function mpc = SummerPeak2019_mp_converted
%SUMMERPEAK2019_MP_CONVERTED

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10	1	45.3	31.14	0	0	2	1.06975	0	38	1	1.1	0.9;
	11	1	30.36	21.56	0	0	2	1.05465	0	38	1	1.1	0.9;
	12	1	5.14	1.69	0	0	1	1.05506	0	38	1	1.1	0.9;
	13	1	8.63	2.96	0	0	1	1.07019	0	38	1	1.1	0.9;
	14	1	42.76	14.06	0	0	2	1.04614	0	38	1	1.1	0.9;
	15	1	44.89	14.78	0	0	2	1.06164	0	38	1	1.1	0.9;
	1021	1	0	0	0	0	4	1.04558	0	110	1	1.1	0.9;
	1041	1	1.36	0.07	0	0	3	1.04456	0	110	1	1.1	0.9;
	1042	1	0	0	0	0	3	1.05	0	220	1	1.1	0.9;
	1052	1	0	0	0	0	3	1.05185	0	220	1	1.1	0.9;
	1061	1	0	0	0	0	9	1.0471	0	110	1	1.1	0.9;
	1062	1	0	0	0	0	3	1.05	0	220	1	1.1	0.9;
	1071	1	0	0	0	0	4	1.06219	0	110	1	1.1	0.9;
	1072	1	0	0	0	0	3	1.04994	0	220	1	1.1	0.9;
	1081	1	0	0	0	0	7	1.04527	0	110	1	1.1	0.9;
	1091	1	0	0	0	0	1	1.03822	0	110	1	1.1	0.9;
	1101	1	16.62	4.98	0	0	5	1.04797	0	110	1	1.1	0.9;
	1121	1	0	0	0	0	6	1.0703	0	110	1	1.1	0.9;
	1122	1	0	0	0	0	6	1.06895	0	220	1	1.1	0.9;
	1131	1	0	0	0	0	7	1.04993	0	110	1	1.1	0.9;
	1141	1	0	0	0	0	9	1.05656	0	110	1	1.1	0.9;
	1151	1	0	0	0	0	7	1.04993	0	110	1	1.1	0.9;
	1161	1	0	0	0	0	7	1.05	0	110	1	1.1	0.9;
	1181	1	0	0	0	0	10	1.0414	0	110	1	1.1	0.9;
	1201	1	0	0	0	0	1	1.05837	0	110	1	1.1	0.9;
	1211	1	0	0	0	0	3	1.04867	0	110	1	1.1	0.9;
	1212	1	0	0	0	0	3	1.05602	0	220	1	1.1	0.9;
	1221	1	0	0	0	0	8	1.06436	0	110	1	1.1	0.9;
	1231	1	0	0	0	0	6	1.06696	0	110	1	1.1	0.9;
	1251	1	0	0	0	0	4	1.05821	0	110	1	1.1	0.9;
	1271	1	0	0	0	0	10	1.0481	0	110	1	1.1	0.9;
	1281	1	0	0	0	0	3	1.04278	0	110	1	1.1	0.9;
	1301	1	0	0	0	0	6	1.06587	0	110	1	1.1	0.9;
	1311	1	0	0	0	0	3	1.05269	0	110	1	1.1	0.9;
	1321	1	0	0	0	0	8	1.05659	0	110	1	1.1	0.9;
	1341	1	0	0	0	0	9	1.03665	0	110	1	1.1	0.9;
	1351	1	0	0	0	0	8	1.05618	0	110	1	1.1	0.9;
	1361	1	0	0	0	0	5	1.04749	0	110	1	1.1	0.9;
	1381	1	0	0	0	0	3	1.03836	0	110	1	1.1	0.9;
	1391	1	0	0	0	0	3	1.03794	0	110	1	1.1	0.9;
	1401	1	0	0	0	0	9	1.0437	0	110	1	1.1	0.9;
	1421	1	0	0	0	0	1	1.05825	0	110	1	1.1	0.9;
	1431	1	0	0	0	0	6	1.05725	0	110	1	1.1	0.9;
	1441	1	0	0	0	0	3	1.02879	0	110	1	1.1	0.9;
	1451	1	0	0	0	0	1	1.05456	0	110	1	1.1	0.9;
	1461	1	0	0	0	0	5	1.04389	0	110	1	1.1	0.9;
	1471	1	0	0	0	0	1	1.0717	0	110	1	1.1	0.9;
	1472	1	0	0	0	0	1	1.07673	0	220	1	1.1	0.9;
	1481	1	0	0	0	0	5	1.05588	0	110	1	1.1	0.9;
	1492	1	0	0	0	0	10	1.04781	0	220	1	1.1	0.9;
	1501	1	0	0	0	0	3	1.02859	0	110	1	1.1	0.9;
	1511	1	0	0	0	0	7	1.05	0	110	1	1.1	0.9;
	1541	1	0	0	0	0	6	1.06451	0	110	1	1.1	0.9;
	1551	1	0	0	0	0	3	1.05	0	110	1	1.1	0.9;
	1571	1	0	0	0	0	9	1.01886	0	110	1	1.1	0.9;
	1581	1	0	0	0	0	1	1.05781	0	110	1	1.1	0.9;
	1601	1	0	0	0	0	3	1.04277	0	110	1	1.1	0.9;
	1602	1	0	0	0	0	3	1.05223	0	220	1	1.1	0.9;
	1611	1	0	0	0	0	7	1.039	0	110	1	1.1	0.9;
	1621	1	0	0	0	0	3	1.03454	0	110	1	1.1	0.9;
	1631	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	1641	1	0	0	0	0	9	1.06839	0	110	1	1.1	0.9;
	1642	1	0	0	0	0	9	1.0671	0	220	1	1.1	0.9;
	1651	1	0	0	0	0	7	1.05482	0	110	1	1.1	0.9;
	1661	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	1681	1	0	0	0	0	3	1.03907	0	110	1	1.1	0.9;
	1691	1	0	0	0	0	1	1.05877	0	110	1	1.1	0.9;
	1701	1	0	0	0	0	9	1.04955	0	110	1	1.1	0.9;
	1711	1	0	0	0	0	1	1.07082	0	110	1	1.1	0.9;
	1721	1	0	0	0	0	5	1.05746	0	110	1	1.1	0.9;
	1731	1	0	0	0	0	1	1.07082	0	110	1	1.1	0.9;
	1741	1	0	0	0	0	2	1.05892	0	110	1	1.1	0.9;
	1742	1	0	0	0	0	2	1.06975	0	220	1	1.1	0.9;
	1761	1	0	0	0	0	9	1.04957	0	110	1	1.1	0.9;
	1781	1	0	0	0	0	7	1.0496	0	110	1	1.1	0.9;
	1791	1	0	0	0	0	8	1.05533	0	110	1	1.1	0.9;
	1801	1	0	0	0	0	1	1.06403	0	110	1	1.1	0.9;
	1821	1	0	0	0	0	9	1.05763	0	110	1	1.1	0.9;
	1831	1	0	0	0	0	9	1.05254	0	110	1	1.1	0.9;
	1841	1	0	0	0	0	6	1.06565	0	110	1	1.1	0.9;
	1851	1	0	0	0	0	2	1.05611	0	110	1	1.1	0.9;
	1861	1	0	0	0	0	9	1.04789	0	110	1	1.1	0.9;
	1871	1	0	0	0	0	2	1.05675	0	110	1	1.1	0.9;
	1881	1	0	0	0	0	3	1.02593	0	110	1	1.1	0.9;
	1891	1	0	0	0	0	10	1.0397	0	110	1	1.1	0.9;
	1901	1	0	0	0	0	6	1.07321	0	110	1	1.1	0.9;
	1911	1	0	0	0	0	9	1.0566	0	110	1	1.1	0.9;
	1921	1	0	0	0	0	3	1.03815	0	110	1	1.1	0.9;
	1931	1	0	0	0	0	9	1.0501	0	110	1	1.1	0.9;
	1941	1	0	0	0	0	8	1.075	0	110	1	1.1	0.9;
	1951	1	0	0	0	0	9	1.03714	0	110	1	1.1	0.9;
	1961	1	0	0	0	0	3	1.03715	0	110	1	1.1	0.9;
	1971	1	0	0	0	0	7	1.05	0	110	1	1.1	0.9;
	1981	1	0	0	0	0	9	1.04028	0	110	1	1.1	0.9;
	1991	1	0	0	0	0	6	1.06743	0	110	1	1.1	0.9;
	2001	1	0	0	0	0	5	1.05874	0	110	1	1.1	0.9;
	2002	1	0	0	0	0	5	1.0687	0	220	1	1.1	0.9;
	2011	1	0	0	0	0	3	1.03907	0	110	1	1.1	0.9;
	2021	1	0	0	0	0	1	1.03786	0	110	1	1.1	0.9;
	2041	1	0	0	0	0	2	1.05727	0	110	1	1.1	0.9;
	2042	1	0	0	0	0	2	1.075	0	220	1	1.1	0.9;
	2051	1	0	0	0	0	3	1.03288	0	110	1	1.1	0.9;
	2052	1	0	0	0	0	2	1.075	0	220	1	1.1	0.9;
	2081	4	0	0	0	0	3	1	0	110	1	1.1	0.9;
	2090	1	0	0	0	0	9	1.05489	0	110	1	1.1	0.9;
	2091	1	0	0	0	0	9	1.05944	0	110	1	1.1	0.9;
	2101	1	0	0	0	0	10	1.04533	0	110	1	1.1	0.9;
	2111	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	2121	1	0	0	0	0	4	1.04518	0	110	1	1.1	0.9;
	2131	1	0	0	0	0	3	1.05	0	110	1	1.1	0.9;
	2141	1	0	0	0	0	5	1.04332	0	110	1	1.1	0.9;
	2161	1	0	0	0	0	5	1.04878	0	110	1	1.1	0.9;
	2181	1	0	0	0	0	10	1.0398	0	110	1	1.1	0.9;
	2202	1	0	0	0	0	2	1.07702	0	220	1	1.1	0.9;
	2204	1	0	0	0	0	2	1.05553	0	380	1	1.1	0.9;
	2221	1	0	0	0	0	3	1.03767	0	110	1	1.1	0.9;
	2231	1	0	0	0	0	4	1.06275	0	110	1	1.1	0.9;
	2241	1	0	0	0	0	5	1.06514	0	110	1	1.1	0.9;
	2251	1	0	0	0	0	1	1.07083	0	110	1	1.1	0.9;
	2261	1	0	0	0	0	8	1.04966	0	110	1	1.1	0.9;
	2281	1	0	0	0	0	9	1.04945	0	110	1	1.1	0.9;
	2301	1	0	0	0	0	8	1.0514	0	110	1	1.1	0.9;
	2321	1	0	0	0	0	9	1.04583	0	110	1	1.1	0.9;
	2361	1	0	0	0	0	4	1.04951	0	110	1	1.1	0.9;
	2391	1	0	0	0	0	5	1.05916	0	110	1	1.1	0.9;
	2401	1	0	0	0	0	8	1.05783	0	110	1	1.1	0.9;
	2411	1	0	0	0	0	6	1.05903	0	110	1	1.1	0.9;
	2481	1	0	0	0	0	2	1.05904	0	110	1	1.1	0.9;
	2491	1	0	0	0	0	2	1.05928	0	110	1	1.1	0.9;
	2521	1	0	0	0	0	9	1.04923	0	110	1	1.1	0.9;
	2522	1	0	0	0	0	9	1.05453	0	220	1	1.1	0.9;
	2541	1	0	0	0	0	1	1.07289	0	110	1	1.1	0.9;
	2551	1	0	0	0	0	1	1.06872	0	110	1	1.1	0.9;
	2561	1	0	0	0	0	2	1.05994	0	110	1	1.1	0.9;
	2562	1	0	0	0	0	2	1.07599	0	220	1	1.1	0.9;
	2563	1	0	0	0	0	2	1.07599	0	220	1	1.1	0.9;
	2571	1	0	0	0	0	2	1.0705	0	110	1	1.1	0.9;
	2581	1	0	0	0	0	2	1.05598	0	110	1	1.1	0.9;
	2671	1	0	0	0	0	9	1.05008	0	110	1	1.1	0.9;
	2681	1	0	0	0	0	9	1.05121	0	110	1	1.1	0.9;
	2701	1	0	0	0	0	1	1.05356	0	110	1	1.1	0.9;
	2721	1	0	0	0	0	2	1.06095	0	110	1	1.1	0.9;
	2731	1	0	0	0	0	7	1.05005	0	110	1	1.1	0.9;
	2741	1	0	0	0	0	6	1.06338	0	110	1	1.1	0.9;
	2742	1	0	0	0	0	6	1.075	0	220	1	1.1	0.9;
	2761	1	0	0	0	0	1	1.07058	0	110	1	1.1	0.9;
	2771	1	0	0	0	0	7	1.04848	0	110	1	1.1	0.9;
	2780	1	0	0	0	0	9	1.06191	0	110	1	1.1	0.9;
	2781	1	0	0	0	0	9	1.06191	0	110	1	1.1	0.9;
	2801	1	0	0	0	0	9	1.04758	0	110	1	1.1	0.9;
	2821	1	0	0	0	0	9	1.03947	0	110	1	1.1	0.9;
	2841	1	0	0	0	0	10	1.03968	0	110	1	1.1	0.9;
	2842	1	0	0	0	0	10	1.05315	0	220	1	1.1	0.9;
	2852	1	0	0	0	0	3	1.05179	0	220	1	1.1	0.9;
	2861	1	0	0	0	0	1	1.03842	0	110	1	1.1	0.9;
	2870	1	0	0	0	0	9	1.04894	0	110	1	1.1	0.9;
	2871	1	0	0	0	0	9	1.04894	0	110	1	1.1	0.9;
	2881	1	0	0	0	0	3	1.02019	0	110	1	1.1	0.9;
	2941	1	0	0	0	0	1	1.0732	0	110	1	1.1	0.9;
	2951	1	0	0	0	0	1	1.06892	0	110	1	1.1	0.9;
	2962	1	0	0	0	0	2	1.076	0	220	1	1.1	0.9;
	2972	1	0	0	0	0	2	1.07416	0	220	1	1.1	0.9;
	2981	1	0	0	0	0	3	1.03847	0	110	1	1.1	0.9;
	3061	1	0	0	0	0	3	1.03522	0	110	1	1.1	0.9;
	3081	1	0	0	0	0	2	1.06927	0	110	1	1.1	0.9;
	3082	1	0	0	0	0	2	1.07451	0	220	1	1.1	0.9;
	3091	1	0	0	0	0	2	1.04338	0	110	1	1.1	0.9;
	3101	1	0	0	0	0	5	1.05317	0	110	1	1.1	0.9;
	3122	1	0	0	0	0	2	1.075	0	220	1	1.1	0.9;
	3190	1	0	0	0	0	7	1.05423	0	110	1	1.1	0.9;
	3191	1	0	0	0	0	7	1.05328	0	110	1	1.1	0.9;
	3192	1	0	0	0	0	7	1.07059	0	220	1	1.1	0.9;
	3194	1	0	0	0	0	7	1.07441	0	380	1	1.1	0.9;
	3200	1	0	0	0	0	3	1.05114	0	110	1	1.1	0.9;
	3201	1	0	0	0	0	3	1.04206	0	110	1	1.1	0.9;
	3202	1	0	0	0	0	3	1.05114	0	220	1	1.1	0.9;
	3203	1	0	0	0	0	3	1.05114	0	220	1	1.1	0.9;
	3209	1	0	0	0	0	3	1.04206	0	110	1	1.1	0.9;
	3211	1	0	0	0	0	4	1.06228	0	110	1	1.1	0.9;
	3221	1	0	0	0	0	3	1.03292	0	110	1	1.1	0.9;
	3241	1	0	0	0	0	8	1.06234	0	110	1	1.1	0.9;
	3251	1	0	0	0	0	7	1.05518	0	110	1	1.1	0.9;
	3261	1	0	0	0	0	6	1.06126	0	110	1	1.1	0.9;
	3281	1	0	0	0	0	7	1.04557	0	110	1	1.1	0.9;
	3282	1	0	0	0	0	7	1.05746	0	220	1	1.1	0.9;
	3301	1	0	0	0	0	7	1.03586	0	110	1	1.1	0.9;
	3321	1	0	0	0	0	10	1.03111	0	110	1	1.1	0.9;
	3330	1	0	0	0	0	3	1.0516	0	110	1	1.1	0.9;
	3331	1	0	0	0	0	3	1.0516	0	110	1	1.1	0.9;
	3332	1	0	0	0	0	3	1.05945	0	220	1	1.1	0.9;
	3341	1	0	0	0	0	6	1.07756	0	110	1	1.1	0.9;
	3342	1	0	0	0	0	6	1.06555	0	220	1	1.1	0.9;
	3361	1	0	0	0	0	9	1.04101	0	110	1	1.1	0.9;
	3381	1	0	0	0	0	8	1.04754	0	110	1	1.1	0.9;
	3391	1	0	0	0	0	3	1.05	0	110	1	1.1	0.9;
	3401	1	0	0	0	0	5	1.05643	0	110	1	1.1	0.9;
	3421	1	0	0	0	0	1	1.07081	0	110	1	1.1	0.9;
	3431	1	0	0	0	0	1	1.03815	0	110	1	1.1	0.9;
	3461	1	0	0	0	0	7	1.05949	0	110	1	1.1	0.9;
	3462	1	0	0	0	0	7	1.07395	0	220	1	1.1	0.9;
	3472	1	0	0	0	0	7	1.07395	0	220	1	1.1	0.9;
	3501	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	3521	1	0	0	0	0	10	1.05995	0	110	1	1.1	0.9;
	3522	1	0	0	0	0	10	1.04779	0	220	1	1.1	0.9;
	3541	1	0	0	0	0	7	1.04044	0	110	1	1.1	0.9;
	3551	1	0	0	0	0	8	1.06326	0	110	1	1.1	0.9;
	3554	1	0	0	0	0	8	1.06311	0	380	1	1.1	0.9;
	3561	1	0	0	0	0	10	1.0467	0	110	1	1.1	0.9;
	3581	1	0	0	0	0	9	1.041	0	110	1	1.1	0.9;
	3601	1	0	0	0	0	3	1.03219	0	110	1	1.1	0.9;
	3611	1	0	0	0	0	3	1.03237	0	110	1	1.1	0.9;
	3621	1	0	0	0	0	5	1.05	0	110	1	1.1	0.9;
	3641	1	0	0	0	0	6	1.06782	0	110	1	1.1	0.9;
	3642	1	0	0	0	0	6	1.07113	0	220	1	1.1	0.9;
	3651	1	0	0	0	0	5	1.06782	0	110	1	1.1	0.9;
	3751	1	0	0	0	0	1	1.07351	0	110	1	1.1	0.9;
	3761	1	0	0	0	0	1	1.05518	0	110	1	1.1	0.9;
	3781	1	0	0	0	0	1	1.05767	0	110	1	1.1	0.9;
	3801	1	0	0	0	0	3	1.03943	0	110	1	1.1	0.9;
	3821	1	0	0	0	0	10	1.04197	0	110	1	1.1	0.9;
	3841	1	0	0	0	0	2	1.06239	0	110	1	1.1	0.9;
	3842	1	0	0	0	0	2	1.06992	0	220	1	1.1	0.9;
	3851	1	0	0	0	0	2	1.05939	0	110	1	1.1	0.9;
	3852	1	0	0	0	0	2	1.07415	0	220	1	1.1	0.9;
	3861	1	0	0	0	0	1	1.07496	0	110	1	1.1	0.9;
	3871	1	0	0	0	0	1	1.06671	0	110	1	1.1	0.9;
	3881	1	0	0	0	0	3	1.03951	0	110	1	1.1	0.9;
	3901	1	0	0	0	0	7	1.03995	0	110	1	1.1	0.9;
	3934	1	0	0	0	6	4	1.07506	6	380	1	1.1	0.9;
	3941	1	0	0	0	0	4	1.06987	0	110	1	1.1	0.9;
	3942	1	0	0	0	0	4	1.0759	0	220	1	1.1	0.9;
	3944	1	0	0	0	6	4	1.075	6	380	1	1.1	0.9;
	3954	1	0	0	0	6	4	1.075	6	380	1	1.1	0.9;
	3961	1	0	0	0	0	3	1.03255	0	110	1	1.1	0.9;
	3981	1	0	0	0	0	7	1.03973	0	110	1	1.1	0.9;
	3991	1	0	0	0	0	7	1.03974	0	110	1	1.1	0.9;
	4001	1	0	0	0	0	9	1.04553	0	110	1	1.1	0.9;
	4021	1	0	0	0	0	3	1.02499	0	110	1	1.1	0.9;
	4041	1	0	0	0	0	9	1.04453	0	110	1	1.1	0.9;
	4061	1	0	0	0	0	10	1.04605	0	110	1	1.1	0.9;
	4071	1	0	0	0	0	9	1.04742	0	110	1	1.1	0.9;
	4081	1	0	0	0	0	8	1.0591	0	110	1	1.1	0.9;
	4091	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	4101	1	0	0	0	0	1	1.07068	0	110	1	1.1	0.9;
	4111	1	0	0	0	0	1	1.0631	0	110	1	1.1	0.9;
	4201	1	0	0	0	0	8	1.05671	0	110	1	1.1	0.9;
	4211	1	0	0	0	0	1	1.07488	0	110	1	1.1	0.9;
	4221	1	0	0	0	0	10	1.03616	0	110	1	1.1	0.9;
	4242	1	0	0	0	0	2	1.07766	0	220	1	1.1	0.9;
	4251	1	0	0	0	0	6	1.06137	0	110	1	1.1	0.9;
	4261	1	0	0	0	0	7	1.01926	0	110	1	1.1	0.9;
	4281	1	0	0	0	0	1	1.03823	0	110	1	1.1	0.9;
	4341	1	1.3	0.39	0	0	3	1.03808	0	110	1	1.1	0.9;
	4351	1	0	0	0	0	3	1.03815	0	110	1	1.1	0.9;
	4361	1	0	0	0	0	7	1.041	0	110	1	1.1	0.9;
	4371	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	4382	1	0	0	0	0	4	1.07057	0	220	1	1.1	0.9;
	4384	1	0	0	0	0	4	1.06443	0	380	1	1.1	0.9;
	4401	1	0	0	0	0	1	1.07043	0	110	1	1.1	0.9;
	4441	1	0	0	0	0	6	1.06584	0	110	1	1.1	0.9;
	4461	1	0	0	0	0	2	1.07512	0	110	1	1.1	0.9;
	4462	1	0	0	0	0	2	1.0776	0	220	1	1.1	0.9;
	4471	1	0	0	0	0	2	1.07511	0	110	1	1.1	0.9;
	4472	1	0	0	0	0	2	1.07625	0	220	1	1.1	0.9;
	4481	1	0	0	0	0	8	1.0594	0	110	1	1.1	0.9;
	4491	1	0	0	0	0	1	1.05851	0	110	1	1.1	0.9;
	4501	1	0	0	0	0	10	1.03924	0	110	1	1.1	0.9;
	4511	1	0	0	0	0	1	1.05863	0	110	1	1.1	0.9;
	4522	1	0	0	0	0	7	1.07528	0	220	1	1.1	0.9;
	4611	1	0	0	0	0	7	1.05763	0	110	1	1.1	0.9;
	4621	1	0	0	0	0	2	1.04704	0	110	1	1.1	0.9;
	4651	1	0	0	0	0	1	1.075	0	110	1	1.1	0.9;
	4681	1	0	0	0	0	7	1.04254	0	110	1	1.1	0.9;
	4701	1	0	0	0	0	9	1.04494	0	110	1	1.1	0.9;
	4711	1	0	0	0	0	9	1.04494	0	110	1	1.1	0.9;
	4721	1	0	0	0	0	3	1.0391	0	110	1	1.1	0.9;
	4722	1	0	0	0	0	3	1.0503	0	220	1	1.1	0.9;
	4731	1	0	0	0	0	3	1.03872	0	110	1	1.1	0.9;
	4741	1	0	0	0	0	2	1.05585	0	110	1	1.1	0.9;
	4761	1	0	0	0	0	3	1.03864	0	110	1	1.1	0.9;
	4781	1	0	0	0	0	10	1.05	0	110	1	1.1	0.9;
	4901	1	0	0	0	0	6	1.07018	0	110	1	1.1	0.9;
	4911	1	0	0	0	0	5	1.05756	0	110	1	1.1	0.9;
	4941	1	0	0	0	0	5	1.075	0	110	1	1.1	0.9;
	4942	1	0	0	0	0	5	1.07283	0	220	1	1.1	0.9;
	4943	1	0	0	0	0	5	1.07283	0	220	1	1.1	0.9;
	4951	1	0	0	0	0	9	1.06109	0	110	1	1.1	0.9;
	4961	1	0	0	0	0	10	1.0433	0	110	1	1.1	0.9;
	4981	1	0	0	0	0	9	1.04518	0	110	1	1.1	0.9;
	4991	1	0	0	0	0	9	1.02243	0	110	1	1.1	0.9;
	5001	1	0	0	0	0	9	1.06809	0	110	1	1.1	0.9;
	5022	1	0	0	0	0	2	1.0776	0	220	1	1.1	0.9;
	5031	1	0	0	0	0	1	1.05814	0	110	1	1.1	0.9;
	5041	1	0	0	0	0	9	1.04887	0	110	1	1.1	0.9;
	5042	1	0	0	0	0	9	1.05154	0	220	1	1.1	0.9;
	5051	1	0	0	0	0	7	1.05045	0	110	1	1.1	0.9;
	5061	1	0	0	0	0	6	1.06459	0	110	1	1.1	0.9;
	5071	1	0	0	0	0	7	1.05045	0	110	1	1.1	0.9;
	5091	1	0	0	0	0	7	1.04527	0	110	1	1.1	0.9;
	5122	1	0	0	0	0	2	1.07499	0	220	1	1.1	0.9;
	5131	1	0	0	0	0	1	1.05856	0	110	1	1.1	0.9;
	5141	1	0	0	0	0	7	1.07424	0	110	1	1.1	0.9;
	5142	1	0	0	0	0	7	1.07424	0	220	1	1.1	0.9;
	5172	1	0	0	0	0	4	1.075	0	220	1	1.1	0.9;
	5181	1	0	0	0	0	3	1.0327	0	110	1	1.1	0.9;
	5191	1	0	0	0	0	9	1.03357	0	110	1	1.1	0.9;
	5202	1	0	0	0	0	2	1.07209	0	220	1	1.1	0.9;
	5221	1	0	0	0	0	4	1.06677	0	110	1	1.1	0.9;
	5222	1	0	0	0	0	2	1.07499	0	220	1	1.1	0.9;
	5231	1	0	0	0	0	1	1.07311	0	110	1	1.1	0.9;
	5241	1	0	0	0	0	9	1.04457	0	110	1	1.1	0.9;
	5251	1	0	0	0	0	9	1.04457	0	110	1	1.1	0.9;
	5261	1	0	0	0	0	7	1.05252	0	110	1	1.1	0.9;
	5271	1	0	0	0	0	5	1.05	0	110	1	1.1	0.9;
	5281	1	0	0	0	0	7	1.05493	0	110	1	1.1	0.9;
	5301	1	0	0	0	0	5	1.05729	0	110	1	1.1	0.9;
	5321	1	0	0	0	0	8	1.04874	0	110	1	1.1	0.9;
	5341	1	0	0	0	0	9	1.03575	0	110	1	1.1	0.9;
	5361	1	0	0	0	0	9	1.02259	0	110	1	1.1	0.9;
	5381	1	0	0	0	0	5	1.05048	0	110	1	1.1	0.9;
	5441	1	0	0	0	0	5	1.05749	0	110	1	1.1	0.9;
	5462	1	0	0	0	0	2	1.07881	0	220	1	1.1	0.9;
	5464	1	0	0	0	-72.15	2	1.02774	0	380	1	1.1	0.9;
	5481	1	0	0	0	0	3	1.04229	0	110	1	1.1	0.9;
	5501	1	0	0	0	0	6	1.06076	0	110	1	1.1	0.9;
	5521	1	0	0	0	0	1	1.05739	0	110	1	1.1	0.9;
	10204	1	13.17	7.37	0	0	4	1.06581	0	38	1	1.1	0.9;
	10205	1	13.17	7.37	0	0	4	1.06663	0	38	1	1.1	0.9;
	10210	1	0	0	0	0	4	1.04558	0	110	1	1.1	0.9;
	10212	1	0	0	0	0	4	1.01541	0	20	1	1.1	0.9;
	10213	1	0	0	0	0	4	1.01519	0	20	1	1.1	0.9;
	10261	1	0	0	0	30	4	1.04558	0	110	1	1.1	0.9;
	10271	2	0	0	0	0	4	0.99579	0	10.5	1	1.1	0.9;
	10272	2	0	0	0	0	4	0.99579	0	10.5	1	1.1	0.9;
	10273	2	0	0	0	0	4	0.99579	0	10.5	1	1.1	0.9;
	10274	2	0	0	0	0	4	0.99579	0	10.5	1	1.1	0.9;
	10275	2	0	0	0	0	4	1.01583	0	0.69	1	1.1	0.9;
	10276	2	0	0	0	0	4	1.01556	0	0.69	1	1.1	0.9;
	10401	1	0	0	0	0	3	1.00342	0	10	1	1.1	0.9;
	10421	1	0	0	0	0	3	1.04546	0	10.5	1	1.1	0.9;
	10470	2	0	0	0	0	3	0.99656	0	21	1	1.1	0.9;
	10471	2	0	0	0	0	3	0.98484	0	20	1	1.1	0.9;
	10472	2	0	0	0	0	3	0.98662	0	10.5	1	1.1	0.9;
	10473	2	0	0	0	0	3	0.98662	0	10.5	1	1.1	0.9;
	10474	2	0	0	0	0	3	0.98489	0	10.5	1	1.1	0.9;
	10602	1	5.31	1.3	0	0	9	1.05313	0	20	1	1.1	0.9;
	10604	1	0	0	0	0	9	1.01267	0	38	1	1.1	0.9;
	10619	1	0	0	0	0	9	1.04717	0	110	1	1.1	0.9;
	10671	2	0	0	0	0	9	1.03395	0	0.69	1	1.1	0.9;
	10672	2	0	0	0	0	9	1.0374	0	0.69	1	1.1	0.9;
	10673	2	0	0	0	0	9	1.03416	0	0.69	1	1.1	0.9;
	10674	2	0	0	0	0	9	1.03463	0	0.4	1	1.1	0.9;
	10801	1	4.9	1.08	0	0	7	1.04095	0	11	1	1.1	0.9;
	10901	1	15.39	5.03	0	0	1	1.0232	0	10	1	1.1	0.9;
	11201	1	6.22	2.04	0	0	6	1.05857	0	10	1	1.1	0.9;
	11202	1	0	0	0	0	6	1.00848	0	20	1	1.1	0.9;
	11204	2	10.1	3.32	0	0	6	1.07125	0	38	1	1.1	0.9;
	11214	1	0	0	0	0	6	1.04592	0	38	1	1.1	0.9;
	11221	1	0	0	0	0	6	1.07026	0	10.5	1	1.1	0.9;
	11222	1	0	0	0	0	6	1.07191	0	10.5	1	1.1	0.9;
	11224	1	0	0	0	0	6	1.05399	0	38	1	1.1	0.9;
	11234	1	0	0	0	0	6	1.0776	0	38	1	1.1	0.9;
	11242	1	0	0	0	0	6	1.05458	0	20	1	1.1	0.9;
	11244	1	0	0	0	0	6	1.08058	0	38	1	1.1	0.9;
	11252	1	0	0	0	0	6	1.01449	0	20	1	1.1	0.9;
	11254	1	0	0	0	0	6	1.07853	0	38	1	1.1	0.9;
	11271	2	0	0	0	0	6	1.00883	0	3.3	1	1.1	0.9;
	11302	1	0	0	0	0	7	1.01238	0	20	1	1.1	0.9;
	11312	1	0	0	0	0	7	1.05392	0	20	1	1.1	0.9;
	11370	2	0	0	0	0	7	1.00583	0	0.69	1	1.1	0.9;
	11371	2	0	0	0	0	7	1.0017	0	0.69	1	1.1	0.9;
	11374	2	0	0	0	0	7	1.00039	0	0.69	1	1.1	0.9;
	11375	2	0	0	0	0	7	1.04341	0	0.69	1	1.1	0.9;
	11404	1	52.33	11.3	0	0	9	1.0528	0	38	1	1.1	0.9;
	11461	1	0	0	0	0	9	1.05656	0	110	1	1.1	0.9;
	12001	1	11.97	1.85	0	0	1	1.0536	0	10	1	1.1	0.9;
	12111	1	0	0	0	0	3	1.04867	0	110	1	1.1	0.9;
	12121	1	0	0	0	0	3	1.04945	0	10.5	1	1.1	0.9;
	12201	1	13.35	3.53	0	0	8	1.05291	0	10	1	1.1	0.9;
	12302	1	0	0	0	0	6	1.06112	0	20	1	1.1	0.9;
	12370	1	0	0	0	0	6	1.06112	0	0.4	1	1.1	0.9;
	12371	2	0	0	0	0	6	1.05061	0	0.4	1	1.1	0.9;
	12372	2	0	0	0	0	6	1.06297	0	0.4	1	1.1	0.9;
	12502	1	0	0	0	0	4	1.05635	0	20	1	1.1	0.9;
	12571	2	0	0	0	0	4	1.05673	0	0.69	1	1.1	0.9;
	12572	2	0	0	0	0	4	1.04112	0	0.69	1	1.1	0.9;
	12573	2	0	0	0	0	4	1.04043	0	0.69	1	1.1	0.9;
	12702	1	11.76	1.58	0	0	10	1.05843	0	20	1	1.1	0.9;
	12802	1	0	0	0	0	3	1.01418	0	20	1	1.1	0.9;
	12804	1	3.95	1.28	0	0	3	1.0673	0	38	1	1.1	0.9;
	12812	1	0	0	0	0	3	1.00481	0	20	1	1.1	0.9;
	12814	1	0	0	0	0	3	1.07465	0	38	1	1.1	0.9;
	12871	2	0	0	0	0	3	0.99628	0	0.4	1	1.1	0.9;
	12872	2	0	0	0	0	3	1.01596	0	0.4	1	1.1	0.9;
	12873	2	0	0	0	0	3	1.01603	0	0.4	1	1.1	0.9;
	12874	2	0	0	0	0	3	1.00518	0	0.69	1	1.1	0.9;
	12881	1	0	0	0	0	3	0.99431	0	20	1	1.1	0.9;
	13001	1	10.44	3.41	0	0	6	1.05759	0	10	1	1.1	0.9;
	13011	1	0	0	0	0	6	1.05759	0	10	1	1.1	0.9;
	13021	1	0	0	0	0	6	1.05759	0	10	1	1.1	0.9;
	13102	1	0	0	0	0	3	0.98491	0	20	1	1.1	0.9;
	13104	1	0	0	0	0	3	1.07351	0	38	1	1.1	0.9;
	13112	1	0	0	0	0	3	0.98093	0	20	1	1.1	0.9;
	13114	1	0	0	0	0	3	1.05251	0	38	1	1.1	0.9;
	13122	1	0	0	0	0	3	0.98088	0	20	1	1.1	0.9;
	13124	1	0	0	0	0	3	1.01815	0	38	1	1.1	0.9;
	13132	1	0	0	0	0	3	1.00038	0	20	1	1.1	0.9;
	13134	1	0	0	0	0	3	1.05671	0	38	1	1.1	0.9;
	13142	1	0	0	0	0	3	1.0004	0	20	1	1.1	0.9;
	13170	2	0	0	0	0	3	0.98682	0	0.4	1	1.1	0.9;
	13171	2	0	0	0	0	3	0.98126	0	0.69	1	1.1	0.9;
	13172	1	0	0	0	0	3	0.98491	0	0.69	1	1.1	0.9;
	13173	2	0	0	0	0	3	0.98127	0	0.69	1	1.1	0.9;
	13174	2	0	0	0	0	3	1.00219	0	0.4	1	1.1	0.9;
	13175	2	0	0	0	0	3	0.98288	0	0.4	1	1.1	0.9;
	13176	2	0	0	0	0	3	1.0019	0	1	1	1.1	0.9;
	13204	1	7.15	1.3	0	0	8	1.05129	0	38	1	1.1	0.9;
	13219	1	0	0	0	0	8	1.05666	0	110	1	1.1	0.9;
	13402	1	0	0	0	0	9	1.00536	0	20	1	1.1	0.9;
	13404	1	14.71	4.82	0	0	9	1.05103	0	38	1	1.1	0.9;
	13412	1	0	0	0	0	9	1.01315	0	20	1	1.1	0.9;
	13414	1	0	0	0	0	9	1.01397	0	20	1	1.1	0.9;
	13415	1	0	0	0	0	9	1.01607	0	20	1	1.1	0.9;
	13416	1	0	0	0	0	9	1.01278	0	20	1	1.1	0.9;
	13417	1	0	0	0	0	9	1.01039	0	20	1	1.1	0.9;
	13422	1	0	0	0	0	9	1.05103	0	20	1	1.1	0.9;
	13424	1	0	0	0	0	9	1.06057	0	38	1	1.1	0.9;
	13432	1	0	0	0	0	9	1.01489	0	20	1	1.1	0.9;
	13434	2	0	0	0	0	9	1.05377	0	38	1	1.1	0.9;
	13442	1	0	0	0	0	9	1.01217	0	20	1	1.1	0.9;
	13444	1	0	0	0	0	9	1.0519	0	38	1	1.1	0.9;
	13454	1	0	0	0	0	9	1.0528	0	38	1	1.1	0.9;
	13464	1	0	0	0	0	9	1.05391	0	38	1	1.1	0.9;
	13471	2	0	0	0	0	9	1.01354	0	0.69	1	1.1	0.9;
	13472	2	0	0	0	0	9	1.00717	0	0.4	1	1.1	0.9;
	13473	2	0	0	0	0	9	1.01511	0	0.69	1	1.1	0.9;
	13474	2	0	0	0	0	9	1.01546	0	1	1	1.1	0.9;
	13475	2	0	0	0	0	9	1.01654	0	0.69	1	1.1	0.9;
	13476	2	0	0	0	0	9	1.01479	0	0.4	1	1.1	0.9;
	13477	2	0	0	0	0	9	1.01078	0	0.4	1	1.1	0.9;
	13479	2	0	0	0	0	9	1.01263	0	0.69	1	1.1	0.9;
	13484	1	0	0	0	0	9	1.06309	0	38	1	1.1	0.9;
	13494	1	0	0	0	0	9	1.05103	0	38	1	1.1	0.9;
	13501	1	20.9	6.5	0	0	8	1.051	0	10	1	1.1	0.9;
	13511	1	0	0	0	0	8	1.05617	0	10	1	1.1	0.9;
	13601	1	9.21	2.76	0	0	5	1.03255	0	10	1	1.1	0.9;
	13604	1	11.43	4.24	0	0	5	1.05964	0	38	1	1.1	0.9;
	13611	1	0	0	0	0	5	1.00394	0	10	1	1.1	0.9;
	13614	1	0	0	0	0	5	1.05972	0	38	1	1.1	0.9;
	13802	1	19.84	5.56	0	0	3	1.0568	0	20	1	1.1	0.9;
	13804	1	16.91	4.79	0	0	3	1.05103	0	38	1	1.1	0.9;
	14001	1	0	0	0	0	9	1.00712	0	10	1	1.1	0.9;
	14002	1	0	0	0	0	9	1.07468	0	20	1	1.1	0.9;
	14004	1	9.52	3.86	0	0	9	1.05357	0	38	1	1.1	0.9;
	14012	1	0	0	0	0	9	1.05899	0	20	1	1.1	0.9;
	14022	1	0	0	0	0	9	1.05892	0	20	1	1.1	0.9;
	14024	1	0	0	0	0	9	1.05543	0	38	1	1.1	0.9;
	14034	1	0	0	0	0	9	1.05872	0	38	1	1.1	0.9;
	14044	1	0	0	0	0	9	1.05546	0	38	1	1.1	0.9;
	14061	1	0	0	0	0	9	1.0437	0	110	1	1.1	0.9;
	14073	2	0	0	0	0	9	1.06014	0	0.69	1	1.1	0.9;
	14075	2	0	0	0	0	9	1.05899	0	10	1	1.1	0.9;
	14204	1	28.46	-0.05	0	0	1	1.05631	0	38	1	1.1	0.9;
	14304	1	22.25	7.29	0	0	6	1.07331	0	38	1	1.1	0.9;
	14401	1	5.17	1.95	0	0	3	1.03584	0	10	1	1.1	0.9;
	14402	1	0	0	0	0	3	0.99773	0	20	1	1.1	0.9;
	14404	1	34.92	12.23	0	0	3	1.03956	0	38	1	1.1	0.9;
	14412	1	0	0	0	0	3	1.01197	0	20	1	1.1	0.9;
	14414	1	0	0	0	0	3	1.0536	0	38	1	1.1	0.9;
	14461	1	0	0	0	15	3	1.02879	0	110	1	1.1	0.9;
	14471	2	0	0	0	0	3	1.0122	0	0.69	1	1.1	0.9;
	14472	2	0	0	0	0	3	1.01212	0	0.69	1	1.1	0.9;
	14502	1	23.75	7.8	0	0	1	1.05588	0	20	1	1.1	0.9;
	14602	1	0	0	0	0	5	0.99818	0	20	1	1.1	0.9;
	14604	2	21.81	4.52	0	0	5	1.05591	0	38	1	1.1	0.9;
	14614	1	0	0	0	0	5	1.06668	0	38	1	1.1	0.9;
	14721	1	0	0	0	0	1	1.07323	0	10.5	1	1.1	0.9;
	14802	1	0	0	0	0	5	1.01023	0	20	1	1.1	0.9;
	14804	1	31.14	6.74	0	0	5	1.06037	0	38	1	1.1	0.9;
	14871	2	0	0	0	0	5	1.01098	0	0.4	1	1.1	0.9;
	14902	2	0	0	0	0	10	0.99791	0	20	1	1.1	0.9;
	15001	1	6.17	1.85	0	0	3	1.04421	0	10	1	1.1	0.9;
	15010	1	0	0	0	0	3	1.02859	0	110	1	1.1	0.9;
	15102	1	0	0	0	0	7	1.05456	0	20	1	1.1	0.9;
	15103	1	0	0	0	0	7	1.06345	0	20	1	1.1	0.9;
	15122	1	0	0	0	0	7	1.0539	0	20	1	1.1	0.9;
	15132	1	0	0	0	0	7	1.0514	0	20	1	1.1	0.9;
	15142	1	0	0	0	0	7	1.05367	0	20	1	1.1	0.9;
	15171	2	0	0	0	0	7	1.06283	0	0.69	1	1.1	0.9;
	15172	2	0	0	0	0	7	1.02864	0	0.69	1	1.1	0.9;
	15173	2	0	0	0	0	7	1.03929	0	0.69	1	1.1	0.9;
	15174	2	0	0	0	0	7	1.03103	0	0.69	1	1.1	0.9;
	15402	1	14.31	4.7	0	0	6	1.05738	0	20	1	1.1	0.9;
	15502	1	0	0	0	0	3	1.01404	0	20	1	1.1	0.9;
	15504	1	0	0	0	0	3	1.05119	0	38	1	1.1	0.9;
	15512	1	0	0	0	0	3	1.01404	0	20	1	1.1	0.9;
	15514	1	0	0	0	0	3	1.0504	0	38	1	1.1	0.9;
	15522	1	0	0	0	0	3	1.01863	0	20	1	1.1	0.9;
	15524	1	0	0	0	0	3	1.04647	0	38	1	1.1	0.9;
	15532	1	0	0	0	0	3	1.01623	0	20	1	1.1	0.9;
	15534	1	0	0	0	0	3	1.05091	0	38	1	1.1	0.9;
	15542	1	0	0	0	0	3	1.01291	0	20	1	1.1	0.9;
	15571	2	0	0	0	0	3	1.0035	0	0.69	1	1.1	0.9;
	15572	2	0	0	0	0	3	1	0	1	1	1.1	0.9;
	15573	2	0	0	0	0	3	1.01459	0	0.4	1	1.1	0.9;
	15702	1	0	0	0	0	9	1.04046	0	20	1	1.1	0.9;
	15704	1	13.55	4.49	0	0	9	1.06059	0	38	1	1.1	0.9;
	15771	2	0	0	0	0	9	1.03357	0	0.69	1	1.1	0.9;
	15772	2	0	0	0	0	9	1.00912	0	0.69	1	1.1	0.9;
	15801	1	7.2	2.37	0	0	1	1.05067	0	10	1	1.1	0.9;
	16011	1	0	0	0	0	3	1.0493	0	110	1	1.1	0.9;
	16021	1	0	0	0	0	3	1.04921	0	10.5	1	1.1	0.9;
	16022	1	0	0	0	0	3	1.04513	0	10.5	1	1.1	0.9;
	16110	1	0	0	0	0	7	1.05076	0	110	1	1.1	0.9;
	16202	1	13.65	1.45	0	0	3	1.05761	0	20	1	1.1	0.9;
	16302	1	0	0	0	0	9	1.07599	0	20	1	1.1	0.9;
	16312	1	0	0	0	0	9	1.05231	0	20	1	1.1	0.9;
	16371	2	0	0	0	0	9	1.07644	0	0.69	1	1.1	0.9;
	16372	2	0	0	0	0	9	1.07644	0	0.69	1	1.1	0.9;
	16373	2	0	0	0	0	9	1.07644	0	0.69	1	1.1	0.9;
	16374	2	0	0	0	0	9	1.05266	0	0.69	1	1.1	0.9;
	16375	2	0	0	0	0	9	1.05265	0	0.69	1	1.1	0.9;
	16376	2	0	0	0	0	9	1.07633	0	0.69	1	1.1	0.9;
	16377	2	0	0	0	0	9	1.05414	0	0.4	1	1.1	0.9;
	16378	2	0	0	0	0	9	1.07633	0	0.69	1	1.1	0.9;
	16379	2	0	0	0	0	9	1.07639	0	0.69	1	1.1	0.9;
	16411	1	0	0	0	0	9	1.06839	0	110	1	1.1	0.9;
	16421	1	0	0	0	0	9	1.06875	0	10.5	1	1.1	0.9;
	16422	1	0	0	0	0	9	1.06875	0	10.5	1	1.1	0.9;
	16424	1	0	0	0	0	9	1.06852	0	10.5	1	1.1	0.9;
	16461	1	0	0	0	40	9	1.06839	0	110	1	1.1	0.9;
	16462	1	0	0	0	0	9	1.06839	0	110	1	1.1	0.9;
	16502	1	0	0	0	0	7	1.056	0	20	1	1.1	0.9;
	16571	2	0	0	0	0	7	1.05773	0	0.4	1	1.1	0.9;
	16601	1	0	0	0	0	9	1.05999	0	10	1	1.1	0.9;
	16602	1	0	0	0	0	9	1.0018	0	20	1	1.1	0.9;
	16604	1	29.46	7.85	0	0	9	1.06758	0	38	1	1.1	0.9;
	16612	1	0	0	0	0	9	1.04194	0	20	1	1.1	0.9;
	16614	1	0	0	0	0	9	1.06804	0	20	1	1.1	0.9;
	16618	1	0	0	0	29.64	9	1.21992	0	18	1	1.1	0.9;
	16622	1	0	0	0	0	9	1.06779	0	20	1	1.1	0.9;
	16632	1	0	0	0	0	9	1.01414	0	20	1	1.1	0.9;
	16661	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	16662	1	0	0	0	0	9	1.05362	0	110	1	1.1	0.9;
	16670	2	0	0	0	0	9	1	0	0.4	1	1.1	0.9;
	16671	2	0	0	0	0	9	1.00227	0	0.69	1	1.1	0.9;
	16672	2	0	0	0	0	9	0.98638	0	0.69	1	1.1	0.9;
	16674	2	0	0	0	0	9	1.06848	0	0.69	1	1.1	0.9;
	16675	2	0	0	0	0	9	1.0267	0	0.4	1	1.1	0.9;
	16677	2	0	0	0	0	9	1.06815	0	0.69	1	1.1	0.9;
	16679	2	0	0	0	0	9	1.06815	0	0.69	1	1.1	0.9;
	16873	2	0	0	0	0	3	0.98959	0	10.5	1	1.1	0.9;
	16901	1	8.15	1.28	0	0	1	1.05036	0	10	1	1.1	0.9;
	17004	1	4.36	1.44	0	0	9	1.06237	0	38	1	1.1	0.9;
	17010	1	0	0	0	0	9	1.04955	0	110	1	1.1	0.9;
	17012	1	0	0	0	0	9	1.01748	0	20	1	1.1	0.9;
	17032	1	0	0	0	0	9	1.0119	0	20	1	1.1	0.9;
	17044	1	0	0	0	0	9	1.06237	0	38	1	1.1	0.9;
	17061	1	0	0	0	15	9	1.04971	0	110	1	1.1	0.9;
	17073	2	0	0	0	0	9	0.99957	0	10.5	1	1.1	0.9;
	17074	2	0	0	0	0	9	0.99957	0	10.5	1	1.1	0.9;
	17075	2	0	0	0	0	9	0.99781	0	0.69	1	1.1	0.9;
	17077	2	0	0	0	0	9	1.01191	0	0.4	1	1.1	0.9;
	17204	1	31.31	8.91	0	0	5	1.0618	0	38	1	1.1	0.9;
	17261	1	0	0	0	45	5	1.05746	0	110	1	1.1	0.9;
	17302	1	0	0	0	0	1	1.07082	0	20	1	1.1	0.9;
	17404	1	53.94	28.1	0	0	2	1.05414	0	38	1	1.1	0.9;
	17411	1	0	0	0	0	2	1.06391	0	110	1	1.1	0.9;
	17421	1	0	0	0	0	2	1.06163	0	10.5	1	1.1	0.9;
	17422	1	0	0	0	0	2	1.06163	0	10.5	1	1.1	0.9;
	17423	1	0	0	0	0	2	1.06531	0	10.5	1	1.1	0.9;
	17424	1	0	0	0	0	2	1.06538	0	10.5	1	1.1	0.9;
	17431	1	0	0	0	0	2	1.07583	0	220	1	1.1	0.9;
	17462	1	0	0	0	-100	2	1.06975	0	220	1	1.1	0.9;
	17671	2	0	0	0	0	9	0.99959	0	10.5	1	1.1	0.9;
	17672	2	0	0	0	0	9	0.99959	0	10.5	1	1.1	0.9;
	17802	1	49	14.7	0	0	7	1.05878	0	20	1	1.1	0.9;
	17810	1	0	0	0	0	7	1.04959	0	110	1	1.1	0.9;
	17901	1	11.85	3.92	0	0	8	1.04444	0	10	1	1.1	0.9;
	18001	1	3.65	1.19	0	0	1	1.0573	0	10	1	1.1	0.9;
	18004	1	49.83	8.81	0	0	1	1.089	0	38	1	1.1	0.9;
	18010	1	0	0	0	0	1	1.03834	0	110	1	1.1	0.9;
	18202	1	0	0	0	0	9	1.00847	0	20	1	1.1	0.9;
	18204	1	23.78	9.7	0	0	9	1.06045	0	38	1	1.1	0.9;
	18271	2	0	0	0	0	9	0.99772	0	0.69	1	1.1	0.9;
	18304	1	12.76	4.19	0	0	9	1.05819	0	38	1	1.1	0.9;
	18402	1	7.54	2.42	0	0	6	1.06356	0	20	1	1.1	0.9;
	18404	1	18.14	4.85	0	0	6	1.06531	0	38	1	1.1	0.9;
	18412	1	0	0	0	0	6	1.01444	0	20	1	1.1	0.9;
	18471	2	0	0	0	0	6	1.01482	0	0.69	1	1.1	0.9;
	18472	2	0	0	0	0	6	1	0	0.66	1	1.1	0.9;
	18501	1	0	0	0	0	2	1.05611	0	10	1	1.1	0.9;
	18504	1	43.25	14.21	0	0	2	1.07007	0	38	1	1.1	0.9;
	18601	1	0	0	0	0	9	1.0059	0	10	1	1.1	0.9;
	18604	1	25.97	5.85	0	0	9	1.05833	0	38	1	1.1	0.9;
	18614	1	0	0	0	0	9	1.05848	0	38	1	1.1	0.9;
	18701	1	23.92	4.4	0	0	2	1.04907	0	10	1	1.1	0.9;
	18802	1	0	0	0	0	3	0.99553	0	20	1	1.1	0.9;
	18804	1	15.26	5.33	0	0	3	1.03819	0	38	1	1.1	0.9;
	18812	1	0	0	0	0	3	0.9956	0	20	1	1.1	0.9;
	18834	1	0	0	0	0	3	1.03827	0	38	1	1.1	0.9;
	18901	2	0	0	0	0	10	1.00616	0	11.5	1	1.1	0.9;
	19002	1	0	0	0	0	6	1.01835	0	20	1	1.1	0.9;
	19004	1	27.69	9.11	0	0	6	1.07451	0	38	1	1.1	0.9;
	19014	1	0	0	0	0	6	1.08048	0	38	1	1.1	0.9;
	19071	1	0	0	0	0	6	1.00869	0	20	1	1.1	0.9;
	19072	1	0	0	0	0	6	1.02176	0	20	1	1.1	0.9;
	19073	1	0	0	0	0	6	1.01789	0	20	1	1.1	0.9;
	19081	2	0	0	0	0	6	1.00915	0	0.69	1	1.1	0.9;
	19082	2	0	0	0	0	6	1.00915	0	0.69	1	1.1	0.9;
	19083	2	0	0	0	0	6	1.02317	0	0.4	1	1.1	0.9;
	19084	2	0	0	0	0	6	1.00589	0	0.4	1	1.1	0.9;
	19085	2	0	0	0	0	6	1.0019	0	0.66	1	1.1	0.9;
	19101	2	0	0	0	0	9	1.01841	0	11	1	1.1	0.9;
	19201	1	0	0	0	0	3	1.03815	0	10	1	1.1	0.9;
	19204	1	14.72	2.75	0	0	3	1.05016	0	38	1	1.1	0.9;
	19302	1	0	0	0	4	9	1.03001	0	20	1	1.1	0.9;
	19312	1	0	0	0	0	9	1.05741	0	20	1	1.1	0.9;
	19317	2	0	0	0	0	9	1.04418	0	2	1	1.1	0.9;
	19318	1	0	0	0	0	9	1.04418	0	20	1	1.1	0.9;
	19322	1	0	0	0	0	9	1.04418	0	20	1	1.1	0.9;
	19371	2	0	0	0	0	9	1.05914	0	0.66	1	1.1	0.9;
	19372	2	0	0	0	0	9	1.04463	0	0.69	1	1.1	0.9;
	19471	2	11.7	4.21	0	0	8	1.0156	0	11	1	1.1	0.9;
	19472	2	0	0	0	0	8	1.02162	0	11.5	1	1.1	0.9;
	19473	2	0	0	0	0	8	1.02162	0	11.5	1	1.1	0.9;
	19504	1	23.14	6.17	0	0	9	1.0525	0	38	1	1.1	0.9;
	19601	2	28.39	7.6	0	0	3	1.02809	0	10	1	1.1	0.9;
	19702	1	0	0	0	0	7	1.06218	0	20	1	1.1	0.9;
	19712	1	0	0	0	0	7	1.06714	0	20	1	1.1	0.9;
	19771	2	0	0	0	0	7	1.06357	0	1	1	1.1	0.9;
	19772	2	0	0	0	0	7	1.05658	0	0.69	1	1.1	0.9;
	19773	2	0	0	0	0	7	1.05784	0	0.66	1	1.1	0.9;
	19902	1	0	0	0	0	6	1.06298	0	20	1	1.1	0.9;
	19970	1	0	0	0	0	6	1.06298	0	0.4	1	1.1	0.9;
	19971	2	0	0	0	0	6	1.0463	0	0.4	1	1.1	0.9;
	19972	2	0	0	0	0	6	1.06484	0	0.4	1	1.1	0.9;
	19973	2	0	0	0	0	6	1.06484	0	0.4	1	1.1	0.9;
	19974	2	0	0	0	0	6	1.05189	0	0.4	1	1.1	0.9;
	20021	1	0	0	0	0	5	1.06143	0	10.5	1	1.1	0.9;
	20101	2	0	0	0	0	3	0.99911	0	10	1	1.1	0.9;
	20201	1	29.29	11.04	0	0	1	1.04224	0	10	1	1.1	0.9;
	20411	1	0	0	0	0	2	1.05727	0	110	1	1.1	0.9;
	20421	1	0	0	0	0	2	1.06153	0	10.5	1	1.1	0.9;
	20422	1	0	0	0	0	2	1.06161	0	10.5	1	1.1	0.9;
	20501	1	18.23	5.74	0	0	3	1.03257	0	10	1	1.1	0.9;
	20902	1	0	0	0	0	9	1.01164	0	20	1	1.1	0.9;
	21002	1	0	0	0	0	10	1.00177	0	20	1	1.1	0.9;
	21004	1	29.56	5.27	0	0	10	1.05708	0	38	1	1.1	0.9;
	21012	1	0	0	0	0	10	1.00674	0	20	1	1.1	0.9;
	21014	1	0	0	0	0	10	1.05739	0	38	1	1.1	0.9;
	21024	1	0	0	0	0	10	1.05734	0	38	1	1.1	0.9;
	21071	2	0	0	0	0	10	1.05736	0	0.69	1	1.1	0.9;
	21102	1	0	0	0	0	9	1.01009	0	20	1	1.1	0.9;
	21202	1	9.85	3.19	0	0	4	1.0577	0	20	1	1.1	0.9;
	21204	1	20.53	7.23	0	0	4	1.06293	0	38	1	1.1	0.9;
	21261	1	0	0	0	15	4	1.04518	0	110	1	1.1	0.9;
	21302	1	0	0	0	0	3	1.05252	0	20	1	1.1	0.9;
	21371	2	0	0	0	0	3	1.04395	0	0.69	1	1.1	0.9;
	21372	2	0	0	0	0	3	1.04543	0	0.69	1	1.1	0.9;
	21402	1	0	0	0	0	5	1.0066	0	20	1	1.1	0.9;
	21404	1	34.19	6.74	0	0	5	1.06412	0	38	1	1.1	0.9;
	21412	1	0	0	0	0	5	1.00829	0	20	1	1.1	0.9;
	21414	1	0	0	0	0	5	1.06412	0	38	1	1.1	0.9;
	21601	1	0	0	0	0	5	1.00673	0	10	1	1.1	0.9;
	21604	1	13.04	4.29	0	0	5	1.05783	0	38	1	1.1	0.9;
	21611	1	0	0	0	0	5	1.00673	0	10	1	1.1	0.9;
	21614	1	0	0	0	0	5	1.05935	0	38	1	1.1	0.9;
	21624	1	0	0	0	0	5	1.05972	0	38	1	1.1	0.9;
	21661	1	0	0	0	0	5	1.04878	0	110	1	1.1	0.9;
	21801	1	0	0	0	0	10	0.99866	0	10	1	1.1	0.9;
	21802	1	0	0	0	0	10	1.00995	0	20	1	1.1	0.9;
	21804	1	62	16.31	0	0	10	1.05073	0	38	1	1.1	0.9;
	21811	1	0	0	0	0	10	0.99866	0	10	1	1.1	0.9;
	21812	1	0	0	0	0	10	1.01066	0	20	1	1.1	0.9;
	21814	1	0	0	0	0	10	1.05257	0	38	1	1.1	0.9;
	21822	1	0	0	0	0	10	1.00863	0	20	1	1.1	0.9;
	21824	1	0	0	0	0	10	1.05697	0	38	1	1.1	0.9;
	21834	1	0	0	0	0	10	1.05081	0	38	1	1.1	0.9;
	21842	1	0	0	0	0	10	1.0089	0	20	1	1.1	0.9;
	21844	1	0	0	0	0	10	1.05097	0	38	1	1.1	0.9;
	21854	1	0	0	0	0	10	1.05435	0	38	1	1.1	0.9;
	21864	1	0	0	0	0	10	1.05086	0	38	1	1.1	0.9;
	21871	2	0	0	0	0	10	1.01113	0	0.69	1	1.1	0.9;
	21872	2	0	0	0	0	10	0.99247	0	0.4	1	1.1	0.9;
	21873	2	0	0	0	0	10	0.99866	0	0.69	1	1.1	0.9;
	21875	2	0	0	0	0	10	1.0089	0	0.4	1	1.1	0.9;
	22021	1	0	0	0	0	2	1.09603	0	17.5	1	1.1	0.9;
	22022	1	0	0	0	0	2	1.06752	0	17.5	1	1.1	0.9;
	22201	1	0	0	0	0	3	1.00987	0	10	1	1.1	0.9;
	22204	1	19.8	9.68	0	0	3	1.07012	0	38	1	1.1	0.9;
	22211	1	0	0	0	0	3	1.00549	0	10	1	1.1	0.9;
	22212	1	0	0	0	0	3	1.01872	0	20	1	1.1	0.9;
	22215	1	0	0	0	0	3	1.00499	0	20	1	1.1	0.9;
	22221	1	0	0	0	0	3	1.01001	0	10	1	1.1	0.9;
	22222	1	0	0	0	0	3	0.99701	0	20	1	1.1	0.9;
	22224	1	0	0	0	0	3	1.07533	0	38	1	1.1	0.9;
	22232	1	0	0	0	0	3	1.07847	0	20	1	1.1	0.9;
	22234	1	0	0	0	0	3	1.07632	0	38	1	1.1	0.9;
	22242	1	0	0	0	0	3	0.99878	0	20	1	1.1	0.9;
	22244	1	0	0	0	0	3	1.07209	0	38	1	1.1	0.9;
	22252	1	0	0	0	0	3	1.08616	0	20	1	1.1	0.9;
	22254	1	0	0	0	0	3	1.06762	0	38	1	1.1	0.9;
	22261	1	0	0	0	15	3	1.03767	0	110	1	1.1	0.9;
	22262	1	0	0	0	0	3	1.00033	0	20	1	1.1	0.9;
	22264	1	0	0	0	0	3	1.07014	0	38	1	1.1	0.9;
	22271	1	0	0	0	0	3	1.01294	0	20	1	1.1	0.9;
	22272	2	0	0	0	0	3	1	0	0.69	1	1.1	0.9;
	22273	2	0	0	0	0	3	1	0	0.4	1	1.1	0.9;
	22274	2	0	0	0	0	3	0.9801	0	0.69	1	1.1	0.9;
	22275	2	0	0	0	0	3	1.0866	0	0.69	1	1.1	0.9;
	22276	2	0	0	0	0	3	1.01335	0	0.69	1	1.1	0.9;
	22277	2	0	0	0	0	3	1	0	0.69	1	1.1	0.9;
	22278	2	0	0	0	0	3	0.9946	0	0.69	1	1.1	0.9;
	22282	1	0	0	0	0	3	1.00666	0	20	1	1.1	0.9;
	22284	1	0	0	0	0	3	1.05848	0	38	1	1.1	0.9;
	22292	2	0	0	0	0	3	0.9988	0	20	1	1.1	0.9;
	22302	1	0	0	0	0	4	1.06202	0	20	1	1.1	0.9;
	22371	2	0	0	0	0	4	1.06408	0	0.69	1	1.1	0.9;
	22404	1	15.48	4.74	0	0	5	1.06246	0	38	1	1.1	0.9;
	22412	1	0	0	0	0	5	1.01221	0	20	1	1.1	0.9;
	22419	1	0	0	0	0	5	1.07002	0	110	1	1.1	0.9;
	22422	1	0	0	0	0	5	1.01226	0	20	1	1.1	0.9;
	22432	1	0	0	0	0	5	1.01121	0	20	1	1.1	0.9;
	22471	2	0	0	0	0	5	1.01267	0	0.69	1	1.1	0.9;
	22472	2	0	0	0	0	5	1.01271	0	0.69	1	1.1	0.9;
	22473	2	0	0	0	0	5	0.9948	0	0.69	1	1.1	0.9;
	22501	1	10.45	3.434	0	0	1	1.05077	0	10	1	1.1	0.9;
	22602	1	0	0	0	0	8	1.04966	0	20	1	1.1	0.9;
	22610	1	0	0	0	0	8	1.04966	0	110	1	1.1	0.9;
	22671	2	0	0	0	0	8	0.99967	0	10.5	1	1.1	0.9;
	22672	2	0	0	0	0	8	0.99967	0	10.5	1	1.1	0.9;
	22673	2	0	0	0	0	8	1.01172	0	11	1	1.1	0.9;
	22802	1	0	0	0	0	9	1.00164	0	20	1	1.1	0.9;
	22804	1	21.31	5.94	0	0	9	1.06718	0	38	1	1.1	0.9;
	22812	1	0	0	0	0	9	1.05822	0	20	1	1.1	0.9;
	22814	1	0	0	0	0	9	1.05347	0	38	1	1.1	0.9;
	22824	1	0	0	0	0	9	1.05758	0	38	1	1.1	0.9;
	22861	1	0	0	0	0	9	1.04945	0	110	1	1.1	0.9;
	22871	2	0	0	0	0	9	0.98472	0	0.4	1	1.1	0.9;
	22872	2	0	0	0	0	9	1.05813	0	0.69	1	1.1	0.9;
	23001	1	6.37	0.6	0	0	8	1.04733	0	10	1	1.1	0.9;
	23019	1	0	0	0	0	8	1.05141	0	110	1	1.1	0.9;
	23601	1	0	0	0	0	4	1.04951	0	10	1	1.1	0.9;
	23602	1	0	0	0	0	4	1.01544	0	20	1	1.1	0.9;
	23604	1	51.23	14.23	0	0	4	1.06592	0	38	1	1.1	0.9;
	23611	1	0	0	0	0	4	1.01639	0	10	1	1.1	0.9;
	23612	1	0	0	0	0	4	1.01786	0	20	1	1.1	0.9;
	23614	1	0	0	0	0	4	1.06597	0	38	1	1.1	0.9;
	23621	1	0	0	0	0	4	1.01639	0	10	1	1.1	0.9;
	23622	1	0	0	0	0	4	1.01786	0	20	1	1.1	0.9;
	23632	1	0	0	0	0	4	1.01793	0	20	1	1.1	0.9;
	23671	2	0	0	0	0	4	1.01691	0	1	1	1.1	0.9;
	23902	1	0	0	0	0	5	1.01659	0	20	1	1.1	0.9;
	24002	1	0	0	0	0	8	0.98353	0	20	1	1.1	0.9;
	24104	1	14.72	4.83	0	0	6	1.05888	0	38	1	1.1	0.9;
	24804	1	41.31	16.25	0	0	2	1.05214	0	38	1	1.1	0.9;
	24819	1	0	0	0	0	2	1.06212	0	110	1	1.1	0.9;
	25221	1	0	0	0	0	9	1.04996	0	10.5	1	1.1	0.9;
	25222	1	0	0	0	0	9	1.04998	0	10.5	1	1.1	0.9;
	25404	1	0	0	0	0	1	1.05574	0	38	1	1.1	0.9;
	25604	2	52.58	10.88	0	0	2	1.0827	0	38	1	1.1	0.9;
	25611	4	0	0	0	0	2	1	0	110	1	1.1	0.9;
	25621	1	0	0	0	0	2	1.06354	0	10.5	1	1.1	0.9;
	25622	1	0	0	0	0	2	1.07212	0	10.5	1	1.1	0.9;
	25623	4	0	0	0	0	2	1	0	10.5	1	1.1	0.9;
	25624	1	0	0	0	0	2	1.06365	0	10.5	1	1.1	0.9;
	25625	1	0	0	0	0	2	1.07218	0	10.5	1	1.1	0.9;
	26700	1	0	0	0	0	9	1.0566	0	20	1	1.1	0.9;
	26701	1	0	0	0	0	9	1.05666	0	11	1	1.1	0.9;
	26702	1	0	0	0	0	9	1.0566	0	20	1	1.1	0.9;
	26703	1	0	0	0	0	9	1.0566	0	20	1	1.1	0.9;
	26705	1	0	0	0	0	9	1.05703	0	20	1	1.1	0.9;
	26709	1	0	0	0	0	9	1.05666	0	20	1	1.1	0.9;
	26710	1	0	0	0	12.38	9	1.057	0	20	1	1.1	0.9;
	26711	1	0	0	0	1.89	9	1.07	0	0.48	1	1.1	0.9;
	26712	1	0	0	0	0	9	1.0566	0	20	1	1.1	0.9;
	26722	1	0	0	0	1.5	9	1.06738	0	20	1	1.1	0.9;
	26771	2	0	0	0	0	9	1.03105	0	0.69	1	1.1	0.9;
	26772	2	0	0	0	0	9	1.05719	0	0.69	1	1.1	0.9;
	26773	2	0	0	0	0	9	1.02578	0	0.69	1	1.1	0.9;
	26774	2	0	0	0	0	9	1.05676	0	0.69	1	1.1	0.9;
	26802	1	10.5	3.15	0	12	9	1.08614	0	20	1	1.1	0.9;
	27002	1	0	0	0	0	1	1.00028	0	20	1	1.1	0.9;
	27004	1	58.56	17.32	0	0	1	1.06453	0	38	1	1.1	0.9;
	27071	2	0	0	0	0	1	1.00218	0	0.4	1	1.1	0.9;
	27204	2	40.21	11.9	0	0	2	1.06116	0	38	1	1.1	0.9;
	27219	1	0	0	0	0	2	1.0615	0	110	1	1.1	0.9;
	27281	1	0	0	0	0	2	1.06123	0	110	1	1.1	0.9;
	27302	1	0	0	0	0	7	1.0185	0	20	1	1.1	0.9;
	27361	2	0	0	0	1.2	7	1.0185	1.2	20	1	1.1	0.9;
	27371	2	0	0	0	0	7	1.01891	0	0.69	1	1.1	0.9;
	27372	2	0	0	0	0	7	1.01992	0	1	1	1.1	0.9;
	27374	2	0	0	0	0	7	0.98913	0	1	1	1.1	0.9;
	27402	1	0	0	0	0	6	1.01753	0	20	1	1.1	0.9;
	27404	1	1.78	0.59	0	0	6	1.06114	0	38	1	1.1	0.9;
	27410	1	0	0	0	0	6	1.06338	0	110	1	1.1	0.9;
	27412	1	0	0	0	0	6	1.00546	0	20	1	1.1	0.9;
	27421	1	0	0	0	0	6	1.06478	0	10.5	1	1.1	0.9;
	27422	1	0	0	0	0	6	1.0649	0	10.5	1	1.1	0.9;
	27471	1	0	0	0	0	6	1.01274	0	10.5	1	1.1	0.9;
	27472	1	0	0	0	0	6	1.01274	0	10.5	1	1.1	0.9;
	27473	1	0	0	0	0	6	1.0081	0	13.8	1	1.1	0.9;
	27474	2	5.43	1.95	0	0	6	1.00802	0	21	1	1.1	0.9;
	27604	1	39.33	10.7	0	0	1	1.07416	0	38	1	1.1	0.9;
	27702	1	0	0	0	0	7	1.05604	0	20	1	1.1	0.9;
	27703	1	0	0	0	0	7	1.0686	0	20	1	1.1	0.9;
	27712	1	0	0	0	0	7	1.05956	0	20	1	1.1	0.9;
	27722	1	0	0	0	0	7	1.05888	0	20	1	1.1	0.9;
	27771	2	0	0	0	0	7	1.05891	0	0.69	1	1.1	0.9;
	27772	2	0	0	0	0	7	1.05087	0	0.66	1	1.1	0.9;
	27773	2	0	0	0	0	7	1.04956	0	0.4	1	1.1	0.9;
	27774	2	0	0	0	0	7	1.04974	0	0.69	1	1.1	0.9;
	27801	1	22.09	6.15	0	0	9	1.03758	0	10	1	1.1	0.9;
	27804	1	47.36	5.61	0	0	9	1.07137	0	38	1	1.1	0.9;
	27805	1	0	0	0	0	9	1.06191	0	38	1	1.1	0.9;
	27812	1	0	0	0	0	9	1.00835	0	20	1	1.1	0.9;
	27813	1	0	0	0	0	9	1.01629	0	20	1	1.1	0.9;
	27871	2	0	0	0	0	9	1.00614	0	0.69	1	1.1	0.9;
	28002	1	0	0	0	0	9	1.00934	0	22	1	1.1	0.9;
	28019	1	0	0	0	0	9	1.04815	0	110	1	1.1	0.9;
	28071	2	0	0	0	0	9	0.98952	0	0.69	1	1.1	0.9;
	28201	1	20.9	6.27	0	0	9	1.03604	0	11	1	1.1	0.9;
	28202	1	0	0	0	0	9	0.99591	0	20	1	1.1	0.9;
	28204	1	12.98	4.08	0	0	9	1.06356	0	38	1	1.1	0.9;
	28261	1	0	0	0	15	9	1.03947	0	110	1	1.1	0.9;
	28271	2	0	0	0	0	9	0.97611	0	0.69	1	1.1	0.9;
	28421	1	0	0	0	0	10	1.04293	0	10.5	1	1.1	0.9;
	28571	2	3.6	1.29	0	0	3	1.01338	0	19	1	1.1	0.9;
	28601	1	19.74	4.07	0	0	1	1.0286	0	10	1	1.1	0.9;
	28604	1	45.96	11.88	0	0	1	1.05732	0	38	1	1.1	0.9;
	28611	1	9	2.7	0	0	1	1.03803	0	10	1	1.1	0.9;
	28710	1	0	0	0	0	9	1.04894	0	110	1	1.1	0.9;
	28712	1	0	0	0	0	9	1.04894	0	110	1	1.1	0.9;
	28804	1	12.55	3.57	0	0	3	1.07354	0	38	1	1.1	0.9;
	28810	1	0	0	0	0	3	1.05014	0	110	1	1.1	0.9;
	28812	1	0	0	0	0	3	1.00702	0	20	1	1.1	0.9;
	28814	1	0	0	0	0	3	1.06273	0	38	1	1.1	0.9;
	28815	1	0	0	0	0	3	1.06169	0	20	1	1.1	0.9;
	28824	1	0	0	0	0	3	1.0619	0	38	1	1.1	0.9;
	28834	1	0	0	0	0	3	1.06169	0	38	1	1.1	0.9;
	28871	2	0	0	0	0	3	1.04588	0	0.69	1	1.1	0.9;
	28872	2	0	0	0	0	3	1.06199	0	0.69	1	1.1	0.9;
	28873	2	0	0	0	0	3	1.04797	0	0.69	1	1.1	0.9;
	28874	2	0	0	0	0	3	1.00737	0	0.69	1	1.1	0.9;
	29401	1	22.2	6.15	0	0	1	1.05751	0	10	1	1.1	0.9;
	29501	1	5.2	1.64	0	0	1	1.06037	0	10	1	1.1	0.9;
	29671	2	0	0	0	0	2	1.01199	0	10.5	1	1.1	0.9;
	29672	2	0	0	0	0	2	1.01199	0	16	1	1.1	0.9;
	29673	2	0	0	0	0	2	0.98751	0	20	1	1.1	0.9;
	29801	1	8.12	2.64	0	0	3	1.04137	0	10	1	1.1	0.9;
	30671	2	0	0	0	0	3	0.98593	0	10.5	1	1.1	0.9;
	30804	1	34.12	11.29	0	-20	2	1.05536	0	38	1	1.1	0.9;
	30820	1	0	0	0	0	2	1.07451	0	220	1	1.1	0.9;
	30821	1	0	0	0	0	2	1.07098	0	10.5	1	1.1	0.9;
	30822	1	0	0	0	0	2	1.07072	0	10.5	1	1.1	0.9;
	30824	1	0	0	0	0	2	1.05095	0	10.5	1	1.1	0.9;
	30826	1	0	0	0	0	2	1.05095	0	10.5	1	1.1	0.9;
	31001	1	0	0	0	0	5	1.00851	0	10	1	1.1	0.9;
	31002	1	0	0	0	0	5	1.01007	0	20	1	1.1	0.9;
	31004	1	34.18	12.18	0	0	5	1.04132	0	38	1	1.1	0.9;
	31011	1	0	0	0	0	5	1.01981	0	10	1	1.1	0.9;
	31014	1	0	0	0	0	5	1.04222	0	38	1	1.1	0.9;
	31019	1	0	0	0	0	5	1.0533	0	110	1	1.1	0.9;
	31022	1	0	0	0	0	5	1.01373	0	20	1	1.1	0.9;
	31024	1	0	0	0	0	5	1.0465	0	38	1	1.1	0.9;
	31071	2	0	0	0	0	5	1.01053	0	0.69	1	1.1	0.9;
	31072	2	0	0	0	0	5	0.9948	0	0.69	1	1.1	0.9;
	31074	2	0	0	0	0	5	1.01053	0	0.69	1	1.1	0.9;
	31271	2	5.04	1.81	0	0	2	0.99229	0	21	1	1.1	0.9;
	31911	1	0	0	0	0	7	1.05328	0	110	1	1.1	0.9;
	31922	1	0	0	0	0	7	1.05578	0	10.5	1	1.1	0.9;
	31981	1	0	0	0	0	7	1.0728	0	17.5	1	1.1	0.9;
	32021	1	0	0	0	0	3	1.04437	0	10.5	1	1.1	0.9;
	32022	1	0	0	0	0	3	1.04435	0	10.5	1	1.1	0.9;
	32023	1	0	0	0	0	3	1.05114	0	10.5	1	1.1	0.9;
	32102	1	0	0	0	0	4	1.0638	0	20	1	1.1	0.9;
	32171	2	0	0	0	0	4	1.04748	0	0.69	1	1.1	0.9;
	32201	1	11.26	2.63	0	0	3	1.03505	0	10	1	1.1	0.9;
	32202	1	0	0	0	0	3	0.99293	0	20	1	1.1	0.9;
	32204	1	49.27	6.26	0	0	3	1.0637	0	38	1	1.1	0.9;
	32210	1	0	0	0	0	3	1.03292	0	110	1	1.1	0.9;
	32211	1	0	0	0	0	3	1.03292	0	110	1	1.1	0.9;
	32271	2	0	0	0	0	3	0.99484	0	0.4	1	1.1	0.9;
	32404	2	29.87	11.77	0	0	8	1.06864	0	38	1	1.1	0.9;
	32461	1	0	0	0	30	8	1.06234	0	110	1	1.1	0.9;
	32502	1	0	0	0	0	7	1.02007	0	20	1	1.1	0.9;
	32504	1	0	0	0	0	7	1.07149	0	38	1	1.1	0.9;
	32512	1	0	0	0	0	7	1.02009	0	20	1	1.1	0.9;
	32514	1	0	0	0	0	7	1.07108	0	38	1	1.1	0.9;
	32522	1	0	0	0	0	7	1.02016	0	20	1	1.1	0.9;
	32524	1	0	0	0	0	7	1.07151	0	38	1	1.1	0.9;
	32532	1	0	0	0	0	7	1.01705	0	20	1	1.1	0.9;
	32534	1	0	0	0	0	7	1.07151	0	38	1	1.1	0.9;
	32542	1	0	0	0	0	7	1.02107	0	20	1	1.1	0.9;
	32544	1	0	0	0	0	7	1.0715	0	38	1	1.1	0.9;
	32554	1	0	0	0	0	7	1.07286	0	38	1	1.1	0.9;
	32564	1	0	0	0	0	7	1.07293	0	38	1	1.1	0.9;
	32570	2	0	0	0	0	7	1.01217	0	1	1	1.1	0.9;
	32576	2	0	0	0	0	7	1	0	0.4	1	1.1	0.9;
	32577	2	0	0	0	0	7	1	0	0.4	1	1.1	0.9;
	32578	2	0	0	0	0	7	1.02007	0	0.69	1	1.1	0.9;
	32604	2	53.38	22.45	0	0	6	1.06996	0	38	1	1.1	0.9;
	32661	1	0	0	0	30	6	1.06126	0	110	1	1.1	0.9;
	32810	1	0	0	0	0	7	1.04557	0	110	1	1.1	0.9;
	32823	1	0	0	0	0	7	1.04841	0	10.5	1	1.1	0.9;
	32824	1	0	0	0	0	7	1.04841	0	10.5	1	1.1	0.9;
	33002	1	0	0	0	0	7	1.0162	0	20	1	1.1	0.9;
	33004	1	36.93	10.85	0	0	7	1.05716	0	38	1	1.1	0.9;
	33012	1	0	0	0	0	7	1.00872	0	20	1	1.1	0.9;
	33014	1	0	0	0	0	7	1.05923	0	38	1	1.1	0.9;
	33024	1	0	0	0	0	7	1.06597	0	38	1	1.1	0.9;
	33034	1	0	0	0	0	7	1.07138	0	38	1	1.1	0.9;
	33071	2	0	0	0	0	7	1	0	0.4	1	1.1	0.9;
	33072	2	0	0	0	0	7	1.00918	0	0.69	1	1.1	0.9;
	33201	1	29.44	8.83	0	0	10	1.03232	0	6.6	1	1.1	0.9;
	33321	1	0	0	0	0	3	1.05233	0	10.5	1	1.1	0.9;
	33421	1	0	0	0	0	6	1.0801	0	10.5	1	1.1	0.9;
	33422	1	0	0	0	0	6	1.08011	0	10.5	1	1.1	0.9;
	33601	4	0	0	0	0	9	1	0	11	1	1.1	0.9;
	33801	1	11.72	3.51	0	0	8	1.03217	0	6	1	1.1	0.9;
	33902	1	0	0	0	0	3	1.00433	0	20	1	1.1	0.9;
	33971	2	0	0	0	0	3	0.99603	0	0.66	1	1.1	0.9;
	34001	1	10.38	2.89	0	0	5	1.04038	0	10	1	1.1	0.9;
	34201	1	14.77	4.6	0	0	1	1.05253	0	10	1	1.1	0.9;
	34301	1	23.75	7.12	0	0	1	1.02745	0	10	1	1.1	0.9;
	34602	1	0	0	0	0	7	1.01847	0	20	1	1.1	0.9;
	34621	1	0	0	0	0	7	1.0629	0	10.5	1	1.1	0.9;
	34622	1	0	0	0	0	7	1.0629	0	10.5	1	1.1	0.9;
	35002	1	0	0	0	0	9	1.0191	0	20	1	1.1	0.9;
	35004	1	12.07	3.76	0	0	9	1.06375	0	38	1	1.1	0.9;
	35071	2	0	0	0	0	9	1.00153	0	0.4	1	1.1	0.9;
	35074	2	9	3.24	0	0	9	0.99088	0	11.5	1	1.1	0.9;
	35211	1	0	0	0	0	10	1.05458	0	110	1	1.1	0.9;
	35221	1	0	0	0	0	10	1.06246	0	10.5	1	1.1	0.9;
	35222	1	0	0	0	0	10	1.05759	0	10.5	1	1.1	0.9;
	35223	1	0	0	0	0	10	1.06247	0	10.5	1	1.1	0.9;
	35224	1	0	0	0	0	10	1.05372	0	10.5	1	1.1	0.9;
	35231	1	0	0	0	0	10	1.0449	0	275	1	1.1	0.9;
	35232	1	0	0	0	0	10	1.04498	0	275	1	1.1	0.9;
	35236	1	0	0	0	0	10	1.04596	0	10.5	1	1.1	0.9;
	35237	1	0	0	0	0	10	1.04714	0	10.5	1	1.1	0.9;
	35238	1	0	0	0	0	10	1.04595	0	10.5	1	1.1	0.9;
	35261	1	0	0	0	0	10	1.05995	0	110	1	1.1	0.9;
	35404	1	74.29	14.67	0	0	7	1.05385	0	38	1	1.1	0.9;
	35541	1	0	0	0	0	8	1.06379	0	10.5	1	1.1	0.9;
	35604	1	25.69	7.64	0	0	10	1.05098	0	38	1	1.1	0.9;
	35661	1	0	0	0	15	10	1.0467	0	110	1	1.1	0.9;
	35662	1	0	0	0	0	10	1.0467	0	110	1	1.1	0.9;
	35771	1	0	0	0	0	3	1.05006	0	220	1	1.1	0.9;
	35802	1	0	0	0	0	9	1.01852	0	20	1	1.1	0.9;
	35804	1	39.37	9.68	0	0	9	1.06181	0	38	1	1.1	0.9;
	35812	1	0	0	0	0	9	0.99459	0	20	1	1.1	0.9;
	35813	1	0	0	0	0	9	1.01023	0	20	1	1.1	0.9;
	35814	1	0	0	0	0	9	1.06339	0	38	1	1.1	0.9;
	35815	1	0	0	0	0	9	1.01158	0	20	1	1.1	0.9;
	35818	1	0	0	0	29.86	9	1.20676	0	18	1	1.1	0.9;
	35822	1	0	0	0	0	9	1.00761	0	20	1	1.1	0.9;
	35824	1	0	0	0	0	9	1.06183	0	38	1	1.1	0.9;
	35861	1	0	0	0	15	9	1.041	0	110	1	1.1	0.9;
	35862	1	0	0	0	0	9	1.0446	0	110	1	1.1	0.9;
	35871	2	0	0	0	0	9	1.01898	0	0.69	1	1.1	0.9;
	35872	2	0	0	0	0	9	1.01897	0	0.69	1	1.1	0.9;
	35873	2	0	0	0	0	9	1.02039	0	0.4	1	1.1	0.9;
	35875	2	0	0	0	0	9	0.97761	0	0.69	1	1.1	0.9;
	35876	2	0	0	0	0	9	0.9902	0	0.69	1	1.1	0.9;
	35877	2	0	0	0	0	9	1.01196	0	0.4	1	1.1	0.9;
	36001	1	23.74	6.69	0	0	3	1.02409	0	10	1	1.1	0.9;
	36201	1	18.99	5.7	0	0	5	1.01574	0	10	1	1.1	0.9;
	36202	1	0	0	0	0	5	0.98319	0	20	1	1.1	0.9;
	36204	1	0	0	0	0	5	1.07465	0	38	1	1.1	0.9;
	36214	1	0	0	0	0	5	1.07595	0	38	1	1.1	0.9;
	36222	1	0	0	0	0	5	1.00254	0	20	1	1.1	0.9;
	36271	2	0	0	0	0	5	0.96544	0	1	1	1.1	0.9;
	36272	2	0	0	0	0	5	0.96305	0	1	1	1.1	0.9;
	36402	1	0	0	0	0	5	1.01656	0	20	1	1.1	0.9;
	36412	1	0	0	0	0	5	1.02474	0	20	1	1.1	0.9;
	36421	1	0	0	0	0	6	1.06864	0	10.5	1	1.1	0.9;
	36422	1	0	0	0	0	5	1.02817	0	20	1	1.1	0.9;
	36432	1	0	0	0	0	5	1.0219	0	20	1	1.1	0.9;
	36442	1	0	0	0	0	5	1.0162	0	20	1	1.1	0.9;
	36452	1	0	0	0	0	5	1.02103	0	20	1	1.1	0.9;
	36462	1	0	0	0	0	5	1.02228	0	20	1	1.1	0.9;
	36471	2	0	0	0	0	5	1.02646	0	0.4	1	1.1	0.9;
	36472	2	0	0	0	0	5	1.00723	0	0.4	1	1.1	0.9;
	36473	2	0	0	0	0	5	1.02421	0	0.4	1	1.1	0.9;
	36474	2	0	0	0	0	5	0.99506	0	1	1	1.1	0.9;
	36475	2	0	0	0	0	5	1.00347	0	0.4	1	1.1	0.9;
	36476	2	0	0	0	0	5	1.04	0	0.66	1	1.1	0.9;
	36482	1	0	0	0	0	5	1.01615	0	20	1	1.1	0.9;
	36492	1	0	0	0	0	5	1.01601	0	20	1	1.1	0.9;
	37501	1	22.26	4.03	0	0	1	1.04354	0	10	1	1.1	0.9;
	37601	1	21.98	4.1	0	0	1	1.04207	0	10	1	1.1	0.9;
	37602	1	10.44	3.13	0	0	1	1.05774	0	20	1	1.1	0.9;
	38001	1	11.64	2.61	0	0	3	1.03877	0	10	1	1.1	0.9;
	38002	1	0	0	0	0	3	1.05057	0	20	1	1.1	0.9;
	38004	1	6.52	1.77	0	0	3	1.05835	0	38	1	1.1	0.9;
	38012	1	0	0	0	0	3	0.98668	0	20	1	1.1	0.9;
	38014	1	0	0	0	0	3	1.05891	0	38	1	1.1	0.9;
	38071	2	0	0	0	0	3	1.03449	0	0.4	1	1.1	0.9;
	38201	1	0	0	0	0	10	1.01179	0	10	1	1.1	0.9;
	38202	1	0	0	0	0	10	1.01211	0	20	1	1.1	0.9;
	38203	1	0	0	0	0	10	1.06393	0	38	1	1.1	0.9;
	38204	1	26.43	12.31	0	0	10	1.06389	0	38	1	1.1	0.9;
	38211	1	0	0	0	0	10	1.00761	0	20	1	1.1	0.9;
	38212	1	0	0	0	0	10	1.01178	0	20	1	1.1	0.9;
	38213	1	0	0	0	0	10	1.0128	0	20	1	1.1	0.9;
	38214	1	0	0	0	0	10	1.06955	0	38	1	1.1	0.9;
	38215	1	0	0	0	0	10	1.01529	0	20	1	1.1	0.9;
	38224	1	0	0	0	0	10	1.06504	0	38	1	1.1	0.9;
	38231	1	0	0	0	0	10	1.0118	0	10	1	1.1	0.9;
	38232	1	0	0	0	0	10	1.00749	0	20	1	1.1	0.9;
	38233	1	0	0	0	0	10	1.06506	0	38	1	1.1	0.9;
	38234	1	0	0	0	0	10	1.06504	0	38	1	1.1	0.9;
	38241	1	0	0	0	0	10	1.01718	0	10	1	1.1	0.9;
	38242	1	0	0	0	0	10	1.00769	0	20	1	1.1	0.9;
	38244	2	0	0	0	0	10	1.06507	0	38	1	1.1	0.9;
	38254	1	0	0	0	0	10	1.0885	0	38	1	1.1	0.9;
	38264	1	0	0	0	0	10	1.0753	0	38	1	1.1	0.9;
	38271	2	0	0	0	0	10	1.0122	0	0.69	1	1.1	0.9;
	38272	2	0	0	0	0	10	1.0132	0	0.69	1	1.1	0.9;
	38273	2	0	0	0	0	10	1.0157	0	0.69	1	1.1	0.9;
	38284	1	0	0	0	0	10	1.07836	0	38	1	1.1	0.9;
	38421	1	0	0	0	0	2	1.06326	0	10.5	1	1.1	0.9;
	38422	1	0	0	0	0	2	1.06422	0	10.5	1	1.1	0.9;
	38423	1	0	0	0	0	2	1.06103	0	10.5	1	1.1	0.9;
	38424	1	0	0	0	0	2	1.06279	0	10.5	1	1.1	0.9;
	38601	1	5.76	0.96	0	0	1	1.04799	0	10	1	1.1	0.9;
	38701	1	7.95	1.17	0	0	1	1.05292	0	10	1	1.1	0.9;
	38802	1	0	0	0	0	3	0.99975	0	20	1	1.1	0.9;
	38804	1	4.26	-0.11	0	0	3	1.05762	0	38	1	1.1	0.9;
	38812	1	0	0	0	0	3	1.01694	0	20	1	1.1	0.9;
	38870	2	0	0	0	0	3	1.00174	0	0.4	1	1.1	0.9;
	38871	2	0	0	0	0	3	1	0	0.69	1	1.1	0.9;
	39401	1	0	0	0	0	4	1.00197	0	6.6	1	1.1	0.9;
	39402	1	0	0	0	0	4	1.07593	0	17.5	1	1.1	0.9;
	39421	1	0	0	0	0	4	1.0862	0	17.5	1	1.1	0.9;
	39423	1	0	0	0	0	4	1.07125	0	10.5	1	1.1	0.9;
	39471	2	17.91	6.44	0	0	4	0.99897	0	17	1	1.1	0.9;
	39472	2	17.91	6.44	0	0	4	0.99844	0	17	1	1.1	0.9;
	39473	2	17.91	6.44	0	0	4	0.99846	0	17	1	1.1	0.9;
	39474	2	0	0	0	0	4	1.00382	0	0.66	1	1.1	0.9;
	39601	1	16.96	3.56	0	0	3	1.02306	0	10	1	1.1	0.9;
	39610	1	0	0	0	0	3	1.03255	0	110	1	1.1	0.9;
	39670	1	0	0	0	0	3	1.03255	0	110	1	1.1	0.9;
	39675	2	0	0	0	0	3	0.98338	0	10.5	1	1.1	0.9;
	39801	1	23.5	7.05	0	0	7	1.02497	0	6	1	1.1	0.9;
	40001	1	12.99	4.1	0	0	9	1.03733	0	10	1	1.1	0.9;
	40004	1	25.69	8.23	0	0	9	1.05118	0	38	1	1.1	0.9;
	40061	1	0	0	0	15	9	1.04553	0	110	1	1.1	0.9;
	40204	1	18.58	6.46	0	0	3	1.05712	0	38	1	1.1	0.9;
	40404	1	18.55	4.15	0	0	9	1.05936	0	38	1	1.1	0.9;
	40412	1	0	0	0	0	9	1.00928	0	20	1	1.1	0.9;
	40461	1	0	0	0	0	9	1.04453	0	110	1	1.1	0.9;
	40462	1	0	0	0	0	9	1.04453	0	110	1	1.1	0.9;
	40471	2	0	0	0	0	9	1.01098	0	0.4	1	1.1	0.9;
	40601	1	0	0	0	0	10	1.04605	0	10	1	1.1	0.9;
	40602	1	7.6	2.28	0	0	10	1.0508	0	20	1	1.1	0.9;
	40604	1	26.85	8.82	0	0	10	1.04996	0	38	1	1.1	0.9;
	40761	1	0	0	0	0	9	1.0125	0	20	1	1.1	0.9;
	40771	2	0	0	0	0	9	1.01285	0	0.69	1	1.1	0.9;
	40772	2	0	0	0	0	9	1.01289	0	0.69	1	1.1	0.9;
	40773	2	0	0	0	0	9	1.01431	0	0.69	1	1.1	0.9;
	40801	1	8.46	1.78	0	0	8	1.05389	0	10	1	1.1	0.9;
	40902	1	0	0	0	0	9	0.99603	0	33	1	1.1	0.9;
	40904	1	0	0	0	0	9	1.01554	0	38	1	1.1	0.9;
	40912	1	0	0	0	0	9	1.01473	0	20	1	1.1	0.9;
	40922	1	0	0	0	0	9	1.01412	0	20	1	1.1	0.9;
	40932	1	0	0	0	0	9	1.0135	0	20	1	1.1	0.9;
	40971	2	0	0	0	0	9	0.9936	0	0.69	1	1.1	0.9;
	40972	2	0	0	0	0	9	1	0	0.69	1	1.1	0.9;
	40973	2	0	0	0	0	9	1	0	0.4	1	1.1	0.9;
	41002	1	18	5.9	0	0	1	1.05602	0	20	1	1.1	0.9;
	41102	1	24	11.63	0	0	1	1.0621	0	20	1	1.1	0.9;
	42001	1	0	0	0	0	8	1.00989	0	10	1	1.1	0.9;
	42004	1	20.12	5.94	0	0	8	1.06759	0	38	1	1.1	0.9;
	42102	1	14	2.25	0	0	1	1.0593	0	20	1	1.1	0.9;
	42202	1	0	0	0	0	10	1.00357	0	20	1	1.1	0.9;
	42204	1	44.33	12.02	0	0	10	1.05472	0	38	1	1.1	0.9;
	42212	1	0	0	0	0	10	1.00837	0	20	1	1.1	0.9;
	42214	1	0	0	0	0	10	1.05303	0	38	1	1.1	0.9;
	42224	1	0	0	0	0	10	1.05483	0	38	1	1.1	0.9;
	42234	1	0	0	0	0	10	1.05494	0	38	1	1.1	0.9;
	42244	1	0	0	0	0	10	1.05499	0	38	1	1.1	0.9;
	42271	2	0	0	0	0	10	0.98383	0	0.69	1	1.1	0.9;
	42404	2	0	0	0	0	2	1.05465	0	38	1	1.1	0.9;
	42474	2	0	0	0	0	2	1.02635	0	10.5	1	1.1	0.9;
	42475	2	0	0	0	0	2	1.02635	0	10.5	1	1.1	0.9;
	42501	2	0	0	0	0	6	1.01083	0	11	1	1.1	0.9;
	42602	1	0	0	0	0	7	1.04652	0	20	1	1.1	0.9;
	42604	1	25.98	8.57	0	0	7	1.06764	0	38	1	1.1	0.9;
	42671	2	0	0	0	0	7	1.04698	0	0.69	1	1.1	0.9;
	42672	2	0	0	0	0	7	1.02756	0	0.69	1	1.1	0.9;
	42673	2	0	0	0	0	7	1.03316	0	0.4	1	1.1	0.9;
	42674	2	0	0	0	0	7	1.04698	0	0.69	1	1.1	0.9;
	42802	1	26	7.8	0	0	1	1.05689	0	20	1	1.1	0.9;
	43401	1	0	0	0	0	3	1.02215	0	6	1	1.1	0.9;
	43602	1	0	0	0	0	7	1.00826	0	20	1	1.1	0.9;
	43604	1	21.59	4.89	0	0	7	1.06555	0	38	1	1.1	0.9;
	43619	1	0	0	0	0	7	1.04635	0	110	1	1.1	0.9;
	43671	2	0	0	0	0	7	1.0102	0	0.4	1	1.1	0.9;
	43672	2	0	0	0	0	7	1.0102	0	0.4	1	1.1	0.9;
	43704	1	0	0	0	0	9	1.06393	0	38	1	1.1	0.9;
	43712	1	0	0	0	0	9	1.01335	0	20	1	1.1	0.9;
	43722	1	0	0	0	0	9	1.00395	0	20	1	1.1	0.9;
	43724	1	0	0	0	0	9	1.0717	0	38	1	1.1	0.9;
	43771	2	0	0	0	0	9	1.00903	0	0.69	1	1.1	0.9;
	43774	2	0	0	0	0	9	1.02055	0	0.4	1	1.1	0.9;
	43821	1	0	0	0	0	4	1.06658	0	17.5	1	1.1	0.9;
	44001	1	15.75	2.3	0	0	1	1.05364	0	10	1	1.1	0.9;
	44471	2	0	0	0	0	6	1.01509	0	10.5	1	1.1	0.9;
	44623	1	0	0	0	0	2	1.07553	0	10.5	1	1.1	0.9;
	44624	1	0	0	0	0	2	1.07552	0	10.5	1	1.1	0.9;
	44661	1	0	0	0	0	2	1.0776	0	220	1	1.1	0.9;
	44662	1	0	0	0	0	2	1.07625	0	220	1	1.1	0.9;
	44681	1	0	0	0	0	2	1.07501	0	110	1	1.1	0.9;
	44802	1	8.66	2.83	0	0	8	1.05356	0	20	1	1.1	0.9;
	44804	1	31.85	10.13	0	0	8	1.06142	0	38	1	1.1	0.9;
	44812	1	0	0	0	0	8	1.00574	0	20	1	1.1	0.9;
	44814	1	0	0	0	0	8	1.06142	0	38	1	1.1	0.9;
	44901	1	11.13	1.13	0	0	1	1.04983	0	10	1	1.1	0.9;
	45001	1	32.29	9.68	0	0	10	0.98383	0	15	1	1.1	0.9;
	45101	1	12.41	2.25	0	0	1	1.04346	0	10	1	1.1	0.9;
	46102	1	61	18.3	0	0	7	1.00313	0	20	1	1.1	0.9;
	46210	1	34.84	10.45	0	0	2	1.02443	0	10	1	1.1	0.9;
	46214	1	34.84	10.45	0	0	2	1.02443	0	10	1	1.1	0.9;
	46224	1	34.84	10.45	0	0	2	1.02443	0	10	1	1.1	0.9;
	46501	1	4.92	3.11	0	0	1	1.05252	0	10	1	1.1	0.9;
	46503	2	0	0	0	0	1	1.01225	0	3.3	1	1.1	0.9;
	46504	1	0	0	0	-20	1	1.05397	0	38	1	1.1	0.9;
	46511	2	9.36	3.36	0	0	1	1.01225	0	11	1	1.1	0.9;
	46513	1	0	0	0	0	1	1.0173	0	3.3	1	1.1	0.9;
	46801	2	0	0	0	0	7	1.05687	0	10	1	1.1	0.9;
	46802	1	0	0	0	0	7	1.01742	0	20	1	1.1	0.9;
	46804	1	18.86	7.11	0	0	7	1.04981	0	38	1	1.1	0.9;
	46812	1	0	0	0	0	7	1.00947	0	20	1	1.1	0.9;
	46814	1	0	0	0	0	7	1.06115	0	38	1	1.1	0.9;
	46822	1	0	0	0	0	7	1.01936	0	20	1	1.1	0.9;
	46824	1	0	0	0	0	7	1.06997	0	38	1	1.1	0.9;
	46834	1	0	0	0	0	7	1.03984	0	38	1	1.1	0.9;
	46844	1	0	0	0	0	7	1.03964	0	38	1	1.1	0.9;
	46854	2	0	0	0	0	7	1.04986	0	38	1	1.1	0.9;
	46870	2	0	0	0	0	7	1.00668	0	0.4	1	1.1	0.9;
	46873	2	0	0	0	0	7	1.01976	0	0.69	1	1.1	0.9;
	46874	2	0	0	0	0	7	0.9941	0	0.66	1	1.1	0.9;
	46875	2	0	0	0	0	7	1.05687	0	0.4	1	1.1	0.9;
	47004	1	25.76	9.78	0	0	9	1.07144	0	38	1	1.1	0.9;
	47221	1	0	0	0	0	3	1.0419	0	10.5	1	1.1	0.9;
	47222	1	0	0	0	0	3	1.04213	0	10.5	1	1.1	0.9;
	47261	1	0	0	0	0	3	1.03872	0	110	1	1.1	0.9;
	47402	1	15.2	4.56	0	0	2	1.05134	0	20	1	1.1	0.9;
	47601	1	2.17	0.24	0	0	3	1.03654	0	10	1	1.1	0.9;
	47802	1	0	0	0	0	10	0.99957	0	20	1	1.1	0.9;
	47871	2	0	0	0	0	10	0.99483	0	0.69	1	1.1	0.9;
	47872	2	0	0	0	0	10	1.00958	0	0.69	1	1.1	0.9;
	47873	2	0	0	0	0	10	0.99997	0	0.69	1	1.1	0.9;
	47874	2	0	0	0	0	10	0.99494	0	0.69	1	1.1	0.9;
	47902	1	0	0	0	0	10	1.0091	0	20	1	1.1	0.9;
	49001	1	2.29	0.68	0	0	6	1.0306	0	6	1	1.1	0.9;
	49101	2	0	0	0	0	5	0.98377	0	11.5	1	1.1	0.9;
	49421	1	0	0	0	0	5	1.07474	0	10.5	1	1.1	0.9;
	49422	1	0	0	0	0	5	1.07471	0	10.5	1	1.1	0.9;
	49474	2	12.89	4.64	0	0	5	1.00003	0	11.5	1	1.1	0.9;
	49501	1	15.33	2.1	0	0	9	1.05512	0	10	1	1.1	0.9;
	49502	1	0	0	0	0	9	1.0106	0	20	1	1.1	0.9;
	49504	1	23.71	6.75	0	0	9	1.05777	0	38	1	1.1	0.9;
	49512	1	0	0	0	0	9	0.99858	0	20	1	1.1	0.9;
	49514	1	0	0	0	0	9	1.06113	0	38	1	1.1	0.9;
	49524	1	0	0	0	0	9	1.07384	0	38	1	1.1	0.9;
	49571	2	0	0	0	0	9	1.00053	0	0.4	1	1.1	0.9;
	49604	2	50.86	18.78	0	0	10	1.05284	0	38	1	1.1	0.9;
	49613	1	0	0	0	0	10	1.01514	0	20	1	1.1	0.9;
	49662	1	0	0	0	30	10	1.0433	0	110	1	1.1	0.9;
	49672	2	0	0	0	0	10	1.01554	0	0.69	1	1.1	0.9;
	49802	1	0	0	0	0	9	1.07049	0	20	1	1.1	0.9;
	49804	1	47.9	11.52	0	0	9	1.04506	0	38	1	1.1	0.9;
	49814	1	0	0	0	0	9	1.06982	0	38	1	1.1	0.9;
	49832	1	0	0	0	0	9	1.07562	0	20	1	1.1	0.9;
	49842	1	0	0	0	0	9	1.0803	0	20	1	1.1	0.9;
	49861	1	0	0	0	0	9	1.04518	0	110	1	1.1	0.9;
	49902	1	0	0	0	0	9	1.06493	0	20	1	1.1	0.9;
	49912	1	0	0	0	0	9	1.05663	0	20	1	1.1	0.9;
	49922	1	0	0	0	0	9	1.06648	0	20	1	1.1	0.9;
	49932	1	0	0	0	0	9	1.05663	0	20	1	1.1	0.9;
	49942	1	0	0	0	0	9	1.05663	0	20	1	1.1	0.9;
	49952	1	0	0	0	0	9	1.06648	0	20	1	1.1	0.9;
	49962	1	0	0	0	0	9	1.06561	0	20	1	1.1	0.9;
	49971	2	0	0	0	0	9	1.06661	0	0.4	1	1.1	0.9;
	49972	2	0	0	0	0	9	1.04587	0	0.4	1	1.1	0.9;
	49973	2	0	0	0	0	9	1.05626	0	0.4	1	1.1	0.9;
	49974	2	0	0	0	0	9	1.04674	0	0.4	1	1.1	0.9;
	49975	2	0	0	0	0	9	1.03781	0	0.4	1	1.1	0.9;
	49976	2	0	0	0	0	9	1.04713	0	0.4	1	1.1	0.9;
	49980	2	0	0	0	0	9	1.06699	0	0.4	1	1.1	0.9;
	49982	1	0	0	0	0	9	1.06633	0	20	1	1.1	0.9;
	50004	1	18.74	5.9	0	0	9	1.0674	0	38	1	1.1	0.9;
	50012	1	0	0	0	0	9	1.01084	0	20	1	1.1	0.9;
	50014	1	0	0	0	0	9	1.08623	0	38	1	1.1	0.9;
	50019	1	0	0	0	0	9	1.06903	0	110	1	1.1	0.9;
	50071	2	0	0	0	0	9	1.01131	0	0.69	1	1.1	0.9;
	50274	2	0	0	0	0	2	1.01025	0	11	1	1.1	0.9;
	50275	2	0	0	0	0	2	1.0078	0	11	1	1.1	0.9;
	50276	2	5.88	2.11	0	0	2	1.01451	0	15.75	1	1.1	0.9;
	50301	1	11.85	3.89	0	0	1	1.03434	0	10	1	1.1	0.9;
	50421	1	0	0	0	0	9	1.04978	0	10.5	1	1.1	0.9;
	50573	2	0.98	0.35	0	0	7	1.00529	0	11.5	1	1.1	0.9;
	50574	2	0.98	0.35	0	0	7	1.00525	0	11.5	1	1.1	0.9;
	50604	1	16.29	6.2	0	0	6	1.06115	0	38	1	1.1	0.9;
	50619	1	0	0	0	0	6	1.06555	0	110	1	1.1	0.9;
	50901	1	9.94	2.01	0	0	7	1.03217	0	10	1	1.1	0.9;
	51301	1	11.13	1.81	0	0	1	1.04742	0	10	1	1.1	0.9;
	51319	1	0	0	0	0	1	1.05891	0	110	1	1.1	0.9;
	51410	1	0	0	0	0	7	1.07424	0	110	1	1.1	0.9;
	51421	1	0	0	0	0	7	1.07424	0	10.5	1	1.1	0.9;
	51422	1	0	0	0	0	7	1.07424	0	10.5	1	1.1	0.9;
	51471	2	0	0	0	0	7	0.99995	0	10.5	1	1.1	0.9;
	51472	2	0	0	0	0	7	0.99995	0	10.5	1	1.1	0.9;
	51473	2	0	0	0	0	7	1.00997	0	20	1	1.1	0.9;
	51474	2	0	0	0	0	7	1.00997	0	20	1	1.1	0.9;
	51771	2	5.85	2.1	0	0	4	1.00495	0	15.75	1	1.1	0.9;
	51772	2	0	0	0	0	4	1.00835	0	15	1	1.1	0.9;
	51801	1	17.27	3.16	0	0	3	1.03902	0	10	1	1.1	0.9;
	51804	1	51.56	12.26	0	0	3	1.05279	0	38	1	1.1	0.9;
	52071	3	0	0	0	0	2	1	0	10.5	2	1.1	0.9;
	52072	3	0	0	0	0	2	1	0	10.5	2	1.1	0.9;
	52073	3	0	0	0	0	2	1	0	10.5	2	1.1	0.9;
	52074	3	0	0	0	0	2	1	0	10.5	2	1.1	0.9;
	52201	1	0	0	0	0	4	1.0088	0	10	1	1.1	0.9;
	52202	1	0	0	0	0	4	1.00914	0	20	1	1.1	0.9;
	52204	1	4.4	1.53	0	0	4	1.06471	0	38	1	1.1	0.9;
	52211	1	0	0	0	0	4	1.0299	0	10	1	1.1	0.9;
	52212	1	0	0	0	0	4	1.01434	0	20	1	1.1	0.9;
	52214	1	0	0	0	0	4	1.06471	0	38	1	1.1	0.9;
	52219	1	0	0	0	0	4	1.06683	0	110	1	1.1	0.9;
	52224	1	0	0	0	0	4	1.06618	0	38	1	1.1	0.9;
	52234	1	0	0	0	0	4	1.07102	0	38	1	1.1	0.9;
	52271	2	0	0	0	0	4	1.01474	0	0.4	1	1.1	0.9;
	52301	1	19.06	6.11	0	0	1	1.03777	0	10	1	1.1	0.9;
	52404	1	0	0	0	0	9	1.06698	0	38	1	1.1	0.9;
	52476	2	0	0	0	0	9	0.99483	0	10.5	1	1.1	0.9;
	52477	2	0	0	0	0	9	0.99483	0	10.5	1	1.1	0.9;
	52602	1	0	0	0	0	7	1.00857	0	20	1	1.1	0.9;
	52604	1	26.58	9.09	0	0	7	1.0539	0	38	1	1.1	0.9;
	52605	1	0	0	0	0	7	1.06295	0	38	1	1.1	0.9;
	52610	1	0	0	0	0	7	1.05294	0	110	1	1.1	0.9;
	52612	1	0	0	0	0	7	1.01393	0	20	1	1.1	0.9;
	52614	1	0	0	0	0	7	1.06331	0	38	1	1.1	0.9;
	52615	1	0	0	0	0	7	1.06426	0	38	1	1.1	0.9;
	52624	1	0	0	0	0	7	1.07306	0	38	1	1.1	0.9;
	52625	1	0	0	0	0	7	1.05455	0	38	1	1.1	0.9;
	52632	1	0	0	0	0	7	1.01767	0	20	1	1.1	0.9;
	52634	1	0	0	0	0	7	1.07372	0	38	1	1.1	0.9;
	52642	1	0	0	0	0	7	1.01788	0	20	1	1.1	0.9;
	52644	1	0	0	0	0	7	1.07389	0	38	1	1.1	0.9;
	52654	1	0	0	0	0	7	1.05395	0	38	1	1.1	0.9;
	52661	1	0	0	0	0	7	1.05252	0	110	1	1.1	0.9;
	52664	1	0	0	0	0	7	1.05448	0	38	1	1.1	0.9;
	52671	2	0	0	0	0	7	0.9937	0	0.69	1	1.1	0.9;
	52672	2	0	0	0	0	7	0.99773	0	0.69	1	1.1	0.9;
	52673	2	0	0	0	0	7	1.01435	0	0.69	1	1.1	0.9;
	52674	1	0	0	0	0	7	1.05454	0	38	1	1.1	0.9;
	52675	2	0	0	0	0	7	1.01975	0	0.66	1	1.1	0.9;
	52676	2	0	0	0	0	7	1.01807	0	0.69	1	1.1	0.9;
	52677	2	0	0	0	0	7	0.98461	0	0.69	1	1.1	0.9;
	52684	1	0	0	0	0	7	1.05455	0	38	1	1.1	0.9;
	52694	1	0	0	0	0	7	1.05909	0	38	1	1.1	0.9;
	52700	2	0	0	0	0	5	0.99267	0	0.66	1	1.1	0.9;
	52702	1	0	0	0	0	5	0.99213	0	20	1	1.1	0.9;
	52704	1	0	0	0	0	5	1.05857	0	38	1	1.1	0.9;
	52705	1	0	0	0	0	5	1.06602	0	38	1	1.1	0.9;
	52712	1	0	0	0	0	5	0.99195	0	20	1	1.1	0.9;
	52714	1	0	0	0	0	5	1.06476	0	38	1	1.1	0.9;
	52722	1	0	0	0	0	5	0.98195	0	20	1	1.1	0.9;
	52724	1	0	0	0	0	5	1.06602	0	38	1	1.1	0.9;
	52732	1	0	0	0	0	5	1.0161	0	20	1	1.1	0.9;
	52734	1	0	0	0	0	5	1.05	0	38	1	1.1	0.9;
	52754	1	0	0	0	0	5	1.06607	0	38	1	1.1	0.9;
	52764	1	0	0	0	0	5	1.06509	0	38	1	1.1	0.9;
	52771	2	0	0	0	0	5	0.96998	0	0.69	1	1.1	0.9;
	52772	2	0	0	0	0	5	1.01797	0	0.66	1	1.1	0.9;
	52773	2	0	0	0	0	5	1.01796	0	0.66	1	1.1	0.9;
	52774	2	0	0	0	0	5	1.01672	0	0.66	1	1.1	0.9;
	52778	2	0	0	0	0	5	0.9689	0	1	1	1.1	0.9;
	52794	1	0	0	0	0	5	1.06669	0	38	1	1.1	0.9;
	52802	1	0	0	0	0	7	1.05816	0	20	1	1.1	0.9;
	52804	1	33.47	3.44	0	0	7	1.06306	0	38	1	1.1	0.9;
	52812	1	0	0	0	0	7	1.04009	0	20	1	1.1	0.9;
	52813	1	0	0	0	0	7	1.0277	0	20	1	1.1	0.9;
	52814	1	0	0	0	0	7	1.06343	0	20	1	1.1	0.9;
	52815	1	0	0	0	0	7	1.06334	0	20	1	1.1	0.9;
	52816	1	0	0	0	0	7	1.06348	0	20	1	1.1	0.9;
	52817	1	0	0	0	0	7	1.06347	0	20	1	1.1	0.9;
	52861	1	0	0	0	30	7	1.05493	0	110	1	1.1	0.9;
	52871	2	0	0	0	0	7	1.00851	0	0.69	1	1.1	0.9;
	52872	2	0	0	0	0	7	1.06394	0	0.69	1	1.1	0.9;
	52873	2	0	0	0	0	7	1.02818	0	0.69	1	1.1	0.9;
	52874	2	0	0	0	0	7	1.06528	0	0.4	1	1.1	0.9;
	52875	2	0	0	0	0	7	1.06387	0	0.69	1	1.1	0.9;
	52876	2	0	0	0	0	7	1.06378	0	0.69	1	1.1	0.9;
	52877	2	0	0	0	0	7	1.04362	0	0.69	1	1.1	0.9;
	52878	2	0	0	0	0	7	1.06527	0	0.4	1	1.1	0.9;
	53002	1	0	0	0	0	5	1.01045	0	20	1	1.1	0.9;
	53004	1	24.38	6.72	0	0	5	1.06629	0	38	1	1.1	0.9;
	53012	1	0	0	0	0	5	1.01046	0	20	1	1.1	0.9;
	53014	1	0	0	0	0	5	1.06643	0	38	1	1.1	0.9;
	53022	1	0	0	0	0	5	1.01047	0	20	1	1.1	0.9;
	53024	1	0	0	0	0	5	1.07266	0	38	1	1.1	0.9;
	53032	1	0	0	0	0	5	1.0068	0	20	1	1.1	0.9;
	53034	1	0	0	0	0	5	1.07624	0	38	1	1.1	0.9;
	53042	1	0	0	0	0	5	1.01357	0	20	1	1.1	0.9;
	53052	1	0	0	0	0	5	1.00669	0	20	1	1.1	0.9;
	53061	1	0	0	0	30	5	1.05729	0	110	1	1.1	0.9;
	53062	1	0	0	0	0	5	1.01359	0	20	1	1.1	0.9;
	53072	1	0	0	0	0	5	1.01034	0	20	1	1.1	0.9;
	53201	2	0	0	0	0	8	1.01087	0	10	1	1.1	0.9;
	53204	1	28.08	8.84	0	0	8	1.05419	0	38	1	1.1	0.9;
	53401	1	0	0	0	0	9	1.02475	0	10	1	1.1	0.9;
	53402	1	0	0	0	0	9	1.0058	0	20	1	1.1	0.9;
	53404	1	12.14	4.6	0	0	9	1.05139	0	38	1	1.1	0.9;
	53412	1	0	0	0	0	9	1.00961	0	20	1	1.1	0.9;
	53471	2	0	0	0	0	9	0.98957	0	0.69	1	1.1	0.9;
	53472	2	0	0	0	0	9	0.98561	0	0.69	1	1.1	0.9;
	53604	1	23.69	5.3	0	0	9	1.05666	0	38	1	1.1	0.9;
	53612	1	0	0	0	0	9	1.01055	0	20	1	1.1	0.9;
	53613	1	0	0	0	0	9	1.0129	0	20	1	1.1	0.9;
	53614	1	0	0	0	0	9	1.07321	0	38	1	1.1	0.9;
	53615	1	0	0	0	0	9	1.01504	0	20	1	1.1	0.9;
	53616	1	0	0	0	0	9	1.0188	0	20	1	1.1	0.9;
	53624	1	0	0	0	0	9	1.07583	0	38	1	1.1	0.9;
	53671	2	0	0	0	0	9	0.99533	0	0.4	1	1.1	0.9;
	53672	2	0	0	0	0	9	0.9926	0	0.69	1	1.1	0.9;
	53673	2	0	0	0	0	9	1.01329	0	0.69	1	1.1	0.9;
	53674	2	0	0	0	0	9	1.01916	0	0.69	1	1.1	0.9;
	53801	1	0	0	0	0	5	1.03088	0	10	1	1.1	0.9;
	53802	1	0	0	0	0	5	1.01887	0	20	1	1.1	0.9;
	53804	1	17.51	5.69	0	0	5	1.043	0	38	1	1.1	0.9;
	53871	2	0	0	0	0	5	1.00499	0	0.4	1	1.1	0.9;
	54401	1	0	0	0	0	5	1.01438	0	10	1	1.1	0.9;
	54402	1	0	0	0	0	5	1.00742	0	20	1	1.1	0.9;
	54404	1	53.43	13.38	0	0	5	1.05229	0	38	1	1.1	0.9;
	54411	1	0	0	0	0	5	1.01438	0	10	1	1.1	0.9;
	54412	1	0	0	0	0	5	1.01765	0	20	1	1.1	0.9;
	54414	1	0	0	0	0	5	1.05226	0	38	1	1.1	0.9;
	54422	1	0	0	0	0	5	1.01702	0	20	1	1.1	0.9;
	54424	1	0	0	0	0	5	1.05393	0	38	1	1.1	0.9;
	54425	1	0	0	0	0	5	1.00476	0	20	1	1.1	0.9;
	54426	1	0	0	0	0	5	1.01677	0	20	1	1.1	0.9;
	54471	2	0	0	0	0	5	0.98721	0	0.4	1	1.1	0.9;
	54472	2	0	0	0	0	5	0.99811	0	0.4	1	1.1	0.9;
	54621	1	0	0	0	0	2	1.08607	0	17.5	1	1.1	0.9;
	54622	1	0	0	0	0	2	1.04658	0	220	1	1.1	0.9;
	54623	1	0	0	0	0	2	1.04658	0	17.5	1	1.1	0.9;
	54624	1	0	0	0	0	2	1.08607	0	17.5	1	1.1	0.9;
	54630	2	0	0	0	105	2	0.99238	105	260	1	1.1	0.9;
	54640	1	0	0	0	41	2	1.025	41	380	1	1.1	0.9;
	54801	1	13	3.9	0	0	3	1.03626	0	10.75	1	1.1	0.9;
	55001	1	0	0	0	0	6	1.00643	0	10	1	1.1	0.9;
	55002	1	5.08	0.84	0	0	6	1.05557	0	20	1	1.1	0.9;
	55004	1	41.05	12.14	0	0	6	1.06395	0	38	1	1.1	0.9;
	55012	1	0	0	0	0	6	1.01368	0	20	1	1.1	0.9;
	55013	1	0	0	0	0	6	1.01368	0	20	1	1.1	0.9;
	55014	1	0	0	0	0	6	1.01361	0	20	1	1.1	0.9;
	55061	1	0	0	0	15	6	1.06076	0	110	1	1.1	0.9;
	55071	2	0	0	0	0	6	1.01414	0	0.69	1	1.1	0.9;
	55072	2	0	0	0	0	6	1.01406	0	0.69	1	1.1	0.9;
	55073	2	0	0	0	0	6	1.01406	0	0.69	1	1.1	0.9;
	55201	1	31.31	11.33	0	0	1	1.03374	0	10	1	1.1	0.9;
	64813	2	0	0	0	0	9	1.02039	0	0.4	1	1.1	0.9;
	67033	1	0	0	0	0	9	0.99697	0	20	1	1.1	0.9;
	67037	1	0	0	0	0	9	1.01555	0	38	1	1.1	0.9;
	67045	2	0	0	0	0	6	1.05635	0	0.66	1	1.1	0.9;
	67058	2	0	0	0	0	9	0.99681	0	0.69	1	1.1	0.9;
	67066	2	0	0	0	0	8	0.95364	0	0.69	1	1.1	0.9;
	67069	2	0	0	0	0	5	1.01646	0	0.69	1	1.1	0.9;
	67081	2	0	0	0	0	3	0.99911	0	10	1	1.1	0.9;
	67083	2	0	0	0	0	7	1.05589	0	0.69	1	1.1	0.9;
	67084	2	0	0	0	0	5	1.00241	0	0.69	1	1.1	0.9;
	67102	2	0	0	0	0	3	1.01834	0	1	1	1.1	0.9;
	67213	2	0	0	0	0	5	1.01022	0	0.69	1	1.1	0.9;
	68087	2	0	0	0	0	9	1.0802	0	0.69	1	1.1	0.9;
	68092	2	0	0	0	0	9	1.00997	0	0.69	1	1.1	0.9;
	68101	2	0	0	0	0	9	1.0815	0	20	1	1.1	0.9;
	68128	2	0	0	0	0	4	1.02982	0	20	1	1.1	0.9;
	68131	2	0	0	0	0	5	1.00667	0	0.69	1	1.1	0.9;
	68134	2	0	0	0	0	5	0.99805	0	0.69	1	1.1	0.9;
	68136	2	0	0	0	0	5	1.01414	0	0.69	1	1.1	0.9;
	68143	2	0	0	0	0	9	1.01574	0	10	1	1.1	0.9;
	68154	1	0	0	0	0	5	1.01046	0	0.69	1	1.1	0.9;
	68157	1	0	0	0	0	5	1.01359	0	0.69	1	1.1	0.9;
	68158	1	0	0	0	0	5	1.01047	0	0.69	1	1.1	0.9;
	68165	1	0	0	0	0	7	1.01853	0	20	1	1.1	0.9;
	68171	2	0	0	0	0	5	1.02021	0	0.69	1	1.1	0.9;
	68222	2	0	0	0	0	3	1.01582	0	0.4	1	1.1	0.9;
	68223	2	0	0	0	0	9	1.01299	0	0.4	1	1.1	0.9;
	68230	2	3	1.08	0	0	10	1.01232	0	10	1	1.1	0.9;
	68241	2	0	0	0	0	10	1.01261	0	0.4	1	1.1	0.9;
	68254	2	0	0	0	0	9	1.01329	0	20	1	1.1	0.9;
	68260	1	0	0	0	0	9	1.04047	0	20	1	1.1	0.9;
	68262	1	0	0	0	0	7	1.01519	0	38	1	1.1	0.9;
	68263	1	0	0	0	0	7	1.01518	0	38	1	1.1	0.9;
	68271	1	0	0	0	0	7	1.01478	0	38	1	1.1	0.9;
	68272	1	0	0	0	0	3	1.01815	0	38	1	1.1	0.9;
	68273	1	0	0	0	0	3	1.01815	0	38	1	1.1	0.9;
	68282	2	0	0	0	0	3	1.01219	0	0.69	1	1.1	0.9;
	68283	2	0	0	0	0	7	1.02253	0	0.69	1	1.1	0.9;
	68298	2	0	0	0	0	1	1.05631	0	38	1	1.1	0.9;
	68300	2	0	0	0	0	1	1.05631	0	38	1	1.1	0.9;
	68306	2	0	0	0	0	5	1.02664	0	0.4	1	1.1	0.9;
	68307	2	0	0	0	0	5	1.02395	0	0.4	1	1.1	0.9;
	68308	1	0	0	0	0	9	1	0	20	1	1.1	0.9;
	68311	1	0	0	0	0	4	1.00914	0	20	1	1.1	0.9;
	68313	2	0	0	0	0	10	1.00869	0	20	1	1.1	0.9;
	68314	2	0	0	0	0	10	1.00869	0	20	1	1.1	0.9;
	68325	2	0	0	0	0	6	1.00643	0	0.69	1	1.1	0.9;
	68408	2	0	0	0	0	5	1.01861	0	0.4	1	1.1	0.9;
	68413	1	0	0	0	0	5	1.01438	0	0.69	1	1.1	0.9;
	68414	1	0	0	0	0	5	1.01438	0	0.69	1	1.1	0.9;
	68536	2	0	0	0	0	6	1.05759	0	0.69	1	1.1	0.9;
	68537	2	0	0	0	0	6	1.05759	0	0.69	1	1.1	0.9;
	68546	2	0	0	0	0	5	1.00394	0	2	1	1.1	0.9;
	68547	2	0	0	0	0	7	1.04981	0	38	1	1.1	0.9;
	68554	2	0	0	0	0	10	1.05499	0	38	1	1.1	0.9;
	68563	2	0	0	0	0	6	1.05293	0	10	1	1.1	0.9;
	68564	2	0	0	0	0	7	1.05923	0	38	1	1.1	0.9;
	68566	2	0	0	0	0	1	1.06453	0	38	1	1.1	0.9;
	70010	1	0	0	0	0	20	1.02916	0	110	28	1.1	0.9;
	70030	1	12.796	3.732	0	0	20	1.01959	0	33	21	1.1	0.9;
	70031	1	1.516	0.442	0	0	20	1.01914	0	33	21	1.1	0.9;
	70032	1	3.042	0.887	0	0	20	1.0192	0	33	21	1.1	0.9;
	70033	1	0	0	0	0	20	1.0192	0	33	21	1.1	0.9;
	70080	1	0	0	0	0	20	1.02107	0	33	21	1.1	0.9;
	70090	2	0	0	0	0	20	1.01959	0	33	25	1.1	0.9;
	70091	2	0	0	0	0	20	1.02183	0	33	25	1.1	0.9;
	70093	2	0	0	0	0	20	1.02266	0	33	25	1.1	0.9;
	70094	2	0	0	0	0	20	1.02217	0	33	25	1.1	0.9;
	70111	1	0	0	0	0	20	1.04755	0	110	28	1.1	0.9;
	70112	1	0	0	0	0	20	1.04755	0	110	28	1.1	0.9;
	70130	1	18.435	5.377	0	0	20	1.02668	0	33	28	1.1	0.9;
	70311	1	0	0	0	0	20	1.03649	0	110	28	1.1	0.9;
	70312	1	0	0	0	0	20	1.03252	0	110	28	1.1	0.9;
	70330	1	36.396	10.615	0	0	20	1.01921	0	33	28	1.1	0.9;
	70390	2	0	0	0	0	20	1.01921	0	33	25	1.1	0.9;
	70504	4	0	0	0	0	20	1	0	15	23	1.1	0.9;
	70505	4	0	0	0	0	20	1	0	15	23	1.1	0.9;
	70506	4	0	0	0	0	20	1	0	15	23	1.1	0.9;
	70507	4	0	0	0	0	20	1	0	11	23	1.1	0.9;
	70508	4	0	0	0	0	20	1	0	11	23	1.1	0.9;
	70510	1	0	0	0	0	20	1.04907	0	110	20	1.1	0.9;
	70513	2	4.347	1.429	0	0	20	1	0	15	23	1.1	0.9;
	70514	2	4.347	1.429	0	0	20	1	0	15	23	1.1	0.9;
	70515	2	4.347	1.429	0	0	20	1	0	18	23	1.1	0.9;
	70516	4	4.347	1.429	0	0	20	1	0	15	23	1.1	0.9;
	70520	1	0	0	0	0	20	1.04249	0	275	20	1.1	0.9;
	70561	1	0	0	0	0	20	1.03847	0	22	22	1.1	0.9;
	70562	1	0	0	0	0	20	1.03845	0	22	22	1.1	0.9;
	70580	1	0	0	0	0	20	1.04907	0	6.95	23	1.1	0.9;
	71011	1	0	0	0	0	20	1.02899	0	110	29	1.1	0.9;
	71012	1	0	0	0	0	20	1.02801	0	110	29	1.1	0.9;
	71031	1	46.968	13.699	0	0	20	1.0235	0	33	29	1.1	0.9;
	71032	1	18.577	5.418	0	0	20	1.01985	0	33	29	1.1	0.9;
	71033	1	2.739	0.799	0	0	20	1.0108	0	33	21	1.1	0.9;
	71034	1	3.952	1.153	0	0	20	0.99174	0	33	21	1.1	0.9;
	71035	1	3.345	0.976	0	0	20	0.99577	0	33	21	1.1	0.9;
	71036	2	0	0	0	0	20	1.01985	0	33	25	1.1	0.9;
	71080	1	0	0	0	0	20	0.99396	0	33	21	1.1	0.9;
	71090	2	0	0	0	0	20	1.01985	0	33	25	1.1	0.9;
	71091	2	0	0	0	0	20	0.99429	0	33	25	1.1	0.9;
	71511	1	0	0	0	0	20	1.04035	0	110	29	1.1	0.9;
	71512	1	0	0	0	0	20	1.04138	0	110	29	1.1	0.9;
	71530	1	31.13	9.08	0	0	20	1.01796	0	33	29	1.1	0.9;
	71590	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	72010	1	0	0	0	0	20	1.04041	0	110	20	1.1	0.9;
	72511	1	0	0	0	0	20	1.03746	0	110	28	1.1	0.9;
	72512	1	0	0	0	0	20	1.03744	0	110	28	1.1	0.9;
	72530	1	45.765	13.348	0	0	20	1.01935	0	33	28	1.1	0.9;
	72590	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	73011	1	0	0	0	0	20	1.03489	0	110	29	1.1	0.9;
	73012	1	0	0	0	0	20	1.03456	0	110	29	1.1	0.9;
	73031	1	0	0	0	0	20	1.0233	0	33	29	1.1	0.9;
	73032	1	0	0	0	0	20	1.0233	0	33	29	1.1	0.9;
	73090	1	0	0	0	0	20	1.0233	0	33	21	1.1	0.9;
	73091	2	0	0	0	0	20	1.0233	0	33	26	1.1	0.9;
	73510	1	0	0	0	0	20	1.0334	0	110	20	1.1	0.9;
	73530	1	0	0	0	0	20	1.01685	0	33	21	1.1	0.9;
	73590	2	0	0	0	0	20	1.01685	0	33	25	1.1	0.9;
	74011	1	0	0	0	0	20	1.04108	0	110	20	1.1	0.9;
	74012	1	0	0	0	0	20	1.04388	0	110	20	1.1	0.9;
	74030	1	20.952	6.111	0	0	20	1.02781	0	33	21	1.1	0.9;
	74090	2	0	0	0	0	20	1.02781	0	33	25	1.1	0.9;
	74511	1	0	0	0	0	20	1.04888	0	110	20	1.1	0.9;
	74512	1	0	0	0	0	20	1.04888	0	110	20	1.1	0.9;
	74513	1	0	0	0	-30	20	1.04888	0	110	20	1.1	0.9;
	74514	1	0	0	0	30	20	1.04888	0	110	20	1.1	0.9;
	74520	1	0	0	0	0	20	1.03811	0	275	20	1.1	0.9;
	74561	1	0	0	0	25	20	1.0505	0	22	22	1.1	0.9;
	74562	1	0	0	0	25	20	1.08961	0	22	22	1.1	0.9;
	74563	1	0	0	0	25	20	1.09351	0	22	22	1.1	0.9;
	74564	4	0	0	0	0	20	1	0	22	22	1.1	0.9;
	74711	1	0	0	0	0	20	1.04783	0	110	29	1.1	0.9;
	74712	1	0	0	0	0	20	1.04783	0	110	29	1.1	0.9;
	74730	1	63.513	18.525	0	0	20	1.02278	0	33	29	1.1	0.9;
	75010	1	0	0	0	0	20	1.02149	0	110	20	1.1	0.9;
	75011	1	0	0	0	0	20	1.02149	0	110	20	1.1	0.9;
	75030	1	18.931	5.521	0	0	20	1.01998	0	33	21	1.1	0.9;
	75031	1	12.907	3.764	0	0	20	1.00832	0	33	21	1.1	0.9;
	75032	1	3.8	1.108	0	0	20	0.99505	0	33	21	1.1	0.9;
	75080	1	0	0	0	0	20	1.00864	0	33	21	1.1	0.9;
	75090	2	0	0	0	0	20	1.01998	0	33	25	1.1	0.9;
	75091	2	0	0	0	0	20	1.01065	0	33	25	1.1	0.9;
	75092	2	0	0	0	0	20	1.02631	0	33	25	1.1	0.9;
	75093	2	0	0	0	0	20	1.01117	0	33	25	1.1	0.9;
	75508	2	0	0	0	0	20	1	0	11	23	1.1	0.9;
	75510	1	0	0	0	0	20	1.0448	0	110	20	1.1	0.9;
	75514	1	0	0	0	0	20	1.0448	0	110	20	1.1	0.9;
	75515	2	4.347	1.429	0	0	20	1	0	15.8	23	1.1	0.9;
	75516	2	7.254	2.384	0	0	20	1	0	15.8	23	1.1	0.9;
	75520	1	0	0	0	0	20	1.03944	0	275	20	1.1	0.9;
	75521	1	0	0	0	0	20	1.03944	0	275	20	1.1	0.9;
	75522	1	0	0	0	0	20	1.03944	0	275	20	1.1	0.9;
	75530	1	33.748	9.843	0	0	20	1.01295	0	33	21	1.1	0.9;
	75561	1	0	0	0	0	20	1.02819	0	22	22	1.1	0.9;
	75562	1	0	0	0	0	20	1.02819	0	22	22	1.1	0.9;
	75590	2	0	0	0	0	20	1.01295	0	33	26	1.1	0.9;
	75810	1	0	0	0	0	20	1.02877	0	110	20	1.1	0.9;
	75830	1	32.555	9.495	0	0	20	1.01514	0	33	21	1.1	0.9;
	75890	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	76011	1	0	0	0	0	20	1.04815	0	110	29	1.1	0.9;
	76012	1	0	0	0	0	20	1.04815	0	110	29	1.1	0.9;
	76031	1	21.518	6.276	0	0	20	1.01408	0	33	29	1.1	0.9;
	76032	1	8.722	2.544	0	0	20	1.0106	0	33	28	1.1	0.9;
	76511	1	0	0	0	0	20	1.03685	0	110	29	1.1	0.9;
	76512	1	0	0	0	0	20	1.03652	0	110	29	1.1	0.9;
	76513	1	0	0	0	0	20	1.03606	0	110	29	1.1	0.9;
	76514	1	0	0	0	0	20	1.03536	0	110	29	1.1	0.9;
	76531	1	41.753	12.178	0	0	20	1.01814	0	33	29	1.1	0.9;
	76532	1	42.288	12.334	0	0	20	1.02579	0	33	29	1.1	0.9;
	76533	1	7.378	2.152	0	0	20	1.02578	0	33	29	1.1	0.9;
	76810	1	0	0	0	0	20	1.04025	0	110	20	1.1	0.9;
	77010	1	0	0	0	0	20	1.04394	0	110	20	1.1	0.9;
	77030	1	82.029	23.925	0	0	20	1.02551	0	33	21	1.1	0.9;
	77090	2	0	0	0	0	20	1.02551	0	33	25	1.1	0.9;
	77210	1	0	0	0	0	20	1.04037	0	110	20	1.1	0.9;
	77230	1	0	0	0	0	20	1.02033	0	33	21	1.1	0.9;
	77290	2	0	0	0	0	20	1.02033	0	33	25	1.1	0.9;
	77511	1	0	0	0	0	20	1.02978	0	110	28	1.1	0.9;
	77512	1	0	0	0	0	20	1.03941	0	110	28	1.1	0.9;
	77530	1	78.785	22.979	0	0	20	1.02681	0	33	28	1.1	0.9;
	77531	1	3.032	0.884	0	0	20	1.0267	0	33	21	1.1	0.9;
	77590	2	0	0	0	0	20	1.02681	0	33	25	1.1	0.9;
	77591	2	0	0	0	0	20	1.0305	0	33	25	1.1	0.9;
	78030	1	21.518	6.276	0	0	20	1.02166	0	33	29	1.1	0.9;
	78511	1	0	0	0	0	20	1.04223	0	110	20	1.1	0.9;
	78512	1	0	0	0	0	20	1.04364	0	110	20	1.1	0.9;
	78530	1	26.248	7.656	0	0	20	1.01143	0	33	21	1.1	0.9;
	78590	2	0	0	0	0	20	1.01143	0	33	25	1.1	0.9;
	79010	1	0	0	0	0	20	1.03131	0	110	20	1.1	0.9;
	79015	1	0	0	0	0	20	1.0321	0	110	20	1.1	0.9;
	79016	1	0	0	0	0	20	1.03285	0	110	20	1.1	0.9;
	79030	1	38.771	11.308	0	0	20	1.02436	0	33	21	1.1	0.9;
	79031	1	9.208	2.686	0	0	20	1.01633	0	33	21	1.1	0.9;
	79032	1	1.839	0.537	0	0	20	1.01337	0	33	21	1.1	0.9;
	79080	1	0	0	0	0	20	1.02445	0	33	21	1.1	0.9;
	79081	1	0	0	0	0	20	1.02418	0	33	21	1.1	0.9;
	79082	1	0	0	0	0	20	1.01939	0	33	21	1.1	0.9;
	79090	2	0	0	0	0	20	1.02436	0	33	25	1.1	0.9;
	79091	2	0	0	0	0	20	1.01991	0	33	25	1.1	0.9;
	80011	1	0	0	0	0	20	1.03733	0	110	29	1.1	0.9;
	80012	1	0	0	0	0	20	1.03748	0	110	29	1.1	0.9;
	80030	1	28.31	8.257	0	0	20	1.02559	0	33	29	1.1	0.9;
	80511	1	0	0	0	0	20	1.03296	0	110	28	1.1	0.9;
	80512	1	0	0	0	0	20	1.03932	0	110	28	1.1	0.9;
	80531	1	13.109	3.823	0	0	20	1.01583	0	33	28	1.1	0.9;
	80532	1	5.69	1.66	0	0	20	1.0267	0	33	21	1.1	0.9;
	80710	1	0	0	0	0	20	1.04359	0	110	20	1.1	0.9;
	80730	1	0	0	0	0	20	1.02466	0	33	21	1.1	0.9;
	81010	1	0	0	0	0	20	1.03801	0	110	20	1.1	0.9;
	81020	1	0	0	0	0	20	1.0382	0	275	20	1.1	0.9;
	81061	1	0	0	0	0	20	1.0381	0	22	22	1.1	0.9;
	81062	1	0	0	0	0	20	1.0381	0	22	22	1.1	0.9;
	81063	1	0	0	0	0	20	1.01551	0	22	22	1.1	0.9;
	81510	1	0	0	0	0	20	1.03835	0	110	20	1.1	0.9;
	81520	1	0	0	0	0	20	1.03977	0	275	20	1.1	0.9;
	81561	1	0	0	0	0	20	1.01989	0	22	22	1.1	0.9;
	81562	1	0	0	0	0	20	1.01924	0	22	22	1.1	0.9;
	81810	1	0	0	0	0	20	1.05312	0	110	20	1.1	0.9;
	81830	1	0	0	0	0	20	1.01964	0	33	21	1.1	0.9;
	81831	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	81832	2	0	0	0	0	20	1.02094	0	33	25	1.1	0.9;
	82001	2	17.401	5.719	0	0	20	1	0	17	23	1.1	0.9;
	82002	4	0	0	0	0	20	1	0	17	23	1.1	0.9;
	82003	4	0	0	0	0	20	1	0	11.5	23	1.1	0.9;
	82004	4	0	0	0	0	20	1	0	11.5	23	1.1	0.9;
	82011	4	0	0	0	0	20	1	0	11	23	1.1	0.9;
	82012	4	0	0	0	0	20	1	0	11	23	1.1	0.9;
	82020	1	0	0	0	0	20	1.04126	0	275	20	1.1	0.9;
	82511	1	0	0	0	0	20	1.04744	0	110	28	1.1	0.9;
	82512	1	0	0	0	0	20	1.04746	0	110	28	1.1	0.9;
	82530	1	38.518	11.234	0	0	20	1.01178	0	33	28	1.1	0.9;
	83011	1	0	0	0	0	20	1.03775	0	110	28	1.1	0.9;
	83012	1	0	0	0	0	20	1.03775	0	110	28	1.1	0.9;
	83030	1	23.236	6.777	0	0	20	1.01811	0	33	28	1.1	0.9;
	83031	1	13.645	3.98	0	0	20	0.99528	0	33	21	1.1	0.9;
	83090	2	0	0	0	0	20	1.01811	0	33	25	1.1	0.9;
	83091	2	0	0	0	0	20	1.0011	0	33	25	1.1	0.9;
	83510	1	0	0	0	0	20	1.02604	0	110	20	1.1	0.9;
	83530	1	15.989	4.664	0	0	20	1.0214	0	33	21	1.1	0.9;
	83531	1	4.75	1.386	0	0	20	1.01434	0	33	21	1.1	0.9;
	83590	2	0	0	0	0	20	1.0214	0	33	25	1.1	0.9;
	83591	2	0	0	0	0	20	1.02693	0	33	25	1.1	0.9;
	83592	2	0	0	0	0	20	1.015	0	33	25	1.1	0.9;
	84011	1	0	0	0	0	20	1.03677	0	110	20	1.1	0.9;
	84012	1	0	0	0	0	20	1.03693	0	110	20	1.1	0.9;
	84030	1	51.162	14.922	0	0	20	1.01459	0	33	21	1.1	0.9;
	84090	1	0	0	0	0	20	1.01459	0	33	21	1.1	0.9;
	84091	2	0	0	0	0	20	1.01459	0	33	26	1.1	0.9;
	84411	1	0	0	0	0	20	1.04058	0	110	28	1.1	0.9;
	84412	1	0	0	0	0	20	1.04057	0	110	28	1.1	0.9;
	84430	1	42.147	12.293	0	0	20	1.02202	0	33	28	1.1	0.9;
	84490	2	0	0	0	0	20	1.02202	0	33	25	1.1	0.9;
	84491	2	0	0	0	0	20	1.02759	0	33	25	1.1	0.9;
	84511	1	0	0	0	0	20	1.01792	0	110	28	1.1	0.9;
	84512	1	0	0	0	0	20	1.01799	0	110	28	1.1	0.9;
	84530	1	36.285	10.583	0	0	20	1.01751	0	33	28	1.1	0.9;
	84590	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	85020	1	0	0	0	0	20	1.04111	0	275	20	1.1	0.9;
	85510	1	0	0	0	0	20	1.04799	0	110	20	1.1	0.9;
	85530	1	0	0	0	0	20	1.02482	0	33	21	1.1	0.9;
	85590	2	0	0	0	0	20	1.02482	0	33	25	1.1	0.9;
	85591	2	0	0	0	0	20	1.02508	0	33	25	1.1	0.9;
	85592	2	0	0	0	0	20	1.02661	0	33	25	1.1	0.9;
	85593	2	0	0	0	0	20	1.02699	0	33	25	1.1	0.9;
	85710	1	0	0	0	0	20	1.03244	0	110	20	1.1	0.9;
	85730	1	0	0	0	0	20	1.01738	0	33	21	1.1	0.9;
	85790	2	0	0	0	0	20	1.01738	0	33	25	1.1	0.9;
	86030	1	30.321	8.844	0	0	20	1.0126	0	33	29	1.1	0.9;
	86220	1	0	0	0	118	20	1.04254	0	275	20	1.1	0.9;
	86221	3	0	0	0	0	22	1	0	275	19	1.1	0.9;
	86280	1	0	0	0	0	20	1.04254	0	110	20	1.1	0.9;
	86311	1	0	0	0	0	20	1.04543	0	110	28	1.1	0.9;
	86312	1	0	0	0	0	20	1.04497	0	110	28	1.1	0.9;
	86330	1	35.395	10.324	0	0	20	1.01307	0	33	28	1.1	0.9;
	86511	1	0	0	0	0	20	1.02821	0	110	29	1.1	0.9;
	86512	1	0	0	0	0	20	1.02818	0	110	29	1.1	0.9;
	86530	1	62.452	18.215	0	0	20	1.01517	0	33	29	1.1	0.9;
	86590	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	87510	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	87511	1	0	0	0	37.4	20	1.045	0	110	20	1.1	0.9;
	87530	1	24.621	7.181	0	0	20	1.02565	0	33	21	1.1	0.9;
	87531	1	3.356	0.979	0	0	20	1.00238	0	33	21	1.1	0.9;
	87532	1	4.194	1.223	0	0	20	1.01548	0	33	21	1.1	0.9;
	87533	1	5.872	1.713	0	0	20	0.98472	0	33	21	1.1	0.9;
	87534	1	3.356	0.979	0	0	20	1.01524	0	33	21	1.1	0.9;
	87535	1	9.652	2.815	0	0	20	1.02289	0	33	21	1.1	0.9;
	87580	1	0	0	0	0	20	1.02283	0	33	21	1.1	0.9;
	87581	1	0	0	0	0	20	1.02324	0	33	21	1.1	0.9;
	87582	1	0	0	0	0	20	1.00429	0	33	21	1.1	0.9;
	87583	1	0	0	0	0	20	1.01655	0	33	21	1.1	0.9;
	87584	1	0	0	0	0	20	1.01015	0	33	21	1.1	0.9;
	87590	2	0	0	0	0	20	1.02565	0	33	25	1.1	0.9;
	87591	2	0	0	0	0	20	1.02928	0	33	25	1.1	0.9;
	87592	2	0	0	0	0	20	1.03373	0	33	25	1.1	0.9;
	87593	2	0	0	0	0	20	1.02607	0	33	25	1.1	0.9;
	87594	2	0	0	0	0	20	1.00596	0	33	25	1.1	0.9;
	87595	2	0	0	0	0	20	1.02784	0	33	25	1.1	0.9;
	87596	2	0	0	0	0	20	1.03541	0	33	25	1.1	0.9;
	87597	2	0	0	0	0	20	1.0264	0	33	25	1.1	0.9;
	87598	2	0	0	0	0	20	1.02583	0	33	25	1.1	0.9;
	87599	2	0	0	0	0	20	1.02805	0	33	25	1.1	0.9;
	87600	2	0	0	0	0	20	1.02466	0	33	25	1.1	0.9;
	87601	2	0	0	0	0	20	1.02466	0	33	25	1.1	0.9;
	88011	1	0	0	0	0	20	1.03784	0	110	28	1.1	0.9;
	88012	1	0	0	0	0	20	1.03717	0	110	28	1.1	0.9;
	88030	1	50.333	14.681	0	0	20	1.0163	0	33	28	1.1	0.9;
	88511	1	0	0	0	0	20	1.04873	0	110	28	1.1	0.9;
	88512	1	0	0	0	0	20	1.04873	0	110	28	1.1	0.9;
	88530	1	24.975	7.284	0	0	20	1.02093	0	33	28	1.1	0.9;
	89030	1	21.821	6.365	0	0	20	1.02165	0	33	29	1.1	0.9;
	89201	1	0	0	0	0	20	1.19328	0	20	25	1.1	0.9;
	89202	2	0	0	0	13	20	1.20534	0	20	25	1.1	0.9;
	89210	1	0	0	0	0	20	1.05835	0	110	20	1.1	0.9;
	89231	2	0	0	0	0	20	1.09798	0	33	25	1.1	0.9;
	89232	1	0	0	0	0	20	1.08938	0	33	25	1.1	0.9;
	89311	1	0	0	0	0	20	1.04228	0	110	28	1.1	0.9;
	89312	1	0	0	0	0	20	1.04228	0	110	28	1.1	0.9;
	89330	1	27.805	8.11	0	0	20	1.01406	0	33	28	1.1	0.9;
	89510	1	0	0	0	0	20	1.05	0	110	20	1.1	0.9;
	89511	1	0	0	0	7.82	20	1.05	0	110	20	1.1	0.9;
	89515	1	0	0	0	0	20	1.05136	0	110	20	1.1	0.9;
	89516	1	0	0	0	0	20	1.024	0	110	20	1.1	0.9;
	89530	1	17.303	5.047	0	0	20	1.02581	0	33	21	1.1	0.9;
	89531	1	4.376	1.276	0	0	20	1.00269	0	33	21	1.1	0.9;
	89532	1	4.811	1.403	0	0	20	0.99638	0	33	21	1.1	0.9;
	89533	1	3.497	1.02	0	0	20	0.99597	0	33	21	1.1	0.9;
	89534	1	2.183	0.637	0	0	20	1.01074	0	33	21	1.1	0.9;
	89535	1	1.314	0.383	0	0	20	1.01182	0	33	21	1.1	0.9;
	89580	1	0	0	0	0	20	1.01259	0	33	21	1.1	0.9;
	89581	1	0	0	0	0	20	1.01277	0	33	21	1.1	0.9;
	89582	1	0	0	0	0	20	0.99775	0	33	21	1.1	0.9;
	89583	1	0	0	0	0	20	1.00214	0	33	21	1.1	0.9;
	89590	2	0	0	0	0	20	1.02581	0	33	25	1.1	0.9;
	89591	2	0	0	0	0	20	1.01654	0	33	25	1.1	0.9;
	89592	2	0	0	0	0	20	1.00219	0	33	25	1.1	0.9;
	89593	2	0	0	0	0	20	1.0023	0	33	25	1.1	0.9;
	90011	1	0	0	0	0	20	1.04661	0	110	20	1.1	0.9;
	90012	1	0	0	0	0	20	1.04661	0	110	20	1.1	0.9;
	90013	1	0	0	0	-30	20	1.04661	0	110	20	1.1	0.9;
	90014	1	0	0	0	30	20	1.04661	0	110	20	1.1	0.9;
	90020	1	0	0	0	0	20	1.04015	0	275	20	1.1	0.9;
	90061	1	0	0	0	25	20	1.06363	0	22	22	1.1	0.9;
	90062	1	0	0	0	25	20	1.06363	0	22	22	1.1	0.9;
	90063	1	0	0	0	0	20	1.02847	0	22	22	1.1	0.9;
	90210	1	0	0	0	0	20	1.04373	0	110	20	1.1	0.9;
	90230	1	0	0	0	0	20	1.02715	0	33	21	1.1	0.9;
	90231	2	0	0	0	0	20	1.02715	0	33	25	1.1	0.9;
	90232	2	0	0	0	0	20	1.02715	0	33	25	1.1	0.9;
	90233	2	0	0	0	0	20	1.02715	0	33	25	1.1	0.9;
	90234	2	0	0	0	0	20	1.02715	0	33	25	1.1	0.9;
	90235	2	0	0	0	0	20	1.02715	0	33	25	1.1	0.9;
	90236	2	0	0	0	0	20	1.02715	0	33	25	1.1	0.9;
	90310	1	0	0	0	0	20	1.03904	0	110	20	1.1	0.9;
	90320	1	0	0	0	0	20	1.04032	0	275	20	1.1	0.9;
	90361	1	0	0	0	0	20	1.02743	0	22	22	1.1	0.9;
	90362	1	0	0	0	0	20	1.02743	0	22	22	1.1	0.9;
	90420	1	0	0	0	0	20	1.0405	0	275	20	1.1	0.9;
	90440	1	0	0	0	0	20	1.032	0	380	20	1.1	0.9;
	90461	1	0	0	0	0	20	1.03154	0	22	22	1.1	0.9;
	90462	1	0	0	0	0	20	1.03154	0	22	22	1.1	0.9;
	90463	4	0	0	0	0	20	1	0	22	22	1.1	0.9;
	90511	1	0	0	0	0	20	1.03916	0	110	28	1.1	0.9;
	90512	1	0	0	0	0	20	1.03918	0	110	28	1.1	0.9;
	90530	1	54.952	16.028	0	0	20	1.01637	0	33	28	1.1	0.9;
	100001	1	0	0	0	0	3	1.04546	-2.5652	1	1	1.1	0.9;
	100002	1	0	0	0	0	6	1.07026	-4.8744	1	1	1.1	0.9;
	100003	1	0	0	0	0	6	1.07191	-4.8574	1	1	1.1	0.9;
	100004	1	0	0	0	0	3	1.04945	2.0039	1	1	1.1	0.9;
	100005	1	0	0	0	0	1	1.07323	-7.366	1	1	1.1	0.9;
	100006	1	0	0	0	0	3	1.04921	2.2725	1	1	1.1	0.9;
	100007	1	0	0	0	0	3	1.04513	-2.3932	1	1	1.1	0.9;
	100008	1	0	0	0	0	9	1.06875	-1.9726	1	1	1.1	0.9;
	100009	1	0	0	0	0	9	1.06875	-1.9726	1	1	1.1	0.9;
	100010	1	0	0	0	0	9	1.06852	-2.1936	1	1	1.1	0.9;
	100011	1	0	0	0	0	2	1.06163	-7.2549	1	1	1.1	0.9;
	100012	1	0	0	0	0	2	1.06163	-7.2549	1	1	1.1	0.9;
	100013	1	0	0	0	0	2	1.06531	-5.9659	1	1	1.1	0.9;
	100014	1	0	0	0	0	2	1.06538	-5.9622	1	1	1.1	0.9;
	100015	1	0	0	0	0	8	1.02162	-4.2221	1	1	1.1	0.9;
	100016	1	0	0	0	0	5	1.06143	-4.245	1	1	1.1	0.9;
	100017	1	0	0	0	0	2	1.06153	-7.0833	1	1	1.1	0.9;
	100018	1	0	0	0	0	2	1.06161	-7.0799	1	1	1.1	0.9;
	100019	1	0	0	0	0	2	1.09603	-3.5056	1	1	1.1	0.9;
	100020	1	0	0	0	0	2	1.06752	-3.7492	1	1	1.1	0.9;
	100021	1	0	0	0	0	9	1.04996	-6.6664	1	1	1.1	0.9;
	100022	1	0	0	0	0	9	1.04998	-6.6738	1	1	1.1	0.9;
	100023	1	0	0	0	0	2	1.06354	-7.1388	1	1	1.1	0.9;
	100024	1	0	0	0	0	2	1.07212	-7.3205	1	1	1.1	0.9;
	100025	4	0	0	0	0	2	1	0	1	1	1.1	0.9;
	100026	1	0	0	0	0	2	1.06365	-7.1312	1	1	1.1	0.9;
	100027	1	0	0	0	0	2	1.07218	-7.3149	1	1	1.1	0.9;
	100028	1	0	0	0	0	9	1.05666	-4.0625	1	1	1.1	0.9;
	100029	1	0	0	0	0	6	1.06478	-4.31	1	1	1.1	0.9;
	100030	1	0	0	0	0	6	1.0649	-4.2876	1	1	1.1	0.9;
	100031	1	0	0	0	0	10	1.04293	-8.49	1	1	1.1	0.9;
	100032	1	0	0	0	0	2	1.01199	-5.3433	1	1	1.1	0.9;
	100033	1	0	0	0	0	2	1.07072	-7.5994	1	1	1.1	0.9;
	100034	1	0	0	0	0	2	1.05095	-8.9797	1	1	1.1	0.9;
	100035	1	0	0	0	0	7	1.05578	2.6134	1	1	1.1	0.9;
	100036	1	0	0	0	0	7	1.0728	1.9804	1	1	1.1	0.9;
	100037	1	0	0	0	0	3	1.04437	-3.081	1	1	1.1	0.9;
	100038	1	0	0	0	0	3	1.05114	-1.0673	1	1	1.1	0.9;
	100039	1	0	0	0	0	3	1.04435	-3.0847	1	1	1.1	0.9;
	100040	1	0	0	0	0	7	1.04841	-3.4477	1	1	1.1	0.9;
	100041	1	0	0	0	0	7	1.04841	-3.4477	1	1	1.1	0.9;
	100042	1	0	0	0	0	3	1.05233	2.679	1	1	1.1	0.9;
	100043	1	0	0	0	0	6	1.0801	-5.268	1	1	1.1	0.9;
	100044	1	0	0	0	0	6	1.08011	-5.2685	1	1	1.1	0.9;
	100045	1	0	0	0	0	7	1.0629	-0.6821	1	1	1.1	0.9;
	100046	1	0	0	0	0	7	1.0629	-0.6821	1	1	1.1	0.9;
	100047	1	0	0	0	0	10	1.06246	-8.0309	1	1	1.1	0.9;
	100048	1	0	0	0	0	10	1.05759	-7.7982	1	1	1.1	0.9;
	100049	1	0	0	0	0	10	1.06247	-8.0298	1	1	1.1	0.9;
	100050	1	0	0	0	0	10	1.05372	-7.6005	1	1	1.1	0.9;
	100051	1	0	0	0	0	10	1.04596	-5.9581	1	1	1.1	0.9;
	100052	1	0	0	0	0	10	1.04714	-6.0685	1	1	1.1	0.9;
	100053	1	0	0	0	0	10	1.04595	-5.957	1	1	1.1	0.9;
	100054	1	0	0	0	0	8	1.06379	-4.5125	1	1	1.1	0.9;
	100055	1	0	0	0	0	6	1.06864	-3.6092	1	1	1.1	0.9;
	100056	1	0	0	0	0	2	1.06326	-6.5832	1	1	1.1	0.9;
	100057	1	0	0	0	0	2	1.06422	-6.4542	1	1	1.1	0.9;
	100058	1	0	0	0	0	2	1.06103	-6.7843	1	1	1.1	0.9;
	100059	1	0	0	0	0	2	1.06279	-6.5892	1	1	1.1	0.9;
	100060	1	0	0	0	0	4	1.07593	1.1343	1	1	1.1	0.9;
	100061	1	0	0	0	0	4	1.07125	-0.7021	1	1	1.1	0.9;
	100062	1	0	0	0	0	4	1.0862	1.4282	1	1	1.1	0.9;
	100063	1	0	0	0	0	2	1.02635	-5.3877	1	1	1.1	0.9;
	100064	1	0	0	0	0	4	1.06658	2.2675	1	1	1.1	0.9;
	100065	1	0	0	0	0	2	1.07553	-6.462	1	1	1.1	0.9;
	100066	1	0	0	0	0	2	1.07552	-6.4664	1	1	1.1	0.9;
	100067	1	0	0	0	0	3	1.0419	-2.9496	1	1	1.1	0.9;
	100068	1	0	0	0	0	3	1.04213	-2.9903	1	1	1.1	0.9;
	100069	1	0	0	0	0	5	1.07471	-2.8848	1	1	1.1	0.9;
	100070	1	0	0	0	0	5	1.07474	-2.8853	1	1	1.1	0.9;
	100071	1	0	0	0	0	9	1.04978	-7.2717	1	1	1.1	0.9;
	100072	1	0	0	0	0	7	1.07424	0.7638	1	1	1.1	0.9;
	100073	1	0	0	0	0	7	1.07424	0.7638	1	1	1.1	0.9;
	100074	1	0	0	0	0	4	0.99778	-0.2801	1	1	1.1	0.9;
	100075	1	0	0	0	0	2	1.0199	-3.1221	1	1	1.1	0.9;
	100076	1	0	0	0	0	2	1.0199	-3.1221	1	1	1.1	0.9;
	100077	1	0	0	0	0	2	1.08607	-2.8837	1	1	1.1	0.9;
	100078	1	0	0	0	0	2	1.08607	-2.8837	1	1	1.1	0.9;
	100079	1	0	0	0	0	2	1.04658	-1.0097	1	1	1.1	0.9;
	100080	1	0	0	0	0	2	1.07098	-7.3764	1	1	1.1	0.9;
	100081	1	0	0	0	0	2	1.05095	-8.9797	1	1	1.1	0.9;
	100082	1	0	0	0	0	20	1.03845	-6.2597	1	20	1.1	0.9;
	100083	1	0	0	0	0	20	1.03847	-6.2414	1	20	1.1	0.9;
	100084	1	0	0	0	0	20	1.0105	-9.7184	1	20	1.1	0.9;
	100085	1	0	0	0	0	20	1.04812	-9.6999	1	20	1.1	0.9;
	100086	4	0	0	0	0	20	1	0	1	20	1.1	0.9;
	100087	1	0	0	0	0	20	1.04824	-9.6365	1	20	1.1	0.9;
	100088	1	0	0	0	0	20	1.02819	-2.2898	1	20	1.1	0.9;
	100089	1	0	0	0	0	20	1.02819	-2.2898	1	20	1.1	0.9;
	100090	1	0	0	0	0	20	1.0381	-8.429	1	20	1.1	0.9;
	100091	1	0	0	0	0	20	1.0381	-8.429	1	20	1.1	0.9;
	100092	1	0	0	0	0	20	1.01551	-8.4922	1	20	1.1	0.9;
	100093	1	0	0	0	0	20	1.01989	-6.3249	1	20	1.1	0.9;
	100094	1	0	0	0	0	20	1.01924	-6.3889	1	20	1.1	0.9;
	100095	4	0	0	0	0	20	1	0	1	20	1.1	0.9;
	100096	1	0	0	0	0	20	1.02672	-8.5261	1	20	1.1	0.9;
	100097	1	0	0	0	0	20	1.02672	-8.5261	1	20	1.1	0.9;
	100098	1	0	0	0	0	20	1.02847	-8.5585	1	20	1.1	0.9;
	100099	1	0	0	0	0	20	1.02743	-4.8944	1	20	1.1	0.9;
	100100	1	0	0	0	0	20	1.02743	-4.8944	1	20	1.1	0.9;
	100101	1	0	0	0	0	20	1.03154	-4.3245	1	20	1.1	0.9;
	100102	1	0	0	0	0	20	1.03154	-4.3245	1	20	1.1	0.9;
	100103	4	0	0	0	0	20	1	0	1	20	1.1	0.9;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	10271	21	0	15	-7	1.05	34	0	21	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10272	22	0	15	-7	1.05	34	0	22	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10273	19	0	15	-7	1.05	34	0	19	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10274	24	0	15	-7	1.05	34	0	24	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10275	2.25	0	0	0	1.05	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10276	0.198	0	0	0	1.05	0.85	1	0.66	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10470	330	-28.098	270	-170	1.05	500	1	443	222	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10471	270	0	159	-75	1.05	318.8	0	270	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10472	90	0	60	-30	1.05	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10473	90	0	60	-30	1.05	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10474	90	0	60	-30	1.05	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10671	1.44	-1.94	-1.94	-1.94	1.04	4.8	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10672	1.5	-2	-2	-2	1.04	6	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10673	0.36	-0.48	-0.48	-0.48	1.05	1.2	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10674	1.38	-1.77	-1.77	-2.3	1.04	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11204	1	0	0	0	1	1.6	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11271	7.56	0	0	0	1.04	28	1	25.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11370	6.6	-3.246	5.59	-5.59	1.05	30	1	22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11371	15.3	-11.388	20	-20	1.05	66	1	51	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11374	1.2	-0.683	1.31	-1.31	1.05	4	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11375	1.08	-0.626	1.18	-1.18	1.05	4	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12371	9.45	-7	7	-7	1.05	32	1	31.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12372	3.15	0	0	0	1.05	10	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12571	5.835	0	0	0	1.05	25.05	1	19.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12572	0.9	-0.99	0.99	-0.99	1.05	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12573	2.7	-2.96	2.96	-2.96	1.05	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12871	0.69	0	0	-0.66	1.05	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12872	2.52	0	0	-2.76	1.05	9.2	1	8.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12873	5.865	0	0	0	1.05	20.7	1	19.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12874	2.55	0	0	0	1.05	8.5	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13170	7.185	0	0	0	1.05	25.3	1	23.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13171	3	0	0	0	1.05	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13173	2.55	0	0	0	1.05	10.5	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13174	10.755	0	0	0	1.05	36	1	35.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13175	3.45	0	0	0	1.05	11.5	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13176	5.4	0	0	0	1.05	18.75	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13434	4.3	0	0	0	1	4.5	0	4.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13471	0.198	0	0	0	1.05	0.66	1	0.66	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13472	0.765	0	0	-0.84	1.05	2.7	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13473	3	0	0	0	1.05	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13474	1.8	0	0	0	1.05	6.25	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13475	2.295	0	0	0	1.05	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13476	3.57	0	0	0	1.05	11.5	1	11.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13477	0.765	0	0	0	1.05	2.7	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13479	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14073	1.935	-2.4	-2.4	-2.4	1.04	7.611	1	6.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14075	10	0	0	0	1	10	0	10	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14471	1.2	0	0	0	1.04	4	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14472	0.085	0	0	0	1	0.85	1	0.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14604	4.8	0	0	0	1.05	7	0	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14871	0.51	0	0	0	1.05	4.6	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14902	450	0	279	-178	1.075	540	0	450	225	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15171	13.8	-0.636	15.12	-15.12	1.05	46	1	46	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15172	3	-3.29	3.29	-3.29	1	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15173	0.765	-0.84	0.84	-0.84	1	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15174	6	-6.57	6.57	-6.57	1	20	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15571	1.785	-1.96	1.96	-1.96	1	5.95	1	5.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15572	5.4	-3.431	5.92	-5.92	1	18.75	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15573	6	0	0	0	1.04	23	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15771	0.594	-0.3	-0.3	-0.3	1.04	1.98	1	1.98	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15772	0.9	-1.92	-1.92	-1.92	1.04	3	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16371	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16372	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16373	2.04	0	0	0	1	6.8	1	6.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16374	2.295	0	0	0	1	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16375	1.188	0	0	0	1	4.25	1	3.96	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16376	1.485	0	0	0	1	5.1	1	4.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16377	2.7	0	0	0	1	9.2	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16378	0.48	0	0	0	1	1.7	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16379	0.087	0	0	0	1	0.323	1	0.29	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16571	11.34	0	0	0	1.05	40	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16670	1.35	-1.336	0	-3.07	1	4.5	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16671	1.02	0	0	0	1.04	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16672	0.477	-0.56	-0.56	-0.56	1.04	1.7	1	1.59	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16674	5.61	0	0	0	1.04	18.7	1	18.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16675	2.4	-2.65	-2.65	-2.65	1.04	8	1	8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16677	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16679	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16873	8	0	7	-1	1.05	11.5	0	8	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17073	22.5	0	23	-25	1.05	35.5	0	22.5	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17074	22.5	0	23	-25	1.05	35.5	0	22.5	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17075	0.594	-0.8	-0.8	-0.8	1	1.98	1	1.98	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17077	0.006	0	0	0	1	1.2	1	0.02	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17671	10	0	7	-3	1.05	12.5	0	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17672	10	0	7	-3	1.05	12.5	0	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18271	1.275	-1	-1	-1	1	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18471	1.497	0	0	0	1.04	5.2	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18472	0.75	-0.792	0	-0.82	1	2.978	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18901	58	0	30	-21.32	1.075	68.235	0	58	20	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19081	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19082	0.51	0	0	0	1.05	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19083	1.497	0	0	0	1.04	6.9	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19084	1.35	-1.5	-1.5	-1.5	1.04	4.6	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19085	6.3	-7	-7	-7	1.04	23.824	1	21	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19101	98.4	0	51	-36.17	1.075	108.24	0	98.4	34	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19317	0	0	6	-6	1.05	6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19371	7.125	0	0	0	1.05	29.78	1	23.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19372	3.315	0	0	0	1.05	11.05	1	11.05	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19471	130	52.622	94	-50	1.075	153	1	133.5	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19472	58.274	0	38	-23	1.075	66.625	0	58.274	19.7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19473	58.274	0	40	-23	1.075	66.625	0	58.274	19.7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19601	0.585	0	0	0	1	6.5	1	5.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19771	12.75	0	0	0	1.05	46.875	1	42.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19772	2.55	-2.079	2.79	-2.79	1.05	8.5	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19773	9	-7.351	9.86	-9.86	1.05	38.714	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19971	6	-6.7	6.7	-6.7	1.05	20.7	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19972	0.69	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19973	0.69	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19974	4.83	-4	4	-4	1.05	16.1	1	16.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	20101	35	0	21	-14	1.075	41.2	0	35	-38	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21071	0.15	0	0	0	1.05	0.85	1	0.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21371	8.55	-5.409	9.5	-9.5	1.05	31.73	1	28.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21372	5.25	-3.303	5.8	-5.8	1.05	23.38	1	17.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21871	0.51	0	0	0	1.01	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21872	0.75	-0.99	-0.99	-1.28	1.01	2.7	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21873	1.274	0	0	0	1	1.6	0	1.274	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21875	3	0	0	0	1	3.78	0	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22272	5.1	-4.226	0	-5.59	1	16	1	17	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22273	1.35	-0.783	0	-1.48	1	4	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22274	1.782	-2.4	-2.4	-2.4	1	5.94	1	5.94	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22275	1.275	0	0	0	1	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22276	1.785	0	0	0	1	6.68	1	5.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22277	0.915	-0.812	0	-0.99	1	3.34	1	3.05	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22278	1.386	-1	-1	-1	1	4.62	1	4.62	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22292	6	0	0	0	1	6	0	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22371	17.85	0	0	0	1.05	59.5	1	59.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22471	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22472	1.275	0	0	0	1.04	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22473	1.275	-1.5	-1.5	-1.5	1.01	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22671	52.1	0	32.6	-22.7	1.05	62	0	52.1	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22672	52.1	0	32.6	-22.7	1.05	62	0	52.1	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22673	14.56	0	10.92	-3.64	1.05	18.2	0	14.56	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22871	0.72	-0.84	-0.84	-1.09	1.01	2.4	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22872	12.24	0	0	0	1.05	45.423	1	40.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	23671	7.2	0	0	-7.89	1.05	25	1	24	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	25604	1.6	0	0	0	1	1.7	0	1.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26771	7.8	-9.748	10	-10	1.05	26	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26772	0.6	0	0	0	1.075	6	1	6	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26773	6.6	-9.748	10	-10	1.05	22	1	22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26774	0.6	0	0	0	1.075	6	1	6	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27071	0.24	0	0	0	1	0.8	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27204	4	0	1	-1	1.04	5	0	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27361	0	0	12.3	-12.3	1.05	12.3	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27371	3.84	0	0	0	1.05	14.45	1	12.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27372	5.1	0	0	0	1.05	18.75	1	17	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27374	1.8	-1.97	-1.97	-1.97	1.05	6.25	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27474	330	90.498	285	-182	1.075	570.6	1	469.5	235	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27771	12.366	-9.652	13	-13.61	1.05	41.4	1	41.225	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27772	3	-2	-2	-2	1	11.912	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27773	1.5	-1	-1	-1	1	4.6	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27774	5.4	-3	-3	-3	1.05	18.4	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27871	0.99	-0.7	-0.7	-0.7	1.04	3.3	1	3.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28071	4.5	-6	-6	-6	1.05	15	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28271	0.9	-1.2	-1.2	-1.2	1.04	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28571	310	-17.786	282.1	-190	1.05	535.5	0	450.5	110.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28871	1.8	-1.97	1.97	-1.97	1	6.68	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28872	3.15	0	0	0	1	13.8	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28873	4.95	-5.42	5.42	-5.42	1	18.4	1	16.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28874	7.8	0	0	0	1	27.6	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29671	123	0	107	-53	1.075	150	0	123	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29672	236.2	0	181	-87	1.075	288	0	236.2	138	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29673	330	-54.785	255	-170	1.075	473	1	400	194	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	30671	15	0	13	-4	1.05	21.4	0	15	4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	30671	4	0	3	-1	1.05	5.7	0	4	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31071	0.765	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31072	0.255	-0.28	-0.28	-0.36	1.01	0.85	1	0.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31074	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31271	330	119.407	295	-100	1.075	500	1	409.9	163	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32171	8.925	-9.78	9.78	-9.78	1.05	36	1	29.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32271	0.24	0	0	0	1.05	0.8	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32404	4.26	0	1	-1	1.04	4.8	0	4.26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32570	13.305	-4.6	4.6	-4.6	1	46.875	1	44.35	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32576	3.36	-4.004	0	-5.03	1	11.2	1	11.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32577	1.08	-1.262	0	-5.03	1	3.6	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32578	1.25	0	0	0	1	1.25	0	1.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32604	7.5	0	1	-1	1.05	8.5	0	7.5	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32604	0.18	0	0	0	1.05	0.2	0	0.18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33071	1.35	-1.41	0	-1.48	1	4	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33072	2.805	0	0	0	1	9.35	1	9.35	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33971	26.1	-17.32	28.6	-28.6	1.05	104.23	1	87	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35071	1.38	-1.64	-1.64	-2.13	1.01	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35074	100	-4.181	60	-39	1.05	121.1	1	103.3	70	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35871	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35872	0.735	0	0	0	1.04	2.55	1	2.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35873	0.96	0	0	0	1.04	3.2	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35875	4.5	-6	-6	-6	1.04	17.7	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35876	3.564	-4.8	-4.8	-4.8	1.04	11.88	1	11.88	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35877	1.497	0	0	0	1.04	5.4	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36271	10.8	-8.665	12	-12	1.05	36	1	36	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36272	1.9	-5.415	7.5	-75	1.05	20	1	19	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36471	4.335	0	0	0	1.05	15	1	14.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36472	1.2	-1.31	-1.31	-1.7	1.04	4.6	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36473	1.38	0	0	0	1	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36474	1.08	-1.18	-1.18	-1.53	1.04	4	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36475	1.2	-1.2	-1.2	-1.2	1.04	4.6	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36476	4.44	2.925	4	-4	1.04	17.868	1	14.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38071	0.48	-0.56	-0.56	-0.56	1.01	1.6	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38244	1	0	0	0	1	6.5	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38271	3.15	0	0	0	1.04	11.69	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38272	1.35	0	0	0	1.04	5.01	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38273	2.25	0	0	0	1.05	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38870	7.59	0	0	0	1.04	25.3	1	25.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38871	2.625	-0.01	0	-2.88	1	10	1	8.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39471	180	35.021	176	-112	1.075	359	1	302	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39472	180	35.021	176	-112	1.075	359	1	303	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39473	180	35.021	176	-112	1.075	359	1	302	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39474	6.57	0	0	0	1.06	26.802	1	21.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39675	90	0	60	-19	1.05	100.9	0	90	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40471	1.8	0	0	0	1.05	6.9	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40771	15.87	0	0	0	1.05	52.9	1	52.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40772	5.418	0	0	0	1.05	19.5	1	18.06	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40773	4.2	0	0	0	1.05	16.1	1	14	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40971	24.6	-3.025	27	-27	1.05	82	1	82	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40972	1.275	-1.303	1.4	-1.4	1	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40973	1.08	-1.026	1.12	-1.12	1	3.6	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42271	1.5	-1.64	-1.64	-2.13	1.01	6	1	4.999	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42474	118	0	55	-20	1.075	132.1	0	118	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42475	109.5	0	55	-20	1.075	132.1	0	109.5	20	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42501	102	0	90	-47	1.075	140	0	102	35	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42671	0.765	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42672	0.732	-1.07	-0.83	-1.07	1.01	2.55	1	2.44	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42673	1.17	-1.3	-1.3	-1.3	1.01	4.6	1	3.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42674	0.765	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43671	2.07	0	0	0	1	6.9	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43672	0.69	0	0	0	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43771	8.4	1.846	5	-5	1.05	28	1	28	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43774	10.245	3.691	10	-10	1.05	36.8	1	34.15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	15	0	9	-10	1.05	18.8	0	15	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	15	0	9	-10	1.05	18.8	0	15	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	4	0	3	-1	1.05	5	0	4	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46503	0	0	1.55	-0.99	1	3.12	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46511	72	10.212	42.39	-27.03	1.075	94.1	1	72	25	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46801	6.5	0	0	0	1	6.75	0	6.5	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46854	3.2	0	0	0	1	3.2	0	3.2	3.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46870	0.75	-1	-1	-1	1	4.6	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46873	3.75	0	0	0	1	15	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46874	4.5	-5	-5	-5	1	17.868	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46875	2.4	0	0	0	1	3	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47871	14.4	-5.028	16	-16	1.05	53.44	1	48	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47872	9.18	0	0	0	1.05	28.39	1	30.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47873	1.746	0	0	0	1.05	6.68	1	5.82	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47874	6.6	-2.294	7.3	-7.3	1.05	25.05	1	22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49101	98	0	51	-36.02	1.075	107.8	0	98	34	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49474	150	75.482	93	-59	1.075	181.7	1	154.3	55	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49571	12.27	0	0	0	1.05	41.4	1	40.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49604	0.7	0	0	0	1	1	0	0.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49672	0.9	0	0	0	1.04	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49971	9.45	0	0	0	1.02	32	1	31.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49972	0.69	-0.98	-0.76	-0.98	1.02	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49973	2.07	-1.4	1.4	-1.4	1.02	6.9	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49974	1.275	-1.81	-1.4	-1.81	1.02	4.6	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49975	1.26	-1.79	-1.38	-1.79	1.02	4.6	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49976	2.76	-2	2	-2	1.02	9.2	1	9.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49980	0.18	0	0	0	1.02	2.3	1	0.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50071	2.295	0	0	0	1.05	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50274	100	-41.113	80	-60	1	170	0	150	50	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50275	100	-38.969	100	-63	1	170	0	150	50	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50276	100	-26.907	130	-90	1	230	0	170	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50573	80	7.811	46.5	-29.5	1.05	96	1	81.4	39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50574	80	7.811	46.5	-29.52	1.05	96	1	81.4	39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51471	57	0	25	-10	1.075	75	0	57	27	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51472	57	0	25	-10	1.075	75	0	57	27	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51473	256	0	110	-45	1.075	294	0	256	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51474	256	0	110	-45	1.075	294	0	256	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51771	250	32.192	143	-91	1.075	327	1	272.4	155	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51772	120	17.514	95	-61	1.075	163.7	1	145	111	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52071	33.048	-11.435	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52072	33.377	-10.721	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52073	33.048	-11.435	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52074	33.377	-10.721	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52271	3.78	0	0	0	1.04	12.6	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52476	52.3	0	32	-7	1.05	62	0	52.3	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52477	52.3	0	32	-7	1.05	62	0	52.3	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52671	0.495	-0.5	-0.5	-0.5	1	1.65	1	1.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52672	0.39	-0.4	-0.4	-0.4	1	1.7	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52673	2.25	0	0	0	1	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52675	6.75	0	0	0	1.05	26.802	1	22.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52676	5.13	0	0	0	1.05	20.04	1	17.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52677	1.26	-1.3	-1.3	-1.3	1	2.55	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52700	3.69	0	0	0	1.05	46.75	1	36.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52771	4.83	-3.839	5.29	-5.29	1.05	18.37	1	16.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52772	6.75	0	0	0	1.05	26.802	1	22.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52773	3	0	0	0	1.05	11.912	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52774	0.25	0	0	0	1.05	2.75	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52778	2.7	-2.303	2.96	-2.96	1.05	9.375	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52871	4.5	-6	-6	-6	1.04	15.18	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52872	2.04	0	0	0	1.04	6.8	1	6.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52873	1.188	-1	-1	-1	1.04	3.96	1	3.96	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52874	1.35	0	0	0	1.04	4.5	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52875	1.53	0	0	0	1.04	5.1	1	5.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52876	0.51	0	0	0	1.04	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52877	0.51	-0.56	0	-0.56	1	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52878	2.64	0	0	0	1.04	8.8	1	8.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53201	10	0	-2	-2	1	12.7	0	10	0.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53471	1.782	-2.4	-2.4	-2.4	1.04	5.94	1	5.94	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53472	1.08	-1.12	-1.12	-1.12	1.01	4	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53671	1.5	-2	-2	-2	1.02	5	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53672	1.44	-1.92	-1.92	-1.92	1.02	5.28	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53673	4.2	0	0	0	1.02	14	1	14	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53674	2.997	0	0	0	1.02	10.2	1	9.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53871	0.9	-1.28	-0.99	-1.28	1	4.6	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54471	1.275	-1.33	-1.33	-1.33	1.01	4	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54472	1.8	-2.56	-2.56	-2.56	1	6.9	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54630	400	-95.281	124.61	-203.99	1.025	580	1	500	-530	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55071	3.57	0	0	0	1.04	11.9	1	11.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55072	6.075	0	0	0	1.04	23.38	1	20.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55073	2.025	0	0	0	1.04	6.68	1	6.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	64813	0.24	0	0	0	1	0.8	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67045	10.95	0	0	0	1.05	44.67	1	36.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67058	31.5	-28.735	35	-35	1.05	116.896	1	105	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67066	23.76	-26	26	-26	1.05	79.2	1	79.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67069	18.75	0	0	0	1.05	69.581	1	62.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67081	35	0	21	-14	1.075	41.2	0	35	-38	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67083	4.14	0	0	0	1.05	15.364	1	13.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67084	11.88	0	0	0	1.05	44.087	1	39.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67102	17.1	1.759	18.73	-18.73	1.05	59.375	1	57	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67213	3.45	0	0	0	1.05	12.803	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68087	2.295	0	0	0	1.05	8.517	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68092	19.2	0	20	0	1.05	71.251	1	64	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68101	1.8	0	0	0	1.05	6.68	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68128	1.38	0	0	0	1.05	5.121	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68131	3.51	0	0	0	1.05	13.026	1	11.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68134	11.97	0	0	0	1.05	44.421	1	39.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68136	9	0	0	0	1.05	33.399	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68143	0.765	0	0	0	1.05	2.839	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68171	0.765	0	0	0	1.05	2.839	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68222	3.45	0	0	0	1.05	13.8	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68223	0.15	0	0	0	1.05	0.9	1	0.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68230	20	0	0	0	1	22.47	1	20.22	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68241	0.69	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68254	0.795	0	0	0	1	2.95	1	2.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68282	1.746	0	0	0	1.05	6	1	5.82	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68283	0.54	0	0	0	1.052	1.8	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68298	0.22	0	0	0	1	0.242	0	0.22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68300	0.33	0	0	0	1	0.363	0	0.33	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68306	3.45	0	0	0	1.05	11.5	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68307	1.185	0	0	0	1.05	4.6	1	3.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68313	3.525	0	0	0	1	4.8	0	3.525	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68314	1.43	0	0	0	1	1.6	0	1.43	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68325	0.15	0	0	0	1	0.165	0	0.15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68408	2.4	0	0	0	1.075	8	1	8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68536	0.75	0	0	0	1	0.825	0	0.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68537	3.51	0	0	0	1	3.861	0	3.51	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68546	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68547	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68554	10	0	0	0	1	18.2	0	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68563	1	0	0.5	-0.37	1	1.1	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68564	3	0	1.6	-1.1	1	3.3	0	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68566	1.7	0	0	0	1	2.5	0	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70090	4.5	-2.19	-2.19	-2.19	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70091	4.05	-1.26	-1.26	-1.26	1	15.03	1	13.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70093	8.1	0	0	0	1	28.13	1	27	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70094	8.1	0	0	0	1	28.13	1	27	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70390	2.1	-1.07	-1.07	-1.07	1	7	1	7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70504	0	11.303	92	-46	1	250	0	180	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70505	0	51.332	92	-46	1	250	0	180	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70506	0	51.332	92	-46	1	250	0	180	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70507	0	0	42	-2	1	72.5	0	58	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70508	0	0	42	-2	1	72.5	0	58	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70513	90	10.783	130	-76	1	217	1	161	64	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70514	90	10.783	130	-76	1	217	1	161	64	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70515	110	12.494	150	-100	1	250	1	178	49	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70516	0	3.322	81	-54	1	135	0	100	65	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71036	1.8	-0.15	-0.15	-0.15	1	6	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71090	0	-0.15	-0.15	-0.15	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71091	1.5	-0.91	-0.91	-0.91	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71590	0	-1.03	-1.03	-1.03	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	72590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	73091	4.5	-0.91	-0.91	-0.91	1	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	73590	13.5	-1.26	-1.26	-1.26	1	46.88	1	45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	73590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	74090	4.14	-0.3	-0.3	-0.3	1	13.8	1	13.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75090	12.6	-0.61	-0.61	-0.61	1	43.75	1	42	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75090	6.3	-0.56	-0.56	-0.56	1	21.88	1	21	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75090	0	-1.58	-1.58	-1.58	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75091	1.5	-0.71	-0.71	-0.71	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75092	7.5	-0.15	-0.15	-0.15	1	29.78	1	25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75093	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75508	0	1.526	50	-16	1	72.5	1	53	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75515	140	7.035	105	-62	1	167	1	170	100	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75516	260	11.349	165	-98	1	292	1	260	168	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75590	0.46	-0.09	-0.09	-0.09	1	15	0	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75890	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77090	1.38	-1.1	-1.1	-1.1	1	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77290	7.5	-1.22	-1.22	-1.22	1	29.78	1	25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77290	10.8	0	0	0	1	37.5	1	36	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77290	6.21	-1.12	-1.12	-1.12	1	20.7	1	20.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77290	0	-1.96	-1.96	-1.96	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77590	0	-2.1	-2.1	-2.1	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77591	5.25	-1.1	-1.1	-1.1	1	20.85	1	17.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	78590	0.75	-1.68	-1.68	-1.68	1	2.98	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79090	0.75	0	0	0	1	2.98	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79090	4.5	0	0	0	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79091	5.07	-1.19	-1.19	-1.19	1	16.9	1	16.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	81831	0	-0.55	-0.55	-0.55	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	81832	6.21	-1.22	-1.22	-1.22	1	20.7	1	20.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82001	110	13.813	150	-50	1	353	1	195	110	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82002	0	-22.832	150	-50	1	353	0	195	110	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82003	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82004	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82011	0	8.205	21.75	-3.2	1	36.25	0	29	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82012	0	8.156	21.75	-3.2	1	36.25	0	29	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83090	0	-0.3	-0.3	-0.3	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83091	1.5	-0.55	-0.55	-0.55	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83091	3	-0.8	-0.8	-0.8	1	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83590	2.76	-1.83	-1.83	-1.83	1	9.2	1	9.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83591	7.8	-1.22	-1.22	-1.22	1	26	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83592	3.51	-1.22	-1.22	-1.22	1	11.7	1	11.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84091	0	0	0	0	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84490	0.75	-0.46	-0.46	-0.46	1	2.98	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84491	4.5	-0.55	-0.55	-0.55	1	17.87	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84590	0	-0.98	-0.98	-0.98	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85590	5.4	-0.42	-0.42	-0.42	1	18.75	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85590	6	-1.68	-1.68	-1.68	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85591	5.52	-1.68	-1.68	-1.68	1	18.4	1	18.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85592	9.66	-1.12	-1.12	-1.12	1	32.2	1	32.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85593	10.35	0	0	0	1	34.5	1	34.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85790	5.4	-0.34	-0.34	-0.34	1	18.75	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85790	8.28	-0.31	-0.31	-0.31	1	27.6	1	27.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	86221	250.431	93.964	9999	-9999	1	500	1	500	20	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	86590	0	-0.55	-0.55	-0.55	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87590	0	-0.48	-0.48	-0.48	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87591	5.85	-0.7	-0.7	-0.7	1	21.71	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87591	2.7	-0.76	-0.76	-0.76	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87592	6	-0.91	-0.91	-0.91	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87593	1.5	-0.84	-0.84	-0.84	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87593	2.7	-0.14	-0.14	-0.14	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87594	3.96	-0.14	-0.14	-0.14	1	14.3	1	13.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87595	9	-0.61	-0.61	-0.61	1	35.74	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87596	6	-0.41	-0.41	-0.41	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87597	6	-0.41	-0.41	-0.41	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87598	2.25	-0.15	-0.15	-0.15	1	8.93	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87599	2.7	-0.18	-0.18	-0.18	1	9.38	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87600	4.83	-0.33	-0.33	-0.33	1	16.1	1	16.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87601	2.07	-0.14	-0.14	-0.14	1	6.9	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89202	8.28	-0.56	-0.56	-0.56	1	27.6	1	27.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89202	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89231	8.28	-0.56	-0.56	-0.56	1	27.6	1	27.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89231	5.52	-0.37	-0.37	-0.37	1	18.4	1	18.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89591	1.65	-0.11	-0.11	-0.11	1	6.5	1	5.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89591	1.53	-0.1	-0.1	-0.1	1	5.1	1	5.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89592	2.7	-0.18	-0.18	-0.18	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89593	2.34	-0.16	-0.16	-0.16	1	7.8	1	7.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90231	3.45	-0.23	-0.23	-0.23	1	11.5	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90232	3.75	-0.25	-0.25	-0.25	1	14.89	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90233	4.5	-0.3	-0.3	-0.3	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90234	4.14	-0.28	-0.28	-0.28	1	13.8	1	13.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90235	0.69	-0.05	-0.05	-0.05	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90236	0.69	-0.05	-0.05	-0.05	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	11	42404	0.0036	0.00391	0.00207	100	100	110	0	0	1	-360	360;
	12	25404	0.00534	0.00795	0.00407	9999	9999	10998.9	0	0	1	-360	360;
	12	25404	0.00594	0.00866	0.00435	9999	9999	10998.9	0	0	1	-360	360;
	12	46504	0.02132	0.02114	0.00329	9999	9999	10998.9	0	0	1	-360	360;
	12	46504	0.01937	0.01703	0.00256	9999	9999	10998.9	0	0	1	-360	360;
	1021	2121	0.0286	0.067	0.0059	105	105	115.5	0	0	1	-360	360;
	1021	2361	0.0513	0.1172	0.0106	105	105	115.5	0	0	1	-360	360;
	1021	3541	0.0071	0.037	0.0116	178	178	195.8	0	0	1	-360	360;
	1021	10210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	1021	10261	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	1041	5481	0.0049	0.0107	0.001	105	105	115.5	0	0	1	-360	360;
	1042	1052	0	0.0001	0	9999	9999	10998.9	0	0	0	-360	360;
	1042	1062	0	0.0001	0	593	593	652.3	0	0	1	-360	360;
	1042	1072	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360;
	1042	3202	0.003	0.0222	0.0335	434	434	477.4	0	0	1	-360	360;
	1042	4722	0.0012	0.0078	0.2591	434	434	477.4	0	0	1	-360	360;
	1042	35771	0.0001	0.0004	0.0265	593	593	652.3	0	0	1	-360	360;
	1052	1062	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	1052	2852	0.0002	0.0015	0.1035	593	593	652.3	0	0	1	-360	360;
	1052	3202	0.003	0.0222	0.0335	434	434	477.4	0	0	1	-360	360;
	1061	10619	0.0004	0.0008	0.0001	105	105	115.5	0	0	1	-360	360;
	1062	1072	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	1071	2361	0.0594	0.1314	0.0123	105	105	115.5	0	0	1	-360	360;
	1071	3211	0.0094	0.0208	0.002	105	105	115.5	0	0	1	-360	360;
	1071	4941	0.0718	0.1589	0.0148	105	105	115.5	0	0	1	-360	360;
	1081	32810	0.0039	0.0123	0.0035	68	112	123.2	0	0	1	-360	360;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360;
	1101	2161	0.0031	0.0069	0.0006	45	105	115.5	0	0	1	-360	360;
	1121	1301	0.0102	0.0787	0.0071	136	136	149.6	0	0	1	-360	360;
	1121	1541	0.0207	0.0952	0.0102	137	178	195.8	0	0	1	-360	360;
	1121	4901	0.0035	0.0077	0.0008	34	34	37.4	0	0	1	-360	360;
	1122	1742	0.0062	0.0462	0.0697	434	434	477.4	0	0	1	-360	360;
	1122	3642	0.0046	0.0338	0.051	434	434	477.4	0	0	1	-360	360;
	1131	1151	0	0.0001	0	178	178	195.8	0	0	1	-360	360;
	1131	2131	0.005	0.0105	0.0703	140	140	154	0	0	1	-360	360;
	1131	31911	0.0057	0.0293	0.0032	178	178	195.8	0	0	1	-360	360;
	1141	1911	0.0016	0.0034	0.0226	140	140	154	0	0	1	-360	360;
	1141	3501	0.054	0.123	0.0116	105	105	115.5	0	0	1	-360	360;
	1141	4941	0.0135	0.0696	0.0113	137	178	195.8	0	0	1	-360	360;
	1141	11461	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	1161	1781	0.001	0.002	0.0011	96	96	105.6	0	0	1	-360	360;
	1161	3461	0.0207	0.1067	0.0116	178	178	195.8	0	0	1	-360	360;
	1161	3901	0.0173	0.0894	0.0097	178	178	195.8	0	0	1	-360	360;
	1161	5051	0.0006	0.0012	0.0061	120	120	132	0	0	1	-360	360;
	1161	5071	0.0006	0.0012	0.0061	120	120	132	0	0	1	-360	360;
	1161	17810	0.001	0.0021	0.0012	96	96	105.6	0	0	1	-360	360;
	1181	1861	0.0644	0.1424	0.0133	105	105	115.5	0	0	1	-360	360;
	1181	2821	0.0193	0.0994	0.0108	178	178	195.8	0	0	1	-360	360;
	1181	4221	0.0381	0.1969	0.0214	120	120	132	0	0	1	-360	360;
	1181	4961	0.0292	0.0645	0.006	80	80	88	0	0	1	-360	360;
	1181	4961	0.0148	0.0763	0.0097	178	178	195.8	0	0	1	-360	360;
	1201	2561	0.0047	0.0101	0.0548	120	120	132	0	0	1	-360	360;
	1201	3781	0.0026	0.0055	0.0298	120	120	132	0	0	1	-360	360;
	1211	2771	0.0044	0.0228	0.0025	178	178	195.8	0	0	1	-360	360;
	1211	12111	0	0.0001	0	178	178	195.8	0	0	1	-360	360;
	1212	1602	0.0025	0.0158	0.025	761	761	837.1	0	0	1	-360	360;
	1212	3332	0.002	0.0124	0.0197	761	761	837.1	0	0	1	-360	360;
	1221	1901	0.0389	0.086	0.008	105	105	115.5	0	0	1	-360	360;
	1221	3551	0.0318	0.075	0.0072	105	105	115.5	0	0	1	-360	360;
	1231	1841	0.0111	0.03	0.1366	68	116	127.6	0	0	1	-360	360;
	1251	2361	0.0151	0.078	0.0085	178	178	195.8	0	0	1	-360	360;
	1251	52219	0.0124	0.0637	0.0069	178	178	195.8	0	0	1	-360	360;
	1271	2041	0.0106	0.0546	0.006	178	178	195.8	0	0	1	-360	360;
	1271	2181	0.0126	0.065	0.0071	178	178	195.8	0	0	1	-360	360;
	1281	2221	0.0426	0.0943	0.0098	68	105	115.5	0	0	1	-360	360;
	1301	17411	0.0148	0.1159	0.0104	136	136	149.6	0	0	1	-360	360;
	1311	3331	0.0052	0.0267	0.0029	178	178	195.8	0	0	1	-360	360;
	1321	13219	0.0006	0.0017	0.0002	136	136	149.6	0	0	1	-360	360;
	1341	1701	0.0533	0.1178	0.011	105	105	115.5	0	0	1	-360	360;
	1341	5191	0.023	0.0734	0.0075	136	136	149.6	0	0	1	-360	360;
	1351	4081	0.0121	0.0367	0.031	120	120	132	0	0	1	-360	360;
	1351	4201	0.0073	0.0214	0.0295	120	120	132	0	0	1	-360	360;
	1361	2001	0.0312	0.0751	0.0073	187	187	205.7	0	0	1	-360	360;
	1361	2161	0.0071	0.0368	0.004	178	178	195.8	0	0	1	-360	360;
	1381	1391	0	0.0001	0	136	136	149.6	0	0	0	-360	360;
	1381	4721	0.0027	0.0059	0.0006	63	63	69.3	0	0	1	-360	360;
	1391	4731	0.0021	0.0061	0.0007	105	105	115.5	0	0	1	-360	360;
	1401	1661	0.0235	0.1215	0.0132	178	178	195.8	0	0	1	-360	360;
	1401	4041	0.042	0.0929	0.0087	99	99	108.9	0	0	1	-360	360;
	1401	14061	0	0.001	0	105	105	115.5	0	0	1	-360	360;
	1421	4511	0.002	0.0041	0.092	119	119	130.9	0	0	1	-360	360;
	1421	4651	0.003	0.006	0.1362	119	119	130.9	0	0	0	-360	360;
	1431	3261	0.0139	0.0715	0.0078	178	178	195.8	0	0	1	-360	360;
	1431	3551	0.0176	0.091	0.0099	178	178	195.8	0	0	1	-360	360;
	1441	1501	0.004	0.009	0.0009	68	105	115.5	0	0	1	-360	360;
	1441	2221	0.0402	0.089	0.0083	105	105	115.5	0	0	1	-360	360;
	1441	4731	0.0413	0.0914	0.0115	105	105	115.5	0	0	1	-360	360;
	1441	14461	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	1441	15010	0.0039	0.0086	0.0008	68	105	115.5	0	0	1	-360	360;
	1451	2581	0.0049	0.0156	0.0084	136	136	149.6	0	0	1	-360	360;
	1451	3761	0.0034	0.0109	0.0039	120	120	132	0	0	1	-360	360;
	1461	1721	0.0664	0.1525	0.0144	105	105	115.5	0	0	1	-360	360;
	1461	3201	0.0204	0.0656	0.0067	136	136	149.6	0	0	1	-360	360;
	1471	2761	0.0025	0.0053	0.0309	140	140	154	0	0	1	-360	360;
	1471	3421	0.0023	0.005	0.0291	140	140	154	0	0	1	-360	360;
	1472	2562	0.0006	0.0067	0.4653	593	593	652.3	0	0	1	-360	360;
	1481	2001	0.0073	0.0376	0.0041	178	178	195.8	0	0	1	-360	360;
	1481	3401	0.0017	0.0088	0.001	178	178	195.8	0	0	1	-360	360;
	1492	3522	0.0001	0.0006	0.0411	593	593	652.3	0	0	1	-360	360;
	1511	52610	0.0083	0.0426	0.0047	178	178	195.8	0	0	1	-360	360;
	1541	1841	0.0179	0.0811	0.0087	137	178	195.8	0	0	1	-360	360;
	1551	16011	0.008	0.0395	0.0394	178	178	195.8	0	0	1	-360	360;
	1571	5191	0.0544	0.1204	0.0112	105	105	115.5	0	0	1	-360	360;
	1581	4491	0.0024	0.0072	0.0053	80	80	88	0	0	1	-360	360;
	1581	5521	0.0025	0.0053	0.0286	120	120	132	0	0	1	-360	360;
	1601	1611	0.0188	0.0968	0.0105	178	178	195.8	0	0	1	-360	360;
	1601	2221	0.022	0.1137	0.0124	178	178	195.8	0	0	1	-360	360;
	1601	3881	0.0036	0.0184	0.002	178	178	195.8	0	0	1	-360	360;
	1601	16011	0	0.0001	0	178	178	195.8	0	0	0	-360	360;
	1602	3202	0.0062	0.0385	0.0612	548	761	837.1	0	0	1	-360	360;
	1611	3301	0.0128	0.066	0.0072	178	178	195.8	0	0	1	-360	360;
	1611	16110	0	0.001	0	999	999	1098.9	0	0	0	-360	360;
	1621	3061	0.0018	0.0089	0.001	178	178	195.8	0	0	1	-360	360;
	1621	3221	0.0094	0.0468	0.0054	178	178	195.8	0	0	1	-360	360;
	1631	2671	0.0046	0.0238	0.0026	91	178	195.8	0	0	1	-360	360;
	1631	5041	0.0197	0.0435	0.0041	105	105	115.5	0	0	1	-360	360;
	1631	10619	0.0143	0.0457	0.0047	136	136	149.6	0	0	1	-360	360;
	1641	1821	0.0144	0.0741	0.0081	161	161	177.1	0	0	1	-360	360;
	1641	2281	0.0809	0.1788	0.0167	105	105	115.5	0	0	1	-360	360;
	1641	2361	0.0336	0.1737	0.0189	120	120	132	0	0	1	-360	360;
	1641	2781	0.0214	0.0474	0.0044	105	105	115.5	0	0	1	-360	360;
	1641	2781	0.0176	0.0388	0.0036	105	105	115.5	0	0	1	-360	360;
	1641	2781	0.0176	0.0388	0.0036	105	105	115.5	0	0	1	-360	360;
	1641	4951	0.0331	0.0727	0.0672	105	105	115.5	0	0	1	-360	360;
	1641	16411	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	1641	16461	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	1641	16462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	1641	50019	0.0698	0.1544	0.0144	105	105	115.5	0	0	1	-360	360;
	1642	2522	0.0103	0.0763	0.1152	405	405	445.5	0	0	1	-360	360;
	1642	4522	0.0103	0.0767	0.1158	434	434	477.4	0	0	1	-360	360;
	1642	5172	0.0046	0.0289	0.0459	730	761	837.1	0	0	1	-360	360;
	1651	5261	0.014	0.031	0.0029	105	105	115.5	0	0	1	-360	360;
	1651	5281	0.0199	0.0445	0.0251	105	105	115.5	0	0	1	-360	360;
	1661	1821	0.0893	0.1978	0.0195	105	105	115.5	0	0	1	-360	360;
	1661	1951	0.0375	0.0825	0.0518	99	99	108.9	0	0	1	-360	360;
	1661	2281	0.0432	0.0955	0.0089	93	105	115.5	0	0	1	-360	360;
	1661	16661	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	1661	16662	0	0.01	0	9999	9999	10998.9	0	0	1	-360	360;
	1681	2011	0.00032	0.00016	0	190	190	209	0	0	1	-360	360;
	1681	3881	0.0016	0.0079	0.0009	137	178	195.8	0	0	1	-360	360;
	1681	32210	0.0202	0.1043	0.0113	178	178	195.8	0	0	1	-360	360;
	1691	5131	0.0029	0.0056	0.0725	100	100	110	0	0	1	-360	360;
	1691	51319	0.0018	0.0037	0.0247	100	100	110	0	0	1	-360	360;
	1701	1761	0.0058	0.0184	0.0019	68	136	149.6	0	0	1	-360	360;
	1701	1981	0.0385	0.1992	0.0216	178	178	195.8	0	0	1	-360	360;
	1701	5041	0.0649	0.1787	0.021	187	187	205.7	0	0	1	-360	360;
	1701	17010	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	1701	17061	0	0.001	0	105	105	115.5	0	0	1	-360	360;
	1701	28712	0.0285	0.073	0.0067	187	187	205.7	0	0	1	-360	360;
	1711	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360;
	1721	2161	0.0099	0.0511	0.0056	178	178	195.8	0	0	1	-360	360;
	1721	2391	0.0128	0.0659	0.0327	178	178	195.8	0	0	1	-360	360;
	1721	4911	0.00151	0.00547	0.03492	118	118	129.8	0	0	1	-360	360;
	1721	5381	0.0114	0.0589	0.0064	178	178	195.8	0	0	1	-360	360;
	1721	17261	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	1731	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360;
	1741	1851	0.0038	0.0081	0.0295	105	105	115.5	0	0	1	-360	360;
	1741	4511	0.0013	0.0025	0.0566	119	119	130.9	0	0	1	-360	360;
	1741	17411	0	0.0001	0	178	178	195.8	0	0	0	-360	360;
	1741	51319	0.0002	0.0004	0.0001	136	136	149.6	0	0	1	-360	360;
	1742	2202	0.0049	0.0361	0.0544	434	434	477.4	0	0	1	-360	360;
	1742	3122	0.0004	0.0045	0.3148	593	593	652.3	0	0	1	-360	360;
	1742	17431	0	0.0001	0	434	434	477.4	0	0	0	-360	360;
	1742	17462	0	0.0001	0	434	434	477.4	0	0	1	-360	360;
	1791	4201	0.0097	0.031	0.0032	136	136	149.6	0	0	1	-360	360;
	1791	4481	0.03	0.0665	0.0062	105	105	115.5	0	0	1	-360	360;
	1801	4111	0.0136	0.045	0.0272	130	130	143	0	0	1	-360	360;
	1801	17411	0.0134	0.0417	0.0604	130	130	143	0	0	1	-360	360;
	1821	3501	0.0951	0.2216	0.021	99	99	108.9	0	0	1	-360	360;
	1831	2091	0.0271	0.0868	0.0089	136	136	149.6	0	0	1	-360	360;
	1841	3641	0.0051	0.026	0.0029	178	178	195.8	0	0	1	-360	360;
	1841	5501	0.0222	0.0711	0.0073	136	136	149.6	0	0	1	-360	360;
	1851	24819	0.0035	0.0076	0.0008	105	105	115.5	0	0	0	-360	360;
	1861	2521	0.0053	0.0117	0.0011	99	99	108.9	0	0	1	-360	360;
	1861	2521	0.0052	0.0114	0.0011	99	99	108.9	0	0	1	-360	360;
	1861	10619	0.0216	0.0691	0.0071	136	136	149.6	0	0	1	-360	360;
	1871	2581	0.0034	0.0127	0.0382	99	99	108.9	0	0	1	-360	360;
	1871	20411	0.0009	0.0043	0.0196	130	130	143	0	0	1	-360	360;
	1881	2881	0.0467	0.1032	0.0096	105	105	115.5	0	0	1	-360	360;
	1881	3281	0.0385	0.1231	0.0126	136	136	149.6	0	0	1	-360	360;
	1881	4021	0.0142	0.0731	0.008	178	178	195.8	0	0	1	-360	360;
	1891	2041	0.0232	0.1199	0.013	178	178	195.8	0	0	1	-360	360;
	1891	4501	0.0006	0.003	0.0004	178	178	195.8	0	0	1	-360	360;
	1901	3341	0.0084	0.0186	0.0018	105	105	115.5	0	0	1	-360	360;
	1901	3341	0.0082	0.0186	0.0017	105	105	115.5	0	0	1	-360	360;
	1901	50619	0.0274	0.0606	0.0057	68	105	115.5	0	0	1	-360	360;
	1921	1961	0.0245	0.0543	0.0182	105	105	115.5	0	0	1	-360	360;
	1921	4341	0.0035	0.0079	0.0008	31	105	115.5	0	0	1	-360	360;
	1921	4351	0.0033	0.0076	0.0007	31	105	115.5	0	0	1	-360	360;
	1921	4721	0.01	0.0236	0.0033	105	105	115.5	0	0	1	-360	360;
	1921	5481	0.0272	0.0615	0.0058	105	105	115.5	0	0	1	-360	360;
	1931	4371	0.0176	0.0907	0.0099	178	178	195.8	0	0	1	-360	360;
	1931	4981	0.0126	0.065	0.0071	178	178	195.8	0	0	1	-360	360;
	1941	2401	0.0151	0.0483	0.005	136	136	149.6	0	0	1	-360	360;
	1941	4201	0.0325	0.1041	0.0107	136	136	149.6	0	0	1	-360	360;
	1941	4481	0.0436	0.1396	0.0143	136	136	149.6	0	0	1	-360	360;
	1961	2081	0.0006	0.0013	0.0002	105	105	115.5	0	0	0	-360	360;
	1961	3201	0.0117	0.0259	0.0035	105	105	115.5	0	0	1	-360	360;
	1971	2731	0.0007	0.0032	0.0147	130	130	143	0	0	1	-360	360;
	1971	16110	0.004	0.0205	0.0023	178	178	195.8	0	0	1	-360	360;
	1981	2821	0.0069	0.0355	0.0039	178	178	195.8	0	0	1	-360	360;
	1981	79016	0.0472	0.1068	0.0102	106	106	106	0	0	1	-360	360;
	1991	3641	0.0034	0.0091	0.0412	91	116	127.6	0	0	1	-360	360;
	2001	2141	0.0212	0.1102	0.0213	178	178	195.8	0	0	1	-360	360;
	2001	5441	0.0064	0.0326	0.0547	178	178	195.8	0	0	1	-360	360;
	2002	2742	0.0012	0.0154	0.0371	868	868	954.8	0	0	1	-360	360;
	2002	3203	0.0117	0.0735	0.1168	761	761	837.1	0	0	1	-360	360;
	2021	3091	0.0111	0.0301	0.003	103	103	113.3	0	0	1	-360	360;
	2021	18010	0.0043	0.01	0.001	103	103	113.3	0	0	1	-360	360;
	2041	4001	0.0884	0.237	0.0413	105	105	115.5	0	0	1	-360	360;
	2041	4621	0.0119	0.0394	0.0209	130	130	143	0	0	1	-360	360;
	2041	20411	0	0.0001	0	136	136	149.6	0	0	1	-360	360;
	2042	2052	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2042	2562	0.0005	0.0033	0.0049	434	434	477.4	0	0	1	-360	360;
	2042	2972	0.0002	0.0018	0.1232	593	593	652.3	0	0	1	-360	360;
	2042	5462	0.0022	0.016	0.0241	434	434	477.4	0	0	1	-360	360;
	2051	3221	0.0001	0.0003	0.0023	124	124	136.4	0	0	1	-360	360;
	2052	2563	0.0005	0.0033	0.0049	434	434	477.4	0	0	1	-360	360;
	2052	5462	0.0021	0.0155	0.0234	434	434	477.4	0	0	1	-360	360;
	2090	2091	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	2090	2111	0.0044	0.0228	0.0025	178	178	195.8	0	0	1	-360	360;
	2090	2781	0.009	0.0451	0.1208	178	178	195.8	0	0	1	-360	360;
	2091	4951	0.009	0.0458	0.0485	178	178	195.8	0	0	1	-360	360;
	2101	4061	0.0117	0.0258	0.0025	105	105	115.5	0	0	1	-360	360;
	2101	35211	0.0262	0.0582	0.0054	105	105	115.5	0	0	1	-360	360;
	2121	2361	0.027	0.0601	0.0063	105	105	115.5	0	0	1	-360	360;
	2121	21261	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	2141	3201	0.0338	0.1745	0.019	178	178	195.8	0	0	1	-360	360;
	2161	21661	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	2181	2841	0.0293	0.0669	0.0063	105	105	115.5	0	0	1	-360	360;
	2181	3521	0.0201	0.1037	0.0113	178	178	195.8	0	0	1	-360	360;
	2181	4501	0.0082	0.0182	0.0017	105	105	115.5	0	0	1	-360	360;
	2202	3342	0.0069	0.0513	0.0774	434	434	477.4	0	0	1	-360	360;
	2202	3842	0.0043	0.0317	0.0479	434	434	477.4	0	0	1	-360	360;
	2202	3852	0.0036	0.0265	0.04	434	434	477.4	0	0	1	-360	360;
	2202	5202	0.003	0.0221	0.1443	351	351	386.1	0	0	1	-360	360;
	2204	3554	0.0009	0.01	0.226	1577	1577	1734.7	0	0	1	-360	360;
	2221	3881	0.0374	0.0958	0.0087	187	187	205.7	0	0	1	-360	360;
	2221	22261	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	2231	3211	0.0032	0.007	0.0007	105	105	115.5	0	0	1	-360	360;
	2241	22419	0.019	0.042	0.004	105	105	115.5	0	0	1	-360	360;
	2251	2571	0.0017	0.0144	0.1108	140	140	154	0	0	1	-360	360;
	2251	3421	0.0023	0.0048	0.0321	140	140	154	0	0	1	-360	360;
	2261	3381	0.0123	0.0498	0.0053	120	120	132	0	0	1	-360	360;
	2261	3841	0.0271	0.1393	0.0179	90	90	99	0	0	1	-360	360;
	2261	5321	0.0308	0.0681	0.0064	105	105	115.5	0	0	1	-360	360;
	2261	22610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2281	22861	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	2301	23019	0.0001	0.0002	0.0001	57	105	115.5	0	0	1	-360	360;
	2321	3581	0.0125	0.0276	0.0026	105	105	115.5	0	0	1	-360	360;
	2321	4071	0.0078	0.0172	0.0016	105	105	115.5	0	0	1	-360	360;
	2321	28710	0.0198	0.1024	0.0111	178	178	195.8	0	0	1	-360	360;
	2391	5301	0.0128	0.0659	0.0327	178	178	195.8	0	0	1	-360	360;
	2401	5321	0.0201	0.0642	0.0066	136	136	149.6	0	0	1	-360	360;
	2411	2741	0.0157	0.0501	0.0052	136	136	149.6	0	0	1	-360	360;
	2481	2491	0	0.0001	0	105	105	115.5	0	0	0	-360	360;
	2481	24819	0.0078	0.0172	0.0016	105	105	115.5	0	0	1	-360	360;
	2491	17411	0.0117	0.0258	0.0024	105	105	115.5	0	0	1	-360	360;
	2521	2681	0.0165	0.0365	0.0034	68	105	115.5	0	0	1	-360	360;
	2521	3501	0.0476	0.1053	0.0098	105	105	115.5	0	0	1	-360	360;
	2521	4981	0.0785	0.1737	0.0162	105	105	115.5	0	0	1	-360	360;
	2521	5341	0.0502	0.1111	0.0104	76	99	108.9	0	0	1	-360	360;
	2522	3522	0.0128	0.0954	0.144	434	434	477.4	0	0	1	-360	360;
	2522	5042	0.0064	0.0477	0.0719	434	434	477.4	0	0	1	-360	360;
	2541	2551	0	0.0001	0	105	105	115.5	0	0	0	-360	360;
	2541	2941	0.0018	0.004	0.03	107	107	117.7	0	0	1	-360	360;
	2541	5231	0.002	0.0042	0.0281	140	140	154	0	0	1	-360	360;
	2551	2951	0.0017	0.0036	0.0241	140	140	154	0	0	1	-360	360;
	2551	3081	0.0044	0.0098	0.0727	107	107	117.7	0	0	1	-360	360;
	2561	2571	0	0.0001	0	178	178	195.8	0	0	0	-360	360;
	2561	2581	0	0.0001	0	178	178	195.8	0	0	0	-360	360;
	2561	3781	0.003	0.0069	0.1412	119	119	130.9	0	0	1	-360	360;
	2561	4491	0.0033	0.0099	0.0061	80	80	88	0	0	1	-360	360;
	2562	2563	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2562	2962	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360;
	2562	5022	0.0005	0.0053	0.3668	593	593	652.3	0	0	1	-360	360;
	2563	4242	0.0006	0.0036	0.6798	332	332	365.2	0	0	1	-360	360;
	2571	2701	0.0218	0.0482	0.0047	105	105	115.5	0	0	1	-360	360;
	2571	4401	0.0023	0.0048	0.0262	120	120	132	0	0	1	-360	360;
	2571	5031	0.0394	0.104	0.0564	105	105	115.5	0	0	1	-360	360;
	2571	25611	0	0.0001	0	178	178	195.8	0	0	0	-360	360;
	2581	25611	0	0.0001	0	178	178	195.8	0	0	0	-360	360;
	2701	5031	0.0173	0.0552	0.0517	136	136	149.6	0	0	1	-360	360;
	2721	27219	0.0016	0.0035	0.0004	105	105	115.5	0	0	1	-360	360;
	2741	3261	0.0765	0.1692	0.0158	105	105	115.5	0	0	1	-360	360;
	2741	5441	0.0074	0.0381	0.0042	178	178	195.8	0	0	1	-360	360;
	2741	5441	0.0082	0.042	0.0046	178	178	195.8	0	0	1	-360	360;
	2741	5501	0.0537	0.1187	0.0111	105	105	115.5	0	0	1	-360	360;
	2741	27410	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2742	3342	0.0081	0.0601	0.0906	434	434	477.4	0	0	1	-360	360;
	2742	3642	0.0056	0.0415	0.0626	434	434	477.4	0	0	1	-360	360;
	2761	4101	0.002	0.0046	0.0887	119	119	130.9	0	0	1	-360	360;
	2771	16110	0.0079	0.0142	0.15	120	120	132	0	0	1	-360	360;
	2780	2781	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2781	4951	0.0047	0.0097	0.0652	105	105	115.5	0	0	1	-360	360;
	2801	28019	0.0061	0.0135	0.0013	105	105	115.5	0	0	1	-360	360;
	2821	28261	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	2841	3821	0.0282	0.0904	0.0125	136	136	149.6	0	0	1	-360	360;
	2841	4221	0.0079	0.0187	0.0018	105	105	115.5	0	0	1	-360	360;
	2841	4221	0.0089	0.0219	0.0021	105	105	115.5	0	0	1	-360	360;
	2841	4221	0.0068	0.0217	0.0023	136	136	149.6	0	0	1	-360	360;
	2841	4501	0.0302	0.0681	0.0064	105	105	115.5	0	0	1	-360	360;
	2842	3522	0.0038	0.0281	0.0424	434	434	477.4	0	0	1	-360	360;
	2842	3842	0.0049	0.0366	0.0552	434	434	477.4	0	0	1	-360	360;
	2852	4722	0.00031	0.00489	0.41386	593	593	652.3	0	0	1	-360	360;
	2861	3091	0.0079	0.0246	0.0091	103	103	113.3	0	0	1	-360	360;
	2861	3091	0.0079	0.0246	0.0091	103	103	113.3	0	0	1	-360	360;
	2861	3091	0.0047	0.0044	0.0044	124	124	136.4	0	0	1	-360	360;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360;
	2861	4281	0.001	0.0021	0.0111	120	120	132	0	0	1	-360	360;
	2861	4281	0.0009	0.002	0.0106	120	120	132	0	0	1	-360	360;
	2861	27219	0.009	0.0286	0.0058	103	103	113.3	0	0	0	-360	360;
	2870	2871	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360;
	2870	4091	0.0053	0.0111	0.0743	124	124	136.4	0	0	1	-360	360;
	2870	17010	0.0126	0.065	0.0071	178	178	195.8	0	0	1	-360	360;
	2870	28712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2871	28019	0.0036	0.0092	0.0009	187	187	205.7	0	0	1	-360	360;
	2881	28810	0	0.0001	0	178	178	195.8	0	0	0	-360	360;
	2941	4651	0.0045	0.0098	0.0728	107	107	117.7	0	0	1	-360	360;
	2951	3081	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360;
	2981	3881	0.007	0.0155	0.0015	105	105	115.5	0	0	1	-360	360;
	3061	3881	0.0115	0.0592	0.0065	137	178	195.8	0	0	1	-360	360;
	3081	3091	0	0.0001	0	105	105	115.5	0	0	0	-360	360;
	3081	3871	0.0044	0.0094	0.0511	120	120	132	0	0	1	-360	360;
	3082	3122	0.0004	0.0047	0.3301	593	593	652.3	0	0	1	-360	360;
	3082	3852	0.0026	0.0164	0.026	550	793	872.3	0	0	1	-360	360;
	3082	30820	0	0.0001	0	761	761	837.1	0	0	1	-360	360;
	3091	18010	0.0055	0.0155	0.0293	136	136	149.6	0	0	1	-360	360;
	3101	31019	0.0002	0.0006	0.0001	80	80	88	0	0	1	-360	360;
	3122	5122	0.0001	0.0006	0.0359	548	593	652.3	0	0	1	-360	360;
	3190	3191	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	3190	3461	0.0152	0.0498	0.0051	136	136	149.6	0	0	1	-360	360;
	3190	5261	0.0046	0.0166	0.0015	120	120	132	0	0	1	-360	360;
	3191	31911	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360;
	3191	52610	0.0036	0.0187	0.0021	178	178	195.8	0	0	1	-360	360;
	3192	3332	0.0064	0.0402	0.0639	761	761	837.1	0	0	1	-360	360;
	3192	3462	0.0024	0.0149	0.0237	761	761	837.1	0	0	1	-360	360;
	3194	3944	0.00048	0.00555	0.12618	1100	1100	1210	0	0	1	-360	360;
	3200	3201	0	0.0001	0	9999	9999	10998.9	0	0	0	-360	360;
	3201	3209	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3201	32210	0.0075	0.0387	0.0042	137	178	195.8	0	0	1	-360	360;
	3202	3203	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	3202	3282	0.0145	0.0732	0.107	366	512	563.2	0	0	1	-360	360;
	3203	4722	0.0028	0.0203	0.0306	434	434	477.4	0	0	1	-360	360;
	3209	3221	0.0182	0.0428	0.0041	105	105	115.5	0	0	1	-360	360;
	3209	3801	0.0167	0.0368	0.0035	105	105	115.5	0	0	1	-360	360;
	3221	3961	0.0041	0.0133	0.0028	103	103	113.3	0	0	1	-360	360;
	3221	4021	0.0184	0.0949	0.0103	178	178	195.8	0	0	1	-360	360;
	3221	32210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3221	32211	0.0001	0.0004	0.0015	130	130	143	0	0	1	-360	360;
	3241	3841	0.0223	0.0716	0.0073	99	99	108.9	0	0	1	-360	360;
	3241	4081	0.0093	0.0297	0.0031	136	136	149.6	0	0	1	-360	360;
	3241	32461	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	3251	5281	0.006	0.0179	0.12	106	106	116.6	0	0	1	-360	360;
	3261	3341	0.0534	0.118	0.011	105	105	115.5	0	0	1	-360	360;
	3261	4251	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360;
	3261	32661	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	3281	3541	0.014	0.031	0.0029	105	105	115.5	0	0	1	-360	360;
	3281	4261	0.0523	0.1156	0.0108	76	105	115.5	0	0	1	-360	360;
	3281	5091	0.0026	0.0131	0.0026	178	178	195.8	0	0	1	-360	360;
	3281	32810	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3282	3472	0.0082	0.0607	0.0915	434	434	477.4	0	0	1	-360	360;
	3282	4942	0.0144	0.0795	0.1147	269	269	295.9	0	0	1	-360	360;
	3301	43619	0.0142	0.0735	0.008	178	178	195.8	0	0	1	-360	360;
	3321	4221	0.0095	0.021	0.002	105	105	115.5	0	0	1	-360	360;
	3330	3331	0	0.0001	0	178	178	195.8	0	0	1	-360	360;
	3330	28810	0.0079	0.0406	0.0044	178	178	195.8	0	0	1	-360	360;
	3361	3581	0.0064	0.0167	0.0017	103	103	113.3	0	0	1	-360	360;
	3381	4001	0.017	0.0877	0.0096	178	178	195.8	0	0	1	-360	360;
	3381	23019	0.0213	0.0957	0.0103	104	104	114.4	0	0	1	-360	360;
	3391	28810	0.0079	0.0166	0.1119	140	140	154	0	0	1	-360	360;
	3401	5441	0.0036	0.0075	0.0502	140	140	154	0	0	1	-360	360;
	3421	4101	0.0006	0.0012	0.0199	119	119	130.9	0	0	1	-360	360;
	3421	4401	0.0031	0.0067	0.0365	120	120	132	0	0	1	-360	360;
	3461	4611	0.0022	0.0111	0.0012	178	178	195.8	0	0	1	-360	360;
	3461	4611	0.0022	0.0111	0.0012	178	178	195.8	0	0	1	-360	360;
	3461	4681	0.0333	0.1075	0.011	136	136	149.6	0	0	1	-360	360;
	3461	5141	0.0017	0.0056	0.0006	120	120	132	0	0	0	-360	360;
	3461	5281	0.0602	0.1354	0.0127	105	105	115.5	0	0	1	-360	360;
	3461	5281	0.0279	0.1443	0.0157	178	178	195.8	0	0	1	-360	360;
	3461	51410	0.0017	0.0056	0.0006	120	120	132	0	0	0	-360	360;
	3462	3472	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3462	3942	0.0003	0.0026	0.178	593	593	652.3	0	0	1	-360	360;
	3462	5142	0.0004	0.0025	0.0037	761	761	837.1	0	0	1	-360	360;
	3472	5142	0.0004	0.0024	0.0039	761	761	837.1	0	0	1	-360	360;
	3501	4001	0.0719	0.1595	0.0149	105	105	115.5	0	0	1	-360	360;
	3501	4701	0.0242	0.0535	0.0068	105	105	115.5	0	0	1	-360	360;
	3501	4711	0.0195	0.043	0.0051	105	105	115.5	0	0	1	-360	360;
	3521	4061	0.0203	0.0447	0.0042	105	105	115.5	0	0	1	-360	360;
	3521	4781	0.0583	0.129	0.012	105	105	115.5	0	0	1	-360	360;
	3521	35211	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	3521	35261	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	3522	5462	0.0071	0.053	0.08	434	434	477.4	0	0	1	-360	360;
	3541	3901	0.0053	0.0245	0.0027	178	178	195.8	0	0	1	-360	360;
	3541	4681	0.0438	0.1006	0.0123	103	103	113.3	0	0	1	-360	360;
	3541	32810	0.0179	0.0396	0.0089	80	80	88	0	0	1	-360	360;
	3551	4481	0.0151	0.0334	0.0032	105	105	115.5	0	0	1	-360	360;
	3554	3944	0.0033	0.0378	0.858	1577	1577	1734.7	0	0	1	-360	360;
	3561	4961	0.0611	0.1352	0.0126	105	105	115.5	0	0	1	-360	360;
	3561	35211	0.0628	0.1389	0.013	105	105	115.5	0	0	1	-360	360;
	3561	35661	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	3561	35662	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3581	5191	0.049	0.1568	0.016	136	136	149.6	0	0	1	-360	360;
	3581	5361	0.0541	0.1196	0.0127	105	105	115.5	0	0	1	-360	360;
	3581	28019	0.0578	0.1317	0.0124	103	103	113.3	0	0	1	-360	360;
	3581	35861	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	3581	35862	0	0.01	0	105	105	115.5	0	0	1	-360	360;
	3581	89516	0.03449	0.07653	0.00709	107	107	107	0	0	1	-360	360;
	3601	39610	0.0014	0.0031	0.0165	68	100	110	0	0	1	-360	360;
	3611	39610	0.0015	0.0031	0.0167	68	120	132	0	0	1	-360	360;
	3621	5301	0.0162	0.0358	0.0034	68	105	115.5	0	0	1	-360	360;
	3641	3651	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3751	4651	0.0022	0.0045	0.0301	140	140	154	0	0	1	-360	360;
	3751	5231	0.001	0.0021	0.0141	140	140	154	0	0	1	-360	360;
	3761	20411	0.0027	0.0099	0.0163	125	130	143	0	0	1	-360	360;
	3781	4211	0.0008	0.0018	0.0358	119	119	130.9	0	0	0	-360	360;
	3781	5521	0.0008	0.0016	0.0086	120	120	132	0	0	1	-360	360;
	3801	5481	0.0303	0.0691	0.0065	105	105	115.5	0	0	1	-360	360;
	3821	35211	0.0235	0.052	0.0049	105	105	115.5	0	0	1	-360	360;
	3841	3851	0	0.0001	0	105	105	115.5	0	0	0	-360	360;
	3841	27219	0.0022	0.0069	0.0019	103	103	113.3	0	0	1	-360	360;
	3841	27281	0.003	0.0087	0.0008	105	105	115.5	0	0	1	-360	360;
	3842	3852	0	0.0001	0	434	434	477.4	0	0	0	-360	360;
	3842	5202	0.0058	0.0442	0.1839	351	351	386.1	0	0	1	-360	360;
	3842	30820	0.0026	0.0164	0.026	550	793	872.3	0	0	1	-360	360;
	3851	4621	0.0093	0.0296	0.0031	136	136	149.6	0	0	1	-360	360;
	3851	4741	0.0082	0.0239	0.0024	103	103	113.3	0	0	1	-360	360;
	3851	13219	0.0322	0.1031	0.0106	136	136	149.6	0	0	1	-360	360;
	3852	4943	0.0169	0.0936	0.135	269	269	295.9	0	0	1	-360	360;
	3852	5462	0.0027	0.0195	0.0295	434	434	477.4	0	0	1	-360	360;
	3861	3871	0	0.0001	0	105	105	115.5	0	0	0	-360	360;
	3861	4651	0.0026	0.0047	0.0746	100	100	110	0	0	1	-360	360;
	3861	4651	0.0029	0.0062	0.0338	120	120	132	0	0	1	-360	360;
	3871	5131	0.0029	0.0056	0.0703	100	100	110	0	0	0	-360	360;
	3901	3981	0.0011	0.0025	0.0003	45	105	115.5	0	0	1	-360	360;
	3901	3991	0.0011	0.0024	0.0002	45	105	115.5	0	0	1	-360	360;
	3934	3944	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	3934	3954	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	3934	4384	0.002	0.0234	0.53	997	1577	1734.7	0	0	1	-360	360;
	3941	52219	0.0042	0.0215	0.0024	178	178	195.8	0	0	1	-360	360;
	3942	4522	0.0007	0.0085	0.0205	700	825	907.5	0	0	1	-360	360;
	3944	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	3961	5181	0.0008	0.0036	0.0364	187	187	205.7	0	0	1	-360	360;
	3961	5181	0.0007	0.0032	0.032	187	187	205.7	0	0	1	-360	360;
	3961	32210	0.0041	0.0133	0.0028	103	103	113.3	0	0	1	-360	360;
	3961	39610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3961	39670	0	0.0001	0	178	178	195.8	0	0	1	-360	360;
	4001	40061	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	4041	4371	0.0216	0.048	0.0045	99	99	108.9	0	0	1	-360	360;
	4041	5241	0.0131	0.0289	0.0027	68	105	115.5	0	0	1	-360	360;
	4041	5251	0.0129	0.0286	0.0027	68	105	115.5	0	0	1	-360	360;
	4041	40461	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	4041	40462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	4111	17411	0.0022	0.0047	0.0311	140	140	154	0	0	1	-360	360;
	4201	13219	0.0128	0.0407	0.0042	136	136	149.6	0	0	1	-360	360;
	4211	4651	0.0008	0.0019	0.0376	119	119	130.9	0	0	1	-360	360;
	4242	4462	0.0003	0.0013	0.2612	332	332	365.2	0	0	1	-360	360;
	4361	43619	0.0171	0.0379	0.0036	105	105	115.5	0	0	1	-360	360;
	4382	5172	0.0017	0.0126	0.019	434	434	477.4	0	0	1	-360	360;
	4384	5464	0.0024	0.0278	0.6309	997	1577	1734.7	0	0	1	-360	360;
	4441	50619	0.0349	0.0771	0.0072	68	105	115.5	0	0	1	-360	360;
	4461	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360;
	4462	4472	0	0.0366	0	450	450	495	0	0	1	-360	360;
	4462	5022	0.0001	0.0001	0.0033	593	593	652.3	0	0	1	-360	360;
	4462	44661	0	0.001	0	999	999	1098.9	0	0	1	-360	360;
	4471	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360;
	4472	17431	0.0012	0.0049	0.6184	267	267	293.7	0	0	1	-360	360;
	4472	30820	0.001	0.0043	0.5037	267	267	293.7	0	0	1	-360	360;
	4472	30820	0.0005	0.0032	0.7216	351	351	386.1	0	0	1	-360	360;
	4472	44662	0	0.001	0	999	999	1098.9	0	0	1	-360	360;
	4481	22419	0.0403	0.1789	0.0191	187	187	205.7	0	0	1	-360	360;
	4522	5142	0.0012	0.0073	0.1734	461	461	507.1	0	0	1	-360	360;
	4651	44681	0.0005	0.0011	0.0157	45	112	123.2	0	0	1	-360	360;
	4701	4711	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	4721	4731	0	0.0001	0	136	136	149.6	0	0	0	-360	360;
	4721	5181	0.0067	0.0345	0.0038	178	178	195.8	0	0	1	-360	360;
	4731	4761	0.0033	0.0073	0.0007	63	63	69.3	0	0	1	-360	360;
	4731	5181	0.006	0.0306	0.0047	178	178	195.8	0	0	1	-360	360;
	4731	47261	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	4741	23019	0.0201	0.085	0.009	103	103	113.3	0	0	1	-360	360;
	4781	4961	0.0226	0.0499	0.0047	105	105	115.5	0	0	1	-360	360;
	4941	22419	0.0075	0.0388	0.0069	178	178	195.8	0	0	1	-360	360;
	4941	31019	0.0338	0.1745	0.019	178	178	195.8	0	0	1	-360	360;
	4941	50019	0.0212	0.0468	0.0062	105	105	115.5	0	0	1	-360	360;
	4942	4943	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	4961	49662	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	4981	5041	0.0173	0.0382	0.0036	105	105	115.5	0	0	1	-360	360;
	4981	5041	0.0187	0.0413	0.0039	105	105	115.5	0	0	1	-360	360;
	4981	49861	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	4991	5361	0.0069	0.0152	0.0015	105	105	115.5	0	0	1	-360	360;
	5001	50019	0.0032	0.0069	0.0007	105	105	115.5	0	0	1	-360	360;
	5022	5222	0	0.0001	0	1577	1577	1734.7	0	0	0	-360	360;
	5041	17010	0.0309	0.1599	0.0174	178	178	195.8	0	0	1	-360	360;
	5061	50619	0.0032	0.0069	0.0007	45	105	115.5	0	0	1	-360	360;
	5091	10210	0.0035	0.0179	0.004	178	178	195.8	0	0	1	-360	360;
	5122	5222	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360;
	5141	51410	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	5221	52219	0.0046	0.01	0.001	105	105	115.5	0	0	1	-360	360;
	5261	52610	0	0.0001	0	1577	1577	1734.7	0	0	0	-360	360;
	5261	52661	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	5271	5381	0.0083	0.0428	0.0047	178	178	195.8	0	0	1	-360	360;
	5271	32810	0.0176	0.0909	0.0099	178	178	195.8	0	0	1	-360	360;
	5281	43619	0.0071	0.0368	0.004	178	178	195.8	0	0	1	-360	360;
	5281	52861	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	5301	31019	0.0163	0.0842	0.0092	178	178	195.8	0	0	1	-360	360;
	5301	53061	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	5462	54622	0	0.0001	0	593	593	652.3	0	0	0	-360	360;
	5464	54640	0	0.02874	0	1424	1424	1566.4	0	0	1	-360	360;
	5464	90440	0.0027	0.0311	0.7066	1577	1577	1734.7	0	0	1	-360	360;
	5501	55061	0	0.0001	0	105	105	115.5	0	0	1	-360	360;
	10204	10205	0	0.0001	0	107	107	117.7	0	0	0	-360	360;
	11204	11234	0.15499	0.16288	0.00025	10.2	10.2	11.22	0	0	1	-360	360;
	11214	11224	0.0787	0.2182	0.0083	44.1	44.1	48.51	0	0	1	-360	360;
	11234	11244	0.0765	0.1786	0.0309	44.1	44.1	48.51	0	0	1	-360	360;
	11234	11254	0.3178	0.334	0.0052	10.2	10.2	11.22	0	0	1	-360	360;
	12201	68563	0.646	0.3656	0.0001	0	0	0	0	0	1	-360	360;
	12804	12814	0.0586	0.1368	0.0237	44.1	44.1	48.51	0	0	1	-360	360;
	13001	13011	1e-05	1e-05	1e-05	9999	9999	10998.9	0	0	1	-360	360;
	13011	13021	1e-05	1e-05	1e-05	9999	9999	10998.9	0	0	1	-360	360;
	13114	13134	0.0612	0.171	0.0056	44.1	44.1	48.51	0	0	1	-360	360;
	13124	68272	0.0061	0.0097	0.0001	33.6	33.6	36.96	0	0	1	-360	360;
	13124	68273	0.0061	0.0097	0.0001	33.6	33.6	36.96	0	0	1	-360	360;
	13404	13424	0.2088	0.3321	0.0007	33.6	33.6	36.96	0	0	1	-360	360;
	13404	13434	0.1128	0.1794	0.0004	33.6	33.6	36.96	0	0	1	-360	360;
	13404	13494	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	13404	17044	0	0.0001	0	10	10	11	0	0	0	-360	360;
	13424	13484	0.0785	0.0838	0.0006	25.3	25.3	27.83	0	0	1	-360	360;
	13434	13464	0.0765	0.1254	0.0022	33.6	33.6	36.96	0	0	1	-360	360;
	13444	13454	0.0364	0.106	0.0002	51	51	56.1	0	0	1	-360	360;
	13444	13494	0.0193	0.0509	0.0038	44.1	44.1	48.51	0	0	1	-360	360;
	13604	13614	0.2739	0.2878	0.0005	25.3	25.3	27.83	0	0	1	-360	360;
	14001	68143	1.144	1.82	0.0001	7.1	7.1	7.81	0	0	1	-360	360;
	14004	14024	0.1874	0.2982	0.0011	33.6	33.6	36.96	0	0	1	-360	360;
	14012	14022	0.44	0.7	0.0002	14.27	14.27	15.7	0	0	1	-360	360;
	14024	14034	0.4288	0.4507	0.0007	19.7	19.7	21.67	0	0	1	-360	360;
	14024	14044	0.1705	0.1792	0.0003	19.7	19.7	21.67	0	0	1	-360	360;
	14204	68298	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	14204	68300	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	14402	14412	0.4992	0.7924	0.0003	13.2	13.2	14.52	0	0	1	-360	360;
	14404	14414	0.5266	0.424	0.0002	10.2	10.2	11.22	0	0	1	-360	360;
	14604	14614	0.11575	0.33776	0.00064	38	38	41.8	0	0	1	-360	360;
	15102	15122	0.0276	0.0438	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	15102	15142	0.036	0.0463	0.0033	28.4	28.4	31.24	0	0	1	-360	360;
	15122	15132	0.1895	0.2544	0.0035	14.27	14.27	15.7	0	0	1	-360	360;
	15502	15512	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	15504	15514	0.2067	0.2172	0.0004	10.2	10.2	11.22	0	0	1	-360	360;
	15504	15534	0.0364	0.106	0.0002	51	51	56.1	0	0	1	-360	360;
	15524	15534	0.0786	0.2293	0.0005	51	51	56.1	0	0	1	-360	360;
	15702	68260	0.1926	0.3063	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	15704	35804	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	17004	17044	0	0.0001	0	10	10	11	0	0	1	-360	360;
	17411	24819	0.0046	0.01	0.001	105	105	115.5	0	0	1	-360	360;
	18604	18614	0.374	0.3976	0.0007	16.4	16.4	18.04	0	0	1	-360	360;
	18804	18834	0.2739	0.2878	0.0005	25.3	25.3	27.83	0	0	1	-360	360;
	19002	19072	0.28397	0.365	0.00642	18.1	18.1	19.91	0	0	1	-360	360;
	19004	19014	0.2144	0.22532	0.00035	10.2	10.2	11.22	0	0	1	-360	360;
	19302	19312	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360;
	19302	19322	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360;
	19318	19322	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	21004	21014	0.6148	0.6461	0.001	10.2	10.2	11.22	0	0	1	-360	360;
	21004	21024	0.3455	0.3651	0.0005	10.2	10.2	11.22	0	0	1	-360	360;
	21014	21024	0.1097	0.1746	0.0004	33.6	33.6	36.96	0	0	1	-360	360;
	21404	21414	0.0195	0.0567	0.0002	51	51	56.1	0	0	1	-360	360;
	21601	21611	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	21604	21614	0.17339	0.19575	0.00383	10.2	10.2	11.22	0	0	1	-360	360;
	21614	21624	0.1079	0.1299	0.0054	25.3	25.3	27.83	0	0	1	-360	360;
	21801	21811	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	21802	21812	0.2462	0.3899	0.0002	11	11	12.1	0	0	1	-360	360;
	21804	21814	0.0163	0.0442	0.0024	44.1	44.1	48.51	0	0	1	-360	360;
	21804	21824	1.0332	1.182	0	12.4	12.4	13.64	0	0	1	-360	360;
	21804	21834	0.0212	0.0617	0.0002	38	38	41.8	0	0	1	-360	360;
	21804	21864	0.3388	0.3564	0.0007	38.1	38.1	41.91	0	0	1	-360	360;
	21814	21854	0.0159	0.037	0.0064	44.1	44.1	48.51	0	0	1	-360	360;
	21822	21842	0.4888	0.77	0.0007	14.27	14.27	15.7	0	0	1	-360	360;
	21822	68313	0.3686	0.5863	0.0002	14.27	14.27	15.7	0	0	1	-360	360;
	21834	21844	0.155	0.1629	0.0003	38.1	38.1	41.91	0	0	1	-360	360;
	22201	22221	1.1	1.75	0.0001	7.1	7.1	7.81	0	0	1	-360	360;
	22204	22224	0.744	0.7819	0.0013	15.8	15.8	17.38	0	0	1	-360	360;
	22204	22244	0.1499	0.1575	0.0003	19.7	19.7	21.67	0	0	1	-360	360;
	22204	22254	0.2894	0.3041	0.0005	19.7	19.7	21.67	0	0	1	-360	360;
	22204	22264	0.3689	0.2864	0.0001	17.1	17.1	18.81	0	0	1	-360	360;
	22204	22284	0.1352	0.3944	0.0008	38	38	41.8	0	0	1	-360	360;
	22224	22234	0.4624	0.486	0.0008	15.8	15.8	17.38	0	0	1	-360	360;
	22232	22252	0.66	1.05	0.0003	14.27	14.27	15.7	0	0	1	-360	360;
	22234	22244	0.4185	0.4398	0.0007	19.7	19.7	21.67	0	0	1	-360	360;
	22271	22282	0.495	0.7876	0.0003	14.27	14.27	15.7	0	0	1	-360	360;
	22814	22824	0.0339	0.0791	0.0137	44.1	44.1	48.51	0	0	1	-360	360;
	23604	23614	0.0098	0.0228	0.004	44.1	44.1	48.51	0	0	1	-360	360;
	23611	23621	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	23612	23622	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	23622	23632	0.4345	0.69125	0.00019	14.27	14.27	15.7	0	0	1	-360	360;
	26700	26702	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	26702	26709	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360;
	26702	26710	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360;
	26702	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	26703	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	26705	26712	0.02266	0.01801	0.00517	999	999	1098.9	0	0	1	-360	360;
	26705	26722	0.194	0.62238	0.0012	999	999	1098.9	0	0	1	-360	360;
	27004	68566	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	27302	27361	0.0001	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	27702	27703	0.16	0.061	0.00013	9999	9999	10998.9	0	0	1	-360	360;
	27712	27722	0.143	0.2276	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	27804	27805	0	0.0001	0	137	137	150.7	0	0	0	-360	360;
	28710	28712	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	28814	28834	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360;
	28824	28834	0.0521	0.1216	0.0211	44.1	44.1	48.51	0	0	1	-360	360;
	31001	31011	1.562	2.485	4e-05	7.1	7.1	7.81	0	0	1	-360	360;
	31004	31014	0.09791	0.11422	0.00369	10.2	10.2	11.22	0	0	1	-360	360;
	31004	31024	0.0625	0.0994	0.0002	33.6	33.6	36.96	0	0	1	-360	360;
	32502	32512	0.0932	0.1444	0.0003	14.27	14.27	15.7	0	0	1	-360	360;
	32502	32522	0.1341	0.2026	0.0009	14.27	14.27	15.7	0	0	1	-360	360;
	32502	32542	0.19	0.1076	0.0001	0	0	0	0	0	1	-360	360;
	32504	32514	0.005	0.0117	0.0021	44.1	44.1	48.51	0	0	1	-360	360;
	32504	32524	0.0775	0.0815	0.0002	25.3	25.3	27.83	0	0	1	-360	360;
	32504	32544	0.1034	0.1086	0.0002	25.3	25.3	27.83	0	0	1	-360	360;
	32524	32534	0.0362	0.0381	0.0001	25.3	25.3	27.83	0	0	1	-360	360;
	32554	32564	0.0033	0.0076	0.0014	44.1	44.1	48.51	0	0	1	-360	360;
	33004	33014	0.1727	0.5036	0.001	51	51	56.1	0	0	1	-360	360;
	33014	33024	0.217	0.2281	0.0004	25.3	25.3	27.83	0	0	1	-360	360;
	33014	68564	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	33024	33034	0.193	0.2192	0.0055	25.3	25.3	27.83	0	0	1	-360	360;
	34602	68165	0.0658	0.0814	0.0015	18.1	18.1	19.91	0	0	1	-360	360;
	35231	90020	0.0026	0.021	0.1269	710	710	781	0	0	1	-360	360;
	35232	90020	0.0026	0.021	0.1269	710	710	781	0	0	1	-360	360;
	35804	35814	0.5848	0.6921	0.0043	33.6	33.6	36.96	0	0	1	-360	360;
	35804	35824	0.1765	0.3539	0.0001	30.2	30.2	33.22	0	0	1	-360	360;
	36204	36214	0.01352	0.03945	7e-05	38	38	41.8	0	0	1	-360	360;
	36402	36412	0.1022	0.1313	0.0093	28.4	28.4	31.24	0	0	1	-360	360;
	36402	36422	0.1343	0.1726	0.0122	28.4	28.4	31.24	0	0	1	-360	360;
	36402	36432	0.2334	0.3	0.00527	18.1	18.1	19.91	0	0	1	-360	360;
	36402	36442	0.121	0.1497	0.0027	18.1	18.1	19.91	0	0	1	-360	360;
	36432	36452	0.0935	0.14875	4e-05	14.27	14.27	15.7	0	0	1	-360	360;
	36432	36462	0.0156	0.02	0.0004	18.1	18.1	19.91	0	0	1	-360	360;
	36442	36482	0.0128	0.0158	0.0003	18.1	18.1	19.91	0	0	1	-360	360;
	36442	36492	0.0987	0.1221	0.0022	18.1	18.1	19.91	0	0	1	-360	360;
	38004	38014	0.0336	0.0783	0.0136	44.1	44.1	48.51	0	0	1	-360	360;
	38201	38231	0.11	0.175	0.0001	7.1	7.1	7.81	0	0	1	-360	360;
	38203	38204	0.1912	0.2009	0.0004	25.3	25.3	27.83	0	0	1	-360	360;
	38204	38214	0.2451	0.2954	0.0005	38	38	41.8	0	0	1	-360	360;
	38204	38224	0.0335	0.0936	0.0002	33.6	33.6	36.96	0	0	1	-360	360;
	38211	38242	1.0406	1.64	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	38214	38264	0.2584	0.2715	0.0005	10.2	10.2	11.22	0	0	1	-360	360;
	38224	38234	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	38224	38254	0.6148	0.6461	0.001	10.2	10.2	11.22	0	0	1	-360	360;
	38233	38234	0.1266	0.1331	0.0003	25.3	25.3	27.83	0	0	1	-360	360;
	38234	38244	0.3297	0.3574	0	16.4	16.4	18.04	0	0	1	-360	360;
	38264	38284	0.146	0.1585	0.0019	25.3	25.3	27.83	0	0	1	-360	360;
	40904	67037	0.0442	0.0703	0.0002	33.6	33.6	36.96	0	0	1	-360	360;
	40912	40922	0.0424	0.0674	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	40922	40932	0.1029	0.1637	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	40973	68308	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	42202	42212	0.3933	0.6257	0.0002	14.27	14.27	15.7	0	0	1	-360	360;
	42204	42214	0.5167	0.543	0.0009	25.3	25.3	27.83	0	0	1	-360	360;
	42204	42224	0.0431	0.1364	0.0001	29.2	29.2	32.12	0	0	1	-360	360;
	42224	42234	0.1835	0.1928	0.0003	38.1	38.1	41.91	0	0	1	-360	360;
	42234	42244	0.155	0.1629	0.0003	25.3	25.3	27.83	0	0	1	-360	360;
	42244	68554	0.0259	0.0272	0.0001	25.3	25.3	27.83	0	0	1	-360	360;
	43704	43724	0.041	0.1196	0.0003	38	38	41.8	0	0	1	-360	360;
	44804	44814	0.0397	0.0631	0.0002	33.6	33.6	36.96	0	0	1	-360	360;
	46503	46513	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	46804	46814	0.3382	0.3586	0.0004	16.4	16.4	18.04	0	0	1	-360	360;
	46804	46834	0.0761	0.2219	0.0005	38	38	41.8	0	0	1	-360	360;
	46804	46854	0.2194	0.2305	0.0004	25.3	25.3	27.83	0	0	1	-360	360;
	46804	68547	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	46814	46824	0.2635	0.2769	0.0005	25.3	25.3	27.83	0	0	1	-360	360;
	46834	46844	0.062	0.0652	0.0002	19.7	19.7	21.67	0	0	1	-360	360;
	49504	49514	0.0303	0.0707	0.0123	44.1	44.1	48.51	0	0	1	-360	360;
	49514	49524	0.1189	0.1249	0.0002	10.2	10.2	11.22	0	0	1	-360	360;
	49802	49832	0.1376	0.2188	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	49804	49814	0.6768	0.7114	0.0012	15.8	15.8	17.38	0	0	1	-360	360;
	49832	49842	0.2256	0.3588	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	49832	68101	0.352	0.56	0.0002	14.27	14.27	15.7	0	0	1	-360	360;
	49912	49932	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360;
	49912	49942	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360;
	49922	49952	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360;
	49952	49962	0.055	0.0876	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	49952	49982	0.0324	0.0385	0.0003	11	11	12.1	0	0	1	-360	360;
	50004	50014	0.8985	1.071	0.0018	19.7	19.7	21.67	0	0	1	-360	360;
	52201	52211	1.65	2.625	4e-05	9999	9999	10998.9	0	0	1	-360	360;
	52204	52214	0.0027	0.0062	0.0011	44.1	44.1	48.51	0	0	1	-360	360;
	52204	52224	0.08266	0.08687	0.00013	10.2	10.2	11.22	0	0	1	-360	360;
	52224	52234	0.3281	0.3448	0.0054	10.2	10.2	11.22	0	0	1	-360	360;
	52604	52654	0.0127	0.037	0.0001	51	51	56.1	0	0	1	-360	360;
	52604	52694	0.248	0.2607	0.0005	25.3	25.3	27.83	0	0	1	-360	360;
	52605	52615	0.0646	0.0679	0.0002	15.8	15.8	17.38	0	0	1	-360	360;
	52605	52694	0.1873	0.1969	0.0004	25.3	25.3	27.83	0	0	1	-360	360;
	52614	52624	0.0619	0.1444	0.025	44.1	44.1	48.51	0	0	1	-360	360;
	52624	52634	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360;
	52624	52644	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360;
	52625	52674	0.0473	0.0752	0.0002	33.6	33.6	36.96	0	0	1	-360	360;
	52654	52664	0.4779	0.5023	0.0008	25.3	25.3	27.83	0	0	1	-360	360;
	52664	52674	0.064	0.1019	0.0002	33.6	33.6	36.96	0	0	1	-360	360;
	52674	52684	0.0656	0.1043	0.0002	33.6	33.6	36.96	0	0	1	-360	360;
	52704	52794	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360;
	52705	52714	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360;
	52705	52724	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	52724	52754	0.13712	0.24432	0.00038	19.7	19.7	21.67	0	0	1	-360	360;
	52724	52764	0.0293	0.0684	0.0119	44.1	44.1	48.51	0	0	1	-360	360;
	53002	53012	0.055	0.0875	2e-05	14.27	14.27	15.7	0	0	1	-360	360;
	53004	53014	0.34355	0.36105	0.00056	10.2	10.2	11.22	0	0	1	-360	360;
	53004	53024	0.11575	0.33776	0.00064	38	38	41.8	0	0	1	-360	360;
	53012	53022	0.143	0.2275	6e-05	14.27	14.27	15.7	0	0	1	-360	360;
	53024	53034	0.06337	0.1849	0.00035	38	38	41.8	0	0	1	-360	360;
	53042	53062	0.231	0.3675	0.0001	14.27	14.27	15.7	0	0	1	-360	360;
	53052	53072	0.11	0.175	5e-05	14.27	14.27	15.7	0	0	1	-360	360;
	53614	53624	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360;
	54401	54411	1e-05	1e-05	1e-05	9999	9999	10998.9	0	0	1	-360	360;
	54402	54425	0.32262	0.50375	0.00083	14.27	14.27	15.7	0	0	1	-360	360;
	54404	54414	0.13949	0.14659	0.00023	19.7	19.7	21.67	0	0	1	-360	360;
	54404	54424	0.22731	0.23889	0.00037	19.7	19.7	21.67	0	0	1	-360	360;
	54412	54422	0.32262	0.50375	0.00083	14.27	14.27	15.7	0	0	1	-360	360;
	54422	54426	0.22778	0.36	0.00027	14.27	14.27	15.7	0	0	1	-360	360;
	68313	68314	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	70010	79010	0.03948	0.09468	0.01902	109	109	109	0	0	1	-360	360;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360;
	70030	70090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	70032	70033	0	0.0001	0	0	0	0	0	0	1	-360	360;
	70032	79080	0.3014	0.75351	0.00097	30	30	30	0	0	1	-360	360;
	70032	79081	0.23436	0.5859	0.00075	30	30	30	0	0	1	-360	360;
	70080	70090	0.06125	0.07971	0.00105	0	0	0	0	0	1	-360	360;
	70080	70091	0.04435	0.0807	0.00018	0	0	0	0	0	1	-360	360;
	70090	70093	0.03903	0.0975	0.00013	0	0	0	0	0	1	-360	360;
	70090	70094	0.03269	0.0816	0.00011	0	0	0	0	0	1	-360	360;
	70111	74511	0.00855	0.02231	0.00377	82	82	82	0	0	1	-360	360;
	70112	74512	0.00855	0.02231	0.00377	82	82	82	0	0	1	-360	360;
	70311	81510	0.01162	0.02994	0.00303	82	82	82	0	0	1	-360	360;
	70312	81510	0.01162	0.02994	0.00303	82	82	82	0	0	1	-360	360;
	70330	70390	0	0.0001	0	0	0	0	0	0	1	-360	360;
	70510	72010	0.02259	0.0582	0.00589	82	82	82	0	0	1	-360	360;
	70510	72010	0.02259	0.0582	0.00589	82	82	82	0	0	1	-360	360;
	70510	78511	0.02283	0.05361	0.00487	69	69	69	0	0	1	-360	360;
	70510	78512	0.02271	0.05291	0.0049	70	70	70	0	0	1	-360	360;
	70520	81020	0.00204	0.01913	0.11407	710	710	710	0	0	1	-360	360;
	70520	81520	0.00155	0.01445	0.08889	710	710	710	0	0	1	-360	360;
	70520	85020	0.00294	0.02743	0.16876	710	710	710	0	0	1	-360	360;
	70520	86220	4e-05	0.00034	0.00201	710	710	710	0	0	1	-360	360;
	71011	81510	0.01306	0.03455	0.00332	109	109	109	0	0	1	-360	360;
	71012	81510	0.01502	0.03973	0.00381	109	109	109	0	0	1	-360	360;
	71032	71090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	71033	71034	0.5256	0.5256	0.00059	0	0	0	0	0	1	-360	360;
	71033	71090	0.1203	0.1456	0.00014	0	0	0	0	0	1	-360	360;
	71034	71035	0.4605	0.4605	0.00052	0	0	0	0	0	1	-360	360;
	71034	71080	0.2674	0.1979	0.00016	0	0	0	0	0	1	-360	360;
	71035	71090	0.3885	0.617	0.0006	0	0	0	0	0	1	-360	360;
	71036	71090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	71080	71091	0.0418	0.0336	2e-05	0	0	0	0	0	1	-360	360;
	71511	90012	0.02403	0.06239	0.00622	82	82	82	0	0	1	-360	360;
	71512	90012	0.01855	0.04902	0.00471	82	82	82	0	0	1	-360	360;
	71530	71590	0	0.0001	0	0	0	0	0	0	0	-360	360;
	72010	81510	0.02769	0.073	0.00705	109	109	109	0	0	1	-360	360;
	72010	81510	0.02651	0.06989	0.00675	109	109	109	0	0	1	-360	360;
	72010	83011	0.0071	0.02336	0.00249	79	79	79	0	0	1	-360	360;
	72010	83012	0.0071	0.02336	0.00249	79	79	79	0	0	1	-360	360;
	72511	74512	0.02769	0.07132	0.00722	82	82	82	0	0	1	-360	360;
	72512	74512	0.02769	0.07132	0.00722	82	82	82	0	0	1	-360	360;
	72530	72590	0	0.0001	0	0	0	0	0	0	0	-360	360;
	73011	76511	0.00479	0.00462	0.0531	75	75	75	0	0	1	-360	360;
	73012	76512	0.00479	0.00462	0.0531	75	75	75	0	0	1	-360	360;
	73031	73032	0	0.0001	0	0	0	0	0	0	1	-360	360;
	73031	73090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	73031	74730	0.0062	0.00811	0.00191	30	30	30	0	0	1	-360	360;
	73031	74730	0.00563	0.00736	0.00181	30	30	30	0	0	1	-360	360;
	73031	78030	0.01249	0.01291	0.00177	30	30	30	0	0	1	-360	360;
	73031	89030	0.01569	0.01062	0.00181	30	30	30	0	0	1	-360	360;
	73032	73090	0	0.0001	0	0	0	0	0	0	0	-360	360;
	73032	74730	0.00871	0.00586	0.00181	30	30	30	0	0	1	-360	360;
	73032	74730	0.00498	0.0065	0.0017	30	30	30	0	0	1	-360	360;
	73032	78030	0.01196	0.01232	0.00177	30	30	30	0	0	1	-360	360;
	73032	89030	0.0103	0.01064	0.0017	30	30	30	0	0	1	-360	360;
	73090	73091	0	0.0001	0	0	0	0	0	0	1	-360	360;
	73510	85710	0.01211	0.04544	0.00624	139	139	139	0	0	1	-360	360;
	73530	73590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74011	74511	0.03714	0.0875	0.00798	69	69	69	0	0	1	-360	360;
	74011	78511	0.01865	0.04345	0.00402	70	70	70	0	0	1	-360	360;
	74012	74511	0.03695	0.08641	0.00803	70	70	70	0	0	1	-360	360;
	74012	78512	0.01875	0.04402	0.004	69	69	69	0	0	1	-360	360;
	74030	74090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74511	76011	0.00118	0.00363	0.06079	132	132	132	0	0	1	-360	360;
	74511	76012	0.00118	0.00364	0.06093	132	132	132	0	0	1	-360	360;
	74511	82511	0.00532	0.00448	0.0442	66	66	66	0	0	1	-360	360;
	74511	82512	0.00524	0.00442	0.04353	66	66	66	0	0	1	-360	360;
	74512	74513	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74512	86311	0.01516	0.04027	0.07135	109	109	109	0	0	1	-360	360;
	74512	86312	0.0177	0.04614	0.07049	109	109	109	0	0	1	-360	360;
	74512	88011	0.02468	0.06358	0.00644	82	82	82	0	0	1	-360	360;
	74512	88012	0.02468	0.06358	0.00644	82	82	82	0	0	1	-360	360;
	74512	88511	0.00064	0.00252	0.0154	144	144	144	0	0	1	-360	360;
	74512	88512	0.00064	0.00252	0.0154	144	144	144	0	0	1	-360	360;
	74513	74514	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74520	81020	0.00082	0.00774	0.04613	710	710	710	0	0	1	-360	360;
	74520	81020	0.00082	0.00774	0.04613	710	710	710	0	0	1	-360	360;
	74520	82020	0.00299	0.028	0.17101	710	710	710	0	0	1	-360	360;
	74520	90020	0.00204	0.01917	0.11432	710	710	710	0	0	1	-360	360;
	74711	76011	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360;
	74712	76012	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	0	-360	360;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	0	-360	360;
	75010	75011	0	0.0001	0	0	0	0	0	0	1	-360	360;
	75010	75510	0.05311	0.16048	0.01555	185	185	185	0	0	1	-360	360;
	75010	83510	0.02201	0.0643	0.00619	185	185	185	0	0	1	-360	360;
	75010	84511	0.01058	0.02725	0.00276	82	82	82	0	0	1	-360	360;
	75010	84512	0.01058	0.02725	0.00276	82	82	82	0	0	1	-360	360;
	75010	85710	0.0237	0.06914	0.00665	185	185	185	0	0	1	-360	360;
	75030	75090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	75031	75090	0.1608	0.402	0.00053	0	0	0	0	0	1	-360	360;
	75031	75090	0.1929	0.4823	0.00063	0	0	0	0	0	1	-360	360;
	75031	75092	0.2699	0.6714	0.0013	0	0	0	0	0	1	-360	360;
	75031	75093	0.123	0.3011	0.0012	0	0	0	0	0	1	-360	360;
	75032	75080	0.2831	0.2601	0.00112	0	0	0	0	0	1	-360	360;
	75080	75090	0.2633	0.3073	0.00037	0	0	0	0	0	1	-360	360;
	75080	75091	0.2766	0.3015	0.00029	0	0	0	0	0	1	-360	360;
	75510	75514	0	0.0001	0	0	0	0	0	0	1	-360	360;
	75510	81810	0.01077	0.04817	0.00513	143	143	143	0	0	1	-360	360;
	75510	83510	0.03196	0.1013	0.00991	185	185	185	0	0	1	-360	360;
	75510	84411	0.01175	0.03028	0.00307	82	82	82	0	0	1	-360	360;
	75510	84412	0.01175	0.03028	0.00307	82	82	82	0	0	1	-360	360;
	75510	89311	0.01069	0.02893	0.01157	82	82	82	0	0	1	-360	360;
	75510	89312	0.01073	0.02908	0.01263	82	82	82	0	0	1	-360	360;
	75510	89510	0.01813	0.05288	0.01685	143	143	143	0	0	1	-360	360;
	75520	75521	0	3e-05	0.0398	761	761	761	0	0	1	-360	360;
	75520	75522	0	3e-05	0.03383	761	761	761	0	0	1	-360	360;
	75521	85020	0.0021	0.02355	0.14039	1000	1000	1000	0	0	1	-360	360;
	75522	85020	0.0021	0.02355	0.14039	1000	1000	1000	0	0	1	-360	360;
	75530	75590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	75810	81510	0.02933	0.07667	0.01292	82	82	82	0	0	1	-360	360;
	75810	90310	0.04482	0.11909	0.02184	109	109	109	0	0	1	-360	360;
	75830	75890	0	0.0001	0	0	0	0	0	0	0	-360	360;
	76031	76032	0	0.0001	0	0	0	0	0	0	0	-360	360;
	76031	86030	0.0067	0.0119	0.0062	46	50	46	0	0	1	-360	360;
	76031	86030	0.0067	0.0119	0.0062	46	50	46	0	0	1	-360	360;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360;
	76511	81010	0.00163	0.00451	0.13972	144	144	144	0	0	1	-360	360;
	76512	81010	0.00163	0.00451	0.13972	144	144	144	0	0	1	-360	360;
	76513	80012	0.0044	0.01101	0.00755	69	69	69	0	0	1	-360	360;
	76514	80011	0.00449	0.01117	0.00748	69	69	69	0	0	1	-360	360;
	76531	76533	0	0.0001	0	0	0	0	0	0	0	-360	360;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360;
	76810	77210	0.00724	0.04492	0.00431	167	167	167	0	0	1	-360	360;
	76810	79010	0.02573	0.06627	0.00671	82	82	82	0	0	1	-360	360;
	76810	79010	0.02573	0.06627	0.00671	82	82	82	0	0	1	-360	360;
	76810	87510	0.01828	0.0471	0.00477	82	82	82	0	0	1	-360	360;
	76810	87510	0.01828	0.0471	0.00477	82	82	82	0	0	1	-360	360;
	77010	90011	0.0044	0.01448	0.00154	79	79	79	0	0	1	-360	360;
	77010	90011	0.0044	0.01448	0.00154	79	79	79	0	0	1	-360	360;
	77010	90011	0.00478	0.0136	0.00142	96	96	96	0	0	1	-360	360;
	77010	90310	0.02789	0.07256	0.01196	82	82	82	0	0	0	-360	360;
	77010	90310	0.02937	0.07549	0.00768	82	82	82	0	0	0	-360	360;
	77030	77090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	77230	77290	0	0.0001	0	0	0	0	0	0	1	-360	360;
	77511	77512	0	0.0001	0	0	0	0	0	0	0	-360	360;
	77511	77512	0	0.0001	0	0	0	0	0	0	0	-360	360;
	77511	90310	0.00428	0.01712	0.00501	139	139	139	0	0	1	-360	360;
	77511	90310	0.0913	0.02342	0.0024	82	82	82	0	0	1	-360	360;
	77512	87510	0.04195	0.12375	0.01197	186	186	186	0	0	1	-360	360;
	77512	90310	0.00339	0.0178	0.01835	185	185	185	0	0	1	-360	360;
	77530	77590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	77531	77590	0.2179	0.2723	0.00032	0	0	0	0	0	1	-360	360;
	77531	77590	0.0839	0.1199	0.00147	0	0	0	0	0	1	-360	360;
	77531	77591	0.1382	0.3286	0.0025	0	0	0	0	0	1	-360	360;
	78030	89030	0.0178	0.012	0.004	28	28	28	0	0	1	-360	360;
	78030	89030	0.0135	0.0127	0.0055	31.3	31.3	31.3	0	0	1	-360	360;
	78530	78590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	79030	79080	0.06514	0.09471	7e-05	20	20	20	0	0	1	-360	360;
	79030	79081	0.16314	0.23719	0.00017	20	20	20	0	0	1	-360	360;
	79030	79090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	79031	79082	0.5815	0.9052	0.0013	0	0	0	0	0	1	-360	360;
	79031	79090	0.1078	0.1078	0.00012	0	0	0	0	0	1	-360	360;
	79031	79090	0.2892	0.292	0.00082	0	0	0	0	0	1	-360	360;
	79032	79082	0.2448	0.3061	0.00035	0	0	0	0	0	1	-360	360;
	79082	79091	0.0256	0.064	9e-05	0	0	0	0	0	1	-360	360;
	80011	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360;
	80012	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360;
	80511	81510	0.02726	0.06833	0.02722	82	82	82	0	0	1	-360	360;
	80512	81510	0.02726	0.06834	0.02732	82	82	82	0	0	1	-360	360;
	80531	80532	0	0.0001	0	0	0	0	0	0	0	-360	360;
	80710	87510	0.01058	0.06565	0.0063	188	188	188	0	0	1	-360	360;
	80710	90310	0.02117	0.13129	0.0126	188	188	188	0	0	1	-360	360;
	80730	87595	0.0431	0.1014	0.00092	0	0	0	0	0	1	-360	360;
	80730	87597	0.036	0.09	0.00012	0	0	0	0	0	1	-360	360;
	80730	87598	0.06336	0.1584	0.0002	0	0	0	0	0	1	-360	360;
	80730	87599	0.15264	0.3816	0.00049	0	0	0	0	0	1	-360	360;
	80730	87600	0	0.0001	0	0	0	0	0	0	1	-360	360;
	80730	87601	0	0.0001	0	0	0	0	0	0	1	-360	360;
	81010	84011	0.00589	0.02558	0.01835	144	144	144	0	0	1	-360	360;
	81010	84012	0.00589	0.02558	0.01835	144	144	144	0	0	1	-360	360;
	81020	86220	0.002	0.0188	0.11206	710	710	710	0	0	1	-360	360;
	81510	85710	0.03909	0.13303	0.01317	185	185	185	0	0	1	-360	360;
	81510	85710	0.02945	0.11048	0.01517	139	139	139	0	0	1	-360	360;
	81520	82020	0.0013	0.01214	0.07472	710	710	710	0	0	1	-360	360;
	81520	82020	0.0013	0.01214	0.07472	710	710	710	0	0	1	-360	360;
	81520	85020	0.00139	0.01302	0.08013	710	710	710	0	0	1	-360	360;
	81810	89210	0.00728	0.01822	0.0061	98	98	98	0	0	1	-360	360;
	81810	89510	0.00818	0.03674	0.00394	143	143	143	0	0	1	-360	360;
	81830	81831	0.1368	0.342	0.00044	0	0	0	0	0	0	-360	360;
	81830	81832	0.043	0.108	0.00014	0	0	0	0	0	1	-360	360;
	82011	82012	0.0001	0.0001	0	0	0	0	0	0	0	-360	360;
	82020	90020	0.00362	0.03389	0.2061	710	710	710	0	0	1	-360	360;
	83030	83090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360;
	83031	83091	0.3034	0.5579	0.00049	0	0	0	0	0	1	-360	360;
	83530	83590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	83531	83590	0.3483	0.35859	0.0003	0	0	0	0	0	1	-360	360;
	83531	83590	0.41479	0.41479	0.00047	0	0	0	0	0	1	-360	360;
	83531	83592	0.10689	0.26098	0.00113	0	0	0	0	0	1	-360	360;
	83590	83591	0.1235	0.3068	0.00065	0	0	0	0	0	1	-360	360;
	84011	90011	0.04049	0.10592	0.0104	82	82	82	0	0	1	-360	360;
	84012	90011	0.03393	0.10022	0.0087	80	80	80	0	0	1	-360	360;
	84030	84090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	84090	84091	0	0.0001	0	0	0	0	0	0	1	-360	360;
	84430	84490	0	0.0001	0	0	0	0	0	0	1	-360	360;
	84490	84491	0.1537	0.2634	0.00235	0	0	0	0	0	1	-360	360;
	84530	84590	0	0.0001	0	0	0	0	0	0	0	-360	360;
	85020	90320	0.00117	0.01098	0.06543	710	710	710	0	0	1	-360	360;
	85020	90320	0.00117	0.01098	0.06543	710	710	710	0	0	1	-360	360;
	85510	87510	0.02777	0.11322	0.0146	139	139	139	0	0	1	-360	360;
	85530	85590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	85590	85591	0.00909	0.01469	0.00103	0	0	0	0	0	1	-360	360;
	85590	85592	0.05115	0.12149	0.00097	0	0	0	0	0	1	-360	360;
	85590	85592	0.05133	0.12196	0.00099	0	0	0	0	0	1	-360	360;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360;
	85730	85790	0	0.0001	0	0	0	0	0	0	1	-360	360;
	86511	86512	0	0.0001	0	0	0	0	0	0	0	-360	360;
	86511	90012	0.03121	0.0804	0.00814	82	82	82	0	0	1	-360	360;
	86512	90012	0.03121	0.0804	0.00814	82	82	82	0	0	1	-360	360;
	86530	86590	0	0.0001	0	0	0	0	0	0	0	-360	360;
	87510	87511	0	0.0001	0	0	0	0	0	0	1	-360	360;
	87510	89510	0.04636	0.12265	0.01177	109	109	109	0	0	1	-360	360;
	87510	89510	0.04715	0.12469	0.01197	82	82	82	0	0	1	-360	360;
	87510	90210	0.02532	0.07345	0.00708	186	186	186	0	0	1	-360	360;
	87530	87590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	87531	87584	0.1708	0.2118	0.00025	0	0	0	0	0	1	-360	360;
	87532	87580	0.1379	0.1379	0.00015	0	0	0	0	0	1	-360	360;
	87533	87582	0.2538	0.2538	0.00028	0	0	0	0	0	1	-360	360;
	87534	87583	0.0292	0.0365	4e-05	0	0	0	0	0	1	-360	360;
	87535	87581	0.0144	0.0231	0.0016	0	0	0	0	0	1	-360	360;
	87535	87581	0.0743	0.0743	8e-05	0	0	0	0	0	1	-360	360;
	87535	87590	0.031	0.05	0.00351	0	0	0	0	0	1	-360	360;
	87535	87590	0.1734	0.1734	0.00048	0	0	0	0	0	1	-360	360;
	87580	87590	0.0978	0.2409	0.00036	0	0	0	0	0	1	-360	360;
	87580	87591	0.144	0.36	0.00048	0	0	0	0	0	1	-360	360;
	87581	87593	0.1467	0.3287	0.00046	0	0	0	0	0	1	-360	360;
	87582	87590	0.5387	0.5643	0.00096	0	0	0	0	0	1	-360	360;
	87582	87594	0.0445	0.0556	7e-05	0	0	0	0	0	1	-360	360;
	87583	87584	0.1113	0.2783	0.00037	0	0	0	0	0	1	-360	360;
	87583	87590	0.0798	0.1955	0.00026	0	0	0	0	0	1	-360	360;
	87590	87592	0.2114	0.5099	0.00291	0	0	0	0	0	1	-360	360;
	87590	87596	0.1939	0.4656	0.00303	0	0	0	0	0	1	-360	360;
	89201	89202	0.0003	0.0793	0	100	100	100	0	0	1	-360	360;
	89231	89232	0.113	0.185	0.023	33.2	33.2	33.2	0	0	1	-360	360;
	89231	89232	0.113	0.185	0.023	33.2	33.2	33.2	0	0	1	-360	360;
	89510	89511	0	0.0001	0	0	0	0	0	0	1	-360	360;
	89530	89590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	89531	89535	0.2657	0.2657	0.00031	0	0	0	0	0	1	-360	360;
	89531	89582	0.2694	0.3367	0.00038	0	0	0	0	0	1	-360	360;
	89531	89590	0.6266	0.6852	0.00078	0	0	0	0	0	1	-360	360;
	89532	89582	0.0208	0.0261	0.0003	0	0	0	0	0	1	-360	360;
	89533	89580	0.3651	0.3742	0.00041	0	0	0	0	0	1	-360	360;
	89534	89581	0.0692	0.0862	0.0001	0	0	0	0	0	1	-360	360;
	89535	89590	0.2612	0.3001	0.00034	0	0	0	0	0	1	-360	360;
	89580	89581	0.3427	0.3954	0.00077	0	0	0	0	0	1	-360	360;
	89580	89590	0.3068	0.3068	4e-05	0	0	0	0	0	1	-360	360;
	89581	89591	0.1313	0.1643	0.00019	0	0	0	0	0	1	-360	360;
	89582	89583	0.0993	0.2478	0.00037	0	0	0	0	0	1	-360	360;
	89583	89592	0.0021	0.0033	0.00024	0	0	0	0	0	1	-360	360;
	89583	89593	0.0075	0.0121	0.00085	0	0	0	0	0	1	-360	360;
	90011	90012	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90011	90511	0.0129	0.04244	0.00452	79	79	79	0	0	1	-360	360;
	90011	90512	0.0129	0.04244	0.00452	79	79	79	0	0	1	-360	360;
	90012	90013	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90013	90014	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90020	90420	0.00092	0.00862	0.05139	710	710	710	0	0	1	-360	360;
	90020	90420	0.00092	0.00862	0.05139	710	710	710	0	0	1	-360	360;
	90210	90310	0.02502	0.07999	0.02432	185	185	185	0	0	1	-360	360;
	90230	90231	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90232	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90233	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90234	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90235	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90236	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90320	90420	0.00024	0.00227	0.01354	710	710	710	0	0	1	-360	360;
	90320	90420	0.00024	0.00227	0.01354	710	710	710	0	0	1	-360	360;
	2561	10	0.0082	0.29818	0	9999	9999	63	0.94278	0	1	-360	360;
	3781	10	0.00663	0.29198	0	9999	9999	63	0.95474	0	1	-360	360;
	2561	11	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360;
	3781	11	0.00663	0.29198	0	9999	9999	63	0.97737	0	1	-360	360;
	3861	13	0.01149	0.32091	0	9999	9999	63	1	0	1	-360	360;
	4651	13	0.0081	0.3058	0	9999	9999	63	1	0	1	-360	360;
	2551	14	0.00657	0.30124	0	9999	9999	50	1	0	1	-360	360;
	3081	14	0.01099	0.27769	0	9999	9999	63	1	0	1	-360	360;
	3081	15	0.01099	0.27769	0	9999	9999	63	1	0	1	-360	360;
	3871	15	0.01099	0.222	0	9999	9999	63	0.97606	0	1	-360	360;
	1021	10204	0.007	0.367	0	9999	9999	63	0.95677	0	1	-360	360;
	1021	10205	0.007	0.35	0	9999	9999	63	0.95704	0	1	-360	360;
	1021	10271	0.00826	0.3327	0	9999	9999	30	1.05	0	1	-360	360;
	1021	10272	0.00826	0.3752	0	9999	9999	30	1.05	0	1	-360	360;
	1021	10273	0.01	0.3171	0	9999	9999	30	1.05	0	1	-360	360;
	1021	10274	0.0141	0.3245	0	9999	9999	30	1.05	0	1	-360	360;
	1041	10401	0.0141	0.64	0	9999	9999	20	1.041	0	1	-360	360;
	1042	10471	0.0006	0.047	0	9999	9999	310	1.06616	0	1	-360	360;
	1052	10472	0.002	0.1227	0	9999	9999	125	1.06611	0	1	-360	360;
	1052	10473	0.002	0.123	0	9999	9999	125	1.06611	0	1	-360	360;
	1061	10602	0	0.7	0	9999	9999	15	0.94839	0	1	-360	360;
	1061	10604	0.00714	0.338	0	9999	9999	63	1.034	1	1	-360	360;
	1062	10474	0.002	0.124	0	9999	9999	125	1.06611	0	1	-360	360;
	1081	10801	0	0.4	0	9999	9999	31.5	1	0	1	-360	360;
	1091	10901	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360;
	1091	10901	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360;
	1121	11201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1121	11201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1121	11204	0	0.4	0	9999	9999	31.5	1	0	1	-360	360;
	1121	11204	0	0.4	0	9999	9999	31.5	1	0	1	-360	360;
	1121	11214	0.00714	0.338	0	9999	9999	63	1.02439	1	1	-360	360;
	1131	11302	0.006	0.115	0	120	120	120	1.02	1	1	-360	360;
	11404	1141	0.014	0.336	0	9999	9999	63	1.02093	0	1	-360	360;
	11404	1141	0.014	0.336	0	9999	9999	63	1.02093	0	1	-360	360;
	1151	11312	0.025	1.1	0	9999	9999	20	0.99	1	1	-360	360;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	1221	12201	0.025	1.1	0	9999	9999	20	0.99	0	1	-360	360;
	1221	12201	0.025	1.1	0	9999	9999	20	0.99	0	1	-360	360;
	1231	12302	0.007	0.252	0	70	70	70	0.98982	0	1	-360	360;
	1251	12502	0.01	0.333	0	30	30	30	0.99	0	1	-360	360;
	1271	12702	0.02	1.1	0	9999	9999	20	0.98	0	1	-360	360;
	1271	12702	0.02	1.1	0	9999	9999	20	0.98	0	1	-360	360;
	1281	12804	0.01	0.338	0	9999	9999	63	0.97907	1	1	-360	360;
	1301	13001	0	0.496	0	9999	9999	20	1	0	1	-360	360;
	1301	13001	0	0.496	0	9999	9999	20	1	0	1	-360	360;
	1311	13104	0.007	0.355	0	9999	9999	63	0.97907	1	1	-360	360;
	1311	13114	0.007	0.355	0	9999	9999	63	1	1	1	-360	360;
	1311	13124	0.007	0.355	0	9999	9999	63	1.034	1	1	-360	360;
	1321	13204	0	0.4	0	9999	9999	31.5	1	0	1	-360	360;
	1341	13404	0	0.36	0	9999	9999	63	0.97907	1	1	-360	360;
	1341	13404	0	0.36	0	9999	9999	63	0.97893	1	1	-360	360;
	1351	13501	0.0047	0.149	0	9999	9999	40	1	0	1	-360	360;
	1351	13501	0.0047	0.149	0	9999	9999	40	1	0	1	-360	360;
	1351	13511	0.022	1.1	0	9999	9999	20	1	1	1	-360	360;
	1351	13511	0.022	1.1	0	9999	9999	20	1	1	1	-360	360;
	1361	13601	0	1.041	0	9999	9999	10	1	0	1	-360	360;
	1361	13601	0	1.041	0	9999	9999	10	1	0	1	-360	360;
	13604	1361	0	0.3059	0	9999	9999	31.5	1.02423	0	1	-360	360;
	1381	13804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1381	13804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1391	13802	0	0.614	0	9999	9999	20	0.9697	0	1	-360	360;
	1391	13802	0	0.614	0	9999	9999	20	0.9697	0	1	-360	360;
	1391	13802	0	1.1	0	9999	9999	20	0.9697	0	1	-360	360;
	1401	14002	0	1.041	0	9999	9999	10	0.95	0	1	-360	360;
	1401	14004	0.02708	0.52	0	9999	9999	25	0.98707	0	1	-360	360;
	1401	14004	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1421	14204	0.007	0.355	0	9999	9999	63	1	0	1	-360	360;
	1421	14204	0.007	0.355	0	9999	9999	63	1	0	1	-360	360;
	1431	14304	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	1441	14401	0	0.496	0	9999	9999	20	0.98405	0	1	-360	360;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.984	1	1	-360	360;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.984	1	1	-360	360;
	1461	14604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1461	14604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1481	14804	0	0.496	0	9999	9999	31.5	0.979	0	1	-360	360;
	1481	14804	0	0.496	0	9999	9999	31.5	0.979	0	1	-360	360;
	1492	14902	0.0003	0.024	0	9999	9999	525	1.05	1	1	-360	360;
	1501	15001	0	1.041	0	9999	9999	10	0.976	0	1	-360	360;
	1511	15102	0.006	0.229	0	9999	9999	60	0.975	1	1	-360	360;
	1511	15103	0.0027	0.105	0	9999	9999	60	0.98677	1	1	-360	360;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.98	0	1	-360	360;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.98	0	1	-360	360;
	1551	15502	0	0.2	0	9999	9999	120	1.0375	1	1	-360	360;
	1551	15504	0.007	0.355	0	9999	9999	63	0.97907	1	1	-360	360;
	1571	15704	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360;
	1621	16202	0	0.496	0	9999	9999	20	0.97692	0	1	-360	360;
	1621	16202	0	0.496	0	9999	9999	20	0.97231	0	1	-360	360;
	1631	16302	0.0143	0.635	0	31.5	31.5	31.5	0.97561	1	1	-360	360;
	1631	16312	0	1.155	0	20	20	20	0.9948	0	1	-360	360;
	1651	16502	0.0187	0.3057	0	45	45	45	1	1	1	-360	360;
	1661	16604	0	0.4	0	9999	9999	63	0.94348	1	1	-360	360;
	1661	16604	0	0.4	0	9999	9999	31.5	0.97933	0	1	-360	360;
	1681	16873	0.0476	0.78788	0	9999	9999	12	1.05	0	1	-360	360;
	1691	16901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1691	16901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1701	17073	0.0082	0.322	0	9999	9999	36	1.05	0	1	-360	360;
	1711	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.021	0	1	-360	360;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.021	0	1	-360	360;
	1731	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360;
	1741	17404	0	0.355	0	9999	9999	63	0.95813	1	1	-360	360;
	1741	17404	0	0.355	0	9999	9999	63	0.95813	1	1	-360	360;
	1742	17431	0	0.029	0	350	350	476.3	1	2.772	1	-360	360;
	1761	17671	0.05066	0.66	0	9999	9999	18	1.05	0	1	-360	360;
	1761	17672	0.05022	0.66	0	9999	9999	18	1.05	0	1	-360	360;
	1781	17802	0	0.27	0	9999	9999	66.7	0.97245	0	1	-360	360;
	1791	17901	0.02	0.5	0	9999	9999	20	1	0	1	-360	360;
	1791	17901	0.02	0.5	0	9999	9999	20	1	0	1	-360	360;
	1801	18001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1801	18001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1821	18204	0	0.336	0	9999	9999	31.5	0.979	0	1	-360	360;
	1821	18204	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1831	18304	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1841	18402	0	0.5	0	9999	9999	20	0.99082	0	1	-360	360;
	1841	18404	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1851	18501	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	1851	18501	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	18804	1881	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360;
	1891	18901	0.0173	0.1733	0	9999	9999	75	1.03333	1	1	-360	360;
	1901	19004	0	0.355	0	9999	9999	63	0.97174	1	1	-360	360;
	1901	19004	0	0.355	0	9999	9999	63	0.97174	1	1	-360	360;
	1911	19101	0.00207	0.089	0	9999	9999	140	1.0375	1	1	-360	360;
	1921	19201	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	1921	19204	0	0.3979	0	9999	9999	31.5	0.9775	0	1	-360	360;
	1931	19302	0	0.3809	0	31.5	31.5	31.5	1.04	0	1	-360	360;
	1941	19471	0.00154	0.096	0	9999	9999	146	1.10455	0	1	-360	360;
	1951	19504	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	1961	19601	0	0.654	0	9999	9999	30	0.98217	0	1	-360	360;
	1961	19601	0	0.654	0	9999	9999	30	0.98217	0	1	-360	360;
	1971	19702	0.0062	0.238	0	63	63	63	0.98825	0	1	-360	360;
	1971	19712	0.0062	0.238	0	63	63	63	0.96475	0	1	-360	360;
	1991	19902	0.007	0.178	0	9999	9999	70	0.98756	0	1	-360	360;
	2011	20101	0.008	0.308	0	9999	9999	39	1.04	1	1	-360	360;
	2011	67081	0.008	0.308	0	9999	9999	39	1.04	1	1	-360	360;
	2021	20201	0	0.5	0	9999	9999	20	0.96903	0	1	-360	360;
	2021	20201	0	0.5	0	9999	9999	20	0.96903	0	1	-360	360;
	2051	20501	0	0.5	0	9999	9999	20	0.97073	0	1	-360	360;
	2101	21004	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360;
	2101	21004	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360;
	2111	20902	0.00435	0.087	0	9999	9999	115	1.01333	1	1	-360	360;
	2111	21102	0.007	0.15	0	9999	9999	70	1.04	1	1	-360	360;
	2121	21202	0.022	0.5	0	9999	9999	20	0.98	1	1	-360	360;
	2121	21202	0.022	0.5	0	9999	9999	20	0.98	1	1	-360	360;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.0315	0	1	-360	360;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.0315	0	1	-360	360;
	2131	21302	0	0.3	0	9999	9999	50	0.97333	1	1	-360	360;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360;
	2161	21604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	2181	21804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	2181	21804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	2231	22302	0.006	0.28	0	70	70	70	1	0	1	-360	360;
	2241	22404	0.01109	0.389	0	9999	9999	31.5	0.97887	0	1	-360	360;
	2251	22501	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360;
	2251	22501	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360;
	2261	22602	0.026	0.58	0	9999	9999	20	1	0	1	-360	360;
	2281	22804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	2281	22814	0.0143	0.338	0	9999	9999	63	1	0	1	-360	360;
	2301	23001	0	0.6	0	9999	9999	20	1	0	1	-360	360;
	2361	23601	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360;
	2361	23601	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360;
	2361	23604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	2361	23604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	2391	23902	0.007	0.355	0	9999	9999	63	1.04	1	1	-360	360;
	2401	24002	0.0054	0.169	0	9999	9999	89	1.02667	1	1	-360	360;
	2411	24104	0	0.0032	0	9999	9999	31.5	1	0	1	-360	360;
	2481	24804	0	0.355	0	9999	9999	63	0.97907	0	1	-360	360;
	2491	24804	0	0.355	0	9999	9999	63	0.97907	0	1	-360	360;
	2541	25404	0.00657	0.30124	0	9999	9999	50	0.97601	0	1	-360	360;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360;
	2681	26802	0	0.35	0	9999	9999	31.5	1	0	1	-360	360;
	2701	27004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	2701	27004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	2721	27204	0	0.355	0	9999	9999	63	0.97907	0	1	-360	360;
	2731	27302	0.046	0.464	0	31.5	31.5	31.5	1.03	0	1	-360	360;
	27404	2741	0	0.4	0	9999	9999	31.5	1	0	1	-360	360;
	2742	27473	0.002	0.0985	0	9999	9999	140	1.06636	0	1	-360	360;
	2742	27474	0.00071	0.02857	0	9999	9999	560	1.0915	1	1	-360	360;
	2761	27604	0.0069	0.3447	0	9999	9999	63	0.97893	0	1	-360	360;
	2761	27604	0.007	0.317	0	9999	9999	63	0.97907	0	1	-360	360;
	2771	27702	0.00327	0.1569	0	100	100	100	0.975	1	1	-360	360;
	2771	27712	0.025	1.1	0	9999	9999	20	0.96	1	1	-360	360;
	2781	27801	0.02	0.496	0	9999	9999	20	1	0	1	-360	360;
	2781	27801	0.02	1	0	9999	9999	20	1	0	1	-360	360;
	2781	27804	0	0.355	0	9999	9999	63	0.97907	0	1	-360	360;
	2781	27804	0	0.355	0	9999	9999	63	0.979	0	1	-360	360;
	2781	27805	0.0105	0.338	0	9999	9999	63	1	0	1	-360	360;
	2801	28002	0	0.6176	0	9999	9999	17	1	0	1	-360	360;
	2821	28201	0	1.041	0	9999	9999	25	0.96903	0	1	-360	360;
	2821	28201	0	1.041	0	9999	9999	25	0.96903	0	1	-360	360;
	2821	28204	0.011	0.389	0	9999	9999	31.5	0.95773	1	1	-360	360;
	2852	28571	0.00053	0.02962	0	9999	9999	560	1.0375	0	1	-360	360;
	2861	28601	0.022	1	0	9999	9999	20	0.9849	0	1	-360	360;
	2861	28601	0.022	1	0	9999	9999	20	0.984	0	1	-360	360;
	2861	28604	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	2861	28611	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360;
	2881	28804	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	2941	29401	0	0.496	0	9999	9999	20	1	0	1	-360	360;
	2941	29401	0	0.496	0	9999	9999	20	1	0	1	-360	360;
	2951	29501	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	2951	29501	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	2972	29673	0.00052	0.03326	0	9999	9999	460	1.06312	0	1	-360	360;
	2981	29801	0	1.1	0	9999	9999	20	0.9681	0	1	-360	360;
	3061	30671	0.01735	0.36529	0	9999	9999	27	1.05	0	1	-360	360;
	3091	30804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	3091	30804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	31004	3101	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360;
	3122	31271	0.0005	0.0375	0	9999	9999	480	1.12675	0	1	-360	360;
	3211	32102	0.001	0.343	0	9999	9999	35	0.96875	1	1	-360	360;
	3221	32204	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	3241	32404	0	0.4	0	9999	9999	31.5	0.971	0	1	-360	360;
	3241	32404	0.0105	0.338	0	9999	9999	31.5	0.97625	0	1	-360	360;
	3251	32504	0.007	0.355	0	9999	9999	63	0.9686	1	1	-360	360;
	3251	32554	0.007	0.355	0	9999	9999	63	0.9686	1	1	-360	360;
	3261	32604	0	0.33	0	9999	9999	63	0.95813	0	1	-360	360;
	3261	32604	0	0.33	0	9999	9999	63	0.95813	0	1	-360	360;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	3321	33201	0	0.614	0	9999	9999	20.8	0.97073	0	1	-360	360;
	3321	33201	0	0.614	0	9999	9999	20.8	0.97073	0	1	-360	360;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360;
	3381	33801	0	0.84	0	9999	9999	12.5	1	0	1	-360	360;
	3381	33801	0	0.84	0	9999	9999	12.5	1	0	1	-360	360;
	3391	33902	0.014	0.14	0	9999	9999	100	1.023	1	1	-360	360;
	3401	34001	0.02	1	0	9999	9999	20	1	0	1	-360	360;
	3401	34001	0.02	1	0	9999	9999	20	1	0	1	-360	360;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3431	34301	0.022	1	0	9999	9999	20	0.984	0	1	-360	360;
	3431	34301	0.022	1	0	9999	9999	20	0.984	0	1	-360	360;
	3431	34301	0.022	1	0	9999	9999	20	0.984	0	1	-360	360;
	3461	34602	0.025	1.1	0	9999	9999	20	1.042	1	1	-360	360;
	35004	3501	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360;
	3501	35074	0.0025	0.098	0	9999	9999	120	1.05	0	1	-360	360;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360;
	35604	3561	0	0.4	0	9999	9999	31.5	1.01969	0	1	-360	360;
	35604	3561	0	0.4	0	9999	9999	31.5	1.01969	0	1	-360	360;
	3581	35804	0.007	0.35	0	9999	9999	63	0.95776	0	1	-360	360;
	3581	35804	0.007	0.35	0	9999	9999	63	0.95671	0	1	-360	360;
	3581	35812	0.025	1.1	0	9999	9999	20	0.9794	1	1	-360	360;
	3601	36001	0	0.496	0	9999	9999	20	0.98462	0	1	-360	360;
	3611	36001	0	1	0	9999	9999	20	0.98405	0	1	-360	360;
	3621	36201	0.0225	0.9997	0	9999	9999	18	1	1	1	-360	360;
	3621	36201	0.0225	0.9997	0	9999	9999	18	1	1	1	-360	360;
	3621	36202	0.01429	0.21	0	9999	9999	60	1.03653	1	1	-360	360;
	3621	36204	0.00714	0.338	0	9999	9999	63	0.97564	1	1	-360	360;
	3651	36402	0.0062	0.31	0	9999	9999	63	1.05652	1	1	-360	360;
	3751	37501	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3751	37501	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3761	37601	0	0.577	0	9999	9999	20	1	0	1	-360	360;
	3761	37601	0	0.577	0	9999	9999	20	1	0	1	-360	360;
	3761	37602	0	0.5	0	9999	9999	20	0.98995	0	1	-360	360;
	3761	37602	0	0.5	0	9999	9999	20	0.99082	0	1	-360	360;
	3801	38001	0	0.614	0	9999	9999	20	0.9839	0	1	-360	360;
	3801	38004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	3821	38204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	3821	38204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	3861	38601	0	1	0	9999	9999	20	1.01548	0	1	-360	360;
	3871	38701	0	1	0	9999	9999	20	1	0	1	-360	360;
	3881	38804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	3934	39471	0.00054	0.0509	0	9999	9999	330	1.08925	0	1	-360	360;
	3941	39401	0	0.317	0	31.5	31.5	31.5	1.0672	0	1	-360	360;
	3944	39473	0.00058	0.052	0	9999	9999	330	1.09	0	1	-360	360;
	3954	39472	0.00057	0.052	0	9999	9999	330	1.09	0	1	-360	360;
	3961	39601	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	3961	39601	0	0.496	0	9999	9999	20	1	0	1	-360	360;
	3981	39801	0	0.4	0	9999	9999	35	1	0	1	-360	360;
	3991	39801	0	0.4	0	9999	9999	35	1	0	1	-360	360;
	4001	40001	0.02	1.1	0	9999	9999	20	0.984	0	1	-360	360;
	4001	40001	0.02	1.1	0	9999	9999	20	0.984	0	1	-360	360;
	4001	40004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	4001	40004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	4021	40204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	4021	40204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	4041	40404	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	4041	40404	0	0.33	0	9999	9999	31.5	0.979	0	1	-360	360;
	4061	40601	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4061	40602	0	0.57	0	9999	9999	20	0.98947	0	1	-360	360;
	4061	40602	0	0.57	0	9999	9999	20	0.98947	0	1	-360	360;
	4061	40604	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360;
	4071	40761	0.0049	0.24	0	88	88	88	1.033	0	1	-360	360;
	4081	40801	0.02	0.5	0	9999	9999	20	1	0	1	-360	360;
	4081	40801	0.02	0.5	0	9999	9999	20	1	0	1	-360	360;
	4091	40902	0.004	0.1249	0	9999	9999	120	1.05	1	1	-360	360;
	4091	40904	0.00714	0.338	0	9999	9999	63	1.034	1	1	-360	360;
	4091	40912	0.022	1.1	0	9999	9999	20	1.00918	0	1	-360	360;
	4101	41002	0	0.495	0	9999	9999	28	1	1	1	-360	360;
	4101	41002	0	0.495	0	9999	9999	28	1	1	1	-360	360;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.984	1	1	-360	360;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.984	1	1	-360	360;
	4201	42004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	4201	42004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	4211	42102	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4211	42102	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4221	42204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	4221	42204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	4251	42501	0.00186	0.0802	0	9999	9999	140	1.05	1	1	-360	360;
	4261	42604	0	0.4	0	9999	9999	31.5	0.916	0	1	-360	360;
	4281	42802	0	0.35	0	9999	9999	67	0.9697	0	1	-360	360;
	4281	42802	0	0.35	0	9999	9999	67	0.9697	0	1	-360	360;
	4341	43401	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360;
	4351	43401	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360;
	4361	43604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	4371	43704	0	0.38	0	9999	9999	63	1	0	1	-360	360;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4441	44471	0	0.4	0	9999	9999	35	1.05	0	1	-360	360;
	4481	44802	0.02	1.1	0	9999	9999	20	0.99	1	1	-360	360;
	4481	44802	0.02	1.1	0	9999	9999	20	0.99	1	1	-360	360;
	4481	44804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	4481	44804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1.03	0	1	-360	360;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1.03	0	1	-360	360;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1.03	0	1	-360	360;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1.03	0	1	-360	360;
	4511	45101	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4511	45101	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4611	46102	0.05	0.245	0	9999	9999	40	1.014	1	1	-360	360;
	4611	46102	0.05	0.245	0	9999	9999	40	1.014	1	1	-360	360;
	4621	46210	0	0.4	0	9999	9999	31.5	1	0	1	-360	360;
	4621	46210	0	0.4	0	9999	9999	31.5	1	0	1	-360	360;
	4621	46214	0	0.4	0	9999	9999	40	1	0	1	-360	360;
	4621	46214	0	0.4	0	9999	9999	40	1	0	1	-360	360;
	4621	46224	0	0.4	0	9999	9999	40	1	0	1	-360	360;
	4621	46224	0	0.4	0	9999	9999	40	1	0	1	-360	360;
	4651	46501	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360;
	4651	46501	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360;
	4651	46504	0.00782	0.30661	0	9999	9999	63	1	0	1	-360	360;
	4651	46511	0.00197	0.0894	0	9999	9999	95	1.06806	1	1	-360	360;
	4651	46513	0.01	0.531	0	9999	9999	16	1.05672	1	1	-360	360;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360;
	4701	47004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	4701	47004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	4741	47402	0	0.496	0	9999	9999	20	0.99355	0	1	-360	360;
	4741	47402	0	0.496	0	9999	9999	20	0.99355	0	1	-360	360;
	4761	47601	0	0.84	0	9999	9999	12.5	1	0	1	-360	360;
	4781	47802	0.003	0.1333	0	90	90	90	1.04	0	1	-360	360;
	4781	47902	0.003	0.286	0	42	42	42	1.04	0	1	-360	360;
	4901	49001	0	0.4	0	9999	9999	10	1.03571	0	1	-360	360;
	4911	49101	0.00176	0.0757	0	9999	9999	140	1.075	1	1	-360	360;
	4941	49474	0	0.0695	0	9999	9999	175	1.125	0	1	-360	360;
	4951	49501	0.022	0.4	0	9999	9999	31.5	1	1	1	-360	360;
	4951	49501	0.022	0.4	0	9999	9999	31.5	1	1	1	-360	360;
	4951	49504	0.0143	0.4	0	9999	9999	63	0.979	0	1	-360	360;
	4961	49604	0.007	0.35	0	9999	9999	63	0.95813	0	1	-360	360;
	4961	49604	0.007	0.35	0	9999	9999	63	0.95813	0	1	-360	360;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.97893	0	1	-360	360;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.97893	0	1	-360	360;
	4991	49902	0.011	0.328	0	9999	9999	40	0.95629	0	1	-360	360;
	4991	49912	0.025	1.155	0	9999	9999	20	0.93008	1	1	-360	360;
	4991	49922	0.025	1.1	0	9999	9999	20	0.93334	1	1	-360	360;
	5001	50004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	5022	50274	0.00106	0.0588	0	9999	9999	180	1.06667	0	1	-360	360;
	5031	50301	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	5031	50301	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	5051	50574	0.00047	0.122	0	9999	9999	100	1.05	0	1	-360	360;
	5061	50604	0.014	0.386	0	9999	9999	31.5	0.979	0	1	-360	360;
	5071	50573	0.00052	0.122	0	9999	9999	100	1.05	0	1	-360	360;
	5091	50901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	5091	50901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	5122	50275	0.00106	0.0588	0	9999	9999	180	1.06667	0	1	-360	360;
	5131	51301	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	5131	51301	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	5141	51471	0.0035	0.145	0	9999	9999	70	1.07429	0	1	-360	360;
	5142	51473	0.00091	0.05	0	9999	9999	280	1.06364	0	1	-360	360;
	5142	51474	0.00093	0.05	0	9999	9999	280	1.06364	0	1	-360	360;
	5181	51801	0	0.614	0	9999	9999	20	0.9839	0	1	-360	360;
	5181	51801	0	0.614	0	9999	9999	20	0.9839	0	1	-360	360;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.958	0	1	-360	360;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.958	0	1	-360	360;
	5221	52204	0.00857	0.324	0	9999	9999	31.5	1	1	1	-360	360;
	5221	52204	0	0.7	0	9999	9999	15	1	0	1	-360	360;
	5222	50276	0.0006	0.051	0	9999	9999	9999	1.05847	1	1	-360	360;
	5231	52301	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	5231	52301	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	5241	52404	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	5241	52476	0	0.444	0	9999	9999	25.4	1.05	0	1	-360	360;
	5251	52477	0	0.352	0	9999	9999	70	1.05	1	1	-360	360;
	5261	52604	0	0.38	0	9999	9999	31.5	0.979	0	1	-360	360;
	5261	52604	0	0.38	0	9999	9999	31.5	0.979	0	1	-360	360;
	5271	52704	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360;
	5271	52714	0.00714	0.338	0	9999	9999	63	0.97907	1	1	-360	360;
	5271	52734	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360;
	5301	53004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	5301	53004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	5321	53204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	53204	5321	0.009	0.305	0	9999	9999	63	1	0	1	-360	360;
	5341	53404	0	0.367	0	9999	9999	31.5	0.958	0	1	-360	360;
	5361	53604	0.007	0.35	0	9999	9999	31.5	0.937	0	1	-360	360;
	5361	53614	0	0.338	0	9999	9999	63	0.95813	0	1	-360	360;
	5381	53804	0.014	0.386	0	9999	9999	31.5	0.979	0	1	-360	360;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360;
	5481	54801	0.02	1	0	9999	9999	20	0.985	0	1	-360	360;
	5481	54801	0.02	1	0	9999	9999	20	0.985	0	1	-360	360;
	5501	55002	0.02	1.1	0	9999	9999	20	1	0	1	-360	360;
	5501	55002	0.02	1.1	0	9999	9999	20	1	0	1	-360	360;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.979	0	1	-360	360;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360;
	5521	55201	0	0.4	0	9999	9999	20	1	0	1	-360	360;
	5521	55201	0	0.4	0	9999	9999	20	1	0	1	-360	360;
	10204	10212	0.05	1.2	0	10	10	10	1.05	1	1	-360	360;
	10204	10213	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	10212	10275	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360;
	10213	10276	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360;
	35771	10470	0.00038	0.0354	0	9999	9999	500	1.0375	1	1	-360	360;
	10602	10671	0.035	1.042	0	9999	9999	5.76	1	1	1	-360	360;
	10602	10672	0.028	0.833	0	9999	9999	7.2	1	1	1	-360	360;
	10602	10673	0.139	4.167	0	9999	9999	1.44	1	1	1	-360	360;
	10602	10674	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	11204	11202	0.01667	0.4	0	30	30	30	1.0625	1	1	-360	360;
	11202	11271	0.007	0.25	0	9999	9999	28	1	1	1	-360	360;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	11242	67045	0.018	0.137	0	9999	9999	43.36	1	1	1	-360	360;
	11254	11252	0.14	1.49345	0	9999	9999	5	1.06313	1	1	-360	360;
	11302	11370	0.007	0.214	0	9999	9999	28	1	1	1	-360	360;
	11302	11371	0.003	0.097	0	9999	9999	61.6	1	1	1	-360	360;
	11302	11374	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360;
	11312	11375	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360;
	12302	12370	0.016	0.123	0	9999	9999	48.3	1	0	1	-360	360;
	12302	12371	0.005	0.163	0	9999	9999	36.8	1	0	1	-360	360;
	12302	12372	0.066	0.517	0	9999	9999	11.5	1	0	1	-360	360;
	12502	12571	0.008	0.219	0	9999	9999	26.25	1	0	1	-360	360;
	12502	12572	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360;
	12502	12573	0.02	0.574	0	9999	9999	10.5	1	1	1	-360	360;
	12814	12802	0.0125	0.2975	0	9999	9999	40	1.06	1	1	-360	360;
	12802	12872	0.076	0.595	0	10	10	10	1	1	1	-360	360;
	12802	12873	0.034	0.264	0	22.5	22.5	22.5	1	1	1	-360	360;
	12802	68222	0.051	0.397	0	9999	9999	15	1	1	1	-360	360;
	12804	12812	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360;
	12804	12881	0.088	1.48399	0	9999	9999	5	1.07383	1	1	-360	360;
	12812	12874	0.02	0.67	0	10	10	10	1	1	1	-360	360;
	12881	12871	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360;
	13011	68536	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	13021	68537	0	1.429	0	9999	9999	4.2	1	1	1	-360	360;
	13134	13102	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360;
	13102	13170	0.028	0.216	0	9999	9999	27.5	1	0	1	-360	360;
	13102	13172	0.05	1.675	0	9999	9999	4.23	1	1	1	-360	360;
	13104	13132	0.0015	0.03736	0	9999	9999	50	1.0732	1	1	-360	360;
	13104	13142	0.01	0.233	0	9999	9999	20	1.0732	1	1	-360	360;
	13114	13112	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360;
	13112	13171	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360;
	13112	13173	0.016	0.476	0	9999	9999	12.6	1	1	1	-360	360;
	13114	13122	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360;
	13122	13175	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360;
	13132	13174	0.018	0.144	0	9999	9999	41.4	1	1	1	-360	360;
	13142	13176	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360;
	13424	13402	0.088	1.48399	0	9999	9999	5	1.05537	1	1	-360	360;
	13402	13472	0.253	2	0	9999	9999	3	1	1	1	-360	360;
	13404	13412	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360;
	13412	13471	0.25	7.5	0	9999	9999	0.8	1	1	1	-360	360;
	13444	13414	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360;
	13414	13474	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360;
	13434	13415	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360;
	13415	13475	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360;
	13416	13476	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360;
	13484	13416	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360;
	13424	13417	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	13417	13477	0.067	2	0	9999	9999	3	1	1	1	-360	360;
	13494	13422	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	13454	13432	0.033	0.8	0	15	15	15	1.0375	1	1	-360	360;
	13432	13473	0.017	0.809	0	9999	9999	11.75	1	1	1	-360	360;
	13442	13479	0.056	1.397	0	9999	9999	3.6	1	1	1	-360	360;
	17044	13442	0.1	2.4	0	9999	9999	5	1.05	1	1	-360	360;
	13604	13611	0.14	1.49345	0	9999	9999	5	1.05548	1	1	-360	360;
	13611	68546	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	14034	14001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	14002	14073	0.022	0.657	0	9999	9999	9.13	1	1	1	-360	360;
	14012	14075	0.01111	0.33333	0	9999	9999	20	1	1	1	-360	360;
	14034	14022	0.038	0.934	0	10	10	10	1	1	1	-360	360;
	14044	67033	0.0167	0.333	0	9999	9999	30	1.05867	1	1	-360	360;
	14414	14402	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	14412	14471	0.043	2.021	0	4.7	4.7	4.7	1	1	1	-360	360;
	14412	14472	0.2	6.7	0	9999	9999	1	1	1	1	-360	360;
	14412	68282	0.028	1.348	0	9999	9999	7.05	1	0	1	-360	360;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360;
	14602	68134	0	0.135	0	9999	9999	44.42	1	1	1	-360	360;
	14804	14802	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	14802	14871	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	15010	15001	0	1.041	0	9999	9999	10	0.976	0	1	-360	360;
	15103	15171	0.004	0.157	0	9999	9999	48.3	1	1	1	-360	360;
	15122	15173	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	15132	15172	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360;
	15142	15174	0.01	0.361	0	9999	9999	21	1	1	1	-360	360;
	15512	67102	0.011	0.163	0	59.66	59.66	59.66	1	1	1	-360	360;
	15514	15522	0.034	0.9728	0	10	10	10	1.0125	1	1	-360	360;
	15522	15571	0.032	0.798	0	9999	9999	6.3	1	1	1	-360	360;
	15524	15532	0.018	0.5	0	20	20	20	1.0125	1	1	-360	360;
	15532	15572	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360;
	15534	15542	0.01	0.4	0	25	25	25	1.0375	1	1	-360	360;
	15542	15573	0.03	0.238	0	9999	9999	25	1	1	1	-360	360;
	15704	15702	0.038	0.934	0	9999	9999	20	1	1	1	-360	360;
	15702	15771	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360;
	15702	15772	0.056	1.667	0	9999	9999	3.6	1	1	1	-360	360;
	16302	16371	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360;
	16302	16372	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360;
	16302	16373	0.028	0.699	0	9999	9999	7.2	1	0	1	-360	360;
	16302	16376	0.033	1.117	0	9999	9999	6	1	0	1	-360	360;
	16302	16378	0.1	3.35	0	9999	9999	2	1	0	1	-360	360;
	16302	16379	0.625	18.75	0	9999	9999	0.32	1	1	1	-360	360;
	16312	16374	0.022	0.744	0	9999	9999	9	1	0	1	-360	360;
	16312	16375	0.04	1.34	0	9999	9999	5	1	0	1	-360	360;
	16312	16377	0.076	0.595	0	9999	9999	10	1	1	1	-360	360;
	16502	16571	0.017	0.129	0	46	46	46	1	1	1	-360	360;
	16502	67083	0	0.391	0	9999	9999	15.36	1	1	1	-360	360;
	16601	16602	0.1	1	0	9999	9999	5	1.05333	1	1	-360	360;
	16604	16601	0.088	1.484	0	9999	9999	5	1	1	1	-360	360;
	16602	16671	0.056	1.397	0	3.6	3.6	3.6	1	1	1	-360	360;
	16602	16672	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360;
	16604	16612	0.035	0.999	0	9999	9999	10	1	1	1	-360	360;
	16604	16614	0.025	0.6	0	20	20	20	1	1	1	-360	360;
	16604	16622	0.034	0.9728	0	9999	9999	10	1	1	1	-360	360;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360;
	16612	16675	0.084	0.661	0	9999	9999	9	1	1	1	-360	360;
	16614	16674	0.01	0.254	0	9999	9999	19.8	1	1	1	-360	360;
	16662	16618	0.0116	0.46	0	40	40	40	1	1	1	-360	360;
	16622	16677	0.05	1.675	0	9999	9999	4	1	1	1	-360	360;
	16622	16679	0.05	1.675	0	9999	9999	4	1	1	1	-360	360;
	16632	16670	0.152	1.2	0	9999	9999	5	1	1	1	-360	360;
	17004	17010	0.014	0.386	0	9999	9999	31.5	1.021	0	1	-360	360;
	17010	17074	0.008	0.3222	0	9999	9999	36	1.05	0	1	-360	360;
	17044	17012	0.1	2.4	0	5	5	5	1.025	1	1	-360	360;
	17012	17075	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360;
	17044	17032	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	17032	17077	0.143	4.286	0	9999	9999	1.4	1	1	1	-360	360;
	17032	68223	0.76	6	0	9999	9999	1	1	1	1	-360	360;
	17810	17802	0	0.27	0	9999	9999	66.7	0.97245	0	1	-360	360;
	18010	18004	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	18010	18004	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	18204	18202	0.088	1.48399	0	9999	9999	5	1.03691	1	1	-360	360;
	18202	18271	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360;
	18404	18412	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	18412	18471	0.032	0.962	0	9999	9999	6.24	1	1	1	-360	360;
	18412	18472	0.27	2.059	0	9999	9999	2.89	1	1	1	-360	360;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	18804	18802	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	18834	18812	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	19014	19002	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360;
	19004	19073	0.0128	0.6	0	9999	9999	25	1.01333	1	1	-360	360;
	19014	19071	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360;
	19071	19081	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	19071	19082	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360;
	19072	19083	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360;
	19072	19084	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	19073	19085	0.034	0.257	0	9999	9999	23.13	1	1	1	-360	360;
	19312	19371	0.027	0.206	0	9999	9999	28.91	1	0	1	-360	360;
	19317	19318	0.082	0.826	0	9999	9999	6.9	1	1	1	-360	360;
	19322	19372	0.017	0.43	0	9999	9999	11.7	1	1	1	-360	360;
	19702	19771	0.014	0.206	0	9999	9999	47.1	1	0	1	-360	360;
	19712	19772	0.022	0.559	0	9999	9999	9	1	0	1	-360	360;
	19712	19773	0.021	0.158	0	9999	9999	37.58	1	1	1	-360	360;
	19902	19970	0.017	0.132	0	9999	9999	45	1	1	1	-360	360;
	19902	19971	0.00889	0.26667	0	22.5	22.5	22.5	1	1	1	-360	360;
	19902	19972	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	19902	19973	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	19902	19974	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360;
	20902	67058	0	0.051	0	9999	9999	116.9	1	1	1	-360	360;
	21024	21002	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360;
	21004	21012	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	21004	21071	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360;
	21102	68092	0	0.084	0	9999	9999	71.25	1	1	1	-360	360;
	21302	21371	0.006	0.173	0	9999	9999	33.25	1	1	1	-360	360;
	21302	21372	0.008	0.235	0	9999	9999	24.5	1	0	1	-360	360;
	21404	21402	0.088	1.484	0	9999	9999	5	1.05714	1	1	-360	360;
	21414	21412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360;
	21414	21412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360;
	21614	21601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	21864	21801	0.12	2	0	9999	9999	5	1.05227	1	1	-360	360;
	21824	21802	0.06	1	0	9999	9999	10	1.03699	1	1	-360	360;
	21811	21873	0.1	3	0	9999	9999	2	1	1	1	-360	360;
	21812	21871	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360;
	21812	21872	0.253	2	0	3	3	3	1	1	1	-360	360;
	21812	68241	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	21844	21822	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	21842	21875	1.7	4.3	0	9999	9999	3.6	1	1	1	-360	360;
	21854	68230	0.02857	0.50476	0	21	21	21	1.03726	1	1	-360	360;
	22224	22201	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	22204	22222	0.0333	0.6658	0	9999	9999	15	1.07333	1	1	-360	360;
	22204	22242	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360;
	22204	22282	0.044	0.742	0	9999	9999	10	1.05714	1	1	-360	360;
	22232	22211	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360;
	22234	22211	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360;
	22212	22272	0.012	0.451	0	9999	9999	16.8	1	0	1	-360	360;
	22284	22212	0.038	0.934	0	9999	9999	20	1	1	1	-360	360;
	22244	22215	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360;
	22215	22278	0.036	1.071	0	9999	9999	5.6	1	1	1	-360	360;
	22221	22273	0.044	1.333	0	9999	9999	4.5	1	1	1	-360	360;
	22252	22275	0.044	1.118	0	4.5	4.5	4.5	1	1	1	-360	360;
	22254	22262	0.088	1	0	9999	9999	10	1.04286	1	1	-360	360;
	22262	22274	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360;
	22264	22292	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360;
	22271	22276	0.03	0.861	0	7	7	7	1	1	1	-360	360;
	22271	22277	0.057	1.643	0	3.5	3.5	3.5	1	1	1	-360	360;
	22302	22371	0.013	0.095	0	9999	9999	63	1	0	1	-360	360;
	22404	22412	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	22404	22422	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	22404	22432	0.088	1.484	0	9999	9999	5	1.02857	1	1	-360	360;
	22412	22471	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	22422	22472	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360;
	22432	22473	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360;
	22602	22673	0.038	0.38	0	9999	9999	21	1.0375	1	1	-360	360;
	22610	22671	0.005	0.2727	0	9999	9999	55	1.05	0	1	-360	360;
	22610	22672	0.005	0.2727	0	9999	9999	47	1.05	0	1	-360	360;
	22804	22802	0.038	0.934	0	9999	9999	10	1.05715	1	1	-360	360;
	22802	22871	0.281	2.204	0	9999	9999	2.7	1	1	1	-360	360;
	22824	22812	0.0111	0.2222	0	9999	9999	45	1	1	1	-360	360;
	22812	22872	0	0.12	0	9999	9999	45.42	1	1	1	-360	360;
	23604	23602	0.0167	0.33	0	9999	9999	30	1.05	1	1	-360	360;
	23602	23671	0.026	0.387	0	9999	9999	25.12	1	1	1	-360	360;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.04893	1	1	-360	360;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.04893	1	1	-360	360;
	23612	23621	1.48	7.6	0	9999	9999	3	1	1	1	-360	360;
	23902	67069	0	0.086	0	9999	9999	69.58	1	1	1	-360	360;
	24002	67066	0.002	0.11	0	9999	9999	88	1	1	1	-360	360;
	26703	26773	0.009	0.328	0	9999	9999	23.1	1	1	1	-360	360;
	26703	26774	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360;
	26705	26771	0.007	0.278	0	27.3	27.3	27.3	1	1	1	-360	360;
	26705	26772	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360;
	26709	26711	0.10133	0.65892	0	7.5	7.5	7.5	1	1	1	-360	360;
	27004	27002	0.038	0.934	0	9999	9999	10	1.06429	1	1	-360	360;
	27002	27071	0.844	6.611	0	0.9	0.9	0.9	1	1	1	-360	360;
	27281	27204	0.007	0.355	0	9999	9999	63	0.979	0	1	-360	360;
	27302	27371	0.013	0.329	0	9999	9999	15.3	1	0	1	-360	360;
	27302	27372	0.035	0.516	0	9999	9999	18.84	1	0	1	-360	360;
	27302	27374	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360;
	27404	27402	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360;
	27404	27412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360;
	27410	27471	0.0035	0.1452	0	9999	9999	70	1.05	0	1	-360	360;
	27410	27472	0.0035	0.1469	0	9999	9999	70	1.05	0	1	-360	360;
	27702	27774	0.04	0.288	0	9999	9999	20.8	1	1	1	-360	360;
	27703	27771	0.018	0.128	0	9999	9999	46.8	1	1	1	-360	360;
	27722	27772	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360;
	27722	27773	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	27804	27812	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360;
	27804	27813	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360;
	27813	27871	0.051	1.515	0	9999	9999	4	1	1	1	-360	360;
	28002	28071	0.011	0.333	0	18	18	18	1	1	1	-360	360;
	28204	28202	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360;
	28202	28271	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360;
	28804	28812	0.0167	0.333	0	9999	9999	30	1.06667	1	1	-360	360;
	28810	28824	0.006	0.35	0	9999	9999	63	0.979	1	1	-360	360;
	28812	28874	0.006	0.192	0	9999	9999	31.2	1	0	1	-360	360;
	28834	28815	0.0333	0.8	0	15	15	15	1	1	1	-360	360;
	28834	28871	0.03	0.861	0	9999	9999	7	1	1	1	-360	360;
	28834	28872	0.012	0.362	0	9999	9999	16.56	1	1	1	-360	360;
	28834	28873	0.009	0.272	0	9999	9999	22.08	1	1	1	-360	360;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.03378	1	1	-360	360;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.03378	1	1	-360	360;
	31004	31002	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360;
	31002	31071	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	31002	31072	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360;
	31002	31074	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	31011	68171	0.07	2.113	0	9999	9999	2.84	1	1	1	-360	360;
	31024	31022	0.03333	0.06658	0	9999	9999	30	1.03378	1	1	-360	360;
	31024	31022	0.03333	0.06658	0	9999	9999	15	1.03378	1	1	-360	360;
	31022	68136	0.006	0.179	0	9999	9999	33.4	1	1	1	-360	360;
	32102	32171	0.006	0.179	0	9999	9999	33.6	1	1	1	-360	360;
	32210	32201	0	0.5	0	9999	9999	20	0.98452	0	1	-360	360;
	32204	32202	0.088	1.484	0	9999	9999	5	1.07143	1	1	-360	360;
	32202	32271	0.844	6.611	0	9999	9999	0.9	1	1	1	-360	360;
	32210	32204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	32564	32502	0.0086	0.12	0	9999	9999	63	1.047	1	1	-360	360;
	32502	32570	0.014	0.206	0	9999	9999	47.1	1	1	1	-360	360;
	32502	32578	0.3	3	0	9999	9999	2	1	1	1	-360	360;
	32514	32532	0.03333	0.66583	0	9999	9999	15	1.01849	1	1	-360	360;
	32514	68271	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360;
	32524	68263	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360;
	32532	32576	0.06	0.472	0	9999	9999	12.6	1	1	1	-360	360;
	32532	32577	0.19	1.5	0	9999	9999	4	1	1	1	-360	360;
	32534	68262	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360;
	32542	68283	0.3	3	0	9999	9999	2	1	1	1	-360	360;
	33014	33002	0.034	0.9728	0	9999	9999	10	1.02857	1	1	-360	360;
	33002	33071	0.165	1.293	0	9999	9999	4.6	1	1	1	-360	360;
	33034	33012	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360;
	33012	33072	0.02	0.508	0	9999	9999	9.9	1	1	1	-360	360;
	33902	33971	0.008	0.059	0	101.18	101.18	101.18	1	1	1	-360	360;
	35004	35002	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360;
	35002	35071	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	35804	35802	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	35802	35871	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	35802	35872	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	35802	35873	0.211	1.653	0	9999	9999	3.6	1	1	1	-360	360;
	35802	64813	0.844	6.611	0	9999	9999	0.9	1	1	1	-360	360;
	35804	35813	0.03333	0.8	0	15	15	15	1.0125	1	1	-360	360;
	35804	35815	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	35812	35875	0.009	0.282	0	9999	9999	21.24	1	1	1	-360	360;
	35813	35876	0.014	0.421	0	9999	9999	14.4	1	1	1	-360	360;
	35814	35822	0.03333	0.66583	0	9999	9999	15	1.05536	1	1	-360	360;
	35815	35877	0.033	1	0	9999	9999	6	1	1	1	-360	360;
	35862	35818	0.0116	0.45	0	40	40	40	1	1	1	-360	360;
	36202	36271	0.005	0.201	0	9999	9999	37.8	1	1	1	-360	360;
	36202	36272	0.01	0.361	0	9999	9999	21	1	1	1	-360	360;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360;
	36222	67084	0	0.136	0	9999	9999	44.09	1	1	1	-360	360;
	36412	36471	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360;
	36412	68306	0.06	0.472	0	9999	9999	12.5	1	1	1	-360	360;
	36422	36476	0.046	0.354	0	9999	9999	17.35	1	1	1	-360	360;
	36452	36472	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	36462	36473	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	36462	68307	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	36482	36474	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360;
	36492	36475	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	38004	38002	0.088	1.484	0	9999	9999	5	1	1	1	-360	360;
	38002	38071	0.422	3.306	0	9999	9999	1.8	1	1	1	-360	360;
	38014	38012	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360;
	38214	38201	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	38214	38201	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	38203	38202	0.038	0.934	0	9999	9999	20	1.0512	1	1	-360	360;
	38244	38211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	38254	38212	0.1	2.4	0	5	5	5	1.075	1	1	-360	360;
	38212	38271	0.017	0.492	0	9999	9999	12.25	1	1	1	-360	360;
	38254	38213	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360;
	38213	38272	0.038	1.095	0	9999	9999	5.25	1	1	1	-360	360;
	38215	38273	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360;
	38284	38215	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360;
	38233	38232	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360;
	38264	38241	0.14	1.5	0	9999	9999	5	1.05714	1	1	-360	360;
	38804	38802	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360;
	38802	38870	0.028	0.216	0	9999	9999	27.5	1	1	1	-360	360;
	38802	38871	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360;
	38804	38812	0.015	0.333	0	9999	9999	30	1.04	1	1	-360	360;
	39401	39474	0.03	0.229	0	9999	9999	26.02	1	0	1	-360	360;
	39670	39675	0.002	0.1088	0	9999	9999	125	1.05	0	1	-360	360;
	40404	40412	0.05	1.2	0	10	10	10	1.05	1	1	-360	360;
	40412	40471	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360;
	40761	40771	0.003	0.1	0	9999	9999	59.8	1	0	1	-360	360;
	40761	40772	0.009	0.256	0	9999	9999	23.4	1	0	1	-360	360;
	40761	40773	0.046	0.33	0	9999	9999	18.2	1	1	1	-360	360;
	40902	40971	0.002	0.088	0	9999	9999	86.1	1	1	1	-360	360;
	40922	40972	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360;
	40932	40973	0.19	1.5	0	9999	9999	4	1	1	1	-360	360;
	42004	42001	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	42202	42271	0.032	1.203	0	6.3	6.3	6.3	1	1	1	-360	360;
	42214	42212	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360;
	42604	42602	0.038	0.934	0	9999	9999	10	1	1	1	-360	360;
	42602	42671	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	42602	42672	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	42602	42673	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	42602	42674	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	43604	43602	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360;
	43602	43671	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360;
	43602	43672	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	43704	43722	0.01667	0.333	0	9999	9999	30	1.06666	1	1	-360	360;
	43724	43712	0.0111	0.2222	0	9999	9999	45	1.06666	1	1	-360	360;
	43712	43774	0.019	0.149	0	9999	9999	40	1	1	1	-360	360;
	43712	68254	0	1.429	0	9999	9999	4.2	1	1	1	-360	360;
	43722	43771	0.007	0.258	0	9999	9999	29.4	1	1	1	-360	360;
	44814	44812	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360;
	46511	46503	0.01	0.531	0	9999	9999	16	1	1	1	-360	360;
	46854	46801	0.14	1.5	0	9999	9999	5	0.99337	1	1	-360	360;
	46854	46801	0.14	1.5	0	9999	9999	5	0.99337	1	1	-360	360;
	46801	46875	0.25	2	0	9999	9999	3	1	1	1	-360	360;
	46844	46802	0	0.935	0	10	10	10	1.0125	1	1	-360	360;
	46802	46870	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	46834	46812	0	0.588	0	17	17	17	1	1	1	-360	360;
	46812	46874	0.045	0.343	0	9999	9999	17.35	1	1	1	-360	360;
	46824	46822	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360;
	46822	46873	0.014	0.429	0	9999	9999	14	1	1	1	-360	360;
	47802	47871	0.004	0.103	0	9999	9999	56	1	0	1	-360	360;
	47802	47873	0.029	0.821	0	9999	9999	7	1	1	1	-360	360;
	47802	47874	0.008	0.219	0	9999	9999	26.25	1	1	1	-360	360;
	47902	47872	0.007	0.193	0	9999	9999	29.75	1	0	1	-360	360;
	49514	49502	0.0167	0.333	0	9999	9999	30	1.05	1	1	-360	360;
	49524	49512	0	0.3	0	9999	9999	40	1.074	1	1	-360	360;
	49512	49571	0.017	0.132	0	9999	9999	45	1	1	1	-360	360;
	49604	49613	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360;
	49613	49672	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360;
	49814	49802	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	49842	68087	0	0.704	0	9999	9999	8.52	1	1	1	-360	360;
	49902	49971	0.02	0.157	0	9999	9999	36.8	1	1	1	-360	360;
	49902	49973	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360;
	49932	49976	0.076	0.595	0	10	10	10	1	1	1	-360	360;
	49942	49975	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	49952	49980	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	49962	49974	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	49982	49972	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360;
	50014	50012	0.05	1.2	0	10	10	10	1.075	1	1	-360	360;
	50012	50071	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360;
	51410	51472	0.0035	0.145	0	9999	9999	70	1.07429	0	1	-360	360;
	52234	52201	0.14	1.5	0	9999	9999	5	1.0625	1	1	-360	360;
	52214	52202	0.0333	0.6658	0	9999	9999	15	1.05507	1	1	-360	360;
	52202	68311	0	0.4081	0	9999	9999	14.7	1	1	1	-360	360;
	52204	52212	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360;
	52211	68128	0	0.9523	0	9999	9999	6.3	1	1	1	-360	360;
	52212	52271	0.014	0.425	0	9999	9999	14	1	1	1	-360	360;
	52604	52602	0.088	1.484	0	5	5	5	1.0125	1	1	-360	360;
	52602	52671	0.101	3.03	0	9999	9999	1.98	1	1	1	-360	360;
	52602	52672	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360;
	52602	52677	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	52610	52614	0	0.338	0	9999	9999	63	1	0	1	-360	360;
	52615	52612	0.05	1.2	0	10	10	10	1.05	1	1	-360	360;
	52612	52673	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360;
	52634	52632	0.015	0.33	0	9999	9999	30	1.05548	1	1	-360	360;
	52632	52676	0.01	0.287	0	9999	9999	21	1	1	1	-360	360;
	52644	52642	0.015	0.33	0	9999	9999	30	1.05548	1	1	-360	360;
	52642	52675	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360;
	52702	52700	0.015	0.117	0	9999	9999	51	1	1	1	-360	360;
	52705	52702	0.01489	0.2217	0	45	45	45	1.075	1	1	-360	360;
	52705	52712	0	0.934	0	9999	9999	10	1.05	1	1	-360	360;
	52712	52778	0.07	1.032	0	9999	9999	9.42	1	1	1	-360	360;
	52764	52722	0	0.5	0	9999	9999	20	1.0625	1	1	-360	360;
	52722	52771	0.011	0.313	0	9999	9999	19.25	1	1	1	-360	360;
	52732	52772	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360;
	52732	52773	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360;
	52732	52774	0.257	1.983	0	9999	9999	3	1	1	1	-360	360;
	52794	52732	0.0074	0.214	0	9999	9999	35	1.05	1	1	-360	360;
	52804	52802	0.038	0.934	0	10	10	10	1	1	1	-360	360;
	52802	52877	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360;
	52804	52812	0.1	2.4	0	5	5	5	1	1	1	-360	360;
	52804	52813	0.025	0.6	0	20	20	20	1	1	1	-360	360;
	52804	52814	0.05	1.2	0	10	10	10	1	1	1	-360	360;
	52804	52815	0.1	2.4	0	5	5	5	1	1	1	-360	360;
	52804	52816	0.05	1.2	0	10	10	10	1	1	1	-360	360;
	52804	52817	0.03333	0.8	0	15	15	15	1	1	1	-360	360;
	52812	52873	0.042	1.263	0	9999	9999	4.8	1	1	1	-360	360;
	52813	52871	0.011	0.329	0	9999	9999	18.4	1	1	1	-360	360;
	52814	52875	0.037	0.931	0	9999	9999	5.4	1	1	1	-360	360;
	52815	52876	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360;
	52816	52872	0.028	0.699	0	9999	9999	7.2	1	1	1	-360	360;
	52817	52874	0.152	1.2	0	9999	9999	5	1	1	1	-360	360;
	52817	52878	0.077	0.601	0	9999	9999	9.9	1	1	1	-360	360;
	53014	53002	0.06	0.9982	0	9999	9999	10	1.05548	1	1	-360	360;
	53012	68154	0	1.172	0	9999	9999	5.12	1	1	1	-360	360;
	53022	68158	0.078	2.344	0	9999	9999	2.56	1	1	1	-360	360;
	53034	53032	0.03333	0.66583	0	9999	9999	15	1.06953	1	1	-360	360;
	53032	68131	0	0.46	0	9999	9999	13.03	1	1	1	-360	360;
	53034	53042	0.03333	0.66583	0	9999	9999	15	1.0619	1	1	-360	360;
	53034	53052	0.03333	0.66583	0	9999	9999	15	1.06953	1	1	-360	360;
	53062	68157	0	0.46	0	9999	9999	13.03	1	1	1	-360	360;
	53072	67213	0	0.469	0	9999	9999	12.8	1	1	1	-360	360;
	53204	53201	0.088	1	0	9999	9999	10	1.04286	1	1	-360	360;
	53404	53401	0.14	2.2	0	9999	9999	5	1.026	1	1	-360	360;
	53404	53402	0.088	1.484	0	9999	9999	5	1.02857	1	1	-360	360;
	53402	53472	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360;
	53404	53412	0.05	1.2	0	10	10	10	1.0125	1	1	-360	360;
	53412	53471	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360;
	53604	53612	0.1	2.4	0	5	5	5	1	1	1	-360	360;
	53604	53615	0.03333	0.8	0	15	15	15	1.025	1	1	-360	360;
	53604	53616	0.03333	0.8	0	15	15	15	1.0375	1	1	-360	360;
	53612	53672	0.032	0.947	0	9999	9999	6.4	1	1	1	-360	360;
	53624	53613	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360;
	53613	53673	0.012	0.357	0	9999	9999	16.8	1	1	1	-360	360;
	53615	53671	0.033	1	0	9999	9999	6	1	1	1	-360	360;
	53616	53674	0.017	0.558	0	9999	9999	12	1	1	1	-360	360;
	53801	53802	0.1	1	0	9999	9999	5	1	1	1	-360	360;
	53804	53801	0.1	1	0	9999	9999	5	1	1	1	-360	360;
	53802	53871	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.04879	1	1	-360	360;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.02614	1	1	-360	360;
	54424	54402	0.14	1.5	0	9999	9999	5	1.03699	1	1	-360	360;
	54424	54402	0.14	1.5	0	9999	9999	5	1.03699	1	1	-360	360;
	54411	68413	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	54411	68414	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	54424	54412	0.0333	0.667	0	9999	9999	15	1.01849	1	1	-360	360;
	54425	54471	0.044	1.333	0	4.5	4.5	4.5	1	1	1	-360	360;
	54426	54472	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360;
	54426	68408	0.083	0.647	0	9999	9999	9.2	1	1	1	-360	360;
	54640	54630	0	0	0	582	582	582	1.03	1	1	-360	360;
	55004	55001	0.14	1.5	0	9999	9999	5	1.05715	1	1	-360	360;
	55001	68325	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	55004	55012	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360;
	55004	55013	0.02	0.48	0	25	25	25	1.05	1	1	-360	360;
	55004	55014	0.05	1.2	0	10	10	10	1.05	1	1	-360	360;
	55012	55071	0.016	0.399	0	9999	9999	12.6	1	1	1	-360	360;
	55013	55072	0.008	0.235	0	9999	9999	24.5	1	1	1	-360	360;
	55014	55073	0.029	0.821	0	9999	9999	7	1	1	1	-360	360;
	70010	70030	0.0039	0.2464	0	90	90	90	0.99999	30	1	-360	360;
	70111	70130	0.0039	0.2461	0	90	90	90	1.01333	30	1	-360	360;
	70112	70130	0.0039	0.2461	0	90	90	90	1.01333	30	1	-360	360;
	70311	70330	0.0039	0.2464	0	90	90	90	1.01673	30	1	-360	360;
	70312	70330	0.0039	0.2473	0	90	90	90	0.9834	30	1	-360	360;
	70520	70504	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360;
	70520	70505	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360;
	70520	70506	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360;
	70510	70507	0.0068	0.2	0	75	75	75	1.03	-30	0	-360	360;
	70510	70508	0.0068	0.2	0	75	75	75	1.04	-30	0	-360	360;
	70510	70516	0.0037	0.13259	0	135	135	135	1.05	30	0	-360	360;
	70510	70580	0.0088	0.214	0	75	75	75	1	30	1	-360	360;
	70520	70513	0.0023	0.08157	0	217	217	217	1.05	30	1	-360	360;
	70520	70514	0.0023	0.08157	0	217	217	217	1.05	30	1	-360	360;
	70520	70515	0.002	0.0712	0	250	250	250	1.05	30	1	-360	360;
	71011	71031	0.0065	0.2893	0	60	60	60	0.98296	30	1	-360	360;
	71011	71032	0.0039	0.2447	0	90	90	90	0.99656	30	1	-360	360;
	71012	71031	0.0065	0.2867	0	60	60	60	0.98296	30	1	-360	360;
	71012	71032	0.0039	0.2463	0	90	90	90	0.99656	30	1	-360	360;
	71511	71530	0.0171	0.4133	0	30	30	30	1.01143	30	1	-360	360;
	71511	71530	0.019	0.414	0	30	30	30	1.01143	30	1	-360	360;
	71512	71530	0.019	0.4167	0	30	30	30	1.01143	30	1	-360	360;
	71512	71530	0.019	0.415	0	30	30	30	1.01143	30	1	-360	360;
	72511	72530	0.0037	0.2419	0	90	90	90	1.00003	30	1	-360	360;
	72512	72530	0.0038	0.2413	0	90	90	90	1.00003	30	1	-360	360;
	73011	73031	0.0039	0.2461	0	90	90	90	0.98	30	1	-360	360;
	73012	73032	0.0039	0.2461	0	90	90	90	0.98	30	1	-360	360;
	73510	73530	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360;
	74011	74030	0.0039	0.248	0	90	90	90	0.99653	30	1	-360	360;
	74012	74030	0.0039	0.248	0	90	90	90	1.01323	30	1	-360	360;
	74711	74730	0.0037	0.2422	0	90	90	90	1.01663	30	1	-360	360;
	74712	74730	0.0038	0.2419	0	90	90	90	1.01663	30	1	-360	360;
	75010	75030	0.0074	0.2512	0	60	60	60	0.9929	30	1	-360	360;
	75010	75030	0.0075	0.2508	0	60	60	60	0.9786	30	1	-360	360;
	75510	75508	0.0068	0.2	0	75	75	75	1.048	-30	1	-360	360;
	75510	75515	0.00302	0.07574	0	175	175	175	1.048	-30	1	-360	360;
	75510	75530	0.0087	0.2559	0	90	90	90	1.0166	30	1	-360	360;
	75510	75530	0.0087	0.2573	0	90	90	90	1.0166	30	1	-360	360;
	75520	75516	0.00178	0.05187	0	300	300	300	1.04	-30	1	-360	360;
	75810	75830	0.0074	0.2515	0	60	60	60	0.99993	30	1	-360	360;
	75810	75830	0.0074	0.2508	0	60	60	60	0.99993	30	1	-360	360;
	76011	76031	0.0091	0.1953	0	75	75	75	1.0166	30	1	-360	360;
	76012	76031	0.0091	0.1967	0	75	75	75	1.0166	30	1	-360	360;
	76511	76532	0.004	0.2403	0	90	90	90	0.99996	30	1	-360	360;
	76512	76532	0.0039	0.2461	0	90	90	90	0.98333	30	1	-360	360;
	76513	76531	0.0119	0.3607	0	60	60	60	0.99936	30	1	-360	360;
	76514	76531	0.0119	0.3658	0	60	60	60	0.98306	30	1	-360	360;
	77010	77030	0.0061	0.2423	0	90	90	90	0.98326	30	1	-360	360;
	77010	77030	0.0061	0.2426	0	90	90	90	0.98326	30	1	-360	360;
	77210	77230	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360;
	77511	77530	0.0087	0.2566	0	90	90	90	0.96669	30	1	-360	360;
	77511	77530	0.0087	0.2599	0	90	90	90	0.96669	30	1	-360	360;
	78511	78530	0.0125	0.2733	0	45	45	45	1.01633	30	1	-360	360;
	78512	78530	0.0123	0.2738	0	45	45	45	1.01633	30	1	-360	360;
	79015	79010	0.00197	0.0213	0	125	125	125	1	-9.437	1	-360	360;
	79010	79030	0.0126	0.272	0	45	45	45	0.98323	30	1	-360	360;
	79010	79030	0.0126	0.2733	0	45	45	45	0.98323	30	1	-360	360;
	79010	79030	0.0078	0.2512	0	60	60	60	0.99992	30	1	-360	360;
	79016	79015	0	0.0213	0	125	125	125	1.0003	0	1	-360	360;
	80011	80030	0.0076	0.2533	0	45	45	45	0.99996	30	1	-360	360;
	80012	80030	0.0076	0.2549	0	45	45	45	0.99996	30	1	-360	360;
	80511	80531	0.0119	0.2692	0	60	60	60	1.00476	30	1	-360	360;
	80710	80730	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360;
	81810	81830	0.0039	0.2461	0	90	90	90	1.02987	30	1	-360	360;
	82001	82011	0.01508	0.34728	0	40	40	40	1.04	0	0	-360	360;
	82020	82001	0.0007	0.0488	0	1000	1000	1000	1.045	-30	1	-360	360;
	82002	82012	0.01508	0.35287	0	40	40	40	1.04	0	0	-360	360;
	82020	82002	0.0007	0.0488	0	340	340	340	1.045	-30	0	-360	360;
	82511	82530	0.0039	0.2461	0	90	90	90	1.01667	30	1	-360	360;
	82512	82530	0.0039	0.2461	0	90	90	90	1.01667	30	1	-360	360;
	83011	83030	0.0116	0.2778	0	45	45	45	1	30	1	-360	360;
	83012	83030	0.0116	0.2771	0	45	45	45	1	30	1	-360	360;
	83510	83530	0.0125	0.2809	0	45	45	45	1.00143	30	1	-360	360;
	83510	83530	0.0122	0.2764	0	45	45	45	0.98	30	1	-360	360;
	84011	84030	0.0087	0.254	0	90	90	90	0.99936	30	1	-360	360;
	84012	84030	0.0086	0.2569	0	90	90	90	0.99936	30	1	-360	360;
	84411	84430	0.0076	0.254	0	45	45	45	0.99993	30	1	-360	360;
	84412	84430	0.0076	0.2533	0	45	45	45	0.99993	30	1	-360	360;
	84511	84530	0.0126	0.2738	0	45	45	45	0.98323	30	1	-360	360;
	84512	84530	0.0128	0.28	0	45	45	45	0.98323	30	1	-360	360;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360;
	85710	85730	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360;
	86220	86280	0	0.0701	0	0	0	0	1	0	1	-360	360;
	86220	86280	0	0.0701	0	0	0	0	1	0	1	-360	360;
	86311	86330	0.0075	0.2505	0	60	60	60	1.0167	30	1	-360	360;
	86312	86330	0.0073	0.25	0	60	60	60	1.0167	30	1	-360	360;
	86511	86530	0.0038	0.2427	0	90	90	90	0.98816	30	1	-360	360;
	86512	86530	0.0038	0.2419	0	90	90	90	0.98819	30	1	-360	360;
	87510	87530	0.0039	0.2481	0	90	90	90	0.99667	30	1	-360	360;
	87510	87530	0.0039	0.249	0	90	90	90	0.99667	30	1	-360	360;
	88011	88030	0.0087	0.2549	0	90	90	90	0.99993	30	1	-360	360;
	88012	88030	0.0046	0.2402	0	90	90	90	0.99993	30	1	-360	360;
	88511	88530	0.0087	0.2576	0	90	90	90	1.01663	30	1	-360	360;
	88512	88530	0.0087	0.2533	0	90	90	90	1.01663	30	1	-360	360;
	89210	89201	0.0035	0.16	0	100	100	100	0.91	0	1	-360	360;
	89201	89232	0	0	0	52	52	52	1.1	0	1	-360	360;
	89311	89330	0.0039	0.247	0	90	90	90	1.0167	30	1	-360	360;
	89312	89330	0.0039	0.2471	0	90	90	90	1.0167	30	1	-360	360;
	89515	89510	0.00197	0.0213	0	125	125	125	1	-12.57	1	-360	360;
	89510	89530	0.0076	0.2522	0	45	45	45	1.01	30	1	-360	360;
	89510	89530	0.0076	0.2516	0	45	45	45	1.01	30	1	-360	360;
	89516	89515	0	0.0213	0	125	125	125	0.97366	0	1	-360	360;
	90210	90230	0.0039	0.2461	0	90	90	90	1.01319	30	1	-360	360;
	90511	90530	0.0039	0.2481	0	90	90	90	1	30	1	-360	360;
	90512	90530	0.0039	0.2488	0	90	90	90	1	30	1	-360	360;
	1072	100001	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360;
	1041	100001	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	10421	100001	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	1122	100002	0.00575	0.1675	0	63	63	81.9	1	0	1	-360	360;
	1121	100002	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360;
	11221	100002	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360;
	1122	100003	0.00085	0.1112	0	125	125	187.5	0.985	0	1	-360	360;
	1121	100003	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	11222	100003	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	1212	100004	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360;
	1211	100004	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	12121	100004	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	1472	100005	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360;
	1471	100005	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	14721	100005	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	1602	100006	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360;
	16011	100006	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	16021	100006	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	1602	100007	5e-05	0.0522	0	250	250	250	1	1	1	-360	360;
	1601	100007	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	16022	100007	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	1642	100008	-0.00085	0.0506	0	238	238	238	1	0	1	-360	360;
	1641	100008	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	16421	100008	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	1642	100009	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	1641	100009	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	16422	100009	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	1642	100010	0.00085	0.1207	0	175	175	175	1	0	1	-360	360;
	16411	100010	0.00125	0.0125	0	999	999	175	1	0	1	-360	360;
	16424	100010	0.00075	0.0075	0	175	175	175	1	0	1	-360	360;
	1742	100011	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360;
	1741	100011	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	17421	100011	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	1742	100012	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360;
	1741	100012	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	17422	100012	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	1742	100013	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360;
	17411	100013	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	17423	100013	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	1742	100014	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	17411	100014	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	17424	100014	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	1941	100015	0.000235	0.00255	0	42	42	146	1.05225	1	1	-360	360;
	19473	100015	0.003335	0.12945	0	42	42	42	1	0	1	-360	360;
	19472	100015	0.003335	0.14674	0	42	42	42	1	0	1	-360	360;
	2002	100016	-0.00075	0.0515	0	250	250	375	1	0	1	-360	360;
	2001	100016	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	20021	100016	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2042	100017	-0.00032	0.04902	0	250	250	375	1	0	1	-360	360;
	2041	100017	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	20421	100017	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2052	100018	-0.00059	0.0485	0	250	250	375	1	0	1	-360	360;
	2041	100018	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	20422	100018	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2204	100019	-0.00105	0.0192	0	500	500	750	0.9408	0	1	-360	360;
	2202	100019	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	22021	100019	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	2204	100020	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360;
	2202	100020	0.00125	0.0125	0	999	999	500	1	0	1	-360	360;
	22022	100020	0.00075	0.0075	0	500	500	500	1	0	1	-360	360;
	2522	100021	0.00145	0.1155	0	125	125	187.5	1	0	1	-360	360;
	2521	100021	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	25221	100021	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	2522	100022	-0.00045	0.1206	0	125	125	187.5	1	0	1	-360	360;
	2521	100022	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	25222	100022	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	2562	100023	5e-05	0.0526	0	250	250	375	1	0	1	-360	360;
	2561	100023	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	25621	100023	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2562	100024	5e-05	0.0523	0	250	250	375	1	0	1	-360	360;
	2571	100024	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	25622	100024	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2562	100025	-0.00025	0.0515	0	250	250	304.8	1	0	0	-360	360;
	25611	100025	0.00125	0.0125	0	999	999	304.8	1	0	0	-360	360;
	25623	100025	0.00075	0.0075	0	250	250	304.8	1	0	0	-360	360;
	2563	100026	-0.00025	0.0513	0	250	250	304.8	1	0	1	-360	360;
	2561	100026	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360;
	25624	100026	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360;
	2563	100027	-0.00025	0.0515	0	250	250	304.8	1	0	1	-360	360;
	2571	100027	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360;
	25625	100027	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360;
	2671	100028	0.00575	0.3325	0	9999	9999	40	0.98756	0	1	-360	360;
	26700	100028	0.00125	0.0125	0	999	999	40	1	0	1	-360	360;
	26701	100028	0.00075	0.0075	0	9999	9999	40	1	0	1	-360	360;
	2742	100029	0.00135	0.1206	0	125	125	187.5	1	0	1	-360	360;
	2741	100029	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	27421	100029	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	2742	100030	0.00105	0.1112	0	125	125	137.5	1	0	1	-360	360;
	2741	100030	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360;
	27422	100030	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360;
	2842	100031	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	2841	100031	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	28421	100031	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2962	100032	0	-0.00915	0	433	433	20	1.06325	0	1	-360	360;
	29672	100032	0	0.06385	0	288	288	288	1	0	1	-360	360;
	29671	100032	0.001	0.11615	0	150	150	150	1	0	1	-360	360;
	3082	100033	-0.00025	0.0439	0	250	250	250	1	1	1	-360	360;
	3081	100033	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	30822	100033	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3082	100034	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360;
	3091	100034	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	30824	100034	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	3192	100035	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360;
	3191	100035	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	31922	100035	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3194	100036	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360;
	3192	100036	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	31981	100036	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	3202	100037	5e-05	0.0522	0	250	250	375	1	0	1	-360	360;
	3201	100037	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32021	100037	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3202	100038	5e-05	0.0527	0	250	250	375	1	0	1	-360	360;
	3200	100038	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32023	100038	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3203	100039	5e-05	0.0527	0	250	250	375	1	0	1	-360	360;
	3209	100039	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32022	100039	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3282	100040	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	32810	100040	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32824	100040	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3282	100041	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	3281	100041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32823	100041	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3332	100042	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360;
	3331	100042	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	33321	100042	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3342	100043	7e-05	0.1112	0	125	125	187.5	0.9683	0	1	-360	360;
	3341	100043	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	33421	100043	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	3342	100044	-0.00045	0.1112	0	125	125	187.5	0.9683	0	1	-360	360;
	3341	100044	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	33422	100044	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	3462	100045	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	3461	100045	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	34621	100045	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3462	100046	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	3461	100046	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	34622	100046	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3522	100047	0.00095	0.1206	0	125	125	137.5	0.967	0	1	-360	360;
	3521	100047	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360;
	35221	100047	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360;
	3522	100048	0.00095	0.1199	0	125	125	152	0.967	0	1	-360	360;
	35211	100048	0.00125	0.0125	0	999	999	152	1	0	1	-360	360;
	35222	100048	0.00075	0.0075	0	125	125	152	1	0	1	-360	360;
	3522	100049	0.00105	0.1199	0	125	125	162.5	0.967	0	1	-360	360;
	3521	100049	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360;
	35223	100049	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360;
	3522	100050	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	35211	100050	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	35224	100050	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3522	100051	-0.00045	0.0175	0	300	300	390	1	0	1	-360	360;
	35231	100051	0.00125	0.0125	0	999	999	390	1	0	1	-360	360;
	35236	100051	0.00075	0.0075	0	300	300	390	1	0	1	-360	360;
	3522	100052	-0.00045	0.0025	0	600	600	900	1	0	1	-360	360;
	35232	100052	0.00125	0.0125	0	999	999	900	1	0	1	-360	360;
	35237	100052	0.00075	0.0075	0	600	600	900	1	0	1	-360	360;
	3522	100053	-0.00045	0.0178	0	300	300	390	1	0	1	-360	360;
	35231	100053	0.00125	0.0125	0	999	999	390	1	0	1	-360	360;
	35238	100053	0.00075	0.0075	0	300	300	390	1	0	1	-360	360;
	3554	100054	-0.00077	0.0595	0	250	250	250	1	1	1	-360	360;
	3551	100054	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	35541	100054	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3642	100055	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	3641	100055	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	36421	100055	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3842	100056	0.00085	0.1214	0	125	125	162.5	1	0	1	-360	360;
	3841	100056	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360;
	38421	100056	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360;
	3842	100057	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360;
	3841	100057	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	38422	100057	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	3852	100058	0.00085	0.1199	0	125	125	162.5	1	0	1	-360	360;
	3851	100058	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360;
	38423	100058	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360;
	3852	100059	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	3851	100059	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	38424	100059	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3934	100060	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360;
	3942	100060	0.00125	0.0125	0	999	999	500	1	0	1	-360	360;
	39402	100060	0.00075	0.0075	0	500	500	500	1	0	1	-360	360;
	3942	100061	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360;
	3941	100061	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	39423	100061	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3954	100062	-0.00105	0.0204	0	500	500	750	0.977	0	1	-360	360;
	3942	100062	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	39421	100062	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	4242	100063	0	-0.014	0	300	300	63	1.05	0	1	-360	360;
	42474	100063	0	0.091	0	150	150	150	1	0	1	-360	360;
	42475	100063	0	0.0967	0	150	150	150	1	0	1	-360	360;
	4384	100064	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360;
	4382	100064	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	43821	100064	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	4472	100065	5e-05	0.0465	0	250	250	350	1	0	1	-360	360;
	4461	100065	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	44623	100065	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	4472	100066	5e-05	0.0484	0	250	250	350	1	0	1	-360	360;
	4471	100066	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	44624	100066	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	4722	100067	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360;
	4721	100067	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	47221	100067	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	4722	100068	-0.0008	0.0433	0	250	250	375	1	0	1	-360	360;
	4731	100068	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	47222	100068	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	4942	100069	6e-05	0.1112	0	125	125	187.5	1	0	1	-360	360;
	4941	100069	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	49422	100069	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	4943	100070	0.00449	0.1112	0	125	125	187.5	1	0	1	-360	360;
	4941	100070	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	49421	100070	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	5042	100071	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	5041	100071	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	50421	100071	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	5142	100072	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360;
	5141	100072	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	51421	100072	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	5142	100073	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360;
	51410	100073	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	51422	100073	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	5172	100074	0	-0.0181	0	495	495	280	1.07638	0	1	-360	360;
	51771	100074	0	0.0615	0	325	325	325	1	0	1	-360	360;
	51772	100074	0	0.1221	0	170	170	170	1	0	1	-360	360;
	5202	100075	0.00225	0.01	0	175	175	63	1.05	0	1	-360	360;
	52071	100075	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360;
	52072	100075	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360;
	5202	100076	0.00225	0.01	0	400	400	63	1.05	0	1	-360	360;
	52073	100076	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360;
	52074	100076	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360;
	5464	100077	-0.00105	0.0191	0	500	500	750	0.9408	0	1	-360	360;
	5462	100077	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	54624	100077	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	5464	100078	-0.00105	0.0191	0	500	500	750	0.9408	0	1	-360	360;
	5462	100078	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	54621	100078	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	5464	100079	-0.00105	0.0145	0	550	550	550	0.982	0	1	-360	360;
	54622	100079	0.00125	0.0125	0	999	999	550	1	0	1	-360	360;
	54623	100079	0.00075	0.0075	0	550	550	550	1	0	1	-360	360;
	30820	100080	-0.00025	0.0439	0	250	250	350	1	0	1	-360	360;
	3081	100080	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	30821	100080	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	30820	100081	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360;
	3091	100081	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	30826	100081	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	70510	100082	0	-0.0069	0	240	240	240	1.01	0	1	-360	360;
	70520	100082	0.0018	0.071	0	240	240	240	1	0	1	-360	360;
	70562	100082	0	0.1349	0	30	30	30	1	30	1	-360	360;
	70510	100083	0	-0.0063	0	240	240	240	1.01	0	1	-360	360;
	70520	100083	0.0018	0.0704	0	240	240	240	1	0	1	-360	360;
	70561	100083	0	0.1388	0	30	30	30	1	30	1	-360	360;
	74511	100084	0	-0.0074	0	240	240	240	1.0334	0	1	-360	360;
	74520	100084	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	74561	100084	0	0.1523	0	60	60	60	1	30	1	-360	360;
	74511	100085	0	-0.0074	0	240	240	240	1.0001	0	1	-360	360;
	74520	100085	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	74562	100085	0	0.1523	0	30	30	30	1	30	1	-360	360;
	74512	100086	0	-0.0074	0	240	240	240	1.015	0	0	-360	360;
	74520	100086	0.0014	0.0713	0	240	240	240	1	0	0	-360	360;
	74564	100086	0	0.1523	0	60	60	60	1	30	0	-360	360;
	74512	100087	0	-0.0063	0	240	240	240	1.0001	0	1	-360	360;
	74520	100087	0.0018	0.0719	0	240	240	240	1	0	1	-360	360;
	74563	100087	0	0.1656	0	30	30	30	1	30	1	-360	360;
	75510	100088	0	-0.0074	0	240	240	240	1.015	0	1	-360	360;
	75520	100088	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	75562	100088	0	0.1523	0	30	30	30	1	30	1	-360	360;
	75510	100089	0	-0.0074	0	240	240	240	1.015	0	1	-360	360;
	75520	100089	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	75561	100089	0	0.1523	0	60	60	60	1	30	1	-360	360;
	81010	100090	0	-0.0055	0	240	240	240	1.0001	0	1	-360	360;
	81020	100090	0.0018	0.0646	0	240	240	240	1	0	1	-360	360;
	81062	100090	0	0.0615	0	45	45	45	1	30	1	-360	360;
	81010	100091	0	-0.0055	0	240	240	240	1.0001	0	1	-360	360;
	81020	100091	0.0018	0.0646	0	240	240	240	1	0	1	-360	360;
	81061	100091	0	0.0615	0	45	45	30	1	30	1	-360	360;
	81010	100092	0	-0.0074	0	240	240	240	1.02	0	1	-360	360;
	81020	100092	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	81063	100092	0	0.1523	0	60	60	60	1	30	1	-360	360;
	81510	100093	0	-0.0047	0	240	240	240	1.01677	0	1	-360	360;
	81520	100093	0.0018	0.0656	0	240	240	240	1	0	1	-360	360;
	81561	100093	0	0.0617	0	45	45	45	1	30	1	-360	360;
	81510	100094	0	-0.007	0	240	240	240	1.01677	0	1	-360	360;
	81520	100094	0.0018	0.0677	0	240	240	240	1	0	1	-360	360;
	81562	100094	0	0.064	0	45	45	45	1	30	1	-360	360;
	82020	100095	0	0.0115	0	110	0	0	1	0	0	-360	360;
	82003	100095	0	0.152	0	55	0	0	1	0	0	-360	360;
	82004	100095	0	0.152	0	55	0	0	1	0	0	-360	360;
	90011	100096	0	-0.0063	0	240	240	240	1.01677	0	1	-360	360;
	90020	100096	0.0018	0.0704	0	240	240	240	1	0	1	-360	360;
	90061	100096	0	0.1388	0	30	30	30	1	30	1	-360	360;
	90011	100097	0	-0.0063	0	240	240	240	1.01677	0	1	-360	360;
	90020	100097	0.0018	0.0704	0	240	240	240	1	0	1	-360	360;
	90062	100097	0	0.1388	0	30	30	30	1	30	1	-360	360;
	90012	100098	0	-0.0072	0	240	240	240	1.01677	0	1	-360	360;
	90020	100098	0.0018	0.0728	0	240	240	240	1	0	1	-360	360;
	90063	100098	0	0.1647	0	30	30	30	1	30	1	-360	360;
	90310	100099	0	-0.0074	0	240	240	240	1.01	0	1	-360	360;
	90320	100099	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	90362	100099	0	0.1523	0	60	60	60	1	30	1	-360	360;
	90310	100100	0	-0.0074	0	240	264	240	1.01	0	1	-360	360;
	90320	100100	0.0014	0.0713	0	240	264	240	1	0	1	-360	360;
	90361	100100	0	0.1523	0	60	60	60	1	30	1	-360	360;
	90420	100101	0.0004	0.0075	0	600	600	600	1.00909	0	1	-360	360;
	90440	100101	0.0004	0.0075	0	600	600	600	1	0	1	-360	360;
	90461	100101	-0.0004	-0.0074	0	60	60	60	1	0	1	-360	360;
	90420	100102	0.0004	0.0075	0	600	600	600	1.00909	0	1	-360	360;
	90440	100102	0.0004	0.0075	0	600	600	600	1	0	1	-360	360;
	90462	100102	-0.0004	-0.0074	0	60	60	60	1	0	1	-360	360;
	90420	100103	0.0004	0.0075	0	600	600	600	1.1	0	0	-360	360;
	90440	100103	0.0004	0.0075	0	600	600	600	1	0	0	-360	360;
	90463	100103	-0.0004	-0.0074	0	60	60	60	1	0	0	-360	360;
];

%%-----  DC Line Data  -----%%
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	86221	86220	1	125	125	0	0	1	1.04254	106.25	143.75	30.0098449	117.23123	33.4936491	126.401507	0	0;
	86221	86220	1	125	125	0	0	1	1.04254	106.25	143.75	30.0098449	117.23123	33.4936491	126.401507	0	0;
];
