function mpc = WinterPeak2019_mp_converted
%WINTERPEAK2019_MP_CONVERTED

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10	1	74.3	12.33	0	0	2	1.06215	0	38	1	1.1	0.9;
	11	1	46.07	9.16	0	0	2	1.07092	0	38	1	1.1	0.9;
	12	1	60.63	19.93	0	0	1	1.06917	0	38	1	1.1	0.9;
	13	1	50.62	16.8	0	0	1	1.06022	0	38	1	1.1	0.9;
	14	1	52.5	17.26	0	0	2	1.0544	0	38	1	1.1	0.9;
	15	1	68.54	22.52	0	0	2	1.06315	0	38	1	1.1	0.9;
	1021	1	0	0	0	0	4	1.05	0	110	1	1.1	0.9;
	1041	1	0.79	0.45	0	0	3	1.04022	0	110	1	1.1	0.9;
	1042	1	0	0	0	0	3	1.04	0	220	1	1.1	0.9;
	1052	1	0	0	0	0	3	1.04081	0	220	1	1.1	0.9;
	1061	1	0	0	0	0	9	1.05331	0	110	1	1.1	0.9;
	1062	1	0	0	0	0	3	1.04	0	220	1	1.1	0.9;
	1071	1	0	0	0	0	4	1.06112	0	110	1	1.1	0.9;
	1072	1	0	0	0	0	3	1.03996	0	220	1	1.1	0.9;
	1081	1	0	0	0	0	7	1.04628	0	110	1	1.1	0.9;
	1091	1	0	0	0	0	1	1.03133	0	110	1	1.1	0.9;
	1101	1	16.62	4.98	0	0	5	1.05176	0	110	1	1.1	0.9;
	1121	1	0	0	0	0	6	1.06719	0	110	1	1.1	0.9;
	1122	1	0	0	0	0	6	1.06683	0	220	1	1.1	0.9;
	1131	1	0	0	0	0	7	1.04986	0	110	1	1.1	0.9;
	1141	1	0	0	0	0	9	1.06369	0	110	1	1.1	0.9;
	1151	1	0	0	0	0	7	1.04986	0	110	1	1.1	0.9;
	1161	1	0	0	0	0	7	1.05	0	110	1	1.1	0.9;
	1181	1	0	0	0	0	10	1.04211	0	110	1	1.1	0.9;
	1201	1	0	0	0	0	1	1.06315	0	110	1	1.1	0.9;
	1211	1	0	0	0	0	3	1.04837	0	110	1	1.1	0.9;
	1212	1	0	0	0	0	3	1.054	0	220	1	1.1	0.9;
	1221	1	0	0	0	0	8	1.05417	0	110	1	1.1	0.9;
	1231	1	0	0	0	0	6	1.06653	0	110	1	1.1	0.9;
	1251	1	0	0	0	0	4	1.05453	0	110	1	1.1	0.9;
	1271	1	0	0	0	0	10	1.04205	0	110	1	1.1	0.9;
	1281	1	0	0	0	0	3	1.04073	0	110	1	1.1	0.9;
	1301	1	0	0	0	0	6	1.06233	0	110	1	1.1	0.9;
	1311	1	0	0	0	0	3	1.0517	0	110	1	1.1	0.9;
	1321	1	0	0	0	0	8	1.04927	0	110	1	1.1	0.9;
	1341	1	0	0	0	0	9	1.03024	0	110	1	1.1	0.9;
	1351	1	0	0	0	0	8	1.04803	0	110	1	1.1	0.9;
	1361	1	0	0	0	0	5	1.04976	0	110	1	1.1	0.9;
	1381	1	0	0	0	0	3	1.03761	0	110	1	1.1	0.9;
	1391	1	0	0	0	0	3	1.04827	0	110	1	1.1	0.9;
	1400	1	0	0	0	0	9	1.04249	0	110	1	1.1	0.9;
	1401	1	0	0	0	0	9	1.04347	0	110	1	1.1	0.9;
	1404	1	0	0	0	0	9	1.04179	0	380	1	1.1	0.9;
	1421	1	0	0	0	0	1	1.05448	0	110	1	1.1	0.9;
	1431	1	0	0	0	0	6	1.05033	0	110	1	1.1	0.9;
	1441	1	0	0	0	0	3	1.03392	0	110	1	1.1	0.9;
	1451	1	0	0	0	0	1	1.05245	0	110	1	1.1	0.9;
	1461	1	0	0	0	0	5	1.04177	0	110	1	1.1	0.9;
	1471	1	0	0	0	0	1	1.06157	0	110	1	1.1	0.9;
	1472	1	0	0	0	0	1	1.07472	0	220	1	1.1	0.9;
	1481	1	0	0	0	0	5	1.05566	0	110	1	1.1	0.9;
	1492	1	0	0	0	0	10	1.04104	0	220	1	1.1	0.9;
	1501	1	0	0	0	0	3	1.03372	0	110	1	1.1	0.9;
	1511	1	0	0	0	0	7	1.05	0	110	1	1.1	0.9;
	1541	1	0	0	0	0	6	1.06248	0	110	1	1.1	0.9;
	1551	1	0	0	0	0	3	1.05	0	110	1	1.1	0.9;
	1571	1	0	0	0	0	9	1.00626	0	110	1	1.1	0.9;
	1581	1	0	0	0	0	1	1.06231	0	110	1	1.1	0.9;
	1601	1	0	0	0	0	3	1.04383	0	110	1	1.1	0.9;
	1602	1	0	0	0	0	3	1.04941	0	220	1	1.1	0.9;
	1611	1	0	0	0	0	7	1.03815	0	110	1	1.1	0.9;
	1621	1	0	0	0	0	3	1.0407	0	110	1	1.1	0.9;
	1631	1	0	0	0	0	9	1.05632	0	110	1	1.1	0.9;
	1641	1	0	0	0	0	9	1.06424	0	110	1	1.1	0.9;
	1642	1	0	0	0	0	9	1.06785	0	220	1	1.1	0.9;
	1651	1	0	0	0	0	7	1.04992	0	110	1	1.1	0.9;
	1661	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	1681	1	0	0	0	0	3	1.04224	0	110	1	1.1	0.9;
	1691	1	0	0	0	0	1	1.05612	0	110	1	1.1	0.9;
	1701	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	1711	1	0	0	0	0	1	1.06029	0	110	1	1.1	0.9;
	1721	1	0	0	0	0	5	1.05906	0	110	1	1.1	0.9;
	1731	1	0	0	0	0	1	1.06029	0	110	1	1.1	0.9;
	1741	1	0	0	0	0	2	1.05625	0	110	1	1.1	0.9;
	1742	1	0	0	0	0	2	1.06782	0	220	1	1.1	0.9;
	1761	1	0	0	0	0	9	1.05108	0	110	1	1.1	0.9;
	1781	1	0	0	0	0	7	1.0496	0	110	1	1.1	0.9;
	1791	1	0	0	0	0	8	1.04893	0	110	1	1.1	0.9;
	1801	1	0	0	0	0	1	1.05917	0	110	1	1.1	0.9;
	1821	1	0	0	0	0	9	1.05321	0	110	1	1.1	0.9;
	1831	1	0	0	0	0	9	1.04381	0	110	1	1.1	0.9;
	1841	1	0	0	0	0	6	1.06519	0	110	1	1.1	0.9;
	1851	1	0	0	0	0	2	1.05328	0	110	1	1.1	0.9;
	1861	1	0	0	0	0	9	1.05358	0	110	1	1.1	0.9;
	1871	1	0	0	0	0	2	1.05482	0	110	1	1.1	0.9;
	1881	1	0	0	0	0	3	1.02463	0	110	1	1.1	0.9;
	1891	1	0	0	0	0	10	1.03094	0	110	1	1.1	0.9;
	1901	1	0	0	0	0	6	1.05878	0	110	1	1.1	0.9;
	1911	1	0	0	0	0	9	1.06373	0	110	1	1.1	0.9;
	1921	1	0	0	0	0	3	1.03664	0	110	1	1.1	0.9;
	1931	1	0	0	0	0	9	1.05128	0	110	1	1.1	0.9;
	1941	1	0	0	0	0	8	1.075	0	110	1	1.1	0.9;
	1951	1	0	0	0	0	9	1.03839	0	110	1	1.1	0.9;
	1961	1	0	0	0	0	3	1.03666	0	110	1	1.1	0.9;
	1971	1	0	0	0	0	7	1.05	0	110	1	1.1	0.9;
	1981	1	0	0	0	0	9	1.04226	0	110	19	1.1	0.9;
	1991	1	0	0	0	0	6	1.06703	0	110	1	1.1	0.9;
	2001	1	0	0	0	0	5	1.05872	0	110	1	1.1	0.9;
	2002	1	0	0	0	0	5	1.06718	0	220	1	1.1	0.9;
	2011	1	0	0	0	0	3	1.04224	0	110	1	1.1	0.9;
	2021	1	0	0	0	0	1	1.01183	0	110	1	1.1	0.9;
	2041	1	0	0	0	0	2	1.05535	0	110	1	1.1	0.9;
	2042	1	0	0	0	0	2	1.075	0	220	1	1.1	0.9;
	2051	1	0	0	0	0	3	1.03403	0	110	1	1.1	0.9;
	2052	1	0	0	0	0	2	1.075	0	220	1	1.1	0.9;
	2081	4	0	0	0	0	3	1	0	110	1	1.1	0.9;
	2090	1	0	0	0	0	9	1.05249	0	110	1	1.1	0.9;
	2091	1	0	0	0	0	9	1.05144	0	110	1	1.1	0.9;
	2101	1	0	0	0	0	10	1.03417	0	110	1	1.1	0.9;
	2111	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	2121	1	0	0	0	0	4	1.0475	0	110	1	1.1	0.9;
	2131	1	0	0	0	0	3	1.05	0	110	1	1.1	0.9;
	2141	1	0	0	0	0	5	1.03809	0	110	1	1.1	0.9;
	2161	1	0	0	0	0	5	1.05258	0	110	1	1.1	0.9;
	2181	1	0	0	0	0	10	1.02999	0	110	1	1.1	0.9;
	2202	1	0	0	0	0	2	1.07362	0	220	1	1.1	0.9;
	2204	1	0	0	0	0	2	1.05298	0	380	1	1.1	0.9;
	2221	1	0	0	0	0	3	1.03833	0	110	1	1.1	0.9;
	2231	1	0	0	0	0	4	1.06173	0	110	1	1.1	0.9;
	2241	1	0	0	0	0	5	1.06393	0	110	1	1.1	0.9;
	2251	1	0	0	0	0	1	1.06039	0	110	1	1.1	0.9;
	2261	1	0	0	0	0	8	1.04491	0	110	1	1.1	0.9;
	2281	1	0	0	0	0	9	1.04611	0	110	1	1.1	0.9;
	2301	1	0	0	0	0	8	1.04795	0	110	1	1.1	0.9;
	2321	1	0	0	0	0	9	1.03048	0	110	1	1.1	0.9;
	2361	1	0	0	0	0	4	1.04734	0	110	1	1.1	0.9;
	2391	1	0	0	0	0	5	1.06063	0	110	1	1.1	0.9;
	2401	1	0	0	0	0	8	1.05529	0	110	1	1.1	0.9;
	2411	1	0	0	0	0	6	1.05951	0	110	1	1.1	0.9;
	2481	1	0	0	0	0	2	1.05188	0	110	1	1.1	0.9;
	2491	1	0	0	0	0	2	1.05223	0	110	1	1.1	0.9;
	2521	1	0	0	0	0	9	1.05527	0	110	1	1.1	0.9;
	2522	1	0	0	0	0	9	1.06991	0	220	1	1.1	0.9;
	2524	1	0	0	0	0	9	1.0324	0	380	1	1.1	0.9;
	2541	1	0	0	0	0	1	1.06283	0	110	1	1.1	0.9;
	2551	1	0	0	0	0	1	1.05929	0	110	1	1.1	0.9;
	2561	1	0	0	0	0	2	1.06495	0	110	1	1.1	0.9;
	2562	1	0	0	0	0	2	1.075	0	220	1	1.1	0.9;
	2563	1	0	0	0	0	2	1.075	0	220	1	1.1	0.9;
	2571	1	0	0	0	0	2	1.06027	0	110	1	1.1	0.9;
	2581	1	0	0	0	0	2	1.05397	0	110	1	1.1	0.9;
	2671	1	0	0	0	0	9	1.0562	0	110	1	1.1	0.9;
	2681	1	0	0	0	0	9	1.05724	0	110	1	1.1	0.9;
	2701	1	0	0	0	0	1	1.03627	0	110	1	1.1	0.9;
	2721	1	0	0	0	0	2	1.04995	0	110	1	1.1	0.9;
	2731	1	0	0	0	0	7	1.04988	0	110	1	1.1	0.9;
	2741	1	0	0	0	0	6	1.06424	0	110	1	1.1	0.9;
	2742	1	0	0	0	0	6	1.075	0	220	1	1.1	0.9;
	2761	1	0	0	0	0	1	1.05975	0	110	1	1.1	0.9;
	2771	1	0	0	0	0	7	1.04885	0	110	1	1.1	0.9;
	2780	1	0	0	0	0	9	1.05473	0	110	1	1.1	0.9;
	2781	1	0	0	0	0	9	1.05473	0	110	1	1.1	0.9;
	2801	1	0	0	0	0	9	1.04442	0	110	1	1.1	0.9;
	2821	1	0	0	0	0	9	1.04148	0	110	1	1.1	0.9;
	2841	1	0	0	0	0	10	1.02821	0	110	1	1.1	0.9;
	2842	1	0	0	0	0	10	1.04554	0	220	1	1.1	0.9;
	2852	1	0	0	0	0	3	1.0406	0	220	1	1.1	0.9;
	2861	1	0	0	0	0	1	1.03154	0	110	1	1.1	0.9;
	2870	1	0	0	0	0	9	1.0469	0	110	1	1.1	0.9;
	2871	1	0	0	0	0	9	1.0469	0	110	1	1.1	0.9;
	2881	1	0	0	0	0	3	1.01584	0	110	1	1.1	0.9;
	2941	1	0	0	0	0	1	1.06383	0	110	1	1.1	0.9;
	2951	1	0	0	0	0	1	1.05957	0	110	1	1.1	0.9;
	2962	1	0	0	0	0	2	1.07525	0	220	1	1.1	0.9;
	2972	1	0	0	0	0	2	1.07584	0	220	1	1.1	0.9;
	2981	1	0	0	0	0	3	1.04109	0	110	1	1.1	0.9;
	3061	1	0	0	0	0	3	1.04224	0	110	1	1.1	0.9;
	3081	1	0	0	0	0	2	1.06005	0	110	1	1.1	0.9;
	3082	1	0	0	0	0	2	1.07101	0	220	1	1.1	0.9;
	3091	1	0	0	0	0	2	1.03665	0	110	1	1.1	0.9;
	3101	1	0	0	0	0	5	1.05798	0	110	1	1.1	0.9;
	3122	1	0	0	0	0	2	1.07436	0	220	1	1.1	0.9;
	3190	1	0	0	0	0	7	1.05058	0	110	1	1.1	0.9;
	3191	1	0	0	0	0	7	1.0528	0	110	1	1.1	0.9;
	3192	1	0	0	0	0	7	1.06893	0	220	1	1.1	0.9;
	3194	1	0	0	0	0	7	1.07424	0	380	1	1.1	0.9;
	3200	1	0	0	0	0	3	1.04071	0	110	1	1.1	0.9;
	3201	1	0	0	0	0	3	1.04071	0	110	1	1.1	0.9;
	3202	1	0	0	0	0	3	1.04254	0	220	1	1.1	0.9;
	3203	1	0	0	0	0	3	1.04557	0	220	1	1.1	0.9;
	3209	1	0	0	0	0	3	1.04071	0	110	1	1.1	0.9;
	3211	1	0	0	0	0	4	1.06125	0	110	1	1.1	0.9;
	3221	1	0	0	0	0	3	1.03407	0	110	1	1.1	0.9;
	3241	1	0	0	0	0	8	1.05168	0	110	1	1.1	0.9;
	3251	1	0	0	0	0	7	1.04896	0	110	1	1.1	0.9;
	3261	1	0	0	0	0	6	1.05373	0	110	1	1.1	0.9;
	3281	1	0	0	0	0	7	1.04665	0	110	1	1.1	0.9;
	3282	1	0	0	0	0	7	1.05434	0	220	1	1.1	0.9;
	3301	1	0	0	0	0	7	1.03409	0	110	1	1.1	0.9;
	3321	1	0	0	0	0	10	1.0187	0	110	1	1.1	0.9;
	3330	1	0	0	0	0	3	1.0506	0	110	1	1.1	0.9;
	3331	1	0	0	0	0	3	1.0506	0	110	1	1.1	0.9;
	3332	1	0	0	0	0	3	1.05756	0	220	1	1.1	0.9;
	3341	1	0	0	0	0	6	1.06478	0	110	1	1.1	0.9;
	3342	1	0	0	0	0	6	1.06005	0	220	1	1.1	0.9;
	3361	1	0	0	0	0	9	1.02134	0	110	1	1.1	0.9;
	3381	1	0	0	0	0	8	1.04512	0	110	1	1.1	0.9;
	3391	1	0	0	0	0	3	1.05	0	110	1	1.1	0.9;
	3401	1	0	0	0	0	5	1.05666	0	110	1	1.1	0.9;
	3421	1	0	0	0	0	1	1.06027	0	110	1	1.1	0.9;
	3431	1	0	0	0	0	1	1.03126	0	110	1	1.1	0.9;
	3461	1	0	0	0	0	7	1.0567	0	110	1	1.1	0.9;
	3462	1	0	0	0	0	7	1.07217	0	220	1	1.1	0.9;
	3472	1	0	0	0	0	7	1.07217	0	220	1	1.1	0.9;
	3501	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	3521	1	0	0	0	0	10	1.05335	0	110	1	1.1	0.9;
	3522	1	0	0	0	0	10	1.04103	0	220	1	1.1	0.9;
	3541	1	0	0	0	0	7	1.04189	0	110	1	1.1	0.9;
	3551	1	0	0	0	0	8	1.05826	0	110	1	1.1	0.9;
	3554	1	0	0	0	0	8	1.06087	0	380	1	1.1	0.9;
	3561	1	0	0	0	0	10	1.0538	0	110	1	1.1	0.9;
	3581	1	0	0	0	0	9	1.02132	0	110	19	1.1	0.9;
	3601	1	0	0	0	0	3	1.03422	0	110	1	1.1	0.9;
	3611	1	0	0	0	0	3	1.03452	0	110	1	1.1	0.9;
	3621	1	0	0	0	0	5	1.05	0	110	1	1.1	0.9;
	3641	1	0	0	0	0	6	1.06741	0	110	1	1.1	0.9;
	3642	1	0	0	0	0	6	1.06979	0	220	1	1.1	0.9;
	3651	1	0	0	0	0	5	1.06741	0	110	1	1.1	0.9;
	3751	1	0	0	0	0	1	1.06471	0	110	1	1.1	0.9;
	3761	1	0	0	0	0	1	1.05301	0	110	1	1.1	0.9;
	3781	1	0	0	0	0	1	1.06248	0	110	1	1.1	0.9;
	3801	1	0	0	0	0	3	1.03442	0	110	1	1.1	0.9;
	3821	1	0	0	0	0	10	1.02643	0	110	1	1.1	0.9;
	3841	1	0	0	0	0	2	1.05252	0	110	1	1.1	0.9;
	3842	1	0	0	0	0	2	1.06464	0	220	1	1.1	0.9;
	3851	1	0	0	0	0	2	1.05638	0	110	1	1.1	0.9;
	3852	1	0	0	0	0	2	1.07126	0	220	1	1.1	0.9;
	3861	1	0	0	0	0	1	1.06646	0	110	1	1.1	0.9;
	3871	1	0	0	0	0	1	1.05588	0	110	1	1.1	0.9;
	3881	1	0	0	0	0	3	1.04223	0	110	1	1.1	0.9;
	3901	1	0	0	0	0	7	1.0413	0	110	1	1.1	0.9;
	3934	1	0	0	0	6	4	1.075	6	380	1	1.1	0.9;
	3941	1	0	0	0	0	4	1.06589	0	110	1	1.1	0.9;
	3942	1	0	0	0	0	4	1.07423	0	220	1	1.1	0.9;
	3944	1	0	0	0	6	4	1.075	6	380	1	1.1	0.9;
	3954	1	0	0	0	6	4	1.075	6	380	1	1.1	0.9;
	3961	1	0	0	0	0	3	1.03463	0	110	1	1.1	0.9;
	3981	1	0	0	0	0	7	1.04108	0	110	1	1.1	0.9;
	3991	1	0	0	0	0	7	1.04108	0	110	1	1.1	0.9;
	4001	1	0	0	0	0	9	1.04838	0	110	1	1.1	0.9;
	4021	1	0	0	0	0	3	1.02428	0	110	1	1.1	0.9;
	4041	1	0	0	0	0	9	1.04272	0	110	1	1.1	0.9;
	4061	1	0	0	0	0	10	1.03614	0	110	1	1.1	0.9;
	4071	1	0	0	0	0	9	1.03211	0	110	1	1.1	0.9;
	4081	1	0	0	0	0	8	1.04925	0	110	1	1.1	0.9;
	4091	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	4101	1	0	0	0	0	1	1.06007	0	110	1	1.1	0.9;
	4111	1	0	0	0	0	1	1.05827	0	110	1	1.1	0.9;
	4201	1	0	0	0	0	8	1.04975	0	110	1	1.1	0.9;
	4211	1	0	0	0	0	1	1.06691	0	110	1	1.1	0.9;
	4221	1	0	0	0	0	10	1.02381	0	110	1	1.1	0.9;
	4242	1	0	0	0	0	2	1.07576	0	220	1	1.1	0.9;
	4251	1	0	0	0	0	6	1.05383	0	110	1	1.1	0.9;
	4261	1	0	0	0	0	7	1.01788	0	110	1	1.1	0.9;
	4281	1	0	0	0	0	1	1.03134	0	110	1	1.1	0.9;
	4341	1	1.3	0.39	0	0	3	1.03657	0	110	1	1.1	0.9;
	4351	1	0	0	0	0	3	1.03665	0	110	1	1.1	0.9;
	4361	1	0	0	0	0	7	1.03444	0	110	1	1.1	0.9;
	4371	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	4382	1	0	0	0	0	4	1.07198	0	220	1	1.1	0.9;
	4384	1	0	0	0	0	4	1.06416	0	380	1	1.1	0.9;
	4401	1	0	0	0	0	1	1.05992	0	110	1	1.1	0.9;
	4441	1	0	0	0	0	6	1.05	0	110	1	1.1	0.9;
	4461	1	0	0	0	0	2	1.06735	0	110	1	1.1	0.9;
	4462	1	0	0	0	0	2	1.07536	0	220	1	1.1	0.9;
	4471	1	0	0	0	0	2	1.06734	0	110	1	1.1	0.9;
	4472	1	0	0	0	0	2	1.07259	0	220	1	1.1	0.9;
	4481	1	0	0	0	0	8	1.05527	0	110	1	1.1	0.9;
	4491	1	0	0	0	0	1	1.06301	0	110	1	1.1	0.9;
	4501	1	0	0	0	0	10	1.03032	0	110	1	1.1	0.9;
	4511	1	0	0	0	0	1	1.05551	0	110	1	1.1	0.9;
	4522	1	0	0	0	0	7	1.07362	0	220	1	1.1	0.9;
	4611	1	0	0	0	0	7	1.05484	0	110	1	1.1	0.9;
	4621	1	0	0	0	0	2	1.04454	0	110	1	1.1	0.9;
	4651	1	0	0	0	0	1	1.06704	0	110	1	1.1	0.9;
	4681	1	0	0	0	0	7	1.0402	0	110	1	1.1	0.9;
	4701	1	0	0	0	0	9	1.04405	0	110	1	1.1	0.9;
	4711	1	0	0	0	0	9	1.04405	0	110	1	1.1	0.9;
	4721	1	0	0	0	0	3	1.03817	0	110	1	1.1	0.9;
	4722	1	0	0	0	0	3	1.0416	0	220	1	1.1	0.9;
	4731	1	0	0	0	0	3	1.04914	0	110	1	1.1	0.9;
	4741	1	0	0	0	0	2	1.05252	0	110	1	1.1	0.9;
	4761	1	0	0	0	0	3	1.0489	0	110	1	1.1	0.9;
	4781	1	0	0	0	0	10	1.05	0	110	1	1.1	0.9;
	4901	1	0	0	0	0	6	1.06707	0	110	1	1.1	0.9;
	4911	1	0	0	0	0	5	1.05916	0	110	1	1.1	0.9;
	4941	1	0	0	0	0	5	1.075	0	110	1	1.1	0.9;
	4942	1	0	0	0	0	5	1.07011	0	220	1	1.1	0.9;
	4943	1	0	0	0	0	5	1.07011	0	220	1	1.1	0.9;
	4951	1	0	0	0	0	9	1.05342	0	110	1	1.1	0.9;
	4961	1	0	0	0	0	10	1.04411	0	110	1	1.1	0.9;
	4981	1	0	0	0	0	9	1.05125	0	110	1	1.1	0.9;
	4991	1	0	0	0	0	9	1.0021	0	110	1	1.1	0.9;
	5001	1	0	0	0	0	9	1.06611	0	110	1	1.1	0.9;
	5022	1	0	0	0	0	2	1.07542	0	220	1	1.1	0.9;
	5031	1	0	0	0	0	1	1.04285	0	110	1	1.1	0.9;
	5041	1	0	0	0	0	9	1.05567	0	110	1	1.1	0.9;
	5042	1	0	0	0	0	9	1.06322	0	220	1	1.1	0.9;
	5051	1	0	0	0	0	7	1.05038	0	110	1	1.1	0.9;
	5061	1	0	0	0	0	6	1.04845	0	110	1	1.1	0.9;
	5071	1	0	0	0	0	7	1.05038	0	110	1	1.1	0.9;
	5091	1	0	0	0	0	7	1.04757	0	110	1	1.1	0.9;
	5122	1	0	0	0	0	2	1.0741	0	220	1	1.1	0.9;
	5131	1	0	0	0	0	1	1.05589	0	110	1	1.1	0.9;
	5141	1	0	0	0	0	7	1.07248	0	110	1	1.1	0.9;
	5142	1	0	0	0	0	7	1.07248	0	220	1	1.1	0.9;
	5172	1	0	0	0	0	4	1.075	0	220	1	1.1	0.9;
	5181	1	0	0	0	0	3	1.03499	0	110	1	1.1	0.9;
	5191	1	0	0	0	0	9	1.02235	0	110	1	1.1	0.9;
	5202	1	0	0	0	0	2	1.06896	0	220	1	1.1	0.9;
	5221	1	0	0	0	0	4	1.06078	0	110	1	1.1	0.9;
	5222	1	0	0	0	0	2	1.0741	0	220	1	1.1	0.9;
	5231	1	0	0	0	0	1	1.06387	0	110	1	1.1	0.9;
	5241	1	0	0	0	0	9	1.04276	0	110	1	1.1	0.9;
	5251	1	0	0	0	0	9	1.04276	0	110	1	1.1	0.9;
	5261	1	0	0	0	0	7	1.04859	0	110	1	1.1	0.9;
	5271	1	0	0	0	0	5	1.05	0	110	1	1.1	0.9;
	5281	1	0	0	0	0	7	1.04858	0	110	1	1.1	0.9;
	5301	1	0	0	0	0	5	1.05862	0	110	1	1.1	0.9;
	5321	1	0	0	0	0	8	1.04277	0	110	1	1.1	0.9;
	5341	1	0	0	0	0	9	1.03692	0	110	1	1.1	0.9;
	5361	1	0	0	0	0	9	1.00102	0	110	1	1.1	0.9;
	5381	1	0	0	0	0	5	1.05081	0	110	1	1.1	0.9;
	5441	1	0	0	0	0	5	1.05831	0	110	1	1.1	0.9;
	5462	1	0	0	0	0	2	1.07754	0	220	1	1.1	0.9;
	5464	1	0	0	0	-72.15	2	1.02713	0	380	1	1.1	0.9;
	5481	1	0	0	0	0	3	1.03823	0	110	1	1.1	0.9;
	5501	1	0	0	0	0	6	1.06483	0	110	1	1.1	0.9;
	5521	1	0	0	0	0	1	1.06216	0	110	1	1.1	0.9;
	10204	1	30.64	12.16	0	0	4	1.04828	0	38	1	1.1	0.9;
	10205	1	30.64	12.16	0	0	4	1.05086	0	38	1	1.1	0.9;
	10210	1	0	0	0	0	4	1.05	0	110	1	1.1	0.9;
	10212	1	0	0	0	0	4	1.01074	0	20	1	1.1	0.9;
	10213	1	0	0	0	0	4	1.01053	0	20	1	1.1	0.9;
	10261	1	0	0	0	30	4	1.05	0	110	1	1.1	0.9;
	10271	2	0	0	0	0	4	1.006	0	10.5	1	1.1	0.9;
	10272	2	0	0	0	0	4	1.00867	0	10.5	1	1.1	0.9;
	10273	2	0	0	0	0	4	1.00548	0	10.5	1	1.1	0.9;
	10274	2	0	0	0	0	4	1.00547	0	10.5	1	1.1	0.9;
	10275	2	0	0	0	0	4	1.01116	0	0.69	1	1.1	0.9;
	10276	2	0	0	0	0	4	1.01091	0	0.69	1	1.1	0.9;
	10401	1	0	0	0	0	3	0.99925	0	10	1	1.1	0.9;
	10421	1	0	0	0	0	3	1.04059	0	10.5	1	1.1	0.9;
	10470	2	9.5	3.42	0	0	3	0.99014	0	21	1	1.1	0.9;
	10471	2	0	0	0	0	3	0.99048	0	20	1	1.1	0.9;
	10472	2	0	0	0	0	3	0.99124	0	10.5	1	1.1	0.9;
	10473	2	0	0	0	0	3	0.99124	0	10.5	1	1.1	0.9;
	10474	2	0	0	0	0	3	0.99048	0	10.5	1	1.1	0.9;
	10602	1	3.52	1.36	0	0	9	1.05898	0	20	1	1.1	0.9;
	10604	1	0	0	0	0	9	1.01868	0	38	1	1.1	0.9;
	10619	1	0	0	0	0	9	1.05337	0	110	1	1.1	0.9;
	10671	2	0	0	0	0	9	1.03992	0	0.69	1	1.1	0.9;
	10672	2	0	0	0	0	9	1.04334	0	0.69	1	1.1	0.9;
	10673	2	0	0	0	0	9	1.04013	0	0.69	1	1.1	0.9;
	10674	2	0	0	0	0	9	1.04	0	0.4	1	1.1	0.9;
	10801	1	6.1	1.26	0	0	7	1.04766	0	11	1	1.1	0.9;
	10901	1	15.88	5.19	0	0	1	1.03277	0	10	1	1.1	0.9;
	11201	1	6.74	2.21	0	0	6	1.05439	0	10	1	1.1	0.9;
	11202	1	0	0	0	0	6	1.01738	0	20	1	1.1	0.9;
	11204	2	15.19	5.04	0	0	6	1.06799	0	38	1	1.1	0.9;
	11214	1	0	0	0	0	6	1.06471	0	38	1	1.1	0.9;
	11221	1	0	0	0	0	6	1.06724	0	10.5	1	1.1	0.9;
	11222	1	0	0	0	0	6	1.06894	0	10.5	1	1.1	0.9;
	11224	1	0	0	0	0	6	1.07283	0	38	1	1.1	0.9;
	11234	1	0	0	0	0	6	1.07432	0	38	1	1.1	0.9;
	11242	1	0	0	0	0	6	1.07343	0	20	1	1.1	0.9;
	11244	1	0	0	0	0	6	1.07729	0	38	1	1.1	0.9;
	11252	1	0	0	0	0	6	0.99412	0	20	1	1.1	0.9;
	11254	1	0	0	0	0	6	1.07525	0	38	1	1.1	0.9;
	11271	2	0	0	0	0	6	1.01774	0	3.3	1	1.1	0.9;
	11302	1	0	0	0	0	7	1.01329	0	20	1	1.1	0.9;
	11312	1	0	0	0	0	7	1.0541	0	20	1	1.1	0.9;
	11370	2	0	0	0	0	7	1.00714	0	0.69	1	1.1	0.9;
	11371	2	0	0	0	0	7	1.00323	0	0.69	1	1.1	0.9;
	11374	2	0	0	0	0	7	1.0016	0	0.69	1	1.1	0.9;
	11375	2	0	0	0	0	7	1.04402	0	0.69	1	1.1	0.9;
	11404	1	64.82	23.31	0	0	9	1.04992	0	38	1	1.1	0.9;
	11461	1	0	0	0	30	9	1.06369	0	110	1	1.1	0.9;
	12001	1	17.65	2.02	0	0	1	1.05755	0	10	1	1.1	0.9;
	12111	1	0	0	0	0	3	1.04837	0	110	1	1.1	0.9;
	12121	1	0	0	0	0	3	1.0488	0	10.5	1	1.1	0.9;
	12201	1	17.98	2.75	0	0	8	1.0666	0	10	1	1.1	0.9;
	12302	1	0	0	0	0	6	1.06066	0	20	1	1.1	0.9;
	12370	1	0	0	0	0	6	1.06066	0	0.4	1	1.1	0.9;
	12371	2	0	0	0	0	6	1.05014	0	0.4	1	1.1	0.9;
	12372	2	0	0	0	0	6	1.06254	0	0.4	1	1.1	0.9;
	12502	1	0	0	0	0	4	1.05256	0	20	1	1.1	0.9;
	12571	2	0	0	0	0	4	1.05294	0	0.69	1	1.1	0.9;
	12572	2	0	0	0	0	4	1.03728	0	0.69	1	1.1	0.9;
	12573	2	0	0	0	0	4	1.03659	0	0.69	1	1.1	0.9;
	12702	1	16.51	1.3	0	0	10	1.06261	0	20	1	1.1	0.9;
	12802	1	0	0	0	0	3	1.01352	0	20	1	1.1	0.9;
	12804	1	12.84	0.75	0	0	3	1.06652	0	38	1	1.1	0.9;
	12812	1	0	0	0	0	3	1.01603	0	20	1	1.1	0.9;
	12814	1	0	0	0	0	3	1.07396	0	38	1	1.1	0.9;
	12871	2	0	0	0	0	3	1.01293	0	0.4	1	1.1	0.9;
	12872	2	0	0	0	0	3	1.01533	0	0.4	1	1.1	0.9;
	12873	2	0	0	0	0	3	1.0154	0	0.4	1	1.1	0.9;
	12874	2	0	0	0	0	3	1.0164	0	0.69	1	1.1	0.9;
	12881	1	0	0	0	0	3	1.01095	0	20	1	1.1	0.9;
	13001	1	14.11	2.09	0	0	6	1.05692	0	10	1	1.1	0.9;
	13011	1	0	0	0	0	6	1.05692	0	10	1	1.1	0.9;
	13021	1	0	0	0	0	6	1.05692	0	10	1	1.1	0.9;
	13102	1	0	0	0	0	3	0.98399	0	20	1	1.1	0.9;
	13104	1	0	0	0	0	3	1.0724	0	38	1	1.1	0.9;
	13112	1	0	0	0	0	3	1.01455	0	20	1	1.1	0.9;
	13114	1	0	0	0	0	3	1.05145	0	38	1	1.1	0.9;
	13122	1	0	0	0	0	3	1.01449	0	20	1	1.1	0.9;
	13124	1	0	0	0	0	3	1.01719	0	38	1	1.1	0.9;
	13132	1	0	0	0	0	3	0.99935	0	20	1	1.1	0.9;
	13134	1	0	0	0	0	3	1.05572	0	38	1	1.1	0.9;
	13142	1	0	0	0	0	3	0.99936	0	20	1	1.1	0.9;
	13170	2	0	0	0	0	3	0.98594	0	0.4	1	1.1	0.9;
	13171	2	0	0	0	0	3	1.01489	0	0.69	1	1.1	0.9;
	13172	1	0	0	0	0	3	0.98399	0	0.69	1	1.1	0.9;
	13173	2	0	0	0	0	3	1.01488	0	0.69	1	1.1	0.9;
	13174	2	0	0	0	0	3	1.0012	0	0.4	1	1.1	0.9;
	13175	2	0	0	0	0	3	1.01647	0	0.4	1	1.1	0.9;
	13176	2	0	0	0	0	3	1.00089	0	1	1	1.1	0.9;
	13204	1	12.52	4.21	0	0	8	1.08218	0	38	1	1.1	0.9;
	13219	1	0	0	0	0	8	1.04942	0	110	1	1.1	0.9;
	13402	1	0	0	0	0	9	1.00448	0	20	1	1.1	0.9;
	13404	1	15.89	4.23	0	0	9	1.06859	0	38	1	1.1	0.9;
	13412	1	0	0	0	0	9	1.00585	0	20	1	1.1	0.9;
	13414	1	0	0	0	0	9	1.00661	0	20	1	1.1	0.9;
	13415	1	0	0	0	0	9	1.01289	0	20	1	1.1	0.9;
	13416	1	0	0	0	0	9	1.01744	0	20	1	1.1	0.9;
	13417	1	0	0	0	0	9	1.01507	0	20	1	1.1	0.9;
	13422	1	0	0	0	0	9	1.06859	0	20	1	1.1	0.9;
	13424	1	0	0	0	0	9	1.07817	0	38	1	1.1	0.9;
	13432	1	0	0	0	0	9	1.00752	0	20	1	1.1	0.9;
	13434	2	0	0	0	0	9	1.07579	0	38	1	1.1	0.9;
	13442	1	0	0	0	0	9	1.01335	0	20	1	1.1	0.9;
	13444	1	0	0	0	0	9	1.06946	0	38	1	1.1	0.9;
	13454	1	0	0	0	0	9	1.07036	0	38	1	1.1	0.9;
	13464	1	0	0	0	0	9	1.07594	0	38	1	1.1	0.9;
	13471	2	0	0	0	0	9	1.00624	0	0.69	1	1.1	0.9;
	13472	2	0	0	0	0	9	1.00632	0	0.4	1	1.1	0.9;
	13473	2	0	0	0	0	9	1.00773	0	0.69	1	1.1	0.9;
	13474	2	0	0	0	0	9	1.00813	0	1	1	1.1	0.9;
	13475	2	0	0	0	0	9	1.01337	0	0.69	1	1.1	0.9;
	13476	2	0	0	0	0	9	1.01948	0	0.4	1	1.1	0.9;
	13477	2	0	0	0	0	9	1.01547	0	0.4	1	1.1	0.9;
	13479	2	0	0	0	0	9	1.01383	0	0.69	1	1.1	0.9;
	13484	1	0	0	0	0	9	1.0807	0	38	1	1.1	0.9;
	13494	1	0	0	0	0	9	1.06859	0	38	1	1.1	0.9;
	13501	1	21.85	6.8	0	0	8	1.04257	0	10	1	1.1	0.9;
	13511	1	0	0	0	0	8	1.06508	0	10	1	1.1	0.9;
	13601	1	9.21	2.76	0	0	5	1.03485	0	10	1	1.1	0.9;
	13604	1	13.65	3.68	0	0	5	1.06347	0	38	1	1.1	0.9;
	13611	1	0	0	0	0	5	1.00757	0	10	1	1.1	0.9;
	13614	1	0	0	0	0	5	1.06355	0	38	1	1.1	0.9;
	13802	1	18.77	7.66	0	0	3	1.07449	0	20	1	1.1	0.9;
	13804	1	15.17	2.45	0	0	3	1.05484	0	38	1	1.1	0.9;
	14001	1	0	0	0	0	9	1.00952	0	10	1	1.1	0.9;
	14002	1	0	0	0	0	9	1.07443	0	20	1	1.1	0.9;
	14004	1	8.28	2.7	0	0	9	1.056	0	38	1	1.1	0.9;
	14012	1	0	0	0	0	9	1.06151	0	20	1	1.1	0.9;
	14014	1	0	0	0	0	9	1.07298	0	38	1	1.1	0.9;
	14015	1	0	0	0	0	9	1.0425	0	110	1	1.1	0.9;
	14016	1	0	0	0	0	9	1.0425	0	110	1	1.1	0.9;
	14017	1	0	0	0	0	9	1.0425	0	110	1	1.1	0.9;
	14018	1	0	0	0	0	9	1.04338	0	110	1	1.1	0.9;
	14022	1	0	0	0	0	9	1.06143	0	20	1	1.1	0.9;
	14024	1	0	0	0	0	9	1.05789	0	38	1	1.1	0.9;
	14032	1	0	0	0	0	9	1.0024	0	20	1	1.1	0.9;
	14034	1	0	0	0	0	9	1.06123	0	38	1	1.1	0.9;
	14044	1	0	0	0	0	9	1.05792	0	38	1	1.1	0.9;
	14054	1	0	0	0	0	9	1.07301	0	38	1	1.1	0.9;
	14061	1	0	0	0	0	9	1.04347	0	110	1	1.1	0.9;
	14064	1	0	0	0	0	9	1.07309	0	38	1	1.1	0.9;
	14073	2	0	0	0	0	9	1.05988	0	0.69	1	1.1	0.9;
	14074	1	0	0	0	0	9	1.07312	0	38	1	1.1	0.9;
	14075	2	0	0	0	0	9	1.06151	0	10	1	1.1	0.9;
	14076	1	0	0	0	0	9	1.0072	0	20	1	1.1	0.9;
	14081	1	0	0	0	0	9	1.04225	0	17	1	1.1	0.9;
	14204	1	49.29	3.64	0	0	1	1.06623	0	38	1	1.1	0.9;
	14304	1	24.1	7.9	0	0	6	1.06289	0	38	1	1.1	0.9;
	14401	1	5.38	1.04	0	0	3	1.04543	0	10	1	1.1	0.9;
	14402	1	0	0	0	0	3	1.01551	0	20	1	1.1	0.9;
	14404	1	36.87	12.86	0	0	3	1.04359	0	38	1	1.1	0.9;
	14412	1	0	0	0	0	3	1.0298	0	20	1	1.1	0.9;
	14414	1	0	0	0	0	3	1.05787	0	38	1	1.1	0.9;
	14461	1	0	0	0	15	3	1.03392	0	110	1	1.1	0.9;
	14471	2	0	0	0	0	3	1.03003	0	0.69	1	1.1	0.9;
	14472	2	0	0	0	0	3	1.02995	0	0.69	1	1.1	0.9;
	14502	1	23.75	7.8	0	0	1	1.0537	0	20	1	1.1	0.9;
	14602	1	0	0	0	0	5	0.99897	0	20	1	1.1	0.9;
	14604	2	25.93	7.53	0	0	5	1.0566	0	38	1	1.1	0.9;
	14614	1	0	0	0	0	5	1.06753	0	38	1	1.1	0.9;
	14721	1	0	0	0	0	1	1.06481	0	10.5	1	1.1	0.9;
	14802	1	0	0	0	0	5	1.01486	0	20	1	1.1	0.9;
	14804	1	42.33	8.61	0	0	5	1.07791	0	38	1	1.1	0.9;
	14871	2	0	0	0	0	5	1.01563	0	0.4	1	1.1	0.9;
	14902	2	0	0	0	0	10	0.99147	0	20	1	1.1	0.9;
	15001	1	6.17	1.85	0	0	3	1.04952	0	10	1	1.1	0.9;
	15010	1	0	0	0	0	3	1.03372	0	110	1	1.1	0.9;
	15102	1	0	0	0	0	7	1.05454	0	20	1	1.1	0.9;
	15103	1	0	0	0	0	7	1.06419	0	20	1	1.1	0.9;
	15122	1	0	0	0	0	7	1.0539	0	20	1	1.1	0.9;
	15132	1	0	0	0	0	7	1.0515	0	20	1	1.1	0.9;
	15142	1	0	0	0	0	7	1.0537	0	20	1	1.1	0.9;
	15171	2	0	0	0	0	7	1.0647	0	0.69	1	1.1	0.9;
	15172	2	0	0	0	0	7	1.02875	0	0.69	1	1.1	0.9;
	15173	2	0	0	0	0	7	1.0393	0	0.69	1	1.1	0.9;
	15174	2	0	0	0	0	7	1.03106	0	0.69	1	1.1	0.9;
	15402	1	15.51	5.1	0	0	6	1.07587	0	20	1	1.1	0.9;
	15502	1	0	0	0	0	3	1.01774	0	20	1	1.1	0.9;
	15504	1	0	0	0	0	3	1.05107	0	38	1	1.1	0.9;
	15512	1	0	0	0	0	3	1.01774	0	20	1	1.1	0.9;
	15514	1	0	0	0	0	3	1.05035	0	38	1	1.1	0.9;
	15522	1	0	0	0	0	3	1.01857	0	20	1	1.1	0.9;
	15524	1	0	0	0	0	3	1.04646	0	38	1	1.1	0.9;
	15532	1	0	0	0	0	3	1.0162	0	20	1	1.1	0.9;
	15534	1	0	0	0	0	3	1.05084	0	38	1	1.1	0.9;
	15542	1	0	0	0	0	3	1.01283	0	20	1	1.1	0.9;
	15571	2	0	0	0	0	3	1.00345	0	0.69	1	1.1	0.9;
	15572	2	0	0	0	0	3	1	0	1	1	1.1	0.9;
	15573	2	0	0	0	0	3	1.01454	0	0.4	1	1.1	0.9;
	15702	1	0	0	0	0	9	1.05051	0	20	1	1.1	0.9;
	15704	1	14.68	4.87	0	0	9	1.07043	0	38	1	1.1	0.9;
	15771	2	0	0	0	0	9	1.0437	0	0.69	1	1.1	0.9;
	15772	2	0	0	0	0	9	1.0195	0	0.69	1	1.1	0.9;
	15801	1	14.92	3.8	0	0	1	1.05031	0	10	1	1.1	0.9;
	16011	1	0	0	0	0	3	1.04857	0	110	1	1.1	0.9;
	16021	1	0	0	0	0	3	1.04826	0	10.5	1	1.1	0.9;
	16022	1	0	0	0	0	3	1.04542	0	10.5	1	1.1	0.9;
	16110	1	0	0	0	0	7	1.051	0	110	1	1.1	0.9;
	16202	1	11.47	0.93	0	0	3	1.06531	0	20	1	1.1	0.9;
	16302	1	0	0	0	0	9	1.08245	0	20	1	1.1	0.9;
	16312	1	0	0	0	0	9	1.05858	0	20	1	1.1	0.9;
	16371	2	0	0	0	0	9	1.08291	0	0.69	1	1.1	0.9;
	16372	2	0	0	0	0	9	1.08291	0	0.69	1	1.1	0.9;
	16373	2	0	0	0	0	9	1.08291	0	0.69	1	1.1	0.9;
	16374	2	0	0	0	0	9	1.05894	0	0.69	1	1.1	0.9;
	16375	2	0	0	0	0	9	1.05893	0	0.69	1	1.1	0.9;
	16376	2	0	0	0	0	9	1.0828	0	0.69	1	1.1	0.9;
	16377	2	0	0	0	0	9	1.06045	0	0.4	1	1.1	0.9;
	16378	2	0	0	0	0	9	1.0828	0	0.69	1	1.1	0.9;
	16379	2	0	0	0	0	9	1.08286	0	0.69	1	1.1	0.9;
	16411	1	0	0	0	0	9	1.06424	0	110	1	1.1	0.9;
	16421	1	0	0	0	0	9	1.06558	0	10.5	1	1.1	0.9;
	16422	1	0	0	0	0	9	1.06558	0	10.5	1	1.1	0.9;
	16424	1	0	0	0	0	9	1.06483	0	10.5	1	1.1	0.9;
	16461	1	0	0	0	40	9	1.06424	0	110	1	1.1	0.9;
	16462	1	0	0	0	0	9	1.06424	0	110	1	1.1	0.9;
	16502	1	0	0	0	0	7	1.05108	0	20	1	1.1	0.9;
	16571	2	0	0	0	0	7	1.05286	0	0.4	1	1.1	0.9;
	16601	1	0	0	0	0	9	1.06163	0	10	1	1.1	0.9;
	16602	1	0	0	0	0	9	1.01638	0	20	1	1.1	0.9;
	16604	1	29.34	6.91	0	0	9	1.0692	0	38	1	1.1	0.9;
	16612	1	0	0	0	0	9	1.0436	0	20	1	1.1	0.9;
	16614	1	0	0	0	0	9	1.06965	0	20	1	1.1	0.9;
	16618	1	0	0	0	31.89	9	1.23514	0	18	1	1.1	0.9;
	16622	1	0	0	0	0	9	1.06941	0	20	1	1.1	0.9;
	16632	1	0	0	0	0	9	1.01509	0	20	1	1.1	0.9;
	16661	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	16662	1	0	0	0	0	9	1.05394	0	110	1	1.1	0.9;
	16670	2	0	0	0	0	9	1	0	0.4	1	1.1	0.9;
	16671	2	0	0	0	0	9	1.01685	0	0.69	1	1.1	0.9;
	16672	2	0	0	0	0	9	1.00119	0	0.69	1	1.1	0.9;
	16674	2	0	0	0	0	9	1.0701	0	0.69	1	1.1	0.9;
	16675	2	0	0	0	0	9	1.02841	0	0.4	1	1.1	0.9;
	16677	2	0	0	0	0	9	1.06977	0	0.69	1	1.1	0.9;
	16679	2	0	0	0	0	9	1.06977	0	0.69	1	1.1	0.9;
	16873	2	0	0	0	0	3	1.00585	0	10.5	1	1.1	0.9;
	16901	1	6.19	1.85	0	0	1	1.04523	0	10	1	1.1	0.9;
	17004	1	20.9	6.87	0	0	9	1.05096	0	38	1	1.1	0.9;
	17010	1	0	0	0	0	9	1.05	0	110	1	1.1	0.9;
	17012	1	0	0	0	0	9	1.01904	0	20	1	1.1	0.9;
	17032	1	0	0	0	0	9	1.01309	0	20	1	1.1	0.9;
	17044	1	0	0	0	0	9	1.05096	0	38	1	1.1	0.9;
	17061	1	0	0	0	15	9	1.05016	0	110	1	1.1	0.9;
	17073	2	0	0	0	0	9	1.00104	0	10.5	1	1.1	0.9;
	17074	2	0	0	0	0	9	1.001	0	10.5	1	1.1	0.9;
	17075	2	0	0	0	0	9	0.99941	0	0.69	1	1.1	0.9;
	17077	2	0	0	0	0	9	1.0131	0	0.4	1	1.1	0.9;
	17204	1	24.7	4.82	0	0	5	1.07109	0	38	1	1.1	0.9;
	17261	1	0	0	0	45	5	1.05906	0	110	1	1.1	0.9;
	17302	1	0	0	0	0	1	1.06029	0	20	1	1.1	0.9;
	17404	1	82.81	13.55	0	0	2	1.07139	0	38	1	1.1	0.9;
	17411	1	0	0	0	0	2	1.0591	0	110	1	1.1	0.9;
	17421	1	0	0	0	0	2	1.05924	0	10.5	1	1.1	0.9;
	17422	1	0	0	0	0	2	1.05924	0	10.5	1	1.1	0.9;
	17423	1	0	0	0	0	2	1.06114	0	10.5	1	1.1	0.9;
	17424	1	0	0	0	0	2	1.06123	0	10.5	1	1.1	0.9;
	17431	1	0	0	0	0	2	1.07243	0	220	1	1.1	0.9;
	17462	1	0	0	0	-100	2	1.06782	0	220	1	1.1	0.9;
	17671	2	0	0	0	0	9	1.00763	0	10.5	1	1.1	0.9;
	17672	2	0	0	0	0	9	1.00759	0	10.5	1	1.1	0.9;
	17802	1	49	14.7	0	0	7	1.05877	0	20	1	1.1	0.9;
	17810	1	0	0	0	0	7	1.04959	0	110	1	1.1	0.9;
	17901	1	12.84	4.25	0	0	8	1.03701	0	10	1	1.1	0.9;
	18001	1	3.95	1.28	0	0	1	1.05186	0	10	1	1.1	0.9;
	18004	1	81.43	22.01	0	0	1	1.06403	0	38	1	1.1	0.9;
	18010	1	0	0	0	0	1	1.00502	0	110	1	1.1	0.9;
	18202	1	0	0	0	0	9	1.00174	0	20	1	1.1	0.9;
	18204	1	31.53	10.53	0	0	9	1.05357	0	38	1	1.1	0.9;
	18271	2	0	0	0	0	9	0.99092	0	0.69	1	1.1	0.9;
	18304	1	13.83	4.54	0	0	9	1.0714	0	38	1	1.1	0.9;
	18402	1	16.56	4	0	0	6	1.07403	0	20	1	1.1	0.9;
	18404	1	18.99	5.31	0	0	6	1.08814	0	38	1	1.1	0.9;
	18412	1	0	0	0	0	6	1.01035	0	20	1	1.1	0.9;
	18471	2	0	0	0	0	6	1.01073	0	0.69	1	1.1	0.9;
	18472	2	0	0	0	0	6	1	0	0.66	1	1.1	0.9;
	18501	1	0	0	0	0	2	1.05328	0	10	1	1.1	0.9;
	18504	1	45.27	14.87	0	0	2	1.06529	0	38	1	1.1	0.9;
	18601	1	0	0	0	0	9	1.00944	0	10	1	1.1	0.9;
	18604	1	32.38	6.66	0	0	9	1.06206	0	38	1	1.1	0.9;
	18614	1	0	0	0	0	9	1.0622	0	38	1	1.1	0.9;
	18701	1	23.4	4.33	0	0	2	1.04727	0	10	1	1.1	0.9;
	18802	1	0	0	0	0	3	1.00399	0	20	1	1.1	0.9;
	18804	1	20.07	5.97	0	0	3	1.03267	0	38	1	1.1	0.9;
	18812	1	0	0	0	0	3	1.00406	0	20	1	1.1	0.9;
	18834	1	0	0	0	0	3	1.03275	0	38	1	1.1	0.9;
	18901	2	0	0	0	0	10	0.99768	0	11.5	1	1.1	0.9;
	19002	1	0	0	0	0	6	1.00667	0	20	1	1.1	0.9;
	19004	1	54.82	14.83	0	0	6	1.08102	0	38	1	1.1	0.9;
	19014	1	0	0	0	0	6	1.08706	0	38	1	1.1	0.9;
	19071	1	0	0	0	0	6	1.01484	0	20	1	1.1	0.9;
	19072	1	0	0	0	0	6	1.01024	0	20	1	1.1	0.9;
	19073	1	0	0	0	0	6	1.01005	0	20	1	1.1	0.9;
	19081	2	0	0	0	0	6	1.01531	0	0.69	1	1.1	0.9;
	19082	2	0	0	0	0	6	1.01531	0	0.69	1	1.1	0.9;
	19083	2	0	0	0	0	6	1.01169	0	0.4	1	1.1	0.9;
	19084	2	0	0	0	0	6	0.99421	0	0.4	1	1.1	0.9;
	19085	2	0	0	0	0	6	0.99397	0	0.66	1	1.1	0.9;
	19101	2	0	0	0	0	9	1.01308	0	11	1	1.1	0.9;
	19201	1	0	0	0	0	3	1.03664	0	10	1	1.1	0.9;
	19204	1	13.86	3.42	0	0	3	1.07157	0	38	1	1.1	0.9;
	19302	1	0	0	0	4	9	1.02016	0	20	1	1.1	0.9;
	19312	1	0	0	0	0	9	1.04826	0	20	1	1.1	0.9;
	19317	2	0	0	0	0	9	0.95182	0	2	1	1.1	0.9;
	19318	1	0	0	0	0	9	1.00391	0	20	1	1.1	0.9;
	19322	1	0	0	0	0	9	1.00391	0	20	1	1.1	0.9;
	19371	2	0	0	0	0	9	1.05003	0	0.66	1	1.1	0.9;
	19372	2	0	0	0	0	9	1.00437	0	0.69	1	1.1	0.9;
	19471	2	11.97	4.3	0	0	8	0.99865	0	11	1	1.1	0.9;
	19472	2	0	0	0	0	8	1.02162	0	11.5	1	1.1	0.9;
	19473	2	0	0	0	0	8	1.02162	0	11.5	1	1.1	0.9;
	19504	1	22.73	4.94	0	0	9	1.05883	0	38	1	1.1	0.9;
	19601	2	23	5.5	0	0	3	1.02602	0	10	1	1.1	0.9;
	19702	1	0	0	0	0	7	1.06215	0	20	1	1.1	0.9;
	19712	1	0	0	0	0	7	1.06303	0	20	1	1.1	0.9;
	19771	2	0	0	0	0	7	1.06357	0	1	1	1.1	0.9;
	19772	2	0	0	0	0	7	1.05712	0	0.69	1	1.1	0.9;
	19773	2	0	0	0	0	7	1.05843	0	0.66	1	1.1	0.9;
	19902	1	0	0	0	0	6	1.07662	0	20	1	1.1	0.9;
	19970	1	0	0	0	0	6	1.07662	0	0.4	1	1.1	0.9;
	19971	2	0	0	0	0	6	1.06016	0	0.4	1	1.1	0.9;
	19972	2	0	0	0	0	6	1.07849	0	0.4	1	1.1	0.9;
	19973	2	0	0	0	0	6	1.07849	0	0.4	1	1.1	0.9;
	19974	2	0	0	0	0	6	1.0657	0	0.4	1	1.1	0.9;
	20021	1	0	0	0	0	5	1.06117	0	10.5	1	1.1	0.9;
	20101	2	0	0	0	0	3	1.00215	0	10	1	1.1	0.9;
	20201	1	24.28	7.9	0	0	1	1.04053	0	10	1	1.1	0.9;
	20411	1	0	0	0	0	2	1.05535	0	110	1	1.1	0.9;
	20421	1	0	0	0	0	2	1.06016	0	10.5	1	1.1	0.9;
	20422	1	0	0	0	0	2	1.06025	0	10.5	1	1.1	0.9;
	20501	1	19.76	6.22	0	0	3	1.03072	0	10	1	1.1	0.9;
	20902	1	0	0	0	0	9	1.00717	0	20	1	1.1	0.9;
	21002	1	0	0	0	0	10	1.00413	0	20	1	1.1	0.9;
	21004	1	45.74	7.64	0	0	10	1.05957	0	38	1	1.1	0.9;
	21012	1	0	0	0	0	10	1.00911	0	20	1	1.1	0.9;
	21014	1	0	0	0	0	10	1.05988	0	38	1	1.1	0.9;
	21024	1	0	0	0	0	10	1.05984	0	38	1	1.1	0.9;
	21071	2	0	0	0	0	10	1.05986	0	0.69	1	1.1	0.9;
	21102	1	0	0	0	0	9	1.01008	0	20	1	1.1	0.9;
	21202	1	10.67	3.46	0	0	4	1.05932	0	20	1	1.1	0.9;
	21204	1	17.68	3.96	0	0	4	1.05575	0	38	1	1.1	0.9;
	21261	1	0	0	0	15	4	1.0475	0	110	1	1.1	0.9;
	21302	1	0	0	0	0	3	1.05389	0	20	1	1.1	0.9;
	21371	2	0	0	0	0	3	1.04584	0	0.69	1	1.1	0.9;
	21372	2	0	0	0	0	3	1.04723	0	0.69	1	1.1	0.9;
	21402	1	0	0	0	0	5	1.0088	0	20	1	1.1	0.9;
	21404	1	44.21	9.16	0	0	5	1.05204	0	38	1	1.1	0.9;
	21412	1	0	0	0	0	5	0.99684	0	20	1	1.1	0.9;
	21414	1	0	0	0	0	5	1.05204	0	38	1	1.1	0.9;
	21601	1	0	0	0	0	5	1.00268	0	10	1	1.1	0.9;
	21604	1	27.96	6.87	0	0	5	1.07209	0	38	1	1.1	0.9;
	21611	1	0	0	0	0	5	1.00268	0	10	1	1.1	0.9;
	21614	1	0	0	0	0	5	1.07363	0	38	1	1.1	0.9;
	21624	1	0	0	0	0	5	1.07401	0	38	1	1.1	0.9;
	21661	1	0	0	0	15	5	1.05258	0	110	1	1.1	0.9;
	21801	1	0	0	0	0	10	0.99341	0	10	1	1.1	0.9;
	21802	1	0	0	0	0	10	1.00444	0	20	1	1.1	0.9;
	21804	1	83.05	19.65	0	0	10	1.06357	0	38	1	1.1	0.9;
	21811	1	0	0	0	0	10	0.99341	0	10	1	1.1	0.9;
	21812	1	0	0	0	0	10	1.00525	0	20	1	1.1	0.9;
	21814	1	0	0	0	0	10	1.06539	0	38	1	1.1	0.9;
	21822	1	0	0	0	0	10	1.00755	0	20	1	1.1	0.9;
	21824	1	0	0	0	0	10	1.07007	0	38	1	1.1	0.9;
	21834	1	0	0	0	0	10	1.06392	0	38	1	1.1	0.9;
	21842	1	0	0	0	0	10	1.0187	0	20	1	1.1	0.9;
	21844	1	0	0	0	0	10	1.06744	0	38	1	1.1	0.9;
	21854	1	0	0	0	0	10	1.06714	0	38	1	1.1	0.9;
	21864	1	0	0	0	0	10	1.0637	0	38	1	1.1	0.9;
	21871	2	0	0	0	0	10	1.00572	0	0.69	1	1.1	0.9;
	21872	2	0	0	0	0	10	0.98699	0	0.4	1	1.1	0.9;
	21873	2	0	0	0	0	10	0.99341	0	0.69	1	1.1	0.9;
	21875	2	0	0	0	0	10	1.05953	0	0.4	1	1.1	0.9;
	22021	1	0	0	0	0	2	1.09281	0	17.5	1	1.1	0.9;
	22022	1	0	0	0	0	2	1.0644	0	17.5	1	1.1	0.9;
	22201	1	0	0	0	0	3	1.01964	0	10	1	1.1	0.9;
	22204	1	33.35	8.51	0	0	3	1.07052	0	38	1	1.1	0.9;
	22211	1	0	0	0	0	3	1.01881	0	10	1	1.1	0.9;
	22212	1	0	0	0	0	3	1.01882	0	20	1	1.1	0.9;
	22215	1	0	0	0	0	3	1.01926	0	20	1	1.1	0.9;
	22221	1	0	0	0	0	3	1.01427	0	10	1	1.1	0.9;
	22222	1	0	0	0	0	3	1.00993	0	20	1	1.1	0.9;
	22224	1	0	0	0	0	3	1.07439	0	38	1	1.1	0.9;
	22232	1	0	0	0	0	3	1.07817	0	20	1	1.1	0.9;
	22234	1	0	0	0	0	3	1.07606	0	38	1	1.1	0.9;
	22242	1	0	0	0	0	3	1.01266	0	20	1	1.1	0.9;
	22244	1	0	0	0	0	3	1.07234	0	38	1	1.1	0.9;
	22252	1	0	0	0	0	3	1.08602	0	20	1	1.1	0.9;
	22254	1	0	0	0	0	3	1.06813	0	38	1	1.1	0.9;
	22261	1	0	0	0	15	3	1.03833	0	110	1	1.1	0.9;
	22262	1	0	0	0	0	3	1.01544	0	20	1	1.1	0.9;
	22264	1	0	0	0	0	3	1.07054	0	38	1	1.1	0.9;
	22271	1	0	0	0	0	3	1.02468	0	20	1	1.1	0.9;
	22272	2	0	0	0	0	3	1	0	0.69	1	1.1	0.9;
	22273	2	0	0	0	0	3	1	0	0.4	1	1.1	0.9;
	22274	2	0	0	0	0	3	0.99553	0	0.69	1	1.1	0.9;
	22275	2	0	0	0	0	3	1.08646	0	0.69	1	1.1	0.9;
	22276	2	0	0	0	0	3	1.0251	0	0.69	1	1.1	0.9;
	22277	2	0	0	0	0	3	1.00897	0	0.69	1	1.1	0.9;
	22278	2	0	0	0	0	3	1.00903	0	0.69	1	1.1	0.9;
	22282	1	0	0	0	0	3	1.01964	0	20	1	1.1	0.9;
	22284	1	0	0	0	0	3	1.05885	0	38	1	1.1	0.9;
	22292	2	0	0	0	0	3	1.01267	0	20	1	1.1	0.9;
	22302	1	0	0	0	0	4	1.06093	0	20	1	1.1	0.9;
	22371	2	0	0	0	0	4	1.06303	0	0.69	1	1.1	0.9;
	22404	1	18.13	4.32	0	0	5	1.08991	0	38	1	1.1	0.9;
	22412	1	0	0	0	0	5	1.01421	0	20	1	1.1	0.9;
	22419	1	0	0	0	0	5	1.06919	0	110	1	1.1	0.9;
	22422	1	0	0	0	0	5	1.01425	0	20	1	1.1	0.9;
	22432	1	0	0	0	0	5	1.00921	0	20	1	1.1	0.9;
	22471	2	0	0	0	0	5	1.01468	0	0.69	1	1.1	0.9;
	22472	2	0	0	0	0	5	1.01471	0	0.69	1	1.1	0.9;
	22473	2	0	0	0	0	5	0.99278	0	0.69	1	1.1	0.9;
	22501	1	10.45	3.434	0	0	1	1.04009	0	10	1	1.1	0.9;
	22602	1	0	0	0	0	8	1.04491	0	20	1	1.1	0.9;
	22610	1	0	0	0	0	8	1.04491	0	110	1	1.1	0.9;
	22671	2	0	0	0	0	8	0.99515	0	10.5	1	1.1	0.9;
	22672	2	0	0	0	0	8	0.99515	0	10.5	1	1.1	0.9;
	22673	2	0	0	0	0	8	1.00714	0	11	1	1.1	0.9;
	22802	1	0	0	0	0	9	1.00892	0	20	1	1.1	0.9;
	22804	1	25.39	6.47	0	0	9	1.06027	0	38	1	1.1	0.9;
	22812	1	0	0	0	0	9	1.05483	0	20	1	1.1	0.9;
	22814	1	0	0	0	0	9	1.05002	0	38	1	1.1	0.9;
	22824	1	0	0	0	0	9	1.0542	0	38	1	1.1	0.9;
	22861	1	0	0	0	0	9	1.04611	0	110	1	1.1	0.9;
	22871	2	0	0	0	0	9	0.99217	0	0.4	1	1.1	0.9;
	22872	2	0	0	0	0	9	1.05474	0	0.69	1	1.1	0.9;
	23001	1	9.66	0.65	0	0	8	1.04273	0	10	1	1.1	0.9;
	23019	1	0	0	0	0	8	1.04796	0	110	1	1.1	0.9;
	23601	1	0	0	0	0	4	1.04734	0	10	1	1.1	0.9;
	23602	1	0	0	0	0	4	0.98947	0	20	1	1.1	0.9;
	23604	1	61.42	13.41	0	0	4	1.06344	0	38	1	1.1	0.9;
	23611	1	0	0	0	0	4	0.99638	0	10	1	1.1	0.9;
	23612	1	0	0	0	0	4	0.99782	0	20	1	1.1	0.9;
	23614	1	0	0	0	0	4	1.06349	0	38	1	1.1	0.9;
	23621	1	0	0	0	0	4	0.99638	0	10	1	1.1	0.9;
	23622	1	0	0	0	0	4	0.99782	0	20	1	1.1	0.9;
	23632	1	0	0	0	0	4	0.99789	0	20	1	1.1	0.9;
	23671	2	0	0	0	0	4	0.99098	0	1	1	1.1	0.9;
	23902	1	0	0	0	0	5	1.01791	0	20	1	1.1	0.9;
	24002	1	0	0	0	0	8	1.00981	0	20	1	1.1	0.9;
	24104	1	15.95	5.24	0	0	6	1.08208	0	38	1	1.1	0.9;
	24804	1	59.5	22.55	0	0	2	1.05554	0	38	1	1.1	0.9;
	24819	1	0	0	0	0	2	1.05644	0	110	1	1.1	0.9;
	25221	1	0	0	0	0	9	1.05693	0	10.5	1	1.1	0.9;
	25222	1	0	0	0	0	9	1.05692	0	10.5	1	1.1	0.9;
	25281	1	0	0	0	0	9	1.07779	0	17.5	1	1.1	0.9;
	25404	1	0	0	0	0	1	1.0714	0	38	1	1.1	0.9;
	25604	2	78.11	15.26	0	0	2	1.05299	0	38	1	1.1	0.9;
	25611	4	0	0	0	0	2	1	0	110	1	1.1	0.9;
	25621	1	0	0	0	0	2	1.06756	0	10.5	1	1.1	0.9;
	25622	1	0	0	0	0	2	1.06379	0	10.5	1	1.1	0.9;
	25623	4	0	0	0	0	2	1	0	10.5	1	1.1	0.9;
	25624	1	0	0	0	0	2	1.06766	0	10.5	1	1.1	0.9;
	25625	1	0	0	0	0	2	1.06389	0	10.5	1	1.1	0.9;
	26700	1	0	0	0	0	9	1.05974	0	20	1	1.1	0.9;
	26701	1	0	0	0	0	9	1.0599	0	11	1	1.1	0.9;
	26702	1	0	0	0	0	9	1.05974	0	20	1	1.1	0.9;
	26703	1	0	0	0	0	9	1.05974	0	20	1	1.1	0.9;
	26705	1	0	0	0	0	9	1.06015	0	20	1	1.1	0.9;
	26709	1	0	0	0	0	9	1.05979	0	20	1	1.1	0.9;
	26710	1	0	0	0	12.38	9	1.06013	0	20	1	1.1	0.9;
	26711	1	0	0	0	1.45	9	1.07	0	0.48	1	1.1	0.9;
	26712	1	0	0	0	0	9	1.05974	0	20	1	1.1	0.9;
	26722	1	0	0	0	1.5	9	1.07054	0	20	1	1.1	0.9;
	26771	2	0	0	0	0	9	1.03356	0	0.69	1	1.1	0.9;
	26772	2	0	0	0	0	9	1.06031	0	0.69	1	1.1	0.9;
	26773	2	0	0	0	0	9	1.02819	0	0.69	1	1.1	0.9;
	26774	2	0	0	0	0	9	1.0599	0	0.69	1	1.1	0.9;
	26802	1	10.5	3.15	0	12	9	1.08534	0	20	1	1.1	0.9;
	27002	1	0	0	0	0	1	1.0104	0	20	1	1.1	0.9;
	27004	1	72.72	25.51	0	0	1	1.05365	0	38	1	1.1	0.9;
	27071	2	0	0	0	0	1	1.01232	0	0.4	1	1.1	0.9;
	27204	2	66.84	21.02	0	0	2	1.08376	0	38	1	1.1	0.9;
	27219	1	0	0	0	0	2	1.05091	0	110	1	1.1	0.9;
	27281	1	0	0	0	0	2	1.05044	0	110	1	1.1	0.9;
	27302	1	0	0	0	0	7	1.01418	0	20	1	1.1	0.9;
	27361	2	0	0	0	1.2	7	1.01418	1.2	20	1	1.1	0.9;
	27371	2	0	0	0	0	7	1.01461	0	0.69	1	1.1	0.9;
	27372	2	0	0	0	0	7	1.01563	0	1	1	1.1	0.9;
	27374	2	0	0	0	0	7	0.9847	0	1	1	1.1	0.9;
	27402	1	0	0	0	0	6	1.01042	0	20	1	1.1	0.9;
	27404	1	1.92	1.03	0	0	6	1.08259	0	38	1	1.1	0.9;
	27410	1	0	0	0	0	6	1.06424	0	110	1	1.1	0.9;
	27412	1	0	0	0	0	6	1.00816	0	20	1	1.1	0.9;
	27421	1	0	0	0	0	6	1.06557	0	10.5	1	1.1	0.9;
	27422	1	0	0	0	0	6	1.06568	0	10.5	1	1.1	0.9;
	27471	1	0	0	0	0	6	1.01356	0	10.5	1	1.1	0.9;
	27472	1	0	0	0	0	6	1.01356	0	10.5	1	1.1	0.9;
	27473	1	0	0	0	0	6	1.0081	0	13.8	1	1.1	0.9;
	27474	2	0	0	0	0	6	1.00547	0	21	1	1.1	0.9;
	27604	1	57.76	17.17	0	0	1	1.06893	0	38	1	1.1	0.9;
	27702	1	0	0	0	0	7	1.05575	0	20	1	1.1	0.9;
	27703	1	0	0	0	0	7	1.07115	0	20	1	1.1	0.9;
	27712	1	0	0	0	0	7	1.05989	0	20	1	1.1	0.9;
	27722	1	0	0	0	0	7	1.05934	0	20	1	1.1	0.9;
	27771	2	0	0	0	0	7	1.06646	0	0.69	1	1.1	0.9;
	27772	2	0	0	0	0	7	1.05137	0	0.66	1	1.1	0.9;
	27773	2	0	0	0	0	7	1.05006	0	0.4	1	1.1	0.9;
	27774	2	0	0	0	0	7	1.04949	0	0.69	1	1.1	0.9;
	27801	1	21.53	6.47	0	0	9	1.02932	0	10	1	1.1	0.9;
	27804	1	68.52	20.6	0	0	9	1.05928	0	38	1	1.1	0.9;
	27805	1	0	0	0	0	9	1.05473	0	38	1	1.1	0.9;
	27812	1	0	0	0	0	9	1.00884	0	20	1	1.1	0.9;
	27813	1	0	0	0	0	9	1.01709	0	20	1	1.1	0.9;
	27871	2	0	0	0	0	9	1.00695	0	0.69	1	1.1	0.9;
	28002	1	0	0	0	0	9	1.006	0	22	1	1.1	0.9;
	28019	1	0	0	0	0	9	1.04499	0	110	1	1.1	0.9;
	28071	2	0	0	0	0	9	0.98612	0	0.69	1	1.1	0.9;
	28201	1	20.9	6.27	0	0	9	1.03652	0	11	1	1.1	0.9;
	28202	1	0	0	0	0	9	1.00147	0	20	1	1.1	0.9;
	28204	1	11.47	3.25	0	0	9	1.06915	0	38	1	1.1	0.9;
	28261	1	0	0	0	15	9	1.04148	0	110	1	1.1	0.9;
	28271	2	0	0	0	0	9	0.98179	0	0.69	1	1.1	0.9;
	28421	1	0	0	0	0	10	1.03231	0	10.5	1	1.1	0.9;
	28571	2	4.56	1.64	0	0	3	0.99496	0	19	1	1.1	0.9;
	28601	1	20.08	4.05	0	0	1	1.03867	0	10	1	1.1	0.9;
	28604	1	51.38	8.82	0	0	1	1.05778	0	38	1	1.1	0.9;
	28611	1	9	2.7	0	0	1	1.03061	0	10	1	1.1	0.9;
	28710	1	0	0	0	0	9	1.0469	0	110	1	1.1	0.9;
	28712	1	0	0	0	0	9	1.0469	0	110	1	1.1	0.9;
	28804	1	17.34	4.17	0	0	3	1.06545	0	38	1	1.1	0.9;
	28810	1	0	0	0	0	3	1.04983	0	110	1	1.1	0.9;
	28812	1	0	0	0	0	3	1.0153	0	20	1	1.1	0.9;
	28814	1	0	0	0	0	3	1.06246	0	38	1	1.1	0.9;
	28815	1	0	0	0	0	3	1.06142	0	20	1	1.1	0.9;
	28824	1	0	0	0	0	3	1.06154	0	38	1	1.1	0.9;
	28834	1	0	0	0	0	3	1.06142	0	38	1	1.1	0.9;
	28871	2	0	0	0	0	3	1.04561	0	0.69	1	1.1	0.9;
	28872	2	0	0	0	0	3	1.06172	0	0.69	1	1.1	0.9;
	28873	2	0	0	0	0	3	1.04769	0	0.69	1	1.1	0.9;
	28874	2	0	0	0	0	3	1.01566	0	0.69	1	1.1	0.9;
	29401	1	17.11	5.32	0	0	1	1.05816	0	10	1	1.1	0.9;
	29501	1	5.63	1.78	0	0	1	1.05017	0	10	1	1.1	0.9;
	29671	2	0	0	0	0	2	1.00306	0	10.5	1	1.1	0.9;
	29672	2	6.69	2.41	0	0	2	0.99983	0	16	1	1.1	0.9;
	29673	2	0	0	0	0	2	0.9977	0	20	1	1.1	0.9;
	29801	1	8.8	2.86	0	0	3	1.04115	0	10	1	1.1	0.9;
	30671	2	0	0	0	0	3	1.00769	0	10.5	1	1.1	0.9;
	30804	1	50.45	16.66	0	0	2	1.07548	0	38	1	1.1	0.9;
	30820	1	0	0	0	0	2	1.07101	0	220	1	1.1	0.9;
	30821	1	0	0	0	0	2	1.06315	0	10.5	1	1.1	0.9;
	30822	1	0	0	0	0	2	1.06292	0	10.5	1	1.1	0.9;
	30824	1	0	0	0	0	2	1.04501	0	10.5	1	1.1	0.9;
	30826	1	0	0	0	0	2	1.04501	0	10.5	1	1.1	0.9;
	31001	1	0	0	0	0	5	1.0119	0	10	1	1.1	0.9;
	31002	1	0	0	0	0	5	1.01751	0	20	1	1.1	0.9;
	31004	1	27.32	8.12	0	0	5	1.06352	0	38	1	1.1	0.9;
	31011	1	0	0	0	0	5	1.02339	0	10	1	1.1	0.9;
	31014	1	0	0	0	0	5	1.06442	0	38	1	1.1	0.9;
	31019	1	0	0	0	0	5	1.05806	0	110	1	1.1	0.9;
	31022	1	0	0	0	0	5	1.01706	0	20	1	1.1	0.9;
	31024	1	0	0	0	0	5	1.06869	0	38	1	1.1	0.9;
	31071	2	0	0	0	0	5	1.01797	0	0.69	1	1.1	0.9;
	31072	2	0	0	0	0	5	1.00236	0	0.69	1	1.1	0.9;
	31074	2	0	0	0	0	5	1.01797	0	0.69	1	1.1	0.9;
	31271	2	6.22	2.24	0	0	2	1.01901	0	21	1	1.1	0.9;
	31911	1	0	0	0	0	7	1.0528	0	110	1	1.1	0.9;
	31922	1	0	0	0	0	7	1.05505	0	10.5	1	1.1	0.9;
	31981	1	0	0	0	0	7	1.07151	0	17.5	1	1.1	0.9;
	32021	1	0	0	0	0	3	1.04163	0	10.5	1	1.1	0.9;
	32022	1	0	0	0	0	3	1.04212	0	10.5	1	1.1	0.9;
	32023	1	0	0	0	0	3	1.04162	0	10.5	1	1.1	0.9;
	32102	1	0	0	0	0	4	1.06266	0	20	1	1.1	0.9;
	32171	2	0	0	0	0	4	1.04633	0	0.69	1	1.1	0.9;
	32201	1	16.84	2.61	0	0	3	1.03457	0	10	1	1.1	0.9;
	32202	1	0	0	0	0	3	1.01801	0	20	1	1.1	0.9;
	32204	1	56.39	7.63	0	0	3	1.06148	0	38	1	1.1	0.9;
	32210	1	0	0	0	0	3	1.03407	0	110	1	1.1	0.9;
	32211	1	0	0	0	0	3	1.03407	0	110	1	1.1	0.9;
	32271	2	0	0	0	0	3	1.01992	0	0.4	1	1.1	0.9;
	32404	2	33.89	13.43	0	0	8	1.07275	0	38	1	1.1	0.9;
	32461	1	0	0	0	30	8	1.05168	0	110	1	1.1	0.9;
	32502	1	0	0	0	0	7	1.0142	0	20	1	1.1	0.9;
	32504	1	0	0	0	0	7	1.06662	0	38	1	1.1	0.9;
	32512	1	0	0	0	0	7	1.01422	0	20	1	1.1	0.9;
	32514	1	0	0	0	0	7	1.06627	0	38	1	1.1	0.9;
	32522	1	0	0	0	0	7	1.01429	0	20	1	1.1	0.9;
	32524	1	0	0	0	0	7	1.06664	0	38	1	1.1	0.9;
	32532	1	0	0	0	0	7	1.01536	0	20	1	1.1	0.9;
	32534	1	0	0	0	0	7	1.06664	0	38	1	1.1	0.9;
	32542	1	0	0	0	0	7	1.01523	0	20	1	1.1	0.9;
	32544	1	0	0	0	0	7	1.06663	0	38	1	1.1	0.9;
	32554	1	0	0	0	0	7	1.06562	0	38	1	1.1	0.9;
	32564	1	0	0	0	0	7	1.06573	0	38	1	1.1	0.9;
	32570	2	0	0	0	0	7	1.00627	0	1	1	1.1	0.9;
	32576	2	0	0	0	0	7	1	0	0.4	1	1.1	0.9;
	32577	2	0	0	0	0	7	1	0	0.4	1	1.1	0.9;
	32578	2	0	0	0	0	7	1.01771	0	0.69	1	1.1	0.9;
	32604	2	53.62	21.23	0	0	6	1.06369	0	38	1	1.1	0.9;
	32661	1	0	0	0	30	6	1.05373	0	110	1	1.1	0.9;
	32810	1	0	0	0	0	7	1.04665	0	110	1	1.1	0.9;
	32823	1	0	0	0	0	7	1.04873	0	10.5	1	1.1	0.9;
	32824	1	0	0	0	0	7	1.04873	0	10.5	1	1.1	0.9;
	33002	1	0	0	0	0	7	1.01878	0	20	1	1.1	0.9;
	33004	1	34.27	8.09	0	0	7	1.06073	0	38	1	1.1	0.9;
	33012	1	0	0	0	0	7	1.01202	0	20	1	1.1	0.9;
	33014	1	0	0	0	0	7	1.06257	0	38	1	1.1	0.9;
	33024	1	0	0	0	0	7	1.0694	0	38	1	1.1	0.9;
	33034	1	0	0	0	0	7	1.07489	0	38	1	1.1	0.9;
	33071	2	0	0	0	0	7	1.00175	0	0.4	1	1.1	0.9;
	33072	2	0	0	0	0	7	1.01248	0	0.69	1	1.1	0.9;
	33201	1	29.44	8.83	0	0	10	1.03353	0	6.6	1	1.1	0.9;
	33321	1	0	0	0	0	3	1.05113	0	10.5	1	1.1	0.9;
	33421	1	0	0	0	0	6	1.06805	0	10.5	1	1.1	0.9;
	33422	1	0	0	0	0	6	1.06806	0	10.5	1	1.1	0.9;
	33601	4	0	0	0	0	9	1	0	11	1	1.1	0.9;
	33801	1	11.72	3.51	0	0	8	1.02971	0	6	1	1.1	0.9;
	33902	1	0	0	0	0	3	1.00671	0	20	1	1.1	0.9;
	33971	2	0	0	0	0	3	0.99943	0	0.66	1	1.1	0.9;
	34001	1	13.49	3.4	0	0	5	1.05223	0	10	1	1.1	0.9;
	34201	1	21.73	5.93	0	0	1	1.03496	0	10	1	1.1	0.9;
	34301	1	23.75	7.12	0	0	1	1.03811	0	10	1	1.1	0.9;
	34602	1	0	0	0	0	7	1.01774	0	20	1	1.1	0.9;
	34621	1	0	0	0	0	7	1.06033	0	10.5	1	1.1	0.9;
	34622	1	0	0	0	0	7	1.06033	0	10.5	1	1.1	0.9;
	35002	1	0	0	0	0	9	1.01607	0	20	1	1.1	0.9;
	35004	1	12.57	4.48	0	0	9	1.06069	0	38	1	1.1	0.9;
	35071	2	0	0	0	0	9	0.99849	0	0.4	1	1.1	0.9;
	35074	2	9.27	3.33	0	0	9	1.00816	0	11.5	1	1.1	0.9;
	35211	1	0	0	0	0	10	1.04733	0	110	1	1.1	0.9;
	35221	1	0	0	0	0	10	1.05587	0	10.5	1	1.1	0.9;
	35222	1	0	0	0	0	10	1.05043	0	10.5	1	1.1	0.9;
	35223	1	0	0	0	0	10	1.05588	0	10.5	1	1.1	0.9;
	35224	1	0	0	0	0	10	1.04671	0	10.5	1	1.1	0.9;
	35231	1	0	0	0	0	10	1.03597	0	275	1	1.1	0.9;
	35232	1	0	0	0	0	10	1.03616	0	275	1	1.1	0.9;
	35236	1	0	0	0	0	10	1.03774	0	10.5	1	1.1	0.9;
	35237	1	0	0	0	0	10	1.0398	0	10.5	1	1.1	0.9;
	35238	1	0	0	0	0	10	1.03773	0	10.5	1	1.1	0.9;
	35261	1	0	0	0	0	10	1.05335	0	110	1	1.1	0.9;
	35404	1	76.11	13.33	0	0	7	1.05725	0	38	1	1.1	0.9;
	35541	1	0	0	0	0	8	1.05928	0	10.5	1	1.1	0.9;
	35604	1	28.12	7.05	0	0	10	1.05929	0	38	1	1.1	0.9;
	35661	1	0	0	0	30	10	1.0538	0	110	1	1.1	0.9;
	35662	1	0	0	0	0	10	1.0538	0	110	1	1.1	0.9;
	35771	1	0	0	0	0	3	1.03996	0	220	1	1.1	0.9;
	35802	1	0	0	0	0	9	0.9933	0	20	1	1.1	0.9;
	35804	1	64.33	12.27	0	0	9	1.06391	0	38	1	1.1	0.9;
	35812	1	0	0	0	0	9	0.99656	0	20	1	1.1	0.9;
	35813	1	0	0	0	0	9	0.99901	0	20	1	1.1	0.9;
	35814	1	0	0	0	0	9	1.0655	0	38	1	1.1	0.9;
	35815	1	0	0	0	0	9	1.00163	0	20	1	1.1	0.9;
	35818	1	0	0	0	30	9	1.18482	0	18	1	1.1	0.9;
	35822	1	0	0	0	0	9	0.99226	0	20	1	1.1	0.9;
	35824	1	0	0	0	0	9	1.06393	0	38	1	1.1	0.9;
	35861	1	0	0	0	0	9	1.02132	0	110	1	1.1	0.9;
	35862	1	0	0	0	0	9	1.02488	0	110	1	1.1	0.9;
	35871	2	0	0	0	0	9	0.99378	0	0.69	1	1.1	0.9;
	35872	2	0	0	0	0	9	0.99376	0	0.69	1	1.1	0.9;
	35873	2	0	0	0	0	9	0.99525	0	0.4	1	1.1	0.9;
	35875	2	0	0	0	0	9	0.97961	0	0.69	1	1.1	0.9;
	35876	2	0	0	0	0	9	0.97875	0	0.69	1	1.1	0.9;
	35877	2	0	0	0	0	9	1.00201	0	0.4	1	1.1	0.9;
	36001	1	23.49	6.3	0	0	3	1.04642	0	10	1	1.1	0.9;
	36201	1	18.99	5.7	0	0	5	1.01574	0	10	1	1.1	0.9;
	36202	1	0	0	0	0	5	0.98854	0	20	1	1.1	0.9;
	36204	1	0	0	0	0	5	1.07457	0	38	1	1.1	0.9;
	36214	1	0	0	0	0	5	1.07589	0	38	1	1.1	0.9;
	36222	1	0	0	0	0	5	1.00248	0	20	1	1.1	0.9;
	36271	2	0	0	0	0	5	0.96619	0	1	1	1.1	0.9;
	36272	2	0	0	0	0	5	0.96321	0	1	1	1.1	0.9;
	36402	1	0	0	0	0	5	1.01619	0	20	1	1.1	0.9;
	36412	1	0	0	0	0	5	1.02453	0	20	1	1.1	0.9;
	36421	1	0	0	0	0	6	1.06814	0	10.5	1	1.1	0.9;
	36422	1	0	0	0	0	5	1.028	0	20	1	1.1	0.9;
	36432	1	0	0	0	0	5	1.0217	0	20	1	1.1	0.9;
	36442	1	0	0	0	0	5	1.01589	0	20	1	1.1	0.9;
	36452	1	0	0	0	0	5	1.02085	0	20	1	1.1	0.9;
	36462	1	0	0	0	0	5	1.0221	0	20	1	1.1	0.9;
	36471	2	0	0	0	0	5	1.02628	0	0.4	1	1.1	0.9;
	36472	2	0	0	0	0	5	1.00709	0	0.4	1	1.1	0.9;
	36473	2	0	0	0	0	5	1.02406	0	0.4	1	1.1	0.9;
	36474	2	0	0	0	0	5	0.99475	0	1	1	1.1	0.9;
	36475	2	0	0	0	0	5	1.00321	0	0.4	1	1.1	0.9;
	36476	2	0	0	0	0	5	1.04	0	0.66	1	1.1	0.9;
	36482	1	0	0	0	0	5	1.01584	0	20	1	1.1	0.9;
	36492	1	0	0	0	0	5	1.01572	0	20	1	1.1	0.9;
	37501	1	19.97	2.78	0	0	1	1.04274	0	10	1	1.1	0.9;
	37601	1	26.71	5.26	0	0	1	1.03741	0	10	1	1.1	0.9;
	37602	1	10.44	3.13	0	0	1	1.06849	0	20	1	1.1	0.9;
	38001	1	15.35	2.35	0	0	3	1.03342	0	10	1	1.1	0.9;
	38002	1	0	0	0	0	3	1.05663	0	20	1	1.1	0.9;
	38004	1	19.35	4.44	0	0	3	1.06435	0	38	1	1.1	0.9;
	38012	1	0	0	0	0	3	0.99229	0	20	1	1.1	0.9;
	38014	1	0	0	0	0	3	1.06492	0	38	1	1.1	0.9;
	38071	2	0	0	0	0	3	1.04068	0	0.4	1	1.1	0.9;
	38201	1	0	0	0	0	10	1.0032	0	10	1	1.1	0.9;
	38202	1	0	0	0	0	10	0.99287	0	20	1	1.1	0.9;
	38203	1	0	0	0	0	10	1.06912	0	38	1	1.1	0.9;
	38204	1	49.23	20.16	0	0	10	1.06908	0	38	1	1.1	0.9;
	38211	1	0	0	0	0	10	0.99902	0	20	1	1.1	0.9;
	38212	1	0	0	0	0	10	1.01688	0	20	1	1.1	0.9;
	38213	1	0	0	0	0	10	1.01795	0	20	1	1.1	0.9;
	38214	1	0	0	0	0	10	1.07481	0	38	1	1.1	0.9;
	38215	1	0	0	0	0	10	1.00847	0	20	1	1.1	0.9;
	38224	1	0	0	0	0	10	1.07024	0	38	1	1.1	0.9;
	38231	1	0	0	0	0	10	1.00321	0	10	1	1.1	0.9;
	38232	1	0	0	0	0	10	0.99891	0	20	1	1.1	0.9;
	38233	1	0	0	0	0	10	1.07026	0	38	1	1.1	0.9;
	38234	1	0	0	0	0	10	1.07024	0	38	1	1.1	0.9;
	38241	1	0	0	0	0	10	1.00859	0	10	1	1.1	0.9;
	38242	1	0	0	0	0	10	0.9991	0	20	1	1.1	0.9;
	38244	2	0	0	0	0	10	1.07027	0	38	1	1.1	0.9;
	38254	1	0	0	0	0	10	1.09405	0	38	1	1.1	0.9;
	38264	1	0	0	0	0	10	1.08063	0	38	1	1.1	0.9;
	38271	2	0	0	0	0	10	1.0173	0	0.69	1	1.1	0.9;
	38272	2	0	0	0	0	10	1.01836	0	0.69	1	1.1	0.9;
	38273	2	0	0	0	0	10	1.00889	0	0.69	1	1.1	0.9;
	38284	1	0	0	0	0	10	1.08373	0	38	1	1.1	0.9;
	38421	1	0	0	0	0	2	1.05388	0	10.5	1	1.1	0.9;
	38422	1	0	0	0	0	2	1.05539	0	10.5	1	1.1	0.9;
	38423	1	0	0	0	0	2	1.05805	0	10.5	1	1.1	0.9;
	38424	1	0	0	0	0	2	1.05985	0	10.5	1	1.1	0.9;
	38601	1	9.16	1.46	0	0	1	1.04896	0	10	1	1.1	0.9;
	38701	1	12.95	3.36	0	0	1	1.03259	0	10	1	1.1	0.9;
	38802	1	0	0	0	0	3	1.01533	0	20	1	1.1	0.9;
	38804	1	9.12	-0.24	0	0	3	1.07612	0	38	1	1.1	0.9;
	38812	1	0	0	0	0	3	1.03473	0	20	1	1.1	0.9;
	38870	2	0	0	0	0	3	1.01733	0	0.4	1	1.1	0.9;
	38871	2	0	0	0	0	3	1	0	0.69	1	1.1	0.9;
	39401	1	0	0	0	0	4	0.99822	0	6.6	1	1.1	0.9;
	39402	1	0	0	0	0	4	1.0749	0	17.5	1	1.1	0.9;
	39421	1	0	0	0	0	4	1.08509	0	17.5	1	1.1	0.9;
	39423	1	0	0	0	0	4	1.06779	0	10.5	1	1.1	0.9;
	39471	2	19.23	6.92	0	0	4	1.00594	0	17	1	1.1	0.9;
	39472	2	19.23	6.92	0	0	4	0.99767	0	17	1	1.1	0.9;
	39473	2	19.23	6.92	0	0	4	1.00568	0	17	1	1.1	0.9;
	39474	2	0	0	0	0	4	1.00011	0	0.66	1	1.1	0.9;
	39601	1	16.86	4.94	0	0	3	1.03828	0	10	1	1.1	0.9;
	39610	1	0	0	0	0	3	1.03463	0	110	1	1.1	0.9;
	39670	1	0	0	0	0	3	1.03463	0	110	1	1.1	0.9;
	39675	2	0	0	0	0	3	1.00675	0	10.5	1	1.1	0.9;
	39801	1	23.5	7.05	0	0	7	1.02634	0	6	1	1.1	0.9;
	40001	1	14.08	4.44	0	0	9	1.03796	0	10	1	1.1	0.9;
	40004	1	37.66	9.23	0	0	9	1.08198	0	38	1	1.1	0.9;
	40061	1	0	0	0	30	9	1.04838	0	110	1	1.1	0.9;
	40204	1	22.65	5.85	0	0	3	1.08153	0	38	1	1.1	0.9;
	40404	1	27.89	4.93	0	0	9	1.05559	0	38	1	1.1	0.9;
	40412	1	0	0	0	0	9	1.0178	0	20	1	1.1	0.9;
	40461	1	0	0	0	0	9	1.04272	0	110	1	1.1	0.9;
	40462	1	0	0	0	0	9	1.04272	0	110	1	1.1	0.9;
	40471	2	0	0	0	0	9	1.01952	0	0.4	1	1.1	0.9;
	40601	1	0	0	0	0	10	1.03614	0	10	1	1.1	0.9;
	40602	1	7.6	2.28	0	0	10	1.06363	0	20	1	1.1	0.9;
	40604	1	29.09	9.55	0	0	10	1.06054	0	38	1	1.1	0.9;
	40761	1	0	0	0	0	9	0.99748	0	20	1	1.1	0.9;
	40771	2	0	0	0	0	9	0.99783	0	0.69	1	1.1	0.9;
	40772	2	0	0	0	0	9	0.99788	0	0.69	1	1.1	0.9;
	40773	2	0	0	0	0	9	0.99935	0	0.69	1	1.1	0.9;
	40801	1	12.46	2.17	0	0	8	1.04244	0	10	1	1.1	0.9;
	40902	1	0	0	0	0	9	1.004	0	33	1	1.1	0.9;
	40904	1	0	0	0	0	9	1.01554	0	38	1	1.1	0.9;
	40912	1	0	0	0	0	9	1.01469	0	20	1	1.1	0.9;
	40922	1	0	0	0	0	9	1.0141	0	20	1	1.1	0.9;
	40932	1	0	0	0	0	9	1.0135	0	20	1	1.1	0.9;
	40971	2	0	0	0	0	9	1.01849	0	0.69	1	1.1	0.9;
	40972	2	0	0	0	0	9	1	0	0.69	1	1.1	0.9;
	40973	2	0	0	0	0	9	1	0	0.4	1	1.1	0.9;
	41002	1	18	5.9	0	0	1	1.06275	0	20	1	1.1	0.9;
	41102	1	24	11.63	0	0	1	1.07521	0	20	1	1.1	0.9;
	42001	1	0	0	0	0	8	0.99909	0	10	1	1.1	0.9;
	42004	1	28.21	5.32	0	0	8	1.08473	0	38	1	1.1	0.9;
	42102	1	14.92	2.33	0	0	1	1.0613	0	20	1	1.1	0.9;
	42202	1	0	0	0	0	10	1.00032	0	20	1	1.1	0.9;
	42204	1	70.11	16.42	0	0	10	1.08033	0	38	1	1.1	0.9;
	42212	1	0	0	0	0	10	1.00503	0	20	1	1.1	0.9;
	42214	1	0	0	0	0	10	1.07882	0	38	1	1.1	0.9;
	42224	1	0	0	0	0	10	1.08044	0	38	1	1.1	0.9;
	42234	1	0	0	0	0	10	1.08055	0	38	1	1.1	0.9;
	42244	1	0	0	0	0	10	1.0806	0	38	1	1.1	0.9;
	42271	2	0	0	0	0	10	0.98051	0	0.69	1	1.1	0.9;
	42404	2	0	0	0	0	2	1.07092	0	38	1	1.1	0.9;
	42474	2	0	0	0	0	2	1.02453	0	10.5	1	1.1	0.9;
	42475	2	0	0	0	0	2	1.02453	0	10.5	1	1.1	0.9;
	42501	2	0	0	0	0	6	1.00365	0	11	1	1.1	0.9;
	42602	1	0	0	0	0	7	1.04132	0	20	1	1.1	0.9;
	42604	1	28.15	9.28	0	0	7	1.06257	0	38	1	1.1	0.9;
	42671	2	0	0	0	0	7	1.04179	0	0.69	1	1.1	0.9;
	42672	2	0	0	0	0	7	1.02227	0	0.69	1	1.1	0.9;
	42673	2	0	0	0	0	7	1.02792	0	0.4	1	1.1	0.9;
	42674	2	0	0	0	0	7	1.04179	0	0.69	1	1.1	0.9;
	42802	1	26	7.8	0	0	1	1.06104	0	20	1	1.1	0.9;
	43401	1	0	0	0	0	3	1.03661	0	6	1	1.1	0.9;
	43602	1	0	0	0	0	7	1.00797	0	20	1	1.1	0.9;
	43604	1	26.78	5.18	0	0	7	1.06526	0	38	1	1.1	0.9;
	43619	1	0	0	0	0	7	1.04108	0	110	1	1.1	0.9;
	43671	2	0	0	0	0	7	1.00995	0	0.4	1	1.1	0.9;
	43672	2	0	0	0	0	7	1.00995	0	0.4	1	1.1	0.9;
	43704	1	0	0	0	0	9	1.06518	0	38	1	1.1	0.9;
	43712	1	0	0	0	0	9	0.99415	0	20	1	1.1	0.9;
	43722	1	0	0	0	0	9	0.99033	0	20	1	1.1	0.9;
	43724	1	0	0	0	0	9	1.07332	0	38	1	1.1	0.9;
	43771	2	0	0	0	0	9	0.99587	0	0.69	1	1.1	0.9;
	43774	2	0	0	0	0	9	1.00198	0	0.4	1	1.1	0.9;
	43821	1	0	0	0	0	4	1.06873	0	17.5	1	1.1	0.9;
	44001	1	23.17	2.7	0	0	1	1.036	0	10	1	1.1	0.9;
	44471	2	0	0	0	0	6	0.99509	0	10.5	1	1.1	0.9;
	44623	1	0	0	0	0	2	1.06896	0	10.5	1	1.1	0.9;
	44624	1	0	0	0	0	2	1.06891	0	10.5	1	1.1	0.9;
	44661	1	0	0	0	0	2	1.07536	0	220	1	1.1	0.9;
	44662	1	0	0	0	0	2	1.07259	0	220	1	1.1	0.9;
	44681	1	0	0	0	0	2	1.06705	0	110	1	1.1	0.9;
	44802	1	9.38	3.06	0	0	8	1.05894	0	20	1	1.1	0.9;
	44804	1	31.13	8.04	0	0	8	1.08177	0	38	1	1.1	0.9;
	44812	1	0	0	0	0	8	1.0074	0	20	1	1.1	0.9;
	44814	1	0	0	0	0	8	1.08177	0	38	1	1.1	0.9;
	44901	1	20.65	2.11	0	0	1	1.04416	0	10	1	1.1	0.9;
	45001	1	32.29	9.68	0	0	10	1.00581	0	15	1	1.1	0.9;
	45101	1	15.25	2.18	0	0	1	1.03929	0	10	1	1.1	0.9;
	46102	1	61	18.3	0	0	7	1.01549	0	20	1	1.1	0.9;
	46210	1	34.84	10.45	0	0	2	1.03819	0	10	1	1.1	0.9;
	46214	1	34.84	10.45	0	0	2	1.03819	0	10	1	1.1	0.9;
	46224	1	34.84	10.45	0	0	2	1.03819	0	10	1	1.1	0.9;
	46501	1	0.91	0.3	0	0	1	1.05005	0	10	1	1.1	0.9;
	46503	2	0	0	0	0	1	1.01243	0	3.3	1	1.1	0.9;
	46504	1	0	0	0	-20	1	1.07042	0	38	1	1.1	0.9;
	46511	2	9.36	3.36	0	0	1	1.01243	0	11	1	1.1	0.9;
	46513	1	0	0	0	0	1	1.00977	0	3.3	1	1.1	0.9;
	46801	2	0	0	0	0	7	1.05307	0	10	1	1.1	0.9;
	46802	1	0	0	0	0	7	1.0137	0	20	1	1.1	0.9;
	46804	1	25.21	7.25	0	0	7	1.04604	0	38	1	1.1	0.9;
	46812	1	0	0	0	0	7	1.01913	0	20	1	1.1	0.9;
	46814	1	0	0	0	0	7	1.05762	0	38	1	1.1	0.9;
	46822	1	0	0	0	0	7	1.01617	0	20	1	1.1	0.9;
	46824	1	0	0	0	0	7	1.06664	0	38	1	1.1	0.9;
	46834	1	0	0	0	0	7	1.0361	0	38	1	1.1	0.9;
	46844	1	0	0	0	0	7	1.03591	0	38	1	1.1	0.9;
	46854	2	0	0	0	0	7	1.04609	0	38	1	1.1	0.9;
	46870	2	0	0	0	0	7	1.00294	0	0.4	1	1.1	0.9;
	46873	2	0	0	0	0	7	1.01657	0	0.69	1	1.1	0.9;
	46874	2	0	0	0	0	7	1.00395	0	0.66	1	1.1	0.9;
	46875	2	0	0	0	0	7	1.05307	0	0.4	1	1.1	0.9;
	47004	1	32.67	9.82	0	0	9	1.07677	0	38	1	1.1	0.9;
	47221	1	0	0	0	0	3	1.03955	0	10.5	1	1.1	0.9;
	47222	1	0	0	0	0	3	1.04844	0	10.5	1	1.1	0.9;
	47261	1	0	0	0	60	3	1.04914	0	110	1	1.1	0.9;
	47402	1	15.2	4.56	0	0	2	1.05725	0	20	1	1.1	0.9;
	47601	1	4.85	1.13	0	0	3	1.05571	0	10	1	1.1	0.9;
	47802	1	0	0	0	0	10	1.00445	0	20	1	1.1	0.9;
	47871	2	0	0	0	0	10	1.00231	0	0.69	1	1.1	0.9;
	47872	2	0	0	0	0	10	1.00956	0	0.69	1	1.1	0.9;
	47873	2	0	0	0	0	10	1.00486	0	0.69	1	1.1	0.9;
	47874	2	0	0	0	0	10	1.00234	0	0.69	1	1.1	0.9;
	47902	1	0	0	0	0	10	1.00907	0	20	1	1.1	0.9;
	49001	1	2.29	0.68	0	0	6	1.02759	0	6	1	1.1	0.9;
	49101	2	0	0	0	0	5	0.98526	0	11.5	1	1.1	0.9;
	49421	1	0	0	0	0	5	1.07454	0	10.5	1	1.1	0.9;
	49422	1	0	0	0	0	5	1.07456	0	10.5	1	1.1	0.9;
	49474	2	13.24	4.76	0	0	5	0.99246	0	11.5	1	1.1	0.9;
	49501	1	26.82	3.26	0	0	9	1.04311	0	10	1	1.1	0.9;
	49502	1	0	0	0	0	9	1.0076	0	20	1	1.1	0.9;
	49504	1	25.68	7.31	0	0	9	1.07138	0	38	1	1.1	0.9;
	49512	1	0	0	0	0	9	1.01137	0	20	1	1.1	0.9;
	49514	1	0	0	0	0	9	1.07477	0	38	1	1.1	0.9;
	49524	1	0	0	0	0	9	1.08759	0	38	1	1.1	0.9;
	49571	2	0	0	0	0	9	1.01334	0	0.4	1	1.1	0.9;
	49604	2	58.01	17.5	0	0	10	1.08042	0	38	1	1.1	0.9;
	49613	1	0	0	0	0	10	1.01722	0	20	1	1.1	0.9;
	49662	1	0	0	0	30	10	1.04411	0	110	1	1.1	0.9;
	49672	2	0	0	0	0	10	1.01763	0	0.69	1	1.1	0.9;
	49802	1	0	0	0	0	9	1.10244	0	20	1	1.1	0.9;
	49804	1	62.07	13.56	0	0	9	1.07709	0	38	1	1.1	0.9;
	49814	1	0	0	0	0	9	1.10174	0	38	1	1.1	0.9;
	49832	1	0	0	0	0	9	1.10755	0	20	1	1.1	0.9;
	49842	1	0	0	0	0	9	1.11219	0	20	1	1.1	0.9;
	49861	1	0	0	0	15	9	1.05125	0	110	1	1.1	0.9;
	49902	1	0	0	0	0	9	1.0685	0	20	1	1.1	0.9;
	49912	1	0	0	0	0	9	1.07306	0	20	1	1.1	0.9;
	49922	1	0	0	0	0	9	1.06702	0	20	1	1.1	0.9;
	49932	1	0	0	0	0	9	1.07306	0	20	1	1.1	0.9;
	49942	1	0	0	0	0	9	1.07306	0	20	1	1.1	0.9;
	49952	1	0	0	0	0	9	1.06702	0	20	1	1.1	0.9;
	49962	1	0	0	0	0	9	1.06651	0	20	1	1.1	0.9;
	49971	2	0	0	0	0	9	1.07021	0	0.4	1	1.1	0.9;
	49972	2	0	0	0	0	9	1.05164	0	0.4	1	1.1	0.9;
	49973	2	0	0	0	0	9	1.08065	0	0.4	1	1.1	0.9;
	49974	2	0	0	0	0	9	1.05243	0	0.4	1	1.1	0.9;
	49975	2	0	0	0	0	9	1.05928	0	0.4	1	1.1	0.9;
	49976	2	0	0	0	0	9	1.0859	0	0.4	1	1.1	0.9;
	49980	2	0	0	0	0	9	1.06754	0	0.4	1	1.1	0.9;
	49982	1	0	0	0	0	9	1.06696	0	20	1	1.1	0.9;
	50004	1	22.66	6.01	0	0	9	1.07784	0	38	1	1.1	0.9;
	50012	1	0	0	0	0	9	1.00899	0	20	1	1.1	0.9;
	50014	1	0	0	0	0	9	1.09687	0	38	1	1.1	0.9;
	50019	1	0	0	0	0	9	1.06721	0	110	1	1.1	0.9;
	50071	2	0	0	0	0	9	1.00947	0	0.69	1	1.1	0.9;
	50274	2	0	0	0	0	2	1	0	11	1	1.1	0.9;
	50275	2	0	0	0	0	2	1	0	11	1	1.1	0.9;
	50276	2	8.82	3.17	0	0	2	1	0	15.75	1	1.1	0.9;
	50301	1	12.84	4.22	0	0	1	1.03381	0	10	1	1.1	0.9;
	50421	1	0	0	0	0	9	1.05755	0	10.5	1	1.1	0.9;
	50573	2	0.98	0.35	0	0	7	1.00736	0	11.5	1	1.1	0.9;
	50574	2	0.98	0.35	0	0	7	1.00733	0	11.5	1	1.1	0.9;
	50604	1	21.95	4.89	0	0	6	1.04696	0	38	1	1.1	0.9;
	50619	1	0	0	0	0	6	1.04956	0	110	1	1.1	0.9;
	50901	1	16.35	2.53	0	0	7	1.02866	0	10	1	1.1	0.9;
	51301	1	11.54	1.69	0	0	1	1.04516	0	10	1	1.1	0.9;
	51319	1	0	0	0	0	1	1.05624	0	110	1	1.1	0.9;
	51410	1	0	0	0	0	7	1.07248	0	110	1	1.1	0.9;
	51421	1	0	0	0	0	7	1.07248	0	10.5	1	1.1	0.9;
	51422	1	0	0	0	0	7	1.07248	0	10.5	1	1.1	0.9;
	51471	2	0	0	0	0	7	0.99832	0	10.5	1	1.1	0.9;
	51472	2	0	0	0	0	7	0.99832	0	10.5	1	1.1	0.9;
	51473	2	0	0	0	0	7	1.00831	0	20	1	1.1	0.9;
	51474	2	0	0	0	0	7	1.00831	0	20	1	1.1	0.9;
	51771	2	5.85	2.1	0	0	4	1.01314	0	15.75	1	1.1	0.9;
	51772	2	0	0	0	0	4	0.99394	0	15	1	1.1	0.9;
	51801	1	16.99	5.68	0	0	3	1.03245	0	10	1	1.1	0.9;
	51804	1	54.62	13.61	0	0	3	1.05244	0	38	1	1.1	0.9;
	52071	3	0	0	0	0	2	1	0	10.5	2	1.1	0.9;
	52072	3	0	0	0	0	2	1	0	10.5	2	1.1	0.9;
	52073	3	0	0	0	0	2	1	0	10.5	2	1.1	0.9;
	52074	3	0	0	0	0	2	1	0	10.5	2	1.1	0.9;
	52201	1	0	0	0	0	4	1.00924	0	10	1	1.1	0.9;
	52202	1	0	0	0	0	4	1.0107	0	20	1	1.1	0.9;
	52204	1	16.33	5.17	0	0	4	1.08388	0	38	1	1.1	0.9;
	52211	1	0	0	0	0	4	1.03075	0	10	1	1.1	0.9;
	52212	1	0	0	0	0	4	1.00858	0	20	1	1.1	0.9;
	52214	1	0	0	0	0	4	1.08388	0	38	1	1.1	0.9;
	52219	1	0	0	0	0	4	1.06183	0	110	1	1.1	0.9;
	52224	1	0	0	0	0	4	1.08536	0	38	1	1.1	0.9;
	52234	1	0	0	0	0	4	1.09022	0	38	1	1.1	0.9;
	52271	2	0	0	0	0	4	1.00898	0	0.4	1	1.1	0.9;
	52301	1	20.64	6.62	0	0	1	1.04277	0	10	1	1.1	0.9;
	52404	1	0	0	0	0	9	1.06512	0	38	1	1.1	0.9;
	52476	2	0	0	0	0	9	0.9931	0	10.5	1	1.1	0.9;
	52477	2	0	0	0	0	9	0.9931	0	10.5	1	1.1	0.9;
	52602	1	0	0	0	0	7	1.00871	0	20	1	1.1	0.9;
	52604	1	28.25	6.71	0	0	7	1.05405	0	38	1	1.1	0.9;
	52605	1	0	0	0	0	7	1.06327	0	38	1	1.1	0.9;
	52610	1	0	0	0	0	7	1.05261	0	110	1	1.1	0.9;
	52612	1	0	0	0	0	7	1.01426	0	20	1	1.1	0.9;
	52614	1	0	0	0	0	7	1.06286	0	38	1	1.1	0.9;
	52615	1	0	0	0	0	7	1.0646	0	38	1	1.1	0.9;
	52624	1	0	0	0	0	7	1.07272	0	38	1	1.1	0.9;
	52625	1	0	0	0	0	7	1.0547	0	38	1	1.1	0.9;
	52632	1	0	0	0	0	7	1.01737	0	20	1	1.1	0.9;
	52634	1	0	0	0	0	7	1.0734	0	38	1	1.1	0.9;
	52642	1	0	0	0	0	7	1.01758	0	20	1	1.1	0.9;
	52644	1	0	0	0	0	7	1.07358	0	38	1	1.1	0.9;
	52654	1	0	0	0	0	7	1.0541	0	38	1	1.1	0.9;
	52661	1	0	0	0	0	7	1.04859	0	110	1	1.1	0.9;
	52664	1	0	0	0	0	7	1.05463	0	38	1	1.1	0.9;
	52671	2	0	0	0	0	7	0.99385	0	0.69	1	1.1	0.9;
	52672	2	0	0	0	0	7	0.99789	0	0.69	1	1.1	0.9;
	52673	2	0	0	0	0	7	1.01468	0	0.69	1	1.1	0.9;
	52674	1	0	0	0	0	7	1.05469	0	38	1	1.1	0.9;
	52675	2	0	0	0	0	7	1.01949	0	0.66	1	1.1	0.9;
	52676	2	0	0	0	0	7	1.01777	0	0.69	1	1.1	0.9;
	52677	2	0	0	0	0	7	0.98477	0	0.69	1	1.1	0.9;
	52684	1	0	0	0	0	7	1.0547	0	38	1	1.1	0.9;
	52694	1	0	0	0	0	7	1.05934	0	38	1	1.1	0.9;
	52700	2	0	0	0	0	5	0.9836	0	0.66	1	1.1	0.9;
	52702	1	0	0	0	0	5	0.98305	0	20	1	1.1	0.9;
	52704	1	0	0	0	0	5	1.0585	0	38	1	1.1	0.9;
	52705	1	0	0	0	0	5	1.05625	0	38	1	1.1	0.9;
	52712	1	0	0	0	0	5	1.00088	0	20	1	1.1	0.9;
	52714	1	0	0	0	0	5	1.058	0	38	1	1.1	0.9;
	52722	1	0	0	0	0	5	0.9901	0	20	1	1.1	0.9;
	52724	1	0	0	0	0	5	1.05625	0	38	1	1.1	0.9;
	52732	1	0	0	0	0	5	1.01612	0	20	1	1.1	0.9;
	52734	1	0	0	0	0	5	1.07252	0	38	1	1.1	0.9;
	52754	1	0	0	0	0	5	1.0563	0	38	1	1.1	0.9;
	52764	1	0	0	0	0	5	1.05453	0	38	1	1.1	0.9;
	52771	2	0	0	0	0	5	0.9745	0	0.69	1	1.1	0.9;
	52772	2	0	0	0	0	5	1.01803	0	0.66	1	1.1	0.9;
	52773	2	0	0	0	0	5	1.01802	0	0.66	1	1.1	0.9;
	52774	2	0	0	0	0	5	1.01674	0	0.66	1	1.1	0.9;
	52778	2	0	0	0	0	5	0.97091	0	1	1	1.1	0.9;
	52794	1	0	0	0	0	5	1.06672	0	38	1	1.1	0.9;
	52802	1	0	0	0	0	7	1.03568	0	20	1	1.1	0.9;
	52804	1	48.11	11.86	0	0	7	1.0407	0	38	1	1.1	0.9;
	52812	1	0	0	0	0	7	1.01714	0	20	1	1.1	0.9;
	52813	1	0	0	0	0	7	1.00444	0	20	1	1.1	0.9;
	52814	1	0	0	0	0	7	1.04105	0	20	1	1.1	0.9;
	52815	1	0	0	0	0	7	1.04097	0	20	1	1.1	0.9;
	52816	1	0	0	0	0	7	1.0411	0	20	1	1.1	0.9;
	52817	1	0	0	0	0	7	1.04106	0	20	1	1.1	0.9;
	52861	1	0	0	0	30	7	1.04858	0	110	1	1.1	0.9;
	52871	2	0	0	0	0	7	0.98478	0	0.69	1	1.1	0.9;
	52872	2	0	0	0	0	7	1.04156	0	0.69	1	1.1	0.9;
	52873	2	0	0	0	0	7	1.00496	0	0.69	1	1.1	0.9;
	52874	2	0	0	0	0	7	1.04295	0	0.4	1	1.1	0.9;
	52875	2	0	0	0	0	7	1.04151	0	0.69	1	1.1	0.9;
	52876	2	0	0	0	0	7	1.04143	0	0.69	1	1.1	0.9;
	52877	2	0	0	0	0	7	1.02082	0	0.69	1	1.1	0.9;
	52878	2	0	0	0	0	7	1.04293	0	0.4	1	1.1	0.9;
	53002	1	0	0	0	0	5	1.01187	0	20	1	1.1	0.9;
	53004	1	27.26	6.55	0	0	5	1.06778	0	38	1	1.1	0.9;
	53012	1	0	0	0	0	5	1.01188	0	20	1	1.1	0.9;
	53014	1	0	0	0	0	5	1.06792	0	38	1	1.1	0.9;
	53022	1	0	0	0	0	5	1.01188	0	20	1	1.1	0.9;
	53024	1	0	0	0	0	5	1.07425	0	38	1	1.1	0.9;
	53032	1	0	0	0	0	5	1.00833	0	20	1	1.1	0.9;
	53034	1	0	0	0	0	5	1.07789	0	38	1	1.1	0.9;
	53042	1	0	0	0	0	5	1.01513	0	20	1	1.1	0.9;
	53052	1	0	0	0	0	5	1.00822	0	20	1	1.1	0.9;
	53061	1	0	0	0	30	5	1.05862	0	110	1	1.1	0.9;
	53062	1	0	0	0	0	5	1.01514	0	20	1	1.1	0.9;
	53072	1	0	0	0	0	5	1.01194	0	20	1	1.1	0.9;
	53201	2	0	0	0	0	8	1.00663	0	10	1	1.1	0.9;
	53204	1	36.04	7.5	0	0	8	1.06415	0	38	1	1.1	0.9;
	53401	1	0	0	0	0	9	1.04007	0	10	1	1.1	0.9;
	53402	1	0	0	0	0	9	1.00689	0	20	1	1.1	0.9;
	53404	1	15.11	7.47	0	0	9	1.06711	0	38	1	1.1	0.9;
	53412	1	0	0	0	0	9	1.01237	0	20	1	1.1	0.9;
	53471	2	0	0	0	0	9	0.99239	0	0.69	1	1.1	0.9;
	53472	2	0	0	0	0	9	0.98673	0	0.69	1	1.1	0.9;
	53604	1	29.79	10.96	0	0	9	1.07182	0	38	1	1.1	0.9;
	53612	1	0	0	0	0	9	1.01257	0	20	1	1.1	0.9;
	53613	1	0	0	0	0	9	1.00184	0	20	1	1.1	0.9;
	53614	1	0	0	0	0	9	1.07398	0	38	1	1.1	0.9;
	53615	1	0	0	0	0	9	1.00476	0	20	1	1.1	0.9;
	53616	1	0	0	0	0	9	1.00909	0	20	1	1.1	0.9;
	53624	1	0	0	0	0	9	1.07663	0	38	1	1.1	0.9;
	53671	2	0	0	0	0	9	0.98484	0	0.4	1	1.1	0.9;
	53672	2	0	0	0	0	9	0.99465	0	0.69	1	1.1	0.9;
	53673	2	0	0	0	0	9	1.00224	0	0.69	1	1.1	0.9;
	53674	2	0	0	0	0	9	1.00946	0	0.69	1	1.1	0.9;
	53801	1	0	0	0	0	5	1.05325	0	10	1	1.1	0.9;
	53802	1	0	0	0	0	5	1.04152	0	20	1	1.1	0.9;
	53804	1	21.71	5.97	0	0	5	1.06507	0	38	1	1.1	0.9;
	53871	2	0	0	0	0	5	1.02799	0	0.4	1	1.1	0.9;
	54401	1	0	0	0	0	5	1.01025	0	10	1	1.1	0.9;
	54402	1	0	0	0	0	5	1.00277	0	20	1	1.1	0.9;
	54404	1	43.27	8.14	0	0	5	1.06607	0	38	1	1.1	0.9;
	54411	1	0	0	0	0	5	1.01025	0	10	1	1.1	0.9;
	54412	1	0	0	0	0	5	1.01246	0	20	1	1.1	0.9;
	54414	1	0	0	0	0	5	1.06604	0	38	1	1.1	0.9;
	54422	1	0	0	0	0	5	1.01205	0	20	1	1.1	0.9;
	54424	1	0	0	0	0	5	1.06787	0	38	1	1.1	0.9;
	54425	1	0	0	0	0	5	1.00018	0	20	1	1.1	0.9;
	54426	1	0	0	0	0	5	1.01197	0	20	1	1.1	0.9;
	54471	2	0	0	0	0	5	0.98255	0	0.4	1	1.1	0.9;
	54472	2	0	0	0	0	5	0.99325	0	0.4	1	1.1	0.9;
	54621	1	0	0	0	0	2	1.08503	0	17.5	1	1.1	0.9;
	54622	1	0	0	0	0	2	1.04596	0	220	1	1.1	0.9;
	54623	1	0	0	0	0	2	1.04596	0	17.5	1	1.1	0.9;
	54624	1	0	0	0	0	2	1.08503	0	17.5	1	1.1	0.9;
	54630	2	0	0	0	105	2	0.98451	105	260	1	1.1	0.9;
	54640	1	0	0	0	41	2	1.025	41	380	1	1.1	0.9;
	54801	1	13	3.9	0	0	3	1.03202	0	10.75	1	1.1	0.9;
	55001	1	0	0	0	0	6	0.99729	0	10	1	1.1	0.9;
	55002	1	8.73	2.86	0	0	6	1.08152	0	20	1	1.1	0.9;
	55004	1	48.78	11.33	0	0	6	1.06853	0	38	1	1.1	0.9;
	55012	1	0	0	0	0	6	1.00605	0	20	1	1.1	0.9;
	55013	1	0	0	0	0	6	1.00604	0	20	1	1.1	0.9;
	55014	1	0	0	0	0	6	1.00598	0	20	1	1.1	0.9;
	55061	1	0	0	0	30	6	1.06483	0	110	1	1.1	0.9;
	55071	2	0	0	0	0	6	1.00652	0	0.69	1	1.1	0.9;
	55072	2	0	0	0	0	6	1.00643	0	0.69	1	1.1	0.9;
	55073	2	0	0	0	0	6	1.00644	0	0.69	1	1.1	0.9;
	55201	1	31.03	9.22	0	0	1	1.05879	0	10	1	1.1	0.9;
	64813	2	0	0	0	0	9	0.99525	0	0.4	1	1.1	0.9;
	66071	1	0	0	0	0	9	1.0024	0	20	1	1.1	0.9;
	67033	1	0	0	0	0	9	0.99929	0	20	1	1.1	0.9;
	67037	1	0	0	0	0	9	1.01555	0	38	1	1.1	0.9;
	67045	2	0	0	0	0	6	1.07521	0	0.66	1	1.1	0.9;
	67057	1	0	0	0	0	9	1.00325	0	20	1	1.1	0.9;
	67058	2	0	0	0	0	9	0.9976	0	0.69	1	1.1	0.9;
	67066	2	0	0	0	0	8	0.98077	0	0.69	1	1.1	0.9;
	67069	2	0	0	0	0	5	1.01778	0	0.69	1	1.1	0.9;
	67071	1	0	0	0	0	9	1.0024	0	20	1	1.1	0.9;
	67081	2	0	0	0	0	3	1.01188	0	10	1	1.1	0.9;
	67083	2	0	0	0	0	7	1.05097	0	0.69	1	1.1	0.9;
	67084	2	0	0	0	0	5	1.00234	0	0.69	1	1.1	0.9;
	67090	1	0	0	0	0	9	1.0024	0	20	1	1.1	0.9;
	67091	1	0	0	0	0	9	1.0024	0	20	1	1.1	0.9;
	67092	1	0	0	0	0	9	1.0024	0	20	1	1.1	0.9;
	67102	2	0	0	0	0	3	1.0251	0	1	1	1.1	0.9;
	67213	2	0	0	0	0	5	1.01181	0	0.69	1	1.1	0.9;
	68087	2	0	0	0	0	9	1.11209	0	0.69	1	1.1	0.9;
	68092	2	0	0	0	0	9	1.00995	0	0.69	1	1.1	0.9;
	68101	2	0	0	0	0	9	1.11338	0	20	1	1.1	0.9;
	68128	2	0	0	0	0	4	1.03066	0	20	1	1.1	0.9;
	68131	2	0	0	0	0	5	1.0082	0	0.69	1	1.1	0.9;
	68134	2	0	0	0	0	5	0.99883	0	0.69	1	1.1	0.9;
	68136	2	0	0	0	0	5	1.01747	0	0.69	1	1.1	0.9;
	68143	2	0	0	0	0	9	1.01829	0	10	1	1.1	0.9;
	68154	1	0	0	0	0	5	1.01188	0	0.69	1	1.1	0.9;
	68157	1	0	0	0	0	5	1.01514	0	0.69	1	1.1	0.9;
	68158	1	0	0	0	0	5	1.01188	0	0.69	1	1.1	0.9;
	68165	1	0	0	0	0	7	1.0178	0	20	1	1.1	0.9;
	68168	1	0	0	0	0	9	1.00968	0	20	1	1.1	0.9;
	68171	2	0	0	0	0	5	1.02379	0	0.69	1	1.1	0.9;
	68202	1	0	0	0	0	9	1.00979	0	20	1	1.1	0.9;
	68222	2	0	0	0	0	3	1.0152	0	0.4	1	1.1	0.9;
	68223	2	0	0	0	0	9	1.0142	0	0.4	1	1.1	0.9;
	68230	2	3	1.08	0	0	10	1.00045	0	10	1	1.1	0.9;
	68241	2	0	0	0	0	10	1.00724	0	0.4	1	1.1	0.9;
	68247	1	0	0	0	0	9	1.01558	0	20	1	1.1	0.9;
	68254	2	0	0	0	0	9	0.99409	0	20	1	1.1	0.9;
	68260	1	0	0	0	0	9	1.05053	0	20	1	1.1	0.9;
	68262	1	0	0	0	0	7	1.01058	0	38	1	1.1	0.9;
	68263	1	0	0	0	0	7	1.01057	0	38	1	1.1	0.9;
	68271	1	0	0	0	0	7	1.01022	0	38	1	1.1	0.9;
	68272	1	0	0	0	0	3	1.01719	0	38	1	1.1	0.9;
	68273	1	0	0	0	0	3	1.01719	0	38	1	1.1	0.9;
	68282	2	0	0	0	0	3	1.03002	0	0.69	1	1.1	0.9;
	68283	2	0	0	0	0	7	1.01672	0	0.69	1	1.1	0.9;
	68298	2	0	0	0	0	1	1.06623	0	38	1	1.1	0.9;
	68300	2	0	0	0	0	1	1.06623	0	38	1	1.1	0.9;
	68306	2	0	0	0	0	5	1.02646	0	0.4	1	1.1	0.9;
	68307	2	0	0	0	0	5	1.0238	0	0.4	1	1.1	0.9;
	68308	1	0	0	0	0	9	1	0	20	1	1.1	0.9;
	68311	1	0	0	0	0	4	1.0107	0	20	1	1.1	0.9;
	68313	2	0	0	0	0	10	1.00761	0	20	1	1.1	0.9;
	68314	2	0	0	0	0	10	1.00761	0	20	1	1.1	0.9;
	68325	2	0	0	0	0	6	0.99729	0	0.69	1	1.1	0.9;
	68408	2	0	0	0	0	5	1.01386	0	0.4	1	1.1	0.9;
	68413	1	0	0	0	0	5	1.01025	0	0.69	1	1.1	0.9;
	68414	1	0	0	0	0	5	1.01025	0	0.69	1	1.1	0.9;
	68536	2	0	0	0	0	6	1.05692	0	0.69	1	1.1	0.9;
	68537	2	0	0	0	0	6	1.05692	0	0.69	1	1.1	0.9;
	68546	2	0	0	0	0	5	1.00757	0	2	1	1.1	0.9;
	68547	2	0	0	0	0	7	1.04604	0	38	1	1.1	0.9;
	68554	2	0	0	0	0	10	1.0806	0	38	1	1.1	0.9;
	68563	2	0	0	0	0	6	1.06662	0	10	1	1.1	0.9;
	68564	2	0	0	0	0	7	1.06257	0	38	1	1.1	0.9;
	68566	2	0	0	0	0	1	1.05365	0	38	1	1.1	0.9;
	70010	1	0	0	0	0	20	1.03283	0	110	28	1.1	0.9;
	70030	1	13.209	2.682	0	0	20	1.02666	0	33	21	1.1	0.9;
	70031	1	1.566	0.318	0	0	20	1.02626	0	33	21	1.1	0.9;
	70032	1	3.142	0.638	0	0	20	1.02682	0	33	21	1.1	0.9;
	70033	1	0	0	0	5	20	1.02682	0	33	21	1.1	0.9;
	70080	1	0	0	0	0	20	1.02847	0	33	21	1.1	0.9;
	70090	2	0	0	0	0	20	1.02666	0	33	25	1.1	0.9;
	70091	2	0	0	0	0	20	1.02957	0	33	25	1.1	0.9;
	70093	2	0	0	0	0	20	1.02814	0	33	25	1.1	0.9;
	70094	2	0	0	0	0	20	1.02791	0	33	25	1.1	0.9;
	70111	1	0	0	0	0	20	1.0435	0	110	28	1.1	0.9;
	70112	1	0	0	0	0	20	1.0435	0	110	28	1.1	0.9;
	70130	1	23.429	4.757	0	0	20	1.02316	0	33	28	1.1	0.9;
	70311	1	0	0	0	0	20	1.03438	0	110	28	1.1	0.9;
	70312	1	0	0	0	0	20	1.03039	0	110	28	1.1	0.9;
	70330	1	49.166	9.984	0	0	20	1.01762	0	33	28	1.1	0.9;
	70390	2	0	0	0	0	20	1.01762	0	33	25	1.1	0.9;
	70504	4	0	0	0	0	20	1	0	15	23	1.1	0.9;
	70505	4	0	0	0	0	20	1	0	15	23	1.1	0.9;
	70506	4	0	0	0	0	20	1	0	15	23	1.1	0.9;
	70507	4	0	0	0	0	20	1	0	11	23	1.1	0.9;
	70508	4	0	0	0	0	20	1	0	11	23	1.1	0.9;
	70510	1	0	0	0	0	20	1.0461	0	110	20	1.1	0.9;
	70513	2	3.41	1.121	0	0	20	1	0	15	23	1.1	0.9;
	70514	2	3.41	1.121	0	0	20	1	0	15	23	1.1	0.9;
	70515	2	3.41	1.121	0	0	20	1	0	18	23	1.1	0.9;
	70516	2	3.41	1.121	0	0	20	1	0	15	23	1.1	0.9;
	70520	1	0	0	0	0	20	1.03272	0	275	20	1.1	0.9;
	70561	1	0	0	0	0	20	1.03617	0	22	22	1.1	0.9;
	70562	1	0	0	0	0	20	1.03621	0	22	22	1.1	0.9;
	70580	1	0	0	0	0	20	1.0461	0	6.95	23	1.1	0.9;
	71011	1	0	0	0	0	20	1.02669	0	110	29	1.1	0.9;
	71012	1	0	0	0	0	20	1.02565	0	110	29	1.1	0.9;
	71031	1	54.749	11.117	0	0	20	1.02375	0	33	29	1.1	0.9;
	71032	1	24.761	5.028	0	0	20	1.01792	0	33	29	1.1	0.9;
	71033	1	3.651	0.741	0	0	20	1.00723	0	33	21	1.1	0.9;
	71034	1	5.267	1.07	0	0	20	0.98515	0	33	21	1.1	0.9;
	71035	1	4.454	0.904	0	0	20	0.98965	0	33	21	1.1	0.9;
	71036	2	0	0	0	0	20	1.01792	0	33	25	1.1	0.9;
	71080	1	0	0	0	0	20	0.9886	0	33	21	1.1	0.9;
	71090	2	0	0	0	0	20	1.01792	0	33	25	1.1	0.9;
	71091	2	0	0	0	0	20	0.98913	0	33	25	1.1	0.9;
	71511	1	0	0	0	0	20	1.03805	0	110	29	1.1	0.9;
	71512	1	0	0	0	0	20	1.03755	0	110	29	1.1	0.9;
	71530	1	43.817	8.898	0	0	20	1.01517	0	33	29	1.1	0.9;
	71590	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	72010	1	0	0	0	0	20	1.03743	0	110	20	1.1	0.9;
	72511	1	0	0	0	0	20	1.03069	0	110	28	1.1	0.9;
	72512	1	0	0	0	0	20	1.03068	0	110	28	1.1	0.9;
	72530	1	62.569	12.705	0	0	20	1.02976	0	33	28	1.1	0.9;
	72590	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	73011	1	0	0	0	0	20	1.03588	0	110	29	1.1	0.9;
	73012	1	0	0	0	0	20	1.0359	0	110	29	1.1	0.9;
	73031	1	0	0	0	0	20	1.02167	0	33	29	1.1	0.9;
	73032	1	0	0	0	0	20	1.02167	0	33	29	1.1	0.9;
	73090	1	0	0	0	0	20	1.02167	0	33	21	1.1	0.9;
	73091	2	0	0	0	0	20	1.02167	0	33	26	1.1	0.9;
	73510	1	0	0	0	0	20	1.03037	0	110	20	1.1	0.9;
	73530	1	0	0	0	0	20	1.02479	0	33	21	1.1	0.9;
	73590	2	0	0	0	0	20	1.02479	0	33	25	1.1	0.9;
	74011	1	0	0	0	0	20	1.03557	0	110	20	1.1	0.9;
	74012	1	0	0	0	0	20	1.03568	0	110	20	1.1	0.9;
	74030	1	35.296	7.167	0	0	20	1.02611	0	33	21	1.1	0.9;
	74090	2	0	0	0	0	20	1.02611	0	33	25	1.1	0.9;
	74511	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	74512	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	74513	1	0	0	0	27.41	20	1.045	0	110	20	1.1	0.9;
	74514	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	74520	1	0	0	0	0	20	1.02626	0	275	20	1.1	0.9;
	74561	1	0	0	0	25	20	1.06083	0	22	22	1.1	0.9;
	74562	1	0	0	0	25	20	1.06083	0	22	22	1.1	0.9;
	74563	1	0	0	0	25	20	1.06489	0	22	22	1.1	0.9;
	74564	4	0	0	0	0	20	1	0	22	22	1.1	0.9;
	74711	1	0	0	0	0	20	1.04335	0	110	29	1.1	0.9;
	74712	1	0	0	0	0	20	1.04336	0	110	29	1.1	0.9;
	74730	1	71.436	14.506	0	0	20	1.02145	0	33	29	1.1	0.9;
	75010	1	0	0	0	0	20	1.01969	0	110	20	1.1	0.9;
	75011	1	0	0	0	0	20	1.01969	0	110	20	1.1	0.9;
	75030	1	25.778	5.234	0	0	20	1.01334	0	33	21	1.1	0.9;
	75031	1	17.582	3.57	0	0	20	0.99467	0	33	21	1.1	0.9;
	75032	1	5.166	1.049	0	0	20	0.9819	0	33	21	1.1	0.9;
	75080	1	0	0	0	0	20	0.99949	0	33	21	1.1	0.9;
	75090	2	0	0	0	0	20	1.01334	0	33	25	1.1	0.9;
	75091	2	0	0	0	0	20	1.00274	0	33	25	1.1	0.9;
	75092	2	0	0	0	0	20	1.00361	0	33	25	1.1	0.9;
	75093	2	0	0	0	0	20	0.99753	0	33	25	1.1	0.9;
	75508	2	0	0	0	0	20	1	0	11	23	1.1	0.9;
	75510	1	0	0	0	0	20	1.04677	0	110	20	1.1	0.9;
	75514	1	0	0	0	40	20	1.04677	0	110	20	1.1	0.9;
	75515	2	3.41	1.121	0	0	20	1	0	15.8	23	1.1	0.9;
	75516	2	5.69	1.87	0	0	20	1	0	15.8	23	1.1	0.9;
	75520	1	0	0	0	0	20	1.03525	0	275	20	1.1	0.9;
	75521	1	0	0	0	0	20	1.03525	0	275	20	1.1	0.9;
	75522	1	0	0	0	0	20	1.03525	0	275	20	1.1	0.9;
	75530	1	34.584	7.023	0	0	20	1.01845	0	33	21	1.1	0.9;
	75561	1	0	0	0	0	20	1.02892	0	22	22	1.1	0.9;
	75562	1	0	0	0	0	20	1.04787	0	22	22	1.1	0.9;
	75590	2	0	0	0	0	20	1.01845	0	33	26	1.1	0.9;
	75810	1	0	0	0	0	20	1.02944	0	110	20	1.1	0.9;
	75830	1	38.987	7.917	0	0	20	1.01721	0	33	21	1.1	0.9;
	75890	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	76011	1	0	0	0	0	20	1.044	0	110	29	1.1	0.9;
	76012	1	0	0	0	0	20	1.044	0	110	29	1.1	0.9;
	76031	1	24.354	4.945	0	0	20	1.02985	0	33	29	1.1	0.9;
	76032	1	12.091	2.455	0	0	20	1.02238	0	33	28	1.1	0.9;
	76511	1	0	0	0	0	20	1.03775	0	110	29	1.1	0.9;
	76512	1	0	0	0	0	20	1.03777	0	110	29	1.1	0.9;
	76513	1	0	0	0	0	20	1.03659	0	110	29	1.1	0.9;
	76514	1	0	0	0	0	20	1.03588	0	110	29	1.1	0.9;
	76531	1	54.668	11.101	0	0	20	1.01792	0	33	29	1.1	0.9;
	76532	1	54.851	11.138	0	0	20	1.01698	0	33	29	1.1	0.9;
	76533	1	9.569	1.943	0	0	20	1.01697	0	33	29	1.1	0.9;
	76810	1	0	0	0	0	20	1.04234	0	110	20	1.1	0.9;
	76820	1	0	0	0	0	20	1.0293	0	275	20	1.1	0.9;
	76861	1	0	0	0	0	20	1.02471	0	22	22	1.1	0.9;
	76862	1	0	0	0	0	20	1.02471	0	22	22	1.1	0.9;
	77010	1	0	0	0	0	20	1.04216	0	110	20	1.1	0.9;
	77030	1	98.292	19.959	0	0	20	1.027	0	33	21	1.1	0.9;
	77090	2	0	0	0	0	20	1.027	0	33	25	1.1	0.9;
	77210	1	0	0	0	0	20	1.04129	0	110	20	1.1	0.9;
	77230	1	0	0	0	0	20	1.01473	0	33	21	1.1	0.9;
	77290	2	0	0	0	0	20	1.01473	0	33	25	1.1	0.9;
	77511	1	0	0	0	0	20	1.03508	0	110	28	1.1	0.9;
	77512	1	0	0	0	0	20	1.04449	0	110	28	1.1	0.9;
	77530	1	89.506	18.175	0	0	20	1.01819	0	33	28	1.1	0.9;
	77531	1	3.447	0.7	0	0	20	1.01801	0	33	21	1.1	0.9;
	77590	2	0	0	0	0	20	1.01819	0	33	25	1.1	0.9;
	77591	2	0	0	0	0	20	1.02194	0	33	25	1.1	0.9;
	78030	1	27.903	5.666	0	0	20	1.01967	0	33	29	1.1	0.9;
	78511	1	0	0	0	0	20	1.03729	0	110	20	1.1	0.9;
	78512	1	0	0	0	0	20	1.03731	0	110	20	1.1	0.9;
	78530	1	34.564	7.018	0	0	20	1.02507	0	33	21	1.1	0.9;
	78590	2	0	0	0	0	20	1.02507	0	33	25	1.1	0.9;
	79010	1	0	0	0	0	20	1.03436	0	110	20	1.1	0.9;
	79015	1	0	0	0	0	20	1.03492	0	110	20	1.1	0.9;
	79016	1	0	0	0	0	20	1.03546	0	110	20	1.1	0.9;
	79030	1	44.743	9.085	0	0	20	1.0144	0	33	21	1.1	0.9;
	79031	1	10.626	2.158	0	0	20	1.00558	0	33	21	1.1	0.9;
	79032	1	2.125	0.432	0	0	20	1.00299	0	33	21	1.1	0.9;
	79080	1	0	0	0	0	20	1.01661	0	33	21	1.1	0.9;
	79081	1	0	0	0	0	20	1.01963	0	33	21	1.1	0.9;
	79082	1	0	0	0	0	20	1.00946	0	33	21	1.1	0.9;
	79090	2	0	0	0	0	20	1.0144	0	33	25	1.1	0.9;
	79091	2	0	0	0	0	20	1.01009	0	33	25	1.1	0.9;
	80011	1	0	0	0	0	20	1.03819	0	110	29	1.1	0.9;
	80012	1	0	0	0	0	20	1.03834	0	110	29	1.1	0.9;
	80030	1	36.099	7.33	0	0	20	1.02695	0	33	29	1.1	0.9;
	80310	2	0	0	0	0	20	1.01007	0	110	30	1.1	0.9;
	80511	1	0	0	0	0	20	1.03094	0	110	28	1.1	0.9;
	80512	1	0	0	0	0	20	1.03792	0	110	28	1.1	0.9;
	80531	1	16.148	3.279	0	0	20	1.01457	0	33	28	1.1	0.9;
	80532	1	9.579	1.945	0	0	20	1.02431	0	33	21	1.1	0.9;
	80710	1	0	0	0	0	20	1.04395	0	110	20	1.1	0.9;
	80730	1	0	0	0	0	20	1.01603	0	33	21	1.1	0.9;
	81010	1	0	0	0	0	20	1.03897	0	110	20	1.1	0.9;
	81020	1	0	0	0	0	20	1.02663	0	275	20	1.1	0.9;
	81061	1	0	0	0	0	20	1.02172	0	22	22	1.1	0.9;
	81062	1	0	0	0	0	20	1.02172	0	22	22	1.1	0.9;
	81063	1	0	0	0	0	20	1.01802	0	22	22	1.1	0.9;
	81510	1	0	0	0	0	20	1.03695	0	110	20	1.1	0.9;
	81520	1	0	0	0	0	20	1.03063	0	275	20	1.1	0.9;
	81561	1	0	0	0	0	20	1.00144	0	22	22	1.1	0.9;
	81562	1	0	0	0	0	20	1.00048	0	22	22	1.1	0.9;
	81810	1	0	0	0	0	20	1.05662	0	110	20	1.1	0.9;
	81830	1	0	0	0	0	20	1.02294	0	33	21	1.1	0.9;
	81831	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	81832	2	0	0	0	0	20	1.0242	0	33	25	1.1	0.9;
	82001	2	13.65	4.487	0	0	20	1	0	17	23	1.1	0.9;
	82002	2	13.65	4.487	0	0	20	1	0	17	23	1.1	0.9;
	82003	4	0	0	0	0	20	1	0	11.5	23	1.1	0.9;
	82004	4	0	0	0	0	20	1	0	11.5	23	1.1	0.9;
	82011	4	0	0	0	0	20	1	0	11	23	1.1	0.9;
	82012	4	0	0	0	0	20	1	0	11	23	1.1	0.9;
	82020	1	0	0	0	0	20	1.03403	0	275	20	1.1	0.9;
	82511	1	0	0	0	0	20	1.04305	0	110	28	1.1	0.9;
	82512	1	0	0	0	0	20	1.04308	0	110	28	1.1	0.9;
	82530	1	53.386	10.841	0	0	20	1.02386	0	33	28	1.1	0.9;
	83011	1	0	0	0	0	20	1.03441	0	110	28	1.1	0.9;
	83012	1	0	0	0	0	20	1.0344	0	110	28	1.1	0.9;
	83030	1	30.1	6.112	0	0	20	1.0258	0	33	28	1.1	0.9;
	83031	1	17.673	3.589	0	0	20	1.00048	0	33	21	1.1	0.9;
	83090	2	0	0	0	0	20	1.0258	0	33	25	1.1	0.9;
	83091	2	0	0	0	0	20	1.00872	0	33	25	1.1	0.9;
	83510	1	0	0	0	0	20	1.02543	0	110	20	1.1	0.9;
	83530	1	21.588	4.384	0	0	20	1.02317	0	33	21	1.1	0.9;
	83531	1	6.417	1.303	0	0	20	1.01413	0	33	21	1.1	0.9;
	83590	2	0	0	0	0	20	1.02317	0	33	25	1.1	0.9;
	83591	2	0	0	0	0	20	1.02761	0	33	25	1.1	0.9;
	83592	2	0	0	0	0	20	1.01609	0	33	25	1.1	0.9;
	84011	1	0	0	0	0	20	1.03656	0	110	20	1.1	0.9;
	84012	1	0	0	0	0	20	1.0367	0	110	20	1.1	0.9;
	84030	1	71.294	14.477	0	0	20	1.01211	0	33	21	1.1	0.9;
	84090	1	0	0	0	0	20	1.01211	0	33	21	1.1	0.9;
	84091	2	0	0	0	0	20	1.01211	0	33	26	1.1	0.9;
	84411	1	0	0	0	0	20	1.0418	0	110	28	1.1	0.9;
	84412	1	0	0	0	0	20	1.04179	0	110	28	1.1	0.9;
	84430	1	54.84	11.136	0	0	20	1.02335	0	33	28	1.1	0.9;
	84490	2	0	0	0	0	20	1.02335	0	33	25	1.1	0.9;
	84491	2	0	0	0	0	20	1.02798	0	33	25	1.1	0.9;
	84511	1	0	0	0	0	20	1.0158	0	110	28	1.1	0.9;
	84512	1	0	0	0	0	20	1.01587	0	110	28	1.1	0.9;
	84530	1	44.184	8.972	0	0	20	1.01646	0	33	28	1.1	0.9;
	84590	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	85020	1	0	0	0	0	20	1.03258	0	275	20	1.1	0.9;
	85510	1	0	0	0	0	20	1.04508	0	110	20	1.1	0.9;
	85530	1	0	0	0	0	20	1.0187	0	33	21	1.1	0.9;
	85590	2	0	0	0	0	20	1.0187	0	33	25	1.1	0.9;
	85591	2	0	0	0	0	20	1.01904	0	33	25	1.1	0.9;
	85592	2	0	0	0	0	20	1.02	0	33	25	1.1	0.9;
	85593	2	0	0	0	0	20	1.01977	0	33	25	1.1	0.9;
	85710	1	0	0	0	0	20	1.03011	0	110	20	1.1	0.9;
	85730	1	0	0	0	0	20	1.02704	0	33	21	1.1	0.9;
	85790	2	0	0	0	0	20	1.02704	0	33	25	1.1	0.9;
	86030	1	34.31	6.967	0	0	20	1.02837	0	33	29	1.1	0.9;
	86220	1	0	0	0	118	20	1.03242	0	275	20	1.1	0.9;
	86221	3	0	0	0	0	22	1	0	275	19	1.1	0.9;
	86280	1	0	0	0	0	20	1.03242	0	110	20	1.1	0.9;
	86311	1	0	0	0	0	20	1.04049	0	110	28	1.1	0.9;
	86312	1	0	0	0	0	20	1.0399	0	110	28	1.1	0.9;
	86330	1	47.6	9.666	0	0	20	1.02504	0	33	28	1.1	0.9;
	86511	1	0	0	0	0	20	1.02228	0	110	29	1.1	0.9;
	86512	1	0	0	0	0	20	1.02225	0	110	29	1.1	0.9;
	86530	1	83.527	16.961	0	0	20	1.02666	0	33	29	1.1	0.9;
	86590	4	0	0	0	0	20	1	0	33	25	1.1	0.9;
	87010	1	0	0	0	0	20	1.02113	0	110	20	1.1	0.9;
	87510	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	87511	1	0	0	0	36.13	20	1.045	0	110	20	1.1	0.9;
	87530	1	31.34	6.364	0	0	20	1.02425	0	33	21	1.1	0.9;
	87531	1	4.271	0.867	0	0	20	0.99763	0	33	21	1.1	0.9;
	87532	1	5.339	1.084	0	0	20	1.01121	0	33	21	1.1	0.9;
	87533	1	7.474	1.518	0	0	20	0.9668	0	33	21	1.1	0.9;
	87534	1	4.271	0.867	0	0	20	1.01244	0	33	21	1.1	0.9;
	87535	1	12.284	2.494	0	0	20	1.02097	0	33	21	1.1	0.9;
	87580	1	0	0	0	0	20	1.01997	0	33	21	1.1	0.9;
	87581	1	0	0	0	0	20	1.02134	0	33	21	1.1	0.9;
	87582	1	0	0	0	0	20	0.99049	0	33	21	1.1	0.9;
	87583	1	0	0	0	0	20	1.01399	0	33	21	1.1	0.9;
	87584	1	0	0	0	0	20	1.00679	0	33	21	1.1	0.9;
	87590	2	0	0	0	0	20	1.02425	0	33	25	1.1	0.9;
	87591	2	0	0	0	0	20	1.02546	0	33	25	1.1	0.9;
	87592	2	0	0	0	0	20	1.0308	0	33	25	1.1	0.9;
	87593	2	0	0	0	0	20	1.02458	0	33	25	1.1	0.9;
	87594	2	0	0	0	0	20	0.99182	0	33	25	1.1	0.9;
	87595	2	0	0	0	0	20	1.01802	0	33	25	1.1	0.9;
	87596	2	0	0	0	0	20	1.03035	0	33	25	1.1	0.9;
	87597	2	0	0	0	0	20	1.01707	0	33	25	1.1	0.9;
	87598	2	0	0	0	0	20	1.01673	0	33	25	1.1	0.9;
	87599	2	0	0	0	0	20	1.01806	0	33	25	1.1	0.9;
	87600	2	0	0	0	0	20	1.01603	0	33	25	1.1	0.9;
	87601	2	0	0	0	0	20	1.01603	0	33	25	1.1	0.9;
	88011	1	0	0	0	0	20	1.0306	0	110	28	1.1	0.9;
	88012	1	0	0	0	0	20	1.02973	0	110	28	1.1	0.9;
	88030	1	70.938	14.405	0	0	20	1.02455	0	33	28	1.1	0.9;
	88511	1	0	0	0	0	20	1.04481	0	110	28	1.1	0.9;
	88512	1	0	0	0	0	20	1.04481	0	110	28	1.1	0.9;
	88530	1	34.838	7.074	0	0	20	1.01642	0	33	28	1.1	0.9;
	89030	1	28.3	5.747	0	0	20	1.01966	0	33	29	1.1	0.9;
	89201	1	0	0	0	0	20	1.24433	0	20	25	1.1	0.9;
	89202	2	0	0	0	13	20	1.25623	0	20	25	1.1	0.9;
	89210	1	0	0	0	0	20	1.06916	0	110	20	1.1	0.9;
	89220	4	0	0	0	0	20	1	0	275	30	1.1	0.9;
	89231	2	0	0	0	0	20	1.16414	0	33	25	1.1	0.9;
	89232	1	0	0	0	0	20	1.16232	0	33	25	1.1	0.9;
	89311	1	0	0	0	0	20	1.04408	0	110	28	1.1	0.9;
	89312	1	0	0	0	0	20	1.04408	0	110	28	1.1	0.9;
	89330	1	33.588	6.82	0	0	20	1.01708	0	33	28	1.1	0.9;
	89510	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	89511	1	0	0	0	-31.88	20	1.045	0	110	20	1.1	0.9;
	89515	1	0	0	0	0	20	1.04625	0	110	20	1.1	0.9;
	89516	1	0	0	0	0	20	1.005	0	110	20	1.1	0.9;
	89530	1	20.897	4.243	0	0	20	1.01361	0	33	21	1.1	0.9;
	89531	1	5.278	1.072	0	0	20	0.98325	0	33	21	1.1	0.9;
	89532	1	5.806	1.179	0	0	20	0.97223	0	33	21	1.1	0.9;
	89533	1	4.23	0.859	0	0	20	0.97665	0	33	21	1.1	0.9;
	89534	1	2.644	0.537	0	0	20	0.99067	0	33	21	1.1	0.9;
	89535	1	1.586	0.322	0	0	20	0.99567	0	33	21	1.1	0.9;
	89580	1	0	0	0	0	20	0.99576	0	33	21	1.1	0.9;
	89581	1	0	0	0	0	20	0.99299	0	33	21	1.1	0.9;
	89582	1	0	0	0	0	20	0.97378	0	33	21	1.1	0.9;
	89583	1	0	0	0	0	20	0.97652	0	33	21	1.1	0.9;
	89590	2	0	0	0	0	20	1.01361	0	33	25	1.1	0.9;
	89591	2	0	0	0	0	20	0.99611	0	33	25	1.1	0.9;
	89592	2	0	0	0	0	20	0.97656	0	33	25	1.1	0.9;
	89593	2	0	0	0	0	20	0.97665	0	33	25	1.1	0.9;
	90011	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	90012	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	90013	1	0	0	0	-23.44	20	1.045	0	110	20	1.1	0.9;
	90014	1	0	0	0	0	20	1.045	0	110	20	1.1	0.9;
	90020	1	0	0	0	0	20	1.02919	0	275	20	1.1	0.9;
	90061	1	0	0	0	25	20	1.04728	0	22	22	1.1	0.9;
	90062	1	0	0	0	25	20	1.04425	0	22	22	1.1	0.9;
	90063	1	0	0	0	0	20	1.00966	0	22	22	1.1	0.9;
	90110	2	0	0	0	0	20	1.01007	0	110	30	1.1	0.9;
	90210	1	0	0	0	0	20	1.04569	0	110	20	1.1	0.9;
	90230	1	0	0	0	0	20	1.0234	0	33	21	1.1	0.9;
	90231	2	0	0	0	0	20	1.0234	0	33	25	1.1	0.9;
	90232	2	0	0	0	0	20	1.0234	0	33	25	1.1	0.9;
	90233	2	0	0	0	0	20	1.0234	0	33	25	1.1	0.9;
	90234	2	0	0	0	0	20	1.0234	0	33	25	1.1	0.9;
	90235	2	0	0	0	0	20	1.0234	0	33	25	1.1	0.9;
	90236	2	0	0	0	0	20	1.0234	0	33	25	1.1	0.9;
	90310	1	0	0	0	0	20	1.04456	0	110	20	1.1	0.9;
	90320	1	0	0	0	0	20	1.03029	0	275	20	1.1	0.9;
	90361	1	0	0	0	0	20	1.00856	0	22	22	1.1	0.9;
	90362	1	0	0	0	0	20	1.0197	0	22	22	1.1	0.9;
	90420	1	0	0	0	0	20	1.03032	0	275	20	1.1	0.9;
	90440	1	0	0	0	0	20	1.03132	0	380	20	1.1	0.9;
	90461	1	0	0	0	0	20	1.0308	0	22	22	1.1	0.9;
	90462	1	0	0	0	0	20	1.0308	0	22	22	1.1	0.9;
	90463	4	0	0	0	0	20	1	0	22	22	1.1	0.9;
	90511	1	0	0	0	0	20	1.03689	0	110	28	1.1	0.9;
	90512	1	0	0	0	0	20	1.03691	0	110	28	1.1	0.9;
	90530	1	67.094	13.624	0	0	20	1.01572	0	33	28	1.1	0.9;
	100001	1	0	0	0	0	3	1.04059	1.279	1	1	1.1	0.9;
	100002	1	0	0	0	0	6	1.06724	-5.2538	1	1	1.1	0.9;
	100003	1	0	0	0	0	6	1.06894	-5.227	1	1	1.1	0.9;
	100004	1	0	0	0	0	3	1.0488	3.7205	1	1	1.1	0.9;
	100005	1	0	0	0	0	9	1.04225	-7.8247	1	1	1.1	0.9;
	100006	1	0	0	0	0	1	1.06481	-6.7956	1	1	1.1	0.9;
	100007	1	0	0	0	0	3	1.04826	4.5889	1	1	1.1	0.9;
	100008	1	0	0	0	0	3	1.04542	-0.0341	1	1	1.1	0.9;
	100009	1	0	0	0	0	9	1.06558	-4.7181	1	1	1.1	0.9;
	100010	1	0	0	0	0	9	1.06558	-4.7181	1	1	1.1	0.9;
	100011	1	0	0	0	0	9	1.06483	-4.9383	1	1	1.1	0.9;
	100012	1	0	0	0	0	2	1.05924	-8.1846	1	1	1.1	0.9;
	100013	1	0	0	0	0	2	1.05924	-8.1846	1	1	1.1	0.9;
	100014	1	0	0	0	0	2	1.06114	-6.4345	1	1	1.1	0.9;
	100015	1	0	0	0	0	2	1.06123	-6.4298	1	1	1.1	0.9;
	100016	1	0	0	0	0	8	1.02162	-5.3195	1	1	1.1	0.9;
	100017	1	0	0	0	0	5	1.06117	-3.4805	1	1	1.1	0.9;
	100018	1	0	0	0	0	2	1.06016	-6.7105	1	1	1.1	0.9;
	100019	1	0	0	0	0	2	1.06025	-6.7056	1	1	1.1	0.9;
	100020	1	0	0	0	0	2	1.09281	-3.7625	1	1	1.1	0.9;
	100021	1	0	0	0	0	2	1.0644	-4.0142	1	1	1.1	0.9;
	100022	1	0	0	0	0	9	1.05693	-8.55	1	1	1.1	0.9;
	100023	1	0	0	0	0	9	1.05692	-8.5585	1	1	1.1	0.9;
	100024	1	0	0	0	0	9	1.07779	-6.8108	1	1	1.1	0.9;
	100025	1	0	0	0	0	2	1.06756	-6.7451	1	1	1.1	0.9;
	100026	1	0	0	0	0	2	1.06379	-6.737	1	1	1.1	0.9;
	100027	4	0	0	0	0	2	1	0	1	1	1.1	0.9;
	100028	1	0	0	0	0	2	1.06766	-6.7328	1	1	1.1	0.9;
	100029	1	0	0	0	0	2	1.06389	-6.7299	1	1	1.1	0.9;
	100030	1	0	0	0	0	9	1.0599	-5.8062	1	1	1.1	0.9;
	100031	1	0	0	0	0	6	1.06557	-3.8618	1	1	1.1	0.9;
	100032	1	0	0	0	0	6	1.06568	-3.8377	1	1	1.1	0.9;
	100033	1	0	0	0	0	10	1.03231	-9.3051	1	1	1.1	0.9;
	100034	1	0	0	0	0	2	1.00032	-5.6735	1	1	1.1	0.9;
	100035	1	0	0	0	0	2	1.06292	-8.2737	1	1	1.1	0.9;
	100036	1	0	0	0	0	2	1.04501	-9.8602	1	1	1.1	0.9;
	100037	1	0	0	0	0	7	1.05505	2.3302	1	1	1.1	0.9;
	100038	1	0	0	0	0	7	1.07151	1.4474	1	1	1.1	0.9;
	100039	1	0	0	0	0	3	1.04163	0.4949	1	1	1.1	0.9;
	100040	1	0	0	0	0	3	1.04162	0.491	1	1	1.1	0.9;
	100041	1	0	0	0	0	3	1.04212	0.383	1	1	1.1	0.9;
	100042	1	0	0	0	0	7	1.04873	-3.0524	1	1	1.1	0.9;
	100043	1	0	0	0	0	7	1.04873	-3.0524	1	1	1.1	0.9;
	100044	1	0	0	0	0	3	1.05113	3.9298	1	1	1.1	0.9;
	100045	1	0	0	0	0	6	1.06805	-5.267	1	1	1.1	0.9;
	100046	1	0	0	0	0	6	1.06806	-5.2677	1	1	1.1	0.9;
	100047	1	0	0	0	0	7	1.06033	-1.4101	1	1	1.1	0.9;
	100048	1	0	0	0	0	7	1.06033	-1.4101	1	1	1.1	0.9;
	100049	1	0	0	0	0	10	1.05587	-8.549	1	1	1.1	0.9;
	100050	1	0	0	0	0	10	1.05043	-8.3902	1	1	1.1	0.9;
	100051	1	0	0	0	0	10	1.05588	-8.5475	1	1	1.1	0.9;
	100052	1	0	0	0	0	10	1.04671	-8.1225	1	1	1.1	0.9;
	100053	1	0	0	0	0	10	1.03774	-5.7042	1	1	1.1	0.9;
	100054	1	0	0	0	0	10	1.0398	-5.9534	1	1	1.1	0.9;
	100055	1	0	0	0	0	10	1.03773	-5.7017	1	1	1.1	0.9;
	100056	1	0	0	0	0	8	1.05928	-5.0936	1	1	1.1	0.9;
	100057	1	0	0	0	0	6	1.06814	-3.7406	1	1	1.1	0.9;
	100058	1	0	0	0	0	2	1.05388	-7.5006	1	1	1.1	0.9;
	100059	1	0	0	0	0	2	1.05539	-7.3052	1	1	1.1	0.9;
	100060	1	0	0	0	0	2	1.05805	-6.9807	1	1	1.1	0.9;
	100061	1	0	0	0	0	2	1.05985	-6.7578	1	1	1.1	0.9;
	100062	1	0	0	0	0	4	1.0749	0.3486	1	1	1.1	0.9;
	100063	1	0	0	0	0	4	1.06779	-1.619	1	1	1.1	0.9;
	100064	1	0	0	0	0	4	1.08509	0.6581	1	1	1.1	0.9;
	100065	1	0	0	0	0	2	1.02453	-4.1082	1	1	1.1	0.9;
	100066	1	0	0	0	0	4	1.06873	0.1784	1	1	1.1	0.9;
	100067	1	0	0	0	0	2	1.06896	-7.7913	1	1	1.1	0.9;
	100068	1	0	0	0	0	2	1.06891	-7.806	1	1	1.1	0.9;
	100069	1	0	0	0	0	3	1.03955	0.956	1	1	1.1	0.9;
	100070	1	0	0	0	0	3	1.04844	0.7625	1	1	1.1	0.9;
	100071	1	0	0	0	0	5	1.07456	-3.7202	1	1	1.1	0.9;
	100072	1	0	0	0	0	5	1.07454	-3.721	1	1	1.1	0.9;
	100073	1	0	0	0	0	9	1.05755	-9.0478	1	1	1.1	0.9;
	100074	1	0	0	0	0	7	1.07248	0.0911	1	1	1.1	0.9;
	100075	1	0	0	0	0	7	1.07248	0.0911	1	1	1.1	0.9;
	100076	1	0	0	0	0	4	0.99394	-1.8884	1	1	1.1	0.9;
	100077	1	0	0	0	0	2	1.01729	-3.2867	1	1	1.1	0.9;
	100078	1	0	0	0	0	2	1.01729	-3.2867	1	1	1.1	0.9;
	100079	1	0	0	0	0	2	1.08503	-2.176	1	1	1.1	0.9;
	100080	1	0	0	0	0	2	1.08503	-2.176	1	1	1.1	0.9;
	100081	1	0	0	0	0	2	1.04596	-0.3214	1	1	1.1	0.9;
	100082	1	0	0	0	0	2	1.06315	-8.0497	1	1	1.1	0.9;
	100083	1	0	0	0	0	2	1.04501	-9.8602	1	1	1.1	0.9;
	100084	1	0	0	0	0	20	1.03617	-4.0287	1	20	1.1	0.9;
	100085	1	0	0	0	0	20	1.03621	-4.0443	1	20	1.1	0.9;
	100086	1	0	0	0	0	20	1.02044	-9.6579	1	20	1.1	0.9;
	100087	1	0	0	0	0	20	1.02044	-9.6579	1	20	1.1	0.9;
	100088	1	0	0	0	0	20	1.0208	-9.5736	1	20	1.1	0.9;
	100089	4	0	0	0	0	20	1	0	1	20	1.1	0.9;
	100090	1	0	0	0	0	20	1.04787	-2.0694	1	20	1.1	0.9;
	100091	1	0	0	0	0	20	1.02892	-2.0731	1	20	1.1	0.9;
	100092	1	0	0	0	0	20	1.02471	-3.2829	1	20	1.1	0.9;
	100093	1	0	0	0	0	20	1.02471	-3.2829	1	20	1.1	0.9;
	100094	1	0	0	0	0	20	1.02172	-8.0791	1	20	1.1	0.9;
	100095	1	0	0	0	0	20	1.01802	-8.1547	1	20	1.1	0.9;
	100096	1	0	0	0	0	20	1.02172	-8.0791	1	20	1.1	0.9;
	100097	1	0	0	0	0	20	1.00048	-5.1558	1	20	1.1	0.9;
	100098	1	0	0	0	0	20	1.00144	-5.0705	1	20	1.1	0.9;
	100099	4	0	0	0	0	20	1	0	1	20	1.1	0.9;
	100100	1	0	0	0	0	20	1.0074	-8.5425	1	20	1.1	0.9;
	100101	1	0	0	0	0	20	1.00801	-8.479	1	20	1.1	0.9;
	100102	1	0	0	0	0	20	1.00966	-8.5206	1	20	1.1	0.9;
	100103	1	0	0	0	0	20	1.0197	-4.5227	1	20	1.1	0.9;
	100104	1	0	0	0	0	20	1.00856	-4.5253	1	20	1.1	0.9;
	100105	1	0	0	0	0	20	1.0308	-3.3583	1	20	1.1	0.9;
	100106	4	0	0	0	0	20	1	0	1	20	1.1	0.9;
	100107	1	0	0	0	0	20	1.0308	-3.3583	1	20	1.1	0.9;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	10271	21	8.596	15	-7	1.05	34	1	21	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10272	22	8.596	15	-7	1.05	34	1	22	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10273	19	8.596	15	-7	1.05	34	1	19	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10274	24	8.596	15	-7	1.05	34	1	24	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10275	2.297	0	0	0	1.05	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10276	0.202	0	0	0	1.05	0.85	1	0.66	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10470	330	-50.171	270	-170	1.04	500	1	443	222	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10471	270	0	159	-75	1.075	318.8	0	270	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10472	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10473	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10474	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10671	1.47	-1.94	-1.94	-1.94	1.04	4.8	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10672	1.532	-2	-2	-2	1.04	6	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10673	0.368	-0.48	-0.48	-0.48	1.05	1.2	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10674	1.409	-1.824	-1.77	-2.3	1.04	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11204	1	0	0	0	1	1.6	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11271	7.719	0	0	0	1.04	28	1	25.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11370	6.739	-3.067	5.59	-5.59	1.05	30	1	22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11371	15.622	-10.761	20	-20	1.05	66	1	51	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11374	1.225	-0.667	1.31	-1.31	1.05	4	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11375	1.103	-0.603	1.18	-1.18	1.05	4	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12371	9.649	-7	7	-7	1.05	32	1	31.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12372	3.216	0	0	0	1.05	10	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12571	5.958	0	0	0	1.05	25.05	1	19.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12572	0.919	-0.99	0.99	-0.99	1.05	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12573	2.757	-2.96	2.96	-2.96	1.05	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12871	0.705	0	0	-0.66	1.05	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12872	2.573	0	0	-2.76	1.05	9.2	1	8.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12873	5.988	0	0	0	1.05	20.7	1	19.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12874	2.604	0	0	0	1.05	8.5	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13170	7.336	0	0	0	1.05	25.3	1	23.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13171	3.063	0	0	0	1.05	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13173	2.604	0	0	0	1.05	10.5	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13174	10.981	0	0	0	1.05	36	1	35.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13175	3.523	0	0	0	1.05	11.5	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13176	5.514	0	0	0	1.05	18.75	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13434	4.3	0	0	0	1	4.5	1	4.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13471	0.202	0	0	0	1.05	0.66	1	0.66	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13472	0.781	0	0	-0.84	1.05	2.7	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13473	3.063	0	0	0	1.05	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13474	1.838	0	0	0	1.05	6.25	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13475	2.343	0	0	0	1.05	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13476	3.645	0	0	0	1.05	11.5	1	11.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13477	0.781	0	0	0	1.05	2.7	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13479	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14073	1.976	-2.4	-2.4	-2.4	1.04	7.611	1	6.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14075	10	0	0	0	1	10	0	10	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14471	1.225	0	0	0	1.04	4	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14472	0.085	0	0	0	1	0.85	1	0.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14604	4.8	0	0	0	1.05	7	0	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14871	0.521	0	0	0	1.05	4.6	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14902	450	0	279	-178	1.075	540	0	450	225	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15171	14.09	0.124	15.12	-15.12	1.05	46	1	46	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15172	3.063	-3.29	3.29	-3.29	1	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15173	0.781	-0.84	0.84	-0.84	1	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15174	6.126	-6.57	6.57	-6.57	1	20	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15571	1.823	-1.96	1.96	-1.96	1	5.95	1	5.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15572	5.514	-3.43	5.92	-5.92	1	18.75	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15573	6.126	0	0	0	1.04	23	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15771	0.606	-0.3	-0.3	-0.3	1.04	1.98	1	1.98	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15772	0.919	-1.92	-1.92	-1.92	1.04	3	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16371	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16372	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16373	2.083	0	0	0	1	6.8	1	6.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16374	2.343	0	0	0	1	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16375	1.213	0	0	0	1	4.25	1	3.96	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16376	1.516	0	0	0	1	5.1	1	4.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16377	2.757	0	0	0	1	9.2	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16378	0.49	0	0	0	1	1.7	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16379	0.089	0	0	0	1	0.323	1	0.29	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16571	11.578	0	0	0	1.05	40	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16670	1.378	-1.418	0	-3.07	1	4.5	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16671	1.041	0	0	0	1.04	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16672	0.487	-0.56	-0.56	-0.56	1.04	1.7	1	1.59	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16674	5.728	0	0	0	1.04	18.7	1	18.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16675	2.45	-2.65	-2.65	-2.65	1.04	8	1	8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16677	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16679	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16873	8	7	7	-1	1.05	11.5	1	8	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17073	22.5	0.565	23	-25	1.05	35.5	1	22.5	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17074	22.5	0.565	23	-25	1.05	35.5	1	22.5	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17075	0.606	-0.8	-0.8	-0.8	1	1.98	1	1.98	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17077	0.006	0	0	0	1	1.2	1	0.02	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17671	10	0.565	7	-3	1.05	12.5	1	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17672	10	0.565	7	-3	1.05	12.5	1	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18271	1.302	-1	-1	-1	1	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18471	1.528	0	0	0	1.04	5.2	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18472	0.766	-0.596	0	-0.82	1	2.978	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18901	58	0	30	-21.32	1.075	68.235	0	58	20	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19081	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19082	0.521	0	0	0	1.05	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19083	1.528	0	0	0	1.04	6.9	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19084	1.378	-1.5	-1.5	-1.5	1.04	4.6	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19085	6.432	-7	-7	-7	1.04	23.824	1	21	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19101	98.4	0	51	-36.17	1.075	108.24	0	98.4	34	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19317	0	-6	6	-6	1.05	6	1	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19371	7.275	0	0	0	1.05	29.78	1	23.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19372	3.385	0	0	0	1.05	11.05	1	11.05	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19471	133	71.345	94	-50	1.075	153	1	133.5	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19472	58.274	0	38	-23	1.075	66.625	0	58.274	19.7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19473	58.274	0	40	-23	1.075	66.625	0	58.274	19.7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19601	0.585	0	0	0	1	6.5	1	5.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19771	13.018	0	0	0	1.05	46.875	1	42.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19772	2.604	-1.203	2.79	-2.79	1.05	8.5	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19773	9.189	-4.236	9.86	-9.86	1.05	38.714	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19971	6.126	-6.7	6.7	-6.7	1.05	20.7	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19972	0.705	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19973	0.705	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19974	4.932	-4	4	-4	1.05	16.1	1	16.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	20101	35	0	21	-14	1.075	41.2	0	35	-38	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21071	0.153	0	0	0	1.05	0.85	1	0.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21371	8.73	-5.111	9.5	-9.5	1.05	31.73	1	28.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21372	5.36	-3.121	5.8	-5.8	1.05	23.38	1	17.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21871	0.521	0	0	0	1.01	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21872	0.766	-0.99	-0.99	-1.28	1.01	2.7	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21873	1.274	0	0	0	1	1.6	0	1.274	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21875	3	0	0	0	1	3.78	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22272	5.207	-4.249	0	-5.59	1	16	1	17	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22273	1.378	-1.103	0	-1.48	1	4	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22274	1.819	-2.4	-2.4	-2.4	1	5.94	1	5.94	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22275	1.302	0	0	0	1	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22276	1.823	0	0	0	1	6.68	1	5.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22277	0.934	-0.99	0	-0.99	1	3.34	1	3.05	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22278	1.415	-1	-1	-1	1	4.62	1	4.62	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22292	6	0	0	0	1	6	0	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22371	18.225	0	0	0	1.05	59.5	1	59.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22471	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22472	1.302	0	0	0	1.04	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22473	1.302	-1.5	-1.5	-1.5	1.01	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22671	52.1	0	32.6	-22.7	1.05	62	0	52.1	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22672	52.1	0	32.6	-22.7	1.05	62	0	52.1	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22673	14.56	0	10.92	-3.64	1.05	18.2	0	14.56	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22871	0.735	-0.84	-0.84	-1.09	1.01	2.4	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22872	12.497	0	0	0	1.05	45.423	1	40.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	23671	7.351	0	0	-7.89	1.05	25	1	24	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	25604	1.6	0	0	0	1	1.7	0	1.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26771	7.964	-10	10	-10	1.05	26	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26772	0.6	0	0	0	1.075	6	1	6	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26773	6.739	-10	10	-10	1.05	22	1	22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26774	0.6	0	0	0	1.075	6	1	6	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27071	0.245	0	0	0	1	0.8	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27204	4	-1	1	-1	1.04	5	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27361	0	-5.285	12.3	-12.3	1.05	12.3	1	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27371	3.921	0	0	0	1.05	14.45	1	12.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27372	5.207	0	0	0	1.05	18.75	1	17	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27374	1.838	-1.97	-1.97	-1.97	1.05	6.25	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27474	330	112.911	285	-182	1.075	570.6	1	469.5	235	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27771	12.628	-5.586	13	-13.61	1.05	41.4	1	41.225	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27772	3.063	-2	-2	-2	1	11.912	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27773	1.532	-1	-1	-1	1	4.6	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27774	5.514	-3	-3	-3	1.05	18.4	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27871	1.011	-0.7	-0.7	-0.7	1.04	3.3	1	3.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28071	4.595	-6	-6	-6	1.05	15	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28271	0.919	-1.2	-1.2	-1.2	1.04	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28571	330	-56.612	282.1	-190	1.04	535.5	1	450.5	110.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28871	1.838	-1.97	1.97	-1.97	1	6.68	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28872	3.216	0	0	0	1	13.8	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28873	5.054	-5.42	5.42	-5.42	1	18.4	1	16.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28874	7.964	0	0	0	1	27.6	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29671	110	8.446	107	-53	1.075	150	1	123	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29672	220	16.235	181	-87	1.075	288	1	236.2	138	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29673	300	40.855	255	-170	1.075	473	1	400	194	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	30671	15	13	13	-4	1.05	21.4	1	15	4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	30671	4	3	3	-1	1.05	5.7	1	4	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31071	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31072	0.26	-0.28	-0.28	-0.36	1.01	0.85	1	0.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31074	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31271	300	295	295	-100	1.075	500	1	409.9	163	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32171	9.113	-9.78	9.78	-9.78	1.05	36	1	29.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32271	0.245	0	0	0	1.05	0.8	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32404	4.26	0	1	-1	1.04	4.8	0	4.26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32570	13.585	-4.6	4.6	-4.6	1	46.875	1	44.35	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32576	3.431	-3.656	0	-5.03	1	11.2	1	11.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32577	1.103	-1.152	0	-5.03	1	3.6	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32578	1.532	0	0	0	1	1.25	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32604	7.5	0	1	-1	1.05	8.5	0	7.5	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32604	0.18	0	0	0	1.05	0.2	0	0.18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33071	1.378	-1.48	0	-1.48	1	4	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33072	2.864	0	0	0	1	9.35	1	9.35	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33971	26.649	-15.707	28.6	-28.6	1.05	104.23	1	87	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35071	1.409	-1.64	-1.64	-2.13	1.01	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35074	103	-11.966	60	-39	1.05	121.1	1	103.3	70	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35871	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35872	0.75	0	0	0	1.04	2.55	1	2.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35873	0.98	0	0	0	1.04	3.2	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35875	4.595	-6	-6	-6	1.04	17.7	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35876	3.639	-4.8	-4.8	-4.8	1.04	11.88	1	11.88	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35877	1.528	0	0	0	1.04	5.4	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36271	11.027	-10.883	12	-12	1.05	36	1	36	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36272	1.9	-6.802	7.5	-75	1.05	20	1	19	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36471	4.426	0	0	0	1.05	15	1	14.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36472	1.225	-1.31	-1.31	-1.7	1.04	4.6	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36473	1.409	0	0	0	1	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36474	1.103	-1.18	-1.18	-1.53	1.04	4	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36475	1.225	-1.2	-1.2	-1.2	1.04	4.6	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36476	4.533	2.966	4	-4	1.04	17.868	1	14.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38071	0.49	-0.56	-0.56	-0.56	1.01	1.6	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38244	1	0	0	0	1	6.5	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38271	3.216	0	0	0	1.04	11.69	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38272	1.378	0	0	0	1.04	5.01	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38273	2.297	0	0	0	1.05	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38870	7.75	0	0	0	1.04	25.3	1	25.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38871	2.68	-2.167	0	-2.88	1	10	1	8.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39471	100	45.306	176	-112	1.075	359	1	302	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39472	290	45.306	176	-112	1.075	359	1	303	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39473	100	45.306	176	-112	1.075	359	1	302	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39474	6.708	0	0	0	1.06	26.802	1	21.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39675	90	0	60	-19	1.05	100.9	0	90	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40471	1.838	0	0	0	1.05	6.9	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40771	16.204	0	0	0	1.05	52.9	1	52.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40772	5.532	0	0	0	1.05	19.5	1	18.06	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40773	4.288	0	0	0	1.05	16.1	1	14	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40971	25.117	16.459	27	-27	1.05	82	1	82	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40972	1.302	-1.302	1.4	-1.4	1	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40973	1.103	-1.028	1.12	-1.12	1	3.6	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42271	1.531	-1.64	-1.64	-2.13	1.01	6	1	4.999	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42474	118	0	55	-20	1.075	132.1	0	118	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42475	109.5	0	55	-20	1.075	132.1	0	109.5	20	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42501	102	0	90	-47	1.075	140	0	102	35	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42671	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42672	0.747	-1.07	-0.83	-1.07	1.01	2.55	1	2.44	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42673	1.195	-1.3	-1.3	-1.3	1.01	4.6	1	3.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42674	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43671	2.114	0	0	0	1	6.9	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43672	0.705	0	0	0	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43771	8.577	2.001	5	-5	1.05	28	1	28	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43774	10.46	4.002	10	-10	1.05	36.8	1	34.15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	15	-4.285	9	-10	1.05	18.8	1	15	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	15	-4.285	9	-10	1.05	18.8	1	15	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	4	-1	3	-1	1.05	5	1	4	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46503	0	0	1.55	-0.99	1	3.12	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46511	72	42.39	42.39	-27.03	1.075	94.1	1	72	25	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46801	6.5	0	0	0	1	6.75	0	6.5	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46854	3.2	0	0	0	1	3.2	0	3.2	3.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46870	0.766	-1	-1	-1	1	4.6	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46873	3.829	0	0	0	1	15	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46874	4.595	-5	-5	-5	1	17.868	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46875	2.4	0	0	0	1	3	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47871	14.703	-2.542	16	-16	1.05	53.44	1	48	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47872	9.373	0	0	0	1.05	28.39	1	30.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47873	1.783	0	0	0	1.05	6.68	1	5.82	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47874	6.739	-1.16	7.3	-7.3	1.05	25.05	1	22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49101	98	0	51	-36.02	1.075	107.8	0	98	34	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49474	154	64.743	93	-59	1.075	181.7	1	154.3	55	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49571	12.528	0	0	0	1.05	41.4	1	40.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49604	0.7	0	0	0	1	1	0	0.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49672	0.919	0	0	0	1.04	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49971	9.649	0	0	0	1.02	32	1	31.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49972	0.705	-0.76	-0.76	-0.98	1.02	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49973	2.114	1.4	1.4	-1.4	1.02	6.9	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49974	1.302	-1.4	-1.4	-1.81	1.02	4.6	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49975	1.286	-1.38	-1.38	-1.79	1.02	4.6	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49976	2.818	2	2	-2	1.02	9.2	1	9.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49980	0.184	0	0	0	1.02	2.3	1	0.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50071	2.343	0	0	0	1.05	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50274	90	-40.431	80	-60	1	170	1	150	50	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50275	90	-38.299	100	-63	1	170	1	150	50	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50276	90	-25.077	130	-90	1	230	1	170	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50573	60	7.98	46.5	-29.5	1.05	96	1	81.4	39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50574	60	7.98	46.5	-29.52	1.05	96	1	81.4	39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51471	57	0	25	-10	1.075	75	0	57	27	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51472	57	0	25	-10	1.075	75	0	57	27	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51473	256	0	110	-45	1.075	294	0	256	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51474	256	0	110	-45	1.075	294	0	256	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51771	155	40.538	143	-91	1.075	327	1	272.4	155	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51772	120	20.531	95	-61	1.075	163.7	0	145	111	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52071	34.73	-9.803	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52072	35.026	-9.047	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52073	34.73	-9.803	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52074	35.026	-9.047	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52271	3.859	0	0	0	1.04	12.6	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52476	52.3	0	32	-7	1.05	62	0	52.3	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52477	52.3	0	32	-7	1.05	62	0	52.3	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52671	0.505	-0.5	-0.5	-0.5	1	1.65	1	1.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52672	0.398	-0.4	-0.4	-0.4	1	1.7	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52673	2.297	0	0	0	1	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52675	6.892	0	0	0	1.05	26.802	1	22.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52676	5.238	0	0	0	1.05	20.04	1	17.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52677	1.286	-1.3	-1.3	-1.3	1	2.55	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52700	3.69	0	0	0	1.05	46.75	1	36.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52771	4.932	-4.988	5.29	-5.29	1.05	18.37	1	16.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52772	6.892	0	0	0	1.05	26.802	1	22.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52773	3.063	0	0	0	1.05	11.912	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52774	0.25	0	0	0	1.05	2.75	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52778	2.757	-2.96	2.96	-2.96	1.05	9.375	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52871	4.595	-6	-6	-6	1.04	15.18	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52872	2.083	0	0	0	1.04	6.8	1	6.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52873	1.213	-1	-1	-1	1.04	3.96	1	3.96	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52874	1.378	0	0	0	1.04	4.5	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52875	1.562	0	0	0	1.04	5.1	1	5.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52876	0.521	0	0	0	1.04	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52877	0.521	-0.56	0	-0.56	1	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52878	2.696	0	0	0	1.04	8.8	1	8.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53201	10	0	-2	-2	1	12.7	0	10	0.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53471	1.819	-2.4	-2.4	-2.4	1.04	5.94	1	5.94	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53472	1.103	-1.12	-1.12	-1.12	1.01	4	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53671	1.532	-2	-2	-2	1.02	5	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53672	1.47	-1.92	-1.92	-1.92	1.02	5.28	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53673	4.288	0	0	0	1.02	14	1	14	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53674	3.06	0	0	0	1.02	10.2	1	9.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53871	0.919	-1.28	-0.99	-1.28	1	4.6	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54471	1.302	-1.33	-1.33	-1.33	1.01	4	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54472	1.838	-2.56	-2.56	-2.56	1	6.9	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54630	500	-55.586	124.61	-203.99	1.025	580	1	500	-530	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55071	3.645	0	0	0	1.04	11.9	1	11.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55072	6.203	0	0	0	1.04	23.38	1	20.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55073	2.068	0	0	0	1.04	6.68	1	6.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	64813	0.245	0	0	0	1	0.8	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67045	11.18	0	0	0	1.05	44.67	1	36.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67058	32.162	-18.455	35	-35	1.05	116.896	1	105	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67066	24.26	-26	26	-26	1.05	79.2	1	79.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67069	19.144	0	0	0	1.05	69.581	1	62.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67081	35	0	21	-14	1.075	41.2	0	35	-38	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67083	4.227	0	0	0	1.05	15.364	1	13.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67084	12.13	0	0	0	1.05	44.087	1	39.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67102	17.46	3.684	18.73	-18.73	1.05	59.375	1	57	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67213	3.523	0	0	0	1.05	12.803	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68087	2.343	0	0	0	1.05	8.517	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68092	19.604	0	20	0	1.05	71.251	1	64	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68101	1.838	0	0	0	1.05	6.68	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68128	1.409	0	0	0	1.05	5.121	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68131	3.584	0	0	0	1.05	13.026	1	11.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68134	12.222	0	0	0	1.05	44.421	1	39.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68136	9.189	0	0	0	1.05	33.399	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68143	0.781	0	0	0	1.05	2.839	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68171	0.781	0	0	0	1.05	2.839	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68222	3.523	0	0	0	1.05	13.8	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68223	0.153	0	0	0	1.05	0.9	1	0.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68230	20	0	0	0	1	22.47	1	20.22	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68241	0.705	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68254	0.812	0	0	0	1	2.95	1	2.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68282	1.783	0	0	0	1.05	6	1	5.82	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68283	0.551	0	0	0	1.052	1.8	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68298	0.22	0	0	0	1	0.242	0	0.22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68300	0.33	0	0	0	1	0.363	0	0.33	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68306	3.523	0	0	0	1.05	11.5	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68307	1.21	0	0	0	1.05	4.6	1	3.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68313	3.525	0	0	0	1	4.8	0	3.525	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68314	1.43	0	0	0	1	1.6	0	1.43	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68325	0.15	0	0	0	1	0.165	0	0.15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68408	2.45	0	0	0	1.075	8	1	8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68536	0.75	0	0	0	1	0.825	0	0.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68537	3.51	0	0	0	1	3.861	0	3.51	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68546	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68547	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68554	10	0	0	0	1	18.2	0	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68563	1	0	0.5	-0.37	1	1.1	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68564	3	0	1.6	-1.1	1	3.3	0	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68566	1.7	0	0	0	1	2.5	0	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70090	4.5	-0.914	-0.914	-0.914	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70091	4.05	-0.822	-0.822	-0.822	1	15.03	1	13.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70093	8.1	-1.645	-1.645	-1.645	1	28.13	1	27	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70094	8.1	-1.645	-1.645	-1.645	1	28.13	1	27	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70390	2.1	-0.426	-0.426	-0.426	1	7	1	7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70504	0	14.105	92	-46	1	250	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70505	0	41.06	92	-46	1	250	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70506	0	51.332	92	-46	1	250	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70507	0	0	42	-2	1	72.5	0	58	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70508	0	0	42	-2	1	72.5	0	58	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70513	80	38.524	130	-76	1	217	1	161	64	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70514	80	38.524	130	-76	1	217	1	161	64	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70515	90	43.94	150	-100	1	250	1	178	49	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70516	100	14.56	81	-54	1	135	1	100	65	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71036	1.8	-0.366	-0.366	-0.366	1	6	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71091	1.5	-0.305	-0.305	-0.305	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	72590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	73091	30	-6	6	-10	1	100	0	30	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	73590	13.5	-2.741	-2.741	-2.741	1	46.88	1	45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	73590	4.83	-0.981	-0.981	-0.981	1	16.1	1	16.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	74090	4.14	-0.841	-0.841	-0.841	1	13.8	1	13.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75090	12.6	-2.559	-2.559	-2.559	1	43.75	1	42	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75090	6.3	-1.279	-1.279	-1.279	1	21.88	1	21	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75091	1.5	-0.305	-0.305	-0.305	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75092	7.5	-1.523	-1.523	-1.523	1	29.78	1	25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75093	4.5	-0.914	-0.914	-0.914	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75508	0	6.239	50	-16	1	72.5	1	53	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75515	140.001	6.815	105	-62	1	167	1	170	100	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75516	260.001	9.49	165	-98	1	292	1	260	168	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75590	15	-3	3	-5	1	15	0	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75890	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77090	1.38	-0.28	-0.28	-0.28	1	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77290	7.5	-1.523	-1.523	-1.523	1	29.78	1	25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77290	10.8	-2.193	-2.193	-2.193	1	37.5	1	36	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77290	6.21	-1.261	-1.261	-1.261	1	20.7	1	20.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77290	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77591	5.25	-1.066	-1.066	-1.066	1	20.85	1	17.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	78590	0.75	-0.152	-0.152	-0.152	1	2.98	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79090	0.75	-0.152	-0.152	-0.152	1	2.98	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79090	4.5	-0.914	-0.914	-0.914	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79091	5.07	-1.03	-1.03	-1.03	1	16.9	1	16.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	80310	8	-13.3	13.3	-13.3	1	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	81831	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	81832	6.21	-1.261	-1.261	-1.261	1	20.7	1	20.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82001	170	39.436	150	-50	1	353	1	195	110	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82002	170	39.436	150	-50	1	353	1	195	110	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82003	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82004	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82011	0	8.205	21.75	-3.2	1	36.25	0	29	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82012	0	8.156	21.75	-3.2	1	36.25	0	29	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83091	1.5	-0.305	-0.305	-0.305	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83091	3	-0.609	-0.609	-0.609	1	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83590	2.76	-0.56	-0.56	-0.56	1	9.2	1	9.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83591	7.8	-1.584	-1.584	-1.584	1	26	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83592	3.51	-0.713	-0.713	-0.713	1	11.7	1	11.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84091	30	-6	6	-10	1	30	0	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84490	0.75	-0.152	-0.152	-0.152	1	2.98	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84491	4.5	-0.914	-0.914	-0.914	1	17.87	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85590	5.4	-1.097	-1.097	-1.097	1	18.75	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85590	6	-1.218	-1.218	-1.218	1	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85591	5.52	-1.121	-1.121	-1.121	1	18.4	1	18.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85592	9.66	-1.962	-1.962	-1.962	1	32.2	1	32.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85593	10.35	-2.102	-2.102	-2.102	1	34.5	1	34.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85790	5.4	-1.097	-1.097	-1.097	1	18.75	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85790	8.28	-1.681	-1.681	-1.681	1	27.6	1	27.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	86221	451.397	181.684	9999	-9999	1	500	1	500	20	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	86590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87591	5.85	-1.188	-1.188	-1.188	1	21.71	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87591	2.7	-0.548	-0.548	-0.548	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87592	6	-1.218	-1.218	-1.218	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87593	1.5	-0.305	-0.305	-0.305	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87593	2.7	-0.548	-0.548	-0.548	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87594	3.96	-0.804	-0.804	-0.804	1	14.3	1	13.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87595	9	-1.828	-1.828	-1.828	1	35.74	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87596	6	-1.218	-1.218	-1.218	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87597	6	-1.218	-1.218	-1.218	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87598	2.25	-0.457	-0.457	-0.457	1	8.93	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87599	2.7	-0.548	-0.548	-0.548	1	9.38	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87600	4.83	-0.981	-0.981	-0.981	1	16.1	1	16.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87601	2.07	-0.42	-0.42	-0.42	1	6.9	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89202	8.28	-1.681	-1.681	-1.681	1	27.6	1	27.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89202	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89220	0	-60	100	-100	1.02	306.1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89220	0	-60	100	-100	1.02	306.1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89231	8.28	-1.681	-1.681	-1.681	1	27.6	1	27.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89231	5.52	-1.121	-1.121	-1.121	1	18.4	1	18.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89591	1.65	-0.335	-0.335	-0.335	1	6.5	1	5.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89591	1.53	-0.311	-0.311	-0.311	1	5.1	1	5.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89592	2.7	-0.548	-0.548	-0.548	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89593	2.34	-0.475	-0.475	-0.475	1	7.8	1	7.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90110	8	-13.3	13.3	-13.3	1	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90231	3.45	-0.701	-0.701	-0.701	1	11.5	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90232	3.75	-0.761	-0.761	-0.761	1	14.89	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90233	4.5	-0.914	-0.914	-0.914	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90234	4.14	-0.841	-0.841	-0.841	1	13.8	1	13.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90235	0.69	-0.14	-0.14	-0.14	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	90236	0.69	-0.14	-0.14	-0.14	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	11	42404	0.0036	0.00391	0.00207	100	100	110	0	0	1	-360	360;
	12	25404	0.00534	0.00795	0.00407	9999	9999	10998.9	0	0	1	-360	360;
	12	25404	0.00594	0.00866	0.00435	9999	9999	10998.9	0	0	1	-360	360;
	12	46504	0.02132	0.02114	0.00329	9999	9999	10998.9	0	0	1	-360	360;
	12	46504	0.01937	0.01703	0.00256	9999	9999	10998.9	0	0	1	-360	360;
	1021	2121	0.0286	0.067	0.0059	128	128	140.8	0	0	1	-360	360;
	1021	2361	0.0513	0.1172	0.0106	128	128	140.8	0	0	1	-360	360;
	1021	3541	0.0071	0.037	0.0116	219	219	240.9	0	0	1	-360	360;
	1021	10210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	1021	10261	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	1041	5481	0.0049	0.0107	0.001	128	128	140.8	0	0	1	-360	360;
	1042	1052	0	0.0001	0	9999	9999	10998.9	0	0	0	-360	360;
	1042	1062	0	0.0001	0	593	593	652.3	0	0	1	-360	360;
	1042	1072	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360;
	1042	3202	0.003	0.0222	0.0335	534	534	587.4	0	0	1	-360	360;
	1042	4722	0.0012	0.0078	0.2591	534	534	587.4	0	0	1	-360	360;
	1042	35771	0.0001	0.0004	0.0265	593	593	652.3	0	0	1	-360	360;
	1052	1062	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	1052	2852	0.0002	0.0015	0.1035	593	593	652.3	0	0	1	-360	360;
	1052	3202	0.003	0.0222	0.0335	534	534	587.4	0	0	1	-360	360;
	1061	10619	0.0004	0.0008	0.0001	128	128	140.8	0	0	1	-360	360;
	1062	1072	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	1071	2361	0.0594	0.1314	0.0123	128	128	140.8	0	0	1	-360	360;
	1071	3211	0.0094	0.0208	0.002	128	128	140.8	0	0	1	-360	360;
	1071	4941	0.0718	0.1589	0.0148	128	128	140.8	0	0	1	-360	360;
	1081	32810	0.0039	0.0123	0.0035	68	112	123.2	0	0	1	-360	360;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360;
	1101	2161	0.0031	0.0069	0.0006	45	128	140.8	0	0	1	-360	360;
	1121	1301	0.0102	0.0787	0.0071	166	166	182.6	0	0	1	-360	360;
	1121	1541	0.0207	0.0952	0.0102	137	219	240.9	0	0	1	-360	360;
	1121	4901	0.0035	0.0077	0.0008	57	57	62.7	0	0	1	-360	360;
	1122	1742	0.0062	0.0462	0.0697	534	534	587.4	0	0	1	-360	360;
	1122	3642	0.0046	0.0338	0.051	435	534	587.4	0	0	1	-360	360;
	1131	1151	0	0.0001	0	219	219	240.9	0	0	1	-360	360;
	1131	2131	0.005	0.0105	0.0703	140	140	154	0	0	1	-360	360;
	1131	31911	0.0057	0.0293	0.0032	219	219	240.9	0	0	1	-360	360;
	1141	1911	0.0016	0.0034	0.0226	140	140	154	0	0	1	-360	360;
	1141	3501	0.054	0.123	0.0116	128	128	140.8	0	0	1	-360	360;
	1141	4941	0.0135	0.0696	0.0113	137	219	240.9	0	0	1	-360	360;
	1141	11461	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	1161	1781	0.001	0.002	0.0011	96	96	105.6	0	0	1	-360	360;
	1161	3461	0.0207	0.1067	0.0116	219	219	240.9	0	0	1	-360	360;
	1161	3901	0.0173	0.0894	0.0097	219	219	240.9	0	0	1	-360	360;
	1161	5051	0.0006	0.0012	0.0061	131	131	144.1	0	0	1	-360	360;
	1161	5071	0.0006	0.0012	0.0061	131	131	144.1	0	0	1	-360	360;
	1161	17810	0.001	0.0021	0.0012	96	96	105.6	0	0	1	-360	360;
	1181	1861	0.0644	0.1424	0.0133	128	128	140.8	0	0	1	-360	360;
	1181	2821	0.0193	0.0994	0.0108	219	219	240.9	0	0	1	-360	360;
	1181	4221	0.0381	0.1969	0.0214	128	128	140.8	0	0	1	-360	360;
	1181	4961	0.0292	0.0645	0.006	110	110	121	0	0	1	-360	360;
	1181	4961	0.0148	0.0763	0.0097	219	219	240.9	0	0	1	-360	360;
	1201	2561	0.0047	0.0101	0.0548	131	131	144.1	0	0	1	-360	360;
	1201	3781	0.0026	0.0055	0.0298	131	131	144.1	0	0	1	-360	360;
	1211	2771	0.0044	0.0228	0.0025	219	219	240.9	0	0	1	-360	360;
	1211	12111	0	0.0001	0	219	219	240.9	0	0	1	-360	360;
	1212	1602	0.0025	0.0158	0.025	804	804	884.4	0	0	1	-360	360;
	1212	3332	0.002	0.0124	0.0197	804	804	884.4	0	0	1	-360	360;
	1221	1901	0.0389	0.086	0.008	128	128	140.8	0	0	1	-360	360;
	1221	3551	0.0318	0.075	0.0072	128	128	140.8	0	0	1	-360	360;
	1231	1841	0.0111	0.03	0.1366	68	116	127.6	0	0	1	-360	360;
	1251	2361	0.0151	0.078	0.0085	219	219	240.9	0	0	1	-360	360;
	1251	52219	0.0124	0.0637	0.0069	219	219	240.9	0	0	1	-360	360;
	1271	2041	0.0106	0.0546	0.006	219	219	240.9	0	0	1	-360	360;
	1271	2181	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360;
	1281	2221	0.0426	0.0943	0.0098	68	128	140.8	0	0	1	-360	360;
	1301	17411	0.0148	0.1159	0.0104	166	166	182.6	0	0	1	-360	360;
	1311	3331	0.0052	0.0267	0.0029	219	219	240.9	0	0	1	-360	360;
	1321	13219	0.0006	0.0017	0.0002	166	166	182.6	0	0	1	-360	360;
	1341	1701	0.0533	0.1178	0.011	128	128	140.8	0	0	1	-360	360;
	1341	5191	0.023	0.0734	0.0075	166	166	182.6	0	0	1	-360	360;
	1351	4081	0.0121	0.0367	0.031	124	124	136.4	0	0	1	-360	360;
	1351	4201	0.0073	0.0214	0.0295	124	124	136.4	0	0	1	-360	360;
	1361	2001	0.0312	0.0751	0.0073	221	221	243.1	0	0	1	-360	360;
	1361	2161	0.0071	0.0368	0.004	219	219	240.9	0	0	1	-360	360;
	1381	1391	0	0.0001	0	166	166	182.6	0	0	0	-360	360;
	1381	4721	0.0027	0.0059	0.0006	99	99	108.9	0	0	1	-360	360;
	1391	4731	0.0021	0.0061	0.0007	128	128	140.8	0	0	1	-360	360;
	1400	14015	0.0021	0.0108	0.0012	219	219	240.9	0	0	1	-360	360;
	1400	14016	0.0021	0.0108	0.0012	219	219	240.9	0	0	1	-360	360;
	1400	14017	0.0021	0.0108	0.0012	219	219	240.9	0	0	1	-360	360;
	1400	14018	0.0242	0.1251	0.0136	219	219	240.9	0	0	1	-360	360;
	1401	1661	0.0235	0.1215	0.0132	219	219	240.9	0	0	1	-360	360;
	1401	4041	0.042	0.0929	0.0087	114	114	125.4	0	0	1	-360	360;
	1401	14061	0	0.001	0	128	128	140.8	0	0	1	-360	360;
	1404	2524	0.0024	0.0274	0.6208	1944	1944	2138.4	0	0	1	-360	360;
	1421	4511	0.002	0.0041	0.092	119	119	130.9	0	0	1	-360	360;
	1421	4651	0.003	0.006	0.1362	119	119	130.9	0	0	0	-360	360;
	1431	3261	0.0139	0.0715	0.0078	219	219	240.9	0	0	1	-360	360;
	1431	3551	0.0176	0.091	0.0099	219	219	240.9	0	0	1	-360	360;
	1441	1501	0.004	0.009	0.0009	68	128	140.8	0	0	1	-360	360;
	1441	2221	0.0402	0.089	0.0083	128	128	140.8	0	0	1	-360	360;
	1441	4731	0.0413	0.0914	0.0115	128	128	140.8	0	0	1	-360	360;
	1441	14461	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	1441	15010	0.0039	0.0086	0.0008	68	128	140.8	0	0	1	-360	360;
	1451	2581	0.0049	0.0156	0.0084	154	154	169.4	0	0	1	-360	360;
	1451	3761	0.0034	0.0109	0.0039	128	128	140.8	0	0	1	-360	360;
	1461	1721	0.0664	0.1525	0.0144	128	128	140.8	0	0	1	-360	360;
	1461	3201	0.0204	0.0656	0.0067	166	166	182.6	0	0	1	-360	360;
	1471	2761	0.0025	0.0053	0.0309	140	140	154	0	0	1	-360	360;
	1471	3421	0.0023	0.005	0.0291	140	140	154	0	0	1	-360	360;
	1472	2562	0.0006	0.0067	0.4653	593	593	652.3	0	0	1	-360	360;
	1481	2001	0.0073	0.0376	0.0041	219	219	240.9	0	0	1	-360	360;
	1481	3401	0.0017	0.0088	0.001	219	219	240.9	0	0	1	-360	360;
	1492	3522	0.0001	0.0006	0.0411	593	593	652.3	0	0	1	-360	360;
	1511	52610	0.0083	0.0426	0.0047	219	219	240.9	0	0	1	-360	360;
	1541	1841	0.0179	0.0811	0.0087	137	219	240.9	0	0	1	-360	360;
	1551	16011	0.008	0.0395	0.0394	219	219	240.9	0	0	1	-360	360;
	1571	5191	0.0544	0.1204	0.0112	128	128	140.8	0	0	1	-360	360;
	1581	4491	0.0024	0.0072	0.0053	129	129	141.9	0	0	1	-360	360;
	1581	5521	0.0025	0.0053	0.0286	131	131	144.1	0	0	1	-360	360;
	1601	1611	0.0188	0.0968	0.0105	219	219	240.9	0	0	1	-360	360;
	1601	2221	0.022	0.1137	0.0124	219	219	240.9	0	0	1	-360	360;
	1601	3881	0.0036	0.0184	0.002	219	219	240.9	0	0	1	-360	360;
	1601	16011	0	0.0001	0	219	219	240.9	0	0	0	-360	360;
	1602	3202	0.0062	0.0385	0.0612	548	804	884.4	0	0	1	-360	360;
	1611	3301	0.0128	0.066	0.0072	219	219	240.9	0	0	1	-360	360;
	1611	16110	0	0.001	0	999	999	1098.9	0	0	0	-360	360;
	1621	3061	0.0018	0.0089	0.001	219	219	240.9	0	0	1	-360	360;
	1621	3221	0.0094	0.0468	0.0054	219	219	240.9	0	0	1	-360	360;
	1631	2671	0.0046	0.0238	0.0026	91	219	240.9	0	0	1	-360	360;
	1631	5041	0.0197	0.0435	0.0041	128	128	140.8	0	0	1	-360	360;
	1631	10619	0.0143	0.0457	0.0047	166	166	182.6	0	0	1	-360	360;
	1641	1821	0.0144	0.0741	0.0081	196	196	215.6	0	0	1	-360	360;
	1641	2281	0.0809	0.1788	0.0167	128	128	140.8	0	0	1	-360	360;
	1641	2361	0.0336	0.1737	0.0189	120	120	132	0	0	1	-360	360;
	1641	2781	0.0214	0.0474	0.0044	128	128	140.8	0	0	1	-360	360;
	1641	2781	0.0176	0.0388	0.0036	128	128	140.8	0	0	1	-360	360;
	1641	2781	0.0176	0.0388	0.0036	128	128	140.8	0	0	1	-360	360;
	1641	4951	0.0331	0.0727	0.0672	105	105	115.5	0	0	1	-360	360;
	1641	16411	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	1641	16461	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	1641	16462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	1641	50019	0.0698	0.1544	0.0144	128	128	140.8	0	0	1	-360	360;
	1642	2522	0.0103	0.0763	0.1152	405	405	445.5	0	0	1	-360	360;
	1642	4522	0.0103	0.0767	0.1158	534	534	587.4	0	0	1	-360	360;
	1642	5172	0.0046	0.0289	0.0459	730	804	884.4	0	0	1	-360	360;
	1651	5261	0.014	0.031	0.0029	128	128	140.8	0	0	1	-360	360;
	1651	5281	0.0199	0.0445	0.0251	128	128	140.8	0	0	1	-360	360;
	1661	1821	0.0893	0.1978	0.0195	128	128	140.8	0	0	1	-360	360;
	1661	1951	0.0375	0.0825	0.0518	120	124	136.4	0	0	1	-360	360;
	1661	2281	0.0432	0.0955	0.0089	93	128	140.8	0	0	1	-360	360;
	1661	16661	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	1661	16662	0	0.01	0	9999	9999	10998.9	0	0	1	-360	360;
	1681	2011	0.00032	0.00016	0	190	190	209	0	0	1	-360	360;
	1681	3881	0.0016	0.0079	0.0009	137	219	240.9	0	0	1	-360	360;
	1681	32210	0.0202	0.1043	0.0113	219	219	240.9	0	0	1	-360	360;
	1691	5131	0.0029	0.0056	0.0725	100	100	110	0	0	1	-360	360;
	1691	51319	0.0018	0.0037	0.0247	100	100	110	0	0	1	-360	360;
	1701	1761	0.0058	0.0184	0.0019	68	166	182.6	0	0	1	-360	360;
	1701	1981	0.0385	0.1992	0.0216	219	219	240.9	0	0	1	-360	360;
	1701	5041	0.0649	0.1787	0.021	221	221	243.1	0	0	1	-360	360;
	1701	17010	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	1701	17061	0	0.001	0	128	128	140.8	0	0	1	-360	360;
	1701	28712	0.0285	0.073	0.0067	222	222	244.2	0	0	1	-360	360;
	1711	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360;
	1721	2161	0.0099	0.0511	0.0056	219	219	240.9	0	0	1	-360	360;
	1721	2391	0.0128	0.0659	0.0327	219	219	240.9	0	0	1	-360	360;
	1721	4911	0.00151	0.00547	0.03492	118	118	129.8	0	0	1	-360	360;
	1721	5381	0.0114	0.0589	0.0064	183	219	240.9	0	0	1	-360	360;
	1721	17261	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	1731	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360;
	1741	1851	0.0038	0.0081	0.0295	128	128	140.8	0	0	1	-360	360;
	1741	4511	0.0013	0.0025	0.0566	119	119	130.9	0	0	1	-360	360;
	1741	17411	0	0.0001	0	219	219	240.9	0	0	0	-360	360;
	1741	51319	0.0002	0.0004	0.0001	137	166	182.6	0	0	1	-360	360;
	1742	2202	0.0049	0.0361	0.0544	534	534	587.4	0	0	1	-360	360;
	1742	3122	0.0004	0.0045	0.3148	593	593	652.3	0	0	1	-360	360;
	1742	17431	0	0.0001	0	534	534	587.4	0	0	0	-360	360;
	1742	17462	0	0.0001	0	534	534	587.4	0	0	1	-360	360;
	1791	4201	0.0097	0.031	0.0032	166	166	182.6	0	0	1	-360	360;
	1791	4481	0.03	0.0665	0.0062	128	128	140.8	0	0	1	-360	360;
	1801	4111	0.0136	0.045	0.0272	130	130	143	0	0	1	-360	360;
	1801	17411	0.0134	0.0417	0.0604	130	130	143	0	0	1	-360	360;
	1821	3501	0.0951	0.2216	0.021	126	126	138.6	0	0	1	-360	360;
	1831	2091	0.0271	0.0868	0.0089	166	166	182.6	0	0	1	-360	360;
	1841	3641	0.0051	0.026	0.0029	219	219	240.9	0	0	1	-360	360;
	1841	5501	0.0222	0.0711	0.0073	137	166	182.6	0	0	1	-360	360;
	1851	24819	0.0035	0.0076	0.0008	128	128	140.8	0	0	0	-360	360;
	1861	2521	0.0053	0.0117	0.0011	125	125	137.5	0	0	1	-360	360;
	1861	2521	0.0052	0.0114	0.0011	125	125	137.5	0	0	1	-360	360;
	1861	10619	0.0216	0.0691	0.0071	166	166	182.6	0	0	1	-360	360;
	1871	2581	0.0034	0.0127	0.0382	124	124	136.4	0	0	1	-360	360;
	1871	20411	0.0009	0.0043	0.0196	130	130	143	0	0	1	-360	360;
	1881	2881	0.0467	0.1032	0.0096	128	128	140.8	0	0	1	-360	360;
	1881	3281	0.0385	0.1231	0.0126	166	166	182.6	0	0	1	-360	360;
	1881	4021	0.0142	0.0731	0.008	219	219	240.9	0	0	1	-360	360;
	1891	2041	0.0232	0.1199	0.013	219	219	240.9	0	0	1	-360	360;
	1891	4501	0.0006	0.003	0.0004	219	219	240.9	0	0	1	-360	360;
	1901	3341	0.0084	0.0186	0.0018	128	128	140.8	0	0	1	-360	360;
	1901	3341	0.0082	0.0186	0.0017	128	128	140.8	0	0	1	-360	360;
	1901	50619	0.0274	0.0606	0.0057	68	128	140.8	0	0	1	-360	360;
	1921	1961	0.0245	0.0543	0.0182	128	128	140.8	0	0	1	-360	360;
	1921	4341	0.0035	0.0079	0.0008	31	128	140.8	0	0	1	-360	360;
	1921	4351	0.0033	0.0076	0.0007	31	128	140.8	0	0	1	-360	360;
	1921	4721	0.01	0.0236	0.0033	128	128	140.8	0	0	1	-360	360;
	1921	5481	0.0272	0.0615	0.0058	128	128	140.8	0	0	1	-360	360;
	1931	4371	0.0176	0.0907	0.0099	219	219	240.9	0	0	1	-360	360;
	1931	4981	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360;
	1941	2401	0.0151	0.0483	0.005	166	166	182.6	0	0	1	-360	360;
	1941	4201	0.0325	0.1041	0.0107	166	166	182.6	0	0	1	-360	360;
	1941	4481	0.0436	0.1396	0.0143	166	166	182.6	0	0	1	-360	360;
	1961	2081	0.0006	0.0013	0.0002	128	128	140.8	0	0	0	-360	360;
	1961	3201	0.0117	0.0259	0.0035	128	128	140.8	0	0	1	-360	360;
	1971	2731	0.0007	0.0032	0.0147	130	130	143	0	0	1	-360	360;
	1971	16110	0.004	0.0205	0.0023	219	219	240.9	0	0	1	-360	360;
	1981	2821	0.0069	0.0355	0.0039	219	219	240.9	0	0	1	-360	360;
	1981	79016	0.0472	0.1068	0.0102	124	124	124	0	0	1	-360	360;
	1991	3641	0.0034	0.0091	0.0412	91	116	127.6	0	0	1	-360	360;
	2001	2141	0.0212	0.1102	0.0213	219	219	240.9	0	0	1	-360	360;
	2001	5441	0.0064	0.0326	0.0547	219	219	240.9	0	0	1	-360	360;
	2002	2742	0.0012	0.0154	0.0371	1070	1070	1177	0	0	1	-360	360;
	2002	3203	0.0117	0.0735	0.1168	804	804	884.4	0	0	1	-360	360;
	2021	3091	0.0111	0.0301	0.003	128	128	140.8	0	0	1	-360	360;
	2021	18010	0.0043	0.01	0.001	128	128	140.8	0	0	1	-360	360;
	2041	4001	0.0884	0.237	0.0413	128	128	140.8	0	0	1	-360	360;
	2041	4621	0.0119	0.0394	0.0209	130	130	143	0	0	1	-360	360;
	2041	20411	0	0.0001	0	166	166	182.6	0	0	1	-360	360;
	2042	2052	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2042	2562	0.0005	0.0033	0.0049	534	534	587.4	0	0	1	-360	360;
	2042	2972	0.0002	0.0018	0.1232	593	593	652.3	0	0	1	-360	360;
	2042	5462	0.0022	0.016	0.0241	534	534	587.4	0	0	1	-360	360;
	2051	3221	0.0001	0.0003	0.0023	124	124	136.4	0	0	1	-360	360;
	2052	2563	0.0005	0.0033	0.0049	534	534	587.4	0	0	1	-360	360;
	2052	5462	0.0021	0.0155	0.0234	534	534	587.4	0	0	1	-360	360;
	2090	2091	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	2090	2111	0.0044	0.0228	0.0025	219	219	240.9	0	0	1	-360	360;
	2090	2781	0.009	0.0451	0.1208	219	219	240.9	0	0	1	-360	360;
	2091	4951	0.009	0.0458	0.0485	219	219	240.9	0	0	1	-360	360;
	2101	4061	0.0117	0.0258	0.0025	128	128	140.8	0	0	1	-360	360;
	2101	35211	0.0262	0.0582	0.0054	128	128	140.8	0	0	1	-360	360;
	2121	2361	0.027	0.0601	0.0063	128	128	140.8	0	0	1	-360	360;
	2121	21261	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	2141	3201	0.0338	0.1745	0.019	219	219	240.9	0	0	1	-360	360;
	2161	21661	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	2181	2841	0.0293	0.0669	0.0063	128	128	140.8	0	0	1	-360	360;
	2181	3521	0.0201	0.1037	0.0113	219	219	240.9	0	0	1	-360	360;
	2181	4501	0.0082	0.0182	0.0017	128	128	140.8	0	0	1	-360	360;
	2202	3342	0.0069	0.0513	0.0774	534	534	587.4	0	0	1	-360	360;
	2202	3842	0.0043	0.0317	0.0479	534	534	587.4	0	0	1	-360	360;
	2202	3852	0.0036	0.0265	0.04	534	534	587.4	0	0	1	-360	360;
	2202	5202	0.003	0.0221	0.1443	351	351	386.1	0	0	1	-360	360;
	2204	3554	0.0009	0.01	0.226	1944	1944	2138.4	0	0	1	-360	360;
	2221	3881	0.0374	0.0958	0.0087	222	222	244.2	0	0	1	-360	360;
	2221	22261	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	2231	3211	0.0032	0.007	0.0007	128	128	140.8	0	0	1	-360	360;
	2241	22419	0.019	0.042	0.004	128	128	140.8	0	0	1	-360	360;
	2251	2571	0.0017	0.0144	0.1108	140	140	154	0	0	1	-360	360;
	2251	3421	0.0023	0.0048	0.0321	140	140	154	0	0	1	-360	360;
	2261	3381	0.0123	0.0498	0.0053	128	128	140.8	0	0	1	-360	360;
	2261	3841	0.0271	0.1393	0.0179	95	95	104.5	0	0	1	-360	360;
	2261	5321	0.0308	0.0681	0.0064	128	128	140.8	0	0	1	-360	360;
	2261	22610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2281	22861	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	2301	23019	0.0001	0.0002	0.0001	57	128	140.8	0	0	1	-360	360;
	2321	3581	0.0125	0.0276	0.0026	128	128	140.8	0	0	1	-360	360;
	2321	4071	0.0078	0.0172	0.0016	128	128	140.8	0	0	1	-360	360;
	2321	28710	0.0198	0.1024	0.0111	219	219	240.9	0	0	1	-360	360;
	2391	5301	0.0128	0.0659	0.0327	219	219	240.9	0	0	1	-360	360;
	2401	5321	0.0201	0.0642	0.0066	166	166	182.6	0	0	1	-360	360;
	2411	2741	0.0157	0.0501	0.0052	166	166	182.6	0	0	1	-360	360;
	2481	2491	0	0.0001	0	128	128	140.8	0	0	0	-360	360;
	2481	24819	0.0078	0.0172	0.0016	128	128	140.8	0	0	1	-360	360;
	2491	17411	0.0117	0.0258	0.0024	128	128	140.8	0	0	1	-360	360;
	2521	2681	0.0165	0.0365	0.0034	68	128	140.8	0	0	1	-360	360;
	2521	3501	0.0476	0.1053	0.0098	128	128	140.8	0	0	1	-360	360;
	2521	4981	0.0785	0.1737	0.0162	128	128	140.8	0	0	1	-360	360;
	2521	5341	0.0502	0.1111	0.0104	76	126	138.6	0	0	1	-360	360;
	2522	3522	0.0128	0.0954	0.144	534	534	587.4	0	0	1	-360	360;
	2522	5042	0.0064	0.0477	0.0719	534	534	587.4	0	0	1	-360	360;
	2541	2551	0	0.0001	0	128	128	140.8	0	0	0	-360	360;
	2541	2941	0.0018	0.004	0.03	107	107	117.7	0	0	1	-360	360;
	2541	5231	0.002	0.0042	0.0281	140	140	154	0	0	1	-360	360;
	2551	2951	0.0017	0.0036	0.0241	140	140	154	0	0	1	-360	360;
	2551	3081	0.0044	0.0098	0.0727	107	107	117.7	0	0	1	-360	360;
	2561	2571	0	0.0001	0	219	219	240.9	0	0	0	-360	360;
	2561	2581	0	0.0001	0	219	219	240.9	0	0	0	-360	360;
	2561	3781	0.003	0.0069	0.1412	119	119	130.9	0	0	1	-360	360;
	2561	4491	0.0033	0.0099	0.0061	129	129	141.9	0	0	1	-360	360;
	2562	2563	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2562	2962	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360;
	2562	5022	0.0005	0.0053	0.3668	593	593	652.3	0	0	1	-360	360;
	2563	4242	0.0006	0.0036	0.6798	332	332	365.2	0	0	1	-360	360;
	2571	2701	0.0218	0.0482	0.0047	128	128	140.8	0	0	1	-360	360;
	2571	4401	0.0023	0.0048	0.0262	131	131	144.1	0	0	1	-360	360;
	2571	5031	0.0394	0.104	0.0564	115	115	126.5	0	0	1	-360	360;
	2571	25611	0	0.0001	0	219	219	240.9	0	0	0	-360	360;
	2581	25611	0	0.0001	0	219	219	240.9	0	0	0	-360	360;
	2701	5031	0.0173	0.0552	0.0517	154	154	169.4	0	0	1	-360	360;
	2721	27219	0.0016	0.0035	0.0004	128	128	140.8	0	0	1	-360	360;
	2741	3261	0.0765	0.1692	0.0158	128	128	140.8	0	0	1	-360	360;
	2741	5441	0.0074	0.0381	0.0042	219	219	240.9	0	0	1	-360	360;
	2741	5441	0.0082	0.042	0.0046	219	219	240.9	0	0	1	-360	360;
	2741	5501	0.0537	0.1187	0.0111	128	128	140.8	0	0	1	-360	360;
	2741	27410	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2742	3342	0.0081	0.0601	0.0906	534	534	587.4	0	0	1	-360	360;
	2742	3642	0.0056	0.0415	0.0626	534	534	587.4	0	0	1	-360	360;
	2761	4101	0.002	0.0046	0.0887	119	119	130.9	0	0	1	-360	360;
	2771	16110	0.0079	0.0142	0.15	120	120	132	0	0	1	-360	360;
	2780	2781	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2781	4951	0.0047	0.0097	0.0652	105	105	115.5	0	0	1	-360	360;
	2801	28019	0.0061	0.0135	0.0013	128	128	140.8	0	0	1	-360	360;
	2821	28261	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	2841	3821	0.0282	0.0904	0.0125	166	166	182.6	0	0	1	-360	360;
	2841	4221	0.0079	0.0187	0.0018	128	128	140.8	0	0	1	-360	360;
	2841	4221	0.0089	0.0219	0.0021	128	128	140.8	0	0	1	-360	360;
	2841	4221	0.0068	0.0217	0.0023	166	166	182.6	0	0	1	-360	360;
	2841	4501	0.0302	0.0681	0.0064	128	128	140.8	0	0	1	-360	360;
	2842	3522	0.0038	0.0281	0.0424	534	534	587.4	0	0	1	-360	360;
	2842	3842	0.0049	0.0366	0.0552	534	534	587.4	0	0	1	-360	360;
	2852	4722	0.00031	0.00489	0.41386	593	593	652.3	0	0	1	-360	360;
	2861	3091	0.0079	0.0246	0.0091	137	143	157.3	0	0	1	-360	360;
	2861	3091	0.0079	0.0246	0.0091	137	143	157.3	0	0	1	-360	360;
	2861	3091	0.0047	0.0044	0.0044	124	124	136.4	0	0	1	-360	360;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360;
	2861	4281	0.001	0.0021	0.0111	131	131	144.1	0	0	1	-360	360;
	2861	4281	0.0009	0.002	0.0106	131	131	144.1	0	0	1	-360	360;
	2861	27219	0.009	0.0286	0.0058	131	131	144.1	0	0	0	-360	360;
	2870	2871	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360;
	2870	4091	0.0053	0.0111	0.0743	124	124	136.4	0	0	1	-360	360;
	2870	17010	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360;
	2870	28712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	2871	28019	0.0036	0.0092	0.0009	222	222	244.2	0	0	1	-360	360;
	2881	28810	0	0.0001	0	219	219	240.9	0	0	0	-360	360;
	2941	4651	0.0045	0.0098	0.0728	107	107	117.7	0	0	1	-360	360;
	2951	3081	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360;
	2981	3881	0.007	0.0155	0.0015	128	128	140.8	0	0	1	-360	360;
	3061	3881	0.0115	0.0592	0.0065	137	219	240.9	0	0	1	-360	360;
	3081	3091	0	0.0001	0	128	128	140.8	0	0	0	-360	360;
	3081	3871	0.0044	0.0094	0.0511	131	131	144.1	0	0	1	-360	360;
	3082	3122	0.0004	0.0047	0.3301	593	593	652.3	0	0	1	-360	360;
	3082	3852	0.0026	0.0164	0.026	550	833	916.3	0	0	1	-360	360;
	3082	30820	0	0.0001	0	802	802	882.2	0	0	1	-360	360;
	3091	18010	0.0055	0.0155	0.0293	140	140	154	0	0	0	-360	360;
	3101	31019	0.0002	0.0006	0.0001	129	129	141.9	0	0	1	-360	360;
	3122	5122	0.0001	0.0006	0.0359	548	593	652.3	0	0	1	-360	360;
	3190	3191	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	3190	3461	0.0152	0.0498	0.0051	166	166	182.6	0	0	1	-360	360;
	3190	5261	0.0046	0.0166	0.0015	128	128	140.8	0	0	1	-360	360;
	3191	31911	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360;
	3191	52610	0.0036	0.0187	0.0021	219	219	240.9	0	0	1	-360	360;
	3192	3332	0.0064	0.0402	0.0639	804	804	884.4	0	0	1	-360	360;
	3192	3462	0.0024	0.0149	0.0237	804	804	884.4	0	0	1	-360	360;
	3194	3944	0.00048	0.00555	0.12618	1100	1100	1210	0	0	1	-360	360;
	3200	3201	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	3201	3209	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3201	32210	0.0075	0.0387	0.0042	137	219	240.9	0	0	1	-360	360;
	3202	3203	0	0.0001	0	9999	9999	10998.9	0	0	0	-360	360;
	3202	3282	0.0145	0.0732	0.107	366	565	621.5	0	0	1	-360	360;
	3203	4722	0.0028	0.0203	0.0306	534	534	587.4	0	0	1	-360	360;
	3209	3221	0.0182	0.0428	0.0041	128	128	140.8	0	0	1	-360	360;
	3209	3801	0.0167	0.0368	0.0035	128	128	140.8	0	0	1	-360	360;
	3221	3961	0.0041	0.0133	0.0028	137	143	157.3	0	0	1	-360	360;
	3221	4021	0.0184	0.0949	0.0103	219	219	240.9	0	0	1	-360	360;
	3221	32210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3221	32211	0.0001	0.0004	0.0015	130	130	143	0	0	1	-360	360;
	3241	3841	0.0223	0.0716	0.0073	125	125	137.5	0	0	1	-360	360;
	3241	4081	0.0093	0.0297	0.0031	166	166	182.6	0	0	1	-360	360;
	3241	32461	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	3251	5281	0.006	0.0179	0.12	106	106	116.6	0	0	1	-360	360;
	3261	3341	0.0534	0.118	0.011	128	128	140.8	0	0	1	-360	360;
	3261	4251	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360;
	3261	32661	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	3281	3541	0.014	0.031	0.0029	128	128	140.8	0	0	1	-360	360;
	3281	4261	0.0523	0.1156	0.0108	76	128	140.8	0	0	1	-360	360;
	3281	5091	0.0026	0.0131	0.0026	219	219	240.9	0	0	1	-360	360;
	3281	32810	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3282	3472	0.0082	0.0607	0.0915	534	534	587.4	0	0	1	-360	360;
	3282	4942	0.0144	0.0795	0.1147	366	377	414.7	0	0	1	-360	360;
	3301	43619	0.0142	0.0735	0.008	219	219	240.9	0	0	1	-360	360;
	3321	4221	0.0095	0.021	0.002	128	128	140.8	0	0	1	-360	360;
	3330	3331	0	0.0001	0	219	219	240.9	0	0	1	-360	360;
	3330	28810	0.0079	0.0406	0.0044	219	219	240.9	0	0	1	-360	360;
	3361	3581	0.0064	0.0167	0.0017	128	128	140.8	0	0	1	-360	360;
	3381	4001	0.017	0.0877	0.0096	219	219	240.9	0	0	1	-360	360;
	3381	23019	0.0213	0.0957	0.0103	137	166	182.6	0	0	1	-360	360;
	3391	28810	0.0079	0.0166	0.1119	140	140	154	0	0	1	-360	360;
	3401	5441	0.0036	0.0075	0.0502	140	140	154	0	0	1	-360	360;
	3421	4101	0.0006	0.0012	0.0199	119	119	130.9	0	0	1	-360	360;
	3421	4401	0.0031	0.0067	0.0365	131	131	144.1	0	0	1	-360	360;
	3461	4611	0.0022	0.0111	0.0012	219	219	240.9	0	0	1	-360	360;
	3461	4611	0.0022	0.0111	0.0012	219	219	240.9	0	0	1	-360	360;
	3461	4681	0.0333	0.1075	0.011	166	166	182.6	0	0	1	-360	360;
	3461	5141	0.0017	0.0056	0.0006	128	128	140.8	0	0	0	-360	360;
	3461	5281	0.0602	0.1354	0.0127	128	128	140.8	0	0	1	-360	360;
	3461	5281	0.0279	0.1443	0.0157	219	219	240.9	0	0	1	-360	360;
	3461	51410	0.0017	0.0056	0.0006	128	128	140.8	0	0	0	-360	360;
	3462	3472	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3462	3942	0.0003	0.0026	0.178	593	593	652.3	0	0	1	-360	360;
	3462	5142	0.0004	0.0025	0.0037	802	802	882.2	0	0	1	-360	360;
	3472	5142	0.0004	0.0024	0.0039	804	804	884.4	0	0	1	-360	360;
	3501	4001	0.0719	0.1595	0.0149	128	128	140.8	0	0	1	-360	360;
	3501	4701	0.0242	0.0535	0.0068	128	128	140.8	0	0	1	-360	360;
	3501	4711	0.0195	0.043	0.0051	124	124	136.4	0	0	1	-360	360;
	3521	4061	0.0203	0.0447	0.0042	128	128	140.8	0	0	1	-360	360;
	3521	4781	0.0583	0.129	0.012	128	128	140.8	0	0	1	-360	360;
	3521	35211	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	3521	35261	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	3522	5462	0.0071	0.053	0.08	534	534	587.4	0	0	1	-360	360;
	3541	3901	0.0053	0.0245	0.0027	219	219	240.9	0	0	1	-360	360;
	3541	4681	0.0438	0.1006	0.0123	128	128	140.8	0	0	1	-360	360;
	3541	32810	0.0179	0.0396	0.0089	110	110	121	0	0	1	-360	360;
	3551	4481	0.0151	0.0334	0.0032	128	128	140.8	0	0	1	-360	360;
	3554	3944	0.0033	0.0378	0.858	1944	1944	2138.4	0	0	1	-360	360;
	3561	4961	0.0611	0.1352	0.0126	128	128	140.8	0	0	1	-360	360;
	3561	35211	0.0628	0.1389	0.013	128	128	140.8	0	0	1	-360	360;
	3561	35661	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	3561	35662	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3581	5191	0.049	0.1568	0.016	166	166	182.6	0	0	1	-360	360;
	3581	5361	0.0541	0.1196	0.0127	128	128	140.8	0	0	1	-360	360;
	3581	28019	0.0578	0.1317	0.0124	128	128	140.8	0	0	1	-360	360;
	3581	35861	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	3581	35862	0	0.01	0	128	128	140.8	0	0	1	-360	360;
	3581	89516	0.03449	0.07653	0.00709	126	126	126	0	0	1	-360	360;
	3601	39610	0.0014	0.0031	0.0165	68	100	110	0	0	1	-360	360;
	3611	39610	0.0015	0.0031	0.0167	68	131	144.1	0	0	1	-360	360;
	3621	5301	0.0162	0.0358	0.0034	68	128	140.8	0	0	1	-360	360;
	3641	3651	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3751	4651	0.0022	0.0045	0.0301	140	140	154	0	0	1	-360	360;
	3751	5231	0.001	0.0021	0.0141	140	140	154	0	0	1	-360	360;
	3761	20411	0.0027	0.0099	0.0163	125	130	143	0	0	1	-360	360;
	3781	4211	0.0008	0.0018	0.0358	119	119	130.9	0	0	0	-360	360;
	3781	5521	0.0008	0.0016	0.0086	131	131	144.1	0	0	1	-360	360;
	3801	5481	0.0303	0.0691	0.0065	128	128	140.8	0	0	1	-360	360;
	3821	35211	0.0235	0.052	0.0049	128	128	140.8	0	0	1	-360	360;
	3841	3851	0	0.0001	0	128	128	140.8	0	0	0	-360	360;
	3841	27219	0.0022	0.0069	0.0019	137	143	157.3	0	0	1	-360	360;
	3841	27281	0.003	0.0087	0.0008	128	128	140.8	0	0	1	-360	360;
	3842	3852	0	0.0001	0	534	534	587.4	0	0	0	-360	360;
	3842	5202	0.0058	0.0442	0.1839	351	351	386.1	0	0	1	-360	360;
	3842	30820	0.0026	0.0164	0.026	550	833	916.3	0	0	1	-360	360;
	3851	4621	0.0093	0.0296	0.0031	166	166	182.6	0	0	1	-360	360;
	3851	4741	0.0082	0.0239	0.0024	128	128	140.8	0	0	1	-360	360;
	3851	13219	0.0322	0.1031	0.0106	166	166	182.6	0	0	1	-360	360;
	3852	4943	0.0169	0.0936	0.135	365	377	414.7	0	0	1	-360	360;
	3852	5462	0.0027	0.0195	0.0295	534	534	587.4	0	0	1	-360	360;
	3861	3871	0	0.0001	0	128	128	140.8	0	0	0	-360	360;
	3861	4651	0.0026	0.0047	0.0746	100	100	110	0	0	1	-360	360;
	3861	4651	0.0029	0.0062	0.0338	131	131	144.1	0	0	1	-360	360;
	3871	5131	0.0029	0.0056	0.0703	100	100	110	0	0	0	-360	360;
	3901	3981	0.0011	0.0025	0.0003	45	128	140.8	0	0	1	-360	360;
	3901	3991	0.0011	0.0024	0.0002	45	128	140.8	0	0	1	-360	360;
	3934	3944	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	3934	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	3934	4384	0.002	0.0234	0.53	997	1944	2138.4	0	0	1	-360	360;
	3941	52219	0.0042	0.0215	0.0024	219	219	240.9	0	0	1	-360	360;
	3942	4522	0.0007	0.0085	0.0205	700	992	1091.2	0	0	1	-360	360;
	3944	3954	0	0.0001	0	9999	9999	10998.9	0	0	0	-360	360;
	3961	5181	0.0008	0.0036	0.0364	223	223	245.3	0	0	1	-360	360;
	3961	5181	0.0007	0.0032	0.032	223	223	245.3	0	0	1	-360	360;
	3961	32210	0.0041	0.0133	0.0028	120	143	157.3	0	0	1	-360	360;
	3961	39610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	3961	39670	0	0.0001	0	219	219	240.9	0	0	1	-360	360;
	4001	40061	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	4041	4371	0.0216	0.048	0.0045	125	125	137.5	0	0	1	-360	360;
	4041	5241	0.0131	0.0289	0.0027	68	128	140.8	0	0	1	-360	360;
	4041	5251	0.0129	0.0286	0.0027	68	128	140.8	0	0	1	-360	360;
	4041	40461	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	4041	40462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	4111	17411	0.0022	0.0047	0.0311	140	140	154	0	0	1	-360	360;
	4201	13219	0.0128	0.0407	0.0042	166	166	182.6	0	0	1	-360	360;
	4211	4651	0.0008	0.0019	0.0376	119	119	130.9	0	0	1	-360	360;
	4242	4462	0.0003	0.0013	0.2612	332	332	365.2	0	0	1	-360	360;
	4361	43619	0.0171	0.0379	0.0036	128	128	140.8	0	0	1	-360	360;
	4382	5172	0.0017	0.0126	0.019	534	534	587.4	0	0	1	-360	360;
	4384	5464	0.0024	0.0278	0.6309	997	1944	2138.4	0	0	1	-360	360;
	4441	50619	0.0349	0.0771	0.0072	68	128	140.8	0	0	1	-360	360;
	4461	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360;
	4462	4472	0	0.0366	0	450	450	495	0	0	1	-360	360;
	4462	5022	0.0001	0.0001	0.0033	593	593	652.3	0	0	1	-360	360;
	4462	44661	0	0.001	0	999	999	1098.9	0	0	1	-360	360;
	4471	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360;
	4472	17431	0.0012	0.0049	0.6184	267	267	293.7	0	0	1	-360	360;
	4472	30820	0.001	0.0043	0.5037	267	267	293.7	0	0	1	-360	360;
	4472	30820	0.0005	0.0032	0.7216	351	351	386.1	0	0	1	-360	360;
	4472	44662	0	0.001	0	999	999	1098.9	0	0	1	-360	360;
	4481	22419	0.0403	0.1789	0.0191	223	223	245.3	0	0	1	-360	360;
	4522	5142	0.0012	0.0073	0.1734	461	461	507.1	0	0	1	-360	360;
	4651	44681	0.0005	0.0011	0.0157	45	112	123.2	0	0	1	-360	360;
	4701	4711	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	4721	4731	0	0.0001	0	166	166	182.6	0	0	0	-360	360;
	4721	5181	0.0067	0.0345	0.0038	219	219	240.9	0	0	1	-360	360;
	4731	4761	0.0033	0.0073	0.0007	99	99	108.9	0	0	1	-360	360;
	4731	5181	0.006	0.0306	0.0047	219	219	240.9	0	0	1	-360	360;
	4731	47261	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	4741	23019	0.0201	0.085	0.009	128	128	140.8	0	0	1	-360	360;
	4781	4961	0.0226	0.0499	0.0047	128	128	140.8	0	0	1	-360	360;
	4941	22419	0.0075	0.0388	0.0069	219	219	240.9	0	0	1	-360	360;
	4941	31019	0.0338	0.1745	0.019	219	219	240.9	0	0	1	-360	360;
	4941	50019	0.0212	0.0468	0.0062	128	128	140.8	0	0	1	-360	360;
	4942	4943	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	4961	49662	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	4981	5041	0.0173	0.0382	0.0036	128	128	140.8	0	0	1	-360	360;
	4981	5041	0.0187	0.0413	0.0039	128	128	140.8	0	0	1	-360	360;
	4981	49861	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	4991	5361	0.0069	0.0152	0.0015	128	128	140.8	0	0	1	-360	360;
	5001	50019	0.0032	0.0069	0.0007	128	128	140.8	0	0	1	-360	360;
	5022	5222	0	0.0001	0	1944	1944	2138.4	0	0	0	-360	360;
	5041	17010	0.0309	0.1599	0.0174	219	219	240.9	0	0	1	-360	360;
	5061	50619	0.0032	0.0069	0.0007	45	128	140.8	0	0	1	-360	360;
	5091	10210	0.0035	0.0179	0.004	219	219	240.9	0	0	1	-360	360;
	5122	5222	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360;
	5141	51410	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	5221	52219	0.0046	0.01	0.001	128	128	140.8	0	0	1	-360	360;
	5261	52610	0	0.0001	0	1944	1944	2138.4	0	0	0	-360	360;
	5261	52661	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	5271	5381	0.0083	0.0428	0.0047	219	219	240.9	0	0	1	-360	360;
	5271	32810	0.0176	0.0909	0.0099	219	219	240.9	0	0	1	-360	360;
	5281	43619	0.0071	0.0368	0.004	219	219	240.9	0	0	1	-360	360;
	5281	52861	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	5301	31019	0.0163	0.0842	0.0092	219	219	240.9	0	0	1	-360	360;
	5301	53061	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	5462	54622	0	0.0001	0	593	593	652.3	0	0	0	-360	360;
	5464	54640	0	0.02874	0	1713	1713	1884.3	0	0	1	-360	360;
	5464	90440	0.0027	0.0311	0.7066	1944	1944	2138.4	0	0	1	-360	360;
	5501	55061	0	0.0001	0	128	128	140.8	0	0	1	-360	360;
	10204	10205	0	0.0001	0	128	128	140.8	0	0	0	-360	360;
	11204	11234	0.15499	0.16288	0.00025	20.7	20.7	22.77	0	0	1	-360	360;
	11214	11224	0.0787	0.2182	0.0083	44.1	44.1	48.51	0	0	1	-360	360;
	11234	11244	0.0765	0.1786	0.0309	44.1	44.1	48.51	0	0	1	-360	360;
	11234	11254	0.3178	0.334	0.0052	20.7	20.7	22.77	0	0	1	-360	360;
	12201	68563	0.646	0.3656	0.0001	0	0	0	0	0	1	-360	360;
	12804	12814	0.0586	0.1368	0.0237	44.1	44.1	48.51	0	0	1	-360	360;
	13001	13011	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360;
	13011	13021	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360;
	13114	13134	0.0612	0.171	0.0056	44.1	44.1	48.51	0	0	1	-360	360;
	13124	68272	0.0061	0.0097	0.0001	39.6	39.6	43.56	0	0	1	-360	360;
	13124	68273	0.0061	0.0097	0.0001	39.6	39.6	43.56	0	0	1	-360	360;
	13404	13424	0.2088	0.3321	0.0007	39.6	39.6	43.56	0	0	1	-360	360;
	13404	13434	0.1128	0.1794	0.0004	39.6	39.6	43.56	0	0	1	-360	360;
	13404	13494	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	13404	17044	0	0.0001	0	10	10	11	0	0	0	-360	360;
	13424	13484	0.0785	0.0838	0.0006	29.6	29.6	32.56	0	0	1	-360	360;
	13434	13464	0.0765	0.1254	0.0022	39.6	39.6	43.56	0	0	1	-360	360;
	13444	13454	0.0364	0.106	0.0002	60.5	60.5	66.55	0	0	1	-360	360;
	13444	13494	0.0193	0.0509	0.0038	44.1	44.1	48.51	0	0	1	-360	360;
	13604	13614	0.2739	0.2878	0.0005	29.6	29.6	32.56	0	0	1	-360	360;
	14001	68143	1.144	1.82	0.0001	8.8	8.8	9.68	0	0	1	-360	360;
	14004	14024	0.1874	0.2982	0.0011	39.6	39.6	43.56	0	0	1	-360	360;
	14012	14022	0.44	0.7	0.0002	17.9	17.9	19.69	0	0	1	-360	360;
	14014	14054	0.1499	0.1575	0.0003	25.7	25.7	28.27	0	0	1	-360	360;
	14014	14064	0.0415	0.1208	0.0003	60.5	60.5	66.55	0	0	1	-360	360;
	14024	14034	0.4288	0.4507	0.0007	25.7	25.7	28.27	0	0	1	-360	360;
	14024	14044	0.1705	0.1792	0.0003	25.7	25.7	28.27	0	0	1	-360	360;
	14064	14074	0.0609	0.1775	0.0004	49	49	53.9	0	0	1	-360	360;
	14204	68298	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	14204	68300	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	14402	14412	0.4992	0.7924	0.0003	13.2	13.2	14.52	0	0	1	-360	360;
	14404	14414	0.5266	0.424	0.0002	20.7	20.7	22.77	0	0	1	-360	360;
	14604	14614	0.11575	0.33776	0.00064	49	49	53.9	0	0	1	-360	360;
	15102	15122	0.0276	0.0438	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	15102	15142	0.036	0.0463	0.0033	28.4	28.4	31.24	0	0	1	-360	360;
	15122	15132	0.1895	0.2544	0.0035	17.9	17.9	19.69	0	0	1	-360	360;
	15502	15512	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	15504	15514	0.2067	0.2172	0.0004	20.7	20.7	22.77	0	0	1	-360	360;
	15504	15534	0.0364	0.106	0.0002	60.5	60.5	66.55	0	0	1	-360	360;
	15524	15534	0.0786	0.2293	0.0005	60.5	60.5	66.55	0	0	1	-360	360;
	15702	68260	0.1926	0.3063	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	15704	35804	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	17004	17044	0	0.0001	0	10	10	11	0	0	1	-360	360;
	17411	24819	0.0046	0.01	0.001	128	128	140.8	0	0	1	-360	360;
	18604	18614	0.374	0.3976	0.0007	22.3	22.3	24.53	0	0	1	-360	360;
	18804	18834	0.2739	0.2878	0.0005	29.6	29.6	32.56	0	0	1	-360	360;
	19002	19072	0.28397	0.365	0.00642	18.1	18.1	19.91	0	0	1	-360	360;
	19004	19014	0.2144	0.22532	0.00035	20.7	20.7	22.77	0	0	1	-360	360;
	19302	19312	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360;
	19302	19322	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360;
	19318	19322	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	21004	21014	0.6148	0.6461	0.001	20.7	20.7	22.77	0	0	1	-360	360;
	21004	21024	0.3455	0.3651	0.0005	20.7	20.7	22.77	0	0	1	-360	360;
	21014	21024	0.1097	0.1746	0.0004	39.6	39.6	43.56	0	0	1	-360	360;
	21404	21414	0.0195	0.0567	0.0002	60.5	60.5	66.55	0	0	1	-360	360;
	21601	21611	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	21604	21614	0.17339	0.19575	0.00383	20.7	20.7	22.77	0	0	1	-360	360;
	21614	21624	0.1079	0.1299	0.0054	29.6	29.6	32.56	0	0	1	-360	360;
	21801	21811	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	21802	21812	0.2462	0.3899	0.0002	11	11	12.1	0	0	1	-360	360;
	21804	21814	0.0163	0.0442	0.0024	44.1	44.1	48.51	0	0	1	-360	360;
	21804	21824	1.0332	1.182	0	14.8	14.8	16.28	0	0	1	-360	360;
	21804	21834	0.0212	0.0617	0.0002	49	49	53.9	0	0	1	-360	360;
	21804	21864	0.3388	0.3564	0.0007	44.1	44.1	48.51	0	0	1	-360	360;
	21814	21854	0.0159	0.037	0.0064	44.1	44.1	48.51	0	0	1	-360	360;
	21822	21842	0.4888	0.77	0.0007	17.9	17.9	19.69	0	0	1	-360	360;
	21822	68313	0.3686	0.5863	0.0002	17.9	17.9	19.69	0	0	1	-360	360;
	21834	21844	0.155	0.1629	0.0003	51	51	56.1	0	0	1	-360	360;
	22201	22221	1.1	1.75	0.0001	8.8	8.8	9.68	0	0	1	-360	360;
	22204	22224	0.744	0.7819	0.0013	23.4	23.4	25.74	0	0	1	-360	360;
	22204	22244	0.1499	0.1575	0.0003	25.7	25.7	28.27	0	0	1	-360	360;
	22204	22254	0.2894	0.3041	0.0005	25.7	25.7	28.27	0	0	1	-360	360;
	22204	22264	0.3689	0.2864	0.0001	21.1	21.1	23.21	0	0	1	-360	360;
	22204	22284	0.1352	0.3944	0.0008	49	49	53.9	0	0	1	-360	360;
	22224	22234	0.4624	0.486	0.0008	23.4	23.4	25.74	0	0	1	-360	360;
	22232	22252	0.66	1.05	0.0003	17.9	17.9	19.69	0	0	1	-360	360;
	22234	22244	0.4185	0.4398	0.0007	25.7	25.7	28.27	0	0	1	-360	360;
	22271	22282	0.495	0.7876	0.0003	17.9	17.9	19.69	0	0	1	-360	360;
	22814	22824	0.0339	0.0791	0.0137	44.1	44.1	48.51	0	0	1	-360	360;
	23604	23614	0.0098	0.0228	0.004	44.1	44.1	48.51	0	0	1	-360	360;
	23611	23621	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360;
	23612	23622	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360;
	23622	23632	0.4345	0.69125	0.00019	17.9	17.9	19.69	0	0	1	-360	360;
	26700	26702	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	26702	26709	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360;
	26702	26710	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360;
	26702	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	26703	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	26705	26712	0.02266	0.01801	0.00517	999	999	1098.9	0	0	1	-360	360;
	26705	26722	0.194	0.62238	0.0012	999	999	1098.9	0	0	1	-360	360;
	27004	68566	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	27302	27361	0.0001	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	27702	27703	0.16	0.061	0.00013	99	99	108.9	0	0	1	-360	360;
	27712	27722	0.143	0.2276	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	27804	27805	0	0.0001	0	164	164	180.4	0	0	0	-360	360;
	28710	28712	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360;
	28814	28834	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360;
	28824	28834	0.0521	0.1216	0.0211	44.1	44.1	48.51	0	0	1	-360	360;
	31001	31011	1.562	2.485	4e-05	8.8	8.8	9.68	0	0	1	-360	360;
	31004	31014	0.09791	0.11422	0.00369	20.7	20.7	22.77	0	0	1	-360	360;
	31004	31024	0.0625	0.0994	0.0002	39.6	39.6	43.56	0	0	1	-360	360;
	32502	32512	0.0932	0.1444	0.0003	17.9	17.9	19.69	0	0	1	-360	360;
	32502	32522	0.1341	0.2026	0.0009	17.9	17.9	19.69	0	0	1	-360	360;
	32502	32542	0.19	0.1076	0.0001	0	0	0	0	0	1	-360	360;
	32504	32514	0.005	0.0117	0.0021	44.1	44.1	48.51	0	0	1	-360	360;
	32504	32524	0.0775	0.0815	0.0002	29.6	29.6	32.56	0	0	1	-360	360;
	32504	32544	0.1034	0.1086	0.0002	29.6	29.6	32.56	0	0	1	-360	360;
	32524	32534	0.0362	0.0381	0.0001	29.6	29.6	32.56	0	0	1	-360	360;
	32554	32564	0.0033	0.0076	0.0014	44.1	44.1	48.51	0	0	1	-360	360;
	33004	33014	0.1727	0.5036	0.001	60.5	60.5	66.55	0	0	1	-360	360;
	33014	33024	0.217	0.2281	0.0004	29.6	29.6	32.56	0	0	1	-360	360;
	33014	68564	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	33024	33034	0.193	0.2192	0.0055	29.6	29.6	32.56	0	0	1	-360	360;
	34602	68165	0.0658	0.0814	0.0015	18.1	18.1	19.91	0	0	1	-360	360;
	35231	90020	0.0026	0.021	0.1269	881	881	969.1	0	0	1	-360	360;
	35232	90020	0.0026	0.021	0.1269	881	881	969.1	0	0	1	-360	360;
	35804	35814	0.5848	0.6921	0.0043	39.6	39.6	43.56	0	0	1	-360	360;
	35804	35824	0.1765	0.3539	0.0001	39.4	39.4	43.34	0	0	1	-360	360;
	36204	36214	0.01352	0.03945	7e-05	49	49	53.9	0	0	1	-360	360;
	36402	36412	0.1022	0.1313	0.0093	28.4	28.4	31.24	0	0	1	-360	360;
	36402	36422	0.1343	0.1726	0.0122	28.4	28.4	31.24	0	0	1	-360	360;
	36402	36432	0.2334	0.3	0.00527	18.1	18.1	19.91	0	0	1	-360	360;
	36402	36442	0.121	0.1497	0.0027	18.1	18.1	19.91	0	0	1	-360	360;
	36432	36452	0.0935	0.14875	4e-05	17.9	17.9	19.69	0	0	1	-360	360;
	36432	36462	0.0156	0.02	0.0004	18.1	18.1	19.91	0	0	1	-360	360;
	36442	36482	0.0128	0.0158	0.0003	18.1	18.1	19.91	0	0	1	-360	360;
	36442	36492	0.0987	0.1221	0.0022	18.1	18.1	19.91	0	0	1	-360	360;
	38004	38014	0.0336	0.0783	0.0136	44.1	44.1	48.51	0	0	1	-360	360;
	38201	38231	0.11	0.175	0.0001	8.8	8.8	9.68	0	0	1	-360	360;
	38203	38204	0.1912	0.2009	0.0004	29.6	29.6	32.56	0	0	1	-360	360;
	38204	38214	0.2451	0.2954	0.0005	49	49	53.9	0	0	1	-360	360;
	38204	38224	0.0335	0.0936	0.0002	39.6	39.6	43.56	0	0	1	-360	360;
	38211	38242	1.0406	1.64	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	38214	38264	0.2584	0.2715	0.0005	20.7	20.7	22.77	0	0	1	-360	360;
	38224	38234	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	38224	38254	0.6148	0.6461	0.001	20.4	20.4	22.44	0	0	1	-360	360;
	38233	38234	0.1266	0.1331	0.0003	29.6	29.6	32.56	0	0	1	-360	360;
	38234	38244	0.3297	0.3574	0	22.3	22.3	24.53	0	0	1	-360	360;
	38264	38284	0.146	0.1585	0.0019	29.6	29.6	32.56	0	0	1	-360	360;
	40904	67037	0.0442	0.0703	0.0002	39.6	39.6	43.56	0	0	1	-360	360;
	40912	40922	0.0424	0.0674	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	40922	40932	0.1029	0.1637	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	40973	68308	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	42202	42212	0.3933	0.6257	0.0002	17.9	17.9	19.69	0	0	1	-360	360;
	42204	42214	0.5167	0.543	0.0009	29.6	29.6	32.56	0	0	1	-360	360;
	42204	42224	0.0431	0.1364	0.0001	45	45	49.5	0	0	1	-360	360;
	42224	42234	0.1835	0.1928	0.0003	51	51	56.1	0	0	1	-360	360;
	42234	42244	0.155	0.1629	0.0003	29.6	29.6	32.56	0	0	1	-360	360;
	42244	68554	0.0259	0.0272	0.0001	29.6	29.6	32.56	0	0	1	-360	360;
	43704	43724	0.041	0.1196	0.0003	49	49	53.9	0	0	1	-360	360;
	44804	44814	0.0397	0.0631	0.0002	39.6	39.6	43.56	0	0	1	-360	360;
	46503	46513	0	0.0001	0	999	999	1098.9	0	0	0	-360	360;
	46804	46814	0.3382	0.3586	0.0004	22.3	22.3	24.53	0	0	1	-360	360;
	46804	46834	0.0761	0.2219	0.0005	49	49	53.9	0	0	1	-360	360;
	46804	46854	0.2194	0.2305	0.0004	29.6	29.6	32.56	0	0	1	-360	360;
	46804	68547	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	46814	46824	0.2635	0.2769	0.0005	29.6	29.6	32.56	0	0	1	-360	360;
	46834	46844	0.062	0.0652	0.0002	25.7	25.7	28.27	0	0	1	-360	360;
	49504	49514	0.0303	0.0707	0.0123	44.1	44.1	48.51	0	0	1	-360	360;
	49514	49524	0.1189	0.1249	0.0002	20.7	20.7	22.77	0	0	1	-360	360;
	49802	49832	0.1376	0.2188	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	49804	49814	0.6768	0.7114	0.0012	23.4	23.4	25.74	0	0	1	-360	360;
	49832	49842	0.2256	0.3588	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	49832	68101	0.352	0.56	0.0002	17.9	17.9	19.69	0	0	1	-360	360;
	49912	49932	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360;
	49912	49942	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360;
	49922	49952	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360;
	49952	49962	0.055	0.0876	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	49952	49982	0.0324	0.0385	0.0003	11	11	12.1	0	0	1	-360	360;
	50004	50014	0.8985	1.071	0.0018	25.7	25.7	28.27	0	0	1	-360	360;
	52201	52211	1.65	2.625	4e-05	0	0	0	0	0	1	-360	360;
	52204	52214	0.0027	0.0062	0.0011	44.1	44.1	48.51	0	0	1	-360	360;
	52204	52224	0.08266	0.08687	0.00013	20.7	20.7	22.77	0	0	1	-360	360;
	52224	52234	0.3281	0.3448	0.0054	20.7	20.7	22.77	0	0	1	-360	360;
	52604	52654	0.0127	0.037	0.0001	60.5	60.5	66.55	0	0	1	-360	360;
	52604	52694	0.248	0.2607	0.0005	29.6	29.6	32.56	0	0	1	-360	360;
	52605	52615	0.0646	0.0679	0.0002	23.4	23.4	25.74	0	0	1	-360	360;
	52605	52694	0.1873	0.1969	0.0004	29.6	29.6	32.56	0	0	1	-360	360;
	52614	52624	0.0619	0.1444	0.025	44.1	44.1	48.51	0	0	1	-360	360;
	52624	52634	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360;
	52624	52644	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360;
	52625	52674	0.0473	0.0752	0.0002	39.6	39.6	43.56	0	0	1	-360	360;
	52654	52664	0.4779	0.5023	0.0008	29.6	29.6	32.56	0	0	1	-360	360;
	52664	52674	0.064	0.1019	0.0002	39.6	39.6	43.56	0	0	1	-360	360;
	52674	52684	0.0656	0.1043	0.0002	39.6	39.6	43.56	0	0	1	-360	360;
	52704	52794	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360;
	52705	52714	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360;
	52705	52724	0	0.0001	0	999	999	1098.9	0	0	1	-360	360;
	52724	52754	0.13712	0.24432	0.00038	25.7	25.7	28.27	0	0	1	-360	360;
	52724	52764	0.0293	0.0684	0.0119	44.1	44.1	48.51	0	0	1	-360	360;
	53002	53012	0.055	0.0875	2e-05	17.9	17.9	19.69	0	0	1	-360	360;
	53004	53014	0.34355	0.36105	0.00056	20.7	20.7	22.77	0	0	1	-360	360;
	53004	53024	0.11575	0.33776	0.00064	49	49	53.9	0	0	1	-360	360;
	53012	53022	0.143	0.2275	6e-05	17.9	17.9	19.69	0	0	1	-360	360;
	53024	53034	0.06337	0.1849	0.00035	49	49	53.9	0	0	1	-360	360;
	53042	53062	0.231	0.3675	0.0001	17.9	17.9	19.69	0	0	1	-360	360;
	53052	53072	0.11	0.175	5e-05	17.9	17.9	19.69	0	0	1	-360	360;
	53614	53624	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360;
	54401	54411	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360;
	54402	54425	0.32262	0.50375	0.00083	17.9	17.9	19.69	0	0	1	-360	360;
	54404	54414	0.13949	0.14659	0.00023	25.7	25.7	28.27	0	0	1	-360	360;
	54404	54424	0.22731	0.23889	0.00037	25.7	25.7	28.27	0	0	1	-360	360;
	54412	54422	0.32262	0.50375	0.00083	17.9	17.9	19.69	0	0	1	-360	360;
	54422	54426	0.22778	0.36	0.00027	17.9	17.9	19.69	0	0	1	-360	360;
	68168	68202	0.4676	0.7438	0.0003	17.9	17.9	19.69	0	0	1	-360	360;
	68313	68314	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360;
	70010	79010	0.03948	0.09468	0.01902	124	124	124	0	0	1	-360	360;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360;
	70030	70090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	70032	70033	0	0.0001	0	0	0	0	0	0	1	-360	360;
	70032	79080	0.3014	0.75351	0.00097	30	30	30	0	0	1	-360	360;
	70032	79081	0.23436	0.5859	0.00075	30	30	30	0	0	1	-360	360;
	70080	70090	0.06125	0.07971	0.00105	0	0	0	0	0	1	-360	360;
	70080	70091	0.04435	0.0807	0.00018	0	0	0	0	0	1	-360	360;
	70090	70093	0.03903	0.0975	0.00013	0	0	0	0	0	1	-360	360;
	70090	70094	0.03269	0.0816	0.00011	0	0	0	0	0	1	-360	360;
	70111	74511	0.00855	0.02231	0.00377	103	103	103	0	0	1	-360	360;
	70112	74512	0.00855	0.02231	0.00377	103	103	103	0	0	1	-360	360;
	70311	81510	0.01162	0.02994	0.00303	103	103	103	0	0	1	-360	360;
	70312	81510	0.01162	0.02994	0.00303	103	103	103	0	0	1	-360	360;
	70330	70390	0	0.0001	0	0	0	0	0	0	1	-360	360;
	70510	72010	0.02259	0.0582	0.00589	103	103	103	0	0	1	-360	360;
	70510	72010	0.02259	0.0582	0.00589	103	103	103	0	0	1	-360	360;
	70510	78511	0.02283	0.05361	0.00487	86	86	86	0	0	1	-360	360;
	70510	78512	0.02271	0.05291	0.0049	87	87	87	0	0	1	-360	360;
	70520	81020	0.00204	0.01913	0.11407	881	881	881	0	0	1	-360	360;
	70520	81520	0.00155	0.01445	0.08889	881	881	881	0	0	1	-360	360;
	70520	85020	0.00294	0.02743	0.16876	881	881	881	0	0	1	-360	360;
	70520	86220	4e-05	0.00034	0.00201	881	881	881	0	0	1	-360	360;
	71011	81510	0.01306	0.03455	0.00332	124	124	124	0	0	1	-360	360;
	71012	81510	0.01502	0.03973	0.00381	124	124	124	0	0	1	-360	360;
	71032	71090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	71033	71034	0.5256	0.5256	0.00059	0	0	0	0	0	1	-360	360;
	71033	71090	0.1203	0.1456	0.00014	0	0	0	0	0	1	-360	360;
	71034	71035	0.4605	0.4605	0.00052	0	0	0	0	0	1	-360	360;
	71034	71080	0.2674	0.1979	0.00016	0	0	0	0	0	1	-360	360;
	71035	71090	0.3885	0.617	0.0006	0	0	0	0	0	1	-360	360;
	71036	71090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	71080	71091	0.0418	0.0336	2e-05	0	0	0	0	0	1	-360	360;
	71511	90012	0.02403	0.06239	0.00622	103	103	103	0	0	1	-360	360;
	71512	90012	0.01855	0.04902	0.00471	103	103	103	0	0	1	-360	360;
	71530	71590	0	0.0001	0	0	0	0	0	0	0	-360	360;
	72010	81510	0.02769	0.073	0.00705	124	124	124	0	0	1	-360	360;
	72010	81510	0.02651	0.06989	0.00675	124	124	124	0	0	1	-360	360;
	72010	83011	0.0071	0.02336	0.00249	113	113	113	0	0	1	-360	360;
	72010	83012	0.0071	0.02336	0.00249	113	113	113	0	0	1	-360	360;
	72511	74512	0.02769	0.07132	0.00722	103	103	103	0	0	1	-360	360;
	72512	74512	0.02769	0.07132	0.00722	103	103	103	0	0	1	-360	360;
	72530	72590	0	0.0001	0	0	0	0	0	0	0	-360	360;
	73011	76511	0.00479	0.00462	0.0531	82	82	82	0	0	1	-360	360;
	73012	76512	0.00479	0.00462	0.0531	82	82	82	0	0	1	-360	360;
	73031	73032	0	0.0001	0	0	0	0	0	0	1	-360	360;
	73031	73090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	73031	74730	0.0062	0.00811	0.00191	30	30	30	0	0	1	-360	360;
	73031	74730	0.00563	0.00736	0.00181	30	30	30	0	0	1	-360	360;
	73031	78030	0.01249	0.01291	0.00177	30	30	30	0	0	1	-360	360;
	73031	89030	0.01569	0.01062	0.00181	30	30	30	0	0	1	-360	360;
	73032	73090	0	0.0001	0	0	0	0	0	0	0	-360	360;
	73032	74730	0.00871	0.00586	0.00181	30	30	30	0	0	1	-360	360;
	73032	74730	0.00498	0.0065	0.0017	30	30	30	0	0	1	-360	360;
	73032	78030	0.01196	0.01232	0.00177	30	30	30	0	0	1	-360	360;
	73032	89030	0.0103	0.01064	0.0017	30	30	30	0	0	1	-360	360;
	73090	73091	0	0.0001	0	0	0	0	0	0	1	-360	360;
	73510	85710	0.01211	0.04544	0.00624	157	157	157	0	0	1	-360	360;
	73530	73590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74011	74511	0.03714	0.0875	0.00798	86	86	86	0	0	1	-360	360;
	74011	78511	0.01865	0.04345	0.00402	87	87	87	0	0	1	-360	360;
	74012	74511	0.03695	0.08641	0.00803	87	87	87	0	0	1	-360	360;
	74012	78512	0.01875	0.04402	0.004	86	86	86	0	0	1	-360	360;
	74030	74090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74511	76011	0.00118	0.00363	0.06079	145	145	145	0	0	1	-360	360;
	74511	76012	0.00118	0.00364	0.06093	145	145	145	0	0	1	-360	360;
	74511	82511	0.00532	0.00448	0.0442	73	73	73	0	0	1	-360	360;
	74511	82512	0.00524	0.00442	0.04353	73	73	73	0	0	1	-360	360;
	74512	74513	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74512	86311	0.01516	0.04027	0.07135	124	124	124	0	0	1	-360	360;
	74512	86312	0.0177	0.04614	0.07049	124	124	124	0	0	1	-360	360;
	74512	88011	0.02468	0.06358	0.00644	103	103	103	0	0	1	-360	360;
	74512	88012	0.02468	0.06358	0.00644	103	103	103	0	0	1	-360	360;
	74512	88511	0.00064	0.00252	0.0154	144	144	144	0	0	1	-360	360;
	74512	88512	0.00064	0.00252	0.0154	144	144	144	0	0	1	-360	360;
	74513	74514	0	0.0001	0	0	0	0	0	0	1	-360	360;
	74520	81020	0.00082	0.00774	0.04613	881	881	881	0	0	1	-360	360;
	74520	81020	0.00082	0.00774	0.04613	881	881	881	0	0	1	-360	360;
	74520	82020	0.00299	0.028	0.17101	881	881	881	0	0	1	-360	360;
	74520	89220	0.00196	0.0184	0.10968	881	881	881	0	0	0	-360	360;
	74520	89220	0.00196	0.0184	0.10968	881	881	881	0	0	0	-360	360;
	74520	90020	0.00204	0.01917	0.11432	881	881	881	0	0	1	-360	360;
	74711	76011	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360;
	74712	76012	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	0	-360	360;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	0	-360	360;
	75010	75011	0	0.0001	0	0	0	0	0	0	1	-360	360;
	75010	75510	0.05311	0.16048	0.01555	193	193	193	0	0	1	-360	360;
	75010	83510	0.02201	0.0643	0.00619	193	193	193	0	0	1	-360	360;
	75010	84511	0.01058	0.02725	0.00276	103	103	103	0	0	1	-360	360;
	75010	84512	0.01058	0.02725	0.00276	103	103	103	0	0	1	-360	360;
	75010	85710	0.0237	0.06914	0.00665	193	193	193	0	0	1	-360	360;
	75010	87010	0.01419	0.05325	0.00731	157	157	157	0	0	1	-360	360;
	75010	87010	0.01419	0.05325	0.00731	157	157	157	0	0	1	-360	360;
	75030	75090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	75031	75090	0.1608	0.402	0.00053	0	0	0	0	0	1	-360	360;
	75031	75090	0.1929	0.4823	0.00063	0	0	0	0	0	1	-360	360;
	75031	75092	0.2699	0.6714	0.0013	0	0	0	0	0	1	-360	360;
	75031	75093	0.123	0.3011	0.0012	0	0	0	0	0	1	-360	360;
	75032	75080	0.2831	0.2601	0.00112	0	0	0	0	0	1	-360	360;
	75080	75090	0.2633	0.3073	0.00037	0	0	0	0	0	1	-360	360;
	75080	75091	0.2766	0.3015	0.00029	0	0	0	0	0	1	-360	360;
	75510	75514	0	0.0001	0	0	0	0	0	0	1	-360	360;
	75510	81810	0.01077	0.04817	0.00513	166	166	166	0	0	1	-360	360;
	75510	83510	0.03196	0.1013	0.00991	193	193	193	0	0	1	-360	360;
	75510	84411	0.01175	0.03028	0.00307	103	103	103	0	0	1	-360	360;
	75510	84412	0.01175	0.03028	0.00307	103	103	103	0	0	1	-360	360;
	75510	89311	0.01069	0.02893	0.01157	103	103	103	0	0	1	-360	360;
	75510	89312	0.01073	0.02908	0.01263	103	103	103	0	0	1	-360	360;
	75510	89510	0.01813	0.05288	0.01685	166	166	166	0	0	1	-360	360;
	75520	75521	0	3e-05	0.0398	837	837	837	0	0	1	-360	360;
	75520	75522	0	3e-05	0.03383	837	837	837	0	0	1	-360	360;
	75521	85020	0.0021	0.02355	0.14039	1000	1000	1000	0	0	1	-360	360;
	75522	85020	0.0021	0.02355	0.14039	1000	1000	1000	0	0	1	-360	360;
	75530	75590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	75810	81510	0.02933	0.07667	0.01292	103	103	103	0	0	1	-360	360;
	75810	90310	0.04495	0.11943	0.02187	124	124	124	0	0	1	-360	360;
	75830	75890	0	0.0001	0	0	0	0	0	0	0	-360	360;
	76031	76032	0	0.0001	0	0	0	0	0	0	0	-360	360;
	76031	86030	0.0067	0.0119	0.0062	46	46	46	0	0	1	-360	360;
	76031	86030	0.0067	0.0119	0.0062	46	46	46	0	0	1	-360	360;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360;
	76511	81010	0.00163	0.00451	0.13972	158	158	158	0	0	1	-360	360;
	76512	81010	0.00163	0.00451	0.13972	158	158	158	0	0	1	-360	360;
	76513	80012	0.0044	0.01101	0.00755	86	86	86	0	0	1	-360	360;
	76514	80011	0.00449	0.01117	0.00748	86	86	86	0	0	1	-360	360;
	76531	76533	0	0.0001	0	0	0	0	0	0	0	-360	360;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360;
	76810	77210	0.00724	0.04492	0.00431	188	188	188	0	0	1	-360	360;
	76810	79010	0.02573	0.06627	0.00671	103	103	103	0	0	1	-360	360;
	76810	79010	0.02573	0.06627	0.00671	103	103	103	0	0	1	-360	360;
	76810	87510	0.01828	0.0471	0.00477	103	103	103	0	0	1	-360	360;
	76810	87510	0.01828	0.0471	0.00477	103	103	103	0	0	1	-360	360;
	76820	90420	0.0028	0.02628	0.15669	881	881	881	0	0	1	-360	360;
	77010	90011	0.0044	0.01448	0.00154	113	113	113	0	0	1	-360	360;
	77010	90011	0.0044	0.01448	0.00154	113	113	113	0	0	1	-360	360;
	77010	90011	0.00478	0.0136	0.00142	119	119	119	0	0	1	-360	360;
	77010	90310	0.02841	0.07394	0.0121	103	103	103	0	0	0	-360	360;
	77010	90310	0.02937	0.07549	0.00768	103	103	103	0	0	0	-360	360;
	77030	77090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	77230	77290	0	0.0001	0	0	0	0	0	0	1	-360	360;
	77511	77512	0	0.0001	0	0	0	0	0	0	0	-360	360;
	77511	77512	0	0.0001	0	0	0	0	0	0	0	-360	360;
	77511	90310	0.00428	0.01712	0.00501	152	152	152	0	0	1	-360	360;
	77511	90310	0.0913	0.02342	0.0024	103	103	103	0	0	1	-360	360;
	77512	87510	0.04195	0.12375	0.01197	193	193	193	0	0	1	-360	360;
	77512	90310	0.00339	0.0178	0.01835	195	195	195	0	0	1	-360	360;
	77530	77590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	77531	77590	0.2179	0.2723	0.00032	0	0	0	0	0	1	-360	360;
	77531	77590	0.0839	0.1199	0.00147	0	0	0	0	0	1	-360	360;
	77531	77591	0.1382	0.3286	0.0025	0	0	0	0	0	1	-360	360;
	78030	89030	0.0178	0.012	0.004	28	28	28	0	0	1	-360	360;
	78030	89030	0.0135	0.0127	0.0055	31.3	31.3	31.3	0	0	1	-360	360;
	78530	78590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	79030	79080	0.06514	0.09471	7e-05	20	20	20	0	0	1	-360	360;
	79030	79081	0.16314	0.23719	0.00017	20	20	20	0	0	1	-360	360;
	79030	79090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	79031	79082	0.5815	0.9052	0.0013	0	0	0	0	0	1	-360	360;
	79031	79090	0.1078	0.1078	0.00012	0	0	0	0	0	1	-360	360;
	79031	79090	0.2892	0.292	0.00082	0	0	0	0	0	1	-360	360;
	79032	79082	0.2448	0.3061	0.00035	0	0	0	0	0	1	-360	360;
	79082	79091	0.0256	0.064	9e-05	0	0	0	0	0	1	-360	360;
	80011	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360;
	80012	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360;
	80310	87010	0.02839	0.1065	0.01463	157	157	157	0	0	1	-360	360;
	80511	81510	0.02726	0.06833	0.02722	90	90	90	0	0	1	-360	360;
	80512	81510	0.02726	0.06834	0.02732	90	90	90	0	0	1	-360	360;
	80531	80532	0	0.0001	0	0	0	0	0	0	0	-360	360;
	80710	87510	0.01058	0.06565	0.0063	213	213	213	0	0	1	-360	360;
	80710	90310	0.02117	0.13129	0.0126	213	213	213	0	0	1	-360	360;
	80730	87595	0.0431	0.1014	0.00092	0	0	0	0	0	1	-360	360;
	80730	87597	0.036	0.09	0.00012	0	0	0	0	0	1	-360	360;
	80730	87598	0.06336	0.1584	0.0002	0	0	0	0	0	1	-360	360;
	80730	87599	0.15264	0.3816	0.00049	0	0	0	0	0	1	-360	360;
	80730	87600	0	0.0001	0	0	0	0	0	0	1	-360	360;
	80730	87601	0	0.0001	0	0	0	0	0	0	1	-360	360;
	81010	84011	0.00589	0.02558	0.01835	144	144	144	0	0	1	-360	360;
	81010	84012	0.00589	0.02558	0.01835	144	144	144	0	0	1	-360	360;
	81020	86220	0.002	0.0188	0.11206	881	881	881	0	0	1	-360	360;
	81510	85710	0.03909	0.13303	0.01317	193	193	193	0	0	1	-360	360;
	81510	85710	0.02945	0.11048	0.01517	157	157	157	0	0	1	-360	360;
	81510	87010	0.05714	0.14718	0.0149	124	124	124	0	0	1	-360	360;
	81510	87010	0.05714	0.14718	0.0149	124	124	124	0	0	1	-360	360;
	81520	82020	0.0013	0.01214	0.07472	881	881	881	0	0	1	-360	360;
	81520	82020	0.0013	0.01214	0.07472	881	881	881	0	0	1	-360	360;
	81520	85020	0.00139	0.01302	0.08013	881	881	881	0	0	1	-360	360;
	81810	89210	0.01057	0.02205	0.0002	98	98	98	0	0	1	-360	360;
	81810	89510	0.00818	0.03674	0.00394	166	166	166	0	0	1	-360	360;
	81830	81831	0.1368	0.342	0.00044	0	0	0	0	0	0	-360	360;
	81830	81832	0.043	0.108	0.00014	0	0	0	0	0	1	-360	360;
	82011	82012	0.0001	0.0001	0	0	0	0	0	0	0	-360	360;
	82020	90020	0.00362	0.03389	0.2061	881	881	881	0	0	1	-360	360;
	83030	83090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360;
	83031	83091	0.3034	0.5579	0.00049	0	0	0	0	0	1	-360	360;
	83530	83590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	83531	83590	0.3483	0.35859	0.0003	0	0	0	0	0	1	-360	360;
	83531	83590	0.41479	0.41479	0.00047	0	0	0	0	0	1	-360	360;
	83531	83592	0.10689	0.26098	0.00113	0	0	0	0	0	1	-360	360;
	83590	83591	0.1235	0.3068	0.00065	0	0	0	0	0	1	-360	360;
	84011	90011	0.04049	0.10592	0.0104	103	103	103	0	0	1	-360	360;
	84012	90011	0.03393	0.10022	0.0087	100	100	100	0	0	1	-360	360;
	84030	84090	0	0.0001	0	0	0	0	0	0	1	-360	360;
	84090	84091	0	0.0001	0	0	0	0	0	0	1	-360	360;
	84430	84490	0	0.0001	0	0	0	0	0	0	1	-360	360;
	84490	84491	0.1537	0.2634	0.00235	0	0	0	0	0	1	-360	360;
	84530	84590	0	0.0001	0	0	0	0	0	0	0	-360	360;
	85020	90320	0.00117	0.01098	0.06543	881	881	881	0	0	1	-360	360;
	85020	90320	0.00117	0.01098	0.06543	881	881	881	0	0	1	-360	360;
	85510	87510	0.02777	0.11322	0.0146	157	157	157	0	0	1	-360	360;
	85530	85590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	85590	85591	0.00909	0.01469	0.00103	0	0	0	0	0	1	-360	360;
	85590	85592	0.05115	0.12149	0.00097	0	0	0	0	0	1	-360	360;
	85590	85592	0.05133	0.12196	0.00099	0	0	0	0	0	1	-360	360;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360;
	85730	85790	0	0.0001	0	0	0	0	0	0	1	-360	360;
	86511	86512	0	0.0001	0	0	0	0	0	0	0	-360	360;
	86511	90012	0.03121	0.0804	0.00814	103	103	103	0	0	1	-360	360;
	86512	90012	0.03121	0.0804	0.00814	103	103	103	0	0	1	-360	360;
	86530	86590	0	0.0001	0	0	0	0	0	0	0	-360	360;
	87010	90110	0.02839	0.1065	0.01463	157	157	157	0	0	1	-360	360;
	87510	87511	0	0.0001	0	0	0	0	0	0	1	-360	360;
	87510	89510	0.04636	0.12265	0.01177	124	124	124	0	0	1	-360	360;
	87510	89510	0.04715	0.12469	0.01197	103	103	103	0	0	1	-360	360;
	87510	90210	0.02532	0.07345	0.00708	193	193	193	0	0	1	-360	360;
	87530	87590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	87531	87584	0.1708	0.2118	0.00025	0	0	0	0	0	1	-360	360;
	87532	87580	0.1379	0.1379	0.00015	0	0	0	0	0	1	-360	360;
	87533	87582	0.2538	0.2538	0.00028	0	0	0	0	0	1	-360	360;
	87534	87583	0.0292	0.0365	4e-05	0	0	0	0	0	1	-360	360;
	87535	87581	0.0144	0.0231	0.0016	0	0	0	0	0	1	-360	360;
	87535	87581	0.0743	0.0743	8e-05	0	0	0	0	0	1	-360	360;
	87535	87590	0.031	0.05	0.00351	0	0	0	0	0	1	-360	360;
	87535	87590	0.1734	0.1734	0.00048	0	0	0	0	0	1	-360	360;
	87580	87590	0.0978	0.2409	0.00036	0	0	0	0	0	1	-360	360;
	87580	87591	0.144	0.36	0.00048	0	0	0	0	0	1	-360	360;
	87581	87593	0.1467	0.3287	0.00046	0	0	0	0	0	1	-360	360;
	87582	87590	0.5387	0.5643	0.00096	0	0	0	0	0	1	-360	360;
	87582	87594	0.0445	0.0556	7e-05	0	0	0	0	0	1	-360	360;
	87583	87584	0.1113	0.2783	0.00037	0	0	0	0	0	1	-360	360;
	87583	87590	0.0798	0.1955	0.00026	0	0	0	0	0	1	-360	360;
	87590	87592	0.2114	0.5099	0.00291	0	0	0	0	0	1	-360	360;
	87590	87596	0.1939	0.4656	0.00303	0	0	0	0	0	1	-360	360;
	89201	89202	0.0003	0.0793	0	100	100	100	0	0	1	-360	360;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360;
	89510	89511	0	0.0001	0	0	0	0	0	0	1	-360	360;
	89530	89590	0	0.0001	0	0	0	0	0	0	1	-360	360;
	89531	89535	0.2657	0.2657	0.00031	0	0	0	0	0	1	-360	360;
	89531	89582	0.2694	0.3367	0.00038	0	0	0	0	0	1	-360	360;
	89531	89590	0.6266	0.6852	0.00078	0	0	0	0	0	1	-360	360;
	89532	89582	0.0208	0.0261	0.0003	0	0	0	0	0	1	-360	360;
	89533	89580	0.3651	0.3742	0.00041	0	0	0	0	0	1	-360	360;
	89534	89581	0.0692	0.0862	0.0001	0	0	0	0	0	1	-360	360;
	89535	89590	0.2612	0.3001	0.00034	0	0	0	0	0	1	-360	360;
	89580	89581	0.3427	0.3954	0.00077	0	0	0	0	0	1	-360	360;
	89580	89590	0.3068	0.3068	4e-05	0	0	0	0	0	1	-360	360;
	89581	89591	0.1313	0.1643	0.00019	0	0	0	0	0	1	-360	360;
	89582	89583	0.0993	0.2478	0.00037	0	0	0	0	0	1	-360	360;
	89583	89592	0.0021	0.0033	0.00024	0	0	0	0	0	1	-360	360;
	89583	89593	0.0075	0.0121	0.00085	0	0	0	0	0	1	-360	360;
	90011	90012	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90011	90511	0.0129	0.04244	0.00452	113	113	113	0	0	1	-360	360;
	90011	90512	0.0129	0.04244	0.00452	113	113	113	0	0	1	-360	360;
	90012	90013	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90013	90014	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90020	90420	0.00092	0.00862	0.05139	881	881	881	0	0	1	-360	360;
	90020	90420	0.00092	0.00862	0.05139	881	881	881	0	0	1	-360	360;
	90210	90310	0.02502	0.07999	0.02432	193	193	193	0	0	1	-360	360;
	90230	90231	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90232	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90233	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90234	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90235	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90230	90236	0	0.0001	0	0	0	0	0	0	1	-360	360;
	90320	90420	0.00024	0.00227	0.01354	881	881	881	0	0	1	-360	360;
	90320	90420	0.00024	0.00227	0.01354	881	881	881	0	0	1	-360	360;
	2561	10	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360;
	3781	10	0.00663	0.29198	0	9999	9999	63	0.9788	0	1	-360	360;
	2561	11	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360;
	3781	11	0.00663	0.29198	0	9999	9999	63	0.9788	0	1	-360	360;
	3861	13	0.01149	0.32091	0	9999	9999	63	0.9788	0	1	-360	360;
	4651	13	0.0081	0.3058	0	9999	9999	63	0.9788	0	1	-360	360;
	2551	14	0.00657	0.30124	0	9999	9999	50	0.9788	0	1	-360	360;
	3081	14	0.01099	0.27769	0	9999	9999	63	0.9788	0	1	-360	360;
	3081	15	0.01099	0.27769	0	9999	9999	63	0.9788	0	1	-360	360;
	3871	15	0.01099	0.222	0	9999	9999	63	0.95486	0	1	-360	360;
	1021	10204	0.007	0.367	0	9999	9999	63	0.95677	0	1	-360	360;
	1021	10205	0.007	0.35	0	9999	9999	63	0.95622	0	1	-360	360;
	1021	10271	0.00826	0.3327	0	9999	9999	30	1.07333	0	1	-360	360;
	1021	10272	0.00826	0.3752	0	9999	9999	30	1.07333	0	1	-360	360;
	1021	10273	0.01	0.3171	0	9999	9999	30	1.07333	0	1	-360	360;
	1021	10274	0.0141	0.3245	0	9999	9999	30	1.07434	0	1	-360	360;
	1041	10401	0.0141	0.64	0	9999	9999	20	1.041	0	1	-360	360;
	1042	10471	0.0006	0.047	0	9999	9999	310	1.05	0	1	-360	360;
	1052	10472	0.002	0.1227	0	9999	9999	125	1.05	0	1	-360	360;
	1052	10473	0.002	0.123	0	9999	9999	125	1.05	0	1	-360	360;
	1061	10602	0	0.7	0	9999	9999	15	0.94855	0	1	-360	360;
	1061	10604	0.00714	0.338	0	9999	9999	63	1.034	1	1	-360	360;
	1062	10474	0.002	0.124	0	9999	9999	125	1.05	0	1	-360	360;
	1081	10801	0	0.4	0	9999	9999	31.5	0.99387	0	1	-360	360;
	1091	10901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360;
	1091	10901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360;
	1121	11201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1121	11201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1121	11204	0	0.4	0	9999	9999	31.5	0.997	0	1	-360	360;
	1121	11204	0	0.4	0	9999	9999	31.5	0.997	0	1	-360	360;
	1121	11214	0.00714	0.338	0	9999	9999	63	1.00346	1	1	-360	360;
	1131	11302	0.006	0.115	0	120	120	120	1.02	1	1	-360	360;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360;
	1151	11312	0.025	1.1	0	9999	9999	20	0.99	1	1	-360	360;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	1221	12201	0.025	1.1	0	9999	9999	20	0.97	0	1	-360	360;
	1221	12201	0.025	1.1	0	9999	9999	20	0.97	0	1	-360	360;
	1231	12302	0.007	0.252	0	70	70	70	0.98982	0	1	-360	360;
	1251	12502	0.01	0.333	0	30	30	30	0.99	0	1	-360	360;
	1271	12702	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360;
	1271	12702	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360;
	1281	12804	0.01	0.338	0	9999	9999	63	0.97907	1	1	-360	360;
	1301	13001	0	0.496	0	9999	9999	20	1	0	1	-360	360;
	1301	13001	0	0.496	0	9999	9999	20	1	0	1	-360	360;
	1311	13104	0.007	0.355	0	9999	9999	63	0.97907	1	1	-360	360;
	1311	13114	0.007	0.355	0	9999	9999	63	1	1	1	-360	360;
	1311	13124	0.007	0.355	0	9999	9999	63	1.034	1	1	-360	360;
	1321	13204	0	0.4	0	9999	9999	31.5	0.955	0	1	-360	360;
	1341	13404	0	0.36	0	9999	9999	63	0.95813	1	1	-360	360;
	1341	13404	0	0.36	0	9999	9999	63	0.95787	1	1	-360	360;
	1351	13501	0.0047	0.149	0	9999	9999	40	1	0	1	-360	360;
	1351	13501	0.0047	0.149	0	9999	9999	40	1	0	1	-360	360;
	1351	13511	0.022	1.1	0	9999	9999	20	0.984	1	1	-360	360;
	1351	13511	0.022	1.1	0	9999	9999	20	0.984	1	1	-360	360;
	1361	13601	0	1.041	0	9999	9999	10	1	0	1	-360	360;
	1361	13601	0	1.041	0	9999	9999	10	1	0	1	-360	360;
	13604	1361	0	0.3059	0	9999	9999	31.5	1.02423	0	1	-360	360;
	1381	13804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1381	13804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1391	13802	0	0.614	0	9999	9999	20	0.9596	0	1	-360	360;
	1391	13802	0	0.614	0	9999	9999	20	0.9596	0	1	-360	360;
	1391	13802	0	1.1	0	9999	9999	20	0.9596	0	1	-360	360;
	1400	14014	0.0143	0.338	0	9999	9999	63	0.972	0	1	-360	360;
	1401	14002	0	1.041	0	9999	9999	10	0.95	0	1	-360	360;
	1401	14004	0.02708	0.52	0	9999	9999	25	0.98707	0	1	-360	360;
	1401	14004	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1421	14204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360;
	1421	14204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360;
	1431	14304	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	1441	14401	0	0.496	0	9999	9999	20	0.98405	0	1	-360	360;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.984	1	1	-360	360;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.984	1	1	-360	360;
	1461	14604	0	0.4	0	9999	9999	31.5	0.971	0	1	-360	360;
	1461	14604	0	0.4	0	9999	9999	31.5	0.971	0	1	-360	360;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360;
	1492	14902	0.0003	0.024	0	9999	9999	525	1.05	1	1	-360	360;
	1501	15001	0	1.041	0	9999	9999	10	0.976	0	1	-360	360;
	1511	15102	0.006	0.229	0	9999	9999	60	0.975	1	1	-360	360;
	1511	15103	0.0027	0.105	0	9999	9999	60	0.98677	1	1	-360	360;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.96	0	1	-360	360;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.96	0	1	-360	360;
	1551	15502	0	0.2	0	9999	9999	120	1.0375	1	1	-360	360;
	1551	15504	0.007	0.355	0	9999	9999	63	0.97907	1	1	-360	360;
	1571	15704	0	0.4	0	9999	9999	31.5	0.916	0	1	-360	360;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360;
	1621	16202	0	0.496	0	9999	9999	20	0.97692	0	1	-360	360;
	1621	16202	0	0.496	0	9999	9999	20	0.97231	0	1	-360	360;
	1631	16302	0.0143	0.635	0	31.5	31.5	31.5	0.97561	1	1	-360	360;
	1631	16312	0	1.155	0	20	20	20	0.9948	0	1	-360	360;
	1651	16502	0.0187	0.3057	0	45	45	45	1	1	1	-360	360;
	1661	16604	0	0.4	0	9999	9999	63	0.94348	1	1	-360	360;
	1661	16604	0	0.4	0	9999	9999	31.5	0.97933	0	1	-360	360;
	1681	16873	0.0476	0.78788	0	9999	9999	12	1.09814	0	1	-360	360;
	1691	16901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1691	16901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1701	17073	0.0082	0.322	0	9999	9999	36	1.05	0	1	-360	360;
	1711	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.021	0	1	-360	360;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.021	0	1	-360	360;
	1731	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360;
	1741	17404	0	0.355	0	9999	9999	63	0.95813	1	1	-360	360;
	1741	17404	0	0.355	0	9999	9999	63	0.95813	1	1	-360	360;
	1742	17431	0	0.029	0	350	350	476.3	1	2.698	1	-360	360;
	1761	17671	0.05066	0.66	0	9999	9999	18	1.05	0	1	-360	360;
	1761	17672	0.05022	0.66	0	9999	9999	18	1.05	0	1	-360	360;
	1781	17802	0	0.27	0	9999	9999	66.7	0.97245	0	1	-360	360;
	1791	17901	0.02	0.5	0	9999	9999	20	1	0	1	-360	360;
	1791	17901	0.02	0.5	0	9999	9999	20	1	0	1	-360	360;
	1801	18001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1801	18001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	1821	18204	0	0.336	0	9999	9999	31.5	0.979	0	1	-360	360;
	1821	18204	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1831	18304	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	1841	18402	0	0.5	0	9999	9999	20	0.97245	0	1	-360	360;
	1841	18404	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	1851	18501	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	1851	18501	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	18804	1881	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360;
	1891	18901	0.0173	0.1733	0	9999	9999	75	1.03333	1	1	-360	360;
	1901	19004	0	0.355	0	9999	9999	63	0.94348	1	1	-360	360;
	1901	19004	0	0.355	0	9999	9999	63	0.94348	1	1	-360	360;
	1911	19101	0.00207	0.089	0	9999	9999	140	1.05	1	1	-360	360;
	1921	19201	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	1921	19204	0	0.3979	0	9999	9999	31.5	0.955	0	1	-360	360;
	1931	19302	0	0.3809	0	31.5	31.5	31.5	1.02609	0	1	-360	360;
	1941	19471	0.00154	0.096	0	9999	9999	146	1.14727	0	1	-360	360;
	1951	19504	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	1961	19601	0	0.654	0	9999	9999	30	0.99109	0	1	-360	360;
	1961	19601	0	0.654	0	9999	9999	30	0.99109	0	1	-360	360;
	1971	19702	0.0062	0.238	0	63	63	63	0.98825	0	1	-360	360;
	1971	19712	0.0062	0.238	0	63	63	63	0.9765	0	1	-360	360;
	1991	19902	0.007	0.178	0	9999	9999	70	0.97511	0	1	-360	360;
	2011	20101	0.008	0.308	0	9999	9999	39	1.04	1	1	-360	360;
	2011	67081	0.008	0.308	0	9999	9999	39	1.03	1	1	-360	360;
	2021	20201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360;
	2021	20201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360;
	2051	20501	0	0.5	0	9999	9999	20	0.97073	0	1	-360	360;
	2101	21004	0.007	0.355	0	9999	9999	63	0.96093	0	1	-360	360;
	2101	21004	0.007	0.355	0	9999	9999	63	0.96093	0	1	-360	360;
	2111	20902	0.00435	0.087	0	9999	9999	115	1.02667	1	1	-360	360;
	2111	21102	0.007	0.15	0	9999	9999	70	1.04	1	1	-360	360;
	2121	21202	0.022	0.5	0	9999	9999	20	0.98	1	1	-360	360;
	2121	21202	0.022	0.5	0	9999	9999	20	0.98	1	1	-360	360;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.01575	0	1	-360	360;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.01575	0	1	-360	360;
	2131	21302	0	0.3	0	9999	9999	50	0.97333	1	1	-360	360;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360;
	2161	21604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	2181	21804	0	0.355	0	9999	9999	63	0.93093	0	1	-360	360;
	2181	21804	0	0.355	0	9999	9999	63	0.93093	0	1	-360	360;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	2231	22302	0.006	0.28	0	70	70	70	1	0	1	-360	360;
	2241	22404	0.01109	0.389	0	9999	9999	31.5	0.955	0	1	-360	360;
	2251	22501	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360;
	2251	22501	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360;
	2261	22602	0.026	0.58	0	9999	9999	20	1	0	1	-360	360;
	2281	22804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	2281	22814	0.0143	0.338	0	9999	9999	63	1	0	1	-360	360;
	2301	23001	0	0.6	0	9999	9999	20	1	0	1	-360	360;
	2361	23601	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360;
	2361	23601	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360;
	2361	23604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	2361	23604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	2391	23902	0.007	0.355	0	9999	9999	63	1.04	1	1	-360	360;
	2401	24002	0.0054	0.169	0	9999	9999	89	1	1	1	-360	360;
	2411	24104	0	0.0032	0	9999	9999	31.5	0.979	0	1	-360	360;
	2481	24804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	2491	24804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	2541	25404	0.00657	0.30124	0	9999	9999	50	0.90403	0	1	-360	360;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360;
	2681	26802	0	0.35	0	9999	9999	31.5	1.00645	0	1	-360	360;
	2701	27004	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	2701	27004	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	2721	27204	0	0.355	0	9999	9999	63	0.93313	0	1	-360	360;
	2731	27302	0.046	0.464	0	31.5	31.5	31.5	1.01	0	1	-360	360;
	27404	2741	0	0.4	0	9999	9999	31.5	1.021	0	1	-360	360;
	2742	27473	0.002	0.0985	0	9999	9999	140	1.06636	0	1	-360	360;
	2742	27474	0.00071	0.02857	0	9999	9999	560	1.102	1	1	-360	360;
	2761	27604	0.0069	0.3447	0	9999	9999	63	0.925	0	1	-360	360;
	2761	27604	0.007	0.317	0	9999	9999	63	1	0	1	-360	360;
	2771	27702	0.00327	0.1569	0	100	100	100	0.98125	1	1	-360	360;
	2771	27712	0.025	1.1	0	9999	9999	20	0.96	1	1	-360	360;
	2781	27801	0.02	0.496	0	9999	9999	20	1	0	1	-360	360;
	2781	27801	0.02	1	0	9999	9999	20	1	0	1	-360	360;
	2781	27804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	2781	27804	0	0.355	0	9999	9999	63	0.958	0	1	-360	360;
	2781	27805	0.0105	0.338	0	9999	9999	63	1	0	1	-360	360;
	2801	28002	0	0.6176	0	9999	9999	17	1	0	1	-360	360;
	2821	28201	0	1.041	0	9999	9999	25	0.97048	0	1	-360	360;
	2821	28201	0	1.041	0	9999	9999	25	0.97048	0	1	-360	360;
	2821	28204	0.011	0.389	0	9999	9999	31.5	0.95773	1	1	-360	360;
	2852	28571	0.00053	0.02962	0	9999	9999	560	1.025	0	1	-360	360;
	2861	28601	0.022	1	0	9999	9999	20	0.9698	0	1	-360	360;
	2861	28601	0.022	1	0	9999	9999	20	0.968	0	1	-360	360;
	2861	28604	0	0.355	0	9999	9999	63	0.93693	0	1	-360	360;
	2861	28611	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360;
	2881	28804	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	2941	29401	0	0.496	0	9999	9999	20	0.986	0	1	-360	360;
	2941	29401	0	0.496	0	9999	9999	20	1	0	1	-360	360;
	2951	29501	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	2951	29501	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	2972	29673	0.00052	0.03326	0	9999	9999	460	1.08937	0	1	-360	360;
	2981	29801	0	1.1	0	9999	9999	20	0.9681	0	1	-360	360;
	3061	30671	0.01735	0.36529	0	9999	9999	27	1.09857	0	1	-360	360;
	3091	30804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	3091	30804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360;
	31004	3101	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360;
	3122	31271	0.0005	0.0375	0	9999	9999	480	1.1728	0	1	-360	360;
	3211	32102	0.001	0.343	0	9999	9999	35	0.96875	1	1	-360	360;
	3221	32204	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	3241	32404	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360;
	3241	32404	0.0105	0.338	0	9999	9999	31.5	0.9625	0	1	-360	360;
	3251	32504	0.007	0.355	0	9999	9999	63	0.9686	1	1	-360	360;
	3251	32554	0.007	0.355	0	9999	9999	63	0.9686	1	1	-360	360;
	3261	32604	0	0.33	0	9999	9999	63	0.95813	0	1	-360	360;
	3261	32604	0	0.33	0	9999	9999	63	0.95813	0	1	-360	360;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	3321	33201	0	0.614	0	9999	9999	20.8	0.958	0	1	-360	360;
	3321	33201	0	0.614	0	9999	9999	20.8	0.958	0	1	-360	360;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360;
	3381	33801	0	0.84	0	9999	9999	12.5	1	0	1	-360	360;
	3381	33801	0	0.84	0	9999	9999	12.5	1	0	1	-360	360;
	3391	33902	0.014	0.14	0	9999	9999	100	1.023	1	1	-360	360;
	3401	34001	0.02	1	0	9999	9999	20	0.98609	0	1	-360	360;
	3401	34001	0.02	1	0	9999	9999	20	0.98609	0	1	-360	360;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360;
	3461	34602	0.025	1.1	0	9999	9999	20	1.04	1	1	-360	360;
	35004	3501	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360;
	3501	35074	0.0025	0.098	0	9999	9999	120	1.02459	0	1	-360	360;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360;
	35604	3561	0	0.4	0	9999	9999	31.5	1.01969	0	1	-360	360;
	35604	3561	0	0.4	0	9999	9999	31.5	1.01969	0	1	-360	360;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93112	0	1	-360	360;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93165	0	1	-360	360;
	3581	35812	0.025	1.1	0	9999	9999	20	0.9592	1	1	-360	360;
	3601	36001	0	0.496	0	9999	9999	20	0.95962	0	1	-360	360;
	3611	36001	0	1	0	9999	9999	20	0.98405	0	1	-360	360;
	3621	36201	0.0225	0.9997	0	9999	9999	18	1	1	1	-360	360;
	3621	36201	0.0225	0.9997	0	9999	9999	18	1	1	1	-360	360;
	3621	36202	0.01429	0.21	0	9999	9999	60	1.0232	1	1	-360	360;
	3621	36204	0.00714	0.338	0	9999	9999	63	0.97564	1	1	-360	360;
	3651	36402	0.0062	0.31	0	9999	9999	63	1.05652	1	1	-360	360;
	3751	37501	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3751	37501	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	3761	37601	0	0.577	0	9999	9999	20	1	0	1	-360	360;
	3761	37601	0	0.577	0	9999	9999	20	0.99687	0	1	-360	360;
	3761	37602	0	0.5	0	9999	9999	20	0.958	0	1	-360	360;
	3761	37602	0	0.5	0	9999	9999	20	1	0	1	-360	360;
	3801	38001	0	0.614	0	9999	9999	20	0.9839	0	1	-360	360;
	3801	38004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	3821	38204	0	0.4	0	9999	9999	31.5	0.925	0	1	-360	360;
	3821	38204	0	0.4	0	9999	9999	31.5	0.925	0	1	-360	360;
	3861	38601	0	1	0	9999	9999	20	1	0	1	-360	360;
	3871	38701	0	1	0	9999	9999	20	0.98452	0	1	-360	360;
	3881	38804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	3934	39471	0.00054	0.0509	0	9999	9999	330	1.08925	0	1	-360	360;
	3941	39401	0	0.317	0	31.5	31.5	31.5	1.0672	0	1	-360	360;
	3944	39473	0.00058	0.052	0	9999	9999	330	1.09	0	1	-360	360;
	3954	39472	0.00057	0.052	0	9999	9999	330	1.09	0	1	-360	360;
	3961	39601	0	0.5	0	9999	9999	20	0.98452	0	1	-360	360;
	3961	39601	0	0.496	0	9999	9999	20	0.98452	0	1	-360	360;
	3981	39801	0	0.4	0	9999	9999	35	1	0	1	-360	360;
	3991	39801	0	0.4	0	9999	9999	35	1	0	1	-360	360;
	4001	40001	0.02	1.1	0	9999	9999	20	0.984	0	1	-360	360;
	4001	40001	0.02	1.1	0	9999	9999	20	0.984	0	1	-360	360;
	4001	40004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360;
	4001	40004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360;
	4021	40204	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	4021	40204	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360;
	4041	40404	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	4041	40404	0	0.33	0	9999	9999	31.5	0.979	0	1	-360	360;
	4061	40601	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4061	40602	0	0.57	0	9999	9999	20	0.96842	0	1	-360	360;
	4061	40602	0	0.57	0	9999	9999	20	0.96842	0	1	-360	360;
	4061	40604	0.0143	0.4	0	9999	9999	63	0.937	0	1	-360	360;
	4071	40761	0.0049	0.24	0	88	88	88	1.033	0	1	-360	360;
	4081	40801	0.02	0.5	0	9999	9999	20	1	0	1	-360	360;
	4081	40801	0.02	0.5	0	9999	9999	20	1	0	1	-360	360;
	4091	40902	0.004	0.1249	0	9999	9999	120	1.06712	1	1	-360	360;
	4091	40904	0.00714	0.338	0	9999	9999	63	1.034	1	1	-360	360;
	4091	40912	0.022	1.1	0	9999	9999	20	1.00918	0	1	-360	360;
	4101	41002	0	0.495	0	9999	9999	28	0.984	1	1	-360	360;
	4101	41002	0	0.495	0	9999	9999	28	0.984	1	1	-360	360;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.968	1	1	-360	360;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.968	1	1	-360	360;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360;
	4211	42102	0.022	1.1	0	9999	9999	20	0.99	0	1	-360	360;
	4211	42102	0.022	1.1	0	9999	9999	20	0.99	0	1	-360	360;
	4221	42204	0.007	0.355	0	9999	9999	63	0.91593	0	1	-360	360;
	4221	42204	0.007	0.355	0	9999	9999	63	0.91593	0	1	-360	360;
	4251	42501	0.00186	0.0802	0	9999	9999	140	1.05	1	1	-360	360;
	4261	42604	0	0.4	0	9999	9999	31.5	0.916	0	1	-360	360;
	4281	42802	0	0.35	0	9999	9999	67	0.9596	0	1	-360	360;
	4281	42802	0	0.35	0	9999	9999	67	0.9596	0	1	-360	360;
	4341	43401	0	0.4	0	9999	9999	20	1	0	1	-360	360;
	4351	43401	0	0.4	0	9999	9999	20	1	0	1	-360	360;
	4361	43604	0	0.4	0	9999	9999	31.5	0.95	0	1	-360	360;
	4371	43704	0	0.38	0	9999	9999	63	1	0	1	-360	360;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4441	44471	0	0.4	0	9999	9999	35	1.00714	0	1	-360	360;
	4481	44802	0.02	1.1	0	9999	9999	20	0.98	1	1	-360	360;
	4481	44802	0.02	1.1	0	9999	9999	20	0.98	1	1	-360	360;
	4481	44804	0	0.4	0	9999	9999	31.5	0.961	0	1	-360	360;
	4481	44804	0	0.4	0	9999	9999	31.5	0.961	0	1	-360	360;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360;
	4511	45101	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4511	45101	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	4611	46102	0.05	0.245	0	9999	9999	40	1	1	1	-360	360;
	4611	46102	0.05	0.245	0	9999	9999	40	1	1	1	-360	360;
	4621	46210	0	0.4	0	9999	9999	31.5	0.985	0	1	-360	360;
	4621	46210	0	0.4	0	9999	9999	31.5	0.985	0	1	-360	360;
	4621	46214	0	0.4	0	9999	9999	40	0.985	0	1	-360	360;
	4621	46214	0	0.4	0	9999	9999	40	0.985	0	1	-360	360;
	4621	46224	0	0.4	0	9999	9999	40	0.985	0	1	-360	360;
	4621	46224	0	0.4	0	9999	9999	40	0.985	0	1	-360	360;
	4651	46501	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360;
	4651	46501	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360;
	4651	46504	0.00782	0.30661	0	9999	9999	63	0.97601	0	1	-360	360;
	4651	46511	0.00197	0.0894	0	9999	9999	95	1.09075	1	1	-360	360;
	4651	46513	0.01	0.531	0	9999	9999	16	1.05672	1	1	-360	360;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360;
	4701	47004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360;
	4701	47004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360;
	4741	47402	0	0.496	0	9999	9999	20	0.985	0	1	-360	360;
	4741	47402	0	0.496	0	9999	9999	20	0.985	0	1	-360	360;
	4761	47601	0	0.84	0	9999	9999	12.5	0.98452	0	1	-360	360;
	4781	47802	0.003	0.1333	0	90	90	90	1.04	0	1	-360	360;
	4781	47902	0.003	0.286	0	42	42	42	1.04	0	1	-360	360;
	4901	49001	0	0.4	0	9999	9999	10	1.03571	0	1	-360	360;
	4911	49101	0.00176	0.0757	0	9999	9999	140	1.075	1	1	-360	360;
	4941	49474	0	0.0695	0	9999	9999	175	1.125	0	1	-360	360;
	4951	49501	0.022	0.4	0	9999	9999	31.5	1	1	1	-360	360;
	4951	49501	0.022	0.4	0	9999	9999	31.5	1	1	1	-360	360;
	4951	49504	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360;
	4961	49604	0.007	0.35	0	9999	9999	63	0.93687	0	1	-360	360;
	4961	49604	0.007	0.35	0	9999	9999	63	0.93687	0	1	-360	360;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.95213	0	1	-360	360;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.95213	0	1	-360	360;
	4991	49902	0.011	0.328	0	9999	9999	40	0.94171	0	1	-360	360;
	4991	49912	0.025	1.155	0	9999	9999	20	0.93883	1	1	-360	360;
	4991	49922	0.025	1.1	0	9999	9999	20	0.92	1	1	-360	360;
	5001	50004	0	0.4	0	9999	9999	31.5	0.967	0	1	-360	360;
	5022	50274	0.00106	0.0588	0	9999	9999	180	1.05	0	1	-360	360;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360;
	5051	50574	0.00047	0.122	0	9999	9999	100	1.05	0	1	-360	360;
	5061	50604	0.014	0.386	0	9999	9999	31.5	0.979	0	1	-360	360;
	5071	50573	0.00052	0.122	0	9999	9999	100	1.05	0	1	-360	360;
	5091	50901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	5091	50901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360;
	5122	50275	0.00106	0.0588	0	9999	9999	180	1.05	0	1	-360	360;
	5131	51301	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	5131	51301	0.022	1	0	9999	9999	20	1	0	1	-360	360;
	5141	51471	0.0035	0.145	0	9999	9999	70	1.07429	0	1	-360	360;
	5142	51473	0.00091	0.05	0	9999	9999	280	1.06364	0	1	-360	360;
	5142	51474	0.00093	0.05	0	9999	9999	280	1.06364	0	1	-360	360;
	5181	51801	0	0.614	0	9999	9999	20	1.0161	0	1	-360	360;
	5181	51801	0	0.614	0	9999	9999	20	0.9561	0	1	-360	360;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.958	0	1	-360	360;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.958	0	1	-360	360;
	5221	52204	0.00857	0.324	0	9999	9999	31.5	1	1	1	-360	360;
	5221	52204	0	0.7	0	9999	9999	15	0.91	0	1	-360	360;
	5222	50276	0.0006	0.051	0	9999	9999	9999	1.05847	1	1	-360	360;
	5231	52301	0.022	1	0	9999	9999	20	0.984	0	1	-360	360;
	5231	52301	0.022	1	0	9999	9999	20	0.984	0	1	-360	360;
	5241	52404	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	5241	52476	0	0.444	0	9999	9999	25.4	1.05	0	1	-360	360;
	5251	52477	0	0.352	0	9999	9999	70	1.05	1	1	-360	360;
	5261	52604	0	0.38	0	9999	9999	31.5	0.979	0	1	-360	360;
	5261	52604	0	0.38	0	9999	9999	31.5	0.979	0	1	-360	360;
	5271	52704	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360;
	5271	52714	0.00714	0.338	0	9999	9999	63	0.97907	1	1	-360	360;
	5271	52734	0.00714	0.338	0	9999	9999	63	0.979	1	1	-360	360;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360;
	5301	53004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	5301	53004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360;
	5321	53204	0.007	0.355	0	9999	9999	63	0.88313	0	1	-360	360;
	53204	5321	0.009	0.305	0	9999	9999	63	0.956	0	1	-360	360;
	5341	53404	0	0.367	0	9999	9999	31.5	0.937	0	1	-360	360;
	5361	53604	0.007	0.35	0	9999	9999	31.5	0.889	0	1	-360	360;
	5361	53614	0	0.338	0	9999	9999	63	0.9372	0	1	-360	360;
	5381	53804	0.014	0.386	0	9999	9999	31.5	0.958	0	1	-360	360;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360;
	5481	54801	0.02	1	0	9999	9999	20	0.985	0	1	-360	360;
	5481	54801	0.02	1	0	9999	9999	20	0.985	0	1	-360	360;
	5501	55002	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360;
	5501	55002	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.979	0	1	-360	360;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360;
	5521	55201	0	0.4	0	9999	9999	20	0.98548	0	1	-360	360;
	5521	55201	0	0.4	0	9999	9999	20	0.98548	0	1	-360	360;
	10204	10212	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360;
	10204	10213	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360;
	10212	10275	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360;
	10213	10276	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360;
	35771	10470	0.00038	0.0354	0	9999	9999	500	1.025	1	1	-360	360;
	10602	10671	0.035	1.042	0	9999	9999	5.76	1	1	1	-360	360;
	10602	10672	0.028	0.833	0	9999	9999	7.2	1	1	1	-360	360;
	10602	10673	0.139	4.167	0	9999	9999	1.44	1	1	1	-360	360;
	10602	10674	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	11204	11202	0.01667	0.4	0	30	30	30	1.05	1	1	-360	360;
	11202	11271	0.007	0.25	0	9999	9999	28	1	1	1	-360	360;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	11242	67045	0.018	0.137	0	9999	9999	43.36	1	1	1	-360	360;
	11254	11252	0.14	1.49345	0	9999	9999	5	1.08162	1	1	-360	360;
	11302	11370	0.007	0.214	0	9999	9999	28	1	1	1	-360	360;
	11302	11371	0.003	0.097	0	9999	9999	61.6	1	1	1	-360	360;
	11302	11374	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360;
	11312	11375	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360;
	12302	12370	0.016	0.123	0	9999	9999	48.3	1	0	1	-360	360;
	12302	12371	0.005	0.163	0	9999	9999	36.8	1	0	1	-360	360;
	12302	12372	0.066	0.517	0	9999	9999	11.5	1	0	1	-360	360;
	12502	12571	0.008	0.219	0	9999	9999	26.25	1	0	1	-360	360;
	12502	12572	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360;
	12502	12573	0.02	0.574	0	9999	9999	10.5	1	1	1	-360	360;
	12814	12802	0.0125	0.2975	0	9999	9999	40	1.06	1	1	-360	360;
	12802	12872	0.076	0.595	0	10	10	10	1	1	1	-360	360;
	12802	12873	0.034	0.264	0	22.5	22.5	22.5	1	1	1	-360	360;
	12802	68222	0.051	0.397	0	9999	9999	15	1	1	1	-360	360;
	12804	12812	0.05	1.2	0	10	10	10	1.05	1	1	-360	360;
	12804	12881	0.088	1.48399	0	9999	9999	5	1.05537	1	1	-360	360;
	12812	12874	0.02	0.67	0	10	10	10	1	1	1	-360	360;
	12881	12871	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360;
	13011	68536	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	13021	68537	0	1.429	0	9999	9999	4.2	1	1	1	-360	360;
	13134	13102	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360;
	13102	13170	0.028	0.216	0	9999	9999	27.5	1	0	1	-360	360;
	13102	13172	0.05	1.675	0	9999	9999	4.23	1	1	1	-360	360;
	13104	13132	0.0015	0.03736	0	9999	9999	50	1.0732	1	1	-360	360;
	13104	13142	0.01	0.233	0	9999	9999	20	1.0732	1	1	-360	360;
	13114	13112	0.0095	0.2335	0	9999	9999	20	1.0366	1	1	-360	360;
	13112	13171	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360;
	13112	13173	0.016	0.476	0	9999	9999	12.6	1	1	1	-360	360;
	13114	13122	0.0095	0.2335	0	9999	9999	20	1.0366	1	1	-360	360;
	13122	13175	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360;
	13132	13174	0.018	0.144	0	9999	9999	41.4	1	1	1	-360	360;
	13142	13176	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360;
	13424	13402	0.088	1.48399	0	9999	9999	5	1.07383	1	1	-360	360;
	13402	13472	0.253	2	0	9999	9999	3	1	1	1	-360	360;
	13404	13412	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360;
	13412	13471	0.25	7.5	0	9999	9999	0.8	1	1	1	-360	360;
	13444	13414	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360;
	13414	13474	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360;
	13434	13415	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360;
	13415	13475	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360;
	13416	13476	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360;
	13484	13416	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360;
	13424	13417	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360;
	13417	13477	0.067	2	0	9999	9999	3	1	1	1	-360	360;
	13494	13422	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	13454	13432	0.033	0.8	0	15	15	15	1.0625	1	1	-360	360;
	13432	13473	0.017	0.809	0	9999	9999	11.75	1	1	1	-360	360;
	13442	13479	0.056	1.397	0	9999	9999	3.6	1	1	1	-360	360;
	17044	13442	0.1	2.4	0	9999	9999	5	1.0375	1	1	-360	360;
	13604	13611	0.14	1.49345	0	9999	9999	5	1.05548	1	1	-360	360;
	13611	68546	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	14034	14001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	14002	14073	0.022	0.657	0	9999	9999	9.13	1	1	1	-360	360;
	14012	14075	0.01111	0.33333	0	9999	9999	20	1	1	1	-360	360;
	14015	66071	0.00517	0.121	0	9999	9999	90	1.04	1	1	-360	360;
	14016	14032	0.00726	0.169	0	9999	9999	62	1.04	1	1	-360	360;
	14016	67071	0.00726	0.169	0	9999	9999	62	1.04	1	1	-360	360;
	14017	67090	0.0167	0.218	0	9999	9999	63	1.04	1	1	-360	360;
	14017	67091	0.0131	0.1856	0	9999	9999	80	1.04	1	1	-360	360;
	14017	67092	0.0233	0.306	0	9999	9999	45	1.04	1	1	-360	360;
	14018	67057	0.0233	0.306	0	9999	9999	45	1.04	1	1	-360	360;
	14034	14022	0.038	0.934	0	10	10	10	1	1	1	-360	360;
	14044	67033	0.0167	0.333	0	9999	9999	30	1.05867	1	1	-360	360;
	14054	14076	0.03	0.5	0	9999	9999	20	1.06533	1	1	-360	360;
	14064	68168	0.03333	0.66583	0	9999	9999	15	1.06301	1	1	-360	360;
	14074	68247	0.0111	0.2222	0	9999	9999	45	1.05667	1	1	-360	360;
	14414	14402	0.088	1	0	9999	9999	10	1.04286	1	1	-360	360;
	14412	14471	0.043	2.021	0	4.7	4.7	4.7	1	1	1	-360	360;
	14412	14472	0.2	6.7	0	9999	9999	1	1	1	1	-360	360;
	14412	68282	0.028	1.348	0	9999	9999	7.05	1	0	1	-360	360;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360;
	14602	68134	0	0.135	0	9999	9999	44.42	1	1	1	-360	360;
	14804	14802	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360;
	14802	14871	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	15010	15001	0	1.041	0	9999	9999	10	0.976	0	1	-360	360;
	15103	15171	0.004	0.157	0	9999	9999	48.3	1	1	1	-360	360;
	15122	15173	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	15132	15172	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360;
	15142	15174	0.01	0.361	0	9999	9999	21	1	1	1	-360	360;
	15512	67102	0.011	0.163	0	59.66	59.66	59.66	1	1	1	-360	360;
	15514	15522	0.034	0.9728	0	10	10	10	1.0125	1	1	-360	360;
	15522	15571	0.032	0.798	0	9999	9999	6.3	1	1	1	-360	360;
	15524	15532	0.018	0.5	0	20	20	20	1.0125	1	1	-360	360;
	15532	15572	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360;
	15534	15542	0.01	0.4	0	25	25	25	1.0375	1	1	-360	360;
	15542	15573	0.03	0.238	0	9999	9999	25	1	1	1	-360	360;
	15704	15702	0.038	0.934	0	9999	9999	20	1	1	1	-360	360;
	15702	15771	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360;
	15702	15772	0.056	1.667	0	9999	9999	3.6	1	1	1	-360	360;
	16302	16371	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360;
	16302	16372	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360;
	16302	16373	0.028	0.699	0	9999	9999	7.2	1	0	1	-360	360;
	16302	16376	0.033	1.117	0	9999	9999	6	1	0	1	-360	360;
	16302	16378	0.1	3.35	0	9999	9999	2	1	0	1	-360	360;
	16302	16379	0.625	18.75	0	9999	9999	0.32	1	1	1	-360	360;
	16312	16374	0.022	0.744	0	9999	9999	9	1	0	1	-360	360;
	16312	16375	0.04	1.34	0	9999	9999	5	1	0	1	-360	360;
	16312	16377	0.076	0.595	0	9999	9999	10	1	1	1	-360	360;
	16502	16571	0.017	0.129	0	46	46	46	1	1	1	-360	360;
	16502	67083	0	0.391	0	9999	9999	15.36	1	1	1	-360	360;
	16601	16602	0.1	1	0	9999	9999	5	1.04	1	1	-360	360;
	16604	16601	0.088	1.484	0	9999	9999	5	1	1	1	-360	360;
	16602	16671	0.056	1.397	0	3.6	3.6	3.6	1	1	1	-360	360;
	16602	16672	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360;
	16604	16612	0.035	0.999	0	9999	9999	10	1	1	1	-360	360;
	16604	16614	0.025	0.6	0	20	20	20	1	1	1	-360	360;
	16604	16622	0.034	0.9728	0	9999	9999	10	1	1	1	-360	360;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360;
	16612	16675	0.084	0.661	0	9999	9999	9	1	1	1	-360	360;
	16614	16674	0.01	0.254	0	9999	9999	19.8	1	1	1	-360	360;
	16662	16618	0.0116	0.46	0	40	40	40	1	1	1	-360	360;
	16622	16677	0.05	1.675	0	9999	9999	4	1	1	1	-360	360;
	16622	16679	0.05	1.675	0	9999	9999	4	1	1	1	-360	360;
	16632	16670	0.152	1.2	0	9999	9999	5	1	1	1	-360	360;
	17004	17010	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360;
	17010	17074	0.008	0.3222	0	9999	9999	36	1.05	0	1	-360	360;
	17044	17012	0.1	2.4	0	5	5	5	1.0125	1	1	-360	360;
	17012	17075	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360;
	17044	17032	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360;
	17032	17077	0.143	4.286	0	9999	9999	1.4	1	1	1	-360	360;
	17032	68223	0.76	6	0	9999	9999	1	1	1	1	-360	360;
	17810	17802	0	0.27	0	9999	9999	66.7	0.97245	0	1	-360	360;
	18010	18004	0.007	0.355	0	9999	9999	63	0.90407	0	1	-360	360;
	18010	18004	0.007	0.355	0	9999	9999	63	0.90407	0	1	-360	360;
	18204	18202	0.088	1.48399	0	9999	9999	5	1.03691	1	1	-360	360;
	18202	18271	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360;
	18404	18412	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360;
	18412	18471	0.032	0.962	0	9999	9999	6.24	1	1	1	-360	360;
	18412	18472	0.27	2.059	0	9999	9999	2.89	1	1	1	-360	360;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	18804	18802	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360;
	18834	18812	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360;
	19014	19002	0.03333	0.66583	0	9999	9999	15	1.07397	1	1	-360	360;
	19004	19073	0.0128	0.6	0	9999	9999	25	1.02667	1	1	-360	360;
	19014	19071	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360;
	19071	19081	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	19071	19082	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360;
	19072	19083	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360;
	19072	19084	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	19073	19085	0.034	0.257	0	9999	9999	23.13	1	1	1	-360	360;
	19312	19371	0.027	0.206	0	9999	9999	28.91	1	0	1	-360	360;
	19317	19318	0.082	0.826	0	9999	9999	6.9	1	1	1	-360	360;
	19322	19372	0.017	0.43	0	9999	9999	11.7	1	1	1	-360	360;
	19702	19771	0.014	0.206	0	9999	9999	47.1	1	0	1	-360	360;
	19712	19772	0.022	0.559	0	9999	9999	9	1	0	1	-360	360;
	19712	19773	0.021	0.158	0	9999	9999	37.58	1	1	1	-360	360;
	19902	19970	0.017	0.132	0	9999	9999	45	1	1	1	-360	360;
	19902	19971	0.00889	0.26667	0	22.5	22.5	22.5	1	1	1	-360	360;
	19902	19972	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	19902	19973	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	19902	19974	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360;
	20902	67058	0	0.051	0	9999	9999	116.9	1	1	1	-360	360;
	21024	21002	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360;
	21004	21012	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	21004	21071	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360;
	21102	68092	0	0.084	0	9999	9999	71.25	1	1	1	-360	360;
	21302	21371	0.006	0.173	0	9999	9999	33.25	1	1	1	-360	360;
	21302	21372	0.008	0.235	0	9999	9999	24.5	1	0	1	-360	360;
	21404	21402	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360;
	21414	21412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360;
	21414	21412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360;
	21614	21601	0.14	1.49345	0	9999	9999	5	1.07076	1	1	-360	360;
	21864	21801	0.12	2	0	9999	9999	5	1.07076	1	1	-360	360;
	21824	21802	0.06	1	0	9999	9999	10	1.05548	1	1	-360	360;
	21811	21873	0.1	3	0	9999	9999	2	1	1	1	-360	360;
	21812	21871	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360;
	21812	21872	0.253	2	0	3	3	3	1	1	1	-360	360;
	21812	68241	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	21844	21822	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360;
	21842	21875	1.7	4.3	0	9999	9999	3.6	1	1	1	-360	360;
	21854	68230	0.02857	0.50476	0	21	21	21	1.06211	1	1	-360	360;
	22224	22201	0.088	1	0	9999	9999	10	1.04286	1	1	-360	360;
	22204	22222	0.0333	0.6658	0	9999	9999	15	1.06	1	1	-360	360;
	22204	22242	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360;
	22204	22282	0.044	0.742	0	9999	9999	10	1.04286	1	1	-360	360;
	22232	22211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	22234	22211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	22212	22272	0.012	0.451	0	9999	9999	16.8	1	0	1	-360	360;
	22284	22212	0.038	0.934	0	9999	9999	20	1	1	1	-360	360;
	22244	22215	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	22215	22278	0.036	1.071	0	9999	9999	5.6	1	1	1	-360	360;
	22221	22273	0.044	1.333	0	9999	9999	4.5	1	1	1	-360	360;
	22252	22275	0.044	1.118	0	4.5	4.5	4.5	1	1	1	-360	360;
	22254	22262	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360;
	22262	22274	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360;
	22264	22292	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	22271	22276	0.03	0.861	0	7	7	7	1	1	1	-360	360;
	22271	22277	0.057	1.643	0	3.5	3.5	3.5	1	1	1	-360	360;
	22302	22371	0.013	0.095	0	9999	9999	63	1	0	1	-360	360;
	22404	22412	0.1	2.4	0	5	5	5	1.075	1	1	-360	360;
	22404	22422	0.1	2.4	0	5	5	5	1.075	1	1	-360	360;
	22404	22432	0.088	1.484	0	9999	9999	5	1.05714	1	1	-360	360;
	22412	22471	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	22422	22472	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360;
	22432	22473	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360;
	22602	22673	0.038	0.38	0	9999	9999	21	1.0375	1	1	-360	360;
	22610	22671	0.005	0.2727	0	9999	9999	55	1.05	0	1	-360	360;
	22610	22672	0.005	0.2727	0	9999	9999	47	1.05	0	1	-360	360;
	22804	22802	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	22802	22871	0.281	2.204	0	9999	9999	2.7	1	1	1	-360	360;
	22824	22812	0.0111	0.2222	0	9999	9999	45	1	1	1	-360	360;
	22812	22872	0	0.12	0	9999	9999	45.42	1	1	1	-360	360;
	23604	23602	0.0167	0.33	0	9999	9999	30	1.075	1	1	-360	360;
	23602	23671	0.026	0.387	0	9999	9999	25.12	1	1	1	-360	360;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.0675	1	1	-360	360;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.0675	1	1	-360	360;
	23612	23621	1.48	7.6	0	9999	9999	3	1	1	1	-360	360;
	23902	67069	0	0.086	0	9999	9999	69.58	1	1	1	-360	360;
	24002	67066	0.002	0.11	0	9999	9999	88	1	1	1	-360	360;
	26703	26773	0.009	0.328	0	9999	9999	23.1	1	1	1	-360	360;
	26703	26774	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360;
	26705	26771	0.007	0.278	0	27.3	27.3	27.3	1	1	1	-360	360;
	26705	26772	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360;
	26709	26711	0.10133	0.65892	0	7.5	7.5	7.5	1	1	1	-360	360;
	27004	27002	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	27002	27071	0.844	6.611	0	0.9	0.9	0.9	1	1	1	-360	360;
	27281	27204	0.007	0.355	0	9999	9999	63	0.933	0	1	-360	360;
	27302	27371	0.013	0.329	0	9999	9999	15.3	1	0	1	-360	360;
	27302	27372	0.035	0.516	0	9999	9999	18.84	1	0	1	-360	360;
	27302	27374	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360;
	27404	27402	0.088	1.484	0	9999	9999	5	1.07143	1	1	-360	360;
	27404	27412	0.038	0.934	0	9999	9999	10	1.07383	1	1	-360	360;
	27410	27471	0.0035	0.1452	0	9999	9999	70	1.05	0	1	-360	360;
	27410	27472	0.0035	0.1469	0	9999	9999	70	1.05	0	1	-360	360;
	27702	27774	0.04	0.288	0	9999	9999	20.8	1	1	1	-360	360;
	27703	27771	0.018	0.128	0	9999	9999	46.8	1	1	1	-360	360;
	27722	27772	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360;
	27722	27773	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	27804	27812	0.1	2.4	0	5	5	5	1.05	1	1	-360	360;
	27804	27813	0.1	2.4	0	5	5	5	1.025	1	1	-360	360;
	27813	27871	0.051	1.515	0	9999	9999	4	1	1	1	-360	360;
	28002	28071	0.011	0.333	0	18	18	18	1	1	1	-360	360;
	28204	28202	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360;
	28202	28271	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360;
	28804	28812	0.0167	0.333	0	9999	9999	30	1.05	1	1	-360	360;
	28810	28824	0.006	0.35	0	9999	9999	63	0.979	1	1	-360	360;
	28812	28874	0.006	0.192	0	9999	9999	31.2	1	0	1	-360	360;
	28834	28815	0.0333	0.8	0	15	15	15	1	1	1	-360	360;
	28834	28871	0.03	0.861	0	9999	9999	7	1	1	1	-360	360;
	28834	28872	0.012	0.362	0	9999	9999	16.56	1	1	1	-360	360;
	28834	28873	0.009	0.272	0	9999	9999	22.08	1	1	1	-360	360;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360;
	31004	31002	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360;
	31002	31071	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	31002	31072	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360;
	31002	31074	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	31011	68171	0.07	2.113	0	9999	9999	2.84	1	1	1	-360	360;
	31024	31022	0.03333	0.06658	0	9999	9999	30	1.05227	1	1	-360	360;
	31024	31022	0.03333	0.06658	0	9999	9999	15	1.05227	1	1	-360	360;
	31022	68136	0.006	0.179	0	9999	9999	33.4	1	1	1	-360	360;
	32102	32171	0.006	0.179	0	9999	9999	33.6	1	1	1	-360	360;
	32210	32201	0	0.5	0	9999	9999	20	0.98452	0	1	-360	360;
	32204	32202	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360;
	32202	32271	0.844	6.611	0	9999	9999	0.9	1	1	1	-360	360;
	32210	32204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360;
	32564	32502	0.0086	0.12	0	9999	9999	63	1.04594	1	1	-360	360;
	32502	32570	0.014	0.206	0	9999	9999	47.1	1	1	1	-360	360;
	32502	32578	0.3	3	0	9999	9999	2	1	1	1	-360	360;
	32514	32532	0.03333	0.66583	0	9999	9999	15	1.01849	1	1	-360	360;
	32514	68271	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360;
	32524	68263	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360;
	32532	32576	0.06	0.472	0	9999	9999	12.6	1	1	1	-360	360;
	32532	32577	0.19	1.5	0	9999	9999	4	1	1	1	-360	360;
	32534	68262	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360;
	32542	68283	0.3	3	0	9999	9999	2	1	1	1	-360	360;
	33014	33002	0.034	0.9728	0	9999	9999	10	1.02857	1	1	-360	360;
	33002	33071	0.165	1.293	0	9999	9999	4.6	1	1	1	-360	360;
	33034	33012	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360;
	33012	33072	0.02	0.508	0	9999	9999	9.9	1	1	1	-360	360;
	33902	33971	0.008	0.059	0	101.18	101.18	101.18	1	1	1	-360	360;
	35004	35002	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360;
	35002	35071	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	35804	35802	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360;
	35802	35871	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	35802	35872	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	35802	35873	0.211	1.653	0	9999	9999	3.6	1	1	1	-360	360;
	35802	64813	0.844	6.611	0	9999	9999	0.9	1	1	1	-360	360;
	35804	35813	0.03333	0.8	0	15	15	15	1.025	1	1	-360	360;
	35804	35815	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360;
	35812	35875	0.009	0.282	0	9999	9999	21.24	1	1	1	-360	360;
	35813	35876	0.014	0.421	0	9999	9999	14.4	1	1	1	-360	360;
	35814	35822	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360;
	35815	35877	0.033	1	0	9999	9999	6	1	1	1	-360	360;
	35862	35818	0.0116	0.45	0	40	40	40	1	1	1	-360	360;
	36202	36271	0.005	0.201	0	9999	9999	37.8	1	1	1	-360	360;
	36202	36272	0.01	0.361	0	9999	9999	21	1	1	1	-360	360;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360;
	36222	67084	0	0.136	0	9999	9999	44.09	1	1	1	-360	360;
	36412	36471	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360;
	36412	68306	0.06	0.472	0	9999	9999	12.5	1	1	1	-360	360;
	36422	36476	0.046	0.354	0	9999	9999	17.35	1	1	1	-360	360;
	36452	36472	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	36462	36473	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	36462	68307	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	36482	36474	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360;
	36492	36475	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	38004	38002	0.088	1.484	0	9999	9999	5	1	1	1	-360	360;
	38002	38071	0.422	3.306	0	9999	9999	1.8	1	1	1	-360	360;
	38014	38012	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360;
	38214	38201	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360;
	38214	38201	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360;
	38203	38202	0.038	0.934	0	9999	9999	20	1.0768	1	1	-360	360;
	38244	38211	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360;
	38254	38212	0.1	2.4	0	5	5	5	1.075	1	1	-360	360;
	38212	38271	0.017	0.492	0	9999	9999	12.25	1	1	1	-360	360;
	38254	38213	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360;
	38213	38272	0.038	1.095	0	9999	9999	5.25	1	1	1	-360	360;
	38215	38273	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360;
	38284	38215	0.05	1.2	0	10	10	10	1.075	1	1	-360	360;
	38233	38232	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360;
	38264	38241	0.14	1.5	0	9999	9999	5	1.07143	1	1	-360	360;
	38804	38802	0.038	0.934	0	9999	9999	10	1.03691	1	1	-360	360;
	38802	38870	0.028	0.216	0	9999	9999	27.5	1	1	1	-360	360;
	38802	38871	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360;
	38804	38812	0.015	0.333	0	9999	9999	30	1.04	1	1	-360	360;
	39401	39474	0.03	0.229	0	9999	9999	26.02	1	0	1	-360	360;
	39670	39675	0.002	0.1088	0	9999	9999	125	1.02769	0	1	-360	360;
	40404	40412	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360;
	40412	40471	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360;
	40761	40771	0.003	0.1	0	9999	9999	59.8	1	0	1	-360	360;
	40761	40772	0.009	0.256	0	9999	9999	23.4	1	0	1	-360	360;
	40761	40773	0.046	0.33	0	9999	9999	18.2	1	1	1	-360	360;
	40902	40971	0.002	0.088	0	9999	9999	86.1	1	1	1	-360	360;
	40922	40972	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360;
	40932	40973	0.19	1.5	0	9999	9999	4	1	1	1	-360	360;
	42004	42001	0.088	1	0	9999	9999	10	1.08571	1	1	-360	360;
	42202	42271	0.032	1.203	0	6.3	6.3	6.3	1	1	1	-360	360;
	42214	42212	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360;
	42604	42602	0.038	0.934	0	9999	9999	10	1	1	1	-360	360;
	42602	42671	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	42602	42672	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	42602	42673	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	42602	42674	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	43604	43602	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360;
	43602	43671	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360;
	43602	43672	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	43704	43722	0.01667	0.333	0	9999	9999	30	1.08333	1	1	-360	360;
	43724	43712	0.0111	0.2222	0	9999	9999	45	1.09	1	1	-360	360;
	43712	43774	0.019	0.149	0	9999	9999	40	1	1	1	-360	360;
	43712	68254	0	1.429	0	9999	9999	4.2	1	1	1	-360	360;
	43722	43771	0.007	0.258	0	9999	9999	29.4	1	1	1	-360	360;
	44814	44812	0.038	0.934	0	9999	9999	10	1.07383	1	1	-360	360;
	46511	46503	0.01	0.531	0	9999	9999	16	1	1	1	-360	360;
	46854	46801	0.14	1.5	0	9999	9999	5	0.99337	1	1	-360	360;
	46854	46801	0.14	1.5	0	9999	9999	5	0.99337	1	1	-360	360;
	46801	46875	0.25	2	0	9999	9999	3	1	1	1	-360	360;
	46844	46802	0	0.935	0	10	10	10	1.0125	1	1	-360	360;
	46802	46870	0.152	1.19	0	9999	9999	5	1	1	1	-360	360;
	46834	46812	0	0.588	0	17	17	17	0.9875	1	1	-360	360;
	46812	46874	0.045	0.343	0	9999	9999	17.35	1	1	1	-360	360;
	46824	46822	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360;
	46822	46873	0.014	0.429	0	9999	9999	14	1	1	1	-360	360;
	47802	47871	0.004	0.103	0	9999	9999	56	1	0	1	-360	360;
	47802	47873	0.029	0.821	0	9999	9999	7	1	1	1	-360	360;
	47802	47874	0.008	0.219	0	9999	9999	26.25	1	1	1	-360	360;
	47902	47872	0.007	0.193	0	9999	9999	29.75	1	0	1	-360	360;
	49514	49502	0.0167	0.333	0	9999	9999	30	1.06667	1	1	-360	360;
	49524	49512	0	0.3	0	9999	9999	40	1.074	1	1	-360	360;
	49512	49571	0.017	0.132	0	9999	9999	45	1	1	1	-360	360;
	49604	49613	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360;
	49613	49672	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360;
	49814	49802	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360;
	49842	68087	0	0.704	0	9999	9999	8.52	1	1	1	-360	360;
	49902	49971	0.02	0.157	0	9999	9999	36.8	1	1	1	-360	360;
	49902	49973	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360;
	49932	49976	0.076	0.595	0	10	10	10	1	1	1	-360	360;
	49942	49975	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	49952	49980	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360;
	49962	49974	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	49982	49972	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360;
	50014	50012	0.05	1.2	0	10	10	10	1.0875	1	1	-360	360;
	50012	50071	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360;
	51410	51472	0.0035	0.145	0	9999	9999	70	1.07429	0	1	-360	360;
	52234	52201	0.14	1.5	0	9999	9999	5	1.08107	1	1	-360	360;
	52214	52202	0.0333	0.6658	0	9999	9999	15	1.0724	1	1	-360	360;
	52202	68311	0	0.4081	0	9999	9999	14.7	1	1	1	-360	360;
	52204	52212	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360;
	52211	68128	0	0.9523	0	9999	9999	6.3	1	1	1	-360	360;
	52212	52271	0.014	0.425	0	9999	9999	14	1	1	1	-360	360;
	52604	52602	0.088	1.484	0	5	5	5	1.0125	1	1	-360	360;
	52602	52671	0.101	3.03	0	9999	9999	1.98	1	1	1	-360	360;
	52602	52672	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360;
	52602	52677	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360;
	52610	52614	0	0.338	0	9999	9999	63	1	0	1	-360	360;
	52615	52612	0.05	1.2	0	10	10	10	1.05	1	1	-360	360;
	52612	52673	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360;
	52634	52632	0.015	0.33	0	9999	9999	30	1.05548	1	1	-360	360;
	52632	52676	0.01	0.287	0	9999	9999	21	1	1	1	-360	360;
	52644	52642	0.015	0.33	0	9999	9999	30	1.05548	1	1	-360	360;
	52642	52675	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360;
	52702	52700	0.015	0.117	0	9999	9999	51	1	1	1	-360	360;
	52705	52702	0.01489	0.2217	0	45	45	45	1.075	1	1	-360	360;
	52705	52712	0	0.934	0	9999	9999	10	1.025	1	1	-360	360;
	52712	52778	0.07	1.032	0	9999	9999	9.42	1	1	1	-360	360;
	52764	52722	0	0.5	0	9999	9999	20	1.0375	1	1	-360	360;
	52722	52771	0.011	0.313	0	9999	9999	19.25	1	1	1	-360	360;
	52732	52772	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360;
	52732	52773	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360;
	52732	52774	0.257	1.983	0	9999	9999	3	1	1	1	-360	360;
	52794	52732	0.0074	0.214	0	9999	9999	35	1.05	1	1	-360	360;
	52804	52802	0.038	0.934	0	10	10	10	1	1	1	-360	360;
	52802	52877	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360;
	52804	52812	0.1	2.4	0	5	5	5	1	1	1	-360	360;
	52804	52813	0.025	0.6	0	20	20	20	1	1	1	-360	360;
	52804	52814	0.05	1.2	0	10	10	10	1	1	1	-360	360;
	52804	52815	0.1	2.4	0	5	5	5	1	1	1	-360	360;
	52804	52816	0.05	1.2	0	10	10	10	1	1	1	-360	360;
	52804	52817	0.03333	0.8	0	15	15	15	1	1	1	-360	360;
	52812	52873	0.042	1.263	0	9999	9999	4.8	1	1	1	-360	360;
	52813	52871	0.011	0.329	0	9999	9999	18.4	1	1	1	-360	360;
	52814	52875	0.037	0.931	0	9999	9999	5.4	1	1	1	-360	360;
	52815	52876	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360;
	52816	52872	0.028	0.699	0	9999	9999	7.2	1	1	1	-360	360;
	52817	52874	0.152	1.2	0	9999	9999	5	1	1	1	-360	360;
	52817	52878	0.077	0.601	0	9999	9999	9.9	1	1	1	-360	360;
	53014	53002	0.06	0.9982	0	9999	9999	10	1.05548	1	1	-360	360;
	53012	68154	0	1.172	0	9999	9999	5.12	1	1	1	-360	360;
	53022	68158	0.078	2.344	0	9999	9999	2.56	1	1	1	-360	360;
	53034	53032	0.03333	0.66583	0	9999	9999	15	1.06953	1	1	-360	360;
	53032	68131	0	0.46	0	9999	9999	13.03	1	1	1	-360	360;
	53034	53042	0.03333	0.66583	0	9999	9999	15	1.0619	1	1	-360	360;
	53034	53052	0.03333	0.66583	0	9999	9999	15	1.06953	1	1	-360	360;
	53062	68157	0	0.46	0	9999	9999	13.03	1	1	1	-360	360;
	53072	67213	0	0.469	0	9999	9999	12.8	1	1	1	-360	360;
	53204	53201	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360;
	53404	53401	0.14	2.2	0	9999	9999	5	1.026	1	1	-360	360;
	53404	53402	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360;
	53402	53472	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360;
	53404	53412	0.05	1.2	0	10	10	10	1.025	1	1	-360	360;
	53412	53471	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360;
	53604	53612	0.1	2.4	0	5	5	5	1.0125	1	1	-360	360;
	53604	53615	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360;
	53604	53616	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360;
	53612	53672	0.032	0.947	0	9999	9999	6.4	1	1	1	-360	360;
	53624	53613	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360;
	53613	53673	0.012	0.357	0	9999	9999	16.8	1	1	1	-360	360;
	53615	53671	0.033	1	0	9999	9999	6	1	1	1	-360	360;
	53616	53674	0.017	0.558	0	9999	9999	12	1	1	1	-360	360;
	53801	53802	0.1	1	0	9999	9999	5	1	1	1	-360	360;
	53804	53801	0.1	1	0	9999	9999	5	1	1	1	-360	360;
	53802	53871	0.152	1.19	0	5	5	5	1	1	1	-360	360;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.06605	1	1	-360	360;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.04463	1	1	-360	360;
	54424	54402	0.14	1.5	0	9999	9999	5	1.05548	1	1	-360	360;
	54424	54402	0.14	1.5	0	9999	9999	5	1.05548	1	1	-360	360;
	54411	68413	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	54411	68414	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	54424	54412	0.0333	0.667	0	9999	9999	15	1.03699	1	1	-360	360;
	54425	54471	0.044	1.333	0	4.5	4.5	4.5	1	1	1	-360	360;
	54426	54472	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360;
	54426	68408	0.083	0.647	0	9999	9999	9.2	1	1	1	-360	360;
	54640	54630	0	0	0	582	582	582	1.045	1	1	-360	360;
	55004	55001	0.14	1.5	0	9999	9999	5	1.07143	1	1	-360	360;
	55001	68325	0	2.857	0	9999	9999	2.1	1	1	1	-360	360;
	55004	55012	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360;
	55004	55013	0.02	0.48	0	25	25	25	1.0625	1	1	-360	360;
	55004	55014	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360;
	55012	55071	0.016	0.399	0	9999	9999	12.6	1	1	1	-360	360;
	55013	55072	0.008	0.235	0	9999	9999	24.5	1	1	1	-360	360;
	55014	55073	0.029	0.821	0	9999	9999	7	1	1	1	-360	360;
	70010	70030	0.0039	0.2464	0	90	90	90	1	30	1	-360	360;
	70111	70130	0.0039	0.2461	0	90	90	90	1.01333	30	1	-360	360;
	70112	70130	0.0039	0.2461	0	90	90	90	1.01333	30	1	-360	360;
	70311	70330	0.0039	0.2464	0	90	90	90	1.01673	30	1	-360	360;
	70312	70330	0.0039	0.2473	0	90	90	90	0.9834	30	1	-360	360;
	70520	70504	0.0012	0.0729	0	240	240	240	1.055	-30	0	-360	360;
	70520	70505	0.0012	0.0729	0	240	240	240	1.06	-30	0	-360	360;
	70520	70506	0.0012	0.0729	0	240	240	240	1.06	-30	0	-360	360;
	70510	70507	0.0068	0.2	0	75	75	75	1.06	-30	0	-360	360;
	70510	70508	0.0068	0.2	0	75	75	75	1.06	-30	0	-360	360;
	70510	70516	0.0037	0.13259	0	135	135	135	1.06	30	1	-360	360;
	70510	70580	0.0088	0.214	0	75	75	75	1	30	1	-360	360;
	70520	70513	0.0023	0.08157	0	217	217	217	1.065	30	1	-360	360;
	70520	70514	0.0023	0.08157	0	217	217	217	1.065	30	1	-360	360;
	70520	70515	0.002	0.0712	0	250	250	250	1.065	30	1	-360	360;
	71011	71031	0.0065	0.2893	0	60	60	60	0.98297	30	1	-360	360;
	71011	71032	0.0039	0.2447	0	90	90	90	0.99657	30	1	-360	360;
	71012	71031	0.0065	0.2867	0	60	60	60	0.98297	30	1	-360	360;
	71012	71032	0.0039	0.2463	0	90	90	90	0.99657	30	1	-360	360;
	71511	71530	0.0171	0.4133	0	30	30	30	1.01427	30	1	-360	360;
	71511	71530	0.019	0.414	0	30	30	30	1.01427	30	1	-360	360;
	71512	71530	0.019	0.4167	0	30	30	30	1.01427	30	1	-360	360;
	71512	71530	0.019	0.415	0	30	30	30	0.99857	30	1	-360	360;
	72511	72530	0.0037	0.2419	0	90	90	90	0.98336	30	1	-360	360;
	72512	72530	0.0038	0.2413	0	90	90	90	0.98336	30	1	-360	360;
	73011	73031	0.0039	0.2461	0	90	90	90	1	30	1	-360	360;
	73012	73032	0.0039	0.2461	0	90	90	90	1	30	1	-360	360;
	73510	73530	0.0039	0.2461	0	90	90	90	0.99654	30	1	-360	360;
	74011	74030	0.0039	0.248	0	90	90	90	0.99653	30	1	-360	360;
	74012	74030	0.0039	0.248	0	90	90	90	0.99657	30	1	-360	360;
	74711	74730	0.0037	0.2422	0	90	90	90	0.99997	30	1	-360	360;
	74712	74730	0.0038	0.2419	0	90	90	90	0.99997	30	1	-360	360;
	75010	75030	0.0074	0.2512	0	60	60	60	0.9929	30	1	-360	360;
	75010	75030	0.0075	0.2508	0	60	60	60	0.9786	30	1	-360	360;
	75510	75508	0.0068	0.2	0	75	75	75	1.06	-30	1	-360	360;
	75510	75515	0.00302	0.07574	0	175	175	175	1.05	-30	1	-360	360;
	75510	75530	0.0087	0.2559	0	90	90	90	1.0166	30	1	-360	360;
	75510	75530	0.0087	0.2573	0	90	90	90	1.0166	30	1	-360	360;
	75520	75516	0.00178	0.05187	0	300	300	300	1.035	-30	1	-360	360;
	75810	75830	0.0074	0.2515	0	60	60	60	0.99993	30	1	-360	360;
	75810	75830	0.0074	0.2508	0	60	60	60	0.99993	30	1	-360	360;
	76011	76031	0.0091	0.1953	0	75	75	75	0.99993	30	1	-360	360;
	76012	76031	0.0091	0.1967	0	75	75	75	0.99993	30	1	-360	360;
	76511	76532	0.004	0.2403	0	90	90	90	1.001	30	1	-360	360;
	76512	76532	0.0039	0.2461	0	90	90	90	1.001	30	1	-360	360;
	76513	76531	0.0119	0.3607	0	60	60	60	0.99937	30	1	-360	360;
	76514	76531	0.0119	0.3658	0	60	60	60	0.98307	30	1	-360	360;
	77010	77030	0.0061	0.2423	0	90	90	90	0.98327	30	1	-360	360;
	77010	77030	0.0061	0.2426	0	90	90	90	0.98327	30	1	-360	360;
	77210	77230	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360;
	77511	77530	0.0087	0.2566	0	90	90	90	0.98336	30	1	-360	360;
	77511	77530	0.0087	0.2599	0	90	90	90	0.98336	30	1	-360	360;
	78511	78530	0.0125	0.2733	0	45	45	45	0.99967	30	1	-360	360;
	78512	78530	0.0123	0.2738	0	45	45	45	0.99967	30	1	-360	360;
	79015	79010	0.00197	0.0213	0	125	125	125	1	-9.877	1	-360	360;
	79010	79030	0.0126	0.272	0	45	45	45	0.9999	30	1	-360	360;
	79010	79030	0.0126	0.2733	0	45	45	45	0.9999	30	1	-360	360;
	79010	79030	0.0078	0.2512	0	60	60	60	1.0166	30	1	-360	360;
	79016	79015	0	0.0213	0	125	125	125	1.0003	0	1	-360	360;
	80011	80030	0.0076	0.2533	0	45	45	45	0.99996	30	1	-360	360;
	80012	80030	0.0076	0.2549	0	45	45	45	0.99996	30	1	-360	360;
	80511	80531	0.0119	0.2692	0	60	60	60	1.00477	30	1	-360	360;
	80710	80730	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360;
	81810	81830	0.0039	0.2461	0	90	90	90	1.02987	30	1	-360	360;
	82001	82011	0.01508	0.34728	0	40	40	40	1.065	0	0	-360	360;
	82020	82001	0.0007	0.0488	0	1000	1000	1000	1.05	-30	1	-360	360;
	82002	82012	0.01508	0.35287	0	40	40	40	1.065	0	0	-360	360;
	82020	82002	0.0007	0.0488	0	340	340	340	1.05	-30	1	-360	360;
	82511	82530	0.0039	0.2461	0	90	90	90	1	30	1	-360	360;
	82512	82530	0.0039	0.2461	0	90	90	90	1	30	1	-360	360;
	83011	83030	0.0116	0.2778	0	45	45	45	0.99	30	1	-360	360;
	83012	83030	0.0116	0.2771	0	45	45	45	0.99	30	1	-360	360;
	83510	83530	0.0125	0.2809	0	45	45	45	0.99	30	1	-360	360;
	83510	83530	0.0122	0.2764	0	45	45	45	0.99	30	1	-360	360;
	84011	84030	0.0087	0.254	0	90	90	90	0.99937	30	1	-360	360;
	84012	84030	0.0086	0.2569	0	90	90	90	0.99937	30	1	-360	360;
	84411	84430	0.0076	0.254	0	45	45	45	0.99993	30	1	-360	360;
	84412	84430	0.0076	0.2533	0	45	45	45	0.99993	30	1	-360	360;
	84511	84530	0.0126	0.2738	0	45	45	45	0.98323	30	1	-360	360;
	84512	84530	0.0128	0.28	0	45	45	45	0.98323	30	1	-360	360;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360;
	85710	85730	0.0039	0.2461	0	90	90	90	0.99654	30	1	-360	360;
	86220	86280	0	0.0701	0	0	0	0	1	0	1	-360	360;
	86220	86280	0	0.0701	0	0	0	0	1	0	1	-360	360;
	86311	86330	0.0075	0.2505	0	60	60	60	1.00003	30	1	-360	360;
	86312	86330	0.0073	0.25	0	60	60	60	1.00003	30	1	-360	360;
	86511	86530	0.0038	0.2427	0	90	90	90	0.9715	30	1	-360	360;
	86512	86530	0.0038	0.2419	0	90	90	90	0.97153	30	1	-360	360;
	87510	87530	0.0039	0.2481	0	90	90	90	0.9966	30	1	-360	360;
	87510	87530	0.0039	0.249	0	90	90	90	0.9966	30	1	-360	360;
	88011	88030	0.0087	0.2549	0	90	90	90	0.98327	30	1	-360	360;
	88012	88030	0.0046	0.2402	0	90	90	90	0.98327	30	1	-360	360;
	88511	88530	0.0087	0.2576	0	90	90	90	1.01663	30	1	-360	360;
	88512	88530	0.0087	0.2533	0	90	90	90	1.01663	30	1	-360	360;
	89210	89201	0.0035	0.16	0	100	100	100	0.91	0	1	-360	360;
	89201	89232	0	0	0	52	52	52	1.1	0	1	-360	360;
	89311	89330	0.0039	0.247	0	90	90	90	1.0167	30	1	-360	360;
	89312	89330	0.0039	0.2471	0	90	90	90	1.0167	30	1	-360	360;
	89515	89510	0.00197	0.0213	0	125	125	125	1	-14.379	1	-360	360;
	89510	89530	0.0076	0.2522	0	45	45	45	1.0167	30	1	-360	360;
	89510	89530	0.0076	0.2516	0	45	45	45	1.0167	30	1	-360	360;
	89516	89515	0	0.0213	0	125	125	125	0.96035	0	1	-360	360;
	90210	90230	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360;
	90511	90530	0.0039	0.2481	0	90	90	90	1	30	1	-360	360;
	90512	90530	0.0039	0.2488	0	90	90	90	1	30	1	-360	360;
	1072	100001	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360;
	1041	100001	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	10421	100001	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	1122	100002	0.00575	0.1675	0	63	63	81.9	1	0	1	-360	360;
	1121	100002	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360;
	11221	100002	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360;
	1122	100003	0.00085	0.1112	0	125	125	187.5	0.985	0	1	-360	360;
	1121	100003	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	11222	100003	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	1212	100004	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360;
	1211	100004	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	12121	100004	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	1404	100005	-0.00077	0.0235	0	500	500	500	1	1	1	-360	360;
	1400	100005	0.00125	0.0125	0	999	999	500	1	0	1	-360	360;
	14081	100005	0.00075	0.0075	0	500	500	500	1	0	1	-360	360;
	1472	100006	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360;
	1471	100006	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	14721	100006	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	1602	100007	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360;
	16011	100007	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	16021	100007	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	1602	100008	5e-05	0.0522	0	250	250	250	1	1	1	-360	360;
	1601	100008	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	16022	100008	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	1642	100009	-0.00085	0.0506	0	238	238	238	1	0	1	-360	360;
	1641	100009	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	16421	100009	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	1642	100010	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	1641	100010	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	16422	100010	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	1642	100011	0.00085	0.1207	0	175	175	175	1	0	1	-360	360;
	16411	100011	0.00125	0.0125	0	999	999	175	1	0	1	-360	360;
	16424	100011	0.00075	0.0075	0	175	175	175	1	0	1	-360	360;
	1742	100012	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360;
	1741	100012	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	17421	100012	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	1742	100013	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360;
	1741	100013	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	17422	100013	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	1742	100014	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360;
	17411	100014	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	17423	100014	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	1742	100015	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	17411	100015	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	17424	100015	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	1941	100016	0.000235	0.00255	0	42	42	146	1.05225	1	1	-360	360;
	19473	100016	0.003335	0.12945	0	42	42	42	1	0	1	-360	360;
	19472	100016	0.003335	0.14674	0	42	42	42	1	0	1	-360	360;
	2002	100017	-0.00075	0.0515	0	250	250	375	1	0	1	-360	360;
	2001	100017	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	20021	100017	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2042	100018	-0.00032	0.04902	0	250	250	375	1	0	1	-360	360;
	2041	100018	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	20421	100018	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2052	100019	-0.00059	0.0485	0	250	250	375	1	0	1	-360	360;
	2041	100019	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	20422	100019	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2204	100020	-0.00105	0.0192	0	500	500	750	0.9408	0	1	-360	360;
	2202	100020	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	22021	100020	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	2204	100021	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360;
	2202	100021	0.00125	0.0125	0	999	999	500	1	0	1	-360	360;
	22022	100021	0.00075	0.0075	0	500	500	500	1	0	1	-360	360;
	2522	100022	0.00145	0.1155	0	125	125	187.5	1	0	1	-360	360;
	2521	100022	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	25221	100022	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	2522	100023	-0.00045	0.1206	0	125	125	187.5	1	0	1	-360	360;
	2521	100023	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	25222	100023	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	2524	100024	-0.00095	0.0145	0	500	500	750	0.95	0	1	-360	360;
	2522	100024	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	25281	100024	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	2562	100025	5e-05	0.0526	0	250	250	375	1	0	1	-360	360;
	2561	100025	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	25621	100025	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2562	100026	5e-05	0.0523	0	250	250	375	1	0	1	-360	360;
	2571	100026	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	25622	100026	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2562	100027	-0.00025	0.0515	0	250	250	304.8	1	0	0	-360	360;
	25611	100027	0.00125	0.0125	0	999	999	304.8	1	0	0	-360	360;
	25623	100027	0.00075	0.0075	0	250	250	304.8	1	0	0	-360	360;
	2563	100028	-0.00025	0.0513	0	250	250	304.8	1	0	1	-360	360;
	2561	100028	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360;
	25624	100028	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360;
	2563	100029	-0.00025	0.0515	0	250	250	304.8	1	0	1	-360	360;
	2571	100029	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360;
	25625	100029	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360;
	2671	100030	0.00575	0.3325	0	9999	9999	40	0.98756	0	1	-360	360;
	26700	100030	0.00125	0.0125	0	999	999	40	1	0	1	-360	360;
	26701	100030	0.00075	0.0075	0	9999	9999	40	1	0	1	-360	360;
	2742	100031	0.00135	0.1206	0	125	125	187.5	1	0	1	-360	360;
	2741	100031	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	27421	100031	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	2742	100032	0.00105	0.1112	0	125	125	137.5	1	0	1	-360	360;
	2741	100032	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360;
	27422	100032	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360;
	2842	100033	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	2841	100033	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	28421	100033	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	2962	100034	0	-0.00915	0	433	433	20	1.0765	0	1	-360	360;
	29672	100034	0	0.06385	0	288	288	288	1	0	1	-360	360;
	29671	100034	0.001	0.11615	0	150	150	150	1	0	1	-360	360;
	3082	100035	-0.00025	0.0439	0	250	250	250	1	1	1	-360	360;
	3081	100035	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	30822	100035	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3082	100036	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360;
	3091	100036	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	30824	100036	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	3192	100037	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360;
	3191	100037	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	31922	100037	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3194	100038	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360;
	3192	100038	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	31981	100038	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	3202	100039	5e-05	0.0522	0	250	250	375	1	0	1	-360	360;
	3201	100039	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32021	100039	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3202	100040	5e-05	0.0527	0	250	250	375	1	0	1	-360	360;
	3200	100040	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32023	100040	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3203	100041	5e-05	0.0527	0	250	250	375	1	0	1	-360	360;
	3209	100041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32022	100041	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3282	100042	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	32810	100042	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32824	100042	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3282	100043	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	3281	100043	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	32823	100043	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3332	100044	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360;
	3331	100044	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	33321	100044	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3342	100045	7e-05	0.1112	0	125	125	187.5	0.9683	0	1	-360	360;
	3341	100045	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	33421	100045	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	3342	100046	-0.00045	0.1112	0	125	125	187.5	0.9683	0	1	-360	360;
	3341	100046	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	33422	100046	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	3462	100047	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	3461	100047	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	34621	100047	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3462	100048	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360;
	3461	100048	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	34622	100048	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3522	100049	0.00095	0.1206	0	125	125	137.5	0.967	0	1	-360	360;
	3521	100049	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360;
	35221	100049	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360;
	3522	100050	0.00095	0.1199	0	125	125	152	0.967	0	1	-360	360;
	35211	100050	0.00125	0.0125	0	999	999	152	1	0	1	-360	360;
	35222	100050	0.00075	0.0075	0	125	125	152	1	0	1	-360	360;
	3522	100051	0.00105	0.1199	0	125	125	162.5	0.967	0	1	-360	360;
	3521	100051	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360;
	35223	100051	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360;
	3522	100052	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	35211	100052	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	35224	100052	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3522	100053	-0.00045	0.0175	0	300	300	390	1	0	1	-360	360;
	35231	100053	0.00125	0.0125	0	999	999	390	1	0	1	-360	360;
	35236	100053	0.00075	0.0075	0	300	300	390	1	0	1	-360	360;
	3522	100054	-0.00045	0.0025	0	600	600	900	1	0	1	-360	360;
	35232	100054	0.00125	0.0125	0	999	999	900	1	0	1	-360	360;
	35237	100054	0.00075	0.0075	0	600	600	900	1	0	1	-360	360;
	3522	100055	-0.00045	0.0178	0	300	300	390	1	0	1	-360	360;
	35231	100055	0.00125	0.0125	0	999	999	390	1	0	1	-360	360;
	35238	100055	0.00075	0.0075	0	300	300	390	1	0	1	-360	360;
	3554	100056	-0.00077	0.0595	0	250	250	250	1	1	1	-360	360;
	3551	100056	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	35541	100056	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3642	100057	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	3641	100057	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	36421	100057	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3842	100058	0.00085	0.1214	0	125	125	162.5	1	0	1	-360	360;
	3841	100058	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360;
	38421	100058	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360;
	3842	100059	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360;
	3841	100059	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	38422	100059	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	3852	100060	0.00085	0.1199	0	125	125	162.5	1	0	1	-360	360;
	3851	100060	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360;
	38423	100060	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360;
	3852	100061	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	3851	100061	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	38424	100061	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	3934	100062	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360;
	3942	100062	0.00125	0.0125	0	999	999	500	1	0	1	-360	360;
	39402	100062	0.00075	0.0075	0	500	500	500	1	0	1	-360	360;
	3942	100063	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360;
	3941	100063	0.00125	0.0125	0	999	999	250	1	0	1	-360	360;
	39423	100063	0.00075	0.0075	0	250	250	250	1	0	1	-360	360;
	3954	100064	-0.00105	0.0204	0	500	500	750	0.977	0	1	-360	360;
	3942	100064	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	39421	100064	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	4242	100065	0	-0.014	0	300	300	63	1.05	0	1	-360	360;
	42474	100065	0	0.091	0	150	150	150	1	0	1	-360	360;
	42475	100065	0	0.0967	0	150	150	150	1	0	1	-360	360;
	4384	100066	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360;
	4382	100066	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	43821	100066	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	4472	100067	5e-05	0.0465	0	250	250	350	1	0	1	-360	360;
	4461	100067	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	44623	100067	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	4472	100068	5e-05	0.0484	0	250	250	350	1	0	1	-360	360;
	4471	100068	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	44624	100068	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	4722	100069	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360;
	4721	100069	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	47221	100069	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	4722	100070	-0.0008	0.0433	0	250	250	375	1	0	1	-360	360;
	4731	100070	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	47222	100070	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	4942	100071	6e-05	0.1112	0	125	125	187.5	1	0	1	-360	360;
	4941	100071	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	49422	100071	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	4943	100072	0.00449	0.1112	0	125	125	187.5	1	0	1	-360	360;
	4941	100072	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360;
	49421	100072	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360;
	5042	100073	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360;
	5041	100073	0.00125	0.0125	0	999	999	375	1	0	1	-360	360;
	50421	100073	0.00075	0.0075	0	250	250	375	1	0	1	-360	360;
	5142	100074	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360;
	5141	100074	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	51421	100074	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	5142	100075	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360;
	51410	100075	0.00125	0.0125	0	999	999	238	1	0	1	-360	360;
	51422	100075	0.00075	0.0075	0	238	238	238	1	0	1	-360	360;
	5172	100076	0	-0.0181	0	495	495	280	1.07638	0	1	-360	360;
	51771	100076	0	0.0615	0	325	325	325	1	0	1	-360	360;
	51772	100076	0	0.1221	0	170	170	170	1	0	1	-360	360;
	5202	100077	0.00225	0.01	0	175	175	63	1.05	0	1	-360	360;
	52071	100077	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360;
	52072	100077	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360;
	5202	100078	0.00225	0.01	0	400	400	63	1.05	0	1	-360	360;
	52073	100078	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360;
	52074	100078	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360;
	5464	100079	-0.00105	0.0191	0	500	500	750	0.9408	0	1	-360	360;
	5462	100079	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	54624	100079	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	5464	100080	-0.00105	0.0191	0	500	500	750	0.9408	0	1	-360	360;
	5462	100080	0.00125	0.0125	0	999	999	750	1	0	1	-360	360;
	54621	100080	0.00075	0.0075	0	500	500	750	1	0	1	-360	360;
	5464	100081	-0.00105	0.0145	0	550	550	550	0.982	0	1	-360	360;
	54622	100081	0.00125	0.0125	0	999	999	550	1	0	1	-360	360;
	54623	100081	0.00075	0.0075	0	550	550	550	1	0	1	-360	360;
	30820	100082	-0.00025	0.0439	0	250	250	350	1	0	1	-360	360;
	3081	100082	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	30821	100082	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	30820	100083	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360;
	3091	100083	0.00125	0.0125	0	999	999	350	1	0	1	-360	360;
	30826	100083	0.00075	0.0075	0	250	250	350	1	0	1	-360	360;
	70510	100084	0	-0.0063	0	240	240	240	1.01	0	1	-360	360;
	70520	100084	0.0018	0.0704	0	240	240	240	1	0	1	-360	360;
	70561	100084	0	0.1388	0	30	30	30	1	30	1	-360	360;
	70510	100085	0	-0.0069	0	240	240	240	1.01	0	1	-360	360;
	70520	100085	0.0018	0.071	0	240	240	240	1	0	1	-360	360;
	70562	100085	0	0.1349	0	30	30	30	1	30	1	-360	360;
	74511	100086	0	-0.0074	0	240	240	240	1.022	0	1	-360	360;
	74520	100086	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	74562	100086	0	0.1523	0	30	30	30	1	30	1	-360	360;
	74511	100087	0	-0.0074	0	240	240	240	1.022	0	1	-360	360;
	74520	100087	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	74561	100087	0	0.1523	0	60	60	60	1	30	1	-360	360;
	74512	100088	0	-0.0063	0	240	240	240	1.022	0	1	-360	360;
	74520	100088	0.0018	0.0719	0	240	240	240	1	0	1	-360	360;
	74563	100088	0	0.1656	0	30	30	30	1	30	1	-360	360;
	74512	100089	0	-0.0074	0	240	240	240	1.0334	0	0	-360	360;
	74520	100089	0.0014	0.0713	0	240	240	240	1	0	0	-360	360;
	74564	100089	0	0.1523	0	60	60	60	1	30	0	-360	360;
	75510	100090	0	-0.0074	0	240	240	240	1.00023	0	1	-360	360;
	75520	100090	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	75562	100090	0	0.1523	0	30	30	30	1	30	1	-360	360;
	75510	100091	0	-0.0074	0	240	240	240	1.01673	0	1	-360	360;
	75520	100091	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	75561	100091	0	0.1523	0	60	60	60	1	30	1	-360	360;
	76810	100092	0	-0.0074	0	240	240	240	1.01673	0	1	-360	360;
	76820	100092	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	76862	100092	0	0.1523	0	60	60	60	1	30	1	-360	360;
	76810	100093	0	-0.0074	0	240	240	240	1.01673	0	1	-360	360;
	76820	100093	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	76861	100093	0	0.1523	0	60	60	60	1	30	1	-360	360;
	81010	100094	0	-0.0055	0	240	240	240	1.01677	0	1	-360	360;
	81020	100094	0.0018	0.0646	0	240	240	240	1	0	1	-360	360;
	81062	100094	0	0.0615	0	45	45	45	1	30	1	-360	360;
	81010	100095	0	-0.0074	0	240	240	240	1.02	0	1	-360	360;
	81020	100095	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	81063	100095	0	0.1523	0	60	60	60	1	30	1	-360	360;
	81010	100096	0	-0.0055	0	240	240	240	1.01677	0	1	-360	360;
	81020	100096	0.0018	0.0646	0	240	240	240	1	0	1	-360	360;
	81061	100096	0	0.0615	0	45	45	30	1	30	1	-360	360;
	81510	100097	0	-0.007	0	240	240	240	1.03344	0	1	-360	360;
	81520	100097	0.0018	0.0677	0	240	240	240	1	0	1	-360	360;
	81562	100097	0	0.064	0	45	45	45	1	30	1	-360	360;
	81510	100098	0	-0.0047	0	240	240	240	1.03344	0	1	-360	360;
	81520	100098	0.0018	0.0656	0	240	240	240	1	0	1	-360	360;
	81561	100098	0	0.0617	0	45	45	45	1	30	1	-360	360;
	82020	100099	0	0.0115	0	110	0	0	1	0	0	-360	360;
	82003	100099	0	0.152	0	55	0	0	1	0	0	-360	360;
	82004	100099	0	0.152	0	55	0	0	1	0	0	-360	360;
	90011	100100	0	-0.0074	0	240	240	240	1.0334	0	1	-360	360;
	90020	100100	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	90061	100100	0	0.1523	0	60	60	60	1	30	1	-360	360;
	90011	100101	0	-0.0063	0	240	240	240	1.03343	0	1	-360	360;
	90020	100101	0.0018	0.0704	0	240	240	240	1	0	1	-360	360;
	90062	100101	0	0.1388	0	30	30	30	1	30	1	-360	360;
	90012	100102	0	-0.0072	0	240	240	240	1.03343	0	1	-360	360;
	90020	100102	0.0018	0.0728	0	240	240	240	1	0	1	-360	360;
	90063	100102	0	0.1647	0	30	30	30	1	30	1	-360	360;
	90310	100103	0	-0.0074	0	240	240	240	1.02333	0	1	-360	360;
	90320	100103	0.0014	0.0713	0	240	240	240	1	0	1	-360	360;
	90362	100103	0	0.1523	0	60	60	60	1	30	1	-360	360;
	90310	100104	0	-0.0074	0	240	264	240	1.03343	0	1	-360	360;
	90320	100104	0.0014	0.0713	0	240	264	240	1	0	1	-360	360;
	90361	100104	0	0.1523	0	60	60	60	1	30	1	-360	360;
	90420	100105	0.0004	0.0075	0	600	600	600	1	0	1	-360	360;
	90440	100105	0.0004	0.0075	0	600	600	600	1	0	1	-360	360;
	90461	100105	-0.0004	-0.0074	0	60	60	60	1	0	1	-360	360;
	90420	100106	0.0004	0.0075	0	600	600	600	1.1	0	0	-360	360;
	90440	100106	0.0004	0.0075	0	600	600	600	1	0	0	-360	360;
	90463	100106	-0.0004	-0.0074	0	60	60	60	1	0	0	-360	360;
	90420	100107	0.0004	0.0075	0	600	600	600	1	0	1	-360	360;
	90440	100107	0.0004	0.0075	0	600	600	600	1	0	1	-360	360;
	90462	100107	-0.0004	-0.0074	0	60	60	60	1	0	1	-360	360;
];

%%-----  DC Line Data  -----%%
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	86221	86220	1	225	225	0	0	1	1.03242	191.25	258.75	54.0177208	211.016215	60.2885683	227.522712	0	0;
	86221	86220	1	225	225	0	0	1	1.03242	191.25	258.75	54.0177208	211.016215	60.2885683	227.522712	0	0;
];
