0,   100.00          / PSS/E-30.3    MON, NOV 18 2013  18:10
AITYTFS Summer Night Valley 2016

    10,'F_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.02876, -24.2870,   2
    11,'FMN LOOP    ',  38.0000,1,     0.000,     0.000,   2,   1,1.02736, -23.5490,   2
    12,'BEDFORD     ',  38.0000,1,     0.000,     0.000,   1,   1,1.02382, -23.6225,   2
    13,'M_R         ',  38.0000,1,     0.000,     0.000,   1,   1,1.02676, -23.5392,   2
    14,'F_I         ',  38.0000,1,     0.000,     0.000,   2,   1,1.04458, -24.3068,   2
    15,'I_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.02070, -23.9731,   2
  1021,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00194, -13.0147,   1
  1041,'AGHADA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99905, -13.2976,   1
  1042,'AGHADA      ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000, -12.5270,   1
  1052,'AGHADA_B    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99767, -12.2144,   1
  1061,'ARIGNA      ', 110.0000,1,     0.000,     0.000,   9,   1,0.99913, -15.6547,   2
  1062,'AGH_AT14    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000, -12.5270,   1
  1071,'AGANNYGA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00078, -12.6010,   1
  1072,'AGHT2102    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000, -12.5308,   1
  1081,'AHANE       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00437, -12.9187,   2
  1091,'ADAMSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99120, -24.1151,   2
  1101,'ANNER       ', 110.0000,1,     0.000,     0.000,   5,   1,0.99386, -15.9879,   5
  1121,'ARKLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.00291, -20.1869,   1
  1122,'ARKLOW      ', 220.0000,1,     0.000,     0.000,   6,   1,0.99903, -19.8034,   1
  1131,'ATHEA       ', 110.0000,1,     0.000,     0.000,   7,   1,0.99959,  -6.1754,   4
  1141,'ATHLONE     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99796, -15.6104,   1
  1151,'ATHEA-2     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99959,  -6.1754,   1
  1161,'AUGHINIS    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00000, -10.2206,   1
  1181,'ARVA        ', 110.0000,1,     0.000,     0.000,  10,   1,0.99706, -18.7739,   1
  1201,'ARTANE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.00899, -22.5978,   2
  1211,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05674,  -7.8507,   1
  1212,'BALLYVOU    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99846,  -8.7253,   1
  1221,'ATHY        ', 110.0000,1,     0.000,     0.000,   8,   1,1.00754, -19.5367,   1
  1231,'BALLYWAT    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00254, -18.1578,   4
  1251,'BOOLTIAG    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00707, -11.5168,   2
  1271,'BALTRASN    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00026, -22.1323,   1
  1281,'BALLYLIC    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99929, -11.3506,   2
  1301,'BALLYBEG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00039, -21.0190,   1
  1311,'CORDAL      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99884,  -6.3112,   1
  1321,'BLAKE       ', 110.0000,1,     0.000,     0.000,   8,   1,0.99602, -20.8659,   2
  1341,'BINBANE     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99640, -13.7069,   2
  1351,'BARODA      ', 110.0000,1,     0.000,     0.000,   8,   1,0.99366, -20.7190,   1
  1361,'BALLYDIN    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99615, -16.4969,   1
  1381,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99723, -13.3814,   1
  1391,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99410, -13.3764,   1
  1401,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01314, -15.2163,   1
  1421,'BLACKROC    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99748, -22.1423,   2
  1441,'BANDON      ', 110.0000,1,     0.000,     0.000,   3,   1,0.98891, -12.9884,   1
  1451,'CLOGHRAN    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99632, -22.5588,   1
  1461,'BARRYMOR    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99574, -14.0922,   2
  1481,'BUTLERST    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99787, -17.8766,   1
  1492,'BALLAKEL    ', 220.0000,1,     0.000,     0.000,  10,   1,1.01532, -20.1176,   1
  1501,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,0.98874, -12.9985,   5
  1511,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00000,  -5.8564,   1
  1541,'BANOGE      ', 110.0000,1,     0.000,     0.000,   6,   1,1.00132, -19.3154,   1
  1551,'BOGGERAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,  -6.9941,   1
  1571,'ARDNAGAP    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99336, -13.3121,   2
  1581,'CABRA       ', 110.0000,1,     0.000,     0.000,   1,   1,1.00887, -22.6124,   2
  1601,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99738, -11.8390,   1
  1602,'CLASHAVO    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99845,  -9.8245,   1
  1611,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99960, -11.2557,   1
  1621,'COOLROE     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99550, -13.0947,   1
  1631,'CORDERRY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00169, -15.0248,   1
  1641,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01372, -15.1982,   1
  1642,'CASHLA      ', 220.0000,1,     0.000,     0.000,   9,   1,1.01707, -15.5069,   1
  1651,'CLAHANE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.00731,  -9.5592,   1
  1661,'CASTLEBA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03000, -15.8688,   1
  1681,'CARRIGAD    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99623, -12.3032,   1
  1691,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,0.99759, -22.0940,   1
  1701,'CATH_FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99881, -13.9061,   1
  1711,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01797, -23.5970,   1
  1721,'CAHIR       ', 110.0000,1,     0.000,     0.000,   5,   1,0.99692, -14.7838,   1
  1731,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01797, -23.5970,   1
  1741,'CARRICKM    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99735, -22.0730,   1
  1742,'CARRICKM    ', 220.0000,1,     0.000,     0.000,   2,   1,0.99790, -20.9202,   1
  1761,'CLIFF       ', 110.0000,1,     0.000,     0.000,   9,   1,0.99883, -13.9065,   1
  1781,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99962, -10.2413,   5
  1791,'BRACKLON    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99602, -19.9275,   1
  1801,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99772, -22.1280,   2
  1821,'CLOON       ', 110.0000,1,     0.000,     0.000,   9,   1,1.01424, -15.5338,   1
  1831,'SCREEB      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01254, -15.4064,   2
  1841,'CRANE       ', 110.0000,1,     0.000,     0.000,   6,   1,1.00145, -18.3792,   1
  1851,'CHERRYWO    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99565, -22.1770,   1
  1861,'CARICKON    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00004, -16.6616,   1
  1871,'COLLEGE     ', 110.0000,1,     0.000,     0.000,   2,   1,0.99815, -22.3979,   1
  1881,'CHARLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99713, -13.4494,   1
  1891,'CAULSTOW    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00068, -21.9175,   1
  1901,'CARLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.01402, -19.9167,   1
  1911,'CUILLEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99799, -15.6114,   1
  1921,'COW CROS    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99735, -13.4476,   1
  1931,'CUNGHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00146, -14.6090,   4
  1941,'CUSHALIN    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00000, -17.8216,   1
  1951,'CARROWBE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02862, -16.2323,   1
  1961,'CASTLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99676, -13.5846,   1
  1971,'COOMAGEA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04785,  -6.3542,   4
  1981,'CORRACLA    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99355, -17.4390,   1
  1991,'CASTLEDO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00033, -18.0925,   1
  2001,'CULLENAG    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99802, -17.4610,   1
  2002,'CULLENAG    ', 220.0000,1,     0.000,     0.000,   5,   1,0.99903, -17.1337,   1
  2021,'CITY WES    ', 110.0000,1,     0.000,     0.000,   1,   1,0.98912, -24.3996,   2
  2041,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,0.99843, -22.3426,   1
  2042,'CORDUFF     ', 220.0000,1,     0.000,     0.000,   2,   1,1.00482, -21.5539,   1
  2051,'BLACKPOO    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99569, -13.5470,   1
  2052,'CORDUFFB    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00482, -21.5539,   1
  2081,'DUNKETTL    ', 110.0000,4,     0.000,     0.000,   3,   1,1.00000,   0.0000,   5
  2090,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00524, -13.6446,   1
  2091,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01429, -15.2352,   1
  2101,'DUNDALK     ', 110.0000,1,     0.000,     0.000,  10,   1,1.01816, -20.8967,   2
  2111,'UGOOL       ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000, -12.9059,   1
  2121,'DRUMLINE    ', 110.0000,1,     0.000,     0.000,   4,   1,0.99931, -13.1896,   1
  2131,'DROMADA     ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,  -6.0848,   1
  2141,'DUNGARVA    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99682, -16.3810,   1
  2161,'DOON        ', 110.0000,1,     0.000,     0.000,   5,   1,0.99462, -15.9547,   1
  2181,'DRYBRIDG    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00337, -21.7601,   1
  2202,'DUNSTOWN    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00384, -21.7623,   1
  2204,'DUNSTOWN    ', 380.0000,1,     0.000,     0.000,   2,   1,1.01488, -21.0301,   1
  2221,'DUNMANWA    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99345, -12.0052,   1
  2231,'DERRYBRI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00133, -12.1473,   2
  2241,'DALLOW      ', 110.0000,1,     0.000,     0.000,   5,   1,0.99906, -15.6718,   2
  2251,'DARDISTO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01812, -23.5815,   2
  2261,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99474, -20.2952,   1
  2281,'DALTON      ', 110.0000,1,     0.000,     0.000,   9,   1,1.02338, -15.8455,   1
  2301,'DUNFIRTH    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99638, -21.3247,   2
  2321,'DRUMKEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00721, -11.8699,   1
  2361,'ENNIS       ', 110.0000,1,     0.000,     0.000,   4,   1,1.00000, -13.0129,   1
  2391,'KILL HIL    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99951, -14.0918,   1
  2401,'MOUNTLUC    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00000, -18.0587,   1
  2411,'KNOCKMUL    ', 110.0000,1,     0.000,     0.000,   6,   1,0.99858, -18.2751,   1
  2481,'FASS EAS    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99589, -22.1694,   2
  2491,'FASS WES    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99596, -22.1647,   2
  2521,'FLAGFORD    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00027, -16.6364,   1
  2522,'FLAGFORD    ', 220.0000,1,     0.000,     0.000,   9,   1,1.01242, -16.8245,   1
  2541,'FRN ST A    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00340, -21.8354,   2
  2551,'FRN ST B    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00425, -22.8413,   2
  2561,'FIN_URBA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00906, -22.5347,   2
  2562,'FINGLAS     ', 220.0000,1,     0.000,     0.000,   2,   1,1.00522, -21.5419,   1
  2563,'FINGLAS2    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00522, -21.5419,   1
  2571,'FIN_RURA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.01802, -23.4478,   2
  2581,'KILDONAN    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99753, -22.4734,   2
  2671,'GARVAGH     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00113, -14.7664,   4
  2681,'GILRA       ', 110.0000,1,     0.000,     0.000,   9,   1,0.99731, -16.8234,   2
  2701,'GLASMORE    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01561, -23.9324,   2
  2721,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99664, -21.7635,   2
  2731,'GLANLEE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04750,  -6.3314,   4
  2741,'GREAT IS    ', 110.0000,1,     0.000,     0.000,   6,   1,0.99986, -18.1598,   1
  2742,'GREAT IS    ', 220.0000,1,     0.000,     0.000,   6,   1,1.00030, -17.9921,   1
  2761,'GRANGE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.01814, -23.6012,   2
  2771,'GARROW      ', 110.0000,1,     0.000,     0.000,   7,   1,1.05191,  -7.1161,   7
  2780,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01315, -15.0609,   1
  2781,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01315, -15.0609,   1
  2801,'GOLAGH      ', 110.0000,1,     0.000,     0.000,   9,   1,0.99974, -12.6024,   4
  2821,'GORTAWEE    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99121, -18.0607,   1
  2841,'GORMAN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.00386, -21.5125,   1
  2842,'GORMAN      ', 220.0000,1,     0.000,     0.000,  10,   1,1.00943, -20.9840,   1
  2852,'GLANAGOW    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99748, -12.1904,   1
  2861,'GRANGE C    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99134, -24.1037,   2
  2870,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00026, -12.7382,   1
  2871,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00026, -12.7382,   1
  2881,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99739, -13.2390,   2
  2941,'HAROLDS     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00349, -21.8231,   2
  2951,'HEUSTON     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00433, -22.8322,   2
  2962,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00475, -21.4891,   4
  2972,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00494, -21.5546,   4
  2981,'HARTNETT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99596, -12.2269,   2
  3061,'INISCARR    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99563, -12.9790,   1
  3081,'INCH_CIT    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00434, -22.8101,   2
  3082,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00350, -21.6456,   1
  3091,'INCH_COU    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99401, -23.9595,   2
  3101,'IKERRIN     ', 110.0000,1,     0.000,     0.000,   5,   1,0.99900, -14.2710,   2
  3122,'IRISHTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00000, -20.9554,   1
  3190,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00610,  -9.7113,   1
  3191,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00046,  -6.8449,   1
  3192,'NORTH KE    ', 220.0000,1,     0.000,     0.000,   7,   1,1.01005,  -8.5013,   1
  3200,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99893, -12.5573,   1
  3201,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99764, -13.5289,   1
  3202,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99893, -12.5573,   1
  3203,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99893, -12.5573,   1
  3209,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99764, -13.5289,   1
  3211,'KNOCKAVA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00084, -12.2206,   1
  3221,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99570, -13.5462,   1
  3241,'KILTEEL     ', 110.0000,1,     0.000,     0.000,   8,   1,0.99291, -21.4050,   2
  3251,'REAMORE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.00653,  -9.5302,   1
  3261,'KILKENNY    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00522, -19.9057,   1
  3281,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00439, -12.9131,   1
  3282,'KILLONAN    ', 220.0000,1,     0.000,     0.000,   7,   1,0.99910, -12.5893,   1
  3301,'KNOCKERA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00059, -10.8529,   1
  3321,'KNOCKUMB    ', 110.0000,1,     0.000,     0.000,  10,   1,0.99837, -21.7659,   5
  3330,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99768,  -6.8112,   1
  3331,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99768,  -6.8112,   1
  3332,'BALLYNAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00176,  -8.3016,   1
  3341,'KELLIS      ', 110.0000,1,     0.000,     0.000,   6,   1,1.01543, -19.9702,   1
  3342,'KELLIS      ', 220.0000,1,     0.000,     0.000,   6,   1,0.99736, -19.9902,   1
  3361,'KILTOY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00741, -12.0575,   5
  3381,'KINNEGAD    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99435, -20.4712,   1
  3391,'KNOCKACU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,  -5.6884,   1
  3401,'KILLOTER    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99811, -17.9250,   1
  3421,'KILMORE     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01796, -23.5966,   2
  3431,'KILMAHUD    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99105, -24.1228,   1
  3462,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.01345,  -9.2009,   1
  3472,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.01252,  -9.5368,   1
  3501,'LANESBOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000, -15.5536,   1
  3521,'LOUTHA      ', 110.0000,1,     0.000,     0.000,  10,   1,1.02251, -20.6537,   1
  3522,'LOUTH       ', 220.0000,1,     0.000,     0.000,  10,   1,1.01531, -20.1175,   1
  3541,'LIMERICK    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00143, -12.7486,   1
  3561,'LISDRUM     ', 110.0000,1,     0.000,     0.000,  10,   1,1.00635, -20.1215,   1
  3581,'LETTERKE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00740, -12.0572,   1
  3601,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99542, -13.5932,   2
  3611,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99555, -13.5912,   2
  3621,'LISHEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.00000, -13.8433,   5
  3641,'LODGEWOO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00079, -18.1744,   1
  3642,'LODGEWOO    ', 220.0000,1,     0.000,     0.000,   6,   1,1.00088, -18.8116,   1
  3651,'CRORY       ', 110.0000,1,     0.000,     0.000,   5,   1,1.00079, -18.1744,   1
  3751,'MISERY H    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00352, -21.8064,   2
  3761,'MACETOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99719, -22.4851,   1
  3781,'MCDERMOT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00887, -22.6137,   2
  3801,'MIDLETON    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99711, -13.5624,   1
  3821,'MEATH HI    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01272, -20.9093,   2
  3841,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99721, -21.7165,   1
  3842,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00410, -21.8306,   1
  3851,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99921, -22.0321,   1
  3852,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00179, -21.3191,   1
  3861,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00374, -21.7779,   2
  3871,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00368, -22.8712,   2
  3881,'MACROOM     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99626, -12.2084,   1
  3901,'MONETEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99968, -12.3584,   1
  3934,'MNYPG1      ', 380.0000,1,     0.000,     6.000,   4,   1,1.04110, -20.5619,   1
  3941,'MONEYPOI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01452, -10.5005,   1
  3942,'MONEYPOI    ', 220.0000,1,     0.000,     0.000,   4,   1,1.01413,  -9.0941,   1
  3944,'MNYPG3      ', 380.0000,1,     0.000,     6.000,   4,   1,1.04110, -20.5619,   1
  3954,'MNYPG2      ', 380.0000,1,     0.000,     6.000,   4,   1,0.99230,  -5.6659,   1
  3961,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99556, -13.5860,   1
  3981,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99953, -12.3676,   5
  3991,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99954, -12.3672,   5
  4001,'MULLINGA    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99261, -19.7992,   1
  4021,'MALLOW      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99492, -13.7002,   1
  4041,'MOY         ', 110.0000,1,     0.000,     0.000,   9,   1,1.00378, -14.6103,   1
  4061,'MULLAGHA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01851, -20.8849,   2
  4071,'MEENTYCA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00885, -11.6151,   4
  4081,'MONREAD     ', 110.0000,1,     0.000,     0.000,   8,   1,0.99324, -21.1341,   1
  4091,'MULREAVY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000, -12.5213,   1
  4101,'NEWBURY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01790, -23.6069,   2
  4111,'BANCROFT    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99649, -22.1270,   2
  4201,'NEWBRIDG    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99516, -20.3214,   1
  4211,'NORTH QU    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00380, -21.7607,   2
  4221,'NAVAN       ', 110.0000,1,     0.000,     0.000,  10,   1,1.00235, -21.5353,   1
  4242,'NORTH WA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00579, -21.5078,   1
  4251,'NORE        ', 110.0000,1,     0.000,     0.000,   6,   1,1.00532, -19.9084,   1
  4261,'NENAGH      ', 110.0000,1,     0.000,     0.000,   7,   1,0.99655, -13.0554,   2
  4281,'NANGOR      ', 110.0000,1,     0.000,     0.000,   1,   1,0.99127, -24.1096,   2
  4341,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99728, -13.4527,   5
  4351,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99735, -13.4477,   5
  4361,'OUGHTRAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00238, -10.3228,   2
  4371,'GLENREE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000, -14.1500,   1
  4382,'OLDSTREE    ', 220.0000,1,     0.000,     0.000,   4,   1,1.02301, -18.4517,   1
  4384,'OLDSTREE    ', 380.0000,1,     0.000,     0.000,   4,   1,1.03217, -20.2247,   1
  4401,'POPPINTR    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01798, -23.5220,   2
  4441,'POLLAPHU    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01342, -20.1079,   1
  4461,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00387, -21.7549,   2
  4462,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.00539, -21.4880,   1
  4471,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00387, -21.7549,   2
  4472,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.00424, -21.7475,   1
  4481,'PORTLAOI    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00153, -18.9462,   1
  4491,'PELLETST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00891, -22.5899,   2
  4501,'PLATIN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.00072, -21.9067,   1
  4511,'POTTERY     ', 110.0000,1,     0.000,     0.000,   1,   1,0.99747, -22.1062,   2
  4522,'PROSPECT    ', 220.0000,1,     0.000,     0.000,   7,   1,1.01418,  -9.5770,   1
  4621,'RYEBROOK    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99054, -22.8234,   1
  4651,'RINGSEND    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00381, -21.7548,   2
  4681,'RATHKEAL    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00132, -11.2992,   1
  4701,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99825, -15.6351,   2
  4711,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99825, -15.6351,   1
  4721,'RAFFEEN     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99749, -13.3576,   1
  4722,'RAFFEEN     ', 220.0000,1,     0.000,     0.000,   3,   1,0.99914, -12.4310,   1
  4731,'RAFFEENB    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99478, -13.3259,   1
  4741,'RINAWADE    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99797, -21.9465,   1
  4761,'RINGASKI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99473, -13.3299,   2
  4781,'RATRUSSA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00105, -18.5955,   1
  4901,'SHELTON     ', 110.0000,1,     0.000,     0.000,   6,   1,1.00278, -20.1957,   5
  4911,'SUIR        ', 110.0000,1,     0.000,     0.000,   5,   1,0.99701, -14.7854,   4
  4941,'SHANNONB    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00000, -14.9516,   1
  4942,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.00264, -15.9468,   1
  4943,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.00264, -15.9468,   1
  4951,'SALTHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01368, -15.1277,   2
  4961,'SHANKILL    ', 110.0000,1,     0.000,     0.000,  10,   1,0.99837, -19.0163,   1
  4981,'SLIGO       ', 110.0000,1,     0.000,     0.000,   9,   1,1.00190, -15.3151,   1
  4991,'SORNE HI    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00403, -10.0129,   2
  5001,'SOMERSET    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00274, -15.1178,   2
  5022,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00543, -21.4865,   1
  5031,'STEPHENS    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01744, -23.8645,   2
  5041,'SRANANAG    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00229, -15.2377,   1
  5042,'SRANANAG    ', 220.0000,1,     0.000,     0.000,   9,   1,1.00978, -16.1357,   1
  5051,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00023, -10.1942,   4
  5061,'STRATFOR    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01296, -20.1198,   2
  5071,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00023, -10.1942,   4
  5091,'SINGLAND    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00326, -12.9698,   1
  5122,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00008, -20.9279,   1
  5131,'TANEY       ', 110.0000,1,     0.000,     0.000,   1,   1,0.99769, -22.1090,   2
  5141,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.00916,  -9.8392,   1
  5142,'TARBERT     ', 220.0000,1,     0.000,     0.000,   7,   1,1.01306,  -9.4173,   1
  5172,'TYNAGH      ', 220.0000,1,     0.000,     0.000,   4,   1,1.02080, -17.5843,   1
  5181,'TRABEG      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99553, -13.5834,   1
  5191,'TIEVEBRA    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99866, -13.2366,   1
  5202,'TURLOUGH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00039, -23.5650,   1
  5221,'TULLABRA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01305, -10.7189,   2
  5222,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00008, -20.9279,   1
  5231,'TRINITY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00345, -21.8207,   2
  5241,'TAWNAGHM    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00382, -14.6113,   2
  5251,'TAWN_B      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00382, -14.6113,   2
  5261,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00609,  -9.7111,   1
  5271,'CAUTEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.00015, -13.0836,   1
  5281,'TRALEE      ', 110.0000,1,     0.000,     0.000,   7,   1,1.00581,  -9.7237,   1
  5301,'THURLES     ', 110.0000,1,     0.000,     0.000,   5,   1,0.99866, -14.0967,   1
  5321,'THORNSBE    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99717, -19.2803,   2
  5341,'TONROE      ', 110.0000,1,     0.000,     0.000,   9,   1,0.99271, -16.6659,   2
  5361,'TRILLICK    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00422, -10.2012,   2
  5381,'TIPPERAR    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99789, -13.8716,   1
  5441,'WATERFOR    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99831, -17.9415,   1
  5462,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00387, -21.4133,   1
  5464,'WOODLAND    ', 380.0000,1,     0.000,     0.000,   2,   1,1.01273, -21.6204,   1
  5481,'WHITEGAT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99849, -13.3593,   1
  5501,'WEXFORD     ', 110.0000,1,     0.000,     0.000,   6,   1,0.99922, -18.3191,   1
  5521,'WOLFE TO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00880, -22.6191,   2
 10204,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04355, -13.8984,   2
 10205,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.02180, -14.3626,   2
 10210,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00194, -13.0147,   1
 10212,'KNOCKAST    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01846, -13.4061,   1
 10213,'MIENVEE     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01823, -14.6358,   1
 10261,'ARDNA_CA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00194, -13.0147,   1
 10271,'ARDNG1      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00194, -13.0147,   3
 10272,'ARDNG2      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00194, -13.0147,   3
 10273,'ARDNG3      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00194, -13.0147,   3
 10274,'ARDNG4      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00194, -13.0147,   3
 10275,'KNOCKAST    ',   0.6900,2,     0.000,     0.000,   4,   1,1.01887, -13.5501,   1
 10276,'MIENVEE     ',   0.6900,2,     0.000,     0.000,   4,   1,1.01860, -15.0244,   1
 10401,'AGHADA      ',  10.0000,1,     0.000,     0.000,   3,   1,0.99905, -13.2976,   3
 10421,'AGHADA      ',  10.5000,1,     0.000,     0.000,   3,   1,0.99926, -13.2206,   1
 10470,'AGH_CCGT    ',  21.0000,2,     0.000,     0.000,   3,   1,0.99926, -13.6405,   1
 10471,'AGH_G1      ',  20.0000,2,     0.000,     0.000,   3,   1,1.00000, -12.5270,   3
 10472,'AGH_G11     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99767, -12.2144,   3
 10473,'AGH_G12     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99767, -12.2144,   3
 10474,'AGH_G14     ',  10.5000,2,     0.000,     0.000,   3,   1,1.00000, -12.5270,   3
 10602,'ARIGNA      ',  20.0000,1,     0.000,     0.000,   9,   1,1.02389, -15.8975,   2
 10604,'ARIGNA      ',  38.0000,1,     0.000,     0.000,   9,   1,0.99913, -16.6547,   1
 10619,'ARIGNA_T    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99918, -15.6560,   1
 10671,'CORRIEM     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00414, -16.0234,   1
 10672,'KILRONAN    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00769, -16.1725,   1
 10673,'SPIONKO     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00435, -16.0244,   1
 10674,'SELTANAV    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00484, -15.8330,   1
 10801,'AHANE       ',  11.0000,1,     0.000,     0.000,   7,   1,1.02866, -13.0855,   2
 10901,'ADAMSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03654, -27.3253,   2
 11201,'ARKLOW      ',  10.0000,1,     0.000,     0.000,   6,   1,1.03257, -20.7283,   1
 11202,'ARKLOW B    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00877, -22.4687,   1
 11204,'ARKLOW      ',  38.0000,2,     0.000,     0.000,   6,   1,1.04660, -21.4687,   2
 11214,'ARKLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.04786, -19.2747,   1
 11221,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.00267, -20.1594,   1
 11222,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.00410, -20.1534,   1
 11224,'RAHEENLE    ',  38.0000,1,     0.000,     0.000,   6,   1,1.05592, -18.0441,   1
 11234,'KILMAGIG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.05280, -21.7929,   1
 11242,'RAHEEN 2    ',  20.0000,1,     0.000,     0.000,   6,   1,1.05651, -17.7971,   1
 11244,'BALLYCUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.05571, -21.8608,   1
 11252,'RATHDRUM    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01613, -22.8403,   1
 11254,'RATHDRUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.05371, -21.8403,   1
 11271,'ARKLOWB     ',   3.3000,2,     0.000,     0.000,   6,   1,1.00877, -23.4687,   1
 11302,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,0.98909,  -5.6021,   4
 11312,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,1.05927,  -6.5662,   1
 11370,'ATHEA_2     ',   0.6900,2,     0.000,     0.000,   7,   1,0.98509,  -5.7633,   1
 11371,'ATHEA       ',   0.6900,2,     0.000,     0.000,   7,   1,0.98248,  -5.7146,   4
 11374,'KNOCKNA_    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98139,  -5.3111,   1
 11375,'CAHERLEV    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05283,  -6.5549,   1
 11404,'ATHLONE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02385, -17.3183,   2
 11461,'ATH_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99796, -15.6104,   1
 12001,'ARTANE      ',  10.0000,1,     0.000,     0.000,   1,   1,1.02245, -23.1900,   2
 12111,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05674,  -7.8507,   1
 12121,'BALLYVOU    ',  10.5000,1,     0.000,     0.000,   3,   1,1.06005,  -8.2303,   1
 12201,'ATHY        ',  10.0000,1,     0.000,     0.000,   8,   1,1.02645, -20.4968,   2
 12302,'BALLYWAT    ',  20.0000,1,     0.000,     0.000,   6,   1,0.98423, -16.2861,   4
 12370,'BALLYWAT    ',   0.4000,1,     0.000,     0.000,   6,   1,0.98423, -16.2861,   1
 12371,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,0.97286, -15.3434,   4
 12372,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98620, -15.3248,   4
 12502,'BOOLTIAG    ',  20.0000,1,     0.000,     0.000,   4,   1,0.99359,  -9.6950,   4
 12571,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.99398,  -8.9536,   4
 12572,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.97735,  -9.7892,   1
 12573,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.97661,  -9.7449,   1
 12702,'BALTRASN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.02360, -23.1582,   2
 12802,'GLANTA C    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01597,  -8.2556,   1
 12804,'BALLYLIC    ',  38.0000,1,     0.000,     0.000,   3,   1,1.02334, -10.0634,   2
 12812,'BALLYLIC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01100,  -9.3470,   1
 12814,'GLANTA C    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03084,  -9.2087,   1
 12871,'BANTRYB     ',   0.4000,2,     0.000,     0.000,   3,   1,1.00713, -10.5536,   1
 12872,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01775,  -8.4248,   1
 12873,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01782,  -8.3977,   1
 12874,'KEALKIL     ',   0.6900,2,     0.000,     0.000,   3,   1,1.01137,  -9.3895,   1
 12881,'BANT BAY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00518, -10.4831,   1
 13001,'BALLYBEG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.03155, -21.3749,   2
 13011,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.03155, -21.3749,   1
 13021,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.03155, -21.3749,   1
 13102,'SCARTAGL    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99720,  -3.8442,   1
 13104,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06402,  -4.4173,   1
 13112,'COOLEGRE    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99325,  -4.6698,   1
 13114,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06572,  -4.4228,   1
 13122,'FOILADAU    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99319,  -4.9555,   1
 13124,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,0.99891,  -7.3113,   1
 13132,'CORDAL      ',  20.0000,1,     0.000,     0.000,   3,   1,0.99154,  -5.1834,   1
 13134,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06989,  -3.8098,   1
 13142,'GLENTA      ',  20.0000,1,     0.000,     0.000,   3,   1,0.99155,  -4.6845,   1
 13170,'SCARTAGL    ',   0.4000,2,     0.000,     0.000,   3,   1,0.99910,  -2.9516,   1
 13171,'COOLEGRE    ',   0.6900,2,     0.000,     0.000,   3,   1,0.99358,  -4.4122,   1
 13172,'SCARTAGL    ',   0.6900,1,     0.000,     0.000,   3,   1,0.99720,  -4.8442,   1
 13173,'COOLEGRA    ',   0.6900,2,     0.000,     0.000,   3,   1,0.99358,  -4.9651,   1
 13174,'CORDAL      ',   0.4000,2,     0.000,     0.000,   3,   1,0.99336,  -5.2825,   1
 13175,'FOILADAU    ',   0.4000,2,     0.000,     0.000,   3,   1,0.99517,  -5.0035,   1
 13176,'GLENTA      ',   1.0000,2,     0.000,     0.000,   3,   1,0.99306,  -4.0629,   1
 13204,'BLAKE       ',  38.0000,1,     0.000,     0.000,   8,   1,1.03858, -21.5366,   2
 13219,'BLAKE T     ', 110.0000,1,     0.000,     0.000,   8,   1,0.99604, -20.8629,   1
 13402,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01185, -15.0601,   1
 13404,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05794, -15.5617,   2
 13412,'BURTONPO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00768, -16.2935,   1
 13414,'KILLIN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00847, -15.2208,   1
 13415,'LOUGHDER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01055, -14.8160,   1
 13416,'MEENACHU    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00730, -13.9294,   1
 13417,'KILLYBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00495, -14.6529,   1
 13422,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05794, -16.5617,   1
 13424,'KILLYBEG    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06742, -14.6950,   1
 13432,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00937, -14.9218,   1
 13434,'GLENTIES    ',  38.0000,2,     0.000,     0.000,   9,   1,1.06067, -15.3619,   1
 13442,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99967, -13.9677,   1
 13444,'CORK-KIL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05881, -15.4370,   1
 13454,'CORKERMO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05970, -15.2724,   1
 13464,'LOUGHDER    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06081, -15.3668,   1
 13471,'BURTONPO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00806, -16.4558,   1
 13472,'SHANAGH_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01365, -15.2053,   1
 13473,'CORKERMO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00959, -14.5571,   1
 13474,'KILLIN_H    ',   1.0000,2,     0.000,     0.000,   9,   1,1.00996, -14.6531,   1
 13475,'LOUGHDER    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01102, -15.0167,   1
 13476,'MEENACHU    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00932, -13.9717,   1
 13477,'KILLYBEG    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00534, -14.7852,   1
 13479,'MEENADRE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00014, -14.1511,   1
 13484,'MEENACHU    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06993, -14.5405,   1
 13494,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05794, -15.5617,   1
 13501,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.02139, -21.2397,   2
 13511,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.06160, -21.7190,   1
 13601,'BALLYDIN    ',  10.0000,1,     0.000,     0.000,   5,   1,1.04256, -17.1804,   2
 13604,'BALLYDIN    ',  38.0000,1,     0.000,     0.000,   5,   1,1.02859, -17.0440,   2
 13611,'DOWLEY      ',  10.0000,1,     0.000,     0.000,   5,   1,1.00991, -18.0440,   1
 13614,'CURRAHEE    ',  38.0000,1,     0.000,     0.000,   5,   1,1.02866, -17.0479,   1
 13802,'BARNAHEL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02396, -15.4731,   2
 13804,'BARNAHEL    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03928, -14.1653,   2
 14001,'BELLACOR    ',  10.0000,1,     0.000,     0.000,   9,   1,1.01012, -15.4204,   1
 14002,'BELLACOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02358, -14.1424,   2
 14004,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02253, -15.3369,   1
 14012,'AMETS       ',  20.0000,1,     0.000,     0.000,   9,   1,1.02805, -16.0601,   1
 14022,'BELMULLE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02798, -16.0576,   1
 14024,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02441, -15.2314,   1
 14034,'BELMULLE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02779, -15.0571,   1
 14044,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02444, -15.2329,   1
 14061,'BELL_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01314, -15.2163,   1
 14073,'BELLACOR    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00828, -14.4072,   1
 14075,'AMETS       ',  10.0000,2,     0.000,     0.000,   9,   1,1.02805, -17.0601,   1
 14204,'BLACKROC    ',  38.0000,1,     0.000,     0.000,   1,   1,1.06697, -23.2420,   2
 14401,'BANDON      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03512, -13.4828,   2
 14402,'ENNISKEA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00494, -12.2073,   1
 14404,'BANDON      ',  38.0000,1,     0.000,     0.000,   3,   1,1.01747, -13.7886,   2
 14412,'KILVINAN    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01986, -10.7742,   1
 14414,'ENNISKEA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03254, -13.0028,   1
 14461,'BAN_CAP     ', 110.0000,1,     0.000,     0.000,   3,   1,0.98891, -12.9884,   1
 14471,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02008, -10.4385,   1
 14472,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02022, -10.8334,   1
 14502,'CLOGHRAN    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06732, -25.6807,   1
 14604,'BARRYMOR    ',  38.0000,2,     0.000,     0.000,   5,   1,1.03399, -14.9484,   2
 14614,'BARRANAF    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03410, -14.9505,   1
 14802,'BEALLOUG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01337, -19.4920,   1
 14804,'BUTLERST    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03834, -19.1748,   2
 14871,'BEALLOUG    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01412, -20.1536,   1
 14902,'BALLAKEL    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01532, -21.1176,   1
 15001,'BRINNY      ',  10.0000,1,     0.000,     0.000,   3,   1,1.02974, -14.2783,   5
 15010,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,0.98874, -12.9980,   5
 15102,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05138,  -5.6988,   1
 15103,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06019,  -6.1208,   1
 15122,'DROMADAB    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05071,  -5.5577,   1
 15132,'CLOGHANA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04820,  -4.8423,   1
 15142,'DROMADDA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05049,  -5.4305,   1
 15171,'CLOGHBOO    ',   0.6900,2,     0.000,     0.000,   7,   1,1.06699,  -6.0322,   1
 15172,'CLOGHANA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02536,  -4.6542,   1
 15173,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03606,  -5.7748,   1
 15174,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02777,  -5.2461,   1
 15402,'BANOGE      ',  20.0000,1,     0.000,     0.000,   6,   1,1.05716, -20.4976,   2
 15502,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00808,  -6.0537,   1
 15504,'BOGGERAG    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06974,  -5.6972,   1
 15512,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00808,  -6.0537,   1
 15514,'ESK         ',  38.0000,1,     0.000,     0.000,   3,   1,1.06938,  -5.3108,   1
 15522,'ESK 20      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01368,  -5.3256,   1
 15524,'KILVOY      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06370,  -4.2227,   1
 15532,'KILLAVOY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01837,  -3.7231,   1
 15534,'CARRIGCA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06902,  -5.0127,   1
 15542,'CARRIGCA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01811,  -4.6878,   1
 15571,'ESK         ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -5.4884,   1
 15572,'KILLAVOY    ',   1.0000,2,     0.000,     0.000,   3,   1,1.00000,  -3.0795,   1
 15573,'CARRIGCA    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01977,  -4.8997,   1
 15702,'ARDNAGAP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02549, -14.0468,   1
 15704,'ARDNAGAP    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04595, -13.8374,   2
 15771,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01850, -14.2185,   1
 15772,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99366, -14.1427,   1
 15801,'CABRA       ',  10.0000,1,     0.000,     0.000,   1,   1,1.02375, -23.0785,   2
 16011,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99824,  -7.6833,   1
 16021,'CLASH       ',  10.5000,1,     0.000,     0.000,   3,   1,0.99785,  -7.8991,   1
 16022,'CLASHAVO    ',  10.5000,1,     0.000,     0.000,   3,   1,0.99784, -11.6433,   1
 16110,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05190,  -6.7819,   1
 16202,'COOLROE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.02354, -13.8934,   2
 16302,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05749, -14.0303,   7
 16312,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99796, -10.9330,   1
 16371,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05794, -13.3006,   1
 16372,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05794, -13.3006,   1
 16373,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05794, -13.3000,   1
 16374,'ALTAGOWL    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99832,  -9.9510,   1
 16375,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99830, -10.0174,   1
 16376,'GEEVAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.05783, -13.1807,   1
 16377,'TULLYNAM    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99988, -11.0105,   1
 16378,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05783, -13.2067,   1
 16379,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05789, -14.1948,   1
 16411,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01372, -15.1982,   1
 16421,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.01428, -15.2631,   1
 16422,'CASHLA      ',  10.5000,1,     0.000,     0.000,   9,   1,1.01428, -15.2631,   1
 16424,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.01399, -15.2288,   1
 16461,'CASH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01372, -15.1982,   1
 16462,'CASH-CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01372, -15.1982,   1
 16502,'CLAHANE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00839,  -7.8902,   1
 16571,'CLAHANE     ',   0.4000,2,     0.000,     0.000,   7,   1,1.01020,  -8.0674,   1
 16601,'KILTIMAG    ',  10.0000,1,     0.000,     0.000,   9,   1,1.06112, -15.9021,   1
 16602,'CUILLALE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01586, -16.0426,   1
 16604,'CASTLEBA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06868, -16.0492,   2
 16612,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04308, -15.7728,   1
 16614,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06914, -15.3609,   1
 16618,'CBAR SVC    ',  18.0000,1,     0.000,     0.000,   9,   1,1.18013, -17.0750,   1
 16622,'LENANAVE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06889, -16.0536,   1
 16632,'WINDSOR     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01480, -16.4648,   1
 16661,'CBAR_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03000, -15.8688,   1
 16662,'CBAR_SVC    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03319, -15.8695,   1
 16670,'LENENEVE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000, -16.4307,   1
 16671,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01633, -16.2518,   1
 16672,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00066, -16.2564,   1
 16674,'RAHEEN_B    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06958, -15.6470,   1
 16675,'RAHEEN_B    ',   0.4000,2,     0.000,     0.000,   9,   1,1.02785, -15.8060,   1
 16677,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06925, -16.1971,   1
 16679,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06925, -16.1971,   1
 16873,'CDRDG3      ',  10.5000,2,     0.000,     0.000,   3,   1,0.99623, -12.3032,   3
 16901,'CENTRAL     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03031, -22.6698,   1
 17004,'CATH FAL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02429, -14.3719,   2
 17010,'CATH FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99881, -13.9061,   1
 17012,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00505, -14.5336,   1
 17032,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99942, -15.1573,   1
 17044,'ANARGET     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02429, -14.3719,   1
 17061,'CATH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99881, -13.9061,   1
 17073,'CATHG3      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99881, -13.9061,   3
 17074,'CATHG4      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99881, -13.9061,   3
 17075,'ANARGET     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98513, -14.6358,   1
 17077,'ANARGET     ',   0.4000,2,     0.000,     0.000,   9,   1,0.99943, -16.1425,   1
 17204,'CAHIR       ',  38.0000,1,     0.000,     0.000,   5,   1,1.02742, -15.8987,   2
 17261,'CAHR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99692, -14.7838,   1
 17302,'CROMCAST    ',  20.0000,1,     0.000,     0.000,   1,   1,1.02825, -23.5970,   1
 17404,'CARRICKM    ',  38.0000,1,     0.000,     0.000,   2,   1,1.06585, -25.0141,   2
 17411,'CKM_COUN    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99735, -22.0730,   2
 17421,'CMIN1       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99775, -21.8499,   2
 17422,'CMIN2       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99775, -21.8499,   2
 17423,'CMIN3       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99775, -21.8499,   1
 17431,'CKMN_PST    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00368, -22.0313,   1
 17462,'CKM_SR      ', 220.0000,1,     0.000,     0.000,   2,   1,0.99790, -20.9202,   1
 17671,'CLIFG1      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99883, -13.9065,   3
 17672,'CLIFG2      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99883, -13.9065,   3
 17802,'CASTLEFA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02880, -13.4009,   5
 17810,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99961, -10.2425,   5
 17901,'BRACKLON    ',  10.0000,1,     0.000,     0.000,   8,   1,1.02571, -20.4003,   1
 18001,'COOKSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02870, -22.4499,   2
 18004,'COOKSTOW    ',  38.0000,1,     0.000,     0.000,   1,   1,1.03081, -25.7311,   2
 18010,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,0.98851, -24.4757,   1
 18202,'CLOON2      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01703, -16.0016,   1
 18204,'CLOON       ',  38.0000,1,     0.000,     0.000,   9,   1,1.03113, -16.0839,   2
 18271,'CLOONLUS    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00638, -16.1790,   1
 18304,'SCREEB      ',  38.0000,1,     0.000,     0.000,   9,   1,1.07588, -16.1555,   1
 18402,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.02412, -19.8217,   2
 18404,'CRANE       ',  38.0000,1,     0.000,     0.000,   6,   1,1.04099, -18.6209,   2
 18412,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.00793, -18.4326,   1
 18471,'GREENOGE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00831, -18.6207,   1
 18472,'KILBRANI    ',   0.6600,2,     0.000,     0.000,   6,   1,1.00000, -18.4815,   1
 18501,'CHERRYWO    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02856, -22.1770,   1
 18504,'CHERRYWO    ',  38.0000,1,     0.000,     0.000,   2,   1,1.04312, -24.8569,   1
 18601,'BOYLE       ',  10.0000,1,     0.000,     0.000,   9,   1,1.00582, -18.5281,   1
 18604,'CARICKON    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04288, -17.5206,   2
 18614,'BOYLE       ',  38.0000,1,     0.000,     0.000,   9,   1,1.04302, -17.5281,   1
 18701,'COLLEGE     ',  10.0000,1,     0.000,     0.000,   2,   1,1.02636, -23.4716,   2
 18802,'CHARLEVI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00726, -15.6887,   1
 18804,'CHARLEVI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.02165, -14.6887,   2
 18812,'MILFORD     ',  20.0000,1,     0.000,     0.000,   3,   1,1.00733, -15.6926,   1
 18834,'MILFORD     ',  38.0000,1,     0.000,     0.000,   3,   1,1.02172, -14.6926,   1
 18901,'CAULSTOW    ',  11.5000,2,     0.000,     0.000,  10,   1,1.00068, -22.9175,   1
 19002,'TULLOW      ',  20.0000,1,     0.000,     0.000,   6,   1,1.00222, -19.9033,   1
 19004,'CARLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07645, -20.5438,   2
 19014,'TULLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.08235, -19.9833,   1
 19071,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01044, -20.3149,   4
 19072,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00563, -19.1137,   4
 19073,'GORTAHIL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00543, -19.4486,   4
 19081,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01090, -20.5154,   1
 19082,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01090, -20.5156,   1
 19083,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.00706, -19.4421,   1
 19084,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98949, -19.0574,   1
 19085,'GORTAHIL    ',   0.6600,2,     0.000,     0.000,   6,   1,0.98923, -19.3787,   1
 19101,'CUILEEN_    ',  11.0000,2,     0.000,     0.000,   9,   1,0.99799, -16.6114,   1
 19201,'COW CROS    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03032, -13.4476,   1
 19204,'COW_CROS    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04217, -14.1262,   2
 19302,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99575, -12.4170,   4
 19312,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02385, -10.5722,   4
 19317,'CUNG_SCO    ',   2.0000,2,     0.000,     0.000,   9,   1,0.92497,  -8.8105,   1
 19318,'CUNG_SCO    ',  20.0000,1,     0.000,     0.000,   9,   1,0.97857, -10.1220,   1
 19322,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.97857, -10.1220,   1
 19371,'KINGSMOU    ',   0.6600,2,     0.000,     0.000,   9,   1,1.02562,  -9.7713,   4
 19372,'KINGSMOU    ',   0.6900,2,     0.000,     0.000,   9,   1,0.97903, -10.2695,   4
 19471,'CUSHALIN    ',  11.0000,2,     0.000,     0.000,   8,   1,0.98764, -14.4675,   4
 19472,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.00000, -18.8216,   1
 19473,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.00000, -18.8216,   1
 19504,'CARROWBE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04598, -17.7650,   1
 19601,'CASTLEVI    ',  10.0000,2,     0.000,     0.000,   3,   1,1.02850, -15.0661,   2
 19702,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01174,  -4.6580,   4
 19712,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01776,  -4.8390,   4
 19771,'COOMAGEA    ',   1.0000,2,     0.000,     0.000,   7,   1,1.01317,  -3.1897,   4
 19772,'COOMAGEA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00266,  -4.0042,   4
 19773,'COOMAGE_    ',   0.6600,2,     0.000,     0.000,   7,   1,1.00400,  -4.9255,   1
 19902,'CASTLEDO    ',  20.0000,1,     0.000,     0.000,   6,   1,0.98080, -16.7808,   1
 19970,'CASTLEDO    ',   0.4000,1,     0.000,     0.000,   6,   1,0.98080, -17.7808,   1
 19971,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.96264, -16.7737,   1
 19972,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98279, -16.8047,   1
 19973,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98279, -16.8047,   1
 19974,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.96873, -16.6867,   1
 20021,'CULLENAG    ',  10.5000,1,     0.000,     0.000,   5,   1,0.99832, -17.3980,   1
 20201,'CITY WES    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02404, -26.3053,   2
 20411,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,0.99843, -22.3426,   1
 20421,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,0.99996, -22.1876,   1
 20422,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,0.99998, -22.1866,   1
 20501,'BLACKPOO    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03280, -14.9934,   1
 20902,'SEECON      ',  20.0000,1,     0.000,     0.000,   9,   1,0.98809, -12.2632,   1
 21002,'JENKINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00252, -22.8317,   1
 21004,'DUNDALK     ',  38.0000,1,     0.000,     0.000,  10,   1,1.03934, -21.8177,   2
 21012,'DUNDALK     ',  20.0000,1,     0.000,     0.000,  10,   1,1.01399, -22.8177,   1
 21014,'BUSH        ',  38.0000,1,     0.000,     0.000,  10,   1,1.03964, -21.8334,   1
 21024,'JENKINST    ',  38.0000,1,     0.000,     0.000,  10,   1,1.03960, -21.8317,   1
 21071,'DUNDALK     ',   0.6900,2,     0.000,     0.000,  10,   1,1.03962, -22.3732,   1
 21102,'UGOOL       ',  20.0000,1,     0.000,     0.000,   9,   1,1.00046, -12.2551,   1
 21202,'DRUMLINE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06053, -14.5566,   1
 21204,'DRUMLINE    ',  38.0000,1,     0.000,     0.000,   4,   1,1.03019, -13.9937,   2
 21261,'DRU_CAP     ', 110.0000,1,     0.000,     0.000,   4,   1,0.99931, -13.1896,   1
 21302,'DROMADA     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05481,  -4.9865,   1
 21371,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.04968,  -5.2106,   1
 21372,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.05057,  -4.3401,   1
 21402,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01636, -18.6565,   1
 21404,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03088, -17.6565,   2
 21412,'DUNGARVA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01220, -18.6566,   1
 21414,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03088, -17.6566,   1
 21601,'SPA ROAD    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00403, -17.9089,   1
 21604,'DOON        ',  38.0000,1,     0.000,     0.000,   5,   1,1.03967, -16.8361,   2
 21611,'GLASHA H    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00403, -17.9089,   1
 21614,'SPA ROAD    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04116, -16.9089,   1
 21624,'DOON WF     ',  38.0000,1,     0.000,     0.000,   5,   1,1.04153, -16.9255,   1
 21661,'DOON_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99462, -15.9547,   1
 21801,'DUNLEER     ',  10.0000,1,     0.000,     0.000,  10,   1,1.00354, -22.7448,   1
 21802,'SLANE       ',  20.0000,1,     0.000,     0.000,  10,   1,1.01799, -19.8393,   1
 21804,'DRYBRIDG    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04052, -21.7380,   2
 21811,'WHITERIV    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00354, -22.7448,   1
 21812,'DUNMORE     ',  20.0000,1,     0.000,     0.000,  10,   1,1.01860, -19.2767,   1
 21814,'RATHMULL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04238, -21.3286,   1
 21822,'DULEEK      ',  20.0000,1,     0.000,     0.000,  10,   1,1.01271, -22.7504,   1
 21824,'SLANE       ',  38.0000,1,     0.000,     0.000,  10,   1,1.04650, -19.9330,   1
 21834,'J21         ',  38.0000,1,     0.000,     0.000,  10,   1,1.04060, -21.7395,   1
 21842,'RATHDRIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01299, -22.7602,   1
 21844,'DULEEK      ',  38.0000,1,     0.000,     0.000,  10,   1,1.04077, -21.7484,   1
 21854,'MEATH WA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04418, -20.9811,   1
 21864,'DUNLEER     ',  38.0000,1,     0.000,     0.000,  10,   1,1.04065, -21.7448,   1
 21871,'DUNMORE     ',   0.6900,2,     0.000,     0.000,  10,   1,1.01906, -19.4901,   1
 21872,'DUNMORE     ',   0.4000,2,     0.000,     0.000,  10,   1,1.00000, -19.2881,   1
 21873,'WHITERIV    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00354, -23.7448,   1
 22021,'DUNS        ',  17.5000,1,     0.000,     0.000,   2,   1,1.00343, -21.4691,   1
 22022,'DUNSTOWN    ',  17.5000,1,     0.000,     0.000,   2,   1,1.00876, -21.9130,   1
 22201,'DUNMANWA    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01777, -10.9204,   1
 22204,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03826, -11.4888,   2
 22211,'SKIBEREE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01580, -11.0890,   1
 22212,'DERRYVAC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01741,  -8.4622,   1
 22215,'CURABWEE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01640, -11.4279,   1
 22221,'RENASCRE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01337,  -8.9560,   1
 22222,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01790, -12.4888,   1
 22224,'ROSCARBE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04235, -10.6955,   1
 22232,'SKIBEREE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.04589,  -9.3875,   1
 22234,'SKIBBERE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04392, -10.7918,   1
 22242,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00942, -12.4888,   1
 22244,'CURABWEE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04008, -11.1606,   1
 22252,'LAHANAGH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05379,  -8.6920,   1
 22254,'MILANEHI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03568, -10.8101,   1
 22261,'DUNM_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99345, -12.0052,   1
 22262,'MILANEHI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01258, -10.7187,   1
 22264,'BALINEEN    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03828, -11.4899,   1
 22271,'COOMATAL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02154,  -9.9230,   1
 22272,'DERRYVAC    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -7.1402,   1
 22273,'REENASCR    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00000,  -8.9127,   1
 22274,'MILANEH     ',   0.6900,2,     0.000,     0.000,   3,   1,0.99260, -10.8251,   1
 22275,'LAHANAGH    ',   0.6900,2,     0.000,     0.000,   3,   1,1.05424,  -8.9568,   1
 22276,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02195, -10.0795,   1
 22277,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00576, -10.0531,   1
 22278,'CURRABWE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00613, -11.5760,   1
 22282,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01673, -11.3767,   1
 22284,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.02748, -10.0883,   1
 22292,'BALINEEN    ',  20.0000,2,     0.000,     0.000,   3,   1,1.00943, -12.4899,   1
 22302,'DERRYBRI    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00031,  -9.2928,   4
 22371,'DERRYBRI    ',   0.6900,2,     0.000,     0.000,   4,   1,1.00249,  -8.3239,   4
 22404,'DALLOW      ',  38.0000,1,     0.000,     0.000,   5,   1,1.03504, -15.8272,   2
 22412,'SKEHANAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01014, -15.7958,   1
 22419,'DALLOW T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00003, -15.6735,   1
 22422,'CARRIG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01018, -15.1081,   1
 22432,'LEABEG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01335, -15.7207,   1
 22471,'CARRIG      ',   0.6900,2,     0.000,     0.000,   5,   1,1.01060, -15.9959,   1
 22472,'SKEHANAG    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01064, -15.3081,   1
 22473,'LEABEG      ',   0.6900,2,     0.000,     0.000,   5,   1,0.99698, -15.8748,   1
 22501,'DARDISTO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03129, -26.6061,   1
 22602,'RHODE BI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.02322, -20.2952,   1
 22610,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99474, -20.2952,   1
 22671,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99474, -20.2952,   1
 22672,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99474, -20.2952,   1
 22673,'RHODE_BI    ',  11.0000,2,     0.000,     0.000,   8,   1,1.01058, -21.2952,   1
 22802,'MACE UPP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01644, -17.6503,   1
 22804,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03879, -17.0368,   2
 22814,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.02814, -15.8568,   1
 22824,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.02870, -15.8701,   1
 22861,'DALT_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02338, -15.8455,   1
 22871,'MACEUPP     ',   0.4000,2,     0.000,     0.000,   9,   1,0.99978, -17.6224,   1
 23001,'DUNFIRTH    ',  10.0000,1,     0.000,     0.000,   8,   1,1.03949, -22.1483,   2
 23019,'DUNFIR_T    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99638, -21.3244,   1
 23601,'ENNIS       ',  10.0000,1,     0.000,     0.000,   4,   1,1.03306, -13.0129,   2
 23602,'LOUGHAUN    ',  20.0000,1,     0.000,     0.000,   4,   1,0.99038, -13.6736,   1
 23604,'ENNIS       ',  38.0000,1,     0.000,     0.000,   4,   1,1.02535, -14.0925,   2
 23611,'ENNIS NR    ',  10.0000,1,     0.000,     0.000,   4,   1,1.00685, -15.0945,   1
 23612,'COROFIN     ',  20.0000,1,     0.000,     0.000,   4,   1,1.00831, -14.1107,   1
 23614,'ENNIS NR    ',  38.0000,1,     0.000,     0.000,   4,   1,1.02541, -14.0938,   1
 23621,'COROFIN     ',  10.0000,1,     0.000,     0.000,   4,   1,1.00685, -15.0945,   1
 23622,'CORRO TE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00831, -14.1107,   1
 23632,'TOONAGH     ',  20.0000,1,     0.000,     0.000,   4,   1,1.00838, -14.1130,   1
 23671,'LOUGHAUN    ',   1.0000,2,     0.000,     0.000,   4,   1,0.96551, -12.9014,   1
 23902,'KILLHILL    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99752, -11.2626,   1
 24002,'MOUNTLUC    ',  20.0000,1,     0.000,     0.000,   8,   1,0.99663, -16.7437,   1
 24104,'KNOCKMUL    ',  38.0000,1,     0.000,     0.000,   6,   1,1.04232, -18.2825,   1
 24804,'FASSAROE    ',  38.0000,1,     0.000,     0.000,   2,   1,1.03208, -23.5161,   2
 24819,'FASSAROE    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99681, -22.1085,   2
 25221,'FLAG1       ',  10.5000,1,     0.000,     0.000,   9,   1,1.00144, -16.6603,   1
 25222,'FLAG2       ',  10.5000,1,     0.000,     0.000,   9,   1,1.00139, -16.6604,   1
 25404,'FRANCIS     ',  38.0000,1,     0.000,     0.000,   1,   1,1.02417, -23.6002,   2
 25604,'FINGLAS     ',  38.0000,2,     0.000,     0.000,   2,   1,1.04034, -25.1489,   2
 25611,'FIN_SPAR    ', 110.0000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   2
 25621,'FING1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00857, -22.3409,   1
 25622,'FING2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01598, -23.0719,   1
 25623,'FING3       ',  10.5000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   1
 25624,'FING4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00857, -22.3368,   1
 25625,'FING5       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01598, -23.0667,   1
 26700,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98404, -11.1499,   1
 26701,'GARVAGH     ',  11.0000,1,     0.000,     0.000,   9,   1,0.98440, -11.2859,   1
 26702,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98404, -11.1499,   1
 26703,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98404, -11.1499,   4
 26705,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98464, -10.9314,   1
 26709,'GAR SCOM    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98411, -11.1542,   1
 26710,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98440, -11.1712,   1
 26711,'GAR SCOM    ',   0.4800,1,     0.000,     0.000,   9,   1,1.00000, -12.2965,   1
 26712,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98404, -11.1499,   1
 26722,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99429, -11.1065,   1
 26771,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,0.95585, -10.5686,   1
 26772,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98498, -10.6520,   1
 26773,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,0.94984, -10.7676,   1
 26774,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98437, -10.8690,   1
 26802,'GILRA       ',  20.0000,1,     0.000,     0.000,   9,   1,1.02619, -18.7903,   5
 27002,'COUNTRY     ',  20.0000,1,     0.000,     0.000,   1,   1,0.99165, -26.6087,   1
 27004,'GLASMORE    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05534, -25.7391,   2
 27071,'COUNTRY_    ',   0.4000,2,     0.000,     0.000,   1,   1,0.99356, -26.6860,   1
 27204,'GRIFFINR    ',  38.0000,2,     0.000,     0.000,   2,   1,1.03249, -23.4068,   2
 27219,'GRFRAT T    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99686, -21.7481,   2
 27281,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99675, -21.7565,   2
 27302,'GLANLEE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01112,  -3.3676,   1
 27361,'GAE_SCOM    ',  20.0000,2,     0.000,     1.200,   7,   1,1.01111,  -3.3670,   1
 27371,'GLANLEE     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01154,  -2.6599,   1
 27372,'GLANLEE     ',   1.0000,2,     0.000,     0.000,   7,   1,1.01255,  -1.8947,   4
 27374,'GLANLEE_    ',   1.0000,2,     0.000,     0.000,   7,   1,0.98152,  -2.6393,   1
 27402,'RAHORA      ',  20.0000,1,     0.000,     0.000,   6,   1,1.00627, -19.3821,   1
 27404,'GREAT IS    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03502, -18.3821,   2
 27410,'GREAT_IS    ', 110.0000,1,     0.000,     0.000,   6,   1,0.99986, -18.1598,   1
 27412,'GREAT IS    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01626, -19.3821,   1
 27421,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,0.99993, -18.1442,   1
 27422,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,0.99993, -18.1430,   1
 27471,'GISLG1      ',  10.5000,1,     0.000,     0.000,   6,   1,0.99986, -18.1598,   3
 27472,'GISLG2      ',  10.5000,1,     0.000,     0.000,   6,   1,0.99986, -18.1598,   3
 27473,'GISLG3      ',  13.8000,1,     0.000,     0.000,   6,   1,1.00030, -17.9921,   3
 27474,'ENDESA      ',  21.0000,2,     0.000,     0.000,   6,   1,1.00030, -18.9921,   1
 27604,'GRANGE      ',  38.0000,1,     0.000,     0.000,   1,   1,1.03433, -25.0102,   2
 27702,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.01226,  -6.6182,   4
 27703,'COOMACHE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02272,  -4.9601,   1
 27712,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.08742,  -5.7725,   1
 27722,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.08678,  -5.0634,   1
 27771,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00748,  -4.9435,   1
 27772,'CAHERDOW    ',   0.6600,2,     0.000,     0.000,   7,   1,1.07899,  -5.2429,   1
 27773,'CLYDAGHR    ',   0.4000,2,     0.000,     0.000,   7,   1,1.07771,  -5.1157,   1
 27774,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00568,  -6.6753,   1
 27801,'GALWAY      ',  10.0000,1,     0.000,     0.000,   9,   1,1.04076, -16.4358,   2
 27804,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03608, -17.0696,   2
 27805,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04046, -15.0609,   1
 27812,'INIS MEA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01081, -18.0696,   1
 27813,'INVERIN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00676, -16.7089,   1
 27871,'INVERIN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99651, -16.8319,   1
 28002,'GOLAGH      ',  22.0000,1,     0.000,     0.000,   9,   1,0.99167, -11.0465,   4
 28019,'GOLAGH T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00034, -12.6599,   1
 28071,'GOLAGH      ',   0.6900,2,     0.000,     0.000,   9,   1,0.97149, -11.1160,   1
 28201,'GORTAWEE    ',  11.0000,1,     0.000,     0.000,   9,   1,1.02730, -22.7364,   5
 28202,'CORNEEN     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99639, -19.2597,   1
 28204,'GORTAWEE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02558, -19.5386,   2
 28261,'GWE_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99121, -18.0607,   1
 28271,'CORNEEN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.97660, -19.3487,   1
 28421,'GORMAN      ',  10.5000,1,     0.000,     0.000,  10,   1,1.00509, -21.4139,   1
 28571,'WHITEGAT    ',  19.0000,2,     0.000,     0.000,   3,   1,0.98762, -10.3134,   1
 28601,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03739, -27.9174,   2
 28604,'GRANGE C    ',  38.0000,1,     0.000,     0.000,   1,   1,1.03210, -26.2127,   2
 28611,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02381, -29.3105,   1
 28710,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00026, -12.7382,   1
 28712,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00026, -12.7382,   1
 28804,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03549, -12.5818,   2
 28810,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99890,  -5.9610,   1
 28812,'TAURBEG     ',  20.0000,1,     0.000,     0.000,   3,   1,1.00267, -12.1001,   1
 28814,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05579,  -4.4834,   2
 28815,'DROMDEVE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05475,  -5.4593,   1
 28824,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05502,  -5.1965,   1
 28834,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05475,  -4.4593,   1
 28871,'GLENDUFF    ',   0.6900,2,     0.000,     0.000,   3,   1,1.03883,  -4.6180,   1
 28872,'DROMDEEV    ',   0.6900,2,     0.000,     0.000,   3,   1,1.05506,  -4.8722,   1
 28873,'DROMDEVE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.04093,  -4.7312,   1
 28874,'TAURBEG     ',   0.6900,2,     0.000,     0.000,   3,   1,1.00302, -11.2468,   1
 29401,'HAROLDS     ',  10.0000,1,     0.000,     0.000,   1,   1,1.02718, -22.6263,   2
 29501,'HEUSTON     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03497, -23.2429,   1
 29671,'HUNT_ST     ',  10.5000,2,     0.000,     0.000,   2,   1,1.01422, -22.1991,   4
 29672,'HUNT_CT     ',  16.0000,2,     0.000,     0.000,   2,   1,0.95161, -16.9609,   4
 29673,'HUNTSTOW    ',  20.0000,2,     0.000,     0.000,   2,   1,1.00494, -21.5546,   4
 29801,'HARTNETT    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03732, -13.6327,   2
 30671,'INISG1      ',  10.5000,2,     0.000,     0.000,   3,   1,0.99563, -12.9790,   3
 30804,'INCHICOR    ',  38.0000,1,     0.000,     0.000,   2,   1,1.02163, -26.4464,   2
 30820,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00350, -21.6456,   1
 30821,'INCH1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00449, -22.5508,   2
 30822,'INCH2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00421, -22.7727,   2
 30824,'INCH3       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99669, -23.4844,   2
 30826,'INCH4       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99669, -23.4844,   1
 31001,'ROSCREA     ',  10.0000,1,     0.000,     0.000,   5,   1,1.00969, -14.3114,   1
 31002,'IKERIN      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01031, -13.7277,   1
 31004,'IKERRIN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.02710, -13.6674,   2
 31011,'RATHNAV     ',  10.0000,1,     0.000,     0.000,   5,   1,1.02098, -13.2468,   1
 31014,'ROSCREA     ',  38.0000,1,     0.000,     0.000,   5,   1,1.02801, -13.6295,   1
 31019,'IKERIN T    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99901, -14.2723,   1
 31022,'MONAINCH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01504, -14.0116,   1
 31024,'MONAINCH    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03235, -13.1796,   1
 31071,'BALLINVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01077, -13.9280,   1
 31072,'BLAKEFIE    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99504, -13.8799,   1
 31074,'BALLINLO    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01077, -13.9280,   1
 31271,'DUBLIN_B    ',  21.0000,2,     0.000,     0.000,   2,   1,0.98859, -17.5102,   4
 31911,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00046,  -6.8449,   1
 31922,'DUMMY       ',  10.5000,1,     0.000,     0.000,   7,   1,1.00140,  -7.3767,   1
 32021,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99813, -13.3417,   1
 32022,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99812, -13.3432,   1
 32023,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99893, -12.5573,   1
 32102,'KNOCKAVA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.05635, -11.6929,   1
 32171,'KNOCKAVA    ',   0.6900,2,     0.000,     0.000,   4,   1,1.03991, -11.8290,   1
 32201,'KILBARRY    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03416, -14.8701,   2
 32202,'PLUCKANE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01035, -15.8964,   1
 32204,'KILBARRY    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03907, -15.0961,   2
 32210,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99570, -13.5462,   1
 32211,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99570, -13.5462,   1
 32271,'PLUCKANE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01223, -16.0075,   1
 32404,'KILTEEL     ',  38.0000,2,     0.000,     0.000,   8,   1,1.03459, -22.3099,   2
 32461,'KILTEEL_    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99291, -21.4050,   1
 32502,'REAMORE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00705,  -7.9756,   1
 32504,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.06474,  -9.7346,   1
 32512,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00707,  -7.9764,   1
 32514,'REAMORE3    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06462,  -9.7009,   1
 32522,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00714,  -7.9791,   1
 32524,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06476,  -9.7355,   1
 32532,'MUINGNAM    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00830,  -9.0150,   1
 32534,'STACKSMO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06476,  -9.7356,   1
 32542,'MUINGNAT    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00806,  -7.9425,   1
 32544,'MAGHAKNO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06475,  -9.7352,   1
 32554,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05868,  -8.0069,   1
 32564,'KNOCKNAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05878,  -7.9447,   1
 32570,'KNOCKNAG    ',   1.0000,2,     0.000,     0.000,   7,   1,1.00000,  -7.3831,   1
 32576,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -9.0403,   1
 32577,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -9.0210,   1
 32578,'KNOCKNAG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00768,  -8.6030,   1
 32604,'KILKENNY    ',  38.0000,2,     0.000,     0.000,   6,   1,1.04483, -21.3021,   2
 32661,'KKY_CAP     ', 110.0000,1,     0.000,     0.000,   6,   1,1.00522, -19.9057,   1
 32810,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00439, -12.9131,   1
 32821,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.00585, -12.9019,   1
 32822,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.00583, -12.9010,   1
 32823,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.00344, -12.8436,   1
 32824,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.00722, -12.8944,   1
 33002,'KNOCKERA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01465,  -9.6155,   1
 33004,'KNOCKERA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03995, -11.4303,   2
 33012,'GNEEVES     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01633,  -7.9125,   1
 33014,'LACKA       ',  38.0000,1,     0.000,     0.000,   7,   1,1.04176,  -9.3594,   1
 33024,'RATHMORE    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04856,  -9.0812,   1
 33034,'GNEEVES     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05404,  -8.7807,   1
 33071,'WEDCROSS    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -9.5095,   1
 33072,'GNEEVES     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01678,  -8.1224,   1
 33201,'KNOCKUMB    ',   6.6000,1,     0.000,     0.000,  10,   1,1.03786, -25.4443,   5
 33321,'BALLYNAH    ',  10.5000,1,     0.000,     0.000,   3,   1,0.99762,  -7.3031,   1
 33421,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.01688, -19.9795,   1
 33422,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.01688, -19.9798,   1
 33601,'KILTOY      ',  11.0000,4,     0.000,     0.000,   9,   1,1.00000,   0.0000,   5
 33801,'KINNEGAD    ',   6.0000,1,     0.000,     0.000,   8,   1,1.02106, -21.3899,   5
 33902,'KNOCKACU    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01235,  -4.5932,   1
 33971,'KNOCKACU    ',   0.6600,2,     0.000,     0.000,   3,   1,1.00859,  -4.6853,   1
 34001,'KILLOTER    ',  10.0000,1,     0.000,     0.000,   5,   1,1.03345, -19.6741,   2
 34201,'KILMORE     ',  10.0000,1,     0.000,     0.000,   1,   1,1.02224, -25.2807,   2
 34301,'KILMAHUD    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03137, -28.2527,   1
 35002,'SKRINE      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01004, -16.1599,   2
 35004,'LANESBOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02529, -15.9050,   3
 35071,'SKRINE      ',   0.4000,2,     0.000,     0.000,   9,   1,0.99231, -16.0785,   1
 35074,'LRP_G4      ',  11.5000,2,     0.000,     0.000,   9,   1,0.98368, -11.8918,   3
 35211,'LOUTHB      ', 110.0000,1,     0.000,     0.000,  10,   1,1.01981, -20.6062,   1
 35221,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02520, -20.6134,   1
 35222,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02277, -20.5715,   1
 35223,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02522, -20.6131,   1
 35224,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.01907, -20.5068,   1
 35231,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.02190, -19.7971,   1
 35232,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.02197, -19.8038,   1
 35236,'LOU_AT1     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01897, -19.9191,   1
 35237,'LOU_AT2     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01619, -20.0511,   1
 35238,'LOU_AT3     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01900, -19.9178,   1
 35261,'LOU_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.02251, -20.6537,   1
 35404,'LIMERICK    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03943, -15.1233,   2
 35604,'LISDRUM     ',  38.0000,1,     0.000,     0.000,  10,   1,1.03907, -21.0380,   2
 35661,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00635, -20.1215,   1
 35662,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00635, -20.1215,   1
 35771,'LONGPOIN    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99999, -12.5283,   1
 35802,'MEENANIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00024, -12.8536,   1
 35804,'LETTERKE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05705, -13.1692,   2
 35812,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99252, -10.2822,   1
 35813,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00532, -12.5246,   1
 35814,'MILFORD     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05862, -13.2414,   1
 35815,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99517, -12.0893,   1
 35818,'LKY SVC     ',  18.0000,1,     0.000,     0.000,   9,   1,1.16867, -13.2885,   1
 35822,'MILFORD     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00310, -14.2414,   1
 35824,'CULLIAGH    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05707, -13.1697,   1
 35861,'LKY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00740, -12.0572,   1
 35862,'LKY_SVC     ', 110.0000,1,     0.000,     0.000,   9,   1,1.01091, -12.0580,   1
 35871,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00071, -13.0377,   1
 35872,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00069, -13.0697,   1
 35873,'MEENANIL    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00214, -12.9465,   1
 35875,'CARK(1)     ',   0.6900,2,     0.000,     0.000,   9,   1,0.97550, -10.4992,   1
 35876,'CULLIAGH    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98519, -12.6177,   1
 35877,'LURGANBO    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99556, -12.2236,   1
 36001,'LIBERTY     ',  10.0000,1,     0.000,     0.000,   3,   1,1.02983, -14.9106,   2
 36201,'LISHEEN     ',  10.0000,1,     0.000,     0.000,   5,   1,0.99527, -19.5151,   1
 36202,'LISHEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01203, -12.9224,   1
 36204,'LISHEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06544, -12.8227,   1
 36214,'BRUCKANA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06675, -12.5834,   1
 36222,'BRUCKANA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01136, -12.1043,   1
 36271,'LISH-1      ',   1.0000,2,     0.000,     0.000,   5,   1,1.01880, -12.7251,   1
 36272,'LISH-1A     ',   1.0000,2,     0.000,     0.000,   5,   1,1.01964, -12.7912,   1
 36402,'LODGEWOO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00971, -16.0089,   1
 36412,'BALLYCAD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01794, -15.4610,   1
 36421,'LODGEWOO    ',  10.5000,1,     0.000,     0.000,   6,   1,1.00062, -18.2991,   1
 36422,'GILBEET     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02314, -15.9221,   1
 36432,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01507, -15.2395,   1
 36442,'KENNYSTO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00934, -15.6767,   1
 36452,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01419, -15.0705,   1
 36462,'KNOCHNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01546, -15.2109,   1
 36471,'BALLYCA_    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01966, -15.6474,   1
 36472,'BALLYNAN    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00030, -15.1516,   1
 36473,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01739, -15.3001,   1
 36474,'BALLAMAN    ',   1.0000,2,     0.000,     0.000,   5,   1,0.98805, -15.5057,   1
 36475,'BALLYDUF    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99652, -15.6147,   1
 36476,'GILBBET_    ',   0.6600,2,     0.000,     0.000,   5,   1,1.03866, -16.1739,   1
 36482,'BALLAMAN    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00929, -15.6584,   1
 36492,'BALLYDUF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00915, -15.5323,   1
 37501,'MISERY H    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02881, -24.0785,   2
 37601,'MACE ESB    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02378, -23.8246,   5
 37602,'MACE IBM    ',  20.0000,1,     0.000,     0.000,   1,   1,1.02307, -23.1669,   5
 38001,'MIDLETON    ',  10.0000,1,     0.000,     0.000,   3,   1,1.02282, -15.2385,   2
 38002,'CROCANE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.03472, -14.5481,   1
 38004,'MIDLETON    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04262, -13.9516,   2
 38012,'KNOCKRAH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00634, -14.9647,   1
 38014,'KNOCKRAH    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04317, -13.9647,   1
 38071,'CROCANE     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01837, -14.5567,   1
 38201,'CARRICKM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00948, -21.6367,   1
 38202,'KINGSCOU    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99921, -21.9373,   1
 38203,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07595, -20.9373,   1
 38204,'MEATHHIL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07591, -20.9351,   2
 38211,'BAILIEBO    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00538, -21.7302,   1
 38212,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01096, -16.0116,   1
 38213,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01198, -19.6463,   1
 38214,'CARRICKM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08153, -20.6365,   1
 38215,'MULLANAN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01455, -19.6852,   1
 38224,'J26         ',  38.0000,1,     0.000,     0.000,  10,   1,1.07705, -20.7281,   1
 38231,'NAFFERTY    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00949, -21.6370,   1
 38232,'RARAGH      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00527, -21.7292,   1
 38233,'RARAGH      ',  38.0000,1,     0.000,     0.000,  10,   1,1.07707, -20.7292,   1
 38234,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07705, -20.7281,   1
 38241,'TULLYNAM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01475, -21.3596,   1
 38242,'TEEVURCH    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00546, -21.7332,   1
 38244,'BAILIEBO    ',  38.0000,2,     0.000,     0.000,  10,   1,1.07709, -20.7297,   1
 38254,'GARTNANE    ',  38.0000,1,     0.000,     0.000,  10,   1,1.10028, -19.2507,   1
 38264,'TULLYNAM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08723, -20.3597,   1
 38271,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01138, -16.1431,   1
 38272,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01239, -19.8195,   1
 38273,'MULLANAN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01497, -19.8226,   1
 38284,'MULLINAL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.09026, -20.1890,   1
 38421,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,0.99783, -21.7303,   1
 38422,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,0.99852, -21.7455,   1
 38423,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,0.99954, -21.9657,   1
 38424,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00275, -21.9076,   1
 38601,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02912, -23.3422,   2
 38701,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02809, -24.3995,   2
 38802,'MACROOM     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01248,  -6.3218,   1
 38804,'MACROOM     ',  38.0000,1,     0.000,     0.000,   3,   1,1.03115, -10.5972,   2
 38812,'HARNETTS    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01663, -11.5972,   1
 38870,'BAWNMORE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01445,  -6.4073,   1
 38871,'GARRANER    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -6.2302,   1
 39401,'MONEYPOI    ',   6.6000,1,     0.000,     0.000,   4,   1,1.01401,  -9.3427,   3
 39421,'MONEY2      ',  17.5000,1,     0.000,     0.000,   4,   1,1.01646,  -7.7838,   1
 39423,'MNYPT       ',  10.5000,1,     0.000,     0.000,   4,   1,1.01455, -10.4207,   1
 39471,'MNYPG1      ',  17.0000,2,     0.000,     0.000,   4,   1,1.01455, -20.5619,   3
 39472,'MNYPG2-P    ',  17.0000,3,     0.000,     0.000,   4,   1,1.00000,   0.0000,   3
 39473,'MNYPG3      ',  17.0000,2,     0.000,     0.000,   4,   1,1.01406, -20.5619,   3
 39474,'MONEYPOI    ',   0.6600,2,     0.000,     0.000,   4,   1,1.01584,  -8.5058,   3
 39601,'MARINA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.02544, -14.2374,   2
 39610,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99556, -13.5860,   1
 39670,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99556, -13.5860,   1
 39675,'MARI_GT     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99556, -13.5860,   3
 39801,'MUNGRET     ',   6.0000,1,     0.000,     0.000,   7,   1,1.02256, -13.9968,   5
 40001,'MULLINGA    ',  10.0000,1,     0.000,     0.000,   9,   1,1.03560, -20.9222,   2
 40004,'MULLINGA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03770, -20.5996,   2
 40061,'MUL_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99261, -19.7992,   1
 40204,'MALLOW      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03305, -14.6765,   2
 40404,'MOY         ',  38.0000,1,     0.000,     0.000,   9,   1,1.02363, -15.1181,   2
 40412,'LACKAN 2    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01135, -14.9091,   1
 40461,'MOY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00378, -14.6103,   1
 40462,'MOYCAP2     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00378, -14.6103,   1
 40471,'LACKAN      ',   0.4000,2,     0.000,     0.000,   9,   1,1.01305, -15.1108,   1
 40601,'MULLAGHA    ',  10.0000,1,     0.000,     0.000,  10,   1,1.03507, -20.8849,   1
 40602,'MULLAGHA    ',  20.0000,1,     0.000,     0.000,  10,   1,1.02767, -21.1936,   5
 40604,'MULLAGHA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.02856, -22.5784,   1
 40761,'MEENTYCA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00736,  -8.1657,   4
 40771,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00771,  -7.2699,   4
 40772,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00775,  -7.3828,   4
 40773,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00918,  -8.3845,   7
 40801,'MONREAD     ',  10.0000,1,     0.000,     0.000,   8,   1,1.02506, -21.5780,   2
 40902,'MULREAVY    ',  33.0000,1,     0.000,     0.000,   9,   1,0.99598, -11.7455,   1
 40904,'MEENADRE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.00007, -13.5214,   1
 40912,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99850, -11.0369,   1
 40922,'CROAGHNA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99939, -10.9422,   1
 40932,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00024, -10.8318,   1
 40971,'MULREAVY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98126, -11.4567,   1
 40972,'CROAGHNA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00000, -11.1253,   1
 40973,'MEENADRE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000, -10.8881,   1
 41002,'NEWBURY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.05454, -26.8713,   1
 41102,'BANCROFT    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06492, -24.9223,   1
 42001,'ATHGARVA    ',  10.0000,1,     0.000,     0.000,   8,   1,1.00646, -22.2358,   1
 42004,'NEWBRIDG    ',  38.0000,1,     0.000,     0.000,   8,   1,1.03522, -21.2358,   2
 42102,'NORTH QU    ',  20.0000,1,     0.000,     0.000,   1,   1,1.02199, -23.2042,   2
 42202,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00536, -21.0803,   1
 42204,'NAVAN       ',  38.0000,1,     0.000,     0.000,  10,   1,1.04190, -22.6752,   2
 42212,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01015, -21.9844,   1
 42214,'ATHBOY      ',  38.0000,1,     0.000,     0.000,  10,   1,1.04017, -21.7841,   1
 42224,'J28         ',  38.0000,1,     0.000,     0.000,  10,   1,1.04199, -22.6768,   1
 42234,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.04208, -22.6815,   1
 42244,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.04210, -22.6829,   1
 42271,'CROWINST    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98565, -21.0068,   1
 42404,'NORTH_WA    ',  38.0000,2,     0.000,     0.000,   2,   1,1.02736, -23.5492,   2
 42474,'NWALG4      ',  10.5000,2,     0.000,     0.000,   2,   1,1.00579, -21.5078,   3
 42475,'NWALG5      ',  10.5000,2,     0.000,     0.000,   2,   1,1.00579, -21.5078,   3
 42501,'NORE        ',  11.0000,2,     0.000,     0.000,   6,   1,1.00532, -20.9084,   1
 42602,'NENAGH      ',  20.0000,1,     0.000,     0.000,   7,   1,1.02194, -13.1785,   1
 42604,'NENAGH      ',  38.0000,1,     0.000,     0.000,   7,   1,1.04362, -13.9477,   2
 42671,'BORRISFA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02239, -13.3969,   1
 42672,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00249, -13.3715,   1
 42673,'TEMPLEDE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00823, -13.2944,   1
 42674,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02239, -13.3969,   1
 42802,'NANGOR      ',  20.0000,1,     0.000,     0.000,   1,   1,1.02721, -25.1490,   5
 43401,'OLDCOURT    ',   6.0000,1,     0.000,     0.000,   3,   1,1.02948, -13.4502,   5
 43602,'KNOCKANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01471, -11.2477,   1
 43604,'OUGHTRAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04338, -11.6808,   2
 43619,'OUTAGH T    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00374, -10.1897,   1
 43671,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01664, -11.3360,   1
 43672,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01664, -11.3356,   1
 43704,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.03549, -10.4332,   1
 43712,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99253,  -9.0655,   1
 43722,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00423,  -9.8243,   1
 43724,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02871,  -9.5178,   1
 43771,'BUNNYCON    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99322,  -9.5617,   1
 43774,'CARROWLE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.98109,  -9.0695,   1
 43821,'OLDSTREE    ',  17.5000,1,     0.000,     0.000,   4,   1,1.02583, -19.2989,   1
 44001,'POPPINTR    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03121, -25.4075,   1
 44471,'POLLG1_4    ',  10.5000,2,     0.000,     0.000,   6,   1,1.01342, -20.1079,   3
 44623,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00395, -21.7537,   2
 44624,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00395, -21.7537,   2
 44661,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00489, -21.4880,   1
 44662,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00374, -21.7475,   1
 44681,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00382, -21.7550,   2
 44802,'PORTLAOI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.06077, -20.6614,   1
 44804,'PORTLAOI    ',  38.0000,1,     0.000,     0.000,   8,   1,1.06874, -19.7909,   2
 44812,'LISDOWNE    ',  20.0000,1,     0.000,     0.000,   8,   1,1.01267, -20.7911,   1
 44814,'BALLYCON    ',  38.0000,1,     0.000,     0.000,   8,   1,1.06874, -19.7911,   1
 44901,'PELLETST    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02462, -23.8529,   1
 45001,'PLATIN      ',  15.0000,1,     0.000,     0.000,  10,   1,0.98484, -24.3241,   5
 45101,'POTTERY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.02799, -23.2704,   2
 46210,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.04165, -25.4258,   5
 46214,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02298, -25.5202,   5
 46224,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02298, -25.5202,   5
 46501,'RINGSEND    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03425, -22.0328,   2
 46503,'DUBLIN_W    ',   3.3000,2,     0.000,     0.000,   1,   1,0.99024, -20.0538,   1
 46504,'RINGSEND    ',  38.0000,1,     0.000,     0.000,   1,   1,1.02500, -23.5719,   2
 46511,'DUBLIN_W    ',  11.0000,2,     0.000,     0.000,   1,   1,0.99024, -19.0538,   1
 46513,'DUBLIN W    ',   3.3000,1,     0.000,     0.000,   1,   1,1.00381, -22.7548,   1
 46801,'PFIZER_A    ',  10.0000,2,     0.000,     0.000,   7,   1,1.04537, -12.4227,   1
 46802,'CARRONS     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00858, -11.0423,   1
 46804,'RATHKEAL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01585, -11.4202,   2
 46812,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01449, -10.0719,   1
 46814,'NEWCASTL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.02751, -10.6658,   1
 46822,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01165,  -9.4075,   1
 46824,'RATHCAHI    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03660, -10.0881,   1
 46834,'GROUSELO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.00552, -10.4960,   1
 46844,'CARRONS     ',  38.0000,1,     0.000,     0.000,   7,   1,1.00532, -10.4324,   1
 46854,'ASKEATON    ',  38.0000,2,     0.000,     0.000,   7,   1,1.01589, -11.4227,   2
 46870,'CARRONS_    ',   0.4000,2,     0.000,     0.000,   7,   1,0.99774, -11.4476,   1
 46873,'RATHCAHI    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01204,  -9.5072,   1
 46874,'GROUSEL     ',   0.6600,2,     0.000,     0.000,   7,   1,0.99920, -10.0722,   1
 46875,'PFIZER_A    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04537, -13.4227,   1
 47004,'RICHMOND    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03361, -16.4544,   2
 47221,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99806, -13.1777,   1
 47222,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99606, -13.1297,   1
 47261,'RAFF_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99478, -13.3259,   1
 47402,'RINAWADE    ',  20.0000,1,     0.000,     0.000,   2,   1,1.02556, -22.9676,   5
 47601,'RINGASKI    ',  10.0000,1,     0.000,     0.000,   3,   1,1.02518, -13.7918,   2
 47802,'RATRUSSA    ',  20.0000,1,     0.000,     0.000,  10,   1,0.98928, -16.8374,   4
 47871,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.97280, -15.9162,   4
 47872,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00100, -16.0805,   4
 47873,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98968, -16.9985,   4
 47874,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.97327, -16.9424,   1
 47902,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00052, -17.0941,   4
 49001,'SHELTON     ',   6.0000,1,     0.000,     0.000,   6,   1,1.03726, -20.6822,   5
 49101,'SUIR_OCG    ',  11.5000,2,     0.000,     0.000,   5,   1,0.99701, -15.7854,   1
 49421,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.00016, -15.0534,   1
 49422,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.00010, -15.0538,   1
 49474,'WOP_G4      ',  11.5000,2,     0.000,     0.000,   5,   1,0.99404, -12.9370,   3
 49501,'SALTHILL    ',  10.0000,1,     0.000,     0.000,   9,   1,1.05541, -16.8954,   1
 49502,'LEALETTE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01618, -14.5825,   1
 49504,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02971, -14.0449,   1
 49512,'DOIRE AN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99569, -11.6106,   1
 49514,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03312, -13.5825,   1
 49524,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04615, -12.7313,   1
 49571,'LEITIR_G    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99765, -11.6763,   1
 49604,'SHANKILL    ',  38.0000,2,     0.000,     0.000,  10,   1,1.03531, -20.3205,   2
 49613,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01041, -20.1076,   1
 49662,'SKL_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,0.99837, -19.0163,   1
 49672,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01081, -20.2781,   1
 49802,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03778, -15.8588,   1
 49804,'SLIGO       ',  38.0000,1,     0.000,     0.000,   9,   1,1.02273, -16.5437,   2
 49814,'SLIGO38B    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03741, -15.6666,   1
 49832,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04072, -15.5912,   1
 49842,'CARRIC P    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04554, -15.1542,   1
 49861,'SLIG_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00190, -15.3151,   1
 49902,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99936,  -7.8492,   2
 49912,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98494,  -8.3481,   2
 49922,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98597,  -9.6347,   2
 49932,'FLUGHLAN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98494,  -8.3481,   1
 49942,'MEENKEER    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98494,  -8.3481,   1
 49952,'GLACKMOR    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98597,  -9.6347,   1
 49962,'THREE TR    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98501,  -9.5086,   1
 49971,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00113,  -7.9996,   2
 49972,'SINGLE_T    ',   0.4000,2,     0.000,     0.000,   9,   1,0.96357,  -9.4297,   1
 49973,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99009,  -7.8168,   1
 49974,'THREETR     ',   0.4000,2,     0.000,     0.000,   9,   1,0.96452,  -9.4276,   1
 49975,'MEENKEER    ',   0.4000,2,     0.000,     0.000,   9,   1,0.96468,  -8.2798,   1
 49976,'FLUGHLAN    ',   0.4000,2,     0.000,     0.000,   9,   1,0.97471,  -8.2772,   1
 49980,'GLACKMOR    ',   0.4000,2,     0.000,     0.000,   9,   1,0.98651, -10.3823,   1
 49982,'SINGLE T    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98580,  -9.6000,   1
 50004,'SOMERSET    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06979, -15.9323,   2
 50012,'SOMERSET    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01304, -14.1924,   1
 50014,'SONNAGHO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08859, -14.7308,   1
 50019,'SOMRST T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00288, -15.1019,   1
 50071,'SONNAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01350, -14.3971,   1
 50274,'PBEGG4      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000, -19.8052,   3
 50275,'PBEGG5      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000, -19.2431,   3
 50276,'PBEGG6      ',  15.7500,2,     0.000,     0.000,   2,   1,1.00000, -21.0512,   3
 50301,'STEPHENS    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02722, -24.9050,   2
 50421,'SRANANAG    ',  10.5000,1,     0.000,     0.000,   9,   1,1.00347, -15.4213,   1
 50573,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00147,  -7.5050,   4
 50574,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00145,  -7.5049,   4
 50604,'STRATFOR    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03312, -21.1674,   2
 50619,'STRATF T    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01313, -20.1007,   1
 50901,'SINGLAND    ',  10.0000,1,     0.000,     0.000,   7,   1,1.03171, -13.9465,   1
 51301,'TANEY       ',  10.0000,1,     0.000,     0.000,   1,   1,1.02948, -22.9009,   2
 51319,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,0.99737, -22.0752,   2
 51410,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.00916,  -9.8392,   1
 51421,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.01018,  -9.7477,   1
 51422,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.01018,  -9.7477,   1
 51471,'TARBG1      ',  10.5000,2,     0.000,     0.000,   7,   1,1.00916,  -9.8392,   3
 51472,'TARBG2      ',  10.5000,2,     0.000,     0.000,   7,   1,1.00916,  -9.8392,   3
 51473,'TARBG3      ',  20.0000,2,     0.000,     0.000,   7,   1,1.01306,  -9.4173,   3
 51474,'TARBG4      ',  20.0000,2,     0.000,     0.000,   7,   1,1.01306,  -9.4173,   3
 51771,'TYNAGH      ',  15.7500,2,     0.000,     0.000,   4,   1,1.00695, -17.6730,   4
 51772,'TYNAGH      ',  15.0000,2,     0.000,     0.000,   4,   1,1.00775, -17.5473,   4
 51801,'TRABEG      ',  10.0000,1,     0.000,     0.000,   3,   1,1.02778, -14.4769,   2
 51804,'TRABEG      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03254, -15.2537,   2
 52071,'TURLG1      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -31.1212,   3
 52072,'TURLG2      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -31.0911,   3
 52073,'TURLG3      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -30.7070,   3
 52074,'TURLG4      ',  10.5000,2,     0.000,     0.000,   2,   2,0.99856, -23.9642,   3
 52201,'KILKEE 1    ',  10.0000,1,     0.000,     0.000,   4,   1,1.01773, -10.8141,   1
 52204,'TULABRAC    ',  38.0000,1,     0.000,     0.000,   4,   1,1.03509,  -9.7361,   2
 52211,'CARROWNA    ',  10.0000,1,     0.000,     0.000,   4,   1,1.01778, -10.8159,   1
 52212,'MOANMORE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01018,  -9.0372,   1
 52214,'TULLAWF     ',  38.0000,1,     0.000,     0.000,   4,   1,1.03509,  -9.7362,   1
 52219,'TULBRK T    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01292, -10.7331,   2
 52224,'KILRUSH     ',  38.0000,1,     0.000,     0.000,   4,   1,1.03559,  -9.7622,   1
 52234,'KILKEE 3    ',  38.0000,1,     0.000,     0.000,   4,   1,1.03656,  -9.8137,   1
 52271,'MOANMORE    ',   0.4000,2,     0.000,     0.000,   4,   1,1.01058,  -9.1355,   1
 52301,'TRINITY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.02679, -23.3361,   1
 52404,'TAWNAGHM    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02535, -14.6113,   1
 52476,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,1.00382, -14.6113,   3
 52477,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,1.00382, -15.6113,   3
 52602,'TRIEN 20    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00755,  -9.5559,   1
 52604,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.03991, -10.4043,   2
 52605,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04907,  -9.8596,   1
 52610,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00098,  -6.4605,   1
 52612,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01278,  -9.2685,   1
 52614,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.03219,  -4.3014,   2
 52615,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05039,  -9.7775,   1
 52624,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.04199,  -3.4588,   1
 52625,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04055, -10.4348,   1
 52632,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00586,  -3.4183,   1
 52634,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04267,  -3.3775,   1
 52642,'KNOCKAWA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00608,  -3.0913,   1
 52644,'KNOCKAWA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04285,  -3.3511,   1
 52654,'SMEARLA     ',  38.0000,1,     0.000,     0.000,   7,   1,1.03997, -10.4053,   1
 52661,'TRIE_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00609,  -9.7111,   1
 52664,'BALLYBUN    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04049, -10.4327,   1
 52671,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.99268,  -9.6678,   1
 52672,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.99671,  -9.9089,   1
 52673,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01320,  -9.4029,   1
 52674,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04054, -10.4345,   1
 52675,'KNOCKAWA    ',   0.6600,2,     0.000,     0.000,   7,   1,1.00797,  -3.2179,   1
 52676,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00627,  -3.5848,   1
 52677,'BEALE_HI    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98357,  -9.1430,   1
 52684,'BEALEHIL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04055, -10.4349,   1
 52694,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04517, -10.0955,   1
 52700,'GARRACUM    ',   0.6600,2,     0.000,     0.000,   5,   1,1.00419,  -8.5004,   1
 52702,'GARRACUM    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00262,  -8.2375,   1
 52704,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00815, -12.2373,   1
 52705,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00159,  -8.6368,   1
 52712,'HOLYFORD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01139,  -8.2697,   1
 52714,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00041, -10.5958,   1
 52722,'CAPPAGH     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00429,  -8.0281,   1
 52724,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00159,  -8.6368,   1
 52732,'GLENOUGH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01649, -11.2552,   1
 52734,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00015, -14.0836,   1
 52754,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,1.00164,  -8.6383,   1
 52764,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,0.99949,  -8.3620,   1
 52771,'CAPPAGH_    ',   0.6900,2,     0.000,     0.000,   5,   1,0.98794,  -8.1214,   1
 52772,'GLENLOUG    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01836, -11.3996,   1
 52773,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01835, -11.4000,   1
 52774,'GLENOUGH    ',   0.6600,1,     0.000,     0.000,   5,   1,1.01649, -12.2552,   1
 52778,'HOLYFORD    ',   1.0000,2,     0.000,     0.000,   5,   1,0.98174,  -7.5421,   1
 52794,'GLENLOUG    ',  38.0000,1,     0.000,     0.000,   5,   1,1.01629, -11.4108,   1
 52802,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.03857, -10.5403,   1
 52804,'TRALEE      ',  38.0000,1,     0.000,     0.000,   7,   1,1.04356,  -9.8033,   2
 52812,'BEENAGEE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02009,  -9.2144,   1
 52813,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00743,  -9.2494,   1
 52814,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04392,  -9.8377,   1
 52815,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04383, -10.1595,   1
 52816,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04397,  -9.5158,   1
 52817,'LEE STRA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04394,  -9.1265,   1
 52861,'TRAL_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00581,  -9.7237,   1
 52871,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98783,  -9.3590,   1
 52872,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04443,  -9.7664,   1
 52873,'BEENAGEE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00794,  -9.3549,   1
 52874,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04579,  -9.2762,   1
 52875,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.04437, -10.0890,   1
 52876,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.04429, -10.4105,   1
 52877,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.02373, -10.7389,   1
 52878,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04578,  -9.2937,   1
 53002,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00466, -15.9718,   1
 53004,'THURLES     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06029, -14.9662,   2
 53014,'GLENGOOL    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06040, -14.9718,   1
 53024,'URLINGFO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06368, -14.3729,   1
 53034,'TULLAROA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06549, -14.0479,   1
 53042,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00948, -15.0479,   1
 53052,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00990, -13.7603,   1
 53061,'THUR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99866, -14.0967,   1
 53072,'ANCNOC      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01354, -13.4191,   1
 53201,'DERRYCLU    ',  10.0000,2,     0.000,     0.000,   8,   1,1.00608, -21.0632,   1
 53204,'THORNSBE    ',  38.0000,1,     0.000,     0.000,   8,   1,1.02046, -20.0632,   2
 53401,'CHARLEST    ',  10.0000,1,     0.000,     0.000,   9,   1,1.01256, -18.2235,   1
 53402,'ROOSKY      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00791, -17.2780,   4
 53404,'TONROE      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03889, -17.2235,   2
 53412,'LARGAN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01011, -16.9899,   1
 53471,'LARGANH     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99008, -17.0917,   1
 53472,'ROOSKY      ',   0.6900,2,     0.000,     0.000,   9,   1,0.98776, -17.1251,   1
 53604,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07969, -10.1583,   2
 53612,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00708,  -9.1870,   1
 53613,'BEAM HIL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99690,  -8.2762,   1
 53614,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03130,  -9.4351,   1
 53615,'CROCKAHE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01239, -10.4609,   1
 53616,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01651,  -9.8280,   1
 53624,'BEAMHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03394,  -9.2145,   1
 53671,'CROCKAHE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99262, -10.5680,   1
 53672,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98906,  -9.3672,   1
 53673,'BEAMHIL     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99729,  -8.4120,   1
 53674,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01688,  -9.9010,   1
 53801,'GARYSPIL    ',  10.0000,1,     0.000,     0.000,   5,   1,1.02134, -15.4540,   1
 53802,'SLIEVERE    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01140, -15.8960,   1
 53804,'TIPPERAR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03137, -15.0012,   2
 53871,'SLIEVERA    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00000, -16.1974,   1
 54401,'GRANAGH     ',  10.0000,1,     0.000,     0.000,   5,   1,1.00030, -20.0049,   1
 54402,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01090, -18.1942,   1
 54404,'WATERFOR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.01816, -19.0039,   2
 54411,'KILMACOW    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00030, -20.0049,   1
 54412,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00227, -17.2048,   1
 54414,'GRANAGH     ',  38.0000,1,     0.000,     0.000,   5,   1,1.01818, -19.0049,   1
 54422,'RAHORA B    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00157, -15.5206,   1
 54424,'ROSBERCO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.01979, -17.7714,   1
 54425,'RAHORA 2    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00826, -17.5916,   1
 54426,'BALLYMAR    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00129, -14.3131,   1
 54471,'RAHORA      ',   0.4000,2,     0.000,     0.000,   5,   1,0.99077, -17.5832,   1
 54472,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.98232, -14.3309,   1
 54621,'WOOD        ',  17.5000,1,     0.000,     0.000,   2,   1,1.00202, -21.4858,   1
 54622,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.03130, -21.6204,   1
 54623,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.03130, -21.6204,   1
 54624,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.00202, -21.4858,   1
 54630,'EASTWEST    ', 260.0000,2,     0.000,   105.000,   2,   1,1.01189, -26.1576,   1
 54640,'PORTAN      ', 380.0000,1,     0.000,    41.000,   2,   1,1.00000, -23.5719,   1
 54801,'WHITEGAT    ',  10.7500,1,     0.000,     0.000,   3,   1,1.02539, -14.0338,   5
 55001,'BALLYSHA    ',  10.0000,1,     0.000,     0.000,   6,   1,1.01449, -19.3003,   1
 55002,'WEXFORD     ',  20.0000,1,     0.000,     0.000,   6,   1,1.02771, -18.8527,   2
 55004,'WEXFORD     ',  38.0000,1,     0.000,     0.000,   6,   1,1.04348, -18.3003,   2
 55012,'CARNSOR     ',  20.0000,1,     0.000,     0.000,   6,   1,1.00614, -17.6830,   1
 55013,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00614, -17.6489,   1
 55014,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00608, -17.9241,   1
 55061,'WEXF_CAP    ', 110.0000,1,     0.000,     0.000,   6,   1,0.99922, -18.3191,   1
 55071,'CARNSORE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00661, -17.8771,   1
 55072,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00653, -17.8411,   1
 55073,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00653, -17.9834,   1
 55201,'WOLFE TO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03484, -23.5711,   2
 67033,'EDERGLEN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99525, -16.2329,   1
 67037,'CROAGHBR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.00007, -13.5217,   1
 67045,'RAHEENLE    ',   0.6600,2,     0.000,     0.000,   6,   1,1.05828, -18.0284,   1
 67058,'SEECON_P    ',   0.6900,2,     0.000,     0.000,   9,   1,0.97276, -12.3055,   1
 67066,'MOUNTLUC    ',   0.6900,2,     0.000,     0.000,   8,   1,0.99495, -16.2314,   1
 67069,'KILLHILL    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99739, -11.3339,   1
 67083,'CLAHANE_    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00826,  -7.9780,   1
 67084,'BRUCKANA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01123, -12.1991,   1
 67102,'BOGGERAG    ',   1.0000,2,     0.000,     0.000,   3,   1,1.01736,  -5.5262,   1
 67213,'AN_CNOC     ',   0.6900,2,     0.000,     0.000,   5,   1,1.01341, -13.5165,   1
 68087,'CARRICKE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.04543, -15.3072,   1
 68092,'UGOOL_PH    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00033, -12.3317,   1
 68136,'MONAINCH    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01544, -14.1160,   1
 68143,'BUNNAHOW    ',  10.0000,2,     0.000,     0.000,   9,   1,1.01871, -14.6484,   1
 68171,'RATHNAVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.02138, -13.3586,   1
 68222,'GLANTACO    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01761,  -8.4966,   1
 68223,'ANARGET_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00052, -15.6416,   1
 68230,'MEATH_WA    ',  10.0000,2,     0.000,     0.000,  10,   1,1.01474, -17.2031,   1
 68241,'DUNMORE_    ',   0.4000,2,     0.000,     0.000,  10,   1,1.02053, -19.3715,   1
 68254,'CARROWLE    ',  20.0000,2,     0.000,     0.000,   9,   1,0.99247,  -9.4047,   1
 68260,'CRONALAG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02550, -14.0474,   1
 68262,'STACK_MO    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99143, -10.7356,   1
 68263,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99142, -10.7355,   1
 68271,'MUINGNAM    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99129, -10.7009,   1
 68272,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,0.99891,  -7.3113,   1
 68273,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,0.99891,  -7.3113,   1
 68282,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02007,  -9.4779,   1
 68283,'MUINGNAT    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00954,  -8.0304,   1
 68298,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.06697, -23.2420,   1
 68300,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.06697, -23.2420,   1
 68306,'BALLYCAD    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01984, -15.5623,   1
 68307,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01713, -15.4286,   1
 68308,'MEENAD_S    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00000, -10.8881,   1
 68313,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01277, -22.7525,   1
 68314,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01277, -22.7525,   1
 68325,'BALLYSHA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01449, -20.3003,   1
 68408,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00315, -14.4273,   1
 68413,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00030, -21.0049,   1
 68414,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00030, -21.0049,   1
 68536,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.03155, -22.3749,   1
 68537,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.03155, -22.3749,   1
 68546,'R_&_L_DO    ',   2.0000,2,     0.000,     0.000,   5,   1,1.00991, -19.0440,   1
 68547,'MCDONNEL    ',  38.0000,2,     0.000,     0.000,   7,   1,1.01585, -11.4202,   1
 68563,'GORTEEN_    ',  10.0000,2,     0.000,     0.000,   6,   1,1.02647, -20.4987,   1
 68564,'ADAMBRID    ',  38.0000,2,     0.000,     0.000,   7,   1,1.04175,  -9.3579,   1
 68566,'KEELINGS    ',  38.0000,2,     0.000,     0.000,   1,   1,1.05534, -25.7391,   1
 70010,'AGHY1-      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03935, -14.6955,  20
 70030,'AGHY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02813, -43.4446,  20
 70031,'GORT3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02792, -43.4653,  20
 70032,'DYLN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02746, -43.6657,  20
 70033,'DYLN3_CAP   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02746, -43.6657,  20
 70080,'AGHY3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02994, -43.2451,  20
 70090,'WIND_AGHY   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02813, -43.4446,  21
 70091,'WIND_SNUGBO ',  33.0000,2,     0.000,     0.000,  20,  25,1.03104, -43.0494,  21
 70093,'WIND_RUSH-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02962, -42.9827,  21
 70094,'WIND_RUSH-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02938, -43.0579,  21
 70311,'ANTR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04427, -19.1641,  20
 70312,'ANTR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04058, -19.1036,  20
 70330,'ANTR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01881, -50.1099,  20
 70390,'WIND_ANTR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01881, -50.1099,  21
 70504,'GEN_BAFD_G4 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70505,'GEN_BAFD_G5 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70506,'GEN_BAFD_G6 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70507,'GEN_BAFD_G7 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70508,'GEN_BAFD_G8 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70510,'BAFD1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04790, -19.1304,  20
 70513,'GEN_BAFD_GA ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70514,'GEN_BAFD_GB ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70515,'GEN_BAFD_GC ',  18.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70516,'GEN_BAFD_GD ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -44.4271,  21
 70520,'BAFD2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03887, -19.4311,  20
 70561,'BAFD_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.04880,  10.9002,  20
 70562,'BAFD_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.02990,  10.9009,  20
 70580,'BAFD8-      ',   6.9500,1,     0.000,     0.000,  20,  23,1.04790, -49.1304,  20
 71011,'BAME1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04176, -19.1769,  20
 71012,'BAME1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04152, -19.1952,  20
 71031,'BAME3T      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01842, -50.3031,  20
 71032,'BAME3R      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02501, -49.4175,  20
 71033,'CBKY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02373, -49.4284,  20
 71034,'CMIL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02270, -49.3027,  20
 71035,'KREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02153, -49.4603,  20
 71036,'WIND_BQUARY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02501, -49.4175,  20
 71080,'BAME3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02604, -49.0983,  20
 71090,'WIND_BAME   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02501, -49.4175,  20
 71091,'WIND_CORKEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02655, -49.0641,  21
 71511,'BANB1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03445, -20.5402,  20
 71512,'BANB1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03475, -20.5107,  20
 71530,'BANB3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01919, -51.1279,  20
 71590,'WIND_BANB   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 72010,'BAVA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04506, -19.1599,  20
 72511,'BNCH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04139, -21.1004,  20
 72512,'BNCH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04139, -21.1010,  20
 72530,'BNCH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01817, -52.1767,  20
 72590,'WIND_BNCH   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 73011,'BELN1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03676, -20.6738,  20
 73012,'BELN1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03647, -20.6685,  20
 73031,'BELN3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01981, -52.0900,  20
 73032,'BELN3B      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01981, -52.0900,  20
 74011,'CARN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04359, -20.0967,  20
 74012,'CARN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04615, -20.1436,  20
 74030,'CARN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01929, -50.4697,  20
 74090,'WIND_CARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01929, -50.4697,  21
 74511,'CAST1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500, -20.8292,  20
 74512,'CAST1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500, -20.8292,  20
 74513,'CAST1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500, -20.8292,  20
 74514,'CAST1_FIX1  ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500, -20.8292,  20
 74520,'CAST2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03533, -19.7888,  20
 74561,'CAST_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.00850,   9.0438,  20
 74562,'CAST_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.04607,   9.0530,  20
 74563,'CAST_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.04588,   9.0734,  20
 74711,'CENT1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04513, -20.8951,  20
 74712,'CENT1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04514, -20.8951,  20
 74730,'CENT3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01952, -52.0824,  20
 75010,'COLE1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03903, -16.1352,  20
 75011,'COLE1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03903, -16.1352,  20
 75030,'COLE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02408, -44.8558,  20
 75031,'BMNY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02131, -43.8366,  20
 75032,'GRVN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01747, -44.9192,  20
 75080,'COLE3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02246, -44.7680,  20
 75090,'WIND_COLE   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02408, -44.8558,  21
 75091,'WIND_RIGGED ',  33.0000,2,     0.000,     0.000,  20,  25,1.02565, -44.4779,  21
 75092,'WIND_GRUIG  ',  33.0000,2,     0.000,     0.000,  20,  25,1.03014, -40.8797,  21
 75093,'WIND_GARVES ',  33.0000,2,     0.000,     0.000,  20,  25,1.02413, -43.0372,  21
 75508,'GEN_COOL_G8 ',  11.0000,2,     0.000,     0.000,  20,  23,1.00000,  14.0211,  21
 75510,'COOL1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04737, -15.9740,  20
 75514,'COOL1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04737, -15.9740,  20
 75515,'GEN_COOL_ST ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  18.2267,  21
 75516,'GEN_COOL_GT ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  17.7194,  21
 75520,'COOL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04427, -17.0970,  20
 75521,'COOL2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04427, -17.0970,  20
 75522,'COOL2B      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04427, -17.0970,  20
 75530,'COOL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02153, -47.3974,  20
 75561,'COOL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.04732,  14.1127,  20
 75562,'COOL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.04743,  14.1560,  20
 75590,'BIO_MAYDOWN ',  33.0000,2,     0.000,     0.000,  20,  26,1.02153, -47.3974,  21
 75810,'CREA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04083, -18.7937,  20
 75830,'CREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02073, -49.3224,  20
 75890,'WIND_CREA   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 76011,'CREG1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04502, -20.8720,  20
 76012,'CREG1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04502, -20.8720,  20
 76031,'CREG3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02159, -52.0752,  20
 76032,'CREG3B      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01981, -52.2864,  20
 76511,'DONE1C      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03752, -20.6619,  20
 76512,'DONE1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03722, -20.6562,  20
 76513,'DONE1D      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03722, -20.6750,  20
 76514,'DONE1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03658, -20.6645,  20
 76531,'DONE3AS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.01930, -52.2218,  20
 76532,'DONE3N      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02099, -52.0104,  20
 76533,'DONE3BS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.02099, -52.0113,  20
 77010,'DRUM1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03569, -20.4352,  20
 77030,'DRUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02562, -51.9854,  20
 77090,'WIND_DRUM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02562, -51.9854,  21
 77511,'DUNG1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03709, -18.0947,  20
 77512,'DUNG1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04005, -17.6624,  20
 77530,'DUNG3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02403, -49.7342,  20
 77531,'TULY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02557, -49.5094,  20
 77590,'WIND_DUNG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02403, -49.7342,  21
 77591,'WIND_CROCKA ',  33.0000,2,     0.000,     0.000,  20,  25,1.02946, -48.5028,  21
 78030,'DUNM3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01915, -52.1130,  20
 78511,'EDEN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04503, -19.7047,  20
 78512,'EDEN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04632, -19.7212,  20
 78530,'EDEN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02520, -50.2226,  20
 78590,'WIND_LISG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02520, -50.2226,  21
 79010,'ENNK1_      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03944, -15.2498,  20
 79015,'ENNK1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.03886, -17.4997,  20
 79016,'ENNK1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,0.99713, -17.5039,  20
 79030,'ENNK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02581, -45.2353,  20
 79031,'EKNW3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02528, -45.0899,  20
 79032,'BELK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.03780, -42.6483,  20
 79080,'ENNK3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02669, -45.0470,  20
 79081,'ENNK3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02767, -44.7529,  20
 79082,'ENNK3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.03967, -42.5715,  20
 79090,'WIND_ENNK   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02581, -45.2353,  21
 79091,'WIND_CALAGH ',  33.0000,2,     0.000,     0.000,  20,  25,1.04028, -42.3857,  21
 80011,'FINY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03740, -20.6275,  20
 80012,'FINY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03754, -20.6290,  20
 80030,'FINY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01652, -51.3038,  20
 80511,'GLEN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04362, -19.1512,  20
 80512,'GLEN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04497, -19.0584,  20
 80531,'GLEN3A      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01910, -49.5805,  20
 80532,'GLEN3B      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01893, -50.4787,  20
 80710,'GORT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04260, -15.9003,  20
 80730,'GORT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01751, -42.8965,  20
 81010,'HANA1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03764, -20.6073,  20
 81020,'HANA2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03605, -19.7972,  20
 81061,'HANA_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.02073,   9.3180,  20
 81062,'HANA_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03772,   9.3178,  20
 81063,'HANA_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.01517,   9.2943,  20
 81510,'KELS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04400, -19.0370,  20
 81520,'KELS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03504, -18.9522,  20
 81561,'KELS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.99146,  10.9532,  20
 81562,'KELS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.99066,  10.9485,  20
 81810,'KILL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.06055, -15.7383,  20
 81830,'KILL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02677, -44.8931,  20
 81832,'WIND_CARICK ',  33.0000,2,     0.000,     0.000,  20,  25,1.02803, -44.4998,  21
 82001,'GEN_KILR_G1 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  13.7782,  21
 82002,'GEN_KILR_G2 ',  17.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82003,'GEN_KILR_G3 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82004,'GEN_KILR_G4 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82011,'KILR_AUX1   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82012,'KILR_AUX2   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82020,'KILR2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03626, -18.9232,  20
 82511,'KNCK1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04445, -20.8523,  20
 82512,'KNCK1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04446, -20.8519,  20
 82530,'KNCK3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02023, -52.2610,  20
 83011,'LARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04418, -19.2108,  20
 83012,'LARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04417, -19.2109,  20
 83030,'LARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02691, -49.9284,  20
 83031,'BALC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02035, -49.8886,  20
 83090,'WIND_LARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02691, -49.9284,  21
 83091,'WIND_EH&WB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02847, -48.3712,  21
 83510,'LIMA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04171, -15.8963,  20
 83530,'LIMA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.03556, -45.3676,  20
 83531,'DNGV3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.03704, -45.0684,  20
 83590,'WIND_LIMA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.03556, -45.3676,  21
 83591,'WIND_ALTA-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.03996, -43.9928,  21
 83592,'WIND_ALTA-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.03898, -44.5444,  21
 84011,'LISB1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03658, -20.6485,  20
 84012,'LISB1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03664, -20.6445,  20
 84030,'LISB3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01355, -51.7588,  20
 84090,'LISB_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.01355, -51.7588,  21
 84091,'BIO_LISBURN ',  33.0000,2,     0.000,     0.000,  20,  26,1.01355, -51.7588,  21
 84411,'LSMR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04616, -16.0310,  20
 84412,'LSMR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04616, -16.0312,  20
 84430,'LSMR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02243, -46.6483,  20
 84490,'WIND_LSMR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02243, -46.6483,  21
 84491,'WIND_CURRYF ',  33.0000,2,     0.000,     0.000,  20,  25,1.02707, -45.9356,  21
 84511,'LOGE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03775, -16.2275,  20
 84512,'LOGE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03777, -16.2256,  20
 84530,'LOGE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01412, -47.3011,  20
 84590,'WIND_LOGE   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 85020,'MAGF2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03682, -18.5762,  20
 85510,'MAKL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04508, -13.3631,  20
 85530,'MAKL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01871, -40.8301,  20
 85590,'WIND_MAKL   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01871, -40.8301,  21
 85591,'WIND_CHURCH ',  33.0000,2,     0.000,     0.000,  20,  25,1.01904, -40.7800,  21
 85592,'WIND_CRIGSH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02000, -40.4797,  21
 85593,'WIND_TIEV   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01978, -40.4970,  21
 85710,'MANT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04089, -16.7958,  20
 85730,'MANT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02054, -44.9334,  20
 85790,'WIND_MANT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02054, -44.9334,  21
 86030,'MOUN3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02096, -52.1127,  20
 86220,'MOYL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03896, -19.4493,  20
 86221,'SCOT2-      ', 275.0000,3,     0.000,     0.000,  22,  19,1.00000,   0.0000,  22
 86280,'MOYL1_DUMMY ', 110.0000,1,     0.000,     0.000,  20,  20,1.03896, -19.4493,  20
 86311,'NARD1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04492, -20.9727,  20
 86312,'NARD1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04489, -20.9906,  20
 86330,'NARD3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02296, -51.7864,  20
 86511,'NEWY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03075, -20.7971,  20
 86512,'NEWY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03075, -20.7983,  20
 86530,'NEWY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01751, -52.2353,  20
 86590,'WIND_NEWY   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 87510,'OMAH1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500, -15.6721,  20
 87511,'OMAH1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500, -15.6721,  20
 87530,'OMAH3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01875, -44.9441,  20
 87531,'BLGY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01092, -45.4427,  20
 87532,'DROM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01718, -43.9696,  20
 87533,'FMTC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01462, -44.1673,  20
 87534,'LARA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01526, -45.1899,  20
 87535,'OMAE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01840, -44.9050,  20
 87580,'OMAH3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01973, -43.8901,  20
 87581,'OMAH3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.01877, -44.8585,  20
 87582,'OMAH3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.02122, -43.9614,  20
 87583,'OMAH3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.01572, -45.1717,  20
 87584,'OMAH3_DUMMY4',  33.0000,1,     0.000,     0.000,  20,  21,1.01359, -45.3352,  20
 87590,'WIND_OMAG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01875, -44.9441,  21
 87591,'WIND_TAPPA  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02520, -42.0676,  21
 87592,'WIND_HUNTER ',  33.0000,2,     0.000,     0.000,  20,  25,1.02531, -43.1419,  21
 87593,'WIND_BESSEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02203, -44.0321,  21
 87594,'WIND_LENDRM ',  33.0000,2,     0.000,     0.000,  20,  25,1.02251, -43.8211,  21
 87595,'WIND_DIVENA ',  33.0000,2,     0.000,     0.000,  20,  25,1.01949, -42.3500,  21
 87596,'WIND_SCREGG ',  33.0000,2,     0.000,     0.000,  20,  25,1.02486, -43.2979,  21
 87597,'WIND_DIVEN2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01854, -42.5738,  21
 87598,'WIND_ALMU   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01820, -42.6836,  21
 87600,'WIND_SHANT-S',  33.0000,2,     0.000,     0.000,  20,  25,1.01751, -42.8965,  21
 88011,'RATH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04136, -21.0985,  20
 88012,'RATH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04113, -21.1098,  20
 88030,'RATH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01689, -52.3465,  20
 88511,'ROSE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04496, -20.8335,  20
 88512,'ROSE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04496, -20.8335,  20
 88530,'ROSE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02419, -51.4454,  20
 89030,'SKEG3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01915, -52.1114,  20
 89201,'SKIR_REAC   ',  20.0000,1,     0.000,     0.000,  20,  25,1.24900, -14.4640,  21
 89202,'SKIR20-     ',  20.0000,2,     0.000,     0.000,  20,  25,1.26095, -14.2272,  21
 89210,'SKIR1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.07313, -15.7639,  21
 89231,'GLEN_ALTA3  ',  33.0000,2,     0.000,     0.000,  20,  25,1.16853, -13.8264,  21
 89232,'SKIR3-      ',  33.0000,1,     0.000,     0.000,  20,  25,1.16671, -13.8675,  21
 89311,'SPRN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04621, -16.0726,  20
 89312,'SPRN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04622, -16.0733,  20
 89330,'SPRN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02357, -47.0318,  20
 89510,'STRA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05139, -15.8786,  20
 89515,'STRA1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.05102, -12.0901,  20
 89516,'STRA1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.00901, -12.0916,  20
 89530,'STRA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02600, -46.4752,  20
 89531,'ARDS3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01894, -46.1234,  20
 89532,'CDRG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01965, -45.4367,  20
 89533,'CLDY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01429, -46.4702,  20
 89534,'PLUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02474, -45.6283,  20
 89535,'SION3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02117, -46.3420,  20
 89580,'STRA3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02254, -46.2027,  20
 89581,'STRA3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02577, -45.5879,  20
 89582,'STRA3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.02033, -45.4095,  20
 89583,'STRA3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.02296, -44.6750,  20
 89590,'WIND_STRA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02600, -46.4752,  21
 89591,'WIND_OWENRE ',  33.0000,2,     0.000,     0.000,  20,  25,1.02879, -45.2586,  21
 89592,'WIND_BINMTN ',  33.0000,2,     0.000,     0.000,  20,  25,1.02300, -44.6695,  21
 89593,'WIND_LHILL  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02308, -44.6577,  21
 90011,'TAND1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03641, -20.3814,  20
 90012,'TAND1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03641, -20.3814,  20
 90013,'TAND1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03641, -20.3814,  20
 90014,'TAND1_FIX   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03641, -20.3814,  20
 90020,'TANDRAGE    ', 275.0000,1,     0.000,     0.000,  20,  20,1.03056, -19.3966,  20
 90061,'TAND_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.97953,   9.5192,  20
 90062,'TAND_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.97953,   9.5192,  20
 90063,'TAND_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.01816,   9.5074,  20
 90210,'TREM1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04316, -16.4087,  20
 90230,'TREM3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02127, -44.1647,  20
 90231,'WIND_CREGC  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02127, -44.1647,  21
 90232,'WIND_CDUN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02127, -44.1647,  21
 90233,'WIND_GORTF  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02127, -44.1647,  21
 90234,'WIND_INISH  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02127, -44.1647,  21
 90235,'WIND_BELT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02127, -44.1647,  21
 90310,'TAMN1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03988, -17.9386,  20
 90320,'TAMN2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03369, -18.9054,  20
 90361,'TAMN_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.06012,  12.1737,  20
 90362,'TAMN_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.99595,  12.1726,  20
 90511,'WARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03390, -20.5922,  20
 90512,'WARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03391, -20.5917,  20
 90530,'WARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02603, -51.9523,  20
0 / END OF BUS DATA, BEGIN LOAD DATA
    10,'LD',1,   2,   1,    21.680,     3.810,     0.000,     0.000,     0.000,     0.000,   2
    11,'LD',1,   2,   1,    12.310,     5.400,     0.000,     0.000,     0.000,     0.000,   2
    12,'LD',1,   1,   1,    21.690,     3.120,     0.000,     0.000,     0.000,     0.000,   2
    13,'LD',1,   1,   1,    20.890,     0.440,     0.000,     0.000,     0.000,     0.000,   2
    14,'LD',1,   2,   1,    19.920,     6.550,     0.000,     0.000,     0.000,     0.000,   2
    15,'LD',1,   2,   1,    17.020,     5.600,     0.000,     0.000,     0.000,     0.000,   2
  1041,'LD',1,   3,   1,     0.490,     0.100,     0.000,     0.000,     0.000,     0.000,   2
  1101,'I ',1,   5,   2,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   5
  1101,'MI',0,   5,   2,     5.620,    -1.020,     0.000,     0.000,     0.000,     0.000,   5
  4341,'I ',1,   3,   2,     1.300,     0.390,     0.000,     0.000,     0.000,     0.000,   5
 10204,'LD',1,   4,   1,     7.040,     0.400,     0.000,     0.000,     0.000,     0.000,   2
 10205,'LD',1,   4,   1,     7.040,     0.400,     0.000,     0.000,     0.000,     0.000,   2
 10470,'HL',1,   3,   1,     5.550,     1.990,     0.000,     0.000,     0.000,     0.000,   1
 10471,'HL',0,   3,   1,    11.990,     4.310,     0.000,     0.000,     0.000,     0.000,   3
 10602,'LD',1,   9,   1,     5.330,     0.080,     0.000,     0.000,     0.000,     0.000,   2
 10801,'LD',1,   7,   1,     0.770,     0.070,     0.000,     0.000,     0.000,     0.000,   2
 10901,'I ',1,   1,   2,     9.500,     3.120,     0.000,     0.000,     0.000,     0.000,   5
 10901,'LD',1,   1,   1,     1.750,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 11201,'LD',1,   6,   1,     1.850,     0.610,     0.000,     0.000,     0.000,     0.000,   2
 11204,'LD',1,   6,   1,    12.230,     4.020,     0.000,     0.000,     0.000,     0.000,   2
 11404,'LD',1,   9,   1,    17.680,     3.580,     0.000,     0.000,     0.000,     0.000,   2
 12001,'LD',1,   1,   1,     4.330,     0.740,     0.000,     0.000,     0.000,     0.000,   2
 12201,'LD',1,   8,   1,     3.220,     0.220,     0.000,     0.000,     0.000,     0.000,   2
 12702,'LD',1,  10,   1,     3.460,     1.320,     0.000,     0.000,     0.000,     0.000,   2
 12804,'LD',1,   3,   1,     2.600,     0.920,     0.000,     0.000,     0.000,     0.000,   2
 13001,'LD',1,   6,   1,     2.670,     0.770,     0.000,     0.000,     0.000,     0.000,   2
 13204,'LD',1,   8,   1,     3.160,     0.270,     0.000,     0.000,     0.000,     0.000,   2
 13404,'LD',1,   9,   1,    21.620,     3.380,     0.000,     0.000,     0.000,     0.000,   2
 13501,'I ',1,   8,   2,     9.500,     2.850,     0.000,     0.000,     0.000,     0.000,   5
 13501,'LD',1,   8,   1,     3.390,     1.090,     0.000,     0.000,     0.000,     0.000,   2
 13601,'I ',1,   5,   2,     2.500,     0.750,     0.000,     0.000,     0.000,     0.000,   5
 13601,'MI',0,   5,   2,     6.710,     2.010,     0.000,     0.000,     0.000,     0.000,   5
 13604,'LD',1,   5,   1,     3.090,     0.800,     0.000,     0.000,     0.000,     0.000,   2
 13802,'LD',1,   3,   1,    16.170,     4.820,     0.000,     0.000,     0.000,     0.000,   2
 13804,'LD',1,   3,   1,     7.400,     0.820,     0.000,     0.000,     0.000,     0.000,   2
 14004,'LD',1,   9,   1,     1.600,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 14204,'LD',1,   1,   1,    12.240,    -1.950,     0.000,     0.000,     0.000,     0.000,   2
 14401,'LD',1,   3,   1,     1.870,     0.720,     0.000,     0.000,     0.000,     0.000,   2
 14404,'LD',1,   3,   1,    11.300,     2.790,     0.000,     0.000,     0.000,     0.000,   2
 14502,'I ',1,   1,   2,    23.750,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 14604,'LD',1,   5,   1,     8.030,     2.800,     0.000,     0.000,     0.000,     0.000,   2
 14804,'LD',1,   5,   1,    10.390,     1.250,     0.000,     0.000,     0.000,     0.000,   2
 14902,'HL',0,  10,   1,     4.940,     1.780,     0.000,     0.000,     0.000,     0.000,   1
 15001,'I ',1,   3,   2,     4.590,     1.700,     0.000,     0.000,     0.000,     0.000,   5
 15001,'MI',0,   3,   2,     1.580,     0.150,     0.000,     0.000,     0.000,     0.000,   5
 15402,'LD',1,   6,   1,     4.260,     1.400,     0.000,     0.000,     0.000,     0.000,   2
 15704,'LD',1,   9,   1,     4.030,     1.340,     0.000,     0.000,     0.000,     0.000,   2
 15801,'LD',1,   1,   1,     2.780,     0.280,     0.000,     0.000,     0.000,     0.000,   2
 16202,'LD',1,   3,   1,     5.900,     0.760,     0.000,     0.000,     0.000,     0.000,   2
 16604,'LD',1,   9,   1,     9.260,     1.090,     0.000,     0.000,     0.000,     0.000,   2
 16901,'LD',1,   1,   1,     1.940,     0.000,     0.000,     0.000,     0.000,     0.000,   2
 17004,'LD',1,   9,   1,     3.930,     1.370,     0.000,     0.000,     0.000,     0.000,   2
 17204,'LD',1,   5,   1,    11.670,     1.930,     0.000,     0.000,     0.000,     0.000,   2
 17404,'LD',1,   2,   1,    22.140,    13.220,     0.000,     0.000,     0.000,     0.000,   2
 17802,'I ',1,   7,   2,    44.000,    13.200,     0.000,     0.000,     0.000,     0.000,   5
 17802,'MI',0,   7,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 17901,'LD',1,   8,   1,     3.530,     1.170,     0.000,     0.000,     0.000,     0.000,   2
 18001,'LD',1,   1,   1,     1.090,     0.350,     0.000,     0.000,     0.000,     0.000,   2
 18004,'LD',1,   1,   1,    13.130,     0.120,     0.000,     0.000,     0.000,     0.000,   2
 18204,'LD',1,   9,   1,     6.930,     1.560,     0.000,     0.000,     0.000,     0.000,   2
 18304,'LD',1,   9,   1,     3.800,     1.250,     0.000,     0.000,     0.000,     0.000,   2
 18402,'LD',1,   6,   1,     5.310,     1.100,     0.000,     0.000,     0.000,     0.000,   2
 18404,'LD',1,   6,   1,     3.390,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 18504,'I ',1,   2,   2,    19.000,     6.240,     0.000,     0.000,     0.000,     0.000,   5
 18504,'LD',1,   2,   1,     7.220,     2.370,     0.000,     0.000,     0.000,     0.000,   2
 18604,'LD',1,   9,   1,     8.160,     0.540,     0.000,     0.000,     0.000,     0.000,   2
 18701,'LD',1,   2,   1,    11.890,     2.390,     0.000,     0.000,     0.000,     0.000,   2
 18804,'LD',1,   3,   1,     5.340,     1.650,     0.000,     0.000,     0.000,     0.000,   2
 18901,'HL',0,  10,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   1
 19004,'LD',1,   6,   1,     6.000,     0.060,     0.000,     0.000,     0.000,     0.000,   2
 19204,'LD',1,   3,   1,     3.240,     0.550,     0.000,     0.000,     0.000,     0.000,   2
 19471,'HL',0,   8,   1,    12.010,     4.320,     0.000,     0.000,     0.000,     0.000,   4
 19504,'LD',1,   9,   1,     7.380,     0.870,     0.000,     0.000,     0.000,     0.000,   2
 19601,'LD',1,   3,   1,    10.160,     1.500,     0.000,     0.000,     0.000,     0.000,   2
 20201,'LD',1,   1,   1,    14.130,     5.200,     0.000,     0.000,     0.000,     0.000,   2
 20501,'LD',1,   3,   1,     5.430,     1.710,     0.000,     0.000,     0.000,     0.000,   2
 21004,'LD',1,  10,   1,     9.940,     0.280,     0.000,     0.000,     0.000,     0.000,   2
 21202,'LD',1,   4,   1,     2.930,     0.950,     0.000,     0.000,     0.000,     0.000,   2
 21204,'LD',1,   4,   1,     7.040,     0.240,     0.000,     0.000,     0.000,     0.000,   2
 21404,'LD',1,   5,   1,    11.050,     0.300,     0.000,     0.000,     0.000,     0.000,   2
 21604,'LD',1,   5,   1,     4.150,     0.590,     0.000,     0.000,     0.000,     0.000,   2
 21804,'LD',1,  10,   1,    18.480,     1.220,     0.000,     0.000,     0.000,     0.000,   2
 22204,'LD',1,   3,   1,     8.800,     1.360,     0.000,     0.000,     0.000,     0.000,   2
 22404,'LD',1,   5,   1,     4.120,     0.450,     0.000,     0.000,     0.000,     0.000,   2
 22501,'I ',1,   1,   2,    10.450,     3.434,     0.000,     0.000,     0.000,     0.000,   5
 22671,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22672,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22804,'LD',1,   9,   1,     6.360,     0.760,     0.000,     0.000,     0.000,     0.000,   2
 23001,'LD',1,   8,   1,     2.590,     0.080,     0.000,     0.000,     0.000,     0.000,   2
 23604,'LD',1,   4,   1,    17.240,     2.520,     0.000,     0.000,     0.000,     0.000,   2
 24104,'LD',1,   6,   1,     4.380,     1.440,     0.000,     0.000,     0.000,     0.000,   2
 24804,'LD',1,   2,   1,    14.230,     4.110,     0.000,     0.000,     0.000,     0.000,   2
 25604,'LD',1,   2,   1,    21.830,     4.430,     0.000,     0.000,     0.000,     0.000,   2
 26802,'I ',1,   9,   2,    10.440,     3.130,     0.000,     0.000,     0.000,     0.000,   5
 26802,'MI',0,   9,   2,     0.060,     0.020,     0.000,     0.000,     0.000,     0.000,   5
 27004,'LD',1,   1,   1,    20.150,     2.050,     0.000,     0.000,     0.000,     0.000,   2
 27204,'LD',1,   2,   1,    17.430,     4.130,     0.000,     0.000,     0.000,     0.000,   2
 27404,'LD',1,   6,   1,     0.970,    -0.040,     0.000,     0.000,     0.000,     0.000,   2
 27474,'HL',0,   6,   1,     8.490,     3.050,     0.000,     0.000,     0.000,     0.000,   1
 27604,'LD',1,   1,   1,    16.080,     3.000,     0.000,     0.000,     0.000,     0.000,   2
 27801,'LD',1,   9,   1,     7.930,     1.450,     0.000,     0.000,     0.000,     0.000,   2
 27804,'LD',1,   9,   1,    22.160,    -1.850,     0.000,     0.000,     0.000,     0.000,   2
 28201,'I ',1,   9,   2,    17.000,     5.100,     0.000,     0.000,     0.000,     0.000,   5
 28201,'MI',0,   9,   2,     3.890,     1.170,     0.000,     0.000,     0.000,     0.000,   5
 28204,'LD',1,   9,   1,     3.240,     1.100,     0.000,     0.000,     0.000,     0.000,   2
 28571,'HL',1,   3,   1,     2.040,     0.730,     0.000,     0.000,     0.000,     0.000,   1
 28601,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28601,'LD',1,   1,   1,     5.660,     0.580,     0.000,     0.000,     0.000,     0.000,   2
 28604,'LD',1,   1,   1,    11.070,     0.540,     0.000,     0.000,     0.000,     0.000,   2
 28611,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28804,'LD',1,   3,   1,     4.750,     1.230,     0.000,     0.000,     0.000,     0.000,   2
 29401,'LD',1,   1,   1,     6.010,     3.260,     0.000,     0.000,     0.000,     0.000,   2
 29501,'LD',1,   1,   1,     1.550,     0.490,     0.000,     0.000,     0.000,     0.000,   2
 29672,'HL',0,   2,   1,     7.180,     2.580,     0.000,     0.000,     0.000,     0.000,   4
 29801,'LD',1,   3,   1,     2.420,     0.790,     0.000,     0.000,     0.000,     0.000,   2
 30804,'LD',1,   2,   1,    25.910,     8.540,     0.000,     0.000,     0.000,     0.000,   2
 31004,'LD',1,   5,   1,     8.450,     1.870,     0.000,     0.000,     0.000,     0.000,   2
 31271,'HL',1,   2,   1,     3.020,     1.090,     0.000,     0.000,     0.000,     0.000,   4
 32201,'LD',1,   3,   1,     4.990,     2.020,     0.000,     0.000,     0.000,     0.000,   2
 32204,'LD',1,   3,   1,    16.690,    -0.310,     0.000,     0.000,     0.000,     0.000,   2
 32404,'LD',1,   8,   1,     9.420,     4.330,     0.000,     0.000,     0.000,     0.000,   2
 32604,'LD',1,   6,   1,    16.190,     2.530,     0.000,     0.000,     0.000,     0.000,   2
 33004,'LD',1,   7,   1,    12.500,     0.190,     0.000,     0.000,     0.000,     0.000,   2
 33201,'I ',1,  10,   2,    23.000,     6.900,     0.000,     0.000,     0.000,     0.000,   5
 33201,'MI',0,  10,   2,     6.440,     1.930,     0.000,     0.000,     0.000,     0.000,   5
 33801,'I ',1,   8,   2,     4.000,     1.200,     0.000,     0.000,     0.000,     0.000,   5
 33801,'MI',0,   8,   2,     7.730,     2.310,     0.000,     0.000,     0.000,     0.000,   5
 34001,'LD',1,   5,   1,     6.600,     1.450,     0.000,     0.000,     0.000,     0.000,   2
 34201,'LD',1,   1,   1,     8.530,     2.950,     0.000,     0.000,     0.000,     0.000,   2
 34301,'I ',1,   1,   2,    23.750,     7.120,     0.000,     0.000,     0.000,     0.000,   5
 35004,'LD',1,   9,   1,     2.890,     0.580,     0.000,     0.000,     0.000,     0.000,   2
 35074,'HL',1,   9,   1,     6.300,     2.260,     0.000,     0.000,     0.000,     0.000,   3
 35404,'LD',1,   7,   1,    26.800,     2.510,     0.000,     0.000,     0.000,     0.000,   2
 35604,'LD',1,  10,   1,     8.080,     1.150,     0.000,     0.000,     0.000,     0.000,   2
 35804,'LD',1,   9,   1,    20.810,     6.830,     0.000,     0.000,     0.000,     0.000,   2
 36001,'LD',1,   3,   1,     7.420,     2.620,     0.000,     0.000,     0.000,     0.000,   2
 36201,'I ',1,   5,   2,    16.600,     3.600,     0.000,     0.000,     0.000,     0.000,   5
 36201,'MI',0,   5,   2,     2.390,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 37501,'LD',1,   1,   1,     7.690,     0.810,     0.000,     0.000,     0.000,     0.000,   2
 37601,'LD',1,   1,   1,     8.510,     0.640,     0.000,     0.000,     0.000,     0.000,   2
 37602,'I ',1,   1,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 37602,'MI',0,   1,   2,     5.440,     1.630,     0.000,     0.000,     0.000,     0.000,   5
 38001,'LD',1,   3,   1,     5.020,     1.170,     0.000,     0.000,     0.000,     0.000,   2
 38004,'LD',1,   3,   1,     2.320,     0.420,     0.000,     0.000,     0.000,     0.000,   2
 38204,'LD',1,  10,   1,     6.860,     2.660,     0.000,     0.000,     0.000,     0.000,   2
 38601,'LD',1,   1,   1,     2.910,     0.650,     0.000,     0.000,     0.000,     0.000,   2
 38701,'LD',1,   1,   1,     2.840,     0.750,     0.000,     0.000,     0.000,     0.000,   2
 38804,'LD',1,   3,   1,     2.620,    -0.790,     0.000,     0.000,     0.000,     0.000,   2
 39471,'HL',0,   4,   1,    20.030,     7.210,     0.000,     0.000,     0.000,     0.000,   3
 39472,'HL',1,   4,   1,    11.940,     4.290,     0.000,     0.000,     0.000,     0.000,   3
 39473,'HL',0,   4,   1,    20.030,     7.210,     0.000,     0.000,     0.000,     0.000,   3
 39601,'LD',1,   3,   1,     4.810,     0.770,     0.000,     0.000,     0.000,     0.000,   2
 39675,'HL',0,   3,   1,     5.000,     1.800,     0.000,     0.000,     0.000,     0.000,   3
 39801,'I ',1,   7,   2,    15.000,     4.500,     0.000,     0.000,     0.000,     0.000,   5
 39801,'MI',0,   7,   2,     8.500,     2.550,     0.000,     0.000,     0.000,     0.000,   5
 40001,'LD',1,   9,   1,     3.870,     1.220,     0.000,     0.000,     0.000,     0.000,   2
 40004,'LD',1,   9,   1,     7.510,    -0.870,     0.000,     0.000,     0.000,     0.000,   2
 40204,'LD',1,   3,   1,     9.140,     2.760,     0.000,     0.000,     0.000,     0.000,   2
 40404,'LD',1,   9,   1,     6.940,     0.870,     0.000,     0.000,     0.000,     0.000,   2
 40602,'I ',1,  10,   2,     2.000,     0.600,     0.000,     0.000,     0.000,     0.000,   5
 40602,'MI',0,  10,   2,     5.600,     1.680,     0.000,     0.000,     0.000,     0.000,   5
 40604,'LD',1,  10,   1,     8.000,     2.630,     0.000,     0.000,     0.000,     0.000,   2
 40801,'LD',1,   8,   1,     3.270,     0.270,     0.000,     0.000,     0.000,     0.000,   2
 41002,'I ',1,   1,   2,    18.000,     5.900,     0.000,     0.000,     0.000,     0.000,   5
 41102,'I ',1,   1,   2,    24.000,    11.630,     0.000,     0.000,     0.000,     0.000,   5
 42004,'LD',1,   8,   1,     8.580,     1.780,     0.000,     0.000,     0.000,     0.000,   2
 42102,'LD',1,   1,   1,     4.800,     0.270,     0.000,     0.000,     0.000,     0.000,   2
 42204,'LD',1,  10,   1,    13.710,     0.520,     0.000,     0.000,     0.000,     0.000,   2
 42501,'HL',0,   6,   1,     3.970,     1.430,     0.000,     0.000,     0.000,     0.000,   1
 42604,'LD',1,   7,   1,     7.740,     2.550,     0.000,     0.000,     0.000,     0.000,   2
 42802,'I ',1,   1,   2,    11.000,     3.300,     0.000,     0.000,     0.000,     0.000,   5
 42802,'MI',0,   1,   2,    15.000,     4.500,     0.000,     0.000,     0.000,     0.000,   5
 43604,'LD',1,   7,   1,     9.220,     0.580,     0.000,     0.000,     0.000,     0.000,   2
 44001,'LD',1,   1,   1,     6.390,     0.390,     0.000,     0.000,     0.000,     0.000,   2
 44802,'LD',1,   8,   1,     2.580,     0.840,     0.000,     0.000,     0.000,     0.000,   2
 44804,'LD',1,   8,   1,     8.420,     0.030,     0.000,     0.000,     0.000,     0.000,   2
 44901,'LD',1,   1,   1,     4.210,     0.000,     0.000,     0.000,     0.000,     0.000,   2
 45001,'I ',1,  10,   2,    21.000,     6.300,     0.000,     0.000,     0.000,     0.000,   5
 45001,'MI',0,  10,   2,    11.290,     3.380,     0.000,     0.000,     0.000,     0.000,   5
 45101,'LD',1,   1,   1,     3.920,     0.340,     0.000,     0.000,     0.000,     0.000,   2
 46210,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46210,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46214,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46214,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46224,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46224,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46501,'LD',1,   1,   1,     2.600,     1.000,     0.000,     0.000,     0.000,     0.000,   2
 46511,'HL',0,   1,   1,     9.360,     3.360,     0.000,     0.000,     0.000,     0.000,   1
 46804,'LD',1,   7,   1,    10.360,     3.000,     0.000,     0.000,     0.000,     0.000,   2
 47004,'LD',1,   9,   1,     7.700,     4.290,     0.000,     0.000,     0.000,     0.000,   2
 47402,'I ',1,   2,   2,     7.600,     2.280,     0.000,     0.000,     0.000,     0.000,   5
 47402,'MI',0,   2,   2,     7.600,     2.280,     0.000,     0.000,     0.000,     0.000,   5
 47601,'LD',1,   3,   1,     1.010,     0.160,     0.000,     0.000,     0.000,     0.000,   2
 49001,'I ',1,   6,   2,     2.290,     0.680,     0.000,     0.000,     0.000,     0.000,   5
 49474,'HL',1,   5,   1,     4.720,     1.700,     0.000,     0.000,     0.000,     0.000,   3
 49501,'LD',1,   9,   1,     7.530,     0.890,     0.000,     0.000,     0.000,     0.000,   2
 49504,'LD',1,   9,   1,     7.060,     2.010,     0.000,     0.000,     0.000,     0.000,   2
 49604,'LD',1,  10,   1,    15.000,     3.480,     0.000,     0.000,     0.000,     0.000,   2
 49804,'LD',1,   9,   1,    15.370,     0.100,     0.000,     0.000,     0.000,     0.000,   2
 50004,'LD',1,   9,   1,     6.320,     0.140,     0.000,     0.000,     0.000,     0.000,   2
 50276,'HL',0,   2,   1,     9.990,     3.590,     0.000,     0.000,     0.000,     0.000,   3
 50301,'LD',1,   1,   1,     3.530,     1.160,     0.000,     0.000,     0.000,     0.000,   2
 50573,'HL',1,   7,   1,     0.470,     0.170,     0.000,     0.000,     0.000,     0.000,   4
 50574,'HL',1,   7,   1,     0.470,     0.170,     0.000,     0.000,     0.000,     0.000,   4
 50604,'LD',1,   6,   1,     5.070,     0.190,     0.000,     0.000,     0.000,     0.000,   2
 50901,'LD',1,   7,   1,     3.330,     0.790,     0.000,     0.000,     0.000,     0.000,   2
 51301,'LD',1,   1,   1,     2.940,     0.260,     0.000,     0.000,     0.000,     0.000,   2
 51471,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51472,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51473,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51474,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51771,'HL',1,   4,   1,     3.620,     1.300,     0.000,     0.000,     0.000,     0.000,   4
 51801,'LD',1,   3,   1,     5.370,     0.250,     0.000,     0.000,     0.000,     0.000,   2
 51804,'LD',1,   3,   1,    17.960,     3.350,     0.000,     0.000,     0.000,     0.000,   2
 52204,'LD',1,   4,   1,     1.150,     0.370,     0.000,     0.000,     0.000,     0.000,   2
 52301,'LD',1,   1,   1,     5.670,     1.820,     0.000,     0.000,     0.000,     0.000,   2
 52476,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52477,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52604,'LD',1,   7,   1,    11.310,     3.320,     0.000,     0.000,     0.000,     0.000,   2
 52804,'LD',1,   7,   1,    15.480,     2.550,     0.000,     0.000,     0.000,     0.000,   2
 53004,'LD',1,   5,   1,    11.990,     2.830,     0.000,     0.000,     0.000,     0.000,   2
 53204,'LD',1,   8,   1,     8.470,     1.300,     0.000,     0.000,     0.000,     0.000,   2
 53404,'LD',1,   9,   1,     5.770,     2.020,     0.000,     0.000,     0.000,     0.000,   2
 53604,'LD',1,   9,   1,     5.770,     0.780,     0.000,     0.000,     0.000,     0.000,   2
 53804,'LD',1,   5,   1,     6.470,     1.360,     0.000,     0.000,     0.000,     0.000,   2
 54404,'LD',1,   5,   1,    14.890,     2.680,     0.000,     0.000,     0.000,     0.000,   2
 54801,'I ',1,   3,   2,     2.500,     0.750,     0.000,     0.000,     0.000,     0.000,   5
 54801,'MI',0,   3,   2,    10.500,     3.150,     0.000,     0.000,     0.000,     0.000,   5
 55002,'LD',1,   6,   1,     1.800,     0.410,     0.000,     0.000,     0.000,     0.000,   2
 55004,'LD',1,   6,   1,    11.540,     2.800,     0.000,     0.000,     0.000,     0.000,   2
 55201,'LD',1,   1,   1,     8.950,     3.130,     0.000,     0.000,     0.000,     0.000,   2
 68230,'HL',1,  10,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   1
 70030,'1 ',1,  20,  21,     6.916,     2.017,     0.000,     0.000,     0.000,     0.000,  20
 70031,'1 ',1,  20,  21,     0.820,     0.239,     0.000,     0.000,     0.000,     0.000,  20
 70032,'1 ',1,  20,  21,     1.640,     0.478,     0.000,     0.000,     0.000,     0.000,  20
 70330,'1 ',1,  20,  21,    16.461,     4.801,     0.000,     0.000,     0.000,     0.000,  20
 70504,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 70505,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70506,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70513,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70514,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70515,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70516,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 71031,'1 ',1,  20,  21,    14.224,     4.149,     0.000,     0.000,     0.000,     0.000,  20
 71032,'1 ',1,  20,  21,     4.399,     1.283,     0.000,     0.000,     0.000,     0.000,  20
 71033,'1 ',1,  20,  21,     0.643,     0.188,     0.000,     0.000,     0.000,     0.000,  20
 71034,'1 ',1,  20,  21,     0.932,     0.272,     0.000,     0.000,     0.000,     0.000,  20
 71035,'1 ',1,  20,  21,     0.792,     0.231,     0.000,     0.000,     0.000,     0.000,  20
 71530,'1 ',1,  20,  21,    10.710,     3.124,     0.000,     0.000,     0.000,     0.000,  20
 72530,'1 ',1,  20,  21,    16.106,     4.698,     0.000,     0.000,     0.000,     0.000,  20
 74030,'1 ',1,  20,  21,     7.270,     2.120,     0.000,     0.000,     0.000,     0.000,  20
 74730,'1 ',1,  20,  21,    21.373,     6.234,     0.000,     0.000,     0.000,     0.000,  20
 75030,'1 ',1,  20,  21,     7.233,     2.110,     0.000,     0.000,     0.000,     0.000,  20
 75031,'1 ',1,  20,  21,     4.931,     1.438,     0.000,     0.000,     0.000,     0.000,  20
 75032,'1 ',1,  20,  21,     1.454,     0.424,     0.000,     0.000,     0.000,     0.000,  20
 75515,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 75516,'HL',1,  20,  23,     5.690,     1.870,     0.000,     0.000,     0.000,     0.000,  21
 75530,'1 ',1,  20,  21,    20.580,     6.003,     0.000,     0.000,     0.000,     0.000,  20
 75830,'1 ',1,  20,  21,     7.746,     2.259,     0.000,     0.000,     0.000,     0.000,  20
 76031,'1 ',1,  20,  21,     9.442,     2.754,     0.000,     0.000,     0.000,     0.000,  20
 76032,'1 ',1,  20,  21,     3.477,     1.014,     0.000,     0.000,     0.000,     0.000,  20
 76531,'1 ',1,  20,  21,    15.789,     4.605,     0.000,     0.000,     0.000,     0.000,  20
 76532,'1 ',1,  20,  21,    17.430,     5.084,     0.000,     0.000,     0.000,     0.000,  20
 76533,'1 ',1,  20,  21,     3.039,     0.886,     0.000,     0.000,     0.000,     0.000,  20
 77030,'1 ',1,  20,  21,    25.278,     7.373,     0.000,     0.000,     0.000,     0.000,  20
 77530,'1 ',1,  20,  21,    27.963,     8.156,     0.000,     0.000,     0.000,     0.000,  20
 77531,'1 ',1,  20,  21,     1.081,     0.315,     0.000,     0.000,     0.000,     0.000,  20
 78030,'1 ',1,  20,  21,     8.818,     2.572,     0.000,     0.000,     0.000,     0.000,  20
 78530,'1 ',1,  20,  21,     7.718,     2.251,     0.000,     0.000,     0.000,     0.000,  20
 79030,'1 ',1,  20,  21,    12.574,     3.667,     0.000,     0.000,     0.000,     0.000,  20
 79031,'1 ',1,  20,  21,     2.992,     0.873,     0.000,     0.000,     0.000,     0.000,  20
 79032,'1 ',1,  20,  21,     0.597,     0.174,     0.000,     0.000,     0.000,     0.000,  20
 80030,'1 ',1,  20,  21,     9.712,     2.833,     0.000,     0.000,     0.000,     0.000,  20
 80531,'1 ',1,  20,  21,     2.936,     0.856,     0.000,     0.000,     0.000,     0.000,  20
 80532,'1 ',1,  20,  21,     1.976,     0.576,     0.000,     0.000,     0.000,     0.000,  20
 82001,'HL',1,  20,  23,    13.650,     4.487,     0.000,     0.000,     0.000,     0.000,  21
 82002,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 82530,'1 ',1,  20,  21,    17.318,     5.051,     0.000,     0.000,     0.000,     0.000,  20
 83030,'1 ',1,  20,  21,     8.967,     2.615,     0.000,     0.000,     0.000,     0.000,  20
 83031,'1 ',1,  20,  21,     5.266,     1.536,     0.000,     0.000,     0.000,     0.000,  20
 83530,'1 ',1,  20,  21,     5.434,     1.585,     0.000,     0.000,     0.000,     0.000,  20
 83531,'1 ',1,  20,  21,     1.613,     0.470,     0.000,     0.000,     0.000,     0.000,  20
 84030,'1 ',1,  20,  21,    15.873,     4.630,     0.000,     0.000,     0.000,     0.000,  20
 84430,'1 ',1,  20,  21,    14.307,     4.173,     0.000,     0.000,     0.000,     0.000,  20
 84530,'1 ',1,  20,  21,    14.214,     4.146,     0.000,     0.000,     0.000,     0.000,  20
 86030,'1 ',1,  20,  21,    13.301,     3.879,     0.000,     0.000,     0.000,     0.000,  20
 86330,'1 ',1,  20,  21,    11.903,     3.472,     0.000,     0.000,     0.000,     0.000,  20
 86530,'1 ',1,  20,  21,    21.643,     6.313,     0.000,     0.000,     0.000,     0.000,  20
 87530,'1 ',1,  20,  21,     8.603,     2.509,     0.000,     0.000,     0.000,     0.000,  20
 87531,'1 ',1,  20,  21,     1.174,     0.343,     0.000,     0.000,     0.000,     0.000,  20
 87532,'1 ',1,  20,  21,     1.463,     0.427,     0.000,     0.000,     0.000,     0.000,  20
 87533,'1 ',1,  20,  21,     2.051,     0.598,     0.000,     0.000,     0.000,     0.000,  20
 87534,'1 ',1,  20,  21,     1.174,     0.343,     0.000,     0.000,     0.000,     0.000,  20
 87535,'1 ',1,  20,  21,     3.374,     0.984,     0.000,     0.000,     0.000,     0.000,  20
 88030,'1 ',1,  20,  21,    18.399,     5.366,     0.000,     0.000,     0.000,     0.000,  20
 88530,'1 ',1,  20,  21,     8.892,     2.594,     0.000,     0.000,     0.000,     0.000,  20
 89030,'1 ',1,  20,  21,     8.939,     2.607,     0.000,     0.000,     0.000,     0.000,  20
 89330,'1 ',1,  20,  21,    14.177,     4.135,     0.000,     0.000,     0.000,     0.000,  20
 89530,'1 ',1,  20,  21,     8.818,     2.572,     0.000,     0.000,     0.000,     0.000,  20
 89531,'1 ',1,  20,  21,     2.228,     0.650,     0.000,     0.000,     0.000,     0.000,  20
 89532,'1 ',1,  20,  21,     2.451,     0.715,     0.000,     0.000,     0.000,     0.000,  20
 89533,'1 ',1,  20,  21,     1.780,     0.519,     0.000,     0.000,     0.000,     0.000,  20
 89534,'1 ',1,  20,  21,     1.119,     0.326,     0.000,     0.000,     0.000,     0.000,  20
 89535,'1 ',1,  20,  21,     0.671,     0.196,     0.000,     0.000,     0.000,     0.000,  20
 90530,'1 ',1,  20,  21,    20.366,     5.940,     0.000,     0.000,     0.000,     0.000,  20
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10271,'1 ',    21.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    21.000,     5.000,   3,1.0000
 10272,'2 ',    22.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    22.000,     5.000,   3,1.0000
 10273,'3 ',    19.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    19.000,     5.000,   3,1.0000
 10274,'4 ',    24.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    24.000,     5.000,   3,1.0000
 10275,'3 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 10276,'2 ',     0.198,     0.000,     0.000,     0.000,1.04000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 10470,'1 ',   222.000,   -37.445,   270.000,  -170.000,1.00000,  1062,   500.000,   0.00270,   0.18000,   0.00000,   0.00000,1.00000,0,  250.0,   443.000,   222.000,   1,1.0000
 10471,'1 ',   270.000,     0.000,   159.000,   -75.000,1.00000,  1062,   318.800,   0.00000,   0.22500,   0.00000,   0.00000,1.00000,0,  153.0,   270.000,    40.000,   3,1.0000
 10472,'11',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10473,'12',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10474,'14',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10671,'2 ',     1.440,    -1.940,    -1.940,    -1.940,1.04000,     0,     4.800,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 10672,'3 ',     1.500,    -2.000,    -2.000,    -2.000,1.04000,     0,     6.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 10673,'1 ',     0.360,    -0.480,    -0.480,    -0.480,1.04000,     0,     1.200,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.4,     1.200,     0.000,   7,1.0000
 10674,'5 ',     1.380,    -1.770,    -1.770,    -2.300,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.7,     4.600,     0.000,   7,1.0000
 11204,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     1.000,     0.000,   2,1.0000
 11271,'1 ',     7.560,     0.000,     0.000,     0.000,1.04000,     0,    28.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,0,    7.9,    25.200,     0.000,   7,1.0000
 11370,'1 ',     6.600,    -2.009,     5.590,    -5.590,1.00000,  2131,    30.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    5.7,    22.000,     0.000,   7,1.0000
 11371,'1 ',    15.300,    -7.048,    20.000,   -20.000,1.00000,  2131,    66.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,   20.0,    51.000,     0.000,   7,1.0000
 11374,'DW',     1.200,    -0.437,     1.310,    -1.310,1.00000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 11375,'DW',     1.080,    -0.395,     1.180,    -1.180,1.00000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 12371,'1 ',     9.450,    -7.000,     7.000,    -7.000,1.00000,  1231,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    7.0,    31.500,     0.000,   7,1.0000
 12372,'2 ',     3.150,     0.000,     0.000,     0.000,1.00000,  1231,    10.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.5,    10.500,     0.000,   7,1.0000
 12571,'1 ',     5.835,     0.000,     0.000,     0.000,1.00000,  1251,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.4,    19.450,     0.000,   7,1.0000
 12572,'TW',     0.900,    -0.990,     0.990,    -0.990,1.00000,  1251,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.0,     3.000,     0.000,   7,1.0000
 12573,'TW',     2.700,    -2.960,     2.960,    -2.960,1.00000,  1251,    10.020,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 12871,'DW',     0.690,     0.000,     0.000,    -0.660,1.00000,  1281,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.6,     2.300,     0.000,   7,1.0000
 12872,'DW',     2.520,     0.000,     0.000,    -2.760,1.00000,  1281,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.6,     8.400,     0.000,   7,1.0000
 12873,'1 ',     5.865,     0.000,     0.000,     0.000,1.00000,  1281,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.1,    19.550,     0.000,   7,1.0000
 12874,'1 ',     2.550,     0.000,     0.000,     0.000,1.00000,  1281,     8.500,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.7,     8.500,     0.000,   7,1.0000
 13170,'1 ',     7.185,     0.000,     0.000,     0.000,1.00000,  1311,    25.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.6,    23.950,     0.000,   7,1.0000
 13171,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,  1311,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,    10.000,     0.000,   7,1.0000
 13173,'DW',     2.550,     0.000,     0.000,     0.000,1.00000,  1311,    10.500,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,     8.500,     0.000,   7,1.0000
 13174,'DW',    10.755,     0.000,     0.000,     0.000,1.00000,  1311,    36.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   11.0,    35.850,     0.000,   7,1.0000
 13175,'DW',     3.450,     0.000,     0.000,     0.000,1.00000,  1311,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.500,     0.000,   7,1.0000
 13176,'DW',     5.400,     0.000,     0.000,     0.000,1.00000,  1311,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 13434,'10',     4.300,     0.000,     0.000,     0.000,1.00000,     0,     4.500,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    1.0,     4.300,     0.000,   1,1.0000
 13471,'1 ',     0.198,     0.000,     0.000,     0.000,1.00000,  1341,     0.660,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 13472,'DW',     0.765,     0.000,     0.000,    -0.840,1.00000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13473,'4 ',     3.000,     0.000,     0.000,     0.000,1.00000,  1341,    10.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.7,    10.000,     0.000,   7,1.0000
 13474,'5 ',     1.800,     0.000,     0.000,     0.000,1.00000,  1341,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 13475,'6 ',     2.295,     0.000,     0.000,     0.000,1.00000,  1341,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 13476,'3 ',     3.570,     0.000,     0.000,     0.000,1.00000,  1341,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 13477,'2 ',     0.765,     0.000,     0.000,     0.000,1.00000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13479,'9 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 14073,'3 ',     1.935,    -2.400,    -2.400,    -2.400,1.04000,     0,     7.611,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    2.0,     6.450,     0.000,   7,1.0000
 14075,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    10.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,    3.0,    10.000,     1.000,   1,1.0000
 14471,'1 ',     1.200,     0.000,     0.000,     0.000,1.04000,     0,     4.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.4,     4.000,     0.000,   7,1.0000
 14472,'1 ',     0.255,     0.000,     0.000,     0.000,1.00000,     0,     0.850,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.1,     0.850,     0.000,   1,1.0000
 14604,'1 ',     4.800,     0.000,     0.000,     0.000,1.05000,     0,     7.000,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    2.0,     4.800,     0.000,   5,1.0000
 14871,'1 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 14902,'OH',   450.000,     0.000,   279.000,  -178.000,1.00000,  3522,   540.000,   0.00000,   0.32770,   0.00000,   0.00000,1.00000,0,  279.0,   450.000,   225.000,   4,1.0000
 15171,'TW',    13.800,     4.395,    15.120,   -15.120,1.00000,  1511,    46.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   15.3,    46.000,     0.000,   7,1.0000
 15172,'DW',     3.000,    -3.290,     3.290,    -3.290,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 15173,'DW',     0.765,    -0.840,     0.840,    -0.840,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 15174,'DW',     6.000,    -6.570,     6.570,    -6.570,1.00000,     0,    20.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15571,'DW',     1.785,    -1.772,     1.960,    -1.960,1.00000,     0,     5.950,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 15572,'DW',     5.400,    -3.844,     5.920,    -5.920,1.00000,     0,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 15573,'1 ',     6.000,     0.000,     0.000,     0.000,1.04000,     0,    23.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15771,'1 ',     0.594,    -0.300,    -0.300,    -0.300,1.00000,  3581,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     1.980,     0.000,   7,1.0000
 15772,'1 ',     0.900,    -1.920,    -1.920,    -1.920,1.00000,  3581,     3.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     3.000,     0.000,   7,1.0000
 16371,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16372,'2 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16373,'3 ',     2.040,     0.000,     0.000,     0.000,1.00000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 16374,'4 ',     2.295,     0.000,     0.000,     0.000,1.00000,     0,     7.650,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 16375,'1 ',     1.188,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.3,     3.960,     0.000,   7,1.0000
 16376,'6 ',     1.485,     0.000,     0.000,     0.000,1.00000,     0,     5.100,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.5,     4.950,     0.000,   7,1.0000
 16377,'1 ',     2.700,     0.000,     0.000,     0.000,1.00000,     0,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 16378,'1 ',     0.480,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 16379,'2 ',     0.087,     0.000,     0.000,     0.000,1.00000,     0,     0.323,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.3,     0.290,     0.000,   7,1.0000
 16571,'1 ',    11.340,     0.000,     0.000,     0.000,1.00000,  1651,    40.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   12.6,    37.800,     0.000,   7,1.0000
 16670,'1 ',     1.350,    -1.390,     0.000,    -3.070,1.00000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    2.9,     4.500,     0.000,   7,1.0000
 16671,'1 ',     1.020,     0.000,     0.000,     0.000,1.04000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16672,'2 ',     0.477,    -0.560,    -0.560,    -0.560,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.590,     0.000,   7,1.0000
 16674,'1 ',     5.610,     0.000,     0.000,     0.000,1.04000,     0,    18.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    5.8,    18.700,     0.000,   7,1.0000
 16675,'2 ',     2.400,    -2.650,    -2.650,    -2.650,1.04000,     0,     8.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    2.7,     8.000,     0.000,   7,1.0000
 16677,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16679,'3 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16873,'3 ',     8.000,     0.000,     7.000,    -1.000,1.00000,  1681,    11.500,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,0,    7.0,     8.000,     2.000,   3,1.0000
 17073,'3 ',    22.500,     0.000,    23.000,   -25.000,1.00000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17074,'4 ',    22.500,     0.000,    23.000,   -25.000,1.00000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17075,'7 ',     0.594,    -0.800,    -0.800,    -0.800,1.00000,     0,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.6,     1.980,     0.000,   7,1.0000
 17077,'8 ',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.200,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.3,     0.020,     0.000,   7,1.0000
 17671,'1 ',    10.000,     0.000,     7.000,    -3.000,1.00000,  1701,    12.500,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 17672,'2 ',    10.000,     0.000,     7.000,    -3.000,1.00000,  1701,    12.500,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 18271,'DW',     1.275,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.2,     4.250,     0.000,   7,1.0000
 18471,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     5.200,   0.00550,   0.14300,   0.00000,   0.00000,1.00000,1,    1.5,     4.990,     0.000,   7,1.0000
 18472,'DW',     0.750,    -0.477,     0.000,    -0.820,1.00000,     0,     2.978,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 18901,'OH',    58.000,     0.000,    30.000,   -21.320,1.00000,  1891,    68.235,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,   30.0,    58.000,    20.000,   1,1.0000
 19081,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 19082,'2 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 19083,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 19084,'2 ',     1.350,    -1.500,    -1.500,    -1.500,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.500,     0.000,   7,1.0000
 19085,'1 ',     6.300,    -7.000,    -7.000,    -7.000,1.04000,     0,    23.824,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.6,    21.000,     0.000,   7,1.0000
 19101,'OH',    98.400,     0.000,    51.000,   -36.170,1.00000,  1911,   108.240,   0.00000,   0.14400,   0.00279,   0.11997,1.00000,0,   51.0,    98.400,    34.000,   1,1.0000
 19317,'SC',     0.000,    -6.000,     6.000,    -6.000,1.00000,  1931,     6.000,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,    6.0,     0.000,     0.000,   1,1.0000
 19371,'1 ',     7.125,     0.000,     0.000,     0.000,1.00000,  1931,    29.780,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    23.750,     0.000,   7,1.0000
 19372,'2 ',     3.315,     0.000,     0.000,     0.000,1.00000,  1931,    11.050,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   11.6,    11.050,     0.000,   7,1.0000
 19471,'1 ',    60.000,   -11.914,    94.000,   -50.000,1.00000,  1941,   153.000,   0.00000,   0.15300,   0.00000,   0.00000,1.00000,1,   75.0,   133.500,    60.000,   4,1.0000
 19472,'5 ',    58.274,     0.000,    38.000,   -23.000,1.00000,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19473,'3 ',    58.274,     0.000,    40.000,   -23.000,1.00000,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19601,'2 ',     1.755,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.000,   2,1.0000
 19771,'1 ',    12.750,     0.000,     0.000,     0.000,1.00000,  1971,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    8.5,    42.500,     0.000,   7,1.0000
 19772,'TW',     2.550,    -2.790,     2.790,    -2.790,1.00000,  1971,     8.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.8,     8.500,     0.000,   7,1.0000
 19773,'TW',     9.000,    -9.860,     9.860,    -9.860,1.00000,  1971,    38.714,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    9.9,    30.000,     0.000,   7,1.0000
 19971,'1 ',     6.000,    -6.700,     6.700,    -6.700,1.00000,  1991,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.7,    20.000,     0.000,   7,1.0000
 19972,'2 ',     0.690,     0.000,     0.000,     0.000,1.00000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 19973,'3 ',     0.690,     0.000,     0.000,     0.000,1.00000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.1,     2.300,     0.000,   7,1.0000
 19974,'4 ',     4.830,    -4.000,     4.000,    -4.000,1.00000,  1991,    16.100,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.0,    16.100,     0.000,   7,1.0000
 21071,'2 ',     0.150,     0.000,     0.000,     0.000,1.04000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 21371,'TW',     8.550,    -3.348,     9.500,    -9.500,1.00000,  2131,    31.730,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    9.5,    28.500,     0.000,   7,1.0000
 21372,'2 ',     5.250,    -2.044,     5.800,    -5.800,1.00000,  2131,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.8,    17.500,     0.000,   7,1.0000
 21871,'1 ',     0.510,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 21872,'2 ',     0.750,    -1.017,    -0.990,    -1.280,1.00000,     0,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.9,     2.500,     0.000,   7,1.0000
 21873,'1 ',     1.274,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,0,  100.0,     1.274,     0.000,   1,1.0000
 22272,'DW',     5.100,    -3.937,     0.000,    -5.590,1.00000,     0,    16.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 22273,'DW',     1.350,    -1.035,     0.000,    -1.480,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 22274,'2 ',     1.782,    -2.400,    -2.400,    -2.400,1.00000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 22275,'4 ',     1.275,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22276,'3 ',     1.785,     0.000,     0.000,     0.000,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 22277,'DW',     0.915,    -0.990,     0.000,    -0.990,1.00000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.050,     0.000,   7,1.0000
 22278,'1 ',     1.386,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.620,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.4,     4.620,     0.000,   7,1.0000
 22292,'5 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    2.0,     6.000,     0.000,   1,1.0000
 22371,'1 ',    17.850,     0.000,     0.000,     0.000,1.00000,  2231,    59.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   12.0,    59.500,     0.000,   7,1.0000
 22471,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 22472,'2 ',     1.275,     0.000,     0.000,     0.000,1.04000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22473,'1 ',     1.275,    -1.500,    -1.500,    -1.500,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22671,'1 ',    52.100,     0.000,    32.600,   -22.700,1.02000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22672,'2 ',    52.100,     0.000,    32.600,   -22.700,1.02000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22673,'1 ',    14.560,     0.000,    10.920,    -3.640,1.00000,  2261,    18.200,   0.00000,   0.16200,   0.00000,   0.00000,1.00000,0,   10.9,    14.560,     0.000,   1,1.0000
 22871,'1 ',     0.720,    -0.840,    -0.840,    -1.090,1.00000,     0,     2.400,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.8,     2.400,     0.000,   7,1.0000
 23671,'DW',     7.200,    -6.572,     0.000,    -7.890,1.00000,  2361,    25.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    7.5,    24.000,     0.000,   7,1.0000
 25604,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.600,     0.000,   2,1.0000
 26771,'1 ',     7.800,   -10.000,    10.000,   -10.000,1.00000,  1631,    26.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    26.000,     0.000,   7,1.0000
 26772,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     6.000,   1,1.0000
 26773,'1 ',     6.600,   -10.000,    10.000,   -10.000,1.00000,  1631,    22.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    22.000,     0.000,   7,1.0000
 26774,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     6.000,   1,1.0000
 27071,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.000,   7,1.0000
 27204,'5 ',     4.000,     0.000,     1.000,    -1.000,1.04000,     0,     5.000,   0.00000,   0.27000,   0.00000,   0.10000,1.00000,0,    1.0,     4.000,     0.000,   3,1.0000
 27361,'SC',     0.000,   -12.300,    12.300,   -12.300,1.00000,  1971,    12.300,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,   12.3,     0.000,     0.000,   1,1.0000
 27371,'1 ',     3.840,     0.000,     0.000,     0.000,1.00000,  1971,    14.450,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    4.0,    12.800,     0.000,   7,1.0000
 27372,'2 ',     5.100,     0.000,     0.000,     0.000,1.00000,  1971,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 27374,'2 ',     1.800,    -1.970,    -1.970,    -1.970,1.00000,  1971,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 27474,'1 ',   469.500,     0.000,   285.000,  -182.000,1.00000,  2742,   570.600,   0.00000,   0.21500,   0.00000,   0.00000,1.00000,0,  267.0,   469.500,   235.000,   1,1.0000
 27771,'1 ',    12.368,   -13.610,    13.000,   -13.610,1.00000,  1971,    41.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,   13.0,    41.225,     0.000,   7,1.0000
 27772,'2 ',     3.000,    -2.000,    -2.000,    -2.000,1.00000,     0,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 27773,'3 ',     1.500,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 27774,'4 ',     5.400,    -3.000,    -3.000,    -3.000,1.00000,  1971,    18.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    6.1,    18.000,     0.000,   7,1.0000
 27871,'1 ',     0.990,    -0.700,    -0.700,    -0.700,1.00000,     0,     3.300,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.0,     3.300,     0.000,   7,1.0000
 28071,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.00000,  2801,    15.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    6.6,    15.000,     0.000,   7,1.0000
 28271,'1 ',     0.900,    -1.200,    -1.200,    -1.200,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 28571,'1 ',   111.000,   -74.415,   282.100,  -190.000,1.00000,  1062,   535.500,   0.00280,   0.18780,   0.00000,   0.00000,1.00000,1,  282.1,   450.500,   110.100,   4,1.0000
 28871,'DW',     1.800,    -1.970,     1.970,    -1.970,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 28872,'1 ',     3.150,     0.000,     0.000,     0.000,1.04000,     0,    13.800,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 28873,'DW',     4.950,    -5.420,     5.420,    -5.420,1.00000,     0,    18.400,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.2,    16.500,     0.000,   7,1.0000
 28874,'1 ',     7.800,     0.000,     0.000,     0.000,1.00000,     0,    27.600,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,    7.9,    26.000,     0.000,   7,1.0000
 29671,'ST',   123.000,     0.000,   107.000,   -53.000,1.00000,  2562,   150.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,   90.0,   123.000,    40.000,   4,1.0000
 29672,'CT',   138.000,   -87.000,   181.000,   -87.000,1.00000,  2562,   288.000,   0.00000,   0.14500,   0.00000,   0.00000,1.00000,1,  173.0,   236.200,   138.000,   4,1.0000
 29673,'2 ',   400.000,     0.000,   255.000,  -170.000,1.00000,  2042,   473.000,   0.00500,   0.21300,   0.00000,   0.00000,1.00000,0,  249.0,   400.000,   194.000,   4,1.0000
 30671,'1 ',    15.000,     0.000,    13.000,    -4.000,1.00000,  3061,    21.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,   13.0,    15.000,     4.000,   3,1.0000
 30671,'2 ',     4.000,     0.000,     3.000,    -1.000,1.00000,  3061,     5.700,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,   13.0,     4.000,     1.000,   3,1.0000
 31071,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31072,'2 ',     0.255,    -0.280,    -0.280,    -0.360,1.00000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.3,     0.850,     0.000,   7,1.0000
 31074,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31271,'1 ',   163.000,   -67.374,   295.000,  -100.000,1.00000,  3122,   500.000,   0.00300,   0.19000,   0.00000,   0.00000,1.00000,1,  200.0,   409.900,   163.000,   4,1.0000
 32171,'TW',     8.925,    -9.780,     9.780,    -9.780,1.00000,  2231,    36.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    9.8,    29.750,     0.000,   7,1.0000
 32271,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.3,     0.800,     0.000,   7,1.0000
 32404,'1 ',     4.260,     0.000,     1.000,    -1.000,1.04000,     0,     4.800,   0.00000,   0.14000,   0.00000,   0.06000,1.00000,0,    1.0,     4.260,     0.000,   2,1.0000
 32570,'1 ',    13.305,    -4.137,     4.600,    -4.600,1.00000,     0,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    4.4,    44.350,     0.000,   7,1.0000
 32576,'8 ',     3.360,    -2.154,     0.000,    -5.030,1.00000,     0,    11.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.8,    11.200,     0.000,   7,1.0000
 32577,'1 ',     1.080,    -0.680,     0.000,    -5.030,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.8,     3.600,     0.000,   7,1.0000
 32578,'1 ',     0.220,     0.000,     0.000,     0.000,1.00000,     0,     1.250,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.3,     1.250,     0.000,   7,1.0000
 32604,'1 ',     7.500,     0.000,     1.000,    -1.000,1.05000,     0,     8.500,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    1.0,     7.500,     2.000,   5,1.0000
 32604,'2 ',     0.180,     0.000,     0.000,     0.000,1.05000,     0,     0.200,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,    1.0,     0.180,     0.000,   2,1.0000
 33071,'DW',     1.350,    -1.290,     0.000,    -1.480,1.00000,     0,     4.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 33072,'1 ',     2.805,     0.000,     0.000,     0.000,1.04000,     0,     9.350,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.9,     9.350,     0.000,   7,1.0000
 33971,'TW',    26.100,    -9.750,    28.600,   -28.600,1.00000,  3391,   104.230,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   29.0,    87.000,     0.000,   7,1.0000
 35071,'1 ',     1.380,    -1.640,    -1.640,    -2.130,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.600,     0.000,   7,1.0000
 35074,'4 ',    70.000,   -13.694,    60.000,   -39.000,1.00000,  3501,   121.100,   0.00500,   0.18000,   0.00000,   0.00000,1.00000,1,   60.0,   103.300,    70.000,   3,1.0000
 35871,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 35872,'2 ',     0.735,     0.000,     0.000,     0.000,1.00000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.450,     0.000,   7,1.0000
 35873,'3 ',     0.960,     0.000,     0.000,     0.000,1.00000,  3581,     3.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.1,     3.200,     0.000,   7,1.0000
 35875,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.00000,  3581,    17.700,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 35876,'3 ',     3.564,    -4.800,    -4.800,    -4.800,1.00000,  3581,    11.880,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    3.7,    11.880,     0.000,   7,1.0000
 35877,'6 ',     1.497,     0.000,     0.000,     0.000,1.00000,  3581,     5.400,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 36271,'1 ',    10.800,     3.274,    12.000,   -12.000,1.00000,  3621,    36.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   12.0,    36.000,     0.000,   7,1.0000
 36272,'1A',     5.700,     2.046,     7.500,   -75.000,1.00000,  3621,    20.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    7.5,    19.000,     0.000,   1,1.0000
 36471,'1 ',     4.335,     0.000,     0.000,     0.000,1.00000,  3641,    15.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.9,    14.450,     0.000,   7,1.0000
 36472,'1 ',     1.200,    -1.310,    -1.310,    -1.700,1.04000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36473,'1 ',     1.380,     0.000,     0.000,     0.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.0,     4.600,     0.000,   7,1.0000
 36474,'1 ',     1.080,    -1.180,    -1.180,    -1.530,1.04000,     0,     4.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 36475,'1 ',     1.200,    -1.200,    -1.200,    -1.200,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36476,'1 ',     4.440,     4.000,     4.000,    -4.000,1.04000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.0,    14.800,     0.000,   7,1.0000
 38071,'1 ',     0.480,    -0.560,    -0.560,    -0.560,1.00000,     0,     1.600,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 38244,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.17800,   0.00600,   0.06400,1.00000,0,    2.0,     1.000,     0.000,   1,1.0000
 38271,'1 ',     3.150,     0.000,     0.000,     0.000,1.04000,     0,    11.690,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 38272,'2 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     5.010,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 38273,'1 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 38870,'1 ',     7.590,     0.000,     0.000,     0.000,1.04000,     0,    25.300,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.7,    25.300,     0.000,   7,1.0000
 38871,'DW',     2.625,    -1.772,     0.000,    -2.880,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.7,     8.750,     0.000,   7,1.0000
 39471,'1 ',   302.000,     0.000,   176.000,  -112.000,1.00000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,0,  176.0,   302.000,    99.000,   3,1.0000
 39472,'2 ',   200.582,    26.345,   176.000,  -112.000,1.00000,  3954,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   303.000,    99.000,   3,1.0000
 39473,'3 ',   302.000,     0.000,   176.000,  -112.000,1.00000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,0,  176.0,   302.000,    99.000,   3,1.0000
 39474,'4 ',     6.570,     0.000,     0.000,     0.000,1.00000,  3941,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.8,    21.900,     0.000,   7,1.0000
 39675,'GT',    90.000,     0.000,    60.000,   -19.000,1.00000,  3961,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    60.000,   3,1.0000
 40471,'1 ',     1.800,     0.000,     0.000,     0.000,1.02000,  4041,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 40771,'1 ',    15.870,     0.000,     0.000,     0.000,1.00000,  4071,    52.900,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,   16.5,    52.900,     0.000,   7,1.0000
 40772,'2 ',     5.418,     0.000,     0.000,     0.000,1.00000,  4071,    19.500,   0.00600,   0.17640,   0.00000,   0.00000,1.00000,1,    6.0,    18.060,     0.000,   7,1.0000
 40773,'3 ',     4.200,     0.000,     0.000,     0.000,1.00000,  4071,    16.100,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    2.8,    14.000,     0.000,   7,1.0000
 40971,'1 ',    24.600,   -16.692,    27.000,   -27.000,1.00000,  4091,    82.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   27.3,    82.000,     0.000,   7,1.0000
 40972,'2 ',     1.275,     0.013,     1.400,    -1.400,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 40973,'1 ',     1.080,    -0.144,     1.120,    -1.120,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 42271,'1 ',     1.500,    -1.640,    -1.640,    -2.130,1.00000,     0,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.6,     4.999,     0.000,   7,1.0000
 42404,'1 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'2 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'3 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10000,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42474,'4 ',   118.000,     0.000,    55.000,   -20.000,1.00000,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   118.000,    40.000,   3,1.0000
 42475,'5 ',   109.500,     0.000,    55.000,   -20.000,1.00000,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   109.500,    20.000,   3,1.0000
 42501,'OH',   102.000,     0.000,    90.000,   -47.000,1.00000,  4251,   140.000,   0.00000,   0.17340,   0.00000,   0.00000,1.00000,0,   90.0,   102.000,    35.000,   4,1.0000
 42671,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 42672,'2 ',     0.732,    -1.070,    -0.830,    -1.070,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.440,     0.000,   7,1.0000
 42673,'4 ',     1.170,    -1.300,    -1.300,    -1.300,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.900,     0.000,   7,1.0000
 42674,'5 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 43671,'DW',     2.070,     0.000,     0.000,     0.000,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.8,     6.900,     0.000,   7,1.0000
 43672,'2 ',     0.690,     0.000,     0.000,     0.000,1.00000,     0,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.8,     2.300,     0.000,   7,1.0000
 43771,'1 ',     8.400,    -4.372,     5.000,    -5.000,1.00000,  4371,    28.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.0,    28.000,     0.000,   7,1.0000
 43774,'2 ',    10.245,    -8.744,    10.000,   -10.000,1.00000,  4371,    36.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.0,    34.150,     0.000,   7,1.0000
 44471,'1 ',    15.000,     0.000,     9.000,   -10.000,1.00000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    3.0,    15.000,     5.000,   3,1.0000
 44471,'2 ',    15.000,     0.000,     9.000,   -10.000,1.00000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    3.0,    15.000,     5.000,   3,1.0000
 44471,'4 ',     4.000,     0.000,     3.000,    -1.000,1.00000,  4441,     5.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,    3.0,     4.000,     1.000,   3,1.0000
 46503,'1 ',     0.000,     0.000,     1.550,    -0.990,1.00000,  4651,     3.120,   0.00000,   0.11475,   0.00000,   0.00000,1.00000,0,    1.0,     0.000,     0.000,   1,1.0000
 46511,'1 ',    72.000,   -27.030,    42.390,   -27.030,1.00000,  4651,    94.100,   0.00000,   0.13855,   0.00000,   0.00000,1.00000,1,   42.4,    72.000,    25.000,   1,1.0000
 46801,'1 ',     6.500,     0.000,     0.000,     0.000,1.04000,     0,     6.750,   0.00000,   0.15400,   0.00000,   0.00000,1.00000,0,    2.0,     6.500,     2.000,   4,1.0000
 46854,'5 ',     3.200,     0.000,     0.000,     0.000,1.04000,     0,     3.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,    1.0,     3.200,     3.200,   4,1.0000
 46870,'1 ',     0.750,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 46873,'1 ',     3.750,     0.000,     0.000,     0.000,1.04000,     0,    15.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    1.6,    12.500,     0.000,   7,1.0000
 46874,'1 ',     4.500,    -5.000,    -5.000,    -5.000,1.00000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.9,    15.000,     0.000,   7,1.0000
 46875,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     3.000,   0.00000,   0.16560,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.000,   1,1.0000
 47871,'1 ',    14.400,   -16.000,    16.000,   -16.000,1.00000,  4781,    53.440,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 47872,'2 ',     9.180,     0.000,     0.000,     0.000,1.00000,  4781,    28.390,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    8.2,    30.600,     0.000,   7,1.0000
 47873,'3 ',     1.746,     0.000,     0.000,     0.000,1.00000,  4781,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 47874,'4 ',     6.600,    -7.300,     7.300,    -7.300,1.00000,  4781,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    7.3,    22.000,     0.000,   7,1.0000
 49101,'OH',    98.000,     0.000,    51.000,   -36.020,1.00000,  1721,   107.800,   0.00000,   0.12240,   0.00000,   0.00000,1.00000,0,   51.0,    98.000,    34.000,   1,1.0000
 49474,'4 ',    55.000,    -5.936,    93.000,   -59.000,1.00000,  4941,   181.700,   0.00500,   0.12100,   0.00000,   0.00000,1.00000,1,   93.0,   154.300,    55.000,   3,1.0000
 49571,'1 ',    12.270,     0.000,     0.000,     0.000,1.00000,  4951,    41.400,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.4,    40.900,     0.000,   7,1.0000
 49604,'1 ',     0.700,     0.000,     0.000,     0.000,1.00000,     0,     1.000,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     0.700,     0.000,   2,1.0000
 49672,'2 ',     0.900,     0.000,     0.000,     0.000,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 49971,'1 ',     9.450,     0.000,     0.000,     0.000,1.00000,  5361,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.4,    31.500,     0.000,   7,1.0000
 49972,'7 ',     0.690,    -0.980,    -0.760,    -0.980,1.00000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 49973,'2 ',     2.070,    -1.400,     1.400,    -1.400,1.00000,  5361,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     6.900,     0.000,   7,1.0000
 49974,'6 ',     1.275,    -1.810,    -1.400,    -1.810,1.00000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 49975,'4 ',     1.260,    -1.790,    -1.380,    -1.790,1.00000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.200,     0.000,   7,1.0000
 49976,'3 ',     2.760,    -2.000,     2.000,    -2.000,1.00000,  5361,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.1,     9.200,     0.000,   7,1.0000
 49980,'1 ',     0.180,     0.000,     0.000,     0.000,1.00000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     0.600,     0.000,   7,1.0000
 50071,'1 ',     2.295,     0.000,     0.000,     0.000,1.04000,     0,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 50274,'14',    50.000,    -9.400,    80.000,   -60.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50275,'15',    50.000,    -0.295,   100.000,   -63.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50276,'16',    30.000,    -0.272,   130.000,   -90.000,1.00000,     0,   230.000,   0.00000,   0.15800,   0.00000,   0.00000,1.00000,1,   80.0,   170.000,    30.000,   3,1.0000
 50573,'3 ',    39.000,     1.925,    46.500,   -29.500,1.00000,  1161,    96.000,   0.00430,   0.17500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 50574,'4 ',    39.000,     1.925,    46.500,   -29.520,1.00000,  1161,    96.000,   0.00430,   0.21500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 51471,'1 ',    57.000,     0.000,    25.000,   -10.000,1.00000,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51472,'2 ',    57.000,     0.000,    25.000,   -10.000,1.00000,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51473,'3 ',   256.000,     0.000,   110.000,   -45.000,1.00000,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51474,'4 ',   256.000,     0.000,   110.000,   -45.000,1.00000,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51771,'CT',   155.000,   -78.054,   143.000,   -91.000,1.00000,  5172,   327.000,   0.00320,   0.19000,   0.00000,   0.00000,1.00000,0,  193.0,   272.400,   155.000,   4,1.0000
 51772,'ST',   145.000,     0.000,    95.000,   -61.000,1.00000,  5172,   163.700,   0.00320,   0.13100,   0.00000,   0.00000,1.00000,0,  105.0,   145.000,   111.000,   4,1.0000
 52071,'1 ',   -70.000,     7.033,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52072,'2 ',   -70.000,     5.448,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52073,'3 ',   -70.000,     5.932,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52074,'4 ',   -70.000,     5.939,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,0,   47.0,    73.000,   -87.500,   3,1.0000
 52271,'1 ',     3.780,     0.000,     0.000,     0.000,1.04000,     0,    12.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.9,    12.600,     0.000,   7,1.0000
 52476,'1 ',    52.300,     0.000,    32.000,    -7.000,1.02000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52477,'1 ',    52.300,     0.000,    32.000,    -7.000,1.02000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52671,'1 ',     0.495,    -0.500,    -0.500,    -0.500,1.00000,     0,     1.650,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.4,     1.650,     0.000,   7,1.0000
 52672,'2 ',     0.390,    -0.400,    -0.400,    -0.400,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.6,     1.300,     0.000,   7,1.0000
 52673,'2 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.4,     7.500,     0.000,   7,1.0000
 52675,'4 ',     6.750,     0.000,     0.000,     0.000,1.04000, 52610,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     0.000,   7,1.0000
 52676,'3 ',     5.130,     0.000,     0.000,     0.000,1.04000, 52610,    20.040,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.3,    17.100,     0.000,   7,1.0000
 52677,'2 ',     1.260,    -1.300,    -1.300,    -1.300,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.4,     4.200,     0.000,   7,1.0000
 52700,'1 ',    11.070,     0.000,     0.000,     0.000,1.00000,  5271,    46.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     0.000,   1,1.0000
 52771,'DW',     4.830,    -5.290,     5.290,    -5.290,1.00000,  5271,    18.370,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.0,    16.100,     0.000,   7,1.0000
 52772,'1 ',     6.750,     0.000,     0.000,     0.000,1.00000,  5271,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    22.500,     0.000,   7,1.0000
 52773,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,  5271,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    10.000,     0.000,   7,1.0000
 52778,'5 ',     2.700,    -2.960,     2.960,    -2.960,1.00000,  5271,     9.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 52871,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.04000,     0,    15.180,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 52872,'2 ',     2.040,     0.000,     0.000,     0.000,1.04000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 52873,'3 ',     1.188,    -1.000,    -1.000,    -1.000,1.04000,     0,     3.960,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.2,     3.960,     0.000,   7,1.0000
 52874,'4 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.7,     4.500,     0.000,   7,1.0000
 52875,'5 ',     1.530,     0.000,     0.000,     0.000,1.04000,     0,     5.100,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.6,     5.100,     0.000,   7,1.0000
 52876,'6 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52877,'DW',     0.510,    -0.560,     0.000,    -0.560,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52878,'1 ',     2.640,     0.000,     0.000,     0.000,1.04000,     0,     8.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.7,     8.800,     0.000,   7,1.0000
 53201,'1 ',    10.000,     0.000,    -2.000,    -2.000,1.00000,     0,    12.700,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    2.0,    10.000,     0.500,   1,1.0000
 53471,'1 ',     1.782,    -2.400,    -2.400,    -2.400,1.04000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 53472,'1 ',     1.080,    -1.120,    -1.120,    -1.120,1.00000,     0,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 53671,'1 ',     1.500,    -2.000,    -2.000,    -2.000,1.00000,  5361,     5.000,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 53672,'2 ',     1.440,    -1.920,    -1.920,    -1.920,1.00000,  5361,     5.280,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 53673,'3 ',     4.200,     0.000,     0.000,     0.000,1.00000,  5361,    14.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    4.4,    14.000,     0.000,   7,1.0000
 53674,'4 ',     2.997,     0.000,     0.000,     0.000,1.00000,  5361,    10.200,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    3.2,     9.990,     0.000,   7,1.0000
 53871,'1 ',     0.900,    -1.067,    -0.990,    -1.280,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 54471,'1 ',     1.275,    -1.330,    -1.330,    -1.330,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 54472,'1 ',     1.800,    -2.560,    -2.560,    -2.560,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     0.000,   7,1.0000
 54630,'1 ',  -120.000,  -185.939,   124.610,  -203.990,1.00000, 54640,   580.000,   0.00000,   0.95000,   0.00000,   0.00000,1.00000,1,   99.3,   500.000,  -530.000,   1,1.0000
 55071,'1 ',     3.570,     0.000,     0.000,     0.000,1.04000,     0,    11.900,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 55072,'2 ',     6.075,     0.000,     0.000,     0.000,1.04000,     0,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.3,    20.250,     0.000,   7,1.0000
 55073,'3 ',     2.025,     0.000,     0.000,     0.000,1.04000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.1,     6.750,     0.000,   7,1.0000
 67045,'1 ',    10.950,     0.000,     0.000,     0.000,1.00000,  1121,    44.670,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.4,    36.500,     0.000,   7,1.0000
 67058,'1 ',    31.500,   -28.985,    35.000,   -35.000,1.00000,  2111,   116.896,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   35.0,   105.000,     0.000,   7,1.0000
 67066,'1 ',    23.760,    -1.634,    26.000,   -26.000,1.00000,  2401,    79.200,   0.00000,   0.60000,   0.00000,   0.00000,1.00000,1,   26.4,    79.200,     0.000,   7,1.0000
 67069,'1 ',    18.750,     0.000,     0.000,     0.000,1.00000,  2391,    69.581,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.8,    62.500,     0.000,   7,1.0000
 67083,'1 ',     4.140,     0.000,     0.000,     0.000,1.00000,  1651,    15.364,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.6,    13.800,     0.000,   7,1.0000
 67084,'1 ',    11.880,     0.000,     0.000,     0.000,1.00000,  3621,    44.087,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.600,     0.000,   7,1.0000
 67102,'1 ',    17.100,     4.860,    18.730,   -18.730,1.00000,  1551,    59.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   19.0,    57.000,     0.000,   7,1.0000
 67213,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  5301,    12.803,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.7,    11.500,     0.000,   7,1.0000
 68087,'1 ',     2.295,     0.000,     0.000,     0.000,1.00000,  4981,     8.517,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 68092,'1 ',    19.200,     0.000,    20.000,     0.000,1.00000,  2111,    71.251,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.0,    64.000,     0.000,   7,1.0000
 68136,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000,  3101,    33.399,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    9.4,    30.000,     0.000,   7,1.0000
 68143,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  1401,     2.839,   0.00320,   0.12400,   0.00000,   0.06000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68171,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  3101,     2.839,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68222,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  1281,    13.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68223,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,  1701,     0.900,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 68230,'1 ',    20.000,     0.000,     0.000,     0.000,1.00000,     0,    22.470,   0.00240,   0.14420,   0.00642,   0.10530,1.00000,1,    5.0,    20.220,     3.000,   1,1.0000
 68241,'1 ',     0.690,     0.000,     0.000,     0.000,1.00000,  2181,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 68254,'1 ',     0.795,     0.000,     0.000,     0.000,1.00000,     0,     2.950,   0.00320,   0.12400,   0.00439,   0.06000,1.00000,1,    0.8,     2.650,     0.000,   7,1.0000
 68282,'1 ',     1.746,     0.000,     0.000,     0.000,1.00000,  1441,     6.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 68283,'1 ',     0.540,     0.000,     0.000,     0.000,1.00000,  3251,     1.800,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.6,     1.800,     0.000,   7,1.0000
 68298,'1 ',     0.220,     0.000,     0.000,     0.000,1.00000,     0,     0.242,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.220,     0.000,   1,1.0000
 68300,'1 ',     0.330,     0.000,     0.000,     0.000,1.00000,     0,     0.363,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.330,     0.000,   1,1.0000
 68306,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  3641,    11.500,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68307,'1 ',     1.185,     0.000,     0.000,     0.000,1.00000,  3641,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.950,     0.000,   7,1.0000
 68313,'1 ',     3.525,     0.000,     0.000,     0.000,1.00000,     0,     4.800,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    1.0,     3.525,     0.000,   1,1.0000
 68314,'1 ',     1.430,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.430,     0.000,   1,1.0000
 68325,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,     0,     0.165,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.0,     0.150,     0.000,   1,1.0000
 68408,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     8.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.6,     8.000,     0.000,   7,1.0000
 68536,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,     0,     0.825,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.2,     0.750,     0.000,   1,1.0000
 68537,'1 ',     3.510,     0.000,     0.000,     0.000,1.00000,     0,     3.861,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    1.1,     3.510,     0.000,   1,1.0000
 68546,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68547,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68563,'1 ',     1.000,     0.000,     0.500,    -0.370,1.00000,     0,     1.100,   0.00000,   0.08029,   0.00300,   0.10000,1.00000,0,    0.3,     1.000,     0.000,   1,1.0000
 68564,'1 ',     3.000,    -1.100,     1.600,    -1.100,1.00000,     0,     3.300,   0.00000,   0.30071,   0.00386,   0.17892,1.00000,1,    1.6,     3.000,     0.000,   1,1.0000
 68566,'1 ',     1.700,     0.000,     0.000,     0.000,1.00000,     0,     2.500,   0.00000,   0.18900,   0.00300,   0.10000,1.00000,0,    2.0,     1.700,     0.000,   1,1.0000
 70090,'MM',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 70091,'SN',     4.050,    -0.820,    -0.820,    -0.820,1.00000,     0,    15.030,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     0.000,  21,1.0000
 70093,'S1',     8.100,    -1.640,    -1.640,    -1.640,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70094,'S2',     8.100,    -1.640,    -1.640,    -1.640,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70390,'CK',     2.100,    -0.430,    -0.430,    -0.430,1.00000,     0,     7.000,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,  21,1.0000
 70504,'4 ',     0.000,    11.303,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70505,'5 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70506,'6 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70507,'7 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70508,'8 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70513,'A ',     0.000,     8.283,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,0,  100.0,   161.000,    64.000,  21,1.0000
 70514,'B ',     0.000,     8.283,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,0,  100.0,   161.000,    64.000,  21,1.0000
 70515,'C ',     0.000,     9.544,   150.000,  -100.000,1.00000,     0,   250.000,   0.00076,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   178.000,    49.000,  21,1.0000
 70516,'D ',    65.000,     7.003,    81.000,   -54.000,1.00000,     0,   135.000,   0.00129,   0.18300,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    65.000,  21,1.0000
 71036,'BQ',     1.800,    -0.370,    -0.370,    -0.370,1.00000,     0,     6.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.000,  21,1.0000
 71090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 71091,'CO',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 71590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 72590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 74090,'CH',     4.140,    -0.840,    -0.840,    -0.840,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 75090,'DB',    12.600,    -2.560,    -2.560,    -2.560,1.00000,     0,    43.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     0.000,  21,1.0000
 75090,'DM',     6.300,    -1.280,    -1.280,    -1.280,1.00000,     0,    21.880,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     0.000,  21,1.0000
 75090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,  21,1.0000
 75091,'RH',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 75092,'GR',     7.500,    -1.520,    -1.520,    -1.520,1.00000,     0,    29.780,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 75093,'GA',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00500,   0.14100,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 75508,'8 ',     0.000,     1.252,    50.000,   -16.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,     8.000,  21,1.0000
 75515,'ST',   100.000,     4.113,   105.000,   -62.000,1.00000,     0,   167.000,   0.00500,   0.14110,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,  21,1.0000
 75516,'GT',   168.000,    -4.786,   165.000,   -98.000,1.00000,     0,   292.000,   0.00500,   0.18280,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   168.000,  21,1.0000
 75590,'G1',    15.000,    -3.000,     3.000,    -5.000,1.00000,     0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     0.000,  21,1.0000
 75890,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77090,'MN',     1.380,    -0.280,    -0.280,    -0.280,1.00000,     0,     4.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.000,  21,1.0000
 77590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77591,'CR',     5.250,    -1.070,    -1.070,    -1.070,1.00000,     0,    20.850,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     0.000,  21,1.0000
 78590,'LI',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'BT',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'OM',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 79091,'CA',     5.070,    -1.030,    -1.030,    -1.030,1.00000,     0,    16.900,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     0.000,  21,1.0000
 81832,'SM',     6.210,    -1.260,    -1.260,    -1.260,1.00000,     0,    20.700,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 82001,'1 ',   110.000,    12.749,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82002,'2 ',     0.000,   -22.832,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,0,  100.0,   195.000,   110.000,  21,1.0000
 82003,'3 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82004,'4 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82011,'GT',     0.000,     8.205,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 82012,'GT',     0.000,     8.156,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 83090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83091,'EH',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 83091,'WB',     3.000,    -0.610,    -0.610,    -0.610,1.00000,     0,    10.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,  21,1.0000
 83590,'MB',     2.760,    -0.560,    -0.560,    -0.560,1.00000,     0,     9.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     0.000,  21,1.0000
 83591,'A1',     7.800,    -1.580,    -1.580,    -1.580,1.00000,     0,    26.000,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     0.000,  21,1.0000
 83592,'A2',     3.510,    -0.710,    -0.710,    -0.710,1.00000,     0,    11.700,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     0.000,  21,1.0000
 84091,'G1',    30.000,    -6.000,     6.000,   -10.000,1.00000,     0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,     0.000,  21,1.0000
 84490,'CL',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 84491,'CU',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    17.870,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 84590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85590,'SE',     5.400,    -1.100,    -1.100,    -1.100,1.00000,     0,   100.000,   0.00000,   0.05000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85590,'TH',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 85590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85591,'CH',     5.520,    -1.120,    -1.120,    -1.120,1.00000,     0,    18.400,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 85592,'CR',     9.660,    -1.960,    -1.960,    -1.960,1.00000,     0,    32.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    32.200,     0.000,  21,1.0000
 85593,'TI',    10.350,    -2.100,    -2.100,    -2.100,1.00000,     0,    34.500,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,  21,1.0000
 85790,'GB',     5.400,    -1.100,    -1.100,    -1.100,1.00000,     0,    18.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85790,'LM',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 86221,'1 ',   -59.830,    21.168,  9999.000, -9999.000,1.00000,     0,   500.000,   0.00000,   0.05000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,    20.000,  22,1.0000
 86590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87591,'T1',     5.850,    -1.190,    -1.190,    -1.190,1.00000,     0,    21.710,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     0.000,  21,1.0000
 87591,'T2',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87592,'HH',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87593,'B1',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 87593,'B2',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87594,'LB',     3.960,    -0.800,    -0.800,    -0.800,1.00000,     0,    14.300,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     0.000,  21,1.0000
 87595,'SD',     9.000,    -1.830,    -1.830,    -1.830,1.00000,     0,    35.740,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,  21,1.0000
 87596,'SC',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87597,'S2',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87598,'AL',     2.250,    -0.460,    -0.460,    -0.460,1.00000,     0,     8.930,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.000,  21,1.0000
 87600,'SS',     4.830,    -0.980,    -0.980,    -0.980,1.00000,     0,    16.100,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    16.100,     0.000,  21,1.0000
 89202,'1 ',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89202,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89231,'1 ',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89231,'SM',     5.520,    -1.120,    -1.120,    -1.120,1.00000,     0,    18.400,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 89590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89591,'O1',     1.650,    -0.340,    -0.340,    -0.340,1.00000,     0,     6.500,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.000,  21,1.0000
 89591,'O2',     1.530,    -0.310,    -0.310,    -0.310,1.00000,     0,     5.100,   0.00730,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.000,  21,1.0000
 89592,'BM',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 89593,'LH',     2.340,    -0.480,    -0.480,    -0.480,1.00000,     0,     7.800,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.000,  21,1.0000
 90231,'CC',     3.450,    -0.700,    -0.700,    -0.700,1.00000,     0,    11.500,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     0.000,  21,1.0000
 90232,'CD',     3.750,    -0.760,    -0.760,    -0.760,1.00000,     0,    14.890,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     0.000,  21,1.0000
 90233,'GO',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 90234,'IN',     4.140,    -0.840,    -0.840,    -0.840,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 90235,'BT',     0.690,    -0.140,    -0.140,    -0.140,1.00000,     0,     2.300,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    11,  42404,'1 ',   0.00360,   0.00391,   0.00207,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   2,1.0000
    12, -25404,'1 ',   0.00534,   0.00795,   0.00407, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
    12, -25404,'3 ',   0.00594,   0.00866,   0.00435, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.52,   1,1.0000
    12,  46504,'1 ',   0.02132,   0.02114,   0.00329, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.14,   1,1.0000
    12,  46504,'2 ',   0.01937,   0.01703,   0.00256, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.96,   1,1.0000
  1021,   2121,'1 ',   0.02860,   0.06700,   0.00590,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1021,   2361,'1 ',   0.05130,   0.11720,   0.01060,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.00,   1,1.0000
  1021,   3541,'1 ',   0.00710,   0.03700,   0.01160,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  1021,  10210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,  10261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1041,   5481,'1 ',   0.00490,   0.01070,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  1042,   1052,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1042,   1062,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1072,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  1042,   3202,'1 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1042,   4722,'1 ',   0.00120,   0.00780,   0.25910,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.16,   1,1.0000
  1042,  35771,'1 ',   0.00010,   0.00040,   0.02650,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.97,   1,1.0000
  1052,   1062,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1052,   2852,'1 ',   0.00020,   0.00150,   0.10350,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.78,   1,1.0000
  1052,   3202,'2 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1061,  10619,'1 ',   0.00040,   0.00080,   0.00010,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.21,   1,1.0000
  1062,   1072,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1071,   2361,'1 ',   0.05940,   0.13140,   0.01230,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.20,   1,1.0000
  1071,   3211,'1 ',   0.00940,   0.02080,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.03,   1,1.0000
  1071,   4941,'1 ',   0.07180,   0.15890,   0.01480,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.20,   1,1.0000
  1081,  32810,'1 ',   0.00390,   0.01230,   0.00350,   68.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.77,   1,1.0000
  1091,   2861,'1 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1091,   2861,'2 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1101,   2161,'1 ',   0.00310,   0.00690,   0.00060,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1121,   1301,'1 ',   0.01020,   0.07870,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.95,   1,1.0000
  1121,   1541,'1 ',   0.02070,   0.09520,   0.01020,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.01,   1,1.0000
  1121,   4901,'2 ',   0.00350,   0.00770,   0.00080,   34.00,   34.00,   37.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1122,   1742,'1 ',   0.00620,   0.04620,   0.06970,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.30,   1,1.0000
  1122,   3642,'1 ',   0.00460,   0.03380,   0.05100,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.02,   1,1.0000
  1131,   1151,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1131,   2131,'1 ',   0.00500,   0.01050,   0.07030,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,  77,1.0000
  1131,  31911,'1 ',   0.00570,   0.02930,   0.00320,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
  1141,   1911,'1 ',   0.00160,   0.00340,   0.02260,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.25,   1,1.0000
  1141,   3501,'1 ',   0.05400,   0.12300,   0.01160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.79,   1,1.0000
  1141,   4941,'1 ',   0.01350,   0.06960,   0.01130,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.63,   1,1.0000
  1141,  11461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1161,   1781,'1 ',   0.00100,   0.00200,   0.00110,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.65,   1,1.0000
  1161,   3901,'1 ',   0.01730,   0.08940,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.50,   1,1.0000
  1161,   5051,'3 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,   5071,'4 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,  17810,'2 ',   0.00100,   0.00210,   0.00120,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.67,   1,1.0000
  1161,  51410,'1 ',   0.02140,   0.11050,   0.01200,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
  1181,   1861,'1 ',   0.06440,   0.14240,   0.01330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.40,   1,1.0000
  1181,   2821,'1 ',   0.01930,   0.09940,   0.01080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  1181,   4221,'1 ',   0.03810,   0.19690,   0.02140,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  60.60,   1,1.0000
  1181,   4961,'1 ',   0.02920,   0.06450,   0.00600,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.58,   1,1.0000
  1181,   4961,'2 ',   0.01480,   0.07630,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.56,   1,1.0000
  1201,   2561,'1 ',   0.00470,   0.01010,   0.05480,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   2,1.0000
  1201,   3781,'1 ',   0.00260,   0.00550,   0.02980,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   2,1.0000
  1211,  -2771,'1 ',   0.00440,   0.02280,   0.00250,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  1211,  12111,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1212,   1602,'1 ',   0.00250,   0.01580,   0.02500,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1212,   3332,'1 ',   0.00200,   0.01240,   0.01970,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,  77,1.0000
  1221,   1901,'1 ',   0.03890,   0.08600,   0.00800,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  1221,   4481,'1 ',   0.04140,   0.09150,   0.00860,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.60,   1,1.0000
  1231,   1841,'1 ',   0.01110,   0.03000,   0.13660,   68.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.89,   1,1.0000
  1251,   2361,'1 ',   0.03730,   0.08260,   0.00770,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
  1251,  52219,'1 ',   0.03050,   0.06740,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.60,   1,1.0000
  1271,   2041,'1 ',   0.01060,   0.05460,   0.00600,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.80,   1,1.0000
  1271,   2181,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1281,   2221,'1 ',   0.04260,   0.09430,   0.00980,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.57,   2,1.0000
  1301,  17411,'1 ',   0.01480,   0.11590,   0.01040,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.30,   1,1.0000
  1311,  -3331,'1 ',   0.00520,   0.02670,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.20,  77,1.0000
  1321,  13219,'1 ',   0.00060,   0.00170,   0.00020,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
  1341,   1701,'1 ',   0.05330,   0.11780,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.26,   1,1.0000
  1341,   5191,'1 ',   0.02300,   0.07340,   0.00750,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1351,   4081,'1 ',   0.01210,   0.03670,   0.03100,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.47,   1,1.0000
  1351,   4201,'1 ',   0.00730,   0.02140,   0.02950,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.87,   1,1.0000
  1361,   2001,'1 ',   0.03120,   0.07510,   0.00730,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.80,   1,1.0000
  1361,   2161,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1381,   1391,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1381,   4721,'1 ',   0.00270,   0.00590,   0.00060,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
  1391,   4731,'2 ',   0.00210,   0.00610,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.80,   1,1.0000
  1401,   1661,'1 ',   0.02350,   0.12150,   0.01320,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.40,   1,1.0000
  1401,   4041,'1 ',   0.04200,   0.09290,   0.00870,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,   1,1.0000
  1401,  14061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1421,   4511,'1 ',   0.00200,   0.00410,   0.09200,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
  1421,   4651,'1 ',   0.00300,   0.00600,   0.13620,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   7.70,   2,1.0000
  1441,   1501,'1 ',   0.00400,   0.00900,   0.00090,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
  1441,   2221,'1 ',   0.04020,   0.08900,   0.00830,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  1441,   4731,'1 ',   0.04130,   0.09140,   0.01150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.89,   1,1.0000
  1441,  14461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1441,  15010,'2 ',   0.00390,   0.00860,   0.00080,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1451,   2581,'1 ',   0.00490,   0.01560,   0.00840,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.95,   1,1.0000
  1451,   3761,'1 ',   0.00340,   0.01090,   0.00390,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.42,   1,1.0000
  1461,   1721,'1 ',   0.06640,   0.15250,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.50,   1,1.0000
  1461,   3201,'1 ',   0.02040,   0.06560,   0.00670,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.66,   1,1.0000
  1481,   2001,'1 ',   0.00730,   0.03760,   0.00410,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.55,   1,1.0000
  1481,   3401,'1 ',   0.00170,   0.00880,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  1492,   3522,'1 ',   0.00010,   0.00060,   0.04110,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
  1511,  52610,'1 ',   0.00830,   0.04260,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.10,  77,1.0000
  1541,   1841,'1 ',   0.01790,   0.08110,   0.00870,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.68,   1,1.0000
  1551,  16011,'1 ',   0.00800,   0.03950,   0.03940,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,  77,1.0000
  1571,   5191,'1 ',   0.05440,   0.12040,   0.01120,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1581,   4491,'1 ',   0.00240,   0.00720,   0.00530,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1581,   5521,'1 ',   0.00250,   0.00530,   0.02860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   2,1.0000
  1601,   1611,'1 ',   0.01880,   0.09680,   0.01050,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.80,   1,1.0000
  1601,   2221,'1 ',   0.02200,   0.11370,   0.01240,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1601,   3881,'1 ',   0.00360,   0.01840,   0.00200,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.66,   1,1.0000
  1601,  16011,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1602,   3202,'1 ',   0.00620,   0.03850,   0.06120,  548.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
  1611,   3301,'1 ',   0.01280,   0.06600,   0.00720,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.30,   1,1.0000
  1611,  16110,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1621,   3061,'1 ',   0.00180,   0.00890,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  1621,   3221,'1 ',   0.00940,   0.04680,   0.00540,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.36,   1,1.0000
  1631,   2671,'1 ',   0.00460,   0.02380,   0.00260,   91.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.30,   1,1.0000
  1631,   5041,'1 ',   0.01970,   0.04350,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.65,   1,1.0000
  1631,  10619,'1 ',   0.01430,   0.04570,   0.00470,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.68,   1,1.0000
  1641,   1821,'1 ',   0.01440,   0.07410,   0.00810,  161.00,  161.00,  177.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.80,   1,1.0000
  1641,   2281,'1 ',   0.08090,   0.17880,   0.01670,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
  1641,   2361,'1 ',   0.03360,   0.17370,   0.01890,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.47,   1,1.0000
  1641,   2781,'1 ',   0.02140,   0.04740,   0.00440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  1641,   2781,'2 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   2781,'3 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   4951,'1 ',   0.03310,   0.07270,   0.06720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.60,   1,1.0000
  1641,  16411,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  50019,'1 ',   0.06980,   0.15440,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.90,   1,1.0000
  1642,   2522,'1 ',   0.01030,   0.07630,   0.11520,  405.00,  405.00,  445.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.09,   1,1.0000
  1642,   4522,'1 ',   0.01030,   0.07670,   0.11580,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.54,   1,1.0000
  1642,   5172,'1 ',   0.00460,   0.02890,   0.04590,  730.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.80,   1,1.0000
  1651,   5261,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  1651,   5281,'1 ',   0.01990,   0.04450,   0.02510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
  1661,   1821,'1 ',   0.08930,   0.19780,   0.01950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.53,   1,1.0000
  1661,  -1951,'1 ',   0.03750,   0.08250,   0.05180,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.52,   1,1.0000
  1661,   2281,'1 ',   0.04320,   0.09550,   0.00890,   93.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.76,   1,1.0000
  1661,  16661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1661,  16662,'1 ',   0.00000,   0.01000,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1681,   3881,'1 ',   0.00160,   0.00790,   0.00090,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.41,   1,1.0000
  1681,  32210,'1 ',   0.02020,   0.10430,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.09,   1,1.0000
  1691,   5131,'1 ',   0.00290,   0.00560,   0.07250,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.59,   1,1.0000
  1691,  51319,'1 ',   0.00180,   0.00370,   0.02470,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.38,   1,1.0000
  1701,   1761,'1 ',   0.00580,   0.01840,   0.00190,   68.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
  1701,   1981,'1 ',   0.03850,   0.19920,   0.02160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.30,   1,1.0000
  1701,   5041,'1 ',   0.06490,   0.17870,   0.02100,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.98,   1,1.0000
  1701,  17010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  17061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  28712,'2 ',   0.02850,   0.07300,   0.00670,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1711,   3421,'2 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1721,   2161,'1 ',   0.00990,   0.05110,   0.00560,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.73,   1,1.0000
  1721,   2391,'1 ',   0.01280,   0.06590,   0.03270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  1721,   4911,'1 ',   0.00151,   0.00547,   0.03492,  118.00,  118.00,  129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
  1721,   5381,'1 ',   0.01140,   0.05890,   0.00640,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.12,   1,1.0000
  1721,  17261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1731,   3421,'1 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1741,   1851,'1 ',   0.00380,   0.00810,   0.02950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1741,   4511,'1 ',   0.00130,   0.00250,   0.05660,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  1741,  17411,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1741,  51319,'1 ',   0.00020,   0.00040,   0.00010,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.10,   2,1.0000
  1742,   2202,'1 ',   0.00490,   0.03610,   0.05440,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.61,   1,1.0000
  1742,   3122,'1 ',   0.00040,   0.00450,   0.31480,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.50,   1,1.0000
  1742,  17431,'2 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1742,  17462,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1791,   4201,'1 ',   0.00970,   0.03100,   0.00320,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.28,   1,1.0000
  1791,   4481,'1 ',   0.03000,   0.06650,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.26,   1,1.0000
  1801,  -4111,'1 ',   0.01360,   0.04500,   0.02720,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  1801, -17411,'2 ',   0.01340,   0.04170,   0.06040,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
  1821,   3501,'1 ',   0.09510,   0.22160,   0.02100,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.76,   1,1.0000
  1831,   2091,'1 ',   0.02710,   0.08680,   0.00890,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
  1841,   3641,'1 ',   0.00510,   0.02600,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1841,   5501,'1 ',   0.02220,   0.07110,   0.00730,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.30,   1,1.0000
  1851,  24819,'1 ',   0.00350,   0.00760,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.20,   1,1.0000
  1861,   2521,'1 ',   0.00530,   0.01170,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  1861,   2521,'2 ',   0.00520,   0.01140,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1861,  10619,'1 ',   0.02160,   0.06910,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.70,   1,1.0000
  1871,   2581,'1 ',   0.00340,   0.01270,   0.03820,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.07,   1,1.0000
  1871,  20411,'1 ',   0.00090,   0.00430,   0.01960,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1881,   2881,'1 ',   0.04670,   0.10320,   0.00960,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
  1881,   3281,'1 ',   0.03850,   0.12310,   0.01260,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1881,   4021,'1 ',   0.01420,   0.07310,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.50,   1,1.0000
  1891,   2041,'1 ',   0.02320,   0.11990,   0.01300,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1891,   4501,'1 ',   0.00060,   0.00300,   0.00040,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,   4,1.0000
  1901,   3341,'1 ',   0.00840,   0.01860,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,   1,1.0000
  1901,   3341,'2 ',   0.00820,   0.01860,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.28,   1,1.0000
  1901,  50619,'1 ',   0.02740,   0.06060,   0.00570,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.60,   1,1.0000
  1921,  -1961,'1 ',   0.02450,   0.05430,   0.01820,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.22,   1,1.0000
  1921,   4341,'1 ',   0.00350,   0.00790,   0.00080,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
  1921,   4351,'2 ',   0.00330,   0.00760,   0.00070,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1921,   4721,'1 ',   0.01000,   0.02360,   0.00330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
  1921,   5481,'1 ',   0.02720,   0.06150,   0.00580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.79,   1,1.0000
  1931,   4371,'1 ',   0.01760,   0.09070,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.92,   1,1.0000
  1931,   4981,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1941,   2401,'1 ',   0.01510,   0.04830,   0.00500,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.46,  77,1.0000
  1941,   4201,'1 ',   0.03250,   0.10410,   0.01070,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
  1941,   4481,'1 ',   0.04360,   0.13960,   0.01430,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.14,   1,1.0000
  1961,   2081,'1 ',   0.00060,   0.00130,   0.00020,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.35,   1,1.0000
  1961,   3201,'1 ',   0.01170,   0.02590,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.59,   1,1.0000
  1971,   2731,'1 ',   0.00070,   0.00320,   0.01470,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1971, -16110,'1 ',   0.00400,   0.02050,   0.00230,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,  77,1.0000
  1981,   2821,'1 ',   0.00690,   0.03550,   0.00390,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
  1981,  79016,'1 ',   0.04720,   0.10680,   0.01020,  106.00,  106.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  1991,   3641,'1 ',   0.00340,   0.00910,   0.04120,   91.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  2001,   2141,'1 ',   0.02120,   0.11020,   0.02130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.32,   1,1.0000
  2001,   5441,'1 ',   0.00640,   0.03260,   0.05470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.14,   1,1.0000
  2002,   2742,'1 ',   0.00120,   0.01540,   0.03710,  868.00,  868.00,  954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
  2002,   3203,'1 ',   0.01170,   0.07350,   0.11680,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  86.00,   1,1.0000
  2021,   3091,'1 ',   0.01110,   0.03010,   0.00300,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.90,   2,1.0000
  2021,  18010,'1 ',   0.00430,   0.01000,   0.00100,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.91,   1,1.0000
  2041,   4001,'1 ',   0.08840,   0.23700,   0.04130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  73.25,   1,1.0000
  2041,   4621,'1 ',   0.01190,   0.03940,   0.02090,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.01,   1,1.0000
  2041,  20411,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2052,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2562,'1 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2042,   2972,'1 ',   0.00020,   0.00180,   0.12320,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  2042,   5462,'1 ',   0.00220,   0.01600,   0.02410,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.43,   1,1.0000
  2051,   3221,'1 ',   0.00010,   0.00030,   0.00230,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  2052,   2563,'2 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2052,   5462,'2 ',   0.00210,   0.01550,   0.02340,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.83,   1,1.0000
  2090,  -2091,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2090,   2111,'1 ',   0.00440,   0.02280,   0.00250,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  2090,  -2781,'1 ',   0.00900,   0.04510,   0.12080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.94,  77,1.0000
  2091,   4951,'1 ',   0.00900,   0.04580,   0.04850,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.75,   1,1.0000
  2101,   4061,'1 ',   0.01170,   0.02580,   0.00250,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
  2101,  35211,'1 ',   0.02620,   0.05820,   0.00540,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.81,   1,1.0000
  2121,   2361,'1 ',   0.02700,   0.06010,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.44,   1,1.0000
  2121,  21261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2141,   3201,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  2161,  21661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2181,   2841,'1 ',   0.02930,   0.06690,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.39,   1,1.0000
  2181,   3521,'1 ',   0.02010,   0.10370,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.90,   1,1.0000
  2181,   4501,'1 ',   0.00820,   0.01820,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
  2202,   3342,'1 ',   0.00690,   0.05130,   0.07740,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  59.30,   1,1.0000
  2202,   3842,'1 ',   0.00430,   0.03170,   0.04790,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.29,   1,1.0000
  2202,   3852,'2 ',   0.00360,   0.02650,   0.04000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.55,   1,1.0000
  2202,   5202,'1 ',   0.00300,   0.02210,   0.14430,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.62,   1,1.0000
  2204,   3944,'1 ',   0.00400,   0.04650,   1.04890,  997.00, 1577.00, 1734.70,  0.00000, -0.72150,  0.00000,  0.00000,1, 208.50,   1,1.0000
  2221,   3881,'1 ',   0.03740,   0.09580,   0.00870,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.22,   1,1.0000
  2221,  22261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2231,   3211,'1 ',   0.00320,   0.00700,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.03,  77,1.0000
  2241,  22419,'1 ',   0.01900,   0.04200,   0.00400,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  2251,   2571,'1 ',   0.00170,   0.01440,   0.11080,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.24,   1,1.0000
  2251,   3421,'1 ',   0.00230,   0.00480,   0.03210,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  2261,   3381,'1 ',   0.01230,   0.04980,   0.00530,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.12,   1,1.0000
  2261,   3841,'1 ',   0.02710,   0.13930,   0.01790,   90.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.96,   1,1.0000
  2261,   5321,'1 ',   0.03080,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.67,   1,1.0000
  2261,  22610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2281,  22861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2301,  23019,'1 ',   0.00010,   0.00020,   0.00010,   57.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.06,   1,1.0000
  2321,   3581,'1 ',   0.01250,   0.02760,   0.00260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  2321,   4071,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2321,  28710,'1 ',   0.01980,   0.10240,   0.01110,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.50,   1,1.0000
  2391,   5301,'1 ',   0.01280,   0.06590,   0.03270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  2401,   5321,'1 ',   0.02010,   0.06420,   0.00660,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.24,  77,1.0000
  2411,  -2741,'1 ',   0.01570,   0.05010,   0.00520,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
  2481,   2491,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2481,  24819,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2491, -17411,'1 ',   0.01170,   0.02580,   0.00240,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   2,1.0000
  2521,   2681,'1 ',   0.01650,   0.03650,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  2521,   3501,'1 ',   0.04760,   0.10530,   0.00980,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  2521,   4981,'1 ',   0.07850,   0.17370,   0.01620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.50,   1,1.0000
  2521,   5341,'1 ',   0.05020,   0.11110,   0.01040,   76.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.31,   1,1.0000
  2522,   3522,'1 ',   0.01280,   0.09540,   0.14400,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.08,   1,1.0000
  2522,   5042,'1 ',   0.00640,   0.04770,   0.07190,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
  2541,   2551,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2541,   2941,'1 ',   0.00180,   0.00400,   0.03000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.28,   1,1.0000
  2541,   5231,'1 ',   0.00200,   0.00420,   0.02810,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  2551,   2951,'1 ',   0.00170,   0.00360,   0.02410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
  2551,   3081,'1 ',   0.00440,   0.00980,   0.07270,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   2,1.0000
  2561,   2571,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   2581,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   3781,'1 ',   0.00300,   0.00690,   0.14120,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
  2561,   4491,'1 ',   0.00330,   0.00990,   0.00610,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.52,   1,1.0000
  2562,   2563,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2562,   2962,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  2562,   5022,'1 ',   0.00050,   0.00530,   0.36680,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
  2563,   4242,'1 ',   0.00060,   0.00360,   0.67980,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  2571,   2701,'1 ',   0.02180,   0.04820,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.02,   1,1.0000
  2571,   2761,'1 ',   0.00500,   0.01150,   0.23590,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
  2571,   4401,'1 ',   0.00230,   0.00480,   0.02620,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  2571,   5031,'1 ',   0.03940,   0.10400,   0.05640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  2571,  25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2581, -25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2701,   5031,'1 ',   0.01730,   0.05520,   0.05170,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
  2721,  27219,'1 ',   0.00160,   0.00350,   0.00040,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  2741,   3261,'1 ',   0.07650,   0.16920,   0.01580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  2741,   5441,'1 ',   0.00740,   0.03810,   0.00420,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  2741,   5441,'2 ',   0.00820,   0.04200,   0.00460,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.92,   1,1.0000
  2741,   5501,'1 ',   0.05370,   0.11870,   0.01110,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.50,   1,1.0000
  2741,  27410,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2742,   3342,'1 ',   0.00810,   0.06010,   0.09060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  69.30,   1,1.0000
  2742,  -3642,'1 ',   0.00560,   0.04150,   0.06260,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.89,   1,1.0000
  2761,   4101,'1 ',   0.00200,   0.00460,   0.08870,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.05,   1,1.0000
  2771, -16110,'1 ',   0.00790,   0.01420,   0.15000,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.17,   1,1.0000
  2780,  -2781,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2781,   4951,'1 ',   0.00470,   0.00970,   0.06520,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2801,  28019,'1 ',   0.00610,   0.01350,   0.00130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
  2821,  28261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2841,   3821,'1 ',   0.02820,   0.09040,   0.01250,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.30,   1,1.0000
  2841,   4221,'1 ',   0.00790,   0.01870,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.33,   1,1.0000
  2841,   4221,'2 ',   0.00890,   0.02190,   0.00210,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
  2841,   4221,'3 ',   0.00680,   0.02170,   0.00230,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2841,   4501,'1 ',   0.03020,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.73,   1,1.0000
  2842,   3522,'1 ',   0.00380,   0.02810,   0.04240,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.41,   1,1.0000
  2842,   3842,'1 ',   0.00490,   0.03660,   0.05520,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.19,   1,1.0000
  2852,   4722,'1 ',   0.00031,   0.00489,   0.41386,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  2861,   3091,'1 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'2 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'3 ',   0.00470,   0.00440,   0.00440,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.71,   1,1.0000
  2861,   3431,'1 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   3431,'2 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   4281,'1 ',   0.00100,   0.00210,   0.01110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.82,   1,1.0000
  2861,   4281,'2 ',   0.00090,   0.00200,   0.01060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.74,   1,1.0000
  2861,  27219,'1 ',   0.00900,   0.02860,   0.00580,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   8.87,   1,1.0000
  2870,  -2871,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2870,  -4091,'1 ',   0.00530,   0.01110,   0.07430,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
  2870, -17010,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  2870,  28712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2871,  28019,'1 ',   0.00360,   0.00920,   0.00090,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  2881,  28810,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2941,   4651,'1 ',   0.00450,   0.00980,   0.07280,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.63,   1,1.0000
  2951,   3081,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  2981,   3881,'1 ',   0.00700,   0.01550,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  3061,   3881,'1 ',   0.01150,   0.05920,   0.00650,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.20,   1,1.0000
  3081,   3091,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3081,   3871,'1 ',   0.00440,   0.00940,   0.05110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  3082,   3122,'1 ',   0.00040,   0.00470,   0.33010,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.06,   1,1.0000
  3082,   3852,'2 ',   0.00260,   0.01640,   0.02600,  550.00,  793.00,  872.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3082, -30820,'1 ',   0.00000,   0.00010,   0.00000,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3091, -18010,'1 ',   0.00550,   0.01550,   0.02930,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.17,   1,1.0000
  3101,  31019,'1 ',   0.00020,   0.00060,   0.00010,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.15,   1,1.0000
  3122,   5122,'1 ',   0.00010,   0.00060,   0.03590,  548.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.31,   1,1.0000
  3190,  -3191,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3190,   5261,'1 ',   0.00460,   0.01660,   0.00150,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
  3191,  31911,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3191,  52610,'2 ',   0.00360,   0.01870,   0.00210,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.73,  77,1.0000
  3192,   3332,'1 ',   0.00640,   0.04020,   0.06390,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3192,   3462,'1 ',   0.00240,   0.01490,   0.02370,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.40,   1,1.0000
  3200,   3201,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3201,   3209,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,  32210,'1 ',   0.00750,   0.03870,   0.00420,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  3202,   3203,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3202,  -3282,'1 ',   0.01450,   0.07320,   0.10700,  366.00,  512.00,  563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.40,   1,1.0000
  3203,   4722,'1 ',   0.00280,   0.02030,   0.03060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.40,   1,1.0000
  3209,   3221,'2 ',   0.01820,   0.04280,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  3209,   3801,'1 ',   0.01670,   0.03680,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.70,   1,1.0000
  3221,   3961,'2 ',   0.00410,   0.01330,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3221,   4021,'1 ',   0.01840,   0.09490,   0.01030,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.20,   1,1.0000
  3221,  32210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3221,  32211,'1 ',   0.00010,   0.00040,   0.00150,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  3241,   3841,'1 ',   0.02230,   0.07160,   0.00730,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.41,   1,1.0000
  3241,   4081,'1 ',   0.00930,   0.02970,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3241,  32461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3251,   5281,'1 ',   0.00600,   0.01790,   0.12000,  106.00,  106.00,  116.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
  3261,  -3341,'1 ',   0.05340,   0.11800,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.30,   1,1.0000
  3261,   4251,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  3261,  32661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3281,   3541,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  3281,   4261,'1 ',   0.05230,   0.11560,   0.01080,   76.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.60,   1,1.0000
  3281,   5091,'1 ',   0.00260,   0.01310,   0.00260,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.05,   1,1.0000
  3281,  32810,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3282,   3472,'1 ',   0.00820,   0.06070,   0.09150,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  70.00,   1,1.0000
  3282,   4942,'1 ',   0.01440,   0.07950,   0.11470,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  89.70,   1,1.0000
  3301,  43619,'1 ',   0.01420,   0.07350,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.60,   1,1.0000
  3321,   4221,'1 ',   0.00950,   0.02100,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
  3330,  -3331,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3330,  28810,'1 ',   0.00790,   0.04060,   0.00440,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,  77,1.0000
  3361,   3581,'1 ',   0.00640,   0.01670,   0.00170,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3381,   4001,'1 ',   0.01700,   0.08770,   0.00960,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,  77,1.0000
  3381,  23019,'1 ',   0.02130,   0.09570,   0.01030,  104.00,  104.00,  114.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.25,   1,1.0000
  3391, -28810,'1 ',   0.00790,   0.01660,   0.11190,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.15,  77,1.0000
  3401,   5441,'1 ',   0.00360,   0.00750,   0.05020,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  3421,   4101,'1 ',   0.00060,   0.00120,   0.01990,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  3421,   4401,'1 ',   0.00310,   0.00670,   0.03650,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
  3462,   3942,'1 ',   0.00030,   0.00260,   0.17800,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,  77,1.0000
  3462,   5142,'1 ',   0.00040,   0.00250,   0.00370,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3472,  -5142,'2 ',   0.00040,   0.00240,   0.00390,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3501,   4001,'1 ',   0.07190,   0.15950,   0.01490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.27,   1,1.0000
  3501,   4701,'1 ',   0.02420,   0.05350,   0.00680,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.74,   1,1.0000
  3501,   4711,'2 ',   0.01950,   0.04300,   0.00510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.55,   1,1.0000
  3521,   4061,'1 ',   0.02030,   0.04470,   0.00420,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
  3521,   4781,'1 ',   0.05830,   0.12900,   0.01200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.50,   1,1.0000
  3521, -35211,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3521,  35261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3522,   5462,'1 ',   0.00710,   0.05300,   0.08000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.20,   1,1.0000
  3541,   3901,'1 ',   0.00530,   0.02450,   0.00270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.48,   1,1.0000
  3541,   4681,'1 ',   0.04380,   0.10060,   0.01230,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.11,   1,1.0000
  3541, -32810,'2 ',   0.01790,   0.03960,   0.00890,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  3561,   4961,'1 ',   0.06110,   0.13520,   0.01260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.30,   1,1.0000
  3561,  35211,'1 ',   0.06280,   0.13890,   0.01300,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.40,   1,1.0000
  3561,  35661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3561,  35662,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,   5191,'1 ',   0.04900,   0.15680,   0.01600,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3581,   5361,'1 ',   0.05410,   0.11960,   0.01270,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.85,   1,1.0000
  3581,  28019,'1 ',   0.05780,   0.13170,   0.01240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.40,   1,1.0000
  3581,  35861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  35862,'1 ',   0.00000,   0.01000,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  89516,'1 ',   0.03449,   0.07653,   0.00709,  107.00,  107.00,  107.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  3601,  39610,'1 ',   0.00140,   0.00310,   0.01650,   68.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  3611,  39610,'2 ',   0.00150,   0.00310,   0.01670,   68.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  3621,   5301,'1 ',   0.01620,   0.03580,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
  3641,   3651,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3751,   4651,'1 ',   0.00220,   0.00450,   0.03010,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
  3751,   5231,'1 ',   0.00100,   0.00210,   0.01410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  3761, -20411,'1 ',   0.00270,   0.00990,   0.01630,  125.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.07,   1,1.0000
  3781,   4211,'1 ',   0.00080,   0.00180,   0.03580,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.00,   1,1.0000
  3781,   5521,'1 ',   0.00080,   0.00160,   0.00860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  3801,   5481,'1 ',   0.03030,   0.06910,   0.00650,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.02,   1,1.0000
  3821, -35211,'1 ',   0.02350,   0.05200,   0.00490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  3841,   3851,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3841,  27219,'1 ',   0.00220,   0.00690,   0.00190,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3841, -27281,'1 ',   0.00300,   0.00870,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3842,   3852,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3842,   5202,'1 ',   0.00580,   0.04420,   0.18390,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.10,   1,1.0000
  3842, -30820,'1 ',   0.00260,   0.01640,   0.02600,  550.00,  793.00,  872.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3851,   4621,'1 ',   0.00930,   0.02960,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.86,   1,1.0000
  3851,   4741,'1 ',   0.00820,   0.02390,   0.00240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
  3851,  13219,'1 ',   0.03220,   0.10310,   0.01060,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
  3852,   4943,'1 ',   0.01690,   0.09360,   0.13500,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.60,   1,1.0000
  3852,   5462,'1 ',   0.00270,   0.01950,   0.02950,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.30,   1,1.0000
  3861,   3871,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3861,   4651,'1 ',   0.00260,   0.00470,   0.07460,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3861,   4651,'2 ',   0.00290,   0.00620,   0.03380,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.55,   2,1.0000
  3871,   5131,'1 ',   0.00290,   0.00560,   0.07030,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   5.55,   1,1.0000
  3901,   3981,'1 ',   0.00110,   0.00250,   0.00030,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3901,   3991,'2 ',   0.00110,   0.00240,   0.00020,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3934,   3944,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3934,   4384,'1 ',   0.00200,   0.02340,   0.53000,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.00,   1,1.0000
  3941,  52219,'1 ',   0.01030,   0.02270,   0.00220,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  3942,   4522,'1 ',   0.00070,   0.00850,   0.02050,  700.00,  825.00,  907.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,   1,1.0000
  3944,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3961,   5181,'1 ',   0.00080,   0.00360,   0.03640,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  3961,   5181,'2 ',   0.00070,   0.00320,   0.03200,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  3961, -32210,'1 ',   0.00410,   0.01330,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3961,  39610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,  39670,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4001,  40061,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,   4371,'1 ',   0.02160,   0.04800,   0.00450,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.96,   1,1.0000
  4041,   5241,'1 ',   0.01310,   0.02890,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  4041,   5251,'2 ',   0.01290,   0.02860,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,   1,1.0000
  4041,  40461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,  40462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4111,  17411,'1 ',   0.00220,   0.00470,   0.03110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  4201,  13219,'1 ',   0.01280,   0.04070,   0.00420,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  4211,   4651,'1 ',   0.00080,   0.00190,   0.03760,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4242,   4462,'1 ',   0.00030,   0.00130,   0.26120,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  4361,  43619,'1 ',   0.01710,   0.03790,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
  4382,   5172,'1 ',   0.00170,   0.01260,   0.01900,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4384,   5464,'1 ',   0.00240,   0.02780,   0.63090,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000, -0.72150,1, 125.00,   1,1.0000
  4441,  50619,'1 ',   0.03490,   0.07710,   0.00720,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.40,   1,1.0000
  4461,   4651,'3 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4462,   4472,'1 ',   0.00000,   0.03660,   0.00000,  450.00,  450.00,  495.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  4462,   5022,'1 ',   0.00010,   0.00010,   0.00330,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.12,   1,1.0000
  4462,  44661,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4471,   4651,'4 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4472,  17431,'1 ',   0.00120,   0.00490,   0.61840,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4472, -30820,'1 ',   0.00100,   0.00430,   0.50370,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  4472, -30820,'2 ',   0.00050,   0.00320,   0.72160,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  4472,  44662,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4481,  22419,'1 ',   0.04030,   0.17890,   0.01910,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4522,   5142,'1 ',   0.00120,   0.00730,   0.17340,  461.00,  461.00,  507.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
  4651, -44681,'1 ',   0.00050,   0.00110,   0.01570,   45.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  4681,   5141,'1 ',   0.03500,   0.11230,   0.01150,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.59,   1,1.0000
  4701,   4711,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4721,   4731,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  4721,   5181,'1 ',   0.00670,   0.03450,   0.00380,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  4731,   4761,'1 ',   0.00330,   0.00730,   0.00070,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4731,   5181,'2 ',   0.00600,   0.03060,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  4731,  47261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4741,  23019,'1 ',   0.02010,   0.08500,   0.00900,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  4781,   4961,'1 ',   0.02260,   0.04990,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4941,  22419,'1 ',   0.00750,   0.03880,   0.00690,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4941,  31019,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  4941,  50019,'1 ',   0.02120,   0.04680,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  4942,   4943,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4961,  49662,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4981,   5041,'1 ',   0.01730,   0.03820,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
  4981,   5041,'2 ',   0.01870,   0.04130,   0.00390,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4981,  49861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4991,   5361,'1 ',   0.00690,   0.01520,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
  5001,  50019,'1 ',   0.00320,   0.00690,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5022,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5041, -17010,'2 ',   0.03090,   0.15990,   0.01740,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  5061,  50619,'1 ',   0.00320,   0.00690,   0.00070,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5091, -10210,'1 ',   0.00350,   0.01790,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.57,   1,1.0000
  5122,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5141,   5261,'1 ',   0.02140,   0.06890,   0.00700,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.54,   1,1.0000
  5141,   5281,'1 ',   0.06290,   0.14740,   0.01360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.97,   1,1.0000
  5141, -51410,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5221,  52219,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  5261,  52610,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5261,  52661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5271,  -5381,'1 ',   0.00830,   0.04280,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.15,   1,1.0000
  5271, -32810,'1 ',   0.01760,   0.09090,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.97,   1,1.0000
  5281,  43619,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  5281, -51410,'2 ',   0.02800,   0.14810,   0.02430,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.69,   1,1.0000
  5281,  52861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5301,  31019,'1 ',   0.01630,   0.08420,   0.00920,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  5301,  53061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5462,  54622,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5464,  54640,'1 ',   0.00000,   0.02874,   0.00000, 1424.00, 1424.00, 1566.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5501,  55061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10204,  10205,'1 ',   0.00000,   0.00010,   0.00000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 11204,  11234,'1 ',   0.15499,   0.16288,   0.00025,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,  77,1.0000
 11214,  11224,'1 ',   0.07870,   0.21820,   0.00830,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,  77,1.0000
 11234,  11244,'1 ',   0.07650,   0.17860,   0.03090,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.50,  77,1.0000
 11234,  11254,'1 ',   0.31780,   0.33400,   0.00520,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,  77,1.0000
 12201,  68563,'1 ',   0.64600,   0.36560,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 12804,  12814,'1 ',   0.05860,   0.13680,   0.02370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 13001,  13011,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13011,  13021,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13114,  13134,'1 ',   0.06120,   0.17100,   0.00560,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
 13124,  68272,'1 ',   0.00610,   0.00970,   0.00010,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13124,  68273,'1 ',   0.00610,   0.00970,   0.00010,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13404,  13424,'1 ',   0.20880,   0.33210,   0.00070,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 13404,  13434,'1 ',   0.11280,   0.17940,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 13404,  13494,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 13404,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 13424,  13484,'1 ',   0.07850,   0.08380,   0.00060,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 13434,  13464,'1 ',   0.07650,   0.12540,   0.00220,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.20,   1,1.0000
 13444,  13454,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 13444, -13494,'1 ',   0.01930,   0.05090,   0.00380,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 13604,  13614,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,  77,1.0000
 14001,  68143,'1 ',   1.14400,   1.82000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
 14004,  14024,'1 ',   0.18740,   0.29820,   0.00110,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,   1,1.0000
 14012,  14022,'1 ',   0.44000,   0.70000,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 14024,  14034,'1 ',   0.42880,   0.45070,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.60,   1,1.0000
 14024,  14044,'1 ',   0.17050,   0.17920,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
 14204,  68298,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14204,  68300,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14402,  14412,'1 ',   0.49920,   0.79240,   0.00030,   13.20,   13.20,   14.52,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   4,1.0000
 14404,  14414,'1 ',   0.52660,   0.42400,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.30,   1,1.0000
 14604,  14614,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 15102,  15122,'1 ',   0.02760,   0.04380,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 15102,  15142,'1 ',   0.03600,   0.04630,   0.00330,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 15122,  15132,'1 ',   0.18950,   0.25440,   0.00350,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.55,   1,1.0000
 15502,  15512,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 15504,  15514,'1 ',   0.20670,   0.21720,   0.00040,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 15504,  15534,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 15524,  15534,'1 ',   0.07860,   0.22930,   0.00050,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 15702,  68260,'1 ',   0.19260,   0.30630,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   4,1.0000
 15704,  35804,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 17004,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 17411,  24819,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 18604,  18614,'1 ',   0.37400,   0.39760,   0.00070,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.69,   1,1.0000
 18804,  18834,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
 19002,  19072,'1 ',   0.28397,   0.36500,   0.00642,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.60,  77,1.0000
 19004,  19014,'1 ',   0.21440,   0.22532,   0.00035,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,  77,1.0000
 19302,  19312,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19302,  19322,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19318, -19322,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21004,  21014,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 21004,  21024,'1 ',   0.34550,   0.36510,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 21014,  21024,'1 ',   0.10970,   0.17460,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 21404,  21414,'1 ',   0.01950,   0.05670,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 21601,  21611,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21604,  21614,'1 ',   0.17339,   0.19575,   0.00383,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,  77,1.0000
 21614,  21624,'1 ',   0.10790,   0.12990,   0.00540,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.62,  77,1.0000
 21801,  21811,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21802,  21812,'1 ',   0.24620,   0.38990,   0.00020,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
 21804,  21814,'1 ',   0.01630,   0.04420,   0.00240,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.01,   1,1.0000
 21804,  21824,'1 ',   1.03320,   1.18200,   0.00000,   12.40,   12.40,   13.64,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 21804,  21834,'1 ',   0.02120,   0.06170,   0.00020,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 21804,  21864,'1 ',   0.33880,   0.35640,   0.00070,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 21814,  21854,'1 ',   0.01590,   0.03700,   0.00640,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.86,   1,1.0000
 21822,  21842,'1 ',   0.48880,   0.77000,   0.00070,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 21822,  68313,'1 ',   0.36860,   0.58630,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 21834,  21844,'1 ',   0.15500,   0.16290,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 22201,  22221,'1 ',   1.10000,   1.75000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 22204,  22224,'1 ',   0.74400,   0.78190,   0.00130,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.80,   1,1.0000
 22204,  22244,'1 ',   0.14990,   0.15750,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 22204,  22254,'1 ',   0.28940,   0.30410,   0.00050,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 22204,  22264,'1 ',   0.36890,   0.28640,   0.00010,   17.10,   17.10,   18.81,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
 22204,  22284,'1 ',   0.13520,   0.39440,   0.00080,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 22224,  22234,'1 ',   0.46240,   0.48600,   0.00080,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.90,   1,1.0000
 22232,  22252,'1 ',   0.66000,   1.05000,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 22234,  22244,'1 ',   0.41850,   0.43980,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.20,   1,1.0000
 22271, -22282,'1 ',   0.49500,   0.78760,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 22814,  22824,'1 ',   0.03390,   0.07910,   0.01370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 23604,  23614,'1 ',   0.00980,   0.02280,   0.00400,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,  77,1.0000
 23611,  23621,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23612,  23622,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23622,  23632,'1 ',   0.43450,   0.69125,   0.00019,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,  77,1.0000
 26700,  26702,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26709,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26710,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26703,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705, -26712,'1 ',   0.02266,   0.01801,   0.00517,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705,  26722,'1 ',   0.19400,   0.62238,   0.00120,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27004,  68566,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27302,  27361,'1 ',   0.00010,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27702,  27703,'1 ',   0.16000,   0.06100,   0.00013, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 27712,  27722,'1 ',   0.14300,   0.22760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 27804,  27805,'1 ',   0.00000,   0.00010,   0.00000,  137.00,  137.00,  150.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 28710,  28712,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 28814,  28834,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,  77,1.0000
 28824,  28834,'1 ',   0.05210,   0.12160,   0.02110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 31001,  31011,'1 ',   1.56200,   2.48500,   0.00004,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,  77,1.0000
 31004,  31014,'1 ',   0.09791,   0.11422,   0.00369,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.15,  77,1.0000
 31004,  31024,'1 ',   0.06250,   0.09940,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,  77,1.0000
 32502,  32512,'1 ',   0.09320,   0.14440,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 32502,  32522,'1 ',   0.13410,   0.20260,   0.00090,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 32502,  32542,'1 ',   0.19000,   0.10760,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   4,1.0000
 32504,  32514,'1 ',   0.00500,   0.01170,   0.00210,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.53,   1,1.0000
 32504,  32524,'1 ',   0.07750,   0.08150,   0.00020,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   4,1.0000
 32504,  32544,'1 ',   0.10340,   0.10860,   0.00020,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 32524,  32534,'1 ',   0.03620,   0.03810,   0.00010,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   4,1.0000
 32554,  32564,'1 ',   0.00330,   0.00760,   0.00140,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 33004,  33014,'1 ',   0.17270,   0.50360,   0.00100,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.43,   1,1.0000
 33014,  33024,'1 ',   0.21700,   0.22810,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 33014,  68564,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 33024,  33034,'1 ',   0.19300,   0.21920,   0.00550,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.88,   4,1.0000
 35231,  90020,'1 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35232,  90020,'2 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35804,  35814,'1 ',   0.58480,   0.69210,   0.00430,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.10,   1,1.0000
 35804,  35824,'1 ',   0.17650,   0.35390,   0.00010,   30.20,   30.20,   33.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 36204,  36214,'1 ',   0.01352,   0.03945,   0.00007,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,  77,1.0000
 36402,  36412,'1 ',   0.10220,   0.13130,   0.00930,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.50,  77,1.0000
 36402,  36422,'1 ',   0.13430,   0.17260,   0.01220,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,  77,1.0000
 36402,  36432,'1 ',   0.23340,   0.30000,   0.00527,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
 36402,  36442,'1 ',   0.12100,   0.14970,   0.00270,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,  77,1.0000
 36432,  36452,'1 ',   0.09350,   0.14875,   0.00004,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,  77,1.0000
 36432,  36462,'1 ',   0.01560,   0.02000,   0.00040,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.80,  77,1.0000
 36442,  36482,'1 ',   0.01280,   0.01580,   0.00030,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.60,  77,1.0000
 36442,  36492,'1 ',   0.09870,   0.12210,   0.00220,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.65,   1,1.0000
 38004,  38014,'1 ',   0.03360,   0.07830,   0.01360,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   4,1.0000
 38201,  38231,'1 ',   0.11000,   0.17500,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 38203, -38204,'1 ',   0.19120,   0.20090,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 38204,  38214,'1 ',   0.24510,   0.29540,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 38204,  38224,'1 ',   0.03350,   0.09360,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 38211,  38242,'1 ',   1.04060,   1.64000,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.15,   1,1.0000
 38214,  38264,'1 ',   0.25840,   0.27150,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 38224,  38234,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 38224,  38254,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 38233, -38234,'1 ',   0.12660,   0.13310,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 38234,  38244,'1 ',   0.32970,   0.35740,   0.00000,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 38264,  38284,'1 ',   0.14600,   0.15850,   0.00190,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 40904,  67037,'1 ',   0.04420,   0.07030,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   4,1.0000
 40912,  40922,'1 ',   0.04240,   0.06740,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.77,   1,1.0000
 40922,  40932,'1 ',   0.10290,   0.16370,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.87,   1,1.0000
 40973,  68308,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 42202,  42212,'1 ',   0.39330,   0.62570,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.15,   1,1.0000
 42204,  42214,'1 ',   0.51670,   0.54300,   0.00090,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 42204,  42224,'1 ',   0.04310,   0.13640,   0.00010,   29.20,   29.20,   32.12,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.10,   1,1.0000
 42224,  42234,'1 ',   0.18350,   0.19280,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 42234,  42244,'1 ',   0.15500,   0.16290,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 43704,  43724,'1 ',   0.04100,   0.11960,   0.00030,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.85,   1,1.0000
 44804,  44814,'1 ',   0.03970,   0.06310,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 46503, -46513,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 46804,  46814,'1 ',   0.33820,   0.35860,   0.00040,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.13,   1,1.0000
 46804,  46834,'1 ',   0.07610,   0.22190,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 46804,  46854,'1 ',   0.21940,   0.23050,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.49,   1,1.0000
 46804,  68547,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 46814,  46824,'1 ',   0.26350,   0.27690,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 46834,  46844,'1 ',   0.06200,   0.06520,   0.00020,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 49504,  49514,'1 ',   0.03030,   0.07070,   0.01230,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.30,   1,1.0000
 49514,  49524,'1 ',   0.11890,   0.12490,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.60,   1,1.0000
 49802,  49832,'1 ',   0.13760,   0.21880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 49804,  49814,'1 ',   0.67680,   0.71140,   0.00120,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.20,   1,1.0000
 49832,  49842,'1 ',   0.22560,   0.35880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,   1,1.0000
 49912,  49932,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 49912,  49942,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.65,   1,1.0000
 49922,  49952,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.60,   1,1.0000
 49952,  49962,'1 ',   0.05500,   0.08760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 49952,  49982,'1 ',   0.03240,   0.03850,   0.00030,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.79,   1,1.0000
 50004,  50014,'1 ',   0.89850,   1.07100,   0.00180,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.10,   4,1.0000
 52201,  52211,'1 ',   1.65000,   2.62500,   0.00004, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 52204,  52214,'1 ',   0.00270,   0.00620,   0.00110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.81,  77,1.0000
 52204,  52224,'1 ',   0.08266,   0.08687,   0.00013,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,  77,1.0000
 52224,  52234,'1 ',   0.32810,   0.34480,   0.00540,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,  77,1.0000
 52604,  52654,'1 ',   0.01270,   0.03700,   0.00010,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 52604,  52694,'1 ',   0.24800,   0.26070,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.60,   1,1.0000
 52605,  52615,'1 ',   0.06460,   0.06790,   0.00020,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 52605, -52694,'1 ',   0.18730,   0.19690,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.25,   1,1.0000
 52614,  52624,'1 ',   0.06190,   0.14440,   0.02500,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 52624,  52634,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52624,  52644,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52625, -52674,'1 ',   0.04730,   0.07520,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 52654,  52664,'1 ',   0.47790,   0.50230,   0.00080,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 52664,  52674,'1 ',   0.06400,   0.10190,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 52674,  52684,'1 ',   0.06560,   0.10430,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 52704,  52794,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52714,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52724,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 52724,  52754,'1 ',   0.13712,   0.24432,   0.00038,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 52724,  52764,'1 ',   0.02930,   0.06840,   0.01190,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 53004,  53014,'1 ',   0.34355,   0.36105,   0.00056,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.30,  77,1.0000
 53004,  53024,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 53024,  53034,'1 ',   0.06337,   0.18490,   0.00035,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,  77,1.0000
 53052,  53072,'1 ',   0.11000,   0.17500,   0.00005,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,  77,1.0000
 53614,  53624,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 54401,  54411,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 54402,  54425,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54404,  54414,'1 ',   0.13949,   0.14659,   0.00023,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,  77,1.0000
 54404,  54424,'1 ',   0.22731,   0.23889,   0.00037,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.80,  77,1.0000
 54412,  54422,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54422,  54426,'1 ',   0.22778,   0.36000,   0.00027,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
 68313,  68314,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 70010,  79010,'1 ',   0.03948,   0.09468,   0.01902,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,  20,1.0000
 70030, -70031,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030, -70031,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032, -70033,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032,  79080,'1 ',   0.30140,   0.75351,   0.00097,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.12,  20,1.0000
 70032,  79081,'1 ',   0.23436,   0.58590,   0.00075,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.53,  20,1.0000
 70080,  70090,'1 ',   0.06125,   0.07971,   0.00105,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70080,  70091,'1 ',   0.04435,   0.08070,   0.00018,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70093,'1 ',   0.03903,   0.09750,   0.00013,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70094,'1 ',   0.03269,   0.08160,   0.00011,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70311,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70312,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70330,  70390,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'1 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'2 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78511,'1 ',   0.02283,   0.05361,   0.00487,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78512,'1 ',   0.02271,   0.05291,   0.00490,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81020,'2 ',   0.00204,   0.01913,   0.11407,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81520,'1 ',   0.00155,   0.01445,   0.08889,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520, -85020,'1 ',   0.00294,   0.02743,   0.16876,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  86220,'1 ',   0.00004,   0.00034,   0.00201,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71011,  81510,'1 ',   0.01306,   0.03455,   0.00332,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71012,  81510,'1 ',   0.01502,   0.03973,   0.00381,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71032,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033,  71034,'1 ',   0.52560,   0.52560,   0.00059,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033, -71090,'1 ',   0.12030,   0.14560,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034, -71035,'1 ',   0.46050,   0.46050,   0.00052,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034,  71080,'1 ',   0.26740,   0.19790,   0.00016,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71035, -71090,'1 ',   0.38850,   0.61700,   0.00060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71036,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71080,  71091,'1 ',   0.04180,   0.03360,   0.00002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71511,  90012,'1 ',   0.02403,   0.06239,   0.00622,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71512,  90012,'1 ',   0.01855,   0.04902,   0.00471,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71530,  71590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 72010,  81510,'1 ',   0.02769,   0.07300,   0.00705,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  81510,'2 ',   0.02651,   0.06989,   0.00675,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83011,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83012,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72511,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72512,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72530,  72590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73011,  76511,'1 ',   0.00479,   0.00462,   0.05310,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73012,  76512,'1 ',   0.00479,   0.00462,   0.05310,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -73032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'1 ',   0.00620,   0.00811,   0.00191,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'2 ',   0.00563,   0.00736,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -78030,'1 ',   0.01249,   0.01291,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -89030,'1 ',   0.01569,   0.01062,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -74730,'1 ',   0.00871,   0.00586,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -74730,'2 ',   0.00498,   0.00650,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -78030,'1 ',   0.01196,   0.01232,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -89030,'1 ',   0.01030,   0.01064,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011, -74511,'1 ',   0.03714,   0.08750,   0.00798,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011,  78511,'1 ',   0.01865,   0.04345,   0.00402,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012, -74511,'1 ',   0.03695,   0.08641,   0.00803,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012,  78512,'1 ',   0.01875,   0.04402,   0.00400,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030,  74090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'1 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'2 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  74512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511, -74512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76011,'1 ',   0.00118,   0.00363,   0.06079,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76012,'1 ',   0.00118,   0.00364,   0.06093,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82511,'1 ',   0.00532,   0.00448,   0.04420,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82512,'1 ',   0.00524,   0.00442,   0.04353,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  74513,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86311,'1 ',   0.01516,   0.04027,   0.07135,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86312,'1 ',   0.01770,   0.04614,   0.07049,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88011,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88012,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88511,'1 ',   0.00092,   0.00184,   0.02573,  117.00,  117.00,  117.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88512,'1 ',   0.00092,   0.00184,   0.02573,  117.00,  117.00,  117.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74513,  74514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'1 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'2 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -82020,'1 ',   0.00299,   0.02800,   0.17101,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  90020,'1 ',   0.00204,   0.01917,   0.11432,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74711, -76011,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74712, -76012,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730,  86030,'1 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730,  86030,'2 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 75010, -75011,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -75510,'1 ',   0.06086,   0.16057,   0.01549,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  83510,'1 ',   0.02433,   0.06431,   0.00618,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84511,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84512,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  85710,'1 ',   0.02370,   0.06914,   0.00665,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75030,  75090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'1 ',   0.16080,   0.40200,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'2 ',   0.19290,   0.48230,   0.00063,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75092,'1 ',   0.26990,   0.67140,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75093,'1 ',   0.12300,   0.30110,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75032, -75080,'1 ',   0.28310,   0.26010,   0.00112,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080, -75090,'1 ',   0.26330,   0.30730,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080,  75091,'1 ',   0.27660,   0.30150,   0.00029,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510, -75514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  81810,'1 ',   0.01077,   0.04817,   0.00513,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  83510,'1 ',   0.03853,   0.10139,   0.00983,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84411,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84412,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89311,'1 ',   0.01069,   0.02893,   0.01157,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89312,'1 ',   0.01073,   0.02908,   0.01263,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89510,'1 ',   0.01813,   0.05288,   0.01685,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75521,'1 ',   0.00000,   0.00003,   0.03980,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75522,'1 ',   0.00000,   0.00003,   0.03383,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75521, -85020,'1 ',   0.00586,   0.02451,   0.15119,  412.00,  412.00,  412.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75522, -85020,'1 ',   0.00586,   0.02451,   0.15119,  412.00,  412.00,  412.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75530,  75590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  81510,'1 ',   0.02933,   0.07667,   0.01292,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  90310,'1 ',   0.04482,   0.11909,   0.02184,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75830,  75890,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  76032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  86030,'1 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76031,  86030,'2 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'1 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'2 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76513, -80012,'1 ',   0.00440,   0.01101,   0.00755,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76514, -80011,'1 ',   0.00449,   0.01117,   0.00748,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76531,  76533,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76532, -76533,'1 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76532, -76533,'2 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'1 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'2 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90011,'3 ',   0.00478,   0.01360,   0.00142,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90310,'1 ',   0.02789,   0.07256,   0.01196,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77010,  90310,'2 ',   0.02937,   0.07549,   0.00768,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77030,  77090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  77512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  77512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  90310,'1 ',   0.00428,   0.01712,   0.00501,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  90310,'2 ',   0.09130,   0.02342,   0.00240,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  87510,'1 ',   0.04195,   0.12375,   0.01197,  186.00,  186.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  90310,'3 ',   0.00339,   0.01780,   0.01835,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77530,  77590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'1 ',   0.21790,   0.27230,   0.00032,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'2 ',   0.08390,   0.11990,   0.00147,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531,  77591,'1 ',   0.13820,   0.32860,   0.00250,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'1 ',   0.01780,   0.01200,   0.00400,   28.00,   28.00,   28.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'2 ',   0.01350,   0.01270,   0.00550,   31.30,   31.30,   31.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78530,  78590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79010,  87510,'1 ',   0.04401,   0.11337,   0.01148,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79010,  87510,'2 ',   0.04401,   0.11337,   0.01148,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79030, -79080,'1 ',   0.06514,   0.09471,   0.00007,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.31,  20,1.0000
 79030, -79081,'1 ',   0.16314,   0.23719,   0.00017,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.78,  20,1.0000
 79030,  79090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031,  79082,'1 ',   0.58150,   0.90520,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'1 ',   0.10780,   0.10780,   0.00012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'2 ',   0.28920,   0.29200,   0.00082,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79032, -79082,'1 ',   0.24480,   0.30610,   0.00035,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79082,  79091,'1 ',   0.02560,   0.06400,   0.00009,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80011, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80012, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80511, -81510,'1 ',   0.02726,   0.06833,   0.02722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80512, -81510,'1 ',   0.02726,   0.06834,   0.02732,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80531,  80532,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 80710,  87510,'1 ',   0.01058,   0.06565,   0.00630,  188.00,  188.00,  188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80710,  90310,'1 ',   0.02117,   0.13129,   0.01260,  188.00,  188.00,  188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730,  87595,'1 ',   0.04310,   0.10140,   0.00092,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730,  87597,'1 ',   0.03600,   0.09000,   0.00012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730, -87598,'1 ',   0.06336,   0.15840,   0.00020,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 80730, -87600,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 81010,  84011,'1 ',   0.00974,   0.02647,   0.01820,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81010,  84012,'1 ',   0.00864,   0.02630,   0.01795,   80.00,   80.00,   80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81020, -86220,'1 ',   0.00200,   0.01880,   0.11206,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  85710,'1 ',   0.03909,   0.13303,   0.01317,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'1 ',   0.00130,   0.01214,   0.07472,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'2 ',   0.00130,   0.01214,   0.07472,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520, -85020,'1 ',   0.00139,   0.01302,   0.08013,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89210,'1 ',   0.01057,   0.02205,   0.00020,   98.00,   98.00,   98.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89510,'1 ',   0.00818,   0.03674,   0.00394,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81830,  81832,'1 ',   0.04300,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 82011, -82012,'1 ',   0.00010,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 82020,  90020,'1 ',   0.00362,   0.03389,   0.20610,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83030,  83090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'1 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'2 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031,  83091,'1 ',   0.30340,   0.55790,   0.00049,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83530,  83590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'1 ',   0.34830,   0.35859,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'2 ',   0.41479,   0.41479,   0.00047,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531,  83592,'1 ',   0.10689,   0.26098,   0.00113,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83590,  83591,'1 ',   0.12350,   0.30680,   0.00065,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84011,  90011,'1 ',   0.04049,   0.10592,   0.01040,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84012,  90011,'1 ',   0.03393,   0.10022,   0.00870,   80.00,   80.00,   80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84030,  84090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84090,  84091,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84430,  84490,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84490,  84491,'1 ',   0.15370,   0.26340,   0.00235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84530,  84590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 85020,  90320,'1 ',   0.00117,   0.01098,   0.06543,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85020,  90320,'2 ',   0.00117,   0.01098,   0.06543,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85510, -87510,'1 ',   0.02777,   0.11322,   0.01460,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85530,  85590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85591,'1 ',   0.00909,   0.01469,   0.00103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'1 ',   0.05115,   0.12149,   0.00097,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'2 ',   0.05133,   0.12196,   0.00099,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590, -85593,'1 ',   0.04320,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 85590, -85593,'2 ',   0.04320,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 85730,  85790,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86511, -86512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 86511,  90012,'1 ',   0.03121,   0.08040,   0.00814,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86512,  90012,'1 ',   0.03121,   0.08040,   0.00814,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86530,  86590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 87510,  87511,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  89510,'1 ',   0.04636,   0.12265,   0.01177,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  89510,'2 ',   0.04715,   0.12469,   0.01197,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  90210,'1 ',   0.02532,   0.07345,   0.00708,  186.00,  186.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87530,  87590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87531, -87584,'1 ',   0.17080,   0.21180,   0.00025,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87532, -87580,'1 ',   0.13790,   0.13790,   0.00015,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87533, -87582,'1 ',   0.25380,   0.25380,   0.00028,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87534, -87583,'1 ',   0.02920,   0.03650,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535,  87581,'1 ',   0.01440,   0.02310,   0.00160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535,  87581,'2 ',   0.07430,   0.07430,   0.00008,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535, -87590,'1 ',   0.03100,   0.05000,   0.00351,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535, -87590,'2 ',   0.17340,   0.17340,   0.00048,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87580, -87590,'1 ',   0.09780,   0.24090,   0.00036,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87580,  87591,'1 ',   0.14400,   0.36000,   0.00048,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87581,  87593,'1 ',   0.14670,   0.32870,   0.00046,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87582, -87590,'1 ',   0.53870,   0.56430,   0.00096,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87582,  87594,'1 ',   0.04450,   0.05560,   0.00007,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87583,  87584,'1 ',   0.11130,   0.27830,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87583, -87590,'1 ',   0.07980,   0.19550,   0.00026,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87590,  87592,'1 ',   0.21140,   0.50990,   0.00291,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87590,  87596,'1 ',   0.19390,   0.46560,   0.00303,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89201,  89202,'1 ',   0.00030,   0.07930,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89231, -89232,'1 ',   0.00540,   0.02080,   0.14440,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89231, -89232,'2 ',   0.00540,   0.02080,   0.14440,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89530,  89590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531,  89535,'1 ',   0.26570,   0.26570,   0.00031,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531,  89582,'1 ',   0.26940,   0.33670,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531, -89590,'1 ',   0.62660,   0.68520,   0.00078,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89532, -89582,'1 ',   0.02080,   0.02610,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89533, -89580,'1 ',   0.36510,   0.37420,   0.00041,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89534, -89581,'1 ',   0.06920,   0.08620,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89535, -89590,'1 ',   0.26120,   0.30010,   0.00034,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89580,  89581,'1 ',   0.34270,   0.39540,   0.00077,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89580, -89590,'1 ',   0.30680,   0.30680,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89581,  89591,'1 ',   0.13130,   0.16430,   0.00019,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89582,  89583,'1 ',   0.09930,   0.24780,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89583,  89592,'1 ',   0.00210,   0.00330,   0.00024,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89583,  89593,'1 ',   0.00750,   0.01210,   0.00085,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90012,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90511,'1 ',   0.01290,   0.04244,   0.00452,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90512,'1 ',   0.01290,   0.04244,   0.00452,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90012,  90013,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90013,  90014,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90020, -90320,'1 ',   0.00116,   0.01085,   0.06470,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90020,  90320,'2 ',   0.00116,   0.01085,   0.06470,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90210, -90310,'1 ',   0.02502,   0.07999,   0.02432,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90230, -90231,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90232,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90233,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90234,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90235,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  2561,    10,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97139,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     10, 1.03470, 0.72000, 1.06000, 1.02000,  12, 0, 0.00000, 0.00000
1.00000,   0.000
  3781,    10,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MCDERMOT    ',1,   2,1.0000
   0.00663,   0.29198,  9999.00
0.97737,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     10, 1.03470, 0.71790, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2561,    11,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97139,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     11, 1.03470, 0.72000, 1.06000, 1.02000,  12, 3, 0.00000, 0.00000
1.00000,   0.000
  3781,    11,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MCDERMOT    ',1,   2,1.0000
   0.00663,   0.29198,  9999.00
0.97737,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     11, 1.03470, 0.71790, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3861,    13,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.01149,   0.32091,  9999.00
0.97512,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     13, 1.03500, 0.68670, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  4651,    13,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RINGSEND    ',1,   2,1.0000
   0.00810,   0.30580,  9999.00
0.97601,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     13, 1.01900, 0.68310, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2551,    14,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FRANCISS    ',1,   2,1.0000
   0.00657,   0.30124,  9999.00
0.95201,   0.000,   0.000,  9999.00,  9999.00,    50.00, 1,     14, 1.01900, 0.68310, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3081,    14,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.01099,   0.27769,  9999.00
0.95213,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     14, 1.02070, 0.68560, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3081,    15,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.01099,   0.27769,  9999.00
0.97606,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     15, 1.02070, 0.68560, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3871,    15,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.01099,   0.22200,  9999.00
0.97606,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     15, 1.02070, 0.68560, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   2,1.0000
   0.00700,   0.36700,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  10204, 1.03400, 0.72000, 1.06000, 1.02000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10205,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.97852,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  10205, 1.03400, 0.71180, 1.06000, 1.02000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.00826,   0.33270,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10271, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10272,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.00826,   0.37520,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10272, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10273,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.01000,   0.31710,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10273, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10274,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.01410,   0.32450,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10274, 1.14500, 0.82860, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1041, 10401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADAST    ',1,   3,1.0000
   0.01410,   0.64000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  10401, 1.04100, 0.72100, 1.02000, 0.98000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1042, 10471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA1     ',1,   3,1.0000
   0.00060,   0.04700,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,   310.00, 1,  10471, 1.15900, 0.86810, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1052, 10472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA2     ',1,   3,1.0000
   0.00200,   0.12270,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10472, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1052, 10473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   3,1.0000
   0.00200,   0.12300,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10473, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1061, 10602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARIGNA      ',1,   2,1.0000
   0.00000,   0.70000,  9999.00
0.93548,   0.000,   0.000,  9999.00,  9999.00,    15.00, 1,  10602, 1.04000, 0.84000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1061, 10604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARIGNA      ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  10604, 1.03400, 0.72000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1062, 10474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA4     ',1,   3,1.0000
   0.00200,   0.12400,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10474, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1072,  1041, 10421,'2 ',1,1,1,   0.00000,   0.00000,2,'AD_2101     ',1,   1,1.0000
