0,   100.00          / PSS/E-30.3    MON, NOV 18 2013  18:10
AITYTFS Summer Night Valley 2019

    10,'F_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.03583, -12.2103,   2
    11,'FMN LOOP    ',  38.0000,1,     0.000,     0.000,   2,   1,1.03444, -11.4838,   2
    12,'BEDFORD     ',  38.0000,1,     0.000,     0.000,   1,   1,1.02696, -11.8240,   2
    13,'M_R         ',  38.0000,1,     0.000,     0.000,   1,   1,1.02986, -11.7412,   2
    14,'F_I         ',  38.0000,1,     0.000,     0.000,   2,   1,1.04754, -12.5186,   2
    15,'I_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.02357, -12.1879,   2
  1021,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00038,  -6.7843,   1
  1041,'AGHADA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99984,  -6.4679,   1
  1042,'AGHADA      ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000,  -5.7478,   1
  1052,'AGHADA_B    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99580,  -5.4253,   1
  1061,'ARIGNA      ', 110.0000,1,     0.000,     0.000,   9,   1,0.99901,  -5.1824,   2
  1062,'AGH_AT14    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000,  -5.7478,   1
  1071,'AGANNYGA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00229,  -4.7759,   1
  1072,'AGHT2102    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000,  -5.7514,   1
  1081,'AHANE       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00215,  -6.7082,   2
  1091,'ADAMSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99403, -12.3284,   2
  1101,'ANNER       ', 110.0000,1,     0.000,     0.000,   5,   1,0.99669,  -7.6909,   5
  1121,'ARKLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.00768,  -8.8104,   1
  1122,'ARKLOW      ', 220.0000,1,     0.000,     0.000,   6,   1,1.00344,  -8.7326,   1
  1131,'ATHEA       ', 110.0000,1,     0.000,     0.000,   7,   1,0.99988,  -2.5124,   4
  1141,'ATHLONE     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99704,  -6.1016,   1
  1151,'ATHEA-2     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99988,  -2.5124,   1
  1161,'AUGHINIS    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00000,  -5.5143,   1
  1181,'ARVA        ', 110.0000,1,     0.000,     0.000,  10,   1,0.99587,  -7.7552,   1
  1201,'ARTANE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.01581, -10.5486,   2
  1211,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00089,  -2.7678,   1
  1212,'BALLYVOU    ', 220.0000,1,     0.000,     0.000,   3,   1,1.01061,  -3.8207,   1
  1221,'ATHY        ', 110.0000,1,     0.000,     0.000,   8,   1,1.01871,  -9.1085,   1
  1231,'BALLYWAT    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00834,  -7.6638,   4
  1251,'BOOLTIAG    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00919,  -5.9859,   2
  1271,'BALTRASN    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00423, -10.3959,   1
  1281,'BALLYLIC    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,  -5.2081,   2
  1301,'BALLYBEG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00424,  -9.2748,   1
  1311,'CORDAL      ', 110.0000,1,     0.000,     0.000,   3,   1,1.01999,  -2.8833,   1
  1321,'BLAKE       ', 110.0000,1,     0.000,     0.000,   8,   1,1.00098,  -9.6486,   2
  1341,'BINBANE     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99454,  -3.2017,   2
  1351,'BARODA      ', 110.0000,1,     0.000,     0.000,   8,   1,0.99832,  -9.5946,   1
  1361,'BALLYDIN    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99936,  -7.9510,   1
  1381,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99786,  -6.6151,   1
  1391,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99505,  -6.6985,   1
  1401,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01294,  -4.9457,   1
  1421,'BLACKROC    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00110, -10.5701,   2
  1431,'BALLYRAG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01377,  -9.3143,   1
  1441,'BANDON      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99037,  -6.5939,   1
  1451,'CLOGHRAN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00201, -10.7472,   1
  1461,'BARRYMOR    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99881,  -6.5622,   2
  1471,'BELCAMP     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01759, -10.8399,   2
  1472,'BELCAMP     ', 220.0000,1,     0.000,     0.000,   1,   1,1.01370,  -9.6437,   2
  1481,'BUTLERST    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00354,  -8.6362,   1
  1492,'BALLAKEL    ', 220.0000,1,     0.000,     0.000,  10,   1,1.01208,  -8.6304,   1
  1501,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99020,  -6.6039,   5
  1511,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00000,  -2.1908,   1
  1541,'BANOGE      ', 110.0000,1,     0.000,     0.000,   6,   1,1.00675,  -8.4117,   1
  1551,'BOGGERAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,  -1.4755,   1
  1571,'ARDNAGAP    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99099,  -2.8090,   2
  1581,'CABRA       ', 110.0000,1,     0.000,     0.000,   1,   1,1.01569, -10.5629,   2
  1601,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00096,  -5.9987,   1
  1602,'CLASHAVO    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00673,  -4.3086,   1
  1611,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00234,  -6.2073,   1
  1621,'COOLROE     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99755,  -6.6709,   1
  1631,'CORDERRY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00155,  -4.5566,   1
  1641,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01639,  -5.9519,   1
  1642,'CASHLA      ', 220.0000,1,     0.000,     0.000,   9,   1,1.02144,  -6.1396,   1
  1651,'CLAHANE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.00714,  -5.8477,   1
  1661,'CASTLEBA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03000,  -5.6751,   1
  1681,'CARRIGAD    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99905,  -6.2066,   1
  1691,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00121, -10.5222,   1
  1701,'CATH_FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99780,  -3.4044,   1
  1711,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01733, -10.8862,   1
  1721,'CAHIR       ', 110.0000,1,     0.000,     0.000,   5,   1,0.99904,  -6.8347,   1
  1731,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01733, -10.8862,   1
  1741,'CARRICKM    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00096, -10.5012,   1
  1742,'CARRICKM    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00022,  -9.2176,   1
  1761,'CLIFF       ', 110.0000,1,     0.000,     0.000,   9,   1,0.99782,  -3.4047,   1
  1781,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99962,  -5.5350,   5
  1791,'BRACKLON    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00193,  -9.0434,   1
  1801,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99993,  -9.8427,   2
  1821,'CLOON       ', 110.0000,1,     0.000,     0.000,   9,   1,1.01495,  -5.9176,   1
  1831,'SCREEB      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01489,  -6.1493,   2
  1841,'CRANE       ', 110.0000,1,     0.000,     0.000,   6,   1,1.00723,  -7.8821,   1
  1851,'CHERRYWO    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99927, -10.6043,   1
  1861,'CARICKON    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99995,  -6.1836,   1
  1871,'COLLEGE     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00383, -10.5881,   1
  1881,'CHARLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99673,  -7.0430,   1
  1891,'CAULSTOW    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00291, -10.2667,   1
  1901,'CARLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.02383,  -9.2744,   1
  1911,'CUILLEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99708,  -6.1026,   1
  1921,'COW CROS    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99824,  -6.6419,   1
  1931,'CUNGHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00143,  -4.1812,   4
  1941,'CUSHALIN    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00000,  -6.9684,   1
  1951,'CARROWBE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02863,  -6.0375,   1
  1961,'CASTLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99830,  -6.7119,   1
  1971,'COOMAGEA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00000,  -1.2344,   4
  1981,'CORRACL     ', 110.0000,1,     0.000,     0.000,   9,  19,0.98905,  -6.7423,   1
  1991,'CASTLEDO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00587,  -7.6068,   1
  2001,'CULLENAG    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00375,  -8.3965,   1
  2002,'CULLENAG    ', 220.0000,1,     0.000,     0.000,   5,   1,1.00517,  -7.9479,   1
  2011,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99905,  -6.2066,   1
  2021,'CITY WES    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99196, -12.6098,   2
  2041,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00411, -10.5335,   1
  2042,'CORDUFF     ', 220.0000,1,     0.000,     0.000,   2,   1,1.01136,  -9.5050,   1
  2051,'BLACKPOO    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99707,  -6.8689,   1
  2052,'CORDUFFB    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01136,  -9.5050,   1
  2081,'DUNKETTL    ', 110.0000,4,     0.000,     0.000,   3,   1,1.00000,   0.0000,   5
  2090,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00601,  -4.3761,   1
  2091,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01663,  -5.9794,   1
  2101,'DUNDALK     ', 110.0000,1,     0.000,     0.000,  10,   1,1.01653,  -9.4109,   2
  2111,'UGOOL       ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000,  -3.6297,   1
  2121,'DRUMLINE    ', 110.0000,1,     0.000,     0.000,   4,   1,0.99983,  -6.6891,   1
  2131,'DROMADA     ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,  -2.4139,   1
  2141,'DUNGARVA    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00152,  -8.1489,   1
  2161,'DOON        ', 110.0000,1,     0.000,     0.000,   5,   1,0.99745,  -7.6579,   1
  2181,'DRYBRIDG    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00529, -10.1102,   1
  2202,'DUNSTOWN    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00872,  -9.7538,   1
  2204,'DUNSTOWN    ', 380.0000,1,     0.000,     0.000,   2,   1,1.02051,  -8.2976,   1
  2221,'DUNMANWA    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99528,  -5.8907,   1
  2231,'DERRYBRI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00284,  -4.3237,   2
  2241,'DALLOW      ', 110.0000,1,     0.000,     0.000,   5,   1,1.00051,  -6.2881,   2
  2251,'DARDISTO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01739, -10.8858,   2
  2261,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99803,  -9.0482,   1
  2281,'DALTON      ', 110.0000,1,     0.000,     0.000,   9,   1,1.02698,  -5.5476,   1
  2301,'DUNFIRTH    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00092,  -9.9005,   2
  2321,'DRUMKEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00437,  -1.3797,   1
  2361,'ENNIS       ', 110.0000,1,     0.000,     0.000,   4,   1,1.00249,  -6.2719,   1
  2391,'KILL HIL    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00080,  -5.8472,   1
  2401,'MOUNTLUC    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00000,  -7.0855,   1
  2411,'KNOCKMUL    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00434,  -8.7130,   1
  2481,'FASS EAS    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99809,  -9.8837,   2
  2491,'FASS WES    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99816,  -9.8790,   2
  2521,'FLAGFORD    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00022,  -6.1799,   1
  2522,'FLAGFORD    ', 220.0000,1,     0.000,     0.000,   9,   1,1.01320,  -6.4358,   1
  2541,'FRN ST A    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00642, -10.0526,   2
  2551,'FRN ST B    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00701, -11.0657,   2
  2561,'FIN_URBA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.01587, -10.4863,   2
  2562,'FINGLAS     ', 220.0000,1,     0.000,     0.000,   2,   1,1.01191,  -9.5092,   1
  2563,'FINGLAS2    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01191,  -9.5092,   1
  2571,'FIN_RURA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.01727, -10.7957,   2
  2581,'KILDONAN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00321, -10.6628,   2
  2671,'GARVAGH     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00100,  -4.2981,   4
  2681,'GILRA       ', 110.0000,1,     0.000,     0.000,   9,   1,0.99726,  -6.3670,   2
  2701,'GLASMORE    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01488, -11.2799,   2
  2721,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00055, -10.1932,   2
  2731,'GLANLEE     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99983,  -1.2119,   4
  2741,'GREAT IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00561,  -8.5992,   1
  2742,'GREAT IS    ', 220.0000,1,     0.000,     0.000,   6,   1,1.00613,  -8.2762,   1
  2761,'GRANGE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.01727, -10.8939,   2
  2771,'GARROW      ', 110.0000,1,     0.000,     0.000,   7,   1,1.00000,  -1.9937,   7
  2780,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01543,  -5.8048,   1
  2781,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01543,  -5.8048,   1
  2801,'GOLAGH      ', 110.0000,1,     0.000,     0.000,   9,   1,0.99896,  -2.1221,   4
  2821,'GORTAWEE    ', 110.0000,1,     0.000,     0.000,   9,   1,0.98760,  -7.2816,   1
  2841,'GORMAN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.00435,  -9.9446,   1
  2842,'GORMAN      ', 220.0000,1,     0.000,     0.000,  10,   1,1.00906,  -9.3813,   1
  2852,'GLANAGOW    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99536,  -5.4000,   1
  2861,'GRANGE C    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99416, -12.3170,   2
  2870,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99967,  -2.2589,   1
  2871,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99967,  -2.2589,   1
  2881,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99701,  -6.8315,   2
  2941,'HAROLDS     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00651, -10.0404,   2
  2951,'HEUSTON     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00709, -11.0567,   2
  2962,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01143,  -9.4585,   4
  2972,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01147,  -9.5057,   4
  2981,'HARTNETT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99888,  -6.1743,   2
  3061,'INISCARR    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99779,  -6.6038,   1
  3081,'INCH_CIT    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00710, -11.0347,   2
  3082,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00622,  -9.8759,   1
  3091,'INCH_COU    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99682, -12.1735,   2
  3101,'IKERRIN     ', 110.0000,1,     0.000,     0.000,   5,   1,0.99938,  -5.5316,   2
  3122,'IRISHTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00160,  -9.2164,   1
  3190,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00623,  -6.1332,   1
  3191,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00304,  -3.2051,   1
  3192,'NORTH KE    ', 220.0000,1,     0.000,     0.000,   7,   1,1.02030,  -4.8337,   1
  3194,'NORTH KE    ', 380.0000,1,     0.000,     0.000,   7,   1,1.02365,  -5.2023,   1
  3200,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00093,  -5.7875,   1
  3201,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99948,  -6.6249,   1
  3202,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00093,  -5.7875,   1
  3203,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00093,  -5.7875,   1
  3209,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99948,  -6.6249,   1
  3211,'KNOCKAVA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00235,  -4.3967,   1
  3221,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99708,  -6.8681,   1
  3241,'KILTEEL     ', 110.0000,1,     0.000,     0.000,   8,   1,0.99728, -10.0630,   2
  3251,'REAMORE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.00691,  -5.7222,   1
  3261,'KILKENNY    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01487,  -9.4452,   1
  3281,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00217,  -6.7026,   1
  3282,'KILLONAN    ', 220.0000,1,     0.000,     0.000,   7,   1,1.00951,  -6.3383,   1
  3301,'KNOCKERA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00271,  -6.3428,   1
  3321,'KNOCKUMB    ', 110.0000,1,     0.000,     0.000,  10,   1,0.99877, -10.2165,   5
  3330,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.01882,  -3.3624,   1
  3331,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.01882,  -3.3624,   1
  3332,'BALLYNAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.01442,  -3.8483,   1
  3341,'KELLIS      ', 110.0000,1,     0.000,     0.000,   6,   1,1.02508,  -9.3047,   1
  3342,'KELLIS      ', 220.0000,1,     0.000,     0.000,   6,   1,1.00415,  -9.1329,   1
  3361,'KILTOY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00395,  -1.5578,   5
  3381,'KINNEGAD    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99816,  -9.2316,   1
  3391,'KNOCKACU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02391,  -3.2053,   1
  3401,'KILLOTER    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00377,  -8.6442,   1
  3421,'KILMORE     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01732, -10.8858,   2
  3431,'KILMAHUD    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99387, -12.3360,   1
  3461,'KILPADDO    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00814,  -6.3330,   1
  3462,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.02338,  -5.6063,   1
  3472,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.02338,  -5.6063,   1
  3501,'LANESBOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000,  -5.3527,   1
  3521,'LOUTHA      ', 110.0000,1,     0.000,     0.000,  10,   1,1.02134,  -9.1670,   1
  3522,'LOUTH       ', 220.0000,1,     0.000,     0.000,  10,   1,1.01207,  -8.6303,   1
  3541,'LIMERICK    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99954,  -6.8057,   1
  3551,'LAOIS       ', 110.0000,1,     0.000,     0.000,   8,   1,1.01485,  -8.8270,   1
  3554,'LAOIS       ', 380.0000,1,     0.000,     0.000,   8,   1,1.02433,  -7.6961,   1
  3561,'LISDRUM     ', 110.0000,1,     0.000,     0.000,  10,   1,1.00473,  -8.8141,   1
  3581,'LETRKENY    ', 110.0000,1,     0.000,     0.000,   9,  19,1.00394,  -1.5575,   1
  3601,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99670,  -6.9036,   2
  3611,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99675,  -6.8997,   2
  3621,'LISHEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.00000,  -5.2874,   5
  3641,'LODGEWOO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00632,  -7.6878,   1
  3642,'LODGEWOO    ', 220.0000,1,     0.000,     0.000,   6,   1,1.00614,  -8.3442,   1
  3651,'CRORY       ', 110.0000,1,     0.000,     0.000,   5,   1,1.00632,  -7.6878,   1
  3751,'MISERY H    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00654, -10.0238,   2
  3761,'MACETOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00287, -10.6743,   1
  3781,'MCDERMOT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01569, -10.5642,   2
  3801,'MIDLETON    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99862,  -6.6827,   1
  3821,'MEATH HI    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01169,  -9.3977,   2
  3841,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00112, -10.1467,   1
  3842,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00694, -10.0474,   1
  3851,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00461, -10.4007,   1
  3852,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00674,  -9.5640,   1
  3861,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00675,  -9.9955,   2
  3871,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00644, -11.0953,   2
  3881,'MACROOM     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99917,  -6.1560,   1
  3901,'MONETEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99824,  -6.6826,   1
  3934,'MNYPG1      ', 380.0000,1,     0.000,     6.000,   4,   1,1.02389,  -5.2791,   1
  3941,'MONEYPOI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01799,  -6.2081,   1
  3942,'MONEYPOI    ', 220.0000,1,     0.000,     0.000,   4,   1,1.02497,  -5.6377,   1
  3944,'MNYPG3      ', 380.0000,1,     0.000,     6.000,   4,   1,1.02389,  -5.2791,   1
  3954,'MNYPG2      ', 380.0000,1,     0.000,     6.000,   4,   1,1.02389,  -5.2791,   1
  3961,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99680,  -6.8955,   1
  3981,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99810,  -6.6918,   5
  3991,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99810,  -6.6914,   5
  4001,'MULLINGA    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99668,  -8.7405,   1
  4021,'MALLOW      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99530,  -7.1748,   1
  4041,'MOY         ', 110.0000,1,     0.000,     0.000,   9,   1,1.00371,  -4.2743,   1
  4061,'MULLAGHA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01705,  -9.3987,   2
  4071,'MEENTYCA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00602,  -1.1235,   4
  4081,'MONREAD     ', 110.0000,1,     0.000,     0.000,   8,   1,0.99777,  -9.8888,   1
  4091,'MULREAVY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000,  -2.0580,   1
  4101,'NEWBURY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01722, -10.8967,   2
  4111,'BANCROFT    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99869,  -9.8418,   2
  4201,'NEWBRIDG    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99987,  -9.2691,   1
  4211,'NORTH QU    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00681,  -9.9784,   2
  4221,'NAVAN       ', 110.0000,1,     0.000,     0.000,  10,   1,1.00274,  -9.9860,   1
  4242,'NORTH WA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01209,  -9.4855,   1
  4251,'NORE        ', 110.0000,1,     0.000,     0.000,   6,   1,1.01497,  -9.4479,   1
  4261,'NENAGH      ', 110.0000,1,     0.000,     0.000,   7,   1,0.99436,  -6.8450,   2
  4281,'NANGOR      ', 110.0000,1,     0.000,     0.000,   1,   1,0.99409, -12.3228,   2
  4341,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99817,  -6.6470,   5
  4351,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99824,  -6.6420,   5
  4361,'OUGHTRAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00339,  -6.2804,   2
  4371,'GLENREE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000,  -3.7804,   1
  4382,'OLDSTREE    ', 220.0000,1,     0.000,     0.000,   4,   1,1.02558,  -6.5370,   1
  4384,'OLDSTREE    ', 380.0000,1,     0.000,     0.000,   4,   1,1.02823,  -6.7301,   1
  4401,'POPPINTR    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01728, -10.8453,   2
  4441,'POLLAPHU    ', 110.0000,1,     0.000,     0.000,   6,   1,1.02326,  -9.4618,   1
  4461,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00688,  -9.9727,   2
  4462,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.01154,  -9.4690,   1
  4471,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00688,  -9.9727,   2
  4472,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.00714,  -9.9686,   1
  4481,'PORTLAOI    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00919,  -8.4561,   1
  4491,'PELLETST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01573, -10.5408,   2
  4501,'PLATIN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.00286, -10.2598,   1
  4511,'POTTERY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00109, -10.5342,   2
  4522,'PROSPECT    ', 220.0000,1,     0.000,     0.000,   7,   1,1.02472,  -5.6559,   1
  4611,'RALAPPAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00618,  -6.5130,   1
  4621,'RYEBROOK    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99613, -11.1085,   1
  4651,'RINGSEND    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00682,  -9.9725,   2
  4681,'RATHKEAL    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99918,  -6.5334,   1
  4701,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99825,  -5.4340,   2
  4711,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99825,  -5.4340,   1
  4721,'RAFFEEN     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99811,  -6.5915,   1
  4722,'RAFFEEN     ', 220.0000,1,     0.000,     0.000,   3,   1,0.99838,  -5.6504,   1
  4731,'RAFFEENB    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99572,  -6.6482,   1
  4741,'RINAWADE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00313, -10.3599,   1
  4761,'RINGASKI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99568,  -6.6522,   2
  4781,'RATRUSSA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00000,  -7.3664,   1
  4901,'SHELTON     ', 110.0000,1,     0.000,     0.000,   6,   1,1.00755,  -8.8190,   5
  4911,'SUIR        ', 110.0000,1,     0.000,     0.000,   5,   1,0.99914,  -6.8362,   4
  4941,'SHANNONB    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00000,  -5.8060,   1
  4942,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.00894,  -6.9950,   1
  4943,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.00894,  -6.9950,   1
  4951,'SALTHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01602,  -5.8725,   2
  4961,'SHANKILL    ', 110.0000,1,     0.000,     0.000,  10,   1,0.99706,  -7.8854,   1
  4981,'SLIGO       ', 110.0000,1,     0.000,     0.000,   9,   1,1.00183,  -4.8456,   1
  4991,'SORNE HI    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00064,   0.5003,   2
  5001,'SOMERSET    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00337,  -5.9480,   2
  5022,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01158,  -9.4672,   1
  5031,'STEPHENS    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01670, -11.2120,   2
  5041,'SRANANAG    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00212,  -4.7734,   1
  5042,'SRANANAG    ', 220.0000,1,     0.000,     0.000,   9,   1,1.01018,  -5.7136,   1
  5051,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00025,  -5.4879,   4
  5061,'STRATFOR    ', 110.0000,1,     0.000,     0.000,   6,   1,1.02280,  -9.4732,   2
  5071,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00025,  -5.4879,   4
  5091,'SINGLAND    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00132,  -6.7509,   1
  5122,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00164,  -9.1886,   1
  5131,'TANEY       ', 110.0000,1,     0.000,     0.000,   1,   1,1.00131, -10.5371,   2
  5141,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.02367,  -5.6143,   1
  5142,'TARBERT     ', 220.0000,1,     0.000,     0.000,   7,   1,1.02367,  -5.6143,   1
  5172,'TYNAGH      ', 220.0000,1,     0.000,     0.000,   4,   1,1.02442,  -6.4369,   1
  5181,'TRABEG      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99673,  -6.8900,   1
  5191,'TIEVEBRA    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99629,  -2.7337,   1
  5202,'TURLOUGH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00381, -11.6119,   1
  5221,'TULLABRA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01598,  -6.0931,   2
  5222,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00164,  -9.1886,   1
  5231,'TRINITY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00646, -10.0379,   2
  5241,'TAWNAGHM    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00375,  -4.2753,   2
  5251,'TAWN_B      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00375,  -4.2753,   2
  5261,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00551,  -6.0670,   1
  5271,'CAUTEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.00013,  -6.0350,   1
  5281,'TRALEE      ', 110.0000,1,     0.000,     0.000,   7,   1,1.00620,  -5.9156,   1
  5301,'THURLES     ', 110.0000,1,     0.000,     0.000,   5,   1,0.99918,  -5.5543,   1
  5321,'THORNSBE    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99863,  -8.1729,   2
  5341,'TONROE      ', 110.0000,1,     0.000,     0.000,   9,   1,0.99268,  -6.2085,   2
  5361,'TRILLICK    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00083,   0.3107,   2
  5381,'TIPPERAR    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99886,  -6.4447,   1
  5441,'WATERFOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00411,  -8.6245,   1
  5462,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01005,  -9.2282,   1
  5464,'WOODLAND    ', 380.0000,1,     0.000,     0.000,   2,   1,1.02017,  -8.5919,   1
  5481,'WHITEGAT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99937,  -6.5269,   1
  5501,'WEXFORD     ', 110.0000,1,     0.000,     0.000,   6,   1,1.00546,  -8.1613,   1
  5521,'WOLFE TO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01562, -10.5696,   2
 10204,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04192,  -7.6669,   2
 10205,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04321,  -8.0739,   2
 10210,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00038,  -6.7843,   1
 10212,'KNOCKAST    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01687,  -7.1700,   1
 10213,'MIENVEE     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01664,  -8.4035,   1
 10261,'ARDNA_CA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00038,  -6.7843,   1
 10271,'ARDNG1      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00038,  -6.7843,   3
 10272,'ARDNG2      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00038,  -6.7843,   3
 10273,'ARDNG3      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00038,  -6.7843,   3
 10274,'ARDNG4      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00038,  -6.7843,   3
 10275,'KNOCKAST    ',   0.6900,2,     0.000,     0.000,   4,   1,1.01728,  -7.3113,   1
 10276,'MIENVEE     ',   0.6900,2,     0.000,     0.000,   4,   1,1.01701,  -8.7902,   1
 10401,'AGHADA      ',  10.0000,1,     0.000,     0.000,   3,   1,0.99984,  -6.4679,   3
 10421,'AGHADA      ',  10.5000,1,     0.000,     0.000,   3,   1,0.99996,  -6.3956,   1
 10470,'AGH_CCGT    ',  21.0000,2,     0.000,     0.000,   3,   1,1.01193,  -6.8585,   1
 10471,'AGH_G1      ',  20.0000,2,     0.000,     0.000,   3,   1,1.00000,  -5.7478,   3
 10472,'AGH_G11     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99580,  -5.4253,   3
 10473,'AGH_G12     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99580,  -5.4253,   3
 10474,'AGH_G14     ',  10.5000,2,     0.000,     0.000,   3,   1,1.00000,  -5.7478,   3
 10602,'ARIGNA      ',  20.0000,1,     0.000,     0.000,   9,   1,1.02376,  -5.4216,   2
 10604,'ARIGNA      ',  38.0000,1,     0.000,     0.000,   9,   1,0.99901,  -6.1824,   1
 10619,'ARIGNA_T    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99907,  -5.1837,   1
 10671,'CORRIEM     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00401,  -5.5473,   1
 10672,'KILRONAN    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00756,  -5.6964,   1
 10673,'SPIONKO     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00422,  -5.5483,   1
 10674,'SELTANAV    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00471,  -5.3569,   1
 10801,'AHANE       ',  11.0000,1,     0.000,     0.000,   7,   1,1.02638,  -6.8757,   2
 10901,'ADAMSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03963, -15.5199,   2
 11201,'ARKLOW      ',  10.0000,1,     0.000,     0.000,   6,   1,1.03752,  -9.3466,   1
 11202,'ARKLOW B    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01585,  -8.6367,   1
 11204,'ARKLOW      ',  38.0000,2,     0.000,     0.000,   6,   1,1.02829,  -9.3168,   2
 11214,'ARKLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.05289,  -7.9161,   1
 11221,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.00739,  -8.8040,   1
 11222,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.00880,  -8.8077,   1
 11224,'RAHEENLE    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06092,  -6.6975,   1
 11234,'KILMAGIG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03438,  -9.6409,   1
 11242,'RAHEEN 2    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06152,  -6.4623,   1
 11244,'BALLYCUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03724,  -9.7089,   1
 11252,'RATHDRUM    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01648, -10.6883,   1
 11254,'RATHDRUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03528,  -9.6883,   1
 11271,'ARKLOWB     ',   3.3000,2,     0.000,     0.000,   6,   1,1.01620,  -8.5876,   1
 11302,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,0.98380,  -1.9148,   4
 11312,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,1.05753,  -2.8999,   1
 11370,'ATHEA_2     ',   0.6900,2,     0.000,     0.000,   7,   1,0.97763,  -2.0609,   1
 11371,'ATHEA       ',   0.6900,2,     0.000,     0.000,   7,   1,0.97371,  -2.0083,   4
 11374,'KNOCKNA_    ',   0.6900,2,     0.000,     0.000,   7,   1,0.97207,  -1.5983,   1
 11375,'CAHERLEV    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04775,  -2.8772,   1
 11404,'ATHLONE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02292,  -7.8078,   2
 11461,'ATH_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99704,  -6.1016,   1
 12001,'ARTANE      ',  10.0000,1,     0.000,     0.000,   1,   1,1.04532, -11.1139,   2
 12111,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00089,  -2.7678,   1
 12121,'BALLYVOU    ',  10.5000,1,     0.000,     0.000,   3,   1,1.00209,  -3.1812,   1
 12201,'ATHY        ',  10.0000,1,     0.000,     0.000,   8,   1,1.02734, -10.0670,   2
 12302,'BALLYWAT    ',  20.0000,1,     0.000,     0.000,   6,   1,0.99016,  -5.8141,   4
 12370,'BALLYWAT    ',   0.4000,1,     0.000,     0.000,   6,   1,0.99016,  -5.8141,   1
 12371,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,0.97885,  -4.8828,   4
 12372,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,0.99212,  -4.8642,   4
 12502,'BOOLTIAG    ',  20.0000,1,     0.000,     0.000,   4,   1,0.99574,  -4.1719,   4
 12571,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.99613,  -3.4338,   4
 12572,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.97954,  -4.2701,   1
 12573,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.97880,  -4.2260,   1
 12702,'BALTRASN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.02772, -11.4106,   2
 12802,'GLANTA C    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00061,  -2.1340,   1
 12804,'BALLYLIC    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04244,  -4.0042,   2
 12812,'BALLYLIC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00506,  -3.2674,   1
 12814,'GLANTA C    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04850,  -3.1484,   1
 12871,'BANTRYB     ',   0.4000,2,     0.000,     0.000,   3,   1,0.99826,  -4.4275,   1
 12872,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,0.99628,  -2.2274,   1
 12873,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.00248,  -2.2496,   1
 12874,'KEALKIL     ',   0.6900,2,     0.000,     0.000,   3,   1,1.00542,  -3.2987,   1
 12881,'BANT BAY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00210,  -4.4104,   1
 13001,'BALLYBEG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.03555,  -9.6267,   2
 13011,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.03555,  -9.6267,   1
 13021,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.03555,  -9.6267,   1
 13102,'SCARTAGL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01841,  -0.6009,   1
 13104,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.08674,  -1.1085,   1
 13112,'COOLEGRE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01450,  -1.3921,   1
 13114,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.08851,  -1.1138,   1
 13122,'FOILADAU    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01444,  -1.6659,   1
 13124,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,0.99915,  -3.8834,   1
 13132,'CORDAL      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01271,  -1.8843,   1
 13134,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.09264,  -0.5268,   1
 13142,'GLENTA      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01274,  -1.4060,   1
 13170,'SCARTAGL    ',   0.4000,2,     0.000,     0.000,   3,   1,1.02027,   0.2549,   1
 13171,'COOLEGRE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.01483,  -1.1866,   1
 13172,'SCARTAGL    ',   0.6900,1,     0.000,     0.000,   3,   1,1.01841,  -1.6009,   1
 13173,'COOLEGRA    ',   0.6900,2,     0.000,     0.000,   3,   1,1.01483,  -1.7166,   1
 13174,'CORDAL      ',   0.4000,2,     0.000,     0.000,   3,   1,1.01451,  -2.0206,   1
 13175,'FOILADAU    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01638,  -1.7533,   1
 13176,'GLENTA      ',   1.0000,2,     0.000,     0.000,   3,   1,1.01423,  -0.8516,   1
 13204,'BLAKE       ',  38.0000,1,     0.000,     0.000,   8,   1,1.04376, -10.3106,   2
 13219,'BLAKE T     ', 110.0000,1,     0.000,     0.000,   8,   1,1.00100,  -9.6457,   1
 13402,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00998,  -4.5469,   1
 13404,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05596,  -5.0542,   2
 13412,'BURTONPO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00579,  -5.7849,   1
 13414,'KILLIN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00658,  -4.7082,   1
 13415,'LOUGHDER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00866,  -4.3018,   1
 13416,'MEENACHU    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00544,  -3.4120,   1
 13417,'KILLYBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00309,  -4.1382,   1
 13422,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05596,  -6.0542,   1
 13424,'KILLYBEG    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06545,  -4.1842,   1
 13432,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00748,  -4.4081,   1
 13434,'GLENTIES    ',  38.0000,2,     0.000,     0.000,   9,   1,1.05869,  -4.8536,   1
 13442,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99868,  -3.4619,   1
 13444,'CORK-KIL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05682,  -4.9290,   1
 13454,'CORKERMO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05772,  -4.7638,   1
 13464,'LOUGHDER    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05883,  -4.8584,   1
 13471,'BURTONPO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00617,  -5.9442,   1
 13472,'SHANAGH_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01178,  -4.6890,   1
 13473,'CORKERMO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00770,  -4.0383,   1
 13474,'KILLIN_H    ',   1.0000,2,     0.000,     0.000,   9,   1,1.00807,  -4.1347,   1
 13475,'LOUGHDER    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00913,  -4.4996,   1
 13476,'MEENACHU    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00746,  -3.4507,   1
 13477,'KILLYBEG    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00349,  -4.2672,   1
 13479,'MEENADRE    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99915,  -3.6437,   1
 13484,'MEENACHU    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06796,  -4.0290,   1
 13494,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05596,  -5.0542,   1
 13501,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.02622, -10.1100,   2
 13511,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.06658, -10.5946,   1
 13601,'BALLYDIN    ',  10.0000,1,     0.000,     0.000,   5,   1,1.04595,  -8.6300,   2
 13604,'BALLYDIN    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03192,  -8.4927,   2
 13611,'DOWLEY      ',  10.0000,1,     0.000,     0.000,   5,   1,1.01319,  -9.4927,   1
 13614,'CURRAHEE    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03200,  -8.4967,   1
 13802,'BARNAHEL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02499,  -8.7859,   2
 13804,'BARNAHEL    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03993,  -7.3959,   2
 14001,'BELLACOR    ',  10.0000,1,     0.000,     0.000,   9,   1,1.00992,  -5.1493,   1
 14002,'BELLACOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02337,  -3.8712,   2
 14004,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02232,  -5.0662,   1
 14012,'AMETS       ',  20.0000,1,     0.000,     0.000,   9,   1,1.02785,  -5.7893,   1
 14022,'BELMULLE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02778,  -5.7868,   1
 14024,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02421,  -4.9607,   1
 14034,'BELMULLE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02758,  -4.7864,   1
 14044,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02424,  -4.9622,   1
 14061,'BELL_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01294,  -4.9457,   1
 14073,'BELLACOR    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00806,  -4.1358,   1
 14075,'AMETS       ',  10.0000,2,     0.000,     0.000,   9,   1,1.02785,  -6.7893,   1
 14204,'BLACKROC    ',  38.0000,1,     0.000,     0.000,   1,   1,1.07081, -11.6591,   2
 14304,'BALLYRAG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.02674, -10.7393,   1
 14401,'BANDON      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03671,  -7.0841,   2
 14402,'ENNISKEA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00642,  -5.8151,   1
 14404,'BANDON      ',  38.0000,1,     0.000,     0.000,   3,   1,1.01899,  -7.3887,   2
 14412,'KILVINAN    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02131,  -4.3863,   1
 14414,'ENNISKEA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03406,  -6.6054,   1
 14461,'BAN_CAP     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99037,  -6.5939,   1
 14471,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02154,  -4.0543,   1
 14472,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02167,  -4.4481,   1
 14502,'CLOGHRAN    ',  20.0000,1,     0.000,     0.000,   1,   1,1.07361, -13.8447,   1
 14602,'BARRANAF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00979,  -3.5006,   1
 14604,'BARRYMOR    ',  38.0000,2,     0.000,     0.000,   5,   1,1.03550,  -6.1596,   2
 14614,'BARRANAF    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04647,  -3.9956,   1
 14721,'BELCAMP     ',  10.5000,1,     0.000,     0.000,   1,   1,1.01715, -10.6051,   1
 14802,'BEALLOUG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01917, -10.2408,   1
 14804,'BUTLERST    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04429,  -9.9159,   2
 14871,'BEALLOUG    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01992, -10.9063,   1
 14902,'BALLAKEL    ',  20.0000,2,     0.000,     0.000,  10,   1,0.99959,  -9.6304,   1
 15001,'BRINNY      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03129,  -7.8799,   5
 15010,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99021,  -6.6035,   5
 15102,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05138,  -2.0333,   1
 15103,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05602,  -2.4465,   1
 15122,'DROMADAB    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05071,  -1.8922,   1
 15132,'CLOGHANA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04820,  -1.1768,   1
 15142,'DROMADDA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05049,  -1.7650,   1
 15171,'CLOGHBOO    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05658,  -2.3342,   1
 15172,'CLOGHANA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02536,  -0.9887,   1
 15173,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03606,  -2.1093,   1
 15174,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02777,  -1.5806,   1
 15402,'BANOGE      ',  20.0000,1,     0.000,     0.000,   6,   1,1.06298,  -9.5783,   2
 15502,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99797,  -0.5153,   1
 15504,'BOGGERAG    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06974,  -0.1786,   1
 15512,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99797,  -0.5153,   1
 15514,'ESK         ',  38.0000,1,     0.000,     0.000,   3,   1,1.06938,   0.2078,   1
 15522,'ESK 20      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01368,   0.1930,   1
 15524,'KILVOY      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06370,   1.2959,   1
 15532,'KILLAVOY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01837,   1.7955,   1
 15534,'CARRIGCA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06902,   0.5059,   1
 15542,'CARRIGCA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01811,   0.8308,   1
 15571,'ESK         ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,   0.0302,   1
 15572,'KILLAVOY    ',   1.0000,2,     0.000,     0.000,   3,   1,1.00000,   2.4391,   1
 15573,'CARRIGCA    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01977,   0.6189,   1
 15702,'ARDNAGAP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02290,  -3.5403,   1
 15704,'ARDNAGAP    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04342,  -3.3348,   2
 15771,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01590,  -3.7078,   1
 15772,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99099,  -3.6315,   1
 15801,'CABRA       ',  10.0000,1,     0.000,     0.000,   1,   1,1.04705, -11.0070,   2
 16011,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00024,  -2.1865,   1
 16021,'CLASH       ',  10.5000,1,     0.000,     0.000,   3,   1,1.00049,  -2.4050,   1
 16022,'CLASHAVO    ',  10.5000,1,     0.000,     0.000,   3,   1,1.00225,  -5.8696,   1
 16110,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00167,  -1.6772,   1
 16202,'COOLROE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.03060,  -7.4561,   2
 16302,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05735,  -3.5616,   7
 16312,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99782,  -0.4636,   1
 16371,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05780,  -2.8316,   1
 16372,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05780,  -2.8316,   1
 16373,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05780,  -2.8311,   1
 16374,'ALTAGOWL    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99818,   0.5186,   1
 16375,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99817,   0.4522,   1
 16376,'GEEVAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.05769,  -2.7117,   1
 16377,'TULLYNAM    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99975,  -0.5409,   1
 16378,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05769,  -2.7377,   1
 16379,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05775,  -3.7258,   1
 16411,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01639,  -5.9519,   1
 16421,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.01733,  -5.9945,   1
 16422,'CASHLA      ',  10.5000,1,     0.000,     0.000,   9,   1,1.01733,  -5.9945,   1
 16424,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.01684,  -5.9719,   1
 16461,'CASH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01639,  -5.9519,   1
 16462,'CASH-CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01639,  -5.9519,   1
 16502,'CLAHANE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00822,  -4.1778,   1
 16571,'CLAHANE     ',   0.4000,2,     0.000,     0.000,   7,   1,1.01002,  -4.3547,   1
 16601,'KILTIMAG    ',  10.0000,1,     0.000,     0.000,   9,   1,1.06112,  -5.7053,   1
 16602,'CUILLALE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01586,  -5.8459,   1
 16604,'CASTLEBA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06868,  -5.8524,   2
 16612,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04307,  -5.5761,   1
 16614,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06914,  -5.1642,   1
 16618,'CBAR SVC    ',  18.0000,1,     0.000,     0.000,   9,   1,1.16017,  -6.8538,   1
 16622,'LENANAVE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06889,  -5.8569,   1
 16632,'WINDSOR     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01480,  -6.2680,   1
 16661,'CBAR_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03000,  -5.6751,   1
 16662,'CBAR_SVC    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03277,  -5.6756,   1
 16670,'LENENEVE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,  -6.2340,   1
 16671,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01633,  -6.0551,   1
 16672,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00066,  -6.0596,   1
 16674,'RAHEEN_B    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06958,  -5.4502,   1
 16675,'RAHEEN_B    ',   0.4000,2,     0.000,     0.000,   9,   1,1.02785,  -5.6093,   1
 16677,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06925,  -6.0004,   1
 16679,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06925,  -6.0004,   1
 16873,'CDRDG3      ',  10.5000,2,     0.000,     0.000,   3,   1,0.99905,  -6.2066,   3
 16901,'CENTRAL     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03405, -11.0938,   1
 17004,'CATH FAL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02327,  -3.8689,   2
 17010,'CATH FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99780,  -3.4044,   1
 17012,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00402,  -4.0289,   1
 17032,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01076,  -4.6591,   1
 17044,'ANARGET     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02327,  -3.8689,   1
 17061,'CATH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99780,  -3.4044,   1
 17073,'CATHG3      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99780,  -3.4044,   3
 17074,'CATHG4      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99780,  -3.4044,   3
 17075,'ANARGET     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98407,  -4.1292,   1
 17077,'ANARGET     ',   0.4000,2,     0.000,     0.000,   9,   1,1.01076,  -5.6446,   1
 17204,'CAHIR       ',  38.0000,1,     0.000,     0.000,   5,   1,1.02965,  -7.9410,   2
 17261,'CAHR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99904,  -6.8347,   1
 17302,'CROMCAST    ',  20.0000,1,     0.000,     0.000,   1,   1,1.03810, -10.8862,   1
 17404,'CARRICKM    ',  38.0000,1,     0.000,     0.000,   2,   1,1.04499, -13.5136,   2
 17411,'CKM_COUN    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99954,  -9.7879,   2
 17421,'CMIN1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00115, -10.2519,   2
 17422,'CMIN2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00115, -10.2519,   2
 17423,'CMIN3       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99983,  -9.6780,   1
 17424,'CMIN4       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99985,  -9.6755,   1
 17431,'CKMN_PST    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00648, -10.2561,   1
 17462,'CKM_SR      ', 220.0000,1,     0.000,     0.000,   2,   1,1.00022,  -9.2176,   1
 17671,'CLIFG1      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99782,  -3.4047,   3
 17672,'CLIFG2      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99782,  -3.4047,   3
 17802,'CASTLEFA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02880,  -8.6947,   5
 17810,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99961,  -5.5363,   5
 17901,'BRACKLON    ',  10.0000,1,     0.000,     0.000,   8,   1,1.03186,  -9.5093,   1
 18001,'COOKSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03098, -10.1602,   2
 18004,'COOKSTOW    ',  38.0000,1,     0.000,     0.000,   1,   1,1.03378, -13.9297,   2
 18010,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99135, -12.6853,   1
 18202,'CLOON2      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01780,  -6.3843,   1
 18204,'CLOON       ',  38.0000,1,     0.000,     0.000,   9,   1,1.03188,  -6.4651,   2
 18271,'CLOONLUS    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00715,  -6.5629,   1
 18304,'SCREEB      ',  38.0000,1,     0.000,     0.000,   9,   1,1.07840,  -6.8930,   1
 18402,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.03010,  -9.3027,   2
 18404,'CRANE       ',  38.0000,1,     0.000,     0.000,   6,   1,1.04636,  -8.1193,   2
 18412,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.01152,  -7.9378,   1
 18471,'GREENOGE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01190,  -8.1316,   1
 18472,'KILBRANI    ',   0.6600,2,     0.000,     0.000,   6,   1,1.00000,  -7.9634,   1
 18501,'CHERRYWO    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03230, -10.6043,   1
 18504,'CHERRYWO    ',  38.0000,1,     0.000,     0.000,   2,   1,1.02319, -13.3855,   1
 18601,'BOYLE       ',  10.0000,1,     0.000,     0.000,   9,   1,1.00573,  -8.0482,   1
 18604,'CARICKON    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04278,  -7.0407,   2
 18614,'BOYLE       ',  38.0000,1,     0.000,     0.000,   9,   1,1.04293,  -7.0482,   1
 18701,'COLLEGE     ',  10.0000,1,     0.000,     0.000,   2,   1,1.03226, -11.6469,   2
 18802,'CHARLEVI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01030,  -9.2786,   1
 18804,'CHARLEVI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.02474,  -8.2786,   2
 18812,'MILFORD     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01038,  -9.2825,   1
 18834,'MILFORD     ',  38.0000,1,     0.000,     0.000,   3,   1,1.02481,  -8.2825,   1
 18901,'CAULSTOW    ',  11.5000,2,     0.000,     0.000,  10,   1,1.00291, -11.2667,   1
 19002,'TULLOW      ',  20.0000,1,     0.000,     0.000,   6,   1,1.01449,  -9.2765,   1
 19004,'CARLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07048,  -9.8954,   2
 19014,'TULLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07646,  -9.3308,   1
 19071,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01852,  -9.6729,   4
 19072,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01789,  -8.5074,   4
 19073,'GORTAHIL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01372,  -8.8328,   4
 19081,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01898,  -9.8861,   1
 19082,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01898,  -9.8862,   1
 19083,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.01931,  -8.8518,   1
 19084,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.00196,  -8.4767,   1
 19085,'GORTAHIL    ',   0.6600,2,     0.000,     0.000,   6,   1,0.99766,  -8.7806,   1
 19101,'CUILEEN_    ',  11.0000,2,     0.000,     0.000,   9,   1,0.99708,  -7.1026,   1
 19201,'COW CROS    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03124,  -6.6419,   1
 19204,'COW_CROS    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04311,  -7.3172,   2
 19302,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99572,  -1.9891,   4
 19312,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02382,  -0.1441,   4
 19317,'CUNG_SCO    ',   2.0000,2,     0.000,     0.000,   9,   1,0.92494,   1.6176,   1
 19318,'CUNG_SCO    ',  20.0000,1,     0.000,     0.000,   9,   1,0.97853,   0.3062,   1
 19322,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.97853,   0.3062,   1
 19371,'KINGSMOU    ',   0.6600,2,     0.000,     0.000,   9,   1,1.02559,   0.6569,   4
 19372,'KINGSMOU    ',   0.6900,2,     0.000,     0.000,   9,   1,0.97900,   0.1587,   4
 19471,'CUSHALIN    ',  11.0000,2,     0.000,     0.000,   8,   1,0.99339,  -3.9770,   4
 19472,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.00000,  -7.9684,   1
 19473,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.00000,  -7.9684,   1
 19504,'CARROWBE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02380,  -7.6326,   1
 19601,'CASTLEVI    ',  10.0000,2,     0.000,     0.000,   3,   1,1.03014,  -8.1834,   2
 19702,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,0.98788,   0.5445,   4
 19712,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,0.98374,   0.3880,   4
 19771,'COOMAGEA    ',   1.0000,2,     0.000,     0.000,   7,   1,0.98933,   2.0844,   4
 19772,'COOMAGEA    ',   0.6900,2,     0.000,     0.000,   7,   1,0.97581,   1.2581,   4
 19773,'COOMAGE_    ',   0.6600,2,     0.000,     0.000,   7,   1,0.97721,   0.3002,   1
 19902,'CASTLEDO    ',  20.0000,1,     0.000,     0.000,   6,   1,0.98646,  -6.3098,   1
 19970,'CASTLEDO    ',   0.4000,1,     0.000,     0.000,   6,   1,0.98646,  -7.3098,   1
 19971,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.96841,  -6.3144,   1
 19972,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98844,  -6.3448,   1
 19973,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98844,  -6.3448,   1
 19974,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.97446,  -6.2284,   1
 20021,'CULLENAG    ',  10.5000,1,     0.000,     0.000,   5,   1,1.00416,  -8.3102,   1
 20101,'KNOCKNAG    ',  10.0000,2,     0.000,     0.000,   3,   1,0.99905,  -7.2066,   1
 20201,'CITY WES    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02708, -14.4991,   2
 20411,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00411, -10.5335,   1
 20421,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.00587, -10.3301,   1
 20422,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.00590, -10.3288,   1
 20501,'BLACKPOO    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03426,  -8.3060,   1
 20902,'SEECON      ',  20.0000,1,     0.000,     0.000,   9,   1,0.98523,  -2.9743,   1
 21002,'JENKINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00091, -11.3461,   1
 21004,'DUNDALK     ',  38.0000,1,     0.000,     0.000,  10,   1,1.03767, -10.3321,   2
 21012,'DUNDALK     ',  20.0000,1,     0.000,     0.000,  10,   1,1.00016, -11.3321,   1
 21014,'BUSH        ',  38.0000,1,     0.000,     0.000,  10,   1,1.03797, -10.3477,   1
 21024,'JENKINST    ',  38.0000,1,     0.000,     0.000,  10,   1,1.03793, -10.3461,   1
 21071,'DUNDALK     ',   0.6900,2,     0.000,     0.000,  10,   1,1.03796, -10.8861,   1
 21102,'UGOOL       ',  20.0000,1,     0.000,     0.000,   9,   1,1.00046,  -2.9789,   1
 21202,'DRUMLINE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06108,  -8.0544,   1
 21204,'DRUMLINE    ',  38.0000,1,     0.000,     0.000,   4,   1,1.03073,  -7.4901,   2
 21261,'DRU_CAP     ', 110.0000,1,     0.000,     0.000,   4,   1,0.99983,  -6.6891,   1
 21302,'DROMADA     ',  20.0000,1,     0.000,     0.000,   3,   1,1.06298,  -1.3616,   1
 21371,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.05520,  -1.5908,   1
 21372,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.05655,  -0.7198,   1
 21402,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00698, -10.4090,   1
 21404,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03575,  -9.4090,   2
 21412,'DUNGARVA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01698, -10.4091,   1
 21414,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03575,  -9.4091,   1
 21601,'SPA ROAD    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00690,  -9.6049,   1
 21604,'DOON        ',  38.0000,1,     0.000,     0.000,   5,   1,1.04265,  -8.5322,   2
 21611,'GLASHA H    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00690,  -9.6049,   1
 21614,'SPA ROAD    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04414,  -8.6049,   1
 21624,'DOON WF     ',  38.0000,1,     0.000,     0.000,   5,   1,1.04451,  -8.6216,   1
 21661,'DOON_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99745,  -7.6579,   1
 21801,'DUNLEER     ',  10.0000,1,     0.000,     0.000,  10,   1,1.00464, -10.8289,   1
 21802,'SLANE       ',  20.0000,1,     0.000,     0.000,  10,   1,1.00113,  -7.9054,   1
 21804,'DRYBRIDG    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04167,  -9.8221,   2
 21811,'WHITERIV    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00464, -10.8289,   1
 21812,'DUNMORE     ',  20.0000,1,     0.000,     0.000,  10,   1,1.00185,  -7.3274,   1
 21814,'RATHMULL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04352,  -9.4134,   1
 21822,'DULEEK      ',  20.0000,1,     0.000,     0.000,  10,   1,1.01448,  -8.9815,   1
 21824,'SLANE       ',  38.0000,1,     0.000,     0.000,  10,   1,1.04793,  -8.0351,   1
 21834,'J21         ',  38.0000,1,     0.000,     0.000,  10,   1,1.04203,  -9.7266,   1
 21842,'RATHDRIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.02560,  -7.6846,   1
 21844,'DULEEK      ',  38.0000,1,     0.000,     0.000,  10,   1,1.04564,  -9.4550,   1
 21854,'MEATH WA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04530,  -9.0664,   1
 21864,'DUNLEER     ',  38.0000,1,     0.000,     0.000,  10,   1,1.04180,  -9.8289,   1
 21871,'DUNMORE     ',   0.6900,2,     0.000,     0.000,  10,   1,1.00231,  -7.5144,   1
 21872,'DUNMORE     ',   0.4000,2,     0.000,     0.000,  10,   1,0.98349,  -7.3095,   1
 21873,'WHITERIV    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00464, -11.8289,   1
 21875,'RATHDRIN    ',   0.4000,2,     0.000,     0.000,  10,   1,1.06627,  -1.9101,   1
 22021,'DUNS        ',  17.5000,1,     0.000,     0.000,   2,   1,1.00899,  -9.1765,   1
 22022,'DUNSTOWN    ',  17.5000,1,     0.000,     0.000,   2,   1,1.01451,  -9.5683,   1
 22201,'DUNMANWA    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01891,  -4.7988,   1
 22204,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03997,  -5.3727,   2
 22211,'SKIBEREE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01737,  -4.9726,   1
 22212,'DERRYVAC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01785,  -2.3449,   1
 22215,'CURABWEE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01807,  -5.3140,   1
 22221,'RENASCRE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01385,  -2.8148,   1
 22222,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01958,  -6.3727,   1
 22224,'ROSCARBE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04388,  -4.5733,   1
 22232,'SKIBEREE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.04750,  -3.2733,   1
 22234,'SKIBBERE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04553,  -4.6733,   1
 22242,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01108,  -6.3727,   1
 22244,'CURABWEE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04177,  -5.0443,   1
 22252,'LAHANAGH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05539,  -2.5799,   1
 22254,'MILANEHI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03740,  -4.6963,   1
 22261,'DUNM_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99528,  -5.8907,   1
 22262,'MILANEHI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01434,  -4.6087,   1
 22264,'BALINEEN    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03999,  -5.3738,   1
 22271,'COOMATAL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02323,  -3.8154,   1
 22272,'DERRYVAC    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -1.0228,   1
 22273,'REENASCR    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00000,  -2.7711,   1
 22274,'MILANEH     ',   0.6900,2,     0.000,     0.000,   3,   1,0.99440,  -4.7182,   1
 22275,'LAHANAGH    ',   0.6900,2,     0.000,     0.000,   3,   1,1.05584,  -2.8470,   1
 22276,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02365,  -3.9747,   1
 22277,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00749,  -3.9485,   1
 22278,'CURRABWE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00783,  -5.4650,   1
 22282,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01843,  -5.2642,   1
 22284,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.02879,  -3.9685,   1
 22292,'BALINEEN    ',  20.0000,2,     0.000,     0.000,   3,   1,1.01110,  -6.3738,   1
 22302,'DERRYBRI    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00183,  -1.4777,   4
 22371,'DERRYBRI    ',   0.6900,2,     0.000,     0.000,   4,   1,1.00400,  -0.5117,   4
 22404,'DALLOW      ',  38.0000,1,     0.000,     0.000,   5,   1,1.03658,  -6.4410,   2
 22412,'SKEHANAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01164,  -6.4127,   1
 22419,'DALLOW T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00149,  -6.2900,   1
 22422,'CARRIG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01168,  -5.7270,   1
 22432,'LEABEG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01493,  -6.3379,   1
 22471,'CARRIG      ',   0.6900,2,     0.000,     0.000,   5,   1,1.01210,  -6.6151,   1
 22472,'SKEHANAG    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01214,  -5.9294,   1
 22473,'LEABEG      ',   0.6900,2,     0.000,     0.000,   5,   1,0.99858,  -6.4947,   1
 22501,'DARDISTO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04858, -13.8134,   1
 22602,'RHODE BI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.02659,  -9.0482,   1
 22610,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99803,  -9.0482,   1
 22671,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99803,  -9.0482,   1
 22672,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99803,  -9.0482,   1
 22673,'RHODE_BI    ',  11.0000,2,     0.000,     0.000,   8,   1,1.01392, -10.0482,   1
 22802,'MACE UPP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01882,  -7.3406,   1
 22804,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04213,  -6.7269,   2
 22812,'MAGHERAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03553,  -2.3562,   1
 22814,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03076,  -3.3261,   1
 22824,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03491,  -2.8114,   1
 22861,'DALT_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02698,  -5.5476,   1
 22871,'MACEUPP     ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,  -7.2999,   1
 22872,'MAGHERAM    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03543,  -2.5713,   1
 23001,'DUNFIRTH    ',  10.0000,1,     0.000,     0.000,   8,   1,1.04424, -10.7135,   2
 23019,'DUNFIR_T    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00093,  -9.9003,   1
 23601,'ENNIS       ',  10.0000,1,     0.000,     0.000,   4,   1,1.03563,  -6.2719,   2
 23602,'LOUGHAUN    ',  20.0000,1,     0.000,     0.000,   4,   1,0.98526,  -6.9058,   1
 23604,'ENNIS       ',  38.0000,1,     0.000,     0.000,   4,   1,1.02507,  -7.3449,   2
 23611,'ENNIS NR    ',  10.0000,1,     0.000,     0.000,   4,   1,0.98855,  -8.3469,   1
 23612,'COROFIN     ',  20.0000,1,     0.000,     0.000,   4,   1,0.98998,  -7.3630,   1
 23614,'ENNIS NR    ',  38.0000,1,     0.000,     0.000,   4,   1,1.02512,  -7.3461,   1
 23621,'COROFIN     ',  10.0000,1,     0.000,     0.000,   4,   1,0.98855,  -8.3469,   1
 23622,'CORRO TE    ',  20.0000,1,     0.000,     0.000,   4,   1,0.98998,  -7.3630,   1
 23632,'TOONAGH     ',  20.0000,1,     0.000,     0.000,   4,   1,0.99004,  -7.3654,   1
 23671,'LOUGHAUN    ',   1.0000,2,     0.000,     0.000,   4,   1,0.95474,  -6.0834,   1
 23902,'KILLHILL    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99881,  -3.0279,   1
 24002,'MOUNTLUC    ',  20.0000,1,     0.000,     0.000,   8,   1,0.99265,  -5.7541,   1
 24104,'KNOCKMUL    ',  38.0000,1,     0.000,     0.000,   6,   1,1.02584,  -8.7206,   1
 24804,'FASSAROE    ',  38.0000,1,     0.000,     0.000,   2,   1,1.03442, -11.2207,   2
 24819,'FASSAROE    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99901,  -9.8233,   2
 25221,'FLAG1       ',  10.5000,1,     0.000,     0.000,   9,   1,1.00145,  -6.2109,   1
 25222,'FLAG2       ',  10.5000,1,     0.000,     0.000,   9,   1,1.00140,  -6.2108,   1
 25404,'FRANCIS     ',  38.0000,1,     0.000,     0.000,   1,   1,1.02731, -11.8018,   2
 25604,'FINGLAS     ',  38.0000,2,     0.000,     0.000,   2,   1,1.03957, -12.4946,   2
 25611,'FIN_SPAR    ', 110.0000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   2
 25621,'FING1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01535, -10.2954,   1
 25622,'FING2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01655, -10.5434,   1
 25623,'FING3       ',  10.5000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   1
 25624,'FING4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01535, -10.2914,   1
 25625,'FING5       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01656, -10.5401,   1
 26700,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98394,  -0.6809,   1
 26701,'GARVAGH     ',  11.0000,1,     0.000,     0.000,   9,   1,0.98431,  -0.8168,   1
 26702,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98394,  -0.6809,   1
 26703,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98394,  -0.6809,   4
 26705,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98455,  -0.4623,   1
 26709,'GAR SCOM    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98401,  -0.6851,   1
 26710,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98431,  -0.7022,   1
 26711,'GAR SCOM    ',   0.4800,1,     0.000,     0.000,   9,   1,1.00000,  -1.8283,   1
 26712,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.98394,  -0.6809,   1
 26722,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99420,  -0.6374,   1
 26771,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,0.95576,  -0.0992,   1
 26772,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98489,  -0.1827,   1
 26773,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,0.94975,  -0.2983,   1
 26774,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98428,  -0.3997,   1
 26802,'GILRA       ',  20.0000,1,     0.000,     0.000,   9,   1,1.02613,  -8.3341,   5
 27002,'COUNTRY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.01330, -13.8805,   1
 27004,'GLASMORE    ',  38.0000,1,     0.000,     0.000,   1,   1,1.07838, -13.0054,   2
 27071,'COUNTRY_    ',   0.4000,2,     0.000,     0.000,   1,   1,1.01517, -13.9967,   1
 27204,'GRIFFINR    ',  38.0000,2,     0.000,     0.000,   2,   1,1.03663, -11.8189,   2
 27219,'GRFRAT T    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00077, -10.1780,   2
 27281,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00066, -10.1863,   2
 27302,'GLANLEE     ',  20.0000,1,     0.000,     0.000,   7,   1,0.98840,   1.8130,   1
 27361,'GAE_SCOM    ',  20.0000,2,     0.000,     1.200,   7,   1,0.98839,   1.8133,   1
 27371,'GLANLEE     ',   0.6900,2,     0.000,     0.000,   7,   1,0.98882,   2.5537,   1
 27372,'GLANLEE     ',   1.0000,2,     0.000,     0.000,   7,   1,0.98984,   3.3544,   4
 27374,'GLANLEE_    ',   1.0000,2,     0.000,     0.000,   7,   1,0.95804,   2.6245,   1
 27402,'RAHORA      ',  20.0000,1,     0.000,     0.000,   6,   1,1.01242,  -9.8190,   1
 27404,'GREAT IS    ',  38.0000,1,     0.000,     0.000,   6,   1,1.02688,  -8.8190,   2
 27410,'GREAT_IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00561,  -8.5992,   1
 27412,'GREAT IS    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00827,  -9.8190,   1
 27421,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.00570,  -8.5690,   1
 27422,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.00570,  -8.5667,   1
 27471,'GISLG1      ',  10.5000,1,     0.000,     0.000,   6,   1,1.00561,  -8.5992,   3
 27472,'GISLG2      ',  10.5000,1,     0.000,     0.000,   6,   1,1.00561,  -8.5992,   3
 27473,'GISLG3      ',  13.8000,1,     0.000,     0.000,   6,   1,1.00613,  -8.2762,   3
 27474,'ENDESA      ',  21.0000,2,     0.000,     0.000,   6,   1,1.00613,  -9.2762,   1
 27604,'GRANGE      ',  38.0000,1,     0.000,     0.000,   1,   1,1.03346, -12.3009,   2
 27702,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,0.98377,  -1.3847,   4
 27703,'COOMACHE    ',  20.0000,1,     0.000,     0.000,   7,   1,0.99904,  -0.2879,   1
 27712,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.05415,  -0.5063,   1
 27722,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.05348,   0.2488,   1
 27771,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,0.99235,  -0.3021,   1
 27772,'CAHERDOW    ',   0.6600,2,     0.000,     0.000,   7,   1,1.04542,   0.1223,   1
 27773,'CLYDAGHR    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04410,   0.2578,   1
 27774,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,0.97699,  -1.3860,   1
 27801,'GALWAY      ',  10.0000,1,     0.000,     0.000,   9,   1,1.04317,  -7.1700,   2
 27804,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03841,  -7.7988,   2
 27805,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04280,  -5.8048,   1
 27812,'INIS MEA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01309,  -8.7988,   1
 27813,'INVERIN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00911,  -7.4443,   1
 27871,'INVERIN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99888,  -7.5714,   1
 28002,'GOLAGH      ',  22.0000,1,     0.000,     0.000,   9,   1,0.99083,  -0.5637,   4
 28019,'GOLAGH T    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99956,  -2.1797,   1
 28071,'GOLAGH      ',   0.6900,2,     0.000,     0.000,   9,   1,0.97063,  -0.6316,   1
 28201,'GORTAWEE    ',  11.0000,1,     0.000,     0.000,   9,   1,1.04161, -11.8332,   5
 28202,'CORNEEN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00339,  -8.4782,   1
 28204,'GORTAWEE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04526,  -8.7398,   2
 28261,'GWE_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.98760,  -7.2816,   1
 28271,'CORNEEN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98374,  -8.5802,   1
 28421,'GORMAN      ',  10.5000,1,     0.000,     0.000,  10,   1,1.00543,  -9.8385,   1
 28571,'WHITEGAT    ',  19.0000,2,     0.000,     0.000,   3,   1,0.99929,  -3.5637,   1
 28601,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04053, -16.1032,   2
 28604,'GRANGE C    ',  38.0000,1,     0.000,     0.000,   1,   1,1.03510, -14.4082,   2
 28611,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02696, -17.4930,   1
 28710,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99967,  -2.2589,   1
 28712,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99967,  -2.2589,   1
 28804,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03513,  -6.1695,   2
 28810,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02296,  -3.1799,   1
 28812,'TAURBEG     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01875,  -5.7342,   1
 28814,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08280,  -1.8273,   2
 28815,'DROMDEVE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.08174,  -2.8032,   1
 28824,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08179,  -2.4997,   1
 28834,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08174,  -1.8032,   1
 28871,'GLENDUFF    ',   0.6900,2,     0.000,     0.000,   3,   1,1.06623,  -2.0040,   1
 28872,'DROMDEEV    ',   0.6900,2,     0.000,     0.000,   3,   1,1.08203,  -2.2450,   1
 28873,'DROMDEVE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.06827,  -2.1115,   1
 28874,'TAURBEG     ',   0.6900,2,     0.000,     0.000,   3,   1,1.01911,  -4.9077,   1
 29401,'HAROLDS     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03034, -10.8360,   2
 29501,'HEUSTON     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03783, -11.4624,   1
 29671,'HUNT_ST     ',  10.5000,2,     0.000,     0.000,   2,   1,1.00784, -10.1558,   4
 29672,'HUNT_CT     ',  16.0000,2,     0.000,     0.000,   2,   1,0.94390,  -5.0034,   4
 29673,'HUNTSTOW    ',  20.0000,2,     0.000,     0.000,   2,   1,1.01147,  -9.5057,   4
 29801,'HARTNETT    ',  10.0000,1,     0.000,     0.000,   3,   1,1.04041,  -7.5661,   2
 30671,'INISG1      ',  10.5000,2,     0.000,     0.000,   3,   1,0.99779,  -6.6038,   3
 30804,'INCHICOR    ',  38.0000,1,     0.000,     0.000,   2,   1,1.02466, -14.6394,   2
 30820,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00622,  -9.8759,   1
 30821,'INCH1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00724, -10.7767,   2
 30822,'INCH2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00695, -10.9986,   2
 30824,'INCH3       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99947, -11.7017,   2
 30826,'INCH4       ',  10.5000,1,     0.000,     0.000,   2,   1,0.99947, -11.7017,   1
 31001,'ROSCREA     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01013,  -5.5689,   1
 31002,'IKERIN      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01075,  -4.9857,   1
 31004,'IKERRIN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.02754,  -4.9246,   2
 31011,'RATHNAV     ',  10.0000,1,     0.000,     0.000,   5,   1,1.02141,  -4.5053,   1
 31014,'ROSCREA     ',  38.0000,1,     0.000,     0.000,   5,   1,1.02845,  -4.8868,   1
 31019,'IKERIN T    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99939,  -5.5329,   1
 31022,'MONAINCH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01547,  -5.2694,   1
 31024,'MONAINCH    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03279,  -4.4373,   1
 31071,'BALLINVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01121,  -5.1868,   1
 31072,'BLAKEFIE    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99549,  -5.1388,   1
 31074,'BALLINLO    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01121,  -5.1868,   1
 31271,'DUBLIN_B    ',  21.0000,2,     0.000,     0.000,   2,   1,0.99424,  -5.8346,   4
 31911,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00304,  -3.2051,   1
 31922,'DUMMY       ',  10.5000,1,     0.000,     0.000,   7,   1,1.00548,  -3.7418,   1
 31981,'NORTH KE    ',  17.5000,1,     0.000,     0.000,   7,   1,1.02158,  -5.0127,   1
 32021,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99997,  -6.4639,   1
 32022,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99996,  -6.4651,   1
 32023,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.00093,  -5.7875,   1
 32102,'KNOCKAVA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.05805,  -3.8737,   1
 32171,'KNOCKAVA    ',   0.6900,2,     0.000,     0.000,   4,   1,1.04164,  -4.0127,   1
 32201,'KILBARRY    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03567,  -8.1856,   2
 32202,'PLUCKANE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01176,  -9.2109,   1
 32204,'KILBARRY    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04051,  -8.4100,   2
 32210,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99708,  -6.8681,   1
 32211,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99708,  -6.8681,   1
 32271,'PLUCKANE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01363,  -9.3244,   1
 32404,'KILTEEL     ',  38.0000,2,     0.000,     0.000,   8,   1,1.03923, -10.9570,   2
 32461,'KILTEEL_    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99728, -10.0630,   1
 32502,'REAMORE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00717,  -4.1738,   1
 32504,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.06505,  -5.9271,   1
 32512,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00719,  -4.1746,   1
 32514,'REAMORE3    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06492,  -5.8933,   1
 32522,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00726,  -4.1772,   1
 32524,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06506,  -5.9280,   1
 32532,'MUINGNAM    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00840,  -5.2075,   1
 32534,'STACKSMO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06507,  -5.9281,   1
 32542,'MUINGNAT    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00818,  -4.1407,   1
 32544,'MAGHAKNO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06506,  -5.9277,   1
 32554,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05888,  -4.2037,   1
 32564,'KNOCKNAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05899,  -4.1415,   1
 32570,'KNOCKNAG    ',   1.0000,2,     0.000,     0.000,   7,   1,1.00000,  -3.5810,   1
 32576,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -5.2322,   1
 32577,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -5.2128,   1
 32578,'KNOCKNAG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00775,  -4.8351,   1
 32604,'KILKENNY    ',  38.0000,2,     0.000,     0.000,   6,   1,1.03383, -10.6141,   2
 32661,'KKY_CAP     ', 110.0000,1,     0.000,     0.000,   6,   1,1.01487,  -9.4452,   1
 32810,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00217,  -6.7026,   1
 32823,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.00374,  -6.6377,   1
 32824,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.00374,  -6.6377,   1
 33002,'KNOCKERA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01697,  -6.3003,   1
 33004,'KNOCKERA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04419,  -7.2210,   2
 33012,'GNEEVES     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00811,  -4.5700,   1
 33014,'LACKA       ',  38.0000,1,     0.000,     0.000,   7,   1,1.04588,  -6.0427,   1
 33024,'RATHMORE    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05267,  -5.7670,   1
 33034,'GNEEVES     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05813,  -5.4687,   1
 33071,'WEDCROSS    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -6.1802,   1
 33072,'GNEEVES     ',   0.6900,2,     0.000,     0.000,   7,   1,1.00857,  -4.7670,   1
 33201,'KNOCKUMB    ',   6.6000,1,     0.000,     0.000,  10,   1,1.03830, -13.8918,   5
 33321,'BALLYNAH    ',  10.5000,1,     0.000,     0.000,   3,   1,1.01748,  -3.6477,   1
 33421,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.02630,  -9.2934,   1
 33422,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.02630,  -9.2937,   1
 33601,'KILTOY      ',  11.0000,4,     0.000,     0.000,   9,   1,1.00000,   0.0000,   5
 33801,'KINNEGAD    ',   6.0000,1,     0.000,     0.000,   8,   1,1.02502, -10.1433,   5
 33902,'KNOCKACU    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00089,  -4.2053,   1
 33971,'KNOCKACU    ',   0.6600,2,     0.000,     0.000,   3,   1,1.00089,  -5.2053,   1
 34001,'KILLOTER    ',  10.0000,1,     0.000,     0.000,   5,   1,1.03946, -10.3681,   2
 34201,'KILMORE     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03821, -12.5152,   2
 34301,'KILMAHUD    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03448, -16.4417,   1
 34602,'KILPADDO    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00981,  -7.3352,   1
 34621,'KILPADDO    ',  10.5000,1,     0.000,     0.000,   7,   1,1.01139,  -6.2032,   1
 34622,'KILPADDO    ',  10.5000,1,     0.000,     0.000,   7,   1,1.01139,  -6.2032,   1
 35002,'SKRINE      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01008,  -5.9567,   2
 35004,'LANESBOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02533,  -5.7018,   3
 35071,'SKRINE      ',   0.4000,2,     0.000,     0.000,   9,   1,0.99235,  -5.8754,   1
 35074,'LRP_G4      ',  11.5000,2,     0.000,     0.000,   9,   1,1.00766,  -1.8654,   3
 35211,'LOUTHB      ', 110.0000,1,     0.000,     0.000,  10,   1,1.01778,  -9.1213,   1
 35221,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02383,  -9.1258,   1
 35222,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02062,  -9.0858,   1
 35223,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02384,  -9.1254,   1
 35224,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.01680,  -9.0204,   1
 35231,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.01575,  -8.3632,   1
 35232,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.01582,  -8.3672,   1
 35236,'LOU_AT1     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01407,  -8.4681,   1
 35237,'LOU_AT2     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01251,  -8.5786,   1
 35238,'LOU_AT3     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01409,  -8.4670,   1
 35261,'LOU_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.02134,  -9.1670,   1
 35404,'LIMERICK    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03747,  -9.1831,   2
 35541,'LAOIS       ',  10.5000,1,     0.000,     0.000,   8,   1,1.01654,  -8.8127,   1
 35604,'LISDRUM     ',  38.0000,1,     0.000,     0.000,  10,   1,1.03739,  -9.7313,   2
 35661,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00473,  -8.8141,   1
 35662,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00473,  -8.8141,   1
 35771,'LONGPOIN    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99999,  -5.7490,   1
 35802,'MEENANIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00753,  -2.1653,   1
 35804,'LETTERKE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07913,  -2.5884,   2
 35812,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00087,   0.1745,   1
 35813,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00128,  -1.9310,   1
 35814,'MILFORD     ',  38.0000,1,     0.000,     0.000,   9,   1,1.08074,  -2.6606,   1
 35815,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00416,  -1.5456,   1
 35818,'LKY SVC     ',  18.0000,1,     0.000,     0.000,   9,   1,1.16465,  -2.7888,   1
 35822,'MILFORD     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00645,  -3.6606,   1
 35824,'CULLIAGH    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07915,  -2.5889,   1
 35861,'LKY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00394,  -1.5575,   1
 35862,'LKY_SVC     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00743,  -1.5583,   1
 35871,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00799,  -2.3612,   1
 35872,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00798,  -2.3927,   1
 35873,'MEENANIL    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00941,  -2.2712,   1
 35875,'CARK(1)     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98399,  -0.0558,   1
 35876,'CULLIAGH    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98106,  -2.0166,   1
 35877,'LURGANBO    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00454,  -1.6953,   1
 36001,'LIBERTY     ',  10.0000,1,     0.000,     0.000,   3,   1,1.03692,  -8.1990,   2
 36201,'LISHEEN     ',  10.0000,1,     0.000,     0.000,   5,   1,0.99527, -10.9592,   1
 36202,'LISHEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00897,  -4.3486,   1
 36204,'LISHEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06544,  -4.2668,   1
 36214,'BRUCKANA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06675,  -4.0275,   1
 36222,'BRUCKANA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01136,  -3.5484,   1
 36271,'LISH-1      ',   1.0000,2,     0.000,     0.000,   5,   1,1.01394,  -4.1393,   1
 36272,'LISH-1A     ',   1.0000,2,     0.000,     0.000,   5,   1,1.01456,  -4.2050,   1
 36402,'LODGEWOO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01376,  -5.5491,   1
 36412,'BALLYCAD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.02196,  -5.0058,   1
 36421,'LODGEWOO    ',  10.5000,1,     0.000,     0.000,   6,   1,1.00609,  -7.8159,   1
 36422,'GILBEET     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02630,  -5.4251,   1
 36432,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01911,  -4.7862,   1
 36442,'KENNYSTO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01340,  -5.2198,   1
 36452,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01824,  -4.6186,   1
 36462,'KNOCHNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01950,  -4.7578,   1
 36471,'BALLYCA_    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02368,  -5.1986,   1
 36472,'BALLYNAN    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00440,  -4.7070,   1
 36473,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02142,  -4.8542,   1
 36474,'BALLAMAN    ',   1.0000,2,     0.000,     0.000,   5,   1,0.99220,  -5.0584,   1
 36475,'BALLYDUF    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00063,  -5.1664,   1
 36476,'GILBBET_    ',   0.6600,2,     0.000,     0.000,   5,   1,1.04000,  -5.6672,   1
 36482,'BALLAMAN    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01335,  -5.2016,   1
 36492,'BALLYDUF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01321,  -5.0766,   1
 37501,'MISERY H    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03194, -12.2763,   2
 37601,'MACE ESB    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02965, -11.9955,   5
 37602,'MACE IBM    ',  20.0000,1,     0.000,     0.000,   1,   1,1.02895, -11.3483,   5
 38001,'MIDLETON    ',  10.0000,1,     0.000,     0.000,   3,   1,1.02440,  -8.3470,   2
 38002,'CROCANE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.03632,  -7.6663,   1
 38004,'MIDLETON    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04421,  -7.0686,   2
 38012,'KNOCKRAH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00788,  -8.0817,   1
 38014,'KNOCKRAH    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04477,  -7.0817,   1
 38071,'CROCANE     ',   0.4000,2,     0.000,     0.000,   3,   1,1.02001,  -7.6780,   1
 38201,'CARRICKM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00845, -10.1223,   1
 38202,'KINGSCOU    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99820, -10.4238,   1
 38203,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07486,  -9.4238,   1
 38204,'MEATHHIL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07482,  -9.4216,   2
 38211,'BAILIEBO    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00436, -10.2163,   1
 38212,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00997,  -4.4862,   1
 38213,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01099,  -8.1281,   1
 38214,'CARRICKM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08043,  -9.1221,   1
 38215,'MULLANAN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00187,  -8.1310,   1
 38224,'J26         ',  38.0000,1,     0.000,     0.000,  10,   1,1.07596,  -9.2142,   1
 38231,'NAFFERTY    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00846, -10.1226,   1
 38232,'RARAGH      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00425, -10.2153,   1
 38233,'RARAGH      ',  38.0000,1,     0.000,     0.000,  10,   1,1.07598,  -9.2153,   1
 38234,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07596,  -9.2142,   1
 38241,'TULLYNAM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00038,  -9.8443,   1
 38242,'TEEVURCH    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00444, -10.2193,   1
 38244,'BAILIEBO    ',  38.0000,2,     0.000,     0.000,  10,   1,1.07599,  -9.2158,   1
 38254,'GARTNANE    ',  38.0000,1,     0.000,     0.000,  10,   1,1.09920,  -7.7337,   1
 38264,'TULLYNAM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08613,  -8.8443,   1
 38271,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01038,  -4.6159,   1
 38272,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01140,  -8.2997,   1
 38273,'MULLANAN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00229,  -8.2464,   1
 38284,'MULLINAL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08916,  -8.6731,   1
 38421,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00167, -10.1400,   1
 38422,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00228, -10.1327,   1
 38423,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00492, -10.3224,   1
 38424,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00811, -10.2515,   1
 38601,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03225, -11.5450,   2
 38701,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03097, -12.6098,   2
 38802,'MACROOM     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01356,  -0.2930,   1
 38804,'MACROOM     ',  38.0000,1,     0.000,     0.000,   3,   1,1.03361,  -4.5534,   2
 38812,'HARNETTS    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01905,  -5.5534,   1
 38870,'BAWNMORE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01552,  -0.3804,   1
 38871,'GARRANER    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -0.2010,   1
 39401,'MONEYPOI    ',   6.6000,1,     0.000,     0.000,   4,   1,1.01749,  -5.0582,   3
 39402,'MNYPT       ',  17.5000,1,     0.000,     0.000,   4,   1,1.02398,  -5.9325,   1
 39421,'MONEY2      ',  17.5000,1,     0.000,     0.000,   4,   1,1.03401,  -5.5443,   1
 39423,'MNYPT       ',  10.5000,1,     0.000,     0.000,   4,   1,1.01923,  -6.2990,   1
 39471,'MNYPG1      ',  17.0000,2,     0.000,     0.000,   4,   1,1.01067,  -5.2791,   3
 39472,'MNYPG2-P    ',  17.0000,3,     0.000,     0.000,   4,   1,1.00000,   0.0000,   3
 39473,'MNYPG3      ',  17.0000,2,     0.000,     0.000,   4,   1,1.01042,  -5.2791,   3
 39474,'MONEYPOI    ',   0.6600,2,     0.000,     0.000,   4,   1,1.01932,  -4.2270,   3
 39601,'MARINA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.02672,  -7.5439,   2
 39610,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99680,  -6.8955,   1
 39670,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99680,  -6.8955,   1
 39675,'MARI_GT     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99680,  -6.8955,   3
 39801,'MUNGRET     ',   6.0000,1,     0.000,     0.000,   7,   1,1.03812,  -8.2729,   5
 40001,'MULLINGA    ',  10.0000,1,     0.000,     0.000,   9,   1,1.03991,  -9.8514,   2
 40004,'MULLINGA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04195,  -9.5323,   2
 40061,'MUL_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99668,  -8.7405,   1
 40204,'MALLOW      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03344,  -8.1471,   2
 40404,'MOY         ',  38.0000,1,     0.000,     0.000,   9,   1,1.02355,  -4.7803,   2
 40412,'LACKAN 2    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01128,  -4.5710,   1
 40461,'MOY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00371,  -4.2743,   1
 40462,'MOYCAP2     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00371,  -4.2743,   1
 40471,'LACKAN      ',   0.4000,2,     0.000,     0.000,   9,   1,1.01298,  -4.7727,   1
 40601,'MULLAGHA    ',  10.0000,1,     0.000,     0.000,  10,   1,1.03359,  -9.3987,   1
 40602,'MULLAGHA    ',  20.0000,1,     0.000,     0.000,  10,   1,1.03726,  -9.7018,   5
 40604,'MULLAGHA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.02710, -11.0907,   1
 40761,'MEENTYCA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00451,   2.3455,   4
 40771,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00486,   3.2464,   4
 40772,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00490,   3.1328,   4
 40773,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00633,   2.1311,   7
 40801,'MONREAD     ',  10.0000,1,     0.000,     0.000,   8,   1,1.02975, -10.3272,   2
 40902,'MULREAVY    ',  33.0000,1,     0.000,     0.000,   9,   1,1.00252,  -1.3051,   1
 40904,'MEENADRE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.00007,  -3.0581,   1
 40912,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99850,  -0.5736,   1
 40922,'CROAGHNA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99939,  -0.4789,   1
 40932,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00024,  -0.3685,   1
 40971,'MULREAVY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99239,  -1.0448,   1
 40972,'CROAGHNA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00000,  -0.6620,   1
 40973,'MEENADRE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,  -0.4248,   1
 41002,'NEWBURY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.07236, -14.0875,   1
 41102,'BANCROFT    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06735, -12.6290,   1
 42001,'ATHGARVA    ',  10.0000,1,     0.000,     0.000,   8,   1,1.01127, -11.1716,   1
 42004,'NEWBRIDG    ',  38.0000,1,     0.000,     0.000,   8,   1,1.04017, -10.1716,   2
 42102,'NORTH QU    ',  20.0000,1,     0.000,     0.000,   1,   1,1.02507, -11.4102,   2
 42202,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00580,  -9.5287,   1
 42204,'NAVAN       ',  38.0000,1,     0.000,     0.000,  10,   1,1.04233, -11.1213,   2
 42212,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01059, -10.4320,   1
 42214,'ATHBOY      ',  38.0000,1,     0.000,     0.000,  10,   1,1.04061, -10.2309,   1
 42224,'J28         ',  38.0000,1,     0.000,     0.000,  10,   1,1.04244, -11.1231,   1
 42234,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.04255, -11.1289,   1
 42244,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.04259, -11.1311,   1
 42271,'CROWINST    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98610,  -9.4561,   1
 42404,'NORTH_WA    ',  38.0000,2,     0.000,     0.000,   2,   1,1.03445, -11.4840,   2
 42474,'NWALG4      ',  10.5000,2,     0.000,     0.000,   2,   1,1.01209,  -9.4855,   3
 42475,'NWALG5      ',  10.5000,2,     0.000,     0.000,   2,   1,1.01209,  -9.4855,   3
 42501,'NORE        ',  11.0000,2,     0.000,     0.000,   6,   1,1.01497, -10.4479,   1
 42602,'NENAGH      ',  20.0000,1,     0.000,     0.000,   7,   1,1.04496,  -7.0029,   1
 42604,'NENAGH      ',  38.0000,1,     0.000,     0.000,   7,   1,1.06611,  -7.6967,   2
 42671,'BORRISFA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04541,  -7.2554,   1
 42672,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02596,  -7.2318,   1
 42673,'TEMPLEDE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.03158,  -7.1578,   1
 42674,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04541,  -7.2554,   1
 42802,'NANGOR      ',  20.0000,1,     0.000,     0.000,   1,   1,1.03016, -13.3564,   5
 43401,'OLDCOURT    ',   6.0000,1,     0.000,     0.000,   3,   1,1.03041,  -6.6445,   5
 43602,'KNOCKANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01574,  -7.2012,   1
 43604,'OUGHTRAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04444,  -7.6314,   2
 43619,'OUTAGH T    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00475,  -6.1479,   1
 43671,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01767,  -7.2913,   1
 43672,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01767,  -7.2910,   1
 43704,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.03518,  -0.0628,   1
 43712,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99204,   1.3083,   1
 43722,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00383,   0.5475,   1
 43724,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02834,   0.8544,   1
 43771,'BUNNYCON    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99276,   0.8113,   1
 43774,'CARROWLE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.98051,   1.3059,   1
 43821,'OLDSTREE    ',  17.5000,1,     0.000,     0.000,   4,   1,1.02667,  -6.6328,   1
 44001,'POPPINTR    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04766, -12.6666,   1
 44471,'POLLG1_4    ',  10.5000,2,     0.000,     0.000,   6,   1,1.00885,  -9.4618,   3
 44623,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00693,  -9.9721,   2
 44624,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00693,  -9.9721,   2
 44661,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01104,  -9.4690,   1
 44662,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00664,  -9.9686,   1
 44681,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00683,  -9.9728,   2
 44802,'PORTLAOI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.05761, -10.1727,   1
 44804,'PORTLAOI    ',  38.0000,1,     0.000,     0.000,   8,   1,1.05569,  -8.9394,   2
 44812,'LISDOWNE    ',  20.0000,1,     0.000,     0.000,   8,   1,1.01811,  -9.9396,   1
 44814,'BALLYCON    ',  38.0000,1,     0.000,     0.000,   8,   1,1.05570,  -8.9396,   1
 44901,'PELLETST    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04864, -11.7437,   1
 45001,'PLATIN      ',  15.0000,1,     0.000,     0.000,  10,   1,0.98702, -12.6668,   5
 45101,'POTTERY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03174, -11.6870,   2
 46102,'RALAPANE    ',  20.0000,1,     0.000,     0.000,   7,   1,0.99490, -11.4187,   1
 46210,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.04771, -13.6814,   5
 46214,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02894, -13.7747,   5
 46224,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02894, -13.7747,   5
 46501,'RINGSEND    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03736, -10.2478,   2
 46503,'DUBLIN_W    ',   3.3000,2,     0.000,     0.000,   1,   1,0.99338,  -8.2943,   1
 46504,'RINGSEND    ',  38.0000,1,     0.000,     0.000,   1,   1,1.02813, -11.7737,   2
 46511,'DUBLIN_W    ',  11.0000,2,     0.000,     0.000,   1,   1,0.99338,  -7.2943,   1
 46513,'DUBLIN W    ',   3.3000,1,     0.000,     0.000,   1,   1,1.00682, -10.9725,   1
 46801,'PFIZER_A    ',  10.0000,2,     0.000,     0.000,   7,   1,1.05843,  -7.6540,   1
 46802,'CARRONS     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01941,  -6.2773,   1
 46804,'RATHKEAL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01361,  -6.6515,   2
 46812,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01207,  -5.2924,   1
 46814,'NEWCASTL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.02530,  -5.8937,   1
 46822,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00950,  -4.6256,   1
 46824,'RATHCAHI    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03440,  -5.3133,   1
 46834,'GROUSELO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.00326,  -5.7231,   1
 46844,'CARRONS     ',  38.0000,1,     0.000,     0.000,   7,   1,1.00306,  -5.6593,   1
 46854,'ASKEATON    ',  38.0000,2,     0.000,     0.000,   7,   1,1.01366,  -6.6540,   2
 46870,'CARRONS_    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00869,  -6.6953,   1
 46873,'RATHCAHI    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00989,  -4.7215,   1
 46874,'GROUSEL     ',   0.6600,2,     0.000,     0.000,   7,   1,0.99673,  -5.2879,   1
 46875,'PFIZER_A    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05843,  -8.6540,   1
 47004,'RICHMOND    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03363,  -6.2512,   2
 47221,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99842,  -6.4076,   1
 47222,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99665,  -6.4271,   1
 47261,'RAFF_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99572,  -6.6482,   1
 47402,'RINAWADE    ',  20.0000,1,     0.000,     0.000,   2,   1,1.03092, -11.3705,   5
 47601,'RINGASKI    ',  10.0000,1,     0.000,     0.000,   3,   1,1.02616,  -7.1132,   2
 47802,'RATRUSSA    ',  20.0000,1,     0.000,     0.000,  10,   1,0.98884,  -5.6064,   4
 47871,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.97270,  -4.6855,   4
 47872,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99995,  -4.8460,   4
 47873,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98925,  -5.7668,   4
 47874,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.97317,  -5.7117,   1
 47902,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99947,  -5.8618,   4
 49001,'SHELTON     ',   6.0000,1,     0.000,     0.000,   6,   1,1.04222,  -9.3010,   5
 49101,'SUIR_OCG    ',  11.5000,2,     0.000,     0.000,   5,   1,0.99914,  -7.8362,   1
 49421,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.00077,  -5.9301,   1
 49422,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.00070,  -5.9317,   1
 49474,'WOP_G4      ',  11.5000,2,     0.000,     0.000,   5,   1,0.98193,  -3.7665,   3
 49501,'SALTHILL    ',  10.0000,1,     0.000,     0.000,   9,   1,1.05786,  -7.6347,   1
 49502,'LEALETTE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01862,  -5.3303,   1
 49504,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03219,  -4.7905,   1
 49512,'DOIRE AN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99803,  -2.3726,   1
 49514,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03560,  -4.3303,   1
 49524,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04861,  -3.4833,   1
 49571,'LEITIR_G    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99999,  -2.4427,   1
 49604,'SHANKILL    ',  38.0000,2,     0.000,     0.000,  10,   1,1.03396,  -9.1893,   2
 49613,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99693,  -8.9434,   1
 49662,'SKL_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,0.99706,  -7.8854,   1
 49672,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99733,  -9.0913,   1
 49802,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04832,  -3.9294,   1
 49804,'SLIGO       ',  38.0000,1,     0.000,     0.000,   9,   1,1.02252,  -5.9110,   2
 49814,'SLIGO38B    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04769,  -4.3385,   1
 49832,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05355,  -3.4650,   1
 49842,'CARRIC P    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05832,  -3.0386,   1
 49861,'SLIG_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00183,  -4.8456,   1
 49902,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99594,   2.6787,   2
 49912,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98127,   2.1840,   2
 49922,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99681,   0.8498,   2
 49932,'FLUGHLAN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98127,   2.1840,   1
 49942,'MEENKEER    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98127,   2.1840,   1
 49952,'GLACKMOR    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99681,   0.8498,   1
 49962,'THREE TR    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99587,   0.9731,   1
 49971,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99772,   2.5342,   2
 49972,'SINGLE_T    ',   0.4000,2,     0.000,     0.000,   9,   1,0.97467,   1.0281,   1
 49973,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,0.98664,   2.7183,   1
 49974,'THREETR     ',   0.4000,2,     0.000,     0.000,   9,   1,0.97561,   1.0301,   1
 49975,'MEENKEER    ',   0.4000,2,     0.000,     0.000,   9,   1,0.96092,   2.2605,   1
 49976,'FLUGHLAN    ',   0.4000,2,     0.000,     0.000,   9,   1,0.97100,   2.2630,   1
 49980,'GLACKMOR    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99735,   0.0967,   1
 49982,'SINGLE T    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99665,   0.8837,   1
 50004,'SOMERSET    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07046,  -6.7575,   2
 50012,'SOMERSET    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01365,  -5.0210,   1
 50014,'SONNAGHO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08926,  -5.5575,   1
 50019,'SOMRST T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00351,  -5.9322,   1
 50071,'SONNAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01412,  -5.2267,   1
 50274,'PBEGG4      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -7.7899,   3
 50275,'PBEGG5      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -7.5048,   3
 50276,'PBEGG6      ',  15.7500,2,     0.000,     0.000,   2,   1,1.00000,  -9.3122,   3
 50301,'STEPHENS    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04367, -12.2174,   2
 50421,'SRANANAG    ',  10.5000,1,     0.000,     0.000,   9,   1,1.00340,  -4.9659,   1
 50573,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00251,  -2.7690,   4
 50574,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00249,  -2.7689,   4
 50604,'STRATFOR    ',  38.0000,1,     0.000,     0.000,   6,   1,1.04319, -10.4967,   2
 50619,'STRATF T    ', 110.0000,1,     0.000,     0.000,   6,   1,1.02298,  -9.4546,   1
 50901,'SINGLAND    ',  10.0000,1,     0.000,     0.000,   7,   1,1.02970,  -7.7285,   1
 51301,'TANEY       ',  10.0000,1,     0.000,     0.000,   1,   1,1.03327, -11.3206,   2
 51319,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00099, -10.5034,   2
 51410,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.02367,  -5.6143,   1
 51421,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.02367,  -5.6143,   1
 51422,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.02367,  -5.6143,   1
 51471,'TARBG1      ',  10.5000,2,     0.000,     0.000,   7,   1,0.99940,  -5.6143,   3
 51472,'TARBG2      ',  10.5000,2,     0.000,     0.000,   7,   1,0.99940,  -5.6143,   3
 51473,'TARBG3      ',  20.0000,2,     0.000,     0.000,   7,   1,1.00990,  -5.6143,   3
 51474,'TARBG4      ',  20.0000,2,     0.000,     0.000,   7,   1,1.00990,  -5.6143,   3
 51771,'TYNAGH      ',  15.7500,2,     0.000,     0.000,   4,   1,1.01053,  -6.5250,   4
 51772,'TYNAGH      ',  15.0000,2,     0.000,     0.000,   4,   1,1.01132,  -6.4002,   4
 51801,'TRABEG      ',  10.0000,1,     0.000,     0.000,   3,   1,1.02902,  -7.7797,   2
 51804,'TRABEG      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03382,  -8.5516,   2
 52071,'TURLG1      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -19.1350,   3
 52072,'TURLG2      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -19.1090,   3
 52073,'TURLG3      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -18.7243,   3
 52074,'TURLG4      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00179, -12.0059,   3
 52201,'KILKEE 1    ',  10.0000,1,     0.000,     0.000,   4,   1,1.00770,  -5.9302,   1
 52202,'TULLAWF     ',  20.0000,1,     0.000,     0.000,   4,   1,1.00446,  -7.3168,   1
 52204,'TULABRAC    ',  38.0000,1,     0.000,     0.000,   4,   1,1.05668,  -6.3168,   2
 52211,'CARROWNA    ',  10.0000,1,     0.000,     0.000,   4,   1,1.02882,  -3.9141,   1
 52212,'MOANMORE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00669,  -5.6060,   1
 52214,'TULLAWF     ',  38.0000,1,     0.000,     0.000,   4,   1,1.05669,  -6.3168,   1
 52219,'TULBRK T    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01587,  -6.1168,   2
 52224,'KILRUSH     ',  38.0000,1,     0.000,     0.000,   4,   1,1.05816,  -6.2791,   1
 52234,'KILKEE 3    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06302,  -6.0788,   1
 52271,'MOANMORE    ',   0.4000,2,     0.000,     0.000,   4,   1,1.00709,  -5.6981,   1
 52301,'TRINITY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.02998, -11.5416,   1
 52404,'TAWNAGHM    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02528,  -4.2753,   1
 52476,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,1.00375,  -4.2753,   3
 52477,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,1.00375,  -5.2753,   3
 52602,'TRIEN 20    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00695,  -5.9074,   1
 52604,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.03933,  -6.7579,   2
 52605,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04849,  -6.2126,   1
 52610,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00277,  -2.8138,   1
 52612,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01223,  -5.6197,   1
 52614,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.03406,  -0.6624,   2
 52615,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04981,  -6.1304,   1
 52624,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.04386,   0.1769,   1
 52625,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03997,  -6.7885,   1
 52632,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00766,   0.2136,   1
 52634,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04454,   0.2578,   1
 52642,'KNOCKAWA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00788,   0.5395,   1
 52644,'KNOCKAWA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04471,   0.2841,   1
 52654,'SMEARLA     ',  38.0000,1,     0.000,     0.000,   7,   1,1.03938,  -6.7590,   1
 52661,'TRIE_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00551,  -6.0670,   1
 52664,'BALLYBUN    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03990,  -6.7864,   1
 52671,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.99206,  -6.0182,   1
 52672,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.99610,  -6.2596,   1
 52673,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01264,  -5.7532,   1
 52674,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03996,  -6.7882,   1
 52675,'KNOCKAWA    ',   0.6600,2,     0.000,     0.000,   7,   1,1.00976,   0.4097,   1
 52676,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00806,   0.0441,   1
 52677,'BEALE_HI    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98295,  -5.4927,   1
 52684,'BEALEHIL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03997,  -6.7886,   1
 52694,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04459,  -6.4488,   1
 52700,'GARRACUM    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01947,  -1.5159,   1
 52702,'GARRACUM    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01792,  -1.2310,   1
 52704,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00789,  -5.0460,   1
 52705,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00164,  -1.5885,   1
 52712,'HOLYFORD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01145,  -1.2216,   1
 52714,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00044,  -3.5470,   1
 52722,'CAPPAGH     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00434,  -0.9800,   1
 52724,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00164,  -1.5885,   1
 52732,'GLENOUGH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01664,  -3.9070,   1
 52734,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00013,  -7.0350,   1
 52754,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,1.00168,  -1.5900,   1
 52764,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,0.99954,  -1.3138,   1
 52771,'CAPPAGH_    ',   0.6900,2,     0.000,     0.000,   5,   1,0.98800,  -1.0734,   1
 52772,'GLENLOUG    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01852,  -4.0516,   1
 52773,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01850,  -4.0520,   1
 52774,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01843,  -4.0839,   1
 52778,'HOLYFORD    ',   1.0000,2,     0.000,     0.000,   5,   1,0.98180,  -0.4941,   1
 52794,'GLENLOUG    ',  38.0000,1,     0.000,     0.000,   5,   1,1.01645,  -4.1512,   1
 52802,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.03901,  -6.7289,   1
 52804,'TRALEE      ',  38.0000,1,     0.000,     0.000,   7,   1,1.04400,  -5.9917,   2
 52812,'BEENAGEE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02055,  -5.4042,   1
 52813,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00789,  -5.4392,   1
 52814,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04436,  -6.0269,   1
 52815,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04427,  -6.3485,   1
 52816,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04441,  -5.7053,   1
 52817,'LEE STRA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04438,  -5.3163,   1
 52861,'TRAL_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00620,  -5.9156,   1
 52871,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98830,  -5.5496,   1
 52872,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04487,  -5.9566,   1
 52873,'BEENAGEE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00840,  -5.5454,   1
 52874,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04623,  -5.4668,   1
 52875,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.04481,  -6.2789,   1
 52876,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.04473,  -6.6001,   1
 52877,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.02418,  -6.9282,   1
 52878,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04622,  -5.4842,   1
 53002,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00490,  -7.0769,   1
 53004,'THURLES     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06043,  -6.0697,   2
 53012,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00490,  -7.0771,   1
 53014,'GLENGOOL    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06056,  -6.0766,   1
 53022,'GURTEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00491,  -7.0773,   1
 53024,'URLINGFO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06684,  -4.8712,   1
 53032,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01471,  -3.9171,   1
 53034,'TULLAROA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07044,  -4.2194,   1
 53042,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01425,  -5.2196,   1
 53052,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01461,  -3.9437,   1
 53061,'THUR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99918,  -5.5543,   1
 53062,'HOMESHIL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01426,  -5.2203,   1
 53072,'ANCNOC      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01823,  -3.6057,   1
 53201,'DERRYCLU    ',  10.0000,2,     0.000,     0.000,   8,   1,1.00757,  -9.9516,   1
 53204,'THORNSBE    ',  38.0000,1,     0.000,     0.000,   8,   1,1.02196,  -8.9516,   2
 53401,'CHARLEST    ',  10.0000,1,     0.000,     0.000,   9,   1,1.01256,  -7.7623,   1
 53402,'ROOSKY      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00791,  -6.8168,   4
 53404,'TONROE      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03889,  -6.7623,   2
 53412,'LARGAN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01011,  -6.5287,   1
 53471,'LARGANH     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99007,  -6.6305,   1
 53472,'ROOSKY      ',   0.6900,2,     0.000,     0.000,   9,   1,0.98776,  -6.6639,   1
 53604,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07592,   0.3573,   2
 53612,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00320,   1.3431,   1
 53613,'BEAM HIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00315,   2.1754,   1
 53614,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05032,   1.0493,   1
 53615,'CROCKAHE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00873,   0.0597,   1
 53616,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00116,   0.7286,   1
 53624,'BEAMHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05295,   1.2611,   1
 53671,'CROCKAHE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.98888,  -0.0408,   1
 53672,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98511,   1.1694,   1
 53673,'BEAMHIL     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00354,   2.0288,   1
 53674,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00153,   0.6842,   1
 53801,'GARYSPIL    ',  10.0000,1,     0.000,     0.000,   5,   1,1.02198,  -8.0199,   1
 53802,'SLIEVERE    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01175,  -8.4608,   1
 53804,'TIPPERAR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03231,  -7.5679,   2
 53871,'SLIEVERA    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00000,  -8.7600,   1
 54401,'GRANAGH     ',  10.0000,1,     0.000,     0.000,   5,   1,1.00634, -10.6706,   1
 54402,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01714,  -8.8826,   1
 54404,'WATERFOR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.02430,  -9.6696,   2
 54411,'KILMACOW    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00634, -10.6706,   1
 54412,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00858,  -7.9048,   1
 54414,'GRANAGH     ',  38.0000,1,     0.000,     0.000,   5,   1,1.02432,  -9.6706,   1
 54422,'RAHORA B    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00792,  -6.2421,   1
 54424,'ROSBERCO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.02595,  -8.4529,   1
 54425,'RAHORA 2    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01451,  -8.2876,   1
 54426,'BALLYMAR    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00765,  -5.0500,   1
 54471,'RAHORA      ',   0.4000,2,     0.000,     0.000,   5,   1,0.99714,  -8.2918,   1
 54472,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.98881,  -5.0804,   1
 54621,'WOOD        ',  17.5000,1,     0.000,     0.000,   2,   1,1.00919,  -8.9702,   1
 54622,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.03887,  -8.5919,   1
 54623,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.03887,  -8.5919,   1
 54624,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.00919,  -8.9702,   1
 54630,'EASTWEST    ', 260.0000,2,     0.000,   105.000,   2,   1,1.01018, -12.5224,   1
 54640,'PORTAN      ', 380.0000,1,     0.000,    41.000,   2,   1,1.00251, -10.2022,   1
 54801,'WHITEGAT    ',  10.7500,1,     0.000,     0.000,   3,   1,1.02631,  -7.2002,   5
 55001,'BALLYSHA    ',  10.0000,1,     0.000,     0.000,   6,   1,1.00694,  -9.1401,   1
 55002,'WEXFORD     ',  20.0000,1,     0.000,     0.000,   6,   1,1.03416,  -8.6882,   2
 55004,'WEXFORD     ',  38.0000,1,     0.000,     0.000,   6,   1,1.05009,  -8.1401,   2
 55012,'CARNSOR     ',  20.0000,1,     0.000,     0.000,   6,   1,1.01252,  -7.5431,   1
 55013,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01252,  -7.5094,   1
 55014,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01246,  -7.7812,   1
 55061,'WEXF_CAP    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00546,  -8.1613,   1
 55071,'CARNSORE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01299,  -7.7474,   1
 55072,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01291,  -7.7118,   1
 55073,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01291,  -7.8523,   1
 55201,'WOLFE TO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04195, -11.5067,   2
 64813,'LISKERAN    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00941,  -2.2714,   1
 67033,'EDERGLEN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99505,  -5.9622,   1
 67037,'CROAGHBR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.00007,  -3.0584,   1
 67045,'RAHEENLE    ',   0.6600,2,     0.000,     0.000,   6,   1,1.06328,  -6.7007,   1
 67058,'SEECON_P    ',   0.6900,2,     0.000,     0.000,   9,   1,0.96822,  -3.0094,   1
 67066,'MOUNTLUC    ',   0.6900,2,     0.000,     0.000,   8,   1,0.98840,  -5.2230,   1
 67069,'KILLHILL    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99868,  -3.1016,   1
 67081,'KNOCKNAG    ',  10.0000,2,     0.000,     0.000,   3,   1,0.99905,  -7.2066,   1
 67083,'CLAHANE_    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00809,  -4.2652,   1
 67084,'BRUCKANA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01123,  -3.6432,   1
 67102,'BOGGERAG    ',   1.0000,2,     0.000,     0.000,   3,   1,0.99906,   0.0882,   1
 67213,'AN_CNOC     ',   0.6900,2,     0.000,     0.000,   5,   1,1.01810,  -3.7114,   1
 68087,'CARRICKE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05821,  -3.2120,   1
 68092,'UGOOL_PH    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00033,  -3.0556,   1
 68101,'FAUGHA_P    ',  20.0000,2,     0.000,     0.000,   9,   1,1.05954,  -2.9496,   1
 68128,'CARROWNA    ',  20.0000,2,     0.000,     0.000,   4,   1,1.02874,  -4.2027,   1
 68131,'TULLAROA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01458,  -4.0185,   1
 68134,'BARRANAF    ',   0.6900,2,     0.000,     0.000,   5,   1,1.00966,  -3.5925,   1
 68136,'MONAINCH    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01587,  -5.3746,   1
 68143,'BUNNAHOW    ',  10.0000,2,     0.000,     0.000,   9,   1,1.01851,  -4.3771,   1
 68154,'GLENGOOL    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00490,  -8.0771,   1
 68157,'HOLMES_H    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01426,  -6.2203,   1
 68158,'GURTEEN_    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00491,  -8.0773,   1
 68165,'KILPADDO    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00987,  -7.3380,   1
 68171,'RATHNAVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.02181,  -4.6178,   1
 68222,'GLANTACO    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00227,  -2.3515,   1
 68223,'ANARGET_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01184,  -5.1548,   1
 68230,'MEATH_WA    ',  10.0000,2,     0.000,     0.000,  10,   1,1.00349,  -5.1812,   1
 68241,'DUNMORE_    ',   0.4000,2,     0.000,     0.000,  10,   1,1.00381,  -7.3918,   1
 68254,'CARROWLE    ',  20.0000,2,     0.000,     0.000,   9,   1,0.99197,   0.9698,   1
 68260,'CRONALAG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02292,  -3.5408,   1
 68262,'STACK_MO    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99171,  -6.9281,   1
 68263,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99171,  -6.9280,   1
 68271,'MUINGNAM    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99157,  -6.8933,   1
 68272,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,0.99915,  -3.8834,   1
 68273,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,0.99915,  -3.8834,   1
 68282,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02153,  -3.0936,   1
 68283,'MUINGNAT    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00966,  -4.2288,   1
 68298,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.07081, -11.6591,   1
 68300,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.07081, -11.6591,   1
 68306,'BALLYCAD    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02386,  -5.1141,   1
 68307,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02117,  -4.9817,   1
 68308,'MEENAD_S    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00000,  -0.4248,   1
 68311,'TULLABRA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00446,  -8.3168,   1
 68313,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01454,  -8.9836,   1
 68314,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01454,  -8.9836,   1
 68325,'BALLYSHA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00694, -10.1401,   1
 68408,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00950,  -5.1753,   1
 68413,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00634, -11.6706,   1
 68414,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00634, -11.6706,   1
 68536,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.03555, -10.6267,   1
 68537,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.03555, -10.6267,   1
 68546,'R_&_L_DO    ',   2.0000,2,     0.000,     0.000,   5,   1,1.01319, -10.4927,   1
 68547,'MCDONNEL    ',  38.0000,2,     0.000,     0.000,   7,   1,1.01361,  -6.6515,   1
 68554,'FARRELLY    ',  38.0000,2,     0.000,     0.000,  10,   1,1.04259, -11.1312,   1
 68563,'GORTEEN_    ',  10.0000,2,     0.000,     0.000,   6,   1,1.02736, -10.0689,   1
 68564,'ADAMBRID    ',  38.0000,2,     0.000,     0.000,   7,   1,1.04588,  -6.0427,   1
 68566,'KEELINGS    ',  38.0000,2,     0.000,     0.000,   1,   1,1.07838, -13.0054,   1
 70010,'AGHY1-      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02704,  -2.0043,  20
 70030,'AGHY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01546, -30.7597,  20
 70031,'GORT3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01525, -30.7817,  20
 70032,'DYLN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01480, -30.9864,  20
 70033,'DYLN3_CAP   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01480, -30.9864,  20
 70080,'AGHY3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01730, -30.5551,  20
 70090,'WIND_AGHY   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01546, -30.7597,  21
 70091,'WIND_SNUGBO ',  33.0000,2,     0.000,     0.000,  20,  25,1.01841, -30.3545,  21
 70093,'WIND_RUSH-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01697, -30.2861,  21
 70094,'WIND_RUSH-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01673, -30.3632,  21
 70111,'AIRP1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03604,  -9.5431,  20
 70112,'AIRP1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03604,  -9.5431,  20
 70130,'AIRP3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01973, -40.0220,  20
 70311,'ANTR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02285,  -7.4341,  20
 70312,'ANTR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.01903,  -7.3707,  20
 70330,'ANTR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01420, -38.4244,  20
 70390,'WIND_ANTR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01420, -38.4244,  21
 70504,'GEN_BAFD_G4 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70505,'GEN_BAFD_G5 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70506,'GEN_BAFD_G6 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70507,'GEN_BAFD_G7 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70508,'GEN_BAFD_G8 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70510,'BAFD1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03914,  -7.6762,  20
 70513,'GEN_BAFD_GA ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70514,'GEN_BAFD_GB ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70515,'GEN_BAFD_GC ',  18.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70516,'GEN_BAFD_GD ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -32.9913,  21
 70520,'BAFD2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02579,  -7.9616,  20
 70561,'BAFD_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01806,  22.3509,  20
 70562,'BAFD_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.01799,  22.3535,  20
 70580,'BAFD8-      ',   6.9500,1,     0.000,     0.000,  20,  23,1.03914, -37.6762,  20
 71011,'BAME1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02019,  -7.4526,  20
 71012,'BAME1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01993,  -7.4728,  20
 71031,'BAME3T      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01352, -38.6520,  20
 71032,'BAME3R      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02041, -37.7228,  20
 71033,'CBKY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01897, -37.7399,  20
 71034,'CMIL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01761, -37.6246,  20
 71035,'KREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01652, -37.7828,  20
 71036,'WIND_BQUARY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02041, -37.7228,  20
 71080,'BAME3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02097, -37.4182,  20
 71090,'WIND_BAME   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02041, -37.7228,  20
 71091,'WIND_CORKEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02148, -37.3836,  21
 71511,'BANB1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02182,  -9.2378,  20
 71512,'BANB1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02214,  -9.2066,  20
 71530,'BANB3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02846, -39.8384,  20
 71590,'WIND_BANB   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 72010,'BAVA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03054,  -7.5833,  20
 72511,'BNCH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03271,  -9.7915,  20
 72512,'BNCH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03271,  -9.7921,  20
 72530,'BNCH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02643, -40.8808,  20
 72590,'WIND_BNCH   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 73011,'BELN1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01911,  -9.3140,  20
 73012,'BELN1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01880,  -9.3086,  20
 73031,'BELN3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02323, -40.8203,  20
 73032,'BELN3B      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02323, -40.8203,  20
 73090,'BELN_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.02323, -40.8203,  21
 73091,'BIO_BELFAST ',  33.0000,2,     0.000,     0.000,  20,  26,1.02323, -40.8203,  21
 73510,'BROC1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02380,  -5.2802,  20
 73530,'BROC3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02076, -33.4630,  20
 73590,'WIND_BROC   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02076, -33.4630,  21
 74011,'CARN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03478,  -8.7178,  20
 74012,'CARN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03746,  -8.7670,  20
 74030,'CARN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02747, -39.1112,  20
 74090,'WIND_CARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02747, -39.1112,  21
 74511,'CAST1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03651,  -9.5050,  20
 74512,'CAST1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03651,  -9.5050,  20
 74513,'CAST1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03651,  -9.5050,  20
 74514,'CAST1_FIX1  ', 110.0000,1,     0.000,     0.000,  20,  20,1.03651,  -9.5050,  20
 74520,'CAST2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02362,  -8.3824,  20
 74561,'CAST_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.95925,  20.3594,  20
 74562,'CAST_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03797,  20.3687,  20
 74563,'CAST_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.03771,  20.3906,  20
 74564,'CAST_IBTX_6S',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 74711,'CENT1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03652,  -9.5692,  20
 74712,'CENT1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03652,  -9.5692,  20
 74730,'CENT3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02299, -40.8162,  20
 75010,'COLE1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02355,  -4.7846,  20
 75011,'COLE1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02355,  -4.7846,  20
 75030,'COLE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02586, -33.5639,  20
 75031,'BMNY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02277, -32.5716,  20
 75032,'GRVN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01886, -33.6402,  20
 75080,'COLE3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02404, -33.4838,  20
 75090,'WIND_COLE   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02586, -33.5639,  21
 75091,'WIND_RIGGED ',  33.0000,2,     0.000,     0.000,  20,  25,1.02723, -33.1946,  21
 75092,'WIND_GRUIG  ',  33.0000,2,     0.000,     0.000,  20,  25,1.03160, -29.6232,  21
 75093,'WIND_GARVES ',  33.0000,2,     0.000,     0.000,  20,  25,1.02559, -31.7746,  21
 75508,'GEN_COOL_G8 ',  11.0000,2,     0.000,     0.000,  20,  23,1.00000,  25.6994,  21
 75510,'COOL1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03486,  -4.3474,  20
 75514,'COOL1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03486,  -4.3474,  20
 75515,'GEN_COOL_ST ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  29.8764,  21
 75516,'GEN_COOL_GT ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  29.2337,  21
 75520,'COOL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02679,  -5.6313,  20
 75521,'COOL2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02679,  -5.6313,  20
 75522,'COOL2B      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02679,  -5.6313,  20
 75530,'COOL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02577, -35.8310,  20
 75561,'COOL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01535,  25.8014,  20
 75562,'COOL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.01535,  25.8014,  20
 75590,'BIO_MAYDOWN ',  33.0000,2,     0.000,     0.000,  20,  26,1.02577, -35.8310,  21
 75810,'CREA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02182,  -7.0774,  20
 75830,'CREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01867, -37.6269,  20
 75890,'WIND_CREA   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 76011,'CREG1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03649,  -9.5455,  20
 76012,'CREG1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03649,  -9.5455,  20
 76031,'CREG3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01428, -40.5886,  20
 76032,'CREG3B      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02904, -40.8523,  20
 76511,'DONE1C      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01984,  -9.2960,  20
 76512,'DONE1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01953,  -9.2902,  20
 76513,'DONE1D      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01947,  -9.3086,  20
 76514,'DONE1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01881,  -9.2976,  20
 76531,'DONE3AS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.01827, -40.9212,  20
 76532,'DONE3N      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02023, -40.6894,  20
 76533,'DONE3BS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.02023, -40.6903,  20
 76810,'OMAS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02945,  -2.8297,  20
 77010,'DRUM1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02313,  -9.1267,  20
 77030,'DRUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02995, -40.7437,  20
 77090,'WIND_DRUM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02995, -40.7437,  21
 77210,'DRUMQ1- CL  ', 110.0000,1,     0.000,     0.000,  20,  20,1.02840,  -2.2101,  20
 77230,'DRUMQ3- CL  ',  33.0000,1,     0.000,     0.000,  20,  21,1.01924, -28.9196,  20
 77290,'WIND_DRUMQ  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01924, -28.9196,  21
 77511,'DUNG1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02188,  -6.4018,  20
 77512,'DUNG1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02484,  -5.8811,  20
 77530,'DUNG3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02551, -38.1364,  20
 77531,'TULY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02700, -37.9142,  20
 77590,'WIND_DUNG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02551, -38.1364,  21
 77591,'WIND_CROCKA ',  33.0000,2,     0.000,     0.000,  20,  25,1.03089, -36.9104,  21
 78030,'DUNM3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02255, -40.8440,  20
 78511,'EDEN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03621,  -8.2945,  20
 78512,'EDEN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03756,  -8.3116,  20
 78530,'EDEN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01638, -38.8446,  20
 78590,'WIND_LISG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01638, -38.8446,  21
 79010,'ENNK1_      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02733,  -2.5600,  20
 79015,'ENNK1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.02763,  -6.9288,  20
 79016,'ENNK1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,0.98710,  -6.8967,  20
 79030,'ENNK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01341, -32.5848,  20
 79031,'EKNW3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01270, -32.4406,  20
 79032,'BELK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02495, -29.9538,  20
 79080,'ENNK3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01426, -32.3926,  20
 79081,'ENNK3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.01519, -32.0928,  20
 79082,'ENNK3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.02695, -29.8711,  20
 79090,'WIND_ENNK   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01341, -32.5848,  21
 79091,'WIND_CALAGH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02756, -29.6806,  21
 80011,'FINY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01968,  -9.2576,  20
 80012,'FINY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01982,  -9.2593,  20
 80030,'FINY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01565, -39.9624,  20
 80511,'GLEN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02214,  -7.4190,  20
 80512,'GLEN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02358,  -7.3179,  20
 80531,'GLEN3A      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01453, -37.8721,  20
 80532,'GLEN3B      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02709, -39.1203,  20
 80710,'GORT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02713,  -3.6524,  20
 80730,'GORT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01657, -30.0418,  20
 81010,'HANA1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01993,  -9.2359,  20
 81020,'HANA2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02334,  -8.3761,  20
 81061,'HANA_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.00286,  20.6836,  20
 81062,'HANA_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.00286,  20.6836,  20
 81063,'HANA_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,0.99728,  20.6585,  20
 81510,'KELS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02263,  -7.2965,  20
 81520,'KELS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02383,  -7.4672,  20
 81561,'KELS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.98758,  22.7147,  20
 81562,'KELS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.98703,  22.7204,  20
 81810,'KILL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04139,  -3.8601,  20
 81830,'KILL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02483, -33.0209,  20
 81831,'EGLISH      ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 81832,'WIND_CARICK ',  33.0000,2,     0.000,     0.000,  20,  25,1.02609, -32.6261,  21
 82001,'GEN_KILR_G1 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  25.2385,  21
 82002,'GEN_KILR_G2 ',  17.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82003,'GEN_KILR_G3 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82004,'GEN_KILR_G4 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82011,'KILR_AUX1   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82012,'KILR_AUX2   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82020,'KILR2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02478,  -7.4565,  20
 82511,'KNCK1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03599,  -9.5277,  20
 82512,'KNCK1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03600,  -9.5273,  20
 82530,'KNCK3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02949, -40.8262,  20
 83011,'LARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02960,  -7.6389,  20
 83012,'LARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02960,  -7.6390,  20
 83030,'LARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01153, -38.4229,  20
 83031,'BALC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00447, -38.4067,  20
 83090,'WIND_LARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01153, -38.4229,  21
 83091,'WIND_EH&WB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01270, -36.8412,  21
 83510,'LIMA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02723,  -4.4461,  20
 83530,'LIMA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02081, -33.9274,  20
 83531,'DNGV3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02212, -33.6246,  20
 83590,'WIND_LIMA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02081, -33.9274,  21
 83591,'WIND_ALTA-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02527, -32.5127,  21
 83592,'WIND_ALTA-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02408, -33.0851,  21
 84011,'LISB1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01995,  -9.2915,  20
 84012,'LISB1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02001,  -9.2886,  20
 84030,'LISB3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01362, -40.4522,  20
 84090,'LISB_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.01362, -40.4522,  21
 84091,'BIO_LISBURN ',  33.0000,2,     0.000,     0.000,  20,  26,1.01362, -40.4522,  21
 84411,'LSMR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03357,  -4.4106,  20
 84412,'LSMR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03356,  -4.4108,  20
 84430,'LSMR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02674, -35.0681,  20
 84490,'WIND_LSMR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02674, -35.0681,  21
 84491,'WIND_CURRYF ',  33.0000,2,     0.000,     0.000,  20,  25,1.03137, -34.3615,  21
 84511,'LOGE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02219,  -4.8836,  20
 84512,'LOGE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02222,  -4.8816,  20
 84530,'LOGE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01529, -35.9999,  20
 84590,'WIND_LOGE   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 85020,'MAGF2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02485,  -7.1339,  20
 85510,'MAKL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03004,  -0.9798,  20
 85530,'MAKL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02083, -28.4572,  20
 85590,'WIND_MAKL   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02083, -28.4572,  21
 85591,'WIND_CHURCH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02116, -28.4073,  21
 85592,'WIND_CRIGSH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02212, -28.1082,  21
 85593,'WIND_TIEV   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02189, -28.1255,  21
 85710,'MANT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02349,  -5.6343,  20
 85730,'MANT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02035, -33.7917,  20
 85790,'WIND_MANT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02035, -33.7917,  21
 86030,'MOUN3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01375, -40.6213,  20
 86220,'MOYL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02590,  -7.9792,  20
 86221,'SCOT2-      ', 275.0000,3,     0.000,     0.000,  22,  19,1.00000,   0.0000,  22
 86280,'MOYL1_DUMMY ', 110.0000,1,     0.000,     0.000,  20,  20,1.02590,  -7.9792,  20
 86311,'NARD1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03633,  -9.6555,  20
 86312,'NARD1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03629,  -9.6743,  20
 86330,'NARD3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01424, -40.5204,  20
 86511,'NEWY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01787,  -9.5141,  20
 86512,'NEWY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01786,  -9.5154,  20
 86530,'NEWY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02150, -40.9913,  20
 86590,'WIND_NEWY   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 87510,'OMAH1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03000,  -3.3568,  20
 87511,'OMAH1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03000,  -3.3568,  20
 87530,'OMAH3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02081, -32.6984,  20
 87531,'BLGY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01260, -33.2186,  20
 87532,'DROM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01899, -31.7410,  20
 87533,'FMTC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01568, -31.9564,  20
 87534,'LARA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01715, -32.9549,  20
 87535,'OMAE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02040, -32.6623,  20
 87580,'OMAH3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02167, -31.6576,  20
 87581,'OMAH3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02076, -32.6161,  20
 87582,'OMAH3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.02259, -31.7412,  20
 87583,'OMAH3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.01763, -32.9358,  20
 87584,'OMAH3_DUMMY4',  33.0000,1,     0.000,     0.000,  20,  21,1.01541, -33.1064,  20
 87590,'WIND_OMAG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02081, -32.6984,  21
 87591,'WIND_TAPPA  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02713, -29.8419,  21
 87592,'WIND_HUNTER ',  33.0000,2,     0.000,     0.000,  20,  25,1.02736, -30.9035,  21
 87593,'WIND_BESSEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02402, -31.7929,  21
 87594,'WIND_LENDRM ',  33.0000,2,     0.000,     0.000,  20,  25,1.02388, -31.6013,  21
 87595,'WIND_DIVENA ',  33.0000,2,     0.000,     0.000,  20,  25,1.01855, -29.4943,  21
 87596,'WIND_SCREGG ',  33.0000,2,     0.000,     0.000,  20,  25,1.02692, -31.0589,  21
 87597,'WIND_DIVEN2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01760, -29.7185,  21
 87598,'WIND_ALMU   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01726, -29.8286,  21
 87599,'WIND_ESHM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01859, -29.4274,  21
 87600,'WIND_SHANT-S',  33.0000,2,     0.000,     0.000,  20,  25,1.01657, -30.0418,  21
 87601,'WIND_CROCB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01657, -30.0418,  21
 88011,'RATH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03267,  -9.7905,  20
 88012,'RATH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03242,  -9.8024,  20
 88030,'RATH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02498, -41.0725,  20
 88511,'ROSE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03647,  -9.5110,  20
 88512,'ROSE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03647,  -9.5111,  20
 88530,'ROSE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01566, -40.1589,  20
 89030,'SKEG3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02255, -40.8424,  20
 89201,'SKIR_REAC   ',  20.0000,1,     0.000,     0.000,  20,  25,1.22624,  -2.5240,  21
 89202,'SKIR20-     ',  20.0000,2,     0.000,     0.000,  20,  25,1.23793,  -2.2783,  21
 89210,'SKIR1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05378,  -3.8755,  21
 89231,'GLEN_ALTA3  ',  33.0000,2,     0.000,     0.000,  20,  25,1.14714,  -1.8617,  21
 89232,'SKIR3-      ',  33.0000,1,     0.000,     0.000,  20,  25,1.14535,  -1.9052,  21
 89311,'SPRN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03363,  -4.4523,  20
 89312,'SPRN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03364,  -4.4531,  20
 89330,'SPRN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02799, -35.4315,  20
 89510,'STRA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02754,  -3.8279,  20
 89511,'STRA1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02754,  -3.8279,  20
 89515,'STRA1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.02816,  -1.5849,  20
 89516,'STRA1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.00164,  -1.5692,  20
 89530,'STRA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01903, -34.4810,  20
 89531,'ARDS3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01113, -34.1492,  20
 89532,'CDRG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01143, -33.4671,  20
 89533,'CLDY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00635, -34.5024,  20
 89534,'PLUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01700, -33.6446,  20
 89535,'SION3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01372, -34.3609,  20
 89580,'STRA3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01504, -34.2190,  20
 89581,'STRA3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.01808, -33.6019,  20
 89582,'STRA3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.01214, -33.4383,  20
 89583,'STRA3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.01479, -32.6918,  20
 89590,'WIND_STRA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01903, -34.4810,  21
 89591,'WIND_OWENRE ',  33.0000,2,     0.000,     0.000,  20,  25,1.02112, -33.2676,  21
 89592,'WIND_BINMTN ',  33.0000,2,     0.000,     0.000,  20,  25,1.01483, -32.6862,  21
 89593,'WIND_LHILL  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01491, -32.6742,  21
 90011,'TAND1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02390,  -9.0687,  20
 90012,'TAND1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02390,  -9.0687,  20
 90013,'TAND1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02390,  -9.0687,  20
 90014,'TAND1_FIX   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02390,  -9.0687,  20
 90020,'TAND2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02022,  -8.0118,  20
 90061,'TAND_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.96751,  20.8242,  20
 90062,'TAND_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.96751,  20.8242,  20
 90063,'TAND_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.00564,  20.8115,  20
 90210,'TREM1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02798,  -4.3585,  20
 90230,'TREM3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02300, -32.0550,  20
 90231,'WIND_CREGC  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02300, -32.0550,  21
 90232,'WIND_CDUN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02300, -32.0550,  21
 90233,'WIND_GORTF  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02300, -32.0550,  21
 90234,'WIND_INISH  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02300, -32.0550,  21
 90235,'WIND_BELT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02300, -32.0550,  21
 90236,'WIND_CROCKB ',  33.0000,2,     0.000,     0.000,  20,  25,1.02300, -32.0550,  21
 90310,'TAMN1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02488,  -6.2310,  20
 90320,'TAMN2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02232,  -7.5198,  20
 90361,'TAMN_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01383,  23.9184,  20
 90362,'TAMN_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.01383,  23.9184,  20
 90420,'TURL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02193,  -7.6461,  20
 90440,'TURL4-      ', 380.0000,1,     0.000,     0.000,  20,  20,1.03142,  -7.8385,  20
 90461,'TURL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03136,  -7.7423,  20
 90462,'TURL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03136,  -7.7423,  20
 90463,'TURL_IBTX_6R',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 90511,'WARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02126,  -9.2917,  20
 90512,'WARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02127,  -9.2912,  20
 90530,'WARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01301, -40.7327,  20
0 / END OF BUS DATA, BEGIN LOAD DATA
    10,'LD',1,   2,   1,    21.620,     3.800,     0.000,     0.000,     0.000,     0.000,   2
    11,'LD',1,   2,   1,    12.270,     5.380,     0.000,     0.000,     0.000,     0.000,   2
    12,'LD',1,   1,   1,    21.630,     3.110,     0.000,     0.000,     0.000,     0.000,   2
    13,'LD',1,   1,   1,    20.830,     0.440,     0.000,     0.000,     0.000,     0.000,   2
    14,'LD',1,   2,   1,    19.860,     6.530,     0.000,     0.000,     0.000,     0.000,   2
    15,'LD',1,   2,   1,    16.970,     5.590,     0.000,     0.000,     0.000,     0.000,   2
  1041,'LD',1,   3,   1,     0.480,     0.100,     0.000,     0.000,     0.000,     0.000,   2
  1101,'I ',1,   5,   2,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   5
  1101,'MI',0,   5,   2,     5.620,    -1.020,     0.000,     0.000,     0.000,     0.000,   5
  4341,'I ',1,   3,   2,     1.300,     0.390,     0.000,     0.000,     0.000,     0.000,   5
 10204,'LD',1,   4,   1,     7.020,     0.400,     0.000,     0.000,     0.000,     0.000,   2
 10205,'LD',1,   4,   1,     7.020,     0.400,     0.000,     0.000,     0.000,     0.000,   2
 10470,'HL',1,   3,   1,     5.550,     1.990,     0.000,     0.000,     0.000,     0.000,   1
 10471,'HL',0,   3,   1,    11.990,     4.310,     0.000,     0.000,     0.000,     0.000,   3
 10602,'LD',1,   9,   1,     5.320,     0.080,     0.000,     0.000,     0.000,     0.000,   2
 10801,'LD',1,   7,   1,     0.770,     0.070,     0.000,     0.000,     0.000,     0.000,   2
 10901,'I ',1,   1,   2,     9.500,     3.120,     0.000,     0.000,     0.000,     0.000,   5
 10901,'LD',1,   1,   1,     1.750,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 11201,'LD',1,   6,   1,     1.850,     0.610,     0.000,     0.000,     0.000,     0.000,   2
 11204,'LD',1,   6,   1,    12.200,     4.010,     0.000,     0.000,     0.000,     0.000,   2
 11404,'LD',1,   9,   1,    17.630,     3.570,     0.000,     0.000,     0.000,     0.000,   2
 12001,'LD',1,   1,   1,     4.320,     0.740,     0.000,     0.000,     0.000,     0.000,   2
 12201,'LD',1,   8,   1,     3.220,     0.220,     0.000,     0.000,     0.000,     0.000,   2
 12702,'LD',1,  10,   1,     3.450,     1.320,     0.000,     0.000,     0.000,     0.000,   2
 12804,'LD',1,   3,   1,     2.590,     0.920,     0.000,     0.000,     0.000,     0.000,   2
 13001,'LD',1,   6,   1,     2.660,     0.760,     0.000,     0.000,     0.000,     0.000,   2
 13204,'LD',1,   8,   1,     3.150,     0.270,     0.000,     0.000,     0.000,     0.000,   2
 13404,'LD',1,   9,   1,    21.560,     3.370,     0.000,     0.000,     0.000,     0.000,   2
 13501,'I ',1,   8,   2,     9.500,     2.850,     0.000,     0.000,     0.000,     0.000,   5
 13501,'LD',1,   8,   1,     3.380,     1.080,     0.000,     0.000,     0.000,     0.000,   2
 13601,'I ',1,   5,   2,     2.500,     0.750,     0.000,     0.000,     0.000,     0.000,   5
 13601,'MI',0,   5,   2,     6.710,     2.010,     0.000,     0.000,     0.000,     0.000,   5
 13604,'LD',1,   5,   1,     3.080,     0.800,     0.000,     0.000,     0.000,     0.000,   2
 13802,'LD',1,   3,   1,    16.130,     4.810,     0.000,     0.000,     0.000,     0.000,   2
 13804,'LD',1,   3,   1,     7.380,     0.820,     0.000,     0.000,     0.000,     0.000,   2
 14004,'LD',1,   9,   1,     1.600,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 14204,'LD',1,   1,   1,    12.210,    -1.940,     0.000,     0.000,     0.000,     0.000,   2
 14304,'LD',1,   6,   1,     6.610,     2.170,     0.000,     0.000,     0.000,     0.000,   2
 14401,'LD',1,   3,   1,     1.860,     0.710,     0.000,     0.000,     0.000,     0.000,   2
 14404,'LD',1,   3,   1,    11.270,     2.790,     0.000,     0.000,     0.000,     0.000,   2
 14502,'I ',1,   1,   2,    23.750,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 14604,'LD',1,   5,   1,     8.010,     2.790,     0.000,     0.000,     0.000,     0.000,   2
 14804,'LD',1,   5,   1,    10.360,     1.250,     0.000,     0.000,     0.000,     0.000,   2
 14902,'HL',0,  10,   1,     4.940,     1.780,     0.000,     0.000,     0.000,     0.000,   1
 15001,'I ',1,   3,   2,     4.590,     1.700,     0.000,     0.000,     0.000,     0.000,   5
 15001,'MI',0,   3,   2,     1.580,     0.150,     0.000,     0.000,     0.000,     0.000,   5
 15402,'LD',1,   6,   1,     4.250,     1.400,     0.000,     0.000,     0.000,     0.000,   2
 15704,'LD',1,   9,   1,     4.020,     1.330,     0.000,     0.000,     0.000,     0.000,   2
 15801,'LD',1,   1,   1,     2.770,     0.280,     0.000,     0.000,     0.000,     0.000,   2
 16202,'LD',1,   3,   1,     5.880,     0.750,     0.000,     0.000,     0.000,     0.000,   2
 16604,'LD',1,   9,   1,     9.230,     1.090,     0.000,     0.000,     0.000,     0.000,   2
 16901,'LD',1,   1,   1,     1.940,     0.000,     0.000,     0.000,     0.000,     0.000,   2
 17004,'LD',1,   9,   1,     3.920,     1.360,     0.000,     0.000,     0.000,     0.000,   2
 17204,'LD',1,   5,   1,    11.630,     1.920,     0.000,     0.000,     0.000,     0.000,   2
 17404,'LD',1,   2,   1,    22.080,    13.180,     0.000,     0.000,     0.000,     0.000,   2
 17802,'I ',1,   7,   2,    44.000,    13.200,     0.000,     0.000,     0.000,     0.000,   5
 17802,'MI',0,   7,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 17901,'LD',1,   8,   1,     3.520,     1.160,     0.000,     0.000,     0.000,     0.000,   2
 18001,'LD',1,   1,   1,     1.080,     0.350,     0.000,     0.000,     0.000,     0.000,   2
 18004,'LD',1,   1,   1,    13.090,     0.120,     0.000,     0.000,     0.000,     0.000,   2
 18204,'LD',1,   9,   1,     6.910,     1.550,     0.000,     0.000,     0.000,     0.000,   2
 18304,'LD',1,   9,   1,     3.790,     1.250,     0.000,     0.000,     0.000,     0.000,   2
 18402,'LD',1,   6,   1,     5.290,     1.100,     0.000,     0.000,     0.000,     0.000,   2
 18404,'LD',1,   6,   1,     3.380,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 18504,'I ',1,   2,   2,    19.000,     6.240,     0.000,     0.000,     0.000,     0.000,   5
 18504,'LD',1,   2,   1,     7.200,     2.370,     0.000,     0.000,     0.000,     0.000,   2
 18604,'LD',1,   9,   1,     8.140,     0.540,     0.000,     0.000,     0.000,     0.000,   2
 18701,'LD',1,   2,   1,    11.860,     2.380,     0.000,     0.000,     0.000,     0.000,   2
 18804,'LD',1,   3,   1,     5.320,     1.640,     0.000,     0.000,     0.000,     0.000,   2
 18901,'HL',0,  10,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   1
 19004,'LD',1,   6,   1,     5.980,     0.060,     0.000,     0.000,     0.000,     0.000,   2
 19204,'LD',1,   3,   1,     3.230,     0.550,     0.000,     0.000,     0.000,     0.000,   2
 19471,'HL',1,   8,   1,     5.400,     1.940,     0.000,     0.000,     0.000,     0.000,   4
 19504,'LD',1,   9,   1,     7.360,     0.870,     0.000,     0.000,     0.000,     0.000,   2
 19601,'LD',1,   3,   1,    10.130,     1.490,     0.000,     0.000,     0.000,     0.000,   2
 20201,'LD',1,   1,   1,    14.090,     5.190,     0.000,     0.000,     0.000,     0.000,   2
 20501,'LD',1,   3,   1,     5.410,     1.710,     0.000,     0.000,     0.000,     0.000,   2
 21004,'LD',1,  10,   1,     9.910,     0.280,     0.000,     0.000,     0.000,     0.000,   2
 21202,'LD',1,   4,   1,     2.920,     0.950,     0.000,     0.000,     0.000,     0.000,   2
 21204,'LD',1,   4,   1,     7.020,     0.240,     0.000,     0.000,     0.000,     0.000,   2
 21404,'LD',1,   5,   1,    11.020,     0.300,     0.000,     0.000,     0.000,     0.000,   2
 21604,'LD',1,   5,   1,     4.140,     0.590,     0.000,     0.000,     0.000,     0.000,   2
 21804,'LD',1,  10,   1,    18.430,     1.220,     0.000,     0.000,     0.000,     0.000,   2
 22204,'LD',1,   3,   1,     8.770,     1.360,     0.000,     0.000,     0.000,     0.000,   2
 22404,'LD',1,   5,   1,     4.110,     0.450,     0.000,     0.000,     0.000,     0.000,   2
 22501,'I ',1,   1,   2,    10.450,     3.434,     0.000,     0.000,     0.000,     0.000,   5
 22671,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22672,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22804,'LD',1,   9,   1,     6.340,     0.750,     0.000,     0.000,     0.000,     0.000,   2
 23001,'LD',1,   8,   1,     2.580,     0.080,     0.000,     0.000,     0.000,     0.000,   2
 23604,'LD',1,   4,   1,    17.190,     2.510,     0.000,     0.000,     0.000,     0.000,   2
 24104,'LD',1,   6,   1,     4.370,     1.430,     0.000,     0.000,     0.000,     0.000,   2
 24804,'LD',1,   2,   1,    14.190,     4.100,     0.000,     0.000,     0.000,     0.000,   2
 25604,'LD',1,   2,   1,    21.770,     4.420,     0.000,     0.000,     0.000,     0.000,   2
 26802,'I ',1,   9,   2,    10.440,     3.130,     0.000,     0.000,     0.000,     0.000,   5
 26802,'MI',0,   9,   2,     0.060,     0.020,     0.000,     0.000,     0.000,     0.000,   5
 27004,'LD',1,   1,   1,    20.090,     2.040,     0.000,     0.000,     0.000,     0.000,   2
 27204,'LD',1,   2,   1,    17.380,     4.120,     0.000,     0.000,     0.000,     0.000,   2
 27404,'LD',1,   6,   1,     0.970,    -0.040,     0.000,     0.000,     0.000,     0.000,   2
 27474,'HL',0,   6,   1,     8.490,     3.050,     0.000,     0.000,     0.000,     0.000,   1
 27604,'LD',1,   1,   1,    16.030,     2.990,     0.000,     0.000,     0.000,     0.000,   2
 27801,'LD',1,   9,   1,     7.910,     1.440,     0.000,     0.000,     0.000,     0.000,   2
 27804,'LD',1,   9,   1,    22.100,    -1.850,     0.000,     0.000,     0.000,     0.000,   2
 28201,'I ',1,   9,   2,    17.000,     5.100,     0.000,     0.000,     0.000,     0.000,   5
 28201,'MI',0,   9,   2,     3.890,     1.170,     0.000,     0.000,     0.000,     0.000,   5
 28204,'LD',1,   9,   1,     3.230,     1.100,     0.000,     0.000,     0.000,     0.000,   2
 28571,'HL',1,   3,   1,     1.330,     0.470,     0.000,     0.000,     0.000,     0.000,   1
 28601,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28601,'LD',1,   1,   1,     5.640,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 28604,'LD',1,   1,   1,    11.040,     0.530,     0.000,     0.000,     0.000,     0.000,   2
 28611,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28804,'LD',1,   3,   1,     4.730,     1.230,     0.000,     0.000,     0.000,     0.000,   2
 29401,'LD',1,   1,   1,     5.990,     3.250,     0.000,     0.000,     0.000,     0.000,   2
 29501,'LD',1,   1,   1,     1.540,     0.490,     0.000,     0.000,     0.000,     0.000,   2
 29672,'HL',1,   2,   1,     4.200,     1.510,     0.000,     0.000,     0.000,     0.000,   4
 29801,'LD',1,   3,   1,     2.410,     0.790,     0.000,     0.000,     0.000,     0.000,   2
 30804,'LD',1,   2,   1,    25.840,     8.520,     0.000,     0.000,     0.000,     0.000,   2
 31004,'LD',1,   5,   1,     8.430,     1.860,     0.000,     0.000,     0.000,     0.000,   2
 31271,'HL',1,   2,   1,     2.740,     0.980,     0.000,     0.000,     0.000,     0.000,   4
 32201,'LD',1,   3,   1,     4.980,     2.010,     0.000,     0.000,     0.000,     0.000,   2
 32204,'LD',1,   3,   1,    16.650,    -0.310,     0.000,     0.000,     0.000,     0.000,   2
 32404,'LD',1,   8,   1,     9.390,     4.320,     0.000,     0.000,     0.000,     0.000,   2
 32604,'LD',1,   6,   1,    13.250,     1.580,     0.000,     0.000,     0.000,     0.000,   2
 33004,'LD',1,   7,   1,    12.460,     0.190,     0.000,     0.000,     0.000,     0.000,   2
 33201,'I ',1,  10,   2,    23.000,     6.900,     0.000,     0.000,     0.000,     0.000,   5
 33201,'MI',0,  10,   2,     6.440,     1.930,     0.000,     0.000,     0.000,     0.000,   5
 33801,'I ',1,   8,   2,     4.000,     1.200,     0.000,     0.000,     0.000,     0.000,   5
 33801,'MI',0,   8,   2,     7.730,     2.310,     0.000,     0.000,     0.000,     0.000,   5
 34001,'LD',1,   5,   1,     6.580,     1.440,     0.000,     0.000,     0.000,     0.000,   2
 34201,'LD',1,   1,   1,     8.510,     2.950,     0.000,     0.000,     0.000,     0.000,   2
 34301,'I ',1,   1,   2,    23.750,     7.120,     0.000,     0.000,     0.000,     0.000,   5
 35004,'LD',1,   9,   1,     2.880,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 35074,'HL',1,   9,   1,     6.300,     2.260,     0.000,     0.000,     0.000,     0.000,   3
 35404,'LD',1,   7,   1,    26.730,     2.500,     0.000,     0.000,     0.000,     0.000,   2
 35604,'LD',1,  10,   1,     8.060,     1.150,     0.000,     0.000,     0.000,     0.000,   2
 35804,'LD',1,   9,   1,    20.750,     6.810,     0.000,     0.000,     0.000,     0.000,   2
 36001,'LD',1,   3,   1,     7.400,     2.620,     0.000,     0.000,     0.000,     0.000,   2
 36201,'I ',1,   5,   2,    16.600,     3.600,     0.000,     0.000,     0.000,     0.000,   5
 36201,'MI',0,   5,   2,     2.390,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 37501,'LD',1,   1,   1,     7.670,     0.810,     0.000,     0.000,     0.000,     0.000,   2
 37601,'LD',1,   1,   1,     8.490,     0.640,     0.000,     0.000,     0.000,     0.000,   2
 37602,'I ',1,   1,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 37602,'MI',0,   1,   2,     5.440,     1.630,     0.000,     0.000,     0.000,     0.000,   5
 38001,'LD',1,   3,   1,     5.000,     1.170,     0.000,     0.000,     0.000,     0.000,   2
 38004,'LD',1,   3,   1,     2.310,     0.420,     0.000,     0.000,     0.000,     0.000,   2
 38204,'LD',1,  10,   1,     6.840,     2.650,     0.000,     0.000,     0.000,     0.000,   2
 38601,'LD',1,   1,   1,     2.900,     0.650,     0.000,     0.000,     0.000,     0.000,   2
 38701,'LD',1,   1,   1,     2.830,     0.750,     0.000,     0.000,     0.000,     0.000,   2
 38804,'LD',1,   3,   1,     2.620,    -0.790,     0.000,     0.000,     0.000,     0.000,   2
 39471,'HL',0,   4,   1,    20.030,     7.210,     0.000,     0.000,     0.000,     0.000,   3
 39472,'HL',1,   4,   1,    11.940,     4.290,     0.000,     0.000,     0.000,     0.000,   3
 39473,'HL',0,   4,   1,    20.030,     7.210,     0.000,     0.000,     0.000,     0.000,   3
 39601,'LD',1,   3,   1,     4.800,     0.770,     0.000,     0.000,     0.000,     0.000,   2
 39675,'HL',0,   3,   1,     5.000,     1.800,     0.000,     0.000,     0.000,     0.000,   3
 39801,'I ',1,   7,   2,    15.000,     4.500,     0.000,     0.000,     0.000,     0.000,   5
 39801,'MI',0,   7,   2,     8.500,     2.550,     0.000,     0.000,     0.000,     0.000,   5
 40001,'LD',1,   9,   1,     3.860,     1.220,     0.000,     0.000,     0.000,     0.000,   2
 40004,'LD',1,   9,   1,     7.490,    -0.870,     0.000,     0.000,     0.000,     0.000,   2
 40204,'LD',1,   3,   1,     9.110,     2.760,     0.000,     0.000,     0.000,     0.000,   2
 40404,'LD',1,   9,   1,     6.920,     0.870,     0.000,     0.000,     0.000,     0.000,   2
 40602,'I ',1,  10,   2,     2.000,     0.600,     0.000,     0.000,     0.000,     0.000,   5
 40602,'MI',0,  10,   2,     5.600,     1.680,     0.000,     0.000,     0.000,     0.000,   5
 40604,'LD',1,  10,   1,     7.970,     2.620,     0.000,     0.000,     0.000,     0.000,   2
 40801,'LD',1,   8,   1,     3.260,     0.270,     0.000,     0.000,     0.000,     0.000,   2
 41002,'I ',1,   1,   2,    18.000,     5.900,     0.000,     0.000,     0.000,     0.000,   5
 41102,'I ',1,   1,   2,    24.000,    11.630,     0.000,     0.000,     0.000,     0.000,   5
 42004,'LD',1,   8,   1,     8.550,     1.770,     0.000,     0.000,     0.000,     0.000,   2
 42102,'LD',1,   1,   1,     4.790,     0.270,     0.000,     0.000,     0.000,     0.000,   2
 42204,'LD',1,  10,   1,    13.670,     0.520,     0.000,     0.000,     0.000,     0.000,   2
 42501,'HL',0,   6,   1,     3.970,     1.430,     0.000,     0.000,     0.000,     0.000,   1
 42604,'LD',1,   7,   1,     7.720,     2.540,     0.000,     0.000,     0.000,     0.000,   2
 42802,'I ',1,   1,   2,    11.000,     3.300,     0.000,     0.000,     0.000,     0.000,   5
 42802,'MI',0,   1,   2,    15.000,     4.500,     0.000,     0.000,     0.000,     0.000,   5
 43604,'LD',1,   7,   1,     9.200,     0.580,     0.000,     0.000,     0.000,     0.000,   2
 44001,'LD',1,   1,   1,     6.370,     0.390,     0.000,     0.000,     0.000,     0.000,   2
 44802,'LD',1,   8,   1,     2.570,     0.840,     0.000,     0.000,     0.000,     0.000,   2
 44804,'LD',1,   8,   1,     4.690,    -1.190,     0.000,     0.000,     0.000,     0.000,   2
 44901,'LD',1,   1,   1,     4.200,     0.000,     0.000,     0.000,     0.000,     0.000,   2
 45001,'I ',1,  10,   2,    21.000,     6.300,     0.000,     0.000,     0.000,     0.000,   5
 45001,'MI',0,  10,   2,    11.290,     3.380,     0.000,     0.000,     0.000,     0.000,   5
 45101,'LD',1,   1,   1,     3.910,     0.340,     0.000,     0.000,     0.000,     0.000,   2
 46102,'I ',1,   7,   2,    61.000,    18.300,     0.000,     0.000,     0.000,     0.000,   5
 46210,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46210,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46214,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46214,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46224,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46224,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46501,'LD',1,   1,   1,     2.590,     1.000,     0.000,     0.000,     0.000,     0.000,   2
 46511,'HL',0,   1,   1,     9.360,     3.360,     0.000,     0.000,     0.000,     0.000,   1
 46804,'LD',1,   7,   1,    10.330,     2.990,     0.000,     0.000,     0.000,     0.000,   2
 47004,'LD',1,   9,   1,     7.680,     4.280,     0.000,     0.000,     0.000,     0.000,   2
 47402,'I ',1,   2,   2,     7.600,     2.280,     0.000,     0.000,     0.000,     0.000,   5
 47402,'MI',0,   2,   2,     7.600,     2.280,     0.000,     0.000,     0.000,     0.000,   5
 47601,'LD',1,   3,   1,     1.010,     0.160,     0.000,     0.000,     0.000,     0.000,   2
 49001,'I ',1,   6,   2,     2.290,     0.680,     0.000,     0.000,     0.000,     0.000,   5
 49474,'HL',1,   5,   1,     4.720,     1.700,     0.000,     0.000,     0.000,     0.000,   3
 49501,'LD',1,   9,   1,     7.510,     0.890,     0.000,     0.000,     0.000,     0.000,   2
 49504,'LD',1,   9,   1,     7.040,     2.000,     0.000,     0.000,     0.000,     0.000,   2
 49604,'LD',1,  10,   1,    14.960,     3.470,     0.000,     0.000,     0.000,     0.000,   2
 49804,'LD',1,   9,   1,    15.330,     0.100,     0.000,     0.000,     0.000,     0.000,   2
 50004,'LD',1,   9,   1,     6.300,     0.140,     0.000,     0.000,     0.000,     0.000,   2
 50276,'HL',0,   2,   1,     9.990,     3.590,     0.000,     0.000,     0.000,     0.000,   3
 50301,'LD',1,   1,   1,     3.520,     1.160,     0.000,     0.000,     0.000,     0.000,   2
 50573,'HL',0,   7,   1,     0.990,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50574,'HL',0,   7,   1,     0.990,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50604,'LD',1,   6,   1,     5.050,     0.190,     0.000,     0.000,     0.000,     0.000,   2
 50901,'LD',1,   7,   1,     3.320,     0.790,     0.000,     0.000,     0.000,     0.000,   2
 51301,'LD',1,   1,   1,     2.930,     0.250,     0.000,     0.000,     0.000,     0.000,   2
 51471,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51472,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51473,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51474,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51771,'HL',1,   4,   1,     3.620,     1.300,     0.000,     0.000,     0.000,     0.000,   4
 51801,'LD',1,   3,   1,     5.360,     0.250,     0.000,     0.000,     0.000,     0.000,   2
 51804,'LD',1,   3,   1,    17.910,     3.340,     0.000,     0.000,     0.000,     0.000,   2
 52204,'LD',1,   4,   1,     1.150,     0.370,     0.000,     0.000,     0.000,     0.000,   2
 52301,'LD',1,   1,   1,     5.660,     1.810,     0.000,     0.000,     0.000,     0.000,   2
 52476,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52477,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52604,'LD',1,   7,   1,    11.280,     3.310,     0.000,     0.000,     0.000,     0.000,   2
 52804,'LD',1,   7,   1,    15.440,     2.540,     0.000,     0.000,     0.000,     0.000,   2
 53004,'LD',1,   5,   1,    11.950,     2.820,     0.000,     0.000,     0.000,     0.000,   2
 53204,'LD',1,   8,   1,     8.450,     1.300,     0.000,     0.000,     0.000,     0.000,   2
 53404,'LD',1,   9,   1,     5.750,     2.010,     0.000,     0.000,     0.000,     0.000,   2
 53604,'LD',1,   9,   1,     5.750,     0.780,     0.000,     0.000,     0.000,     0.000,   2
 53804,'LD',1,   5,   1,     6.450,     1.350,     0.000,     0.000,     0.000,     0.000,   2
 54404,'LD',1,   5,   1,    14.850,     2.670,     0.000,     0.000,     0.000,     0.000,   2
 54801,'I ',1,   3,   2,     2.500,     0.750,     0.000,     0.000,     0.000,     0.000,   5
 54801,'MI',0,   3,   2,    10.500,     3.150,     0.000,     0.000,     0.000,     0.000,   5
 55002,'LD',1,   6,   1,     1.800,     0.410,     0.000,     0.000,     0.000,     0.000,   2
 55004,'LD',1,   6,   1,    11.510,     2.790,     0.000,     0.000,     0.000,     0.000,   2
 55201,'LD',1,   1,   1,     8.930,     3.120,     0.000,     0.000,     0.000,     0.000,   2
 68230,'HL',1,  10,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   1
 70030,'1 ',1,  20,  21,     7.156,     2.087,     0.000,     0.000,     0.000,     0.000,  20
 70031,'1 ',1,  20,  21,     0.855,     0.249,     0.000,     0.000,     0.000,     0.000,  20
 70032,'1 ',1,  20,  21,     1.700,     0.496,     0.000,     0.000,     0.000,     0.000,  20
 70130,'1 ',1,  20,  21,     7.052,     2.057,     0.000,     0.000,     0.000,     0.000,  20
 70330,'1 ',1,  20,  21,    17.166,     5.007,     0.000,     0.000,     0.000,     0.000,  20
 70504,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 70505,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70506,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70513,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70514,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70515,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70516,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 71031,'1 ',1,  20,  21,    15.006,     4.377,     0.000,     0.000,     0.000,     0.000,  20
 71032,'1 ',1,  20,  21,     4.677,     1.364,     0.000,     0.000,     0.000,     0.000,  20
 71033,'1 ',1,  20,  21,     0.686,     0.200,     0.000,     0.000,     0.000,     0.000,  20
 71034,'1 ',1,  20,  21,     0.995,     0.290,     0.000,     0.000,     0.000,     0.000,  20
 71035,'1 ',1,  20,  21,     0.845,     0.247,     0.000,     0.000,     0.000,     0.000,  20
 71530,'1 ',1,  20,  21,    11.156,     3.254,     0.000,     0.000,     0.000,     0.000,  20
 72530,'1 ',1,  20,  21,    16.753,     4.886,     0.000,     0.000,     0.000,     0.000,  20
 74030,'1 ',1,  20,  21,     7.606,     2.219,     0.000,     0.000,     0.000,     0.000,  20
 74730,'1 ',1,  20,  21,    23.195,     6.765,     0.000,     0.000,     0.000,     0.000,  20
 75030,'1 ',1,  20,  21,     7.559,     2.205,     0.000,     0.000,     0.000,     0.000,  20
 75031,'1 ',1,  20,  21,     5.155,     1.504,     0.000,     0.000,     0.000,     0.000,  20
 75032,'1 ',1,  20,  21,     1.512,     0.441,     0.000,     0.000,     0.000,     0.000,  20
 75515,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 75516,'HL',1,  20,  23,     5.690,     1.870,     0.000,     0.000,     0.000,     0.000,  21
 75530,'1 ',1,  20,  21,    21.636,     6.310,     0.000,     0.000,     0.000,     0.000,  20
 75830,'1 ',1,  20,  21,     8.020,     2.339,     0.000,     0.000,     0.000,     0.000,  20
 76031,'1 ',1,  20,  21,     8.057,     2.350,     0.000,     0.000,     0.000,     0.000,  20
 76032,'1 ',1,  20,  21,     3.644,     1.063,     0.000,     0.000,     0.000,     0.000,  20
 76531,'1 ',1,  20,  21,    16.434,     4.793,     0.000,     0.000,     0.000,     0.000,  20
 76532,'1 ',1,  20,  21,    18.086,     5.275,     0.000,     0.000,     0.000,     0.000,  20
 76533,'1 ',1,  20,  21,     3.155,     0.920,     0.000,     0.000,     0.000,     0.000,  20
 77030,'1 ',1,  20,  21,    26.528,     7.737,     0.000,     0.000,     0.000,     0.000,  20
 77530,'1 ',1,  20,  21,    29.374,     8.567,     0.000,     0.000,     0.000,     0.000,  20
 77531,'1 ',1,  20,  21,     1.136,     0.331,     0.000,     0.000,     0.000,     0.000,  20
 78030,'1 ',1,  20,  21,     9.175,     2.676,     0.000,     0.000,     0.000,     0.000,  20
 78530,'1 ',1,  20,  21,     8.029,     2.342,     0.000,     0.000,     0.000,     0.000,  20
 79030,'1 ',1,  20,  21,    13.156,     3.837,     0.000,     0.000,     0.000,     0.000,  20
 79031,'1 ',1,  20,  21,     3.127,     0.912,     0.000,     0.000,     0.000,     0.000,  20
 79032,'1 ',1,  20,  21,     0.629,     0.184,     0.000,     0.000,     0.000,     0.000,  20
 80030,'1 ',1,  20,  21,    10.104,     2.947,     0.000,     0.000,     0.000,     0.000,  20
 80531,'1 ',1,  20,  21,     3.071,     0.896,     0.000,     0.000,     0.000,     0.000,  20
 80532,'1 ',1,  20,  21,     2.066,     0.603,     0.000,     0.000,     0.000,     0.000,  20
 82001,'HL',1,  20,  23,    13.650,     4.487,     0.000,     0.000,     0.000,     0.000,  21
 82002,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 82530,'1 ',1,  20,  21,    16.077,     4.689,     0.000,     0.000,     0.000,     0.000,  20
 83030,'1 ',1,  20,  21,     9.334,     2.722,     0.000,     0.000,     0.000,     0.000,  20
 83031,'1 ',1,  20,  21,     5.484,     1.600,     0.000,     0.000,     0.000,     0.000,  20
 83530,'1 ',1,  20,  21,     5.691,     1.660,     0.000,     0.000,     0.000,     0.000,  20
 83531,'1 ',1,  20,  21,     1.690,     0.493,     0.000,     0.000,     0.000,     0.000,  20
 84030,'1 ',1,  20,  21,    16.593,     4.840,     0.000,     0.000,     0.000,     0.000,  20
 84430,'1 ',1,  20,  21,    14.978,     4.369,     0.000,     0.000,     0.000,     0.000,  20
 84530,'1 ',1,  20,  21,    14.818,     4.322,     0.000,     0.000,     0.000,     0.000,  20
 86030,'1 ',1,  20,  21,    11.353,     3.311,     0.000,     0.000,     0.000,     0.000,  20
 86330,'1 ',1,  20,  21,    12.443,     3.629,     0.000,     0.000,     0.000,     0.000,  20
 86530,'1 ',1,  20,  21,    22.660,     6.609,     0.000,     0.000,     0.000,     0.000,  20
 87530,'1 ',1,  20,  21,     9.024,     2.632,     0.000,     0.000,     0.000,     0.000,  20
 87531,'1 ',1,  20,  21,     1.230,     0.359,     0.000,     0.000,     0.000,     0.000,  20
 87532,'1 ',1,  20,  21,     1.540,     0.449,     0.000,     0.000,     0.000,     0.000,  20
 87533,'1 ',1,  20,  21,     2.150,     0.627,     0.000,     0.000,     0.000,     0.000,  20
 87534,'1 ',1,  20,  21,     1.230,     0.359,     0.000,     0.000,     0.000,     0.000,  20
 87535,'1 ',1,  20,  21,     3.540,     1.033,     0.000,     0.000,     0.000,     0.000,  20
 88030,'1 ',1,  20,  21,    19.204,     5.601,     0.000,     0.000,     0.000,     0.000,  20
 88530,'1 ',1,  20,  21,     9.259,     2.701,     0.000,     0.000,     0.000,     0.000,  20
 89030,'1 ',1,  20,  21,     9.297,     2.712,     0.000,     0.000,     0.000,     0.000,  20
 89330,'1 ',1,  20,  21,    14.762,     4.306,     0.000,     0.000,     0.000,     0.000,  20
 89530,'1 ',1,  20,  21,     9.184,     2.679,     0.000,     0.000,     0.000,     0.000,  20
 89531,'1 ',1,  20,  21,     2.319,     0.677,     0.000,     0.000,     0.000,     0.000,  20
 89532,'1 ',1,  20,  21,     2.554,     0.745,     0.000,     0.000,     0.000,     0.000,  20
 89533,'1 ',1,  20,  21,     1.859,     0.542,     0.000,     0.000,     0.000,     0.000,  20
 89534,'1 ',1,  20,  21,     1.164,     0.340,     0.000,     0.000,     0.000,     0.000,  20
 89535,'1 ',1,  20,  21,     0.695,     0.203,     0.000,     0.000,     0.000,     0.000,  20
 90530,'1 ',1,  20,  21,    21.044,     6.138,     0.000,     0.000,     0.000,     0.000,  20
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10271,'1 ',    21.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    21.000,     5.000,   3,1.0000
 10272,'2 ',    22.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    22.000,     5.000,   3,1.0000
 10273,'3 ',    19.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    19.000,     5.000,   3,1.0000
 10274,'4 ',    24.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    24.000,     5.000,   3,1.0000
 10275,'3 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 10276,'2 ',     0.198,     0.000,     0.000,     0.000,1.04000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 10470,'1 ',   222.000,   -44.470,   270.000,  -170.000,1.00000,  1062,   500.000,   0.00270,   0.18000,   0.00000,   0.00000,1.00000,0,  250.0,   443.000,   222.000,   1,1.0000
 10471,'1 ',   270.000,     0.000,   159.000,   -75.000,1.00000,  1062,   318.800,   0.00000,   0.22500,   0.00000,   0.00000,1.00000,0,  153.0,   270.000,    40.000,   3,1.0000
 10472,'11',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10473,'12',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10474,'14',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10671,'2 ',     1.440,    -1.940,    -1.940,    -1.940,1.04000,     0,     4.800,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 10672,'3 ',     1.500,    -2.000,    -2.000,    -2.000,1.04000,     0,     6.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 10673,'1 ',     0.360,    -0.480,    -0.480,    -0.480,1.04000,     0,     1.200,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.4,     1.200,     0.000,   7,1.0000
 10674,'5 ',     1.380,    -1.770,    -1.770,    -2.300,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.7,     4.600,     0.000,   7,1.0000
 11204,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     1.000,     0.000,   2,1.0000
 11271,'1 ',     7.560,     0.000,     0.000,     0.000,1.04000,     0,    28.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    7.9,    25.200,     0.000,   7,1.0000
 11370,'1 ',     6.600,    -2.988,     5.590,    -5.590,1.00000,  2131,    30.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    5.7,    22.000,     0.000,   7,1.0000
 11371,'1 ',    15.300,   -10.483,    20.000,   -20.000,1.00000,  2131,    66.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,   20.0,    51.000,     0.000,   7,1.0000
 11374,'DW',     1.200,    -0.650,     1.310,    -1.310,1.00000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 11375,'DW',     1.080,    -0.587,     1.180,    -1.180,1.00000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 12371,'1 ',     9.450,    -7.000,     7.000,    -7.000,1.00000,  1231,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    7.0,    31.500,     0.000,   7,1.0000
 12372,'2 ',     3.150,     0.000,     0.000,     0.000,1.00000,  1231,    10.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.5,    10.500,     0.000,   7,1.0000
 12571,'1 ',     5.835,     0.000,     0.000,     0.000,1.00000,  1251,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.4,    19.450,     0.000,   7,1.0000
 12572,'TW',     0.900,    -0.990,     0.990,    -0.990,1.00000,  1251,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.0,     3.000,     0.000,   7,1.0000
 12573,'TW',     2.700,    -2.960,     2.960,    -2.960,1.00000,  1251,    10.020,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 12871,'DW',     0.690,    -0.243,     0.000,    -0.660,1.00000,  1281,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.6,     2.300,     0.000,   7,1.0000
 12872,'DW',     2.520,    -1.026,     0.000,    -2.760,1.00000,  1281,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.6,     8.400,     0.000,   7,1.0000
 12873,'1 ',     5.865,     0.000,     0.000,     0.000,1.00000,  1281,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.1,    19.550,     0.000,   7,1.0000
 12874,'1 ',     2.550,     0.000,     0.000,     0.000,1.00000,  1281,     8.500,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.7,     8.500,     0.000,   7,1.0000
 13170,'1 ',     7.185,     0.000,     0.000,     0.000,1.00000,  1311,    25.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.6,    23.950,     0.000,   7,1.0000
 13171,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,  1311,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,    10.000,     0.000,   7,1.0000
 13173,'DW',     2.550,     0.000,     0.000,     0.000,1.00000,  1311,    10.500,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,     8.500,     0.000,   7,1.0000
 13174,'DW',    10.755,     0.000,     0.000,     0.000,1.00000,  1311,    36.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   11.0,    35.850,     0.000,   7,1.0000
 13175,'DW',     3.450,     0.000,     0.000,     0.000,1.00000,  1311,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.500,     0.000,   7,1.0000
 13176,'DW',     5.400,     0.000,     0.000,     0.000,1.00000,  1311,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 13434,'10',     4.300,     0.000,     0.000,     0.000,1.00000,     0,     4.500,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    1.0,     4.300,     0.000,   1,1.0000
 13471,'1 ',     0.198,     0.000,     0.000,     0.000,1.00000,  1341,     0.660,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 13472,'DW',     0.765,     0.000,     0.000,    -0.840,1.00000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13473,'4 ',     3.000,     0.000,     0.000,     0.000,1.00000,  1341,    10.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.7,    10.000,     0.000,   7,1.0000
 13474,'5 ',     1.800,     0.000,     0.000,     0.000,1.00000,  1341,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 13475,'6 ',     2.295,     0.000,     0.000,     0.000,1.00000,  1341,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 13476,'3 ',     3.570,     0.000,     0.000,     0.000,1.00000,  1341,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 13477,'2 ',     0.765,     0.000,     0.000,     0.000,1.00000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13479,'9 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 14073,'3 ',     1.935,    -2.400,    -2.400,    -2.400,1.04000,     0,     7.611,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    2.0,     6.450,     0.000,   7,1.0000
 14075,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    10.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,    3.0,    10.000,     1.000,   1,1.0000
 14471,'1 ',     1.200,     0.000,     0.000,     0.000,1.04000,     0,     4.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.4,     4.000,     0.000,   7,1.0000
 14472,'1 ',     0.255,     0.000,     0.000,     0.000,1.00000,     0,     0.850,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.1,     0.850,     0.000,   1,1.0000
 14604,'1 ',     4.800,     0.000,     0.000,     0.000,1.05000,     0,     7.000,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    2.0,     4.800,     0.000,   5,1.0000
 14871,'1 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 14902,'OH',   450.000,     0.000,   279.000,  -178.000,1.00000,  3522,   540.000,   0.00000,   0.32770,   0.00000,   0.00000,1.00000,0,  279.0,   450.000,   225.000,   4,1.0000
 15171,'TW',    13.800,     0.160,    15.120,   -15.120,1.00000,  1511,    46.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   15.3,    46.000,     0.000,   7,1.0000
 15172,'DW',     3.000,    -3.290,     3.290,    -3.290,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 15173,'DW',     0.765,    -0.840,     0.840,    -0.840,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 15174,'DW',     6.000,    -6.570,     6.570,    -6.570,1.00000,     0,    20.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15571,'DW',     1.785,    -1.772,     1.960,    -1.960,1.00000,     0,     5.950,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 15572,'DW',     5.400,    -3.844,     5.920,    -5.920,1.00000,     0,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 15573,'1 ',     6.000,     0.000,     0.000,     0.000,1.04000,     0,    23.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15771,'1 ',     0.594,    -0.300,    -0.300,    -0.300,1.00000,  3581,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     1.980,     0.000,   7,1.0000
 15772,'1 ',     0.900,    -1.920,    -1.920,    -1.920,1.00000,  3581,     3.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     3.000,     0.000,   7,1.0000
 16371,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16372,'2 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16373,'3 ',     2.040,     0.000,     0.000,     0.000,1.00000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 16374,'4 ',     2.295,     0.000,     0.000,     0.000,1.00000,     0,     7.650,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 16375,'1 ',     1.188,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.3,     3.960,     0.000,   7,1.0000
 16376,'6 ',     1.485,     0.000,     0.000,     0.000,1.00000,     0,     5.100,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.5,     4.950,     0.000,   7,1.0000
 16377,'1 ',     2.700,     0.000,     0.000,     0.000,1.00000,     0,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 16378,'1 ',     0.480,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 16379,'2 ',     0.087,     0.000,     0.000,     0.000,1.00000,     0,     0.323,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.3,     0.290,     0.000,   7,1.0000
 16571,'1 ',    11.340,     0.000,     0.000,     0.000,1.00000,  1651,    40.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   12.6,    37.800,     0.000,   7,1.0000
 16670,'1 ',     1.350,    -1.390,     0.000,    -3.070,1.00000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    2.9,     4.500,     0.000,   7,1.0000
 16671,'1 ',     1.020,     0.000,     0.000,     0.000,1.04000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16672,'2 ',     0.477,    -0.560,    -0.560,    -0.560,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.590,     0.000,   7,1.0000
 16674,'1 ',     5.610,     0.000,     0.000,     0.000,1.04000,     0,    18.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    5.8,    18.700,     0.000,   7,1.0000
 16675,'2 ',     2.400,    -2.650,    -2.650,    -2.650,1.04000,     0,     8.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    2.7,     8.000,     0.000,   7,1.0000
 16677,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16679,'3 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16873,'3 ',     8.000,     0.000,     7.000,    -1.000,1.00000,  1681,    11.500,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,0,    7.0,     8.000,     2.000,   3,1.0000
 17073,'3 ',    22.500,     0.000,    23.000,   -25.000,1.00000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17074,'4 ',    22.500,     0.000,    23.000,   -25.000,1.00000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17075,'7 ',     0.594,    -0.800,    -0.800,    -0.800,1.00000,     0,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.6,     1.980,     0.000,   7,1.0000
 17077,'8 ',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.200,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.3,     0.020,     0.000,   7,1.0000
 17671,'1 ',    10.000,     0.000,     7.000,    -3.000,1.00000,  1701,    12.500,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 17672,'2 ',    10.000,     0.000,     7.000,    -3.000,1.00000,  1701,    12.500,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 18271,'DW',     1.275,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.2,     4.250,     0.000,   7,1.0000
 18471,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     5.200,   0.00550,   0.14300,   0.00000,   0.00000,1.00000,1,    1.5,     4.990,     0.000,   7,1.0000
 18472,'DW',     0.750,    -0.651,     0.000,    -0.820,1.00000,     0,     2.978,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 18901,'OH',    58.000,     0.000,    30.000,   -21.320,1.00000,  1891,    68.235,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,   30.0,    58.000,    20.000,   1,1.0000
 19081,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 19082,'2 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 19083,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 19084,'2 ',     1.350,    -1.500,    -1.500,    -1.500,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.500,     0.000,   7,1.0000
 19085,'1 ',     6.300,    -7.000,    -7.000,    -7.000,1.04000,     0,    23.824,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.6,    21.000,     0.000,   7,1.0000
 19101,'OH',    98.400,     0.000,    51.000,   -36.170,1.00000,  1911,   108.240,   0.00000,   0.14400,   0.00279,   0.11997,1.00000,0,   51.0,    98.400,    34.000,   1,1.0000
 19317,'SC',     0.000,    -6.000,     6.000,    -6.000,1.00000,  1931,     6.000,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,    6.0,     0.000,     0.000,   1,1.0000
 19371,'1 ',     7.125,     0.000,     0.000,     0.000,1.00000,  1931,    29.780,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    23.750,     0.000,   7,1.0000
 19372,'2 ',     3.315,     0.000,     0.000,     0.000,1.00000,  1931,    11.050,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   11.6,    11.050,     0.000,   7,1.0000
 19471,'1 ',    60.000,   -18.716,    94.000,   -50.000,1.00000,  1941,   153.000,   0.00000,   0.15300,   0.00000,   0.00000,1.00000,1,   75.0,   133.500,    60.000,   4,1.0000
 19472,'5 ',    58.274,     0.000,    38.000,   -23.000,1.00000,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19473,'3 ',    58.274,     0.000,    40.000,   -23.000,1.00000,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19601,'2 ',     1.755,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.000,   2,1.0000
 19771,'1 ',    12.750,     0.000,     0.000,     0.000,1.00000,  1971,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    8.5,    42.500,     0.000,   7,1.0000
 19772,'TW',     2.550,    -1.466,     2.790,    -2.790,1.00000,  1971,     8.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.8,     8.500,     0.000,   7,1.0000
 19773,'TW',     9.000,    -5.161,     9.860,    -9.860,1.00000,  1971,    38.714,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    9.9,    30.000,     0.000,   7,1.0000
 19971,'1 ',     6.000,    -6.700,     6.700,    -6.700,1.00000,  1991,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.7,    20.000,     0.000,   7,1.0000
 19972,'2 ',     0.690,     0.000,     0.000,     0.000,1.00000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 19973,'3 ',     0.690,     0.000,     0.000,     0.000,1.00000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.1,     2.300,     0.000,   7,1.0000
 19974,'4 ',     4.830,    -4.000,     4.000,    -4.000,1.00000,  1991,    16.100,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.0,    16.100,     0.000,   7,1.0000
 20101,'OH',    35.000,     0.000,    21.000,   -14.000,1.00000,  2011,    41.200,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,   21.0,    35.000,   -38.000,   1,1.0000
 21071,'2 ',     0.150,     0.000,     0.000,     0.000,1.04000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 21371,'TW',     8.550,    -4.980,     9.500,    -9.500,1.00000,  2131,    31.730,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    9.5,    28.500,     0.000,   7,1.0000
 21372,'2 ',     5.250,    -3.040,     5.800,    -5.800,1.00000,  2131,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.8,    17.500,     0.000,   7,1.0000
 21871,'1 ',     0.510,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 21872,'2 ',     0.750,    -0.990,    -0.990,    -1.280,1.00000,     0,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.9,     2.500,     0.000,   7,1.0000
 21873,'1 ',     1.274,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,0,  100.0,     1.274,     0.000,   1,1.0000
 21875,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,     0,     3.780,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.000,   1,1.0000
 22272,'DW',     5.100,    -4.034,     0.000,    -5.590,1.00000,     0,    16.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 22273,'DW',     1.350,    -1.071,     0.000,    -1.480,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 22274,'2 ',     1.782,    -2.400,    -2.400,    -2.400,1.00000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 22275,'4 ',     1.275,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22276,'3 ',     1.785,     0.000,     0.000,     0.000,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 22277,'DW',     0.915,    -0.990,     0.000,    -0.990,1.00000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.050,     0.000,   7,1.0000
 22278,'1 ',     1.386,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.620,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.4,     4.620,     0.000,   7,1.0000
 22292,'5 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    2.0,     6.000,     0.000,   1,1.0000
 22371,'1 ',    17.850,     0.000,     0.000,     0.000,1.00000,  2231,    59.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   12.0,    59.500,     0.000,   7,1.0000
 22471,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 22472,'2 ',     1.275,     0.000,     0.000,     0.000,1.04000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22473,'1 ',     1.275,    -1.500,    -1.500,    -1.500,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22671,'1 ',    52.100,     0.000,    32.600,   -22.700,1.02000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22672,'2 ',    52.100,     0.000,    32.600,   -22.700,1.02000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22673,'1 ',    14.560,     0.000,    10.920,    -3.640,1.00000,  2261,    18.200,   0.00000,   0.16200,   0.00000,   0.00000,1.00000,0,   10.9,    14.560,     0.000,   1,1.0000
 22871,'1 ',     0.720,    -0.938,    -0.840,    -1.090,1.00000,     0,     2.400,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.8,     2.400,     0.000,   7,1.0000
 22872,'1 ',    12.240,     0.000,     0.000,     0.000,1.00000,  2281,    45.423,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    8.4,    40.800,     0.000,   7,1.0000
 23671,'DW',     7.200,    -7.890,     0.000,    -7.890,1.00000,  2361,    25.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    7.5,    24.000,     0.000,   7,1.0000
 25604,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.600,     0.000,   2,1.0000
 26771,'1 ',     7.800,   -10.000,    10.000,   -10.000,1.00000,  1631,    26.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    26.000,     0.000,   7,1.0000
 26772,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     6.000,   1,1.0000
 26773,'1 ',     6.600,   -10.000,    10.000,   -10.000,1.00000,  1631,    22.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    22.000,     0.000,   7,1.0000
 26774,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     6.000,   1,1.0000
 27071,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.000,   7,1.0000
 27204,'5 ',     4.000,     0.000,     1.000,    -1.000,1.04000,     0,     5.000,   0.00000,   0.27000,   0.00000,   0.10000,1.00000,0,    1.0,     4.000,     0.000,   3,1.0000
 27361,'SC',     0.000,    -6.438,    12.300,   -12.300,1.00000,  1971,    12.300,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,   12.3,     0.000,     0.000,   1,1.0000
 27371,'1 ',     3.840,     0.000,     0.000,     0.000,1.00000,  1971,    14.450,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    4.0,    12.800,     0.000,   7,1.0000
 27372,'2 ',     5.100,     0.000,     0.000,     0.000,1.00000,  1971,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 27374,'2 ',     1.800,    -1.970,    -1.970,    -1.970,1.00000,  1971,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 27474,'1 ',   469.500,     0.000,   285.000,  -182.000,1.00000,  2742,   570.600,   0.00000,   0.21500,   0.00000,   0.00000,1.00000,0,  267.0,   469.500,   235.000,   1,1.0000
 27771,'1 ',    12.368,    -6.804,    13.000,   -13.610,1.00000,  1971,    41.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,   13.0,    41.225,     0.000,   7,1.0000
 27772,'2 ',     3.000,    -2.000,    -2.000,    -2.000,1.00000,     0,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 27773,'3 ',     1.500,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 27774,'4 ',     5.400,    -3.000,    -3.000,    -3.000,1.00000,  1971,    18.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    6.1,    18.000,     0.000,   7,1.0000
 27871,'1 ',     0.990,    -0.700,    -0.700,    -0.700,1.00000,     0,     3.300,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.0,     3.300,     0.000,   7,1.0000
 28071,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.00000,  2801,    15.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    6.6,    15.000,     0.000,   7,1.0000
 28271,'1 ',     0.900,    -1.200,    -1.200,    -1.200,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 28571,'1 ',   111.000,  -117.272,   282.100,  -190.000,1.00000,  1062,   535.500,   0.00280,   0.18780,   0.00000,   0.00000,1.00000,1,  282.1,   450.500,   110.100,   4,1.0000
 28871,'DW',     1.800,    -1.970,     1.970,    -1.970,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 28872,'1 ',     3.150,     0.000,     0.000,     0.000,1.04000,     0,    13.800,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 28873,'DW',     4.950,    -5.420,     5.420,    -5.420,1.00000,     0,    18.400,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.2,    16.500,     0.000,   7,1.0000
 28874,'1 ',     7.800,     0.000,     0.000,     0.000,1.00000,     0,    27.600,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,    7.9,    26.000,     0.000,   7,1.0000
 29671,'ST',   123.000,     0.000,   107.000,   -53.000,1.00000,  2562,   150.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,   90.0,   123.000,    40.000,   4,1.0000
 29672,'CT',   138.000,   -87.000,   181.000,   -87.000,1.00000,  2562,   288.000,   0.00000,   0.14500,   0.00000,   0.00000,1.00000,1,  173.0,   236.200,   138.000,   4,1.0000
 29673,'2 ',   400.000,     0.000,   255.000,  -170.000,1.00000,  2042,   473.000,   0.00500,   0.21300,   0.00000,   0.00000,1.00000,0,  249.0,   400.000,   194.000,   4,1.0000
 30671,'1 ',    15.000,     0.000,    13.000,    -4.000,1.00000,  3061,    21.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,   13.0,    15.000,     4.000,   3,1.0000
 30671,'2 ',     4.000,     0.000,     3.000,    -1.000,1.00000,  3061,     5.700,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,   13.0,     4.000,     1.000,   3,1.0000
 31071,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31072,'2 ',     0.255,    -0.280,    -0.280,    -0.360,1.00000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.3,     0.850,     0.000,   7,1.0000
 31074,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31271,'1 ',   163.000,  -100.000,   295.000,  -100.000,1.00000,  3122,   500.000,   0.00300,   0.19000,   0.00000,   0.00000,1.00000,1,  200.0,   409.900,   163.000,   4,1.0000
 32171,'TW',     8.925,    -9.780,     9.780,    -9.780,1.00000,  2231,    36.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    9.8,    29.750,     0.000,   7,1.0000
 32271,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.3,     0.800,     0.000,   7,1.0000
 32404,'1 ',     4.260,     0.000,     1.000,    -1.000,1.04000,     0,     4.800,   0.00000,   0.14000,   0.00000,   0.06000,1.00000,0,    1.0,     4.260,     0.000,   2,1.0000
 32570,'1 ',    13.305,    -4.195,     4.600,    -4.600,1.00000,     0,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    4.4,    44.350,     0.000,   7,1.0000
 32576,'8 ',     3.360,    -2.175,     0.000,    -5.030,1.00000,     0,    11.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.8,    11.200,     0.000,   7,1.0000
 32577,'1 ',     1.080,    -0.687,     0.000,    -5.030,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.8,     3.600,     0.000,   7,1.0000
 32578,'1 ',     0.200,     0.000,     0.000,     0.000,1.00000,     0,     1.250,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.3,     1.250,     0.000,   7,1.0000
 32604,'1 ',     7.500,     0.000,     1.000,    -1.000,1.05000,     0,     8.500,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    1.0,     7.500,     2.000,   5,1.0000
 32604,'2 ',     0.180,     0.000,     0.000,     0.000,1.05000,     0,     0.200,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,    1.0,     0.180,     0.000,   2,1.0000
 33071,'DW',     1.350,    -1.469,     0.000,    -1.480,1.00000,     0,     4.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 33072,'1 ',     2.805,     0.000,     0.000,     0.000,1.04000,     0,     9.350,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.9,     9.350,     0.000,   7,1.0000
 33971,'TW',    26.100,   -10.235,    28.600,   -28.600,1.00000,  3391,   104.230,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,0,   29.0,    87.000,     0.000,   7,1.0000
 35071,'1 ',     1.380,    -1.640,    -1.640,    -2.130,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.600,     0.000,   7,1.0000
 35074,'4 ',    70.000,   -16.335,    60.000,   -39.000,1.00000,  3501,   121.100,   0.00500,   0.18000,   0.00000,   0.00000,1.00000,1,   60.0,   103.300,    70.000,   3,1.0000
 35871,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 35872,'2 ',     0.735,     0.000,     0.000,     0.000,1.00000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.450,     0.000,   7,1.0000
 35873,'3 ',     0.960,     0.000,     0.000,     0.000,1.00000,  3581,     3.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.1,     3.200,     0.000,   7,1.0000
 35875,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.00000,  3581,    17.700,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 35876,'3 ',     3.564,    -4.800,    -4.800,    -4.800,1.00000,  3581,    11.880,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    3.7,    11.880,     0.000,   7,1.0000
 35877,'6 ',     1.497,     0.000,     0.000,     0.000,1.00000,  3581,     5.400,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 36271,'1 ',    10.800,     2.351,    12.000,   -12.000,1.00000,  3621,    36.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   12.0,    36.000,     0.000,   7,1.0000
 36272,'1A',     5.700,     1.470,     7.500,   -75.000,1.00000,  3621,    20.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    7.5,    19.000,     0.000,   1,1.0000
 36471,'1 ',     4.335,     0.000,     0.000,     0.000,1.00000,  3641,    15.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.9,    14.450,     0.000,   7,1.0000
 36472,'1 ',     1.200,    -1.310,    -1.310,    -1.700,1.04000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36473,'1 ',     1.380,     0.000,     0.000,     0.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.0,     4.600,     0.000,   7,1.0000
 36474,'1 ',     1.080,    -1.180,    -1.180,    -1.530,1.04000,     0,     4.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 36475,'1 ',     1.200,    -1.200,    -1.200,    -1.200,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36476,'1 ',     4.440,     3.474,     4.000,    -4.000,1.04000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.0,    14.800,     0.000,   7,1.0000
 38071,'1 ',     0.480,    -0.560,    -0.560,    -0.560,1.00000,     0,     1.600,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 38244,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.17800,   0.00600,   0.06400,1.00000,0,    2.0,     1.000,     0.000,   1,1.0000
 38271,'1 ',     3.150,     0.000,     0.000,     0.000,1.04000,     0,    11.690,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 38272,'2 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     5.010,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 38273,'1 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 38870,'1 ',     7.590,     0.000,     0.000,     0.000,1.04000,     0,    25.300,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.7,    25.300,     0.000,   7,1.0000
 38871,'DW',     2.625,    -1.921,     0.000,    -2.880,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.7,     8.750,     0.000,   7,1.0000
 39471,'1 ',   302.000,     0.000,   176.000,  -112.000,1.00000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,0,  176.0,   302.000,    99.000,   3,1.0000
 39472,'2 ',   192.671,   -35.280,   176.000,  -112.000,1.00000,  3954,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   303.000,    99.000,   3,1.0000
 39473,'3 ',   302.000,     0.000,   176.000,  -112.000,1.00000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,0,  176.0,   302.000,    99.000,   3,1.0000
 39474,'4 ',     6.570,     0.000,     0.000,     0.000,1.00000,  3941,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.8,    21.900,     0.000,   7,1.0000
 39675,'GT',    90.000,     0.000,    60.000,   -19.000,1.00000,  3961,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    60.000,   3,1.0000
 40471,'1 ',     1.800,     0.000,     0.000,     0.000,1.02000,  4041,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 40771,'1 ',    15.870,     0.000,     0.000,     0.000,1.00000,  4071,    52.900,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,   16.5,    52.900,     0.000,   7,1.0000
 40772,'2 ',     5.418,     0.000,     0.000,     0.000,1.00000,  4071,    19.500,   0.00600,   0.17640,   0.00000,   0.00000,1.00000,1,    6.0,    18.060,     0.000,   7,1.0000
 40773,'3 ',     4.200,     0.000,     0.000,     0.000,1.00000,  4071,    16.100,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    2.8,    14.000,     0.000,   7,1.0000
 40971,'1 ',    24.600,   -11.705,    27.000,   -27.000,1.00000,  4091,    82.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   27.3,    82.000,     0.000,   7,1.0000
 40972,'2 ',     1.275,     0.013,     1.400,    -1.400,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 40973,'1 ',     1.080,    -0.144,     1.120,    -1.120,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 42271,'1 ',     1.500,    -1.640,    -1.640,    -2.130,1.00000,     0,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.6,     4.999,     0.000,   7,1.0000
 42404,'1 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'2 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'3 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10000,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42474,'4 ',   118.000,     0.000,    55.000,   -20.000,1.00000,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   118.000,    40.000,   3,1.0000
 42475,'5 ',   109.500,     0.000,    55.000,   -20.000,1.00000,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   109.500,    20.000,   3,1.0000
 42501,'OH',   102.000,     0.000,    90.000,   -47.000,1.00000,  4251,   140.000,   0.00000,   0.17340,   0.00000,   0.00000,1.00000,0,   90.0,   102.000,    35.000,   4,1.0000
 42671,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 42672,'2 ',     0.732,    -1.070,    -0.830,    -1.070,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.440,     0.000,   7,1.0000
 42673,'4 ',     1.170,    -1.300,    -1.300,    -1.300,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.900,     0.000,   7,1.0000
 42674,'5 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 43671,'DW',     2.070,     0.000,     0.000,     0.000,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.8,     6.900,     0.000,   7,1.0000
 43672,'2 ',     0.690,     0.000,     0.000,     0.000,1.00000,     0,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.8,     2.300,     0.000,   7,1.0000
 43771,'1 ',     8.400,    -4.396,     5.000,    -5.000,1.00000,  4371,    28.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.0,    28.000,     0.000,   7,1.0000
 43774,'2 ',    10.245,    -8.793,    10.000,   -10.000,1.00000,  4371,    36.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.0,    34.150,     0.000,   7,1.0000
 44471,'1 ',    15.000,     0.000,     9.000,   -10.000,1.00000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    9.0,    15.000,     5.000,   3,1.0000
 44471,'2 ',    15.000,     0.000,     9.000,   -10.000,1.00000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    9.0,    15.000,     5.000,   3,1.0000
 44471,'4 ',     4.000,     0.000,     3.000,    -1.000,1.00000,  4441,     5.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,    9.0,     4.000,     1.000,   3,1.0000
 46503,'1 ',     0.000,     0.000,     1.550,    -0.990,1.00000,  4651,     3.120,   0.00000,   0.11475,   0.00000,   0.00000,1.00000,0,    1.0,     0.000,     0.000,   1,1.0000
 46511,'1 ',    72.000,   -27.030,    42.390,   -27.030,1.00000,  4651,    94.100,   0.00000,   0.13855,   0.00000,   0.00000,1.00000,1,   42.4,    72.000,    25.000,   1,1.0000
 46801,'1 ',     6.500,     0.000,     0.000,     0.000,1.04000,     0,     6.750,   0.00000,   0.15400,   0.00000,   0.00000,1.00000,0,    2.0,     6.500,     2.000,   4,1.0000
 46854,'5 ',     3.200,     0.000,     0.000,     0.000,1.04000,     0,     3.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,    1.0,     3.200,     3.200,   4,1.0000
 46870,'1 ',     0.750,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 46873,'1 ',     3.750,     0.000,     0.000,     0.000,1.04000,     0,    15.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    1.6,    12.500,     0.000,   7,1.0000
 46874,'1 ',     4.500,    -5.000,    -5.000,    -5.000,1.00000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.9,    15.000,     0.000,   7,1.0000
 46875,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     3.000,   0.00000,   0.16560,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.000,   1,1.0000
 47871,'1 ',    14.400,   -15.679,    16.000,   -16.000,1.00000,  4781,    53.440,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 47872,'2 ',     9.180,     0.000,     0.000,     0.000,1.00000,  4781,    28.390,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    8.2,    30.600,     0.000,   7,1.0000
 47873,'3 ',     1.746,     0.000,     0.000,     0.000,1.00000,  4781,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 47874,'4 ',     6.600,    -7.153,     7.300,    -7.300,1.00000,  4781,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    7.3,    22.000,     0.000,   7,1.0000
 49101,'OH',    98.000,     0.000,    51.000,   -36.020,1.00000,  1721,   107.800,   0.00000,   0.12240,   0.00000,   0.00000,1.00000,0,   51.0,    98.000,    34.000,   1,1.0000
 49474,'4 ',    55.000,   -22.929,    93.000,   -59.000,1.00000,  4941,   181.700,   0.00500,   0.12100,   0.00000,   0.00000,1.00000,1,   93.0,   154.300,    55.000,   3,1.0000
 49571,'1 ',    12.270,     0.000,     0.000,     0.000,1.00000,  4951,    41.400,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.4,    40.900,     0.000,   7,1.0000
 49604,'1 ',     0.700,     0.000,     0.000,     0.000,1.00000,     0,     1.000,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     0.700,     0.000,   2,1.0000
 49672,'2 ',     0.900,     0.000,     0.000,     0.000,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 49971,'1 ',     9.450,     0.000,     0.000,     0.000,1.00000,  5361,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.4,    31.500,     0.000,   7,1.0000
 49972,'7 ',     0.690,    -0.980,    -0.760,    -0.980,1.00000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 49973,'2 ',     2.070,    -1.400,     1.400,    -1.400,1.00000,  5361,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     6.900,     0.000,   7,1.0000
 49974,'6 ',     1.275,    -1.810,    -1.400,    -1.810,1.00000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 49975,'4 ',     1.260,    -1.790,    -1.380,    -1.790,1.00000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.200,     0.000,   7,1.0000
 49976,'3 ',     2.760,    -2.000,     2.000,    -2.000,1.00000,  5361,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.1,     9.200,     0.000,   7,1.0000
 49980,'1 ',     0.180,     0.000,     0.000,     0.000,1.00000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     0.600,     0.000,   7,1.0000
 50071,'1 ',     2.295,     0.000,     0.000,     0.000,1.04000,     0,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 50274,'14',    50.000,   -19.866,    80.000,   -60.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50275,'15',    50.000,    -2.949,   100.000,   -63.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50276,'16',    30.000,    -3.332,   130.000,   -90.000,1.00000,     0,   230.000,   0.00000,   0.15800,   0.00000,   0.00000,1.00000,1,   80.0,   170.000,    30.000,   3,1.0000
 50573,'3 ',    39.000,     2.617,    46.500,   -29.500,1.00000,  1161,    96.000,   0.00430,   0.17500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 50574,'4 ',    39.000,     2.617,    46.500,   -29.520,1.00000,  1161,    96.000,   0.00430,   0.21500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 51471,'1 ',    57.000,     0.000,    25.000,   -10.000,1.00000,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51472,'2 ',    57.000,     0.000,    25.000,   -10.000,1.00000,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51473,'3 ',   256.000,     0.000,   110.000,   -45.000,1.00000,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51474,'4 ',   256.000,     0.000,   110.000,   -45.000,1.00000,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51771,'CT',   155.000,   -56.961,   143.000,   -91.000,1.00000,  5172,   327.000,   0.00320,   0.19000,   0.00000,   0.00000,1.00000,0,  193.0,   272.400,   155.000,   4,1.0000
 51772,'ST',   145.000,     0.000,    95.000,   -61.000,1.00000,  5172,   163.700,   0.00320,   0.13100,   0.00000,   0.00000,1.00000,0,  105.0,   145.000,   111.000,   4,1.0000
 52071,'1 ',   -70.000,     5.185,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52072,'2 ',   -70.000,     3.600,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52073,'3 ',   -70.000,     3.984,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52074,'4 ',   -70.000,     6.171,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,0,   47.0,    73.000,   -87.500,   3,1.0000
 52271,'1 ',     3.780,     0.000,     0.000,     0.000,1.04000,     0,    12.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.9,    12.600,     0.000,   7,1.0000
 52476,'1 ',    52.300,     0.000,    32.000,    -7.000,1.02000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52477,'1 ',    52.300,     0.000,    32.000,    -7.000,1.02000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52671,'1 ',     0.495,    -0.500,    -0.500,    -0.500,1.00000,     0,     1.650,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.4,     1.650,     0.000,   7,1.0000
 52672,'2 ',     0.390,    -0.400,    -0.400,    -0.400,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.6,     1.300,     0.000,   7,1.0000
 52673,'2 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.4,     7.500,     0.000,   7,1.0000
 52675,'4 ',     6.750,     0.000,     0.000,     0.000,1.04000, 52610,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     0.000,   7,1.0000
 52676,'3 ',     5.130,     0.000,     0.000,     0.000,1.04000, 52610,    20.040,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.3,    17.100,     0.000,   7,1.0000
 52677,'2 ',     1.260,    -1.300,    -1.300,    -1.300,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.4,     4.200,     0.000,   7,1.0000
 52700,'1 ',    11.070,     0.000,     0.000,     0.000,1.00000,  5271,    46.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     0.000,   1,1.0000
 52771,'DW',     4.830,    -5.290,     5.290,    -5.290,1.00000,  5271,    18.370,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.0,    16.100,     0.000,   7,1.0000
 52772,'1 ',     6.750,     0.000,     0.000,     0.000,1.00000,  5271,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    22.500,     0.000,   7,1.0000
 52773,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,  5271,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    10.000,     0.000,   7,1.0000
 52774,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,  5271,     2.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,   1,1.0000
 52778,'5 ',     2.700,    -2.960,     2.960,    -2.960,1.00000,  5271,     9.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 52871,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.04000,     0,    15.180,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 52872,'2 ',     2.040,     0.000,     0.000,     0.000,1.04000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 52873,'3 ',     1.188,    -1.000,    -1.000,    -1.000,1.04000,     0,     3.960,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.2,     3.960,     0.000,   7,1.0000
 52874,'4 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.7,     4.500,     0.000,   7,1.0000
 52875,'5 ',     1.530,     0.000,     0.000,     0.000,1.04000,     0,     5.100,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.6,     5.100,     0.000,   7,1.0000
 52876,'6 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52877,'DW',     0.510,    -0.560,     0.000,    -0.560,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52878,'1 ',     2.640,     0.000,     0.000,     0.000,1.04000,     0,     8.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.7,     8.800,     0.000,   7,1.0000
 53201,'1 ',    10.000,     0.000,    -2.000,    -2.000,1.00000,     0,    12.700,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    2.0,    10.000,     0.500,   1,1.0000
 53471,'1 ',     1.782,    -2.400,    -2.400,    -2.400,1.04000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 53472,'1 ',     1.080,    -1.120,    -1.120,    -1.120,1.00000,     0,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 53671,'1 ',     1.500,    -2.000,    -2.000,    -2.000,1.00000,  5361,     5.000,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 53672,'2 ',     1.440,    -1.920,    -1.920,    -1.920,1.00000,  5361,     5.280,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 53673,'3 ',     4.200,     0.000,     0.000,     0.000,1.00000,  5361,    14.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    4.4,    14.000,     0.000,   7,1.0000
 53674,'4 ',     2.997,     0.000,     0.000,     0.000,1.00000,  5361,    10.200,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    3.2,     9.990,     0.000,   7,1.0000
 53871,'1 ',     0.900,    -1.096,    -0.990,    -1.280,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 54471,'1 ',     1.275,    -1.330,    -1.330,    -1.330,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 54472,'1 ',     1.800,    -2.560,    -2.560,    -2.560,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     0.000,   7,1.0000
 54630,'1 ',  -100.000,  -203.990,   124.610,  -203.990,1.00000, 54640,   580.000,   0.00000,   0.95000,   0.00000,   0.00000,1.00000,1,   99.3,   500.000,  -530.000,   1,1.0000
 55071,'1 ',     3.570,     0.000,     0.000,     0.000,1.04000,     0,    11.900,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 55072,'2 ',     6.075,     0.000,     0.000,     0.000,1.04000,     0,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.3,    20.250,     0.000,   7,1.0000
 55073,'3 ',     2.025,     0.000,     0.000,     0.000,1.04000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.1,     6.750,     0.000,   7,1.0000
 64813,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.1,     0.800,     0.000,   7,1.0000
 67045,'1 ',    10.950,     0.000,     0.000,     0.000,1.00000,  1121,    44.670,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.4,    36.500,     0.000,   7,1.0000
 67058,'1 ',    31.500,   -32.029,    35.000,   -35.000,1.00000,  2111,   116.896,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   35.0,   105.000,     0.000,   7,1.0000
 67066,'1 ',    23.760,    -3.935,    26.000,   -26.000,1.00000,  2401,    79.200,   0.00000,   0.60000,   0.00000,   0.00000,1.00000,1,   26.4,    79.200,     0.000,   7,1.0000
 67069,'1 ',    18.750,     0.000,     0.000,     0.000,1.00000,  2391,    69.581,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.8,    62.500,     0.000,   7,1.0000
 67081,'OH',    35.000,     0.000,    21.000,   -14.000,1.00000,  2011,    41.200,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,   21.0,    35.000,   -38.000,   1,1.0000
 67083,'1 ',     4.140,     0.000,     0.000,     0.000,1.00000,  1651,    15.364,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.6,    13.800,     0.000,   7,1.0000
 67084,'1 ',    11.880,     0.000,     0.000,     0.000,1.00000,  3621,    44.087,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.600,     0.000,   7,1.0000
 67102,'1 ',    17.100,    -0.243,    18.730,   -18.730,1.00000,  1551,    59.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   19.0,    57.000,     0.000,   7,1.0000
 67213,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  5301,    12.803,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.7,    11.500,     0.000,   7,1.0000
 68087,'1 ',     2.295,     0.000,     0.000,     0.000,1.00000,  4981,     8.517,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 68092,'1 ',    19.200,     0.000,    20.000,     0.000,1.00000,  2111,    71.251,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.0,    64.000,     0.000,   7,1.0000
 68101,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,  4981,     6.680,   0.00320,   0.12400,   0.00394,   0.06000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 68128,'1 ',     1.380,     0.000,     0.000,     0.000,1.00000,  5221,     5.121,   0.00320,   0.12400,   0.00515,   0.06000,1.00000,1,    1.4,     4.600,     0.000,   7,1.0000
 68131,'1 ',     3.510,     0.000,     0.000,     0.000,1.00000,  5301,    13.026,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    3.7,    11.700,     0.000,   7,1.0000
 68134,'1 ',    11.970,     0.000,     0.000,     0.000,1.00000,  1461,    44.421,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.900,     0.000,   7,1.0000
 68136,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000,  3101,    33.399,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    9.4,    30.000,     0.000,   7,1.0000
 68143,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  1401,     2.839,   0.00320,   0.12400,   0.00000,   0.06000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68171,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  3101,     2.839,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68222,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  1281,    13.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68223,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,  1701,     0.900,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 68230,'1 ',    20.000,     0.000,     0.000,     0.000,1.00000,     0,    22.470,   0.00240,   0.14420,   0.00642,   0.10530,1.00000,1,    5.0,    20.220,     3.000,   1,1.0000
 68241,'1 ',     0.690,     0.000,     0.000,     0.000,1.00000,  2181,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 68254,'1 ',     0.795,     0.000,     0.000,     0.000,1.00000,     0,     2.950,   0.00320,   0.12400,   0.00439,   0.06000,1.00000,1,    0.8,     2.650,     0.000,   7,1.0000
 68282,'1 ',     1.746,     0.000,     0.000,     0.000,1.00000,  1441,     6.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 68283,'1 ',     0.540,     0.000,     0.000,     0.000,1.00000,  3251,     1.800,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.6,     1.800,     0.000,   7,1.0000
 68298,'1 ',     0.220,     0.000,     0.000,     0.000,1.00000,     0,     0.242,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.220,     0.000,   1,1.0000
 68300,'1 ',     0.330,     0.000,     0.000,     0.000,1.00000,     0,     0.363,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.330,     0.000,   1,1.0000
 68306,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  3641,    11.500,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68307,'1 ',     1.185,     0.000,     0.000,     0.000,1.00000,  3641,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.950,     0.000,   7,1.0000
 68313,'1 ',     3.525,     0.000,     0.000,     0.000,1.00000,     0,     4.800,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    1.0,     3.525,     0.000,   1,1.0000
 68314,'1 ',     1.430,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.430,     0.000,   1,1.0000
 68325,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,     0,     0.165,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.0,     0.150,     0.000,   1,1.0000
 68408,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     8.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.6,     8.000,     0.000,   7,1.0000
 68536,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,     0,     0.825,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.2,     0.750,     0.000,   1,1.0000
 68537,'1 ',     3.510,     0.000,     0.000,     0.000,1.00000,     0,     3.861,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    1.1,     3.510,     0.000,   1,1.0000
 68546,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68547,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68554,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    18.200,   0.00000,   0.16200,   0.00637,   0.10200,1.00000,0,    5.0,    10.000,     3.000,   1,1.0000
 68563,'1 ',     1.000,     0.000,     0.500,    -0.370,1.00000,     0,     1.100,   0.00000,   0.08029,   0.00300,   0.10000,1.00000,0,    0.3,     1.000,     0.000,   1,1.0000
 68564,'1 ',     3.000,     0.000,     1.600,    -1.100,1.00000,     0,     3.300,   0.00000,   0.30071,   0.00386,   0.17892,1.00000,0,    1.6,     3.000,     0.000,   1,1.0000
 68566,'1 ',     1.700,     0.000,     0.000,     0.000,1.00000,     0,     2.500,   0.00000,   0.18900,   0.00300,   0.10000,1.00000,0,    2.0,     1.700,     0.000,   1,1.0000
 70090,'MM',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 70091,'SN',     4.050,    -0.820,    -0.820,    -0.820,1.00000,     0,    15.030,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     0.000,  21,1.0000
 70093,'S1',     8.100,    -1.640,    -1.640,    -1.640,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70094,'S2',     8.100,    -1.640,    -1.640,    -1.640,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70390,'CK',     2.100,    -0.430,    -0.430,    -0.430,1.00000,     0,     7.000,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,  21,1.0000
 70504,'4 ',     0.000,    11.303,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70505,'5 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70506,'6 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70507,'7 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70508,'8 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70513,'A ',     0.000,     8.283,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,0,  100.0,   161.000,    64.000,  21,1.0000
 70514,'B ',     0.000,     8.283,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,0,  100.0,   161.000,    64.000,  21,1.0000
 70515,'C ',     0.000,     9.544,   150.000,  -100.000,1.00000,     0,   250.000,   0.00076,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   178.000,    49.000,  21,1.0000
 70516,'D ',    65.000,     2.545,    81.000,   -54.000,1.00000,     0,   135.000,   0.00129,   0.18300,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    65.000,  21,1.0000
 71036,'BQ',     1.800,    -0.370,    -0.370,    -0.370,1.00000,     0,     6.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.000,  21,1.0000
 71090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 71091,'CO',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 71590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 72590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 73091,'G1',    15.000,    -6.000,     6.000,   -10.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     0.000,  21,1.0000
 73590,'BR',    13.500,    -2.740,    -2.740,    -2.740,1.00000,     0,    46.880,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     0.000,  21,1.0000
 73590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 74090,'CH',     4.140,    -0.840,    -0.840,    -0.840,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 75090,'DB',    12.600,    -2.560,    -2.560,    -2.560,1.00000,     0,    43.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     0.000,  21,1.0000
 75090,'DM',     6.300,    -1.280,    -1.280,    -1.280,1.00000,     0,    21.880,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     0.000,  21,1.0000
 75090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 75091,'RH',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 75092,'GR',     7.500,    -1.520,    -1.520,    -1.520,1.00000,     0,    29.780,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 75093,'GA',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00097,   0.16600,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 75508,'8 ',     0.000,   -12.307,    50.000,   -16.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,     8.000,  21,1.0000
 75515,'ST',   100.000,    19.841,   105.000,   -62.000,1.00000,     0,   167.000,   0.00500,   0.14110,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,  21,1.0000
 75516,'GT',   168.000,    27.655,   165.000,   -98.000,1.00000,     0,   292.000,   0.00500,   0.18280,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   168.000,  21,1.0000
 75590,'G1',    15.000,    -3.000,     3.000,    -5.000,1.00000,     0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     0.000,  21,1.0000
 75890,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77090,'MN',     1.380,    -0.280,    -0.280,    -0.280,1.00000,     0,     4.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.000,  21,1.0000
 77290,'CA',     7.500,    -1.520,    -1.520,    -1.520,1.00000,     0,    29.780,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 77290,'CO',    10.800,    -2.190,    -2.190,    -2.190,1.00000,     0,    37.500,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     0.000,  21,1.0000
 77290,'PT',     6.210,    -1.260,    -1.260,    -1.260,1.00000,     0,    20.700,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 77290,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77591,'CR',     5.250,    -1.070,    -1.070,    -1.070,1.00000,     0,    20.850,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     0.000,  21,1.0000
 78590,'LI',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'BT',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'OM',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 79091,'CA',     5.070,    -1.030,    -1.030,    -1.030,1.00000,     0,    16.900,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     0.000,  21,1.0000
 81831,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 81832,'SM',     6.210,    -1.260,    -1.260,    -1.260,1.00000,     0,    20.700,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 82001,'1 ',   110.000,     5.816,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82002,'2 ',     0.000,   -22.832,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,0,  100.0,   195.000,   110.000,  21,1.0000
 82003,'3 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82004,'4 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82011,'GT',     0.000,     8.205,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 82012,'GT',     0.000,     8.156,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 83090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83091,'EH',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 83091,'WB',     3.000,    -0.610,    -0.610,    -0.610,1.00000,     0,    10.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,  21,1.0000
 83590,'MB',     2.760,    -0.560,    -0.560,    -0.560,1.00000,     0,     9.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     0.000,  21,1.0000
 83591,'A1',     7.800,    -1.580,    -1.580,    -1.580,1.00000,     0,    26.000,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     0.000,  21,1.0000
 83592,'A2',     3.510,    -0.710,    -0.710,    -0.710,1.00000,     0,    11.700,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     0.000,  21,1.0000
 84091,'G1',    30.000,    -6.000,     6.000,   -10.000,1.00000,     0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,     0.000,  21,1.0000
 84490,'CL',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 84491,'CU',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    17.870,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 84590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85590,'SE',     5.400,    -1.100,    -1.100,    -1.100,1.00000,     0,    18.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85590,'TH',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 85590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85591,'CH',     5.520,    -1.120,    -1.120,    -1.120,1.00000,     0,    18.400,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 85592,'CR',     9.660,    -1.960,    -1.960,    -1.960,1.00000,     0,    32.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    32.200,     0.000,  21,1.0000
 85593,'TI',    10.350,    -2.100,    -2.100,    -2.100,1.00000,     0,    34.500,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,  21,1.0000
 85790,'GB',     5.400,    -1.100,    -1.100,    -1.100,1.00000,     0,    18.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85790,'LM',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 86221,'1 ',   -49.882,    17.584,  9999.000, -9999.000,1.00000,     0,   500.000,   0.00000,   0.05000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,    20.000,  22,1.0000
 86590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87591,'T1',     5.850,    -1.190,    -1.190,    -1.190,1.00000,     0,    21.710,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     0.000,  21,1.0000
 87591,'T2',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87592,'HH',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87593,'B1',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 87593,'B2',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87594,'LB',     3.960,    -0.800,    -0.800,    -0.800,1.00000,     0,    14.300,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     0.000,  21,1.0000
 87595,'SD',     9.000,    -1.830,    -1.830,    -1.830,1.00000,     0,    35.740,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,  21,1.0000
 87596,'SC',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87597,'S2',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87598,'AL',     2.250,    -0.460,    -0.460,    -0.460,1.00000,     0,     8.930,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.000,  21,1.0000
 87599,'ES',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,     9.380,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87600,'SS',     4.830,    -0.980,    -0.980,    -0.980,1.00000,     0,    16.100,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    16.100,     0.000,  21,1.0000
 87601,'CV',     2.070,    -0.420,    -0.420,    -0.420,1.00000,     0,     6.900,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     0.000,  21,1.0000
 89202,'1 ',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89202,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89231,'1 ',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89231,'SM',     5.520,    -1.120,    -1.120,    -1.120,1.00000,     0,    18.400,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 89590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89591,'O1',     1.650,    -0.340,    -0.340,    -0.340,1.00000,     0,     6.500,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.000,  21,1.0000
 89591,'O2',     1.530,    -0.310,    -0.310,    -0.310,1.00000,     0,     5.100,   0.00730,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.000,  21,1.0000
 89592,'BM',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 89593,'LH',     2.340,    -0.480,    -0.480,    -0.480,1.00000,     0,     7.800,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.000,  21,1.0000
 90231,'CC',     3.450,    -0.700,    -0.700,    -0.700,1.00000,     0,    11.500,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     0.000,  21,1.0000
 90232,'CD',     3.750,    -0.760,    -0.760,    -0.760,1.00000,     0,    14.890,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     0.000,  21,1.0000
 90233,'GO',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 90234,'IN',     4.140,    -0.840,    -0.840,    -0.840,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 90235,'BT',     0.690,    -0.140,    -0.140,    -0.140,1.00000,     0,     2.300,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
 90236,'CB',     0.690,    -0.140,    -0.140,    -0.140,1.00000,     0,     2.300,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    11,  42404,'1 ',   0.00360,   0.00391,   0.00207,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   2,1.0000
    12, -25404,'1 ',   0.00534,   0.00795,   0.00407, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
    12, -25404,'3 ',   0.00594,   0.00866,   0.00435, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.52,   1,1.0000
    12,  46504,'1 ',   0.02132,   0.02114,   0.00329, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.14,   1,1.0000
    12,  46504,'2 ',   0.01937,   0.01703,   0.00256, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.96,   1,1.0000
  1021,   2121,'1 ',   0.02860,   0.06700,   0.00590,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1021,   2361,'1 ',   0.05130,   0.11720,   0.01060,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.00,   1,1.0000
  1021,   3541,'1 ',   0.00710,   0.03700,   0.01160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  1021,  10210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,  10261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1041,   5481,'1 ',   0.00490,   0.01070,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  1042,   1052,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1042,   1062,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1072,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  1042,   3202,'1 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1042,   4722,'1 ',   0.00120,   0.00780,   0.25910,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.16,   1,1.0000
  1042,  35771,'1 ',   0.00010,   0.00040,   0.02650,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.97,   1,1.0000
  1052,   1062,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1052,   2852,'1 ',   0.00020,   0.00150,   0.10350,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.78,   1,1.0000
  1052,   3202,'2 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1061,  10619,'1 ',   0.00040,   0.00080,   0.00010,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.21,   1,1.0000
  1062,   1072,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1071,   2361,'1 ',   0.05940,   0.13140,   0.01230,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.20,   1,1.0000
  1071,   3211,'1 ',   0.00940,   0.02080,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.03,   1,1.0000
  1071,   4941,'1 ',   0.07180,   0.15890,   0.01480,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.20,   1,1.0000
  1081,  32810,'1 ',   0.00390,   0.01230,   0.00350,   68.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.77,   1,1.0000
  1091,   2861,'1 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1091,   2861,'2 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1101,   2161,'1 ',   0.00310,   0.00690,   0.00060,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1121,   1301,'1 ',   0.01020,   0.07870,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.95,   1,1.0000
  1121,   1541,'1 ',   0.02070,   0.09520,   0.01020,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.01,   1,1.0000
  1121,   4901,'2 ',   0.00350,   0.00770,   0.00080,   34.00,   34.00,   37.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1122,   1742,'1 ',   0.00620,   0.04620,   0.06970,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.30,   1,1.0000
  1122,   3642,'1 ',   0.00460,   0.03380,   0.05100,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.02,   1,1.0000
  1131,   1151,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1131,   2131,'1 ',   0.00500,   0.01050,   0.07030,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,  77,1.0000
  1131,  31911,'1 ',   0.00570,   0.02930,   0.00320,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
  1141,   1911,'1 ',   0.00160,   0.00340,   0.02260,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.25,   1,1.0000
  1141,   3501,'1 ',   0.05400,   0.12300,   0.01160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.79,   1,1.0000
  1141,   4941,'1 ',   0.01350,   0.06960,   0.01130,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.63,   1,1.0000
  1141,  11461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1161,   1781,'1 ',   0.00100,   0.00200,   0.00110,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.65,   1,1.0000
  1161,   3461,'1 ',   0.02070,   0.10670,   0.01160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.83,   1,1.0000
  1161,   3901,'1 ',   0.01730,   0.08940,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.50,   1,1.0000
  1161,   5051,'3 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,   5071,'4 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,  17810,'2 ',   0.00100,   0.00210,   0.00120,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.67,   1,1.0000
  1181,   1861,'1 ',   0.06440,   0.14240,   0.01330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.40,   1,1.0000
  1181,   2821,'1 ',   0.01930,   0.09940,   0.01080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  1181,   4221,'1 ',   0.03810,   0.19690,   0.02140,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  60.60,   1,1.0000
  1181,   4961,'1 ',   0.02920,   0.06450,   0.00600,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.58,   1,1.0000
  1181,   4961,'2 ',   0.01480,   0.07630,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.56,   1,1.0000
  1201,   2561,'1 ',   0.00470,   0.01010,   0.05480,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   2,1.0000
  1201,   3781,'1 ',   0.00260,   0.00550,   0.02980,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   2,1.0000
  1211,  -2771,'1 ',   0.00440,   0.02280,   0.00250,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  1211,  12111,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1212,   1602,'1 ',   0.00250,   0.01580,   0.02500,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1212,   3332,'1 ',   0.00200,   0.01240,   0.01970,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,  77,1.0000
  1221,   1901,'1 ',   0.03890,   0.08600,   0.00800,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  1221,   3551,'1 ',   0.03180,   0.07500,   0.00720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.94,   1,1.0000
  1231,   1841,'1 ',   0.01110,   0.03000,   0.13660,   68.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.89,   1,1.0000
  1251,   2361,'1 ',   0.01510,   0.07800,   0.00850,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
  1251,  52219,'1 ',   0.01240,   0.06370,   0.00690,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.60,   1,1.0000
  1271,   2041,'1 ',   0.01060,   0.05460,   0.00600,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.80,   1,1.0000
  1271,   2181,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1281,   2221,'1 ',   0.04260,   0.09430,   0.00980,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.57,   2,1.0000
  1301,  17411,'1 ',   0.01480,   0.11590,   0.01040,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.30,   1,1.0000
  1311,  -3331,'1 ',   0.00520,   0.02670,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.20,  77,1.0000
  1321,  13219,'1 ',   0.00060,   0.00170,   0.00020,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
  1341,   1701,'1 ',   0.05330,   0.11780,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.26,   1,1.0000
  1341,   5191,'1 ',   0.02300,   0.07340,   0.00750,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1351,   4081,'1 ',   0.01210,   0.03670,   0.03100,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.47,   1,1.0000
  1351,   4201,'1 ',   0.00730,   0.02140,   0.02950,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.87,   1,1.0000
  1361,   2001,'1 ',   0.03120,   0.07510,   0.00730,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.80,   1,1.0000
  1361,   2161,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1381,   1391,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1381,   4721,'1 ',   0.00270,   0.00590,   0.00060,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
  1391,   4731,'2 ',   0.00210,   0.00610,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.80,   1,1.0000
  1401,   1661,'1 ',   0.02350,   0.12150,   0.01320,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.40,   1,1.0000
  1401,   4041,'1 ',   0.04200,   0.09290,   0.00870,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,   1,1.0000
  1401,  14061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1421,   4511,'1 ',   0.00200,   0.00410,   0.09200,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
  1421,   4651,'1 ',   0.00300,   0.00600,   0.13620,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   7.70,   2,1.0000
  1431,   3261,'1 ',   0.01390,   0.07150,   0.00780,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1431,   3551,'1 ',   0.01760,   0.09100,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
  1441,   1501,'1 ',   0.00400,   0.00900,   0.00090,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
  1441,   2221,'1 ',   0.04020,   0.08900,   0.00830,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  1441,   4731,'1 ',   0.04130,   0.09140,   0.01150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.89,   1,1.0000
  1441,  14461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1441,  15010,'2 ',   0.00390,   0.00860,   0.00080,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1451,   2581,'1 ',   0.00490,   0.01560,   0.00840,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.95,   1,1.0000
  1451,   3761,'1 ',   0.00340,   0.01090,   0.00390,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.42,   1,1.0000
  1461,   1721,'1 ',   0.06640,   0.15250,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.50,   1,1.0000
  1461,   3201,'1 ',   0.02040,   0.06560,   0.00670,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.66,   1,1.0000
  1471,   2761,'1 ',   0.00250,   0.00530,   0.03090,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  1471,   3421,'1 ',   0.00230,   0.00500,   0.02910,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1472,   2562,'1 ',   0.00060,   0.00670,   0.46530,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
  1481,   2001,'1 ',   0.00730,   0.03760,   0.00410,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.55,   1,1.0000
  1481,   3401,'1 ',   0.00170,   0.00880,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  1492,   3522,'1 ',   0.00010,   0.00060,   0.04110,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
  1511,  52610,'1 ',   0.00830,   0.04260,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.10,  77,1.0000
  1541,   1841,'1 ',   0.01790,   0.08110,   0.00870,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.68,   1,1.0000
  1551,  16011,'1 ',   0.00800,   0.03950,   0.03940,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,  77,1.0000
  1571,   5191,'1 ',   0.05440,   0.12040,   0.01120,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1581,   4491,'1 ',   0.00240,   0.00720,   0.00530,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1581,   5521,'1 ',   0.00250,   0.00530,   0.02860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   2,1.0000
  1601,   1611,'1 ',   0.01880,   0.09680,   0.01050,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.80,   1,1.0000
  1601,   2221,'1 ',   0.02200,   0.11370,   0.01240,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1601,   3881,'1 ',   0.00360,   0.01840,   0.00200,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.66,   1,1.0000
  1601,  16011,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1602,   3202,'1 ',   0.00620,   0.03850,   0.06120,  548.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
  1611,   3301,'1 ',   0.01280,   0.06600,   0.00720,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.30,   1,1.0000
  1611,  16110,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1621,   3061,'1 ',   0.00180,   0.00890,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  1621,   3221,'1 ',   0.00940,   0.04680,   0.00540,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.36,   1,1.0000
  1631,   2671,'1 ',   0.00460,   0.02380,   0.00260,   91.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.30,   1,1.0000
  1631,   5041,'1 ',   0.01970,   0.04350,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.65,   1,1.0000
  1631,  10619,'1 ',   0.01430,   0.04570,   0.00470,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.68,   1,1.0000
  1641,   1821,'1 ',   0.01440,   0.07410,   0.00810,  161.00,  161.00,  177.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.80,   1,1.0000
  1641,   2281,'1 ',   0.08090,   0.17880,   0.01670,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
  1641,   2361,'1 ',   0.03360,   0.17370,   0.01890,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.47,   1,1.0000
  1641,   2781,'1 ',   0.02140,   0.04740,   0.00440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  1641,   2781,'2 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   2781,'3 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   4951,'1 ',   0.03310,   0.07270,   0.06720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.60,   1,1.0000
  1641,  16411,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  50019,'1 ',   0.06980,   0.15440,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.90,   1,1.0000
  1642,   2522,'1 ',   0.01030,   0.07630,   0.11520,  405.00,  405.00,  445.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.09,   1,1.0000
  1642,   4522,'1 ',   0.01030,   0.07670,   0.11580,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.54,   1,1.0000
  1642,   5172,'1 ',   0.00460,   0.02890,   0.04590,  730.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.80,   1,1.0000
  1651,   5261,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  1651,   5281,'1 ',   0.01990,   0.04450,   0.02510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
  1661,   1821,'1 ',   0.08930,   0.19780,   0.01950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.53,   1,1.0000
  1661,  -1951,'1 ',   0.03750,   0.08250,   0.05180,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.52,   1,1.0000
  1661,   2281,'1 ',   0.04320,   0.09550,   0.00890,   93.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.76,   1,1.0000
  1661,  16661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1661,  16662,'1 ',   0.00000,   0.01000,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1681,   2011,'1 ',   0.00032,   0.00016,   0.00000,  190.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,  77,1.0000
  1681,   3881,'1 ',   0.00160,   0.00790,   0.00090,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.41,   1,1.0000
  1681,  32210,'1 ',   0.02020,   0.10430,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.09,   1,1.0000
  1691,   5131,'1 ',   0.00290,   0.00560,   0.07250,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.59,   1,1.0000
  1691,  51319,'1 ',   0.00180,   0.00370,   0.02470,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.38,   1,1.0000
  1701,   1761,'1 ',   0.00580,   0.01840,   0.00190,   68.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
  1701,   1981,'1 ',   0.03850,   0.19920,   0.02160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.30,   1,1.0000
  1701,   5041,'1 ',   0.06490,   0.17870,   0.02100,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.98,   1,1.0000
  1701,  17010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  17061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  28712,'2 ',   0.02850,   0.07300,   0.00670,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1711,   3421,'2 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1721,   2161,'1 ',   0.00990,   0.05110,   0.00560,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.73,   1,1.0000
  1721,   2391,'1 ',   0.01280,   0.06590,   0.03270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  1721,   4911,'1 ',   0.00151,   0.00547,   0.03492,  118.00,  118.00,  129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
  1721,   5381,'1 ',   0.01140,   0.05890,   0.00640,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.12,   1,1.0000
  1721,  17261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1731,   3421,'1 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1741,   1851,'1 ',   0.00380,   0.00810,   0.02950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1741,   4511,'1 ',   0.00130,   0.00250,   0.05660,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  1741,  17411,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1741,  51319,'1 ',   0.00020,   0.00040,   0.00010,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.10,   2,1.0000
  1742,   2202,'1 ',   0.00490,   0.03610,   0.05440,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.61,   1,1.0000
  1742,   3122,'1 ',   0.00040,   0.00450,   0.31480,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.50,   1,1.0000
  1742,  17431,'2 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1742,  17462,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1791,   4201,'1 ',   0.00970,   0.03100,   0.00320,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.28,   1,1.0000
  1791,   4481,'1 ',   0.03000,   0.06650,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.26,   1,1.0000
  1801,  -4111,'1 ',   0.01360,   0.04500,   0.02720,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  1801, -17411,'2 ',   0.01340,   0.04170,   0.06040,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
  1821,   3501,'1 ',   0.09510,   0.22160,   0.02100,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.76,   1,1.0000
  1831,   2091,'1 ',   0.02710,   0.08680,   0.00890,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
  1841,   3641,'1 ',   0.00510,   0.02600,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1841,   5501,'1 ',   0.02220,   0.07110,   0.00730,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.30,   1,1.0000
  1851,  24819,'1 ',   0.00350,   0.00760,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.20,   1,1.0000
  1861,   2521,'1 ',   0.00530,   0.01170,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  1861,   2521,'2 ',   0.00520,   0.01140,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1861,  10619,'1 ',   0.02160,   0.06910,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.70,   1,1.0000
  1871,   2581,'1 ',   0.00340,   0.01270,   0.03820,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.07,   1,1.0000
  1871,  20411,'1 ',   0.00090,   0.00430,   0.01960,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1881,   2881,'1 ',   0.04670,   0.10320,   0.00960,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
  1881,   3281,'1 ',   0.03850,   0.12310,   0.01260,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1881,   4021,'1 ',   0.01420,   0.07310,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.50,   1,1.0000
  1891,   2041,'1 ',   0.02320,   0.11990,   0.01300,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1891,   4501,'1 ',   0.00060,   0.00300,   0.00040,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,   4,1.0000
  1901,   3341,'1 ',   0.00840,   0.01860,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,   1,1.0000
  1901,   3341,'2 ',   0.00820,   0.01860,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.28,   1,1.0000
  1901,  50619,'1 ',   0.02740,   0.06060,   0.00570,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.60,   1,1.0000
  1921,  -1961,'1 ',   0.02450,   0.05430,   0.01820,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.22,   1,1.0000
  1921,   4341,'1 ',   0.00350,   0.00790,   0.00080,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
  1921,   4351,'2 ',   0.00330,   0.00760,   0.00070,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1921,   4721,'1 ',   0.01000,   0.02360,   0.00330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
  1921,   5481,'1 ',   0.02720,   0.06150,   0.00580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.79,   1,1.0000
  1931,   4371,'1 ',   0.01760,   0.09070,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.92,   1,1.0000
  1931,   4981,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1941,   2401,'1 ',   0.01510,   0.04830,   0.00500,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.46,  77,1.0000
  1941,   4201,'1 ',   0.03250,   0.10410,   0.01070,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
  1941,   4481,'1 ',   0.04360,   0.13960,   0.01430,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.14,   1,1.0000
  1961,   2081,'1 ',   0.00060,   0.00130,   0.00020,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.35,   1,1.0000
  1961,   3201,'1 ',   0.01170,   0.02590,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.59,   1,1.0000
  1971,   2731,'1 ',   0.00070,   0.00320,   0.01470,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1971, -16110,'1 ',   0.00400,   0.02050,   0.00230,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,  77,1.0000
  1981,   2821,'1 ',   0.00690,   0.03550,   0.00390,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
  1981,  79016,'1 ',   0.04720,   0.10680,   0.01020,  106.00,  106.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  1991,   3641,'1 ',   0.00340,   0.00910,   0.04120,   91.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  2001,   2141,'1 ',   0.02120,   0.11020,   0.02130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.32,   1,1.0000
  2001,   5441,'1 ',   0.00640,   0.03260,   0.05470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.14,   1,1.0000
  2002,   2742,'1 ',   0.00120,   0.01540,   0.03710,  868.00,  868.00,  954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
  2002,   3203,'1 ',   0.01170,   0.07350,   0.11680,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  86.00,   1,1.0000
  2021,   3091,'1 ',   0.01110,   0.03010,   0.00300,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.90,   2,1.0000
  2021,  18010,'1 ',   0.00430,   0.01000,   0.00100,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.91,   1,1.0000
  2041,   4001,'1 ',   0.08840,   0.23700,   0.04130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  73.25,   1,1.0000
  2041,   4621,'1 ',   0.01190,   0.03940,   0.02090,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.01,   1,1.0000
  2041,  20411,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2052,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2562,'1 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2042,   2972,'1 ',   0.00020,   0.00180,   0.12320,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  2042,   5462,'1 ',   0.00220,   0.01600,   0.02410,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.43,   1,1.0000
  2051,   3221,'1 ',   0.00010,   0.00030,   0.00230,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  2052,   2563,'2 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2052,   5462,'2 ',   0.00210,   0.01550,   0.02340,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.83,   1,1.0000
  2090,  -2091,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2090,   2111,'1 ',   0.00440,   0.02280,   0.00250,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  2090,  -2781,'1 ',   0.00900,   0.04510,   0.12080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.94,  77,1.0000
  2091,   4951,'1 ',   0.00900,   0.04580,   0.04850,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.75,   1,1.0000
  2101,   4061,'1 ',   0.01170,   0.02580,   0.00250,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
  2101,  35211,'1 ',   0.02620,   0.05820,   0.00540,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.81,   1,1.0000
  2121,   2361,'1 ',   0.02700,   0.06010,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.44,   1,1.0000
  2121,  21261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2141,   3201,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  2161,  21661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2181,   2841,'1 ',   0.02930,   0.06690,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.39,   1,1.0000
  2181,   3521,'1 ',   0.02010,   0.10370,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.90,   1,1.0000
  2181,   4501,'1 ',   0.00820,   0.01820,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
  2202,   3342,'1 ',   0.00690,   0.05130,   0.07740,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  59.30,   1,1.0000
  2202,   3842,'1 ',   0.00430,   0.03170,   0.04790,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.29,   1,1.0000
  2202,   3852,'2 ',   0.00360,   0.02650,   0.04000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.55,   1,1.0000
  2202,   5202,'1 ',   0.00300,   0.02210,   0.14430,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.62,   1,1.0000
  2204,   3554,'1 ',   0.00090,   0.01000,   0.22600, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.77,   1,1.0000
  2221,   3881,'1 ',   0.03740,   0.09580,   0.00870,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.22,   1,1.0000
  2221,  22261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2231,   3211,'1 ',   0.00320,   0.00700,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.03,  77,1.0000
  2241,  22419,'1 ',   0.01900,   0.04200,   0.00400,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  2251,   2571,'1 ',   0.00170,   0.01440,   0.11080,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.24,   1,1.0000
  2251,   3421,'1 ',   0.00230,   0.00480,   0.03210,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  2261,   3381,'1 ',   0.01230,   0.04980,   0.00530,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.12,   1,1.0000
  2261,   3841,'1 ',   0.02710,   0.13930,   0.01790,   90.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.96,   1,1.0000
  2261,   5321,'1 ',   0.03080,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.67,   1,1.0000
  2261,  22610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2281,  22861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2301,  23019,'1 ',   0.00010,   0.00020,   0.00010,   57.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.06,   1,1.0000
  2321,   3581,'1 ',   0.01250,   0.02760,   0.00260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  2321,   4071,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2321,  28710,'1 ',   0.01980,   0.10240,   0.01110,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.50,   1,1.0000
  2391,   5301,'1 ',   0.01280,   0.06590,   0.03270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  2401,   5321,'1 ',   0.02010,   0.06420,   0.00660,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.24,  77,1.0000
  2411,  -2741,'1 ',   0.01570,   0.05010,   0.00520,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
  2481,   2491,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2481,  24819,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2491, -17411,'1 ',   0.01170,   0.02580,   0.00240,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   2,1.0000
  2521,   2681,'1 ',   0.01650,   0.03650,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  2521,   3501,'1 ',   0.04760,   0.10530,   0.00980,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  2521,   4981,'1 ',   0.07850,   0.17370,   0.01620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.50,   1,1.0000
  2521,   5341,'1 ',   0.05020,   0.11110,   0.01040,   76.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.31,   1,1.0000
  2522,   3522,'1 ',   0.01280,   0.09540,   0.14400,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.08,   1,1.0000
  2522,   5042,'1 ',   0.00640,   0.04770,   0.07190,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
  2541,   2551,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2541,   2941,'1 ',   0.00180,   0.00400,   0.03000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.28,   1,1.0000
  2541,   5231,'1 ',   0.00200,   0.00420,   0.02810,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  2551,   2951,'1 ',   0.00170,   0.00360,   0.02410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
  2551,   3081,'1 ',   0.00440,   0.00980,   0.07270,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   2,1.0000
  2561,   2571,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   2581,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   3781,'1 ',   0.00300,   0.00690,   0.14120,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
  2561,   4491,'1 ',   0.00330,   0.00990,   0.00610,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.52,   1,1.0000
  2562,   2563,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2562,   2962,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  2562,   5022,'1 ',   0.00050,   0.00530,   0.36680,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
  2563,   4242,'1 ',   0.00060,   0.00360,   0.67980,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  2571,   2701,'1 ',   0.02180,   0.04820,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.02,   1,1.0000
  2571,   4401,'1 ',   0.00230,   0.00480,   0.02620,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  2571,   5031,'1 ',   0.03940,   0.10400,   0.05640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  2571,  25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2581, -25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2701,   5031,'1 ',   0.01730,   0.05520,   0.05170,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
  2721,  27219,'1 ',   0.00160,   0.00350,   0.00040,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  2741,   3261,'1 ',   0.07650,   0.16920,   0.01580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  2741,   5441,'1 ',   0.00740,   0.03810,   0.00420,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  2741,   5441,'2 ',   0.00820,   0.04200,   0.00460,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.92,   1,1.0000
  2741,   5501,'1 ',   0.05370,   0.11870,   0.01110,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.50,   1,1.0000
  2741,  27410,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2742,   3342,'1 ',   0.00810,   0.06010,   0.09060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  69.30,   1,1.0000
  2742,  -3642,'1 ',   0.00560,   0.04150,   0.06260,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.89,   1,1.0000
  2761,   4101,'1 ',   0.00200,   0.00460,   0.08870,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.05,   1,1.0000
  2771, -16110,'1 ',   0.00790,   0.01420,   0.15000,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.17,   1,1.0000
  2780,  -2781,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2781,   4951,'1 ',   0.00470,   0.00970,   0.06520,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2801,  28019,'1 ',   0.00610,   0.01350,   0.00130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
  2821,  28261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2841,   3821,'1 ',   0.02820,   0.09040,   0.01250,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.30,   1,1.0000
  2841,   4221,'1 ',   0.00790,   0.01870,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.33,   1,1.0000
  2841,   4221,'2 ',   0.00890,   0.02190,   0.00210,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
  2841,   4221,'3 ',   0.00680,   0.02170,   0.00230,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2841,   4501,'1 ',   0.03020,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.73,   1,1.0000
  2842,   3522,'1 ',   0.00380,   0.02810,   0.04240,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.41,   1,1.0000
  2842,   3842,'1 ',   0.00490,   0.03660,   0.05520,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.19,   1,1.0000
  2852,   4722,'1 ',   0.00031,   0.00489,   0.41386,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  2861,   3091,'1 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'2 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'3 ',   0.00470,   0.00440,   0.00440,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.71,   1,1.0000
  2861,   3431,'1 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   3431,'2 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   4281,'1 ',   0.00100,   0.00210,   0.01110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.82,   1,1.0000
  2861,   4281,'2 ',   0.00090,   0.00200,   0.01060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.74,   1,1.0000
  2861,  27219,'1 ',   0.00900,   0.02860,   0.00580,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   8.87,   1,1.0000
  2870,  -2871,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2870,  -4091,'1 ',   0.00530,   0.01110,   0.07430,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
  2870, -17010,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  2870,  28712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2871,  28019,'1 ',   0.00360,   0.00920,   0.00090,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  2881,  28810,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2941,   4651,'1 ',   0.00450,   0.00980,   0.07280,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.63,   1,1.0000
  2951,   3081,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  2981,   3881,'1 ',   0.00700,   0.01550,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  3061,   3881,'1 ',   0.01150,   0.05920,   0.00650,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.20,   1,1.0000
  3081,   3091,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3081,   3871,'1 ',   0.00440,   0.00940,   0.05110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  3082,   3122,'1 ',   0.00040,   0.00470,   0.33010,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.06,   1,1.0000
  3082,   3852,'2 ',   0.00260,   0.01640,   0.02600,  550.00,  793.00,  872.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3082, -30820,'1 ',   0.00000,   0.00010,   0.00000,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3091, -18010,'1 ',   0.00550,   0.01550,   0.02930,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.17,   1,1.0000
  3101,  31019,'1 ',   0.00020,   0.00060,   0.00010,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.15,   1,1.0000
  3122,   5122,'1 ',   0.00010,   0.00060,   0.03590,  548.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.31,   1,1.0000
  3190,  -3191,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3190,   3461,'1 ',   0.01520,   0.04980,   0.00510,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.95,  77,1.0000
  3190,   5261,'1 ',   0.00460,   0.01660,   0.00150,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
  3191,  31911,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3191,  52610,'2 ',   0.00360,   0.01870,   0.00210,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.73,  77,1.0000
  3192,   3332,'1 ',   0.00640,   0.04020,   0.06390,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3192,   3462,'1 ',   0.00240,   0.01490,   0.02370,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.40,   1,1.0000
  3194,  -3944,'1 ',   0.00048,   0.00555,   0.12618, 1100.00, 1100.00, 1210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  3200,   3201,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3201,   3209,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,  32210,'1 ',   0.00750,   0.03870,   0.00420,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  3202,   3203,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3202,  -3282,'1 ',   0.01450,   0.07320,   0.10700,  366.00,  512.00,  563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.40,   1,1.0000
  3203,   4722,'1 ',   0.00280,   0.02030,   0.03060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.40,   1,1.0000
  3209,   3221,'2 ',   0.01820,   0.04280,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  3209,   3801,'1 ',   0.01670,   0.03680,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.70,   1,1.0000
  3221,   3961,'2 ',   0.00410,   0.01330,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3221,   4021,'1 ',   0.01840,   0.09490,   0.01030,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.20,   1,1.0000
  3221,  32210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3221,  32211,'1 ',   0.00010,   0.00040,   0.00150,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  3241,   3841,'1 ',   0.02230,   0.07160,   0.00730,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.41,   1,1.0000
  3241,   4081,'1 ',   0.00930,   0.02970,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3241,  32461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3251,   5281,'1 ',   0.00600,   0.01790,   0.12000,  106.00,  106.00,  116.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
  3261,  -3341,'1 ',   0.05340,   0.11800,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.30,   1,1.0000
  3261,   4251,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  3261,  32661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3281,   3541,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  3281,   4261,'1 ',   0.05230,   0.11560,   0.01080,   76.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.60,   1,1.0000
  3281,   5091,'1 ',   0.00260,   0.01310,   0.00260,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.05,   1,1.0000
  3281,  32810,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3282,   3472,'1 ',   0.00820,   0.06070,   0.09150,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  70.00,   1,1.0000
  3282,   4942,'1 ',   0.01440,   0.07950,   0.11470,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  89.70,   1,1.0000
  3301,  43619,'1 ',   0.01420,   0.07350,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.60,   1,1.0000
  3321,   4221,'1 ',   0.00950,   0.02100,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
  3330,  -3331,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3330,  28810,'1 ',   0.00790,   0.04060,   0.00440,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,  77,1.0000
  3361,   3581,'1 ',   0.00640,   0.01670,   0.00170,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3381,   4001,'1 ',   0.01700,   0.08770,   0.00960,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,  77,1.0000
  3381,  23019,'1 ',   0.02130,   0.09570,   0.01030,  104.00,  104.00,  114.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.25,   1,1.0000
  3391, -28810,'1 ',   0.00790,   0.01660,   0.11190,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.15,  77,1.0000
  3401,   5441,'1 ',   0.00360,   0.00750,   0.05020,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  3421,   4101,'1 ',   0.00060,   0.00120,   0.01990,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  3421,   4401,'1 ',   0.00310,   0.00670,   0.03650,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
  3461,   4611,'1 ',   0.00220,   0.01110,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,  77,1.0000
  3461,   4611,'2 ',   0.00220,   0.01110,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  3461,   4681,'1 ',   0.03330,   0.10750,   0.01100,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  3461,   5141,'1 ',   0.00170,   0.00560,   0.00060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   1.61,   1,1.0000
  3461,   5281,'1 ',   0.06020,   0.13540,   0.01270,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.38,   1,1.0000
  3461,   5281,'2 ',   0.02790,   0.14430,   0.01570,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.40,   1,1.0000
  3461,  51410,'2 ',   0.00170,   0.00560,   0.00060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   1.61,   1,1.0000
  3462,   3472,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3462,   3942,'1 ',   0.00030,   0.00260,   0.17800,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,  77,1.0000
  3462,   5142,'1 ',   0.00040,   0.00250,   0.00370,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3472,  -5142,'2 ',   0.00040,   0.00240,   0.00390,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3501,   4001,'1 ',   0.07190,   0.15950,   0.01490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.27,   1,1.0000
  3501,   4701,'1 ',   0.02420,   0.05350,   0.00680,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.74,   1,1.0000
  3501,   4711,'2 ',   0.01950,   0.04300,   0.00510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.55,   1,1.0000
  3521,   4061,'1 ',   0.02030,   0.04470,   0.00420,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
  3521,   4781,'1 ',   0.05830,   0.12900,   0.01200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.50,   1,1.0000
  3521, -35211,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3521,  35261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3522,   5462,'1 ',   0.00710,   0.05300,   0.08000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.20,   1,1.0000
  3541,   3901,'1 ',   0.00530,   0.02450,   0.00270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.48,   1,1.0000
  3541,   4681,'1 ',   0.04380,   0.10060,   0.01230,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.11,   1,1.0000
  3541, -32810,'2 ',   0.01790,   0.03960,   0.00890,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  3551,   4481,'1 ',   0.01510,   0.03340,   0.00320,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
  3554,   3944,'1 ',   0.00330,   0.03780,   0.85800, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 170.00,  77,1.0000
  3561,   4961,'1 ',   0.06110,   0.13520,   0.01260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.30,   1,1.0000
  3561,  35211,'1 ',   0.06280,   0.13890,   0.01300,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.40,   1,1.0000
  3561,  35661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3561,  35662,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,   5191,'1 ',   0.04900,   0.15680,   0.01600,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3581,   5361,'1 ',   0.05410,   0.11960,   0.01270,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.85,   1,1.0000
  3581,  28019,'1 ',   0.05780,   0.13170,   0.01240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.40,   1,1.0000
  3581,  35861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  35862,'1 ',   0.00000,   0.01000,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  89516,'1 ',   0.03449,   0.07653,   0.00709,  107.00,  107.00,  107.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  3601,  39610,'1 ',   0.00140,   0.00310,   0.01650,   68.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  3611,  39610,'2 ',   0.00150,   0.00310,   0.01670,   68.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  3621,   5301,'1 ',   0.01620,   0.03580,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
  3641,   3651,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3751,   4651,'1 ',   0.00220,   0.00450,   0.03010,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
  3751,   5231,'1 ',   0.00100,   0.00210,   0.01410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  3761, -20411,'1 ',   0.00270,   0.00990,   0.01630,  125.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.07,   1,1.0000
  3781,   4211,'1 ',   0.00080,   0.00180,   0.03580,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.00,   1,1.0000
  3781,   5521,'1 ',   0.00080,   0.00160,   0.00860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  3801,   5481,'1 ',   0.03030,   0.06910,   0.00650,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.02,   1,1.0000
  3821, -35211,'1 ',   0.02350,   0.05200,   0.00490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  3841,   3851,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3841,  27219,'1 ',   0.00220,   0.00690,   0.00190,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3841, -27281,'1 ',   0.00300,   0.00870,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3842,   3852,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3842,   5202,'1 ',   0.00580,   0.04420,   0.18390,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.10,   1,1.0000
  3842, -30820,'1 ',   0.00260,   0.01640,   0.02600,  550.00,  793.00,  872.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3851,   4621,'1 ',   0.00930,   0.02960,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.86,   1,1.0000
  3851,   4741,'1 ',   0.00820,   0.02390,   0.00240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
  3851,  13219,'1 ',   0.03220,   0.10310,   0.01060,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
  3852,   4943,'1 ',   0.01690,   0.09360,   0.13500,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.60,   1,1.0000
  3852,   5462,'1 ',   0.00270,   0.01950,   0.02950,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.30,   1,1.0000
  3861,   3871,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3861,   4651,'1 ',   0.00260,   0.00470,   0.07460,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3861,   4651,'2 ',   0.00290,   0.00620,   0.03380,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.55,   2,1.0000
  3871,   5131,'1 ',   0.00290,   0.00560,   0.07030,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   5.55,   1,1.0000
  3901,   3981,'1 ',   0.00110,   0.00250,   0.00030,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3901,   3991,'2 ',   0.00110,   0.00240,   0.00020,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3934,   3944,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   4384,'1 ',   0.00200,   0.02340,   0.53000,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.00,   1,1.0000
  3941,  52219,'1 ',   0.00420,   0.02150,   0.00240,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  3942,   4522,'1 ',   0.00070,   0.00850,   0.02050,  700.00,  825.00,  907.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,   1,1.0000
  3944,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3961,   5181,'1 ',   0.00080,   0.00360,   0.03640,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  3961,   5181,'2 ',   0.00070,   0.00320,   0.03200,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  3961, -32210,'1 ',   0.00410,   0.01330,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3961,  39610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,  39670,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4001,  40061,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,   4371,'1 ',   0.02160,   0.04800,   0.00450,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.96,   1,1.0000
  4041,   5241,'1 ',   0.01310,   0.02890,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  4041,   5251,'2 ',   0.01290,   0.02860,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,   1,1.0000
  4041,  40461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,  40462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4111,  17411,'1 ',   0.00220,   0.00470,   0.03110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  4201,  13219,'1 ',   0.01280,   0.04070,   0.00420,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  4211,   4651,'1 ',   0.00080,   0.00190,   0.03760,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4242,   4462,'1 ',   0.00030,   0.00130,   0.26120,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  4361,  43619,'1 ',   0.01710,   0.03790,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
  4382,   5172,'1 ',   0.00170,   0.01260,   0.01900,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4384,   5464,'1 ',   0.00240,   0.02780,   0.63090,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000, -0.72150,1, 125.00,   1,1.0000
  4441,  50619,'1 ',   0.03490,   0.07710,   0.00720,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.40,   1,1.0000
  4461,   4651,'3 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4462,   4472,'1 ',   0.00000,   0.03660,   0.00000,  450.00,  450.00,  495.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  4462,   5022,'1 ',   0.00010,   0.00010,   0.00330,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.12,   1,1.0000
  4462,  44661,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4471,   4651,'4 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4472,  17431,'1 ',   0.00120,   0.00490,   0.61840,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4472, -30820,'1 ',   0.00100,   0.00430,   0.50370,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  4472, -30820,'2 ',   0.00050,   0.00320,   0.72160,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  4472,  44662,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4481,  22419,'1 ',   0.04030,   0.17890,   0.01910,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4522,   5142,'1 ',   0.00120,   0.00730,   0.17340,  461.00,  461.00,  507.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
  4651, -44681,'1 ',   0.00050,   0.00110,   0.01570,   45.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  4701,   4711,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4721,   4731,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  4721,   5181,'1 ',   0.00670,   0.03450,   0.00380,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  4731,   4761,'1 ',   0.00330,   0.00730,   0.00070,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4731,   5181,'2 ',   0.00600,   0.03060,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  4731,  47261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4741,  23019,'1 ',   0.02010,   0.08500,   0.00900,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  4781,   4961,'1 ',   0.02260,   0.04990,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4941,  22419,'1 ',   0.00750,   0.03880,   0.00690,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4941,  31019,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  4941,  50019,'1 ',   0.02120,   0.04680,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  4942,   4943,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4961,  49662,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4981,   5041,'1 ',   0.01730,   0.03820,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
  4981,   5041,'2 ',   0.01870,   0.04130,   0.00390,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4981,  49861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4991,   5361,'1 ',   0.00690,   0.01520,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
  5001,  50019,'1 ',   0.00320,   0.00690,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5022,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5041, -17010,'2 ',   0.03090,   0.15990,   0.01740,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  5061,  50619,'1 ',   0.00320,   0.00690,   0.00070,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5091, -10210,'1 ',   0.00350,   0.01790,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.57,   1,1.0000
  5122,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5141, -51410,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5221,  52219,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  5261,  52610,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5261,  52661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5271,  -5381,'1 ',   0.00830,   0.04280,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.15,   1,1.0000
  5271, -32810,'1 ',   0.01760,   0.09090,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.97,   1,1.0000
  5281,  43619,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  5281,  52861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5301,  31019,'1 ',   0.01630,   0.08420,   0.00920,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  5301,  53061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5462,  54622,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5464,  54640,'1 ',   0.00000,   0.02874,   0.00000, 1424.00, 1424.00, 1566.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5464, -90440,'1 ',   0.00270,   0.03110,   0.70660, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 140.00,   1,1.0000
  5501,  55061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10204,  10205,'1 ',   0.00000,   0.00010,   0.00000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 11204,  11234,'1 ',   0.15499,   0.16288,   0.00025,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,  77,1.0000
 11214,  11224,'1 ',   0.07870,   0.21820,   0.00830,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,  77,1.0000
 11234,  11244,'1 ',   0.07650,   0.17860,   0.03090,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.50,  77,1.0000
 11234,  11254,'1 ',   0.31780,   0.33400,   0.00520,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,  77,1.0000
 12201,  68563,'1 ',   0.64600,   0.36560,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 12804,  12814,'1 ',   0.05860,   0.13680,   0.02370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 13001,  13011,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13011,  13021,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13114,  13134,'1 ',   0.06120,   0.17100,   0.00560,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
 13124,  68272,'1 ',   0.00610,   0.00970,   0.00010,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13124,  68273,'1 ',   0.00610,   0.00970,   0.00010,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13404,  13424,'1 ',   0.20880,   0.33210,   0.00070,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 13404,  13434,'1 ',   0.11280,   0.17940,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 13404,  13494,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 13404,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 13424,  13484,'1 ',   0.07850,   0.08380,   0.00060,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 13434,  13464,'1 ',   0.07650,   0.12540,   0.00220,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.20,   1,1.0000
 13444,  13454,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 13444, -13494,'1 ',   0.01930,   0.05090,   0.00380,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 13604,  13614,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,  77,1.0000
 14001,  68143,'1 ',   1.14400,   1.82000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
 14004,  14024,'1 ',   0.18740,   0.29820,   0.00110,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,   1,1.0000
 14012,  14022,'1 ',   0.44000,   0.70000,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 14024,  14034,'1 ',   0.42880,   0.45070,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.60,   1,1.0000
 14024,  14044,'1 ',   0.17050,   0.17920,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
 14204,  68298,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14204,  68300,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14402,  14412,'1 ',   0.49920,   0.79240,   0.00030,   13.20,   13.20,   14.52,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   4,1.0000
 14404,  14414,'1 ',   0.52660,   0.42400,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.30,   1,1.0000
 14604,  14614,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 15102,  15122,'1 ',   0.02760,   0.04380,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 15102,  15142,'1 ',   0.03600,   0.04630,   0.00330,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 15122,  15132,'1 ',   0.18950,   0.25440,   0.00350,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.55,   1,1.0000
 15502,  15512,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 15504,  15514,'1 ',   0.20670,   0.21720,   0.00040,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 15504,  15534,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 15524,  15534,'1 ',   0.07860,   0.22930,   0.00050,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 15702,  68260,'1 ',   0.19260,   0.30630,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   4,1.0000
 15704,  35804,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 17004,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 17411,  24819,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 18604,  18614,'1 ',   0.37400,   0.39760,   0.00070,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.69,   1,1.0000
 18804,  18834,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
 19002,  19072,'1 ',   0.28397,   0.36500,   0.00642,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.60,  77,1.0000
 19004,  19014,'1 ',   0.21440,   0.22532,   0.00035,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,  77,1.0000
 19302,  19312,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19302,  19322,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19318, -19322,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21004,  21014,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 21004,  21024,'1 ',   0.34550,   0.36510,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 21014,  21024,'1 ',   0.10970,   0.17460,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 21404,  21414,'1 ',   0.01950,   0.05670,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 21601,  21611,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21604,  21614,'1 ',   0.17339,   0.19575,   0.00383,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,  77,1.0000
 21614,  21624,'1 ',   0.10790,   0.12990,   0.00540,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.62,  77,1.0000
 21801,  21811,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21802,  21812,'1 ',   0.24620,   0.38990,   0.00020,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
 21804,  21814,'1 ',   0.01630,   0.04420,   0.00240,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.01,   1,1.0000
 21804,  21824,'1 ',   1.03320,   1.18200,   0.00000,   12.40,   12.40,   13.64,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 21804,  21834,'1 ',   0.02120,   0.06170,   0.00020,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 21804,  21864,'1 ',   0.33880,   0.35640,   0.00070,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 21814,  21854,'1 ',   0.01590,   0.03700,   0.00640,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.86,   1,1.0000
 21822,  21842,'1 ',   0.48880,   0.77000,   0.00070,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 21822,  68313,'1 ',   0.36860,   0.58630,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 21834,  21844,'1 ',   0.15500,   0.16290,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 22201,  22221,'1 ',   1.10000,   1.75000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 22204,  22224,'1 ',   0.74400,   0.78190,   0.00130,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.80,   1,1.0000
 22204,  22244,'1 ',   0.14990,   0.15750,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 22204,  22254,'1 ',   0.28940,   0.30410,   0.00050,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 22204,  22264,'1 ',   0.36890,   0.28640,   0.00010,   17.10,   17.10,   18.81,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
 22204,  22284,'1 ',   0.13520,   0.39440,   0.00080,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 22224,  22234,'1 ',   0.46240,   0.48600,   0.00080,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.90,   1,1.0000
 22232,  22252,'1 ',   0.66000,   1.05000,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 22234,  22244,'1 ',   0.41850,   0.43980,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.20,   1,1.0000
 22271, -22282,'1 ',   0.49500,   0.78760,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 22814,  22824,'1 ',   0.03390,   0.07910,   0.01370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 23604,  23614,'1 ',   0.00980,   0.02280,   0.00400,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,  77,1.0000
 23611,  23621,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23612,  23622,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23622,  23632,'1 ',   0.43450,   0.69125,   0.00019,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,  77,1.0000
 26700,  26702,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26709,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26710,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26703,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705, -26712,'1 ',   0.02266,   0.01801,   0.00517,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705,  26722,'1 ',   0.19400,   0.62238,   0.00120,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27004,  68566,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27302,  27361,'1 ',   0.00010,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27702,  27703,'1 ',   0.16000,   0.06100,   0.00013, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 27712,  27722,'1 ',   0.14300,   0.22760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 27804,  27805,'1 ',   0.00000,   0.00010,   0.00000,  137.00,  137.00,  150.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 28710,  28712,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 28814,  28834,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,  77,1.0000
 28824,  28834,'1 ',   0.05210,   0.12160,   0.02110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 31001,  31011,'1 ',   1.56200,   2.48500,   0.00004,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,  77,1.0000
 31004,  31014,'1 ',   0.09791,   0.11422,   0.00369,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.15,  77,1.0000
 31004,  31024,'1 ',   0.06250,   0.09940,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,  77,1.0000
 32502,  32512,'1 ',   0.09320,   0.14440,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 32502,  32522,'1 ',   0.13410,   0.20260,   0.00090,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 32502,  32542,'1 ',   0.19000,   0.10760,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   4,1.0000
 32504,  32514,'1 ',   0.00500,   0.01170,   0.00210,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.53,   1,1.0000
 32504,  32524,'1 ',   0.07750,   0.08150,   0.00020,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   4,1.0000
 32504,  32544,'1 ',   0.10340,   0.10860,   0.00020,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 32524,  32534,'1 ',   0.03620,   0.03810,   0.00010,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   4,1.0000
 32554,  32564,'1 ',   0.00330,   0.00760,   0.00140,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 33004,  33014,'1 ',   0.17270,   0.50360,   0.00100,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.43,   1,1.0000
 33014,  33024,'1 ',   0.21700,   0.22810,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 33014,  68564,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 33024,  33034,'1 ',   0.19300,   0.21920,   0.00550,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.88,   4,1.0000
 34602,  68165,'1 ',   0.06580,   0.08140,   0.00150,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   4,1.0000
 35231,  90020,'1 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35232,  90020,'2 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35804,  35814,'1 ',   0.58480,   0.69210,   0.00430,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.10,   1,1.0000
 35804,  35824,'1 ',   0.17650,   0.35390,   0.00010,   30.20,   30.20,   33.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 36204,  36214,'1 ',   0.01352,   0.03945,   0.00007,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,  77,1.0000
 36402,  36412,'1 ',   0.10220,   0.13130,   0.00930,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.50,  77,1.0000
 36402,  36422,'1 ',   0.13430,   0.17260,   0.01220,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,  77,1.0000
 36402,  36432,'1 ',   0.23340,   0.30000,   0.00527,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
 36402,  36442,'1 ',   0.12100,   0.14970,   0.00270,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,  77,1.0000
 36432,  36452,'1 ',   0.09350,   0.14875,   0.00004,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,  77,1.0000
 36432,  36462,'1 ',   0.01560,   0.02000,   0.00040,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.80,  77,1.0000
 36442,  36482,'1 ',   0.01280,   0.01580,   0.00030,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.60,  77,1.0000
 36442,  36492,'1 ',   0.09870,   0.12210,   0.00220,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.65,   1,1.0000
 38004,  38014,'1 ',   0.03360,   0.07830,   0.01360,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   4,1.0000
 38201,  38231,'1 ',   0.11000,   0.17500,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 38203, -38204,'1 ',   0.19120,   0.20090,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 38204,  38214,'1 ',   0.24510,   0.29540,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 38204,  38224,'1 ',   0.03350,   0.09360,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 38211,  38242,'1 ',   1.04060,   1.64000,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.15,   1,1.0000
 38214,  38264,'1 ',   0.25840,   0.27150,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 38224,  38234,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 38224,  38254,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 38233, -38234,'1 ',   0.12660,   0.13310,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 38234,  38244,'1 ',   0.32970,   0.35740,   0.00000,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 38264,  38284,'1 ',   0.14600,   0.15850,   0.00190,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 40904,  67037,'1 ',   0.04420,   0.07030,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   4,1.0000
 40912,  40922,'1 ',   0.04240,   0.06740,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.77,   1,1.0000
 40922,  40932,'1 ',   0.10290,   0.16370,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.87,   1,1.0000
 40973,  68308,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 42202,  42212,'1 ',   0.39330,   0.62570,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.15,   1,1.0000
 42204,  42214,'1 ',   0.51670,   0.54300,   0.00090,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 42204,  42224,'1 ',   0.04310,   0.13640,   0.00010,   29.20,   29.20,   32.12,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.10,   1,1.0000
 42224,  42234,'1 ',   0.18350,   0.19280,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 42234,  42244,'1 ',   0.15500,   0.16290,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 42244,  68554,'1 ',   0.02590,   0.02720,   0.00010,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 43704,  43724,'1 ',   0.04100,   0.11960,   0.00030,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.85,   1,1.0000
 44804,  44814,'1 ',   0.03970,   0.06310,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 46503, -46513,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 46804,  46814,'1 ',   0.33820,   0.35860,   0.00040,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.13,   1,1.0000
 46804,  46834,'1 ',   0.07610,   0.22190,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 46804,  46854,'1 ',   0.21940,   0.23050,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.49,   1,1.0000
 46804,  68547,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 46814,  46824,'1 ',   0.26350,   0.27690,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 46834,  46844,'1 ',   0.06200,   0.06520,   0.00020,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 49504,  49514,'1 ',   0.03030,   0.07070,   0.01230,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.30,   1,1.0000
 49514,  49524,'1 ',   0.11890,   0.12490,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.60,   1,1.0000
 49802,  49832,'1 ',   0.13760,   0.21880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 49804,  49814,'1 ',   0.67680,   0.71140,   0.00120,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.20,   1,1.0000
 49832,  49842,'1 ',   0.22560,   0.35880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,   1,1.0000
 49832,  68101,'1 ',   0.35200,   0.56000,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.40,   1,1.0000
 49912,  49932,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 49912,  49942,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.65,   1,1.0000
 49922,  49952,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.60,   1,1.0000
 49952,  49962,'1 ',   0.05500,   0.08760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 49952,  49982,'1 ',   0.03240,   0.03850,   0.00030,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.79,   1,1.0000
 50004,  50014,'1 ',   0.89850,   1.07100,   0.00180,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.10,   4,1.0000
 52201,  52211,'1 ',   1.65000,   2.62500,   0.00004, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 52204,  52214,'1 ',   0.00270,   0.00620,   0.00110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.81,  77,1.0000
 52204,  52224,'1 ',   0.08266,   0.08687,   0.00013,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,  77,1.0000
 52224,  52234,'1 ',   0.32810,   0.34480,   0.00540,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,  77,1.0000
 52604,  52654,'1 ',   0.01270,   0.03700,   0.00010,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 52604,  52694,'1 ',   0.24800,   0.26070,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.60,   1,1.0000
 52605,  52615,'1 ',   0.06460,   0.06790,   0.00020,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 52605, -52694,'1 ',   0.18730,   0.19690,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.25,   1,1.0000
 52614,  52624,'1 ',   0.06190,   0.14440,   0.02500,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 52624,  52634,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52624,  52644,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52625, -52674,'1 ',   0.04730,   0.07520,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 52654,  52664,'1 ',   0.47790,   0.50230,   0.00080,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 52664,  52674,'1 ',   0.06400,   0.10190,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 52674,  52684,'1 ',   0.06560,   0.10430,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 52704,  52794,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52714,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52724,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 52724,  52754,'1 ',   0.13712,   0.24432,   0.00038,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 52724,  52764,'1 ',   0.02930,   0.06840,   0.01190,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 53002,  53012,'1 ',   0.05500,   0.08750,   0.00002,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,  77,1.0000
 53004,  53014,'1 ',   0.34355,   0.36105,   0.00056,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.30,  77,1.0000
 53004,  53024,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 53012,  53022,'1 ',   0.14300,   0.22750,   0.00006,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,  77,1.0000
 53024,  53034,'1 ',   0.06337,   0.18490,   0.00035,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,  77,1.0000
 53042,  53062,'1 ',   0.23100,   0.36750,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,  77,1.0000
 53052,  53072,'1 ',   0.11000,   0.17500,   0.00005,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,  77,1.0000
 53614,  53624,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 54401,  54411,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 54402,  54425,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54404,  54414,'1 ',   0.13949,   0.14659,   0.00023,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,  77,1.0000
 54404,  54424,'1 ',   0.22731,   0.23889,   0.00037,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.80,  77,1.0000
 54412,  54422,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54422,  54426,'1 ',   0.22778,   0.36000,   0.00027,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
 68313,  68314,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 70010,  79010,'1 ',   0.03948,   0.09468,   0.01902,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,  20,1.0000
 70030, -70031,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030, -70031,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032, -70033,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032,  79080,'1 ',   0.30140,   0.75351,   0.00097,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.12,  20,1.0000
 70032,  79081,'1 ',   0.23436,   0.58590,   0.00075,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.53,  20,1.0000
 70080,  70090,'1 ',   0.06125,   0.07971,   0.00105,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70080,  70091,'1 ',   0.04435,   0.08070,   0.00018,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70093,'1 ',   0.03903,   0.09750,   0.00013,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70094,'1 ',   0.03269,   0.08160,   0.00011,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70111,  74511,'1 ',   0.00855,   0.02231,   0.00377,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70112,  74512,'1 ',   0.00855,   0.02231,   0.00377,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70311,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70312,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70330,  70390,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'1 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'2 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78511,'1 ',   0.02283,   0.05361,   0.00487,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78512,'1 ',   0.02271,   0.05291,   0.00490,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81020,'2 ',   0.00204,   0.01913,   0.11407,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81520,'1 ',   0.00155,   0.01445,   0.08889,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520, -85020,'1 ',   0.00294,   0.02743,   0.16876,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  86220,'1 ',   0.00004,   0.00034,   0.00201,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71011,  81510,'1 ',   0.01306,   0.03455,   0.00332,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71012,  81510,'1 ',   0.01502,   0.03973,   0.00381,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71032,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033,  71034,'1 ',   0.52560,   0.52560,   0.00059,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033, -71090,'1 ',   0.12030,   0.14560,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034, -71035,'1 ',   0.46050,   0.46050,   0.00052,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034,  71080,'1 ',   0.26740,   0.19790,   0.00016,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71035, -71090,'1 ',   0.38850,   0.61700,   0.00060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71036,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71080,  71091,'1 ',   0.04180,   0.03360,   0.00002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71511,  90012,'1 ',   0.02403,   0.06239,   0.00622,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71512,  90012,'1 ',   0.01855,   0.04902,   0.00471,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71530,  71590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 72010,  81510,'1 ',   0.02769,   0.07300,   0.00705,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  81510,'2 ',   0.02651,   0.06989,   0.00675,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83011,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83012,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72511,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72512,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72530,  72590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73011,  76511,'1 ',   0.00479,   0.00462,   0.05310,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73012,  76512,'1 ',   0.00479,   0.00462,   0.05310,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -73032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031,  73090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'1 ',   0.00620,   0.00811,   0.00191,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'2 ',   0.00563,   0.00736,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -78030,'1 ',   0.01249,   0.01291,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -89030,'1 ',   0.01569,   0.01062,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032,  73090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73032, -74730,'1 ',   0.00871,   0.00586,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -74730,'2 ',   0.00498,   0.00650,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -78030,'1 ',   0.01196,   0.01232,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -89030,'1 ',   0.01030,   0.01064,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73090,  73091,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73510,  85710,'1 ',   0.01211,   0.04544,   0.00624,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73530,  73590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011, -74511,'1 ',   0.03714,   0.08750,   0.00798,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011,  78511,'1 ',   0.01865,   0.04345,   0.00402,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012, -74511,'1 ',   0.03695,   0.08641,   0.00803,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012,  78512,'1 ',   0.01875,   0.04402,   0.00400,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030,  74090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'1 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'2 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  74512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511, -74512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76011,'1 ',   0.00118,   0.00363,   0.06079,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76012,'1 ',   0.00118,   0.00364,   0.06093,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82511,'1 ',   0.00532,   0.00448,   0.04420,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82512,'1 ',   0.00524,   0.00442,   0.04353,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  74513,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86311,'1 ',   0.01516,   0.04027,   0.07135,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86312,'1 ',   0.01770,   0.04614,   0.07049,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88011,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88012,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88511,'1 ',   0.00064,   0.00252,   0.01540,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88512,'1 ',   0.00064,   0.00252,   0.01540,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74513,  74514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'1 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'2 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -82020,'1 ',   0.00299,   0.02800,   0.17101,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  90020,'1 ',   0.00204,   0.01917,   0.11432,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74711, -76011,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74712, -76012,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730,  86030,'1 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730,  86030,'2 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 75010, -75011,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -75510,'1 ',   0.05311,   0.16048,   0.01555,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  83510,'1 ',   0.02201,   0.06430,   0.00619,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84511,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84512,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  85710,'1 ',   0.02370,   0.06914,   0.00665,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75030,  75090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'1 ',   0.16080,   0.40200,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'2 ',   0.19290,   0.48230,   0.00063,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75092,'1 ',   0.26990,   0.67140,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75093,'1 ',   0.12300,   0.30110,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75032, -75080,'1 ',   0.28310,   0.26010,   0.00112,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080, -75090,'1 ',   0.26330,   0.30730,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080,  75091,'1 ',   0.27660,   0.30150,   0.00029,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510, -75514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  81810,'1 ',   0.01077,   0.04817,   0.00513,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  83510,'1 ',   0.03196,   0.10130,   0.00991,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84411,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84412,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89311,'1 ',   0.01069,   0.02893,   0.01157,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89312,'1 ',   0.01073,   0.02908,   0.01263,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89510,'1 ',   0.01813,   0.05288,   0.01685,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75521,'1 ',   0.00000,   0.00003,   0.03980,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75522,'1 ',   0.00000,   0.00003,   0.03383,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75521, -85020,'1 ',   0.00210,   0.02355,   0.14039, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75522, -85020,'1 ',   0.00210,   0.02355,   0.14039, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75530,  75590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  81510,'1 ',   0.02933,   0.07667,   0.01292,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  90310,'1 ',   0.04482,   0.11909,   0.02184,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75830,  75890,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  76032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  86030,'1 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76031,  86030,'2 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'1 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'2 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76513, -80012,'1 ',   0.00440,   0.01101,   0.00755,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76514, -80011,'1 ',   0.00449,   0.01117,   0.00748,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76531,  76533,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76532, -76533,'1 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76532, -76533,'2 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  77210,'1 ',   0.00724,   0.04492,   0.00431,  167.00,  167.00,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  79010,'1 ',   0.02573,   0.06627,   0.00671,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  79010,'2 ',   0.02573,   0.06627,   0.00671,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  87510,'1 ',   0.01828,   0.04710,   0.00477,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  87510,'2 ',   0.01828,   0.04710,   0.00477,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'1 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'2 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90011,'3 ',   0.00478,   0.01360,   0.00142,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90310,'1 ',   0.02789,   0.07256,   0.01196,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77010,  90310,'2 ',   0.02937,   0.07549,   0.00768,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77030,  77090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77230,  77290,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  77512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  77512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  90310,'1 ',   0.00428,   0.01712,   0.00501,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  90310,'2 ',   0.09130,   0.02342,   0.00240,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  87510,'1 ',   0.04195,   0.12375,   0.01197,  186.00,  186.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  90310,'3 ',   0.00339,   0.01780,   0.01835,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77530,  77590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'1 ',   0.21790,   0.27230,   0.00032,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'2 ',   0.08390,   0.11990,   0.00147,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531,  77591,'1 ',   0.13820,   0.32860,   0.00250,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'1 ',   0.01780,   0.01200,   0.00400,   28.00,   28.00,   28.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'2 ',   0.01350,   0.01270,   0.00550,   31.30,   31.30,   31.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78530,  78590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79030, -79080,'1 ',   0.06514,   0.09471,   0.00007,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.31,  20,1.0000
 79030, -79081,'1 ',   0.16314,   0.23719,   0.00017,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.78,  20,1.0000
 79030,  79090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031,  79082,'1 ',   0.58150,   0.90520,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'1 ',   0.10780,   0.10780,   0.00012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'2 ',   0.28920,   0.29200,   0.00082,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79032, -79082,'1 ',   0.24480,   0.30610,   0.00035,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79082,  79091,'1 ',   0.02560,   0.06400,   0.00009,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80011, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80012, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80511, -81510,'1 ',   0.02726,   0.06833,   0.02722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80512, -81510,'1 ',   0.02726,   0.06834,   0.02732,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80531,  80532,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 80710,  87510,'1 ',   0.01058,   0.06565,   0.00630,  188.00,  188.00,  188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80710,  90310,'1 ',   0.02117,   0.13129,   0.01260,  188.00,  188.00,  188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730,  87595,'1 ',   0.04310,   0.10140,   0.00092,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730,  87597,'1 ',   0.03600,   0.09000,   0.00012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730, -87598,'1 ',   0.06336,   0.15840,   0.00020,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 80730, -87599,'1 ',   0.15264,   0.38160,   0.00049,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 80730, -87600,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 80730, -87601,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 81010,  84011,'1 ',   0.00589,   0.02558,   0.01835,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81010,  84012,'1 ',   0.00589,   0.02558,   0.01835,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81020, -86220,'1 ',   0.00200,   0.01880,   0.11206,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  85710,'1 ',   0.03909,   0.13303,   0.01317,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  85710,'2 ',   0.02945,   0.11048,   0.01517,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'1 ',   0.00130,   0.01214,   0.07472,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'2 ',   0.00130,   0.01214,   0.07472,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520, -85020,'1 ',   0.00139,   0.01302,   0.08013,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89210,'1 ',   0.01057,   0.02205,   0.00020,   98.00,   98.00,   98.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89510,'1 ',   0.00818,   0.03674,   0.00394,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81830, -81831,'1 ',   0.13680,   0.34200,   0.00044,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 81830,  81832,'1 ',   0.04300,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 82011, -82012,'1 ',   0.00010,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 82020,  90020,'1 ',   0.00362,   0.03389,   0.20610,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83030,  83090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'1 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'2 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031,  83091,'1 ',   0.30340,   0.55790,   0.00049,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83530,  83590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'1 ',   0.34830,   0.35859,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'2 ',   0.41479,   0.41479,   0.00047,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531,  83592,'1 ',   0.10689,   0.26098,   0.00113,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83590,  83591,'1 ',   0.12350,   0.30680,   0.00065,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84011,  90011,'1 ',   0.04049,   0.10592,   0.01040,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84012,  90011,'1 ',   0.03393,   0.10022,   0.00870,   80.00,   80.00,   80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84030,  84090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84090,  84091,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84430,  84490,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84490,  84491,'1 ',   0.15370,   0.26340,   0.00235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84530,  84590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 85020,  90320,'1 ',   0.00117,   0.01098,   0.06543,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85020,  90320,'2 ',   0.00117,   0.01098,   0.06543,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85510, -87510,'1 ',   0.02777,   0.11322,   0.01460,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85530,  85590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85591,'1 ',   0.00909,   0.01469,   0.00103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'1 ',   0.05115,   0.12149,   0.00097,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
