0,   100.00          / PSS/E-30.3    MON, NOV 18 2013  18:11
AITYTFS Summer Night Valley 2022

    10,'F_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.03675, -11.2705,   2
    11,'FMN LOOP    ',  38.0000,1,     0.000,     0.000,   2,   1,1.03528, -10.4999,   2
    12,'BEDFORD     ',  38.0000,1,     0.000,     0.000,   1,   1,1.02749, -12.2559,   2
    13,'M_R         ',  38.0000,1,     0.000,     0.000,   1,   1,1.04317, -12.1185,   2
    14,'F_I         ',  38.0000,1,     0.000,     0.000,   2,   1,1.05072, -11.5441,   2
    15,'I_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.02678, -11.1949,   2
  1021,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00082,  -5.5889,   1
  1041,'AGHADA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.00090,  -4.9962,   1
  1042,'AGHADA      ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000,  -4.1771,   1
  1052,'AGHADA_B    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99358,  -3.6776,   1
  1061,'ARIGNA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01143,  -2.9098,   2
  1062,'AGH_AT14    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000,  -4.1771,   1
  1071,'AGANNYGA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00270,  -3.4824,   1
  1072,'AGHT2102    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00000,  -4.1812,   1
  1081,'AHANE       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00273,  -5.5045,   2
  1091,'ADAMSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99748, -11.2966,   2
  1101,'ANNER       ', 110.0000,1,     0.000,     0.000,   5,   1,0.99941,  -6.4815,   5
  1121,'ARKLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.01256,  -7.6410,   1
  1122,'ARKLOW      ', 220.0000,1,     0.000,     0.000,   6,   1,1.00860,  -7.5279,   1
  1131,'ATHEA       ', 110.0000,1,     0.000,     0.000,   7,   1,0.99986,  -1.2459,   4
  1141,'ATHLONE     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99631,  -4.6010,   1
  1151,'ATHEA-2     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99986,  -1.2459,   1
  1161,'AUGHINIS    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00000,  -4.3631,   1
  1181,'ARVA        ', 110.0000,1,     0.000,     0.000,  10,   1,1.00332,  -5.4737,   1
  1201,'ARTANE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.01712,  -9.5077,   2
  1211,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.06335,  -1.3118,   1
  1212,'BALLYVOU    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00428,  -2.1643,   1
  1221,'ATHY        ', 110.0000,1,     0.000,     0.000,   8,   1,1.02361,  -7.7955,   1
  1231,'BALLYWAT    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01402,  -6.5067,   4
  1251,'BOOLTIAG    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00983,  -4.7653,   2
  1271,'BALTRASN    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00653,  -8.9019,   1
  1281,'BALLYLIC    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00056,  -3.8050,   2
  1301,'BALLYBEG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.00867,  -8.0977,   1
  1311,'CORDAL      ', 110.0000,1,     0.000,     0.000,   3,   1,1.00174,  -0.1626,   1
  1321,'BLAKE       ', 110.0000,1,     0.000,     0.000,   8,   1,1.00267,  -8.3684,   2
  1341,'BINBANE     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99835,  -0.6327,   2
  1351,'BARODA      ', 110.0000,1,     0.000,     0.000,   8,   1,1.00000,  -8.2994,   1
  1361,'BALLYDIN    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00294,  -6.7379,   1
  1381,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99875,  -5.1414,   1
  1391,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99720,  -5.2365,   1
  1400,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00395,  -2.3776,   1
  1401,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01436,  -3.0808,   1
  1404,'BELLACOR    ', 380.0000,1,     0.000,     0.000,   9,   1,1.06347,  -2.4301,   1
  1421,'BLACKROC    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00449,  -9.4076,   2
  1431,'BALLYRAG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01856,  -8.0234,   1
  1441,'BANDON      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99944,  -5.3739,   1
  1451,'CLOGHRAN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00364,  -9.4488,   1
  1461,'BARRYMOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00029,  -5.2440,   2
  1471,'BELCAMP     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01447,  -9.8037,   2
  1472,'BELCAMP     ', 220.0000,1,     0.000,     0.000,   1,   1,1.01493,  -8.5461,   2
  1481,'BUTLERST    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00925,  -7.4415,   1
  1492,'BALLAKEL    ', 220.0000,1,     0.000,     0.000,  10,   1,1.01711,  -6.2351,   1
  1501,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99927,  -5.3838,   5
  1511,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00000,  -0.9246,   1
  1541,'BANOGE      ', 110.0000,1,     0.000,     0.000,   6,   1,1.01199,  -7.2522,   1
  1551,'BOGGERAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,   0.0716,   1
  1571,'ARDNAGAP    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99460,  -0.2108,   2
  1581,'CABRA       ', 110.0000,1,     0.000,     0.000,   1,   1,1.01700,  -9.5230,   2
  1601,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00127,  -4.5789,   1
  1602,'CLASHAVO    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00361,  -2.7605,   1
  1611,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00237,  -4.9023,   1
  1621,'COOLROE     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99860,  -5.2782,   1
  1631,'CORDERRY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01343,  -2.2471,   1
  1641,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01943,  -4.4835,   1
  1642,'CASHLA      ', 220.0000,1,     0.000,     0.000,   9,   1,1.02687,  -4.6072,   1
  1651,'CLAHANE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.00696,  -4.6929,   1
  1661,'CASTLEBA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03000,  -3.9858,   1
  1681,'CARRIGAD    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99991,  -4.8016,   1
  1691,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00461,  -9.3573,   1
  1701,'CATH_FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00238,  -0.8284,   1
  1711,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01397,  -9.8468,   1
  1721,'CAHIR       ', 110.0000,1,     0.000,     0.000,   5,   1,1.00060,  -5.6241,   1
  1731,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01397,  -9.8468,   1
  1741,'CARRICKM    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00437,  -9.3358,   1
  1742,'CARRICKM    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00396,  -8.0039,   1
  1761,'CLIFF       ', 110.0000,1,     0.000,     0.000,   9,   1,1.00239,  -0.8287,   1
  1781,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99962,  -4.3838,   5
  1791,'BRACKLON    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00380,  -7.7338,   1
  1801,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00377,  -8.6458,   2
  1821,'CLOON       ', 110.0000,1,     0.000,     0.000,   9,   1,1.01640,  -4.3526,   1
  1831,'SCREEB      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01718,  -4.7087,   2
  1841,'CRANE       ', 110.0000,1,     0.000,     0.000,   6,   1,1.01289,  -6.7220,   1
  1851,'CHERRYWO    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00265,  -9.4399,   1
  1861,'CARICKON    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01322,  -3.9508,   1
  1871,'COLLEGE     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00546,  -9.2897,   1
  1881,'CHARLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99731,  -5.7952,   1
  1891,'CAULSTOW    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00593,  -8.5602,   1
  1901,'CARLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.02947,  -7.9905,   1
  1911,'CUILLEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99635,  -4.6021,   1
  1921,'COW CROS    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99927,  -5.1895,   1
  1931,'CUNGHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01011,  -1.9796,   4
  1941,'CUSHALIN    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00000,  -5.6213,   1
  1951,'CARROWBE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02840,  -4.3674,   1
  1961,'CASTLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99963,  -5.3144,   1
  1971,'COOMAGEA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05463,   0.1645,   4
  1981,'CORRACLA    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99628,  -4.0764,   1
  1991,'CASTLEDO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01167,  -6.4367,   1
  2001,'CULLENAG    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00927,  -7.1894,   1
  2002,'CULLENAG    ', 220.0000,1,     0.000,     0.000,   5,   1,1.01206,  -6.6916,   1
  2011,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99991,  -4.8016,   1
  2021,'CITY WES    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99513, -11.6011,   2
  2041,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00575,  -9.2334,   1
  2042,'CORDUFF     ', 220.0000,1,     0.000,     0.000,   2,   1,1.01298,  -8.3956,   1
  2051,'BLACKPOO    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99833,  -5.4761,   1
  2052,'CORDUFFB    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01298,  -8.3956,   1
  2081,'DUNKETTL    ', 110.0000,4,     0.000,     0.000,   3,   1,1.00000,   0.0000,   5
  2090,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00698,  -2.9055,   1
  2091,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01905,  -4.5292,   1
  2101,'DUNDALK     ', 110.0000,1,     0.000,     0.000,  10,   1,1.02158,  -7.2064,   2
  2111,'UGOOL       ', 110.0000,1,     0.000,     0.000,   9,   1,1.00022,  -2.1519,   1
  2121,'DRUMLINE    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00031,  -5.4815,   1
  2131,'DROMADA     ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,  -1.1481,   1
  2141,'DUNGARVA    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00538,  -6.8999,   1
  2161,'DOON        ', 110.0000,1,     0.000,     0.000,   5,   1,1.00017,  -6.4486,   1
  2181,'DRYBRIDG    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00850,  -8.3794,   1
  2202,'DUNSTOWN    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01384,  -8.3607,   1
  2204,'DUNSTOWN    ', 380.0000,1,     0.000,     0.000,   2,   1,1.02789,  -6.6842,   1
  2221,'DUNMANWA    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99817,  -4.5335,   1
  2231,'DERRYBRI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00325,  -3.0305,   2
  2241,'DALLOW      ', 110.0000,1,     0.000,     0.000,   5,   1,1.00091,  -4.9407,   2
  2251,'DARDISTO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01392,  -9.8425,   2
  2261,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99924,  -7.7014,   1
  2281,'DALTON      ', 110.0000,1,     0.000,     0.000,   9,   1,1.02787,  -3.9476,   1
  2301,'DUNFIRTH    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00245,  -8.5926,   2
  2321,'DRUMKEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00791,   1.3377,   1
  2361,'ENNIS       ', 110.0000,1,     0.000,     0.000,   4,   1,1.00324,  -5.0336,   1
  2391,'KILL HIL    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00167,  -4.6367,   1
  2401,'MOUNTLUC    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00000,  -5.7384,   1
  2411,'KNOCKMUL    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01054,  -7.5202,   1
  2481,'FASS EAS    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00185,  -8.6914,   2
  2491,'FASS WES    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00192,  -8.6864,   2
  2521,'FLAGFORD    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01380,  -3.9524,   1
  2522,'FLAGFORD    ', 220.0000,1,     0.000,     0.000,   9,   1,1.03661,  -3.8253,   1
  2524,'FLAGFORD    ', 380.0000,1,     0.000,     0.000,   9,   1,1.05380,  -3.1095,   1
  2541,'FRN ST A    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01923, -10.3634,   2
  2551,'FRN ST B    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01062, -10.0097,   2
  2561,'FIN_URBA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.01722,  -9.4426,   2
  2562,'FINGLAS     ', 220.0000,1,     0.000,     0.000,   2,   1,1.01360,  -8.4077,   1
  2563,'FINGLAS2    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01360,  -8.4077,   1
  2571,'FIN_RURA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.01347,  -9.7469,   2
  2581,'KILDONAN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00484,  -9.3643,   2
  2671,'GARVAGH     ', 110.0000,1,     0.000,     0.000,   9,   1,1.01265,  -1.9920,   4
  2681,'GILRA       ', 110.0000,1,     0.000,     0.000,   9,   1,1.01089,  -4.1345,   2
  2701,'GLASMORE    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01073, -10.2611,   2
  2721,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00350,  -8.8739,   2
  2731,'GLANLEE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05428,   0.1869,   4
  2741,'GREAT IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01189,  -7.4008,   1
  2742,'GREAT IS    ', 220.0000,1,     0.000,     0.000,   6,   1,1.01438,  -7.0301,   1
  2744,'GREAT IS    ', 380.0000,1,     0.000,     0.000,   6,   1,1.02855,  -5.9816,   1
  2761,'GRANGE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.01402,  -9.8577,   2
  2771,'GARROW      ', 110.0000,1,     0.000,     0.000,   7,   1,1.05862,  -0.5869,   7
  2780,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01789,  -4.3456,   1
  2781,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01789,  -4.3456,   1
  2801,'GOLAGH      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00056,   0.5534,   4
  2821,'GORTAWEE    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99485,  -4.7163,   1
  2841,'GORMAN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.00867,  -8.0559,   1
  2842,'GORMAN      ', 220.0000,1,     0.000,     0.000,  10,   1,1.01348,  -7.4432,   1
  2852,'GLANAGOW    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99283,  -3.6278,   1
  2861,'GRANGE C    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99762, -11.2851,   2
  2870,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00110,   0.4130,   1
  2871,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00110,   0.4130,   1
  2881,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99738,  -5.5997,   2
  2941,'HAROLDS     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01940, -10.3524,   2
  2951,'HEUSTON     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01070, -10.0003,   2
  2962,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01313,  -8.3559,   4
  2972,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01310,  -8.3963,   4
  2981,'HARTNETT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99968,  -4.7695,   2
  3061,'INISCARR    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99881,  -5.2094,   1
  3081,'INCH_CIT    ', 110.0000,1,     0.000,     0.000,   2,   1,1.01073,  -9.9774,   2
  3082,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01011,  -8.7825,   1
  3091,'INCH_COU    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00030, -11.1405,   2
  3101,'IKERRIN     ', 110.0000,1,     0.000,     0.000,   5,   1,0.99938,  -4.2864,   2
  3122,'IRISHTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00508,  -8.0144,   1
  3190,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00613,  -4.9746,   1
  3191,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00282,  -1.9367,   1
  3192,'NORTH KE    ', 220.0000,1,     0.000,     0.000,   7,   1,1.01943,  -3.5676,   1
  3194,'NORTH KE    ', 380.0000,1,     0.000,     0.000,   7,   1,1.02468,  -4.1026,   1
  3200,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00316,  -4.3969,   1
  3201,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00106,  -5.2453,   1
  3202,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00316,  -4.3969,   1
  3203,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00316,  -4.3969,   1
  3204,'KNOCKRAH    ', 380.0000,1,     0.000,     0.000,   3,   1,1.02055,  -5.2271,   1
  3209,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00106,  -5.2453,   1
  3211,'KNOCKAVA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00276,  -3.1036,   1
  3221,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99835,  -5.4752,   1
  3241,'KILTEEL     ', 110.0000,1,     0.000,     0.000,   8,   1,0.99942,  -8.7663,   2
  3251,'REAMORE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.00673,  -4.5676,   1
  3261,'KILKENNY    ', 110.0000,1,     0.000,     0.000,   6,   1,1.02016,  -8.1835,   1
  3281,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00276,  -5.4986,   1
  3282,'KILLONAN    ', 220.0000,1,     0.000,     0.000,   7,   1,1.01036,  -5.0852,   1
  3301,'KNOCKERA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00256,  -5.1160,   1
  3321,'KNOCKUMB    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00322,  -8.3146,   5
  3330,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00059,  -0.6596,   1
  3331,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00059,  -0.6596,   1
  3332,'BALLYNAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.00787,  -2.1292,   1
  3341,'KELLIS      ', 110.0000,1,     0.000,     0.000,   6,   1,1.03082,  -8.0204,   1
  3342,'KELLIS      ', 220.0000,1,     0.000,     0.000,   6,   1,1.01039,  -7.8182,   1
  3361,'KILTOY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00815,   1.1669,   5
  3381,'KINNEGAD    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99923,  -7.8624,   1
  3391,'KNOCKACU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00000,   0.5044,   1
  3401,'KILLOTER    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00954,  -7.4499,   1
  3421,'KILMORE     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01396,  -9.8464,   2
  3431,'KILMAHUD    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99733, -11.3041,   1
  3461,'KILPADDO    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00828,  -5.1587,   1
  3462,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.02374,  -4.4014,   1
  3472,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.02374,  -4.4014,   1
  3501,'LANESBOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000,  -3.5103,   1
  3521,'LOUTHA      ', 110.0000,1,     0.000,     0.000,  10,   1,1.02631,  -6.9918,   1
  3522,'LOUTH       ', 220.0000,1,     0.000,     0.000,  10,   1,1.01710,  -6.2350,   1
  3541,'LIMERICK    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99988,  -5.6208,   1
  3550,'LAOIS_ST    ', 110.0000,1,     0.000,     0.000,   8,   1,1.03035,  -7.2142,   1
  3551,'LAOIS       ', 110.0000,1,     0.000,     0.000,   8,   1,1.01920,  -7.4825,   1
  3554,'LAOIS       ', 380.0000,1,     0.000,     0.000,   8,   1,1.03035,  -6.2142,   1
  3561,'LISDRUM     ', 110.0000,1,     0.000,     0.000,  10,   1,1.01061,  -6.5800,   1
  3581,'LETTERKE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00814,   1.1672,   1
  3601,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99802,  -5.4954,   2
  3611,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99808,  -5.4913,   2
  3621,'LISHEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.00000,  -4.0703,   5
  3641,'LODGEWOO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01212,  -6.5167,   1
  3642,'LODGEWOO    ', 220.0000,1,     0.000,     0.000,   6,   1,1.01251,  -7.1317,   1
  3651,'CRORY       ', 110.0000,1,     0.000,     0.000,   5,   1,1.01212,  -6.5167,   1
  3751,'MISERY H    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01951, -10.3370,   2
  3761,'MACETOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00450,  -9.3764,   1
  3781,'MCDERMOT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01699,  -9.5242,   2
  3801,'MIDLETON    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99997,  -5.2806,   1
  3821,'MEATH HI    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01637,  -7.2857,   2
  3841,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00411,  -8.8248,   1
  3842,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01104,  -8.6810,   1
  3851,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00671,  -9.1533,   1
  3852,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00975,  -8.3767,   1
  3861,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01986, -10.3102,   2
  3871,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01002, -10.0410,   2
  3881,'MACROOM     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99999,  -4.7501,   1
  3901,'MONETEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99851,  -5.5048,   1
  3934,'MNYPG1      ', 380.0000,1,     0.000,     6.000,   4,   1,1.02525,  -4.2163,   1
  3941,'MONEYPOI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01852,  -5.0050,   1
  3942,'MONEYPOI    ', 220.0000,1,     0.000,     0.000,   4,   1,1.02546,  -4.4459,   1
  3944,'MNYPG3      ', 380.0000,1,     0.000,     6.000,   4,   1,1.02527,  -4.2149,   1
  3954,'MNYPG2      ', 380.0000,1,     0.000,     6.000,   4,   1,1.02465,  -4.1809,   1
  3961,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99813,  -5.4869,   1
  3981,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99836,  -5.5141,   5
  3991,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,0.99837,  -5.5136,   5
  4001,'MULLINGA    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99701,  -7.2777,   1
  4021,'MALLOW      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99605,  -5.8763,   1
  4041,'MOY         ', 110.0000,1,     0.000,     0.000,   9,   1,1.00743,  -2.2890,   1
  4061,'MULLAGHA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.02201,  -7.2080,   2
  4071,'MEENTYCA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00955,   1.5921,   4
  4081,'MONREAD     ', 110.0000,1,     0.000,     0.000,   8,   1,0.99968,  -8.5946,   1
  4091,'MULREAVY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00000,   0.6524,   1
  4101,'NEWBURY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01388,  -9.8581,   2
  4111,'BANCROFT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.00254,  -8.6441,   2
  4201,'NEWBRIDG    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00143,  -7.9713,   1
  4211,'NORTH QU    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01992, -10.2926,   2
  4221,'NAVAN       ', 110.0000,1,     0.000,     0.000,  10,   1,1.00718,  -8.0864,   1
  4242,'NORTH WA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01430,  -8.3918,   1
  4251,'NORE        ', 110.0000,1,     0.000,     0.000,   6,   1,1.02026,  -8.1862,   1
  4261,'NENAGH      ', 110.0000,1,     0.000,     0.000,   7,   1,0.99448,  -5.6673,   2
  4281,'NANGOR      ', 110.0000,1,     0.000,     0.000,   1,   1,0.99754, -11.2909,   2
  4341,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99920,  -5.1946,   5
  4351,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99927,  -5.1896,   5
  4361,'OUGHTRAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00306,  -5.1197,   2
  4371,'GLENREE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00504,  -1.7234,   1
  4382,'OLDSTREE    ', 220.0000,1,     0.000,     0.000,   4,   1,1.02784,  -5.3436,   1
  4384,'OLDSTREE    ', 380.0000,1,     0.000,     0.000,   4,   1,1.02909,  -5.7686,   1
  4401,'POPPINTR    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01365,  -9.8012,   2
  4441,'POLLAPHU    ', 110.0000,1,     0.000,     0.000,   6,   1,1.02881,  -8.1863,   1
  4461,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.01974, -10.2422,   2
  4462,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.01395,  -8.3788,   1
  4471,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.01975, -10.2436,   2
  4472,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.01123,  -8.9544,   1
  4481,'PORTLAOI    ', 110.0000,1,     0.000,     0.000,   8,   1,1.01192,  -7.1194,   1
  4491,'PELLETST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01705,  -9.4998,   2
  4501,'PLATIN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.00592,  -8.5431,   1
  4511,'POTTERY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00448,  -9.3701,   2
  4522,'PROSPECT    ', 220.0000,1,     0.000,     0.000,   7,   1,1.02540,  -4.4400,   1
  4611,'RALAPPAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00632,  -5.3386,   1
  4621,'RYEBROOK    ', 110.0000,1,     0.000,     0.000,   2,   1,0.99805,  -9.8358,   1
  4651,'RINGSEND    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01993, -10.2866,   2
  4681,'RATHKEAL    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99919,  -5.3706,   1
  4701,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99813,  -3.5964,   2
  4711,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,0.99813,  -3.5964,   1
  4721,'RAFFEEN     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99901,  -5.1164,   1
  4722,'RAFFEEN     ', 220.0000,1,     0.000,     0.000,   3,   1,0.99757,  -4.0082,   1
  4731,'RAFFEENB    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99792,  -5.1833,   1
  4741,'RINAWADE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00512,  -9.0982,   1
  4761,'RINGASKI    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99787,  -5.1875,   2
  4781,'RATRUSSA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00605,  -5.1478,   1
  4901,'SHELTON     ', 110.0000,1,     0.000,     0.000,   6,   1,1.01244,  -7.6496,   5
  4911,'SUIR        ', 110.0000,1,     0.000,     0.000,   5,   1,1.00070,  -5.6257,   4
  4941,'SHANNONB    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00000,  -4.4429,   1
  4942,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.01009,  -5.7126,   1
  4943,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.01009,  -5.7126,   1
  4951,'SALTHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01849,  -4.4170,   2
  4961,'SHANKILL    ', 110.0000,1,     0.000,     0.000,  10,   1,1.00375,  -5.6414,   1
  4981,'SLIGO       ', 110.0000,1,     0.000,     0.000,   9,   1,1.01299,  -2.5313,   1
  4991,'SORNE HI    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00466,   3.1841,   2
  5001,'SOMERSET    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00399,  -4.5695,   2
  5022,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01400,  -8.3775,   1
  5031,'STEPHENS    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01260, -10.1871,   2
  5041,'SRANANAG    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01401,  -2.4153,   1
  5042,'SRANANAG    ', 220.0000,1,     0.000,     0.000,   9,   1,1.02858,  -3.1963,   1
  5051,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00024,  -4.3369,   4
  5061,'STRATFOR    ', 110.0000,1,     0.000,     0.000,   6,   1,1.02834,  -8.1987,   2
  5071,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00024,  -4.3369,   4
  5091,'SINGLAND    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00184,  -5.5514,   1
  5122,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00504,  -7.9861,   1
  5131,'TANEY       ', 110.0000,1,     0.000,     0.000,   1,   1,1.00470,  -9.3727,   2
  5141,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.02407,  -4.4079,   1
  5142,'TARBERT     ', 220.0000,1,     0.000,     0.000,   7,   1,1.02407,  -4.4079,   1
  5172,'TYNAGH      ', 220.0000,1,     0.000,     0.000,   4,   1,1.02760,  -5.1397,   1
  5181,'TRABEG      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99808,  -5.4768,   1
  5191,'TIEVEBRA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00013,  -0.1209,   1
  5202,'TURLOUGH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00771, -10.2055,   1
  5221,'TULLABRA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01653,  -4.8866,   2
  5222,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.00504,  -7.9861,   1
  5231,'TRINITY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.01938, -10.3505,   2
  5241,'TAWNAGHM    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00747,  -2.2900,   2
  5251,'TAWN_B      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00747,  -2.2900,   2
  5261,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00534,  -4.9138,   1
  5271,'CAUTEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.00112,  -4.8353,   1
  5281,'TRALEE      ', 110.0000,1,     0.000,     0.000,   7,   1,1.00602,  -4.7588,   1
  5301,'THURLES     ', 110.0000,1,     0.000,     0.000,   5,   1,0.99936,  -4.3417,   1
  5321,'THORNSBE    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99911,  -6.8337,   2
  5341,'TONROE      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00604,  -3.9990,   2
  5361,'TRILLICK    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00486,   2.9961,   2
  5381,'TIPPERAR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00004,  -5.2457,   1
  5441,'WATERFOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00995,  -7.4300,   1
  5462,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01121,  -8.1292,   1
  5464,'WOODLAND    ', 380.0000,1,     0.000,     0.000,   2,   1,1.01895,  -7.9919,   1
  5481,'WHITEGAT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.00046,  -5.0660,   1
  5501,'WEXFORD     ', 110.0000,1,     0.000,     0.000,   6,   1,1.01113,  -7.0053,   1
  5521,'WOLFE TO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.01692,  -9.5299,   2
 10204,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04222,  -6.5558,   2
 10205,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04351,  -6.9583,   2
 10210,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00082,  -5.5889,   1
 10212,'KNOCKAST    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01716,  -6.0597,   1
 10213,'MIENVEE     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01693,  -7.2924,   1
 10261,'ARDNA_CA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.00082,  -5.5889,   1
 10271,'ARDNG1      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00082,  -5.5889,   3
 10272,'ARDNG2      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00082,  -5.5889,   3
 10273,'ARDNG3      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00082,  -5.5889,   3
 10274,'ARDNG4      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00082,  -5.5889,   3
 10275,'KNOCKAST    ',   0.6900,2,     0.000,     0.000,   4,   1,1.01758,  -6.2015,   1
 10276,'MIENVEE     ',   0.6900,2,     0.000,     0.000,   4,   1,1.01731,  -7.6795,   1
 10401,'AGHADA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.00090,  -4.9962,   3
 10421,'AGHADA      ',  10.5000,1,     0.000,     0.000,   3,   1,1.00093,  -4.9136,   1
 10470,'AGH_CCGT    ',  21.0000,2,     0.000,     0.000,   3,   1,1.01193,  -5.2878,   1
 10471,'AGH_G1      ',  20.0000,2,     0.000,     0.000,   3,   1,1.00000,  -4.1771,   3
 10472,'AGH_G11     ',  10.5000,2,     0.000,     0.000,   3,   1,1.00985,  -3.6776,   3
 10473,'AGH_G12     ',  10.5000,2,     0.000,     0.000,   3,   1,1.00985,  -3.6776,   3
 10474,'AGH_G14     ',  10.5000,2,     0.000,     0.000,   3,   1,1.00000,  -4.1771,   3
 10602,'ARIGNA      ',  20.0000,1,     0.000,     0.000,   9,   1,1.02982,  -3.2659,   2
 10604,'ARIGNA      ',  38.0000,1,     0.000,     0.000,   9,   1,1.01143,  -3.9098,   1
 10619,'ARIGNA_T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01149,  -2.9109,   1
 10671,'CORRIEM     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01019,  -3.4020,   1
 10672,'KILRONAN    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01372,  -3.5493,   1
 10673,'SPIONKO     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01041,  -3.4031,   1
 10674,'SELTANAV    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01089,  -3.2139,   1
 10801,'AHANE       ',  11.0000,1,     0.000,     0.000,   7,   1,1.02694,  -5.6827,   2
 10901,'ADAMSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04321, -14.4972,   2
 11201,'ARKLOW      ',  10.0000,1,     0.000,     0.000,   6,   1,1.02533,  -8.2226,   1
 11202,'ARKLOW B    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00789,  -7.5176,   1
 11204,'ARKLOW      ',  38.0000,2,     0.000,     0.000,   6,   1,1.03284,  -8.2243,   2
 11214,'ARKLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.05803,  -6.7650,   1
 11221,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.01230,  -7.6322,   1
 11222,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.01373,  -7.6349,   1
 11224,'RAHEENLE    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06605,  -5.5583,   1
 11234,'KILMAGIG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03895,  -8.5485,   1
 11242,'RAHEEN 2    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06665,  -5.3350,   1
 11244,'BALLYCUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.04183,  -8.6164,   1
 11252,'RATHDRUM    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00277,  -9.5959,   1
 11254,'RATHDRUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03986,  -8.5959,   1
 11271,'ARKLOWB     ',   3.3000,2,     0.000,     0.000,   6,   1,1.00824,  -7.4519,   1
 11302,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,0.98425,  -0.6504,   4
 11312,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,1.05768,  -1.6337,   1
 11370,'ATHEA_2     ',   0.6900,2,     0.000,     0.000,   7,   1,0.97826,  -0.7978,   1
 11371,'ATHEA       ',   0.6900,2,     0.000,     0.000,   7,   1,0.97445,  -0.7455,   4
 11374,'KNOCKNA_    ',   0.6900,2,     0.000,     0.000,   7,   1,0.97286,  -0.3361,   1
 11375,'CAHERLEV    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04818,  -1.6120,   1
 11404,'ATHLONE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02162,  -6.4183,   2
 11461,'ATH_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99631,  -4.6010,   1
 12001,'ARTANE      ',  10.0000,1,     0.000,     0.000,   1,   1,1.03062, -10.1256,   2
 12111,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.06335,  -1.3118,   1
 12121,'BALLYVOU    ',  10.5000,1,     0.000,     0.000,   3,   1,1.06661,  -1.6867,   1
 12201,'ATHY        ',  10.0000,1,     0.000,     0.000,   8,   1,1.03216,  -8.8038,   2
 12302,'BALLYWAT    ',  20.0000,1,     0.000,     0.000,   6,   1,0.99596,  -4.6780,   4
 12370,'BALLYWAT    ',   0.4000,1,     0.000,     0.000,   6,   1,0.99596,  -4.6780,   1
 12371,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98473,  -3.7576,   4
 12372,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,0.99791,  -3.7391,   4
 12502,'BOOLTIAG    ',  20.0000,1,     0.000,     0.000,   4,   1,0.99640,  -2.9536,   4
 12571,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.99678,  -2.2164,   4
 12572,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.98020,  -3.0530,   1
 12573,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,0.97946,  -3.0090,   1
 12702,'BALTRASN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.02964,  -9.9769,   2
 12802,'GLANTA C    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98605,  -0.6060,   1
 12804,'BALLYLIC    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03530,  -2.6074,   2
 12812,'BALLYLIC    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99816,  -1.8466,   1
 12814,'GLANTA C    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03896,  -1.6810,   1
 12871,'BANTRYB     ',   0.4000,2,     0.000,     0.000,   3,   1,0.97460,  -2.8850,   1
 12872,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,0.97095,  -0.5831,   1
 12873,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,0.98794,  -0.6953,   1
 12874,'KEALKIL     ',   0.6900,2,     0.000,     0.000,   3,   1,0.99852,  -1.8644,   1
 12881,'BANT BAY    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98875,  -2.9808,   1
 13001,'BALLYBEG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.04001,  -8.4687,   2
 13011,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.04001,  -8.4687,   1
 13021,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.04001,  -8.4687,   1
 13102,'SCARTAGL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00012,   2.2784,   1
 13104,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06714,   1.7145,   1
 13112,'COOLEGRE    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99617,   1.4576,   1
 13114,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06885,   1.7090,   1
 13122,'FOILADAU    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99611,   1.1736,   1
 13124,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.00181,  -1.1627,   1
 13132,'CORDAL      ',  20.0000,1,     0.000,     0.000,   3,   1,0.99445,   0.9470,   1
 13134,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.07302,   2.3184,   1
 13142,'GLENTA      ',  20.0000,1,     0.000,     0.000,   3,   1,0.99446,   1.4430,   1
 13170,'SCARTAGL    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00201,   3.1657,   1
 13171,'COOLEGRE    ',   0.6900,2,     0.000,     0.000,   3,   1,0.99650,   1.7078,   1
 13172,'SCARTAGL    ',   0.6900,1,     0.000,     0.000,   3,   1,1.00012,   1.2784,   1
 13173,'COOLEGRA    ',   0.6900,2,     0.000,     0.000,   3,   1,0.99650,   1.1582,   1
 13174,'CORDAL      ',   0.4000,2,     0.000,     0.000,   3,   1,0.99627,   0.8427,   1
 13175,'FOILADAU    ',   0.4000,2,     0.000,     0.000,   3,   1,0.99808,   1.1200,   1
 13176,'GLENTA      ',   1.0000,2,     0.000,     0.000,   3,   1,0.99597,   2.0551,   1
 13204,'BLAKE       ',  38.0000,1,     0.000,     0.000,   8,   1,1.04544,  -9.0701,   2
 13219,'BLAKE T     ', 110.0000,1,     0.000,     0.000,   8,   1,1.00269,  -8.3653,   1
 13402,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01347,  -2.1055,   1
 13404,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05966,  -2.6022,   2
 13412,'BURTONPO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00932,  -3.3348,   1
 13414,'KILLIN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01011,  -2.2657,   1
 13415,'LOUGHDER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01219,  -1.8622,   1
 13416,'MEENACHU    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00891,  -0.9784,   1
 13417,'KILLYBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00656,  -1.6996,   1
 13422,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05966,  -3.6022,   1
 13424,'KILLYBEG    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06913,  -1.7384,   1
 13432,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01102,  -1.9676,   1
 13434,'GLENTIES    ',  38.0000,2,     0.000,     0.000,   9,   1,1.06239,  -2.4032,   1
 13442,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01535,  -0.9825,   1
 13444,'CORK-KIL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06053,  -2.4779,   1
 13454,'CORKERMO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06143,  -2.3139,   1
 13464,'LOUGHDER    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06254,  -2.4080,   1
 13471,'BURTONPO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00970,  -3.4999,   1
 13472,'SHANAGH_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01527,  -2.2535,   1
 13473,'CORKERMO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01124,  -1.6074,   1
 13474,'KILLIN_H    ',   1.0000,2,     0.000,     0.000,   9,   1,1.01161,  -1.7031,   1
 13475,'LOUGHDER    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01266,  -2.0655,   1
 13476,'MEENACHU    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01092,  -1.0238,   1
 13477,'KILLYBEG    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00696,  -1.8347,   1
 13479,'MEENADRE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01581,  -1.1909,   1
 13484,'MEENACHU    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07164,  -1.5844,   1
 13494,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05966,  -2.6022,   1
 13501,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.02790,  -8.8219,   2
 13511,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.06837,  -9.2994,   1
 13601,'BALLYDIN    ',  10.0000,1,     0.000,     0.000,   5,   1,1.04972,  -7.4121,   2
 13604,'BALLYDIN    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03547,  -7.3109,   2
 13611,'DOWLEY      ',  10.0000,1,     0.000,     0.000,   5,   1,1.01667,  -8.3109,   1
 13614,'CURRAHEE    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03555,  -7.3148,   1
 13802,'BARNAHEL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.03767,  -7.3998,   2
 13804,'BARNAHEL    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04075,  -5.9695,   2
 14001,'BELLACOR    ',  10.0000,1,     0.000,     0.000,   9,   1,1.00615,  -3.3025,   1
 14002,'BELLACOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03750,  -2.0347,   2
 14004,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03713,  -3.2154,   1
 14010,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01436,  -3.0808,   1
 14012,'AMETS       ',  20.0000,1,     0.000,     0.000,   9,   1,1.04261,  -3.9473,   1
 14013,'OWENINNE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00395,  -2.3776,   1
 14014,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02593,  -2.3786,   1
 14015,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00396,  -2.3776,   1
 14016,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00396,  -2.3776,   1
 14017,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00396,  -2.3776,   1
 14018,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00481,  -2.3870,   1
 14019,'OWENINNE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00450,  -2.1567,   1
 14022,'BELMULLE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04253,  -3.9447,   1
 14024,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03900,  -3.1134,   1
 14032,'OWENINEY    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99075,  -3.3776,   1
 14034,'BELMULLE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04234,  -2.9443,   1
 14042,'OWENINNE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99194,  -1.5557,   1
 14044,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03903,  -3.1149,   1
 14052,'OWENINNE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99196,  -1.5451,   1
 14054,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02595,  -2.3799,   1
 14061,'BELL_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01436,  -3.0808,   1
 14062,'OWENINNE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99231,  -1.3382,   1
 14064,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02603,  -2.3806,   1
 14073,'BELLACOR    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02242,  -2.3195,   1
 14074,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02607,  -2.3813,   1
 14075,'AMETS       ',  10.0000,2,     0.000,     0.000,   9,   1,1.04261,  -4.9473,   1
 14076,'TAWNAGHM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00126,  -3.3799,   1
 14081,'BELLACOR    ',  17.0000,1,     0.000,     0.000,   9,   1,1.00344,  -2.7438,   1
 14082,'OWENINNE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99248,  -1.3367,   1
 14204,'BLACKROC    ',  38.0000,1,     0.000,     0.000,   1,   1,1.07456, -10.5575,   2
 14304,'BALLYRAG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03113,  -9.5233,   1
 14401,'BANDON      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04602,  -5.8864,   2
 14402,'ENNISKEA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01518,  -4.6941,   1
 14404,'BANDON      ',  38.0000,1,     0.000,     0.000,   3,   1,1.02808,  -6.2226,   2
 14412,'KILVINAN    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02996,  -3.2899,   1
 14414,'ENNISKEA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04304,  -5.4540,   1
 14461,'BAN_CAP     ', 110.0000,1,     0.000,     0.000,   3,   1,0.99944,  -5.3739,   1
 14471,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.03020,  -2.9802,   1
 14472,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.03033,  -3.3674,   1
 14502,'CLOGHRAN    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05645, -12.6140,   1
 14602,'BARRANAF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01098,  -2.2451,   1
 14604,'BARRYMOR    ',  38.0000,2,     0.000,     0.000,   5,   1,1.03674,  -4.8953,   2
 14614,'BARRANAF    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04771,  -2.7365,   1
 14721,'BELCAMP     ',  10.5000,1,     0.000,     0.000,   1,   1,1.01489,  -9.5602,   1
 14802,'BEALLOUG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01503,  -9.1699,   1
 14804,'BUTLERST    ',  38.0000,1,     0.000,     0.000,   5,   1,1.02735,  -8.8505,   2
 14871,'BEALLOUG    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01577,  -9.8326,   1
 14902,'BALLAKEL    ',  20.0000,2,     0.000,     0.000,  10,   1,1.00456,  -7.2351,   1
 15001,'BRINNY      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04091,  -6.6365,   5
 15010,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99928,  -5.3833,   5
 15102,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05138,  -0.7670,   1
 15103,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05637,  -1.1810,   1
 15122,'DROMADAB    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05071,  -0.6259,   1
 15132,'CLOGHANA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04820,   0.0895,   1
 15142,'DROMADDA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05049,  -0.4987,   1
 15171,'CLOGHBOO    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05747,  -1.0707,   1
 15172,'CLOGHANA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02536,   0.2776,   1
 15173,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03606,  -0.8431,   1
 15174,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02777,  -0.3143,   1
 15402,'BANOGE      ',  20.0000,1,     0.000,     0.000,   6,   1,1.05670,  -8.5071,   2
 15502,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00178,   1.0244,   1
 15504,'BOGGERAG    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06974,   1.3685,   1
 15512,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00178,   1.0244,   1
 15514,'ESK         ',  38.0000,1,     0.000,     0.000,   3,   1,1.06938,   1.7549,   1
 15522,'ESK 20      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01368,   1.7401,   1
 15524,'KILVOY      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06370,   2.8430,   1
 15532,'KILLAVOY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01837,   3.3426,   1
 15534,'CARRIGCA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06902,   2.0530,   1
 15542,'CARRIGCA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01811,   2.3779,   1
 15571,'ESK         ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,   1.5773,   1
 15572,'KILLAVOY    ',   1.0000,2,     0.000,     0.000,   3,   1,1.00000,   3.9862,   1
 15573,'CARRIGCA    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01977,   2.1660,   1
 15702,'ARDNAGAP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02653,  -0.9975,   1
 15704,'ARDNAGAP    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04697,  -0.7865,   2
 15771,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01955,  -1.1709,   1
 15772,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99473,  -1.0953,   1
 15801,'CABRA       ',  10.0000,1,     0.000,     0.000,   1,   1,1.03194, -10.0099,   2
 16011,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99949,  -0.6312,   1
 16021,'CLASH       ',  10.5000,1,     0.000,     0.000,   3,   1,0.99949,  -0.8487,   1
 16022,'CLASHAVO    ',  10.5000,1,     0.000,     0.000,   3,   1,1.00193,  -4.4222,   1
 16110,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05864,  -0.2576,   1
 16202,'COOLROE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.03156,  -6.1112,   2
 16302,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05510,  -1.2436,   7
 16312,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00983,   1.7497,   1
 16371,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05556,  -0.5106,   1
 16372,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05556,  -0.5106,   1
 16373,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05556,  -0.5100,   1
 16374,'ALTAGOWL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01019,   2.7088,   1
 16375,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01018,   2.6439,   1
 16376,'GEEVAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.05545,  -0.3902,   1
 16377,'TULLYNAM    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01173,   1.6507,   1
 16378,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05545,  -0.4163,   1
 16379,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05550,  -1.4044,   1
 16411,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.01943,  -4.4835,   1
 16421,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.02086,  -4.5159,   1
 16422,'CASHLA      ',  10.5000,1,     0.000,     0.000,   9,   1,1.02086,  -4.5159,   1
 16424,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.02011,  -4.4985,   1
 16461,'CASH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01943,  -4.4835,   1
 16462,'CASH-CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01943,  -4.4835,   1
 16502,'CLAHANE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00804,  -3.0221,   1
 16571,'CLAHANE     ',   0.4000,2,     0.000,     0.000,   7,   1,1.00985,  -3.1987,   1
 16601,'KILTIMAG    ',  10.0000,1,     0.000,     0.000,   9,   1,1.06100,  -4.0733,   1
 16602,'CUILLALE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01575,  -4.2136,   1
 16604,'CASTLEBA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06857,  -4.2206,   2
 16612,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04296,  -3.9440,   1
 16614,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06902,  -3.5320,   1
 16618,'CBAR SVC    ',  18.0000,1,     0.000,     0.000,   9,   1,1.14648,  -5.1457,   1
 16622,'LENANAVE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06878,  -4.2249,   1
 16632,'WINDSOR     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01473,  -4.6363,   1
 16661,'CBAR_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03000,  -3.9858,   1
 16662,'CBAR_SVC    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03248,  -3.9862,   1
 16670,'LENENEVE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,  -4.6027,   1
 16671,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01622,  -4.4227,   1
 16672,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00055,  -4.4272,   1
 16674,'RAHEEN_B    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06947,  -3.8179,   1
 16675,'RAHEEN_B    ',   0.4000,2,     0.000,     0.000,   9,   1,1.02773,  -3.9770,   1
 16677,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06914,  -4.3682,   1
 16679,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06914,  -4.3682,   1
 16873,'CDRDG3      ',  10.5000,2,     0.000,     0.000,   3,   1,0.99991,  -4.8016,   3
 16901,'CENTRAL     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03754,  -9.9602,   1
 17004,'CATH FAL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02765,  -1.3436,   2
 17010,'CATH FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00238,  -0.8284,   1
 17012,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00849,  -1.5110,   1
 17032,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01508,  -2.1356,   1
 17044,'ANARGET     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02765,  -1.3436,   1
 17061,'CATH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00238,  -0.8284,   1
 17073,'CATHG3      ',  10.5000,2,     0.000,     0.000,   9,   1,1.00238,  -0.8284,   3
 17074,'CATHG4      ',  10.5000,2,     0.000,     0.000,   9,   1,1.00238,  -0.8284,   3
 17075,'ANARGET     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98863,  -1.6194,   1
 17077,'ANARGET     ',   0.4000,2,     0.000,     0.000,   9,   1,1.01509,  -3.1213,   1
 17204,'CAHIR       ',  38.0000,1,     0.000,     0.000,   5,   1,1.03099,  -6.7965,   2
 17261,'CAHR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00060,  -5.6241,   1
 17302,'CROMCAST    ',  20.0000,1,     0.000,     0.000,   1,   1,1.03467,  -9.8468,   1
 17404,'CARRICKM    ',  38.0000,1,     0.000,     0.000,   2,   1,1.04719, -12.4623,   2
 17411,'CKM_COUN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00339,  -8.5905,   2
 17421,'CMIN1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00463,  -9.0773,   2
 17422,'CMIN2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00463,  -9.0773,   2
 17423,'CMIN3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00366,  -8.4773,   1
 17424,'CMIN4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00368,  -8.4748,   1
 17431,'CKMN_PST    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01055,  -9.2396,   1
 17462,'CKM_SR      ', 220.0000,1,     0.000,     0.000,   2,   1,1.00396,  -8.0039,   1
 17671,'CLIFG1      ',  10.5000,2,     0.000,     0.000,   9,   1,1.00239,  -0.8287,   3
 17672,'CLIFG2      ',  10.5000,2,     0.000,     0.000,   9,   1,1.00239,  -0.8287,   3
 17802,'CASTLEFA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02880,  -7.5434,   5
 17810,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,0.99961,  -4.3850,   5
 17901,'BRACKLON    ',  10.0000,1,     0.000,     0.000,   8,   1,1.03358,  -8.2270,   1
 18001,'COOKSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03484,  -8.9814,   2
 18004,'COOKSTOW    ',  38.0000,1,     0.000,     0.000,   1,   1,1.03700, -12.9959,   2
 18010,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,0.99449, -11.6807,   1
 18202,'CLOON2      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00008,  -4.8225,   1
 18204,'CLOON       ',  38.0000,1,     0.000,     0.000,   9,   1,1.03316,  -4.9414,   2
 18271,'CLOONLUS    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98924,  -4.9715,   1
 18304,'SCREEB      ',  38.0000,1,     0.000,     0.000,   9,   1,1.08059,  -5.4961,   1
 18402,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.02577,  -8.2433,   2
 18404,'CRANE       ',  38.0000,1,     0.000,     0.000,   6,   1,1.02967,  -7.0142,   2
 18412,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.01007,  -6.8299,   1
 18471,'GREENOGE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01044,  -7.0214,   1
 18472,'KILBRANI    ',   0.6600,2,     0.000,     0.000,   6,   1,1.00000,  -6.8650,   1
 18501,'CHERRYWO    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03579,  -9.4399,   1
 18504,'CHERRYWO    ',  38.0000,1,     0.000,     0.000,   2,   1,1.02644, -12.2504,   1
 18601,'BOYLE       ',  10.0000,1,     0.000,     0.000,   9,   1,1.01522,  -5.8847,   1
 18604,'CARICKON    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03385,  -4.8772,   2
 18614,'BOYLE       ',  38.0000,1,     0.000,     0.000,   9,   1,1.03399,  -4.8847,   1
 18701,'COLLEGE     ',  10.0000,1,     0.000,     0.000,   2,   1,1.03368, -10.4112,   2
 18802,'CHARLEVI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01045,  -8.1088,   1
 18804,'CHARLEVI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.02489,  -7.1088,   2
 18812,'MILFORD     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01053,  -8.1127,   1
 18834,'MILFORD     ',  38.0000,1,     0.000,     0.000,   3,   1,1.02496,  -7.1127,   1
 18901,'CAULSTOW    ',  11.5000,2,     0.000,     0.000,  10,   1,1.00593,  -9.5602,   1
 19002,'TULLOW      ',  20.0000,1,     0.000,     0.000,   6,   1,1.00225,  -8.0084,   1
 19004,'CARLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07649,  -8.6487,   2
 19014,'TULLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.08239,  -8.0883,   1
 19071,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01048,  -8.4199,   4
 19072,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00566,  -7.2189,   4
 19073,'GORTAHIL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00546,  -7.5537,   4
 19081,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01094,  -8.6205,   1
 19082,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01094,  -8.6207,   1
 19083,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.00710,  -7.5473,   1
 19084,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98953,  -7.1626,   1
 19085,'GORTAHIL    ',   0.6600,2,     0.000,     0.000,   6,   1,0.98927,  -7.4839,   1
 19101,'CUILEEN_    ',  11.0000,2,     0.000,     0.000,   9,   1,0.99635,  -5.6021,   1
 19201,'COW CROS    ',  10.0000,1,     0.000,     0.000,   3,   1,1.04965,  -5.1895,   1
 19204,'COW_CROS    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04406,  -5.9073,   2
 19302,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00494,   0.1756,   4
 19312,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03284,   1.9857,   4
 19317,'CUNG_SCO    ',   2.0000,2,     0.000,     0.000,   9,   1,0.93499,   3.7297,   1
 19318,'CUNG_SCO    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98801,   2.4245,   1
 19322,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98801,   2.4245,   1
 19371,'KINGSMOU    ',   0.6600,2,     0.000,     0.000,   9,   1,1.03460,   2.7727,   4
 19372,'KINGSMOU    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98848,   2.2608,   4
 19471,'CUSHALIN    ',  11.0000,2,     0.000,     0.000,   8,   1,0.99017,  -2.6173,   4
 19472,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.00000,  -6.6213,   1
 19473,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.00000,  -6.6213,   1
 19504,'CARROWBE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04545,  -5.9927,   1
 19601,'CASTLEVI    ',  10.0000,2,     0.000,     0.000,   3,   1,1.03115,  -6.8947,   2
 19702,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01830,   1.8390,   4
 19712,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01211,   1.6961,   4
 19771,'COOMAGEA    ',   1.0000,2,     0.000,     0.000,   7,   1,1.01973,   3.2883,   4
 19772,'COOMAGEA    ',   0.6900,2,     0.000,     0.000,   7,   1,0.99692,   2.5404,   4
 19773,'COOMAGE_    ',   0.6600,2,     0.000,     0.000,   7,   1,0.99827,   1.6200,   1
 19902,'CASTLEDO    ',  20.0000,1,     0.000,     0.000,   6,   1,0.99239,  -5.1548,   1
 19970,'CASTLEDO    ',   0.4000,1,     0.000,     0.000,   6,   1,0.99239,  -6.1548,   1
 19971,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.97445,  -5.1715,   1
 19972,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.99436,  -5.2013,   1
 19973,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.99436,  -5.2013,   1
 19974,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,0.98046,  -5.0865,   1
 20021,'CULLENAG    ',  10.5000,1,     0.000,     0.000,   5,   1,1.00996,  -7.0947,   1
 20101,'KNOCKNAG    ',  10.0000,2,     0.000,     0.000,   3,   1,0.99991,  -5.8016,   1
 20201,'CITY WES    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02960, -13.5984,   2
 20411,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.00575,  -9.2334,   1
 20421,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.00746,  -9.0690,   1
 20422,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.00749,  -9.0680,   1
 20501,'BLACKPOO    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03507,  -7.0003,   1
 20902,'SEECON      ',  20.0000,1,     0.000,     0.000,   9,   1,0.98263,  -1.4847,   1
 21002,'JENKINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00584,  -9.1915,   1
 21004,'DUNDALK     ',  38.0000,1,     0.000,     0.000,  10,   1,1.04278,  -8.1775,   2
 21012,'DUNDALK     ',  20.0000,1,     0.000,     0.000,  10,   1,1.00509,  -9.1775,   1
 21014,'BUSH        ',  38.0000,1,     0.000,     0.000,  10,   1,1.04309,  -8.1931,   1
 21024,'JENKINST    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04305,  -8.1915,   1
 21071,'DUNDALK     ',   0.6900,2,     0.000,     0.000,  10,   1,1.04307,  -8.7359,   1
 21102,'UGOOL       ',  20.0000,1,     0.000,     0.000,   9,   1,1.00068,  -1.5018,   1
 21202,'DRUMLINE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06143,  -6.8702,   1
 21204,'DRUMLINE    ',  38.0000,1,     0.000,     0.000,   4,   1,1.03117,  -6.3319,   2
 21261,'DRU_CAP     ', 110.0000,1,     0.000,     0.000,   4,   1,1.00031,  -5.4815,   1
 21302,'DROMADA     ',  20.0000,1,     0.000,     0.000,   3,   1,1.06363,  -0.0971,   1
 21371,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.05609,  -0.3278,   1
 21372,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.05739,   0.5435,   1
 21402,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01082,  -9.2287,   1
 21404,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03970,  -8.2287,   2
 21412,'DUNGARVA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00269,  -9.2288,   1
 21414,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03970,  -8.2288,   1
 21601,'SPA ROAD    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00950,  -8.4457,   1
 21604,'DOON        ',  38.0000,1,     0.000,     0.000,   5,   1,1.04533,  -7.3729,   2
 21611,'GLASHA H    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00950,  -8.4457,   1
 21614,'SPA ROAD    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04683,  -7.4457,   1
 21624,'DOON WF     ',  38.0000,1,     0.000,     0.000,   5,   1,1.04720,  -7.4624,   1
 21661,'DOON_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00017,  -6.4486,   1
 21801,'DUNLEER     ',  10.0000,1,     0.000,     0.000,  10,   1,1.00864,  -9.4659,   1
 21802,'SLANE       ',  20.0000,1,     0.000,     0.000,  10,   1,1.00517,  -6.5660,   1
 21804,'DRYBRIDG    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04582,  -8.4591,   2
 21811,'WHITERIV    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00864,  -9.4659,   1
 21812,'DUNMORE     ',  20.0000,1,     0.000,     0.000,  10,   1,1.00589,  -5.9927,   1
 21814,'RATHMULL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04766,  -8.0538,   1
 21822,'DULEEK      ',  20.0000,1,     0.000,     0.000,  10,   1,1.01787,  -9.4715,   1
 21824,'SLANE       ',  38.0000,1,     0.000,     0.000,  10,   1,1.05207,  -6.6868,   1
 21834,'J21         ',  38.0000,1,     0.000,     0.000,  10,   1,1.04590,  -8.4607,   1
 21842,'RATHDRIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01814,  -9.4813,   1
 21844,'DULEEK      ',  38.0000,1,     0.000,     0.000,  10,   1,1.04607,  -8.4696,   1
 21854,'MEATH WA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04944,  -7.7096,   1
 21864,'DUNLEER     ',  38.0000,1,     0.000,     0.000,  10,   1,1.04595,  -8.4659,   1
 21871,'DUNMORE     ',   0.6900,2,     0.000,     0.000,  10,   1,1.00635,  -6.1861,   1
 21872,'DUNMORE     ',   0.4000,2,     0.000,     0.000,  10,   1,0.98760,  -5.9830,   1
 21873,'WHITERIV    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00864, -10.4659,   1
 21875,'RATHDRIN    ',   0.4000,2,     0.000,     0.000,  10,   1,1.01814, -10.4813,   1
 22021,'DUNS        ',  17.5000,1,     0.000,     0.000,   2,   1,1.01510,  -7.7002,   1
 22022,'DUNSTOWN    ',  17.5000,1,     0.000,     0.000,   2,   1,1.02084,  -8.0771,   1
 22201,'DUNMANWA    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01137,  -3.5614,   1
 22204,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04325,  -4.0761,   2
 22211,'SKIBEREE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.00719,  -3.6983,   1
 22212,'DERRYVAC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01869,  -1.0461,   1
 22215,'CURABWEE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00705,  -4.0120,   1
 22221,'RENASCRE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01065,  -1.7081,   1
 22222,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00960,  -5.0761,   1
 22224,'ROSCARBE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04831,  -3.3398,   1
 22232,'SKIBEREE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05145,  -1.9847,   1
 22234,'SKIBBERE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04943,  -3.4132,   1
 22242,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01427,  -5.0761,   1
 22244,'CURABWEE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04521,  -3.7582,   1
 22252,'LAHANAGH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05932,  -1.2966,   1
 22254,'MILANEHI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04069,  -3.4041,   1
 22261,'DUNM_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99817,  -4.5335,   1
 22262,'MILANEHI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01772,  -3.3235,   1
 22264,'BALINEEN    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04327,  -4.0771,   1
 22271,'COOMATAL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01396,  -2.5027,   1
 22272,'DERRYVAC    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,   0.2762,   1
 22273,'REENASCR    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00000,  -1.6671,   1
 22274,'MILANEH     ',   0.6900,2,     0.000,     0.000,   3,   1,0.99785,  -3.4390,   1
 22275,'LAHANAGH    ',   0.6900,2,     0.000,     0.000,   3,   1,1.05976,  -1.5691,   1
 22276,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.01437,  -2.6466,   1
 22277,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -2.6251,   1
 22278,'CURRABWE    ',   0.6900,2,     0.000,     0.000,   3,   1,0.99669,  -4.1440,   1
 22282,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00818,  -3.9468,   1
 22284,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03130,  -2.6649,   1
 22292,'BALINEEN    ',  20.0000,2,     0.000,     0.000,   3,   1,1.01429,  -5.0771,   1
 22302,'DERRYBRI    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00224,  -0.1869,   4
 22371,'DERRYBRI    ',   0.6900,2,     0.000,     0.000,   4,   1,1.00441,   0.7783,   4
 22404,'DALLOW      ',  38.0000,1,     0.000,     0.000,   5,   1,1.03685,  -5.1467,   2
 22412,'SKEHANAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01190,  -5.1189,   1
 22419,'DALLOW T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.00194,  -4.9366,   1
 22422,'CARRIG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01195,  -4.4337,   1
 22432,'LEABEG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01520,  -5.0442,   1
 22471,'CARRIG      ',   0.6900,2,     0.000,     0.000,   5,   1,1.01237,  -5.3218,   1
 22472,'SKEHANAG    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01241,  -4.6365,   1
 22473,'LEABEG      ',   0.6900,2,     0.000,     0.000,   5,   1,0.99887,  -5.2015,   1
 22501,'DARDISTO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04485, -12.7905,   1
 22602,'RHODE BI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.02784,  -7.7014,   1
 22610,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99924,  -7.7014,   1
 22671,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99924,  -7.7014,   1
 22672,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99924,  -7.7014,   1
 22673,'RHODE_BI    ',  11.0000,2,     0.000,     0.000,   8,   1,1.01515,  -8.7014,   1
 22802,'MACE UPP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01924,  -5.8227,   1
 22804,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04275,  -5.2089,   2
 22812,'MAGHERAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03643,  -0.7635,   1
 22814,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03166,  -1.7299,   1
 22824,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.03581,  -1.2161,   1
 22861,'DALT_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02787,  -3.9476,   1
 22871,'MACEUPP     ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,  -5.7794,   1
 22872,'MAGHERAM    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03633,  -0.9799,   1
 23001,'DUNFIRTH    ',  10.0000,1,     0.000,     0.000,   8,   1,1.04577,  -9.4565,   2
 23019,'DUNFIR_T    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00245,  -8.5923,   1
 23601,'ENNIS       ',  10.0000,1,     0.000,     0.000,   4,   1,1.03641,  -5.0336,   2
 23602,'LOUGHAUN    ',  20.0000,1,     0.000,     0.000,   4,   1,0.98571,  -5.7828,   1
 23604,'ENNIS       ',  38.0000,1,     0.000,     0.000,   4,   1,1.02551,  -6.2206,   2
 23611,'ENNIS NR    ',  10.0000,1,     0.000,     0.000,   4,   1,0.98898,  -7.2226,   1
 23612,'COROFIN     ',  20.0000,1,     0.000,     0.000,   4,   1,0.99041,  -6.2387,   1
 23614,'ENNIS NR    ',  38.0000,1,     0.000,     0.000,   4,   1,1.02557,  -6.2218,   1
 23621,'COROFIN     ',  10.0000,1,     0.000,     0.000,   4,   1,0.98898,  -7.2226,   1
 23622,'CORRO TE    ',  20.0000,1,     0.000,     0.000,   4,   1,0.99041,  -6.2387,   1
 23632,'TOONAGH     ',  20.0000,1,     0.000,     0.000,   4,   1,0.99047,  -6.2411,   1
 23671,'LOUGHAUN    ',   1.0000,2,     0.000,     0.000,   4,   1,0.95521,  -4.9621,   1
 23902,'KILLHILL    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99969,  -1.8241,   1
 24002,'MOUNTLUC    ',  20.0000,1,     0.000,     0.000,   8,   1,0.99140,  -4.4017,   1
 24104,'KNOCKMUL    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03217,  -7.5282,   1
 24804,'FASSAROE    ',  38.0000,1,     0.000,     0.000,   2,   1,1.03789, -10.1022,   2
 24819,'FASSAROE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00283,  -8.6277,   2
 25221,'FLAG1       ',  10.5000,1,     0.000,     0.000,   9,   1,1.01605,  -3.9496,   1
 25222,'FLAG2       ',  10.5000,1,     0.000,     0.000,   9,   1,1.01597,  -3.9516,   1
 25281,'FLAGFORD    ',  17.5000,1,     0.000,     0.000,   9,   1,1.04510,  -3.5291,   1
 25404,'FRANCIS     ',  38.0000,1,     0.000,     0.000,   1,   1,1.02803, -12.2379,   2
 25604,'FINGLAS     ',  38.0000,2,     0.000,     0.000,   2,   1,1.03593, -11.4662,   2
 25611,'FIN_SPAR    ', 110.0000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   2
 25621,'FING1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01678,  -9.2409,   1
 25622,'FING2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01382,  -9.4881,   1
 25623,'FING3       ',  10.5000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   1
 25624,'FING4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01679,  -9.2367,   1
 25625,'FING5       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01384,  -9.4849,   1
 26700,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99236,   1.5583,   1
 26701,'GARVAGH     ',  11.0000,1,     0.000,     0.000,   9,   1,0.99285,   1.4239,   1
 26702,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99236,   1.5583,   1
 26703,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99236,   1.5583,   4
 26705,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99297,   1.7726,   1
 26709,'GAR SCOM    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99240,   1.5563,   1
 26710,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99273,   1.5370,   1
 26711,'GAR SCOM    ',   0.4800,1,     0.000,     0.000,   9,   1,1.00000,   0.4887,   1
 26712,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99236,   1.5583,   1
 26722,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00270,   1.5975,   1
 26771,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,0.96444,   2.1119,   1
 26772,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99331,   2.0306,   1
 26773,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,0.95848,   1.9166,   1
 26774,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99270,   1.8178,   1
 26802,'GILRA       ',  20.0000,1,     0.000,     0.000,   9,   1,1.02638,  -6.1007,   5
 27002,'COUNTRY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.00881, -12.9859,   1
 27004,'GLASMORE    ',  38.0000,1,     0.000,     0.000,   1,   1,1.07361, -12.1119,   2
 27071,'COUNTRY_    ',   0.4000,2,     0.000,     0.000,   1,   1,1.01069, -13.0942,   1
 27204,'GRIFFINR    ',  38.0000,2,     0.000,     0.000,   2,   1,1.03922, -10.5931,   2
 27219,'GRFRAT T    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00374,  -8.8578,   2
 27281,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.00362,  -8.8666,   2
 27302,'GLANLEE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01859,   3.1096,   1
 27361,'GAE_SCOM    ',  20.0000,2,     0.000,     1.200,   7,   1,1.01858,   3.1102,   1
 27371,'GLANLEE     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01900,   3.8070,   1
 27372,'GLANLEE     ',   1.0000,2,     0.000,     0.000,   7,   1,1.02001,   4.5610,   4
 27374,'GLANLEE_    ',   1.0000,2,     0.000,     0.000,   7,   1,0.98922,   3.8119,   1
 27402,'RAHORA      ',  20.0000,1,     0.000,     0.000,   6,   1,1.00459,  -8.6313,   1
 27404,'GREAT IS    ',  38.0000,1,     0.000,     0.000,   6,   1,1.03329,  -7.6313,   2
 27410,'GREAT_IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01189,  -7.4008,   1
 27412,'GREAT IS    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01457,  -8.6313,   1
 27421,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.01217,  -7.3669,   1
 27422,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.01219,  -7.3644,   1
 27441,'GREAT IS    ',  12.0000,1,     0.000,     0.000,   6,   1,1.01686,  -7.0345,   1
 27471,'GISLG1      ',  10.5000,1,     0.000,     0.000,   6,   1,1.01189,  -7.4008,   3
 27472,'GISLG2      ',  10.5000,1,     0.000,     0.000,   6,   1,1.01189,  -7.4008,   3
 27473,'GISLG3      ',  13.8000,1,     0.000,     0.000,   6,   1,1.01438,  -7.0301,   3
 27474,'ENDESA      ',  21.0000,2,     0.000,     0.000,   6,   1,1.01438,  -8.0301,   1
 27604,'GRANGE      ',  38.0000,1,     0.000,     0.000,   1,   1,1.02973, -11.3636,   2
 27702,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.01908,  -0.1078,   4
 27703,'COOMACHE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02949,   1.5278,   1
 27712,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.08254,   0.7770,   1
 27722,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.08189,   1.4926,   1
 27771,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01435,   1.5309,   1
 27772,'CAHERDOW    ',   0.6600,2,     0.000,     0.000,   7,   1,1.07406,   1.3205,   1
 27773,'CLYDAGHR    ',   0.4000,2,     0.000,     0.000,   7,   1,1.07278,   1.4489,   1
 27774,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01255,  -0.1776,   1
 27801,'GALWAY      ',  10.0000,1,     0.000,     0.000,   9,   1,1.02819,  -5.8388,   2
 27804,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04103,  -6.4604,   2
 27805,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04533,  -4.3456,   1
 27812,'INIS MEA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01564,  -7.4604,   1
 27813,'INVERIN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01174,  -6.1128,   1
 27871,'INVERIN     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00154,  -6.2445,   1
 28002,'GOLAGH      ',  22.0000,1,     0.000,     0.000,   9,   1,0.99256,   2.1066,   4
 28019,'GOLAGH T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00117,   0.4960,   1
 28071,'GOLAGH      ',   0.6900,2,     0.000,     0.000,   9,   1,0.97240,   2.0354,   1
 28201,'GORTAWEE    ',  11.0000,1,     0.000,     0.000,   9,   1,1.03131,  -9.3567,   5
 28202,'CORNEEN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00004,  -5.9624,   1
 28204,'GORTAWEE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02912,  -6.2322,   2
 28261,'GWE_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99485,  -4.7163,   1
 28271,'CORNEEN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98033,  -6.0582,   1
 28421,'GORMAN      ',  10.5000,1,     0.000,     0.000,  10,   1,1.00978,  -7.9401,   1
 28571,'WHITEGAT    ',  19.0000,2,     0.000,     0.000,   3,   1,1.00935,  -0.7511,   1
 28601,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02617, -15.2707,   2
 28604,'GRANGE C    ',  38.0000,1,     0.000,     0.000,   1,   1,1.03849, -13.4941,   2
 28611,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03082, -16.4239,   1
 28710,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00110,   0.4130,   1
 28712,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00110,   0.4130,   1
 28804,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03518,  -5.0012,   2
 28810,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99975,   0.2094,   1
 28812,'TAURBEG     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01880,  -4.5660,   1
 28814,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05673,   1.6825,   2
 28815,'DROMDEVE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05570,   0.7065,   1
 28824,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05596,   0.9708,   1
 28834,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05570,   1.7065,   1
 28871,'GLENDUFF    ',   0.6900,2,     0.000,     0.000,   3,   1,1.03979,   1.5463,   1
 28872,'DROMDEEV    ',   0.6900,2,     0.000,     0.000,   3,   1,1.05600,   1.2926,   1
 28873,'DROMDEVE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.04189,   1.4333,   1
 28874,'TAURBEG     ',   0.6900,2,     0.000,     0.000,   3,   1,1.01915,  -3.7396,   1
 29401,'HAROLDS     ',  10.0000,1,     0.000,     0.000,   1,   1,1.02679, -11.2039,   2
 29501,'HEUSTON     ',  10.0000,1,     0.000,     0.000,   1,   1,1.04141, -10.4293,   1
 29671,'HUNT_ST     ',  10.5000,2,     0.000,     0.000,   2,   1,1.00941,  -9.0727,   4
 29672,'HUNT_CT     ',  16.0000,2,     0.000,     0.000,   2,   1,0.94641,  -3.7806,   4
 29673,'HUNTSTOW    ',  20.0000,2,     0.000,     0.000,   2,   1,0.99997,  -8.3963,   4
 29801,'HARTNETT    ',  10.0000,1,     0.000,     0.000,   3,   1,1.04080,  -6.2462,   2
 30671,'INISG1      ',  10.5000,2,     0.000,     0.000,   3,   1,0.99881,  -5.2094,   3
 30804,'INCHICOR    ',  38.0000,1,     0.000,     0.000,   2,   1,1.02728, -13.7463,   2
 30820,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01011,  -8.7825,   1
 30821,'INCH1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01094,  -9.7116,   2
 30822,'INCH2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.01065,  -9.9335,   2
 30824,'INCH3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00306, -10.6563,   2
 30826,'INCH4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.00306, -10.6563,   1
 31001,'ROSCREA     ',  10.0000,1,     0.000,     0.000,   5,   1,1.00965,  -4.4231,   1
 31002,'IKERIN      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01027,  -3.8394,   1
 31004,'IKERRIN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.02706,  -3.7791,   2
 31011,'RATHNAV     ',  10.0000,1,     0.000,     0.000,   5,   1,1.02094,  -3.3584,   1
 31014,'ROSCREA     ',  38.0000,1,     0.000,     0.000,   5,   1,1.02797,  -3.7413,   1
 31019,'IKERIN T    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99939,  -4.2875,   1
 31022,'MONAINCH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01499,  -4.1233,   1
 31024,'MONAINCH    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03231,  -3.2914,   1
 31071,'BALLINVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01073,  -4.0396,   1
 31072,'BLAKEFIE    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99500,  -3.9916,   1
 31074,'BALLINLO    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01073,  -4.0396,   1
 31271,'DUBLIN_B    ',  21.0000,2,     0.000,     0.000,   2,   1,0.99720,  -3.8897,   4
 31911,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00282,  -1.9367,   1
 31922,'DUMMY       ',  10.5000,1,     0.000,     0.000,   7,   1,1.00513,  -2.4729,   1
 31981,'NORTH KE    ',  17.5000,1,     0.000,     0.000,   7,   1,1.02146,  -3.8286,   1
 32021,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.00168,  -5.0826,   1
 32022,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.00167,  -5.0839,   1
 32023,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.00316,  -4.3969,   1
 32081,'KNOCKRAH    ',  17.5000,1,     0.000,     0.000,   3,   1,1.01060,  -4.8260,   1
 32102,'KNOCKAVA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.05851,  -2.5818,   1
 32171,'KNOCKAVA    ',   0.6900,2,     0.000,     0.000,   4,   1,1.04211,  -2.7215,   1
 32201,'KILBARRY    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03634,  -6.8720,   2
 32202,'PLUCKANE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01302,  -7.9121,   1
 32204,'KILBARRY    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04181,  -7.1107,   2
 32210,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99835,  -5.4752,   1
 32211,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99835,  -5.4752,   1
 32271,'PLUCKANE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01489,  -8.0278,   1
 32404,'KILTEEL     ',  38.0000,2,     0.000,     0.000,   8,   1,1.04098,  -9.7131,   2
 32461,'KILTEEL_    ', 110.0000,1,     0.000,     0.000,   8,   1,0.99942,  -8.7663,   1
 32502,'REAMORE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00712,  -3.0686,   1
 32504,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.06490,  -4.7722,   1
 32512,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00714,  -3.0694,   1
 32514,'REAMORE3    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06478,  -4.7385,   1
 32522,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00721,  -3.0721,   1
 32524,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06492,  -4.7731,   1
 32532,'MUINGNAM    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00835,  -4.0526,   1
 32534,'STACKSMO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06492,  -4.7732,   1
 32542,'MUINGNAT    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00813,  -3.0355,   1
 32544,'MAGHAKNO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06491,  -4.7728,   1
 32554,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05882,  -3.0842,   1
 32564,'KNOCKNAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05891,  -3.0228,   1
 32570,'KNOCKNAG    ',   1.0000,2,     0.000,     0.000,   7,   1,1.00000,  -2.4759,   1
 32576,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -4.0776,   1
 32577,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -4.0582,   1
 32578,'KNOCKNAG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00712,  -4.0686,   1
 32604,'KILKENNY    ',  38.0000,2,     0.000,     0.000,   6,   1,1.03906,  -9.4131,   2
 32661,'KKY_CAP     ', 110.0000,1,     0.000,     0.000,   6,   1,1.02016,  -8.1835,   1
 32810,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00276,  -5.4986,   1
 32823,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.00439,  -5.4242,   1
 32824,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.00439,  -5.4242,   1
 33002,'KNOCKERA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01688,  -5.1558,   1
 33004,'KNOCKERA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04400,  -6.0763,   2
 33012,'GNEEVES     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00796,  -3.4248,   1
 33014,'LACKA       ',  38.0000,1,     0.000,     0.000,   7,   1,1.04573,  -4.8982,   1
 33024,'RATHMORE    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05252,  -4.6224,   1
 33034,'GNEEVES     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05798,  -4.3241,   1
 33071,'WEDCROSS    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -5.0362,   1
 33072,'GNEEVES     ',   0.6900,2,     0.000,     0.000,   7,   1,1.00842,  -3.6215,   1
 33201,'KNOCKUMB    ',   6.6000,1,     0.000,     0.000,  10,   1,1.02640, -12.0737,   5
 33321,'BALLYNAH    ',  10.5000,1,     0.000,     0.000,   3,   1,1.00115,  -1.1517,   1
 33421,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.03211,  -8.0062,   1
 33422,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.03212,  -8.0065,   1
 33601,'KILTOY      ',  11.0000,4,     0.000,     0.000,   9,   1,1.00000,   0.0000,   5
 33801,'KINNEGAD    ',   6.0000,1,     0.000,     0.000,   8,   1,1.02612,  -8.7722,   5
 33902,'KNOCKACU    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00546,   1.6511,   1
 33971,'KNOCKACU    ',   0.6600,2,     0.000,     0.000,   3,   1,0.99883,   1.5961,   1
 34001,'KILLOTER    ',  10.0000,1,     0.000,     0.000,   5,   1,1.02978,  -9.3146,   2
 34201,'KILMORE     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03396, -11.5903,   2
 34301,'KILMAHUD    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03829, -15.3804,   1
 34602,'KILPADDO    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00995,  -6.1608,   1
 34621,'KILPADDO    ',  10.5000,1,     0.000,     0.000,   7,   1,1.01158,  -5.0229,   1
 34622,'KILPADDO    ',  10.5000,1,     0.000,     0.000,   7,   1,1.01158,  -5.0229,   1
 35002,'SKRINE      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00991,  -4.1557,   2
 35004,'LANESBOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02516,  -3.9011,   3
 35071,'SKRINE      ',   0.4000,2,     0.000,     0.000,   9,   1,0.99217,  -4.0741,   1
 35074,'LRP_G4      ',  11.5000,2,     0.000,     0.000,   9,   1,0.99611,   0.0336,   3
 35211,'LOUTHB      ', 110.0000,1,     0.000,     0.000,  10,   1,1.02321,  -6.8694,   1
 35221,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02885,  -6.9291,   1
 35222,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02605,  -6.8196,   1
 35223,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02886,  -6.9286,   1
 35224,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.02219,  -6.7402,   1
 35231,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.01970,  -5.6392,   1
 35232,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.01985,  -5.6433,   1
 35236,'LOU_AT1     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01828,  -5.8831,   1
 35237,'LOU_AT2     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01714,  -6.1314,   1
 35238,'LOU_AT3     ',  10.5000,1,     0.000,     0.000,  10,   1,1.01829,  -5.8806,   1
 35261,'LOU_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.02631,  -6.9918,   1
 35404,'LIMERICK    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03740,  -8.1470,   2
 35541,'LAOIS       ',  10.5000,1,     0.000,     0.000,   8,   1,1.02121,  -7.4456,   1
 35542,'LAOIS       ',  10.5000,1,     0.000,     0.000,   8,   1,1.03035,  -7.2142,   1
 35604,'LISDRUM     ',  38.0000,1,     0.000,     0.000,  10,   1,1.04333,  -7.5429,   2
 35661,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01061,  -6.5800,   1
 35662,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01061,  -6.5800,   1
 35771,'LONGPOIN    ', 220.0000,1,     0.000,     0.000,   3,   1,0.99999,  -4.1784,   1
 35802,'MEENANIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01121,   0.4537,   1
 35804,'LETTERKE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08306,   0.0409,   2
 35812,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00569,   2.8748,   1
 35813,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00523,   0.6858,   1
 35814,'MILFORD     ',  38.0000,1,     0.000,     0.000,   9,   1,1.08468,  -0.0313,   1
 35815,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00783,   1.0689,   1
 35818,'LKY SVC     ',  18.0000,1,     0.000,     0.000,   9,   1,1.16952,  -0.0641,   1
 35822,'MILFORD     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01012,  -1.0313,   1
 35824,'CULLIAGH    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08308,   0.0404,   1
 35861,'LKY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00814,   1.1672,   1
 35862,'LKY_SVC     ', 110.0000,1,     0.000,     0.000,   9,   1,1.01164,   1.1664,   1
 35871,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01167,   0.2520,   1
 35872,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01165,   0.2207,   1
 35873,'MEENANIL    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01308,   0.3413,   1
 35875,'CARK(1)     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98890,   2.6370,   1
 35876,'CULLIAGH    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98510,   0.5928,   1
 35877,'LURGANBO    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00821,   0.9130,   1
 36001,'LIBERTY     ',  10.0000,1,     0.000,     0.000,   3,   1,1.03777,  -6.8685,   2
 36201,'LISHEEN     ',  10.0000,1,     0.000,     0.000,   5,   1,0.99527,  -9.7421,   1
 36202,'LISHEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00793,  -3.1253,   1
 36204,'LISHEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06544,  -3.0496,   1
 36214,'BRUCKANA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06675,  -2.8103,   1
 36222,'BRUCKANA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01136,  -2.3312,   1
 36271,'LISH-1      ',   1.0000,2,     0.000,     0.000,   5,   1,1.01228,  -2.9120,   1
 36272,'LISH-1A     ',   1.0000,2,     0.000,     0.000,   5,   1,1.01283,  -2.9775,   1
 36402,'LODGEWOO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01747,  -4.4033,   1
 36412,'BALLYCAD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.02565,  -3.8642,   1
 36421,'LODGEWOO    ',  10.5000,1,     0.000,     0.000,   6,   1,1.01200,  -6.6373,   1
 36422,'GILBEET     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02878,  -4.2277,   1
 36432,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02281,  -3.6463,   1
 36442,'KENNYSTO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01711,  -4.0767,   1
 36452,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02194,  -3.4799,   1
 36462,'KNOCHNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02319,  -3.6182,   1
 36471,'BALLYCA_    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02736,  -4.0627,   1
 36472,'BALLYNAN    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00816,  -3.5750,   1
 36473,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02511,  -3.7211,   1
 36474,'BALLAMAN    ',   1.0000,2,     0.000,     0.000,   5,   1,0.99600,  -3.9239,   1
 36475,'BALLYDUF    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00440,  -4.0311,   1
 36476,'GILBBET_    ',   0.6600,2,     0.000,     0.000,   5,   1,1.04000,  -4.4536,   1
 36482,'BALLAMAN    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01706,  -4.0586,   1
 36492,'BALLYDUF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01693,  -3.9345,   1
 37501,'MISERY H    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02876, -12.7443,   2
 37601,'MACE ESB    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03118, -10.7757,   5
 37602,'MACE IBM    ',  20.0000,1,     0.000,     0.000,   1,   1,1.03063, -10.0482,   5
 38001,'MIDLETON    ',  10.0000,1,     0.000,     0.000,   3,   1,1.04296,  -6.9887,   2
 38002,'CROCANE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.06148,  -6.2952,   1
 38004,'MIDLETON    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06917,  -5.6789,   2
 38012,'KNOCKRAH    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99678,  -6.6920,   1
 38014,'KNOCKRAH    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06974,  -5.6920,   1
 38071,'CROCANE     ',   0.4000,2,     0.000,     0.000,   3,   1,1.04557,  -6.3540,   1
 38201,'CARRICKM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00394,  -8.0435,   1
 38202,'KINGSCOU    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00420,  -8.3572,   1
 38203,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.05562,  -7.3572,   1
 38204,'MEATHHIL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.05557,  -7.3550,   2
 38211,'BAILIEBO    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99973,  -8.1421,   1
 38212,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00411,  -2.3072,   1
 38213,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00518,  -5.9917,   1
 38214,'CARRICKM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06126,  -7.0432,   1
 38215,'MULLANAN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00752,  -6.0519,   1
 38224,'J26         ',  38.0000,1,     0.000,     0.000,  10,   1,1.05672,  -7.1399,   1
 38231,'NAFFERTY    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00395,  -8.0438,   1
 38232,'RARAGH      ',  20.0000,1,     0.000,     0.000,  10,   1,0.99962,  -8.1410,   1
 38233,'RARAGH      ',  38.0000,1,     0.000,     0.000,  10,   1,1.05674,  -7.1410,   1
 38234,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.05672,  -7.1399,   1
 38241,'TULLYNAM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00936,  -7.7544,   1
 38242,'TEEVURCH    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99982,  -8.1451,   1
 38244,'BAILIEBO    ',  38.0000,2,     0.000,     0.000,  10,   1,1.05676,  -7.1416,   1
 38254,'GARTNANE    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08032,  -5.6043,   1
 38264,'TULLYNAM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06703,  -6.7544,   1
 38271,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00452,  -2.4268,   1
 38272,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00559,  -6.1537,   1
 38273,'MULLANAN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00794,  -6.1773,   1
 38284,'MULLINAL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07012,  -6.5768,   1
 38421,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00477,  -8.8144,   1
 38422,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00550,  -8.8030,   1
 38423,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.00710,  -9.0811,   1
 38424,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.01039,  -9.0167,   1
 38601,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02875, -11.9717,   2
 38701,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03425, -11.6411,   2
 38802,'MACROOM     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01394,   1.0710,   1
 38804,'MACROOM     ',  38.0000,1,     0.000,     0.000,   3,   1,1.03447,  -3.1841,   2
 38812,'HARNETTS    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00574,  -4.1841,   1
 38870,'BAWNMORE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01590,   0.9829,   1
 38871,'GARRANER    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,   1.1632,   1
 39401,'MONEYPOI    ',   6.6000,1,     0.000,     0.000,   4,   1,1.01802,  -3.8562,   3
 39402,'MNYPT       ',  17.5000,1,     0.000,     0.000,   4,   1,1.02477,  -4.8027,   1
 39421,'MONEY2      ',  17.5000,1,     0.000,     0.000,   4,   1,1.03455,  -4.3893,   1
 39423,'MNYPT       ',  10.5000,1,     0.000,     0.000,   4,   1,1.01974,  -5.0981,   1
 39471,'MNYPG1      ',  17.0000,2,     0.000,     0.000,   4,   1,1.01201,  -4.2163,   3
 39472,'MNYPG2-P    ',  17.0000,3,     0.000,     0.000,   4,   1,1.00000,   0.0000,   3
 39473,'MNYPG3      ',  17.0000,2,     0.000,     0.000,   4,   1,1.01178,  -4.2149,   3
 39474,'MONEYPOI    ',   0.6600,2,     0.000,     0.000,   4,   1,1.01984,  -3.0259,   3
 39601,'MARINA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04473,  -6.1523,   2
 39610,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99813,  -5.4869,   1
 39670,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,0.99813,  -5.4869,   1
 39675,'MARI_GT     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99813,  -5.4869,   3
 39801,'MUNGRET     ',   6.0000,1,     0.000,     0.000,   7,   1,1.03840,  -7.0944,   5
 40001,'MULLINGA    ',  10.0000,1,     0.000,     0.000,   9,   1,1.03984,  -8.4574,   2
 40004,'MULLINGA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04238,  -8.1185,   2
 40061,'MUL_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.99701,  -7.2777,   1
 40204,'MALLOW      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03388,  -6.9093,   2
 40404,'MOY         ',  38.0000,1,     0.000,     0.000,   9,   1,1.02726,  -2.8344,   2
 40412,'LACKAN 2    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01495,  -2.6339,   1
 40461,'MOY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00743,  -2.2890,   1
 40462,'MOYCAP2     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00743,  -2.2890,   1
 40471,'LACKAN      ',   0.4000,2,     0.000,     0.000,   9,   1,1.01664,  -2.8413,   1
 40601,'MULLAGHA    ',  10.0000,1,     0.000,     0.000,  10,   1,1.03863,  -7.2080,   1
 40602,'MULLAGHA    ',  20.0000,1,     0.000,     0.000,  10,   1,1.03121,  -7.5146,   5
 40604,'MULLAGHA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.03148,  -8.9899,   1
 40761,'MEENTYCA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00807,   5.0367,   4
 40771,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00842,   5.9312,   4
 40772,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00846,   5.8184,   4
 40773,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00989,   4.8167,   7
 40801,'MONREAD     ',  10.0000,1,     0.000,     0.000,   8,   1,1.03166,  -9.0582,   2
 40902,'MULREAVY    ',  33.0000,1,     0.000,     0.000,   9,   1,0.98677,   1.4606,   1
 40904,'MEENADRE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.00007,  -0.3477,   1
 40912,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99850,   2.1368,   1
 40922,'CROAGHNA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99939,   2.2316,   1
 40932,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00024,   2.3419,   1
 40971,'MULREAVY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.96558,   1.7908,   1
 40972,'CROAGHNA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00000,   2.0485,   1
 40973,'MEENADRE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,   2.2856,   1
 41002,'NEWBURY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.06874, -13.0636,   1
 41102,'BANCROFT    ',  20.0000,1,     0.000,     0.000,   1,   1,1.07161, -11.4174,   1
 42001,'ATHGARVA    ',  10.0000,1,     0.000,     0.000,   8,   1,1.01264,  -9.9280,   1
 42004,'NEWBRIDG    ',  38.0000,1,     0.000,     0.000,   8,   1,1.04158,  -8.9280,   2
 42102,'NORTH QU    ',  20.0000,1,     0.000,     0.000,   1,   1,1.02777, -11.8059,   2
 42202,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00227,  -7.7078,   1
 42204,'NAVAN       ',  38.0000,1,     0.000,     0.000,  10,   1,1.02428,  -9.3447,   2
 42212,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00708,  -8.6175,   1
 42214,'ATHBOY      ',  38.0000,1,     0.000,     0.000,  10,   1,1.02251,  -8.4219,   1
 42224,'J28         ',  38.0000,1,     0.000,     0.000,  10,   1,1.02439,  -9.3466,   1
 42234,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.02450,  -9.3524,   1
 42244,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.02454,  -9.3546,   1
 42271,'CROWINST    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98250,  -7.6274,   1
 42404,'NORTH_WA    ',  38.0000,2,     0.000,     0.000,   2,   1,1.03528, -10.5001,   2
 42474,'NWALG4      ',  10.5000,2,     0.000,     0.000,   2,   1,1.01430,  -8.3918,   3
 42475,'NWALG5      ',  10.5000,2,     0.000,     0.000,   2,   1,1.01430,  -8.3918,   3
 42501,'NORE        ',  11.0000,2,     0.000,     0.000,   6,   1,1.00766,  -9.1862,   1
 42602,'NENAGH      ',  20.0000,1,     0.000,     0.000,   7,   1,1.04445,  -5.9190,   1
 42604,'NENAGH      ',  38.0000,1,     0.000,     0.000,   7,   1,1.06561,  -6.6144,   2
 42671,'BORRISFA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04490,  -6.1707,   1
 42672,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02544,  -6.1471,   1
 42673,'TEMPLEDE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.03105,  -6.0730,   1
 42674,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04490,  -6.1707,   1
 42802,'NANGOR      ',  20.0000,1,     0.000,     0.000,   1,   1,1.03379, -12.3173,   5
 43401,'OLDCOURT    ',   6.0000,1,     0.000,     0.000,   3,   1,1.04838,  -5.1921,   5
 43602,'KNOCKANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01520,  -6.1598,   1
 43604,'OUGHTRAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04388,  -6.5916,   2
 43619,'OUTAGH T    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00454,  -4.9756,   1
 43671,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01712,  -6.2490,   1
 43672,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01713,  -6.2486,   1
 43704,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.03349,   1.9783,   1
 43712,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00317,   3.3536,   1
 43722,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01731,   2.5493,   1
 43724,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.02513,   2.9278,   1
 43771,'BUNNYCON    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00482,   2.7837,   1
 43774,'CARROWLE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.98993,   3.3440,   1
 43821,'OLDSTREE    ',  17.5000,1,     0.000,     0.000,   4,   1,1.02810,  -5.5437,   1
 44001,'POPPINTR    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04363, -11.7542,   1
 44471,'POLLG1_4    ',  10.5000,2,     0.000,     0.000,   6,   1,1.01432,  -8.1863,   3
 44623,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.01827,  -9.9627,   2
 44624,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.01833,  -9.9724,   2
 44661,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01344,  -8.3788,   1
 44662,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.01073,  -8.9544,   1
 44681,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.01994, -10.2868,   2
 44802,'PORTLAOI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.06022,  -8.8767,   1
 44804,'PORTLAOI    ',  38.0000,1,     0.000,     0.000,   8,   1,1.05867,  -7.6297,   2
 44812,'LISDOWNE    ',  20.0000,1,     0.000,     0.000,   8,   1,1.00313,  -8.6300,   1
 44814,'BALLYCON    ',  38.0000,1,     0.000,     0.000,   8,   1,1.05868,  -7.6300,   1
 44901,'PELLETST    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03284, -10.8165,   1
 45001,'PLATIN      ',  15.0000,1,     0.000,     0.000,  10,   1,0.99013, -10.9352,   5
 45101,'POTTERY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03510, -10.5856,   2
 46102,'RALAPANE    ',  20.0000,1,     0.000,     0.000,   7,   1,0.99505, -10.2432,   1
 46210,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02604, -12.5169,   5
 46214,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03099, -12.4916,   5
 46224,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03099, -12.4916,   5
 46501,'RINGSEND    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03406, -10.5818,   2
 46503,'DUBLIN_W    ',   3.3000,2,     0.000,     0.000,   1,   1,1.00849, -12.2866,   1
 46504,'RINGSEND    ',  38.0000,1,     0.000,     0.000,   1,   1,1.02832, -12.1819,   2
 46511,'DUBLIN_W    ',  11.0000,2,     0.000,     0.000,   1,   1,1.00849, -11.2866,   1
 46513,'DUBLIN W    ',   3.3000,1,     0.000,     0.000,   1,   1,1.00849, -11.2866,   1
 46801,'PFIZER_A    ',  10.0000,2,     0.000,     0.000,   7,   1,1.05793,  -6.5663,   1
 46802,'CARRONS     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01891,  -5.1883,   1
 46804,'RATHKEAL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01313,  -5.5638,   2
 46812,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01154,  -4.2023,   1
 46814,'NEWCASTL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.02482,  -4.8052,   1
 46822,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00904,  -3.5350,   1
 46824,'RATHCAHI    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03392,  -4.2243,   1
 46834,'GROUSELO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.00277,  -4.6345,   1
 46844,'CARRONS     ',  38.0000,1,     0.000,     0.000,   7,   1,1.00257,  -4.5706,   1
 46854,'ASKEATON    ',  38.0000,2,     0.000,     0.000,   7,   1,1.01318,  -5.5663,   2
 46870,'CARRONS_    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00818,  -5.6057,   1
 46873,'RATHCAHI    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00943,  -3.6301,   1
 46874,'GROUSEL     ',   0.6600,2,     0.000,     0.000,   7,   1,0.99620,  -4.1967,   1
 46875,'PFIZER_A    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05793,  -7.5663,   1
 47004,'RICHMOND    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03296,  -4.4653,   2
 47221,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99902,  -4.8984,   1
 47222,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,0.99822,  -4.9194,   1
 47261,'RAFF_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,0.99792,  -5.1833,   1
 47402,'RINAWADE    ',  20.0000,1,     0.000,     0.000,   2,   1,1.02608, -10.1183,   5
 47601,'RINGASKI    ',  10.0000,1,     0.000,     0.000,   3,   1,1.04508,  -5.6584,   2
 47802,'RATRUSSA    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99457,  -3.4077,   4
 47871,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.97818,  -2.4964,   4
 47872,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00601,  -2.6577,   4
 47873,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99497,  -3.5777,   4
 47874,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.97865,  -3.5224,   1
 47902,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00553,  -3.6613,   4
 49001,'SHELTON     ',   6.0000,1,     0.000,     0.000,   6,   1,1.04730,  -8.1269,   5
 49101,'SUIR_OCG    ',  11.5000,2,     0.000,     0.000,   5,   1,1.00070,  -6.6257,   1
 49421,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.00088,  -4.5757,   1
 49422,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.00080,  -4.5776,   1
 49474,'WOP_G4      ',  11.5000,2,     0.000,     0.000,   5,   1,1.00592,  -2.5019,   3
 49501,'SALTHILL    ',  10.0000,1,     0.000,     0.000,   9,   1,1.06029,  -6.2231,   1
 49502,'LEALETTE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00416,  -3.9741,   1
 49504,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03423,  -3.4324,   1
 49512,'DOIRE AN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99996,  -1.0279,   1
 49514,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.03763,  -2.9741,   1
 49524,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05062,  -2.1305,   1
 49571,'LEITIR_G    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00191,  -1.1016,   1
 49604,'SHANKILL    ',  38.0000,2,     0.000,     0.000,  10,   1,1.04054,  -7.0146,   2
 49613,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00328,  -6.7844,   1
 49662,'SKL_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.00375,  -5.6414,   1
 49672,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00368,  -6.9430,   1
 49802,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05950,  -1.7444,   1
 49804,'SLIGO       ',  38.0000,1,     0.000,     0.000,   9,   1,1.03389,  -3.6611,   2
 49814,'SLIGO38B    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05886,  -2.1242,   1
 49832,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06468,  -1.2898,   1
 49842,'CARRIC P    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06941,  -0.8724,   1
 49861,'SLIG_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01299,  -2.5313,   1
 49902,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00000,   5.3450,   2
 49912,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98563,   4.8454,   2
 49922,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00110,   3.5225,   2
 49932,'FLUGHLAN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98563,   4.8454,   1
 49942,'MEENKEER    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98563,   4.8454,   1
 49952,'GLACKMOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00110,   3.5225,   1
 49962,'THREE TR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00016,   3.6448,   1
 49971,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00177,   5.1936,   2
 49972,'SINGLE_T    ',   0.4000,2,     0.000,     0.000,   9,   1,0.97906,   3.6906,   1
 49973,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99074,   5.3762,   1
 49974,'THREETR     ',   0.4000,2,     0.000,     0.000,   9,   1,0.97999,   3.6926,   1
 49975,'MEENKEER    ',   0.4000,2,     0.000,     0.000,   9,   1,0.96538,   4.9121,   1
 49976,'FLUGHLAN    ',   0.4000,2,     0.000,     0.000,   9,   1,0.97541,   4.9147,   1
 49980,'GLACKMOR    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00163,   2.7673,   1
 49982,'SINGLE T    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00093,   3.5562,   1
 50004,'SOMERSET    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07107,  -5.4579,   2
 50012,'SOMERSET    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01421,  -3.7246,   1
 50014,'SONNAGHO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08986,  -4.2594,   1
 50019,'SOMRST T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00414,  -4.5523,   1
 50071,'SONNAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01468,  -3.9311,   1
 50274,'PBEGG4      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -6.6909,   3
 50275,'PBEGG5      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -6.3045,   3
 50276,'PBEGG6      ',  15.7500,2,     0.000,     0.000,   2,   1,1.00000,  -8.1104,   3
 50301,'STEPHENS    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03898, -11.2644,   2
 50421,'SRANANAG    ',  10.5000,1,     0.000,     0.000,   9,   1,1.01662,  -2.5832,   1
 50573,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00231,  -1.6502,   4
 50574,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00229,  -1.6501,   4
 50604,'STRATFOR    ',  38.0000,1,     0.000,     0.000,   6,   1,1.02665,  -9.3222,   2
 50619,'STRATF T    ', 110.0000,1,     0.000,     0.000,   6,   1,1.02852,  -8.1791,   1
 50901,'SINGLAND    ',  10.0000,1,     0.000,     0.000,   7,   1,1.02993,  -6.5901,   1
 51301,'TANEY       ',  10.0000,1,     0.000,     0.000,   1,   1,1.03666, -10.1988,   2
 51319,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.00440,  -9.3380,   2
 51410,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.02407,  -4.4079,   1
 51421,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.02407,  -4.4079,   1
 51422,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.02407,  -4.4079,   1
 51471,'TARBG1      ',  10.5000,2,     0.000,     0.000,   7,   1,0.99979,  -4.4079,   3
 51472,'TARBG2      ',  10.5000,2,     0.000,     0.000,   7,   1,0.99979,  -4.4079,   3
 51473,'TARBG3      ',  20.0000,2,     0.000,     0.000,   7,   1,1.01030,  -4.4079,   3
 51474,'TARBG4      ',  20.0000,2,     0.000,     0.000,   7,   1,1.01030,  -4.4079,   3
 51771,'TYNAGH      ',  15.7500,2,     0.000,     0.000,   4,   1,1.01367,  -5.2272,   4
 51772,'TYNAGH      ',  15.0000,2,     0.000,     0.000,   4,   1,1.01446,  -5.1032,   4
 51801,'TRABEG      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04783,  -6.3876,   2
 51804,'TRABEG      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03480,  -7.2383,   2
 52071,'TURLG1      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -17.6912,   3
 52072,'TURLG2      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -17.6698,   3
 52073,'TURLG3      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00000, -17.2846,   3
 52074,'TURLG4      ',  10.5000,2,     0.000,     0.000,   2,   2,1.00547, -10.5938,   3
 52201,'KILKEE 1    ',  10.0000,1,     0.000,     0.000,   4,   1,1.00819,  -4.7335,   1
 52202,'TULLAWF     ',  20.0000,1,     0.000,     0.000,   4,   1,1.00495,  -6.1187,   1
 52204,'TULABRAC    ',  38.0000,1,     0.000,     0.000,   4,   1,1.05721,  -5.1186,   2
 52211,'CARROWNA    ',  10.0000,1,     0.000,     0.000,   4,   1,1.02931,  -2.7194,   1
 52212,'MOANMORE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00719,  -4.4096,   1
 52214,'TULLAWF     ',  38.0000,1,     0.000,     0.000,   4,   1,1.05721,  -5.1187,   1
 52219,'TULBRK T    ', 110.0000,1,     0.000,     0.000,   4,   1,1.01642,  -4.9099,   2
 52224,'KILRUSH     ',  38.0000,1,     0.000,     0.000,   4,   1,1.05868,  -5.0810,   1
 52234,'KILKEE 3    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06354,  -4.8810,   1
 52271,'MOANMORE    ',   0.4000,2,     0.000,     0.000,   4,   1,1.00759,  -4.5026,   1
 52301,'TRINITY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.02549, -11.9599,   1
 52404,'TAWNAGHM    ',  38.0000,1,     0.000,     0.000,   9,   1,1.02908,  -2.2900,   1
 52476,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,1.00747,  -2.2900,   3
 52477,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,1.00747,  -3.2900,   3
 52602,'TRIEN 20    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00634,  -4.8235,   1
 52604,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.03874,  -5.6761,   2
 52605,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04791,  -5.1302,   1
 52610,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.00262,  -1.5460,   1
 52612,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01167,  -4.5355,   1
 52614,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.03390,   0.6061,   2
 52615,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04923,  -5.0479,   1
 52624,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.04370,   1.4456,   1
 52625,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03938,  -5.7067,   1
 52632,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00751,   1.4827,   1
 52634,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04438,   1.5266,   1
 52642,'KNOCKAWA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00772,   1.8087,   1
 52644,'KNOCKAWA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04455,   1.5529,   1
 52654,'SMEARLA     ',  38.0000,1,     0.000,     0.000,   7,   1,1.03880,  -5.6772,   1
 52661,'TRIE_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00534,  -4.9138,   1
 52664,'BALLYBUN    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03932,  -5.7046,   1
 52671,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.99144,  -4.9331,   1
 52672,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.99548,  -5.1749,   1
 52673,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01208,  -4.6680,   1
 52674,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03937,  -5.7064,   1
 52675,'KNOCKAWA    ',   0.6600,2,     0.000,     0.000,   7,   1,1.00961,   1.6792,   1
 52676,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00791,   1.3135,   1
 52677,'BEALE_HI    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98233,  -4.4070,   1
 52684,'BEALEHIL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03938,  -5.7068,   1
 52694,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04400,  -5.3667,   1
 52700,'GARRACUM    ',   0.6600,2,     0.000,     0.000,   5,   1,1.00523,  -0.2677,   1
 52702,'GARRACUM    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00367,  -0.0032,   1
 52704,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00890,  -3.8504,   1
 52705,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00264,  -0.3996,   1
 52712,'HOLYFORD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01252,  -0.0355,   1
 52714,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00146,  -2.3545,   1
 52722,'CAPPAGH     ',  20.0000,1,     0.000,     0.000,   5,   1,0.99858,   0.2234,   1
 52724,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00264,  -0.3996,   1
 52732,'GLENOUGH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01765,  -2.7157,   1
 52734,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.00112,  -5.8353,   1
 52754,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,1.00268,  -0.4011,   1
 52764,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,1.00053,  -0.1254,   1
 52771,'CAPPAGH_    ',   0.6900,2,     0.000,     0.000,   5,   1,0.98214,   0.1406,   1
 52772,'GLENLOUG    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01952,  -2.8620,   1
 52773,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01951,  -2.8624,   1
 52774,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01944,  -2.8943,   1
 52778,'HOLYFORD    ',   1.0000,2,     0.000,     0.000,   5,   1,0.98291,   0.6882,   1
 52794,'GLENLOUG    ',  38.0000,1,     0.000,     0.000,   5,   1,1.01745,  -2.9574,   1
 52802,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.03849,  -5.6562,   1
 52804,'TRALEE      ',  38.0000,1,     0.000,     0.000,   7,   1,1.04349,  -4.9193,   2
 52812,'BEENAGEE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02002,  -4.3302,   1
 52813,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00736,  -4.3652,   1
 52814,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04385,  -4.9535,   1
 52815,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04376,  -5.2754,   1
 52816,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04390,  -4.6316,   1
 52817,'LEE STRA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04387,  -4.2422,   1
 52861,'TRAL_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.00602,  -4.7588,   1
 52871,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98775,  -4.4746,   1
 52872,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04436,  -4.8821,   1
 52873,'BEENAGEE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00787,  -4.4705,   1
 52874,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04572,  -4.3919,   1
 52875,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.04430,  -5.2048,   1
 52876,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.04421,  -5.5263,   1
 52877,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.02366,  -5.8547,   1
 52878,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04570,  -4.4094,   1
 53002,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00474,  -5.9403,   1
 53004,'THURLES     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06026,  -4.9331,   2
 53012,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00475,  -5.9405,   1
 53014,'GLENGOOL    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06040,  -4.9400,   1
 53022,'GURTEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00475,  -5.9408,   1
 53024,'URLINGFO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06667,  -3.7342,   1
 53032,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01455,  -2.7796,   1
 53034,'TULLAROA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07028,  -3.0823,   1
 53042,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01409,  -4.0825,   1
 53052,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01445,  -2.8061,   1
 53061,'THUR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,0.99936,  -4.3417,   1
 53062,'HOMESHIL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01411,  -4.0831,   1
 53072,'ANCNOC      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01807,  -2.4680,   1
 53201,'DERRYCLU    ',  10.0000,2,     0.000,     0.000,   8,   1,1.00788,  -8.6606,   1
 53204,'THORNSBE    ',  38.0000,1,     0.000,     0.000,   8,   1,1.02228,  -7.6606,   2
 53401,'CHARLEST    ',  10.0000,1,     0.000,     0.000,   9,   1,1.01474,  -5.6331,   1
 53402,'ROOSKY      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01268,  -4.6964,   4
 53404,'TONROE      ',  38.0000,1,     0.000,     0.000,   9,   1,1.02895,  -4.6331,   2
 53412,'LARGAN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01329,  -4.4071,   1
 53471,'LARGANH     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99332,  -4.5146,   1
 53472,'ROOSKY      ',   0.6900,2,     0.000,     0.000,   9,   1,0.99264,  -4.5546,   1
 53604,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08020,   2.9816,   2
 53612,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00760,   3.9509,   1
 53613,'BEAM HIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00719,   4.8377,   1
 53614,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05455,   3.7289,   1
 53615,'CROCKAHE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01289,   2.6783,   1
 53616,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00516,   3.3420,   1
 53624,'BEAMHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05719,   3.9387,   1
 53671,'CROCKAHE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99312,   2.5703,   1
 53672,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98959,   3.7698,   1
 53673,'BEAMHIL     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00758,   4.6843,   1
 53674,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00552,   3.2901,   1
 53801,'GARYSPIL    ',  10.0000,1,     0.000,     0.000,   5,   1,1.02248,  -6.8995,   1
 53802,'SLIEVERE    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01202,  -7.3396,   1
 53804,'TIPPERAR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03304,  -6.4480,   2
 53871,'SLIEVERA    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00000,  -7.6369,   1
 54401,'GRANAGH     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01194,  -9.5657,   1
 54402,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00396,  -7.7764,   1
 54404,'WATERFOR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03000,  -8.5647,   2
 54411,'KILMACOW    ',  10.0000,1,     0.000,     0.000,   5,   1,1.01194,  -9.5657,   1
 54412,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01442,  -6.8304,   1
 54414,'GRANAGH     ',  38.0000,1,     0.000,     0.000,   5,   1,1.03002,  -8.5657,   1
 54422,'RAHORA B    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01378,  -5.1872,   1
 54424,'ROSBERCO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03165,  -7.3616,   1
 54425,'RAHORA 2    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00129,  -7.1653,   1
 54426,'BALLYMAR    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01353,  -4.0090,   1
 54471,'RAHORA      ',   0.4000,2,     0.000,     0.000,   5,   1,0.98368,  -7.1425,   1
 54472,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99480,  -4.0509,   1
 54621,'WOOD        ',  17.5000,1,     0.000,     0.000,   2,   1,1.00911,  -8.0634,   1
 54622,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.03762,  -7.9919,   1
 54623,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.03762,  -7.9919,   1
 54624,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.00911,  -8.0634,   1
 54630,'EASTWEST    ', 260.0000,2,     0.000,   105.000,   2,   1,1.02779, -17.6907,   1
 54640,'PORTAN      ', 380.0000,1,     0.000,    41.000,   2,   1,1.00000, -12.8459,   1
 54801,'WHITEGAT    ',  10.7500,1,     0.000,     0.000,   3,   1,1.04370,  -5.7171,   5
 55001,'BALLYSHA    ',  10.0000,1,     0.000,     0.000,   6,   1,1.01542,  -8.0482,   1
 55002,'WEXFORD     ',  20.0000,1,     0.000,     0.000,   6,   1,1.02918,  -7.5698,   2
 55004,'WEXFORD     ',  38.0000,1,     0.000,     0.000,   6,   1,1.02993,  -7.0482,   2
 55012,'CARNSOR     ',  20.0000,1,     0.000,     0.000,   6,   1,1.01761,  -6.4671,   1
 55013,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01761,  -6.4337,   1
 55014,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01755,  -6.7028,   1
 55061,'WEXF_CAP    ', 110.0000,1,     0.000,     0.000,   6,   1,1.01113,  -7.0053,   1
 55071,'CARNSORE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01807,  -6.6793,   1
 55072,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01799,  -6.6441,   1
 55073,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01799,  -6.7832,   1
 55201,'WOLFE TO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04291, -10.5236,   2
 64813,'LISKERAN    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01308,   0.3411,   1
 66071,'OWENINEY    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99075,  -3.3776,   1
 67025,'OWENINEY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99232,  -1.2969,   1
 67026,'OWENINEY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99230,  -1.2877,   1
 67027,'OWENINEY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99258,  -1.0774,   1
 67028,'OWENINEY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99286,  -1.0793,   1
 67033,'EDERGLEN    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00942,  -4.1149,   1
 67037,'CROAGHBR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.00007,  -0.3479,   1
 67045,'RAHEENLE    ',   0.6600,2,     0.000,     0.000,   6,   1,1.06840,  -5.5807,   1
 67057,'DOOGHBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99158,  -3.3870,   1
 67058,'SEECON_P    ',   0.6900,2,     0.000,     0.000,   9,   1,0.96398,  -1.5129,   1
 67066,'MOUNTLUC    ',   0.6900,2,     0.000,     0.000,   8,   1,0.98634,  -3.8647,   1
 67069,'KILLHILL    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99956,  -1.8995,   1
 67071,'OWENINEY    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99075,  -3.3776,   1
 67081,'KNOCKNAG    ',  10.0000,2,     0.000,     0.000,   3,   1,0.99991,  -5.8016,   1
 67083,'CLAHANE_    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00791,  -3.1092,   1
 67084,'BRUCKANA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01123,  -2.4260,   1
 67090,'CLUDAUN_    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99075,  -3.3776,   1
 67091,'CLUDAUN_    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99075,  -3.3776,   1
 67092,'CLUDAUN_    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99075,  -3.3776,   1
 67102,'BOGGERAG    ',   1.0000,2,     0.000,     0.000,   3,   1,1.00596,   1.5989,   1
 67213,'AN_CNOC     ',   0.6900,2,     0.000,     0.000,   5,   1,1.01795,  -2.5735,   1
 68087,'CARRICKE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06930,  -1.0629,   1
 68092,'UGOOL_PH    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00055,  -1.5788,   1
 68101,'FAUGHA_P    ',  20.0000,2,     0.000,     0.000,   9,   1,1.07062,  -0.7852,   1
 68128,'CARROWNA    ',  20.0000,2,     0.000,     0.000,   4,   1,1.02923,  -3.0086,   1
 68131,'TULLAROA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01443,  -2.8807,   1
 68134,'BARRANAF    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01085,  -2.3391,   1
 68136,'MONAINCH    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01540,  -4.2276,   1
 68143,'BUNNAHOW    ',  10.0000,2,     0.000,     0.000,   9,   1,1.01478,  -2.5245,   1
 68154,'GLENGOOL    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00475,  -6.9405,   1
 68157,'HOLMES_H    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01411,  -5.0831,   1
 68158,'GURTEEN_    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00475,  -6.9408,   1
 68165,'KILPADDO    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01001,  -6.1637,   1
 68168,'DOOLBEGM    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98963,  -3.3812,   1
 68171,'RATHNAVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.02134,  -3.4702,   1
 68202,'BUNAVEAL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.98974,  -3.3852,   1
 68222,'GLANTACO    ',   0.4000,2,     0.000,     0.000,   3,   1,0.98773,  -0.8003,   1
 68223,'ANARGET_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01616,  -2.6356,   1
 68230,'MEATH_WA    ',  10.0000,2,     0.000,     0.000,  10,   1,1.00754,  -3.8634,   1
 68241,'DUNMORE_    ',   0.4000,2,     0.000,     0.000,  10,   1,1.00784,  -6.0645,   1
 68247,'GORTNAHU    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99297,  -3.3813,   1
 68254,'CARROWLE    ',  20.0000,2,     0.000,     0.000,   9,   1,0.98666,   3.0222,   1
 68260,'CRONALAG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02655,  -0.9980,   1
 68262,'STACK_MO    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99157,  -5.7732,   1
 68263,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99157,  -5.7731,   1
 68271,'MUINGNAM    ',  38.0000,1,     0.000,     0.000,   7,   1,0.99144,  -5.7385,   1
 68272,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,1.00181,  -1.1627,   1
 68273,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,1.00181,  -1.1627,   1
 68282,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.03018,  -2.0189,   1
 68283,'MUINGNAT    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00961,  -3.1235,   1
 68298,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.07456, -10.5575,   1
 68300,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.07456, -10.5575,   1
 68306,'BALLYCAD    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02754,  -3.9789,   1
 68307,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02486,  -3.8476,   1
 68308,'MEENAD_S    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00000,   2.2856,   1
 68311,'TULLABRA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00495,  -7.1187,   1
 68313,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01793,  -9.4736,   1
 68314,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01793,  -9.4736,   1
 68325,'BALLYSHA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01542,  -9.0482,   1
 68408,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01537,  -4.1444,   1
 68413,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01194, -10.5657,   1
 68414,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01194, -10.5657,   1
 68536,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.04001,  -9.4687,   1
 68537,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.04001,  -9.4687,   1
 68546,'R_&_L_DO    ',   2.0000,2,     0.000,     0.000,   5,   1,1.01667,  -9.3109,   1
 68547,'MCDONNEL    ',  38.0000,2,     0.000,     0.000,   7,   1,1.01313,  -5.5638,   1
 68554,'FARRELLY    ',  38.0000,2,     0.000,     0.000,  10,   1,1.02454,  -9.3546,   1
 68563,'GORTEEN_    ',  10.0000,2,     0.000,     0.000,   6,   1,1.03218,  -8.8057,   1
 68564,'ADAMBRID    ',  38.0000,2,     0.000,     0.000,   7,   1,1.04573,  -4.8982,   1
 68566,'KEELINGS    ',  38.0000,2,     0.000,     0.000,   1,   1,1.07361, -12.1119,   1
 70010,'AGHY1-      ', 110.0000,1,     0.000,     0.000,  20,  28,1.00750,   0.3308,  20
 70030,'AGHY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02636, -28.5841,  20
 70031,'GORT3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02614, -28.6063,  20
 70032,'DYLN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02468, -28.7980,  20
 70033,'DYLN3_CAP   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02468, -28.7980,  20
 70080,'AGHY3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02817, -28.3839,  20
 70090,'WIND_AGHY   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02636, -28.5841,  21
 70091,'WIND_SNUGBO ',  33.0000,2,     0.000,     0.000,  20,  25,1.02928, -28.1875,  21
 70093,'WIND_RUSH-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02785, -28.1206,  21
 70094,'WIND_RUSH-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02762, -28.1960,  21
 70111,'AIRP1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04752,  -5.6331,  20
 70112,'AIRP1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04752,  -5.6331,  20
 70130,'AIRP3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01416, -36.1457,  20
 70311,'ANTR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04669,  -3.5721,  20
 70312,'ANTR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04298,  -3.5120,  20
 70330,'ANTR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02061, -34.6150,  20
 70390,'WIND_ANTR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02061, -34.6150,  21
 70504,'GEN_BAFD_G4 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70505,'GEN_BAFD_G5 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70506,'GEN_BAFD_G6 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70507,'GEN_BAFD_G7 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70508,'GEN_BAFD_G8 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70510,'BAFD1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05195,  -3.9168,  20
 70513,'GEN_BAFD_GA ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70514,'GEN_BAFD_GB ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70515,'GEN_BAFD_GC ',  18.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70516,'GEN_BAFD_GD ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -29.2108,  21
 70520,'BAFD2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03288,  -4.3520,  20
 70561,'BAFD_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03116,  26.1258,  20
 70562,'BAFD_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03114,  26.1298,  20
 70580,'BAFD8-      ',   6.9500,1,     0.000,     0.000,  20,  23,1.05195, -33.9168,  20
 71011,'BAME1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04402,  -3.5952,  20
 71012,'BAME1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04376,  -3.6159,  20
 71031,'BAME3T      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01987, -34.8467,  20
 71032,'BAME3R      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02690, -33.8958,  20
 71033,'CBKY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02533, -33.9187,  20
 71034,'CMIL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02366, -33.8167,  20
 71035,'KREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02268, -33.9713,  20
 71036,'WIND_BQUARY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02690, -33.8958,  20
 71080,'BAME3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02700, -33.6127,  20
 71090,'WIND_BAME   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02690, -33.8958,  20
 71091,'WIND_CORKEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02751, -33.5785,  21
 71511,'BANB1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04287,  -5.9061,  20
 71512,'BANB1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04320,  -5.8746,  20
 71530,'BANB3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02433, -36.5385,  20
 71590,'WIND_BANB   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 72010,'BAVA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04832,  -3.7809,  20
 72511,'BNCH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04408,  -5.8860,  20
 72512,'BNCH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04407,  -5.8867,  20
 72530,'BNCH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02029, -37.0477,  20
 72590,'WIND_BNCH   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 73011,'BELN1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05322,  -5.6379,  20
 73012,'BELN1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05294,  -5.6326,  20
 73031,'BELN3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02800, -37.1057,  20
 73032,'BELN3B      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02800, -37.1057,  20
 73090,'BELN_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.02800, -37.1057,  21
 73091,'BIO_BELFAST ',  33.0000,2,     0.000,     0.000,  20,  26,1.02800, -37.1057,  21
 73510,'BROC1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04245,  -1.3720,  20
 73530,'BROC3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01954, -28.8775,  20
 73590,'WIND_BROC   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01954, -28.8775,  21
 74011,'CARN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04690,  -4.8839,  20
 74012,'CARN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04947,  -4.9304,  20
 74030,'CARN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02221, -35.3148,  20
 74090,'WIND_CARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02221, -35.3148,  21
 74511,'CAST1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04801,  -5.5941,  20
 74512,'CAST1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04801,  -5.5941,  20
 74513,'CAST1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04801,  -5.5941,  20
 74514,'CAST1_FIX1  ', 110.0000,4,     0.000,     0.000,  20,  20,1.00000,   0.0000,  20
 74520,'CAST2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02597,  -4.3612,  20
 74561,'CAST_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.99489,  24.2546,  20
 74562,'CAST_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03137,  24.2646,  20
 74563,'CAST_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.03128,  24.2889,  20
 74564,'CAST_IBTX_6S',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 74711,'CENT1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04778,  -5.6617,  20
 74712,'CENT1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04778,  -5.6618,  20
 74730,'CENT3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02786, -37.1043,  20
 75010,'COLE1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03594,  -1.1838,  20
 75011,'COLE1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03594,  -1.1838,  20
 75030,'COLE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02047, -29.9824,  20
 75031,'BMNY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01699, -29.0046,  20
 75032,'GRVN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01291, -30.0752,  20
 75080,'COLE3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01838, -29.9101,  20
 75090,'WIND_COLE   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02047, -29.9824,  21
 75091,'WIND_RIGGED ',  33.0000,2,     0.000,     0.000,  20,  25,1.02159, -29.6176,  21
 75092,'WIND_GRUIG  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02585, -26.0227,  21
 75093,'WIND_GARVES ',  33.0000,2,     0.000,     0.000,  20,  25,1.01982, -28.1985,  21
 75508,'GEN_COOL_G8 ',  11.0000,2,     0.000,     0.000,  20,  23,1.00000,  29.2397,  21
 75510,'COOL1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04359,  -0.7484,  20
 75514,'COOL1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04359,  -0.7484,  20
 75515,'GEN_COOL_ST ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  35.2093,  21
 75516,'GEN_COOL_GT ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  32.6158,  21
 75520,'COOL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03204,  -2.2344,  20
 75521,'COOL2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03204,  -2.2344,  20
 75522,'COOL2B      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03204,  -2.2344,  20
 75530,'COOL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01680, -32.3379,  20
 75561,'COOL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.00728,  29.4247,  20
 75562,'COOL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.04464,  29.4232,  20
 75590,'BIO_MAYDOWN ',  33.0000,2,     0.000,     0.000,  20,  26,1.01680, -32.3379,  21
 75810,'CREA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03557,  -3.5116,  20
 75830,'CREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01531, -34.0858,  20
 75890,'WIND_CREA   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 76011,'CREG1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04787,  -5.6363,  20
 76012,'CREG1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04788,  -5.6363,  20
 76031,'CREG3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02522, -36.7102,  20
 76032,'CREG3B      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02279, -37.0380,  20
 76511,'DONE1C      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05381,  -5.6157,  20
 76512,'DONE1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05352,  -5.6100,  20
 76513,'DONE1D      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05330,  -5.6271,  20
 76514,'DONE1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05267,  -5.6172,  20
 76531,'DONE3AS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.01739, -37.3112,  20
 76532,'DONE3N      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01942, -37.0823,  20
 76533,'DONE3BS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.01941, -37.0832,  20
 76810,'OMAS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01325,  -0.4000,  20
 76820,'OMAS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.00125,  -0.9138,  20
 76861,'OMAS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.99602,  29.6591,  20
 76862,'OMAS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.99602,  29.6591,  20
 77010,'DRUM1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04420,  -5.7952,  20
 77030,'DRUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01584, -37.5458,  20
 77090,'WIND_DRUM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01584, -37.5458,  21
 77210,'DRUMQ1- CL  ', 110.0000,1,     0.000,     0.000,  20,  20,1.01219,   0.2396,  20
 77230,'DRUMQ3- CL  ',  33.0000,1,     0.000,     0.000,  20,  21,1.02042, -26.5135,  20
 77290,'WIND_DRUMQ  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02042, -26.5135,  21
 77511,'DUNG1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.01975,  -3.2995,  20
 77512,'DUNG1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02121,  -2.8041,  20
 77530,'DUNG3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02257, -35.1542,  20
 77531,'TULY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02401, -34.9327,  20
 77590,'WIND_DUNG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02257, -35.1542,  21
 77591,'WIND_CROCKA ',  33.0000,2,     0.000,     0.000,  20,  25,1.02791, -33.9231,  21
 78030,'DUNM3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02730, -37.1301,  20
 78511,'EDEN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04862,  -4.4947,  20
 78512,'EDEN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04993,  -4.5109,  20
 78530,'EDEN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02846, -35.0567,  20
 78590,'WIND_LISG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02846, -35.0567,  21
 79010,'ENNK1_      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01004,  -0.2461,  20
 79015,'ENNK1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.01019,  -3.8410,  20
 79016,'ENNK1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,0.99723,  -3.8775,  20
 79030,'ENNK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01457, -30.2905,  20
 79031,'EKNW3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01369, -30.1523,  20
 79032,'BELK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02565, -27.6834,  20
 79080,'ENNK3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01646, -30.1218,  20
 79081,'ENNK3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.01900, -29.8523,  20
 79082,'ENNK3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.02773, -27.5975,  20
 79090,'WIND_ENNK   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01457, -30.2905,  21
 79091,'WIND_CALAGH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02835, -27.4074,  21
 80011,'FINY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05353,  -5.5778,  20
 80012,'FINY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05367,  -5.5793,  20
 80030,'FINY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01532, -36.3128,  20
 80310,'FAIR1-      ', 110.0000,2,     0.000,     0.000,  20,  30,1.02000,   0.2189,  20
 80511,'GLEN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04606,  -3.5580,  20
 80512,'GLEN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04754,  -3.4569,  20
 80531,'GLEN3A      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02124, -34.0259,  20
 80532,'GLEN3B      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02181, -35.3243,  20
 80710,'GORT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.01553,  -0.6473,  20
 80730,'GORT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02254, -27.1173,  20
 81010,'HANA1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05378,  -5.5565,  20
 81020,'HANA2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02844,  -4.5077,  20
 81061,'HANA_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03721,  24.3480,  20
 81062,'HANA_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03721,  24.3480,  20
 81063,'HANA_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.01519,  24.3188,  20
 81510,'KELS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04656,  -3.4356,  20
 81520,'KELS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03054,  -3.9197,  20
 81561,'KELS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01130,  26.6002,  20
 81562,'KELS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.01061,  26.6179,  20
 81810,'KILL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.05114,  -0.5528,  20
 81830,'KILL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01760, -29.6924,  20
 81831,'EGLISH      ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 81832,'WIND_CARICK ',  33.0000,2,     0.000,     0.000,  20,  25,1.01887, -29.2920,  21
 82001,'GEN_KILR_G1 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  28.8477,  21
 82002,'GEN_KILR_G2 ',  17.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82003,'GEN_KILR_G3 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82004,'GEN_KILR_G4 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82011,'KILR_AUX1   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82012,'KILR_AUX2   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82020,'KILR2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03255,  -3.8967,  20
 82511,'KNCK1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04747,  -5.6171,  20
 82512,'KNCK1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04747,  -5.6167,  20
 82530,'KNCK3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02327, -37.0104,  20
 83011,'LARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04735,  -3.8383,  20
 83012,'LARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04735,  -3.8384,  20
 83030,'LARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02949, -34.6433,  20
 83031,'BALC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02215, -34.6548,  20
 83090,'WIND_LARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02949, -34.6433,  21
 83091,'WIND_EH&WB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.03026, -33.1427,  21
 83510,'LIMA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03812,  -0.8556,  20
 83530,'LIMA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01981, -30.3628,  20
 83531,'DNGV3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02092, -30.0656,  20
 83590,'WIND_LIMA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01981, -30.3628,  21
 83591,'WIND_ALTA-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02427, -28.9453,  21
 83592,'WIND_ALTA-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02288, -29.5248,  21
 84011,'LISB1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05153,  -5.6904,  20
 84012,'LISB1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05143,  -5.6879,  20
 84030,'LISB3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02764, -36.8733,  20
 84090,'LISB_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.02764, -36.8733,  21
 84091,'BIO_LISBURN ',  33.0000,2,     0.000,     0.000,  20,  26,1.02764, -36.8733,  21
 84411,'LSMR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04224,  -0.8156,  20
 84412,'LSMR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04223,  -0.8158,  20
 84430,'LSMR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01795, -31.5349,  20
 84490,'WIND_LSMR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01795, -31.5349,  21
 84491,'WIND_CURRYF ',  33.0000,2,     0.000,     0.000,  20,  25,1.02261, -30.8159,  21
 84511,'LOGE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03453,  -1.2849,  20
 84512,'LOGE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03456,  -1.2828,  20
 84530,'LOGE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02740, -32.4244,  20
 84590,'WIND_LOGE   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 85020,'MAGF2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02939,  -3.8031,  20
 85510,'MAKL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.01350,   2.0397,  20
 85530,'MAKL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02146, -25.4408,  20
 85590,'WIND_MAKL   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02146, -25.4408,  21
 85591,'WIND_CHURCH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02180, -25.3910,  21
 85592,'WIND_CRIGSH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02276, -25.0923,  21
 85593,'WIND_TIEV   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02253, -25.1095,  21
 85710,'MANT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04220,  -1.8378,  20
 85730,'MANT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02184, -29.9802,  20
 85790,'WIND_MANT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02184, -29.9802,  21
 86030,'MOUN3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02466, -36.7438,  20
 86220,'MOYL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03300,  -4.3706,  20
 86221,'SCOT2-      ', 275.0000,3,     0.000,     0.000,  22,  19,1.00000,   0.0000,  22
 86280,'MOYL1_DUMMY ', 110.0000,1,     0.000,     0.000,  20,  20,1.03300,  -4.3706,  20
 86311,'NARD1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04779,  -5.7475,  20
 86312,'NARD1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04774,  -5.7667,  20
 86330,'NARD3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02532, -36.6334,  20
 86511,'NEWY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03878,  -6.1850,  20
 86512,'NEWY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03877,  -6.1863,  20
 86530,'NEWY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02472, -37.7419,  20
 86590,'WIND_NEWY   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 87010,'NANT1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03477,  -1.2327,  20
 87510,'OMAH1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01352,  -0.4158,  20
 87511,'OMAH1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.01352,  -0.4158,  20
 87530,'OMAH3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02137, -29.8290,  20
 87531,'BLGY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01276, -30.3735,  20
 87532,'DROM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01927, -28.8863,  20
 87533,'FMTC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01505, -29.1249,  20
 87534,'LARA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01753, -30.0974,  20
 87535,'OMAE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02089, -29.7961,  20
 87580,'OMAH3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02210, -28.7987,  20
 87581,'OMAH3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02126, -29.7499,  20
 87582,'OMAH3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.02234, -28.8979,  20
 87583,'OMAH3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.01803, -30.0774,  20
 87584,'OMAH3_DUMMY4',  33.0000,1,     0.000,     0.000,  20,  21,1.01569, -30.2560,  20
 87590,'WIND_OMAG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02137, -29.8290,  21
 87591,'WIND_TAPPA  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02756, -26.9845,  21
 87592,'WIND_HUNTER ',  33.0000,2,     0.000,     0.000,  20,  25,1.02792, -28.0361,  21
 87593,'WIND_BESSEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02452, -28.9275,  21
 87594,'WIND_LENDRM ',  33.0000,2,     0.000,     0.000,  20,  25,1.02363, -28.7580,  21
 87595,'WIND_DIVENA ',  33.0000,2,     0.000,     0.000,  20,  25,1.02452, -26.5762,  21
 87596,'WIND_SCREGG ',  33.0000,2,     0.000,     0.000,  20,  25,1.02747, -28.1913,  21
 87597,'WIND_DIVEN2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02357, -26.7978,  21
 87598,'WIND_ALMU   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02323, -26.9065,  21
 87599,'WIND_ESHM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02455, -26.5100,  21
 87600,'WIND_SHANT-S',  33.0000,2,     0.000,     0.000,  20,  25,1.02254, -27.1173,  21
 87601,'WIND_CROCB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02254, -27.1173,  21
 88011,'RATH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04402,  -5.8859,  20
 88012,'RATH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04377,  -5.8981,  20
 88030,'RATH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01880, -37.2420,  20
 88511,'ROSE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04797,  -5.6002,  20
 88512,'ROSE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04797,  -5.6003,  20
 88530,'ROSE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02684, -36.2623,  20
 89030,'SKEG3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02730, -37.1284,  20
 89201,'SKIR_REAC   ',  20.0000,1,     0.000,     0.000,  20,  25,1.23782,   0.7514,  21
 89202,'SKIR20-     ',  20.0000,2,     0.000,     0.000,  20,  25,1.24964,   0.9925,  21
 89210,'SKIR1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.06363,  -0.5735,  21
 89220,'SDOW2-      ', 275.0000,2,     0.000,     0.000,  20,  30,1.02000,  -3.4095,  20
 89231,'GLEN_ALTA3  ',  33.0000,2,     0.000,     0.000,  20,  25,1.15803,   1.4010,  21
 89232,'SKIR3-      ',  33.0000,1,     0.000,     0.000,  20,  25,1.15622,   1.3587,  21
 89311,'SPRN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04231,  -0.8558,  20
 89312,'SPRN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04232,  -0.8566,  20
 89330,'SPRN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01922, -31.9060,  20
 89510,'STRA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03786,  -0.7339,  20
 89511,'STRA1_SVC   ', 110.0000,4,     0.000,     0.000,  20,  20,1.00000,   0.0000,  20
 89515,'STRA1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.03767,   1.3771,  20
 89516,'STRA1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.01023,   1.3293,  20
 89530,'STRA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02914, -31.4257,  20
 89531,'ARDS3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02052, -31.1294,  20
 89532,'CDRG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02040, -30.4770,  20
 89533,'CLDY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01576, -31.4733,  20
 89534,'PLUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02641, -30.6306,  20
 89535,'SION3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02342, -31.3257,  20
 89580,'STRA3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02472, -31.1840,  20
 89581,'STRA3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02752, -30.5868,  20
 89582,'STRA3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.02114, -30.4475,  20
 89583,'STRA3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.02377, -29.7142,  20
 89590,'WIND_STRA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02914, -31.4257,  21
 89591,'WIND_OWENRE ',  33.0000,2,     0.000,     0.000,  20,  25,1.03053, -30.2586,  21
 89592,'WIND_BINMTN ',  33.0000,2,     0.000,     0.000,  20,  25,1.02381, -29.7087,  21
 89593,'WIND_LHILL  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02389, -29.6970,  21
 90011,'TAND1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -5.7366,  20
 90012,'TAND1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -5.7366,  20
 90013,'TAND1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -5.7366,  20
 90014,'TAND1_FIX   ', 110.0000,4,     0.000,     0.000,  20,  20,1.00000,   0.0000,  20
 90020,'TAND2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02357,  -4.8231,  20
 90061,'TAND_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01004,  24.1706,  20
 90062,'TAND_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.97160,  24.1708,  20
 90063,'TAND_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.00990,  24.1598,  20
 90110,'TORR1-      ', 110.0000,2,     0.000,     0.000,  20,  30,1.02000,   0.2189,  20
 90210,'TREM1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.01861,  -1.2175,  20
 90230,'TREM3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02817, -28.2626,  20
 90231,'WIND_CREGC  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02817, -28.2626,  21
 90232,'WIND_CDUN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02817, -28.2626,  21
 90233,'WIND_GORTF  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02817, -28.2626,  21
 90234,'WIND_INISH  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02817, -28.2626,  21
 90235,'WIND_BELT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02817, -28.2626,  21
 90236,'WIND_CROCKB ',  33.0000,2,     0.000,     0.000,  20,  25,1.02817, -28.2626,  21
 90237,'WIND_CRDUN  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02817, -28.2626,  21
 90310,'TAMN1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02294,  -3.1169,  20
 90320,'TAMN2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02512,  -4.3682,  20
 90361,'TAMN_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.04189,  27.0278,  20
 90362,'TAMN_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.97877,  27.0287,  20
 90420,'TURL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02458,  -4.5313,  20
 90440,'TURL4-      ', 380.0000,1,     0.000,     0.000,  20,  20,1.03330,  -5.2062,  20
 90461,'TURL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03362,  -4.8686,  20
 90462,'TURL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03362,  -4.8686,  20
 90463,'TURL_IBTX_6R',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 90511,'WARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04232,  -5.9582,  20
 90512,'WARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04233,  -5.9576,  20
 90530,'WARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01661, -37.4556,  20
0 / END OF BUS DATA, BEGIN LOAD DATA
    10,'LD',1,   2,   1,    22.980,     4.040,     0.000,     0.000,     0.000,     0.000,   2
    11,'LD',1,   2,   1,    13.040,     5.720,     0.000,     0.000,     0.000,     0.000,   2
    12,'LD',1,   1,   1,    22.980,     3.300,     0.000,     0.000,     0.000,     0.000,   2
    13,'LD',1,   1,   1,    22.140,     0.470,     0.000,     0.000,     0.000,     0.000,   2
    14,'LD',1,   2,   1,    21.110,     6.940,     0.000,     0.000,     0.000,     0.000,   2
    15,'LD',1,   2,   1,    18.040,     5.940,     0.000,     0.000,     0.000,     0.000,   2
  1041,'LD',1,   3,   1,     0.510,     0.100,     0.000,     0.000,     0.000,     0.000,   2
  1101,'I ',1,   5,   2,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   5
  1101,'MI',0,   5,   2,     5.620,    -1.020,     0.000,     0.000,     0.000,     0.000,   5
  4341,'I ',1,   3,   2,     1.300,     0.390,     0.000,     0.000,     0.000,     0.000,   5
 10204,'LD',1,   4,   1,     7.460,     0.430,     0.000,     0.000,     0.000,     0.000,   2
 10205,'LD',1,   4,   1,     7.460,     0.430,     0.000,     0.000,     0.000,     0.000,   2
 10470,'HL',1,   3,   1,     5.550,     1.990,     0.000,     0.000,     0.000,     0.000,   1
 10471,'HL',0,   3,   1,    11.990,     4.310,     0.000,     0.000,     0.000,     0.000,   3
 10602,'LD',1,   9,   1,     5.650,     0.090,     0.000,     0.000,     0.000,     0.000,   2
 10801,'LD',1,   7,   1,     0.820,     0.080,     0.000,     0.000,     0.000,     0.000,   2
 10901,'I ',1,   1,   2,     9.500,     3.120,     0.000,     0.000,     0.000,     0.000,   5
 10901,'LD',1,   1,   1,     1.860,     0.600,     0.000,     0.000,     0.000,     0.000,   2
 11201,'LD',1,   6,   1,     1.960,     0.640,     0.000,     0.000,     0.000,     0.000,   2
 11204,'LD',1,   6,   1,    12.960,     4.260,     0.000,     0.000,     0.000,     0.000,   2
 11404,'LD',1,   9,   1,    18.740,     3.800,     0.000,     0.000,     0.000,     0.000,   2
 12001,'LD',1,   1,   1,     4.590,     0.780,     0.000,     0.000,     0.000,     0.000,   2
 12201,'LD',1,   8,   1,     3.420,     0.240,     0.000,     0.000,     0.000,     0.000,   2
 12702,'LD',1,  10,   1,     3.670,     1.400,     0.000,     0.000,     0.000,     0.000,   2
 12804,'LD',1,   3,   1,     2.760,     0.980,     0.000,     0.000,     0.000,     0.000,   2
 13001,'LD',1,   6,   1,     2.830,     0.810,     0.000,     0.000,     0.000,     0.000,   2
 13204,'LD',1,   8,   1,     3.350,     0.290,     0.000,     0.000,     0.000,     0.000,   2
 13404,'LD',1,   9,   1,    22.910,     3.580,     0.000,     0.000,     0.000,     0.000,   2
 13501,'I ',1,   8,   2,     9.500,     2.850,     0.000,     0.000,     0.000,     0.000,   5
 13501,'LD',1,   8,   1,     3.600,     1.150,     0.000,     0.000,     0.000,     0.000,   2
 13601,'I ',1,   5,   2,     2.500,     0.750,     0.000,     0.000,     0.000,     0.000,   5
 13601,'MI',0,   5,   2,     6.710,     2.010,     0.000,     0.000,     0.000,     0.000,   5
 13604,'LD',1,   5,   1,     3.280,     0.850,     0.000,     0.000,     0.000,     0.000,   2
 13802,'LD',1,   3,   1,    17.140,     5.110,     0.000,     0.000,     0.000,     0.000,   2
 13804,'LD',1,   3,   1,     7.840,     0.870,     0.000,     0.000,     0.000,     0.000,   2
 14004,'LD',1,   9,   1,     1.700,     0.600,     0.000,     0.000,     0.000,     0.000,   2
 14204,'LD',1,   1,   1,    12.980,    -2.060,     0.000,     0.000,     0.000,     0.000,   2
 14304,'LD',1,   6,   1,     7.020,     2.300,     0.000,     0.000,     0.000,     0.000,   2
 14401,'LD',1,   3,   1,     1.980,     0.760,     0.000,     0.000,     0.000,     0.000,   2
 14404,'LD',1,   3,   1,    11.980,     2.960,     0.000,     0.000,     0.000,     0.000,   2
 14502,'I ',1,   1,   2,    23.750,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 14604,'LD',1,   5,   1,     8.510,     2.960,     0.000,     0.000,     0.000,     0.000,   2
 14804,'LD',1,   5,   1,    11.010,     1.330,     0.000,     0.000,     0.000,     0.000,   2
 14902,'HL',0,  10,   1,     4.940,     1.780,     0.000,     0.000,     0.000,     0.000,   1
 15001,'I ',1,   3,   2,     4.590,     1.700,     0.000,     0.000,     0.000,     0.000,   5
 15001,'MI',0,   3,   2,     1.580,     0.150,     0.000,     0.000,     0.000,     0.000,   5
 15402,'LD',1,   6,   1,     4.520,     1.480,     0.000,     0.000,     0.000,     0.000,   2
 15704,'LD',1,   9,   1,     4.280,     1.420,     0.000,     0.000,     0.000,     0.000,   2
 15801,'LD',1,   1,   1,     2.950,     0.300,     0.000,     0.000,     0.000,     0.000,   2
 16202,'LD',1,   3,   1,     6.250,     0.800,     0.000,     0.000,     0.000,     0.000,   2
 16604,'LD',1,   9,   1,     9.810,     1.160,     0.000,     0.000,     0.000,     0.000,   2
 16901,'LD',1,   1,   1,     2.060,     0.000,     0.000,     0.000,     0.000,     0.000,   2
 17004,'LD',1,   9,   1,     4.170,     1.450,     0.000,     0.000,     0.000,     0.000,   2
 17204,'LD',1,   5,   1,    12.360,     2.040,     0.000,     0.000,     0.000,     0.000,   2
 17404,'LD',1,   2,   1,    23.460,    14.010,     0.000,     0.000,     0.000,     0.000,   2
 17802,'I ',1,   7,   2,    44.000,    13.200,     0.000,     0.000,     0.000,     0.000,   5
 17802,'MI',0,   7,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 17901,'LD',1,   8,   1,     3.740,     1.240,     0.000,     0.000,     0.000,     0.000,   2
 18001,'LD',1,   1,   1,     1.150,     0.370,     0.000,     0.000,     0.000,     0.000,   2
 18004,'LD',1,   1,   1,    13.920,     0.120,     0.000,     0.000,     0.000,     0.000,   2
 18204,'LD',1,   9,   1,     7.350,     1.650,     0.000,     0.000,     0.000,     0.000,   2
 18304,'LD',1,   9,   1,     4.030,     1.320,     0.000,     0.000,     0.000,     0.000,   2
 18402,'LD',1,   6,   1,     5.620,     1.170,     0.000,     0.000,     0.000,     0.000,   2
 18404,'LD',1,   6,   1,     3.600,     0.600,     0.000,     0.000,     0.000,     0.000,   2
 18504,'I ',1,   2,   2,    19.000,     6.240,     0.000,     0.000,     0.000,     0.000,   5
 18504,'LD',1,   2,   1,     7.650,     2.510,     0.000,     0.000,     0.000,     0.000,   2
 18604,'LD',1,   9,   1,     8.650,     0.580,     0.000,     0.000,     0.000,     0.000,   2
 18701,'LD',1,   2,   1,    12.600,     2.530,     0.000,     0.000,     0.000,     0.000,   2
 18804,'LD',1,   3,   1,     5.660,     1.740,     0.000,     0.000,     0.000,     0.000,   2
 18901,'HL',0,  10,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   1
 19004,'LD',1,   6,   1,     6.360,     0.060,     0.000,     0.000,     0.000,     0.000,   2
 19204,'LD',1,   3,   1,     3.440,     0.580,     0.000,     0.000,     0.000,     0.000,   2
 19471,'HL',1,   8,   1,     5.400,     1.940,     0.000,     0.000,     0.000,     0.000,   4
 19504,'LD',1,   9,   1,     7.820,     0.920,     0.000,     0.000,     0.000,     0.000,   2
 19601,'LD',1,   3,   1,    10.770,     1.590,     0.000,     0.000,     0.000,     0.000,   2
 20201,'LD',1,   1,   1,    14.980,     5.510,     0.000,     0.000,     0.000,     0.000,   2
 20501,'LD',1,   3,   1,     5.750,     1.810,     0.000,     0.000,     0.000,     0.000,   2
 21004,'LD',1,  10,   1,    10.540,     0.290,     0.000,     0.000,     0.000,     0.000,   2
 21202,'LD',1,   4,   1,     3.110,     1.010,     0.000,     0.000,     0.000,     0.000,   2
 21204,'LD',1,   4,   1,     7.460,     0.260,     0.000,     0.000,     0.000,     0.000,   2
 21404,'LD',1,   5,   1,    11.710,     0.310,     0.000,     0.000,     0.000,     0.000,   2
 21604,'LD',1,   5,   1,     4.400,     0.630,     0.000,     0.000,     0.000,     0.000,   2
 21804,'LD',1,  10,   1,    19.580,     1.290,     0.000,     0.000,     0.000,     0.000,   2
 22204,'LD',1,   3,   1,     9.330,     1.450,     0.000,     0.000,     0.000,     0.000,   2
 22404,'LD',1,   5,   1,     4.370,     0.480,     0.000,     0.000,     0.000,     0.000,   2
 22501,'I ',1,   1,   2,    10.450,     3.434,     0.000,     0.000,     0.000,     0.000,   5
 22671,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22672,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22804,'LD',1,   9,   1,     6.740,     0.800,     0.000,     0.000,     0.000,     0.000,   2
 23001,'LD',1,   8,   1,     2.750,     0.090,     0.000,     0.000,     0.000,     0.000,   2
 23604,'LD',1,   4,   1,    18.270,     2.670,     0.000,     0.000,     0.000,     0.000,   2
 24104,'LD',1,   6,   1,     4.650,     1.530,     0.000,     0.000,     0.000,     0.000,   2
 24804,'LD',1,   2,   1,    15.080,     4.360,     0.000,     0.000,     0.000,     0.000,   2
 25604,'LD',1,   2,   1,    23.130,     4.700,     0.000,     0.000,     0.000,     0.000,   2
 26802,'I ',1,   9,   2,    10.440,     3.130,     0.000,     0.000,     0.000,     0.000,   5
 26802,'MI',0,   9,   2,     0.060,     0.020,     0.000,     0.000,     0.000,     0.000,   5
 27004,'LD',1,   1,   1,    21.350,     2.170,     0.000,     0.000,     0.000,     0.000,   2
 27204,'LD',1,   2,   1,    18.480,     4.380,     0.000,     0.000,     0.000,     0.000,   2
 27404,'LD',1,   6,   1,     1.030,    -0.040,     0.000,     0.000,     0.000,     0.000,   2
 27474,'HL',0,   6,   1,     8.490,     3.050,     0.000,     0.000,     0.000,     0.000,   1
 27604,'LD',1,   1,   1,    17.040,     3.180,     0.000,     0.000,     0.000,     0.000,   2
 27801,'LD',1,   9,   1,     8.410,     1.530,     0.000,     0.000,     0.000,     0.000,   2
 27804,'LD',1,   9,   1,    23.490,    -1.960,     0.000,     0.000,     0.000,     0.000,   2
 28201,'I ',1,   9,   2,    17.000,     5.100,     0.000,     0.000,     0.000,     0.000,   5
 28201,'MI',0,   9,   2,     3.890,     1.170,     0.000,     0.000,     0.000,     0.000,   5
 28204,'LD',1,   9,   1,     3.440,     1.170,     0.000,     0.000,     0.000,     0.000,   2
 28571,'HL',1,   3,   1,     1.920,     0.690,     0.000,     0.000,     0.000,     0.000,   1
 28601,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28601,'LD',1,   1,   1,     6.000,     0.610,     0.000,     0.000,     0.000,     0.000,   2
 28604,'LD',1,   1,   1,    11.740,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 28611,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28804,'LD',1,   3,   1,     5.030,     1.310,     0.000,     0.000,     0.000,     0.000,   2
 29401,'LD',1,   1,   1,     6.370,     3.450,     0.000,     0.000,     0.000,     0.000,   2
 29501,'LD',1,   1,   1,     1.640,     0.520,     0.000,     0.000,     0.000,     0.000,   2
 29672,'HL',0,   2,   1,     7.180,     2.580,     0.000,     0.000,     0.000,     0.000,   4
 29801,'LD',1,   3,   1,     2.560,     0.830,     0.000,     0.000,     0.000,     0.000,   2
 30804,'LD',1,   2,   1,    27.470,     9.060,     0.000,     0.000,     0.000,     0.000,   2
 31004,'LD',1,   5,   1,     8.950,     1.980,     0.000,     0.000,     0.000,     0.000,   2
 31271,'HL',1,   2,   1,     3.020,     1.090,     0.000,     0.000,     0.000,     0.000,   4
 32201,'LD',1,   3,   1,     5.290,     2.140,     0.000,     0.000,     0.000,     0.000,   2
 32204,'LD',1,   3,   1,    17.690,    -0.330,     0.000,     0.000,     0.000,     0.000,   2
 32404,'LD',1,   8,   1,     9.980,     4.590,     0.000,     0.000,     0.000,     0.000,   2
 32604,'LD',1,   6,   1,    14.080,     1.680,     0.000,     0.000,     0.000,     0.000,   2
 33004,'LD',1,   7,   1,    13.240,     0.200,     0.000,     0.000,     0.000,     0.000,   2
 33201,'I ',1,  10,   2,    23.000,     6.900,     0.000,     0.000,     0.000,     0.000,   5
 33201,'MI',0,  10,   2,     6.440,     1.930,     0.000,     0.000,     0.000,     0.000,   5
 33801,'I ',1,   8,   2,     4.000,     1.200,     0.000,     0.000,     0.000,     0.000,   5
 33801,'MI',0,   8,   2,     7.730,     2.310,     0.000,     0.000,     0.000,     0.000,   5
 34001,'LD',1,   5,   1,     6.990,     1.530,     0.000,     0.000,     0.000,     0.000,   2
 34201,'LD',1,   1,   1,     9.040,     3.130,     0.000,     0.000,     0.000,     0.000,   2
 34301,'I ',1,   1,   2,    23.750,     7.120,     0.000,     0.000,     0.000,     0.000,   5
 35004,'LD',1,   9,   1,     3.060,     0.610,     0.000,     0.000,     0.000,     0.000,   2
 35074,'HL',1,   9,   1,     6.300,     2.260,     0.000,     0.000,     0.000,     0.000,   3
 35404,'LD',1,   7,   1,    28.410,     2.660,     0.000,     0.000,     0.000,     0.000,   2
 35604,'LD',1,  10,   1,     8.560,     1.220,     0.000,     0.000,     0.000,     0.000,   2
 35804,'LD',1,   9,   1,    22.050,     7.240,     0.000,     0.000,     0.000,     0.000,   2
 36001,'LD',1,   3,   1,     7.860,     2.780,     0.000,     0.000,     0.000,     0.000,   2
 36201,'I ',1,   5,   2,    16.600,     3.600,     0.000,     0.000,     0.000,     0.000,   5
 36201,'MI',0,   5,   2,     2.390,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 37501,'LD',1,   1,   1,     8.150,     0.860,     0.000,     0.000,     0.000,     0.000,   2
 37601,'LD',1,   1,   1,     9.020,     0.680,     0.000,     0.000,     0.000,     0.000,   2
 37602,'I ',1,   1,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 37602,'MI',0,   1,   2,     5.440,     1.630,     0.000,     0.000,     0.000,     0.000,   5
 38001,'LD',1,   3,   1,     5.320,     1.240,     0.000,     0.000,     0.000,     0.000,   2
 38004,'LD',1,   3,   1,     2.460,     0.440,     0.000,     0.000,     0.000,     0.000,   2
 38204,'LD',1,  10,   1,     7.270,     2.820,     0.000,     0.000,     0.000,     0.000,   2
 38601,'LD',1,   1,   1,     3.090,     0.690,     0.000,     0.000,     0.000,     0.000,   2
 38701,'LD',1,   1,   1,     3.010,     0.790,     0.000,     0.000,     0.000,     0.000,   2
 38804,'LD',1,   3,   1,     2.780,    -0.840,     0.000,     0.000,     0.000,     0.000,   2
 39471,'HL',0,   4,   1,    20.030,     7.210,     0.000,     0.000,     0.000,     0.000,   3
 39472,'HL',1,   4,   1,    11.940,     4.290,     0.000,     0.000,     0.000,     0.000,   3
 39473,'HL',0,   4,   1,    20.030,     7.210,     0.000,     0.000,     0.000,     0.000,   3
 39601,'LD',1,   3,   1,     5.100,     0.820,     0.000,     0.000,     0.000,     0.000,   2
 39675,'HL',0,   3,   1,     5.000,     1.800,     0.000,     0.000,     0.000,     0.000,   3
 39801,'I ',1,   7,   2,    15.000,     4.500,     0.000,     0.000,     0.000,     0.000,   5
 39801,'MI',0,   7,   2,     8.500,     2.550,     0.000,     0.000,     0.000,     0.000,   5
 40001,'LD',1,   9,   1,     4.100,     1.290,     0.000,     0.000,     0.000,     0.000,   2
 40004,'LD',1,   9,   1,     7.960,    -0.920,     0.000,     0.000,     0.000,     0.000,   2
 40204,'LD',1,   3,   1,     9.690,     2.930,     0.000,     0.000,     0.000,     0.000,   2
 40404,'LD',1,   9,   1,     7.360,     0.920,     0.000,     0.000,     0.000,     0.000,   2
 40602,'I ',1,  10,   2,     2.000,     0.600,     0.000,     0.000,     0.000,     0.000,   5
 40602,'MI',0,  10,   2,     5.600,     1.680,     0.000,     0.000,     0.000,     0.000,   5
 40604,'LD',1,  10,   1,     8.470,     2.780,     0.000,     0.000,     0.000,     0.000,   2
 40801,'LD',1,   8,   1,     3.460,     0.290,     0.000,     0.000,     0.000,     0.000,   2
 41002,'I ',1,   1,   2,    18.000,     5.900,     0.000,     0.000,     0.000,     0.000,   5
 41102,'I ',1,   1,   2,    24.000,    11.630,     0.000,     0.000,     0.000,     0.000,   5
 42004,'LD',1,   8,   1,     9.090,     1.880,     0.000,     0.000,     0.000,     0.000,   2
 42102,'LD',1,   1,   1,     5.090,     0.290,     0.000,     0.000,     0.000,     0.000,   2
 42204,'LD',1,  10,   1,    14.530,     0.550,     0.000,     0.000,     0.000,     0.000,   2
 42501,'HL',0,   6,   1,     3.970,     1.430,     0.000,     0.000,     0.000,     0.000,   1
 42604,'LD',1,   7,   1,     8.200,     2.700,     0.000,     0.000,     0.000,     0.000,   2
 42802,'I ',1,   1,   2,    11.000,     3.300,     0.000,     0.000,     0.000,     0.000,   5
 42802,'MI',0,   1,   2,    15.000,     4.500,     0.000,     0.000,     0.000,     0.000,   5
 43604,'LD',1,   7,   1,     9.770,     0.620,     0.000,     0.000,     0.000,     0.000,   2
 44001,'LD',1,   1,   1,     6.780,     0.420,     0.000,     0.000,     0.000,     0.000,   2
 44802,'LD',1,   8,   1,     2.730,     0.890,     0.000,     0.000,     0.000,     0.000,   2
 44804,'LD',1,   8,   1,     4.980,    -1.260,     0.000,     0.000,     0.000,     0.000,   2
 44901,'LD',1,   1,   1,     4.460,     0.000,     0.000,     0.000,     0.000,     0.000,   2
 45001,'I ',1,  10,   2,    21.000,     6.300,     0.000,     0.000,     0.000,     0.000,   5
 45001,'MI',0,  10,   2,    11.290,     3.380,     0.000,     0.000,     0.000,     0.000,   5
 45101,'LD',1,   1,   1,     4.150,     0.360,     0.000,     0.000,     0.000,     0.000,   2
 46102,'I ',1,   7,   2,    61.000,    18.300,     0.000,     0.000,     0.000,     0.000,   5
 46210,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46210,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46214,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46214,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46224,'I ',1,   2,   2,    25.000,     7.500,     0.000,     0.000,     0.000,     0.000,   5
 46224,'MI',0,   2,   2,     9.840,     2.950,     0.000,     0.000,     0.000,     0.000,   5
 46501,'LD',1,   1,   1,     2.760,     1.060,     0.000,     0.000,     0.000,     0.000,   2
 46511,'HL',0,   1,   1,     9.360,     3.360,     0.000,     0.000,     0.000,     0.000,   1
 46804,'LD',1,   7,   1,    10.980,     3.180,     0.000,     0.000,     0.000,     0.000,   2
 47004,'LD',1,   9,   1,     8.160,     4.550,     0.000,     0.000,     0.000,     0.000,   2
 47402,'I ',1,   2,   2,     7.600,     2.280,     0.000,     0.000,     0.000,     0.000,   5
 47402,'MI',0,   2,   2,     7.600,     2.280,     0.000,     0.000,     0.000,     0.000,   5
 47601,'LD',1,   3,   1,     1.070,     0.170,     0.000,     0.000,     0.000,     0.000,   2
 49001,'I ',1,   6,   2,     2.290,     0.680,     0.000,     0.000,     0.000,     0.000,   5
 49474,'HL',1,   5,   1,     4.720,     1.700,     0.000,     0.000,     0.000,     0.000,   3
 49501,'LD',1,   9,   1,     7.980,     0.940,     0.000,     0.000,     0.000,     0.000,   2
 49504,'LD',1,   9,   1,     7.480,     2.130,     0.000,     0.000,     0.000,     0.000,   2
 49604,'LD',1,  10,   1,    15.900,     3.690,     0.000,     0.000,     0.000,     0.000,   2
 49804,'LD',1,   9,   1,    16.290,     0.100,     0.000,     0.000,     0.000,     0.000,   2
 50004,'LD',1,   9,   1,     6.700,     0.150,     0.000,     0.000,     0.000,     0.000,   2
 50276,'HL',0,   2,   1,     9.990,     3.590,     0.000,     0.000,     0.000,     0.000,   3
 50301,'LD',1,   1,   1,     3.740,     1.230,     0.000,     0.000,     0.000,     0.000,   2
 50573,'HL',1,   7,   1,     0.470,     0.170,     0.000,     0.000,     0.000,     0.000,   4
 50574,'HL',1,   7,   1,     0.470,     0.170,     0.000,     0.000,     0.000,     0.000,   4
 50604,'LD',1,   6,   1,     5.370,     0.200,     0.000,     0.000,     0.000,     0.000,   2
 50901,'LD',1,   7,   1,     3.530,     0.840,     0.000,     0.000,     0.000,     0.000,   2
 51301,'LD',1,   1,   1,     3.110,     0.270,     0.000,     0.000,     0.000,     0.000,   2
 51471,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51472,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51473,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51474,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51771,'HL',1,   4,   1,     3.620,     1.300,     0.000,     0.000,     0.000,     0.000,   4
 51801,'LD',1,   3,   1,     5.690,     0.260,     0.000,     0.000,     0.000,     0.000,   2
 51804,'LD',1,   3,   1,    19.030,     3.550,     0.000,     0.000,     0.000,     0.000,   2
 52204,'LD',1,   4,   1,     1.220,     0.390,     0.000,     0.000,     0.000,     0.000,   2
 52301,'LD',1,   1,   1,     6.010,     1.930,     0.000,     0.000,     0.000,     0.000,   2
 52476,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52477,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52604,'LD',1,   7,   1,    11.990,     3.520,     0.000,     0.000,     0.000,     0.000,   2
 52804,'LD',1,   7,   1,    16.410,     2.700,     0.000,     0.000,     0.000,     0.000,   2
 53004,'LD',1,   5,   1,    12.700,     3.000,     0.000,     0.000,     0.000,     0.000,   2
 53204,'LD',1,   8,   1,     8.980,     1.380,     0.000,     0.000,     0.000,     0.000,   2
 53404,'LD',1,   9,   1,     6.110,     2.140,     0.000,     0.000,     0.000,     0.000,   2
 53604,'LD',1,   9,   1,     6.110,     0.830,     0.000,     0.000,     0.000,     0.000,   2
 53804,'LD',1,   5,   1,     6.850,     1.440,     0.000,     0.000,     0.000,     0.000,   2
 54404,'LD',1,   5,   1,    15.780,     2.840,     0.000,     0.000,     0.000,     0.000,   2
 54801,'I ',1,   3,   2,     2.500,     0.750,     0.000,     0.000,     0.000,     0.000,   5
 54801,'MI',0,   3,   2,    10.500,     3.150,     0.000,     0.000,     0.000,     0.000,   5
 55002,'LD',1,   6,   1,     1.910,     0.440,     0.000,     0.000,     0.000,     0.000,   2
 55004,'LD',1,   6,   1,    12.230,     2.960,     0.000,     0.000,     0.000,     0.000,   2
 55201,'LD',1,   1,   1,     9.490,     3.310,     0.000,     0.000,     0.000,     0.000,   2
 68230,'HL',1,  10,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   1
 70030,'1 ',1,  20,  21,     7.414,     2.163,     0.000,     0.000,     0.000,     0.000,  20
 70031,'1 ',1,  20,  21,     0.882,     0.257,     0.000,     0.000,     0.000,     0.000,  20
 70032,'1 ',1,  20,  21,     1.764,     0.514,     0.000,     0.000,     0.000,     0.000,  20
 70130,'1 ',1,  20,  21,     7.386,     2.154,     0.000,     0.000,     0.000,     0.000,  20
 70330,'1 ',1,  20,  21,    17.948,     5.235,     0.000,     0.000,     0.000,     0.000,  20
 70504,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 70505,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70506,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70513,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70514,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70515,'HL',0,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70516,'HL',1,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 71031,'1 ',1,  20,  21,    15.862,     4.626,     0.000,     0.000,     0.000,     0.000,  20
 71032,'1 ',1,  20,  21,     4.978,     1.452,     0.000,     0.000,     0.000,     0.000,  20
 71033,'1 ',1,  20,  21,     0.730,     0.213,     0.000,     0.000,     0.000,     0.000,  20
 71034,'1 ',1,  20,  21,     1.062,     0.310,     0.000,     0.000,     0.000,     0.000,  20
 71035,'1 ',1,  20,  21,     0.891,     0.260,     0.000,     0.000,     0.000,     0.000,  20
 71530,'1 ',1,  20,  21,    11.643,     3.396,     0.000,     0.000,     0.000,     0.000,  20
 72530,'1 ',1,  20,  21,    17.465,     5.094,     0.000,     0.000,     0.000,     0.000,  20
 74030,'1 ',1,  20,  21,     7.964,     2.323,     0.000,     0.000,     0.000,     0.000,  20
 74730,'1 ',1,  20,  21,    25.201,     7.350,     0.000,     0.000,     0.000,     0.000,  20
 75030,'1 ',1,  20,  21,     7.917,     2.309,     0.000,     0.000,     0.000,     0.000,  20
 75031,'1 ',1,  20,  21,     5.395,     1.574,     0.000,     0.000,     0.000,     0.000,  20
 75032,'1 ',1,  20,  21,     1.583,     0.462,     0.000,     0.000,     0.000,     0.000,  20
 75515,'HL',1,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 75516,'HL',1,  20,  23,     5.690,     1.900,     0.000,     0.000,     0.000,     0.000,  21
 75530,'1 ',1,  20,  21,    22.793,     6.648,     0.000,     0.000,     0.000,     0.000,  20
 75830,'1 ',1,  20,  21,     8.325,     2.428,     0.000,     0.000,     0.000,     0.000,  20
 76031,'1 ',1,  20,  21,     8.476,     2.472,     0.000,     0.000,     0.000,     0.000,  20
 76032,'1 ',1,  20,  21,     3.821,     1.114,     0.000,     0.000,     0.000,     0.000,  20
 76531,'1 ',1,  20,  21,    17.133,     4.997,     0.000,     0.000,     0.000,     0.000,  20
 76532,'1 ',1,  20,  21,    18.801,     5.484,     0.000,     0.000,     0.000,     0.000,  20
 76533,'1 ',1,  20,  21,     3.281,     0.957,     0.000,     0.000,     0.000,     0.000,  20
 77030,'1 ',1,  20,  21,    27.885,     8.133,     0.000,     0.000,     0.000,     0.000,  20
 77530,'1 ',1,  20,  21,    30.928,     9.021,     0.000,     0.000,     0.000,     0.000,  20
 77531,'1 ',1,  20,  21,     1.195,     0.348,     0.000,     0.000,     0.000,     0.000,  20
 78030,'1 ',1,  20,  21,     9.567,     2.790,     0.000,     0.000,     0.000,     0.000,  20
 78530,'1 ',1,  20,  21,     8.372,     2.442,     0.000,     0.000,     0.000,     0.000,  20
 79030,'1 ',1,  20,  21,    13.805,     4.026,     0.000,     0.000,     0.000,     0.000,  20
 79031,'1 ',1,  20,  21,     3.281,     0.957,     0.000,     0.000,     0.000,     0.000,  20
 79032,'1 ',1,  20,  21,     0.654,     0.191,     0.000,     0.000,     0.000,     0.000,  20
 80030,'1 ',1,  20,  21,    10.534,     3.072,     0.000,     0.000,     0.000,     0.000,  20
 80531,'1 ',1,  20,  21,     3.214,     0.937,     0.000,     0.000,     0.000,     0.000,  20
 80532,'1 ',1,  20,  21,     2.162,     0.631,     0.000,     0.000,     0.000,     0.000,  20
 82001,'HL',1,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 82002,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 82530,'1 ',1,  20,  21,    16.867,     4.920,     0.000,     0.000,     0.000,     0.000,  20
 83030,'1 ',1,  20,  21,     9.747,     2.843,     0.000,     0.000,     0.000,     0.000,  20
 83031,'1 ',1,  20,  21,     5.727,     1.670,     0.000,     0.000,     0.000,     0.000,  20
 83530,'1 ',1,  20,  21,     5.964,     1.739,     0.000,     0.000,     0.000,     0.000,  20
 83531,'1 ',1,  20,  21,     1.773,     0.517,     0.000,     0.000,     0.000,     0.000,  20
 84030,'1 ',1,  20,  21,    17.379,     5.069,     0.000,     0.000,     0.000,     0.000,  20
 84430,'1 ',1,  20,  21,    15.711,     4.582,     0.000,     0.000,     0.000,     0.000,  20
 84530,'1 ',1,  20,  21,    15.492,     4.519,     0.000,     0.000,     0.000,     0.000,  20
 86030,'1 ',1,  20,  21,    11.946,     3.484,     0.000,     0.000,     0.000,     0.000,  20
 86330,'1 ',1,  20,  21,    13.027,     3.800,     0.000,     0.000,     0.000,     0.000,  20
 86530,'1 ',1,  20,  21,    23.779,     6.936,     0.000,     0.000,     0.000,     0.000,  20
 87530,'1 ',1,  20,  21,     9.491,     2.768,     0.000,     0.000,     0.000,     0.000,  20
 87531,'1 ',1,  20,  21,     1.289,     0.376,     0.000,     0.000,     0.000,     0.000,  20
 87532,'1 ',1,  20,  21,     1.621,     0.473,     0.000,     0.000,     0.000,     0.000,  20
 87533,'1 ',1,  20,  21,     2.266,     0.661,     0.000,     0.000,     0.000,     0.000,  20
 87534,'1 ',1,  20,  21,     1.289,     0.376,     0.000,     0.000,     0.000,     0.000,  20
 87535,'1 ',1,  20,  21,     3.717,     1.084,     0.000,     0.000,     0.000,     0.000,  20
 88030,'1 ',1,  20,  21,    20.081,     5.857,     0.000,     0.000,     0.000,     0.000,  20
 88530,'1 ',1,  20,  21,     9.671,     2.821,     0.000,     0.000,     0.000,     0.000,  20
 89030,'1 ',1,  20,  21,     9.699,     2.829,     0.000,     0.000,     0.000,     0.000,  20
 89330,'1 ',1,  20,  21,    15.398,     4.491,     0.000,     0.000,     0.000,     0.000,  20
 89530,'1 ',1,  20,  21,     9.586,     2.796,     0.000,     0.000,     0.000,     0.000,  20
 89531,'1 ',1,  20,  21,     2.418,     0.705,     0.000,     0.000,     0.000,     0.000,  20
 89532,'1 ',1,  20,  21,     2.664,     0.777,     0.000,     0.000,     0.000,     0.000,  20
 89533,'1 ',1,  20,  21,     1.934,     0.564,     0.000,     0.000,     0.000,     0.000,  20
 89534,'1 ',1,  20,  21,     1.214,     0.354,     0.000,     0.000,     0.000,     0.000,  20
 89535,'1 ',1,  20,  21,     0.730,     0.213,     0.000,     0.000,     0.000,     0.000,  20
 90530,'1 ',1,  20,  21,    21.788,     6.355,     0.000,     0.000,     0.000,     0.000,  20
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10271,'1 ',    21.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    21.000,     5.000,   3,1.0000
 10272,'2 ',    22.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    22.000,     5.000,   3,1.0000
 10273,'3 ',    19.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    19.000,     5.000,   3,1.0000
 10274,'4 ',    24.000,     0.000,    15.000,    -7.000,1.00000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    24.000,     5.000,   3,1.0000
 10275,'3 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 10276,'2 ',     0.198,     0.000,     0.000,     0.000,1.04000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 10470,'1 ',   222.000,   -66.349,   270.000,  -170.000,1.00000,  1062,   500.000,   0.00270,   0.18000,   0.00000,   0.00000,1.00000,0,  250.0,   443.000,   222.000,   1,1.0000
 10471,'1 ',   270.000,     0.000,   159.000,   -75.000,1.00000,  1062,   318.800,   0.00000,   0.22500,   0.00000,   0.00000,1.00000,0,  153.0,   270.000,    40.000,   3,1.0000
 10472,'11',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10473,'12',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10474,'14',    90.000,     0.000,    60.000,   -30.000,1.00000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10671,'2 ',     1.440,    -1.940,    -1.940,    -1.940,1.04000,     0,     4.800,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 10672,'3 ',     1.500,    -2.000,    -2.000,    -2.000,1.04000,     0,     6.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 10673,'1 ',     0.360,    -0.480,    -0.480,    -0.480,1.04000,     0,     1.200,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.4,     1.200,     0.000,   7,1.0000
 10674,'5 ',     1.380,    -1.770,    -1.770,    -2.300,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.7,     4.600,     0.000,   7,1.0000
 11204,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     1.000,     0.000,   2,1.0000
 11271,'1 ',     7.560,     0.000,     0.000,     0.000,1.04000,     0,    28.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    7.9,    25.200,     0.000,   7,1.0000
 11370,'1 ',     6.600,    -2.905,     5.590,    -5.590,1.00000,  2131,    30.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    5.7,    22.000,     0.000,   7,1.0000
 11371,'1 ',    15.300,   -10.194,    20.000,   -20.000,1.00000,  2131,    66.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,   20.0,    51.000,     0.000,   7,1.0000
 11374,'DW',     1.200,    -0.632,     1.310,    -1.310,1.00000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 11375,'DW',     1.080,    -0.571,     1.180,    -1.180,1.00000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 12371,'1 ',     9.450,    -7.000,     7.000,    -7.000,1.00000,  1231,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    7.0,    31.500,     0.000,   7,1.0000
 12372,'2 ',     3.150,     0.000,     0.000,     0.000,1.00000,  1231,    10.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.5,    10.500,     0.000,   7,1.0000
 12571,'1 ',     5.835,     0.000,     0.000,     0.000,1.00000,  1251,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.4,    19.450,     0.000,   7,1.0000
 12572,'TW',     0.900,    -0.990,     0.990,    -0.990,1.00000,  1251,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.0,     3.000,     0.000,   7,1.0000
 12573,'TW',     2.700,    -2.960,     2.960,    -2.960,1.00000,  1251,    10.020,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 12871,'DW',     0.690,    -0.660,     0.000,    -0.660,1.00000,  1281,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.6,     2.300,     0.000,   7,1.0000
 12872,'DW',     2.520,    -2.760,     0.000,    -2.760,1.00000,  1281,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.6,     8.400,     0.000,   7,1.0000
 12873,'1 ',     5.865,     0.000,     0.000,     0.000,1.00000,  1281,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.1,    19.550,     0.000,   7,1.0000
 12874,'1 ',     2.550,     0.000,     0.000,     0.000,1.00000,  1281,     8.500,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.7,     8.500,     0.000,   7,1.0000
 13170,'1 ',     7.185,     0.000,     0.000,     0.000,1.00000,  1311,    25.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.6,    23.950,     0.000,   7,1.0000
 13171,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,  1311,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,    10.000,     0.000,   7,1.0000
 13173,'DW',     2.550,     0.000,     0.000,     0.000,1.00000,  1311,    10.500,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,     8.500,     0.000,   7,1.0000
 13174,'DW',    10.755,     0.000,     0.000,     0.000,1.00000,  1311,    36.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   11.0,    35.850,     0.000,   7,1.0000
 13175,'DW',     3.450,     0.000,     0.000,     0.000,1.00000,  1311,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.500,     0.000,   7,1.0000
 13176,'DW',     5.400,     0.000,     0.000,     0.000,1.00000,  1311,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 13434,'10',     4.300,     0.000,     0.000,     0.000,1.00000,     0,     4.500,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    1.0,     4.300,     0.000,   1,1.0000
 13471,'1 ',     0.198,     0.000,     0.000,     0.000,1.00000,  1341,     0.660,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 13472,'DW',     0.765,     0.000,     0.000,    -0.840,1.00000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13473,'4 ',     3.000,     0.000,     0.000,     0.000,1.00000,  1341,    10.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.7,    10.000,     0.000,   7,1.0000
 13474,'5 ',     1.800,     0.000,     0.000,     0.000,1.00000,  1341,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 13475,'6 ',     2.295,     0.000,     0.000,     0.000,1.00000,  1341,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 13476,'3 ',     3.570,     0.000,     0.000,     0.000,1.00000,  1341,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 13477,'2 ',     0.765,     0.000,     0.000,     0.000,1.00000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13479,'9 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 14073,'3 ',     1.935,    -2.400,    -2.400,    -2.400,1.04000,     0,     7.611,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    2.0,     6.450,     0.000,   7,1.0000
 14075,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    10.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,    3.0,    10.000,     1.000,   1,1.0000
 14471,'1 ',     1.200,     0.000,     0.000,     0.000,1.04000,     0,     4.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.4,     4.000,     0.000,   7,1.0000
 14472,'1 ',     0.255,     0.000,     0.000,     0.000,1.00000,     0,     0.850,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.1,     0.850,     0.000,   1,1.0000
 14604,'1 ',     4.800,     0.000,     0.000,     0.000,1.05000,     0,     7.000,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    2.0,     4.800,     0.000,   5,1.0000
 14871,'1 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 14902,'OH',   450.000,     0.000,   279.000,  -178.000,1.00000,  3522,   540.000,   0.00000,   0.32770,   0.00000,   0.00000,1.00000,0,  279.0,   450.000,   225.000,   4,1.0000
 15171,'TW',    13.800,     0.518,    15.120,   -15.120,1.00000,  1511,    46.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   15.3,    46.000,     0.000,   7,1.0000
 15172,'DW',     3.000,    -3.290,     3.290,    -3.290,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 15173,'DW',     0.765,    -0.840,     0.840,    -0.840,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 15174,'DW',     6.000,    -6.570,     6.570,    -6.570,1.00000,     0,    20.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15571,'DW',     1.785,    -1.772,     1.960,    -1.960,1.00000,     0,     5.950,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 15572,'DW',     5.400,    -3.844,     5.920,    -5.920,1.00000,     0,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 15573,'1 ',     6.000,     0.000,     0.000,     0.000,1.04000,     0,    23.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15771,'1 ',     0.594,    -0.300,    -0.300,    -0.300,1.00000,  3581,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     1.980,     0.000,   7,1.0000
 15772,'1 ',     0.900,    -1.920,    -1.920,    -1.920,1.00000,  3581,     3.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     3.000,     0.000,   7,1.0000
 16371,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16372,'2 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16373,'3 ',     2.040,     0.000,     0.000,     0.000,1.00000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 16374,'4 ',     2.295,     0.000,     0.000,     0.000,1.00000,     0,     7.650,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 16375,'1 ',     1.188,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.3,     3.960,     0.000,   7,1.0000
 16376,'6 ',     1.485,     0.000,     0.000,     0.000,1.00000,     0,     5.100,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.5,     4.950,     0.000,   7,1.0000
 16377,'1 ',     2.700,     0.000,     0.000,     0.000,1.00000,     0,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 16378,'1 ',     0.480,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 16379,'2 ',     0.087,     0.000,     0.000,     0.000,1.00000,     0,     0.323,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.3,     0.290,     0.000,   7,1.0000
 16571,'1 ',    11.340,     0.000,     0.000,     0.000,1.00000,  1651,    40.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   12.6,    37.800,     0.000,   7,1.0000
 16670,'1 ',     1.350,    -1.385,     0.000,    -3.070,1.00000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    2.9,     4.500,     0.000,   7,1.0000
 16671,'1 ',     1.020,     0.000,     0.000,     0.000,1.04000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16672,'2 ',     0.477,    -0.560,    -0.560,    -0.560,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.590,     0.000,   7,1.0000
 16674,'1 ',     5.610,     0.000,     0.000,     0.000,1.04000,     0,    18.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    5.8,    18.700,     0.000,   7,1.0000
 16675,'2 ',     2.400,    -2.650,    -2.650,    -2.650,1.04000,     0,     8.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    2.7,     8.000,     0.000,   7,1.0000
 16677,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16679,'3 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16873,'3 ',     8.000,     0.000,     7.000,    -1.000,1.00000,  1681,    11.500,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,0,    7.0,     8.000,     2.000,   3,1.0000
 17073,'3 ',    22.500,     0.000,    23.000,   -25.000,1.00000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17074,'4 ',    22.500,     0.000,    23.000,   -25.000,1.00000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17075,'7 ',     0.594,    -0.800,    -0.800,    -0.800,1.00000,     0,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.6,     1.980,     0.000,   7,1.0000
 17077,'8 ',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.200,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.3,     0.020,     0.000,   7,1.0000
 17671,'1 ',    10.000,     0.000,     7.000,    -3.000,1.00000,  1701,    12.500,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 17672,'2 ',    10.000,     0.000,     7.000,    -3.000,1.00000,  1701,    12.500,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 18271,'DW',     1.275,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.2,     4.250,     0.000,   7,1.0000
 18471,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     5.200,   0.00550,   0.14300,   0.00000,   0.00000,1.00000,1,    1.5,     4.990,     0.000,   7,1.0000
 18472,'DW',     0.750,    -0.580,     0.000,    -0.820,1.00000,     0,     2.978,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 18901,'OH',    58.000,     0.000,    30.000,   -21.320,1.00000,  1891,    68.235,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,   30.0,    58.000,    20.000,   1,1.0000
 19081,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 19082,'2 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 19083,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 19084,'2 ',     1.350,    -1.500,    -1.500,    -1.500,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.500,     0.000,   7,1.0000
 19085,'1 ',     6.300,    -7.000,    -7.000,    -7.000,1.04000,     0,    23.824,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.6,    21.000,     0.000,   7,1.0000
 19101,'OH',    98.400,     0.000,    51.000,   -36.170,1.00000,  1911,   108.240,   0.00000,   0.14400,   0.00279,   0.11997,1.00000,0,   51.0,    98.400,    34.000,   1,1.0000
 19317,'SC',     0.000,    -6.000,     6.000,    -6.000,1.00000,  1931,     6.000,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,    6.0,     0.000,     0.000,   1,1.0000
 19371,'1 ',     7.125,     0.000,     0.000,     0.000,1.00000,  1931,    29.780,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    23.750,     0.000,   7,1.0000
 19372,'2 ',     3.315,     0.000,     0.000,     0.000,1.00000,  1931,    11.050,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   11.6,    11.050,     0.000,   7,1.0000
 19471,'1 ',    60.000,   -21.975,    94.000,   -50.000,1.00000,  1941,   153.000,   0.00000,   0.15300,   0.00000,   0.00000,1.00000,1,   75.0,   133.500,    60.000,   4,1.0000
 19472,'5 ',    58.274,     0.000,    38.000,   -23.000,1.00000,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19473,'3 ',    58.274,     0.000,    40.000,   -23.000,1.00000,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19601,'2 ',     1.755,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.000,   2,1.0000
 19771,'1 ',    12.750,     0.000,     0.000,     0.000,1.00000,  1971,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    8.5,    42.500,     0.000,   7,1.0000
 19772,'TW',     2.550,    -2.790,     2.790,    -2.790,1.00000,  1971,     8.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.8,     8.500,     0.000,   7,1.0000
 19773,'TW',     9.000,    -9.860,     9.860,    -9.860,1.00000,  1971,    38.714,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    9.9,    30.000,     0.000,   7,1.0000
 19971,'1 ',     6.000,    -6.700,     6.700,    -6.700,1.00000,  1991,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.7,    20.000,     0.000,   7,1.0000
 19972,'2 ',     0.690,     0.000,     0.000,     0.000,1.00000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 19973,'3 ',     0.690,     0.000,     0.000,     0.000,1.00000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.1,     2.300,     0.000,   7,1.0000
 19974,'4 ',     4.830,    -4.000,     4.000,    -4.000,1.00000,  1991,    16.100,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.0,    16.100,     0.000,   7,1.0000
 20101,'OH',    35.000,     0.000,    21.000,   -14.000,1.00000,  2011,    41.200,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,   21.0,    35.000,   -38.000,   1,1.0000
 21071,'2 ',     0.150,     0.000,     0.000,     0.000,1.04000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 21371,'TW',     8.550,    -4.842,     9.500,    -9.500,1.00000,  2131,    31.730,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    9.5,    28.500,     0.000,   7,1.0000
 21372,'2 ',     5.250,    -2.956,     5.800,    -5.800,1.00000,  2131,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.8,    17.500,     0.000,   7,1.0000
 21871,'1 ',     0.510,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 21872,'2 ',     0.750,    -0.990,    -0.990,    -1.280,1.00000,     0,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.9,     2.500,     0.000,   7,1.0000
 21873,'1 ',     1.274,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,0,  100.0,     1.274,     0.000,   1,1.0000
 21875,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,     0,     3.780,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.000,   1,1.0000
 22272,'DW',     5.100,    -4.220,     0.000,    -5.590,1.00000,     0,    16.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 22273,'DW',     1.350,    -0.831,     0.000,    -1.480,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 22274,'2 ',     1.782,    -2.400,    -2.400,    -2.400,1.00000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 22275,'4 ',     1.275,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22276,'3 ',     1.785,     0.000,     0.000,     0.000,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 22277,'DW',     0.915,    -0.874,     0.000,    -0.990,1.00000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.050,     0.000,   7,1.0000
 22278,'1 ',     1.386,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.620,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.4,     4.620,     0.000,   7,1.0000
 22292,'5 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    2.0,     6.000,     0.000,   1,1.0000
 22371,'1 ',    17.850,     0.000,     0.000,     0.000,1.00000,  2231,    59.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   12.0,    59.500,     0.000,   7,1.0000
 22471,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 22472,'2 ',     1.275,     0.000,     0.000,     0.000,1.04000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22473,'1 ',     1.275,    -1.500,    -1.500,    -1.500,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22671,'1 ',    52.100,     0.000,    32.600,   -22.700,1.02000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22672,'2 ',    52.100,     0.000,    32.600,   -22.700,1.02000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22673,'1 ',    14.560,     0.000,    10.920,    -3.640,1.00000,  2261,    18.200,   0.00000,   0.16200,   0.00000,   0.00000,1.00000,0,   10.9,    14.560,     0.000,   1,1.0000
 22871,'1 ',     0.720,    -0.957,    -0.840,    -1.090,1.00000,     0,     2.400,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.8,     2.400,     0.000,   7,1.0000
 22872,'1 ',    12.240,     0.000,     0.000,     0.000,1.00000,  2281,    45.423,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    8.4,    40.800,     0.000,   7,1.0000
 23671,'DW',     7.200,    -7.890,     0.000,    -7.890,1.00000,  2361,    25.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    7.5,    24.000,     0.000,   7,1.0000
 25604,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.600,     0.000,   2,1.0000
 26771,'1 ',     7.800,   -10.000,    10.000,   -10.000,1.00000,  1631,    26.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    26.000,     0.000,   7,1.0000
 26772,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     6.000,   1,1.0000
 26773,'1 ',     6.600,   -10.000,    10.000,   -10.000,1.00000,  1631,    22.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    22.000,     0.000,   7,1.0000
 26774,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     6.000,   1,1.0000
 27071,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.000,   7,1.0000
 27204,'5 ',     4.000,     0.000,     1.000,    -1.000,1.04000,     0,     5.000,   0.00000,   0.27000,   0.00000,   0.10000,1.00000,0,    1.0,     4.000,     0.000,   3,1.0000
 27361,'SC',     0.000,   -12.300,    12.300,   -12.300,1.00000,  1971,    12.300,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,   12.3,     0.000,     0.000,   1,1.0000
 27371,'1 ',     3.840,     0.000,     0.000,     0.000,1.00000,  1971,    14.450,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    4.0,    12.800,     0.000,   7,1.0000
 27372,'2 ',     5.100,     0.000,     0.000,     0.000,1.00000,  1971,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 27374,'2 ',     1.800,    -1.970,    -1.970,    -1.970,1.00000,  1971,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 27474,'1 ',   469.500,     0.000,   285.000,  -182.000,1.00000,  2742,   570.600,   0.00000,   0.21500,   0.00000,   0.00000,1.00000,0,  267.0,   469.500,   235.000,   1,1.0000
 27771,'1 ',    12.368,   -13.610,    13.000,   -13.610,1.00000,  1971,    41.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,   13.0,    41.225,     0.000,   7,1.0000
 27772,'2 ',     3.000,    -2.000,    -2.000,    -2.000,1.00000,     0,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 27773,'3 ',     1.500,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 27774,'4 ',     5.400,    -3.000,    -3.000,    -3.000,1.00000,  1971,    18.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    6.1,    18.000,     0.000,   7,1.0000
 27871,'1 ',     0.990,    -0.700,    -0.700,    -0.700,1.00000,     0,     3.300,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.0,     3.300,     0.000,   7,1.0000
 28071,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.00000,  2801,    15.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    6.6,    15.000,     0.000,   7,1.0000
 28271,'1 ',     0.900,    -1.200,    -1.200,    -1.200,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 28571,'1 ',   180.000,  -167.222,   282.100,  -190.000,1.00000,  1062,   535.500,   0.00280,   0.18780,   0.00000,   0.00000,1.00000,1,  282.1,   450.500,   110.100,   4,1.0000
 28871,'DW',     1.800,    -1.970,     1.970,    -1.970,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 28872,'1 ',     3.150,     0.000,     0.000,     0.000,1.04000,     0,    13.800,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 28873,'DW',     4.950,    -5.420,     5.420,    -5.420,1.00000,     0,    18.400,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.2,    16.500,     0.000,   7,1.0000
 28874,'1 ',     7.800,     0.000,     0.000,     0.000,1.00000,     0,    27.600,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,    7.9,    26.000,     0.000,   7,1.0000
 29671,'ST',   123.000,     0.000,   107.000,   -53.000,1.00000,  2562,   150.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,   90.0,   123.000,    40.000,   4,1.0000
 29672,'CT',   138.000,   -87.000,   181.000,   -87.000,1.00000,  2562,   288.000,   0.00000,   0.14500,   0.00000,   0.00000,1.00000,1,  173.0,   236.200,   138.000,   4,1.0000
 29673,'2 ',   400.000,     0.000,   255.000,  -170.000,1.00000,  2042,   473.000,   0.00500,   0.21300,   0.00000,   0.00000,1.00000,0,  249.0,   400.000,   194.000,   4,1.0000
 30671,'1 ',    15.000,     0.000,    13.000,    -4.000,1.00000,  3061,    21.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,   13.0,    15.000,     4.000,   3,1.0000
 30671,'2 ',     4.000,     0.000,     3.000,    -1.000,1.00000,  3061,     5.700,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,   13.0,     4.000,     1.000,   3,1.0000
 31071,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31072,'2 ',     0.255,    -0.280,    -0.280,    -0.360,1.00000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.3,     0.850,     0.000,   7,1.0000
 31074,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31271,'1 ',   200.000,  -100.000,   295.000,  -100.000,1.00000,  3122,   500.000,   0.00300,   0.19000,   0.00000,   0.00000,1.00000,1,  200.0,   409.900,   163.000,   4,1.0000
 32171,'TW',     8.925,    -9.780,     9.780,    -9.780,1.00000,  2231,    36.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    9.8,    29.750,     0.000,   7,1.0000
 32271,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.3,     0.800,     0.000,   7,1.0000
 32404,'1 ',     4.260,     0.000,     1.000,    -1.000,1.04000,     0,     4.800,   0.00000,   0.14000,   0.00000,   0.06000,1.00000,0,    1.0,     4.260,     0.000,   2,1.0000
 32570,'1 ',    13.305,    -4.171,     4.600,    -4.600,1.00000,     0,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    4.4,    44.350,     0.000,   7,1.0000
 32576,'8 ',     3.360,    -2.165,     0.000,    -5.030,1.00000,     0,    11.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.8,    11.200,     0.000,   7,1.0000
 32577,'1 ',     1.080,    -0.683,     0.000,    -5.030,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.8,     3.600,     0.000,   7,1.0000
 32578,'1 ',     1.250,     0.000,     0.000,     0.000,1.00000,     0,     1.250,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,0,    0.3,     1.250,     0.000,   7,1.0000
 32604,'1 ',     7.500,     0.000,     1.000,    -1.000,1.05000,     0,     8.500,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    1.0,     7.500,     2.000,   5,1.0000
 32604,'2 ',     0.180,     0.000,     0.000,     0.000,1.05000,     0,     0.200,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,    1.0,     0.180,     0.000,   2,1.0000
 33071,'DW',     1.350,    -1.463,     0.000,    -1.480,1.00000,     0,     4.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 33072,'1 ',     2.805,     0.000,     0.000,     0.000,1.04000,     0,     9.350,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.9,     9.350,     0.000,   7,1.0000
 33971,'TW',    26.100,   -14.543,    28.600,   -28.600,1.00000,  3391,   104.230,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   29.0,    87.000,     0.000,   7,1.0000
 35071,'1 ',     1.380,    -1.640,    -1.640,    -2.130,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.600,     0.000,   7,1.0000
 35074,'4 ',    70.000,   -27.824,    60.000,   -39.000,1.00000,  3501,   121.100,   0.00500,   0.18000,   0.00000,   0.00000,1.00000,1,   60.0,   103.300,    70.000,   3,1.0000
 35871,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 35872,'2 ',     0.735,     0.000,     0.000,     0.000,1.00000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.450,     0.000,   7,1.0000
 35873,'3 ',     0.960,     0.000,     0.000,     0.000,1.00000,  3581,     3.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.1,     3.200,     0.000,   7,1.0000
 35875,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.00000,  3581,    17.700,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 35876,'3 ',     3.564,    -4.800,    -4.800,    -4.800,1.00000,  3581,    11.880,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    3.7,    11.880,     0.000,   7,1.0000
 35877,'6 ',     1.497,     0.000,     0.000,     0.000,1.00000,  3581,     5.400,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 36271,'1 ',    10.800,     2.040,    12.000,   -12.000,1.00000,  3621,    36.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   12.0,    36.000,     0.000,   7,1.0000
 36272,'1A',     5.700,     1.275,     7.500,   -75.000,1.00000,  3621,    20.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    7.5,    19.000,     0.000,   1,1.0000
 36471,'1 ',     4.335,     0.000,     0.000,     0.000,1.00000,  3641,    15.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.9,    14.450,     0.000,   7,1.0000
 36472,'1 ',     1.200,    -1.310,    -1.310,    -1.700,1.04000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36473,'1 ',     1.380,     0.000,     0.000,     0.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.0,     4.600,     0.000,   7,1.0000
 36474,'1 ',     1.080,    -1.180,    -1.180,    -1.530,1.04000,     0,     4.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 36475,'1 ',     1.200,    -1.200,    -1.200,    -1.200,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36476,'1 ',     4.440,     2.745,     4.000,    -4.000,1.04000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.0,    14.800,     0.000,   7,1.0000
 38071,'1 ',     0.480,    -0.560,    -0.560,    -0.560,1.00000,     0,     1.600,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 38244,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.17800,   0.00600,   0.06400,1.00000,0,    2.0,     1.000,     0.000,   1,1.0000
 38271,'1 ',     3.150,     0.000,     0.000,     0.000,1.04000,     0,    11.690,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 38272,'2 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     5.010,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 38273,'1 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 38870,'1 ',     7.590,     0.000,     0.000,     0.000,1.04000,     0,    25.300,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.7,    25.300,     0.000,   7,1.0000
 38871,'DW',     2.625,    -1.974,     0.000,    -2.880,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.7,     8.750,     0.000,   7,1.0000
 39471,'1 ',   302.000,     0.000,   176.000,  -112.000,1.00000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,0,  176.0,   302.000,    99.000,   3,1.0000
 39472,'2 ',   155.120,   -39.445,   176.000,  -112.000,1.00000,  3954,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   303.000,    99.000,   3,1.0000
 39473,'3 ',   302.000,     0.000,   176.000,  -112.000,1.00000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,0,  176.0,   302.000,    99.000,   3,1.0000
 39474,'4 ',     6.570,     0.000,     0.000,     0.000,1.00000,  3941,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.8,    21.900,     0.000,   7,1.0000
 39675,'GT',    90.000,     0.000,    60.000,   -19.000,1.00000,  3961,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    60.000,   3,1.0000
 40471,'1 ',     1.800,     0.000,     0.000,     0.000,1.02000,  4041,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 40771,'1 ',    15.870,     0.000,     0.000,     0.000,1.00000,  4071,    52.900,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,   16.5,    52.900,     0.000,   7,1.0000
 40772,'2 ',     5.418,     0.000,     0.000,     0.000,1.00000,  4071,    19.500,   0.00600,   0.17640,   0.00000,   0.00000,1.00000,1,    6.0,    18.060,     0.000,   7,1.0000
 40773,'3 ',     4.200,     0.000,     0.000,     0.000,1.00000,  4071,    16.100,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    2.8,    14.000,     0.000,   7,1.0000
 40971,'1 ',    24.600,   -23.514,    27.000,   -27.000,1.00000,  4091,    82.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   27.3,    82.000,     0.000,   7,1.0000
 40972,'2 ',     1.275,     0.013,     1.400,    -1.400,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 40973,'1 ',     1.080,    -0.144,     1.120,    -1.120,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 42271,'1 ',     1.500,    -1.640,    -1.640,    -2.130,1.00000,     0,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.6,     4.999,     0.000,   7,1.0000
 42404,'1 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'2 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'3 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10000,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42474,'4 ',   118.000,     0.000,    55.000,   -20.000,1.00000,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   118.000,    40.000,   3,1.0000
 42475,'5 ',   109.500,     0.000,    55.000,   -20.000,1.00000,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   109.500,    20.000,   3,1.0000
 42501,'OH',   102.000,     0.000,    90.000,   -47.000,1.00000,  4251,   140.000,   0.00000,   0.17340,   0.00000,   0.00000,1.00000,0,   90.0,   102.000,    35.000,   4,1.0000
 42671,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 42672,'2 ',     0.732,    -1.070,    -0.830,    -1.070,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.440,     0.000,   7,1.0000
 42673,'4 ',     1.170,    -1.300,    -1.300,    -1.300,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.900,     0.000,   7,1.0000
 42674,'5 ',     0.765,     0.000,     0.000,     0.000,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 43671,'DW',     2.070,     0.000,     0.000,     0.000,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.8,     6.900,     0.000,   7,1.0000
 43672,'2 ',     0.690,     0.000,     0.000,     0.000,1.00000,     0,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.8,     2.300,     0.000,   7,1.0000
 43771,'1 ',     8.400,    -5.000,     5.000,    -5.000,1.00000,  4371,    28.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.0,    28.000,     0.000,   7,1.0000
 43774,'2 ',    10.245,   -10.000,    10.000,   -10.000,1.00000,  4371,    36.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.0,    34.150,     0.000,   7,1.0000
 44471,'1 ',    15.000,     0.000,     9.000,   -10.000,1.00000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    9.0,    15.000,     5.000,   3,1.0000
 44471,'2 ',    15.000,     0.000,     9.000,   -10.000,1.00000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    9.0,    15.000,     5.000,   3,1.0000
 44471,'4 ',     4.000,     0.000,     3.000,    -1.000,1.00000,  4441,     5.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,    9.0,     4.000,     1.000,   3,1.0000
 46503,'1 ',     0.000,     0.000,     1.550,    -0.990,1.00000,  4651,     3.120,   0.00000,   0.11475,   0.00000,   0.00000,1.00000,0,    1.0,     0.000,     0.000,   1,1.0000
 46511,'1 ',    72.000,     0.000,    42.390,   -27.030,1.00000,  4651,    94.100,   0.00000,   0.13855,   0.00000,   0.00000,1.00000,0,   42.4,    72.000,    25.000,   1,1.0000
 46801,'1 ',     6.500,     0.000,     0.000,     0.000,1.04000,     0,     6.750,   0.00000,   0.15400,   0.00000,   0.00000,1.00000,0,    2.0,     6.500,     2.000,   4,1.0000
 46854,'5 ',     3.200,     0.000,     0.000,     0.000,1.04000,     0,     3.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,    1.0,     3.200,     3.200,   4,1.0000
 46870,'1 ',     0.750,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 46873,'1 ',     3.750,     0.000,     0.000,     0.000,1.04000,     0,    15.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    1.6,    12.500,     0.000,   7,1.0000
 46874,'1 ',     4.500,    -5.000,    -5.000,    -5.000,1.00000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.9,    15.000,     0.000,   7,1.0000
 46875,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     3.000,   0.00000,   0.16560,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.000,   1,1.0000
 47871,'1 ',    14.400,   -16.000,    16.000,   -16.000,1.00000,  4781,    53.440,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 47872,'2 ',     9.180,     0.000,     0.000,     0.000,1.00000,  4781,    28.390,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    8.2,    30.600,     0.000,   7,1.0000
 47873,'3 ',     1.746,     0.000,     0.000,     0.000,1.00000,  4781,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 47874,'4 ',     6.600,    -7.300,     7.300,    -7.300,1.00000,  4781,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    7.3,    22.000,     0.000,   7,1.0000
 49101,'OH',    98.000,     0.000,    51.000,   -36.020,1.00000,  1721,   107.800,   0.00000,   0.12240,   0.00000,   0.00000,1.00000,0,   51.0,    98.000,    34.000,   1,1.0000
 49474,'4 ',    55.000,   -25.998,    93.000,   -59.000,1.00000,  4941,   181.700,   0.00500,   0.12100,   0.00000,   0.00000,1.00000,1,   93.0,   154.300,    55.000,   3,1.0000
 49571,'1 ',    12.270,     0.000,     0.000,     0.000,1.00000,  4951,    41.400,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.4,    40.900,     0.000,   7,1.0000
 49604,'1 ',     0.700,     0.000,     0.000,     0.000,1.00000,     0,     1.000,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     0.700,     0.000,   2,1.0000
 49672,'2 ',     0.900,     0.000,     0.000,     0.000,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 49971,'1 ',     9.450,     0.000,     0.000,     0.000,1.00000,  5361,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.4,    31.500,     0.000,   7,1.0000
 49972,'7 ',     0.690,    -0.980,    -0.760,    -0.980,1.00000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 49973,'2 ',     2.070,    -1.400,     1.400,    -1.400,1.00000,  5361,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     6.900,     0.000,   7,1.0000
 49974,'6 ',     1.275,    -1.810,    -1.400,    -1.810,1.00000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 49975,'4 ',     1.260,    -1.790,    -1.380,    -1.790,1.00000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.200,     0.000,   7,1.0000
 49976,'3 ',     2.760,    -2.000,     2.000,    -2.000,1.00000,  5361,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.1,     9.200,     0.000,   7,1.0000
 49980,'1 ',     0.180,     0.000,     0.000,     0.000,1.00000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     0.600,     0.000,   7,1.0000
 50071,'1 ',     2.295,     0.000,     0.000,     0.000,1.04000,     0,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 50274,'14',    50.000,     4.295,    80.000,   -60.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50275,'15',    50.000,    -8.744,   100.000,   -63.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50276,'16',    30.000,   -10.013,   130.000,   -90.000,1.00000,     0,   230.000,   0.00000,   0.15800,   0.00000,   0.00000,1.00000,1,   80.0,   170.000,    30.000,   3,1.0000
 50573,'3 ',    39.000,     2.611,    46.500,   -29.500,1.00000,  1161,    96.000,   0.00430,   0.17500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 50574,'4 ',    39.000,     2.611,    46.500,   -29.520,1.00000,  1161,    96.000,   0.00430,   0.21500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 51471,'1 ',    57.000,     0.000,    25.000,   -10.000,1.00000,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51472,'2 ',    57.000,     0.000,    25.000,   -10.000,1.00000,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51473,'3 ',   256.000,     0.000,   110.000,   -45.000,1.00000,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51474,'4 ',   256.000,     0.000,   110.000,   -45.000,1.00000,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51771,'CT',   155.000,   -85.804,   143.000,   -91.000,1.00000,  5172,   327.000,   0.00320,   0.19000,   0.00000,   0.00000,1.00000,0,  193.0,   272.400,   155.000,   4,1.0000
 51772,'ST',   145.000,     0.000,    95.000,   -61.000,1.00000,  5172,   163.700,   0.00320,   0.13100,   0.00000,   0.00000,1.00000,0,  105.0,   145.000,   111.000,   4,1.0000
 52071,'1 ',   -70.000,     3.078,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52072,'2 ',   -70.000,     1.493,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52073,'3 ',   -70.000,     1.763,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52074,'4 ',   -70.000,     2.135,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,0,   47.0,    73.000,   -87.500,   3,1.0000
 52271,'1 ',     3.780,     0.000,     0.000,     0.000,1.04000,     0,    12.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.9,    12.600,     0.000,   7,1.0000
 52476,'1 ',    52.300,     0.000,    32.000,    -7.000,1.02000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52477,'1 ',    52.300,     0.000,    32.000,    -7.000,1.02000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52671,'1 ',     0.495,    -0.500,    -0.500,    -0.500,1.00000,     0,     1.650,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.4,     1.650,     0.000,   7,1.0000
 52672,'2 ',     0.390,    -0.400,    -0.400,    -0.400,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.6,     1.300,     0.000,   7,1.0000
 52673,'2 ',     2.250,     0.000,     0.000,     0.000,1.04000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.4,     7.500,     0.000,   7,1.0000
 52675,'4 ',     6.750,     0.000,     0.000,     0.000,1.04000, 52610,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     0.000,   7,1.0000
 52676,'3 ',     5.130,     0.000,     0.000,     0.000,1.04000, 52610,    20.040,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.3,    17.100,     0.000,   7,1.0000
 52677,'2 ',     1.260,    -1.300,    -1.300,    -1.300,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.4,     4.200,     0.000,   7,1.0000
 52700,'1 ',    11.070,     0.000,     0.000,     0.000,1.00000,  5271,    46.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     0.000,   1,1.0000
 52771,'DW',     4.830,    -5.290,     5.290,    -5.290,1.00000,  5271,    18.370,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.0,    16.100,     0.000,   7,1.0000
 52772,'1 ',     6.750,     0.000,     0.000,     0.000,1.00000,  5271,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    22.500,     0.000,   7,1.0000
 52773,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,  5271,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    10.000,     0.000,   7,1.0000
 52774,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,  5271,     2.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,   1,1.0000
 52778,'5 ',     2.700,    -2.960,     2.960,    -2.960,1.00000,  5271,     9.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 52871,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.04000,     0,    15.180,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 52872,'2 ',     2.040,     0.000,     0.000,     0.000,1.04000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 52873,'3 ',     1.188,    -1.000,    -1.000,    -1.000,1.04000,     0,     3.960,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.2,     3.960,     0.000,   7,1.0000
 52874,'4 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.7,     4.500,     0.000,   7,1.0000
 52875,'5 ',     1.530,     0.000,     0.000,     0.000,1.04000,     0,     5.100,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.6,     5.100,     0.000,   7,1.0000
 52876,'6 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52877,'DW',     0.510,    -0.560,     0.000,    -0.560,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52878,'1 ',     2.640,     0.000,     0.000,     0.000,1.04000,     0,     8.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.7,     8.800,     0.000,   7,1.0000
 53201,'1 ',    10.000,     0.000,    -2.000,    -2.000,1.00000,     0,    12.700,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    2.0,    10.000,     0.500,   1,1.0000
 53471,'1 ',     1.782,    -2.400,    -2.400,    -2.400,1.04000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 53472,'1 ',     1.080,    -1.120,    -1.120,    -1.120,1.00000,     0,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 53671,'1 ',     1.500,    -2.000,    -2.000,    -2.000,1.00000,  5361,     5.000,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 53672,'2 ',     1.440,    -1.920,    -1.920,    -1.920,1.00000,  5361,     5.280,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 53673,'3 ',     4.200,     0.000,     0.000,     0.000,1.00000,  5361,    14.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    4.4,    14.000,     0.000,   7,1.0000
 53674,'4 ',     2.997,     0.000,     0.000,     0.000,1.00000,  5361,    10.200,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    3.2,     9.990,     0.000,   7,1.0000
 53871,'1 ',     0.900,    -1.119,    -0.990,    -1.280,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 54471,'1 ',     1.275,    -1.330,    -1.330,    -1.330,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 54472,'1 ',     1.800,    -2.560,    -2.560,    -2.560,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     0.000,   7,1.0000
 54630,'1 ',  -300.000,  -183.437,   124.610,  -203.990,1.00000, 54640,   580.000,   0.00000,   0.95000,   0.00000,   0.00000,1.00000,1,   99.3,   500.000,  -530.000,   1,1.0000
 55071,'1 ',     3.570,     0.000,     0.000,     0.000,1.04000,     0,    11.900,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 55072,'2 ',     6.075,     0.000,     0.000,     0.000,1.04000,     0,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.3,    20.250,     0.000,   7,1.0000
 55073,'3 ',     2.025,     0.000,     0.000,     0.000,1.04000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.1,     6.750,     0.000,   7,1.0000
 64813,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.1,     0.800,     0.000,   7,1.0000
 67025,'1 ',    10.200,     0.000,     0.000,     0.000,1.00000,  1401,    34.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   11.3,    34.000,     0.000,   7,1.0000
 67026,'1 ',    14.400,     0.000,     0.000,     0.000,1.00000,  1401,    48.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 67027,'1 ',    16.800,     0.000,     0.000,     0.000,1.00000,  1401,    56.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   18.7,    56.000,     0.000,   7,1.0000
 67028,'1 ',    10.200,     0.000,     0.000,     0.000,1.00000,  1401,    34.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   11.3,    34.000,     0.000,   7,1.0000
 67045,'1 ',    10.950,     0.000,     0.000,     0.000,1.00000,  1121,    44.670,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.4,    36.500,     0.000,   7,1.0000
 67058,'1 ',    31.500,   -35.000,    35.000,   -35.000,1.00000,  2111,   116.896,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   35.0,   105.000,     0.000,   7,1.0000
 67066,'1 ',    23.760,    -4.650,    26.000,   -26.000,1.00000,  2401,    79.200,   0.00000,   0.60000,   0.00000,   0.00000,1.00000,1,   26.4,    79.200,     0.000,   7,1.0000
 67069,'1 ',    18.750,     0.000,     0.000,     0.000,1.00000,  2391,    69.581,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.8,    62.500,     0.000,   7,1.0000
 67081,'OH',    35.000,     0.000,    21.000,   -14.000,1.00000,  2011,    41.200,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,   21.0,    35.000,   -38.000,   1,1.0000
 67083,'1 ',     4.140,     0.000,     0.000,     0.000,1.00000,  1651,    15.364,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.6,    13.800,     0.000,   7,1.0000
 67084,'1 ',    11.880,     0.000,     0.000,     0.000,1.00000,  3621,    44.087,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.600,     0.000,   7,1.0000
 67102,'1 ',    17.100,     1.659,    18.730,   -18.730,1.00000,  1551,    59.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   19.0,    57.000,     0.000,   7,1.0000
 67213,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  5301,    12.803,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.7,    11.500,     0.000,   7,1.0000
 68087,'1 ',     2.295,     0.000,     0.000,     0.000,1.00000,  4981,     8.517,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 68092,'1 ',    19.200,     0.000,    20.000,     0.000,1.00000,  2111,    71.251,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.0,    64.000,     0.000,   7,1.0000
 68101,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,  4981,     6.680,   0.00320,   0.12400,   0.00394,   0.06000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 68128,'1 ',     1.380,     0.000,     0.000,     0.000,1.00000,  5221,     5.121,   0.00320,   0.12400,   0.00515,   0.06000,1.00000,1,    1.4,     4.600,     0.000,   7,1.0000
 68131,'1 ',     3.510,     0.000,     0.000,     0.000,1.00000,  5301,    13.026,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    3.7,    11.700,     0.000,   7,1.0000
 68134,'1 ',    11.970,     0.000,     0.000,     0.000,1.00000,  1461,    44.421,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.900,     0.000,   7,1.0000
 68136,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000,  3101,    33.399,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    9.4,    30.000,     0.000,   7,1.0000
 68143,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  1401,     2.839,   0.00320,   0.12400,   0.00000,   0.06000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68171,'1 ',     0.765,     0.000,     0.000,     0.000,1.00000,  3101,     2.839,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68222,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  1281,    13.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68223,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,  1701,     0.900,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 68230,'1 ',    20.000,     0.000,     0.000,     0.000,1.00000,     0,    22.470,   0.00240,   0.14420,   0.00642,   0.10530,1.00000,1,    5.0,    20.220,     3.000,   1,1.0000
 68241,'1 ',     0.690,     0.000,     0.000,     0.000,1.00000,  2181,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 68254,'1 ',     0.795,     0.000,     0.000,     0.000,1.00000,     0,     2.950,   0.00320,   0.12400,   0.00439,   0.06000,1.00000,1,    0.8,     2.650,     0.000,   7,1.0000
 68282,'1 ',     1.746,     0.000,     0.000,     0.000,1.00000,  1441,     6.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 68283,'1 ',     0.540,     0.000,     0.000,     0.000,1.00000,  3251,     1.800,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.6,     1.800,     0.000,   7,1.0000
 68298,'1 ',     0.220,     0.000,     0.000,     0.000,1.00000,     0,     0.242,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.220,     0.000,   1,1.0000
 68300,'1 ',     0.330,     0.000,     0.000,     0.000,1.00000,     0,     0.363,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.330,     0.000,   1,1.0000
 68306,'1 ',     3.450,     0.000,     0.000,     0.000,1.00000,  3641,    11.500,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68307,'1 ',     1.185,     0.000,     0.000,     0.000,1.00000,  3641,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.950,     0.000,   7,1.0000
 68313,'1 ',     3.525,     0.000,     0.000,     0.000,1.00000,     0,     4.800,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    1.0,     3.525,     0.000,   1,1.0000
 68314,'1 ',     1.430,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.430,     0.000,   1,1.0000
 68325,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,     0,     0.165,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.0,     0.150,     0.000,   1,1.0000
 68408,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     8.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.6,     8.000,     0.000,   7,1.0000
 68536,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,     0,     0.825,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.2,     0.750,     0.000,   1,1.0000
 68537,'1 ',     3.510,     0.000,     0.000,     0.000,1.00000,     0,     3.861,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    1.1,     3.510,     0.000,   1,1.0000
 68546,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68547,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68554,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    18.200,   0.00000,   0.16200,   0.00637,   0.10200,1.00000,0,    5.0,    10.000,     3.000,   1,1.0000
 68563,'1 ',     1.000,     0.000,     0.500,    -0.370,1.00000,     0,     1.100,   0.00000,   0.08029,   0.00300,   0.10000,1.00000,0,    0.3,     1.000,     0.000,   1,1.0000
 68564,'1 ',     3.000,     0.000,     1.600,    -1.100,1.00000,     0,     3.300,   0.00000,   0.30071,   0.00386,   0.17892,1.00000,0,    1.6,     3.000,     0.000,   1,1.0000
 68566,'1 ',     1.700,     0.000,     0.000,     0.000,1.00000,     0,     2.500,   0.00000,   0.18900,   0.00300,   0.10000,1.00000,0,    2.0,     1.700,     0.000,   1,1.0000
 70090,'MM',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 70091,'SN',     4.050,    -0.820,    -0.820,    -0.820,1.00000,     0,    15.030,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     0.000,  21,1.0000
 70093,'S1',     8.100,    -1.640,    -1.640,    -1.640,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70094,'S2',     8.100,    -1.640,    -1.640,    -1.640,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70390,'CK',     2.100,    -0.430,    -0.430,    -0.430,1.00000,     0,     7.000,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,  21,1.0000
 70504,'4 ',     0.000,    11.303,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70505,'5 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70506,'6 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70507,'7 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70508,'8 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70513,'A ',     0.000,     8.283,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,0,  100.0,   161.000,    64.000,  21,1.0000
 70514,'B ',     0.000,     8.283,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,0,  100.0,   161.000,    64.000,  21,1.0000
 70515,'C ',     0.000,     9.544,   150.000,  -100.000,1.00000,     0,   250.000,   0.00076,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   178.000,    49.000,  21,1.0000
 70516,'D ',    65.000,     7.670,    81.000,   -54.000,1.00000,     0,   135.000,   0.00129,   0.18300,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    65.000,  21,1.0000
 71036,'BQ',     1.800,    -0.370,    -0.370,    -0.370,1.00000,     0,     6.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.000,  21,1.0000
 71090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 71091,'CO',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 71590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 72590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 73091,'G1',    30.000,    -6.000,     6.000,   -10.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,    30.000,  21,1.0000
 73590,'BR',    13.500,    -2.740,    -2.740,    -2.740,1.00000,     0,    46.880,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     0.000,  21,1.0000
 73590,'SM',     4.830,    -0.980,    -0.980,    -0.980,1.00000,     0,    16.100,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    16.100,     0.000,  21,1.0000
 74090,'CH',     4.140,    -0.840,    -0.840,    -0.840,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 75090,'DB',    12.600,    -2.560,    -2.560,    -2.560,1.00000,     0,    43.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     0.000,  21,1.0000
 75090,'DM',     6.300,    -1.280,    -1.280,    -1.280,1.00000,     0,    21.880,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     0.000,  21,1.0000
 75090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 75091,'RH',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 75092,'GR',     7.500,    -1.520,    -1.520,    -1.520,1.00000,     0,    29.780,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 75093,'GA',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00097,   0.16600,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 75508,'8 ',     0.000,     3.050,    50.000,   -16.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,     8.000,  21,1.0000
 75515,'ST',   140.000,    10.836,   105.000,   -62.000,1.00000,     0,   167.000,   0.00500,   0.14110,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,  21,1.0000
 75516,'GT',   168.000,    17.939,   165.000,   -98.000,1.00000,     0,   292.000,   0.00500,   0.18280,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   168.000,  21,1.0000
 75590,'G1',    15.000,    -3.000,     3.000,    -5.000,1.00000,     0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     0.000,  21,1.0000
 75890,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77090,'MN',     1.380,    -0.280,    -0.280,    -0.280,1.00000,     0,     4.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.000,  21,1.0000
 77290,'CA',     7.500,    -1.520,    -1.520,    -1.520,1.00000,     0,    29.780,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 77290,'CO',    10.800,    -2.190,    -2.190,    -2.190,1.00000,     0,    37.500,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     0.000,  21,1.0000
 77290,'PT',     6.210,    -1.260,    -1.260,    -1.260,1.00000,     0,    20.700,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 77290,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77591,'CR',     5.250,    -1.070,    -1.070,    -1.070,1.00000,     0,    20.850,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     0.000,  21,1.0000
 78590,'LI',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'BT',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'OM',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 79091,'CA',     5.070,    -1.030,    -1.030,    -1.030,1.00000,     0,    16.900,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     0.000,  21,1.0000
 80310,'G1',    20.000,   -19.918,    33.000,   -33.300,1.02000,     0,   100.000,   0.02000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,  21,1.0000
 81831,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 81832,'SM',     6.210,    -1.260,    -1.260,    -1.260,1.00000,     0,    20.700,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 82001,'1 ',   110.000,    58.522,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82002,'2 ',     0.000,   -22.832,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,0,  100.0,   195.000,   110.000,  21,1.0000
 82003,'3 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82004,'4 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82011,'GT',     0.000,     8.205,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 82012,'GT',     0.000,     8.156,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 83090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83091,'EH',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 83091,'WB',     3.000,    -0.610,    -0.610,    -0.610,1.00000,     0,    10.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,  21,1.0000
 83590,'MB',     2.760,    -0.560,    -0.560,    -0.560,1.00000,     0,     9.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     0.000,  21,1.0000
 83591,'A1',     7.800,    -1.580,    -1.580,    -1.580,1.00000,     0,    26.000,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     0.000,  21,1.0000
 83592,'A2',     3.510,    -0.710,    -0.710,    -0.710,1.00000,     0,    11.700,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     0.000,  21,1.0000
 84091,'G1',    30.000,    -6.000,     6.000,   -10.000,1.00000,     0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,     0.000,  21,1.0000
 84490,'CL',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 84491,'CU',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    17.870,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 84590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85590,'SE',     5.400,    -1.100,    -1.100,    -1.100,1.00000,     0,    18.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85590,'TH',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,   100.000,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 85590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85591,'CH',     5.520,    -1.120,    -1.120,    -1.120,1.00000,     0,    18.400,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 85592,'CR',     9.660,    -1.960,    -1.960,    -1.960,1.00000,     0,    32.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    32.200,     0.000,  21,1.0000
 85593,'TI',    10.350,    -2.100,    -2.100,    -2.100,1.00000,     0,    34.500,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,  21,1.0000
 85790,'GB',     5.400,    -1.100,    -1.100,    -1.100,1.00000,     0,    18.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85790,'LM',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 86221,'1 ',   -79.775,    55.789,  9999.000, -9999.000,1.00000,     0,   500.000,   0.00000,   0.05000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,    20.000,  22,1.0000
 86590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87591,'T1',     5.850,    -1.190,    -1.190,    -1.190,1.00000,     0,    21.710,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     0.000,  21,1.0000
 87591,'T2',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87592,'HH',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87593,'B1',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 87593,'B2',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87594,'LB',     3.960,    -0.800,    -0.800,    -0.800,1.00000,     0,    14.300,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     0.000,  21,1.0000
 87595,'SD',     9.000,    -1.830,    -1.830,    -1.830,1.00000,     0,    35.740,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,  21,1.0000
 87596,'SC',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87597,'S2',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87598,'AL',     2.250,    -0.460,    -0.460,    -0.460,1.00000,     0,     8.930,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.000,  21,1.0000
 87599,'ES',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,     9.380,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87600,'SS',     4.830,    -0.980,    -0.980,    -0.980,1.00000,     0,    16.100,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    16.100,     0.000,  21,1.0000
 87601,'CV',     2.070,    -0.420,    -0.420,    -0.420,1.00000,     0,     6.900,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     0.000,  21,1.0000
 89202,'1 ',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89202,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89220,'G1',    90.000,   -47.607,   100.000,  -100.000,1.02000,     0,   306.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,  21,1.0000
 89220,'G2',    90.000,   -47.607,   100.000,  -100.000,1.02000,     0,   306.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,  21,1.0000
 89231,'1 ',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89231,'SM',     5.520,    -1.120,    -1.120,    -1.120,1.00000,     0,    18.400,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 89590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89591,'O1',     1.650,    -0.340,    -0.340,    -0.340,1.00000,     0,     6.500,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.000,  21,1.0000
 89591,'O2',     1.530,    -0.310,    -0.310,    -0.310,1.00000,     0,     5.100,   0.00730,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.000,  21,1.0000
 89592,'BM',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 89593,'LH',     2.340,    -0.480,    -0.480,    -0.480,1.00000,     0,     7.800,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.000,  21,1.0000
 90110,'G1',    20.000,   -19.918,    33.000,   -33.300,1.02000,     0,   100.000,   0.02000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,  21,1.0000
 90231,'CC',     3.450,    -0.700,    -0.700,    -0.700,1.00000,     0,    11.500,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     0.000,  21,1.0000
 90232,'CD',     3.750,    -0.760,    -0.760,    -0.760,1.00000,     0,    14.890,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     0.000,  21,1.0000
 90233,'GO',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 90234,'IN',     4.140,    -0.840,    -0.840,    -0.840,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 90235,'BT',     0.690,    -0.140,    -0.140,    -0.140,1.00000,     0,     2.300,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
 90236,'CB',     0.690,    -0.140,    -0.140,    -0.140,1.00000,     0,     2.300,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
 90237,'CR',     5.400,    -1.100,    -1.100,    -1.100,1.00000,     0,    18.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    11,  42404,'1 ',   0.00360,   0.00391,   0.00207,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   2,1.0000
    12, -25404,'1 ',   0.00534,   0.00795,   0.00407, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
    12, -25404,'3 ',   0.00594,   0.00866,   0.00435, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.52,   1,1.0000
    12,  46504,'1 ',   0.02132,   0.02114,   0.00329, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.14,   1,1.0000
    12,  46504,'2 ',   0.01937,   0.01703,   0.00256, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.96,   1,1.0000
  1021,   2121,'1 ',   0.02860,   0.06700,   0.00590,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1021,   2361,'1 ',   0.05130,   0.11720,   0.01060,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.00,   1,1.0000
  1021,   3541,'1 ',   0.00710,   0.03700,   0.01160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  1021,  10210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,  10261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1041,   5481,'1 ',   0.00490,   0.01070,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  1042,   1052,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1042,   1062,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1072,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  1042,   3202,'1 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1042,   4722,'1 ',   0.00120,   0.00780,   0.25910,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.16,   1,1.0000
  1042,  35771,'1 ',   0.00010,   0.00040,   0.02650,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.97,   1,1.0000
  1052,   1062,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1052,   2852,'1 ',   0.00020,   0.00150,   0.10350,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.78,   1,1.0000
  1052,   3202,'2 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1061,  10619,'1 ',   0.00040,   0.00080,   0.00010,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.21,   1,1.0000
  1062,   1072,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1071,   2361,'1 ',   0.05940,   0.13140,   0.01230,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.20,   1,1.0000
  1071,   3211,'1 ',   0.00940,   0.02080,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.03,   1,1.0000
  1071,   4941,'1 ',   0.07180,   0.15890,   0.01480,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.20,   1,1.0000
  1081,  32810,'1 ',   0.00390,   0.01230,   0.00350,   68.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.77,   1,1.0000
  1091,   2861,'1 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1091,   2861,'2 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1101,   2161,'1 ',   0.00310,   0.00690,   0.00060,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1121,   1301,'1 ',   0.01020,   0.07870,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.95,   1,1.0000
  1121,   1541,'1 ',   0.02070,   0.09520,   0.01020,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.01,   1,1.0000
  1121,   4901,'2 ',   0.00350,   0.00770,   0.00080,   34.00,   34.00,   37.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1122,   1742,'1 ',   0.00620,   0.04620,   0.06970,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.30,   1,1.0000
  1122,   3642,'1 ',   0.00460,   0.03380,   0.05100,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.02,   1,1.0000
  1131,   1151,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1131,   2131,'1 ',   0.00500,   0.01050,   0.07030,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,  77,1.0000
  1131,  31911,'1 ',   0.00570,   0.02930,   0.00320,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
  1141,   1911,'1 ',   0.00160,   0.00340,   0.02260,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.25,   1,1.0000
  1141,   3501,'1 ',   0.05400,   0.12300,   0.01160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.79,   1,1.0000
  1141,   4941,'1 ',   0.01350,   0.06960,   0.01130,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.63,   1,1.0000
  1141,  11461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1161,   1781,'1 ',   0.00100,   0.00200,   0.00110,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.65,   1,1.0000
  1161,   3461,'1 ',   0.02070,   0.10670,   0.01160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.83,   1,1.0000
  1161,   3901,'1 ',   0.01730,   0.08940,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.50,   1,1.0000
  1161,   5051,'3 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,   5071,'4 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,  17810,'2 ',   0.00100,   0.00210,   0.00120,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.67,   1,1.0000
  1181,   1861,'1 ',   0.06440,   0.14240,   0.01330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.40,   1,1.0000
  1181,   2821,'1 ',   0.01930,   0.09940,   0.01080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  1181,   4221,'1 ',   0.03810,   0.19690,   0.02140,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  60.60,   1,1.0000
  1181,   4961,'1 ',   0.02920,   0.06450,   0.00600,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.58,   1,1.0000
  1181,   4961,'2 ',   0.01480,   0.07630,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.56,   1,1.0000
  1201,   2561,'1 ',   0.00470,   0.01010,   0.05480,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   2,1.0000
  1201,   3781,'1 ',   0.00260,   0.00550,   0.02980,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   2,1.0000
  1211,  -2771,'1 ',   0.00440,   0.02280,   0.00250,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  1211,  12111,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1212,   1602,'1 ',   0.00250,   0.01580,   0.02500,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1212,   3332,'1 ',   0.00200,   0.01240,   0.01970,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,  77,1.0000
  1221,   1901,'1 ',   0.03890,   0.08600,   0.00800,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  1221,   3551,'1 ',   0.03180,   0.07500,   0.00720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.94,   1,1.0000
  1231,   1841,'1 ',   0.01110,   0.03000,   0.13660,   68.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.89,   1,1.0000
  1251,   2361,'1 ',   0.01510,   0.07800,   0.00850,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
  1251,  52219,'1 ',   0.01240,   0.06370,   0.00690,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.60,   1,1.0000
  1271,   2041,'1 ',   0.01060,   0.05460,   0.00600,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.80,   1,1.0000
  1271,   2181,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1281,   2221,'1 ',   0.04260,   0.09430,   0.00980,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.57,   2,1.0000
  1301,  17411,'1 ',   0.01480,   0.11590,   0.01040,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.30,   1,1.0000
  1311,  -3331,'1 ',   0.00520,   0.02670,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.20,  77,1.0000
  1321,  13219,'1 ',   0.00060,   0.00170,   0.00020,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
  1341,   1701,'1 ',   0.05330,   0.11780,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.26,   1,1.0000
  1341,   5191,'1 ',   0.02300,   0.07340,   0.00750,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1351,   4081,'1 ',   0.01210,   0.03670,   0.03100,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.47,   1,1.0000
  1351,   4201,'1 ',   0.00730,   0.02140,   0.02950,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.87,   1,1.0000
  1361,   2001,'1 ',   0.03120,   0.07510,   0.00730,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.80,   1,1.0000
  1361,   2161,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1381,   1391,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1381,   4721,'1 ',   0.00270,   0.00590,   0.00060,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
  1391,   4731,'2 ',   0.00210,   0.00610,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.80,   1,1.0000
  1400,  14013,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1400,  14015,'1 ',   0.00210,   0.01080,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1400,  14016,'1 ',   0.00210,   0.01080,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1400,  14017,'1 ',   0.00210,   0.01080,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1400,  14018,'1 ',   0.02420,   0.12510,   0.01360,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.50,   1,1.0000
  1401,   1661,'1 ',   0.02350,   0.12150,   0.01320,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.40,   1,1.0000
  1401,   4041,'1 ',   0.04200,   0.09290,   0.00870,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,   1,1.0000
  1401,  14010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1401,  14061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1404,   2524,'1 ',   0.00240,   0.02740,   0.62080, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 123.00,   1,1.0000
  1421,   4511,'1 ',   0.00200,   0.00410,   0.09200,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
  1421,   4651,'1 ',   0.00300,   0.00600,   0.13620,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   7.70,   2,1.0000
  1431,   3261,'1 ',   0.01390,   0.07150,   0.00780,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1431,   3551,'1 ',   0.01760,   0.09100,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
  1441,   1501,'1 ',   0.00400,   0.00900,   0.00090,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
  1441,   2221,'1 ',   0.04020,   0.08900,   0.00830,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  1441,   4731,'1 ',   0.04130,   0.09140,   0.01150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.89,   1,1.0000
  1441,  14461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1441,  15010,'2 ',   0.00390,   0.00860,   0.00080,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1451,   2581,'1 ',   0.00490,   0.01560,   0.00840,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.95,   1,1.0000
  1451,   3761,'1 ',   0.00340,   0.01090,   0.00390,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.42,   1,1.0000
  1461,   1721,'1 ',   0.06640,   0.15250,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.50,   1,1.0000
  1461,   3201,'1 ',   0.02040,   0.06560,   0.00670,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.66,   1,1.0000
  1471,   2761,'1 ',   0.00250,   0.00530,   0.03090,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  1471,   3421,'1 ',   0.00230,   0.00500,   0.02910,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1472,   2562,'1 ',   0.00060,   0.00670,   0.46530,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
  1481,   2001,'1 ',   0.00730,   0.03760,   0.00410,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.55,   1,1.0000
  1481,   3401,'1 ',   0.00170,   0.00880,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  1492,   3522,'1 ',   0.00010,   0.00060,   0.04110,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
  1511,  52610,'1 ',   0.00830,   0.04260,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.10,  77,1.0000
  1541,   1841,'1 ',   0.01790,   0.08110,   0.00870,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.68,   1,1.0000
  1551,  16011,'1 ',   0.00800,   0.03950,   0.03940,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,  77,1.0000
  1571,   5191,'1 ',   0.05440,   0.12040,   0.01120,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1581,   4491,'1 ',   0.00240,   0.00720,   0.00530,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1581,   5521,'1 ',   0.00250,   0.00530,   0.02860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   2,1.0000
  1601,   1611,'1 ',   0.01880,   0.09680,   0.01050,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.80,   1,1.0000
  1601,   2221,'1 ',   0.02200,   0.11370,   0.01240,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1601,   3881,'1 ',   0.00360,   0.01840,   0.00200,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.66,   1,1.0000
  1601,  16011,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1602,   3202,'1 ',   0.00620,   0.03850,   0.06120,  548.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
  1611,   3301,'1 ',   0.01280,   0.06600,   0.00720,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.30,   1,1.0000
  1611,  16110,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1621,   3061,'1 ',   0.00180,   0.00890,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  1621,   3221,'1 ',   0.00940,   0.04680,   0.00540,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.36,   1,1.0000
  1631,   2671,'1 ',   0.00460,   0.02380,   0.00260,   91.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.30,   1,1.0000
  1631,   5041,'1 ',   0.01970,   0.04350,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.65,   1,1.0000
  1631,  10619,'1 ',   0.01430,   0.04570,   0.00470,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.68,   1,1.0000
  1641,   1821,'1 ',   0.01440,   0.07410,   0.00810,  161.00,  161.00,  177.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.80,   1,1.0000
  1641,   2281,'1 ',   0.08090,   0.17880,   0.01670,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
  1641,   2361,'1 ',   0.03360,   0.17370,   0.01890,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.47,   1,1.0000
  1641,   2781,'1 ',   0.02140,   0.04740,   0.00440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  1641,   2781,'2 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   2781,'3 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   4951,'1 ',   0.03310,   0.07270,   0.06720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.60,   1,1.0000
  1641,  16411,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  50019,'1 ',   0.06980,   0.15440,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.90,   1,1.0000
  1642,   2522,'1 ',   0.01030,   0.07630,   0.11520,  405.00,  405.00,  445.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.09,   1,1.0000
  1642,   4522,'1 ',   0.01030,   0.07670,   0.11580,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.54,   1,1.0000
  1642,   5172,'1 ',   0.00460,   0.02890,   0.04590,  730.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.80,   1,1.0000
  1651,   5261,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  1651,   5281,'1 ',   0.01990,   0.04450,   0.02510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
  1661,   1821,'1 ',   0.08930,   0.19780,   0.01950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.53,   1,1.0000
  1661,  -1951,'1 ',   0.03750,   0.08250,   0.05180,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.52,   1,1.0000
  1661,   2281,'1 ',   0.04320,   0.09550,   0.00890,   93.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.76,   1,1.0000
  1661,  16661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1661,  16662,'1 ',   0.00000,   0.01000,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1681,   2011,'1 ',   0.00032,   0.00016,   0.00000,  190.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,  77,1.0000
  1681,   3881,'1 ',   0.00160,   0.00790,   0.00090,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.41,   1,1.0000
  1681,  32210,'1 ',   0.02020,   0.10430,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.09,   1,1.0000
  1691,   5131,'1 ',   0.00290,   0.00560,   0.07250,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.59,   1,1.0000
  1691,  51319,'1 ',   0.00180,   0.00370,   0.02470,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.38,   1,1.0000
  1701,   1761,'1 ',   0.00580,   0.01840,   0.00190,   68.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
  1701,   1981,'1 ',   0.03850,   0.19920,   0.02160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.30,   1,1.0000
  1701,   5041,'1 ',   0.06490,   0.17870,   0.02100,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.98,   1,1.0000
  1701,  17010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  17061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  28712,'2 ',   0.02850,   0.07300,   0.00670,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1711,   3421,'2 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1721,   2161,'1 ',   0.00990,   0.05110,   0.00560,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.73,   1,1.0000
  1721,   2391,'1 ',   0.01280,   0.06590,   0.03270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  1721,   4911,'1 ',   0.00151,   0.00547,   0.03492,  118.00,  118.00,  129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
  1721,   5381,'1 ',   0.01140,   0.05890,   0.00640,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.12,   1,1.0000
  1721,  17261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1731,   3421,'1 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1741,   1851,'1 ',   0.00380,   0.00810,   0.02950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1741,   4511,'1 ',   0.00130,   0.00250,   0.05660,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  1741,  17411,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1741,  51319,'1 ',   0.00020,   0.00040,   0.00010,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.10,   2,1.0000
  1742,   2202,'1 ',   0.00490,   0.03610,   0.05440,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.61,   1,1.0000
  1742,   3122,'1 ',   0.00040,   0.00450,   0.31480,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.50,   1,1.0000
  1742,  17431,'2 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1742,  17462,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1791,   4201,'1 ',   0.00970,   0.03100,   0.00320,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.28,   1,1.0000
  1791,   4481,'1 ',   0.03000,   0.06650,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.26,   1,1.0000
  1801,  -4111,'1 ',   0.01360,   0.04500,   0.02720,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  1801, -17411,'2 ',   0.01340,   0.04170,   0.06040,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
  1821,   3501,'1 ',   0.09510,   0.22160,   0.02100,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.76,   1,1.0000
  1831,   2091,'1 ',   0.02710,   0.08680,   0.00890,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
  1841,   3641,'1 ',   0.00510,   0.02600,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1841,   5501,'1 ',   0.02220,   0.07110,   0.00730,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.30,   1,1.0000
  1851,  24819,'1 ',   0.00350,   0.00760,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.20,   1,1.0000
  1861,   2521,'1 ',   0.00530,   0.01170,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  1861,   2521,'2 ',   0.00520,   0.01140,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1861,  10619,'1 ',   0.02160,   0.06910,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.70,   1,1.0000
  1871,   2581,'1 ',   0.00340,   0.01270,   0.03820,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.07,   1,1.0000
  1871,  20411,'1 ',   0.00090,   0.00430,   0.01960,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1881,   2881,'1 ',   0.04670,   0.10320,   0.00960,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
  1881,   3281,'1 ',   0.03850,   0.12310,   0.01260,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1881,   4021,'1 ',   0.01420,   0.07310,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.50,   1,1.0000
  1891,   2041,'1 ',   0.02320,   0.11990,   0.01300,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1891,   4501,'1 ',   0.00060,   0.00300,   0.00040,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,   4,1.0000
  1901,   3341,'1 ',   0.00840,   0.01860,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,   1,1.0000
  1901,   3341,'2 ',   0.00820,   0.01860,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.28,   1,1.0000
  1901,  50619,'1 ',   0.02740,   0.06060,   0.00570,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.60,   1,1.0000
  1921,  -1961,'1 ',   0.02450,   0.05430,   0.01820,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.22,   1,1.0000
  1921,   4341,'1 ',   0.00350,   0.00790,   0.00080,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
  1921,   4351,'2 ',   0.00330,   0.00760,   0.00070,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1921,   4721,'1 ',   0.01000,   0.02360,   0.00330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
  1921,   5481,'1 ',   0.02720,   0.06150,   0.00580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.79,   1,1.0000
  1931,   4371,'1 ',   0.01760,   0.09070,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.92,   1,1.0000
  1931,   4981,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1941,   2401,'1 ',   0.01510,   0.04830,   0.00500,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.46,  77,1.0000
  1941,   4201,'1 ',   0.03250,   0.10410,   0.01070,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
  1941,   4481,'1 ',   0.04360,   0.13960,   0.01430,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.14,   1,1.0000
  1961,   2081,'1 ',   0.00060,   0.00130,   0.00020,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.35,   1,1.0000
  1961,   3201,'1 ',   0.01170,   0.02590,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.59,   1,1.0000
  1971,   2731,'1 ',   0.00070,   0.00320,   0.01470,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1971, -16110,'1 ',   0.00400,   0.02050,   0.00230,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,  77,1.0000
  1981,   2821,'1 ',   0.00690,   0.03550,   0.00390,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
  1981,  79016,'1 ',   0.04720,   0.10680,   0.01020,  106.00,  106.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  1991,   3641,'1 ',   0.00340,   0.00910,   0.04120,   91.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  2001,   2141,'1 ',   0.02120,   0.11020,   0.02130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.32,   1,1.0000
  2001,   5441,'1 ',   0.00640,   0.03260,   0.05470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.14,   1,1.0000
  2002,   2742,'1 ',   0.00120,   0.01540,   0.03710,  868.00,  868.00,  954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
  2002,   3203,'1 ',   0.01170,   0.07350,   0.11680,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  86.00,   1,1.0000
  2021,   3091,'1 ',   0.01110,   0.03010,   0.00300,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.90,   2,1.0000
  2021,  18010,'1 ',   0.00430,   0.01000,   0.00100,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.91,   1,1.0000
  2041,   4001,'1 ',   0.08840,   0.23700,   0.04130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  73.25,   1,1.0000
  2041,   4621,'1 ',   0.01190,   0.03940,   0.02090,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.01,   1,1.0000
  2041,  20411,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2052,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2562,'1 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2042,   2972,'1 ',   0.00020,   0.00180,   0.12320,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  2042,   5462,'1 ',   0.00220,   0.01600,   0.02410,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.43,   1,1.0000
  2051,   3221,'1 ',   0.00010,   0.00030,   0.00230,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  2052,   2563,'2 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2052,   5462,'2 ',   0.00210,   0.01550,   0.02340,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.83,   1,1.0000
  2090,  -2091,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2090,   2111,'1 ',   0.00440,   0.02280,   0.00250,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  2090,  -2781,'1 ',   0.00900,   0.04510,   0.12080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.94,  77,1.0000
  2091,   4951,'1 ',   0.00900,   0.04580,   0.04850,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.75,   1,1.0000
  2101,   4061,'1 ',   0.01170,   0.02580,   0.00250,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
  2101,  35211,'1 ',   0.02620,   0.05820,   0.00540,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.81,   1,1.0000
  2121,   2361,'1 ',   0.02700,   0.06010,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.44,   1,1.0000
  2121,  21261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2141,   3201,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  2161,  21661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2181,   2841,'1 ',   0.02930,   0.06690,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.39,   1,1.0000
  2181,   3521,'1 ',   0.02010,   0.10370,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.90,   1,1.0000
  2181,   4501,'1 ',   0.00820,   0.01820,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
  2202,   3342,'1 ',   0.00690,   0.05130,   0.07740,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  59.30,   1,1.0000
  2202,   3842,'1 ',   0.00430,   0.03170,   0.04790,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.29,   1,1.0000
  2202,   3852,'2 ',   0.00360,   0.02650,   0.04000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.55,   1,1.0000
  2202,   5202,'1 ',   0.00300,   0.02210,   0.14430,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.62,   1,1.0000
  2204,  -2744,'1 ',   0.00210,   0.02450,   0.55520, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.00,   1,1.0000
  2204,   3554,'1 ',   0.00090,   0.01000,   0.22600, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.77,   1,1.0000
  2221,   3881,'1 ',   0.03740,   0.09580,   0.00870,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.22,   1,1.0000
  2221,  22261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2231,   3211,'1 ',   0.00320,   0.00700,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.03,  77,1.0000
  2241,  22419,'1 ',   0.01900,   0.04200,   0.00400,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  2251,   2571,'1 ',   0.00170,   0.01440,   0.11080,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.24,   1,1.0000
  2251,   3421,'1 ',   0.00230,   0.00480,   0.03210,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  2261,   3381,'1 ',   0.01230,   0.04980,   0.00530,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.12,   1,1.0000
  2261,   3841,'1 ',   0.02710,   0.13930,   0.01790,   90.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.96,   1,1.0000
  2261,   5321,'1 ',   0.03080,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.67,   1,1.0000
  2261,  22610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2281,  22861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2301,  23019,'1 ',   0.00010,   0.00020,   0.00010,   57.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.06,   1,1.0000
  2321,   3581,'1 ',   0.01250,   0.02760,   0.00260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  2321,   4071,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2321,  28710,'1 ',   0.01980,   0.10240,   0.01110,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.50,   1,1.0000
  2391,   5301,'1 ',   0.01280,   0.06590,   0.03270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  2401,   5321,'1 ',   0.02010,   0.06420,   0.00660,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.24,  77,1.0000
  2411,  -2741,'1 ',   0.01570,   0.05010,   0.00520,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
  2481,   2491,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2481,  24819,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2491, -17411,'1 ',   0.01170,   0.02580,   0.00240,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   2,1.0000
  2521,   2681,'1 ',   0.01650,   0.03650,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  2521,   3501,'1 ',   0.04760,   0.10530,   0.00980,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  2521,   4981,'1 ',   0.07850,   0.17370,   0.01620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.50,   1,1.0000
  2521,   5341,'1 ',   0.05020,   0.11110,   0.01040,   76.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.31,   1,1.0000
  2522,   3522,'1 ',   0.01280,   0.09540,   0.14400,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.08,   1,1.0000
  2522,   5042,'1 ',   0.00640,   0.04770,   0.07190,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
  2541,   2551,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2541,   2941,'1 ',   0.00180,   0.00400,   0.03000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.28,   1,1.0000
  2541,   5231,'1 ',   0.00200,   0.00420,   0.02810,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  2551,   2951,'1 ',   0.00170,   0.00360,   0.02410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
  2551,   3081,'1 ',   0.00440,   0.00980,   0.07270,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   2,1.0000
  2561,   2571,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   2581,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   3781,'1 ',   0.00300,   0.00690,   0.14120,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
  2561,   4491,'1 ',   0.00330,   0.00990,   0.00610,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.52,   1,1.0000
  2562,   2563,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2562,   2962,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  2562,   5022,'1 ',   0.00050,   0.00530,   0.36680,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
  2563,   4242,'1 ',   0.00060,   0.00360,   0.67980,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  2571,   2701,'1 ',   0.02180,   0.04820,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.02,   1,1.0000
  2571,   4401,'1 ',   0.00230,   0.00480,   0.02620,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  2571,   5031,'1 ',   0.03940,   0.10400,   0.05640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  2571,  25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2581, -25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2701,   5031,'1 ',   0.01730,   0.05520,   0.05170,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
  2721,  27219,'1 ',   0.00160,   0.00350,   0.00040,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  2741,   3261,'1 ',   0.07650,   0.16920,   0.01580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  2741,   5441,'1 ',   0.00740,   0.03810,   0.00420,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  2741,   5441,'2 ',   0.00820,   0.04200,   0.00460,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.92,   1,1.0000
  2741,   5501,'1 ',   0.05370,   0.11870,   0.01110,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.50,   1,1.0000
  2741,  27410,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2742,   3342,'1 ',   0.00810,   0.06010,   0.09060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  69.30,   1,1.0000
  2742,  -3642,'1 ',   0.00560,   0.04150,   0.06260,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.89,   1,1.0000
  2744,   3204,'1 ',   0.00210,   0.02400,   0.54510, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 108.00,   1,1.0000
  2761,   4101,'1 ',   0.00200,   0.00460,   0.08870,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.05,   1,1.0000
  2771, -16110,'1 ',   0.00790,   0.01420,   0.15000,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.17,   1,1.0000
  2780,  -2781,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2781,   4951,'1 ',   0.00470,   0.00970,   0.06520,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2801,  28019,'1 ',   0.00610,   0.01350,   0.00130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
  2821,  28261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2841,   3821,'1 ',   0.02820,   0.09040,   0.01250,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.30,   1,1.0000
  2841,   4221,'1 ',   0.00790,   0.01870,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.33,   1,1.0000
  2841,   4221,'2 ',   0.00890,   0.02190,   0.00210,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
  2841,   4221,'3 ',   0.00680,   0.02170,   0.00230,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2841,   4501,'1 ',   0.03020,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.73,   1,1.0000
  2842,   3522,'1 ',   0.00380,   0.02810,   0.04240,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.41,   1,1.0000
  2842,   3842,'1 ',   0.00490,   0.03660,   0.05520,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.19,   1,1.0000
  2852,   4722,'1 ',   0.00031,   0.00489,   0.41386,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  2861,   3091,'1 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'2 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'3 ',   0.00470,   0.00440,   0.00440,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.71,   1,1.0000
  2861,   3431,'1 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   3431,'2 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   4281,'1 ',   0.00100,   0.00210,   0.01110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.82,   1,1.0000
  2861,   4281,'2 ',   0.00090,   0.00200,   0.01060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.74,   1,1.0000
  2861,  27219,'1 ',   0.00900,   0.02860,   0.00580,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   8.87,   1,1.0000
  2870,  -2871,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2870,  -4091,'1 ',   0.00530,   0.01110,   0.07430,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
  2870, -17010,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  2870,  28712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2871,  28019,'1 ',   0.00360,   0.00920,   0.00090,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  2881,  28810,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2941,   4651,'1 ',   0.00450,   0.00980,   0.07280,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.63,   1,1.0000
  2951,   3081,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  2981,   3881,'1 ',   0.00700,   0.01550,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  3061,   3881,'1 ',   0.01150,   0.05920,   0.00650,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.20,   1,1.0000
  3081,   3091,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3081,   3871,'1 ',   0.00440,   0.00940,   0.05110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  3082,   3122,'1 ',   0.00040,   0.00470,   0.33010,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.06,   1,1.0000
  3082,   3852,'2 ',   0.00260,   0.01640,   0.02600,  550.00,  793.00,  872.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3082, -30820,'1 ',   0.00000,   0.00010,   0.00000,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3091, -18010,'1 ',   0.00550,   0.01550,   0.02930,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.17,   1,1.0000
  3101,  31019,'1 ',   0.00020,   0.00060,   0.00010,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.15,   1,1.0000
  3122,   5122,'1 ',   0.00010,   0.00060,   0.03590,  548.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.31,   1,1.0000
  3190,  -3191,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3190,   3461,'1 ',   0.01520,   0.04980,   0.00510,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.95,  77,1.0000
  3190,   5261,'1 ',   0.00460,   0.01660,   0.00150,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
  3191,  31911,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3191,  52610,'2 ',   0.00360,   0.01870,   0.00210,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.73,  77,1.0000
  3192,   3332,'1 ',   0.00640,   0.04020,   0.06390,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3192,   3462,'1 ',   0.00240,   0.01490,   0.02370,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.40,   1,1.0000
  3194,  -3944,'1 ',   0.00048,   0.00555,   0.12618, 1100.00, 1100.00, 1210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  3200,   3201,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3201,   3209,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,  32210,'1 ',   0.00750,   0.03870,   0.00420,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  3202,   3203,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3202,  -3282,'1 ',   0.01450,   0.07320,   0.10700,  366.00,  512.00,  563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.40,   1,1.0000
  3203,   4722,'1 ',   0.00280,   0.02030,   0.03060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.40,   1,1.0000
  3209,   3221,'2 ',   0.01820,   0.04280,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  3209,   3801,'1 ',   0.01670,   0.03680,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.70,   1,1.0000
  3221,   3961,'2 ',   0.00410,   0.01330,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3221,   4021,'1 ',   0.01840,   0.09490,   0.01030,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.20,   1,1.0000
  3221,  32210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3221,  32211,'1 ',   0.00010,   0.00040,   0.00150,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  3241,   3841,'1 ',   0.02230,   0.07160,   0.00730,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.41,   1,1.0000
  3241,   4081,'1 ',   0.00930,   0.02970,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3241,  32461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3251,   5281,'1 ',   0.00600,   0.01790,   0.12000,  106.00,  106.00,  116.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
  3261,  -3341,'1 ',   0.05340,   0.11800,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.30,   1,1.0000
  3261,   4251,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  3261,  32661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3281,   3541,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  3281,   4261,'1 ',   0.05230,   0.11560,   0.01080,   76.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.60,   1,1.0000
  3281,   5091,'1 ',   0.00260,   0.01310,   0.00260,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.05,   1,1.0000
  3281,  32810,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3282,   3472,'1 ',   0.00820,   0.06070,   0.09150,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  70.00,   1,1.0000
  3282,   4942,'1 ',   0.01440,   0.07950,   0.11470,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  89.70,   1,1.0000
  3301,  43619,'1 ',   0.01420,   0.07350,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.60,   1,1.0000
  3321,   4221,'1 ',   0.00950,   0.02100,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
  3330,  -3331,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3330,  28810,'1 ',   0.00790,   0.04060,   0.00440,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,  77,1.0000
  3361,   3581,'1 ',   0.00640,   0.01670,   0.00170,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3381,   4001,'1 ',   0.01700,   0.08770,   0.00960,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,  77,1.0000
  3381,  23019,'1 ',   0.02130,   0.09570,   0.01030,  104.00,  104.00,  114.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.25,   1,1.0000
  3391, -28810,'1 ',   0.00790,   0.01660,   0.11190,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.15,  77,1.0000
  3401,   5441,'1 ',   0.00360,   0.00750,   0.05020,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  3421,   4101,'1 ',   0.00060,   0.00120,   0.01990,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  3421,   4401,'1 ',   0.00310,   0.00670,   0.03650,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
  3461,   4611,'1 ',   0.00220,   0.01110,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,  77,1.0000
  3461,   4611,'2 ',   0.00220,   0.01110,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  3461,   4681,'1 ',   0.03330,   0.10750,   0.01100,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  3461,   5141,'1 ',   0.00170,   0.00560,   0.00060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   1.61,   1,1.0000
  3461,   5281,'1 ',   0.06020,   0.13540,   0.01270,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.38,   1,1.0000
  3461,   5281,'2 ',   0.02790,   0.14430,   0.01570,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.40,   1,1.0000
  3461,  51410,'2 ',   0.00170,   0.00560,   0.00060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   1.61,   1,1.0000
  3462,   3472,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3462,   3942,'1 ',   0.00030,   0.00260,   0.17800,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,  77,1.0000
  3462,   5142,'1 ',   0.00040,   0.00250,   0.00370,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3472,  -5142,'2 ',   0.00040,   0.00240,   0.00390,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3501,   4001,'1 ',   0.07190,   0.15950,   0.01490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.27,   1,1.0000
  3501,   4701,'1 ',   0.02420,   0.05350,   0.00680,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.74,   1,1.0000
  3501,   4711,'2 ',   0.01950,   0.04300,   0.00510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.55,   1,1.0000
  3521,   4061,'1 ',   0.02030,   0.04470,   0.00420,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
  3521,   4781,'1 ',   0.05830,   0.12900,   0.01200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.50,   1,1.0000
  3521, -35211,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3521,  35261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3522,   5462,'1 ',   0.00710,   0.05300,   0.08000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.20,   1,1.0000
  3541,   3901,'1 ',   0.00530,   0.02450,   0.00270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.48,   1,1.0000
  3541,   4681,'1 ',   0.04380,   0.10060,   0.01230,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.11,   1,1.0000
  3541, -32810,'2 ',   0.01790,   0.03960,   0.00890,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  3550,  -3551,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3551,   4481,'1 ',   0.01510,   0.03340,   0.00320,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
  3554,   3944,'1 ',   0.00330,   0.03780,   0.85800, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 170.00,  77,1.0000
  3561,   4961,'1 ',   0.06110,   0.13520,   0.01260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.30,   1,1.0000
  3561,  35211,'1 ',   0.06280,   0.13890,   0.01300,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.40,   1,1.0000
  3561,  35661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3561,  35662,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,   5191,'1 ',   0.04900,   0.15680,   0.01600,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3581,   5361,'1 ',   0.05410,   0.11960,   0.01270,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.85,   1,1.0000
  3581,  28019,'1 ',   0.05780,   0.13170,   0.01240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.40,   1,1.0000
  3581,  35861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  35862,'1 ',   0.00000,   0.01000,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  89516,'1 ',   0.03449,   0.07653,   0.00709,  107.00,  107.00,  107.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  3601,  39610,'1 ',   0.00140,   0.00310,   0.01650,   68.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  3611,  39610,'2 ',   0.00150,   0.00310,   0.01670,   68.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  3621,   5301,'1 ',   0.01620,   0.03580,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
  3641,   3651,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3751,   4651,'1 ',   0.00220,   0.00450,   0.03010,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
  3751,   5231,'1 ',   0.00100,   0.00210,   0.01410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  3761, -20411,'1 ',   0.00270,   0.00990,   0.01630,  125.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.07,   1,1.0000
  3781,   4211,'1 ',   0.00080,   0.00180,   0.03580,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.00,   1,1.0000
  3781,   5521,'1 ',   0.00080,   0.00160,   0.00860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  3801,   5481,'1 ',   0.03030,   0.06910,   0.00650,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.02,   1,1.0000
  3821, -35211,'1 ',   0.02350,   0.05200,   0.00490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  3841,   3851,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3841,  27219,'1 ',   0.00220,   0.00690,   0.00190,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3841, -27281,'1 ',   0.00300,   0.00870,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3842,   3852,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3842,   5202,'1 ',   0.00580,   0.04420,   0.18390,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.10,   1,1.0000
  3842, -30820,'1 ',   0.00260,   0.01640,   0.02600,  550.00,  793.00,  872.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3851,   4621,'1 ',   0.00930,   0.02960,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.86,   1,1.0000
  3851,   4741,'1 ',   0.00820,   0.02390,   0.00240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
  3851,  13219,'1 ',   0.03220,   0.10310,   0.01060,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
  3852,   4943,'1 ',   0.01690,   0.09360,   0.13500,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.60,   1,1.0000
  3852,   5462,'1 ',   0.00270,   0.01950,   0.02950,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.30,   1,1.0000
  3861,   3871,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3861,   4651,'1 ',   0.00260,   0.00470,   0.07460,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3861,   4651,'2 ',   0.00290,   0.00620,   0.03380,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.55,   2,1.0000
  3871,   5131,'1 ',   0.00290,   0.00560,   0.07030,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   5.55,   1,1.0000
  3901,   3981,'1 ',   0.00110,   0.00250,   0.00030,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3901,   3991,'2 ',   0.00110,   0.00240,   0.00020,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3934,   3944,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   3954,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   4384,'1 ',   0.00200,   0.02340,   0.53000,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.00,   1,1.0000
  3941,  52219,'1 ',   0.00420,   0.02150,   0.00240,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  3942,   4522,'1 ',   0.00070,   0.00850,   0.02050,  700.00,  825.00,  907.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,   1,1.0000
  3944,   3954,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,   5181,'1 ',   0.00080,   0.00360,   0.03640,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  3961,   5181,'2 ',   0.00070,   0.00320,   0.03200,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  3961, -32210,'1 ',   0.00410,   0.01330,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3961,  39610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,  39670,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4001,  40061,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,   4371,'1 ',   0.02160,   0.04800,   0.00450,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.96,   1,1.0000
  4041,   5241,'1 ',   0.01310,   0.02890,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  4041,   5251,'2 ',   0.01290,   0.02860,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,   1,1.0000
  4041,  40461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,  40462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4111,  17411,'1 ',   0.00220,   0.00470,   0.03110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  4201,  13219,'1 ',   0.01280,   0.04070,   0.00420,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  4211,   4651,'1 ',   0.00080,   0.00190,   0.03760,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4242,   4462,'1 ',   0.00030,   0.00130,   0.26120,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  4361,  43619,'1 ',   0.01710,   0.03790,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
  4382,   5172,'1 ',   0.00170,   0.01260,   0.01900,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4384,   5464,'1 ',   0.00240,   0.02780,   0.63090,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000, -0.72150,1, 125.00,   1,1.0000
  4441,  50619,'1 ',   0.03490,   0.07710,   0.00720,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.40,   1,1.0000
  4461,   4651,'3 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4462,   4472,'1 ',   0.00000,   0.03660,   0.00000,  450.00,  450.00,  495.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  4462,   5022,'1 ',   0.00010,   0.00010,   0.00330,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.12,   1,1.0000
  4462,  44661,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4471,   4651,'4 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4472,  17431,'1 ',   0.00120,   0.00490,   0.61840,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4472, -30820,'1 ',   0.00100,   0.00430,   0.50370,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  4472, -30820,'2 ',   0.00050,   0.00320,   0.72160,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  4472,  44662,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4481,  22419,'1 ',   0.04030,   0.17890,   0.01910,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4522,   5142,'1 ',   0.00120,   0.00730,   0.17340,  461.00,  461.00,  507.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
  4651, -44681,'1 ',   0.00050,   0.00110,   0.01570,   45.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  4701,   4711,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4721,   4731,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  4721,   5181,'1 ',   0.00670,   0.03450,   0.00380,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  4731,   4761,'1 ',   0.00330,   0.00730,   0.00070,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4731,   5181,'2 ',   0.00600,   0.03060,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  4731,  47261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4741,  23019,'1 ',   0.02010,   0.08500,   0.00900,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  4781,   4961,'1 ',   0.02260,   0.04990,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4941,  22419,'1 ',   0.00750,   0.03880,   0.00690,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4941,  31019,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  4941,  50019,'1 ',   0.02120,   0.04680,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  4942,   4943,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4961,  49662,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4981,   5041,'1 ',   0.01730,   0.03820,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
  4981,   5041,'2 ',   0.01870,   0.04130,   0.00390,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4981,  49861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4991,   5361,'1 ',   0.00690,   0.01520,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
  5001,  50019,'1 ',   0.00320,   0.00690,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5022,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5041, -17010,'2 ',   0.03090,   0.15990,   0.01740,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  5061,  50619,'1 ',   0.00320,   0.00690,   0.00070,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5091, -10210,'1 ',   0.00350,   0.01790,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.57,   1,1.0000
  5122,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5141, -51410,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5221,  52219,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  5261,  52610,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5261,  52661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5271,  -5381,'1 ',   0.00830,   0.04280,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.15,   1,1.0000
  5271, -32810,'1 ',   0.01760,   0.09090,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.97,   1,1.0000
  5281,  43619,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  5281,  52861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5301,  31019,'1 ',   0.01630,   0.08420,   0.00920,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  5301,  53061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5462,  54622,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5464,  54640,'1 ',   0.00000,   0.02874,   0.00000, 1424.00, 1424.00, 1566.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5464, -90440,'1 ',   0.00270,   0.03110,   0.70660, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 140.00,   1,1.0000
  5501,  55061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10204,  10205,'1 ',   0.00000,   0.00010,   0.00000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 11204,  11234,'1 ',   0.15499,   0.16288,   0.00025,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,  77,1.0000
 11214,  11224,'1 ',   0.07870,   0.21820,   0.00830,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,  77,1.0000
 11234,  11244,'1 ',   0.07650,   0.17860,   0.03090,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.50,  77,1.0000
 11234,  11254,'1 ',   0.31780,   0.33400,   0.00520,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,  77,1.0000
 12201,  68563,'1 ',   0.64600,   0.36560,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 12804,  12814,'1 ',   0.05860,   0.13680,   0.02370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 13001,  13011,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13011,  13021,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13114,  13134,'1 ',   0.06120,   0.17100,   0.00560,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
 13124,  68272,'1 ',   0.00610,   0.00970,   0.00010,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13124,  68273,'1 ',   0.00610,   0.00970,   0.00010,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13404,  13424,'1 ',   0.20880,   0.33210,   0.00070,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 13404,  13434,'1 ',   0.11280,   0.17940,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 13404,  13494,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 13404,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 13424,  13484,'1 ',   0.07850,   0.08380,   0.00060,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 13434,  13464,'1 ',   0.07650,   0.12540,   0.00220,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.20,   1,1.0000
 13444,  13454,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 13444, -13494,'1 ',   0.01930,   0.05090,   0.00380,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 13604,  13614,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,  77,1.0000
 14001,  68143,'1 ',   1.14400,   1.82000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
 14004,  14024,'1 ',   0.18740,   0.29820,   0.00110,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,   1,1.0000
 14010,  14013,'1 ',   0.00890,   0.04580,   0.00500,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,  14.10,   1,1.0000
 14012,  14022,'1 ',   0.44000,   0.70000,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 14013,  14019,'1 ',   0.00280,   0.01430,   0.00160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 14014,  14054,'1 ',   0.14990,   0.15750,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 14014,  14064,'1 ',   0.04150,   0.12080,   0.00030,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 14024,  14034,'1 ',   0.42880,   0.45070,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.60,   1,1.0000
 14024,  14044,'1 ',   0.17050,   0.17920,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
 14064,  14074,'1 ',   0.06090,   0.17750,   0.00040,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 14204,  68298,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14204,  68300,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14402,  14412,'1 ',   0.49920,   0.79240,   0.00030,   13.20,   13.20,   14.52,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   4,1.0000
 14404,  14414,'1 ',   0.52660,   0.42400,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.30,   1,1.0000
 14604,  14614,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 15102,  15122,'1 ',   0.02760,   0.04380,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 15102,  15142,'1 ',   0.03600,   0.04630,   0.00330,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 15122,  15132,'1 ',   0.18950,   0.25440,   0.00350,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.55,   1,1.0000
 15502,  15512,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 15504,  15514,'1 ',   0.20670,   0.21720,   0.00040,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 15504,  15534,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 15524,  15534,'1 ',   0.07860,   0.22930,   0.00050,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 15702,  68260,'1 ',   0.19260,   0.30630,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   4,1.0000
 15704,  35804,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 17004,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 17411,  24819,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 18604,  18614,'1 ',   0.37400,   0.39760,   0.00070,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.69,   1,1.0000
 18804,  18834,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
 19002,  19072,'1 ',   0.28397,   0.36500,   0.00642,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.60,  77,1.0000
 19004,  19014,'1 ',   0.21440,   0.22532,   0.00035,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,  77,1.0000
 19302,  19312,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19302,  19322,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19318, -19322,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21004,  21014,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 21004,  21024,'1 ',   0.34550,   0.36510,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 21014,  21024,'1 ',   0.10970,   0.17460,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 21404,  21414,'1 ',   0.01950,   0.05670,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 21601,  21611,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21604,  21614,'1 ',   0.17339,   0.19575,   0.00383,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,  77,1.0000
 21614,  21624,'1 ',   0.10790,   0.12990,   0.00540,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.62,  77,1.0000
 21801,  21811,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21802,  21812,'1 ',   0.24620,   0.38990,   0.00020,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
 21804,  21814,'1 ',   0.01630,   0.04420,   0.00240,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.01,   1,1.0000
 21804,  21824,'1 ',   1.03320,   1.18200,   0.00000,   12.40,   12.40,   13.64,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 21804,  21834,'1 ',   0.02120,   0.06170,   0.00020,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 21804,  21864,'1 ',   0.33880,   0.35640,   0.00070,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 21814,  21854,'1 ',   0.01590,   0.03700,   0.00640,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.86,   1,1.0000
 21822,  21842,'1 ',   0.48880,   0.77000,   0.00070,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 21822,  68313,'1 ',   0.36860,   0.58630,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 21834,  21844,'1 ',   0.15500,   0.16290,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 22201,  22221,'1 ',   1.10000,   1.75000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 22204,  22224,'1 ',   0.74400,   0.78190,   0.00130,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.80,   1,1.0000
 22204,  22244,'1 ',   0.14990,   0.15750,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 22204,  22254,'1 ',   0.28940,   0.30410,   0.00050,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 22204,  22264,'1 ',   0.36890,   0.28640,   0.00010,   17.10,   17.10,   18.81,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
 22204,  22284,'1 ',   0.13520,   0.39440,   0.00080,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 22224,  22234,'1 ',   0.46240,   0.48600,   0.00080,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.90,   1,1.0000
 22232,  22252,'1 ',   0.66000,   1.05000,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 22234,  22244,'1 ',   0.41850,   0.43980,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.20,   1,1.0000
 22271, -22282,'1 ',   0.49500,   0.78760,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 22814,  22824,'1 ',   0.03390,   0.07910,   0.01370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 23604,  23614,'1 ',   0.00980,   0.02280,   0.00400,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,  77,1.0000
 23611,  23621,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23612,  23622,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23622,  23632,'1 ',   0.43450,   0.69125,   0.00019,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,  77,1.0000
 26700,  26702,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26709,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26710,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26703,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705, -26712,'1 ',   0.02266,   0.01801,   0.00517,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705,  26722,'1 ',   0.19400,   0.62238,   0.00120,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27004,  68566,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27302,  27361,'1 ',   0.00010,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27702,  27703,'1 ',   0.16000,   0.06100,   0.00013, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 27712,  27722,'1 ',   0.14300,   0.22760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 27804,  27805,'1 ',   0.00000,   0.00010,   0.00000,  137.00,  137.00,  150.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 28710,  28712,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 28814,  28834,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,  77,1.0000
 28824,  28834,'1 ',   0.05210,   0.12160,   0.02110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 31001,  31011,'1 ',   1.56200,   2.48500,   0.00004,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,  77,1.0000
 31004,  31014,'1 ',   0.09791,   0.11422,   0.00369,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.15,  77,1.0000
 31004,  31024,'1 ',   0.06250,   0.09940,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,  77,1.0000
 32502,  32512,'1 ',   0.09320,   0.14440,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 32502,  32522,'1 ',   0.13410,   0.20260,   0.00090,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 32502,  32542,'1 ',   0.19000,   0.10760,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   4,1.0000
 32504,  32514,'1 ',   0.00500,   0.01170,   0.00210,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.53,   1,1.0000
 32504,  32524,'1 ',   0.07750,   0.08150,   0.00020,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   4,1.0000
 32504,  32544,'1 ',   0.10340,   0.10860,   0.00020,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 32524,  32534,'1 ',   0.03620,   0.03810,   0.00010,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   4,1.0000
 32554,  32564,'1 ',   0.00330,   0.00760,   0.00140,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 33004,  33014,'1 ',   0.17270,   0.50360,   0.00100,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.43,   1,1.0000
 33014,  33024,'1 ',   0.21700,   0.22810,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 33014,  68564,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 33024,  33034,'1 ',   0.19300,   0.21920,   0.00550,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.88,   4,1.0000
 34602,  68165,'1 ',   0.06580,   0.08140,   0.00150,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   4,1.0000
 35231,  90020,'1 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35232,  90020,'2 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35804,  35814,'1 ',   0.58480,   0.69210,   0.00430,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.10,   1,1.0000
 35804,  35824,'1 ',   0.17650,   0.35390,   0.00010,   30.20,   30.20,   33.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 36204,  36214,'1 ',   0.01352,   0.03945,   0.00007,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,  77,1.0000
 36402,  36412,'1 ',   0.10220,   0.13130,   0.00930,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.50,  77,1.0000
 36402,  36422,'1 ',   0.13430,   0.17260,   0.01220,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,  77,1.0000
 36402,  36432,'1 ',   0.23340,   0.30000,   0.00527,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
 36402,  36442,'1 ',   0.12100,   0.14970,   0.00270,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,  77,1.0000
 36432,  36452,'1 ',   0.09350,   0.14875,   0.00004,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,  77,1.0000
 36432,  36462,'1 ',   0.01560,   0.02000,   0.00040,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.80,  77,1.0000
 36442,  36482,'1 ',   0.01280,   0.01580,   0.00030,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.60,  77,1.0000
 36442,  36492,'1 ',   0.09870,   0.12210,   0.00220,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.65,   1,1.0000
 38004,  38014,'1 ',   0.03360,   0.07830,   0.01360,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   4,1.0000
 38201,  38231,'1 ',   0.11000,   0.17500,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 38203, -38204,'1 ',   0.19120,   0.20090,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 38204,  38214,'1 ',   0.24510,   0.29540,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 38204,  38224,'1 ',   0.03350,   0.09360,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 38211,  38242,'1 ',   1.04060,   1.64000,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.15,   1,1.0000
 38214,  38264,'1 ',   0.25840,   0.27150,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 38224,  38234,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 38224,  38254,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 38233, -38234,'1 ',   0.12660,   0.13310,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 38234,  38244,'1 ',   0.32970,   0.35740,   0.00000,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 38264,  38284,'1 ',   0.14600,   0.15850,   0.00190,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 40904,  67037,'1 ',   0.04420,   0.07030,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   4,1.0000
 40912,  40922,'1 ',   0.04240,   0.06740,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.77,   1,1.0000
 40922,  40932,'1 ',   0.10290,   0.16370,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.87,   1,1.0000
 40973,  68308,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 42202,  42212,'1 ',   0.39330,   0.62570,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.15,   1,1.0000
 42204,  42214,'1 ',   0.51670,   0.54300,   0.00090,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 42204,  42224,'1 ',   0.04310,   0.13640,   0.00010,   29.20,   29.20,   32.12,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.10,   1,1.0000
 42224,  42234,'1 ',   0.18350,   0.19280,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 42234,  42244,'1 ',   0.15500,   0.16290,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 42244,  68554,'1 ',   0.02590,   0.02720,   0.00010,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 43704,  43724,'1 ',   0.04100,   0.11960,   0.00030,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.85,   1,1.0000
 44804,  44814,'1 ',   0.03970,   0.06310,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 46503, -46513,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 46804,  46814,'1 ',   0.33820,   0.35860,   0.00040,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.13,   1,1.0000
 46804,  46834,'1 ',   0.07610,   0.22190,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 46804,  46854,'1 ',   0.21940,   0.23050,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.49,   1,1.0000
 46804,  68547,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 46814,  46824,'1 ',   0.26350,   0.27690,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 46834,  46844,'1 ',   0.06200,   0.06520,   0.00020,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 49504,  49514,'1 ',   0.03030,   0.07070,   0.01230,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.30,   1,1.0000
 49514,  49524,'1 ',   0.11890,   0.12490,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.60,   1,1.0000
 49802,  49832,'1 ',   0.13760,   0.21880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 49804,  49814,'1 ',   0.67680,   0.71140,   0.00120,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.20,   1,1.0000
 49832,  49842,'1 ',   0.22560,   0.35880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,   1,1.0000
 49832,  68101,'1 ',   0.35200,   0.56000,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.40,   1,1.0000
 49912,  49932,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 49912,  49942,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.65,   1,1.0000
 49922,  49952,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.60,   1,1.0000
 49952,  49962,'1 ',   0.05500,   0.08760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 49952,  49982,'1 ',   0.03240,   0.03850,   0.00030,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.79,   1,1.0000
 50004,  50014,'1 ',   0.89850,   1.07100,   0.00180,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.10,   4,1.0000
 52201,  52211,'1 ',   1.65000,   2.62500,   0.00004, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 52204,  52214,'1 ',   0.00270,   0.00620,   0.00110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.81,  77,1.0000
 52204,  52224,'1 ',   0.08266,   0.08687,   0.00013,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,  77,1.0000
 52224,  52234,'1 ',   0.32810,   0.34480,   0.00540,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,  77,1.0000
 52604,  52654,'1 ',   0.01270,   0.03700,   0.00010,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 52604,  52694,'1 ',   0.24800,   0.26070,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.60,   1,1.0000
 52605,  52615,'1 ',   0.06460,   0.06790,   0.00020,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 52605, -52694,'1 ',   0.18730,   0.19690,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.25,   1,1.0000
 52614,  52624,'1 ',   0.06190,   0.14440,   0.02500,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 52624,  52634,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52624,  52644,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52625, -52674,'1 ',   0.04730,   0.07520,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 52654,  52664,'1 ',   0.47790,   0.50230,   0.00080,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 52664,  52674,'1 ',   0.06400,   0.10190,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 52674,  52684,'1 ',   0.06560,   0.10430,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 52704,  52794,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52714,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52724,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 52724,  52754,'1 ',   0.13712,   0.24432,   0.00038,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 52724,  52764,'1 ',   0.02930,   0.06840,   0.01190,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 53002,  53012,'1 ',   0.05500,   0.08750,   0.00002,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,  77,1.0000
 53004,  53014,'1 ',   0.34355,   0.36105,   0.00056,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.30,  77,1.0000
 53004,  53024,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 53012,  53022,'1 ',   0.14300,   0.22750,   0.00006,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,  77,1.0000
 53024,  53034,'1 ',   0.06337,   0.18490,   0.00035,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,  77,1.0000
 53042,  53062,'1 ',   0.23100,   0.36750,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,  77,1.0000
 53052,  53072,'1 ',   0.11000,   0.17500,   0.00005,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,  77,1.0000
 53614,  53624,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 54401,  54411,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 54402,  54425,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54404,  54414,'1 ',   0.13949,   0.14659,   0.00023,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,  77,1.0000
 54404,  54424,'1 ',   0.22731,   0.23889,   0.00037,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.80,  77,1.0000
 54412,  54422,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54422,  54426,'1 ',   0.22778,   0.36000,   0.00027,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
 68168,  68202,'1 ',   0.46760,   0.74380,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.50,   1,1.0000
 68313,  68314,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 70010,  79010,'1 ',   0.03948,   0.09468,   0.01902,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,  20,1.0000
 70030, -70031,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030, -70031,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032, -70033,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032,  79080,'1 ',   0.30140,   0.75351,   0.00097,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.12,  20,1.0000
 70032,  79081,'1 ',   0.23436,   0.58590,   0.00075,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.53,  20,1.0000
 70080,  70090,'1 ',   0.06125,   0.07971,   0.00105,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70080,  70091,'1 ',   0.04435,   0.08070,   0.00018,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70093,'1 ',   0.03903,   0.09750,   0.00013,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70094,'1 ',   0.03269,   0.08160,   0.00011,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70111,  74511,'1 ',   0.00855,   0.02231,   0.00377,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70112,  74512,'1 ',   0.00855,   0.02231,   0.00377,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70311,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70312,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70330,  70390,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'1 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'2 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78511,'1 ',   0.02283,   0.05361,   0.00487,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78512,'1 ',   0.02271,   0.05291,   0.00490,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81020,'2 ',   0.00204,   0.01913,   0.11407,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81520,'1 ',   0.00155,   0.01445,   0.08889,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520, -85020,'1 ',   0.00294,   0.02743,   0.16876,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  86220,'1 ',   0.00004,   0.00034,   0.00201,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71011,  81510,'1 ',   0.01306,   0.03455,   0.00332,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71012,  81510,'1 ',   0.01502,   0.03973,   0.00381,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71032,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033,  71034,'1 ',   0.52560,   0.52560,   0.00059,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033, -71090,'1 ',   0.12030,   0.14560,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034, -71035,'1 ',   0.46050,   0.46050,   0.00052,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034,  71080,'1 ',   0.26740,   0.19790,   0.00016,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71035, -71090,'1 ',   0.38850,   0.61700,   0.00060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71036,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71080,  71091,'1 ',   0.04180,   0.03360,   0.00002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71511,  90012,'1 ',   0.02403,   0.06239,   0.00622,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71512,  90012,'1 ',   0.01855,   0.04902,   0.00471,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71530,  71590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 72010,  81510,'1 ',   0.02769,   0.07300,   0.00705,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  81510,'2 ',   0.02651,   0.06989,   0.00675,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83011,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83012,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72511,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72512,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72530,  72590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73011,  76511,'1 ',   0.00479,   0.00462,   0.05310,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73012,  76512,'1 ',   0.00479,   0.00462,   0.05310,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -73032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031,  73090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'1 ',   0.00620,   0.00811,   0.00191,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'2 ',   0.00563,   0.00736,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -78030,'1 ',   0.01249,   0.01291,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -89030,'1 ',   0.01569,   0.01062,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032,  73090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73032, -74730,'1 ',   0.00871,   0.00586,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -74730,'2 ',   0.00498,   0.00650,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -78030,'1 ',   0.01196,   0.01232,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -89030,'1 ',   0.01030,   0.01064,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73090,  73091,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73510,  85710,'1 ',   0.01211,   0.04544,   0.00624,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73530,  73590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011, -74511,'1 ',   0.03714,   0.08750,   0.00798,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011,  78511,'1 ',   0.01865,   0.04345,   0.00402,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012, -74511,'1 ',   0.03695,   0.08641,   0.00803,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012,  78512,'1 ',   0.01875,   0.04402,   0.00400,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030,  74090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'1 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'2 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  74512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511, -74512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76011,'1 ',   0.00118,   0.00363,   0.06079,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76012,'1 ',   0.00118,   0.00364,   0.06093,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82511,'1 ',   0.00532,   0.00448,   0.04420,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82512,'1 ',   0.00524,   0.00442,   0.04353,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  74513,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86311,'1 ',   0.01516,   0.04027,   0.07135,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86312,'1 ',   0.01770,   0.04614,   0.07049,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88011,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88012,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88511,'1 ',   0.00064,   0.00252,   0.01540,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88512,'1 ',   0.00064,   0.00252,   0.01540,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74513,  74514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74520, -81020,'1 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'2 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -82020,'1 ',   0.00299,   0.02800,   0.17101,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  89220,'1 ',   0.00196,   0.01840,   0.10968,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  89220,'2 ',   0.00196,   0.01840,   0.10968,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  90020,'1 ',   0.00204,   0.01917,   0.11432,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74711, -76011,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74712, -76012,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730,  86030,'1 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730,  86030,'2 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 75010, -75011,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -75510,'1 ',   0.05311,   0.16048,   0.01555,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  83510,'1 ',   0.02201,   0.06430,   0.00619,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84511,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84512,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  85710,'1 ',   0.02370,   0.06914,   0.00665,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -87010,'1 ',   0.01419,   0.05325,   0.00731,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -87010,'2 ',   0.01419,   0.05325,   0.00731,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75030,  75090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'1 ',   0.16080,   0.40200,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'2 ',   0.19290,   0.48230,   0.00063,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75092,'1 ',   0.26990,   0.67140,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75093,'1 ',   0.12300,   0.30110,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75032, -75080,'1 ',   0.28310,   0.26010,   0.00112,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080, -75090,'1 ',   0.26330,   0.30730,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080,  75091,'1 ',   0.27660,   0.30150,   0.00029,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510, -75514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  81810,'1 ',   0.01077,   0.04817,   0.00513,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  83510,'1 ',   0.03196,   0.10130,   0.00991,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84411,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84412,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89311,'1 ',   0.01069,   0.02893,   0.01157,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89312,'1 ',   0.01073,   0.02908,   0.01263,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89510,'1 ',   0.01813,   0.05288,   0.01685,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75521,'1 ',   0.00000,   0.00003,   0.03980,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75522,'1 ',   0.00000,   0.00003,   0.03383,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75521, -85020,'1 ',   0.00210,   0.02355,   0.14039, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75522, -85020,'1 ',   0.00210,   0.02355,   0.14039, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75530,  75590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  81510,'1 ',   0.02933,   0.07667,   0.01292,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  90310,'1 ',   0.04482,   0.11909,   0.02184,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75830,  75890,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  76032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  86030,'1 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76031,  86030,'2 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'1 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'2 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76513, -80012,'1 ',   0.00440,   0.01101,   0.00755,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76514, -80011,'1 ',   0.00449,   0.01117,   0.00748,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76531,  76533,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76532, -76533,'1 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76532, -76533,'2 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  77210,'1 ',   0.00724,   0.04492,   0.00431,  167.00,  167.00,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  79010,'1 ',   0.02573,   0.06627,   0.00671,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  79010,'2 ',   0.02573,   0.06627,   0.00671,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  87510,'1 ',   0.01828,   0.04710,   0.00477,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  87510,'2 ',   0.01828,   0.04710,   0.00477,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76820,  90420,'1 ',   0.03481,   0.21594,   0.02072,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'1 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'2 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90011,'3 ',   0.00478,   0.01360,   0.00142,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90310,'1 ',   0.02789,   0.07256,   0.01196,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77010,  90310,'2 ',   0.02937,   0.07549,   0.00768,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77030,  77090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77230,  77290,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  77512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  77512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  90310,'1 ',   0.00428,   0.01712,   0.00501,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  90310,'2 ',   0.09130,   0.02342,   0.00240,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  87510,'1 ',   0.04195,   0.12375,   0.01197,  186.00,  186.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  90310,'3 ',   0.00339,   0.01780,   0.01835,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77530,  77590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
