0,   100.00          / PSS/E-30.3    MON, NOV 18 2013  18:05
AITYTFS Summer Peak 2013

    10,'F_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.04230,  -8.7317,   2
    11,'FMN LOOP    ',  38.0000,1,     0.000,     0.000,   2,   1,1.05705,  -7.6783,   2
    12,'BEDFORD     ',  38.0000,1,     0.000,     0.000,   1,   1,1.05326,  -7.9286,   2
    13,'M_R         ',  38.0000,1,     0.000,     0.000,   1,   1,1.05798,  -9.5928,   2
    14,'F_I         ',  38.0000,1,     0.000,     0.000,   2,   1,1.04668, -10.8034,   2
    15,'I_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.06208, -10.4514,   2
  1021,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04844,  -6.8979,   1
  1041,'AGHADA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.04058,  -3.4165,   1
  1042,'AGHADA      ', 220.0000,1,     0.000,     0.000,   3,   1,1.04000,  -0.3151,   1
  1052,'AGHADA_B    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04067,  -0.4496,   1
  1061,'ARIGNA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04639, -10.6246,   2
  1062,'AGH_AT14    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04000,  -0.3151,   1
  1071,'AGANNYGA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06390,  -6.9023,   1
  1072,'AGHT2102    ', 220.0000,1,     0.000,     0.000,   3,   1,1.03996,  -0.3302,   1
  1081,'AHANE       ', 110.0000,1,     0.000,     0.000,   7,   1,1.04890,  -6.2574,   2
  1101,'ANNER       ', 110.0000,1,     0.000,     0.000,   5,   1,1.04279, -11.0173,   5
  1121,'ARKLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.06213,  -7.7157,   1
  1122,'ARKLOW      ', 220.0000,1,     0.000,     0.000,   6,   1,1.05904,  -6.6641,   1
  1141,'ATHLONE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.06948,  -9.0706,   1
  1161,'AUGHINIS    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,  -1.3065,   1
  1181,'ARVA        ', 110.0000,1,     0.000,     0.000,  10,   1,1.04075, -12.0478,   1
  1201,'ARTANE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.05898,  -5.6292,   2
  1221,'ATHY        ', 110.0000,1,     0.000,     0.000,   8,   1,1.04853,  -8.9332,   1
  1231,'BALLYWAT    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05697,  -8.0044,   4
  1251,'BOOLTIAG    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05000,  -7.6561,   2
  1271,'BALTRASN    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04710,  -8.4815,   1
  1281,'BALLYLIC    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04546,  -4.4429,   2
  1301,'BALLYBEG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05921,  -7.9376,   1
  1321,'BLAKE       ', 110.0000,1,     0.000,     0.000,   8,   1,1.04994,  -8.0875,   2
  1341,'BINBANE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.00602, -13.7717,   2
  1351,'BARODA      ', 110.0000,1,     0.000,     0.000,   8,   1,1.05326,  -8.3376,   1
  1361,'BALLYDIN    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03819, -10.5844,   1
  1381,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03883,  -3.9572,   1
  1391,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04884,  -4.1749,   1
  1401,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04246, -12.8260,   1
  1421,'BLACKROC    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05708,  -7.8759,   2
  1441,'BANDON      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03952,  -5.3437,   1
  1451,'CLOGHRAN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05434,  -7.3534,   1
  1461,'BARRYMOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03739,  -6.7981,   2
  1481,'BUTLERST    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03389,  -9.7008,   1
  1501,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03931,  -5.3563,   5
  1541,'BANOGE      ', 110.0000,1,     0.000,     0.000,   6,   1,1.05557,  -8.2593,   1
  1551,'BOGGERAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,   0.1798,   1
  1581,'CABRA       ', 110.0000,1,     0.000,     0.000,   1,   1,1.05844,  -5.6631,   2
  1601,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04334,  -3.7012,   1
  1602,'CLASHAVO    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04794,  -1.7855,   1
  1611,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04895,  -2.2653,   1
  1621,'COOLROE     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03304,  -4.9797,   1
  1631,'CORDERRY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -10.7177,   1
  1641,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05834,  -7.7031,   1
  1642,'CASHLA      ', 220.0000,1,     0.000,     0.000,   9,   1,1.05187,  -5.1350,   1
  1651,'CLAHANE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05480,  -2.4081,   1
  1661,'CASTLEBA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -12.6630,   1
  1681,'CARRIGAD    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03927,  -4.2917,   1
  1691,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05894,  -7.7435,   1
  1701,'CATH_FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02045, -13.1822,   1
  1711,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07318,  -6.9948,   1
  1721,'CAHIR       ', 110.0000,1,     0.000,     0.000,   5,   1,1.05073, -10.5108,   1
  1731,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07318,  -6.9948,   1
  1741,'CARRICKM    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05906,  -7.6991,   1
  1742,'CARRICKM    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06858,  -5.5041,   1
  1761,'CLIFF       ', 110.0000,1,     0.000,     0.000,   9,   1,1.02047, -13.1825,   1
  1781,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04960,  -1.3274,   5
  1801,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05920,  -7.7744,   2
  1821,'CLOON       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05271,  -9.3629,   1
  1841,'CRANE       ', 110.0000,1,     0.000,     0.000,   6,   1,1.05568,  -8.1986,   1
  1861,'CARICKON    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04598, -10.5565,   1
  1871,'COLLEGE     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05651,  -7.1782,   1
  1881,'CHARLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02884,  -6.4441,   1
  1901,'CARLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.05542,  -9.0502,   1
  1921,'COW CROS    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03696,  -4.1411,   1
  1931,'CUNGHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -11.8155,   4
  1941,'CUSHALIN    ', 110.0000,1,     0.000,     0.000,   8,   1,1.07500,  -4.9883,   1
  1951,'CARROWBE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03805, -13.5196,   1
  1961,'CASTLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03397,  -4.6568,   1
  1971,'COOMAGEA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,  -1.8807,   4
  1981,'CORRACLA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03023, -13.7832,   1
  1991,'CASTLEDO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05549,  -7.4888,   1
  2001,'CULLENAG    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03888,  -9.1897,   1
  2002,'CULLENAG    ', 220.0000,1,     0.000,     0.000,   5,   1,1.04195,  -6.6349,   1
  2021,'CITY WES    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03778,  -9.9172,   2
  2041,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05700,  -7.1010,   1
  2042,'CORDUFF     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.3076,   1
  2052,'CORDUFFB    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.3076,   1
  2081,'DUNKETTL    ', 110.0000,4,     0.000,     0.000,   3,   1,1.00000,   0.0000,   5
  2101,'DUNDALK     ', 110.0000,1,     0.000,     0.000,  10,   1,1.04195, -10.2908,   2
  2121,'DRUMLINE    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04398,  -7.9828,   1
  2131,'DROMADA     ', 110.0000,1,     0.000,     0.000,   3,   1,1.05118,  -2.0540,   1
  2141,'DUNGARVA    ', 110.0000,1,     0.000,     0.000,   5,   1,1.02998,  -8.4074,   1
  2161,'DOON        ', 110.0000,1,     0.000,     0.000,   5,   1,1.04361, -10.9650,   1
  2181,'DRYBRIDG    ', 110.0000,1,     0.000,     0.000,  10,   1,1.03817,  -9.7822,   1
  2202,'DUNSTOWN    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06865,  -4.4524,   1
  2204,'DUNSTOWN    ', 380.0000,1,     0.000,     0.000,   2,   1,1.01271,  -1.0158,   1
  2221,'DUNMANWA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04043,  -4.9454,   1
  2231,'DERRYBRI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06574,  -6.6484,   2
  2241,'DALLOW      ', 110.0000,1,     0.000,     0.000,   5,   1,1.06451,  -7.6613,   2
  2251,'DARDISTO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07359,  -6.9697,   2
  2261,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,1.02929,  -9.3330,   1
  2281,'DALTON      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04368, -11.4854,   1
  2301,'DUNFIRTH    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04021,  -8.5597,   2
  2321,'DRUMKEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,0.98795, -13.8793,   1
  2361,'ENNIS       ', 110.0000,1,     0.000,     0.000,   4,   1,1.04412,  -7.9789,   1
  2481,'FASS EAS    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05481,  -7.9062,   2
  2491,'FASS WES    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05468,  -7.9043,   2
  2521,'FLAGFORD    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04710, -10.4231,   1
  2522,'FLAGFORD    ', 220.0000,1,     0.000,     0.000,   9,   1,1.04775,  -8.5910,   1
  2541,'FRN ST A    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07124,  -7.5895,   2
  2551,'FRN ST B    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06798,  -7.8604,   2
  2561,'FIN_URBA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06046,  -5.5147,   2
  2562,'FINGLAS     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.4171,   1
  2563,'FINGLAS2    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.4171,   1
  2571,'FIN_RURA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.07391,  -6.8070,   2
  2581,'KILDONAN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05575,  -7.2601,   2
  2671,'GARVAGH     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05286, -10.5490,   4
  2681,'GILRA       ', 110.0000,1,     0.000,     0.000,   9,   1,1.04900, -10.7114,   2
  2701,'GLASMORE    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05824,  -7.8392,   2
  2721,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05470,  -7.8925,   2
  2731,'GLANLEE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05011,  -1.8665,   4
  2741,'GREAT IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04026,  -9.3481,   1
  2742,'GREAT IS    ', 220.0000,1,     0.000,     0.000,   6,   1,1.04534,  -7.1294,   1
  2761,'GRANGE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.07298,  -7.0155,   2
  2771,'GARROW      ', 110.0000,1,     0.000,     0.000,   7,   1,1.05043,  -2.0679,   7
  2780,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05056,  -8.3072,   1
  2781,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05056,  -8.3072,   1
  2801,'GOLAGH      ', 110.0000,1,     0.000,     0.000,   9,   1,1.00146, -13.4314,   4
  2821,'GORTAWEE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03190, -13.7841,   1
  2841,'GORMAN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.03675,  -9.9816,   1
  2842,'GORMAN      ', 220.0000,1,     0.000,     0.000,  10,   1,1.04778,  -7.5313,   1
  2852,'GLANAGOW    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04055,  -0.3547,   1
  2861,'GRANGE C    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03838,  -9.7321,   2
  2881,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02595,  -6.1045,   2
  2941,'HAROLDS     ', 110.0000,1,     0.000,     0.000,   1,   1,1.07138,  -7.6009,   2
  2951,'HEUSTON     ', 110.0000,1,     0.000,     0.000,   1,   1,1.06817,  -7.8462,   2
  2962,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07511,  -3.3264,   4
  2972,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07653,  -3.0465,   4
  3061,'INISCARR    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03356,  -4.8843,   1
  3081,'INCH_CIT    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06848,  -7.8093,   2
  3082,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07308,  -5.9640,   1
  3091,'INCH_COU    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04298,  -9.5543,   2
  3101,'IKERRIN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.04354, -10.8858,   2
  3122,'IRISHTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -5.3251,   1
  3200,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04112,  -1.8420,   1
  3201,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03764,  -4.5909,   1
  3202,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04112,  -1.8420,   1
  3203,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04112,  -1.8420,   1
  3209,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03764,  -4.5909,   1
  3221,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03215,  -5.1640,   1
  3241,'KILTEEL     ', 110.0000,1,     0.000,     0.000,   8,   1,1.05821,  -8.7798,   2
  3261,'KILKENNY    ', 110.0000,1,     0.000,     0.000,   6,   1,1.03470, -11.3610,   1
  3281,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04918,  -6.2296,   1
  3282,'KILLONAN    ', 220.0000,1,     0.000,     0.000,   7,   1,1.04437,  -4.2840,   1
  3301,'KNOCKERA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04255,  -3.1467,   1
  3321,'KNOCKUMB    ', 110.0000,1,     0.000,     0.000,  10,   1,1.02827, -10.5531,   5
  3341,'KELLIS      ', 110.0000,1,     0.000,     0.000,   6,   1,1.05944,  -8.9617,   1
  3342,'KELLIS      ', 220.0000,1,     0.000,     0.000,   6,   1,1.04708,  -6.6660,   1
  3361,'KILTOY      ', 110.0000,1,     0.000,     0.000,   9,   1,0.97991, -14.4120,   5
  3381,'KINNEGAD    ', 110.0000,1,     0.000,     0.000,   8,   1,1.03116,  -9.2613,   1
  3401,'KILLOTER    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03464,  -9.6946,   1
  3421,'KILMORE     ', 110.0000,1,     0.000,     0.000,   1,   1,1.07316,  -6.9944,   2
  3431,'KILMAHUD    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03811,  -9.7496,   1
  3501,'LANESBOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -8.9265,   1
  3521,'LOUTHA      ', 110.0000,1,     0.000,     0.000,  10,   1,1.05792,  -9.5603,   1
  3522,'LOUTH       ', 220.0000,1,     0.000,     0.000,  10,   1,1.04112,  -7.7695,   1
  3541,'LIMERICK    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04318,  -6.2124,   1
  3561,'LISDRUM     ', 110.0000,1,     0.000,     0.000,  10,   1,1.05759, -12.1103,   1
  3581,'LETTERKE    ', 110.0000,1,     0.000,     0.000,   9,   1,0.97990, -14.4117,   1
  3601,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03271,  -5.1337,   2
  3611,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03288,  -5.1229,   2
  3621,'LISHEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.04665, -11.7836,   5
  3641,'LODGEWOO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05589,  -7.5617,   1
  3642,'LODGEWOO    ', 220.0000,1,     0.000,     0.000,   6,   1,1.05415,  -7.0364,   1
  3651,'CRORY       ', 110.0000,1,     0.000,     0.000,   5,   1,1.05589,  -7.5617,   1
  3751,'MISERY H    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07178,  -7.5801,   2
  3761,'MACETOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05497,  -7.2993,   1
  3781,'MCDERMOT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05830,  -5.6562,   2
  3801,'MIDLETON    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03545,  -4.4673,   1
  3821,'MEATH HI    ', 110.0000,1,     0.000,     0.000,  10,   1,1.03964,  -9.8986,   2
  3841,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05612,  -7.8018,   1
  3842,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06487,  -5.8910,   1
  3851,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05498,  -7.2743,   1
  3852,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06948,  -4.9568,   1
  3861,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07247,  -7.5530,   2
  3871,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06606,  -7.9285,   2
  3881,'MACROOM     ', 110.0000,1,     0.000,     0.000,   3,   1,1.04015,  -4.2262,   1
  3901,'MONETEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04203,  -5.3716,   1
  3934,'MNYPG1      ', 380.0000,1,     0.000,     6.000,   4,   1,1.05000,   4.4029,   1
  3941,'MONEYPOI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04979,  -7.6677,   1
  3942,'MONEYPOI    ', 220.0000,1,     0.000,     0.000,   4,   1,1.06648,   0.1856,   1
  3944,'MNYPG3      ', 380.0000,1,     0.000,     6.000,   4,   1,1.05000,   4.4029,   1
  3954,'MNYPG2      ', 380.0000,1,     0.000,     6.000,   4,   1,1.05000,   4.4029,   1
  3961,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03305,  -5.1120,   1
  3981,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04181,  -5.3847,   5
  3991,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04181,  -5.3841,   5
  4001,'MULLINGA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02864,  -9.8064,   1
  4021,'MALLOW      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02562,  -6.2271,   1
  4041,'MOY         ', 110.0000,1,     0.000,     0.000,   9,   1,1.04432, -12.7093,   1
  4061,'MULLAGHA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04690, -10.0777,   2
  4071,'MEENTYCA    ', 110.0000,1,     0.000,     0.000,   9,   1,0.98963, -13.6145,   4
  4081,'MONREAD     ', 110.0000,1,     0.000,     0.000,   8,   1,1.05558,  -8.6519,   1
  4101,'NEWBURY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.07304,  -7.0072,   2
  4111,'BANCROFT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05824,  -7.7499,   2
  4201,'NEWBRIDG    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05254,  -8.0458,   1
  4211,'NORTH QU    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07258,  -7.5406,   2
  4221,'NAVAN       ', 110.0000,1,     0.000,     0.000,  10,   1,1.03334, -10.2784,   1
  4242,'NORTH WA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07577,  -3.5092,   1
  4261,'NENAGH      ', 110.0000,1,     0.000,     0.000,   7,   1,1.02401,  -7.2424,   2
  4281,'NANGOR      ', 110.0000,1,     0.000,     0.000,   1,   1,1.03819,  -9.7443,   2
  4341,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03689,  -4.1459,   5
  4351,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03696,  -4.1412,   5
  4361,'OUGHTRAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04353,  -3.4490,   2
  4371,'GLENREE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -12.2888,   1
  4382,'OLDSTREE    ', 220.0000,1,     0.000,     0.000,   4,   1,1.04874,  -1.1879,   1
  4384,'OLDSTREE    ', 380.0000,1,     0.000,     0.000,   4,   1,1.04242,   1.3989,   1
  4401,'POPPINTR    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07341,  -6.9064,   2
  4441,'POLLAPHU    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04839,  -9.4629,   1
  4461,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.07287,  -7.4800,   2
  4462,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07535,  -3.5356,   1
  4471,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.07287,  -7.4814,   2
  4472,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07482,  -6.0412,   1
  4481,'PORTLAOI    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04911,  -8.2749,   1
  4491,'PELLETST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05911,  -5.6224,   2
  4501,'PLATIN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.03802,  -9.7289,   1
  4511,'POTTERY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05827,  -7.7775,   2
  4522,'PROSPECT    ', 220.0000,1,     0.000,     0.000,   7,   1,1.06364,  -0.9158,   1
  4621,'RYEBROOK    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04441,  -8.0190,   1
  4651,'RINGSEND    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07270,  -7.5284,   2
  4681,'RATHKEAL    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04321,  -4.3791,   1
  4701,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04524,  -9.1748,   2
  4711,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04524,  -9.1748,   1
  4721,'RAFFEEN     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03953,  -3.9142,   1
  4722,'RAFFEEN     ', 220.0000,1,     0.000,     0.000,   3,   1,1.04117,  -0.8229,   1
  4731,'RAFFEENB    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04957,  -4.1218,   1
  4741,'RINAWADE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04957,  -7.6786,   1
  4761,'RINGASKI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04949,  -4.1292,   2
  4781,'RATRUSSA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05000, -10.8724,   1
  4901,'SHELTON     ', 110.0000,1,     0.000,     0.000,   6,   1,1.06201,  -7.7235,   5
  4941,'SHANNONB    ', 110.0000,1,     0.000,     0.000,   5,   1,1.07500,  -7.0263,   1
  4942,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.06529,  -5.6705,   1
  4943,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.06529,  -5.6705,   1
  4951,'SALTHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04888,  -8.4368,   2
  4961,'SHANKILL    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04473, -12.1177,   1
  4981,'SLIGO       ', 110.0000,1,     0.000,     0.000,   9,   1,1.04342, -11.7257,   1
  4991,'SORNE HI    ', 110.0000,1,     0.000,     0.000,   9,   1,0.97484, -13.8204,   2
  5001,'SOMERSET    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06609,  -7.4616,   2
  5022,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07540,  -3.5294,   1
  5031,'STEPHENS    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06260,  -7.6879,   2
  5041,'SRANANAG    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04431, -11.3561,   1
  5042,'SRANANAG    ', 220.0000,1,     0.000,     0.000,   9,   1,1.04555,  -9.7738,   1
  5051,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05044,  -1.2608,   4
  5061,'STRATFOR    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04718,  -9.5001,   2
  5071,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05044,  -1.2608,   4
  5091,'SINGLAND    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04856,  -6.5475,   1
  5122,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07467,  -5.2995,   1
  5131,'TANEY       ', 110.0000,1,     0.000,     0.000,   1,   1,1.05874,  -7.7764,   2
  5141,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05729,  -2.1491,   1
  5142,'TARBERT     ', 220.0000,1,     0.000,     0.000,   7,   1,1.06050,  -1.4647,   1
  5172,'TYNAGH      ', 220.0000,1,     0.000,     0.000,   4,   1,1.04958,  -2.4115,   1
  5181,'TRABEG      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03409,  -5.0612,   1
  5202,'TURLOUGH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06646,  -3.8374,   1
  5221,'TULLABRA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04967,  -7.6672,   2
  5222,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07467,  -5.2995,   1
  5241,'TAWNAGHM    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04436, -12.7103,   2
  5251,'TAWN_B      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04436, -12.7103,   2
  5261,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.05326,  -2.2862,   1
  5271,'CAUTEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05000,  -8.0486,   1
  5281,'TRALEE      ', 110.0000,1,     0.000,     0.000,   7,   1,1.05448,  -2.8303,   1
  5301,'THURLES     ', 110.0000,1,     0.000,     0.000,   5,   1,1.04408, -11.5746,   1
  5321,'THORNSBE    ', 110.0000,1,     0.000,     0.000,   8,   1,1.00831, -10.0227,   2
  5341,'TONROE      ', 110.0000,1,     0.000,     0.000,   9,   1,1.03499, -10.8124,   2
  5361,'TRILLICK    ', 110.0000,1,     0.000,     0.000,   9,   1,0.97352, -13.9586,   2
  5381,'TIPPERAR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04653,  -9.2684,   1
  5441,'WATERFOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03563,  -9.6518,   1
  5462,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07439,  -2.9935,   1
  5464,'WOODLAND    ', 380.0000,1,     0.000,     0.000,   2,   1,1.01662,   0.5705,   1
  5481,'WHITEGAT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03866,  -3.6813,   1
  5501,'WEXFORD     ', 110.0000,1,     0.000,     0.000,   6,   1,1.05404,  -9.5443,   1
  5521,'WOLFE TO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05804,  -5.6732,   2
 10204,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04629,  -8.7538,   2
 10205,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04648,  -9.1055,   2
 10210,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04844,  -6.8979,   1
 10212,'KNOCKAST    ',  20.0000,1,     0.000,     0.000,   4,   1,0.99680,  -8.1959,   1
 10213,'MIENVEE     ',  20.0000,1,     0.000,     0.000,   4,   1,0.99660,  -9.4796,   1
 10261,'ARDNA_CA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04844,  -6.8979,   1
 10271,'ARDNG1      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99852,  -6.8979,   3
 10272,'ARDNG2      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99852,  -6.8979,   3
 10273,'ARDNG3      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99852,  -6.8979,   3
 10274,'ARDNG4      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99852,  -6.8979,   3
 10275,'KNOCKAST    ',   0.6900,2,     0.000,     0.000,   4,   1,0.99722,  -8.3023,   1
 10276,'MIENVEE     ',   0.6900,2,     0.000,     0.000,   4,   1,0.99698,  -9.8414,   1
 10401,'AGHADA      ',  10.0000,1,     0.000,     0.000,   3,   1,0.99960,  -3.4165,   3
 10421,'AGHADA      ',  10.5000,1,     0.000,     0.000,   3,   1,1.04090,  -3.1045,   1
 10470,'AGH_CCGT    ',  21.0000,2,     0.000,     0.000,   3,   1,0.99447,   4.6505,   1
 10471,'AGH_G1      ',  20.0000,2,     0.000,     0.000,   3,   1,0.99048,  -0.3151,   3
 10472,'AGH_G11     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99111,  -0.4496,   3
 10473,'AGH_G12     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99111,  -0.4496,   3
 10474,'AGH_G14     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99048,  -0.3151,   3
 10602,'ARIGNA      ',  20.0000,1,     0.000,     0.000,   9,   1,1.05283, -10.7493,   2
 10604,'ARIGNA      ',  38.0000,1,     0.000,     0.000,   9,   1,1.01198, -11.6246,   1
 10619,'ARIGNA_T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04645, -10.6261,   1
 10671,'CORRIEM     ',   0.6900,2,     0.000,     0.000,   9,   1,1.03365, -10.9235,   1
 10672,'KILRONAN    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03709, -11.0642,   1
 10673,'SPIONKO     ',   0.6900,2,     0.000,     0.000,   9,   1,1.03386, -10.9245,   1
 10674,'SELTANAV    ',   0.4000,2,     0.000,     0.000,   9,   1,1.03433, -10.7436,   1
 10801,'AHANE       ',  11.0000,1,     0.000,     0.000,   7,   1,1.03237,  -7.2512,   2
 11201,'ARKLOW      ',  10.0000,1,     0.000,     0.000,   6,   1,1.03863, -11.0606,   1
 11202,'ARKLOW B    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01293,  -7.2338,   1
 11204,'ARKLOW      ',  38.0000,2,     0.000,     0.000,   6,   1,1.06331,  -7.9236,   2
 11214,'ARKLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.06145,  -8.7191,   1
 11221,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.06199,  -7.6419,   1
 11222,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.06359,  -7.6146,   1
 11224,'RAHEENLE    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06241,  -8.7378,   1
 11234,'KILMAGIG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06960,  -8.2478,   1
 11242,'RAHEEN 2    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06241,  -9.7378,   1
 11244,'BALLYCUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07256,  -8.3157,   1
 11252,'RATHDRUM    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00696,  -9.2951,   1
 11254,'RATHDRUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07053,  -8.2951,   1
 11271,'ARKLOWB     ',   3.3000,2,     0.000,     0.000,   6,   1,1.01328,  -7.1787,   1
 11404,'ATHLONE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06487, -13.6633,   2
 11461,'ATH_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.06948,  -9.0706,   1
 12001,'ARTANE      ',  10.0000,1,     0.000,     0.000,   1,   1,1.05449,  -7.0827,   2
 12201,'ATHY        ',  10.0000,1,     0.000,     0.000,   8,   1,1.06018, -12.3901,   2
 12302,'BALLYWAT    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06214,  -6.3928,   4
 12370,'BALLYWAT    ',   0.4000,1,     0.000,     0.000,   6,   1,1.06214,  -6.3928,   1
 12371,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,1.05163,  -5.5847,   4
 12372,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06398,  -5.5671,   4
 12502,'BOOLTIAG    ',  20.0000,1,     0.000,     0.000,   4,   1,1.07079,  -6.0875,   4
 12571,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.07116,  -5.4491,   4
 12572,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.08359,  -6.3803,   1
 12573,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.08419,  -6.3468,   1
 12702,'BALTRASN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.05806, -11.5807,   2
 12802,'GLANTA C    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01709,  -1.9365,   1
 12804,'BALLYLIC    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07039,  -3.6633,   2
 12812,'BALLYLIC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00772,  -2.9357,   1
 12814,'GLANTA C    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07773,  -2.8852,   1
 12872,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01887,  -2.1074,   1
 12873,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01894,  -2.0804,   1
 12874,'KEALKIL     ',   0.6900,2,     0.000,     0.000,   3,   1,1.00809,  -2.9721,   1
 13001,'BALLYBEG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.05134,  -9.1997,   2
 13011,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.05134,  -9.1997,   1
 13204,'BLAKE       ',  38.0000,1,     0.000,     0.000,   8,   1,1.05149, -11.7461,   2
 13219,'BLAKE T     ', 110.0000,1,     0.000,     0.000,   8,   1,1.05015,  -8.0735,   1
 13402,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01517, -15.3711,   1
 13404,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06147, -15.8627,   2
 13412,'BURTONPO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01104, -16.5963,   1
 13415,'LOUGHDER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01391, -15.1287,   1
 13416,'MEENACHU    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01060, -14.2478,   1
 13417,'KILLYBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00825, -14.9666,   1
 13422,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.06147, -16.8627,   1
 13424,'KILLYBEG    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07093, -15.0020,   1
 13432,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01247, -15.2802,   1
 13434,'GLENTIES    ',  38.0000,2,     0.000,     0.000,   9,   1,1.06419, -15.6644,   1
 13442,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99741, -13.2606,   1
 13444,'CORK-KIL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06205, -15.7861,   1
 13454,'CORKERMO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06295, -15.6226,   1
 13464,'LOUGHDER    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06434, -15.6693,   1
 13471,'BURTONPO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01142, -16.7642,   1
 13472,'SHANAGH_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01697, -15.5220,   1
 13473,'CORKERMO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01269, -14.9238,   1
 13475,'LOUGHDER    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01438, -15.3347,   1
 13476,'MEENACHU    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01261, -14.2964,   1
 13477,'KILLYBEG    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00864, -15.1046,   1
 13479,'MEENADRE    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99788, -13.4403,   1
 13484,'MEENACHU    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07343, -14.8485,   1
 13494,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06147, -15.8627,   1
 13501,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.05101,  -8.7005,   2
 13601,'BALLYDIN    ',  10.0000,1,     0.000,     0.000,   5,   1,1.04905, -13.0465,   2
 13604,'BALLYDIN    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06178, -12.3669,   2
 13614,'CURRAHEE    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06186, -12.3708,   1
 13802,'BARNAHEL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.08049,  -6.3634,   2
 13804,'BARNAHEL    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05206,  -5.6018,   2
 14002,'BELLACOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05472, -11.8129,   2
 14004,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05875, -13.8410,   1
 14022,'BELMULLE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05931, -14.8630,   1
 14024,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05914, -13.8544,   1
 14034,'BELMULLE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05931, -13.8630,   1
 14061,'BELL_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04246, -12.8260,   1
 14073,'BELLACOR    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03989, -12.1212,   1
 14204,'BLACKROC    ',  38.0000,1,     0.000,     0.000,   1,   1,1.06229, -12.2937,   2
 14401,'BANDON      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04735,  -6.6024,   2
 14402,'ENNISKEA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01093,  -7.8665,   1
 14404,'BANDON      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03901,  -9.2592,   2
 14412,'KILVINAN    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02501,  -6.5247,   1
 14414,'ENNISKEA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05309,  -8.5478,   1
 14461,'BAN_CAP     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03952,  -5.3437,   1
 14471,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02524,  -6.2024,   1
 14472,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02516,  -7.2142,   1
 14502,'CLOGHRAN    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05566, -10.5218,   1
 14604,'BARRYMOR    ',  38.0000,2,     0.000,     0.000,   5,   1,1.06423, -10.9103,   2
 14614,'BARRANAF    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06435, -10.9124,   1
 14619,'BARRYM T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03753,  -6.7872,   1
 14802,'BEALLOUG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01196, -13.6108,   1
 14804,'BUTLERST    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06218, -13.2955,   2
 14871,'BEALLOUG    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01271, -14.2715,   1
 15001,'BRINNY      ',  10.0000,1,     0.000,     0.000,   3,   1,1.05531,  -6.9936,   5
 15010,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03932,  -5.3557,   5
 15402,'BANOGE      ',  20.0000,1,     0.000,     0.000,   6,   1,1.06108, -11.9315,   2
 15502,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01280,   1.0768,   1
 15504,'BOGGERAG    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07188,   0.2378,   1
 15512,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01280,   1.0768,   1
 15534,'CARRIGCA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07368,   0.5575,   1
 15542,'CARRIGCA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01051,   0.9024,   1
 15573,'CARRIGCA    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01219,   0.7024,   1
 15702,'ARDNAGAP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04746, -17.2444,   1
 15704,'ARDNAGAP    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06754, -17.0029,   2
 15771,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.04062, -17.4507,   1
 15772,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01634, -17.3791,   1
 15801,'CABRA       ',  10.0000,1,     0.000,     0.000,   1,   1,1.05168,  -6.7409,   2
 16011,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04873,  -0.2988,   1
 16021,'CLASH       ',  10.5000,1,     0.000,     0.000,   3,   1,1.04837,  -0.4481,   1
 16022,'CLASHAVO    ',  10.5000,1,     0.000,     0.000,   3,   1,1.04447,  -3.5272,   1
 16110,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04900,  -2.2367,   1
 16202,'COOLROE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.06563,  -6.5924,   2
 16302,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06389,  -9.9013,   7
 16312,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06116,  -7.0960,   1
 16371,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06434,  -9.1803,   1
 16372,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06434,  -9.1803,   1
 16373,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06434,  -9.1798,   1
 16374,'ALTAGOWL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06151,  -6.2275,   1
 16375,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06150,  -6.2862,   1
 16376,'GEEVAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.06424,  -9.0619,   1
 16377,'TULLYNAM    ',   0.4000,2,     0.000,     0.000,   9,   1,1.06298,  -7.2800,   1
 16379,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06429, -10.0759,   1
 16411,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05834,  -7.7031,   1
 16421,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.05777,  -7.1895,   1
 16422,'CASHLA      ',  10.5000,1,     0.000,     0.000,   9,   1,1.05777,  -7.1895,   1
 16424,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.05802,  -7.4600,   1
 16461,'CASH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05834,  -7.7031,   1
 16462,'CASH-CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05834,  -7.7031,   1
 16502,'CLAHANE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.05587,  -1.6261,   1
 16571,'CLAHANE     ',   0.4000,2,     0.000,     0.000,   7,   1,1.05760,  -1.8755,   1
 16601,'KILTIMAG    ',  10.0000,1,     0.000,     0.000,   9,   1,1.04000, -14.1894,   1
 16602,'CUILLALE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00850, -14.3174,   1
 16604,'CASTLEBA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04774, -14.3832,   2
 16612,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02154, -14.0540,   1
 16614,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04816, -13.6267,   1
 16618,'CBAR SVC    ',  18.0000,1,     0.000,     0.000,   9,   1,1.24683, -13.9281,   1
 16622,'LENANAVE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04774, -15.3832,   1
 16632,'WINDSOR     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01101, -14.8006,   1
 16661,'CBAR_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -12.6630,   1
 16662,'CBAR_SVC    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05419, -12.6641,   1
 16670,'LENENEVE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000, -14.7898,   1
 16671,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00897, -14.5150,   1
 16672,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99318, -14.5194,   1
 16674,'RAHEEN_B    ',   0.6900,2,     0.000,     0.000,   9,   1,1.04861, -13.8839,   1
 16675,'RAHEEN_B    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00597, -14.0454,   1
 16873,'CDRDG3      ',  10.5000,2,     0.000,     0.000,   3,   1,0.98978,  -4.2917,   3
 16901,'CENTRAL     ',  10.0000,1,     0.000,     0.000,   1,   1,1.05103,  -9.9230,   1
 17004,'CATH FAL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04690, -13.6712,   2
 17010,'CATH FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02045, -13.1822,   1
 17012,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00207, -13.8280,   1
 17032,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99716, -14.4556,   1
 17044,'ANARGET     ',  38.0000,1,     0.000,     0.000,   9,   1,1.04690, -13.6712,   1
 17061,'CATH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02061, -13.1822,   1
 17073,'CATHG3      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99334, -13.1822,   3
 17074,'CATHG4      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99321, -13.1822,   3
 17075,'ANARGET     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98208, -13.9247,   1
 17077,'ANARGET     ',   0.4000,2,     0.000,     0.000,   9,   1,0.99717, -15.4408,   1
 17204,'CAHIR       ',  38.0000,1,     0.000,     0.000,   5,   1,1.05582, -13.0782,   2
 17261,'CAHR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05073, -10.5108,   1
 17302,'CROMCAST    ',  20.0000,1,     0.000,     0.000,   1,   1,1.07318,  -6.9948,   1
 17404,'CARRICKM    ',  38.0000,1,     0.000,     0.000,   2,   1,1.05731, -13.1495,   2
 17411,'CKM_COUN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05906,  -7.6991,   2
 17421,'CMIN1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06145,  -7.2788,   2
 17422,'CMIN2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06145,  -7.2788,   2
 17423,'CMIN3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06145,  -7.2788,   1
 17431,'CKMN_PST    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07437,  -6.3038,   1
 17462,'CKM_SR      ', 220.0000,1,     0.000,     0.000,   2,   1,1.06858,  -5.5041,   1
 17671,'CLIFG1      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99709, -13.1825,   3
 17672,'CLIFG2      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99505, -13.1825,   3
 17802,'CASTLEFA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05878,  -4.6465,   5
 17810,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04959,  -1.3287,   5
 18001,'COOKSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05284,  -8.7431,   2
 18004,'COOKSTOW    ',  38.0000,1,     0.000,     0.000,   1,   1,1.06532, -14.0626,   2
 18010,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03824,  -9.9161,   1
 18204,'CLOON       ',  38.0000,1,     0.000,     0.000,   9,   1,1.06483, -12.9181,   2
 18402,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.06414,  -9.9887,   2
 18404,'CRANE       ',  38.0000,1,     0.000,     0.000,   6,   1,1.05920, -11.3474,   2
 18412,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.00222, -11.5495,   1
 18471,'GREENOGE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00260, -11.7283,   1
 18601,'BOYLE       ',  10.0000,1,     0.000,     0.000,   9,   1,1.00470, -14.0608,   1
 18604,'CARICKON    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05707, -13.0533,   2
 18614,'BOYLE       ',  38.0000,1,     0.000,     0.000,   9,   1,1.05721, -13.0608,   1
 18701,'COLLEGE     ',  10.0000,1,     0.000,     0.000,   2,   1,1.04927,  -9.1305,   2
 18802,'CHARLEVI    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99981, -10.6409,   1
 18804,'CHARLEVI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04266,  -9.6409,   2
 18812,'MILFORD     ',  20.0000,1,     0.000,     0.000,   3,   1,0.99988, -10.6449,   1
 18834,'MILFORD     ',  38.0000,1,     0.000,     0.000,   3,   1,1.04274,  -9.6449,   1
 19002,'TULLOW      ',  20.0000,1,     0.000,     0.000,   6,   1,1.01695, -10.8086,   1
 19004,'CARLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07305, -11.4194,   2
 19014,'TULLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07903, -10.8579,   1
 19071,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00733, -11.1853,   4
 19072,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.02036, -10.0435,   4
 19073,'GORTAHIL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01638, -10.3671,   4
 19081,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00780, -11.3809,   1
 19082,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00780, -11.3810,   1
 19083,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.02177, -10.3911,   1
 19084,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.00447, -10.0179,   1
 19085,'GORTAHIL    ',   0.6600,2,     0.000,     0.000,   6,   1,1.00037, -10.3205,   1
 19204,'COW_CROS    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04965,  -6.9984,   2
 19302,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02798,  -9.6682,   4
 19312,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05542,  -7.9414,   4
 19317,'CUNG_SCO    ',   2.0000,2,     0.000,     0.000,   9,   1,1.03579,  -7.7741,   1
 19318,'CUNG_SCO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03982,  -8.7961,   1
 19322,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03982,  -8.7961,   1
 19371,'KINGSMOU    ',   0.6600,2,     0.000,     0.000,   9,   1,1.05715,  -7.1876,   4
 19372,'KINGSMOU    ',   0.6900,2,     0.000,     0.000,   9,   1,1.04027,  -9.0410,   4
 19471,'CUSHALIN    ',  11.0000,2,     0.000,     0.000,   8,   1,1.01585,   1.0251,   4
 19472,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.02162,  -5.9883,   1
 19473,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.02162,  -5.9883,   1
 19504,'CARROWBE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05533, -17.8731,   1
 19601,'CASTLEVI    ',  10.0000,2,     0.000,     0.000,   3,   1,1.02647,  -9.2224,   2
 19702,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06218,  -0.3414,   4
 19712,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06944,  -0.5043,   4
 19771,'COOMAGEA    ',   1.0000,2,     0.000,     0.000,   7,   1,1.06357,   0.9908,   4
 19772,'COOMAGEA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.06685,   0.2179,   4
 19773,'COOMAGE_    ',   0.6600,2,     0.000,     0.000,   7,   1,1.06809,  -0.7695,   1
 19902,'CASTLEDO    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06458,  -6.3718,   1
 19970,'CASTLEDO    ',   0.4000,1,     0.000,     0.000,   6,   1,1.06458,  -7.3718,   1
 19971,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.04792,  -6.5194,   1
 19972,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06643,  -6.5430,   1
 19973,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06643,  -6.5430,   1
 19974,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.05350,  -6.4450,   1
 20021,'CULLENAG    ',  10.5000,1,     0.000,     0.000,   5,   1,1.04015,  -8.6916,   1
 20201,'CITY WES    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04383, -13.4739,   2
 20411,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05700,  -7.1010,   1
 20421,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.06151,  -6.3345,   1
 20422,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.06161,  -6.3291,   1
 21002,'JENKINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00806, -15.5404,   1
 21004,'DUNDALK     ',  38.0000,1,     0.000,     0.000,  10,   1,1.06372, -14.5264,   2
 21012,'DUNDALK     ',  20.0000,1,     0.000,     0.000,  10,   1,1.01306, -15.5264,   1
 21014,'BUSH        ',  38.0000,1,     0.000,     0.000,  10,   1,1.06403, -14.5420,   1
 21024,'JENKINST    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06399, -14.5404,   1
 21071,'DUNDALK     ',   0.6900,2,     0.000,     0.000,  10,   1,1.06400, -15.1020,   1
 21204,'DRUMLINE    ',  38.0000,1,     0.000,     0.000,   4,   1,1.05553, -11.0530,   2
 21261,'DRU_CAP     ', 110.0000,1,     0.000,     0.000,   4,   1,1.04398,  -7.9828,   1
 21302,'DROMADA     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05187,  -1.7615,   1
 21371,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.03640,  -1.9541,   1
 21402,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00783, -12.9572,   1
 21404,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05102, -11.9572,   2
 21412,'DUNGARVA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01361, -12.9573,   1
 21414,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05103, -11.9573,   1
 21601,'SPA ROAD    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00255, -14.5594,   1
 21604,'DOON        ',  38.0000,1,     0.000,     0.000,   5,   1,1.05344, -13.4866,   2
 21611,'GLASHA H    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00255, -14.5594,   1
 21614,'SPA ROAD    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05495, -13.5594,   1
 21624,'DOON WF     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05532, -13.5761,   1
 21661,'DOON_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04361, -10.9650,   1
 21801,'DUNLEER     ',  10.0000,1,     0.000,     0.000,  10,   1,1.00196, -14.6928,   1
 21802,'SLANE       ',  20.0000,1,     0.000,     0.000,  10,   1,1.00712, -12.6813,   1
 21804,'DRYBRIDG    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07272, -13.6860,   2
 21812,'DUNMORE     ',  20.0000,1,     0.000,     0.000,  10,   1,1.00622, -12.2626,   1
 21814,'RATHMULL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07455, -13.3012,   1
 21822,'DULEEK      ',  20.0000,1,     0.000,     0.000,  10,   1,1.01583, -14.6980,   1
 21824,'SLANE       ',  38.0000,1,     0.000,     0.000,  10,   1,1.07297, -12.4147,   1
 21834,'J21         ',  38.0000,1,     0.000,     0.000,  10,   1,1.07280, -13.6875,   1
 21842,'RATHDRIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01610, -14.7078,   1
 21844,'DULEEK      ',  38.0000,1,     0.000,     0.000,  10,   1,1.07297, -13.6960,   1
 21854,'MEATH WA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07629, -12.9741,   1
 21864,'DUNLEER     ',  38.0000,1,     0.000,     0.000,  10,   1,1.07286, -13.6928,   1
 21871,'DUNMORE     ',   0.6900,2,     0.000,     0.000,  10,   1,1.00668, -12.4566,   1
 21872,'DUNMORE     ',   0.4000,2,     0.000,     0.000,  10,   1,0.98794, -12.2537,   1
 22021,'DUNS        ',  17.5000,1,     0.000,     0.000,   2,   1,1.07369,  -3.0885,   1
 22201,'DUNMANWA    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01731,  -5.8440,   1
 22204,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08166,  -6.3437,   2
 22211,'SKIBEREE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01567,  -6.0035,   1
 22215,'CURABWEE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01584,  -6.3095,   1
 22221,'RENASCRE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01317,  -3.8877,   1
 22222,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00776,  -7.3437,   1
 22224,'ROSCARBE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08574,  -5.6194,   1
 22232,'SKIBEREE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.08938,  -4.3016,   1
 22234,'SKIBBERE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08722,  -5.7067,   1
 22242,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00955,  -7.3437,   1
 22244,'CURABWEE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08345,  -6.0429,   1
 22252,'LAHANAGH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.09700,  -3.6610,   1
 22254,'MILANEHI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07920,  -5.7188,   1
 22261,'DUNM_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04043,  -4.9454,   1
 22262,'MILANEHI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01172,  -5.6256,   1
 22264,'BALINEEN    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08168,  -6.3448,   1
 22271,'COOMATAL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01858,  -5.8202,   1
 22273,'REENASCR    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00000,  -3.8446,   1
 22274,'MILANEH     ',   0.6900,2,     0.000,     0.000,   3,   1,0.99173,  -5.7304,   1
 22275,'LAHANAGH    ',   0.6900,2,     0.000,     0.000,   3,   1,1.09744,  -3.9826,   1
 22276,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.01900,  -5.9718,   1
 22278,'CURRABWE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00558,  -6.4566,   1
 22282,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01009,  -6.6057,   1
 22292,'BALINEEN    ',  20.0000,2,     0.000,     0.000,   3,   1,1.00956,  -7.3448,   1
 22302,'DERRYBRI    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06502,  -4.1289,   4
 22371,'DERRYBRI    ',   0.6900,2,     0.000,     0.000,   4,   1,1.06707,  -3.2739,   4
 22404,'DALLOW      ',  38.0000,1,     0.000,     0.000,   5,   1,1.06860, -10.0580,   2
 22412,'SKEHANAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01805, -10.0426,   1
 22419,'DALLOW T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.06873,  -7.4413,   1
 22422,'CARRIG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01811,  -9.3656,   1
 22471,'CARRIG      ',   0.6900,2,     0.000,     0.000,   5,   1,1.01851, -10.2551,   1
 22472,'SKEHANAG    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01856,  -9.5780,   1
 22501,'DARDISTO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05359,  -9.8699,   1
 22610,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,1.02929,  -9.3330,   1
 22671,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,1.00193,  -9.3330,   1
 22672,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99379,  -9.3330,   1
 22802,'MACE UPP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01107, -15.9515,   1
 22804,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.06250, -15.3421,   2
 22814,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05592, -11.4967,   1
 22824,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05650, -11.5100,   1
 22861,'DALT_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04368, -11.4854,   1
 22871,'MACEUPP     ',   0.4000,2,     0.000,     0.000,   9,   1,0.99431, -15.9125,   1
 23001,'DUNFIRTH    ',  10.0000,1,     0.000,     0.000,   8,   1,1.03632, -10.4831,   2
 23019,'DUNFIR_T    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04022,  -8.5591,   1
 23601,'ENNIS       ',  10.0000,1,     0.000,     0.000,   4,   1,1.02768,  -7.9789,   2
 23604,'ENNIS       ',  38.0000,1,     0.000,     0.000,   4,   1,1.06154, -12.7902,   2
 23611,'ENNIS NR    ',  10.0000,1,     0.000,     0.000,   4,   1,1.01222, -13.7922,   1
 23612,'COROFIN     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01368, -12.8083,   1
 23614,'ENNIS NR    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06160, -12.7914,   1
 23621,'COROFIN     ',  10.0000,1,     0.000,     0.000,   4,   1,1.01222, -13.7922,   1
 23622,'CORRO TE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01368, -12.8083,   1
 23632,'TOONAGH     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01375, -12.8107,   1
 24804,'FASSAROE    ',  38.0000,1,     0.000,     0.000,   2,   1,1.04923, -11.4281,   2
 25221,'FLAG1       ',  10.5000,1,     0.000,     0.000,   9,   1,1.04737, -10.2439,   1
 25222,'FLAG2       ',  10.5000,1,     0.000,     0.000,   9,   1,1.04741, -10.2510,   1
 25404,'FRANCIS     ',  38.0000,1,     0.000,     0.000,   1,   1,1.05395,  -7.9455,   2
 25604,'FINGLAS     ',  38.0000,1,     0.000,     0.000,   2,   1,1.05513, -10.5426,   2
 25611,'FIN_SPAR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.4171,   2
 25621,'FING1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06374,  -5.1186,   1
 25622,'FING2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.07481,  -6.1517,   1
 25623,'FING3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.07500,  -3.4171,   1
 25624,'FING4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06384,  -5.1113,   1
 25625,'FING5       ',  10.5000,1,     0.000,     0.000,   2,   1,1.07488,  -6.1437,   1
 26700,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.06165,  -7.7650,   1
 26701,'GARVAGH     ',  11.0000,1,     0.000,     0.000,   9,   1,1.06021,  -7.8573,   1
 26702,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.06165,  -7.7650,   1
 26703,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.06165,  -7.7650,   4
 26705,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.06423,  -7.7425,   1
 26709,'GAR SCOM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06168,  -7.7671,   1
 26710,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06165,  -7.7650,   1
 26711,'GAR SCOM    ',   0.4800,1,     0.000,     0.000,   9,   1,1.07000,  -8.8362,   1
 26712,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.06165,  -7.7650,   1
 26722,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06463,  -7.7492,   1
 26771,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07613,  -7.6733,   1
 26772,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06439,  -8.3774,   1
 26773,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07568,  -7.6991,   1
 26774,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06180,  -8.3981,   1
 26802,'GILRA       ',  20.0000,1,     0.000,     0.000,   9,   1,1.07670, -12.5880,   5
 27002,'COUNTRY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.00707, -13.4346,   1
 27004,'GLASMORE    ',  38.0000,1,     0.000,     0.000,   1,   1,1.07176, -12.5610,   2
 27071,'COUNTRY_    ',   0.4000,2,     0.000,     0.000,   1,   1,1.00896, -13.5398,   1
 27204,'GRIFFINR    ',  38.0000,2,     0.000,     0.000,   2,   1,1.05506, -11.4032,   2
 27219,'GRFRAT T    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05524,  -7.8632,   2
 27281,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05498,  -7.8797,   2
 27302,'GLANLEE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01782,   0.4167,   1
 27361,'GAE_SCOM    ',  20.0000,2,     0.000,     1.200,   7,   1,1.01782,   0.4166,   1
 27371,'GLANLEE     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01823,   1.1152,   1
 27372,'GLANLEE     ',   1.0000,2,     0.000,     0.000,   7,   1,1.01924,   1.8703,   4
 27402,'RAHORA      ',  20.0000,1,     0.000,     0.000,   6,   1,1.01058, -13.7319,   1
 27404,'GREAT IS    ',  38.0000,1,     0.000,     0.000,   6,   1,1.05389, -12.7319,   2
 27410,'GREAT_IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04026,  -9.3481,   1
 27412,'GREAT IS    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01638, -13.7319,   1
 27421,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.04097,  -9.1404,   1
 27422,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.04103,  -9.1247,   1
 27471,'GISLG1      ',  10.5000,2,     0.000,     0.000,   6,   1,0.99072,  -9.3481,   3
 27472,'GISLG2      ',  10.5000,2,     0.000,     0.000,   6,   1,0.99072,  -9.3481,   3
 27473,'GISLG3      ',  13.8000,2,     0.000,     0.000,   6,   1,0.99557,  -7.1294,   3
 27604,'GRANGE      ',  38.0000,1,     0.000,     0.000,   1,   1,1.05430, -10.1146,   2
 27702,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.06873,  -1.6907,   4
 27703,'COOMACHE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.08526,  -1.0930,   1
 27712,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.06166,  -0.6140,   1
 27722,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.06099,   0.1303,   1
 27771,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.08404,  -1.2984,   1
 27772,'CAHERDOW    ',   0.6600,2,     0.000,     0.000,   7,   1,1.05300,  -0.0086,   1
 27773,'CLYDAGHR    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05168,   0.1249,   1
 27774,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.06252,  -1.8455,   1
 27801,'GALWAY      ',  10.0000,1,     0.000,     0.000,   9,   1,1.02734, -11.9576,   2
 27804,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.06038, -12.2315,   2
 27805,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05056,  -8.3072,   1
 27812,'INIS MEA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99801, -13.2315,   1
 27813,'INVERIN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00550, -11.8674,   1
 27871,'INVERIN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99524, -11.9882,   1
 28002,'GOLAGH      ',  22.0000,1,     0.000,     0.000,   9,   1,0.99353, -11.8811,   4
 28019,'GOLAGH T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00207, -13.4886,   1
 28071,'GOLAGH      ',   0.6900,2,     0.000,     0.000,   9,   1,0.97338, -11.9541,   1
 28201,'GORTAWEE    ',  11.0000,1,     0.000,     0.000,   9,   1,1.02786, -19.4880,   5
 28202,'CORNEEN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00169, -16.7213,   1
 28204,'GORTAWEE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05649, -16.9870,   2
 28261,'GWE_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.03190, -13.7841,   1
 28271,'CORNEEN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98201, -16.8201,   1
 28421,'GORMAN      ',  10.5000,1,     0.000,     0.000,  10,   1,1.03950,  -9.5079,   1
 28571,'WHITEGAT    ',  19.0000,2,     0.000,     0.000,   3,   1,0.99847,   4.6287,   1
 28601,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02922, -14.7741,   2
 28604,'GRANGE C    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05365, -18.0882,   2
 28611,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03799, -14.8024,   1
 28804,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08063,  -6.8718,   2
 28810,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02595,  -6.1045,   1
 28812,'TAURBEG     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01368,  -6.4221,   1
 28814,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06964,  -5.1564,   2
 28815,'DROMDEVE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.06859,  -6.1324,   1
 28824,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06729,  -5.6864,   1
 28834,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06859,  -5.1324,   1
 28872,'DROMDEEV    ',   0.6900,2,     0.000,     0.000,   3,   1,1.06889,  -5.5604,   1
 28873,'DROMDEVE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.05496,  -5.4232,   1
 28874,'TAURBEG     ',   0.6900,2,     0.000,     0.000,   3,   1,1.01403,  -5.5873,   1
 29401,'HAROLDS     ',  10.0000,1,     0.000,     0.000,   1,   1,1.04014, -10.3244,   2
 29501,'HEUSTON     ',  10.0000,1,     0.000,     0.000,   1,   1,1.06010,  -9.0824,   1
 29671,'HUNT_ST     ',  10.5000,2,     0.000,     0.000,   2,   1,1.00720,   1.6686,   4
 29672,'HUNT_CT     ',  16.0000,2,     0.000,     0.000,   2,   1,1.00469,   2.3381,   4
 29673,'HUNTSTOW    ',  20.0000,2,     0.000,     0.000,   2,   1,1.00075,   2.7886,   4
 30671,'INISG1      ',  10.5000,2,     0.000,     0.000,   3,   1,1.00766,  -4.8843,   3
 30804,'INCHICOR    ',  38.0000,1,     0.000,     0.000,   2,   1,1.05607, -12.3522,   2
 30820,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07308,  -5.9640,   1
 30821,'INCH1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.07004,  -7.4026,   2
 30822,'INCH2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06977,  -7.6255,   2
 30824,'INCH3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05028,  -8.8218,   2
 30826,'INCH4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05028,  -8.8218,   1
 31001,'ROSCREA     ',  10.0000,1,     0.000,     0.000,   5,   1,0.99782, -17.5290,   1
 31002,'IKERIN      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01706, -16.7269,   1
 31004,'IKERRIN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.03131, -16.5186,   2
 31014,'ROSCREA     ',  38.0000,1,     0.000,     0.000,   5,   1,1.03152, -16.5290,   1
 31019,'IKERIN T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04368, -10.8775,   1
 31071,'BALLINVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01752, -16.9378,   1
 31074,'BALLINLO    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01752, -16.9378,   1
 31271,'DUBLIN_B    ',  21.0000,2,     0.000,     0.000,   2,   1,1.00691,   1.4780,   4
 32021,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03890,  -4.0600,   1
 32022,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03889,  -4.0641,   1
 32023,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04112,  -1.8420,   1
 32201,'KILBARRY    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03508,  -7.9794,   2
 32204,'KILBARRY    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07648, -10.6475,   2
 32210,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03215,  -5.1640,   1
 32404,'KILTEEL     ',  38.0000,2,     0.000,     0.000,   8,   1,1.06557, -11.3311,   2
 32461,'KILTEEL_    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05821,  -8.7798,   1
 32502,'REAMORE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01803,  -2.9509,   1
 32504,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05489,  -3.6645,   1
 32514,'REAMORE3    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05444,  -3.6227,   1
 32532,'MUINGNAM    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01803,  -2.9509,   1
 32576,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -2.9161,   1
 32577,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -2.8972,   1
 32578,'KNOCKNAG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01803,  -3.9509,   1
 32604,'KILKENNY    ',  38.0000,2,     0.000,     0.000,   6,   1,1.06240, -16.1866,   2
 32661,'KKY_CAP     ', 110.0000,1,     0.000,     0.000,   6,   1,1.03470, -11.3610,   1
 32810,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04918,  -6.2296,   1
 32821,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.05083,  -6.1319,   1
 32822,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.05079,  -6.1317,   1
 32823,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.04879,  -5.8401,   1
 32824,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.05244,  -6.0442,   1
 33002,'KNOCKERA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01238,  -4.2093,   1
 33004,'KNOCKERA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06412,  -5.9122,   2
 33012,'GNEEVES     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01597,  -2.5380,   1
 33014,'LACKA       ',  38.0000,1,     0.000,     0.000,   7,   1,1.06696,  -3.9548,   1
 33024,'RATHMORE    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07368,  -3.6928,   1
 33034,'GNEEVES     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07906,  -3.4075,   1
 33071,'WEDCROSS    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -4.1172,   1
 33072,'GNEEVES     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01642,  -2.7473,   1
 33201,'KNOCKUMB    ',   6.6000,1,     0.000,     0.000,  10,   1,1.02929, -15.3081,   5
 33421,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.06193,  -8.7388,   1
 33422,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.06195,  -8.7393,   1
 33601,'KILTOY      ',  11.0000,4,     0.000,     0.000,   9,   1,1.00000,   0.0000,   5
 33801,'KINNEGAD    ',   6.0000,1,     0.000,     0.000,   8,   1,1.03200, -11.8715,   5
 34001,'KILLOTER    ',  10.0000,1,     0.000,     0.000,   5,   1,1.03397, -12.2768,   2
 34201,'KILMORE     ',  10.0000,1,     0.000,     0.000,   1,   1,1.05596,  -9.5727,   2
 34301,'KILMAHUD    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02741, -13.9104,   1
 35002,'SKRINE      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00559, -11.3098,   2
 35004,'LANESBOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06466, -11.0614,   3
 35071,'SKRINE      ',   0.4000,2,     0.000,     0.000,   9,   1,0.98777, -11.2186,   1
 35074,'LRP_G4      ',  11.5000,2,     0.000,     0.000,   9,   1,0.99930,  -4.9338,   3
 35211,'LOUTHB      ', 110.0000,1,     0.000,     0.000,  10,   1,1.05145,  -9.5010,   1
 35221,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.05993,  -9.3943,   1
 35222,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.05409,  -9.3418,   1
 35223,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.05994,  -9.3933,   1
 35224,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.04987,  -9.1555,   1
 35231,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.03777,  -7.9680,   1
 35232,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.03773,  -7.9646,   1
 35236,'LOU_AT1     ',  10.5000,1,     0.000,     0.000,  10,   1,1.03928,  -7.8906,   1
 35237,'LOU_AT2     ',  10.5000,1,     0.000,     0.000,  10,   1,1.04070,  -7.8088,   1
 35238,'LOU_AT3     ',  10.5000,1,     0.000,     0.000,  10,   1,1.03926,  -7.8914,   1
 35261,'LOU_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.05792,  -9.5603,   1
 35404,'LIMERICK    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05893, -12.0843,   2
 35604,'LISDRUM     ',  38.0000,1,     0.000,     0.000,  10,   1,1.06323, -14.6394,   2
 35661,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05759, -12.1103,   1
 35662,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05759, -12.1103,   1
 35771,'LONGPOIN    ', 220.0000,1,     0.000,     0.000,   3,   1,1.03999,  -0.2493,   1
 35802,'MEENANIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01018, -16.7130,   1
 35804,'LETTERKE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06754, -17.0029,   2
 35812,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99849, -12.6675,   1
 35813,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01613, -16.3918,   1
 35814,'MILFORD     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06913, -17.0751,   1
 35815,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01705, -16.0116,   1
 35818,'LKY SVC     ',  18.0000,4,     0.000,     0.000,   9,   1,1.00000,   0.0000,   1
 35822,'MILFORD     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01305, -18.0751,   1
 35824,'CULLIAGH    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06756, -17.0035,   1
 35861,'LKY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,0.97990, -14.4117,   1
 35862,'LKY_SVC     ', 110.0000,1,     0.000,     0.000,   9,   1,0.97990, -14.4117,   1
 35871,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01064, -16.9132,   1
 35872,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01063, -16.9445,   1
 35873,'MEENANIL    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01206, -16.8237,   1
 35875,'CARK(1)     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98157, -12.8941,   1
 35876,'CULLIAGH    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99623, -16.5045,   1
 35877,'LURGANBO    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01743, -16.1826,   1
 36001,'LIBERTY     ',  10.0000,1,     0.000,     0.000,   3,   1,1.04342,  -8.9724,   2
 36201,'LISHEEN     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01224, -17.8891,   1
 36202,'LISHEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,1.04573, -11.4801,   1
 36271,'LISH-1      ',   1.0000,2,     0.000,     0.000,   5,   1,1.06862, -11.3978,   1
 36272,'LISH-1A     ',   1.0000,2,     0.000,     0.000,   5,   1,1.07116, -12.1676,   1
 36402,'LODGEWOO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00830,  -5.3874,   1
 36412,'BALLYCAD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01654,  -4.8380,   1
 36421,'LODGEWOO    ',  10.5000,1,     0.000,     0.000,   6,   1,1.05570,  -7.4576,   1
 36422,'GILBEET     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02175,  -5.3003,   1
 36432,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01366,  -4.6158,   1
 36442,'KENNYSTO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00793,  -5.0542,   1
 36452,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01278,  -4.4463,   1
 36462,'KNOCHNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01405,  -4.5871,   1
 36471,'BALLYCA_    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01826,  -5.0221,   1
 36472,'BALLYNAN    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99887,  -4.5248,   1
 36473,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01599,  -4.6738,   1
 36474,'BALLAMAN    ',   1.0000,2,     0.000,     0.000,   5,   1,0.98661,  -4.8799,   1
 36475,'BALLYDUF    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99509,  -4.9892,   1
 36476,'GILBBET_    ',   0.6600,2,     0.000,     0.000,   5,   1,1.03728,  -5.5500,   1
 36482,'BALLAMAN    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00787,  -5.0359,   1
 36492,'BALLYDUF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00774,  -4.9094,   1
 37501,'MISERY H    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04370, -13.5076,   2
 37601,'MACE ESB    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04263, -10.4297,   5
 37602,'MACE IBM    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05753,  -8.6269,   5
 38001,'MIDLETON    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03572,  -8.0263,   2
 38002,'CROCANE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.04683,  -6.2427,   1
 38004,'MIDLETON    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05463,  -5.6371,   2
 38012,'KNOCKRAH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01794,  -6.6502,   1
 38014,'KNOCKRAH    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05519,  -5.6502,   1
 38071,'CROCANE     ',   0.4000,2,     0.000,     0.000,   3,   1,1.03068,  -6.2745,   1
 38201,'CARRICKM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01070, -12.4239,   1
 38202,'KINGSCOU    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01101, -12.7328,   1
 38203,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06277, -11.7328,   1
 38204,'MEATHHIL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06273, -11.7306,   2
 38211,'BAILIEBO    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00651, -12.5207,   1
 38212,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01071,  -6.7633,   1
 38213,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01174, -10.3998,   1
 38214,'CARRICKM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06839, -11.4237,   1
 38215,'MULLANAN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01420, -10.4594,   1
 38224,'J26         ',  38.0000,1,     0.000,     0.000,  10,   1,1.06388, -11.5185,   1
 38231,'NAFFERTY    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01070, -12.4243,   1
 38232,'RARAGH      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00640, -12.5196,   1
 38233,'RARAGH      ',  38.0000,1,     0.000,     0.000,  10,   1,1.06390, -11.5196,   1
 38234,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06388, -11.5185,   1
 38241,'TULLYNAM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01609, -12.1393,   1
 38242,'TEEVURCH    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00659, -12.5236,   1
 38244,'BAILIEBO    ',  38.0000,2,     0.000,     0.000,  10,   1,1.06391, -11.5202,   1
 38254,'GARTNANE    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08736, -10.0046,   1
 38264,'TULLYNAM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07415, -11.1393,   1
 38271,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01113,  -6.8944,   1
 38272,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01214, -10.5727,   1
 38273,'MULLANAN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01462, -10.5962,   1
 38284,'MULLINAL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07721, -10.9642,   1
 38421,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05717,  -7.6254,   1
 38422,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05832,  -7.4331,   1
 38423,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05662,  -7.0585,   1
 38424,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05839,  -6.8286,   1
 38601,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04614, -10.3804,   2
 38701,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05311, -11.7743,   2
 38802,'MACROOM     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01569,  -1.2414,   1
 38804,'MACROOM     ',  38.0000,1,     0.000,     0.000,   3,   1,1.05763,  -5.4723,   2
 38812,'HARNETTS    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01695,  -6.4723,   1
 38870,'BAWNMORE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01765,  -1.3325,   1
 38871,'GARRANER    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -1.1484,   1
 39401,'MONEYPOI    ',   6.6000,1,     0.000,     0.000,   4,   1,1.00478,  -7.6677,   3
 39421,'MONEY2      ',  17.5000,1,     0.000,     0.000,   4,   1,1.07177,   1.7919,   1
 39471,'MNYPG1      ',  17.0000,2,     0.000,     0.000,   4,   1,0.98997,  11.4357,   3
 39472,'MNYPG2-P    ',  17.0000,2,     0.000,     0.000,   4,   1,0.98776,  12.5438,   3
 39473,'MNYPG3      ',  17.0000,2,     0.000,     0.000,   4,   1,0.98973,  11.5929,   3
 39601,'MARINA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04052,  -7.2110,   2
 39610,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03305,  -5.1120,   1
 39670,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03305,  -5.1120,   1
 39675,'MARI_GT     ',  10.5000,2,     0.000,     0.000,   3,   1,1.00521,  -5.1120,   3
 39801,'MUNGRET     ',   6.0000,1,     0.000,     0.000,   7,   1,1.02708,  -7.9019,   5
 40001,'MULLINGA    ',  10.0000,1,     0.000,     0.000,   9,   1,1.02114, -13.4190,   2
 40004,'MULLINGA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05803, -12.2613,   2
 40204,'MALLOW      ',  38.0000,1,     0.000,     0.000,   3,   1,1.05850,  -8.0061,   2
 40404,'MOY         ',  38.0000,1,     0.000,     0.000,   9,   1,1.05957, -14.1554,   2
 40412,'LACKAN 2    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00947, -13.9418,   1
 40461,'MOY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04432, -12.7093,   1
 40462,'MOYCAP2     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04432, -12.7093,   1
 40471,'LACKAN      ',   0.4000,2,     0.000,     0.000,   9,   1,1.01117, -14.1406,   1
 40601,'MULLAGHA    ',  10.0000,1,     0.000,     0.000,  10,   1,1.04690, -10.0777,   1
 40602,'MULLAGHA    ',  20.0000,1,     0.000,     0.000,  10,   1,1.05167, -11.1931,   5
 40761,'MEENTYCA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00472, -10.1470,   4
 40771,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00507,  -9.2465,   4
 40772,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00511,  -9.3600,   4
 40773,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00654, -10.3617,   7
 40801,'MONREAD     ',  10.0000,1,     0.000,     0.000,   8,   1,1.05065,  -9.6778,   2
 41002,'NEWBURY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.05841, -10.2553,   1
 41102,'BANCROFT    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05707, -10.5714,   1
 42001,'ATHGARVA    ',  10.0000,1,     0.000,     0.000,   8,   1,1.01302, -12.0577,   1
 42004,'NEWBRIDG    ',  38.0000,1,     0.000,     0.000,   8,   1,1.05644, -11.0577,   2
 42102,'NORTH QU    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05793, -11.2110,   2
 42204,'NAVAN       ',  38.0000,1,     0.000,     0.000,  10,   1,1.05597, -14.0110,   2
 42214,'ATHBOY      ',  38.0000,1,     0.000,     0.000,  10,   1,1.05623, -14.0243,   1
 42224,'J28         ',  38.0000,1,     0.000,     0.000,  10,   1,1.05607, -14.0126,   1
 42234,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.05616, -14.0174,   1
 42244,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.05618, -14.0187,   1
 42404,'NORTH_WA    ',  38.0000,2,     0.000,     0.000,   2,   1,1.05706,  -7.6785,   2
 42474,'NWALG4      ',  10.5000,2,     0.000,     0.000,   2,   1,1.02454,  -3.5092,   3
 42475,'NWALG5      ',  10.5000,2,     0.000,     0.000,   2,   1,1.02454,  -3.5092,   3
 42602,'NENAGH      ',  20.0000,1,     0.000,     0.000,   7,   1,1.02820, -11.2665,   1
 42604,'NENAGH      ',  38.0000,1,     0.000,     0.000,   7,   1,1.04918, -11.6348,   2
 42672,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01000, -11.4729,   1
 42673,'TEMPLEDE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01459, -11.3933,   1
 42674,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02866, -11.4945,   1
 42802,'NANGOR      ',  20.0000,1,     0.000,     0.000,   1,   1,1.05685, -12.0489,   5
 43401,'OLDCOURT    ',   6.0000,1,     0.000,     0.000,   3,   1,1.03692,  -4.1435,   5
 43602,'KNOCKANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01203,  -6.4901,   1
 43604,'OUGHTRAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06953,  -6.9308,   2
 43619,'OUTAGH T    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04852,  -3.1492,   1
 43671,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01396,  -6.5736,   1
 43672,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01397,  -6.5732,   1
 43704,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.07695, -10.3367,   1
 43712,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01856,  -9.6754,   1
 43724,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.08950,  -9.9007,   1
 43774,'CARROWLE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.03272,  -9.9325,   1
 43821,'OLDSTREE    ',  17.5000,1,     0.000,     0.000,   4,   1,1.04749,   0.0223,   1
 44001,'POPPINTR    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05773, -11.0389,   1
 44471,'POLLG1_4    ',  10.5000,2,     0.000,     0.000,   6,   1,0.99847,  -9.4629,   3
 44623,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.07367,  -7.1757,   2
 44624,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.07365,  -7.1864,   2
 44681,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.07270,  -7.5286,   2
 44804,'PORTLAOI    ',  38.0000,1,     0.000,     0.000,   8,   1,1.06058, -13.2340,   2
 44812,'LISDOWNE    ',  20.0000,1,     0.000,     0.000,   8,   1,1.00494, -14.2342,   1
 44814,'BALLYCON    ',  38.0000,1,     0.000,     0.000,   8,   1,1.06058, -13.2342,   1
 44901,'PELLETST    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05097,  -8.6044,   1
 45001,'PLATIN      ',  15.0000,1,     0.000,     0.000,  10,   1,1.01373, -13.2115,   5
 45101,'POTTERY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.04401, -11.1186,   2
 46210,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02173, -11.7630,   5
 46214,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02173, -11.7630,   5
 46224,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02173, -11.7630,   5
 46501,'RINGSEND    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05054,  -8.0097,   2
 46504,'RINGSEND    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05214,  -7.8400,   2
 46801,'PFIZER_A    ',  10.0000,2,     0.000,     0.000,   7,   1,1.05850,  -6.2839,   1
 46802,'CARRONS     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00639,  -4.9683,   1
 46804,'RATHKEAL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05143,  -5.2814,   2
 46812,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01116,  -3.9861,   1
 46814,'NEWCASTL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06275,  -4.5774,   1
 46822,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00884,  -3.3473,   1
 46824,'RATHCAHI    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07154,  -4.0372,   1
 46834,'GROUSELO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04148,  -4.4193,   1
 46844,'CARRONS     ',  38.0000,1,     0.000,     0.000,   7,   1,1.04128,  -4.3601,   1
 46854,'ASKEATON    ',  38.0000,2,     0.000,     0.000,   7,   1,1.05148,  -5.2839,   2
 46870,'CARRONS_    ',   0.4000,2,     0.000,     0.000,   7,   1,0.99553,  -5.3710,   1
 46873,'RATHCAHI    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00923,  -3.4419,   1
 46874,'GROUSEL     ',   0.6600,2,     0.000,     0.000,   7,   1,0.99582,  -3.9798,   1
 46875,'PFIZER_A    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05850,  -7.2839,   1
 47004,'RICHMOND    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07285, -11.5632,   2
 47221,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04054,  -3.3097,   1
 47222,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04862,  -3.3765,   1
 47261,'RAFF_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04957,  -4.1218,   1
 47402,'RINAWADE    ',  20.0000,1,     0.000,     0.000,   2,   1,1.05193,  -9.6099,   5
 47601,'RINGASKI    ',  10.0000,1,     0.000,     0.000,   3,   1,1.04751,  -5.0267,   2
 47802,'RATRUSSA    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00159,  -9.6431,   4
 47871,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99591,  -8.7774,   4
 47872,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00958,  -8.3999,   4
 47873,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00199,  -9.8247,   4
 47902,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00910,  -9.3964,   4
 49001,'SHELTON     ',   6.0000,1,     0.000,     0.000,   6,   1,1.02269,  -8.2240,   5
 49421,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.07413,  -6.8872,   1
 49422,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.07422,  -6.8855,   1
 49474,'WOP_G4      ',  11.5000,2,     0.000,     0.000,   5,   1,1.01860,  -2.7376,   3
 49501,'SALTHILL    ',  10.0000,1,     0.000,     0.000,   9,   1,1.04317, -10.9462,   1
 49504,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07433, -14.9727,   1
 49514,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07481, -14.9837,   1
 49524,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07482, -14.9844,   1
 49604,'SHANKILL    ',  38.0000,2,     0.000,     0.000,  10,   1,1.05653, -16.2044,   2
 49613,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00657, -15.9823,   1
 49662,'SKL_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.04473, -12.1177,   1
 49672,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00697, -16.1464,   1
 49802,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06910, -16.5602,   1
 49804,'SLIGO       ',  38.0000,1,     0.000,     0.000,   9,   1,1.06849, -15.5328,   2
 49814,'SLIGO38B    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06902, -15.5600,   1
 49832,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06911, -16.5605,   1
 49861,'SLIG_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04342, -11.7257,   1
 49902,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07262, -11.9408,   2
 49912,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08420, -12.5580,   2
 49922,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07569, -14.7229,   2
 49932,'FLUGHLAN    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08420, -12.5580,   1
 49942,'MEENKEER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08420, -12.5580,   1
 49952,'GLACKMOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07569, -14.7229,   1
 49962,'THREE TR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07570, -14.7231,   1
 49971,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.07429, -12.2031,   2
 49972,'SINGLE_T    ',   0.4000,1,     0.000,     0.000,   9,   1,1.07570, -15.7232,   1
 49973,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.08469, -12.2021,   1
 49974,'THREETR     ',   0.4000,1,     0.000,     0.000,   9,   1,1.07570, -15.7231,   1
 49975,'MEENKEER    ',   0.4000,2,     0.000,     0.000,   9,   1,1.07054, -12.7142,   1
 49976,'FLUGHLAN    ',   0.4000,2,     0.000,     0.000,   9,   1,1.09688, -12.8400,   1
 49980,'GLACKMOR    ',   0.4000,2,     0.000,     0.000,   9,   1,1.07619, -15.5109,   1
 49982,'SINGLE T    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07570, -14.7232,   1
 50004,'SOMERSET    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06670, -10.5190,   2
 50012,'SOMERSET    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01020,  -8.7631,   1
 50014,'SONNAGHO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08555,  -9.3101,   1
 50019,'SOMRST T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06698,  -7.4181,   1
 50071,'SONNAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01067,  -8.9633,   1
 50274,'PBEGG4      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -1.8599,   3
 50275,'PBEGG5      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -3.6296,   3
 50276,'PBEGG6      ',  15.7500,2,     0.000,     0.000,   2,   1,1.00000,  -5.5951,   3
 50301,'STEPHENS    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04026, -10.8700,   2
 50421,'SRANANAG    ',  10.5000,1,     0.000,     0.000,   9,   1,1.04496, -11.0473,   1
 50573,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00587,   3.8856,   4
 50574,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00584,   3.8860,   4
 50604,'STRATFOR    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06849, -12.3809,   2
 50619,'STRATF T    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04810,  -9.4557,   1
 50901,'SINGLAND    ',  10.0000,1,     0.000,     0.000,   7,   1,1.03630,  -9.2665,   1
 51301,'TANEY       ',  10.0000,1,     0.000,     0.000,   1,   1,1.04824, -10.4909,   2
 51319,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05905,  -7.7036,   2
 51410,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05729,  -2.1491,   1
 51421,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.05824,  -1.9973,   1
 51422,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.05824,  -1.9973,   1
 51471,'TARBG1      ',  10.5000,2,     0.000,     0.000,   7,   1,0.98418,  -2.1491,   3
 51472,'TARBG2      ',  10.5000,2,     0.000,     0.000,   7,   1,0.98418,  -2.1491,   3
 51473,'TARBG3      ',  20.0000,2,     0.000,     0.000,   7,   1,0.99705,  -1.4647,   3
 51474,'TARBG4      ',  20.0000,2,     0.000,     0.000,   7,   1,0.99705,  -1.4647,   3
 51771,'TYNAGH      ',  15.7500,2,     0.000,     0.000,   4,   1,0.98631,  -2.5548,   4
 51772,'TYNAGH      ',  15.0000,2,     0.000,     0.000,   4,   1,0.98758,  -2.3519,   4
 51801,'TRABEG      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04109,  -7.6905,   2
 51804,'TRABEG      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03933, -10.2233,   2
 52071,'TURLG1      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52072,'TURLG2      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52073,'TURLG3      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52074,'TURLG4      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52201,'KILKEE 1    ',  10.0000,1,     0.000,     0.000,   4,   1,1.01174,  -8.8875,   1
 52204,'TULABRAC    ',  38.0000,1,     0.000,     0.000,   4,   1,1.05462,  -7.8096,   2
 52211,'CARROWNA    ',  10.0000,1,     0.000,     0.000,   4,   1,1.01179,  -8.8894,   1
 52212,'MOANMORE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01684,  -7.1328,   1
 52214,'TULLAWF     ',  38.0000,1,     0.000,     0.000,   4,   1,1.05462,  -7.8097,   1
 52219,'TULBRK T    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04977,  -7.6671,   2
 52224,'KILRUSH     ',  38.0000,1,     0.000,     0.000,   4,   1,1.05512,  -7.8357,   1
 52234,'KILKEE 3    ',  38.0000,1,     0.000,     0.000,   4,   1,1.05612,  -7.8872,   1
 52271,'MOANMORE    ',   0.4000,2,     0.000,     0.000,   4,   1,1.01724,  -7.2429,   1
 52404,'TAWNAGHM    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06676, -12.7103,   1
 52476,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,0.99463, -12.7103,   3
 52477,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,0.99463, -13.7103,   3
 52602,'TRIEN 20    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01720,  -3.8242,   1
 52604,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.05646,  -4.3171,   2
 52605,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06549,  -3.7899,   1
 52610,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.05326,  -2.2862,   1
 52612,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01636,  -3.2119,   1
 52614,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.06363,  -0.2515,   2
 52615,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06680,  -3.7104,   1
 52624,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.07338,   0.5373,   1
 52625,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05711,  -4.3477,   1
 52632,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01798,   0.5502,   1
 52634,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07405,   0.6137,   1
 52642,'KNOCKAWA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01819,   0.8687,   1
 52644,'KNOCKAWA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07422,   0.6385,   1
 52654,'SMEARLA     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05652,  -4.3182,   1
 52661,'TRIE_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05326,  -2.2862,   1
 52664,'BALLYBUN    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05705,  -4.3456,   1
 52671,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,1.00247,  -3.9531,   1
 52673,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01678,  -3.3524,   1
 52674,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05710,  -4.3474,   1
 52675,'KNOCKAWA    ',   0.6600,2,     0.000,     0.000,   7,   1,1.02006,   0.7214,   1
 52676,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01838,   0.3640,   1
 52677,'BEALE_HI    ',   0.6900,2,     0.000,     0.000,   7,   1,0.99346,  -3.4386,   1
 52684,'BEALEHIL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05711,  -4.3478,   1
 52694,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06165,  -4.0184,   1
 52700,'GARRACUM    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01441,  -8.7231,   1
 52702,'GARRACUM    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01387,  -7.9636,   1
 52704,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05861,  -7.3739,   1
 52705,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07420,  -7.4197,   1
 52712,'HOLYFORD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00749,  -7.0401,   1
 52714,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07253,  -7.9793,   1
 52724,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07420,  -7.4197,   1
 52732,'GLENOUGH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00402,  -6.4443,   1
 52734,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07252,  -9.0486,   1
 52772,'GLENLOUG    ',   0.6600,2,     0.000,     0.000,   5,   1,1.00592,  -6.5673,   1
 52773,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.00590,  -6.5677,   1
 52774,'GLENOUGH    ',   0.6600,1,     0.000,     0.000,   5,   1,1.00402,  -7.4443,   1
 52778,'HOLYFORD    ',   1.0000,2,     0.000,     0.000,   5,   1,0.97933,  -6.3074,   1
 52794,'GLENLOUG    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06658,  -6.6288,   1
 52802,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05735,  -4.9398,   1
 52804,'TRALEE      ',  38.0000,1,     0.000,     0.000,   7,   1,1.05735,  -3.9398,   2
 52812,'BEENAGEE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.03423,  -3.3931,   1
 52813,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02176,  -3.4277,   1
 52814,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05771,  -3.9992,   1
 52815,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05762,  -4.3127,   1
 52816,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05776,  -3.6856,   1
 52817,'LEE STRA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05774,  -3.3064,   1
 52861,'TRAL_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05448,  -2.8303,   1
 52871,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00245,  -3.5626,   1
 52872,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05822,  -3.9557,   1
 52873,'BEENAGEE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02225,  -3.5571,   1
 52874,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05957,  -3.4781,   1
 52875,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.05816,  -4.2699,   1
 52876,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.05807,  -4.5831,   1
 52878,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05956,  -3.4952,   1
 53002,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00342, -14.8337,   1
 53004,'THURLES     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07753, -13.8282,   2
 53014,'GLENGOOL    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07764, -13.8337,   1
 53024,'URLINGFO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07779, -13.8330,   1
 53034,'TULLAROA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07784, -13.8338,   1
 53042,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01501, -14.8338,   1
 53052,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00780, -14.8339,   1
 53061,'THUR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04408, -11.5746,   1
 53072,'ANCNOC      ',  20.0000,1,     0.000,     0.000,   5,   1,1.00780, -14.8340,   1
 53204,'THORNSBE    ',  38.0000,1,     0.000,     0.000,   8,   1,1.05863, -12.1341,   2
 53401,'CHARLEST    ',  10.0000,1,     0.000,     0.000,   9,   1,1.02895, -13.6056,   1
 53404,'TONROE      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05570, -12.6056,   2
 53412,'LARGAN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01400, -12.3812,   1
 53471,'LARGANH     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99405, -12.4901,   1
 53604,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08122, -16.6791,   2
 53612,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00865, -15.7137,   1
 53613,'BEAM HIL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99659, -12.1011,   1
 53614,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06836, -13.2447,   1
 53615,'CROCKAHE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01387, -16.9837,   1
 53616,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01795, -16.3526,   1
 53624,'BEAMHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07098, -13.0407,   1
 53671,'CROCKAHE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99413, -17.0935,   1
 53672,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99066, -15.8965,   1
 53673,'BEAMHIL     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99698, -12.2365,   1
 53674,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01831, -16.4282,   1
 53801,'GARYSPIL    ',  10.0000,1,     0.000,     0.000,   5,   1,1.05262, -12.6816,   1
 53802,'SLIEVERE    ',  20.0000,1,     0.000,     0.000,   5,   1,1.04087, -13.1444,   1
 53804,'TIPPERAR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06446, -12.2069,   2
 53871,'SLIEVERA    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02731, -13.4663,   1
 54401,'GRANAGH     ',  10.0000,1,     0.000,     0.000,   5,   1,0.99352, -15.4577,   1
 54402,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00454, -13.6710,   1
 54404,'WATERFOR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03065, -14.4592,   2
 54411,'KILMACOW    ',  10.0000,1,     0.000,     0.000,   5,   1,0.99352, -15.4577,   1
 54412,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99582, -12.6696,   1
 54414,'GRANAGH     ',  38.0000,1,     0.000,     0.000,   5,   1,1.03062, -14.4577,   1
 54422,'RAHORA B    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99509, -10.9631,   1
 54424,'ROSBERCO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03224, -13.2555,   1
 54425,'RAHORA 2    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00187, -13.0606,   1
 54426,'BALLYMAR    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99480,  -9.7396,   1
 54471,'RAHORA      ',   0.4000,2,     0.000,     0.000,   5,   1,0.98427, -13.0391,   1
 54472,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.97571,  -9.7444,   1
 54621,'WOOD        ',  17.5000,1,     0.000,     0.000,   2,   1,1.07887,  -1.5721,   1
 54622,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.03526,   0.5705,   1
 54623,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.03526,   0.5705,   1
 54624,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.07887,  -1.5721,   1
 54630,'EASTWEST    ', 260.0000,2,     0.000,   105.000,   2,   1,1.00198,  11.4420,   1
 54640,'PORTAN      ', 380.0000,1,     0.000,    41.000,   2,   1,1.02500,   6.9044,   1
 54801,'WHITEGAT    ',  10.7500,1,     0.000,     0.000,   3,   1,1.03248,  -7.0835,   5
 55001,'BALLYSHA    ',  10.0000,1,     0.000,     0.000,   6,   1,1.00100, -12.8213,   1
 55002,'WEXFORD     ',  20.0000,1,     0.000,     0.000,   6,   1,1.06525, -12.1832,   2
 55004,'WEXFORD     ',  38.0000,1,     0.000,     0.000,   6,   1,1.05820, -11.8213,   2
 55012,'CARNSOR     ',  20.0000,1,     0.000,     0.000,   6,   1,1.00819, -11.2106,   1
 55013,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00819, -11.1766,   1
 55014,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00813, -11.4507,   1
 55061,'WEXF_CAP    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05404,  -9.5443,   1
 55071,'CARNSORE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00866, -11.4080,   1
 55072,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00858, -11.3722,   1
 55073,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00858, -11.5138,   1
 55201,'WOLFE TO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03577,  -8.7751,   2
 67045,'RAHEENLE    ',   0.6600,1,     0.000,     0.000,   6,   1,1.06241, -10.7378,   1
 67102,'BOGGERAG    ',   1.0000,2,     0.000,     0.000,   3,   1,1.01110,   1.6486,   1
 68222,'GLANTACO    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01873,  -2.1791,   1
 68223,'ANARGET_    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99826, -14.9375,   1
 68230,'MEATH_WA    ',  10.0000,2,     0.000,     0.000,  10,   1,1.00916,  -9.1434,   1
 68282,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02523,  -5.2414,   1
 68298,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.06229, -12.2937,   1
 68300,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.06229, -12.2937,   1
 68306,'BALLYCAD    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01844,  -4.9367,   1
 68307,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01573,  -4.8026,   1
 68313,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01589, -14.7001,   1
 68314,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.01589, -14.7001,   1
 68325,'BALLYSHA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00100, -13.8213,   1
 68408,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99668,  -9.8423,   1
 68413,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,0.99352, -16.4577,   1
 68414,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,0.99352, -16.4577,   1
 68536,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.05134, -10.1997,   1
 68547,'MCDONNEL    ',  38.0000,2,     0.000,     0.000,   7,   1,1.05143,  -5.2814,   1
 68563,'GORTEEN_    ',  10.0000,1,     0.000,     0.000,   6,   1,1.06020, -12.3920,   1
 68564,'ADAMBRID    ',  38.0000,2,     0.000,     0.000,   7,   1,1.06695,  -3.9533,   1
 68566,'KEELINGS    ',  38.0000,2,     0.000,     0.000,   1,   1,1.07176, -12.5610,   1
 70010,'AGHY1-      ', 110.0000,1,     0.000,     0.000,  20,  28,0.99133,  -9.6100,  20
 70030,'AGHY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02322, -39.8551,  20
 70031,'GORT3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02280, -39.8900,  20
 70032,'DYLN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02085, -40.0736,  20
 70033,'DYLN3_CAP   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02085, -40.0736,  20
 70080,'AGHY3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02504, -39.6536,  20
 70090,'WIND_AGHY   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02322, -39.8551,  21
 70091,'WIND_SNUGBO ',  33.0000,2,     0.000,     0.000,  20,  25,1.02614, -39.4560,  21
 70093,'WIND_RUSH-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02471, -39.3887,  21
 70094,'WIND_RUSH-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02448, -39.4646,  21
 70311,'ANTR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03843,  -9.8170,  20
 70312,'ANTR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03447,  -9.7597,  20
 70330,'ANTR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02351, -42.0205,  20
 70390,'WIND_ANTR   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 70504,'GEN_BAFD_G4 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70505,'GEN_BAFD_G5 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70506,'GEN_BAFD_G6 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70507,'GEN_BAFD_G7 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70508,'GEN_BAFD_G8 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70510,'BAFD1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04051,  -8.6064,  20
 70513,'GEN_BAFD_GA ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -32.0413,  21
 70514,'GEN_BAFD_GB ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -32.0413,  21
 70515,'GEN_BAFD_GC ',  18.0000,2,     0.000,     0.000,  20,  23,1.00000, -31.7993,  21
 70516,'GEN_BAFD_GD ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -33.8958,  21
 70520,'BAFD2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03178,  -6.5538,  20
 70561,'BAFD_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.04157,  21.1954,  20
 70562,'BAFD_IBTX_6Q',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 70580,'BAFD8-      ',   6.9500,1,     0.000,     0.000,  20,  23,1.04574, -38.6064,  20
 71011,'BAME1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03045, -10.1688,  20
 71012,'BAME1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02947, -10.2458,  20
 71031,'BAME3T      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02751, -43.4310,  20
 71032,'BAME3R      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01953, -42.4180,  20
 71033,'CBKY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00899, -42.8063,  20
 71034,'CMIL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98739, -43.4277,  20
 71035,'KREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99151, -43.5327,  20
 71080,'BAME3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,0.99085, -43.2084,  20
 71090,'WIND_BAME   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01953, -42.4180,  20
 71091,'WIND_CORKEY ',  33.0000,2,     0.000,     0.000,  20,  25,0.99138, -43.1717,  21
 71511,'BANB1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02802, -11.0484,  20
 71512,'BANB1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02898, -10.9704,  20
 71530,'BANB3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01668, -42.6360,  20
 71590,'WIND_BANB   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 72010,'BAVA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03675,  -9.2535,  20
 72511,'BNCH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02869, -12.3438,  20
 72512,'BNCH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02868, -12.3454,  20
 72530,'BNCH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01175, -45.1715,  20
 72590,'WIND_BNCH   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 74011,'CARN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03296, -10.5380,  20
 74012,'CARN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03515, -10.5742,  20
 74030,'CARN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01768, -41.9384,  20
 74090,'WIND_CARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01768, -41.9384,  21
 74511,'CAST1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03938, -11.6323,  20
 74512,'CAST1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03938, -11.6323,  20
 74520,'CAST2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02873,  -8.6316,  20
 74561,'CAST_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.06452,  18.0734,  20
 74562,'CAST_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.06790,  18.0207,  20
 74563,'CAST_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.07194,  18.0801,  20
 74711,'CENT1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03807, -11.7570,  20
 74712,'CENT1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03807, -11.7570,  20
 74730,'CENT3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02263, -44.0974,  20
 75010,'COLE1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01140,  -8.8990,  20
 75011,'COLE1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.01140,  -8.8990,  20
 75030,'COLE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02800, -40.1679,  20
 75031,'BMNY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01492, -39.8878,  20
 75032,'GRVN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00670, -40.6967,  20
 75080,'COLE3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01908, -40.3399,  20
 75090,'WIND_COLE   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02800, -40.1679,  21
 75091,'WIND_RIGGED ',  33.0000,2,     0.000,     0.000,  20,  25,1.02229, -40.0478,  21
 75092,'WIND_GRUIG  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02379, -36.8937,  21
 75093,'WIND_GARVES ',  33.0000,2,     0.000,     0.000,  20,  25,1.01775, -39.0784,  21
 75508,'GEN_COOL_G8 ',  11.0000,2,     0.000,     0.000,  20,  23,1.00000,  23.5234,  21
 75510,'COOL1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03976,  -6.4574,  20
 75514,'COOL1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03976,  -6.4574,  20
 75515,'GEN_COOL_ST ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  29.5138,  21
 75516,'GEN_COOL_GT ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  31.8162,  21
 75520,'COOL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03895,  -5.7612,  20
 75521,'COOL2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03895,  -5.7612,  20
 75522,'COOL2B      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03895,  -5.7612,  20
 75530,'COOL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02670, -38.5424,  20
 75561,'COOL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03960,  23.4890,  20
 75562,'COOL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03963,  23.4621,  20
 75810,'CREA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02779, -10.2632,  20
 75830,'CREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01950, -41.6502,  20
 75890,'WIND_CREA   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 76011,'CREG1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03848, -11.7182,  20
 76012,'CREG1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03848, -11.7182,  20
 76031,'CREG3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01890, -44.8298,  20
 76032,'CREG3B      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01386, -45.3691,  20
 76511,'DONE1C      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04047, -10.7926,  20
 76512,'DONE1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04102, -10.7776,  20
 76513,'DONE1D      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03990, -10.8164,  20
 76514,'DONE1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03919, -10.8064,  20
 76531,'DONE3AS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.02418, -44.5450,  20
 76532,'DONE3N      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01084, -44.4644,  20
 76533,'DONE3BS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.01083, -44.4664,  20
 77010,'DRUM1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03070, -10.7392,  20
 77030,'DRUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01614, -45.5972,  20
 77090,'WIND_DRUM   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 77510,'DUNG1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02352, -10.1766,  20
 77530,'DUNG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02400, -44.8577,  20
 77531,'TULY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02414, -44.6929,  20
 77590,'WIND_DUNG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02400, -44.8577,  21
 77591,'WIND_CROCKA ',  33.0000,2,     0.000,     0.000,  20,  25,1.02804, -43.6835,  21
 78030,'DUNM3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01610, -44.9217,  20
 78511,'EDEN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03426,  -9.8035,  20
 78512,'EDEN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03535,  -9.8095,  20
 78530,'EDEN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02353, -41.5332,  20
 78590,'WIND_LISG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02353, -41.5332,  21
 79010,'ENNK1_      ', 110.0000,1,     0.000,     0.000,  20,  20,0.99960,  -9.6771,  20
 79015,'ENNK1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,0.99997, -14.1361,  20
 79016,'ENNK1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.02717, -14.0705,  20
 79030,'ENNK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00806, -41.3881,  20
 79031,'EKNW3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00090, -41.4455,  20
 79032,'BELK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00102, -39.4668,  20
 79080,'ENNK3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01020, -41.2447,  20
 79081,'ENNK3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.01318, -41.0124,  20
 79082,'ENNK3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.00663, -39.2383,  20
 79090,'WIND_ENNK   ',  33.0000,2,     0.000,     0.000,  20,  25,1.00806, -41.3881,  21
 79091,'WIND_CALAGH ',  33.0000,2,     0.000,     0.000,  20,  25,1.00726, -39.0401,  21
 80011,'FINY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04102, -10.7120,  20
 80012,'FINY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04117, -10.7136,  20
 80030,'FINY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01293, -42.5437,  20
 80511,'GLEN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03511,  -9.9591,  20
 80512,'GLEN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04093,  -9.5762,  20
 80531,'GLEN3A      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01900, -41.7122,  20
 80532,'GLEN3B      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01666, -41.9568,  20
 81010,'HANA1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04165, -10.6614,  20
 81020,'HANA2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02838,  -8.3382,  20
 81061,'HANA_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.02077,  19.1201,  20
 81062,'HANA_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.02077,  19.1201,  20
 81063,'HANA_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.02062,  19.0668,  20
 81510,'KELS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03996,  -9.5548,  20
 81520,'KELS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02973,  -7.3883,  20
 81561,'KELS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.00465,  20.2711,  20
 81562,'KELS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.00384,  20.1848,  20
 81810,'KILL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04106,  -6.5177,  20
 81830,'KILL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02451, -35.6780,  20
 81832,'WIND_CARICK ',  33.0000,2,     0.000,     0.000,  20,  25,1.02577, -35.2829,  21
 82001,'GEN_KILR_G1 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  25.5434,  21
 82002,'GEN_KILR_G2 ',  17.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82003,'GEN_KILR_G3 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82004,'GEN_KILR_G4 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82011,'KILR_AUX1   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82012,'KILR_AUX2   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82020,'KILR2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03187,  -7.4480,  20
 82511,'KNCK1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03783, -11.6741,  20
 82512,'KNCK1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03785, -11.6734,  20
 82530,'KNCK3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01511, -45.3050,  20
 83011,'LARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03434,  -9.4173,  20
 83012,'LARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03434,  -9.4177,  20
 83030,'LARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01670, -41.6446,  20
 83031,'BALC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99669, -42.4566,  20
 83090,'WIND_LARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01670, -41.6446,  21
 83091,'WIND_EH&WB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.00498, -40.8667,  21
 83510,'LIMA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01822,  -8.0462,  20
 83530,'LIMA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01746, -38.6191,  20
 83531,'DNGV3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01229, -38.5165,  20
 83590,'WIND_LIMA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01746, -38.6191,  21
 83591,'WIND_ALTA-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02193, -37.1951,  21
 83592,'WIND_ALTA-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01427, -37.9664,  21
 84011,'LISB1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03690, -10.8937,  20
 84012,'LISB1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03708, -10.8893,  20
 84030,'LISB3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01672, -44.1308,  20
 84411,'LSMR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03586,  -6.6920,  20
 84412,'LSMR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03585,  -6.6926,  20
 84430,'LSMR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01883, -39.0278,  20
 84490,'WIND_LSMR   ',  33.0000,1,     0.000,     0.000,  20,  25,1.01883, -39.0278,  21
 84491,'WIND_CURRYF ',  33.0000,2,     0.000,     0.000,  20,  25,1.02349, -38.3101,  21
 84511,'LOGE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.00809,  -9.1260,  20
 84512,'LOGE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.00815,  -9.1213,  20
 84530,'LOGE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02675, -41.5784,  20
 84590,'WIND_LOGE   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 85020,'MAGF2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03289,  -7.1375,  20
 85510,'MAKL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.01575,  -7.8317,  20
 85530,'MAKL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01236, -36.7723,  20
 85590,'WIND_MAKL   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01236, -36.7723,  21
 85591,'WIND_CHURCH ',  33.0000,2,     0.000,     0.000,  20,  25,1.01270, -36.7216,  21
 85592,'WIND_CRIGSH ',  33.0000,2,     0.000,     0.000,  20,  25,1.01367, -36.4175,  21
 86030,'MOUN3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01720, -44.9264,  20
 86220,'MOYL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03178,  -6.5408,  20
 86221,'SCOT2-      ', 275.0000,3,     0.000,     0.000,  22,  19,1.00000,   0.0000,  22
 86280,'MOYL1_DUMMY ', 110.0000,1,     0.000,     0.000,  20,  20,1.03178,  -6.5408,  20
 86311,'NARD1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03628, -11.9722,  20
 86312,'NARD1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03587, -12.0152,  20
 86330,'NARD3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02244, -44.1869,  20
 86511,'NEWY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01703, -11.7116,  20
 86512,'NEWY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01700, -11.7146,  20
 86530,'NEWY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02430, -45.3392,  20
 86590,'WIND_NEWY   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 87510,'OMAH1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01440,  -8.8221,  20
 87530,'OMAH3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02830, -39.4158,  20
 87531,'BLGY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01536, -38.1733,  20
 87532,'DROM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01871, -38.8593,  20
 87533,'FMTC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98915, -39.7343,  20
 87534,'LARA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02225, -39.0076,  20
 87535,'OMAE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02592, -39.4708,  20
 87580,'OMAH3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02542, -38.6530,  20
 87581,'OMAH3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02628, -39.4250,  20
 87582,'OMAH3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.00697, -39.1768,  20
 87583,'OMAH3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.02345, -38.9605,  20
 87584,'OMAH3_DUMMY4',  33.0000,1,     0.000,     0.000,  20,  21,1.02237, -37.8978,  20
 87590,'WIND_OMAG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02830, -39.4158,  21
 87591,'WIND_TAPPA  ',  33.0000,2,     0.000,     0.000,  20,  25,1.03087, -36.8506,  21
 87592,'WIND_HUNTER ',  33.0000,2,     0.000,     0.000,  20,  25,1.03483, -37.6471,  21
 87593,'WIND_BESSEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02953, -38.6107,  21
 87594,'WIND_LENDRM ',  33.0000,2,     0.000,     0.000,  20,  25,1.00828, -39.0326,  21
 87595,'WIND_DIVENA ',  33.0000,2,     0.000,     0.000,  20,  25,1.02339, -37.5981,  21
 87596,'WIND_SCREGG ',  33.0000,2,     0.000,     0.000,  20,  25,1.03438, -37.8003,  21
 88011,'RATH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02917, -12.3091,  20
 88012,'RATH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02856, -12.3374,  20
 88030,'RATH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02704, -45.3720,  20
 88511,'ROSE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03923, -11.6424,  20
 88512,'ROSE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03923, -11.6426,  20
 88530,'ROSE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01228, -43.2677,  20
 89030,'SKEG3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01610, -44.9214,  20
 89201,'SKIR_REAC   ',  20.0000,1,     0.000,     0.000,  20,  25,1.17474,  -4.9108,  21
 89202,'SKIR20-     ',  20.0000,2,     0.000,     0.000,  20,  25,1.18585,  -4.6427,  21
 89210,'SKIR1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04571,  -6.3759,  21
 89231,'GLEN_ALTA3  ',  33.0000,2,     0.000,     0.000,  20,  25,1.07769,  -3.5781,  21
 89232,'SKIR3-      ',  33.0000,1,     0.000,     0.000,  20,  25,1.07063,  -4.2156,  21
 89311,'SPRN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03743,  -6.6356,  20
 89312,'SPRN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03744,  -6.6367,  20
 89330,'SPRN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02741, -38.3414,  20
 89510,'STRA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03379,  -7.0382,  20
 89515,'STRA1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.03515, -16.0183,  20
 89516,'STRA1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,0.96714, -15.6816,  20
 89530,'STRA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01949, -38.6015,  20
 89531,'ARDS3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99664, -38.7675,  20
 89532,'CDRG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98927, -38.3686,  20
 89533,'CLDY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99084, -39.1173,  20
 89534,'PLUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00359, -38.2037,  20
 89535,'SION3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00573, -38.7819,  20
 89580,'STRA3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.00639, -38.6121,  20
 89581,'STRA3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.00550, -38.1273,  20
 89582,'STRA3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,0.99055, -38.3160,  20
 89583,'STRA3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,0.99324, -37.5364,  20
 89590,'WIND_STRA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01949, -38.6015,  21
 89591,'WIND_OWENRE ',  33.0000,2,     0.000,     0.000,  20,  25,1.00858, -37.7846,  21
 89592,'WIND_BINMTN ',  33.0000,2,     0.000,     0.000,  20,  25,0.99328, -37.5306,  21
 89593,'WIND_LHILL  ',  33.0000,2,     0.000,     0.000,  20,  25,0.99336, -37.5181,  21
 90011,'TAND1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03388, -10.6253,  20
 90012,'TAND1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03388, -10.6253,  20
 90020,'TANDRAGE    ', 275.0000,1,     0.000,     0.000,  20,  20,1.03124,  -8.2132,  20
 90061,'TAND_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.05026,  19.1319,  20
 90062,'TAND_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.01563,  19.1321,  20
 90063,'TAND_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.01549,  19.1038,  20
 90310,'TAMN1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03007,  -9.7286,  20
 90320,'TAMN2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03059,  -7.8323,  20
 90361,'TAMN_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01121,  20.0453,  20
 90511,'WARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02684, -11.1573,  20
 90512,'WARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02685, -11.1560,  20
 90530,'WARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02328, -44.5571,  20
 91011,'WEST1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03858, -10.8673,  20
 91012,'WEST1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03909, -10.8521,  20
 91031,'WEST3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02530, -43.4569,  20
 91032,'WEST3B      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02535, -43.4501,  20
0 / END OF BUS DATA, BEGIN LOAD DATA
    10,'LD',1,   2,   1,    42.900,    29.490,     0.000,     0.000,     0.000,     0.000,   2
    11,'LD',1,   2,   1,    28.750,    20.420,     0.000,     0.000,     0.000,     0.000,   2
    12,'LD',1,   1,   1,     4.870,     1.600,     0.000,     0.000,     0.000,     0.000,   2
    13,'LD',1,   1,   1,    26.220,     8.590,     0.000,     0.000,     0.000,     0.000,   2
    14,'LD',1,   2,   1,    40.500,    13.320,     0.000,     0.000,     0.000,     0.000,   2
    15,'LD',1,   2,   1,    42.520,    14.000,     0.000,     0.000,     0.000,     0.000,   2
  1041,'LD',1,   3,   1,     1.280,     0.060,     0.000,     0.000,     0.000,     0.000,   2
  1101,'I ',1,   5,   2,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   5
  1101,'MI',1,   5,   2,     5.620,    -1.020,     0.000,     0.000,     0.000,     0.000,   5
  4341,'I ',1,   3,   2,     1.300,     0.390,     0.000,     0.000,     0.000,     0.000,   5
 10204,'LD',1,   4,   1,    12.480,     6.980,     0.000,     0.000,     0.000,     0.000,   2
 10205,'LD',1,   4,   1,    12.480,     6.980,     0.000,     0.000,     0.000,     0.000,   2
 10470,'HL',1,   3,   1,     7.500,     2.700,     0.000,     0.000,     0.000,     0.000,   1
 10471,'HL',0,   3,   1,    11.990,     4.310,     0.000,     0.000,     0.000,     0.000,   3
 10602,'LD',1,   9,   1,     5.030,     1.230,     0.000,     0.000,     0.000,     0.000,   2
 10801,'LD',1,   7,   1,     4.640,     1.030,     0.000,     0.000,     0.000,     0.000,   2
 11201,'LD',1,   6,   1,     5.890,     1.930,     0.000,     0.000,     0.000,     0.000,   2
 11204,'LD',1,   6,   1,     9.570,     3.150,     0.000,     0.000,     0.000,     0.000,   2
 11404,'LD',1,   9,   1,    53.670,    12.050,     0.000,     0.000,     0.000,     0.000,   2
 12001,'LD',1,   1,   1,    11.330,     1.750,     0.000,     0.000,     0.000,     0.000,   2
 12201,'LD',1,   8,   1,    12.640,     3.350,     0.000,     0.000,     0.000,     0.000,   2
 12702,'LD',1,  10,   1,    11.140,     1.500,     0.000,     0.000,     0.000,     0.000,   2
 12804,'LD',1,   3,   1,     3.750,     1.210,     0.000,     0.000,     0.000,     0.000,   2
 13001,'LD',1,   6,   1,     9.890,     3.230,     0.000,     0.000,     0.000,     0.000,   2
 13204,'LD',1,   8,   1,    17.990,     4.940,     0.000,     0.000,     0.000,     0.000,   2
 13404,'LD',1,   9,   1,    22.560,     7.420,     0.000,     0.000,     0.000,     0.000,   2
 13501,'I ',1,   8,   2,     9.500,     2.850,     0.000,     0.000,     0.000,     0.000,   5
 13601,'I ',1,   5,   2,     5.290,     1.460,     0.000,     0.000,     0.000,     0.000,   5
 13601,'MI',1,   5,   2,     3.920,     1.300,     0.000,     0.000,     0.000,     0.000,   5
 13604,'LD',1,   5,   1,    10.830,     4.020,     0.000,     0.000,     0.000,     0.000,   2
 13802,'LD',1,   3,   1,    18.790,     5.270,     0.000,     0.000,     0.000,     0.000,   2
 13804,'LD',1,   3,   1,    16.020,     4.530,     0.000,     0.000,     0.000,     0.000,   2
 14004,'LD',1,   9,   1,     9.010,     3.660,     0.000,     0.000,     0.000,     0.000,   2
 14204,'LD',1,   1,   1,    49.920,     7.500,     0.000,     0.000,     0.000,     0.000,   2
 14401,'LD',1,   3,   1,     4.900,     1.850,     0.000,     0.000,     0.000,     0.000,   2
 14404,'LD',1,   3,   1,    24.520,     8.820,     0.000,     0.000,     0.000,     0.000,   2
 14502,'I ',1,   1,   2,    23.750,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 14604,'LD',1,   5,   1,    20.660,     4.290,     0.000,     0.000,     0.000,     0.000,   2
 14804,'LD',1,   5,   1,    29.490,     6.380,     0.000,     0.000,     0.000,     0.000,   2
 15001,'I ',1,   3,   2,     4.590,     1.700,     0.000,     0.000,     0.000,     0.000,   5
 15001,'MI',1,   3,   2,     1.580,     0.150,     0.000,     0.000,     0.000,     0.000,   5
 15402,'LD',1,   6,   1,    13.560,     4.460,     0.000,     0.000,     0.000,     0.000,   2
 15801,'LD',1,   1,   1,     6.820,     2.250,     0.000,     0.000,     0.000,     0.000,   2
 16202,'LD',1,   3,   1,    12.930,     1.370,     0.000,     0.000,     0.000,     0.000,   2
 16604,'LD',1,   9,   1,    27.900,     7.440,     0.000,     0.000,     0.000,     0.000,   2
 16901,'LD',1,   1,   1,     7.720,     1.210,     0.000,     0.000,     0.000,     0.000,   2
 17004,'LD',1,   9,   1,     4.130,     1.360,     0.000,     0.000,     0.000,     0.000,   2
 17204,'LD',1,   5,   1,    29.650,     8.440,     0.000,     0.000,     0.000,     0.000,   2
 17404,'LD',1,   2,   1,    51.090,    26.620,     0.000,     0.000,     0.000,     0.000,   2
 17802,'I ',1,   7,   2,    49.000,    14.700,     0.000,     0.000,     0.000,     0.000,   5
 18001,'LD',1,   1,   1,     3.450,     1.120,     0.000,     0.000,     0.000,     0.000,   2
 18004,'LD',1,   1,   1,    47.190,     8.340,     0.000,     0.000,     0.000,     0.000,   2
 18204,'LD',1,   9,   1,    18.420,     7.840,     0.000,     0.000,     0.000,     0.000,   2
 18402,'LD',1,   6,   1,     7.150,     2.290,     0.000,     0.000,     0.000,     0.000,   2
 18404,'LD',1,   6,   1,    17.180,     4.590,     0.000,     0.000,     0.000,     0.000,   2
 18604,'LD',1,   9,   1,    24.600,     5.540,     0.000,     0.000,     0.000,     0.000,   2
 18701,'LD',1,   2,   1,    22.660,     4.170,     0.000,     0.000,     0.000,     0.000,   2
 18804,'LD',1,   3,   1,    14.450,     5.050,     0.000,     0.000,     0.000,     0.000,   2
 19004,'LD',1,   6,   1,    26.230,     8.620,     0.000,     0.000,     0.000,     0.000,   2
 19204,'LD',1,   3,   1,    13.950,     2.600,     0.000,     0.000,     0.000,     0.000,   2
 19471,'HL',1,   8,   1,    11.700,     4.210,     0.000,     0.000,     0.000,     0.000,   4
 19504,'LD',1,   9,   1,    21.910,     5.840,     0.000,     0.000,     0.000,     0.000,   2
 19601,'LD',1,   3,   1,    26.890,     7.200,     0.000,     0.000,     0.000,     0.000,   2
 20201,'LD',1,   1,   1,    27.740,    10.460,     0.000,     0.000,     0.000,     0.000,   2
 21004,'LD',1,  10,   1,    48.510,    11.720,     0.000,     0.000,     0.000,     0.000,   2
 21204,'LD',1,   4,   1,    28.760,     9.870,     0.000,     0.000,     0.000,     0.000,   2
 21404,'LD',1,   5,   1,    32.380,     6.380,     0.000,     0.000,     0.000,     0.000,   2
 21604,'LD',1,   5,   1,    12.350,     4.060,     0.000,     0.000,     0.000,     0.000,   2
 21804,'LD',1,  10,   1,    63.640,    17.060,     0.000,     0.000,     0.000,     0.000,   2
 22204,'LD',1,   3,   1,    22.630,    10.370,     0.000,     0.000,     0.000,     0.000,   2
 22404,'LD',1,   5,   1,    14.660,     4.490,     0.000,     0.000,     0.000,     0.000,   2
 22501,'I ',1,   1,   2,    10.450,     3.434,     0.000,     0.000,     0.000,     0.000,   5
 22671,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22672,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22804,'LD',1,   9,   1,    20.180,     5.620,     0.000,     0.000,     0.000,     0.000,   2
 23001,'LD',1,   8,   1,     6.030,     0.570,     0.000,     0.000,     0.000,     0.000,   2
 23604,'LD',1,   4,   1,    48.520,    13.480,     0.000,     0.000,     0.000,     0.000,   2
 24804,'LD',1,   2,   1,    39.130,    15.390,     0.000,     0.000,     0.000,     0.000,   2
 25604,'LD',1,   2,   1,    49.800,    10.310,     0.000,     0.000,     0.000,     0.000,   2
 26802,'I ',1,   9,   2,    10.440,     3.130,     0.000,     0.000,     0.000,     0.000,   5
 26802,'MI',1,   9,   2,     0.060,     0.020,     0.000,     0.000,     0.000,     0.000,   5
 27004,'LD',1,   1,   1,    55.460,    16.400,     0.000,     0.000,     0.000,     0.000,   2
 27204,'LD',1,   2,   1,    39.400,    11.700,     0.000,     0.000,     0.000,     0.000,   2
 27404,'LD',1,   6,   1,    15.630,     5.140,     0.000,     0.000,     0.000,     0.000,   2
 27471,'HL',0,   6,   1,     2.990,     1.070,     0.000,     0.000,     0.000,     0.000,   3
 27472,'HL',0,   6,   1,     2.720,     0.980,     0.000,     0.000,     0.000,     0.000,   3
 27473,'HL',0,   6,   1,     7.980,     2.870,     0.000,     0.000,     0.000,     0.000,   3
 27604,'LD',1,   1,   1,    37.250,    10.140,     0.000,     0.000,     0.000,     0.000,   2
 27801,'LD',1,   9,   1,    20.920,     5.830,     0.000,     0.000,     0.000,     0.000,   2
 27804,'LD',1,   9,   1,    44.860,     5.310,     0.000,     0.000,     0.000,     0.000,   2
 28201,'I ',1,   9,   2,    20.900,     6.270,     0.000,     0.000,     0.000,     0.000,   5
 28204,'LD',1,   9,   1,    12.290,     3.860,     0.000,     0.000,     0.000,     0.000,   2
 28571,'HL',1,   3,   1,     3.600,     1.290,     0.000,     0.000,     0.000,     0.000,   1
 28601,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28601,'LD',1,   1,   1,    10.170,     1.300,     0.000,     0.000,     0.000,     0.000,   2
 28604,'LD',1,   1,   1,    47.790,    12.630,     0.000,     0.000,     0.000,     0.000,   2
 28611,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28804,'LD',1,   3,   1,    11.880,     3.380,     0.000,     0.000,     0.000,     0.000,   2
 29401,'LD',1,   1,   1,    21.030,     5.830,     0.000,     0.000,     0.000,     0.000,   2
 29501,'LD',1,   1,   1,     4.920,     1.550,     0.000,     0.000,     0.000,     0.000,   2
 29672,'HL',0,   2,   1,     7.180,     2.580,     0.000,     0.000,     0.000,     0.000,   4
 30804,'LD',1,   2,   1,    32.320,    10.700,     0.000,     0.000,     0.000,     0.000,   2
 31004,'LD',1,   5,   1,    32.370,    11.540,     0.000,     0.000,     0.000,     0.000,   2
 31271,'HL',1,   2,   1,     5.040,     1.810,     0.000,     0.000,     0.000,     0.000,   4
 32201,'LD',1,   3,   1,    10.660,     2.490,     0.000,     0.000,     0.000,     0.000,   2
 32204,'LD',1,   3,   1,    63.930,    11.370,     0.000,     0.000,     0.000,     0.000,   2
 32404,'LD',1,   8,   1,    28.290,    11.150,     0.000,     0.000,     0.000,     0.000,   2
 32604,'LD',1,   6,   1,    59.800,    24.290,     0.000,     0.000,     0.000,     0.000,   2
 33004,'LD',1,   7,   1,    34.970,    10.280,     0.000,     0.000,     0.000,     0.000,   2
 33201,'I ',1,  10,   2,    23.000,     6.900,     0.000,     0.000,     0.000,     0.000,   5
 33201,'MI',1,  10,   2,     6.440,     1.930,     0.000,     0.000,     0.000,     0.000,   5
 33801,'I ',1,   8,   2,    10.220,     3.060,     0.000,     0.000,     0.000,     0.000,   5
 33801,'MI',1,   8,   2,     1.500,     0.450,     0.000,     0.000,     0.000,     0.000,   5
 34001,'LD',1,   5,   1,     9.830,     2.740,     0.000,     0.000,     0.000,     0.000,   2
 34201,'LD',1,   1,   1,    13.990,     4.360,     0.000,     0.000,     0.000,     0.000,   2
 34301,'I ',1,   1,   2,    23.750,     7.120,     0.000,     0.000,     0.000,     0.000,   5
 35004,'LD',1,   9,   1,    11.430,     3.560,     0.000,     0.000,     0.000,     0.000,   2
 35074,'HL',1,   9,   1,     9.000,     3.240,     0.000,     0.000,     0.000,     0.000,   3
 35404,'LD',1,   7,   1,    70.360,    13.890,     0.000,     0.000,     0.000,     0.000,   2
 35604,'LD',1,  10,   1,    24.330,     7.230,     0.000,     0.000,     0.000,     0.000,   2
 35804,'LD',1,   9,   1,    41.490,    10.580,     0.000,     0.000,     0.000,     0.000,   2
 36001,'LD',1,   3,   1,    22.480,     6.340,     0.000,     0.000,     0.000,     0.000,   2
 36201,'I ',1,   5,   2,    16.600,     3.600,     0.000,     0.000,     0.000,     0.000,   5
 36201,'MI',1,   5,   2,     2.390,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 37501,'LD',1,   1,   1,    21.080,     3.820,     0.000,     0.000,     0.000,     0.000,   2
 37601,'LD',1,   1,   1,    20.820,     3.890,     0.000,     0.000,     0.000,     0.000,   2
 37602,'I ',1,   1,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 37602,'MI',1,   1,   2,     5.440,     1.630,     0.000,     0.000,     0.000,     0.000,   5
 38001,'LD',1,   3,   1,    11.020,     2.470,     0.000,     0.000,     0.000,     0.000,   2
 38004,'LD',1,   3,   1,     6.170,     1.670,     0.000,     0.000,     0.000,     0.000,   2
 38204,'LD',1,  10,   1,    25.030,    11.660,     0.000,     0.000,     0.000,     0.000,   2
 38601,'LD',1,   1,   1,     5.450,     0.910,     0.000,     0.000,     0.000,     0.000,   2
 38701,'LD',1,   1,   1,     7.530,     1.110,     0.000,     0.000,     0.000,     0.000,   2
 38804,'LD',1,   3,   1,    16.400,     3.950,     0.000,     0.000,     0.000,     0.000,   2
 39471,'HL',1,   4,   1,    17.240,     6.200,     0.000,     0.000,     0.000,     0.000,   3
 39472,'HL',1,   4,   1,    17.240,     6.200,     0.000,     0.000,     0.000,     0.000,   3
 39473,'HL',1,   4,   1,    17.240,     6.200,     0.000,     0.000,     0.000,     0.000,   3
 39601,'LD',1,   3,   1,    16.060,     3.370,     0.000,     0.000,     0.000,     0.000,   2
 39675,'HL',0,   3,   1,     5.000,     1.800,     0.000,     0.000,     0.000,     0.000,   3
 39801,'I ',1,   7,   2,    22.000,     6.600,     0.000,     0.000,     0.000,     0.000,   5
 39801,'MI',1,   7,   2,     1.500,     0.450,     0.000,     0.000,     0.000,     0.000,   5
 40001,'LD',1,   9,   1,    12.300,     3.890,     0.000,     0.000,     0.000,     0.000,   2
 40004,'LD',1,   9,   1,    24.330,     7.790,     0.000,     0.000,     0.000,     0.000,   2
 40204,'LD',1,   3,   1,    17.590,     6.120,     0.000,     0.000,     0.000,     0.000,   2
 40404,'LD',1,   9,   1,    17.570,     3.930,     0.000,     0.000,     0.000,     0.000,   2
 40602,'I ',1,  10,   2,     5.180,     1.550,     0.000,     0.000,     0.000,     0.000,   5
 40602,'MI',1,  10,   2,     2.420,     0.730,     0.000,     0.000,     0.000,     0.000,   5
 40801,'LD',1,   8,   1,     8.010,     1.680,     0.000,     0.000,     0.000,     0.000,   2
 41002,'I ',1,   1,   2,    18.000,     5.900,     0.000,     0.000,     0.000,     0.000,   5
 41102,'I ',1,   1,   2,    24.000,    11.630,     0.000,     0.000,     0.000,     0.000,   5
 42004,'LD',1,   8,   1,    29.840,     9.080,     0.000,     0.000,     0.000,     0.000,   2
 42102,'LD',1,   1,   1,    13.250,     2.130,     0.000,     0.000,     0.000,     0.000,   2
 42204,'LD',1,  10,   1,    41.990,    11.390,     0.000,     0.000,     0.000,     0.000,   2
 42604,'LD',1,   7,   1,    24.610,     8.120,     0.000,     0.000,     0.000,     0.000,   2
 42802,'I ',1,   1,   2,    26.000,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 43604,'LD',1,   7,   1,    20.440,     4.630,     0.000,     0.000,     0.000,     0.000,   2
 44001,'LD',1,   1,   1,    14.920,     2.180,     0.000,     0.000,     0.000,     0.000,   2
 44804,'LD',1,   8,   1,    50.200,    16.160,     0.000,     0.000,     0.000,     0.000,   2
 44901,'LD',1,   1,   1,    10.550,     1.070,     0.000,     0.000,     0.000,     0.000,   2
 45001,'I ',1,  10,   2,    29.000,     9.100,     0.000,     0.000,     0.000,     0.000,   5
 45001,'MI',1,  10,   2,     3.290,     0.580,     0.000,     0.000,     0.000,     0.000,   5
 45101,'LD',1,   1,   1,    11.750,     2.130,     0.000,     0.000,     0.000,     0.000,   2
 46210,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46214,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46224,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46501,'LD',1,   1,   1,     4.660,     2.950,     0.000,     0.000,     0.000,     0.000,   2
 46804,'LD',1,   7,   1,    17.860,     6.740,     0.000,     0.000,     0.000,     0.000,   2
 47004,'LD',1,   9,   1,    24.390,     9.260,     0.000,     0.000,     0.000,     0.000,   2
 47402,'I ',1,   2,   2,    15.200,     4.560,     0.000,     0.000,     0.000,     0.000,   5
 47601,'LD',1,   3,   1,     2.050,     0.230,     0.000,     0.000,     0.000,     0.000,   2
 49001,'I ',1,   6,   2,     2.290,     0.680,     0.000,     0.000,     0.000,     0.000,   5
 49474,'HL',1,   5,   1,    12.890,     4.640,     0.000,     0.000,     0.000,     0.000,   3
 49501,'LD',1,   9,   1,    14.520,     1.990,     0.000,     0.000,     0.000,     0.000,   2
 49504,'LD',1,   9,   1,    34.540,    10.360,     0.000,     0.000,     0.000,     0.000,   2
 49604,'LD',1,  10,   1,    48.170,    17.790,     0.000,     0.000,     0.000,     0.000,   2
 49804,'LD',1,   9,   1,    45.370,    10.910,     0.000,     0.000,     0.000,     0.000,   2
 50004,'LD',1,   9,   1,    17.740,     5.590,     0.000,     0.000,     0.000,     0.000,   2
 50276,'HL',1,   2,   1,     5.880,     2.110,     0.000,     0.000,     0.000,     0.000,   3
 50301,'LD',1,   1,   1,    11.230,     3.690,     0.000,     0.000,     0.000,     0.000,   2
 50573,'HL',1,   7,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50574,'HL',1,   7,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50604,'LD',1,   6,   1,    15.420,     5.870,     0.000,     0.000,     0.000,     0.000,   2
 50901,'LD',1,   7,   1,     9.410,     1.900,     0.000,     0.000,     0.000,     0.000,   2
 51301,'LD',1,   1,   1,    10.550,     1.720,     0.000,     0.000,     0.000,     0.000,   2
 51471,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51472,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51473,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51474,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51771,'HL',1,   4,   1,     5.610,     2.020,     0.000,     0.000,     0.000,     0.000,   4
 51801,'LD',1,   3,   1,    16.350,     2.990,     0.000,     0.000,     0.000,     0.000,   2
 51804,'LD',1,   3,   1,    48.830,    11.610,     0.000,     0.000,     0.000,     0.000,   2
 52204,'LD',1,   4,   1,     4.170,     1.450,     0.000,     0.000,     0.000,     0.000,   2
 52476,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52477,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52604,'LD',1,   7,   1,    25.170,     8.610,     0.000,     0.000,     0.000,     0.000,   2
 52804,'LD',1,   7,   1,    31.700,     3.260,     0.000,     0.000,     0.000,     0.000,   2
 53004,'LD',1,   5,   1,    23.090,     6.370,     0.000,     0.000,     0.000,     0.000,   2
 53204,'LD',1,   8,   1,    26.600,     8.380,     0.000,     0.000,     0.000,     0.000,   2
 53404,'LD',1,   9,   1,    11.500,     4.360,     0.000,     0.000,     0.000,     0.000,   2
 53604,'LD',1,   9,   1,    22.440,     5.020,     0.000,     0.000,     0.000,     0.000,   2
 53804,'LD',1,   5,   1,    16.580,     5.390,     0.000,     0.000,     0.000,     0.000,   2
 54404,'LD',1,   5,   1,    50.600,    12.670,     0.000,     0.000,     0.000,     0.000,   2
 54801,'I ',1,   3,   2,     7.000,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 54801,'MI',1,   3,   2,     6.000,     1.800,     0.000,     0.000,     0.000,     0.000,   5
 55002,'LD',1,   6,   1,     4.810,     0.800,     0.000,     0.000,     0.000,     0.000,   2
 55004,'LD',1,   6,   1,    38.880,    11.500,     0.000,     0.000,     0.000,     0.000,   2
 55201,'LD',1,   1,   1,    29.650,    10.730,     0.000,     0.000,     0.000,     0.000,   2
 68230,'HL',1,  10,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   1
 70030,'1 ',1,  20,  21,    12.026,     3.508,     0.000,     0.000,     0.000,     0.000,  20
 70031,'1 ',1,  20,  21,     1.433,     0.418,     0.000,     0.000,     0.000,     0.000,  20
 70032,'1 ',1,  20,  21,     2.856,     0.833,     0.000,     0.000,     0.000,     0.000,  20
 70330,'1 ',1,  20,  21,    33.652,     9.815,     0.000,     0.000,     0.000,     0.000,  20
 70504,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 70505,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70506,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70513,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 70514,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 70515,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 70516,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 71031,'1 ',1,  20,  21,    42.321,    12.344,     0.000,     0.000,     0.000,     0.000,  20
 71032,'1 ',1,  20,  21,    22.498,     6.562,     0.000,     0.000,     0.000,     0.000,  20
 71033,'1 ',1,  20,  21,     3.317,     0.967,     0.000,     0.000,     0.000,     0.000,  20
 71034,'1 ',1,  20,  21,     4.790,     1.397,     0.000,     0.000,     0.000,     0.000,  20
 71035,'1 ',1,  20,  21,     4.049,     1.181,     0.000,     0.000,     0.000,     0.000,  20
 71530,'1 ',1,  20,  21,    28.962,     8.447,     0.000,     0.000,     0.000,     0.000,  20
 72530,'1 ',1,  20,  21,    42.682,    12.449,     0.000,     0.000,     0.000,     0.000,  20
 74030,'1 ',1,  20,  21,    19.271,     5.621,     0.000,     0.000,     0.000,     0.000,  20
 74730,'1 ',1,  20,  21,    53.926,    15.728,     0.000,     0.000,     0.000,     0.000,  20
 75030,'1 ',1,  20,  21,    17.467,     5.095,     0.000,     0.000,     0.000,     0.000,  20
 75031,'1 ',1,  20,  21,    11.906,     3.472,     0.000,     0.000,     0.000,     0.000,  20
 75032,'1 ',1,  20,  21,     3.508,     1.023,     0.000,     0.000,     0.000,     0.000,  20
 75515,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 75516,'HL',1,  20,  23,     5.690,     1.870,     0.000,     0.000,     0.000,     0.000,  21
 75530,'1 ',1,  20,  21,    30.576,     8.918,     0.000,     0.000,     0.000,     0.000,  20
 75830,'1 ',1,  20,  21,    20.374,     5.942,     0.000,     0.000,     0.000,     0.000,  20
 76031,'1 ',1,  20,  21,    24.623,     7.182,     0.000,     0.000,     0.000,     0.000,  20
 76032,'1 ',1,  20,  21,     9.190,     2.680,     0.000,     0.000,     0.000,     0.000,  20
 76531,'1 ',1,  20,  21,    38.883,    11.341,     0.000,     0.000,     0.000,     0.000,  20
 76532,'1 ',1,  20,  21,    39.585,    11.546,     0.000,     0.000,     0.000,     0.000,  20
 76533,'1 ',1,  20,  21,     6.905,     2.014,     0.000,     0.000,     0.000,     0.000,  20
 77030,'1 ',1,  20,  21,    74.961,    21.864,     0.000,     0.000,     0.000,     0.000,  20
 77530,'1 ',1,  20,  21,    71.724,    20.919,     0.000,     0.000,     0.000,     0.000,  20
 77531,'1 ',1,  20,  21,     2.766,     0.807,     0.000,     0.000,     0.000,     0.000,  20
 78030,'1 ',1,  20,  21,    20.043,     5.846,     0.000,     0.000,     0.000,     0.000,  20
 78530,'1 ',1,  20,  21,    24.422,     7.123,     0.000,     0.000,     0.000,     0.000,  20
 79030,'1 ',1,  20,  21,    35.667,    10.403,     0.000,     0.000,     0.000,     0.000,  20
 79031,'1 ',1,  20,  21,     8.478,     2.473,     0.000,     0.000,     0.000,     0.000,  20
 79032,'1 ',1,  20,  21,     1.694,     0.494,     0.000,     0.000,     0.000,     0.000,  20
 80030,'1 ',1,  20,  21,    26.316,     7.676,     0.000,     0.000,     0.000,     0.000,  20
 80531,'1 ',1,  20,  21,    12.086,     3.525,     0.000,     0.000,     0.000,     0.000,  20
 80532,'1 ',1,  20,  21,     5.231,     1.526,     0.000,     0.000,     0.000,     0.000,  20
 82001,'HL',1,  20,  23,    13.650,     4.487,     0.000,     0.000,     0.000,     0.000,  21
 82002,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 82530,'1 ',1,  20,  21,    40.577,    11.835,     0.000,     0.000,     0.000,     0.000,  20
 83030,'1 ',1,  20,  21,    21.586,     6.296,     0.000,     0.000,     0.000,     0.000,  20
 83031,'1 ',1,  20,  21,    12.677,     3.698,     0.000,     0.000,     0.000,     0.000,  20
 83530,'1 ',1,  20,  21,    14.702,     4.288,     0.000,     0.000,     0.000,     0.000,  20
 83531,'1 ',1,  20,  21,     4.369,     1.274,     0.000,     0.000,     0.000,     0.000,  20
 84030,'1 ',1,  20,  21,    47.141,    13.750,     0.000,     0.000,     0.000,     0.000,  20
 84430,'1 ',1,  20,  21,    38.743,    11.300,     0.000,     0.000,     0.000,     0.000,  20
 84530,'1 ',1,  20,  21,    33.582,     9.795,     0.000,     0.000,     0.000,     0.000,  20
 86030,'1 ',1,  20,  21,    34.694,    10.119,     0.000,     0.000,     0.000,     0.000,  20
 86330,'1 ',1,  20,  21,    32.680,     9.532,     0.000,     0.000,     0.000,     0.000,  20
 86530,'1 ',1,  20,  21,    57.323,    16.719,     0.000,     0.000,     0.000,     0.000,  20
 87530,'1 ',1,  20,  21,    22.518,     6.568,     0.000,     0.000,     0.000,     0.000,  20
 87531,'1 ',1,  20,  21,     3.067,     0.894,     0.000,     0.000,     0.000,     0.000,  20
 87532,'1 ',1,  20,  21,     3.838,     1.119,     0.000,     0.000,     0.000,     0.000,  20
 87533,'1 ',1,  20,  21,     5.372,     1.567,     0.000,     0.000,     0.000,     0.000,  20
 87534,'1 ',1,  20,  21,     3.067,     0.894,     0.000,     0.000,     0.000,     0.000,  20
 87535,'1 ',1,  20,  21,     8.829,     2.575,     0.000,     0.000,     0.000,     0.000,  20
 88030,'1 ',1,  20,  21,    46.570,    13.583,     0.000,     0.000,     0.000,     0.000,  20
 88530,'1 ',1,  20,  21,    23.210,     6.770,     0.000,     0.000,     0.000,     0.000,  20
 89030,'1 ',1,  20,  21,    20.334,     5.931,     0.000,     0.000,     0.000,     0.000,  20
 89330,'1 ',1,  20,  21,    25.795,     7.524,     0.000,     0.000,     0.000,     0.000,  20
 89530,'1 ',1,  20,  21,    16.085,     4.691,     0.000,     0.000,     0.000,     0.000,  20
 89531,'1 ',1,  20,  21,     4.069,     1.187,     0.000,     0.000,     0.000,     0.000,  20
 89532,'1 ',1,  20,  21,     4.470,     1.304,     0.000,     0.000,     0.000,     0.000,  20
 89533,'1 ',1,  20,  21,     3.257,     0.950,     0.000,     0.000,     0.000,     0.000,  20
 89534,'1 ',1,  20,  21,     2.034,     0.593,     0.000,     0.000,     0.000,     0.000,  20
 89535,'1 ',1,  20,  21,     1.223,     0.357,     0.000,     0.000,     0.000,     0.000,  20
 90530,'1 ',1,  20,  21,    51.831,    15.117,     0.000,     0.000,     0.000,     0.000,  20
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10271,'1 ',    21.000,     0.000,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    21.000,     5.000,   3,1.0000
 10272,'2 ',    22.000,     0.000,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    22.000,     5.000,   3,1.0000
 10273,'3 ',    19.000,     0.000,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    19.000,     5.000,   3,1.0000
 10274,'4 ',    24.000,     0.000,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    24.000,     5.000,   3,1.0000
 10275,'3 ',     2.250,     0.000,     0.000,     0.000,1.05000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 10276,'2 ',     0.198,     0.000,     0.000,     0.000,1.05000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 10470,'1 ',   300.000,   -41.968,   270.000,  -170.000,1.04000,  1062,   500.000,   0.00270,   0.18000,   0.00000,   0.00000,1.00000,1,  250.0,   443.000,   222.000,   1,1.0000
 10471,'1 ',   270.000,     0.000,   159.000,   -75.000,1.07500,  1062,   318.800,   0.00000,   0.22500,   0.00000,   0.00000,1.00000,0,  153.0,   270.000,    40.000,   3,1.0000
 10472,'11',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10473,'12',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10474,'14',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10671,'2 ',     1.440,    -1.940,    -1.940,    -1.940,1.04000,     0,     4.800,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 10672,'3 ',     1.500,    -2.000,    -2.000,    -2.000,1.04000,     0,     6.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 10673,'1 ',     0.360,    -0.480,    -0.480,    -0.480,1.05000,     0,     1.200,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.4,     1.200,     0.000,   7,1.0000
 10674,'5 ',     1.380,    -1.770,    -1.770,    -2.300,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.7,     4.600,     0.000,   7,1.0000
 11204,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     1.000,     0.000,   2,1.0000
 11271,'1 ',     7.560,     0.000,     0.000,     0.000,1.04000,     0,    28.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    7.9,    25.200,     0.000,   7,1.0000
 12371,'1 ',     9.450,    -7.000,     7.000,    -7.000,1.05000,  1231,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    7.0,    31.500,     0.000,   7,1.0000
 12372,'2 ',     3.150,     0.000,     0.000,     0.000,1.05000,  1231,    10.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.5,    10.500,     0.000,   7,1.0000
 12571,'1 ',     5.835,     0.000,     0.000,     0.000,1.05000,  1251,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.4,    19.450,     0.000,   7,1.0000
 12572,'TW',     0.900,     0.818,     0.990,    -0.990,1.05000,  1251,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.0,     3.000,     0.000,   7,1.0000
 12573,'TW',     2.700,     2.454,     2.960,    -2.960,1.05000,  1251,    10.020,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 12872,'DW',     2.520,     0.000,     0.000,    -2.760,1.05000,  1281,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.6,     8.400,     0.000,   7,1.0000
 12873,'1 ',     5.865,     0.000,     0.000,     0.000,1.05000,  1281,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.1,    19.550,     0.000,   7,1.0000
 12874,'1 ',     2.550,     0.000,     0.000,     0.000,1.05000,  1281,     8.500,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.7,     8.500,     0.000,   7,1.0000
 13434,'10',     4.300,     0.000,     0.000,     0.000,1.00000,     0,     4.500,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    1.0,     4.300,     0.000,   1,1.0000
 13471,'1 ',     0.198,     0.000,     0.000,     0.000,1.05000,  1341,     0.660,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 13472,'DW',     0.765,     0.000,     0.000,    -0.840,1.05000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13473,'4 ',     3.000,     0.000,     0.000,     0.000,1.05000,  1341,    10.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.7,    10.000,     0.000,   7,1.0000
 13475,'6 ',     2.295,     0.000,     0.000,     0.000,1.05000,  1341,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 13476,'3 ',     3.570,     0.000,     0.000,     0.000,1.05000,  1341,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 13477,'2 ',     0.765,     0.000,     0.000,     0.000,1.05000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13479,'9 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 14073,'3 ',     1.935,    -2.400,    -2.400,    -2.400,1.04000,     0,     7.611,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    2.0,     6.450,     0.000,   7,1.0000
 14471,'1 ',     1.200,     0.000,     0.000,     0.000,1.04000,     0,     4.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.4,     4.000,     0.000,   7,1.0000
 14472,'1 ',     0.085,     0.000,     0.000,     0.000,1.00000,     0,     0.850,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.1,     0.850,     0.000,   1,1.0000
 14604,'1 ',     4.800,     0.000,     0.000,     0.000,1.05000,     0,     7.000,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    2.0,     4.800,     0.000,   5,1.0000
 14871,'1 ',     0.510,     0.000,     0.000,     0.000,1.05000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 15573,'1 ',     6.000,     0.000,     0.000,     0.000,1.04000,     0,    23.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15771,'1 ',     0.594,    -0.300,    -0.300,    -0.300,1.04000,  3581,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     1.980,     0.000,   7,1.0000
 15772,'1 ',     0.900,    -1.920,    -1.920,    -1.920,1.04000,  3581,     3.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     3.000,     0.000,   7,1.0000
 16371,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16372,'2 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16373,'3 ',     2.040,     0.000,     0.000,     0.000,1.00000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 16374,'4 ',     2.295,     0.000,     0.000,     0.000,1.00000,     0,     7.650,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 16375,'1 ',     1.188,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.3,     3.960,     0.000,   7,1.0000
 16376,'6 ',     1.485,     0.000,     0.000,     0.000,1.00000,     0,     5.100,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.5,     4.950,     0.000,   7,1.0000
 16377,'1 ',     2.700,     0.000,     0.000,     0.000,1.00000,     0,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 16379,'2 ',     0.087,     0.000,     0.000,     0.000,1.00000,     0,     0.323,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.3,     0.290,     0.000,   7,1.0000
 16571,'1 ',    11.340,     0.000,     0.000,     0.000,1.05000,  1651,    40.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   12.6,    37.800,     0.000,   7,1.0000
 16670,'1 ',     1.350,    -1.075,     0.000,    -3.070,1.00000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    2.9,     4.500,     0.000,   7,1.0000
 16671,'1 ',     1.020,     0.000,     0.000,     0.000,1.04000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16672,'2 ',     0.477,    -0.560,    -0.560,    -0.560,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.590,     0.000,   7,1.0000
 16674,'1 ',     5.610,     0.000,     0.000,     0.000,1.04000,     0,    18.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    5.8,    18.700,     0.000,   7,1.0000
 16675,'2 ',     2.400,    -2.650,    -2.650,    -2.650,1.04000,     0,     8.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    2.7,     8.000,     0.000,   7,1.0000
 16873,'3 ',     8.000,     0.000,     7.000,    -1.000,1.05000,  1681,    11.500,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,0,    7.0,     8.000,     2.000,   3,1.0000
 17073,'3 ',    22.500,     0.000,    15.000,    -5.000,1.05000,  1701,    30.000,   0.00410,   0.20000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17074,'4 ',    22.500,     0.000,    23.000,   -25.000,1.05000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17075,'7 ',     0.594,    -0.800,    -0.800,    -0.800,1.00000,     0,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.6,     1.980,     0.000,   7,1.0000
 17077,'8 ',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.200,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.3,     0.020,     0.000,   7,1.0000
 17671,'1 ',    10.000,     0.000,     7.000,    -3.000,1.05000,  1701,    12.500,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 17672,'2 ',    10.000,     0.000,     7.000,    -3.000,1.05000,  1701,    12.500,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 18471,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     5.200,   0.00550,   0.14300,   0.00000,   0.00000,1.00000,1,    1.5,     4.990,     0.000,   7,1.0000
 19081,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 19082,'2 ',     0.510,     0.000,     0.000,     0.000,1.05000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 19083,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 19084,'2 ',     1.350,    -1.500,    -1.500,    -1.500,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.500,     0.000,   7,1.0000
 19085,'1 ',     6.300,    -7.000,    -7.000,    -7.000,1.04000,     0,    23.824,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.6,    21.000,     0.000,   7,1.0000
 19317,'SC',     0.000,    -0.505,     6.000,    -6.000,1.05000,  1931,     6.000,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,    6.0,     0.000,     0.000,   1,1.0000
 19371,'1 ',     7.125,     0.000,     0.000,     0.000,1.05000,  1931,    29.780,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    23.750,     0.000,   7,1.0000
 19372,'2 ',     3.315,     0.000,     0.000,     0.000,1.05000,  1931,    11.050,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   11.6,    11.050,     0.000,   7,1.0000
 19471,'1 ',   120.000,    26.682,    94.000,   -50.000,1.07500,  1941,   153.000,   0.00000,   0.15300,   0.00000,   0.00000,1.00000,1,   75.0,   133.500,    60.000,   4,1.0000
 19472,'5 ',    58.274,     0.000,    38.000,   -23.000,1.07500,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19473,'3 ',    58.274,     0.000,    40.000,   -23.000,1.07500,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19601,'2 ',     0.585,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.000,   2,1.0000
 19771,'1 ',    12.750,     0.000,     0.000,     0.000,1.05000,  1971,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    8.5,    42.500,     0.000,   7,1.0000
 19772,'TW',     2.550,    -0.579,     2.790,    -2.790,1.05000,  1971,     8.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.8,     8.500,     0.000,   7,1.0000
 19773,'TW',     9.000,    -2.049,     9.860,    -9.860,1.05000,  1971,    38.714,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    9.9,    30.000,     0.000,   7,1.0000
 19971,'1 ',     6.000,    -6.700,     6.700,    -6.700,1.05000,  1991,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.7,    20.000,     0.000,   7,1.0000
 19972,'2 ',     0.690,     0.000,     0.000,     0.000,1.05000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 19973,'3 ',     0.690,     0.000,     0.000,     0.000,1.05000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.1,     2.300,     0.000,   7,1.0000
 19974,'4 ',     4.830,    -4.000,     4.000,    -4.000,1.05000,  1991,    16.100,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.0,    16.100,     0.000,   7,1.0000
 21071,'2 ',     0.150,     0.000,     0.000,     0.000,1.05000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 21371,'TW',     8.550,    -9.500,     9.500,    -9.500,1.05000,  2131,    31.730,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    9.5,    28.500,     0.000,   7,1.0000
 21871,'1 ',     0.510,     0.000,     0.000,     0.000,1.01000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 21872,'2 ',     0.750,    -0.990,    -0.990,    -1.280,1.01000,     0,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.9,     2.500,     0.000,   7,1.0000
 22273,'DW',     1.350,    -1.020,     0.000,    -1.480,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 22274,'2 ',     1.782,    -2.400,    -2.400,    -2.400,1.00000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 22275,'4 ',     1.275,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22276,'3 ',     1.785,     0.000,     0.000,     0.000,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 22278,'1 ',     1.386,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.620,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.4,     4.620,     0.000,   7,1.0000
 22292,'5 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    2.0,     6.000,     0.000,   1,1.0000
 22371,'1 ',    17.850,     0.000,     0.000,     0.000,1.05000,  2231,    59.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   12.0,    59.500,     0.000,   7,1.0000
 22471,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 22472,'2 ',     1.275,     0.000,     0.000,     0.000,1.04000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22671,'1 ',    52.100,     0.000,    32.600,   -22.700,1.05000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22672,'2 ',    52.100,     0.000,    32.600,   -22.700,1.05000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22871,'1 ',     0.720,    -0.840,    -0.840,    -1.090,1.01000,     0,     2.400,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.8,     2.400,     0.000,   7,1.0000
 26771,'1 ',     7.800,     4.483,    10.000,   -10.000,1.05000,  1631,    26.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    26.000,     0.000,   7,1.0000
 26772,'1 ',     0.600,     0.000,     0.000,     0.000,1.07500,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     6.000,   1,1.0000
 26773,'1 ',     6.600,     4.483,    10.000,   -10.000,1.05000,  1631,    22.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    22.000,     0.000,   7,1.0000
 26774,'1 ',     0.600,     0.000,     0.000,     0.000,1.07500,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     6.000,   1,1.0000
 27071,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.000,   7,1.0000
 27204,'5 ',     4.000,     0.000,     1.000,    -1.000,1.04000,     0,     5.000,   0.00000,   0.27000,   0.00000,   0.10000,1.00000,0,    1.0,     4.000,     0.000,   3,1.0000
 27361,'SC',     0.000,     0.000,    12.300,   -12.300,1.05000,  1971,    12.300,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,0,   12.3,     0.000,     0.000,   1,1.0000
 27371,'1 ',     3.840,     0.000,     0.000,     0.000,1.05000,  1971,    14.450,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    4.0,    12.800,     0.000,   7,1.0000
 27372,'2 ',     5.100,     0.000,     0.000,     0.000,1.05000,  1971,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 27471,'1 ',    57.000,     0.000,    42.000,    -3.000,1.07500,  2741,    75.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,   42.0,    57.000,    25.000,   3,1.0000
 27472,'2 ',    51.800,     0.000,    40.000,    -3.000,1.07500,  2741,    75.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,   40.0,    51.800,    25.000,   3,1.0000
 27473,'3 ',   121.000,     0.000,    82.000,   -48.000,1.07500,  2742,   150.000,   0.00000,   0.14600,   0.00000,   0.00000,1.00000,0,   82.0,   121.000,    30.000,   3,1.0000
 27771,'1 ',    12.367,    -2.690,    13.000,   -13.610,1.05000,  1971,    41.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,   13.0,    41.225,     0.000,   7,1.0000
 27772,'2 ',     3.000,    -2.000,    -2.000,    -2.000,1.00000,     0,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 27773,'3 ',     1.500,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 27774,'4 ',     5.400,    -3.000,    -3.000,    -3.000,1.05000,  1971,    18.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    6.1,    18.000,     0.000,   7,1.0000
 27871,'1 ',     0.990,    -0.700,    -0.700,    -0.700,1.04000,     0,     3.300,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.0,     3.300,     0.000,   7,1.0000
 28071,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.05000,  2801,    15.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    6.6,    15.000,     0.000,   7,1.0000
 28271,'1 ',     0.900,    -1.200,    -1.200,    -1.200,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 28571,'1 ',   300.000,   -47.357,   282.100,  -190.000,1.04000,  1062,   535.500,   0.00280,   0.18780,   0.00000,   0.00000,1.00000,1,  282.1,   450.500,   110.100,   4,1.0000
 28872,'1 ',     3.150,     0.000,     0.000,     0.000,1.00000,     0,    13.800,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 28873,'DW',     4.950,    -5.420,     5.420,    -5.420,1.00000,     0,    18.400,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.2,    16.500,     0.000,   7,1.0000
 28874,'1 ',     7.800,     0.000,     0.000,     0.000,1.00000,     0,    27.600,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,    7.9,    26.000,     0.000,   7,1.0000
 29671,'ST',   100.000,    -1.485,   107.000,   -53.000,1.07500,  2562,   150.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,1,   90.0,   123.000,    40.000,   4,1.0000
 29672,'CT',   200.000,    -2.855,   181.000,   -87.000,1.07500,  2562,   288.000,   0.00000,   0.14500,   0.00000,   0.00000,1.00000,1,  173.0,   236.200,   138.000,   4,1.0000
 29673,'2 ',   300.000,    83.671,   255.000,  -170.000,1.07500,  2042,   473.000,   0.00500,   0.21300,   0.00000,   0.00000,1.00000,1,  249.0,   400.000,   194.000,   4,1.0000
 30671,'1 ',    15.000,     0.000,    13.000,    -4.000,1.05000,  3061,    21.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,   13.0,    15.000,     4.000,   3,1.0000
 30671,'2 ',     4.000,     0.000,     3.000,    -1.000,1.05000,  3061,     5.700,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,   13.0,     4.000,     1.000,   3,1.0000
 31071,'1 ',     0.765,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31074,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31271,'1 ',   300.000,   257.673,   295.000,  -100.000,1.07500,  3122,   500.000,   0.00300,   0.19000,   0.00000,   0.00000,1.00000,1,  200.0,   409.900,   163.000,   4,1.0000
 32404,'1 ',     4.260,     0.000,     1.000,    -1.000,1.04000,     0,     4.800,   0.00000,   0.14000,   0.00000,   0.06000,1.00000,0,    1.0,     4.260,     0.000,   2,1.0000
 32576,'8 ',     3.360,    -4.211,     0.000,    -5.030,1.00000,     0,    11.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.8,    11.200,     0.000,   7,1.0000
 32577,'1 ',     1.080,    -1.327,     0.000,    -5.030,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.8,     3.600,     0.000,   7,1.0000
 32578,'1 ',     1.250,     0.000,     0.000,     0.000,1.00000,     0,     1.250,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,0,    0.3,     1.250,     0.000,   7,1.0000
 32604,'1 ',     7.500,     0.000,     1.000,    -1.000,1.05000,     0,     8.500,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    1.0,     7.500,     2.000,   5,1.0000
 32604,'2 ',     0.180,     0.000,     0.000,     0.000,1.05000,     0,     0.200,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,    1.0,     0.180,     0.000,   2,1.0000
 33071,'DW',     1.350,    -1.115,     0.000,    -1.480,1.00000,     0,     4.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 33072,'1 ',     2.805,     0.000,     0.000,     0.000,1.00000,     0,     9.350,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.9,     9.350,     0.000,   7,1.0000
 35071,'1 ',     1.380,    -1.640,    -1.640,    -2.130,1.01000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.600,     0.000,   7,1.0000
 35074,'4 ',    80.000,     3.189,    60.000,   -39.000,1.05000,  3501,   121.100,   0.00500,   0.18000,   0.00000,   0.00000,1.00000,1,   60.0,   103.300,    70.000,   3,1.0000
 35871,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 35872,'2 ',     0.735,     0.000,     0.000,     0.000,1.04000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.450,     0.000,   7,1.0000
 35873,'3 ',     0.960,     0.000,     0.000,     0.000,1.04000,  3581,     3.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.1,     3.200,     0.000,   7,1.0000
 35875,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.04000,  3581,    17.700,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 35876,'3 ',     3.564,    -4.800,    -4.800,    -4.800,1.04000,  3581,    11.880,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    3.7,    11.880,     0.000,   7,1.0000
 35877,'6 ',     1.497,     0.000,     0.000,     0.000,1.04000,  3581,     5.400,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 36271,'1 ',    10.800,    12.000,    12.000,   -12.000,1.05000,  3621,    36.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   12.0,    36.000,     0.000,   7,1.0000
 36272,'1A',     1.900,     7.500,     7.500,   -75.000,1.05000,  3621,    20.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    7.5,    19.000,     0.000,   1,1.0000
 36471,'1 ',     4.335,     0.000,     0.000,     0.000,1.05000,  3641,    15.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.9,    14.450,     0.000,   7,1.0000
 36472,'1 ',     1.200,    -1.310,    -1.310,    -1.700,1.04000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36473,'1 ',     1.380,     0.000,     0.000,     0.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.0,     4.600,     0.000,   7,1.0000
 36474,'1 ',     1.080,    -1.180,    -1.180,    -1.530,1.04000,     0,     4.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 36475,'1 ',     1.200,    -1.200,    -1.200,    -1.200,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36476,'1 ',     4.440,     4.000,     4.000,    -4.000,1.04000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.0,    14.800,     0.000,   7,1.0000
 38071,'1 ',     0.480,    -0.560,    -0.560,    -0.560,1.01000,     0,     1.600,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 38244,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.17800,   0.00600,   0.06400,1.00000,0,    2.0,     1.000,     0.000,   1,1.0000
 38271,'1 ',     3.150,     0.000,     0.000,     0.000,1.04000,     0,    11.690,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 38272,'2 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     5.010,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 38273,'1 ',     2.250,     0.000,     0.000,     0.000,1.05000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 38870,'1 ',     7.590,     0.000,     0.000,     0.000,1.04000,     0,    25.300,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.7,    25.300,     0.000,   7,1.0000
 38871,'DW',     2.625,    -2.216,     0.000,    -2.880,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.7,     8.750,     0.000,   7,1.0000
 39471,'1 ',   250.000,    45.799,   176.000,  -112.000,1.05000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   302.000,    99.000,   3,1.0000
 39472,'2 ',   280.000,    45.799,   176.000,  -112.000,1.05000,  3954,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   303.000,    99.000,   3,1.0000
 39473,'3 ',   250.000,    45.799,   176.000,  -112.000,1.05000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   302.000,    99.000,   3,1.0000
 39675,'GT',    90.000,     0.000,    60.000,   -19.000,1.05000,  3961,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    60.000,   3,1.0000
 40471,'1 ',     1.800,     0.000,     0.000,     0.000,1.05000,  4041,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 40771,'1 ',    15.870,     0.000,     0.000,     0.000,1.05000,  4071,    52.900,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,   16.5,    52.900,     0.000,   7,1.0000
 40772,'2 ',     5.418,     0.000,     0.000,     0.000,1.05000,  4071,    19.500,   0.00600,   0.17640,   0.00000,   0.00000,1.00000,1,    6.0,    18.060,     0.000,   7,1.0000
 40773,'3 ',     4.200,     0.000,     0.000,     0.000,1.05000,  4071,    16.100,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    2.8,    14.000,     0.000,   7,1.0000
 42404,'1 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'2 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'3 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10000,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42474,'4 ',   118.000,     0.000,    55.000,   -20.000,1.07500,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   118.000,    40.000,   3,1.0000
 42475,'5 ',   109.500,     0.000,    55.000,   -20.000,1.07500,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   109.500,    20.000,   3,1.0000
 42672,'2 ',     0.732,    -1.010,    -0.830,    -1.070,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.440,     0.000,   7,1.0000
 42673,'4 ',     1.170,    -1.300,    -1.300,    -1.300,1.01000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.900,     0.000,   7,1.0000
 42674,'5 ',     0.765,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 43671,'DW',     2.070,     0.000,     0.000,     0.000,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.8,     6.900,     0.000,   7,1.0000
 43672,'2 ',     0.690,     0.000,     0.000,     0.000,1.00000,     0,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.8,     2.300,     0.000,   7,1.0000
 43774,'2 ',    10.245,     8.565,    10.000,   -10.000,1.05000,  4371,    36.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.0,    34.150,     0.000,   7,1.0000
 44471,'1 ',    15.000,     0.000,     9.000,   -10.000,1.05000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    3.0,    15.000,     5.000,   3,1.0000
 44471,'2 ',    15.000,     0.000,     9.000,   -10.000,1.05000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    3.0,    15.000,     5.000,   3,1.0000
 44471,'4 ',     4.000,     0.000,     3.000,    -1.000,1.05000,  4441,     5.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,    3.0,     4.000,     1.000,   3,1.0000
 46801,'1 ',     6.500,     0.000,     0.000,     0.000,1.00000,     0,     6.750,   0.00000,   0.15400,   0.00000,   0.00000,1.00000,0,    2.0,     6.500,     2.000,   4,1.0000
 46854,'5 ',     3.200,     0.000,     0.000,     0.000,1.00000,     0,     3.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,    1.0,     3.200,     3.200,   4,1.0000
 46870,'1 ',     0.750,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 46873,'1 ',     3.750,     0.000,     0.000,     0.000,1.00000,     0,    15.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    1.6,    12.500,     0.000,   7,1.0000
 46874,'1 ',     4.500,    -5.000,    -5.000,    -5.000,1.00000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.9,    15.000,     0.000,   7,1.0000
 46875,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     3.000,   0.00000,   0.16560,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.000,   1,1.0000
 47871,'1 ',    14.400,    -5.941,    16.000,   -16.000,1.05000,  4781,    53.440,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 47872,'2 ',     9.180,     0.000,     0.000,     0.000,1.05000,  4781,    28.390,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    8.2,    30.600,     0.000,   7,1.0000
 47873,'3 ',     1.746,     0.000,     0.000,     0.000,1.05000,  4781,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 49474,'4 ',   120.000,    69.215,    93.000,   -59.000,1.07500,  4941,   181.700,   0.00500,   0.12100,   0.00000,   0.00000,1.00000,1,   93.0,   154.300,    55.000,   3,1.0000
 49604,'1 ',     0.700,     0.000,     0.000,     0.000,1.00000,     0,     1.000,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     0.700,     0.000,   2,1.0000
 49672,'2 ',     0.900,     0.000,     0.000,     0.000,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 49971,'1 ',     9.450,     0.000,     0.000,     0.000,1.02000,  5361,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.4,    31.500,     0.000,   7,1.0000
 49973,'2 ',     2.070,     1.400,     1.400,    -1.400,1.02000,  5361,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     6.900,     0.000,   7,1.0000
 49975,'4 ',     1.260,    -1.380,    -1.380,    -1.790,1.02000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.200,     0.000,   7,1.0000
 49976,'3 ',     2.760,     2.000,     2.000,    -2.000,1.02000,  5361,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.1,     9.200,     0.000,   7,1.0000
 49980,'1 ',     0.180,     0.000,     0.000,     0.000,1.02000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     0.600,     0.000,   7,1.0000
 50071,'1 ',     2.295,     0.000,     0.000,     0.000,1.05000,     0,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 50274,'14',    50.000,   -41.305,    80.000,   -60.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50275,'15',    50.000,   -40.121,   100.000,   -63.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50276,'16',    30.000,   -28.034,   130.000,   -90.000,1.00000,     0,   230.000,   0.00000,   0.15800,   0.00000,   0.00000,1.00000,1,   80.0,   170.000,    30.000,   3,1.0000
 50573,'3 ',    75.000,     7.861,    46.500,   -29.500,1.05000,  1161,    96.000,   0.00430,   0.17500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 50574,'4 ',    75.000,     7.861,    46.500,   -29.520,1.05000,  1161,    96.000,   0.00430,   0.21500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 51471,'1 ',    57.000,     0.000,    25.000,   -10.000,1.07500,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51472,'2 ',    57.000,     0.000,    25.000,   -10.000,1.07500,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51473,'3 ',   256.000,     0.000,   110.000,   -45.000,1.07500,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51474,'4 ',   256.000,     0.000,   110.000,   -45.000,1.07500,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51771,'CT',   240.000,    66.254,   143.000,   -91.000,1.07500,  5172,   327.000,   0.00320,   0.19000,   0.00000,   0.00000,1.00000,0,  193.0,   272.400,   155.000,   4,1.0000
 51772,'ST',   120.000,    36.045,    95.000,   -61.000,1.07500,  5172,   163.700,   0.00320,   0.13100,   0.00000,   0.00000,1.00000,0,  105.0,   145.000,   111.000,   4,1.0000
 52071,'1 ',    35.981,    -8.493,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52072,'2 ',    36.250,    -7.707,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52073,'3 ',    35.981,    -8.493,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52074,'4 ',    36.250,    -7.707,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52271,'1 ',     3.780,     0.000,     0.000,     0.000,1.04000,     0,    12.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.9,    12.600,     0.000,   7,1.0000
 52476,'1 ',    52.300,     0.000,    32.000,    -7.000,1.05000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52477,'1 ',    52.300,     0.000,    32.000,    -7.000,1.05000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52671,'1 ',     0.495,    -0.500,    -0.500,    -0.500,1.00000,     0,     1.650,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.4,     1.650,     0.000,   7,1.0000
 52673,'2 ',     2.250,     0.000,     0.000,     0.000,1.00000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.4,     7.500,     0.000,   7,1.0000
 52675,'4 ',     6.750,     0.000,     0.000,     0.000,1.05000, 52610,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     0.000,   7,1.0000
 52676,'3 ',     5.130,     0.000,     0.000,     0.000,1.05000, 52610,    20.040,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.3,    17.100,     0.000,   7,1.0000
 52677,'2 ',     1.260,    -1.300,    -1.300,    -1.300,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.4,     4.200,     0.000,   7,1.0000
 52700,'1 ',     3.690,     0.000,     0.000,     0.000,1.05000,  5271,    46.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     0.000,   1,1.0000
 52772,'1 ',     6.750,     0.000,     0.000,     0.000,1.05000,  5271,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    22.500,     0.000,   7,1.0000
 52773,'1 ',     3.000,     0.000,     0.000,     0.000,1.05000,  5271,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    10.000,     0.000,   7,1.0000
 52778,'5 ',     2.700,    -2.812,     2.960,    -2.960,1.05000,  5271,     9.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 52871,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.04000,     0,    15.180,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 52872,'2 ',     2.040,     0.000,     0.000,     0.000,1.04000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 52873,'3 ',     1.188,    -1.000,    -1.000,    -1.000,1.04000,     0,     3.960,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.2,     3.960,     0.000,   7,1.0000
 52874,'4 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.7,     4.500,     0.000,   7,1.0000
 52875,'5 ',     1.530,     0.000,     0.000,     0.000,1.04000,     0,     5.100,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.6,     5.100,     0.000,   7,1.0000
 52876,'6 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52878,'1 ',     2.640,     0.000,     0.000,     0.000,1.04000,     0,     8.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.7,     8.800,     0.000,   7,1.0000
 53471,'1 ',     1.782,    -2.400,    -2.400,    -2.400,1.04000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 53671,'1 ',     1.500,    -2.000,    -2.000,    -2.000,1.02000,  5361,     5.000,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 53672,'2 ',     1.440,    -1.920,    -1.920,    -1.920,1.02000,  5361,     5.280,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 53673,'3 ',     4.200,     0.000,     0.000,     0.000,1.02000,  5361,    14.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    4.4,    14.000,     0.000,   7,1.0000
 53674,'4 ',     2.997,     0.000,     0.000,     0.000,1.02000,  5361,    10.200,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    3.2,     9.990,     0.000,   7,1.0000
 53871,'1 ',     0.900,    -1.280,    -0.990,    -1.280,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 54471,'1 ',     1.275,    -1.330,    -1.330,    -1.330,1.01000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 54472,'1 ',     1.800,    -2.560,    -2.560,    -2.560,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     0.000,   7,1.0000
 54630,'1 ',   400.000,   -57.602,   124.610,  -203.990,1.02500, 54640,   580.000,   0.00000,   0.95000,   0.00000,   0.00000,1.00000,1,   99.3,   500.000,  -530.000,   1,1.0000
 55071,'1 ',     3.570,     0.000,     0.000,     0.000,1.04000,     0,    11.900,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 55072,'2 ',     6.075,     0.000,     0.000,     0.000,1.04000,     0,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.3,    20.250,     0.000,   7,1.0000
 55073,'3 ',     2.025,     0.000,     0.000,     0.000,1.04000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.1,     6.750,     0.000,   7,1.0000
 67102,'1 ',    17.100,    -1.971,    18.730,   -18.730,1.05000,  1551,    59.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   19.0,    57.000,     0.000,   7,1.0000
 68222,'1 ',     3.450,     0.000,     0.000,     0.000,1.05000,  1281,    13.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68223,'1 ',     0.150,     0.000,     0.000,     0.000,1.05000,  1701,     0.900,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 68230,'1 ',    20.000,     0.000,     0.000,     0.000,1.00000,     0,    22.470,   0.00240,   0.14420,   0.00642,   0.10530,1.00000,1,    5.0,    20.220,     3.000,   1,1.0000
 68282,'1 ',     1.746,     0.000,     0.000,     0.000,1.05000,  1441,     6.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 68298,'1 ',     0.220,     0.000,     0.000,     0.000,1.00000,     0,     0.242,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.220,     0.000,   1,1.0000
 68300,'1 ',     0.330,     0.000,     0.000,     0.000,1.00000,     0,     0.363,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.330,     0.000,   1,1.0000
 68306,'1 ',     3.450,     0.000,     0.000,     0.000,1.05000,  3641,    11.500,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68307,'1 ',     1.185,     0.000,     0.000,     0.000,1.05000,  3641,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.950,     0.000,   7,1.0000
 68313,'1 ',     3.525,     0.000,     0.000,     0.000,1.00000,     0,     4.800,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    1.0,     3.525,     0.000,   1,1.0000
 68314,'1 ',     1.430,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.430,     0.000,   1,1.0000
 68325,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,     0,     0.165,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,  100.0,     0.150,     0.000,   1,1.0000
 68408,'1 ',     2.400,     0.000,     0.000,     0.000,1.07500,     0,     8.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.6,     8.000,     0.000,   7,1.0000
 68536,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,     0,     0.825,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.2,     0.750,     0.000,   1,1.0000
 68547,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68564,'1 ',     3.000,    -1.100,     1.600,    -1.100,1.00000,     0,     3.300,   0.00000,   0.30071,   0.00386,   0.17892,1.00000,1,    1.6,     3.000,     0.000,   1,1.0000
 68566,'1 ',     1.700,     0.000,     0.000,     0.000,1.00000,     0,     2.500,   0.00000,   0.18900,   0.00300,   0.10000,1.00000,0,    2.0,     1.700,     0.000,   1,1.0000
 70090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70091,'SN',     4.050,    -0.820,    -0.820,    -0.820,1.00000,     0,    15.030,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     0.000,  21,1.0000
 70093,'S1',     8.100,    -1.640,    -1.640,    -1.640,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70094,'S2',     8.100,    -1.640,    -1.640,    -1.640,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70390,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70504,'4 ',     0.000,    11.303,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70505,'5 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70506,'6 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70507,'7 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70508,'8 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70513,'A ',   100.000,     0.081,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    68.000,  21,1.0000
 70514,'B ',   100.000,     0.081,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    68.000,  21,1.0000
 70515,'C ',   120.000,     0.255,   150.000,  -100.000,1.00000,     0,   250.000,   0.00076,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   178.000,    47.000,  21,1.0000
 70516,'D ',    65.000,     8.745,    81.000,   -54.000,1.00000,     0,   135.000,   0.00129,   0.18300,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    65.000,  21,1.0000
 71090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 71091,'CO',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 71590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 72590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 74090,'CH',     4.140,    -0.840,    -0.840,    -0.840,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 75090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 75091,'RH',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 75092,'GR',     7.500,    -1.520,    -1.520,    -1.520,1.00000,     0,    29.780,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 75093,'GA',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 75508,'8 ',     0.000,     4.877,    50.000,   -16.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,     8.000,  21,1.0000
 75515,'ST',   140.000,    15.648,   105.000,   -62.000,1.00000,     0,   167.000,   0.00500,   0.14110,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,  21,1.0000
 75516,'GT',   260.000,    11.909,   165.000,   -98.000,1.00000,     0,   292.000,   0.00500,   0.18280,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   168.000,  21,1.0000
 75890,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77591,'CR',     5.250,    -1.070,    -1.070,    -1.070,1.00000,     0,    20.850,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     0.000,  21,1.0000
 78590,'LI',     0.750,    -0.150,    -0.150,    -0.150,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 79091,'CA',     5.070,    -1.030,    -1.030,    -1.030,1.00000,     0,    16.900,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     0.000,  21,1.0000
 81832,'SM',     6.210,    -1.260,    -1.260,    -1.260,1.00000,     0,    20.700,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 82001,'1 ',   120.000,    21.751,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82002,'2 ',     0.000,   -22.832,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,0,  100.0,   195.000,   110.000,  21,1.0000
 82003,'3 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82004,'4 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82011,'GT',     0.000,     8.205,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 82012,'GT',     0.000,     8.156,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 83090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83091,'EH',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 83091,'WB',     3.000,    -0.610,    -0.610,    -0.610,1.00000,     0,    10.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,  21,1.0000
 83590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83591,'A1',     7.800,    -1.580,    -1.580,    -1.580,1.00000,     0,    26.000,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     0.000,  21,1.0000
 83592,'A2',     3.510,    -0.710,    -0.710,    -0.710,1.00000,     0,    11.700,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     0.000,  21,1.0000
 84491,'CU',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    17.870,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 84590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85591,'CH',     5.520,    -1.120,    -1.120,    -1.120,1.00000,     0,    18.400,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 85592,'CR',     9.660,    -1.960,    -1.960,    -1.960,1.00000,     0,    32.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    32.200,     0.000,  21,1.0000
 86221,'1 ',   250.862,   109.384,  9999.000, -9999.000,1.00000,     0,   500.000,   0.00000,   0.05000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,    20.000,  22,1.0000
 86590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87591,'T1',     5.850,    -1.190,    -1.190,    -1.190,1.00000,     0,    21.710,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     0.000,  21,1.0000
 87591,'T2',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87592,'HH',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87593,'B1',     1.500,    -0.300,    -0.300,    -0.300,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 87593,'B2',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87594,'LB',     3.960,    -0.800,    -0.800,    -0.800,1.00000,     0,    14.300,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     0.000,  21,1.0000
 87595,'SD',     9.000,    -1.830,    -1.830,    -1.830,1.00000,     0,    35.740,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,  21,1.0000
 87596,'SC',     6.000,    -1.220,    -1.220,    -1.220,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 89202,'1 ',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89202,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89231,'1 ',     8.280,    -1.680,    -1.680,    -1.680,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89231,'SM',     5.520,    -1.120,    -1.120,    -1.120,1.00000,     0,    18.400,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 89590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89591,'O1',     1.650,    -0.340,    -0.340,    -0.340,1.00000,     0,     6.500,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.000,  21,1.0000
 89591,'O2',     1.530,    -0.310,    -0.310,    -0.310,1.00000,     0,     5.100,   0.00730,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.000,  21,1.0000
 89592,'BM',     2.700,    -0.550,    -0.550,    -0.550,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 89593,'LH',     2.340,    -0.480,    -0.480,    -0.480,1.00000,     0,     7.800,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.000,  21,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    11,  42404,'1 ',   0.00360,   0.00391,   0.00207,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   2,1.0000
    12, -25404,'1 ',   0.00534,   0.00795,   0.00407, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
    12, -25404,'3 ',   0.00594,   0.00866,   0.00435, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.52,   1,1.0000
    12,  46504,'1 ',   0.02132,   0.02114,   0.00329, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.14,   1,1.0000
    12,  46504,'2 ',   0.01937,   0.01703,   0.00256, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.96,   1,1.0000
  1021,   2121,'1 ',   0.02860,   0.06700,   0.00590,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1021,   2361,'1 ',   0.05130,   0.11720,   0.01060,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.00,   1,1.0000
  1021,   3541,'1 ',   0.00710,   0.03700,   0.01160,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  1021,  10210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,  10261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1041,   5481,'1 ',   0.00490,   0.01070,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  1042,   1052,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1042,   1062,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1072,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  1042,   3202,'1 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1042,   4722,'1 ',   0.00120,   0.00780,   0.25910,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.16,   1,1.0000
  1042,  35771,'1 ',   0.00010,   0.00040,   0.02650,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.97,   1,1.0000
  1052,   1062,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1052,   2852,'1 ',   0.00020,   0.00150,   0.10350,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.78,   1,1.0000
  1052,   3202,'2 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1061,  10619,'1 ',   0.00040,   0.00080,   0.00010,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.21,   1,1.0000
  1062,   1072,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1071,   2231,'1 ',   0.01250,   0.02760,   0.00260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1071,   2361,'1 ',   0.05940,   0.13140,   0.01230,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.20,   1,1.0000
  1071,   4941,'1 ',   0.07180,   0.15890,   0.01480,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.20,   1,1.0000
  1081,  32810,'1 ',   0.00390,   0.01230,   0.00350,   68.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.77,   1,1.0000
  1101,   2161,'1 ',   0.00310,   0.00690,   0.00060,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1121,   1301,'1 ',   0.01020,   0.07870,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.95,   1,1.0000
  1121,   1541,'1 ',   0.02070,   0.09520,   0.01020,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.01,   1,1.0000
  1121,   4901,'2 ',   0.00350,   0.00770,   0.00080,   34.00,   34.00,   37.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1122,   1742,'1 ',   0.00620,   0.04620,   0.06970,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.30,   1,1.0000
  1122,   3642,'1 ',   0.00460,   0.03380,   0.05100,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.02,   1,1.0000
  1141,   3501,'1 ',   0.05400,   0.12300,   0.01160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.79,   1,1.0000
  1141,   4941,'1 ',   0.01350,   0.06960,   0.01130,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.63,   1,1.0000
  1141,  11461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1161,   1781,'1 ',   0.00100,   0.00200,   0.00110,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.65,   1,1.0000
  1161,   3901,'1 ',   0.01730,   0.08940,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.50,   1,1.0000
  1161,   5051,'3 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,   5071,'4 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,  17810,'2 ',   0.00100,   0.00210,   0.00120,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.67,   1,1.0000
  1161,  51410,'1 ',   0.02140,   0.11050,   0.01200,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
  1181,   1861,'1 ',   0.06440,   0.14240,   0.01330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.40,   1,1.0000
  1181,   2821,'1 ',   0.01930,   0.09940,   0.01080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  1181,   4221,'1 ',   0.03810,   0.19690,   0.02140,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  60.60,   1,1.0000
  1181,   4961,'1 ',   0.02920,   0.06450,   0.00600,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.58,   1,1.0000
  1181,   4961,'2 ',   0.01480,   0.07630,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.56,   1,1.0000
  1201,   2561,'1 ',   0.00470,   0.01010,   0.05480,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   2,1.0000
  1201,   3781,'1 ',   0.00260,   0.00550,   0.02980,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   2,1.0000
  1221,   1901,'1 ',   0.03890,   0.08600,   0.00800,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  1221,   4481,'1 ',   0.04140,   0.09150,   0.00860,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.60,   1,1.0000
  1231,   1841,'1 ',   0.01110,   0.03000,   0.13660,   68.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.89,   1,1.0000
  1251,   2361,'1 ',   0.03730,   0.08260,   0.00770,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
  1251,  52219,'1 ',   0.03050,   0.06740,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.60,   1,1.0000
  1271,   2041,'1 ',   0.01060,   0.05460,   0.00600,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.80,   1,1.0000
  1271,   2181,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1281,   2221,'1 ',   0.04260,   0.09430,   0.00980,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.57,   2,1.0000
  1301,  17411,'1 ',   0.01480,   0.11590,   0.01040,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.30,   1,1.0000
  1321,  13219,'1 ',   0.00060,   0.00170,   0.00020,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
  1341,   1701,'1 ',   0.05330,   0.11780,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.26,   1,1.0000
  1351,   4081,'1 ',   0.01210,   0.03670,   0.03100,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.47,   1,1.0000
  1351,   4201,'1 ',   0.00730,   0.02140,   0.02950,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.87,   1,1.0000
  1361,   2001,'1 ',   0.03120,   0.07510,   0.00730,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.80,   1,1.0000
  1361,   2161,'1 ',   0.01760,   0.03890,   0.00370,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1381,   1391,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1381,   4721,'1 ',   0.00270,   0.00590,   0.00060,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
  1391,   4731,'2 ',   0.00210,   0.00610,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.80,   1,1.0000
  1401,   1661,'1 ',   0.05790,   0.12810,   0.01300,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.37,   1,1.0000
  1401,   4041,'1 ',   0.04200,   0.09290,   0.00870,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,   1,1.0000
  1401,  14061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1421,   4511,'1 ',   0.00200,   0.00410,   0.09200,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
  1421,   4651,'1 ',   0.00300,   0.00600,   0.13620,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   7.70,   2,1.0000
  1441,   1501,'1 ',   0.00400,   0.00900,   0.00090,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
  1441,   2221,'1 ',   0.04020,   0.08900,   0.00830,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  1441,   4731,'1 ',   0.04130,   0.09140,   0.01150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.89,   1,1.0000
  1441,  14461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1441,  15010,'2 ',   0.00390,   0.00860,   0.00080,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1451,   2581,'1 ',   0.00490,   0.01560,   0.00840,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.95,   1,1.0000
  1451,   3761,'1 ',   0.00340,   0.01090,   0.00390,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.42,   1,1.0000
  1461,  14619,'1 ',   0.00040,   0.00110,   0.00020,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.31,   1,1.0000
  1481,   2001,'1 ',   0.01800,   0.03980,   0.00370,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.55,   1,1.0000
  1481,   3401,'1 ',   0.00420,   0.00930,   0.00090,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  1541,   1841,'1 ',   0.01790,   0.08110,   0.00870,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.68,   1,1.0000
  1551,  16011,'1 ',   0.00800,   0.03950,   0.03940,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,  77,1.0000
  1581,   4491,'1 ',   0.00240,   0.00720,   0.00530,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1581,   5521,'1 ',   0.00250,   0.00530,   0.02860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   2,1.0000
  1601,   1611,'1 ',   0.01880,   0.09680,   0.01050,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.80,   1,1.0000
  1601,   3881,'1 ',   0.00360,   0.01840,   0.00200,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.66,   1,1.0000
  1601,  16011,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1602,   3202,'1 ',   0.00530,   0.03900,   0.05890,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
  1602,   5142,'1 ',   0.01130,   0.08430,   0.12720,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  97.30,   1,1.0000
  1611,   3301,'1 ',   0.01280,   0.06600,   0.00720,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.30,   1,1.0000
  1611,  16110,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1621,   3061,'1 ',   0.00180,   0.00890,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  1621,   3221,'1 ',   0.00940,   0.04680,   0.00540,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.36,   1,1.0000
  1631,   2671,'1 ',   0.00460,   0.02380,   0.00260,   91.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.30,   1,1.0000
  1631,   5041,'1 ',   0.01970,   0.04350,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.65,   1,1.0000
  1631,  10619,'1 ',   0.01430,   0.04570,   0.00470,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.68,   1,1.0000
  1641,   1821,'1 ',   0.01440,   0.07410,   0.00810,  161.00,  161.00,  177.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.80,   1,1.0000
  1641,   2281,'1 ',   0.08090,   0.17880,   0.01670,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
  1641,   2361,'1 ',   0.03360,   0.17370,   0.01890,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.47,   1,1.0000
  1641,   2781,'1 ',   0.02140,   0.04740,   0.00440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  1641,   2781,'2 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   2781,'3 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   4951,'1 ',   0.03310,   0.07270,   0.06720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.60,   1,1.0000
  1641,  16411,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  50019,'1 ',   0.06980,   0.15440,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.90,   1,1.0000
  1642,   2522,'1 ',   0.01030,   0.07630,   0.11520,  405.00,  405.00,  445.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.09,   1,1.0000
  1642,   4522,'1 ',   0.01030,   0.07680,   0.11590,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.54,   1,1.0000
  1642,   5172,'1 ',   0.00460,   0.02890,   0.04590,  730.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.80,   1,1.0000
  1651,   5261,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  1651,   5281,'1 ',   0.01990,   0.04450,   0.02510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
  1661,   1821,'1 ',   0.08930,   0.19780,   0.01950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.53,   1,1.0000
  1661,  -1951,'1 ',   0.03750,   0.08250,   0.05180,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.52,   1,1.0000
  1661,   2281,'1 ',   0.04320,   0.09550,   0.00890,   93.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.76,   1,1.0000
  1661,  16661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1661,  16662,'1 ',   0.00000,   0.01000,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1681,   3881,'1 ',   0.00380,   0.00830,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.41,   1,1.0000
  1681,  32210,'1 ',   0.02020,   0.10430,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.09,   1,1.0000
  1691,   5131,'1 ',   0.00290,   0.00560,   0.07250,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.59,   1,1.0000
  1691,  51319,'1 ',   0.00180,   0.00370,   0.02470,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.38,   1,1.0000
  1701,   1761,'1 ',   0.00580,   0.01840,   0.00190,   68.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
  1701,   1981,'1 ',   0.03850,   0.19920,   0.02160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.30,   1,1.0000
  1701,   2321,'1 ',   0.07680,   0.17570,   0.01660,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  51.25,   1,1.0000
  1701,   5041,'1 ',   0.06490,   0.17870,   0.02100,  137.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.98,   1,1.0000
  1701,  17010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  17061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  28019,'1 ',   0.03630,   0.09290,   0.00850,  137.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.45,   1,1.0000
  1711,   3421,'2 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1721,   2161,'1 ',   0.00990,   0.05110,   0.00560,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.73,   1,1.0000
  1721,   5301,'1 ',   0.04060,   0.13020,   0.01330,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.00,   1,1.0000
  1721,   5381,'1 ',   0.02820,   0.06250,   0.00580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.12,   1,1.0000
  1721,  14619,'1 ',   0.06530,   0.14970,   0.01410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  43.69,   1,1.0000
  1721,  17261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1731,   3421,'1 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1741,   4511,'1 ',   0.00130,   0.00250,   0.05660,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  1741,  17411,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1741,  51319,'1 ',   0.00020,   0.00040,   0.00010,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.10,   2,1.0000
  1742,   2202,'1 ',   0.00490,   0.03610,   0.05440,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.61,   1,1.0000
  1742,   3122,'1 ',   0.00040,   0.00450,   0.31480,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.50,   1,1.0000
  1742,  17431,'2 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1742,  17462,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1801,  -4111,'1 ',   0.01360,   0.04500,   0.02720,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  1801, -17411,'2 ',   0.01340,   0.04170,   0.06040,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
  1821,   3501,'1 ',   0.09510,   0.22160,   0.02100,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.76,   1,1.0000
  1841,   3641,'1 ',   0.00510,   0.02600,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1841,   5501,'1 ',   0.02220,   0.07110,   0.00730,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.30,   1,1.0000
  1861,   2521,'1 ',   0.00530,   0.01170,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  1861,   2521,'2 ',   0.00520,   0.01140,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1861,  10619,'1 ',   0.02160,   0.06930,   0.00710,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.71,   1,1.0000
  1871,   2581,'1 ',   0.00340,   0.01270,   0.03820,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.07,   1,1.0000
  1871,  20411,'1 ',   0.00090,   0.00430,   0.01960,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1881,   2881,'1 ',   0.04670,   0.10320,   0.00960,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
  1881,   3281,'1 ',   0.03850,   0.12310,   0.01260,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1881,   4021,'1 ',   0.03500,   0.07740,   0.00720,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.50,   1,1.0000
  1901,   3341,'1 ',   0.00840,   0.01860,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,   1,1.0000
  1901,   3341,'2 ',   0.00820,   0.01860,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.28,   1,1.0000
  1901,  50619,'1 ',   0.02740,   0.06060,   0.00570,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.60,   1,1.0000
  1921,  -1961,'1 ',   0.02450,   0.05430,   0.01820,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.22,   1,1.0000
  1921,   4341,'1 ',   0.00350,   0.00790,   0.00080,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
  1921,   4351,'2 ',   0.00330,   0.00760,   0.00070,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1921,   4721,'1 ',   0.01000,   0.02360,   0.00330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
  1921,   5481,'1 ',   0.02720,   0.06150,   0.00580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.79,   1,1.0000
  1931,   4371,'1 ',   0.04020,   0.08910,   0.00830,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.92,   1,1.0000
  1931,   4981,'1 ',   0.03110,   0.06880,   0.00640,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1941,   4201,'1 ',   0.03250,   0.10410,   0.01070,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
  1941,   4481,'1 ',   0.04360,   0.13960,   0.01430,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.14,   1,1.0000
  1961,   2081,'1 ',   0.00060,   0.00130,   0.00020,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.35,   1,1.0000
  1961,   3201,'1 ',   0.01170,   0.02590,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.59,   1,1.0000
  1971,   2731,'1 ',   0.00070,   0.00320,   0.01470,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1971, -16110,'1 ',   0.00400,   0.02050,   0.00230,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,  77,1.0000
  1981,   2821,'1 ',   0.00690,   0.03550,   0.00390,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
  1981,  79016,'1 ',   0.04720,   0.10680,   0.01020,  106.00,  106.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  1991,   3641,'1 ',   0.00340,   0.00910,   0.04120,   91.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  2001,   2141,'1 ',   0.05260,   0.11620,   0.01550,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.32,   1,1.0000
  2001,   5441,'1 ',   0.00640,   0.03260,   0.05470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.14,   1,1.0000
  2002,   2742,'1 ',   0.00270,   0.02000,   0.03020,  248.00,  248.00,  272.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
  2002,   3203,'1 ',   0.01170,   0.07350,   0.11680,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  86.00,   1,1.0000
  2021,   3091,'1 ',   0.01110,   0.03010,   0.00300,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.90,   2,1.0000
  2021,  18010,'1 ',   0.00430,   0.01000,   0.00100,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.91,   1,1.0000
  2041,   4001,'1 ',   0.08840,   0.23700,   0.04130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  73.25,   1,1.0000
  2041,   4501,'1 ',   0.02330,   0.12020,   0.01310,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
  2041,   4621,'1 ',   0.01190,   0.03940,   0.02090,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.01,   1,1.0000
  2041,  20411,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2052,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2562,'1 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2042,   2972,'1 ',   0.00020,   0.00180,   0.12320,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  2042,   5462,'1 ',   0.00220,   0.01600,   0.02410,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.43,   1,1.0000
  2052,   2563,'2 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2052,   5462,'2 ',   0.00210,   0.01550,   0.02340,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.83,   1,1.0000
  2101,   4061,'1 ',   0.01170,   0.02580,   0.00250,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
  2101,  35211,'1 ',   0.02620,   0.05820,   0.00540,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.81,   1,1.0000
  2121,   2361,'1 ',   0.02700,   0.06010,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.44,   1,1.0000
  2121,  21261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2131,   5261,'1 ',   0.01070,   0.04370,   0.05710,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.30,   1,1.0000
  2141,   3201,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  2161,  21661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2181,   2841,'1 ',   0.02930,   0.06690,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.39,   1,1.0000
  2181,   3521,'1 ',   0.02010,   0.10370,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.90,   1,1.0000
  2181,   4501,'1 ',   0.00820,   0.01820,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
  2202,   3342,'1 ',   0.00690,   0.05130,   0.07740,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  59.30,   1,1.0000
  2202,   3842,'1 ',   0.00430,   0.03170,   0.04790,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.29,   1,1.0000
  2202,   3852,'2 ',   0.00360,   0.02650,   0.04000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.55,   1,1.0000
  2202,   5202,'1 ',   0.00300,   0.02210,   0.14430,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.62,   1,1.0000
  2204,   3944,'1 ',   0.00400,   0.04650,   1.04890,  997.00, 1577.00, 1734.70,  0.00000, -0.72150,  0.00000,  0.00000,1, 208.50,   1,1.0000
  2221,   3881,'1 ',   0.03740,   0.09580,   0.00870,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.22,   1,1.0000
  2221,  22261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2241,  22419,'1 ',   0.01900,   0.04200,   0.00400,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  2251,   2571,'1 ',   0.00170,   0.01440,   0.11080,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.24,   1,1.0000
  2251,   3421,'1 ',   0.00230,   0.00480,   0.03210,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  2261,   3381,'1 ',   0.01230,   0.04980,   0.00530,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.12,   1,1.0000
  2261,   3841,'1 ',   0.02710,   0.13930,   0.01790,   90.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.96,   1,1.0000
  2261,   5321,'1 ',   0.03080,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.67,   1,1.0000
  2261,  22610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2281,  22861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2301,  23019,'1 ',   0.00010,   0.00020,   0.00010,   57.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.06,   1,1.0000
  2321,   3581,'1 ',   0.01250,   0.02760,   0.00260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  2321,   4071,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2481,   2491,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2481, -17411,'1 ',   0.01100,   0.02570,   0.00250,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.49,   2,1.0000
  2491, -17411,'1 ',   0.01170,   0.02580,   0.00240,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   2,1.0000
  2521,   2681,'1 ',   0.01650,   0.03650,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  2521,   3501,'1 ',   0.04760,   0.10530,   0.00980,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  2521,   4981,'1 ',   0.07850,   0.17370,   0.01620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.50,   1,1.0000
  2521,   5341,'1 ',   0.05020,   0.11110,   0.01040,   76.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.31,   1,1.0000
  2522,   3522,'1 ',   0.01280,   0.09540,   0.14400,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.08,   1,1.0000
  2522,   5042,'1 ',   0.00640,   0.04770,   0.07190,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
  2541,   2551,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2541,   2941,'1 ',   0.00180,   0.00400,   0.03000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.28,   1,1.0000
  2541,   3751,'1 ',   0.00300,   0.00630,   0.04220,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
  2551,   2951,'1 ',   0.00170,   0.00360,   0.02410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
  2551,   3081,'1 ',   0.00440,   0.00980,   0.07270,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   2,1.0000
  2561,   2571,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   2581,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   3781,'1 ',   0.00300,   0.00690,   0.14120,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
  2561,   4491,'1 ',   0.00330,   0.00990,   0.00610,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.52,   1,1.0000
  2562,   2563,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2562,   2962,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  2562,   5022,'1 ',   0.00050,   0.00530,   0.36680,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
  2563,   4242,'1 ',   0.00060,   0.00360,   0.67980,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  2571,   2701,'1 ',   0.02180,   0.04820,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.02,   1,1.0000
  2571,   2761,'1 ',   0.00500,   0.01150,   0.23590,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
  2571,   4401,'1 ',   0.00230,   0.00480,   0.02620,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  2571,   5031,'1 ',   0.03940,   0.10400,   0.05640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  2571,  25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2581, -25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2701,   5031,'1 ',   0.01730,   0.05520,   0.05170,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
  2721,  27219,'1 ',   0.00160,   0.00350,   0.00040,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  2741,   3261,'1 ',   0.07650,   0.16920,   0.01580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  2741,   5441,'1 ',   0.00740,   0.03810,   0.00420,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  2741,   5441,'2 ',   0.00820,   0.04200,   0.00460,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.92,   1,1.0000
  2741,   5501,'1 ',   0.05370,   0.11870,   0.01110,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.50,   1,1.0000
  2741,  27410,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2742,   3342,'1 ',   0.00810,   0.06010,   0.09060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  69.30,   1,1.0000
  2742,  -3642,'1 ',   0.00560,   0.04150,   0.06260,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.89,   1,1.0000
  2761,   4101,'1 ',   0.00200,   0.00460,   0.08870,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.05,   1,1.0000
  2771, -16110,'1 ',   0.00790,   0.01420,   0.15000,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.17,   1,1.0000
  2780,  -2781,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2781,   4951,'1 ',   0.00470,   0.00970,   0.06520,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2801,  28019,'1 ',   0.00610,   0.01350,   0.00130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
  2821,  28261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2841,   3821,'1 ',   0.02820,   0.09040,   0.01250,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.30,   1,1.0000
  2841,   4221,'1 ',   0.00790,   0.01870,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.33,   1,1.0000
  2841,   4221,'2 ',   0.00890,   0.02190,   0.00210,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
  2841,   4221,'3 ',   0.00680,   0.02170,   0.00230,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2841,   4501,'1 ',   0.03020,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.73,   1,1.0000
  2842,   3522,'1 ',   0.00380,   0.02810,   0.04240,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.41,   1,1.0000
  2842,   3842,'1 ',   0.00490,   0.03660,   0.05520,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.19,   1,1.0000
  2852,   4722,'1 ',   0.00031,   0.00489,   0.41386,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  2861,   3091,'1 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'2 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'3 ',   0.00470,   0.00440,   0.00440,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.71,   1,1.0000
  2861,   3431,'1 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   3431,'2 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   4281,'1 ',   0.00100,   0.00210,   0.01110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.82,   1,1.0000
  2861,   4281,'2 ',   0.00090,   0.00200,   0.01060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.74,   1,1.0000
  2861,  27219,'1 ',   0.00900,   0.02860,   0.00580,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   8.87,   1,1.0000
  2881,  28810,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2941,   4651,'1 ',   0.00450,   0.00980,   0.07280,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.63,   1,1.0000
  2951,   3081,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  3061,   3881,'1 ',   0.02820,   0.06280,   0.00590,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.14,   1,1.0000
  3081,   3091,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3081,   3871,'1 ',   0.00440,   0.00940,   0.05110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  3082,   3122,'1 ',   0.00040,   0.00470,   0.33010,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.06,   1,1.0000
  3082,   3852,'2 ',   0.00230,   0.01660,   0.02500,  323.00,  323.00,  355.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3082, -30820,'1 ',   0.00000,   0.00010,   0.00000,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3091, -18010,'1 ',   0.00550,   0.01550,   0.02930,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.17,   1,1.0000
  3101,  31019,'1 ',   0.00020,   0.00060,   0.00010,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.15,   1,1.0000
  3122,   5122,'1 ',   0.00010,   0.00060,   0.03590,  548.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.31,   1,1.0000
  3200,   3201,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3201,   3209,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,  14619,'1 ',   0.02030,   0.06490,   0.00670,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.45,   1,1.0000
  3201,  32210,'1 ',   0.01350,   0.04010,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  3202,   3203,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3202,  -3282,'1 ',   0.01450,   0.07320,   0.10700,  366.00,  512.00,  563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.40,   1,1.0000
  3203,   4722,'1 ',   0.00280,   0.02030,   0.03060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.40,   1,1.0000
  3209,   3221,'2 ',   0.01820,   0.04280,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  3209,   3801,'1 ',   0.01670,   0.03680,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.70,   1,1.0000
  3221,   3961,'2 ',   0.00410,   0.01340,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3221,   4021,'1 ',   0.03040,   0.09740,   0.01000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.13,   1,1.0000
  3221,  32210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3241,   3841,'1 ',   0.02230,   0.07160,   0.00730,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.41,   1,1.0000
  3241,   4081,'1 ',   0.00930,   0.02970,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3241,  32461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3261,  -3341,'1 ',   0.05340,   0.11800,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.30,   1,1.0000
  3261,  32661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3281,   3541,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  3281,   4261,'1 ',   0.05230,   0.11560,   0.01080,   76.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.60,   1,1.0000
  3281,   5091,'1 ',   0.00260,   0.01310,   0.00260,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.05,   1,1.0000
  3281,  32810,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3282,   4942,'1 ',   0.01440,   0.07950,   0.11470,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  89.70,   1,1.0000
  3282,   5142,'1 ',   0.00820,   0.06120,   0.09230,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  70.60,   1,1.0000
  3301,  43619,'1 ',   0.01420,   0.07350,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.60,   1,1.0000
  3321,   4221,'1 ',   0.00950,   0.02100,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
  3361,   3581,'1 ',   0.00640,   0.01670,   0.00170,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3381,  23019,'1 ',   0.02130,   0.09570,   0.01030,  104.00,  104.00,  114.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.25,   1,1.0000
  3401,   5441,'1 ',   0.00360,   0.00750,   0.05020,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  3421,   4101,'1 ',   0.00060,   0.00120,   0.01990,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  3421,   4401,'1 ',   0.00310,   0.00670,   0.03650,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
  3501,   4001,'1 ',   0.07190,   0.15950,   0.01490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.27,   1,1.0000
  3501,   4701,'1 ',   0.02420,   0.05350,   0.00680,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.74,   1,1.0000
  3501,   4711,'2 ',   0.01950,   0.04300,   0.00510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.55,   1,1.0000
  3521,   4061,'1 ',   0.02030,   0.04470,   0.00420,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
  3521,   4781,'1 ',   0.05830,   0.12900,   0.01200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.50,   1,1.0000
  3521, -35211,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3521,  35261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3522,   5462,'1 ',   0.00710,   0.05300,   0.08000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.20,   1,1.0000
  3541,   3901,'1 ',   0.00530,   0.02450,   0.00270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.48,   1,1.0000
  3541,   4681,'1 ',   0.04380,   0.10060,   0.01230,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.11,   1,1.0000
  3541, -32810,'2 ',   0.01790,   0.03960,   0.00890,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  3561,   4961,'1 ',   0.06110,   0.13520,   0.01260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.30,   1,1.0000
  3561,  35211,'1 ',   0.06280,   0.13890,   0.01300,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.40,   1,1.0000
  3561,  35661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3561,  35662,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,   5361,'1 ',   0.05410,   0.11960,   0.01270,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.85,   1,1.0000
  3581,  28019,'1 ',   0.05780,   0.13170,   0.01240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.40,   1,1.0000
  3581,  35861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  35862,'1 ',   0.00000,   0.01000,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  89516,'1 ',   0.03449,   0.07653,   0.00709,  107.00,  107.00,  107.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  3601,  39610,'1 ',   0.00140,   0.00310,   0.01650,   68.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  3611,  39610,'2 ',   0.00150,   0.00310,   0.01670,   68.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  3621,   5301,'1 ',   0.01620,   0.03580,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
  3641,   3651,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3751,   4651,'1 ',   0.00220,   0.00450,   0.03010,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
  3761, -20411,'1 ',   0.00270,   0.00990,   0.01630,  125.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.07,   1,1.0000
  3781,   4211,'1 ',   0.00080,   0.00180,   0.03580,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.00,   1,1.0000
  3781,   5521,'1 ',   0.00080,   0.00160,   0.00860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  3801,   5481,'1 ',   0.03030,   0.06910,   0.00650,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.02,   1,1.0000
  3821, -35211,'1 ',   0.02350,   0.05200,   0.00490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  3841,   3851,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3841,  27219,'1 ',   0.00220,   0.00690,   0.00190,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3841, -27281,'1 ',   0.00300,   0.00870,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3842,   3852,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3842,   5202,'1 ',   0.00580,   0.04420,   0.18390,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.10,   1,1.0000
  3842, -30820,'1 ',   0.00230,   0.01660,   0.02500,  323.00,  323.00,  355.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3851,   4621,'1 ',   0.00930,   0.02980,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3851,   4741,'1 ',   0.00820,   0.02390,   0.00240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
  3851,  13219,'1 ',   0.03220,   0.10310,   0.01060,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
  3852,   4943,'1 ',   0.01690,   0.09360,   0.13500,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.60,   1,1.0000
  3852,   5462,'1 ',   0.00270,   0.01950,   0.02950,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.30,   1,1.0000
  3861,   3871,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3861,   4651,'1 ',   0.00260,   0.00470,   0.07460,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3861,   4651,'2 ',   0.00290,   0.00620,   0.03380,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.55,   2,1.0000
  3871,   5131,'1 ',   0.00290,   0.00560,   0.07030,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   5.55,   1,1.0000
  3901,   3981,'1 ',   0.00110,   0.00250,   0.00030,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3901,   3991,'2 ',   0.00110,   0.00240,   0.00020,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3934,   3944,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3934,   4384,'1 ',   0.00200,   0.02340,   0.53000,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.00,   1,1.0000
  3941,  52219,'1 ',   0.01030,   0.02270,   0.00220,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  3942,   4522,'1 ',   0.00070,   0.00850,   0.02050,  700.00,  825.00,  907.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,   1,1.0000
  3944,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,   5181,'1 ',   0.00400,   0.00510,   0.04400,   79.00,   79.00,   86.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  3961,   5181,'2 ',   0.00230,   0.00340,   0.02760,   79.00,   79.00,   86.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  3961, -32210,'1 ',   0.00410,   0.01340,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3961,  39610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,  39670,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,   4371,'1 ',   0.02160,   0.04800,   0.00450,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.96,   1,1.0000
  4041,   5241,'1 ',   0.01310,   0.02890,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  4041,   5251,'2 ',   0.01290,   0.02860,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,   1,1.0000
  4041,  40461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,  40462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4111,  17411,'1 ',   0.00220,   0.00470,   0.03110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  4201,   4481,'1 ',   0.05530,   0.14600,   0.01430,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  43.02,   1,1.0000
  4201,  13219,'1 ',   0.01280,   0.04070,   0.00420,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  4211,   4651,'1 ',   0.00080,   0.00190,   0.03760,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4242,   4462,'1 ',   0.00030,   0.00130,   0.26120,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  4361,  43619,'1 ',   0.01710,   0.03790,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
  4382,   5172,'1 ',   0.00170,   0.01260,   0.01900,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4384,   5464,'1 ',   0.00240,   0.02780,   0.63090,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000, -0.72150,1, 125.00,   1,1.0000
  4441,  50619,'1 ',   0.03490,   0.07710,   0.00720,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.40,   1,1.0000
  4461,   4651,'3 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4462,   4472,'1 ',   0.00000,   0.03660,   0.00000,  450.00,  450.00,  495.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  4462,   5022,'1 ',   0.00010,   0.00010,   0.00330,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.12,   1,1.0000
  4471,   4651,'4 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4472,  17431,'1 ',   0.00120,   0.00490,   0.61840,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4472, -30820,'1 ',   0.00100,   0.00430,   0.50370,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  4472, -30820,'2 ',   0.00050,   0.00320,   0.72160,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  4481,  22419,'1 ',   0.04030,   0.17890,   0.01910,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4522,   5142,'1 ',   0.00110,   0.00740,   0.17300,  381.00,  381.00,  419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.32,   1,1.0000
  4651, -44681,'1 ',   0.00050,   0.00110,   0.01570,   45.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  4681,   5141,'1 ',   0.03500,   0.11230,   0.01150,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.59,   1,1.0000
  4701,   4711,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4721,   4731,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  4721,   5181,'1 ',   0.01630,   0.03600,   0.00450,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.58,   1,1.0000
  4731,   4761,'1 ',   0.00330,   0.00730,   0.00070,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4731,   5181,'2 ',   0.00600,   0.03060,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  4731,  47261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4741,  23019,'1 ',   0.02010,   0.08500,   0.00900,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  4781,   4961,'1 ',   0.02260,   0.04990,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4941,  22419,'1 ',   0.00750,   0.03880,   0.00690,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4941,  31019,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  4941,  50019,'1 ',   0.02120,   0.04680,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  4942,   4943,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4961,  49662,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4981,   5041,'1 ',   0.01730,   0.03820,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
  4981,   5041,'2 ',   0.01870,   0.04130,   0.00390,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4981,  49861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4991,   5361,'1 ',   0.00690,   0.01520,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
  5001,  50019,'1 ',   0.00320,   0.00690,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5022,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5041, -17010,'2 ',   0.06160,   0.16620,   0.01640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  5061,  50619,'1 ',   0.00320,   0.00690,   0.00070,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5091, -10210,'1 ',   0.00350,   0.01790,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.57,   1,1.0000
  5122,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5141,   5261,'1 ',   0.02140,   0.06890,   0.00700,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.54,   1,1.0000
  5141,   5281,'1 ',   0.06290,   0.14740,   0.01360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.97,   1,1.0000
  5141, -51410,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5221,  52219,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  5261,  52610,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5261,  52661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5271,  -5381,'1 ',   0.02050,   0.04630,   0.00430,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.15,   1,1.0000
  5271, -32810,'1 ',   0.04360,   0.09750,   0.00900,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.07,   1,1.0000
  5281,  43619,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  5281, -51410,'2 ',   0.02800,   0.14810,   0.02430,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.69,   1,1.0000
  5281,  52861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5301,  31019,'1 ',   0.02700,   0.08650,   0.00890,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  5301,  53061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5462,  54622,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5464,  54640,'1 ',   0.00000,   0.02874,   0.00000, 1424.00, 1424.00, 1566.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5501,  55061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10204,  10205,'1 ',   0.00000,   0.00010,   0.00000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 11204,  11234,'1 ',   0.15499,   0.16288,   0.00025,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,  77,1.0000
 11214,  11224,'1 ',   0.07870,   0.21820,   0.00830,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,  77,1.0000
 11234,  11244,'1 ',   0.07650,   0.17860,   0.03090,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.50,  77,1.0000
 11234,  11254,'1 ',   0.31780,   0.33400,   0.00520,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,  77,1.0000
 12201,  68563,'1 ',   0.64600,   0.36560,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 12804,  12814,'1 ',   0.05860,   0.13680,   0.02370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 13001,  13011,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13404,  13424,'1 ',   0.20880,   0.33210,   0.00070,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 13404,  13434,'1 ',   0.11280,   0.17940,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 13404,  13494,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 13404,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 13424,  13484,'1 ',   0.07850,   0.08380,   0.00060,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 13434,  13464,'1 ',   0.07650,   0.12540,   0.00220,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.20,   1,1.0000
 13444,  13454,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 13444, -13494,'1 ',   0.01930,   0.05090,   0.00380,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 13604,  13614,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,  77,1.0000
 14004,  14024,'1 ',   0.18740,   0.29820,   0.00110,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,   1,1.0000
 14024,  14034,'1 ',   0.42880,   0.45070,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.60,   1,1.0000
 14204,  68298,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14204,  68300,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14402,  14412,'1 ',   0.49920,   0.79240,   0.00030,   13.20,   13.20,   14.52,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   4,1.0000
 14404,  14414,'1 ',   0.52660,   0.42400,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.30,   1,1.0000
 14604,  14614,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 15502,  15512,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 15504,  15534,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 15704,  35804,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 17004,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 18604,  18614,'1 ',   0.37400,   0.39760,   0.00070,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.69,   1,1.0000
 18804,  18834,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
 19002,  19072,'1 ',   0.28397,   0.36500,   0.00642,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.60,  77,1.0000
 19004,  19014,'1 ',   0.21440,   0.22532,   0.00035,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,  77,1.0000
 19302,  19312,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19302,  19322,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19318, -19322,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21004,  21014,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 21004,  21024,'1 ',   0.34550,   0.36510,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 21014,  21024,'1 ',   0.10970,   0.17460,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 21404,  21414,'1 ',   0.01950,   0.05670,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 21601,  21611,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21604,  21614,'1 ',   0.17339,   0.19575,   0.00383,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,  77,1.0000
 21614,  21624,'1 ',   0.10790,   0.12990,   0.00540,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.62,  77,1.0000
 21802,  21812,'1 ',   0.24620,   0.38990,   0.00020,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
 21804,  21814,'1 ',   0.01630,   0.04420,   0.00240,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.01,   1,1.0000
 21804,  21824,'1 ',   1.03320,   1.18200,   0.00000,   12.40,   12.40,   13.64,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 21804,  21834,'1 ',   0.02120,   0.06170,   0.00020,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 21804,  21864,'1 ',   0.33880,   0.35640,   0.00070,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 21814,  21854,'1 ',   0.01590,   0.03700,   0.00640,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.86,   1,1.0000
 21822,  21842,'1 ',   0.48880,   0.77000,   0.00070,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 21822,  68313,'1 ',   0.36860,   0.58630,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 21834,  21844,'1 ',   0.15500,   0.16290,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 22201,  22221,'1 ',   1.10000,   1.75000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 22204,  22224,'1 ',   0.74400,   0.78190,   0.00130,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.80,   1,1.0000
 22204,  22244,'1 ',   0.14990,   0.15750,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 22204,  22254,'1 ',   0.28940,   0.30410,   0.00050,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 22204,  22264,'1 ',   0.36890,   0.28640,   0.00010,   17.10,   17.10,   18.81,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
 22224,  22234,'1 ',   0.46240,   0.48600,   0.00080,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.90,   1,1.0000
 22232,  22252,'1 ',   0.66000,   1.05000,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 22234,  22244,'1 ',   0.41850,   0.43980,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.20,   1,1.0000
 22271, -22282,'1 ',   0.49500,   0.78760,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 22814,  22824,'1 ',   0.03390,   0.07910,   0.01370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 23604,  23614,'1 ',   0.00980,   0.02280,   0.00400,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,  77,1.0000
 23611,  23621,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23612,  23622,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23622,  23632,'1 ',   0.43450,   0.69125,   0.00019,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,  77,1.0000
 26700,  26702,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26709,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26710,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26703,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705, -26712,'1 ',   0.02266,   0.01801,   0.00517,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705,  26722,'1 ',   0.19400,   0.62238,   0.00120,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27004,  68566,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27302,  27361,'1 ',   0.00010,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27702,  27703,'1 ',   0.16000,   0.06100,   0.00013, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 27712,  27722,'1 ',   0.14300,   0.22760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 27804,  27805,'1 ',   0.00000,   0.00010,   0.00000,  137.00,  137.00,  150.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 28814,  28834,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,  77,1.0000
 28824,  28834,'1 ',   0.05210,   0.12160,   0.02110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 31004,  31014,'1 ',   0.09791,   0.11422,   0.00369,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.15,  77,1.0000
 32502,  32532,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 32504,  32514,'1 ',   0.00500,   0.01170,   0.00210,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.53,   1,1.0000
 32504,  52804,'1 ',   0.03500,   0.08180,   0.01420,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.75,   1,1.0000
 33004,  33014,'1 ',   0.17270,   0.50360,   0.00100,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.43,   1,1.0000
 33014,  33024,'1 ',   0.21700,   0.22810,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 33014,  68564,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 33024,  33034,'1 ',   0.19300,   0.21920,   0.00550,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.88,   4,1.0000
 35231,  90020,'1 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 35232,  90020,'2 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 35804,  35814,'1 ',   0.58480,   0.69210,   0.00430,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.10,   1,1.0000
 35804,  35824,'1 ',   0.17650,   0.35390,   0.00010,   30.20,   30.20,   33.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 36402,  36412,'1 ',   0.10220,   0.13130,   0.00930,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.50,  77,1.0000
 36402,  36422,'1 ',   0.13430,   0.17260,   0.01220,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,  77,1.0000
 36402,  36432,'1 ',   0.23340,   0.30000,   0.00527,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
 36402,  36442,'1 ',   0.12100,   0.14970,   0.00270,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,  77,1.0000
 36432,  36452,'1 ',   0.09350,   0.14875,   0.00004,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,  77,1.0000
 36432,  36462,'1 ',   0.01560,   0.02000,   0.00040,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.80,  77,1.0000
 36442,  36482,'1 ',   0.01280,   0.01580,   0.00030,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.60,  77,1.0000
 36442,  36492,'1 ',   0.09870,   0.12210,   0.00220,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.65,   1,1.0000
 38004,  38014,'1 ',   0.03360,   0.07830,   0.01360,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   4,1.0000
 38201,  38231,'1 ',   0.11000,   0.17500,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 38203, -38204,'1 ',   0.19120,   0.20090,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 38204,  38214,'1 ',   0.24510,   0.29540,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 38204,  38224,'1 ',   0.03350,   0.09360,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 38211,  38242,'1 ',   1.04060,   1.64000,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.15,   1,1.0000
 38214,  38264,'1 ',   0.25840,   0.27150,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 38224,  38234,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 38224,  38254,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 38233, -38234,'1 ',   0.12660,   0.13310,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 38234,  38244,'1 ',   0.32970,   0.35740,   0.00000,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 38264,  38284,'1 ',   0.14600,   0.15850,   0.00190,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 42204,  42214,'1 ',   0.51670,   0.54300,   0.00090,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 42204,  42224,'1 ',   0.04310,   0.13640,   0.00010,   29.20,   29.20,   32.12,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.10,   1,1.0000
 42224,  42234,'1 ',   0.18350,   0.19280,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 42234,  42244,'1 ',   0.15500,   0.16290,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 43704,  43724,'1 ',   0.04100,   0.11960,   0.00030,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.85,   1,1.0000
 44804,  44814,'1 ',   0.03970,   0.06310,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 46804,  46814,'1 ',   0.33820,   0.35860,   0.00040,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.13,   1,1.0000
 46804,  46834,'1 ',   0.07610,   0.22190,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 46804,  46854,'1 ',   0.21940,   0.23050,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.49,   1,1.0000
 46804,  68547,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 46814,  46824,'1 ',   0.26350,   0.27690,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 46834,  46844,'1 ',   0.06200,   0.06520,   0.00020,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 49504,  49514,'1 ',   0.03030,   0.07070,   0.01230,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.30,   1,1.0000
 49514,  49524,'1 ',   0.11890,   0.12490,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.60,   1,1.0000
 49802,  49832,'1 ',   0.13760,   0.21880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 49804,  49814,'1 ',   0.67680,   0.71140,   0.00120,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.20,   1,1.0000
 49912,  49932,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 49912,  49942,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.65,   1,1.0000
 49922,  49952,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.60,   1,1.0000
 49952,  49962,'1 ',   0.05500,   0.08760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 49952,  49982,'1 ',   0.03240,   0.03850,   0.00030,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.79,   1,1.0000
 50004,  50014,'1 ',   0.89850,   1.07100,   0.00180,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.10,   4,1.0000
 52201,  52211,'1 ',   1.65000,   2.62500,   0.00004, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 52204,  52214,'1 ',   0.00270,   0.00620,   0.00110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.81,  77,1.0000
 52204,  52224,'1 ',   0.08266,   0.08687,   0.00013,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,  77,1.0000
 52224,  52234,'1 ',   0.32810,   0.34480,   0.00540,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,  77,1.0000
 52604,  52654,'1 ',   0.01270,   0.03700,   0.00010,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 52604,  52694,'1 ',   0.24800,   0.26070,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.60,   1,1.0000
 52605,  52615,'1 ',   0.06460,   0.06790,   0.00020,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 52605, -52694,'1 ',   0.18730,   0.19690,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.25,   1,1.0000
 52614,  52624,'1 ',   0.06190,   0.14440,   0.02500,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 52624,  52634,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52624,  52644,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52625, -52674,'1 ',   0.04730,   0.07520,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 52654,  52664,'1 ',   0.47790,   0.50230,   0.00080,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 52664,  52674,'1 ',   0.06400,   0.10190,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 52674,  52684,'1 ',   0.06560,   0.10430,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 52704,  52794,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52714,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52724,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 53004,  53014,'1 ',   0.34355,   0.36105,   0.00056,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.30,  77,1.0000
 53004,  53024,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 53024,  53034,'1 ',   0.06337,   0.18490,   0.00035,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,  77,1.0000
 53052,  53072,'1 ',   0.11000,   0.17500,   0.00005,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,  77,1.0000
 53614,  53624,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 54401,  54411,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 54402,  54425,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54404,  54414,'1 ',   0.13949,   0.14659,   0.00023,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,  77,1.0000
 54404,  54424,'1 ',   0.22731,   0.23889,   0.00037,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.80,  77,1.0000
 54412,  54422,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54422,  54426,'1 ',   0.22778,   0.36000,   0.00027,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
 68313,  68314,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 70010,  79010,'1 ',   0.03948,   0.09468,   0.01902,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,  20,1.0000
 70030, -70031,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030, -70031,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032, -70033,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032,  79080,'1 ',   0.30140,   0.75351,   0.00097,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.12,  20,1.0000
 70032,  79081,'1 ',   0.23436,   0.58590,   0.00075,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.53,  20,1.0000
 70080,  70090,'1 ',   0.06125,   0.07971,   0.00105,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70080,  70091,'1 ',   0.04435,   0.08070,   0.00018,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70093,'1 ',   0.03903,   0.09750,   0.00013,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70094,'1 ',   0.03269,   0.08160,   0.00011,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70311,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70312,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70330,  70390,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 70510,  72010,'1 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'2 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78511,'1 ',   0.02283,   0.05361,   0.00487,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78512,'1 ',   0.02271,   0.05291,   0.00490,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81020,'2 ',   0.00204,   0.01913,   0.11407,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81520,'1 ',   0.00155,   0.01445,   0.08889,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520, -85020,'1 ',   0.00294,   0.02743,   0.16876,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  86220,'1 ',   0.00004,   0.00034,   0.00201,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71011,  81510,'1 ',   0.01306,   0.03455,   0.00332,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71012,  81510,'1 ',   0.01502,   0.03973,   0.00381,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71032,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033,  71034,'1 ',   0.52560,   0.52560,   0.00059,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033, -71090,'1 ',   0.12030,   0.14560,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034, -71035,'1 ',   0.46050,   0.46050,   0.00052,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034,  71080,'1 ',   0.26740,   0.19790,   0.00016,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71035, -71090,'1 ',   0.38850,   0.61700,   0.00060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71080,  71091,'1 ',   0.04180,   0.03360,   0.00002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71511,  90012,'1 ',   0.02403,   0.06239,   0.00622,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71512,  90012,'1 ',   0.01855,   0.04902,   0.00471,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71530,  71590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 72010,  81510,'1 ',   0.02769,   0.07300,   0.00705,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  81510,'2 ',   0.02651,   0.06989,   0.00675,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83011,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83012,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72511,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72512,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72530,  72590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74011, -74511,'1 ',   0.03714,   0.08750,   0.00798,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011,  78511,'1 ',   0.01865,   0.04345,   0.00402,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012, -74511,'1 ',   0.03695,   0.08641,   0.00803,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012,  78512,'1 ',   0.01875,   0.04402,   0.00400,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030,  74090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'1 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'2 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  74512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511, -74512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76011,'1 ',   0.00118,   0.00363,   0.06079,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76012,'1 ',   0.00118,   0.00364,   0.06093,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82511,'1 ',   0.00532,   0.00448,   0.04420,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82512,'1 ',   0.00524,   0.00442,   0.04353,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86311,'1 ',   0.01516,   0.04027,   0.07135,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86312,'1 ',   0.01770,   0.04614,   0.07049,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88011,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88012,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88511,'1 ',   0.00092,   0.00184,   0.02573,  117.00,  117.00,  117.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88512,'1 ',   0.00092,   0.00184,   0.02573,  117.00,  117.00,  117.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'1 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'2 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -82020,'1 ',   0.00299,   0.02800,   0.17101,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  90020,'1 ',   0.00204,   0.01917,   0.11432,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74711, -76011,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74712, -76012,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730,  86030,'1 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730,  86030,'2 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730, -91031,'1 ',   0.01300,   0.26699,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730, -91031,'2 ',   0.01245,   0.26627,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730, -91032,'1 ',   0.01925,   0.26296,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730, -91032,'2 ',   0.01171,   0.26530,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -75011,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -75510,'1 ',   0.06086,   0.16057,   0.01549,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -81510,'1 ',   0.06726,   0.20105,   0.01988,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  83510,'1 ',   0.02433,   0.06431,   0.00618,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84511,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84512,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75030,  75090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'1 ',   0.16080,   0.40200,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'2 ',   0.19290,   0.48230,   0.00063,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75092,'1 ',   0.26990,   0.67140,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75093,'1 ',   0.12300,   0.30110,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75032, -75080,'1 ',   0.28310,   0.26010,   0.00112,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080, -75090,'1 ',   0.26330,   0.30730,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080,  75091,'1 ',   0.27660,   0.30150,   0.00029,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510, -75514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  81810,'1 ',   0.01077,   0.04817,   0.00513,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  83510,'1 ',   0.03853,   0.10139,   0.00983,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84411,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84412,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89311,'1 ',   0.01069,   0.02893,   0.01157,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89312,'1 ',   0.01073,   0.02908,   0.01263,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89510,'1 ',   0.01813,   0.05288,   0.01685,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75521,'1 ',   0.00000,   0.00003,   0.03980,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75522,'1 ',   0.00000,   0.00003,   0.03383,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75521, -85020,'1 ',   0.00586,   0.02451,   0.15119,  412.00,  412.00,  412.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75522, -85020,'1 ',   0.00586,   0.02451,   0.15119,  412.00,  412.00,  412.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  77510,'1 ',   0.04735,   0.12509,   0.01741,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  81510,'1 ',   0.02933,   0.07667,   0.01292,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75830,  75890,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  76032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  86030,'1 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76031,  86030,'2 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'1 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'2 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511,  91011,'1 ',   0.00592,   0.00571,   0.06560,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512,  91012,'1 ',   0.00592,   0.00571,   0.06560,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76513, -80012,'1 ',   0.00440,   0.01101,   0.00755,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76514, -80011,'1 ',   0.00449,   0.01117,   0.00748,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76531,  76533,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76532, -76533,'1 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76532, -76533,'2 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  77510,'1 ',   0.03330,   0.08663,   0.00860,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  77510,'2 ',   0.03670,   0.09520,   0.00950,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'1 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'2 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90011,'3 ',   0.00478,   0.01360,   0.00142,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77030,  77090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77510,  87510,'1 ',   0.04195,   0.12375,   0.01197,  150.00,  150.00,  150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77510,  87510,'2 ',   0.04657,   0.13508,   0.01303,  150.00,  150.00,  150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77510,  90310,'1 ',   0.00428,   0.01712,   0.00501,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77530,  77590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'1 ',   0.21790,   0.27230,   0.00032,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'2 ',   0.08390,   0.11990,   0.00147,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531,  77591,'1 ',   0.13820,   0.32860,   0.00250,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'1 ',   0.01780,   0.01200,   0.00400,   28.00,   28.00,   28.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'2 ',   0.01350,   0.01270,   0.00550,   31.30,   31.30,   31.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -91031,'1 ',   0.02120,   0.27190,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -91032,'1 ',   0.02030,   0.27090,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78530,  78590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79010,  87510,'1 ',   0.04401,   0.11337,   0.01148,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79010,  87510,'2 ',   0.04401,   0.11337,   0.01148,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79030, -79080,'1 ',   0.06514,   0.09471,   0.00007,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.31,  20,1.0000
 79030, -79081,'1 ',   0.16314,   0.23719,   0.00017,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.78,  20,1.0000
 79030,  79090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031,  79082,'1 ',   0.58150,   0.90520,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'1 ',   0.10780,   0.10780,   0.00012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'2 ',   0.28920,   0.29200,   0.00082,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79032, -79082,'1 ',   0.24480,   0.30610,   0.00035,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79082,  79091,'1 ',   0.02560,   0.06400,   0.00009,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80011, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80012, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80511, -81510,'1 ',   0.02726,   0.06833,   0.02722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80512, -81510,'1 ',   0.02726,   0.06834,   0.02732,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80531,  80532,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 81010,  84011,'1 ',   0.00974,   0.02647,   0.01820,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81010,  84012,'1 ',   0.00864,   0.02630,   0.01795,   80.00,   80.00,   80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81020, -86220,'1 ',   0.00200,   0.01880,   0.11206,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'1 ',   0.00130,   0.01214,   0.07472,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'2 ',   0.00130,   0.01214,   0.07472,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520, -85020,'1 ',   0.00139,   0.01302,   0.08013,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89210,'1 ',   0.00728,   0.01822,   0.00610,   98.00,   98.00,   98.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89510,'1 ',   0.00818,   0.03674,   0.00394,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81830,  81832,'1 ',   0.04300,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 82011, -82012,'1 ',   0.00010,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 82020,  90020,'1 ',   0.00362,   0.03389,   0.20610,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83030,  83090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'1 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'2 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031,  83091,'1 ',   0.30340,   0.55790,   0.00049,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83530,  83590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'1 ',   0.34830,   0.35859,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'2 ',   0.41479,   0.41479,   0.00047,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531,  83592,'1 ',   0.10689,   0.26098,   0.00113,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83590,  83591,'1 ',   0.12350,   0.30680,   0.00065,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84011,  90011,'1 ',   0.04049,   0.10592,   0.01040,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84012,  90011,'1 ',   0.03393,   0.10022,   0.00870,   80.00,   80.00,   80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84430,  84490,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84490,  84491,'1 ',   0.15370,   0.26340,   0.00235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84530,  84590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 85020,  90020,'1 ',   0.00231,   0.02171,   0.12943,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85020,  90320,'1 ',   0.00117,   0.01098,   0.06543,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85510, -87510,'1 ',   0.02777,   0.11322,   0.01460,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85530,  85590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85591,'1 ',   0.00909,   0.01469,   0.00103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'1 ',   0.05115,   0.12149,   0.00097,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'2 ',   0.05133,   0.12196,   0.00099,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86511, -86512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 86511,  90012,'1 ',   0.03121,   0.08040,   0.00814,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86512,  90012,'1 ',   0.03121,   0.08040,   0.00814,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86530,  86590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 87510,  89510,'1 ',   0.04636,   0.12265,   0.01177,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  89510,'2 ',   0.04715,   0.12469,   0.01197,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87530,  87590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87531, -87584,'1 ',   0.17080,   0.21180,   0.00025,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87532, -87580,'1 ',   0.13790,   0.13790,   0.00015,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87533, -87582,'1 ',   0.25380,   0.25380,   0.00028,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87534, -87583,'1 ',   0.02920,   0.03650,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535,  87581,'1 ',   0.01440,   0.02310,   0.00160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535,  87581,'2 ',   0.07430,   0.07430,   0.00008,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535, -87590,'1 ',   0.03100,   0.05000,   0.00351,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535, -87590,'2 ',   0.17340,   0.17340,   0.00048,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87580, -87590,'1 ',   0.09780,   0.24090,   0.00036,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87580,  87591,'1 ',   0.14400,   0.36000,   0.00048,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87581,  87593,'1 ',   0.14670,   0.32870,   0.00046,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87582, -87590,'1 ',   0.53870,   0.56430,   0.00096,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87582,  87594,'1 ',   0.04450,   0.05560,   0.00007,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87583,  87584,'1 ',   0.11130,   0.27830,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87583, -87590,'1 ',   0.07980,   0.19550,   0.00026,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87584,  87595,'1 ',   0.02300,   0.05620,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87590,  87592,'1 ',   0.21140,   0.50990,   0.00291,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87590,  87596,'1 ',   0.19390,   0.46560,   0.00303,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89030, -91031,'1 ',   0.02600,   0.26760,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89030, -91032,'1 ',   0.01820,   0.26880,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89201,  89202,'1 ',   0.00030,   0.07930,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89231, -89232,'1 ',   0.11300,   0.18500,   0.02300,   33.20,   33.20,   33.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89231, -89232,'2 ',   0.11300,   0.18500,   0.02300,   33.20,   33.20,   33.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89530,  89590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531,  89535,'1 ',   0.26570,   0.26570,   0.00031,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531,  89582,'1 ',   0.26940,   0.33670,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531, -89590,'1 ',   0.62660,   0.68520,   0.00078,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89532, -89582,'1 ',   0.02080,   0.02610,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89533, -89580,'1 ',   0.36510,   0.37420,   0.00041,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89534, -89581,'1 ',   0.06920,   0.08620,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89535, -89590,'1 ',   0.26120,   0.30010,   0.00034,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89580,  89581,'1 ',   0.34270,   0.39540,   0.00077,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89580, -89590,'1 ',   0.30680,   0.30680,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89581,  89591,'1 ',   0.13130,   0.16430,   0.00019,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89582,  89583,'1 ',   0.09930,   0.24780,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89583,  89592,'1 ',   0.00210,   0.00330,   0.00024,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89583,  89593,'1 ',   0.00750,   0.01210,   0.00085,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90012,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90511,'1 ',   0.01290,   0.04244,   0.00452,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90512,'1 ',   0.01290,   0.04244,   0.00452,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90020, -90320,'1 ',   0.00116,   0.01085,   0.06470,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 91031,  91032,'1 ',   0.00400,   0.21260,   0.00000,   38.00,   38.00,   38.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  2561,    10,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97139,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     10, 1.03470, 0.72000, 1.09000, 1.04000,  12, 0, 0.00000, 0.00000
1.00000,   0.000
  3781,    10,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MCDERMOT    ',1,   2,1.0000
   0.00663,   0.29198,  9999.00
0.97737,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     10, 1.03470, 0.71790, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2561,    11,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97139,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     11, 1.03470, 0.72000, 1.09000, 1.04000,  12, 3, 0.00000, 0.00000
1.00000,   0.000
  3781,    11,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MCDERMOT    ',1,   2,1.0000
   0.00663,   0.29198,  9999.00
0.97737,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     11, 1.03470, 0.71790, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3861,    13,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.01149,   0.32091,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     13, 1.03500, 0.68670, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  4651,    13,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RINGSEND    ',1,   2,1.0000
   0.00810,   0.30580,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     13, 1.01900, 0.68310, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2551,    14,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FRANCISS    ',1,   2,1.0000
   0.00657,   0.30124,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    50.00, 1,     14, 1.01900, 0.68310, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3081,    14,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.01099,   0.27769,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     14, 1.02070, 0.68560, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3081,    15,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.01099,   0.27769,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     15, 1.02070, 0.68560, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3871,    15,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.01099,   0.22200,  9999.00
0.97606,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     15, 1.02070, 0.68560, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   2,1.0000
   0.00700,   0.36700,  9999.00
0.97770,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  10204, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10205,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.97852,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  10205, 1.03400, 0.71180, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.00826,   0.33270,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10271, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10272,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.00826,   0.37520,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10272, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10273,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.01000,   0.31710,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10273, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10274,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.01410,   0.32450,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10274, 1.14500, 0.82860, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1041, 10401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADAST    ',1,   3,1.0000
   0.01410,   0.64000,  9999.00
1.04100,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  10401, 1.04100, 0.72100, 1.02000, 0.98000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1042, 10471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA1     ',1,   3,1.0000
   0.00060,   0.04700,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   310.00, 1,  10471, 1.15900, 0.86810, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1052, 10472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA2     ',1,   3,1.0000
   0.00200,   0.12270,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10472, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1052, 10473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   3,1.0000
   0.00200,   0.12300,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10473, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1061, 10602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARIGNA      ',1,   2,1.0000
   0.00000,   0.70000,  9999.00
0.94839,   0.000,   0.000,  9999.00,  9999.00,    15.00, 1,  10602, 1.04000, 0.84000, 1.09000, 1.05000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1061, 10604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARIGNA      ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.03400,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  10604, 1.03400, 0.72000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1062, 10474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA4     ',1,   3,1.0000
   0.00200,   0.12400,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10474, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1072,  1041, 10421,'2 ',1,1,1,   0.00000,   0.00000,2,'AD_2101     ',1,   1,1.0000
   0.00100,   0.12400,   100.00,   0.00200,   0.02000,   125.00,   0.00050,   0.11900,   100.00,1.04090,  -3.1045
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   1041, 1.10000, 0.82000, 1.07000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1081, 10801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AHANE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.01194,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  10801, 1.20000, 0.83000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  11201, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  11204, 1.03500, 0.72000, 1.08000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  11204, 1.03500, 0.72000, 1.08000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11214,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.00346,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  11214, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1122,  1121, 11221,'1 ',1,1,1,   0.00000,   0.00000,2,'ARK2101     ',1,   1,1.0000
   0.00700,   0.18000,   100.00,   0.00200,   0.02000,    63.00,   0.00650,   0.17500,   100.00,1.06199,  -7.6419
1.00000,   0.000,   0.000,    63.00,    63.00,    81.90, 0,   1121, 1.23000, 0.81000, 1.07000, 1.05000,  23, 5, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,    81.90, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    63.00,    63.00,    81.90, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1122,  1121, 11222,'2 ',1,1,1,   0.00000,   0.00000,2,'ARK2102     ',1,   1,1.0000
   0.00210,   0.12370,   100.00,   0.00200,   0.02000,   125.00,   0.00160,   0.11870,   100.00,1.06359,  -7.6146
0.98500,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   1121, 1.09730, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 11404,  1141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHLONE     ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.02093,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  11404, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 11404,  1141,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ATHLONE     ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.02093,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  11404, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1201, 12001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARTANET1    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12001, 1.04000, 0.72000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1201, 12001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARTANET1    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12001, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1221, 12201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHYT12     ',1,   2,1.0000
   0.02500,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12201, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1221, 12201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ATHYT12     ',1,   2,1.0000
   0.02500,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12201, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1231, 12302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYWAT    ',1,   4,1.0000
   0.00700,   0.25200,    70.00
0.97964,   0.000,   0.000,    70.00,    70.00,    70.00, 1,  12302, 1.04000, 0.81600, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1251, 12502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOOLTIAG    ',1,   4,1.0000
   0.01000,   0.33300,    30.00
0.99000,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  12502, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1271, 12702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALTRASN    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.98000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12702, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1271, 12702,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BALTRASN    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.98000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12702, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1281, 12804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.01000,   0.33800,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  12804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1301, 13001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYBEG    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13001, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1301, 13001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BALLYBEG    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13001, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1321, 13204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLAKE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1341, 13404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.00000,   0.36000,  9999.00
0.93720,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1341, 13404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.00000,   0.36000,  9999.00
0.93680,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13404, 1.03400, 0.71800, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1351, 13501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARODAT1    ',1,   2,1.0000
   0.00470,   0.14900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  13501, 1.12000, 0.77270, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1351, 13501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARODAT1    ',1,   2,1.0000
   0.00470,   0.14900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  13501, 1.12000, 0.77270, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1361, 13601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.97600,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  13601, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1361, 13601,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.97600,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  13601, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 13604,  1361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   2,1.0000
   0.00000,   0.30590,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13604, 1.03500, 0.72000, 1.09000, 1.05000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1381, 13804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1381, 13804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   1.10000,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14002,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   2,1.0000
   0.00000,   1.04100,  9999.00
0.96600,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  14002, 0.96600, 0.72000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   3,1.0000
   0.02708,   0.52000,  9999.00
0.97414,   0.000,   0.000,  9999.00,  9999.00,    25.00, 1,  14004, 1.03500, 0.85400, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1421, 14204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLACKROC    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.97907,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  14204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1421, 14204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BLACKROC    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.97907,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  14204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1441, 14401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BANDONT1    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.98405,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  14401, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 14404,  1441,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BANDON      ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1451, 14502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOGHRAN    ',1,   2,1.0000
   0.01400,   0.36500,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  14502, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1451, 14502,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CLOGHRAN    ',1,   2,1.0000
   0.01400,   0.36500,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  14502, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1461, 14604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARRYMOR    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1481, 14804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BUTLERST    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1481, 14804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BUTLERST    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1501, 15001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BRINNY      ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.97600,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  15001, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1541, 15402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BANOGET1    ',1,   2,1.0000
   0.02802,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15402, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1541, 15402,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BANOGET1    ',1,   2,1.0000
   0.02802,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15402, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1551, 15502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOGGERAG    ',1,   1,1.0000
   0.00000,   0.20000,  9999.00
1.03125,   0.000,   1.000,  9999.00,  9999.00,   120.00, 1,  15502, 1.04000, 0.84000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  1551, 15504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOGGERAG    ',1,   1,1.0000
   0.00700,   0.35500,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  15504, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1581, 15801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CABRA       ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15801, 1.04200, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1581, 15801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CABRA       ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15801, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1602, 16011, 16021,'1 ',1,1,1,   0.00000,   0.00000,2,'CLA2101     ',1,   1,1.0000
   0.00100,   0.12400,   100.00,   0.00200,   0.02000,   125.00,   0.00050,   0.11900,   100.00,1.04837,  -0.4481
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,  16011, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1602,  1601, 16022,'1 ',1,1,1,   0.00000,   0.00000,2,'CLA2102     ',1,   1,1.0000
   0.00130,   0.06470,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.05970,   100.00,1.04447,  -3.5272
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   1601, 1.09750, 0.82100, 1.07500, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1621, 16202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOLROET    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.96923,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16202, 1.04000, 0.84000, 1.09000, 1.05000,  27, 0, 0.00000, 0.00000
1.00000,   0.000
  1621, 16202,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COOLROET    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.96308,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16202, 1.04000, 0.80000, 1.09000, 1.05000,  27, 0, 0.00000, 0.00000
1.00000,   0.000
  1631, 16302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDERRY    ',1,   1,1.0000
   0.01430,   0.63500,    31.50
0.98674,   0.000,   1.000,    31.50,    31.50,    31.50, 1,  16302, 1.04000, 0.84110, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1631, 16312,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CORDERRY    ',1,   1,1.0000
   0.00000,   1.15500,    20.00
0.98660,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  16312, 1.04100, 0.84000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1642,  1641, 16421,'1 ',1,1,1,   0.00000,   0.00000,2,'CSH2101     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   238.00,  -0.00010,   0.05810,   100.00,1.05777,  -7.1895
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,   1641, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1642,  1641, 16422,'2 ',1,1,1,   0.00000,   0.00000,2,'CSH2102     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   250.00,  -0.00010,   0.05810,   100.00,1.05777,  -7.1895
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   1641, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1642, 16411, 16424,'4 ',1,1,1,   0.00000,   0.00000,2,'CSH2104     ',1,   1,1.0000
   0.00210,   0.13320,   100.00,   0.00200,   0.02000,   175.00,   0.00160,   0.12820,   100.00,1.05802,  -7.4600
1.00000,   0.000,   0.000,   175.00,   175.00,   175.00, 0,  16411, 1.22700, 0.81800, 1.07000, 1.05000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   175.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   175.00,   175.00,   175.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1651, 16502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLAHANE     ',1,   1,1.0000
   0.01870,   0.30570,    45.00
1.00000,   0.000,   1.000,    45.00,    45.00,    45.00, 0,  16502, 1.04000, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1661, 16604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  16604, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1661, 16604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97933,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  16604, 1.03000, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1681, 16873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRIGAD    ',1,   3,1.0000
   0.04760,   0.78788,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    12.00, 1,  16873, 1.14200, 0.80500, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1691, 16901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CENTRALP    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1691, 16901,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CENTRALP    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1701, 17073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CFALL3      ',1,   3,1.0000
   0.00820,   0.32200,  9999.00
1.02729,   0.000,   0.000,  9999.00,  9999.00,    36.00, 1,  17073, 1.13600, 0.81800, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1711, 17302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CROMCAST    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  17302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 17204,  1721,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAHIR       ',1,   2,1.0000
   0.01400,   0.33230,  9999.00
1.02100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  17204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 17204,  1721,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CAHIR       ',1,   2,1.0000
   0.01400,   0.33230,  9999.00
1.02100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  17204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1731, 17302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CROMCAST    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  17302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1741, 17404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  17404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1741, 17404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  17404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1742, 17431,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   1,1.0000
   0.00000,   0.02900,   350.00
1.00000,   0.000,   2.567,   350.00,   350.00,   476.30, 3,      0,15.30000,-15.3000,-50.0000,-150.000,  29, 9, 0.00000, 0.00000
1.00000,   0.000
  1742,  1741, 17421,'1 ',1,1,1,   0.00000,   0.00000,2,'CKM2101     ',1,   2,1.0000
   0.00100,   0.06460,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.06145,  -7.2788
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   1741, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1742,  1741, 17422,'2 ',1,1,1,   0.00000,   0.00000,2,'CKM2102     ',1,   2,1.0000
   0.00100,   0.06460,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.06145,  -7.2788
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   1741, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1742, 17411, 17423,'3 ',1,1,1,   0.00000,   0.00000,2,'CKM2103     ',1,   2,1.0000
   0.00100,   0.06460,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.06145,  -7.2788
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,  17411, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1761, 17671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLIFF1      ',1,   3,1.0000
   0.05066,   0.66000,  9999.00
1.02345,   0.000,   0.000,  9999.00,  9999.00,    18.00, 1,  17671, 1.20600, 0.86090, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1761, 17672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLIFF2      ',1,   3,1.0000
   0.05022,   0.66000,  9999.00
1.02555,   0.000,   0.000,  9999.00,  9999.00,    18.00, 1,  17672, 1.13590, 0.81810, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1781, 17802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEFA    ',1,   5,1.0000
   0.00000,   0.27000,  9999.00
0.97245,   0.000,   0.000,  9999.00,  9999.00,    66.70, 1,  17802, 1.04200, 0.84000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1801, 18001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOKSTOW    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18001, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1801, 18001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COOKSTOW    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18001, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1821, 18204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CLOON       ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1841, 18402,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CRANET12    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.98164,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18402, 1.04200, 0.84000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1841, 18404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRANE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1861, 18604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKO    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1861, 18604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARRICKO    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 18804,  1881,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CHARLEVI    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18804, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1901, 19004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARLOW      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95761,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  19004, 1.09100, 0.76600, 1.09000, 1.06000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1901, 19004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARLOW      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95761,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  19004, 1.09100, 0.76600, 1.09000, 1.06000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1921, 19204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COW_CROS    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
0.97750,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  19204, 1.03500, 0.72000, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1931, 19302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUNGHILL    ',1,   4,1.0000
   0.00000,   0.38090,    31.50
1.04000,   0.000,   0.000,    31.50,    31.50,    31.50, 1,  19302, 1.04000, 0.84000, 1.03000, 0.98000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1941, 19471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUSHALIN    ',1,   4,1.0000
   0.00154,   0.09600,  9999.00
1.07727,   0.000,   0.000,  9999.00,  9999.00,   146.00, 1,  19471, 1.16000, 0.86000, 1.02000, 0.98000,  23, 4, 0.00000, 0.00000
1.00000,   0.000
  1941, 19473, 19472,'1 ',1,1,1,   0.00000,   0.00000,2,'EDENDERR    ',1,   1,1.0000
   0.00357,   0.13200,  9999.00,   0.00667,   0.27619,   100.00,   0.00357,   0.14929,   100.00,1.02162,  -5.9883
1.05225,   0.000,   1.000,    42.00,    42.00,   146.00, 1,  19473, 1.25400, 0.83600, 1.03000, 0.97000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    42.00,    42.00,    42.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    42.00,    42.00,    42.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1951, 19504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARROWBE    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  19504, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1961, 19601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEVI    ',1,   2,1.0000
   0.00000,   0.65400,  9999.00
0.98217,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  19601, 1.03500, 0.83000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1961, 19601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CASTLEVI    ',1,   2,1.0000
   0.00000,   0.65400,  9999.00
0.98217,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  19601, 1.03500, 0.83000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1971, 19702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGEA    ',1,   4,1.0000
   0.00620,   0.23800,    63.00
0.98825,   0.000,   0.000,    63.00,    63.00,    63.00, 1,  19702, 1.04000, 0.80500, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1971, 19712,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGEA    ',1,   4,1.0000
   0.00620,   0.23800,    63.00
0.97650,   0.000,   0.000,    63.00,    63.00,    63.00, 1,  19712, 1.04000, 0.80500, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1991, 19902,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEDO    ',1,   4,1.0000
   0.00700,   0.17800,  9999.00
0.97511,   0.000,   0.000,  9999.00,  9999.00,    70.00, 1,  19902, 1.04000, 0.81600, 1.09000, 1.05000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  2002,  2001, 20021,'1 ',1,1,1,   0.00000,   0.00000,2,'CUL2101     ',1,   1,1.0000
   0.00050,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00000,   0.05900,   100.00,1.04015,  -8.6916
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2001, 1.09000, 0.81810, 1.08000, 1.06000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2021, 20201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CITYWEST    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.96903,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  20201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2021, 20201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CITYWEST    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.96903,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  20201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2042,  2041, 20421,'1 ',1,1,1,   0.00000,   0.00000,2,'CDUT2101    ',1,   1,1.0000
   0.00093,   0.06152,   100.00,   0.00200,   0.02000,   250.00,   0.00043,   0.05652,   100.00,1.06151,  -6.3345
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2041, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2052,  2041, 20422,'2 ',1,1,1,   0.00000,   0.00000,2,'CDUT2102    ',1,   1,1.0000
   0.00066,   0.06100,   100.00,   0.00200,   0.02000,   250.00,   0.00016,   0.05600,   100.00,1.06161,  -6.3291
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2041, 1.09850, 0.82270, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2101, 21004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNDALK     ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2101, 21004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNDALK     ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 21204,  2121,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DRUMLINE    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
1.03150,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21204, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 21204,  2121,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DRUMLINE    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
1.03150,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21204, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2131, 21302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DROMODA     ',1,   1,1.0000
   0.00000,   0.30000,  9999.00
0.97333,   0.000,   1.000,  9999.00,  9999.00,    50.00, 1,  21302, 1.04000, 0.84000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 21404,  2141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNGARVA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 21404,  2141,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNGARVA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2161, 21604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DOON        ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2181, 21804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DRYBRIDG    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2181, 21804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DRYBRIDG    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2204,  2202, 22021,'1 ',1,1,1,   0.00000,   0.00000,2,'DSN4201     ',1,   1,1.0000
   0.00020,   0.03170,   100.00,   0.00200,   0.02000,   500.00,  -0.00030,   0.02670,   100.00,1.07369,  -3.0885
0.94080,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   2204, 1.01320, 0.84430, 1.07000, 1.05000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2221, 22204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2221, 22204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2231, 22302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DERRYBRI    ',1,   4,1.0000
   0.00600,   0.28000,    70.00
1.00000,   0.000,   0.000,    70.00,    70.00,    70.00, 1,  22302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2241, 22404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALLOW      ',1,   2,1.0000
   0.01109,   0.38900,  9999.00
0.97887,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22404, 1.03500, 0.71800, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2251, 22501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DARDISTO    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  22501, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2251, 22501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DARDISTO    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  22501, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2281, 22804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DALTON      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2281, 22814,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALTON_T    ',1,   2,1.0000
   0.01430,   0.33800,  9999.00
0.99300,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  22814, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2301, 23001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNFIRTH    ',1,   2,1.0000
   0.00000,   0.60000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23001, 1.03500, 0.72000, 1.06000, 1.02000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ENNIST10    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.01600,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23601, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ENNIST10    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.01600,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23601, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ENNIS       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  23604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ENNIS       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  23604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2481, 24804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FASSAROE    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.97907,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  24804, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2491, 24804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FASSAROE    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.97907,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  24804, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2522,  2521, 25221,'1 ',1,1,1,   0.00000,   0.00000,2,'FLA2101     ',1,   1,1.0000
   0.00270,   0.12800,   100.00,   0.00200,   0.02000,   125.00,   0.00220,   0.12300,   100.00,1.04737, -10.2439
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   2521, 1.09730, 0.81820, 1.07000, 1.05000,  16, 4, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2522,  2521, 25222,'2 ',1,1,1,   0.00000,   0.00000,2,'FLA2102     ',1,   1,1.0000
   0.00080,   0.13310,   100.00,   0.00200,   0.02000,   125.00,   0.00030,   0.12810,   100.00,1.04741, -10.2510
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   2521, 1.09730, 0.81800, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2541, 25404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FRANCISS    ',1,   2,1.0000
   0.00657,   0.30124,  9999.00
0.97601,   0.000,   0.000,  9999.00,  9999.00,    50.00, 1,  25404, 1.01900, 0.68310, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2562,  2561, 25621,'1 ',1,1,1,   0.00000,   0.00000,2,'FINT2101    ',1,   1,1.0000
   0.00130,   0.06510,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.06010,   100.00,1.06374,  -5.1186
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2561, 1.09770, 0.82000, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2562,  2571, 25622,'2 ',1,1,1,   0.00000,   0.00000,2,'FINT2102    ',1,   1,1.0000
   0.00130,   0.06480,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.05980,   100.00,1.07481,  -6.1517
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2571, 1.09850, 0.82000, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2562, 25611, 25623,'3 ',1,1,1,   0.00000,   0.00000,2,'FINT2103    ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.07500,  -3.4171
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,  25611, 1.09850, 0.82270, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2563,  2561, 25624,'4 ',1,1,1,   0.00000,   0.00000,2,'FINT2104    ',1,   1,1.0000
   0.00100,   0.06380,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05880,   100.00,1.06384,  -5.1113
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,   2561, 1.09850, 0.82270, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2563,  2571, 25625,'5 ',1,1,1,   0.00000,   0.00000,2,'FINT2105    ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.07488,  -6.1437
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,   2571, 1.09850, 0.82270, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2571, 25604,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  25604, 1.03470, 0.72000, 1.09000, 1.05000,  12, 0, 0.00000, 0.00000
1.00000,   0.000
  2571, 25604,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  25604, 1.03470, 0.72000, 1.09000, 1.05000,  12, 0, 0.00000, 0.00000
1.00000,   0.000
  2671, 26700, 26701,'1 ',1,1,1,   0.00000,   0.00000,2,'GARVAGH     ',1,   4,1.0000
   0.00700,   0.34500,   100.00,   0.00200,   0.02000,  9999.00,   0.00650,   0.34000,   100.00,1.06021,  -7.8573
1.02489,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  26702, 1.04000, 0.81600, 1.09000, 1.05000,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,    40.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,  9999.00,  9999.00,    40.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2681, 26802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GILRAMAS    ',1,   5,1.0000
   0.00000,   0.35000,  9999.00
1.00645,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  26802, 1.04000, 0.84000, 1.09000, 1.05000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2701, 27004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLASMORE    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2701, 27004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GLASMORE    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2721, 27204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRIFFINR    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.97907,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2731, 27302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLANLEE     ',1,   4,1.0000
   0.04600,   0.46400,    31.50
1.04000,   0.000,   0.000,    31.50,    31.50,    31.50, 1,  27302, 1.04000, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 27404,  2741,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GT.ISLAN    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  27404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2742, 27473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GREATISL    ',1,   3,1.0000
   0.00200,   0.09850,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   140.00, 1,  27473, 1.22000, 0.86000, 1.02000, 0.98000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  2742,  2741, 27421,'1 ',1,1,1,   0.00000,   0.00000,2,'GI_2101     ',1,   1,1.0000
   0.00260,   0.13310,   100.00,   0.00200,   0.02000,   125.00,   0.00210,   0.12810,   100.00,1.04097,  -9.1404
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   2741, 1.09730, 0.81780, 1.08000, 1.06000,  16, 4, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2742,  2741, 27422,'2 ',1,1,1,   0.00000,   0.00000,2,'GI_2102     ',1,   1,1.0000
   0.00230,   0.12370,   100.00,   0.00200,   0.02000,   125.00,   0.00180,   0.11870,   100.00,1.04103,  -9.1247
1.00000,   0.000,   0.000,   125.00,   125.00,   137.50, 0,   2741, 1.22900, 0.81800, 1.08000, 1.06000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   137.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   137.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2761, 27604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRANGE      ',1,   2,1.0000
   0.00690,   0.34470,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27604, 1.03400, 0.71800, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2761, 27604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GRANGE      ',1,   2,1.0000
   0.00700,   0.31700,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27604, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2771, 27702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARROW      ',1,   1,1.0000
   0.00327,   0.15690,   100.00
0.97500,   0.000,   1.000,   100.00,   100.00,   100.00, 1,  27702, 1.04000, 0.84000, 1.09000, 1.05000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  2771, 27712,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARROW      ',1,   1,1.0000
   0.02500,   1.10000,  9999.00
0.96000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  27712, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GALWAYT1    ',1,   2,1.0000
   0.02000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  27801, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GALWAYT1    ',1,   2,1.0000
   0.02000,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  27801, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GALWAY      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.97907,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GALWAY      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27804, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27805,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'GALWAY      ',1,   2,1.0000
   0.01050,   0.33800,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27805, 1.03500, 0.72000, 1.09000, 1.05000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  2801, 28002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GOLAGHT1    ',1,   4,1.0000
   0.00000,   0.61760,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    17.00, 1,  28002, 1.10000, 0.80000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2821, 28201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GORTAWEE    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.96903,   0.000,   0.000,  9999.00,  9999.00,    25.00, 1,  28201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2821, 28201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GORTAWEE    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.96903,   0.000,   0.000,  9999.00,  9999.00,    25.00, 1,  28201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2821, 28204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GORTAWEE    ',1,   1,1.0000
   0.01100,   0.38900,  9999.00
0.95773,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  28204, 1.03500, 0.71800, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2842,  2841, 28421,'1 ',1,1,1,   0.00000,   0.00000,2,'GOR2101     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.03950,  -9.5079
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2841, 1.09730, 0.81800, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2852, 28571,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BORDGAIS    ',1,   4,1.0000
   0.00053,   0.02962,  9999.00
1.02500,   0.000,   0.000,  9999.00,  9999.00,   560.00, 1,  28571, 1.15000, 0.85000, 1.03000, 0.98000,  25, 0, 0.00000, 0.00000
1.00000,   0.000
  2861, 28601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRANGECA    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.98490,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  28601, 1.12000, 0.77270, 1.07000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  2861, 28601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GRANGECA    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.98400,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  28601, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2861, 28604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRANGECA    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  28604, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2861, 28611,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'GRANGECA    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.96800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  28611, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2881, 28804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENLARA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  28804, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2941, 29401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'HAROLDSC    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.01464,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29401, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  2941, 29401,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'HAROLDSC    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.01595,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29401, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2951, 29501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'HEUSTONT    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29501, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2951, 29501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'HEUSTONT    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29501, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2962, 29672, 29671,'1 ',1,1,1,   0.00000,   0.00000,2,'HUNTSTOW    ',1,   4,1.0000
   0.00000,   0.05470,  9999.00,   0.00100,   0.18000,   100.00,   0.00100,   0.10700,   100.00,1.01450,  -4.8593
1.06325,   0.000,   0.000,   433.00,   433.00,    20.00, 1,  29671, 1.16800, 0.95600, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   288.00,   288.00,   288.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2972, 29673,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'HNTS_CC     ',1,   4,1.0000
   0.00052,   0.03326,  9999.00
1.10250,   0.000,   0.000,  9999.00,  9999.00,   460.00, 1,  29673, 1.15000, 0.94000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  3061, 30671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'INNISCAR    ',1,   3,1.0000
   0.01735,   0.36529,  9999.00
1.02571,   0.000,   0.000,  9999.00,  9999.00,    27.00, 1,  30671, 1.14000, 0.80000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3082,  3081, 30822,'2 ',1,1,1,   0.00000,   0.00000,2,'INC2102     ',1,   2,1.0000
   0.00100,   0.05640,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05140,   100.00,1.06977,  -7.6255
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   3081, 1.09530, 0.82250, 1.07500, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3082,  3091, 30824,'4 ',1,1,1,   0.00000,   0.00000,2,'INC2104     ',1,   2,1.0000
   0.00010,   0.06000,   100.00,   0.00200,   0.02000,   250.00,  -0.00040,   0.05500,   100.00,1.05028,  -8.8218
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   3091, 1.09000, 0.81810, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3091, 30804,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  30804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3091, 30804,     0,'5 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  30804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
