0,   100.00          / PSS/E-30.3    MON, NOV 18 2013  18:08
AITYTFS Summer Peak 2019

    10,'F_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.06975, -10.7845,   2
    11,'FMN LOOP    ',  38.0000,1,     0.000,     0.000,   2,   1,1.05465,  -9.8479,   2
    12,'BEDFORD     ',  38.0000,1,     0.000,     0.000,   1,   1,1.05506,  -7.0407,   2
    13,'M_R         ',  38.0000,1,     0.000,     0.000,   1,   1,1.07019,  -7.2788,   2
    14,'F_I         ',  38.0000,1,     0.000,     0.000,   2,   1,1.04614, -10.9592,   2
    15,'I_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.06164, -10.5877,   2
  1021,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04558,  -4.0363,   1
  1041,'AGHADA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.04456,  -2.8445,   1
  1042,'AGHADA      ', 220.0000,1,     0.000,     0.000,   3,   1,1.05000,  -0.0519,   1
  1052,'AGHADA_B    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05185,  -0.9387,   1
  1061,'ARIGNA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04710,  -6.9227,   2
  1062,'AGH_AT14    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05000,  -0.0519,   1
  1071,'AGANNYGA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06219,  -2.0921,   1
  1072,'AGHT2102    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04994,  -0.0651,   1
  1081,'AHANE       ', 110.0000,1,     0.000,     0.000,   7,   1,1.04527,  -3.7891,   2
  1091,'ADAMSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03822,  -9.9952,   2
  1101,'ANNER       ', 110.0000,1,     0.000,     0.000,   5,   1,1.04797,  -6.4818,   5
  1121,'ARKLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.07030,  -4.9262,   1
  1122,'ARKLOW      ', 220.0000,1,     0.000,     0.000,   6,   1,1.06895,  -4.1858,   1
  1131,'ATHEA       ', 110.0000,1,     0.000,     0.000,   7,   1,1.04993,   3.7331,   4
  1141,'ATHLONE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05656,  -4.6781,   1
  1151,'ATHEA-2     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04993,   3.7331,   1
  1161,'AUGHINIS    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,   0.7401,   1
  1181,'ARVA        ', 110.0000,1,     0.000,     0.000,  10,   1,1.04140,  -9.8271,   1
  1201,'ARTANE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.05837,  -7.6775,   2
  1211,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04867,   2.3789,   1
  1212,'BALLYVOU    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05602,   1.5041,   1
  1221,'ATHY        ', 110.0000,1,     0.000,     0.000,   8,   1,1.06436,  -5.4295,   1
  1231,'BALLYWAT    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06696,  -4.1757,   4
  1251,'BOOLTIAG    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05821,  -2.0293,   2
  1271,'BALTRASN    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04810,  -8.4792,   1
  1281,'BALLYLIC    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04278,  -3.0384,   2
  1301,'BALLYBEG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06587,  -5.6574,   1
  1311,'CORDAL      ', 110.0000,1,     0.000,     0.000,   3,   1,1.05269,   3.5755,   1
  1321,'BLAKE       ', 110.0000,1,     0.000,     0.000,   8,   1,1.05659,  -6.6328,   2
  1341,'BINBANE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.03665, -10.7753,   2
  1351,'BARODA      ', 110.0000,1,     0.000,     0.000,   8,   1,1.05618,  -6.8237,   1
  1361,'BALLYDIN    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04749,  -6.1344,   1
  1381,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03836,  -3.4901,   1
  1391,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03794,  -3.6462,   1
  1401,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04370,  -7.4592,   1
  1421,'BLACKROC    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05825,  -7.8698,   2
  1431,'BALLYRAG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05725,  -6.3443,   1
  1441,'BANDON      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02879,  -4.6143,   1
  1451,'CLOGHRAN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05456,  -7.8592,   1
  1461,'BARRYMOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04389,  -4.4925,   2
  1471,'BELCAMP     ', 110.0000,1,     0.000,     0.000,   1,   1,1.07170,  -7.7927,   2
  1472,'BELCAMP     ', 220.0000,1,     0.000,     0.000,   1,   1,1.07673,  -5.5778,   2
  1481,'BUTLERST    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05588,  -5.1894,   1
  1492,'BALLAKEL    ', 220.0000,1,     0.000,     0.000,  10,   1,1.04781,  -6.1060,   1
  1501,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02859,  -4.6272,   5
  1511,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,   4.0253,   1
  1541,'BANOGE      ', 110.0000,1,     0.000,     0.000,   6,   1,1.06451,  -4.9179,   1
  1551,'BOGGERAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,   3.1047,   1
  1571,'ARDNAGAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01886, -11.9484,   2
  1581,'CABRA       ', 110.0000,1,     0.000,     0.000,   1,   1,1.05781,  -7.7133,   2
  1601,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04277,  -2.8506,   1
  1602,'CLASHAVO    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05223,   0.5349,   1
  1611,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.03900,  -3.3391,   1
  1621,'COOLROE     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03454,  -4.1169,   1
  1631,'CORDERRY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -6.9013,   1
  1641,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.06839,  -2.3927,   1
  1642,'CASHLA      ', 220.0000,1,     0.000,     0.000,   9,   1,1.06710,  -0.2799,   1
  1651,'CLAHANE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05482,  -1.7237,   1
  1661,'CASTLEBA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -7.0343,   1
  1681,'CARRIGAD    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03907,  -3.3773,   1
  1691,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05877,  -7.7939,   1
  1701,'CATH_FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04955,  -9.7948,   1
  1711,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07082,  -7.8684,   1
  1721,'CAHIR       ', 110.0000,1,     0.000,     0.000,   5,   1,1.05746,  -6.0960,   1
  1731,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07082,  -7.8684,   1
  1741,'CARRICKM    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05892,  -7.7477,   1
  1742,'CARRICKM    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06975,  -5.1788,   1
  1761,'CLIFF       ', 110.0000,1,     0.000,     0.000,   9,   1,1.04957,  -9.7951,   1
  1781,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04960,   0.7193,   5
  1791,'BRACKLON    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05533,  -6.0943,   1
  1801,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06403,  -6.2266,   2
  1821,'CLOON       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05763,  -4.2872,   1
  1831,'SCREEB      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05254,  -3.5669,   2
  1841,'CRANE       ', 110.0000,1,     0.000,     0.000,   6,   1,1.06565,  -4.3655,   1
  1851,'CHERRYWO    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05611,  -7.8962,   1
  1861,'CARICKON    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04789,  -7.0190,   1
  1871,'COLLEGE     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05675,  -7.6827,   1
  1881,'CHARLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02593,  -5.0404,   1
  1891,'CAULSTOW    ', 110.0000,1,     0.000,     0.000,  10,   1,1.03970,  -9.1199,   1
  1901,'CARLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.07321,  -5.5357,   1
  1911,'CUILLEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05660,  -4.6791,   1
  1921,'COW CROS    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03815,  -3.5481,   1
  1931,'CUNGHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05010,  -7.3175,   4
  1941,'CUSHALIN    ', 110.0000,1,     0.000,     0.000,   8,   1,1.07500,  -3.2221,   1
  1951,'CARROWBE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03714,  -7.9344,   1
  1961,'CASTLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03715,  -3.7767,   1
  1971,'COOMAGEA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,   3.7380,   4
  1981,'CORRACLA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04028, -11.3959,   1
  1991,'CASTLEDO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06743,  -3.6523,   1
  2001,'CULLENAG    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05874,  -4.7969,   1
  2002,'CULLENAG    ', 220.0000,1,     0.000,     0.000,   5,   1,1.06870,  -1.9485,   1
  2011,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03907,  -3.3773,   1
  2021,'CITY WES    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03786, -10.1594,   2
  2041,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05727,  -7.6026,   1
  2042,'CORDUFF     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -5.0063,   1
  2051,'BLACKPOO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03288,  -4.3445,   1
  2052,'CORDUFFB    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -5.0063,   1
  2081,'DUNKETTL    ', 110.0000,4,     0.000,     0.000,   3,   1,1.00000,   0.0000,   5
  2090,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05489,  -1.3363,   1
  2091,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05944,  -3.0583,   1
  2101,'DUNDALK     ', 110.0000,1,     0.000,     0.000,  10,   1,1.04533,  -8.8244,   2
  2111,'UGOOL       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -0.6668,   1
  2121,'DRUMLINE    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04518,  -4.3278,   1
  2131,'DROMADA     ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,   3.8235,   1
  2141,'DUNGARVA    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04332,  -5.4818,   1
  2161,'DOON        ', 110.0000,1,     0.000,     0.000,   5,   1,1.04878,  -6.4300,   1
  2181,'DRYBRIDG    ', 110.0000,1,     0.000,     0.000,  10,   1,1.03980,  -9.1485,   1
  2202,'DUNSTOWN    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07702,  -4.0863,   1
  2204,'DUNSTOWN    ', 380.0000,1,     0.000,     0.000,   2,   1,1.05553,  -2.4550,   1
  2221,'DUNMANWA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03767,  -3.5710,   1
  2231,'DERRYBRI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06275,  -1.6904,   2
  2241,'DALLOW      ', 110.0000,1,     0.000,     0.000,   5,   1,1.06514,  -3.6257,   2
  2251,'DARDISTO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07083,  -7.8689,   2
  2261,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04966,  -6.5128,   1
  2281,'DALTON      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04945,  -5.5764,   1
  2301,'DUNFIRTH    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05140,  -7.2927,   2
  2321,'DRUMKEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04583, -11.0696,   1
  2361,'ENNIS       ', 110.0000,1,     0.000,     0.000,   4,   1,1.04951,  -3.5584,   1
  2391,'KILL HIL    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05916,  -5.6265,   1
  2401,'MOUNTLUC    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05783,  -3.7121,   1
  2411,'KNOCKMUL    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05903,  -4.9454,   1
  2481,'FASS EAS    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05904,  -6.3750,   2
  2491,'FASS WES    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05928,  -6.3640,   2
  2521,'FLAGFORD    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04923,  -6.8444,   1
  2522,'FLAGFORD    ', 220.0000,1,     0.000,     0.000,   9,   1,1.05453,  -5.0124,   1
  2541,'FRN ST A    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07289,  -6.6978,   2
  2551,'FRN ST B    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06872,  -7.8521,   2
  2561,'FIN_URBA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05994,  -7.5568,   2
  2562,'FINGLAS     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07599,  -5.3432,   1
  2563,'FINGLAS2    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07599,  -5.3432,   1
  2571,'FIN_RURA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.07050,  -7.7913,   2
  2581,'KILDONAN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05598,  -7.7652,   2
  2671,'GARVAGH     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05008,  -6.7031,   4
  2681,'GILRA       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05121,  -7.1335,   2
  2701,'GLASMORE    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05356,  -8.8827,   2
  2721,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06095,  -6.7930,   2
  2731,'GLANLEE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05005,   3.7560,   4
  2741,'GREAT IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06338,  -4.6065,   1
  2742,'GREAT IS    ', 220.0000,1,     0.000,     0.000,   6,   1,1.07500,  -1.4409,   1
  2761,'GRANGE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.07058,  -7.8842,   2
  2771,'GARROW      ', 110.0000,1,     0.000,     0.000,   7,   1,1.04848,   3.0771,   7
  2780,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.06191,  -2.6192,   1
  2781,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.06191,  -2.6192,   1
  2801,'GOLAGH      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04758, -10.0281,   4
  2821,'GORTAWEE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03947, -11.4466,   1
  2841,'GORMAN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.03968,  -8.9868,   1
  2842,'GORMAN      ', 220.0000,1,     0.000,     0.000,  10,   1,1.05315,  -6.4132,   1
  2852,'GLANAGOW    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05179,  -0.9292,   1
  2861,'GRANGE C    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03842,  -9.9814,   2
  2870,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04894,  -9.9983,   1
  2871,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04894,  -9.9983,   1
  2881,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02019,  -5.2199,   2
  2941,'HAROLDS     ', 110.0000,1,     0.000,     0.000,   1,   1,1.07320,  -6.7013,   2
  2951,'HEUSTON     ', 110.0000,1,     0.000,     0.000,   1,   1,1.06892,  -7.8372,   2
  2962,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07600,  -5.3433,   4
  2972,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07416,  -4.7036,   4
  2981,'HARTNETT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03847,  -3.3588,   2
  3061,'INISCARR    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03522,  -4.0107,   1
  3081,'INCH_CIT    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06927,  -7.7987,   2
  3082,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07451,  -5.8815,   1
  3091,'INCH_COU    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04338,  -9.7770,   2
  3101,'IKERRIN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05317,  -5.4054,   2
  3122,'IRISHTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -5.1706,   1
  3190,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05423,  -1.5254,   1
  3191,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05328,   3.1012,   1
  3192,'NORTH KE    ', 220.0000,1,     0.000,     0.000,   7,   1,1.07059,   1.7142,   1
  3194,'NORTH KE    ', 380.0000,1,     0.000,     0.000,   7,   1,1.07441,   2.3050,   1
  3200,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05114,  -1.0673,   1
  3201,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04206,  -3.5594,   1
  3202,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05114,  -1.0673,   1
  3203,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05114,  -1.0673,   1
  3209,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04206,  -3.5594,   1
  3211,'KNOCKAVA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06228,  -1.7552,   1
  3221,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03292,  -4.3420,   1
  3241,'KILTEEL     ', 110.0000,1,     0.000,     0.000,   8,   1,1.06234,  -7.4891,   2
  3251,'REAMORE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05518,  -1.9318,   1
  3261,'KILKENNY    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06126,  -6.7292,   1
  3281,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04557,  -3.7595,   1
  3282,'KILLONAN    ', 220.0000,1,     0.000,     0.000,   7,   1,1.05746,  -2.1416,   1
  3301,'KNOCKERA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.03586,  -3.6680,   1
  3321,'KNOCKUMB    ', 110.0000,1,     0.000,     0.000,  10,   1,1.03111,  -9.5116,   5
  3330,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05160,   3.1254,   1
  3331,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05160,   3.1254,   1
  3332,'BALLYNAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05945,   1.8896,   1
  3341,'KELLIS      ', 110.0000,1,     0.000,     0.000,   6,   1,1.07756,  -5.4405,   1
  3342,'KELLIS      ', 220.0000,1,     0.000,     0.000,   6,   1,1.06555,  -3.6385,   1
  3361,'KILTOY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04101, -11.7400,   5
  3381,'KINNEGAD    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04754,  -7.1201,   1
  3391,'KNOCKACU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,   4.1964,   1
  3401,'KILLOTER    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05643,  -5.1505,   1
  3421,'KILMORE     ', 110.0000,1,     0.000,     0.000,   1,   1,1.07081,  -7.8680,   2
  3431,'KILMAHUD    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03815,  -9.9989,   1
  3461,'KILPADDO    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05949,  -1.0273,   1
  3462,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.07395,   0.7663,   1
  3472,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.07395,   0.7663,   1
  3501,'LANESBOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -4.7373,   1
  3521,'LOUTHA      ', 110.0000,1,     0.000,     0.000,  10,   1,1.05995,  -8.2280,   1
  3522,'LOUTH       ', 220.0000,1,     0.000,     0.000,  10,   1,1.04779,  -6.1059,   1
  3541,'LIMERICK    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04044,  -3.7562,   1
  3551,'LAOIS       ', 110.0000,1,     0.000,     0.000,   8,   1,1.06326,  -4.8971,   1
  3554,'LAOIS       ', 380.0000,1,     0.000,     0.000,   8,   1,1.06311,  -1.6858,   1
  3561,'LISDRUM     ', 110.0000,1,     0.000,     0.000,  10,   1,1.04670, -10.0616,   1
  3581,'LETTERKE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04100, -11.7397,   1
  3601,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03219,  -4.3986,   2
  3611,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03237,  -4.3873,   2
  3621,'LISHEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05000,  -5.4746,   5
  3641,'LODGEWOO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06782,  -3.7236,   1
  3642,'LODGEWOO    ', 220.0000,1,     0.000,     0.000,   6,   1,1.07113,  -3.1256,   1
  3651,'CRORY       ', 110.0000,1,     0.000,     0.000,   5,   1,1.06782,  -3.7236,   1
  3751,'MISERY H    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07351,  -6.6844,   2
  3761,'MACETOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05518,  -7.8057,   1
  3781,'MCDERMOT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05767,  -7.7062,   2
  3801,'MIDLETON    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03943,  -3.5916,   1
  3821,'MEATH HI    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04197,  -8.5844,   2
  3841,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06239,  -6.7015,   1
  3842,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06992,  -5.4113,   1
  3851,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05939,  -6.9675,   1
  3852,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07415,  -4.9902,   1
  3861,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07496,  -6.6209,   2
  3871,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06671,  -7.9244,   2
  3881,'MACROOM     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03951,  -3.3043,   1
  3901,'MONETEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.03995,  -3.0037,   1
  3934,'MNYPG1      ', 380.0000,1,     0.000,     6.000,   4,   1,1.07506,   2.4339,   1
  3941,'MONEYPOI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06987,  -0.8359,   1
  3942,'MONEYPOI    ', 220.0000,1,     0.000,     0.000,   4,   1,1.07590,   0.8719,   1
  3944,'MNYPG3      ', 380.0000,1,     0.000,     6.000,   4,   1,1.07500,   2.4246,   1
  3954,'MNYPG2      ', 380.0000,1,     0.000,     6.000,   4,   1,1.07500,   2.4246,   1
  3961,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03255,  -4.3758,   1
  3981,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,1.03973,  -3.0169,   5
  3991,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,1.03974,  -3.0162,   5
  4001,'MULLINGA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04553,  -7.5249,   1
  4021,'MALLOW      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02499,  -5.1252,   1
  4041,'MOY         ', 110.0000,1,     0.000,     0.000,   9,   1,1.04453,  -7.5158,   1
  4061,'MULLAGHA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04605,  -8.8455,   2
  4071,'MEENTYCA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04742, -10.8334,   4
  4081,'MONREAD     ', 110.0000,1,     0.000,     0.000,   8,   1,1.05910,  -7.2653,   1
  4091,'MULREAVY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -9.8354,   1
  4101,'NEWBURY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.07068,  -7.8798,   2
  4111,'BANCROFT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06310,  -6.2003,   2
  4201,'NEWBRIDG    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05671,  -6.3469,   1
  4211,'NORTH QU    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07488,  -6.6181,   2
  4221,'NAVAN       ', 110.0000,1,     0.000,     0.000,  10,   1,1.03616,  -9.2384,   1
  4242,'NORTH WA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07766,  -5.3877,   1
  4251,'NORE        ', 110.0000,1,     0.000,     0.000,   6,   1,1.06137,  -6.7319,   1
  4261,'NENAGH      ', 110.0000,1,     0.000,     0.000,   7,   1,1.01926,  -4.8007,   2
  4281,'NANGOR      ', 110.0000,1,     0.000,     0.000,   1,   1,1.03823,  -9.9936,   2
  4341,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03808,  -3.5528,   5
  4351,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03815,  -3.5482,   5
  4361,'OUGHTRAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04100,  -3.1747,   2
  4371,'GLENREE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -7.1629,   1
  4382,'OLDSTREE    ', 220.0000,1,     0.000,     0.000,   4,   1,1.07057,   2.8921,   1
  4384,'OLDSTREE    ', 380.0000,1,     0.000,     0.000,   4,   1,1.06443,   1.5117,   1
  4401,'POPPINTR    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07043,  -7.8456,   2
  4441,'POLLAPHU    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06584,  -5.9560,   1
  4461,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.07512,  -6.5858,   2
  4462,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07760,  -5.3978,   1
  4471,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.07511,  -6.5864,   2
  4472,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07625,  -5.9988,   1
  4481,'PORTLAOI    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05940,  -5.1657,   1
  4491,'PELLETST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05851,  -7.6703,   2
  4501,'PLATIN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.03924,  -9.1582,   1
  4511,'POTTERY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05863,  -7.8061,   2
  4522,'PROSPECT    ', 220.0000,1,     0.000,     0.000,   7,   1,1.07528,   0.7550,   1
  4611,'RALAPPAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05763,  -1.1903,   1
  4621,'RYEBROOK    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04704,  -8.0517,   1
  4651,'RINGSEND    ', 110.0000,1,     0.000,     0.000,   1,   1,1.07500,  -6.6053,   2
  4681,'RATHKEAL    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04254,  -2.5670,   1
  4701,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04494,  -4.9990,   2
  4711,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04494,  -4.9990,   1
  4721,'RAFFEEN     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03910,  -3.4448,   1
  4722,'RAFFEEN     ', 220.0000,1,     0.000,     0.000,   3,   1,1.05030,  -0.8858,   1
  4731,'RAFFEENB    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03872,  -3.5891,   1
  4741,'RINAWADE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05585,  -7.1644,   1
  4761,'RINGASKI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03864,  -3.5971,   2
  4781,'RATRUSSA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05000,  -8.8452,   1
  4901,'SHELTON     ', 110.0000,1,     0.000,     0.000,   6,   1,1.07018,  -4.9338,   5
  4911,'SUIR        ', 110.0000,1,     0.000,     0.000,   5,   1,1.05756,  -6.0975,   4
  4941,'SHANNONB    ', 110.0000,1,     0.000,     0.000,   5,   1,1.07500,  -2.8453,   1
  4942,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.07283,  -3.2466,   1
  4943,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.07283,  -3.2466,   1
  4951,'SALTHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06109,  -2.7652,   2
  4961,'SHANKILL    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04330, -10.0138,   1
  4981,'SLIGO       ', 110.0000,1,     0.000,     0.000,   9,   1,1.04518,  -7.7349,   1
  4991,'SORNE HI    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02243, -10.7943,   2
  5001,'SOMERSET    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06809,  -3.0363,   2
  5022,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07760,  -5.3963,   1
  5031,'STEPHENS    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05814,  -8.7208,   2
  5041,'SRANANAG    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04887,  -7.5557,   1
  5042,'SRANANAG    ', 220.0000,1,     0.000,     0.000,   9,   1,1.05154,  -6.0955,   1
  5051,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05045,   0.7893,   4
  5061,'STRATFOR    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06459,  -5.9940,   2
  5071,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05045,   0.7893,   4
  5091,'SINGLAND    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04527,  -3.9143,   1
  5122,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07499,  -5.1724,   1
  5131,'TANEY       ', 110.0000,1,     0.000,     0.000,   1,   1,1.05856,  -7.8283,   2
  5141,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.07424,   0.7638,   1
  5142,'TARBERT     ', 220.0000,1,     0.000,     0.000,   7,   1,1.07424,   0.7638,   1
  5172,'TYNAGH      ', 220.0000,1,     0.000,     0.000,   4,   1,1.07500,   3.5124,   1
  5181,'TRABEG      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03270,  -4.3487,   1
  5191,'TIEVEBRA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03357, -11.3640,   1
  5202,'TURLOUGH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07209,  -3.5200,   1
  5221,'TULLABRA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06677,  -1.1221,   2
  5222,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07499,  -5.1724,   1
  5231,'TRINITY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.07311,  -6.7004,   2
  5241,'TAWNAGHM    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04457,  -7.5169,   2
  5251,'TAWN_B      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04457,  -7.5168,   2
  5261,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.05252,  -1.6928,   1
  5271,'CAUTEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05000,  -4.5633,   1
  5281,'TRALEE      ', 110.0000,1,     0.000,     0.000,   7,   1,1.05493,  -2.1134,   1
  5301,'THURLES     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05729,  -5.7741,   1
  5321,'THORNSBE    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04874,  -5.4667,   2
  5341,'TONROE      ', 110.0000,1,     0.000,     0.000,   9,   1,1.03575,  -7.1674,   2
  5361,'TRILLICK    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02259, -10.9753,   2
  5381,'TIPPERAR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05048,  -5.4060,   1
  5441,'WATERFOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05749,  -5.0838,   1
  5462,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07881,  -4.1084,   1
  5464,'WOODLAND    ', 380.0000,1,     0.000,     0.000,   2,   1,1.02774,  -1.0097,   1
  5481,'WHITEGAT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04229,  -3.0704,   1
  5501,'WEXFORD     ', 110.0000,1,     0.000,     0.000,   6,   1,1.06076,  -5.2610,   1
  5521,'WOLFE TO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05739,  -7.7241,   2
 10204,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06581,  -5.9473,   2
 10205,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06663,  -6.2779,   2
 10210,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04558,  -4.0363,   1
 10212,'KNOCKAST    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01541,  -5.4461,   1
 10213,'MIENVEE     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01519,  -6.6831,   1
 10261,'ARDNA_CA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04558,  -4.0363,   1
 10271,'ARDNG1      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99579,  -4.0363,   3
 10272,'ARDNG2      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99579,  -4.0363,   3
 10273,'ARDNG3      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99579,  -4.0363,   3
 10274,'ARDNG4      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99579,  -4.0363,   3
 10275,'KNOCKAST    ',   0.6900,2,     0.000,     0.000,   4,   1,1.01583,  -5.5850,   1
 10276,'MIENVEE     ',   0.6900,2,     0.000,     0.000,   4,   1,1.01556,  -7.0681,   1
 10401,'AGHADA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.00342,  -2.8445,   3
 10421,'AGHADA      ',  10.5000,1,     0.000,     0.000,   3,   1,1.04546,  -2.5652,   1
 10470,'AGH_CCGT    ',  21.0000,2,     0.000,     0.000,   3,   1,0.99656,   5.6771,   1
 10471,'AGH_G1      ',  20.0000,2,     0.000,     0.000,   3,   1,0.98484,  -0.0519,   3
 10472,'AGH_G11     ',  10.5000,2,     0.000,     0.000,   3,   1,0.98662,  -0.9387,   3
 10473,'AGH_G12     ',  10.5000,2,     0.000,     0.000,   3,   1,0.98662,  -0.9387,   3
 10474,'AGH_G14     ',  10.5000,2,     0.000,     0.000,   3,   1,0.98489,  -0.0519,   3
 10602,'ARIGNA      ',  20.0000,1,     0.000,     0.000,   9,   1,1.05313,  -7.1439,   2
 10604,'ARIGNA      ',  38.0000,1,     0.000,     0.000,   9,   1,1.01267,  -7.9227,   1
 10619,'ARIGNA_T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04717,  -6.9241,   1
 10671,'CORRIEM     ',   0.6900,2,     0.000,     0.000,   9,   1,1.03395,  -7.3186,   1
 10672,'KILRONAN    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03740,  -7.4592,   1
 10673,'SPIONKO     ',   0.6900,2,     0.000,     0.000,   9,   1,1.03416,  -7.3196,   1
 10674,'SELTANAV    ',   0.4000,2,     0.000,     0.000,   9,   1,1.03463,  -7.1388,   1
 10801,'AHANE       ',  11.0000,1,     0.000,     0.000,   7,   1,1.04095,  -4.8212,   2
 10901,'ADAMSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02320, -14.4626,   2
 11201,'ARKLOW      ',  10.0000,1,     0.000,     0.000,   6,   1,1.05857,  -6.6451,   1
 11202,'ARKLOW B    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00848,  -4.4792,   1
 11204,'ARKLOW      ',  38.0000,2,     0.000,     0.000,   6,   1,1.07125,  -5.1839,   2
 11214,'ARKLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.04592,  -4.0069,   1
 11221,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.07026,  -4.8744,   1
 11222,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.07191,  -4.8574,   1
 11224,'RAHEENLE    ',  38.0000,1,     0.000,     0.000,   6,   1,1.05399,  -2.7716,   1
 11234,'KILMAGIG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07760,  -5.5081,   1
 11242,'RAHEEN 2    ',  20.0000,1,     0.000,     0.000,   6,   1,1.05458,  -2.5202,   1
 11244,'BALLYCUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.08058,  -5.5760,   1
 11252,'RATHDRUM    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01449,  -6.5555,   1
 11254,'RATHDRUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07853,  -5.5555,   1
 11271,'ARKLOWB     ',   3.3000,2,     0.000,     0.000,   6,   1,1.00883,  -4.4148,   1
 11302,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,1.01238,   4.2451,   4
 11312,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,1.05392,   3.3501,   1
 11370,'ATHEA_2     ',   0.6900,2,     0.000,     0.000,   7,   1,1.00583,   4.0526,   1
 11371,'ATHEA       ',   0.6900,2,     0.000,     0.000,   7,   1,1.00170,   4.1029,   4
 11374,'KNOCKNA_    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00039,   4.4891,   1
 11375,'CAHERLEV    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04341,   3.3815,   1
 11404,'ATHLONE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05280,  -9.2645,   2
 11461,'ATH_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05656,  -4.6781,   1
 12001,'ARTANE      ',  10.0000,1,     0.000,     0.000,   1,   1,1.05360,  -9.2153,   2
 12111,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04867,   2.3789,   1
 12121,'BALLYVOU    ',  10.5000,1,     0.000,     0.000,   3,   1,1.04945,   2.0039,   1
 12201,'ATHY        ',  10.0000,1,     0.000,     0.000,   8,   1,1.05291,  -9.1262,   2
 12302,'BALLYWAT    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06112,  -2.5611,   4
 12370,'BALLYWAT    ',   0.4000,1,     0.000,     0.000,   6,   1,1.06112,  -2.5611,   1
 12371,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,1.05061,  -1.7515,   4
 12372,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06297,  -1.7338,   4
 12502,'BOOLTIAG    ',  20.0000,1,     0.000,     0.000,   4,   1,1.05635,  -0.4149,   4
 12571,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.05673,   0.2410,   4
 12572,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.04112,  -0.6151,   1
 12573,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.04043,  -0.5761,   1
 12702,'BALTRASN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.05843, -11.7468,   2
 12802,'GLANTA C    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01418,  -0.4225,   1
 12804,'BALLYLIC    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06730,  -2.1654,   2
 12812,'BALLYLIC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00481,  -1.4278,   1
 12814,'GLANTA C    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07465,  -1.3825,   1
 12871,'BANTRYB     ',   0.4000,2,     0.000,     0.000,   3,   1,0.99628,  -2.6225,   1
 12872,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01596,  -0.5887,   1
 12873,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01603,  -0.5616,   1
 12874,'KEALKIL     ',   0.6900,2,     0.000,     0.000,   3,   1,1.00518,  -1.4585,   1
 12881,'BANT BAY    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99431,  -2.5724,   1
 13001,'BALLYBEG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.05759,  -6.9735,   2
 13011,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.05759,  -6.9735,   1
 13021,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.05759,  -6.9735,   1
 13102,'SCARTAGL    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98491,   6.1551,   1
 13104,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.07351,   5.4187,   1
 13112,'COOLEGRE    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98093,   5.3084,   1
 13114,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.05251,   5.5364,   1
 13122,'FOILADAU    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98088,   5.0155,   1
 13124,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.01815,   2.5754,   1
 13132,'CORDAL      ',  20.0000,1,     0.000,     0.000,   3,   1,1.00038,   4.6485,   1
 13134,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.05671,   6.1652,   1
 13142,'GLENTA      ',  20.0000,1,     0.000,     0.000,   3,   1,1.00040,   5.1386,   1
 13170,'SCARTAGL    ',   0.4000,2,     0.000,     0.000,   3,   1,0.98682,   7.0700,   1
 13171,'COOLEGRE    ',   0.6900,2,     0.000,     0.000,   3,   1,0.98126,   5.5978,   1
 13172,'SCARTAGL    ',   0.6900,1,     0.000,     0.000,   3,   1,0.98491,   5.1551,   1
 13173,'COOLEGRA    ',   0.6900,2,     0.000,     0.000,   3,   1,0.98127,   5.0309,   1
 13174,'CORDAL      ',   0.4000,2,     0.000,     0.000,   3,   1,1.00219,   4.5336,   1
 13175,'FOILADAU    ',   0.4000,2,     0.000,     0.000,   3,   1,0.98288,   4.9915,   1
 13176,'GLENTA      ',   1.0000,2,     0.000,     0.000,   3,   1,1.00190,   5.7316,   1
 13204,'BLAKE       ',  38.0000,1,     0.000,     0.000,   8,   1,1.05129,  -8.1082,   2
 13219,'BLAKE T     ', 110.0000,1,     0.000,     0.000,   8,   1,1.05666,  -6.6270,   1
 13402,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00536, -11.4778,   1
 13404,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05103, -11.9990,   2
 13412,'BURTONPO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01315, -12.7337,   1
 13414,'KILLIN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01397, -11.6696,   1
 13415,'LOUGHDER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01607, -11.2673,   1
 13416,'MEENACHU    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01278, -10.3708,   1
 13417,'KILLYBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01039, -11.0901,   1
 13422,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05103, -12.9990,   1
 13424,'KILLYBEG    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06057, -11.1210,   1
 13432,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01489, -11.3699,   1
 13434,'GLENTIES    ',  38.0000,2,     0.000,     0.000,   9,   1,1.05377, -11.7965,   1
 13442,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01217,  -9.9332,   1
 13444,'CORK-KIL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05190, -11.8726,   1
 13454,'CORKERMO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05280, -11.7059,   1
 13464,'LOUGHDER    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05391, -11.8013,   1
 13471,'BURTONPO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01354, -12.9051,   1
 13472,'SHANAGH_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00717, -11.6121,   1
 13473,'CORKERMO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01511, -11.0200,   1
 13474,'KILLIN_H    ',   1.0000,2,     0.000,     0.000,   9,   1,1.01546, -11.1189,   1
 13475,'LOUGHDER    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01654, -11.4767,   1
 13476,'MEENACHU    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01479, -10.4234,   1
 13477,'KILLYBEG    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01078, -11.2317,   1
 13479,'MEENADRE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01263, -10.1366,   1
 13484,'MEENACHU    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06309, -10.9645,   1
 13494,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05103, -11.9990,   1
 13501,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.05100,  -7.6195,   2
 13511,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.05617,  -7.8237,   1
 13601,'BALLYDIN    ',  10.0000,1,     0.000,     0.000,   5,   1,1.03255,  -8.6747,   2
 13604,'BALLYDIN    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05964,  -7.9833,   2
 13611,'DOWLEY      ',  10.0000,1,     0.000,     0.000,   5,   1,1.00394,  -8.9833,   1
 13614,'CURRAHEE    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05972,  -7.9872,   1
 13802,'BARNAHEL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05680,  -6.0589,   2
 13804,'BARNAHEL    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05103,  -5.2287,   2
 14001,'BELLACOR    ',  10.0000,1,     0.000,     0.000,   9,   1,1.00712,  -8.5556,   1
 14002,'BELLACOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07468,  -6.4826,   2
 14004,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05357,  -8.4578,   1
 14012,'AMETS       ',  20.0000,1,     0.000,     0.000,   9,   1,1.05899,  -9.1991,   1
 14022,'BELMULLE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05892,  -9.1965,   1
 14024,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05543,  -8.3596,   1
 14034,'BELMULLE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05872,  -8.1961,   1
 14044,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05546,  -8.3610,   1
 14061,'BELL_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04370,  -7.4592,   1
 14073,'BELLACOR    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06014,  -6.8167,   1
 14075,'AMETS       ',  10.0000,2,     0.000,     0.000,   9,   1,1.05899, -10.1991,   1
 14204,'BLACKROC    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05631, -10.4601,   2
 14304,'BALLYRAG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07331, -10.6534,   1
 14401,'BANDON      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03584,  -5.9711,   2
 14402,'ENNISKEA    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99773,  -6.1090,   1
 14404,'BANDON      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03956,  -7.5468,   2
 14412,'KILVINAN    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01197,  -4.7314,   1
 14414,'ENNISKEA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05360,  -6.8346,   1
 14461,'BAN_CAP     ', 110.0000,1,     0.000,     0.000,   3,   1,1.02879,  -4.6143,   1
 14471,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.01220,  -4.3747,   1
 14472,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.01212,  -5.4128,   1
 14502,'CLOGHRAN    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05588, -11.0267,   1
 14602,'BARRANAF    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99818,  -2.8980,   1
 14604,'BARRYMOR    ',  38.0000,2,     0.000,     0.000,   5,   1,1.05591,  -5.5105,   2
 14614,'BARRANAF    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06668,  -3.4280,   1
 14721,'BELCAMP     ',  10.5000,1,     0.000,     0.000,   1,   1,1.07323,  -7.3660,   1
 14802,'BEALLOUG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01023,  -9.3109,   1
 14804,'BUTLERST    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06037,  -8.9979,   2
 14871,'BEALLOUG    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01098,  -9.9704,   1
 14902,'BALLAKEL    ',  20.0000,2,     0.000,     0.000,  10,   1,0.99791,  -7.1060,   1
 15001,'BRINNY      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04421,  -6.2991,   5
 15010,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02859,  -4.6266,   5
 15102,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05456,   4.1762,   1
 15103,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06345,   3.7599,   1
 15122,'DROMADAB    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05390,   4.3164,   1
 15132,'CLOGHANA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05140,   5.0272,   1
 15142,'DROMADDA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05367,   4.4428,   1
 15171,'CLOGHBOO    ',   0.6900,2,     0.000,     0.000,   7,   1,1.06283,   3.8596,   1
 15172,'CLOGHANA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02864,   5.2079,   1
 15173,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03929,   4.0944,   1
 15174,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03103,   4.6199,   1
 15402,'BANOGE      ',  20.0000,1,     0.000,     0.000,   6,   1,1.05738,  -8.8142,   2
 15502,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01404,   4.0110,   1
 15504,'BOGGERAG    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05119,   4.4826,   1
 15512,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01404,   4.0110,   1
 15514,'ESK         ',  38.0000,1,     0.000,     0.000,   3,   1,1.05040,   4.9044,   1
 15522,'ESK 20      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01863,   4.8819,   1
 15524,'KILVOY      ',  38.0000,1,     0.000,     0.000,   3,   1,1.04647,   5.9819,   1
 15532,'KILLAVOY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01623,   6.4868,   1
 15534,'CARRIGCA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05091,   5.1830,   1
 15542,'CARRIGCA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01291,   5.5215,   1
 15571,'ESK         ',   0.6900,2,     0.000,     0.000,   3,   1,1.00350,   4.7155,   1
 15572,'KILLAVOY    ',   1.0000,2,     0.000,     0.000,   3,   1,1.00000,   7.1257,   1
 15573,'CARRIGCA    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01459,   5.3176,   1
 15702,'ARDNAGAP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04046, -14.5777,   1
 15704,'ARDNAGAP    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06059, -14.3461,   2
 15771,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03357, -14.7732,   1
 15772,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00912, -14.7002,   1
 15801,'CABRA       ',  10.0000,1,     0.000,     0.000,   1,   1,1.05067,  -8.8529,   2
 16011,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04930,   2.4694,   1
 16021,'CLASH       ',  10.5000,1,     0.000,     0.000,   3,   1,1.04921,   2.2725,   1
 16022,'CLASHAVO    ',  10.5000,1,     0.000,     0.000,   3,   1,1.04513,  -2.3932,   1
 16110,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05076,   3.3444,   1
 16202,'COOLROE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05761,  -5.8448,   2
 16302,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07599,  -5.9747,   7
 16312,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05231,  -3.2187,   1
 16371,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07644,  -5.2698,   1
 16372,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07644,  -5.2698,   1
 16373,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07644,  -5.2693,   1
 16374,'ALTAGOWL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05266,  -2.3355,   1
 16375,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05265,  -2.3953,   1
 16376,'GEEVAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.07633,  -5.1540,   1
 16377,'TULLYNAM    ',   0.4000,2,     0.000,     0.000,   9,   1,1.05414,  -3.3889,   1
 16378,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07633,  -5.1792,   1
 16379,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07639,  -6.1677,   1
 16411,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.06839,  -2.3927,   1
 16421,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.06875,  -1.9726,   1
 16422,'CASHLA      ',  10.5000,1,     0.000,     0.000,   9,   1,1.06875,  -1.9726,   1
 16424,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.06852,  -2.1936,   1
 16461,'CASH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06839,  -2.3927,   1
 16462,'CASH-CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06839,  -2.3927,   1
 16502,'CLAHANE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.05600,  -0.2898,   1
 16571,'CLAHANE     ',   0.4000,2,     0.000,     0.000,   7,   1,1.05773,  -0.5394,   1
 16601,'KILTIMAG    ',  10.0000,1,     0.000,     0.000,   9,   1,1.05999,  -9.0256,   1
 16602,'CUILLALE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00180,  -9.1419,   1
 16604,'CASTLEBA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06758,  -9.1750,   2
 16612,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04194,  -8.8960,   1
 16614,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06804,  -8.4833,   1
 16618,'CBAR SVC    ',  18.0000,1,     0.000,     0.000,   9,   1,1.21992,  -8.2632,   1
 16622,'LENANAVE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06779,  -9.1775,   1
 16632,'WINDSOR     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01414,  -9.5910,   1
 16661,'CBAR_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -7.0343,   1
 16662,'CBAR_SVC    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05362,  -7.0351,   1
 16670,'LENENEVE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,  -9.5609,   1
 16671,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00227,  -9.3287,   1
 16672,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98638,  -9.3330,   1
 16674,'RAHEEN_B    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06848,  -8.7679,   1
 16675,'RAHEEN_B    ',   0.4000,2,     0.000,     0.000,   9,   1,1.02670,  -8.9270,   1
 16677,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06815,  -9.3192,   1
 16679,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06815,  -9.3192,   1
 16873,'CDRDG3      ',  10.5000,2,     0.000,     0.000,   3,   1,0.98959,  -3.3773,   3
 16901,'CENTRAL     ',  10.0000,1,     0.000,     0.000,   1,   1,1.05036, -10.0967,   1
 17004,'CATH FAL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06237, -10.3030,   2
 17010,'CATH FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04955,  -9.7948,   1
 17012,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01748, -10.4847,   1
 17032,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01190, -11.0936,   1
 17044,'ANARGET     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06237, -10.3030,   1
 17061,'CATH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04971,  -9.7948,   1
 17073,'CATHG3      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99957,  -9.7948,   3
 17074,'CATHG4      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99957,  -9.7948,   3
 17075,'ANARGET     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99781, -10.6091,   1
 17077,'ANARGET     ',   0.4000,2,     0.000,     0.000,   9,   1,1.01191, -12.0792,   1
 17204,'CAHIR       ',  38.0000,1,     0.000,     0.000,   5,   1,1.06180,  -8.7748,   2
 17261,'CAHR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05746,  -6.0960,   1
 17302,'CROMCAST    ',  20.0000,1,     0.000,     0.000,   1,   1,1.07082,  -7.8684,   1
 17404,'CARRICKM    ',  38.0000,1,     0.000,     0.000,   2,   1,1.05414, -13.4617,   2
 17411,'CKM_COUN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06391,  -6.1498,   2
 17421,'CMIN1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06163,  -7.2549,   2
 17422,'CMIN2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06163,  -7.2549,   2
 17423,'CMIN3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06531,  -5.9659,   1
 17424,'CMIN4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06538,  -5.9622,   1
 17431,'CKMN_PST    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07583,  -6.2489,   1
 17462,'CKM_SR      ', 220.0000,1,     0.000,     0.000,   2,   1,1.06975,  -5.1788,   1
 17671,'CLIFG1      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99959,  -9.7951,   3
 17672,'CLIFG2      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99959,  -9.7951,   3
 17802,'CASTLEFA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05878,  -2.5998,   5
 17810,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04959,   0.7180,   5
 17901,'BRACKLON    ',  10.0000,1,     0.000,     0.000,   8,   1,1.04444,  -7.6141,   1
 18001,'COOKSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05730,  -7.2424,   2
 18004,'COOKSTOW    ',  38.0000,1,     0.000,     0.000,   1,   1,1.08900, -14.3477,   2
 18010,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03834, -10.1583,   1
 18202,'CLOON2      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00847,  -6.2273,   1
 18204,'CLOON       ',  38.0000,1,     0.000,     0.000,   9,   1,1.06045,  -6.3279,   2
 18271,'CLOONLUS    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99772,  -6.3905,   1
 18304,'SCREEB      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05819,  -6.1383,   1
 18402,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.06356,  -6.2542,   2
 18404,'CRANE       ',  38.0000,1,     0.000,     0.000,   6,   1,1.06531,  -7.5094,   2
 18412,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.01444,  -7.3334,   1
 18471,'GREENOGE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01482,  -7.5318,   1
 18472,'KILBRANI    ',   0.6600,2,     0.000,     0.000,   6,   1,1.00000,  -7.3403,   1
 18501,'CHERRYWO    ',  10.0000,1,     0.000,     0.000,   2,   1,1.05611,  -7.8962,   1
 18504,'CHERRYWO    ',  38.0000,1,     0.000,     0.000,   2,   1,1.07007, -12.0518,   1
 18601,'BOYLE       ',  10.0000,1,     0.000,     0.000,   9,   1,1.00590, -10.6544,   1
 18604,'CARICKON    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05833,  -9.6469,   2
 18614,'BOYLE       ',  38.0000,1,     0.000,     0.000,   9,   1,1.05848,  -9.6544,   1
 18701,'COLLEGE     ',  10.0000,1,     0.000,     0.000,   2,   1,1.04907,  -9.7435,   2
 18802,'CHARLEVI    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99553,  -9.4409,   1
 18804,'CHARLEVI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03819,  -8.4409,   2
 18812,'MILFORD     ',  20.0000,1,     0.000,     0.000,   3,   1,0.99560,  -9.4448,   1
 18834,'MILFORD     ',  38.0000,1,     0.000,     0.000,   3,   1,1.03827,  -8.4448,   1
 18901,'CAULSTOW    ',  11.5000,2,     0.000,     0.000,  10,   1,1.00616, -10.1199,   1
 19002,'TULLOW      ',  20.0000,1,     0.000,     0.000,   6,   1,1.01835,  -7.4191,   1
 19004,'CARLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07451,  -8.0253,   2
 19014,'TULLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.08048,  -7.4655,   1
 19071,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00869,  -7.7947,   4
 19072,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.02176,  -6.6562,   4
 19073,'GORTAHIL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01789,  -6.9788,   4
 19081,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00915,  -7.9925,   1
 19082,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00915,  -7.9926,   1
 19083,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.02317,  -7.0056,   1
 19084,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.00589,  -6.6335,   1
 19085,'GORTAHIL    ',   0.6600,2,     0.000,     0.000,   6,   1,1.00190,  -6.9353,   1
 19101,'CUILEEN_    ',  11.0000,2,     0.000,     0.000,   9,   1,1.01841,  -5.6791,   1
 19201,'COW CROS    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03815,  -3.5481,   1
 19204,'COW_CROS    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05016,  -6.5583,   2
 19302,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03001,  -5.1744,   4
 19312,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05741,  -3.4547,   4
 19317,'CUNG_SCO    ',   2.0000,2,     0.000,     0.000,   9,   1,1.04418,  -3.4134,   1
 19318,'CUNG_SCO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04418,  -4.4134,   1
 19322,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04418,  -4.4134,   1
 19371,'KINGSMOU    ',   0.6600,2,     0.000,     0.000,   9,   1,1.05914,  -2.7038,   4
 19372,'KINGSMOU    ',   0.6900,2,     0.000,     0.000,   9,   1,1.04463,  -4.6646,   4
 19471,'CUSHALIN    ',  11.0000,2,     0.000,     0.000,   8,   1,1.01560,   3.5534,   4
 19472,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.02162,  -4.2221,   1
 19473,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.02162,  -4.2221,   1
 19504,'CARROWBE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05250, -12.5493,   1
 19601,'CASTLEVI    ',  10.0000,2,     0.000,     0.000,   3,   1,1.02809,  -8.5808,   2
 19702,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06218,   5.2772,   4
 19712,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06714,   5.1205,   4
 19771,'COOMAGEA    ',   1.0000,2,     0.000,     0.000,   7,   1,1.06357,   6.6095,   4
 19772,'COOMAGEA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05658,   5.8682,   4
 19773,'COOMAGE_    ',   0.6600,2,     0.000,     0.000,   7,   1,1.05784,   4.9207,   1
 19902,'CASTLEDO    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06298,  -2.5321,   1
 19970,'CASTLEDO    ',   0.4000,1,     0.000,     0.000,   6,   1,1.06298,  -3.5321,   1
 19971,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.04630,  -2.6771,   1
 19972,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06484,  -2.7008,   1
 19973,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06484,  -2.7008,   1
 19974,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.05189,  -2.6024,   1
 20021,'CULLENAG    ',  10.5000,1,     0.000,     0.000,   5,   1,1.06143,  -4.2450,   1
 20101,'KNOCKNAG    ',  10.0000,2,     0.000,     0.000,   3,   1,0.99911,  -4.3773,   1
 20201,'CITY WES    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04224, -13.9206,   2
 20411,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05727,  -7.6026,   1
 20421,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.06153,  -7.0833,   1
 20422,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.06161,  -7.0799,   1
 20501,'BLACKPOO    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03257,  -9.1034,   1
 20902,'SEECON      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01164,  -0.0982,   1
 21002,'JENKINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00177, -12.4805,   1
 21004,'DUNDALK     ',  38.0000,1,     0.000,     0.000,  10,   1,1.05708, -11.4665,   2
 21012,'DUNDALK     ',  20.0000,1,     0.000,     0.000,  10,   1,1.00674, -12.4665,   1
 21014,'BUSH        ',  38.0000,1,     0.000,     0.000,  10,   1,1.05739, -11.4822,   1
 21024,'JENKINST    ',  38.0000,1,     0.000,     0.000,  10,   1,1.05734, -11.4805,   1
 21071,'DUNDALK     ',   0.6900,2,     0.000,     0.000,  10,   1,1.05736, -12.0368,   1
 21102,'UGOOL       ',  20.0000,1,     0.000,     0.000,   9,   1,1.01009,  -0.0473,   1
 21202,'DRUMLINE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.05770,  -6.5609,   1
 21204,'DRUMLINE    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06293,  -6.5012,   2
 21261,'DRU_CAP     ', 110.0000,1,     0.000,     0.000,   4,   1,1.04518,  -4.3278,   1
 21302,'DROMADA     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05252,   4.9118,   1
 21371,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.04395,   4.7001,   1
 21372,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.04543,   5.5680,   1
 21402,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00660, -10.1368,   1
 21404,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06412,  -9.1368,   2
 21412,'DUNGARVA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00829, -10.1369,   1
 21414,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06412,  -9.1369,   1
 21601,'SPA ROAD    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00673, -10.1411,   1
 21604,'DOON        ',  38.0000,1,     0.000,     0.000,   5,   1,1.05783,  -9.0684,   2
 21611,'GLASHA H    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00673, -10.1411,   1
 21614,'SPA ROAD    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05935,  -9.1411,   1
 21624,'DOON WF     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05972,  -9.1578,   1
 21661,'DOON_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04878,  -6.4300,   1
 21801,'DUNLEER     ',  10.0000,1,     0.000,     0.000,  10,   1,0.99866, -14.0183,   1
 21802,'SLANE       ',  20.0000,1,     0.000,     0.000,  10,   1,1.00995, -11.1458,   1
 21804,'DRYBRIDG    ',  38.0000,1,     0.000,     0.000,  10,   1,1.05073, -13.0115,   2
 21811,'WHITERIV    ',  10.0000,1,     0.000,     0.000,  10,   1,0.99866, -14.0183,   1
 21812,'DUNMORE     ',  20.0000,1,     0.000,     0.000,  10,   1,1.01066, -10.5780,   1
 21814,'RATHMULL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.05257, -12.6102,   1
 21822,'DULEEK      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00863, -14.0237,   1
 21824,'SLANE       ',  38.0000,1,     0.000,     0.000,  10,   1,1.05697, -11.2562,   1
 21834,'J21         ',  38.0000,1,     0.000,     0.000,  10,   1,1.05081, -13.0130,   1
 21842,'RATHDRIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00890, -14.0335,   1
 21844,'DULEEK      ',  38.0000,1,     0.000,     0.000,  10,   1,1.05097, -13.0217,   1
 21854,'MEATH WA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.05435, -12.2693,   1
 21864,'DUNLEER     ',  38.0000,1,     0.000,     0.000,  10,   1,1.05086, -13.0183,   1
 21871,'DUNMORE     ',   0.6900,2,     0.000,     0.000,  10,   1,1.01113, -10.7790,   1
 21872,'DUNMORE     ',   0.4000,2,     0.000,     0.000,  10,   1,0.99247, -10.5781,   1
 21873,'WHITERIV    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99866, -15.0183,   1
 21875,'RATHDRIN    ',   0.4000,2,     0.000,     0.000,  10,   1,1.00890, -15.0335,   1
 22021,'DUNS        ',  17.5000,1,     0.000,     0.000,   2,   1,1.09603,  -3.5056,   1
 22022,'DUNSTOWN    ',  17.5000,1,     0.000,     0.000,   2,   1,1.06752,  -3.7492,   1
 22201,'DUNMANWA    ',  10.0000,1,     0.000,     0.000,   3,   1,1.00987,  -3.6598,   1
 22204,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07012,  -4.1257,   2
 22211,'SKIBEREE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.00549,  -3.7863,   1
 22212,'DERRYVAC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01872,  -1.1664,   1
 22215,'CURABWEE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00499,  -4.0767,   1
 22221,'RENASCRE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01001,  -1.8328,   1
 22222,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99701,  -5.1257,   1
 22224,'ROSCARBE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07533,  -3.4389,   1
 22232,'SKIBEREE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.07847,  -2.0703,   1
 22234,'SKIBBERE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07632,  -3.5038,   1
 22242,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99878,  -5.1257,   1
 22244,'CURABWEE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07209,  -3.8259,   1
 22252,'LAHANAGH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.08616,  -1.4165,   1
 22254,'MILANEHI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06762,  -3.4866,   1
 22261,'DUNM_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03767,  -3.5710,   1
 22262,'MILANEHI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00033,  -3.3689,   1
 22264,'BALINEEN    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07014,  -4.1268,   1
 22271,'COOMATAL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01294,  -2.5639,   1
 22272,'DERRYVAC    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,   0.1559,   1
 22273,'REENASCR    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00000,  -1.7923,   1
 22274,'MILANEH     ',   0.6900,2,     0.000,     0.000,   3,   1,0.98010,  -3.4528,   1
 22275,'LAHANAGH    ',   0.6900,2,     0.000,     0.000,   3,   1,1.08660,  -1.7245,   1
 22276,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.01335,  -2.7060,   1
 22277,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -2.6873,   1
 22278,'CURRABWE    ',   0.6900,2,     0.000,     0.000,   3,   1,0.99460,  -4.2051,   1
 22282,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00666,  -3.9940,   1
 22284,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05848,  -2.7851,   1
 22292,'BALINEEN    ',  20.0000,2,     0.000,     0.000,   3,   1,0.99880,  -5.1268,   1
 22302,'DERRYBRI    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06202,   0.8433,   4
 22371,'DERRYBRI    ',   0.6900,2,     0.000,     0.000,   4,   1,1.06408,   1.7031,   4
 22404,'DALLOW      ',  38.0000,1,     0.000,     0.000,   5,   1,1.06246,  -5.9379,   2
 22412,'SKEHANAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01221,  -5.9107,   1
 22419,'DALLOW T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.07002,  -3.4337,   1
 22422,'CARRIG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01226,  -5.2259,   1
 22432,'LEABEG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01121,  -5.8268,   1
 22471,'CARRIG      ',   0.6900,2,     0.000,     0.000,   5,   1,1.01267,  -6.1141,   1
 22472,'SKEHANAG    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01271,  -5.4291,   1
 22473,'LEABEG      ',   0.6900,2,     0.000,     0.000,   5,   1,0.99480,  -5.9773,   1
 22501,'DARDISTO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05077, -10.7845,   1
 22602,'RHODE BI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.04966,  -6.5128,   1
 22610,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04966,  -6.5128,   1
 22671,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99967,  -6.5128,   1
 22672,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99967,  -6.5128,   1
 22673,'RHODE_BI    ',  11.0000,2,     0.000,     0.000,   8,   1,1.01172,  -7.5128,   1
 22802,'MACE UPP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00164, -10.2191,   1
 22804,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.06718,  -9.6170,   2
 22812,'MAGHERAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05822,  -2.5641,   1
 22814,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05347,  -3.4495,   1
 22824,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05758,  -2.9576,   1
 22861,'DALT_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04945,  -5.5764,   1
 22871,'MACEUPP     ',   0.4000,2,     0.000,     0.000,   9,   1,0.98472, -10.1602,   1
 22872,'MAGHERAM    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05813,  -2.8125,   1
 23001,'DUNFIRTH    ',  10.0000,1,     0.000,     0.000,   8,   1,1.04733,  -9.2817,   2
 23019,'DUNFIR_T    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05141,  -7.2920,   1
 23601,'ENNIS       ',  10.0000,1,     0.000,     0.000,   4,   1,1.04951,  -3.5584,   2
 23602,'LOUGHAUN    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01544,  -7.5652,   1
 23604,'ENNIS       ',  38.0000,1,     0.000,     0.000,   4,   1,1.06592,  -7.8853,   2
 23611,'ENNIS NR    ',  10.0000,1,     0.000,     0.000,   4,   1,1.01639,  -8.8873,   1
 23612,'COROFIN     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01786,  -7.9034,   1
 23614,'ENNIS NR    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06597,  -7.8865,   1
 23621,'COROFIN     ',  10.0000,1,     0.000,     0.000,   4,   1,1.01639,  -8.8873,   1
 23622,'CORRO TE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01786,  -7.9034,   1
 23632,'TOONAGH     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01793,  -7.9058,   1
 23671,'LOUGHAUN    ',   1.0000,2,     0.000,     0.000,   4,   1,1.01691,  -7.0189,   1
 23902,'KILLHILL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01659,  -2.9392,   1
 24002,'MOUNTLUC    ',  20.0000,1,     0.000,     0.000,   8,   1,0.98353,  -2.3598,   1
 24104,'KNOCKMUL    ',  38.0000,1,     0.000,     0.000,   6,   1,1.05888,  -4.9694,   1
 24804,'FASSAROE    ',  38.0000,1,     0.000,     0.000,   2,   1,1.05214, -10.0632,   2
 24819,'FASSAROE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06212,  -6.2324,   2
 25221,'FLAG1       ',  10.5000,1,     0.000,     0.000,   9,   1,1.04996,  -6.6664,   1
 25222,'FLAG2       ',  10.5000,1,     0.000,     0.000,   9,   1,1.04998,  -6.6738,   1
 25404,'FRANCIS     ',  38.0000,1,     0.000,     0.000,   1,   1,1.05574,  -7.0575,   2
 25604,'FINGLAS     ',  38.0000,2,     0.000,     0.000,   2,   1,1.08270, -11.5369,   2
 25611,'FIN_SPAR    ', 110.0000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   2
 25621,'FING1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06354,  -7.1388,   1
 25622,'FING2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.07212,  -7.3205,   1
 25623,'FING3       ',  10.5000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   1
 25624,'FING4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06365,  -7.1312,   1
 25625,'FING5       ',  10.5000,1,     0.000,     0.000,   2,   1,1.07218,  -7.3149,   1
 26700,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05660,  -3.9616,   1
 26701,'GARVAGH     ',  11.0000,1,     0.000,     0.000,   9,   1,1.05666,  -4.0625,   1
 26702,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05660,  -3.9616,   1
 26703,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05660,  -3.9616,   4
 26705,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05703,  -3.7906,   1
 26709,'GAR SCOM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05666,  -3.9649,   1
 26710,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05700,  -3.9828,   1
 26711,'GAR SCOM    ',   0.4800,1,     0.000,     0.000,   9,   1,1.07000,  -5.0761,   1
 26712,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05660,  -3.9616,   1
 26722,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06738,  -3.9657,   1
 26771,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03105,  -3.6146,   1
 26772,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05719,  -4.4205,   1
 26773,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02578,  -3.7707,   1
 26774,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05676,  -4.5912,   1
 26802,'GILRA       ',  20.0000,1,     0.000,     0.000,   9,   1,1.08614,  -8.9780,   5
 27002,'COUNTRY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.00028, -14.7983,   1
 27004,'GLASMORE    ',  38.0000,1,     0.000,     0.000,   1,   1,1.06453, -13.9265,   2
 27071,'COUNTRY_    ',   0.4000,2,     0.000,     0.000,   1,   1,1.00218, -14.8914,   1
 27204,'GRIFFINR    ',  38.0000,2,     0.000,     0.000,   2,   1,1.06116, -10.3343,   2
 27219,'GRFRAT T    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06150,  -6.7634,   2
 27281,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06123,  -6.7800,   2
 27302,'GLANLEE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01850,   6.5280,   1
 27361,'GAE_SCOM    ',  20.0000,2,     0.000,     1.200,   7,   1,1.01850,   6.5279,   1
 27371,'GLANLEE     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01891,   7.2255,   1
 27372,'GLANLEE     ',   1.0000,2,     0.000,     0.000,   7,   1,1.01992,   7.9796,   4
 27374,'GLANLEE_    ',   1.0000,2,     0.000,     0.000,   7,   1,0.98913,   7.2306,   1
 27402,'RAHORA      ',  20.0000,1,     0.000,     0.000,   6,   1,1.01753,  -5.9680,   1
 27404,'GREAT IS    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06114,  -4.9680,   2
 27410,'GREAT_IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06338,  -4.6065,   1
 27412,'GREAT IS    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00546,  -5.9680,   1
 27421,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.06478,  -4.3100,   1
 27422,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.06490,  -4.2876,   1
 27471,'GISLG1      ',  10.5000,1,     0.000,     0.000,   6,   1,1.01274,  -4.6065,   3
 27472,'GISLG2      ',  10.5000,1,     0.000,     0.000,   6,   1,1.01274,  -4.6065,   3
 27473,'GISLG3      ',  13.8000,1,     0.000,     0.000,   6,   1,1.00810,  -1.4409,   3
 27474,'ENDESA      ',  21.0000,2,     0.000,     0.000,   6,   1,1.00802,   2.8822,   1
 27604,'GRANGE      ',  38.0000,1,     0.000,     0.000,   1,   1,1.07416, -11.0356,   2
 27702,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.05604,   3.4734,   4
 27703,'COOMACHE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06860,   4.6616,   1
 27712,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.05956,   4.5403,   1
 27722,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.05888,   5.2876,   1
 27771,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05891,   4.5510,   1
 27772,'CAHERDOW    ',   0.6600,2,     0.000,     0.000,   7,   1,1.05087,   5.1522,   1
 27773,'CLYDAGHR    ',   0.4000,2,     0.000,     0.000,   7,   1,1.04956,   5.2863,   1
 27774,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04974,   3.3392,   1
 27801,'GALWAY      ',  10.0000,1,     0.000,     0.000,   9,   1,1.03758,  -6.3953,   2
 27804,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.07137,  -6.6810,   2
 27805,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.06191,  -2.6192,   1
 27812,'INIS MEA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00835,  -7.6810,   1
 27813,'INVERIN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01629,  -6.3452,   1
 27871,'INVERIN     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00614,  -6.4848,   1
 28002,'GOLAGH      ',  22.0000,1,     0.000,     0.000,   9,   1,1.00934,  -8.5240,   4
 28019,'GOLAGH T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04815, -10.0803,   1
 28071,'GOLAGH      ',   0.6900,2,     0.000,     0.000,   9,   1,0.98952,  -8.6265,   1
 28201,'GORTAWEE    ',  11.0000,1,     0.000,     0.000,   9,   1,1.03604, -17.0640,   5
 28202,'CORNEEN     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99591, -14.4710,   1
 28204,'GORTAWEE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06356, -14.7510,   2
 28261,'GWE_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.03947, -11.4466,   1
 28271,'CORNEEN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.97611, -14.5591,   1
 28421,'GORMAN      ',  10.5000,1,     0.000,     0.000,  10,   1,1.04293,  -8.4900,   1
 28571,'WHITEGAT    ',  19.0000,2,     0.000,     0.000,   3,   1,1.01338,  -0.9883,   1
 28601,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02860, -15.1770,   2
 28604,'GRANGE C    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05732, -17.9870,   2
 28611,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03803, -15.0513,   1
 28710,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04894,  -9.9983,   1
 28712,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04894,  -9.9983,   1
 28804,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07354,  -6.1268,   2
 28810,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05014,   3.9193,   1
 28812,'TAURBEG     ',  20.0000,1,     0.000,     0.000,   3,   1,1.00702,  -5.6578,   1
 28814,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06273,   5.3639,   2
 28815,'DROMDEVE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.06169,   4.3880,   1
 28824,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06190,   4.6615,   1
 28834,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06169,   5.3880,   1
 28871,'GLENDUFF    ',   0.6900,2,     0.000,     0.000,   3,   1,1.04588,   5.2182,   1
 28872,'DROMDEEV    ',   0.6900,2,     0.000,     0.000,   3,   1,1.06199,   4.9674,   1
 28873,'DROMDEVE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.04797,   5.1064,   1
 28874,'TAURBEG     ',   0.6900,2,     0.000,     0.000,   3,   1,1.00737,  -4.8119,   1
 29401,'HAROLDS     ',  10.0000,1,     0.000,     0.000,   1,   1,1.05751,  -9.4819,   2
 29501,'HEUSTON     ',  10.0000,1,     0.000,     0.000,   1,   1,1.06037,  -9.1425,   1
 29671,'HUNT_ST     ',  10.5000,2,     0.000,     0.000,   2,   1,1.01199,  -5.3433,   4
 29672,'HUNT_CT     ',  16.0000,2,     0.000,     0.000,   2,   1,1.01199,  -5.3433,   4
 29673,'HUNTSTOW    ',  20.0000,2,     0.000,     0.000,   2,   1,0.98751,   1.6285,   4
 29801,'HARTNETT    ',  10.0000,1,     0.000,     0.000,   3,   1,1.04137,  -7.9450,   2
 30671,'INISG1      ',  10.5000,2,     0.000,     0.000,   3,   1,0.98593,  -4.0107,   3
 30804,'INCHICOR    ',  38.0000,1,     0.000,     0.000,   2,   1,1.05536, -12.7317,   2
 30820,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07451,  -5.8815,   1
 30821,'INCH1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.07098,  -7.3764,   2
 30822,'INCH2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.07072,  -7.5994,   2
 30824,'INCH3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05095,  -8.9797,   2
 30826,'INCH4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05095,  -8.9797,   1
 31001,'ROSCREA     ',  10.0000,1,     0.000,     0.000,   5,   1,1.00851, -10.0851,   1
 31002,'IKERIN      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01007,  -9.5004,   1
 31004,'IKERRIN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.04132,  -9.4406,   2
 31011,'RATHNAV     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01981,  -9.0180,   1
 31014,'ROSCREA     ',  38.0000,1,     0.000,     0.000,   5,   1,1.04222,  -9.4040,   1
 31019,'IKERIN T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05330,  -5.3999,   1
 31022,'MONAINCH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01373,  -9.7975,   1
 31024,'MONAINCH    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04650,  -8.9660,   1
 31071,'BALLINVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01053,  -9.7004,   1
 31072,'BLAKEFIE    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99480,  -9.6523,   1
 31074,'BALLINLO    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01053,  -9.7004,   1
 31271,'DUBLIN_B    ',  21.0000,2,     0.000,     0.000,   2,   1,0.99229,   2.1890,   4
 31911,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05328,   3.1012,   1
 31922,'DUMMY       ',  10.5000,1,     0.000,     0.000,   7,   1,1.05578,   2.6134,   1
 31981,'NORTH KE    ',  17.5000,1,     0.000,     0.000,   7,   1,1.07280,   1.9804,   1
 32021,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04437,  -3.0810,   1
 32022,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04435,  -3.0847,   1
 32023,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.05114,  -1.0673,   1
 32102,'KNOCKAVA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06380,  -1.2481,   1
 32171,'KNOCKAVA    ',   0.6900,2,     0.000,     0.000,   4,   1,1.04748,  -1.3965,   1
 32201,'KILBARRY    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03505,  -7.3138,   2
 32202,'PLUCKANE    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99293,  -9.4827,   1
 32204,'KILBARRY    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06370,  -8.6894,   2
 32210,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03292,  -4.3420,   1
 32211,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03292,  -4.3420,   1
 32271,'PLUCKANE    ',   0.4000,2,     0.000,     0.000,   3,   1,0.99484,  -9.5623,   1
 32404,'KILTEEL     ',  38.0000,2,     0.000,     0.000,   8,   1,1.06864, -10.1648,   2
 32461,'KILTEEL_    ', 110.0000,1,     0.000,     0.000,   8,   1,1.06234,  -7.4891,   1
 32502,'REAMORE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.02007,  -0.5215,   1
 32504,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07149,  -2.1463,   1
 32512,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02009,  -0.5223,   1
 32514,'REAMORE3    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07108,  -2.1065,   1
 32522,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02016,  -0.5249,   1
 32524,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07151,  -2.1472,   1
 32532,'MUINGNAM    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01705,  -1.4333,   1
 32534,'STACKSMO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07151,  -2.1473,   1
 32542,'MUINGNAT    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02107,  -0.4892,   1
 32544,'MAGHAKNO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07150,  -2.1469,   1
 32554,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07286,  -0.5137,   1
 32564,'KNOCKNAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07293,  -0.4532,   1
 32570,'KNOCKNAG    ',   1.0000,2,     0.000,     0.000,   7,   1,1.01217,   0.0354,   1
 32576,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -1.4044,   1
 32577,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -1.3855,   1
 32578,'KNOCKNAG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02007,  -1.5215,   1
 32604,'KILKENNY    ',  38.0000,2,     0.000,     0.000,   6,   1,1.06996, -10.9913,   2
 32661,'KKY_CAP     ', 110.0000,1,     0.000,     0.000,   6,   1,1.06126,  -6.7292,   1
 32810,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04557,  -3.7595,   1
 32823,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.04841,  -3.4477,   1
 32824,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.04841,  -3.4477,   1
 33002,'KNOCKERA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01620,  -6.0772,   1
 33004,'KNOCKERA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05716,  -6.9624,   2
 33012,'GNEEVES     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00872,  -4.3665,   1
 33014,'LACKA       ',  38.0000,1,     0.000,     0.000,   7,   1,1.05923,  -5.8201,   1
 33024,'RATHMORE    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06597,  -5.5531,   1
 33034,'GNEEVES     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07138,  -5.2630,   1
 33071,'WEDCROSS    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -5.9618,   1
 33072,'GNEEVES     ',   0.6900,2,     0.000,     0.000,   7,   1,1.00918,  -4.5645,   1
 33201,'KNOCKUMB    ',   6.6000,1,     0.000,     0.000,  10,   1,1.03232, -14.2395,   5
 33321,'BALLYNAH    ',  10.5000,1,     0.000,     0.000,   3,   1,1.05233,   2.6790,   1
 33421,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.08010,  -5.2680,   1
 33422,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.08011,  -5.2685,   1
 33601,'KILTOY      ',  11.0000,4,     0.000,     0.000,   9,   1,1.00000,   0.0000,   5
 33801,'KINNEGAD    ',   6.0000,1,     0.000,     0.000,   8,   1,1.03217,  -9.7295,   5
 33902,'KNOCKACU    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00433,   5.3610,   1
 33971,'KNOCKACU    ',   0.6600,2,     0.000,     0.000,   3,   1,0.99603,   5.3225,   1
 34001,'KILLOTER    ',  10.0000,1,     0.000,     0.000,   5,   1,1.04038,  -7.8420,   2
 34201,'KILMORE     ',  10.0000,1,     0.000,     0.000,   1,   1,1.05253, -10.6050,   2
 34301,'KILMAHUD    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02745, -14.1594,   1
 34602,'KILPADDO    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01847,  -2.0295,   1
 34621,'KILPADDO    ',  10.5000,1,     0.000,     0.000,   7,   1,1.06290,  -0.6821,   1
 34622,'KILPADDO    ',  10.5000,1,     0.000,     0.000,   7,   1,1.06290,  -0.6821,   1
 35002,'SKRINE      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01910,  -7.2778,   2
 35004,'LANESBOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06375,  -7.0099,   3
 35071,'SKRINE      ',   0.4000,2,     0.000,     0.000,   9,   1,1.00153,  -7.2159,   1
 35074,'LRP_G4      ',  11.5000,2,     0.000,     0.000,   9,   1,0.99088,   0.4372,   3
 35211,'LOUTHB      ', 110.0000,1,     0.000,     0.000,  10,   1,1.05458,  -7.9694,   1
 35221,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.06246,  -8.0309,   1
 35222,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.05759,  -7.7982,   1
 35223,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.06247,  -8.0298,   1
 35224,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.05372,  -7.6005,   1
 35231,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.04490,  -5.8436,   1
 35232,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.04498,  -5.8419,   1
 35236,'LOU_AT1     ',  10.5000,1,     0.000,     0.000,  10,   1,1.04596,  -5.9581,   1
 35237,'LOU_AT2     ',  10.5000,1,     0.000,     0.000,  10,   1,1.04714,  -6.0685,   1
 35238,'LOU_AT3     ',  10.5000,1,     0.000,     0.000,  10,   1,1.04595,  -5.9570,   1
 35261,'LOU_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.05995,  -8.2280,   1
 35404,'LIMERICK    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05385, -10.0038,   2
 35541,'LAOIS       ',  10.5000,1,     0.000,     0.000,   8,   1,1.06379,  -4.5125,   1
 35604,'LISDRUM     ',  38.0000,1,     0.000,     0.000,  10,   1,1.05098, -12.7915,   2
 35661,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04670, -10.0616,   1
 35662,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04670, -10.0616,   1
 35771,'LONGPOIN    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05006,   0.0200,   1
 35802,'MEENANIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01852, -14.0057,   1
 35804,'LETTERKE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06181, -14.3983,   2
 35812,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99459,  -9.9754,   1
 35813,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01023, -13.7690,   1
 35814,'MILFORD     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06339, -14.4704,   1
 35815,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01158, -13.3853,   1
 35818,'LKY SVC     ',  18.0000,1,     0.000,     0.000,   9,   1,1.20676, -12.9697,   1
 35822,'MILFORD     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00761, -15.4704,   1
 35824,'CULLIAGH    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06183, -14.3988,   1
 35861,'LKY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04100, -11.7397,   1
 35862,'LKY_SVC     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04460, -11.7405,   1
 35871,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01898, -14.2188,   1
 35872,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01897, -14.2497,   1
 35873,'MEENANIL    ',   0.4000,2,     0.000,     0.000,   9,   1,1.02039, -14.1308,   1
 35875,'CARK(1)     ',   0.6900,2,     0.000,     0.000,   9,   1,0.97761, -10.1958,   1
 35876,'CULLIAGH    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99020, -13.8710,   1
 35877,'LURGANBO    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01196, -13.5474,   1
 36001,'LIBERTY     ',  10.0000,1,     0.000,     0.000,   3,   1,1.02409,  -8.5983,   2
 36201,'LISHEEN     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01574, -11.5462,   1
 36202,'LISHEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,0.98319,  -4.8216,   1
 36204,'LISHEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07465,  -4.4884,   1
 36214,'BRUCKANA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07595,  -4.2532,   1
 36222,'BRUCKANA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00254,  -3.7479,   1
 36271,'LISH-1      ',   1.0000,2,     0.000,     0.000,   5,   1,0.96544,  -4.4850,   1
 36272,'LISH-1A     ',   1.0000,2,     0.000,     0.000,   5,   1,0.96305,  -5.3738,   1
 36402,'LODGEWOO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01656,  -1.6040,   1
 36412,'BALLYCAD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.02474,  -1.0639,   1
 36421,'LODGEWOO    ',  10.5000,1,     0.000,     0.000,   6,   1,1.06864,  -3.6092,   1
 36422,'GILBEET     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02817,  -1.4410,   1
 36432,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02190,  -0.8456,   1
 36442,'KENNYSTO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01620,  -1.2767,   1
 36452,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02103,  -0.6789,   1
 36462,'KNOCHNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02228,  -0.8174,   1
 36471,'BALLYCA_    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02646,  -1.2610,   1
 36472,'BALLYNAN    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00723,  -0.7723,   1
 36473,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02421,  -0.9187,   1
 36474,'BALLAMAN    ',   1.0000,2,     0.000,     0.000,   5,   1,0.99506,  -1.1218,   1
 36475,'BALLYDUF    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00347,  -1.2293,   1
 36476,'GILBBET_    ',   0.6600,2,     0.000,     0.000,   5,   1,1.04000,  -1.6709,   1
 36482,'BALLAMAN    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01615,  -1.2586,   1
 36492,'BALLYDUF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01601,  -1.1343,   1
 37501,'MISERY H    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04354, -12.9359,   2
 37601,'MACE ESB    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04207, -11.1118,   5
 37602,'MACE IBM    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05774,  -9.1328,   5
 38001,'MIDLETON    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03877,  -7.3257,   2
 38002,'CROCANE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05057,  -5.4325,   1
 38004,'MIDLETON    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05835,  -4.8241,   2
 38012,'KNOCKRAH    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98668,  -5.8372,   1
 38014,'KNOCKRAH    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05891,  -4.8372,   1
 38071,'CROCANE     ',   0.4000,2,     0.000,     0.000,   3,   1,1.03449,  -5.4713,   1
 38201,'CARRICKM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01179, -11.2431,   1
 38202,'KINGSCOU    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01211, -11.5512,   1
 38203,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06393, -10.5512,   1
 38204,'MEATHHIL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06389, -10.5490,   2
 38211,'BAILIEBO    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00761, -11.3395,   1
 38212,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01178,  -5.5946,   1
 38213,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01280,  -9.2234,   1
 38214,'CARRICKM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06955, -10.2428,   1
 38215,'MULLANAN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01529,  -9.2828,   1
 38224,'J26         ',  38.0000,1,     0.000,     0.000,  10,   1,1.06504, -10.3373,   1
 38231,'NAFFERTY    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01180, -11.2434,   1
 38232,'RARAGH      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00749, -11.3384,   1
 38233,'RARAGH      ',  38.0000,1,     0.000,     0.000,  10,   1,1.06506, -10.3384,   1
 38234,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06504, -10.3373,   1
 38241,'TULLYNAM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01718, -10.9591,   1
 38242,'TEEVURCH    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00769, -11.3425,   1
 38244,'BAILIEBO    ',  38.0000,2,     0.000,     0.000,  10,   1,1.06507, -10.3390,   1
 38254,'GARTNANE    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08850,  -8.8269,   1
 38264,'TULLYNAM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07530,  -9.9591,   1
 38271,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01220,  -5.7275,   1
 38272,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01320,  -9.3980,   1
 38273,'MULLANAN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01570,  -9.4215,   1
 38284,'MULLINAL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07836,  -9.7845,   1
 38421,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.06326,  -6.5832,   1
 38422,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.06422,  -6.4542,   1
 38423,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.06103,  -6.7843,   1
 38424,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.06279,  -6.5892,   1
 38601,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04799,  -9.5971,   2
 38701,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05292, -11.9833,   2
 38802,'MACROOM     ',  20.0000,1,     0.000,     0.000,   3,   1,0.99975,   2.3587,   1
 38804,'MACROOM     ',  38.0000,1,     0.000,     0.000,   3,   1,1.05762,  -2.1005,   2
 38812,'HARNETTS    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01694,  -3.1005,   1
 38870,'BAWNMORE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00174,   2.2967,   1
 38871,'GARRANER    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,   2.4450,   1
 39401,'MONEYPOI    ',   6.6000,1,     0.000,     0.000,   4,   1,1.00197,   0.3498,   3
 39402,'MNYPT       ',  17.5000,1,     0.000,     0.000,   4,   1,1.07593,   1.1343,   1
 39421,'MONEY2      ',  17.5000,1,     0.000,     0.000,   4,   1,1.08620,   1.4282,   1
 39423,'MNYPT       ',  10.5000,1,     0.000,     0.000,   4,   1,1.07125,  -0.7021,   1
 39471,'MNYPG1      ',  17.0000,2,     0.000,     0.000,   4,   1,0.99897,   7.2250,   3
 39472,'MNYPG2-P    ',  17.0000,2,     0.000,     0.000,   4,   1,0.99844,   7.3254,   3
 39473,'MNYPG3      ',  17.0000,2,     0.000,     0.000,   4,   1,0.99846,   7.3252,   3
 39474,'MONEYPOI    ',   0.6600,2,     0.000,     0.000,   4,   1,1.00382,   1.2069,   3
 39601,'MARINA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.02306,  -6.6669,   2
 39610,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03255,  -4.3758,   1
 39670,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03255,  -4.3758,   1
 39675,'MARI_GT     ',  10.5000,2,     0.000,     0.000,   3,   1,0.98338,  -4.3758,   3
 39801,'MUNGRET     ',   6.0000,1,     0.000,     0.000,   7,   1,1.02497,  -5.5443,   5
 40001,'MULLINGA    ',  10.0000,1,     0.000,     0.000,   9,   1,1.03733, -11.2201,   2
 40004,'MULLINGA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05118, -10.1481,   2
 40061,'MUL_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04553,  -7.5249,   1
 40204,'MALLOW      ',  38.0000,1,     0.000,     0.000,   3,   1,1.05712,  -7.0080,   2
 40404,'MOY         ',  38.0000,1,     0.000,     0.000,   9,   1,1.05936,  -9.0518,   2
 40412,'LACKAN 2    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00928,  -8.8378,   1
 40461,'MOY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04453,  -7.5158,   1
 40462,'MOYCAP2     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04453,  -7.5158,   1
 40471,'LACKAN      ',   0.4000,2,     0.000,     0.000,   9,   1,1.01098,  -9.0363,   1
 40601,'MULLAGHA    ',  10.0000,1,     0.000,     0.000,  10,   1,1.04605,  -8.8455,   1
 40602,'MULLAGHA    ',  20.0000,1,     0.000,     0.000,  10,   1,1.05080,  -9.9627,   5
 40604,'MULLAGHA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.04996, -14.1575,   1
 40761,'MEENTYCA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01250,  -7.4188,   4
 40771,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01285,  -6.5321,   4
 40772,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01289,  -6.6439,   4
 40773,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01431,  -7.6455,   7
 40801,'MONREAD     ',  10.0000,1,     0.000,     0.000,   8,   1,1.05389,  -8.3420,   2
 40902,'MULREAVY    ',  33.0000,1,     0.000,     0.000,   9,   1,0.99603,  -9.0604,   1
 40904,'MEENADRE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.01554, -10.8355,   1
 40912,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01473,  -8.4084,   1
 40922,'CROAGHNA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01412,  -8.2640,   1
 40932,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01350,  -8.1053,   1
 40971,'MULREAVY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99360,  -8.8035,   1
 40972,'CROAGHNA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00000,  -8.4262,   1
 40973,'MEENADRE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,  -8.0792,   1
 41002,'NEWBURY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.05602, -11.1379,   1
 41102,'BANCROFT    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06210,  -9.0050,   1
 42001,'ATHGARVA    ',  10.0000,1,     0.000,     0.000,   8,   1,1.00989,  -9.3481,   1
 42004,'NEWBRIDG    ',  38.0000,1,     0.000,     0.000,   8,   1,1.06759,  -8.3481,   2
 42102,'NORTH QU    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05930, -10.4832,   2
 42202,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00357, -11.4608,   1
 42204,'NAVAN       ',  38.0000,1,     0.000,     0.000,  10,   1,1.05472, -13.0402,   2
 42212,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00837, -12.3682,   1
 42214,'ATHBOY      ',  38.0000,1,     0.000,     0.000,  10,   1,1.05303, -12.1708,   1
 42224,'J28         ',  38.0000,1,     0.000,     0.000,  10,   1,1.05483, -13.0421,   1
 42234,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.05494, -13.0479,   1
 42244,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.05499, -13.0501,   1
 42271,'CROWINST    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98383, -11.3831,   1
 42404,'NORTH_WA    ',  38.0000,2,     0.000,     0.000,   2,   1,1.05465,  -9.8481,   2
 42474,'NWALG4      ',  10.5000,2,     0.000,     0.000,   2,   1,1.02635,  -5.3877,   3
 42475,'NWALG5      ',  10.5000,2,     0.000,     0.000,   2,   1,1.02635,  -5.3877,   3
 42501,'NORE        ',  11.0000,2,     0.000,     0.000,   6,   1,1.01083,  -7.7319,   1
 42602,'NENAGH      ',  20.0000,1,     0.000,     0.000,   7,   1,1.04652,  -8.4683,   1
 42604,'NENAGH      ',  38.0000,1,     0.000,     0.000,   7,   1,1.06764,  -9.1572,   2
 42671,'BORRISFA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04698,  -8.7231,   1
 42672,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02756,  -8.6995,   1
 42673,'TEMPLEDE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.03316,  -8.6258,   1
 42674,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04698,  -8.7231,   1
 42802,'NANGOR      ',  20.0000,1,     0.000,     0.000,   1,   1,1.05689, -12.2980,   5
 43401,'OLDCOURT    ',   6.0000,1,     0.000,     0.000,   3,   1,1.02215,  -3.5505,   5
 43602,'KNOCKANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00826,  -6.4547,   1
 43604,'OUGHTRAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06555,  -6.9062,   2
 43619,'OUTAGH T    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04635,  -2.8544,   1
 43671,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01020,  -6.5313,   1
 43672,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01020,  -6.5309,   1
 43704,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06393,  -3.3909,   1
 43712,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01335,  -2.4404,   1
 43722,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00395,  -2.8071,   1
 43724,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.07170,  -2.7964,   1
 43771,'BUNNYCON    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00903,  -2.5885,   1
 43774,'CARROWLE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.02055,  -2.6335,   1
 43821,'OLDSTREE    ',  17.5000,1,     0.000,     0.000,   4,   1,1.06658,   2.2675,   1
 44001,'POPPINTR    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05364, -12.2377,   1
 44471,'POLLG1_4    ',  10.5000,2,     0.000,     0.000,   6,   1,1.01509,  -5.9560,   3
 44623,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.07553,  -6.4620,   2
 44624,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.07552,  -6.4664,   2
 44661,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07760,  -5.3978,   1
 44662,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07625,  -5.9988,   1
 44681,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.07501,  -6.6055,   2
 44802,'PORTLAOI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.05356,  -8.5726,   1
 44804,'PORTLAOI    ',  38.0000,1,     0.000,     0.000,   8,   1,1.06142,  -8.3450,   2
 44812,'LISDOWNE    ',  20.0000,1,     0.000,     0.000,   8,   1,1.00574,  -9.3452,   1
 44814,'BALLYCON    ',  38.0000,1,     0.000,     0.000,   8,   1,1.06142,  -8.3452,   1
 44901,'PELLETST    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04983, -10.8217,   1
 45001,'PLATIN      ',  15.0000,1,     0.000,     0.000,  10,   1,0.98383, -12.8502,   5
 45101,'POTTERY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.04346, -11.3358,   2
 46102,'RALAPANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00313,  -6.0346,   1
 46210,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02443, -11.7764,   5
 46214,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02443, -11.7764,   5
 46224,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.02443, -11.7764,   5
 46501,'RINGSEND    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05252,  -7.1114,   2
 46503,'DUBLIN_W    ',   3.3000,2,     0.000,     0.000,   1,   1,1.01225,  -5.4620,   1
 46504,'RINGSEND    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05397,  -6.9518,   2
 46511,'DUBLIN_W    ',  11.0000,2,     0.000,     0.000,   1,   1,1.01225,  -4.4620,   1
 46513,'DUBLIN W    ',   3.3000,1,     0.000,     0.000,   1,   1,1.01730,  -7.6053,   1
 46801,'PFIZER_A    ',  10.0000,2,     0.000,     0.000,   7,   1,1.05687,  -4.5801,   1
 46802,'CARRONS     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01742,  -3.2700,   1
 46804,'RATHKEAL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04981,  -3.5776,   2
 46812,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00947,  -2.2750,   1
 46814,'NEWCASTL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06115,  -2.8721,   1
 46822,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01936,  -1.6755,   1
 46824,'RATHCAHI    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06997,  -2.3307,   1
 46834,'GROUSELO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03984,  -2.7128,   1
 46844,'CARRONS     ',  38.0000,1,     0.000,     0.000,   7,   1,1.03964,  -2.6534,   1
 46854,'ASKEATON    ',  38.0000,2,     0.000,     0.000,   7,   1,1.04986,  -3.5801,   2
 46870,'CARRONS_    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00668,  -3.6857,   1
 46873,'RATHCAHI    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01976,  -1.7887,   1
 46874,'GROUSEL     ',   0.6600,2,     0.000,     0.000,   7,   1,0.99410,  -2.2652,   1
 46875,'PFIZER_A    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05687,  -5.5801,   1
 47004,'RICHMOND    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07144,  -7.5257,   2
 47221,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04190,  -2.9496,   1
 47222,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04213,  -2.9903,   1
 47261,'RAFF_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03872,  -3.5891,   1
 47402,'RINAWADE    ',  20.0000,1,     0.000,     0.000,   2,   1,1.05134,  -9.0979,   5
 47601,'RINGASKI    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03654,  -4.5672,   2
 47802,'RATRUSSA    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99957,  -7.1114,   4
 47871,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99483,  -6.2452,   4
 47872,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00958,  -6.3726,   4
 47873,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99997,  -7.2897,   4
 47874,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99494,  -7.2681,   1
 47902,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00910,  -7.3691,   4
 49001,'SHELTON     ',   6.0000,1,     0.000,     0.000,   6,   1,1.03060,  -5.4267,   5
 49101,'SUIR_OCG    ',  11.5000,2,     0.000,     0.000,   5,   1,0.98377,  -7.0975,   1
 49421,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.07474,  -2.8853,   1
 49422,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.07471,  -2.8848,   1
 49474,'WOP_G4      ',  11.5000,2,     0.000,     0.000,   5,   1,1.00003,   2.8778,   3
 49501,'SALTHILL    ',  10.0000,1,     0.000,     0.000,   9,   1,1.05512,  -5.3226,   1
 49502,'LEALETTE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01060,  -5.6142,   1
 49504,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05777,  -5.0520,   1
 49512,'DOIRE AN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99858,  -2.6985,   1
 49514,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06113,  -4.6142,   1
 49524,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07384,  -3.8070,   1
 49571,'LEITIR_G    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00053,  -2.7697,   1
 49604,'SHANKILL    ',  38.0000,2,     0.000,     0.000,  10,   1,1.05284, -14.3547,   2
 49613,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01514, -14.1531,   1
 49662,'SKL_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.04330, -10.0138,   1
 49672,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01554, -14.3312,   1
 49802,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07049,  -9.7251,   1
 49804,'SLIGO       ',  38.0000,1,     0.000,     0.000,   9,   1,1.04506, -11.5800,   2
 49814,'SLIGO38B    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06982, -10.0769,   1
 49832,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07562,  -9.2799,   1
 49842,'CARRIC P    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08030,  -8.8710,   1
 49861,'SLIG_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04518,  -7.7349,   1
 49902,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06493,  -8.8873,   2
 49912,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05663,  -9.4636,   2
 49922,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06648, -10.6097,   2
 49932,'FLUGHLAN    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05663,  -9.4636,   1
 49942,'MEENKEER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05663,  -9.4636,   1
 49952,'GLACKMOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06648, -10.6097,   1
 49962,'THREE TR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06561, -10.5022,   1
 49971,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.06661,  -9.1389,   2
 49972,'SINGLE_T    ',   0.4000,2,     0.000,     0.000,   9,   1,1.04587, -10.5834,   1
 49973,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.05626,  -8.9791,   1
 49974,'THREETR     ',   0.4000,2,     0.000,     0.000,   9,   1,1.04674, -10.5814,   1
 49975,'MEENKEER    ',   0.4000,2,     0.000,     0.000,   9,   1,1.03781,  -9.5380,   1
 49976,'FLUGHLAN    ',   0.4000,2,     0.000,     0.000,   9,   1,1.04713,  -9.5344,   1
 49980,'GLACKMOR    ',   0.4000,2,     0.000,     0.000,   9,   1,1.06699, -11.3940,   1
 49982,'SINGLE T    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06633, -10.5801,   1
 50004,'SOMERSET    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06740,  -6.2831,   2
 50012,'SOMERSET    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01084,  -4.5308,   1
 50014,'SONNAGHO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08623,  -5.0759,   1
 50019,'SOMRST T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06903,  -2.9902,   1
 50071,'SONNAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01131,  -4.7320,   1
 50274,'PBEGG4      ',  11.0000,2,     0.000,     0.000,   2,   1,1.01025,  -5.3963,   3
 50275,'PBEGG5      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00780,  -5.1724,   3
 50276,'PBEGG6      ',  15.7500,2,     0.000,     0.000,   2,   1,1.01451,  -6.3384,   3
 50301,'STEPHENS    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03434, -12.1123,   2
 50421,'SRANANAG    ',  10.5000,1,     0.000,     0.000,   9,   1,1.04978,  -7.2717,   1
 50573,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00529,   6.2877,   4
 50574,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00525,   6.2881,   4
 50604,'STRATFOR    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06115,  -9.0746,   2
 50619,'STRATF T    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06555,  -5.9488,   1
 50901,'SINGLAND    ',  10.0000,1,     0.000,     0.000,   7,   1,1.03217,  -6.8071,   1
 51301,'TANEY       ',  10.0000,1,     0.000,     0.000,   1,   1,1.04742, -10.6950,   2
 51319,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05891,  -7.7524,   2
 51410,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.07424,   0.7638,   1
 51421,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.07424,   0.7638,   1
 51422,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.07424,   0.7638,   1
 51471,'TARBG1      ',  10.5000,2,     0.000,     0.000,   7,   1,0.99995,   0.7638,   3
 51472,'TARBG2      ',  10.5000,2,     0.000,     0.000,   7,   1,0.99995,   0.7638,   3
 51473,'TARBG3      ',  20.0000,2,     0.000,     0.000,   7,   1,1.00997,   0.7638,   3
 51474,'TARBG4      ',  20.0000,2,     0.000,     0.000,   7,   1,1.00997,   0.7638,   3
 51771,'TYNAGH      ',  15.7500,2,     0.000,     0.000,   4,   1,1.00495,   8.3321,   4
 51772,'TYNAGH      ',  15.0000,2,     0.000,     0.000,   4,   1,1.00835,   8.0936,   4
 51801,'TRABEG      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03902,  -7.1353,   2
 51804,'TRABEG      ',  38.0000,1,     0.000,     0.000,   3,   1,1.05279,  -8.8824,   2
 52071,'TURLG1      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52072,'TURLG2      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52073,'TURLG3      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52074,'TURLG4      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52201,'KILKEE 1    ',  10.0000,1,     0.000,     0.000,   4,   1,1.00880,  -1.3444,   1
 52202,'TULLAWF     ',  20.0000,1,     0.000,     0.000,   4,   1,1.00914,  -2.7238,   1
 52204,'TULABRAC    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06471,  -1.7237,   2
 52211,'CARROWNA    ',  10.0000,1,     0.000,     0.000,   4,   1,1.02990,   0.6673,   1
 52212,'MOANMORE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01434,  -1.0387,   1
 52214,'TULLAWF     ',  38.0000,1,     0.000,     0.000,   4,   1,1.06471,  -1.7238,   1
 52219,'TULBRK T    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06683,  -1.1281,   2
 52224,'KILRUSH     ',  38.0000,1,     0.000,     0.000,   4,   1,1.06618,  -1.6870,   1
 52234,'KILKEE 3    ',  38.0000,1,     0.000,     0.000,   4,   1,1.07102,  -1.4905,   1
 52271,'MOANMORE    ',   0.4000,2,     0.000,     0.000,   4,   1,1.01474,  -1.1445,   1
 52301,'TRINITY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03777, -11.5747,   1
 52404,'TAWNAGHM    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06698,  -7.5169,   1
 52476,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,0.99483,  -7.5169,   3
 52477,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,0.99483,  -8.5168,   3
 52602,'TRIEN 20    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00857,  -2.9837,   1
 52604,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.05390,  -3.8284,   2
 52605,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06295,  -3.2985,   1
 52610,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.05294,   3.4570,   1
 52612,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01393,  -2.7129,   1
 52614,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.06331,   5.4929,   2
 52615,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06426,  -3.2186,   1
 52624,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.07306,   6.2823,   1
 52625,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05455,  -3.8590,   1
 52632,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01767,   6.2959,   1
 52634,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07372,   6.3588,   1
 52642,'KNOCKAWA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01788,   6.6145,   1
 52644,'KNOCKAWA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07389,   6.3836,   1
 52654,'SMEARLA     ',  38.0000,1,     0.000,     0.000,   7,   1,1.05395,  -3.8295,   1
 52661,'TRIE_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05252,  -1.6928,   1
 52664,'BALLYBUN    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05448,  -3.8569,   1
 52671,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.99370,  -3.0973,   1
 52672,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.99773,  -3.3379,   1
 52673,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01435,  -2.8493,   1
 52674,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05454,  -3.8587,   1
 52675,'KNOCKAWA    ',   0.6600,2,     0.000,     0.000,   7,   1,1.01975,   6.4678,   1
 52676,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01807,   6.1101,   1
 52677,'BEALE_HI    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98461,  -2.5737,   1
 52684,'BEALEHIL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05455,  -3.8591,   1
 52694,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05909,  -3.5282,   1
 52700,'GARRACUM    ',   0.6600,2,     0.000,     0.000,   5,   1,0.99267,  -3.9083,   1
 52702,'GARRACUM    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99213,  -3.1594,   1
 52704,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05857,  -3.8455,   1
 52705,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06602,  -2.6357,   1
 52712,'HOLYFORD    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99195,  -2.2059,   1
 52714,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06476,  -3.6701,   1
 52722,'CAPPAGH     ',  20.0000,1,     0.000,     0.000,   5,   1,0.98195,  -2.0130,   1
 52724,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06602,  -2.6357,   1
 52732,'GLENOUGH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01610,  -2.8938,   1
 52734,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05000,  -5.5633,   1
 52754,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06607,  -2.6372,   1
 52764,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06509,  -2.4175,   1
 52771,'CAPPAGH_    ',   0.6900,2,     0.000,     0.000,   5,   1,0.96998,  -2.0781,   1
 52772,'GLENLOUG    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01797,  -3.0375,   1
 52773,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01796,  -3.0379,   1
 52774,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01672,  -3.6188,   1
 52778,'HOLYFORD    ',   1.0000,2,     0.000,     0.000,   5,   1,0.96890,  -1.4484,   1
 52794,'GLENLOUG    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06669,  -3.0800,   1
 52802,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05816,  -4.4469,   1
 52804,'TRALEE      ',  38.0000,1,     0.000,     0.000,   7,   1,1.06306,  -3.7004,   2
 52812,'BEENAGEE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04009,  -3.1706,   1
 52813,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02770,  -3.2051,   1
 52814,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06343,  -3.7698,   1
 52815,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06334,  -4.0799,   1
 52816,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06348,  -3.4596,   1
 52817,'LEE STRA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06347,  -3.0844,   1
 52861,'TRAL_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05493,  -2.1134,   1
 52871,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00851,  -3.3501,   1
 52872,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.06394,  -3.7375,   1
 52873,'BEENAGEE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02818,  -3.3442,   1
 52874,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.06528,  -3.2651,   1
 52875,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.06387,  -4.0484,   1
 52876,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.06378,  -4.3582,   1
 52877,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.04362,  -4.6753,   1
 52878,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.06527,  -3.2819,   1
 53002,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01045,  -8.5246,   1
 53004,'THURLES     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06629,  -7.5173,   2
 53012,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01046,  -8.5248,   1
 53014,'GLENGOOL    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06643,  -7.5243,   1
 53022,'GURTEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01047,  -8.5250,   1
 53024,'URLINGFO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07266,  -6.3317,   1
 53032,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00680,  -5.3641,   1
 53034,'TULLAROA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07624,  -5.6869,   1
 53042,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01357,  -6.6871,   1
 53052,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00669,  -5.3911,   1
 53061,'THUR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05729,  -5.7741,   1
 53062,'HOMESHIL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01359,  -6.6878,   1
 53072,'ANCNOC      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01034,  -5.0478,   1
 53201,'DERRYCLU    ',  10.0000,2,     0.000,     0.000,   8,   1,1.01087,  -8.7951,   1
 53204,'THORNSBE    ',  38.0000,1,     0.000,     0.000,   8,   1,1.05419,  -7.7951,   2
 53401,'CHARLEST    ',  10.0000,1,     0.000,     0.000,   9,   1,1.02475,  -9.8859,   1
 53402,'ROOSKY      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00580,  -8.9365,   4
 53404,'TONROE      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05139,  -8.8859,   2
 53412,'LARGAN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00961,  -8.6511,   1
 53471,'LARGANH     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98957,  -8.7521,   1
 53472,'ROOSKY      ',   0.6900,2,     0.000,     0.000,   9,   1,0.98561,  -8.7787,   1
 53604,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05666, -14.0332,   2
 53612,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01055, -13.0748,   1
 53613,'BEAM HIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01290,  -9.1883,   1
 53614,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07321, -10.2677,   1
 53615,'CROCKAHE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01504, -14.3394,   1
 53616,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01880, -13.7089,   1
 53624,'BEAMHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07583, -10.0659,   1
 53671,'CROCKAHE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99533, -14.4512,   1
 53672,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99260, -13.2608,   1
 53673,'BEAMHIL     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01329,  -9.3512,   1
 53674,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01916, -13.7860,   1
 53801,'GARYSPIL    ',  10.0000,1,     0.000,     0.000,   5,   1,1.03088,  -9.0939,   1
 53802,'SLIEVERE    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01887,  -9.5336,   1
 53804,'TIPPERAR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04300,  -8.6413,   2
 53871,'SLIEVERA    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00499,  -9.8254,   1
 54401,'GRANAGH     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01438, -10.9815,   1
 54402,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00742,  -9.2496,   1
 54404,'WATERFOR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05229,  -9.9830,   2
 54411,'KILMACOW    ',  10.0000,1,     0.000,     0.000,   5,   1,1.01438, -10.9815,   1
 54412,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01765,  -8.3088,   1
 54414,'GRANAGH     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05226,  -9.9815,   1
 54422,'RAHORA B    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01702,  -6.6763,   1
 54424,'ROSBERCO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05393,  -8.8308,   1
 54425,'RAHORA 2    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00476,  -8.6428,   1
 54426,'BALLYMAR    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01677,  -5.5056,   1
 54471,'RAHORA      ',   0.4000,2,     0.000,     0.000,   5,   1,0.98721,  -8.6272,   1
 54472,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99811,  -5.5537,   1
 54621,'WOOD        ',  17.5000,1,     0.000,     0.000,   2,   1,1.08607,  -2.8837,   1
 54622,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.04658,  -1.0097,   1
 54623,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.04658,  -1.0097,   1
 54624,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.08607,  -2.8837,   1
 54630,'EASTWEST    ', 260.0000,2,     0.000,   105.000,   2,   1,0.99238,   9.8466,   1
 54640,'PORTAN      ', 380.0000,1,     0.000,    41.000,   2,   1,1.02500,   5.2553,   1
 54801,'WHITEGAT    ',  10.7500,1,     0.000,     0.000,   3,   1,1.03626,  -6.4484,   5
 55001,'BALLYSHA    ',  10.0000,1,     0.000,     0.000,   6,   1,1.00643,  -8.6917,   1
 55002,'WEXFORD     ',  20.0000,1,     0.000,     0.000,   6,   1,1.05557,  -6.6866,   2
 55004,'WEXFORD     ',  38.0000,1,     0.000,     0.000,   6,   1,1.06395,  -7.6917,   2
 55012,'CARNSOR     ',  20.0000,1,     0.000,     0.000,   6,   1,1.01368,  -7.0983,   1
 55013,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01368,  -7.0647,   1
 55014,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01361,  -7.3358,   1
 55061,'WEXF_CAP    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06076,  -5.2610,   1
 55071,'CARNSORE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01414,  -7.3044,   1
 55072,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01406,  -7.2689,   1
 55073,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01406,  -7.4091,   1
 55201,'WOLFE TO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03374, -11.0083,   2
 64813,'LISKERAN    ',   0.4000,2,     0.000,     0.000,   9,   1,1.02039, -14.1309,   1
 67033,'EDERGLEN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99697,  -9.3610,   1
 67037,'CROAGHBR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.01555, -10.8358,   1
 67045,'RAHEENLE    ',   0.6600,2,     0.000,     0.000,   6,   1,1.05635,  -2.7486,   1
 67058,'SEECON_P    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99681,  -0.1853,   1
 67066,'MOUNTLUC    ',   0.6900,2,     0.000,     0.000,   8,   1,0.95364,  -1.7312,   1
 67069,'KILLHILL    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01646,  -3.0450,   1
 67081,'KNOCKNAG    ',  10.0000,2,     0.000,     0.000,   3,   1,0.99911,  -4.3773,   1
 67083,'CLAHANE_    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05589,  -0.4580,   1
 67084,'BRUCKANA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.00241,  -3.8267,   1
 67102,'BOGGERAG    ',   1.0000,2,     0.000,     0.000,   3,   1,1.01834,   4.5469,   1
 67213,'AN_CNOC     ',   0.6900,2,     0.000,     0.000,   5,   1,1.01022,  -5.1394,   1
 68087,'CARRICKE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.08020,  -9.0776,   1
 68092,'UGOOL_PH    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00997,  -0.1415,   1
 68101,'FAUGHA_P    ',  20.0000,2,     0.000,     0.000,   9,   1,1.08150,  -8.7854,   1
 68128,'CARROWNA    ',  20.0000,2,     0.000,     0.000,   4,   1,1.02982,   0.3773,   1
 68131,'TULLAROA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.00667,  -5.4513,   1
 68134,'BARRANAF    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99805,  -2.9686,   1
 68136,'MONAINCH    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01414,  -9.8996,   1
 68143,'BUNNAHOW    ',  10.0000,2,     0.000,     0.000,   9,   1,1.01574,  -7.7790,   1
 68154,'GLENGOOL    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01046,  -9.5248,   1
 68157,'HOLMES_H    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01359,  -7.6878,   1
 68158,'GURTEEN_    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01047,  -9.5250,   1
 68165,'KILPADDO    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01853,  -2.0323,   1
 68171,'RATHNAVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.02021,  -9.1278,   1
 68222,'GLANTACO    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01582,  -0.6608,   1
 68223,'ANARGET_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01299, -11.5905,   1
 68230,'MEATH_WA    ',  10.0000,2,     0.000,     0.000,  10,   1,1.01232,  -8.4686,   1
 68241,'DUNMORE_    ',   0.4000,2,     0.000,     0.000,  10,   1,1.01261, -10.6586,   1
 68254,'CARROWLE    ',  20.0000,2,     0.000,     0.000,   9,   1,1.01329,  -2.8065,   1
 68260,'CRONALAG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04047, -14.5782,   1
 68262,'STACK_MO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01519,  -3.1473,   1
 68263,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01518,  -3.1472,   1
 68271,'MUINGNAM    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01478,  -3.1065,   1
 68272,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,1.01815,   2.5754,   1
 68273,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,1.01815,   2.5754,   1
 68282,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.01219,  -3.4147,   1
 68283,'MUINGNAT    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02253,  -0.6002,   1
 68298,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.05631, -10.4601,   1
 68300,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.05631, -10.4601,   1
 68306,'BALLYCAD    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02664,  -1.1770,   1
 68307,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02395,  -1.0455,   1
 68308,'MEENAD_S    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00000,  -8.0792,   1
 68311,'TULLABRA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00914,  -3.7238,   1
 68313,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.00869, -14.0258,   1
 68314,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.00869, -14.0258,   1
 68325,'BALLYSHA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.00643,  -9.6917,   1
 68408,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01861,  -5.6465,   1
 68413,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01438, -11.9815,   1
 68414,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01438, -11.9815,   1
 68536,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.05759,  -7.9735,   1
 68537,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.05759,  -7.9735,   1
 68546,'R_&_L_DO    ',   2.0000,2,     0.000,     0.000,   5,   1,1.00394,  -9.9833,   1
 68547,'MCDONNEL    ',  38.0000,2,     0.000,     0.000,   7,   1,1.04981,  -3.5776,   1
 68554,'FARRELLY    ',  38.0000,2,     0.000,     0.000,  10,   1,1.05499, -13.0501,   1
 68563,'GORTEEN_    ',  10.0000,2,     0.000,     0.000,   6,   1,1.05293,  -9.1281,   1
 68564,'ADAMBRID    ',  38.0000,2,     0.000,     0.000,   7,   1,1.05923,  -5.8201,   1
 68566,'KEELINGS    ',  38.0000,2,     0.000,     0.000,   1,   1,1.06453, -13.9265,   1
 70010,'AGHY1-      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02916,  -2.7915,  20
 70030,'AGHY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01959, -32.5591,  20
 70031,'GORT3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01914, -32.5962,  20
 70032,'DYLN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01920, -32.8278,  20
 70033,'DYLN3_CAP   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01920, -32.8278,  20
 70080,'AGHY3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02107, -32.3413,  20
 70090,'WIND_AGHY   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01959, -32.5591,  21
 70091,'WIND_SNUGBO ',  33.0000,2,     0.000,     0.000,  20,  25,1.02183, -32.1314,  21
 70093,'WIND_RUSH-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02266, -32.1253,  21
 70094,'WIND_RUSH-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02217, -32.1958,  21
 70111,'AIRP1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04755,  -9.4263,  20
 70112,'AIRP1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04755,  -9.4263,  20
 70130,'AIRP3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02668, -40.6561,  20
 70311,'ANTR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03649,  -6.4576,  20
 70312,'ANTR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03252,  -6.4004,  20
 70330,'ANTR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01921, -38.7159,  20
 70390,'WIND_ANTR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01921, -38.7159,  21
 70504,'GEN_BAFD_G4 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70505,'GEN_BAFD_G5 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70506,'GEN_BAFD_G6 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70507,'GEN_BAFD_G7 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70508,'GEN_BAFD_G8 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70510,'BAFD1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04907,  -6.0488,  20
 70513,'GEN_BAFD_GA ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -30.0771,  21
 70514,'GEN_BAFD_GB ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -30.0771,  21
 70515,'GEN_BAFD_GC ',  18.0000,2,     0.000,     0.000,  20,  23,1.00000, -29.7674,  21
 70516,'GEN_BAFD_GD ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70520,'BAFD2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04249,  -4.0999,  20
 70561,'BAFD_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03847,  23.7586,  20
 70562,'BAFD_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03845,  23.7403,  20
 70580,'BAFD8-      ',   6.9500,1,     0.000,     0.000,  20,  23,1.04907, -36.0488,  20
 71011,'BAME1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02899,  -6.7794,  20
 71012,'BAME1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02801,  -6.8535,  20
 71031,'BAME3T      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02350, -40.4136,  20
 71032,'BAME3R      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01985, -38.5038,  20
 71033,'CBKY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01080, -38.7864,  20
 71034,'CMIL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99174, -39.1364,  20
 71035,'KREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99577, -39.3238,  20
 71036,'WIND_BQUARY ',  33.0000,2,     0.000,     0.000,  20,  25,1.01985, -38.5038,  20
 71080,'BAME3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,0.99396, -38.8239,  20
 71090,'WIND_BAME   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01985, -38.5038,  20
 71091,'WIND_CORKEY ',  33.0000,2,     0.000,     0.000,  20,  25,0.99429, -38.7727,  21
 71511,'BANB1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04035,  -8.6896,  20
 71512,'BANB1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04138,  -8.6076,  20
 71530,'BANB3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01796, -40.3913,  20
 71590,'WIND_BANB   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 72010,'BAVA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04041,  -6.3500,  20
 72511,'BNCH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03746, -10.0794,  20
 72512,'BNCH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03744, -10.0811,  20
 72530,'BNCH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01935, -43.0634,  20
 72590,'WIND_BNCH   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 73011,'BELN1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03489,  -8.3831,  20
 73012,'BELN1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03456,  -8.3778,  20
 73031,'BELN3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02330, -42.4094,  20
 73032,'BELN3B      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02330, -42.4094,  20
 73090,'BELN_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.02330, -42.4094,  21
 73091,'BIO_BELFAST ',  33.0000,2,     0.000,     0.000,  20,  26,1.02330, -42.4094,  21
 73510,'BROC1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03340,  -4.5739,  20
 73530,'BROC3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01685, -32.7193,  20
 73590,'WIND_BROC   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01685, -32.7193,  21
 74011,'CARN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04108,  -8.1372,  20
 74012,'CARN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04388,  -8.1822,  20
 74030,'CARN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02781, -39.6562,  20
 74090,'WIND_CARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02781, -39.6562,  21
 74511,'CAST1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04888,  -9.3310,  20
 74512,'CAST1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04888,  -9.3310,  20
 74513,'CAST1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04888,  -9.3310,  20
 74514,'CAST1_FIX1  ', 110.0000,1,     0.000,     0.000,  20,  20,1.04888,  -9.3310,  20
 74520,'CAST2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03811,  -6.0928,  20
 74561,'CAST_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.05050,  20.2816,  20
 74562,'CAST_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.08961,  20.3001,  20
 74563,'CAST_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.09351,  20.3635,  20
 74564,'CAST_IBTX_6S',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 74711,'CENT1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04783,  -9.4696,  20
 74712,'CENT1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04783,  -9.4696,  20
 74730,'CENT3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02278, -42.4161,  20
 75010,'COLE1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02149,  -4.3957,  20
 75011,'COLE1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02149,  -4.3957,  20
 75030,'COLE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01998, -34.6050,  20
 75031,'BMNY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00832, -34.4957,  20
 75032,'GRVN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99505, -35.1514,  20
 75080,'COLE3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.00864, -34.7573,  20
 75090,'WIND_COLE   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01998, -34.6050,  21
 75091,'WIND_RIGGED ',  33.0000,2,     0.000,     0.000,  20,  25,1.01065, -34.3950,  21
 75092,'WIND_GRUIG  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02631, -31.6944,  21
 75093,'WIND_GARVES ',  33.0000,2,     0.000,     0.000,  20,  25,1.01117, -33.6756,  21
 75508,'GEN_COOL_G8 ',  11.0000,2,     0.000,     0.000,  20,  23,1.00000,  27.6911,  21
 75510,'COOL1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04480,  -2.3029,  20
 75514,'COOL1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04480,  -2.3029,  20
 75515,'GEN_COOL_ST ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  33.6026,  21
 75516,'GEN_COOL_GT ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  35.1005,  21
 75520,'COOL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03944,  -2.4274,  20
 75521,'COOL2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03944,  -2.4274,  20
 75522,'COOL2B      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03944,  -2.4274,  20
 75530,'COOL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01295, -34.6630,  20
 75561,'COOL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.02819,  27.7102,  20
 75562,'COOL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.02819,  27.7102,  20
 75590,'BIO_MAYDOWN ',  33.0000,2,     0.000,     0.000,  20,  26,1.01295, -34.6630,  21
 75810,'CREA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02877,  -6.4007,  20
 75830,'CREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01514, -38.6247,  20
 75890,'WIND_CREA   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 76011,'CREG1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04815,  -9.4196,  20
 76012,'CREG1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04815,  -9.4196,  20
 76031,'CREG3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01408, -42.1716,  20
 76032,'CREG3B      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01060, -42.6507,  20
 76511,'DONE1C      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03685,  -8.3366,  20
 76512,'DONE1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03652,  -8.3309,  20
 76513,'DONE1D      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03606,  -8.3749,  20
 76514,'DONE1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03536,  -8.3650,  20
 76531,'DONE3AS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.01814, -42.4183,  20
 76532,'DONE3N      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02579, -41.5288,  20
 76533,'DONE3BS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.02578, -41.5308,  20
 76810,'OMAS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04025,  -2.7257,  20
 77010,'DRUM1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04394,  -8.4204,  20
 77030,'DRUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02551, -43.5318,  20
 77090,'WIND_DRUM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02551, -43.5318,  21
 77210,'DRUMQ1- CL  ', 110.0000,1,     0.000,     0.000,  20,  20,1.04037,  -2.1298,  20
 77230,'DRUMQ3- CL  ',  33.0000,1,     0.000,     0.000,  20,  21,1.02033, -28.7951,  20
 77290,'WIND_DRUMQ  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02033, -28.7951,  21
 77511,'DUNG1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02978,  -5.3621,  20
 77512,'DUNG1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03941,  -4.6183,  20
 77530,'DUNG3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02681, -40.4943,  20
 77531,'TULY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02670, -40.3390,  20
 77590,'WIND_DUNG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02681, -40.4943,  21
 77591,'WIND_CROCKA ',  33.0000,2,     0.000,     0.000,  20,  25,1.03050, -39.3323,  21
 78030,'DUNM3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02166, -42.4618,  20
 78511,'EDEN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04223,  -7.3358,  20
 78512,'EDEN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04364,  -7.3453,  20
 78530,'EDEN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01143, -39.2341,  20
 78590,'WIND_LISG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01143, -39.2341,  21
 79010,'ENNK1_      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03131,  -2.9410,  20
 79015,'ENNK1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.03210, -12.2116,  20
 79016,'ENNK1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.03285, -12.0683,  20
 79030,'ENNK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02436, -34.5148,  20
 79031,'EKNW3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01633, -34.5907,  20
 79032,'BELK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01337, -32.6943,  20
 79080,'ENNK3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02445, -34.3041,  20
 79081,'ENNK3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02418, -33.9799,  20
 79082,'ENNK3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.01939, -32.4525,  20
 79090,'WIND_ENNK   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02436, -34.5148,  21
 79091,'WIND_CALAGH ',  33.0000,2,     0.000,     0.000,  20,  25,1.01991, -32.2570,  21
 80011,'FINY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03733,  -8.2629,  20
 80012,'FINY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03748,  -8.2644,  20
 80030,'FINY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02559, -40.1840,  20
 80511,'GLEN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03296,  -6.6333,  20
 80512,'GLEN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03932,  -6.2170,  20
 80531,'GLEN3A      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01583, -38.5448,  20
 80532,'GLEN3B      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02670, -39.6757,  20
 80710,'GORT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04359,  -2.9178,  20
 80730,'GORT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02466, -29.3007,  20
 81010,'HANA1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03801,  -8.2081,  20
 81020,'HANA2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03820,  -5.8310,  20
 81061,'HANA_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03810,  21.5710,  20
 81062,'HANA_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03810,  21.5710,  20
 81063,'HANA_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.01551,  21.5078,  20
 81510,'KELS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03835,  -6.1956,  20
 81520,'KELS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03977,  -4.5808,  20
 81561,'KELS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01989,  23.6751,  20
 81562,'KELS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.01924,  23.6111,  20
 81810,'KILL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.05312,  -1.9608,  20
 81830,'KILL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01964, -31.1038,  20
 81831,'EGLISH      ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 81832,'WIND_CARICK ',  33.0000,2,     0.000,     0.000,  20,  25,1.02094, -30.7060,  21
 82001,'GEN_KILR_G1 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  27.8750,  21
 82002,'GEN_KILR_G2 ',  17.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82003,'GEN_KILR_G3 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82004,'GEN_KILR_G4 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82011,'KILR_AUX1   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82012,'KILR_AUX2   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82020,'KILR2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04126,  -4.7210,  20
 82511,'KNCK1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04744,  -9.3710,  20
 82512,'KNCK1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04746,  -9.3704,  20
 82530,'KNCK3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01178, -42.5894,  20
 83011,'LARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03775,  -6.5262,  20
 83012,'LARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03775,  -6.5266,  20
 83030,'LARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01811, -38.9386,  20
 83031,'BALC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99528, -39.8352,  20
 83090,'WIND_LARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01811, -38.9386,  21
 83091,'WIND_EH&WB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.00110, -38.1600,  21
 83510,'LIMA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02604,  -3.6511,  20
 83530,'LIMA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02140, -34.1276,  20
 83531,'DNGV3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01434, -34.0009,  20
 83590,'WIND_LIMA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02140, -34.1276,  21
 83591,'WIND_ALTA-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02693, -32.7403,  21
 83592,'WIND_ALTA-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01500, -33.4219,  21
 84011,'LISB1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03677,  -8.4667,  20
 84012,'LISB1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03693,  -8.4637,  20
 84030,'LISB3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01459, -41.9890,  20
 84090,'LISB_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.01459, -41.9890,  21
 84091,'BIO_LISBURN ',  33.0000,2,     0.000,     0.000,  20,  26,1.01459, -41.9890,  21
 84411,'LSMR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04058,  -2.5523,  20
 84412,'LSMR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04057,  -2.5530,  20
 84430,'LSMR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02202, -35.0496,  20
 84490,'WIND_LSMR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02202, -35.0496,  21
 84491,'WIND_CURRYF ',  33.0000,2,     0.000,     0.000,  20,  25,1.02759, -34.3672,  21
 84511,'LOGE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.01792,  -4.6357,  20
 84512,'LOGE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.01799,  -4.6307,  20
 84530,'LOGE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01751, -37.3296,  20
 84590,'WIND_LOGE   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 85020,'MAGF2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04111,  -4.0560,  20
 85510,'MAKL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04799,  -0.6255,  20
 85530,'MAKL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02482, -28.1173,  20
 85590,'WIND_MAKL   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02482, -28.1173,  21
 85591,'WIND_CHURCH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02508, -28.0650,  21
 85592,'WIND_CRIGSH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02661, -27.7829,  21
 85593,'WIND_TIEV   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02699, -27.8132,  21
 85710,'MANT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03244,  -4.9121,  20
 85730,'MANT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01738, -33.0333,  20
 85790,'WIND_MANT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01738, -33.0333,  21
 86030,'MOUN3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01260, -42.2569,  20
 86220,'MOYL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04254,  -4.0871,  20
 86221,'SCOT2-      ', 275.0000,3,     0.000,     0.000,  22,  19,1.00000,   0.0000,  22
 86280,'MOYL1_DUMMY ', 110.0000,1,     0.000,     0.000,  20,  20,1.04254,  -4.0871,  20
 86311,'NARD1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04543,  -9.6900,  20
 86312,'NARD1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04497,  -9.7357,  20
 86330,'NARD3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01307, -42.1290,  20
 86511,'NEWY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02821,  -9.3978,  20
 86512,'NEWY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02818,  -9.4010,  20
 86530,'NEWY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01517, -43.4559,  20
 86590,'WIND_NEWY   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 87510,'OMAH1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -2.8894,  20
 87511,'OMAH1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -2.8894,  20
 87530,'OMAH3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02565, -34.3829,  20
 87531,'BLGY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00238, -35.7964,  20
 87532,'DROM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01548, -33.8994,  20
 87533,'FMTC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98472, -35.0673,  20
 87534,'LARA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01524, -35.0751,  20
 87535,'OMAE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02289, -34.4504,  20
 87580,'OMAH3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02283, -33.6728,  20
 87581,'OMAH3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02324, -34.4035,  20
 87582,'OMAH3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.00429, -34.4537,  20
 87583,'OMAH3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.01655, -35.0229,  20
 87584,'OMAH3_DUMMY4',  33.0000,1,     0.000,     0.000,  20,  21,1.01015, -35.4876,  20
 87590,'WIND_OMAG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02565, -34.3829,  21
 87591,'WIND_TAPPA  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02928, -31.8849,  21
 87592,'WIND_HUNTER ',  33.0000,2,     0.000,     0.000,  20,  25,1.03373, -32.6431,  21
 87593,'WIND_BESSEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02607, -33.5735,  21
 87594,'WIND_LENDRM ',  33.0000,2,     0.000,     0.000,  20,  25,1.00596, -34.3254,  21
 87595,'WIND_DIVENA ',  33.0000,2,     0.000,     0.000,  20,  25,1.02784, -28.7911,  21
 87596,'WIND_SCREGG ',  33.0000,2,     0.000,     0.000,  20,  25,1.03541, -32.8496,  21
 87597,'WIND_DIVEN2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02640, -28.9986,  21
 87598,'WIND_ALMU   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02583, -29.1017,  21
 87599,'WIND_ESHM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02805, -28.7275,  21
 87600,'WIND_SHANT-S',  33.0000,2,     0.000,     0.000,  20,  25,1.02466, -29.3007,  21
 87601,'WIND_CROCB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02466, -29.3007,  21
 88011,'RATH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03784, -10.0477,  20
 88012,'RATH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03717, -10.0777,  20
 88030,'RATH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01630, -43.4212,  20
 88511,'ROSE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04873,  -9.3462,  20
 88512,'ROSE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04873,  -9.3465,  20
 88530,'ROSE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02093, -41.0647,  20
 89030,'SKEG3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02165, -42.4580,  20
 89201,'SKIR_REAC   ',  20.0000,1,     0.000,     0.000,  20,  25,1.19328,  -0.4161,  21
 89202,'SKIR20-     ',  20.0000,2,     0.000,     0.000,  20,  25,1.20534,  -0.1568,  21
 89210,'SKIR1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05835,  -1.8360,  21
 89231,'GLEN_ALTA3  ',  33.0000,2,     0.000,     0.000,  20,  25,1.09798,   0.8140,  21
 89232,'SKIR3-      ',  33.0000,1,     0.000,     0.000,  20,  25,1.08938,   0.2524,  21
 89311,'SPRN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04228,  -2.4926,  20
 89312,'SPRN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04228,  -2.4937,  20
 89330,'SPRN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01406, -34.3988,  20
 89510,'STRA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05000,  -2.1469,  20
 89511,'STRA1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.05000,  -2.1469,  20
 89515,'STRA1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.05136, -14.0955,  20
 89516,'STRA1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.02400, -13.5867,  20
 89530,'STRA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02581, -33.8519,  20
 89531,'ARDS3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00269, -34.2153,  20
 89532,'CDRG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99638, -33.9832,  20
 89533,'CLDY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99597, -34.5198,  20
 89534,'PLUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01074, -33.6951,  20
 89535,'SION3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01182, -34.1371,  20
 89580,'STRA3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01259, -33.9837,  20
 89581,'STRA3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.01277, -33.6143,  20
 89582,'STRA3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,0.99775, -33.9275,  20
 89583,'STRA3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.00214, -33.1998,  20
 89590,'WIND_STRA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02581, -33.8519,  21
 89591,'WIND_OWENRE ',  33.0000,2,     0.000,     0.000,  20,  25,1.01654, -33.3089,  21
 89592,'WIND_BINMTN ',  33.0000,2,     0.000,     0.000,  20,  25,1.00219, -33.1945,  21
 89593,'WIND_LHILL  ',  33.0000,2,     0.000,     0.000,  20,  25,1.00230, -33.1831,  21
 90011,'TAND1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04661,  -8.2462,  20
 90012,'TAND1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04661,  -8.2462,  20
 90013,'TAND1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04661,  -8.2462,  20
 90014,'TAND1_FIX   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04661,  -8.2462,  20
 90020,'TANDRAGE    ', 275.0000,1,     0.000,     0.000,  20,  20,1.04015,  -5.4435,  20
 90061,'TAND_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.06363,  21.4739,  20
 90062,'TAND_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.06363,  21.4739,  20
 90063,'TAND_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.02847,  21.4415,  20
 90210,'TREM1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04373,  -3.4836,  20
 90230,'TREM3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02715, -31.1656,  20
 90231,'WIND_CREGC  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02715, -31.1656,  21
 90232,'WIND_CDUN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02715, -31.1656,  21
 90233,'WIND_GORTF  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02715, -31.1656,  21
 90234,'WIND_INISH  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02715, -31.1656,  21
 90235,'WIND_BELT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02715, -31.1656,  21
 90236,'WIND_CROCKB ',  33.0000,2,     0.000,     0.000,  20,  25,1.02715, -31.1656,  21
 90310,'TAMN1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03904,  -4.8595,  20
 90320,'TAMN2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04032,  -4.5757,  20
 90361,'TAMN_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.02743,  25.1056,  20
 90362,'TAMN_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.02743,  25.1056,  20
 90420,'TURL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.04050,  -4.6745,  20
 90440,'TURL4-      ', 380.0000,1,     0.000,     0.000,  20,  20,1.03200,  -3.9748,  20
 90461,'TURL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03154,  -4.3245,  20
 90462,'TURL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03154,  -4.3245,  20
 90463,'TURL_IBTX_6R',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 90511,'WARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03916,  -8.7957,  20
 90512,'WARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03918,  -8.7943,  20
 90530,'WARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01637, -42.4837,  20
0 / END OF BUS DATA, BEGIN LOAD DATA
    10,'LD',1,   2,   1,    45.300,    31.140,     0.000,     0.000,     0.000,     0.000,   2
    11,'LD',1,   2,   1,    30.360,    21.560,     0.000,     0.000,     0.000,     0.000,   2
    12,'LD',1,   1,   1,     5.140,     1.690,     0.000,     0.000,     0.000,     0.000,   2
    13,'LD',1,   1,   1,     8.630,     2.960,     0.000,     0.000,     0.000,     0.000,   2
    14,'LD',1,   2,   1,    42.760,    14.060,     0.000,     0.000,     0.000,     0.000,   2
    15,'LD',1,   2,   1,    44.890,    14.780,     0.000,     0.000,     0.000,     0.000,   2
  1041,'LD',1,   3,   1,     1.360,     0.070,     0.000,     0.000,     0.000,     0.000,   2
  1101,'I ',1,   5,   2,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   5
  1101,'MI',1,   5,   2,     5.620,    -1.020,     0.000,     0.000,     0.000,     0.000,   5
  4341,'I ',1,   3,   2,     1.300,     0.390,     0.000,     0.000,     0.000,     0.000,   5
 10204,'LD',1,   4,   1,    13.170,     7.370,     0.000,     0.000,     0.000,     0.000,   2
 10205,'LD',1,   4,   1,    13.170,     7.370,     0.000,     0.000,     0.000,     0.000,   2
 10470,'HL',0,   3,   1,    11.070,     3.980,     0.000,     0.000,     0.000,     0.000,   1
 10471,'HL',0,   3,   1,    11.990,     4.310,     0.000,     0.000,     0.000,     0.000,   3
 10602,'LD',1,   9,   1,     5.310,     1.300,     0.000,     0.000,     0.000,     0.000,   2
 10801,'LD',1,   7,   1,     4.900,     1.080,     0.000,     0.000,     0.000,     0.000,   2
 10901,'I ',1,   1,   2,     9.500,     3.120,     0.000,     0.000,     0.000,     0.000,   5
 10901,'LD',1,   1,   1,     5.890,     1.910,     0.000,     0.000,     0.000,     0.000,   2
 11201,'LD',1,   6,   1,     6.220,     2.040,     0.000,     0.000,     0.000,     0.000,   2
 11204,'LD',1,   6,   1,    10.100,     3.320,     0.000,     0.000,     0.000,     0.000,   2
 11404,'LD',1,   9,   1,    52.330,    11.300,     0.000,     0.000,     0.000,     0.000,   2
 12001,'LD',1,   1,   1,    11.970,     1.850,     0.000,     0.000,     0.000,     0.000,   2
 12201,'LD',1,   8,   1,    13.350,     3.530,     0.000,     0.000,     0.000,     0.000,   2
 12702,'LD',1,  10,   1,    11.760,     1.580,     0.000,     0.000,     0.000,     0.000,   2
 12804,'LD',1,   3,   1,     3.950,     1.280,     0.000,     0.000,     0.000,     0.000,   2
 13001,'LD',1,   6,   1,    10.440,     3.410,     0.000,     0.000,     0.000,     0.000,   2
 13204,'LD',1,   8,   1,     7.150,     1.300,     0.000,     0.000,     0.000,     0.000,   2
 13404,'LD',1,   9,   1,    14.710,     4.820,     0.000,     0.000,     0.000,     0.000,   2
 13501,'I ',1,   8,   2,     9.500,     2.850,     0.000,     0.000,     0.000,     0.000,   5
 13501,'LD',1,   8,   1,    11.400,     3.650,     0.000,     0.000,     0.000,     0.000,   2
 13601,'I ',1,   5,   2,     5.290,     1.460,     0.000,     0.000,     0.000,     0.000,   5
 13601,'MI',1,   5,   2,     3.920,     1.300,     0.000,     0.000,     0.000,     0.000,   5
 13604,'LD',1,   5,   1,    11.430,     4.240,     0.000,     0.000,     0.000,     0.000,   2
 13802,'LD',1,   3,   1,    19.840,     5.560,     0.000,     0.000,     0.000,     0.000,   2
 13804,'LD',1,   3,   1,    16.910,     4.790,     0.000,     0.000,     0.000,     0.000,   2
 14004,'LD',1,   9,   1,     9.520,     3.860,     0.000,     0.000,     0.000,     0.000,   2
 14204,'LD',1,   1,   1,    28.460,    -0.050,     0.000,     0.000,     0.000,     0.000,   2
 14304,'LD',1,   6,   1,    22.250,     7.290,     0.000,     0.000,     0.000,     0.000,   2
 14401,'LD',1,   3,   1,     5.170,     1.950,     0.000,     0.000,     0.000,     0.000,   2
 14404,'LD',1,   3,   1,    34.920,    12.230,     0.000,     0.000,     0.000,     0.000,   2
 14502,'I ',1,   1,   2,    23.750,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 14604,'LD',1,   5,   1,    21.810,     4.520,     0.000,     0.000,     0.000,     0.000,   2
 14804,'LD',1,   5,   1,    31.140,     6.740,     0.000,     0.000,     0.000,     0.000,   2
 14902,'HL',0,  10,   1,     4.940,     1.780,     0.000,     0.000,     0.000,     0.000,   1
 15001,'I ',1,   3,   2,     4.590,     1.700,     0.000,     0.000,     0.000,     0.000,   5
 15001,'MI',1,   3,   2,     1.580,     0.150,     0.000,     0.000,     0.000,     0.000,   5
 15402,'LD',1,   6,   1,    14.310,     4.700,     0.000,     0.000,     0.000,     0.000,   2
 15704,'LD',1,   9,   1,    13.550,     4.490,     0.000,     0.000,     0.000,     0.000,   2
 15801,'LD',1,   1,   1,     7.200,     2.370,     0.000,     0.000,     0.000,     0.000,   2
 16202,'LD',1,   3,   1,    13.650,     1.450,     0.000,     0.000,     0.000,     0.000,   2
 16604,'LD',1,   9,   1,    29.460,     7.850,     0.000,     0.000,     0.000,     0.000,   2
 16901,'LD',1,   1,   1,     8.150,     1.280,     0.000,     0.000,     0.000,     0.000,   2
 17004,'LD',1,   9,   1,     4.360,     1.440,     0.000,     0.000,     0.000,     0.000,   2
 17204,'LD',1,   5,   1,    31.310,     8.910,     0.000,     0.000,     0.000,     0.000,   2
 17404,'LD',1,   2,   1,    53.940,    28.100,     0.000,     0.000,     0.000,     0.000,   2
 17802,'I ',1,   7,   2,    49.000,    14.700,     0.000,     0.000,     0.000,     0.000,   5
 17901,'LD',1,   8,   1,    11.850,     3.920,     0.000,     0.000,     0.000,     0.000,   2
 18001,'LD',1,   1,   1,     3.650,     1.190,     0.000,     0.000,     0.000,     0.000,   2
 18004,'LD',1,   1,   1,    49.830,     8.810,     0.000,     0.000,     0.000,     0.000,   2
 18204,'LD',1,   9,   1,    23.780,     9.700,     0.000,     0.000,     0.000,     0.000,   2
 18304,'LD',1,   9,   1,    12.760,     4.190,     0.000,     0.000,     0.000,     0.000,   2
 18402,'LD',1,   6,   1,     7.540,     2.420,     0.000,     0.000,     0.000,     0.000,   2
 18404,'LD',1,   6,   1,    18.140,     4.850,     0.000,     0.000,     0.000,     0.000,   2
 18504,'I ',1,   2,   2,    19.000,     6.240,     0.000,     0.000,     0.000,     0.000,   5
 18504,'LD',1,   2,   1,    24.250,     7.970,     0.000,     0.000,     0.000,     0.000,   2
 18604,'LD',1,   9,   1,    25.970,     5.850,     0.000,     0.000,     0.000,     0.000,   2
 18701,'LD',1,   2,   1,    23.920,     4.400,     0.000,     0.000,     0.000,     0.000,   2
 18804,'LD',1,   3,   1,    15.260,     5.330,     0.000,     0.000,     0.000,     0.000,   2
 18901,'HL',0,  10,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   1
 19004,'LD',1,   6,   1,    27.690,     9.110,     0.000,     0.000,     0.000,     0.000,   2
 19204,'LD',1,   3,   1,    14.720,     2.750,     0.000,     0.000,     0.000,     0.000,   2
 19471,'HL',1,   8,   1,    11.700,     4.210,     0.000,     0.000,     0.000,     0.000,   4
 19504,'LD',1,   9,   1,    23.140,     6.170,     0.000,     0.000,     0.000,     0.000,   2
 19601,'LD',1,   3,   1,    28.390,     7.600,     0.000,     0.000,     0.000,     0.000,   2
 20201,'LD',1,   1,   1,    29.290,    11.040,     0.000,     0.000,     0.000,     0.000,   2
 20501,'LD',1,   3,   1,    18.230,     5.740,     0.000,     0.000,     0.000,     0.000,   2
 21004,'LD',1,  10,   1,    29.560,     5.270,     0.000,     0.000,     0.000,     0.000,   2
 21202,'LD',1,   4,   1,     9.850,     3.190,     0.000,     0.000,     0.000,     0.000,   2
 21204,'LD',1,   4,   1,    20.530,     7.230,     0.000,     0.000,     0.000,     0.000,   2
 21404,'LD',1,   5,   1,    34.190,     6.740,     0.000,     0.000,     0.000,     0.000,   2
 21604,'LD',1,   5,   1,    13.040,     4.290,     0.000,     0.000,     0.000,     0.000,   2
 21804,'LD',1,  10,   1,    62.000,    16.310,     0.000,     0.000,     0.000,     0.000,   2
 22204,'LD',1,   3,   1,    19.800,     9.680,     0.000,     0.000,     0.000,     0.000,   2
 22404,'LD',1,   5,   1,    15.480,     4.740,     0.000,     0.000,     0.000,     0.000,   2
 22501,'I ',1,   1,   2,    10.450,     3.434,     0.000,     0.000,     0.000,     0.000,   5
 22671,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22672,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22804,'LD',1,   9,   1,    21.310,     5.940,     0.000,     0.000,     0.000,     0.000,   2
 23001,'LD',1,   8,   1,     6.370,     0.600,     0.000,     0.000,     0.000,     0.000,   2
 23604,'LD',1,   4,   1,    51.230,    14.230,     0.000,     0.000,     0.000,     0.000,   2
 24104,'LD',1,   6,   1,    14.720,     4.830,     0.000,     0.000,     0.000,     0.000,   2
 24804,'LD',1,   2,   1,    41.310,    16.250,     0.000,     0.000,     0.000,     0.000,   2
 25604,'LD',1,   2,   1,    52.580,    10.880,     0.000,     0.000,     0.000,     0.000,   2
 26802,'I ',1,   9,   2,    10.440,     3.130,     0.000,     0.000,     0.000,     0.000,   5
 26802,'MI',1,   9,   2,     0.060,     0.020,     0.000,     0.000,     0.000,     0.000,   5
 27004,'LD',1,   1,   1,    58.560,    17.320,     0.000,     0.000,     0.000,     0.000,   2
 27204,'LD',1,   2,   1,    40.210,    11.900,     0.000,     0.000,     0.000,     0.000,   2
 27404,'LD',1,   6,   1,     1.780,     0.590,     0.000,     0.000,     0.000,     0.000,   2
 27474,'HL',1,   6,   1,     5.430,     1.950,     0.000,     0.000,     0.000,     0.000,   1
 27604,'LD',1,   1,   1,    39.330,    10.700,     0.000,     0.000,     0.000,     0.000,   2
 27801,'LD',1,   9,   1,    22.090,     6.150,     0.000,     0.000,     0.000,     0.000,   2
 27804,'LD',1,   9,   1,    47.360,     5.610,     0.000,     0.000,     0.000,     0.000,   2
 28201,'I ',1,   9,   2,    20.900,     6.270,     0.000,     0.000,     0.000,     0.000,   5
 28204,'LD',1,   9,   1,    12.980,     4.080,     0.000,     0.000,     0.000,     0.000,   2
 28571,'HL',1,   3,   1,     3.600,     1.290,     0.000,     0.000,     0.000,     0.000,   1
 28601,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28601,'LD',1,   1,   1,    10.740,     1.370,     0.000,     0.000,     0.000,     0.000,   2
 28604,'LD',1,   1,   1,    45.960,    11.880,     0.000,     0.000,     0.000,     0.000,   2
 28611,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28804,'LD',1,   3,   1,    12.550,     3.570,     0.000,     0.000,     0.000,     0.000,   2
 29401,'LD',1,   1,   1,    22.200,     6.150,     0.000,     0.000,     0.000,     0.000,   2
 29501,'LD',1,   1,   1,     5.200,     1.640,     0.000,     0.000,     0.000,     0.000,   2
 29672,'HL',0,   2,   1,     7.180,     2.580,     0.000,     0.000,     0.000,     0.000,   4
 29801,'LD',1,   3,   1,     8.120,     2.640,     0.000,     0.000,     0.000,     0.000,   2
 30804,'LD',1,   2,   1,    34.120,    11.290,     0.000,     0.000,     0.000,     0.000,   2
 31004,'LD',1,   5,   1,    34.180,    12.180,     0.000,     0.000,     0.000,     0.000,   2
 31271,'HL',1,   2,   1,     5.040,     1.810,     0.000,     0.000,     0.000,     0.000,   4
 32201,'LD',1,   3,   1,    11.260,     2.630,     0.000,     0.000,     0.000,     0.000,   2
 32204,'LD',1,   3,   1,    49.270,     6.260,     0.000,     0.000,     0.000,     0.000,   2
 32404,'LD',1,   8,   1,    29.870,    11.770,     0.000,     0.000,     0.000,     0.000,   2
 32604,'LD',1,   6,   1,    53.380,    22.450,     0.000,     0.000,     0.000,     0.000,   2
 33004,'LD',1,   7,   1,    36.930,    10.850,     0.000,     0.000,     0.000,     0.000,   2
 33201,'I ',1,  10,   2,    23.000,     6.900,     0.000,     0.000,     0.000,     0.000,   5
 33201,'MI',1,  10,   2,     6.440,     1.930,     0.000,     0.000,     0.000,     0.000,   5
 33801,'I ',1,   8,   2,    10.220,     3.060,     0.000,     0.000,     0.000,     0.000,   5
 33801,'MI',1,   8,   2,     1.500,     0.450,     0.000,     0.000,     0.000,     0.000,   5
 34001,'LD',1,   5,   1,    10.380,     2.890,     0.000,     0.000,     0.000,     0.000,   2
 34201,'LD',1,   1,   1,    14.770,     4.600,     0.000,     0.000,     0.000,     0.000,   2
 34301,'I ',1,   1,   2,    23.750,     7.120,     0.000,     0.000,     0.000,     0.000,   5
 35004,'LD',1,   9,   1,    12.070,     3.760,     0.000,     0.000,     0.000,     0.000,   2
 35074,'HL',1,   9,   1,     9.000,     3.240,     0.000,     0.000,     0.000,     0.000,   3
 35404,'LD',1,   7,   1,    74.290,    14.670,     0.000,     0.000,     0.000,     0.000,   2
 35604,'LD',1,  10,   1,    25.690,     7.640,     0.000,     0.000,     0.000,     0.000,   2
 35804,'LD',1,   9,   1,    39.370,     9.680,     0.000,     0.000,     0.000,     0.000,   2
 36001,'LD',1,   3,   1,    23.740,     6.690,     0.000,     0.000,     0.000,     0.000,   2
 36201,'I ',1,   5,   2,    16.600,     3.600,     0.000,     0.000,     0.000,     0.000,   5
 36201,'MI',1,   5,   2,     2.390,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 37501,'LD',1,   1,   1,    22.260,     4.030,     0.000,     0.000,     0.000,     0.000,   2
 37601,'LD',1,   1,   1,    21.980,     4.100,     0.000,     0.000,     0.000,     0.000,   2
 37602,'I ',1,   1,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 37602,'MI',1,   1,   2,     5.440,     1.630,     0.000,     0.000,     0.000,     0.000,   5
 38001,'LD',1,   3,   1,    11.640,     2.610,     0.000,     0.000,     0.000,     0.000,   2
 38004,'LD',1,   3,   1,     6.520,     1.770,     0.000,     0.000,     0.000,     0.000,   2
 38204,'LD',1,  10,   1,    26.430,    12.310,     0.000,     0.000,     0.000,     0.000,   2
 38601,'LD',1,   1,   1,     5.760,     0.960,     0.000,     0.000,     0.000,     0.000,   2
 38701,'LD',1,   1,   1,     7.950,     1.170,     0.000,     0.000,     0.000,     0.000,   2
 38804,'LD',1,   3,   1,     4.260,    -0.110,     0.000,     0.000,     0.000,     0.000,   2
 39471,'HL',1,   4,   1,    17.910,     6.440,     0.000,     0.000,     0.000,     0.000,   3
 39472,'HL',1,   4,   1,    17.910,     6.440,     0.000,     0.000,     0.000,     0.000,   3
 39473,'HL',1,   4,   1,    17.910,     6.440,     0.000,     0.000,     0.000,     0.000,   3
 39601,'LD',1,   3,   1,    16.960,     3.560,     0.000,     0.000,     0.000,     0.000,   2
 39675,'HL',0,   3,   1,     5.000,     1.800,     0.000,     0.000,     0.000,     0.000,   3
 39801,'I ',1,   7,   2,    22.000,     6.600,     0.000,     0.000,     0.000,     0.000,   5
 39801,'MI',1,   7,   2,     1.500,     0.450,     0.000,     0.000,     0.000,     0.000,   5
 40001,'LD',1,   9,   1,    12.990,     4.100,     0.000,     0.000,     0.000,     0.000,   2
 40004,'LD',1,   9,   1,    25.690,     8.230,     0.000,     0.000,     0.000,     0.000,   2
 40204,'LD',1,   3,   1,    18.580,     6.460,     0.000,     0.000,     0.000,     0.000,   2
 40404,'LD',1,   9,   1,    18.550,     4.150,     0.000,     0.000,     0.000,     0.000,   2
 40602,'I ',1,  10,   2,     5.180,     1.550,     0.000,     0.000,     0.000,     0.000,   5
 40602,'MI',1,  10,   2,     2.420,     0.730,     0.000,     0.000,     0.000,     0.000,   5
 40604,'LD',1,  10,   1,    26.850,     8.820,     0.000,     0.000,     0.000,     0.000,   2
 40801,'LD',1,   8,   1,     8.460,     1.780,     0.000,     0.000,     0.000,     0.000,   2
 41002,'I ',1,   1,   2,    18.000,     5.900,     0.000,     0.000,     0.000,     0.000,   5
 41102,'I ',1,   1,   2,    24.000,    11.630,     0.000,     0.000,     0.000,     0.000,   5
 42004,'LD',1,   8,   1,    20.120,     5.940,     0.000,     0.000,     0.000,     0.000,   2
 42102,'LD',1,   1,   1,    14.000,     2.250,     0.000,     0.000,     0.000,     0.000,   2
 42204,'LD',1,  10,   1,    44.330,    12.020,     0.000,     0.000,     0.000,     0.000,   2
 42501,'HL',0,   6,   1,     3.970,     1.430,     0.000,     0.000,     0.000,     0.000,   1
 42604,'LD',1,   7,   1,    25.980,     8.570,     0.000,     0.000,     0.000,     0.000,   2
 42802,'I ',1,   1,   2,    26.000,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 43604,'LD',1,   7,   1,    21.590,     4.890,     0.000,     0.000,     0.000,     0.000,   2
 44001,'LD',1,   1,   1,    15.750,     2.300,     0.000,     0.000,     0.000,     0.000,   2
 44802,'LD',1,   8,   1,     8.660,     2.830,     0.000,     0.000,     0.000,     0.000,   2
 44804,'LD',1,   8,   1,    31.850,    10.130,     0.000,     0.000,     0.000,     0.000,   2
 44901,'LD',1,   1,   1,    11.130,     1.130,     0.000,     0.000,     0.000,     0.000,   2
 45001,'I ',1,  10,   2,    29.000,     9.100,     0.000,     0.000,     0.000,     0.000,   5
 45001,'MI',1,  10,   2,     3.290,     0.580,     0.000,     0.000,     0.000,     0.000,   5
 45101,'LD',1,   1,   1,    12.410,     2.250,     0.000,     0.000,     0.000,     0.000,   2
 46102,'I ',1,   7,   2,    61.000,    18.300,     0.000,     0.000,     0.000,     0.000,   5
 46210,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46214,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46224,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46501,'LD',1,   1,   1,     4.920,     3.110,     0.000,     0.000,     0.000,     0.000,   2
 46511,'HL',1,   1,   1,     9.360,     3.360,     0.000,     0.000,     0.000,     0.000,   1
 46804,'LD',1,   7,   1,    18.860,     7.110,     0.000,     0.000,     0.000,     0.000,   2
 47004,'LD',1,   9,   1,    25.760,     9.780,     0.000,     0.000,     0.000,     0.000,   2
 47402,'I ',1,   2,   2,    15.200,     4.560,     0.000,     0.000,     0.000,     0.000,   5
 47601,'LD',1,   3,   1,     2.170,     0.240,     0.000,     0.000,     0.000,     0.000,   2
 49001,'I ',1,   6,   2,     2.290,     0.680,     0.000,     0.000,     0.000,     0.000,   5
 49474,'HL',1,   5,   1,    12.890,     4.640,     0.000,     0.000,     0.000,     0.000,   3
 49501,'LD',1,   9,   1,    15.330,     2.100,     0.000,     0.000,     0.000,     0.000,   2
 49504,'LD',1,   9,   1,    23.710,     6.750,     0.000,     0.000,     0.000,     0.000,   2
 49604,'LD',1,  10,   1,    50.860,    18.780,     0.000,     0.000,     0.000,     0.000,   2
 49804,'LD',1,   9,   1,    47.900,    11.520,     0.000,     0.000,     0.000,     0.000,   2
 50004,'LD',1,   9,   1,    18.740,     5.900,     0.000,     0.000,     0.000,     0.000,   2
 50276,'HL',1,   2,   1,     5.880,     2.110,     0.000,     0.000,     0.000,     0.000,   3
 50301,'LD',1,   1,   1,    11.850,     3.890,     0.000,     0.000,     0.000,     0.000,   2
 50573,'HL',1,   7,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50574,'HL',1,   7,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50604,'LD',1,   6,   1,    16.290,     6.200,     0.000,     0.000,     0.000,     0.000,   2
 50901,'LD',1,   7,   1,     9.940,     2.010,     0.000,     0.000,     0.000,     0.000,   2
 51301,'LD',1,   1,   1,    11.130,     1.810,     0.000,     0.000,     0.000,     0.000,   2
 51471,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51472,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51473,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51474,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51771,'HL',1,   4,   1,     5.850,     2.100,     0.000,     0.000,     0.000,     0.000,   4
 51801,'LD',1,   3,   1,    17.270,     3.160,     0.000,     0.000,     0.000,     0.000,   2
 51804,'LD',1,   3,   1,    51.560,    12.260,     0.000,     0.000,     0.000,     0.000,   2
 52204,'LD',1,   4,   1,     4.400,     1.530,     0.000,     0.000,     0.000,     0.000,   2
 52301,'LD',1,   1,   1,    19.060,     6.110,     0.000,     0.000,     0.000,     0.000,   2
 52476,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52477,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52604,'LD',1,   7,   1,    26.580,     9.090,     0.000,     0.000,     0.000,     0.000,   2
 52804,'LD',1,   7,   1,    33.470,     3.440,     0.000,     0.000,     0.000,     0.000,   2
 53004,'LD',1,   5,   1,    24.380,     6.720,     0.000,     0.000,     0.000,     0.000,   2
 53204,'LD',1,   8,   1,    28.080,     8.840,     0.000,     0.000,     0.000,     0.000,   2
 53404,'LD',1,   9,   1,    12.140,     4.600,     0.000,     0.000,     0.000,     0.000,   2
 53604,'LD',1,   9,   1,    23.690,     5.300,     0.000,     0.000,     0.000,     0.000,   2
 53804,'LD',1,   5,   1,    17.510,     5.690,     0.000,     0.000,     0.000,     0.000,   2
 54404,'LD',1,   5,   1,    53.430,    13.380,     0.000,     0.000,     0.000,     0.000,   2
 54801,'I ',1,   3,   2,     7.000,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 54801,'MI',1,   3,   2,     6.000,     1.800,     0.000,     0.000,     0.000,     0.000,   5
 55002,'LD',1,   6,   1,     5.080,     0.840,     0.000,     0.000,     0.000,     0.000,   2
 55004,'LD',1,   6,   1,    41.050,    12.140,     0.000,     0.000,     0.000,     0.000,   2
 55201,'LD',1,   1,   1,    31.310,    11.330,     0.000,     0.000,     0.000,     0.000,   2
 68230,'HL',1,  10,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   1
 70030,'1 ',1,  20,  21,    12.796,     3.732,     0.000,     0.000,     0.000,     0.000,  20
 70031,'1 ',1,  20,  21,     1.516,     0.442,     0.000,     0.000,     0.000,     0.000,  20
 70032,'1 ',1,  20,  21,     3.042,     0.887,     0.000,     0.000,     0.000,     0.000,  20
 70130,'1 ',1,  20,  21,    18.435,     5.377,     0.000,     0.000,     0.000,     0.000,  20
 70330,'1 ',1,  20,  21,    36.396,    10.615,     0.000,     0.000,     0.000,     0.000,  20
 70504,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 70505,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70506,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70513,'HL',1,  20,  23,     4.347,     1.429,     0.000,     0.000,     0.000,     0.000,  21
 70514,'HL',1,  20,  23,     4.347,     1.429,     0.000,     0.000,     0.000,     0.000,  21
 70515,'HL',1,  20,  23,     4.347,     1.429,     0.000,     0.000,     0.000,     0.000,  21
 70516,'HL',1,  20,  23,     4.347,     1.429,     0.000,     0.000,     0.000,     0.000,  21
 71031,'1 ',1,  20,  21,    46.968,    13.699,     0.000,     0.000,     0.000,     0.000,  20
 71032,'1 ',1,  20,  21,    18.577,     5.418,     0.000,     0.000,     0.000,     0.000,  20
 71033,'1 ',1,  20,  21,     2.739,     0.799,     0.000,     0.000,     0.000,     0.000,  20
 71034,'1 ',1,  20,  21,     3.952,     1.153,     0.000,     0.000,     0.000,     0.000,  20
 71035,'1 ',1,  20,  21,     3.345,     0.976,     0.000,     0.000,     0.000,     0.000,  20
 71530,'1 ',1,  20,  21,    31.130,     9.080,     0.000,     0.000,     0.000,     0.000,  20
 72530,'1 ',1,  20,  21,    45.765,    13.348,     0.000,     0.000,     0.000,     0.000,  20
 74030,'1 ',1,  20,  21,    20.952,     6.111,     0.000,     0.000,     0.000,     0.000,  20
 74730,'1 ',1,  20,  21,    63.513,    18.525,     0.000,     0.000,     0.000,     0.000,  20
 75030,'1 ',1,  20,  21,    18.931,     5.521,     0.000,     0.000,     0.000,     0.000,  20
 75031,'1 ',1,  20,  21,    12.907,     3.764,     0.000,     0.000,     0.000,     0.000,  20
 75032,'1 ',1,  20,  21,     3.800,     1.108,     0.000,     0.000,     0.000,     0.000,  20
 75515,'HL',1,  20,  23,     4.347,     1.429,     0.000,     0.000,     0.000,     0.000,  21
 75516,'HL',1,  20,  23,     7.254,     2.384,     0.000,     0.000,     0.000,     0.000,  21
 75530,'1 ',1,  20,  21,    33.748,     9.843,     0.000,     0.000,     0.000,     0.000,  20
 75830,'1 ',1,  20,  21,    32.555,     9.495,     0.000,     0.000,     0.000,     0.000,  20
 76031,'1 ',1,  20,  21,    21.518,     6.276,     0.000,     0.000,     0.000,     0.000,  20
 76032,'1 ',1,  20,  21,     8.722,     2.544,     0.000,     0.000,     0.000,     0.000,  20
 76531,'1 ',1,  20,  21,    41.753,    12.178,     0.000,     0.000,     0.000,     0.000,  20
 76532,'1 ',1,  20,  21,    42.288,    12.334,     0.000,     0.000,     0.000,     0.000,  20
 76533,'1 ',1,  20,  21,     7.378,     2.152,     0.000,     0.000,     0.000,     0.000,  20
 77030,'1 ',1,  20,  21,    82.029,    23.925,     0.000,     0.000,     0.000,     0.000,  20
 77530,'1 ',1,  20,  21,    78.785,    22.979,     0.000,     0.000,     0.000,     0.000,  20
 77531,'1 ',1,  20,  21,     3.032,     0.884,     0.000,     0.000,     0.000,     0.000,  20
 78030,'1 ',1,  20,  21,    21.518,     6.276,     0.000,     0.000,     0.000,     0.000,  20
 78530,'1 ',1,  20,  21,    26.248,     7.656,     0.000,     0.000,     0.000,     0.000,  20
 79030,'1 ',1,  20,  21,    38.771,    11.308,     0.000,     0.000,     0.000,     0.000,  20
 79031,'1 ',1,  20,  21,     9.208,     2.686,     0.000,     0.000,     0.000,     0.000,  20
 79032,'1 ',1,  20,  21,     1.839,     0.537,     0.000,     0.000,     0.000,     0.000,  20
 80030,'1 ',1,  20,  21,    28.310,     8.257,     0.000,     0.000,     0.000,     0.000,  20
 80531,'1 ',1,  20,  21,    13.109,     3.823,     0.000,     0.000,     0.000,     0.000,  20
 80532,'1 ',1,  20,  21,     5.690,     1.660,     0.000,     0.000,     0.000,     0.000,  20
 82001,'HL',1,  20,  23,    17.401,     5.719,     0.000,     0.000,     0.000,     0.000,  21
 82002,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 82530,'1 ',1,  20,  21,    38.518,    11.234,     0.000,     0.000,     0.000,     0.000,  20
 83030,'1 ',1,  20,  21,    23.236,     6.777,     0.000,     0.000,     0.000,     0.000,  20
 83031,'1 ',1,  20,  21,    13.645,     3.980,     0.000,     0.000,     0.000,     0.000,  20
 83530,'1 ',1,  20,  21,    15.989,     4.664,     0.000,     0.000,     0.000,     0.000,  20
 83531,'1 ',1,  20,  21,     4.750,     1.386,     0.000,     0.000,     0.000,     0.000,  20
 84030,'1 ',1,  20,  21,    51.162,    14.922,     0.000,     0.000,     0.000,     0.000,  20
 84430,'1 ',1,  20,  21,    42.147,    12.293,     0.000,     0.000,     0.000,     0.000,  20
 84530,'1 ',1,  20,  21,    36.285,    10.583,     0.000,     0.000,     0.000,     0.000,  20
 86030,'1 ',1,  20,  21,    30.321,     8.844,     0.000,     0.000,     0.000,     0.000,  20
 86330,'1 ',1,  20,  21,    35.395,    10.324,     0.000,     0.000,     0.000,     0.000,  20
 86530,'1 ',1,  20,  21,    62.452,    18.215,     0.000,     0.000,     0.000,     0.000,  20
 87530,'1 ',1,  20,  21,    24.621,     7.181,     0.000,     0.000,     0.000,     0.000,  20
 87531,'1 ',1,  20,  21,     3.356,     0.979,     0.000,     0.000,     0.000,     0.000,  20
 87532,'1 ',1,  20,  21,     4.194,     1.223,     0.000,     0.000,     0.000,     0.000,  20
 87533,'1 ',1,  20,  21,     5.872,     1.713,     0.000,     0.000,     0.000,     0.000,  20
 87534,'1 ',1,  20,  21,     3.356,     0.979,     0.000,     0.000,     0.000,     0.000,  20
 87535,'1 ',1,  20,  21,     9.652,     2.815,     0.000,     0.000,     0.000,     0.000,  20
 88030,'1 ',1,  20,  21,    50.333,    14.681,     0.000,     0.000,     0.000,     0.000,  20
 88530,'1 ',1,  20,  21,    24.975,     7.284,     0.000,     0.000,     0.000,     0.000,  20
 89030,'1 ',1,  20,  21,    21.821,     6.365,     0.000,     0.000,     0.000,     0.000,  20
 89330,'1 ',1,  20,  21,    27.805,     8.110,     0.000,     0.000,     0.000,     0.000,  20
 89530,'1 ',1,  20,  21,    17.303,     5.047,     0.000,     0.000,     0.000,     0.000,  20
 89531,'1 ',1,  20,  21,     4.376,     1.276,     0.000,     0.000,     0.000,     0.000,  20
 89532,'1 ',1,  20,  21,     4.811,     1.403,     0.000,     0.000,     0.000,     0.000,  20
 89533,'1 ',1,  20,  21,     3.497,     1.020,     0.000,     0.000,     0.000,     0.000,  20
 89534,'1 ',1,  20,  21,     2.183,     0.637,     0.000,     0.000,     0.000,     0.000,  20
 89535,'1 ',1,  20,  21,     1.314,     0.383,     0.000,     0.000,     0.000,     0.000,  20
 90530,'1 ',1,  20,  21,    54.952,    16.028,     0.000,     0.000,     0.000,     0.000,  20
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10271,'1 ',    21.000,     0.000,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    21.000,     5.000,   3,1.0000
 10272,'2 ',    22.000,     0.000,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    22.000,     5.000,   3,1.0000
 10273,'3 ',    19.000,     0.000,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    19.000,     5.000,   3,1.0000
 10274,'4 ',    24.000,     0.000,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    24.000,     5.000,   3,1.0000
 10275,'3 ',     2.250,     0.000,     0.000,     0.000,1.05000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 10276,'2 ',     0.198,     0.000,     0.000,     0.000,1.05000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 10470,'1 ',   330.000,   -28.098,   270.000,  -170.000,1.05000,  1062,   500.000,   0.00270,   0.18000,   0.00000,   0.00000,1.00000,1,  250.0,   443.000,   222.000,   1,1.0000
 10471,'1 ',   270.000,     0.000,   159.000,   -75.000,1.05000,  1062,   318.800,   0.00000,   0.22500,   0.00000,   0.00000,1.00000,0,  153.0,   270.000,    40.000,   3,1.0000
 10472,'11',    90.000,     0.000,    60.000,   -30.000,1.05000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10473,'12',    90.000,     0.000,    60.000,   -30.000,1.05000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10474,'14',    90.000,     0.000,    60.000,   -30.000,1.05000,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10671,'2 ',     1.440,    -1.940,    -1.940,    -1.940,1.04000,     0,     4.800,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 10672,'3 ',     1.500,    -2.000,    -2.000,    -2.000,1.04000,     0,     6.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 10673,'1 ',     0.360,    -0.480,    -0.480,    -0.480,1.05000,     0,     1.200,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.4,     1.200,     0.000,   7,1.0000
 10674,'5 ',     1.380,    -1.770,    -1.770,    -2.300,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.7,     4.600,     0.000,   7,1.0000
 11204,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     1.000,     0.000,   2,1.0000
 11271,'1 ',     7.560,     0.000,     0.000,     0.000,1.04000,     0,    28.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    7.9,    25.200,     0.000,   7,1.0000
 11370,'1 ',     6.600,    -3.246,     5.590,    -5.590,1.05000,  2131,    30.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    5.7,    22.000,     0.000,   7,1.0000
 11371,'1 ',    15.300,   -11.388,    20.000,   -20.000,1.05000,  2131,    66.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,   20.0,    51.000,     0.000,   7,1.0000
 11374,'DW',     1.200,    -0.683,     1.310,    -1.310,1.05000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 11375,'DW',     1.080,    -0.626,     1.180,    -1.180,1.05000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 12371,'1 ',     9.450,    -7.000,     7.000,    -7.000,1.05000,  1231,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    7.0,    31.500,     0.000,   7,1.0000
 12372,'2 ',     3.150,     0.000,     0.000,     0.000,1.05000,  1231,    10.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.5,    10.500,     0.000,   7,1.0000
 12571,'1 ',     5.835,     0.000,     0.000,     0.000,1.05000,  1251,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.4,    19.450,     0.000,   7,1.0000
 12572,'TW',     0.900,    -0.990,     0.990,    -0.990,1.05000,  1251,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.0,     3.000,     0.000,   7,1.0000
 12573,'TW',     2.700,    -2.960,     2.960,    -2.960,1.05000,  1251,    10.020,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 12871,'DW',     0.690,     0.000,     0.000,    -0.660,1.05000,  1281,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.6,     2.300,     0.000,   7,1.0000
 12872,'DW',     2.520,     0.000,     0.000,    -2.760,1.05000,  1281,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.6,     8.400,     0.000,   7,1.0000
 12873,'1 ',     5.865,     0.000,     0.000,     0.000,1.05000,  1281,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.1,    19.550,     0.000,   7,1.0000
 12874,'1 ',     2.550,     0.000,     0.000,     0.000,1.05000,  1281,     8.500,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.7,     8.500,     0.000,   7,1.0000
 13170,'1 ',     7.185,     0.000,     0.000,     0.000,1.05000,  1311,    25.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.6,    23.950,     0.000,   7,1.0000
 13171,'1 ',     3.000,     0.000,     0.000,     0.000,1.05000,  1311,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,    10.000,     0.000,   7,1.0000
 13173,'DW',     2.550,     0.000,     0.000,     0.000,1.05000,  1311,    10.500,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,     8.500,     0.000,   7,1.0000
 13174,'DW',    10.755,     0.000,     0.000,     0.000,1.05000,  1311,    36.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   11.0,    35.850,     0.000,   7,1.0000
 13175,'DW',     3.450,     0.000,     0.000,     0.000,1.05000,  1311,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.500,     0.000,   7,1.0000
 13176,'DW',     5.400,     0.000,     0.000,     0.000,1.05000,  1311,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 13434,'10',     4.300,     0.000,     0.000,     0.000,1.00000,     0,     4.500,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    1.0,     4.300,     0.000,   1,1.0000
 13471,'1 ',     0.198,     0.000,     0.000,     0.000,1.05000,  1341,     0.660,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 13472,'DW',     0.765,     0.000,     0.000,    -0.840,1.05000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13473,'4 ',     3.000,     0.000,     0.000,     0.000,1.05000,  1341,    10.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.7,    10.000,     0.000,   7,1.0000
 13474,'5 ',     1.800,     0.000,     0.000,     0.000,1.05000,  1341,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 13475,'6 ',     2.295,     0.000,     0.000,     0.000,1.05000,  1341,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 13476,'3 ',     3.570,     0.000,     0.000,     0.000,1.05000,  1341,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 13477,'2 ',     0.765,     0.000,     0.000,     0.000,1.05000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13479,'9 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 14073,'3 ',     1.935,    -2.400,    -2.400,    -2.400,1.04000,     0,     7.611,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    2.0,     6.450,     0.000,   7,1.0000
 14075,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    10.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,    3.0,    10.000,     1.000,   1,1.0000
 14471,'1 ',     1.200,     0.000,     0.000,     0.000,1.04000,     0,     4.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.4,     4.000,     0.000,   7,1.0000
 14472,'1 ',     0.085,     0.000,     0.000,     0.000,1.00000,     0,     0.850,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.1,     0.850,     0.000,   1,1.0000
 14604,'1 ',     4.800,     0.000,     0.000,     0.000,1.05000,     0,     7.000,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    2.0,     4.800,     0.000,   5,1.0000
 14871,'1 ',     0.510,     0.000,     0.000,     0.000,1.05000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 14902,'OH',   450.000,     0.000,   279.000,  -178.000,1.07500,  3522,   540.000,   0.00000,   0.32770,   0.00000,   0.00000,1.00000,0,  279.0,   450.000,   225.000,   4,1.0000
 15171,'TW',    13.800,    -0.636,    15.120,   -15.120,1.05000,  1511,    46.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   15.3,    46.000,     0.000,   7,1.0000
 15172,'DW',     3.000,    -3.290,     3.290,    -3.290,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 15173,'DW',     0.765,    -0.840,     0.840,    -0.840,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 15174,'DW',     6.000,    -6.570,     6.570,    -6.570,1.00000,     0,    20.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15571,'DW',     1.785,    -1.960,     1.960,    -1.960,1.00000,     0,     5.950,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 15572,'DW',     5.400,    -3.431,     5.920,    -5.920,1.00000,     0,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 15573,'1 ',     6.000,     0.000,     0.000,     0.000,1.04000,     0,    23.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15771,'1 ',     0.594,    -0.300,    -0.300,    -0.300,1.04000,  3581,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     1.980,     0.000,   7,1.0000
 15772,'1 ',     0.900,    -1.920,    -1.920,    -1.920,1.04000,  3581,     3.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     3.000,     0.000,   7,1.0000
 16371,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16372,'2 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16373,'3 ',     2.040,     0.000,     0.000,     0.000,1.00000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 16374,'4 ',     2.295,     0.000,     0.000,     0.000,1.00000,     0,     7.650,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 16375,'1 ',     1.188,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.3,     3.960,     0.000,   7,1.0000
 16376,'6 ',     1.485,     0.000,     0.000,     0.000,1.00000,     0,     5.100,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.5,     4.950,     0.000,   7,1.0000
 16377,'1 ',     2.700,     0.000,     0.000,     0.000,1.00000,     0,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 16378,'1 ',     0.480,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 16379,'2 ',     0.087,     0.000,     0.000,     0.000,1.00000,     0,     0.323,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.3,     0.290,     0.000,   7,1.0000
 16571,'1 ',    11.340,     0.000,     0.000,     0.000,1.05000,  1651,    40.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   12.6,    37.800,     0.000,   7,1.0000
 16670,'1 ',     1.350,    -1.336,     0.000,    -3.070,1.00000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    2.9,     4.500,     0.000,   7,1.0000
 16671,'1 ',     1.020,     0.000,     0.000,     0.000,1.04000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16672,'2 ',     0.477,    -0.560,    -0.560,    -0.560,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.590,     0.000,   7,1.0000
 16674,'1 ',     5.610,     0.000,     0.000,     0.000,1.04000,     0,    18.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    5.8,    18.700,     0.000,   7,1.0000
 16675,'2 ',     2.400,    -2.650,    -2.650,    -2.650,1.04000,     0,     8.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    2.7,     8.000,     0.000,   7,1.0000
 16677,'1 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16679,'3 ',     1.020,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16873,'3 ',     8.000,     0.000,     7.000,    -1.000,1.05000,  1681,    11.500,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,0,    7.0,     8.000,     2.000,   3,1.0000
 17073,'3 ',    22.500,     0.000,    23.000,   -25.000,1.05000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17074,'4 ',    22.500,     0.000,    23.000,   -25.000,1.05000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,0,    7.0,    22.500,     5.000,   3,1.0000
 17075,'7 ',     0.594,    -0.800,    -0.800,    -0.800,1.00000,     0,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.6,     1.980,     0.000,   7,1.0000
 17077,'8 ',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.200,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.3,     0.020,     0.000,   7,1.0000
 17671,'1 ',    10.000,     0.000,     7.000,    -3.000,1.05000,  1701,    12.500,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 17672,'2 ',    10.000,     0.000,     7.000,    -3.000,1.05000,  1701,    12.500,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,    7.0,    10.000,     3.000,   3,1.0000
 18271,'DW',     1.275,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.2,     4.250,     0.000,   7,1.0000
 18471,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     5.200,   0.00550,   0.14300,   0.00000,   0.00000,1.00000,1,    1.5,     4.990,     0.000,   7,1.0000
 18472,'DW',     0.750,    -0.792,     0.000,    -0.820,1.00000,     0,     2.978,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 18901,'OH',    58.000,     0.000,    30.000,   -21.320,1.07500,  1891,    68.235,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,   30.0,    58.000,    20.000,   1,1.0000
 19081,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 19082,'2 ',     0.510,     0.000,     0.000,     0.000,1.05000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 19083,'1 ',     1.497,     0.000,     0.000,     0.000,1.04000,     0,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 19084,'2 ',     1.350,    -1.500,    -1.500,    -1.500,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.500,     0.000,   7,1.0000
 19085,'1 ',     6.300,    -7.000,    -7.000,    -7.000,1.04000,     0,    23.824,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.6,    21.000,     0.000,   7,1.0000
 19101,'OH',    98.400,     0.000,    51.000,   -36.170,1.07500,  1911,   108.240,   0.00000,   0.14400,   0.00279,   0.11997,1.00000,0,   51.0,    98.400,    34.000,   1,1.0000
 19317,'SC',     0.000,     0.000,     6.000,    -6.000,1.05000,  1931,     6.000,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,0,    6.0,     0.000,     0.000,   1,1.0000
 19371,'1 ',     7.125,     0.000,     0.000,     0.000,1.05000,  1931,    29.780,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    23.750,     0.000,   7,1.0000
 19372,'2 ',     3.315,     0.000,     0.000,     0.000,1.05000,  1931,    11.050,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   11.6,    11.050,     0.000,   7,1.0000
 19471,'1 ',   130.000,    52.622,    94.000,   -50.000,1.07500,  1941,   153.000,   0.00000,   0.15300,   0.00000,   0.00000,1.00000,1,   75.0,   133.500,    60.000,   4,1.0000
 19472,'5 ',    58.274,     0.000,    38.000,   -23.000,1.07500,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19473,'3 ',    58.274,     0.000,    40.000,   -23.000,1.07500,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19601,'2 ',     0.585,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.000,   2,1.0000
 19771,'1 ',    12.750,     0.000,     0.000,     0.000,1.05000,  1971,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    8.5,    42.500,     0.000,   7,1.0000
 19772,'TW',     2.550,    -2.079,     2.790,    -2.790,1.05000,  1971,     8.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.8,     8.500,     0.000,   7,1.0000
 19773,'TW',     9.000,    -7.351,     9.860,    -9.860,1.05000,  1971,    38.714,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    9.9,    30.000,     0.000,   7,1.0000
 19971,'1 ',     6.000,    -6.700,     6.700,    -6.700,1.05000,  1991,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.7,    20.000,     0.000,   7,1.0000
 19972,'2 ',     0.690,     0.000,     0.000,     0.000,1.05000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 19973,'3 ',     0.690,     0.000,     0.000,     0.000,1.05000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.1,     2.300,     0.000,   7,1.0000
 19974,'4 ',     4.830,    -4.000,     4.000,    -4.000,1.05000,  1991,    16.100,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.0,    16.100,     0.000,   7,1.0000
 20101,'OH',    35.000,     0.000,    21.000,   -14.000,1.07500,  2011,    41.200,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,   21.0,    35.000,   -38.000,   1,1.0000
 21071,'2 ',     0.150,     0.000,     0.000,     0.000,1.05000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 21371,'TW',     8.550,    -5.409,     9.500,    -9.500,1.05000,  2131,    31.730,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    9.5,    28.500,     0.000,   7,1.0000
 21372,'2 ',     5.250,    -3.303,     5.800,    -5.800,1.05000,  2131,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.8,    17.500,     0.000,   7,1.0000
 21871,'1 ',     0.510,     0.000,     0.000,     0.000,1.01000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 21872,'2 ',     0.750,    -0.990,    -0.990,    -1.280,1.01000,     0,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.9,     2.500,     0.000,   7,1.0000
 21873,'1 ',     1.274,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,0,  100.0,     1.274,     0.000,   1,1.0000
 21875,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,     0,     3.780,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.000,   1,1.0000
 22272,'DW',     5.100,    -4.226,     0.000,    -5.590,1.00000,     0,    16.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 22273,'DW',     1.350,    -0.783,     0.000,    -1.480,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 22274,'2 ',     1.782,    -2.400,    -2.400,    -2.400,1.00000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 22275,'4 ',     1.275,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22276,'3 ',     1.785,     0.000,     0.000,     0.000,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 22277,'DW',     0.915,    -0.812,     0.000,    -0.990,1.00000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.050,     0.000,   7,1.0000
 22278,'1 ',     1.386,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.620,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.4,     4.620,     0.000,   7,1.0000
 22292,'5 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    2.0,     6.000,     0.000,   1,1.0000
 22371,'1 ',    17.850,     0.000,     0.000,     0.000,1.05000,  2231,    59.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   12.0,    59.500,     0.000,   7,1.0000
 22471,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 22472,'2 ',     1.275,     0.000,     0.000,     0.000,1.04000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22473,'1 ',     1.275,    -1.500,    -1.500,    -1.500,1.01000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22671,'1 ',    52.100,     0.000,    32.600,   -22.700,1.05000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22672,'2 ',    52.100,     0.000,    32.600,   -22.700,1.05000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22673,'1 ',    14.560,     0.000,    10.920,    -3.640,1.05000,  2261,    18.200,   0.00000,   0.16200,   0.00000,   0.00000,1.00000,0,   10.9,    14.560,     0.000,   1,1.0000
 22871,'1 ',     0.720,    -0.840,    -0.840,    -1.090,1.01000,     0,     2.400,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.8,     2.400,     0.000,   7,1.0000
 22872,'1 ',    12.240,     0.000,     0.000,     0.000,1.05000,  2281,    45.423,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    8.4,    40.800,     0.000,   7,1.0000
 23671,'DW',     7.200,     0.000,     0.000,    -7.890,1.05000,  2361,    25.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    7.5,    24.000,     0.000,   7,1.0000
 25604,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.600,     0.000,   2,1.0000
 26771,'1 ',     7.800,    -9.748,    10.000,   -10.000,1.05000,  1631,    26.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    26.000,     0.000,   7,1.0000
 26772,'1 ',     0.600,     0.000,     0.000,     0.000,1.07500,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     6.000,   1,1.0000
 26773,'1 ',     6.600,    -9.748,    10.000,   -10.000,1.05000,  1631,    22.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    22.000,     0.000,   7,1.0000
 26774,'1 ',     0.600,     0.000,     0.000,     0.000,1.07500,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     6.000,   1,1.0000
 27071,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.000,   7,1.0000
 27204,'5 ',     4.000,     0.000,     1.000,    -1.000,1.04000,     0,     5.000,   0.00000,   0.27000,   0.00000,   0.10000,1.00000,0,    1.0,     4.000,     0.000,   3,1.0000
 27361,'SC',     0.000,     0.000,    12.300,   -12.300,1.05000,  1971,    12.300,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,0,   12.3,     0.000,     0.000,   1,1.0000
 27371,'1 ',     3.840,     0.000,     0.000,     0.000,1.05000,  1971,    14.450,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    4.0,    12.800,     0.000,   7,1.0000
 27372,'2 ',     5.100,     0.000,     0.000,     0.000,1.05000,  1971,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 27374,'2 ',     1.800,    -1.970,    -1.970,    -1.970,1.05000,  1971,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 27474,'1 ',   330.000,    90.498,   285.000,  -182.000,1.07500,  2742,   570.600,   0.00000,   0.21500,   0.00000,   0.00000,1.00000,1,  267.0,   469.500,   235.000,   1,1.0000
 27771,'1 ',    12.366,    -9.652,    13.000,   -13.610,1.05000,  1971,    41.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,   13.0,    41.225,     0.000,   7,1.0000
 27772,'2 ',     3.000,    -2.000,    -2.000,    -2.000,1.00000,     0,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 27773,'3 ',     1.500,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 27774,'4 ',     5.400,    -3.000,    -3.000,    -3.000,1.05000,  1971,    18.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    6.1,    18.000,     0.000,   7,1.0000
 27871,'1 ',     0.990,    -0.700,    -0.700,    -0.700,1.04000,     0,     3.300,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.0,     3.300,     0.000,   7,1.0000
 28071,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.05000,  2801,    15.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    6.6,    15.000,     0.000,   7,1.0000
 28271,'1 ',     0.900,    -1.200,    -1.200,    -1.200,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 28571,'1 ',   310.000,   -17.786,   282.100,  -190.000,1.05000,  1062,   535.500,   0.00280,   0.18780,   0.00000,   0.00000,1.00000,0,  282.1,   450.500,   110.100,   4,1.0000
 28871,'DW',     1.800,    -1.970,     1.970,    -1.970,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 28872,'1 ',     3.150,     0.000,     0.000,     0.000,1.00000,     0,    13.800,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 28873,'DW',     4.950,    -5.420,     5.420,    -5.420,1.00000,     0,    18.400,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.2,    16.500,     0.000,   7,1.0000
 28874,'1 ',     7.800,     0.000,     0.000,     0.000,1.00000,     0,    27.600,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,    7.9,    26.000,     0.000,   7,1.0000
 29671,'ST',   123.000,     0.000,   107.000,   -53.000,1.07500,  2562,   150.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,   90.0,   123.000,    40.000,   4,1.0000
 29672,'CT',   236.200,     0.000,   181.000,   -87.000,1.07500,  2562,   288.000,   0.00000,   0.14500,   0.00000,   0.00000,1.00000,0,  173.0,   236.200,   138.000,   4,1.0000
 29673,'2 ',   330.000,   -54.785,   255.000,  -170.000,1.07500,  2042,   473.000,   0.00500,   0.21300,   0.00000,   0.00000,1.00000,1,  249.0,   400.000,   194.000,   4,1.0000
 30671,'1 ',    15.000,     0.000,    13.000,    -4.000,1.05000,  3061,    21.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,    3.0,    15.000,     4.000,   3,1.0000
 30671,'2 ',     4.000,     0.000,     3.000,    -1.000,1.05000,  3061,     5.700,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,    3.0,     4.000,     1.000,   3,1.0000
 31071,'1 ',     0.765,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31072,'2 ',     0.255,    -0.280,    -0.280,    -0.360,1.01000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.3,     0.850,     0.000,   7,1.0000
 31074,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31271,'1 ',   330.000,   119.407,   295.000,  -100.000,1.07500,  3122,   500.000,   0.00300,   0.19000,   0.00000,   0.00000,1.00000,1,  200.0,   409.900,   163.000,   4,1.0000
 32171,'TW',     8.925,    -9.780,     9.780,    -9.780,1.05000,  2231,    36.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    9.8,    29.750,     0.000,   7,1.0000
 32271,'1 ',     0.240,     0.000,     0.000,     0.000,1.05000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.3,     0.800,     0.000,   7,1.0000
 32404,'1 ',     4.260,     0.000,     1.000,    -1.000,1.04000,     0,     4.800,   0.00000,   0.14000,   0.00000,   0.06000,1.00000,0,    1.0,     4.260,     0.000,   2,1.0000
 32570,'1 ',    13.305,    -4.600,     4.600,    -4.600,1.00000,     0,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    4.4,    44.350,     0.000,   7,1.0000
 32576,'8 ',     3.360,    -4.004,     0.000,    -5.030,1.00000,     0,    11.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.8,    11.200,     0.000,   7,1.0000
 32577,'1 ',     1.080,    -1.262,     0.000,    -5.030,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.8,     3.600,     0.000,   7,1.0000
 32578,'1 ',     1.250,     0.000,     0.000,     0.000,1.00000,     0,     1.250,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,0,    0.3,     1.250,     0.000,   7,1.0000
 32604,'1 ',     7.500,     0.000,     1.000,    -1.000,1.05000,     0,     8.500,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    1.0,     7.500,     2.000,   5,1.0000
 32604,'2 ',     0.180,     0.000,     0.000,     0.000,1.05000,     0,     0.200,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,    1.0,     0.180,     0.000,   2,1.0000
 33071,'DW',     1.350,    -1.410,     0.000,    -1.480,1.00000,     0,     4.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 33072,'1 ',     2.805,     0.000,     0.000,     0.000,1.00000,     0,     9.350,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.9,     9.350,     0.000,   7,1.0000
 33971,'TW',    26.100,   -17.320,    28.600,   -28.600,1.05000,  3391,   104.230,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   29.0,    87.000,     0.000,   7,1.0000
 35071,'1 ',     1.380,    -1.640,    -1.640,    -2.130,1.01000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.600,     0.000,   7,1.0000
 35074,'4 ',   100.000,    -4.181,    60.000,   -39.000,1.05000,  3501,   121.100,   0.00500,   0.18000,   0.00000,   0.00000,1.00000,1,   60.0,   103.300,    70.000,   3,1.0000
 35871,'1 ',     0.765,     0.000,     0.000,     0.000,1.04000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 35872,'2 ',     0.735,     0.000,     0.000,     0.000,1.04000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.450,     0.000,   7,1.0000
 35873,'3 ',     0.960,     0.000,     0.000,     0.000,1.04000,  3581,     3.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.1,     3.200,     0.000,   7,1.0000
 35875,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.04000,  3581,    17.700,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 35876,'3 ',     3.564,    -4.800,    -4.800,    -4.800,1.04000,  3581,    11.880,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    3.7,    11.880,     0.000,   7,1.0000
 35877,'6 ',     1.497,     0.000,     0.000,     0.000,1.04000,  3581,     5.400,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 36271,'1 ',    10.800,    -8.665,    12.000,   -12.000,1.05000,  3621,    36.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   12.0,    36.000,     0.000,   7,1.0000
 36272,'1A',     1.900,    -5.415,     7.500,   -75.000,1.05000,  3621,    20.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    7.5,    19.000,     0.000,   1,1.0000
 36471,'1 ',     4.335,     0.000,     0.000,     0.000,1.05000,  3641,    15.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.9,    14.450,     0.000,   7,1.0000
 36472,'1 ',     1.200,    -1.310,    -1.310,    -1.700,1.04000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36473,'1 ',     1.380,     0.000,     0.000,     0.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.0,     4.600,     0.000,   7,1.0000
 36474,'1 ',     1.080,    -1.180,    -1.180,    -1.530,1.04000,     0,     4.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 36475,'1 ',     1.200,    -1.200,    -1.200,    -1.200,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36476,'1 ',     4.440,     2.925,     4.000,    -4.000,1.04000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.0,    14.800,     0.000,   7,1.0000
 38071,'1 ',     0.480,    -0.560,    -0.560,    -0.560,1.01000,     0,     1.600,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 38244,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.17800,   0.00600,   0.06400,1.00000,0,    2.0,     1.000,     0.000,   1,1.0000
 38271,'1 ',     3.150,     0.000,     0.000,     0.000,1.04000,     0,    11.690,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 38272,'2 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     5.010,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 38273,'1 ',     2.250,     0.000,     0.000,     0.000,1.05000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 38870,'1 ',     7.590,     0.000,     0.000,     0.000,1.04000,     0,    25.300,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.7,    25.300,     0.000,   7,1.0000
 38871,'DW',     2.625,    -0.010,     0.000,    -2.880,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.7,     8.750,     0.000,   7,1.0000
 39471,'1 ',   180.000,    35.021,   176.000,  -112.000,1.07500,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   302.000,    99.000,   3,1.0000
 39472,'2 ',   180.000,    35.021,   176.000,  -112.000,1.07500,  3954,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   303.000,    99.000,   3,1.0000
 39473,'3 ',   180.000,    35.021,   176.000,  -112.000,1.07500,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   302.000,    99.000,   3,1.0000
 39474,'4 ',     6.570,     0.000,     0.000,     0.000,1.06000,  3941,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.8,    21.900,     0.000,   7,1.0000
 39675,'GT',    90.000,     0.000,    60.000,   -19.000,1.05000,  3961,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    60.000,   3,1.0000
 40471,'1 ',     1.800,     0.000,     0.000,     0.000,1.05000,  4041,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 40771,'1 ',    15.870,     0.000,     0.000,     0.000,1.05000,  4071,    52.900,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,   16.5,    52.900,     0.000,   7,1.0000
 40772,'2 ',     5.418,     0.000,     0.000,     0.000,1.05000,  4071,    19.500,   0.00600,   0.17640,   0.00000,   0.00000,1.00000,1,    6.0,    18.060,     0.000,   7,1.0000
 40773,'3 ',     4.200,     0.000,     0.000,     0.000,1.05000,  4071,    16.100,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    2.8,    14.000,     0.000,   7,1.0000
 40971,'1 ',    24.600,    -3.025,    27.000,   -27.000,1.05000,  4091,    82.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   27.3,    82.000,     0.000,   7,1.0000
 40972,'2 ',     1.275,    -1.303,     1.400,    -1.400,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 40973,'1 ',     1.080,    -1.026,     1.120,    -1.120,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 42271,'1 ',     1.500,    -1.640,    -1.640,    -2.130,1.01000,     0,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.6,     4.999,     0.000,   7,1.0000
 42404,'1 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'2 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'3 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10000,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42474,'4 ',   118.000,     0.000,    55.000,   -20.000,1.07500,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   118.000,    40.000,   3,1.0000
 42475,'5 ',   109.500,     0.000,    55.000,   -20.000,1.07500,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   109.500,    20.000,   3,1.0000
 42501,'OH',   102.000,     0.000,    90.000,   -47.000,1.07500,  4251,   140.000,   0.00000,   0.17340,   0.00000,   0.00000,1.00000,0,   90.0,   102.000,    35.000,   4,1.0000
 42671,'1 ',     0.765,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 42672,'2 ',     0.732,    -1.070,    -0.830,    -1.070,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.440,     0.000,   7,1.0000
 42673,'4 ',     1.170,    -1.300,    -1.300,    -1.300,1.01000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.900,     0.000,   7,1.0000
 42674,'5 ',     0.765,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 43671,'DW',     2.070,     0.000,     0.000,     0.000,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.8,     6.900,     0.000,   7,1.0000
 43672,'2 ',     0.690,     0.000,     0.000,     0.000,1.00000,     0,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.8,     2.300,     0.000,   7,1.0000
 43771,'1 ',     8.400,     1.846,     5.000,    -5.000,1.05000,  4371,    28.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.0,    28.000,     0.000,   7,1.0000
 43774,'2 ',    10.245,     3.691,    10.000,   -10.000,1.05000,  4371,    36.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.0,    34.150,     0.000,   7,1.0000
 44471,'1 ',    15.000,     0.000,     9.000,   -10.000,1.05000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    9.0,    15.000,     5.000,   3,1.0000
 44471,'2 ',    15.000,     0.000,     9.000,   -10.000,1.05000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,    9.0,    15.000,     5.000,   3,1.0000
 44471,'4 ',     4.000,     0.000,     3.000,    -1.000,1.05000,  4441,     5.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,    9.0,     4.000,     1.000,   3,1.0000
 46503,'1 ',     0.000,     0.000,     1.550,    -0.990,1.00000,  4651,     3.120,   0.00000,   0.11475,   0.00000,   0.00000,1.00000,0,    1.0,     0.000,     0.000,   1,1.0000
 46511,'1 ',    72.000,    10.212,    42.390,   -27.030,1.07500,  4651,    94.100,   0.00000,   0.13855,   0.00000,   0.00000,1.00000,1,   42.4,    72.000,    25.000,   1,1.0000
 46801,'1 ',     6.500,     0.000,     0.000,     0.000,1.00000,     0,     6.750,   0.00000,   0.15400,   0.00000,   0.00000,1.00000,0,    2.0,     6.500,     2.000,   4,1.0000
 46854,'5 ',     3.200,     0.000,     0.000,     0.000,1.00000,     0,     3.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,    1.0,     3.200,     3.200,   4,1.0000
 46870,'1 ',     0.750,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 46873,'1 ',     3.750,     0.000,     0.000,     0.000,1.00000,     0,    15.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    1.6,    12.500,     0.000,   7,1.0000
 46874,'1 ',     4.500,    -5.000,    -5.000,    -5.000,1.00000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.9,    15.000,     0.000,   7,1.0000
 46875,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     3.000,   0.00000,   0.16560,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.000,   1,1.0000
 47871,'1 ',    14.400,    -5.028,    16.000,   -16.000,1.05000,  4781,    53.440,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 47872,'2 ',     9.180,     0.000,     0.000,     0.000,1.05000,  4781,    28.390,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    8.2,    30.600,     0.000,   7,1.0000
 47873,'3 ',     1.746,     0.000,     0.000,     0.000,1.05000,  4781,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 47874,'4 ',     6.600,    -2.294,     7.300,    -7.300,1.05000,  4781,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    7.3,    22.000,     0.000,   7,1.0000
 49101,'OH',    98.000,     0.000,    51.000,   -36.020,1.07500,  1721,   107.800,   0.00000,   0.12240,   0.00000,   0.00000,1.00000,0,   51.0,    98.000,    34.000,   1,1.0000
 49474,'4 ',   150.000,    75.482,    93.000,   -59.000,1.07500,  4941,   181.700,   0.00500,   0.12100,   0.00000,   0.00000,1.00000,1,   93.0,   154.300,    55.000,   3,1.0000
 49571,'1 ',    12.270,     0.000,     0.000,     0.000,1.05000,  4951,    41.400,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.4,    40.900,     0.000,   7,1.0000
 49604,'1 ',     0.700,     0.000,     0.000,     0.000,1.00000,     0,     1.000,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     0.700,     0.000,   2,1.0000
 49672,'2 ',     0.900,     0.000,     0.000,     0.000,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 49971,'1 ',     9.450,     0.000,     0.000,     0.000,1.02000,  5361,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.4,    31.500,     0.000,   7,1.0000
 49972,'7 ',     0.690,    -0.980,    -0.760,    -0.980,1.02000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 49973,'2 ',     2.070,    -1.400,     1.400,    -1.400,1.02000,  5361,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     6.900,     0.000,   7,1.0000
 49974,'6 ',     1.275,    -1.810,    -1.400,    -1.810,1.02000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 49975,'4 ',     1.260,    -1.790,    -1.380,    -1.790,1.02000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.200,     0.000,   7,1.0000
 49976,'3 ',     2.760,    -2.000,     2.000,    -2.000,1.02000,  5361,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.1,     9.200,     0.000,   7,1.0000
 49980,'1 ',     0.180,     0.000,     0.000,     0.000,1.02000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     0.600,     0.000,   7,1.0000
 50071,'1 ',     2.295,     0.000,     0.000,     0.000,1.05000,     0,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 50274,'14',   100.000,   -41.113,    80.000,   -60.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,0,   75.0,   150.000,    50.000,   3,1.0000
 50275,'15',   100.000,   -38.969,   100.000,   -63.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,0,   75.0,   150.000,    50.000,   3,1.0000
 50276,'16',   100.000,   -26.907,   130.000,   -90.000,1.00000,     0,   230.000,   0.00000,   0.15800,   0.00000,   0.00000,1.00000,0,   80.0,   170.000,    30.000,   3,1.0000
 50573,'3 ',    80.000,     7.811,    46.500,   -29.500,1.05000,  1161,    96.000,   0.00430,   0.17500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 50574,'4 ',    80.000,     7.811,    46.500,   -29.520,1.05000,  1161,    96.000,   0.00430,   0.21500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 51471,'1 ',    57.000,     0.000,    25.000,   -10.000,1.07500,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51472,'2 ',    57.000,     0.000,    25.000,   -10.000,1.07500,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51473,'3 ',   256.000,     0.000,   110.000,   -45.000,1.07500,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51474,'4 ',   256.000,     0.000,   110.000,   -45.000,1.07500,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51771,'CT',   250.000,    32.192,   143.000,   -91.000,1.07500,  5172,   327.000,   0.00320,   0.19000,   0.00000,   0.00000,1.00000,1,  193.0,   272.400,   155.000,   4,1.0000
 51772,'ST',   120.000,    17.514,    95.000,   -61.000,1.07500,  5172,   163.700,   0.00320,   0.13100,   0.00000,   0.00000,1.00000,1,  105.0,   145.000,   111.000,   4,1.0000
 52071,'1 ',    33.048,   -11.435,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52072,'2 ',    33.377,   -10.721,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52073,'3 ',    33.048,   -11.435,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52074,'4 ',    33.377,   -10.721,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52271,'1 ',     3.780,     0.000,     0.000,     0.000,1.04000,     0,    12.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.9,    12.600,     0.000,   7,1.0000
 52476,'1 ',    52.300,     0.000,    32.000,    -7.000,1.05000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52477,'1 ',    52.300,     0.000,    32.000,    -7.000,1.05000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52671,'1 ',     0.495,    -0.500,    -0.500,    -0.500,1.00000,     0,     1.650,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.4,     1.650,     0.000,   7,1.0000
 52672,'2 ',     0.390,    -0.400,    -0.400,    -0.400,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.6,     1.300,     0.000,   7,1.0000
 52673,'2 ',     2.250,     0.000,     0.000,     0.000,1.00000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.4,     7.500,     0.000,   7,1.0000
 52675,'4 ',     6.750,     0.000,     0.000,     0.000,1.05000, 52610,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     0.000,   7,1.0000
 52676,'3 ',     5.130,     0.000,     0.000,     0.000,1.05000, 52610,    20.040,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.3,    17.100,     0.000,   7,1.0000
 52677,'2 ',     1.260,    -1.300,    -1.300,    -1.300,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.4,     4.200,     0.000,   7,1.0000
 52700,'1 ',     3.690,     0.000,     0.000,     0.000,1.05000,  5271,    46.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     0.000,   1,1.0000
 52771,'DW',     4.830,    -3.839,     5.290,    -5.290,1.05000,  5271,    18.370,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.0,    16.100,     0.000,   7,1.0000
 52772,'1 ',     6.750,     0.000,     0.000,     0.000,1.05000,  5271,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    22.500,     0.000,   7,1.0000
 52773,'1 ',     3.000,     0.000,     0.000,     0.000,1.05000,  5271,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    10.000,     0.000,   7,1.0000
 52774,'1 ',     0.250,     0.000,     0.000,     0.000,1.05000,  5271,     2.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,   1,1.0000
 52778,'5 ',     2.700,    -2.303,     2.960,    -2.960,1.05000,  5271,     9.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 52871,'1 ',     4.500,    -6.000,    -6.000,    -6.000,1.04000,     0,    15.180,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 52872,'2 ',     2.040,     0.000,     0.000,     0.000,1.04000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 52873,'3 ',     1.188,    -1.000,    -1.000,    -1.000,1.04000,     0,     3.960,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.2,     3.960,     0.000,   7,1.0000
 52874,'4 ',     1.350,     0.000,     0.000,     0.000,1.04000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.7,     4.500,     0.000,   7,1.0000
 52875,'5 ',     1.530,     0.000,     0.000,     0.000,1.04000,     0,     5.100,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.6,     5.100,     0.000,   7,1.0000
 52876,'6 ',     0.510,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52877,'DW',     0.510,    -0.560,     0.000,    -0.560,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52878,'1 ',     2.640,     0.000,     0.000,     0.000,1.04000,     0,     8.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.7,     8.800,     0.000,   7,1.0000
 53201,'1 ',    10.000,     0.000,    -2.000,    -2.000,1.00000,     0,    12.700,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    2.0,    10.000,     0.500,   1,1.0000
 53471,'1 ',     1.782,    -2.400,    -2.400,    -2.400,1.04000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 53472,'1 ',     1.080,    -1.120,    -1.120,    -1.120,1.01000,     0,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 53671,'1 ',     1.500,    -2.000,    -2.000,    -2.000,1.02000,  5361,     5.000,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 53672,'2 ',     1.440,    -1.920,    -1.920,    -1.920,1.02000,  5361,     5.280,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 53673,'3 ',     4.200,     0.000,     0.000,     0.000,1.02000,  5361,    14.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    4.4,    14.000,     0.000,   7,1.0000
 53674,'4 ',     2.997,     0.000,     0.000,     0.000,1.02000,  5361,    10.200,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    3.2,     9.990,     0.000,   7,1.0000
 53871,'1 ',     0.900,    -1.280,    -0.990,    -1.280,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 54471,'1 ',     1.275,    -1.330,    -1.330,    -1.330,1.01000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 54472,'1 ',     1.800,    -2.560,    -2.560,    -2.560,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     0.000,   7,1.0000
 54630,'1 ',   400.000,   -95.281,   124.610,  -203.990,1.02500, 54640,   580.000,   0.00000,   0.95000,   0.00000,   0.00000,1.00000,1,   99.3,   500.000,  -530.000,   1,1.0000
 55071,'1 ',     3.570,     0.000,     0.000,     0.000,1.04000,     0,    11.900,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 55072,'2 ',     6.075,     0.000,     0.000,     0.000,1.04000,     0,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.3,    20.250,     0.000,   7,1.0000
 55073,'3 ',     2.025,     0.000,     0.000,     0.000,1.04000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.1,     6.750,     0.000,   7,1.0000
 64813,'1 ',     0.240,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.1,     0.800,     0.000,   7,1.0000
 67045,'1 ',    10.950,     0.000,     0.000,     0.000,1.05000,  1121,    44.670,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.4,    36.500,     0.000,   7,1.0000
 67058,'1 ',    31.500,   -28.735,    35.000,   -35.000,1.05000,  2111,   116.896,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   35.0,   105.000,     0.000,   7,1.0000
 67066,'1 ',    23.760,   -26.000,    26.000,   -26.000,1.05000,  2401,    79.200,   0.00000,   0.60000,   0.00000,   0.00000,1.00000,1,   26.4,    79.200,     0.000,   7,1.0000
 67069,'1 ',    18.750,     0.000,     0.000,     0.000,1.05000,  2391,    69.581,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.8,    62.500,     0.000,   7,1.0000
 67081,'OH',    35.000,     0.000,    21.000,   -14.000,1.07500,  2011,    41.200,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,   21.0,    35.000,   -38.000,   1,1.0000
 67083,'1 ',     4.140,     0.000,     0.000,     0.000,1.05000,  1651,    15.364,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.6,    13.800,     0.000,   7,1.0000
 67084,'1 ',    11.880,     0.000,     0.000,     0.000,1.05000,  3621,    44.087,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.600,     0.000,   7,1.0000
 67102,'1 ',    17.100,     1.759,    18.730,   -18.730,1.05000,  1551,    59.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   19.0,    57.000,     0.000,   7,1.0000
 67213,'1 ',     3.450,     0.000,     0.000,     0.000,1.05000,  5301,    12.803,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.7,    11.500,     0.000,   7,1.0000
 68087,'1 ',     2.295,     0.000,     0.000,     0.000,1.05000,  4981,     8.517,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 68092,'1 ',    19.200,     0.000,    20.000,     0.000,1.05000,  2111,    71.251,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.0,    64.000,     0.000,   7,1.0000
 68101,'1 ',     1.800,     0.000,     0.000,     0.000,1.05000,  4981,     6.680,   0.00320,   0.12400,   0.00394,   0.06000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 68128,'1 ',     1.380,     0.000,     0.000,     0.000,1.05000,  5221,     5.121,   0.00320,   0.12400,   0.00515,   0.06000,1.00000,1,    1.4,     4.600,     0.000,   7,1.0000
 68131,'1 ',     3.510,     0.000,     0.000,     0.000,1.05000,  5301,    13.026,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    3.7,    11.700,     0.000,   7,1.0000
 68134,'1 ',    11.970,     0.000,     0.000,     0.000,1.05000,  1461,    44.421,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.900,     0.000,   7,1.0000
 68136,'1 ',     9.000,     0.000,     0.000,     0.000,1.05000,  3101,    33.399,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    9.4,    30.000,     0.000,   7,1.0000
 68143,'1 ',     0.765,     0.000,     0.000,     0.000,1.05000,  1401,     2.839,   0.00320,   0.12400,   0.00000,   0.06000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68171,'1 ',     0.765,     0.000,     0.000,     0.000,1.05000,  3101,     2.839,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68222,'1 ',     3.450,     0.000,     0.000,     0.000,1.05000,  1281,    13.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68223,'1 ',     0.150,     0.000,     0.000,     0.000,1.05000,  1701,     0.900,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 68230,'1 ',    20.000,     0.000,     0.000,     0.000,1.00000,     0,    22.470,   0.00240,   0.14420,   0.00642,   0.10530,1.00000,1,    5.0,    20.220,     3.000,   1,1.0000
 68241,'1 ',     0.690,     0.000,     0.000,     0.000,1.05000,  2181,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 68254,'1 ',     0.795,     0.000,     0.000,     0.000,1.00000,     0,     2.950,   0.00320,   0.12400,   0.00439,   0.06000,1.00000,1,    0.8,     2.650,     0.000,   7,1.0000
 68282,'1 ',     1.746,     0.000,     0.000,     0.000,1.05000,  1441,     6.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 68283,'1 ',     0.540,     0.000,     0.000,     0.000,1.05200,  3251,     1.800,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.6,     1.800,     0.000,   7,1.0000
 68298,'1 ',     0.220,     0.000,     0.000,     0.000,1.00000,     0,     0.242,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.220,     0.000,   1,1.0000
 68300,'1 ',     0.330,     0.000,     0.000,     0.000,1.00000,     0,     0.363,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.330,     0.000,   1,1.0000
 68306,'1 ',     3.450,     0.000,     0.000,     0.000,1.05000,  3641,    11.500,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68307,'1 ',     1.185,     0.000,     0.000,     0.000,1.05000,  3641,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.950,     0.000,   7,1.0000
 68313,'1 ',     3.525,     0.000,     0.000,     0.000,1.00000,     0,     4.800,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    1.0,     3.525,     0.000,   1,1.0000
 68314,'1 ',     1.430,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.430,     0.000,   1,1.0000
 68325,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,     0,     0.165,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,  100.0,     0.150,     0.000,   1,1.0000
 68408,'1 ',     2.400,     0.000,     0.000,     0.000,1.07500,     0,     8.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.6,     8.000,     0.000,   7,1.0000
 68536,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,     0,     0.825,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.2,     0.750,     0.000,   1,1.0000
 68537,'1 ',     3.510,     0.000,     0.000,     0.000,1.00000,     0,     3.861,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    1.1,     3.510,     0.000,   1,1.0000
 68546,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68547,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68554,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    18.200,   0.00000,   0.16200,   0.00637,   0.10200,1.00000,0,    5.0,    10.000,     3.000,   1,1.0000
 68563,'1 ',     1.000,     0.000,     0.500,    -0.370,1.00000,     0,     1.100,   0.00000,   0.08029,   0.00300,   0.10000,1.00000,0,    0.3,     1.000,     0.000,   1,1.0000
 68564,'1 ',     3.000,     0.000,     1.600,    -1.100,1.00000,     0,     3.300,   0.00000,   0.30071,   0.00386,   0.17892,1.00000,0,    1.6,     3.000,     0.000,   1,1.0000
 68566,'1 ',     1.700,     0.000,     0.000,     0.000,1.00000,     0,     2.500,   0.00000,   0.18900,   0.00300,   0.10000,1.00000,0,    2.0,     1.700,     0.000,   1,1.0000
 70090,'MM',     4.500,    -2.190,    -2.190,    -2.190,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 70091,'SN',     4.050,    -1.260,    -1.260,    -1.260,1.00000,     0,    15.030,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     0.000,  21,1.0000
 70093,'S1',     8.100,     0.000,     0.000,     0.000,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70094,'S2',     8.100,     0.000,     0.000,     0.000,1.00000,     0,    28.130,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70390,'CK',     2.100,    -1.070,    -1.070,    -1.070,1.00000,     0,     7.000,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,  21,1.0000
 70504,'4 ',     0.000,    11.303,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70505,'5 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70506,'6 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70507,'7 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70508,'8 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70513,'A ',    90.000,    10.783,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    64.000,  21,1.0000
 70514,'B ',    90.000,    10.783,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    64.000,  21,1.0000
 70515,'C ',   110.000,    12.494,   150.000,  -100.000,1.00000,     0,   250.000,   0.00076,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   178.000,    49.000,  21,1.0000
 70516,'D ',     0.000,     3.322,    81.000,   -54.000,1.00000,     0,   135.000,   0.00129,   0.18300,   0.00000,   0.00000,1.00000,0,  100.0,   100.000,    65.000,  21,1.0000
 71036,'BQ',     1.800,    -0.150,    -0.150,    -0.150,1.00000,     0,     6.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.000,  21,1.0000
 71090,'XX',     0.000,    -0.150,    -0.150,    -0.150,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 71091,'CO',     1.500,    -0.910,    -0.910,    -0.910,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 71590,'XX',     0.000,    -1.030,    -1.030,    -1.030,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 72590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 73091,'G1',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    45.000,     0.000,  21,1.0000
 73590,'BR',    13.500,    -1.260,    -1.260,    -1.260,1.00000,     0,    46.880,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     0.000,  21,1.0000
 73590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 74090,'CH',     4.140,    -0.300,    -0.300,    -0.300,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 75090,'DB',    12.600,    -0.610,    -0.610,    -0.610,1.00000,     0,    43.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     0.000,  21,1.0000
 75090,'DM',     6.300,    -0.560,    -0.560,    -0.560,1.00000,     0,    21.880,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     0.000,  21,1.0000
 75090,'XX',     0.000,    -1.580,    -1.580,    -1.580,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 75091,'RH',     1.500,    -0.710,    -0.710,    -0.710,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 75092,'GR',     7.500,    -0.150,    -0.150,    -0.150,1.00000,     0,    29.780,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 75093,'GA',     4.500,    -0.910,    -0.910,    -0.910,1.00000,     0,    15.630,   0.00097,   0.16600,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 75508,'8 ',     0.000,     1.526,    50.000,   -16.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,     8.000,  21,1.0000
 75515,'ST',   140.000,     7.035,   105.000,   -62.000,1.00000,     0,   167.000,   0.00500,   0.14110,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,  21,1.0000
 75516,'GT',   260.000,    11.349,   165.000,   -98.000,1.00000,     0,   292.000,   0.00500,   0.18280,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   168.000,  21,1.0000
 75590,'G1',     0.460,    -0.090,    -0.090,    -0.090,1.00000,     0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.600,     0.000,  21,1.0000
 75890,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77090,'MN',     1.380,    -1.100,    -1.100,    -1.100,1.00000,     0,     4.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.000,  21,1.0000
 77290,'CA',     7.500,    -1.220,    -1.220,    -1.220,1.00000,     0,    29.780,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 77290,'CO',    10.800,     0.000,     0.000,     0.000,1.00000,     0,    37.500,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     0.000,  21,1.0000
 77290,'PT',     6.210,    -1.120,    -1.120,    -1.120,1.00000,     0,    20.700,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 77290,'XX',     0.000,    -1.960,    -1.960,    -1.960,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77590,'XX',     0.000,    -2.100,    -2.100,    -2.100,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77591,'CR',     5.250,    -1.100,    -1.100,    -1.100,1.00000,     0,    20.850,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     0.000,  21,1.0000
 78590,'LI',     0.750,    -1.680,    -1.680,    -1.680,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'BT',     0.750,     0.000,     0.000,     0.000,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'OM',     4.500,     0.000,     0.000,     0.000,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 79091,'CA',     5.070,    -1.190,    -1.190,    -1.190,1.00000,     0,    16.900,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     0.000,  21,1.0000
 81831,'XX',     0.000,    -0.550,    -0.550,    -0.550,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 81832,'SM',     6.210,    -1.220,    -1.220,    -1.220,1.00000,     0,    20.700,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 82001,'1 ',   110.000,    13.813,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82002,'2 ',     0.000,   -22.832,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,0,  100.0,   195.000,   110.000,  21,1.0000
 82003,'3 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82004,'4 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82011,'GT',     0.000,     8.205,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 82012,'GT',     0.000,     8.156,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 83090,'XX',     0.000,    -0.300,    -0.300,    -0.300,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83091,'EH',     1.500,    -0.550,    -0.550,    -0.550,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 83091,'WB',     3.000,    -0.800,    -0.800,    -0.800,1.00000,     0,    10.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,  21,1.0000
 83590,'MB',     2.760,    -1.830,    -1.830,    -1.830,1.00000,     0,     9.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     0.000,  21,1.0000
 83591,'A1',     7.800,    -1.220,    -1.220,    -1.220,1.00000,     0,    26.000,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     0.000,  21,1.0000
 83592,'A2',     3.510,    -1.220,    -1.220,    -1.220,1.00000,     0,    11.700,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     0.000,  21,1.0000
 84091,'G1',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 84490,'CL',     0.750,    -0.460,    -0.460,    -0.460,1.00000,     0,     2.980,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 84491,'CU',     4.500,    -0.550,    -0.550,    -0.550,1.00000,     0,    17.870,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 84590,'XX',     0.000,    -0.980,    -0.980,    -0.980,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85590,'SE',     5.400,    -0.420,    -0.420,    -0.420,1.00000,     0,    18.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85590,'TH',     6.000,    -1.680,    -1.680,    -1.680,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 85590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85591,'CH',     5.520,    -1.680,    -1.680,    -1.680,1.00000,     0,    18.400,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 85592,'CR',     9.660,    -1.120,    -1.120,    -1.120,1.00000,     0,    32.200,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    32.200,     0.000,  21,1.0000
 85593,'TI',    10.350,     0.000,     0.000,     0.000,1.00000,     0,    34.500,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,  21,1.0000
 85790,'GB',     5.400,    -0.340,    -0.340,    -0.340,1.00000,     0,    18.750,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85790,'LM',     8.280,    -0.310,    -0.310,    -0.310,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 86221,'1 ',   250.431,    93.964,  9999.000, -9999.000,1.00000,     0,   500.000,   0.00000,   0.05000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,    20.000,  22,1.0000
 86590,'XX',     0.000,    -0.550,    -0.550,    -0.550,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87590,'XX',     0.000,    -0.480,    -0.480,    -0.480,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87591,'T1',     5.850,    -0.700,    -0.700,    -0.700,1.00000,     0,    21.710,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     0.000,  21,1.0000
 87591,'T2',     2.700,    -0.760,    -0.760,    -0.760,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87592,'HH',     6.000,    -0.910,    -0.910,    -0.910,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87593,'B1',     1.500,    -0.840,    -0.840,    -0.840,1.00000,     0,     5.200,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 87593,'B2',     2.700,    -0.140,    -0.140,    -0.140,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87594,'LB',     3.960,    -0.140,    -0.140,    -0.140,1.00000,     0,    14.300,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     0.000,  21,1.0000
 87595,'SD',     9.000,    -0.610,    -0.610,    -0.610,1.00000,     0,    35.740,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,  21,1.0000
 87596,'SC',     6.000,    -0.410,    -0.410,    -0.410,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87597,'S2',     6.000,    -0.410,    -0.410,    -0.410,1.00000,     0,    23.820,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87598,'AL',     2.250,    -0.150,    -0.150,    -0.150,1.00000,     0,     8.930,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.000,  21,1.0000
 87599,'ES',     2.700,    -0.180,    -0.180,    -0.180,1.00000,     0,     9.380,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87600,'SS',     4.830,    -0.330,    -0.330,    -0.330,1.00000,     0,    16.100,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    16.100,     0.000,  21,1.0000
 87601,'CV',     2.070,    -0.140,    -0.140,    -0.140,1.00000,     0,     6.900,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     0.000,  21,1.0000
 89202,'1 ',     8.280,    -0.560,    -0.560,    -0.560,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89202,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89231,'1 ',     8.280,    -0.560,    -0.560,    -0.560,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89231,'SM',     5.520,    -0.370,    -0.370,    -0.370,1.00000,     0,    18.400,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 89590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89591,'O1',     1.650,    -0.110,    -0.110,    -0.110,1.00000,     0,     6.500,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.000,  21,1.0000
 89591,'O2',     1.530,    -0.100,    -0.100,    -0.100,1.00000,     0,     5.100,   0.00730,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.000,  21,1.0000
 89592,'BM',     2.700,    -0.180,    -0.180,    -0.180,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 89593,'LH',     2.340,    -0.160,    -0.160,    -0.160,1.00000,     0,     7.800,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.000,  21,1.0000
 90231,'CC',     3.450,    -0.230,    -0.230,    -0.230,1.00000,     0,    11.500,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     0.000,  21,1.0000
 90232,'CD',     3.750,    -0.250,    -0.250,    -0.250,1.00000,     0,    14.890,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     0.000,  21,1.0000
 90233,'GO',     4.500,    -0.300,    -0.300,    -0.300,1.00000,     0,    15.630,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 90234,'IN',     4.140,    -0.280,    -0.280,    -0.280,1.00000,     0,    13.800,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 90235,'BT',     0.690,    -0.050,    -0.050,    -0.050,1.00000,     0,     2.300,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
 90236,'CB',     0.690,    -0.050,    -0.050,    -0.050,1.00000,     0,     2.300,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    11,  42404,'1 ',   0.00360,   0.00391,   0.00207,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   2,1.0000
    12, -25404,'1 ',   0.00534,   0.00795,   0.00407, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
    12, -25404,'3 ',   0.00594,   0.00866,   0.00435, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.52,   1,1.0000
    12,  46504,'1 ',   0.02132,   0.02114,   0.00329, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.14,   1,1.0000
    12,  46504,'2 ',   0.01937,   0.01703,   0.00256, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.96,   1,1.0000
  1021,   2121,'1 ',   0.02860,   0.06700,   0.00590,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1021,   2361,'1 ',   0.05130,   0.11720,   0.01060,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.00,   1,1.0000
  1021,   3541,'1 ',   0.00710,   0.03700,   0.01160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  1021,  10210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,  10261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1041,   5481,'1 ',   0.00490,   0.01070,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  1042,   1052,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1042,   1062,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1072,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  1042,   3202,'1 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1042,   4722,'1 ',   0.00120,   0.00780,   0.25910,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.16,   1,1.0000
  1042,  35771,'1 ',   0.00010,   0.00040,   0.02650,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.97,   1,1.0000
  1052,   1062,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1052,   2852,'1 ',   0.00020,   0.00150,   0.10350,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.78,   1,1.0000
  1052,   3202,'2 ',   0.00300,   0.02220,   0.03350,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1061,  10619,'1 ',   0.00040,   0.00080,   0.00010,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.21,   1,1.0000
  1062,   1072,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1071,   2361,'1 ',   0.05940,   0.13140,   0.01230,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.20,   1,1.0000
  1071,   3211,'1 ',   0.00940,   0.02080,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.03,   1,1.0000
  1071,   4941,'1 ',   0.07180,   0.15890,   0.01480,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.20,   1,1.0000
  1081,  32810,'1 ',   0.00390,   0.01230,   0.00350,   68.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.77,   1,1.0000
  1091,   2861,'1 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1091,   2861,'2 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1101,   2161,'1 ',   0.00310,   0.00690,   0.00060,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1121,   1301,'1 ',   0.01020,   0.07870,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.95,   1,1.0000
  1121,   1541,'1 ',   0.02070,   0.09520,   0.01020,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.01,   1,1.0000
  1121,   4901,'2 ',   0.00350,   0.00770,   0.00080,   34.00,   34.00,   37.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1122,   1742,'1 ',   0.00620,   0.04620,   0.06970,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.30,   1,1.0000
  1122,   3642,'1 ',   0.00460,   0.03380,   0.05100,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.02,   1,1.0000
  1131,   1151,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1131,   2131,'1 ',   0.00500,   0.01050,   0.07030,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,  77,1.0000
  1131,  31911,'1 ',   0.00570,   0.02930,   0.00320,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
  1141,   1911,'1 ',   0.00160,   0.00340,   0.02260,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.25,   1,1.0000
  1141,   3501,'1 ',   0.05400,   0.12300,   0.01160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.79,   1,1.0000
  1141,   4941,'1 ',   0.01350,   0.06960,   0.01130,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.63,   1,1.0000
  1141,  11461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1161,   1781,'1 ',   0.00100,   0.00200,   0.00110,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.65,   1,1.0000
  1161,   3461,'1 ',   0.02070,   0.10670,   0.01160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.83,   1,1.0000
  1161,   3901,'1 ',   0.01730,   0.08940,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.50,   1,1.0000
  1161,   5051,'3 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,   5071,'4 ',   0.00060,   0.00120,   0.00610,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,  17810,'2 ',   0.00100,   0.00210,   0.00120,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.67,   1,1.0000
  1181,   1861,'1 ',   0.06440,   0.14240,   0.01330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.40,   1,1.0000
  1181,   2821,'1 ',   0.01930,   0.09940,   0.01080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  1181,   4221,'1 ',   0.03810,   0.19690,   0.02140,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  60.60,   1,1.0000
  1181,   4961,'1 ',   0.02920,   0.06450,   0.00600,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.58,   1,1.0000
  1181,   4961,'2 ',   0.01480,   0.07630,   0.00970,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.56,   1,1.0000
  1201,   2561,'1 ',   0.00470,   0.01010,   0.05480,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   2,1.0000
  1201,   3781,'1 ',   0.00260,   0.00550,   0.02980,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   2,1.0000
  1211,  -2771,'1 ',   0.00440,   0.02280,   0.00250,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  1211,  12111,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1212,   1602,'1 ',   0.00250,   0.01580,   0.02500,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1212,   3332,'1 ',   0.00200,   0.01240,   0.01970,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,  77,1.0000
  1221,   1901,'1 ',   0.03890,   0.08600,   0.00800,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  1221,   3551,'1 ',   0.03180,   0.07500,   0.00720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.94,   1,1.0000
  1231,   1841,'1 ',   0.01110,   0.03000,   0.13660,   68.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.89,   1,1.0000
  1251,   2361,'1 ',   0.01510,   0.07800,   0.00850,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
  1251,  52219,'1 ',   0.01240,   0.06370,   0.00690,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.60,   1,1.0000
  1271,   2041,'1 ',   0.01060,   0.05460,   0.00600,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.80,   1,1.0000
  1271,   2181,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1281,   2221,'1 ',   0.04260,   0.09430,   0.00980,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.57,   2,1.0000
  1301,  17411,'1 ',   0.01480,   0.11590,   0.01040,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.30,   1,1.0000
  1311,  -3331,'1 ',   0.00520,   0.02670,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.20,  77,1.0000
  1321,  13219,'1 ',   0.00060,   0.00170,   0.00020,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
  1341,   1701,'1 ',   0.05330,   0.11780,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.26,   1,1.0000
  1341,   5191,'1 ',   0.02300,   0.07340,   0.00750,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1351,   4081,'1 ',   0.01210,   0.03670,   0.03100,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.47,   1,1.0000
  1351,   4201,'1 ',   0.00730,   0.02140,   0.02950,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.87,   1,1.0000
  1361,   2001,'1 ',   0.03120,   0.07510,   0.00730,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.80,   1,1.0000
  1361,   2161,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1381,   1391,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1381,   4721,'1 ',   0.00270,   0.00590,   0.00060,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
  1391,   4731,'2 ',   0.00210,   0.00610,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.80,   1,1.0000
  1401,   1661,'1 ',   0.02350,   0.12150,   0.01320,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.40,   1,1.0000
  1401,   4041,'1 ',   0.04200,   0.09290,   0.00870,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,   1,1.0000
  1401,  14061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1421,   4511,'1 ',   0.00200,   0.00410,   0.09200,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
  1421,   4651,'1 ',   0.00300,   0.00600,   0.13620,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   7.70,   2,1.0000
  1431,   3261,'1 ',   0.01390,   0.07150,   0.00780,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1431,   3551,'1 ',   0.01760,   0.09100,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
  1441,   1501,'1 ',   0.00400,   0.00900,   0.00090,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
  1441,   2221,'1 ',   0.04020,   0.08900,   0.00830,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  1441,   4731,'1 ',   0.04130,   0.09140,   0.01150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.89,   1,1.0000
  1441,  14461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1441,  15010,'2 ',   0.00390,   0.00860,   0.00080,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1451,   2581,'1 ',   0.00490,   0.01560,   0.00840,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.95,   1,1.0000
  1451,   3761,'1 ',   0.00340,   0.01090,   0.00390,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.42,   1,1.0000
  1461,   1721,'1 ',   0.06640,   0.15250,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.50,   1,1.0000
  1461,   3201,'1 ',   0.02040,   0.06560,   0.00670,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.66,   1,1.0000
  1471,   2761,'1 ',   0.00250,   0.00530,   0.03090,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  1471,   3421,'1 ',   0.00230,   0.00500,   0.02910,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1472,   2562,'1 ',   0.00060,   0.00670,   0.46530,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
  1481,   2001,'1 ',   0.00730,   0.03760,   0.00410,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.55,   1,1.0000
  1481,   3401,'1 ',   0.00170,   0.00880,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  1492,   3522,'1 ',   0.00010,   0.00060,   0.04110,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
  1511,  52610,'1 ',   0.00830,   0.04260,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.10,  77,1.0000
  1541,   1841,'1 ',   0.01790,   0.08110,   0.00870,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.68,   1,1.0000
  1551,  16011,'1 ',   0.00800,   0.03950,   0.03940,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,  77,1.0000
  1571,   5191,'1 ',   0.05440,   0.12040,   0.01120,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1581,   4491,'1 ',   0.00240,   0.00720,   0.00530,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1581,   5521,'1 ',   0.00250,   0.00530,   0.02860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   2,1.0000
  1601,   1611,'1 ',   0.01880,   0.09680,   0.01050,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.80,   1,1.0000
  1601,   2221,'1 ',   0.02200,   0.11370,   0.01240,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1601,   3881,'1 ',   0.00360,   0.01840,   0.00200,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.66,   1,1.0000
  1601,  16011,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1602,   3202,'1 ',   0.00620,   0.03850,   0.06120,  548.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
  1611,   3301,'1 ',   0.01280,   0.06600,   0.00720,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.30,   1,1.0000
  1611,  16110,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1621,   3061,'1 ',   0.00180,   0.00890,   0.00100,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  1621,   3221,'1 ',   0.00940,   0.04680,   0.00540,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.36,   1,1.0000
  1631,   2671,'1 ',   0.00460,   0.02380,   0.00260,   91.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.30,   1,1.0000
  1631,   5041,'1 ',   0.01970,   0.04350,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.65,   1,1.0000
  1631,  10619,'1 ',   0.01430,   0.04570,   0.00470,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.68,   1,1.0000
  1641,   1821,'1 ',   0.01440,   0.07410,   0.00810,  161.00,  161.00,  177.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.80,   1,1.0000
  1641,   2281,'1 ',   0.08090,   0.17880,   0.01670,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
  1641,   2361,'1 ',   0.03360,   0.17370,   0.01890,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.47,   1,1.0000
  1641,   2781,'1 ',   0.02140,   0.04740,   0.00440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  1641,   2781,'2 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   2781,'3 ',   0.01760,   0.03880,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   4951,'1 ',   0.03310,   0.07270,   0.06720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.60,   1,1.0000
  1641,  16411,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  50019,'1 ',   0.06980,   0.15440,   0.01440,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.90,   1,1.0000
  1642,   2522,'1 ',   0.01030,   0.07630,   0.11520,  405.00,  405.00,  445.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.09,   1,1.0000
  1642,   4522,'1 ',   0.01030,   0.07670,   0.11580,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.54,   1,1.0000
  1642,   5172,'1 ',   0.00460,   0.02890,   0.04590,  730.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.80,   1,1.0000
  1651,   5261,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  1651,   5281,'1 ',   0.01990,   0.04450,   0.02510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
  1661,   1821,'1 ',   0.08930,   0.19780,   0.01950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.53,   1,1.0000
  1661,  -1951,'1 ',   0.03750,   0.08250,   0.05180,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.52,   1,1.0000
  1661,   2281,'1 ',   0.04320,   0.09550,   0.00890,   93.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.76,   1,1.0000
  1661,  16661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1661,  16662,'1 ',   0.00000,   0.01000,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1681,   2011,'1 ',   0.00032,   0.00016,   0.00000,  190.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,  77,1.0000
  1681,   3881,'1 ',   0.00160,   0.00790,   0.00090,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.41,   1,1.0000
  1681,  32210,'1 ',   0.02020,   0.10430,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.09,   1,1.0000
  1691,   5131,'1 ',   0.00290,   0.00560,   0.07250,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.59,   1,1.0000
  1691,  51319,'1 ',   0.00180,   0.00370,   0.02470,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.38,   1,1.0000
  1701,   1761,'1 ',   0.00580,   0.01840,   0.00190,   68.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
  1701,   1981,'1 ',   0.03850,   0.19920,   0.02160,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.30,   1,1.0000
  1701,   5041,'1 ',   0.06490,   0.17870,   0.02100,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.98,   1,1.0000
  1701,  17010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  17061,'1 ',   0.00000,   0.00100,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  28712,'2 ',   0.02850,   0.07300,   0.00670,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1711,   3421,'2 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1721,   2161,'1 ',   0.00990,   0.05110,   0.00560,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.73,   1,1.0000
  1721,   2391,'1 ',   0.01280,   0.06590,   0.03270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  1721,   4911,'1 ',   0.00151,   0.00547,   0.03492,  118.00,  118.00,  129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
  1721,   5381,'1 ',   0.01140,   0.05890,   0.00640,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.12,   1,1.0000
  1721,  17261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1731,   3421,'1 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1741,   1851,'1 ',   0.00380,   0.00810,   0.02950,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1741,   4511,'1 ',   0.00130,   0.00250,   0.05660,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  1741,  17411,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1741,  51319,'1 ',   0.00020,   0.00040,   0.00010,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.10,   2,1.0000
  1742,   2202,'1 ',   0.00490,   0.03610,   0.05440,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.61,   1,1.0000
  1742,   3122,'1 ',   0.00040,   0.00450,   0.31480,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.50,   1,1.0000
  1742,  17431,'2 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1742,  17462,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1791,   4201,'1 ',   0.00970,   0.03100,   0.00320,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.28,   1,1.0000
  1791,   4481,'1 ',   0.03000,   0.06650,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.26,   1,1.0000
  1801,  -4111,'1 ',   0.01360,   0.04500,   0.02720,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  1801, -17411,'2 ',   0.01340,   0.04170,   0.06040,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
  1821,   3501,'1 ',   0.09510,   0.22160,   0.02100,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.76,   1,1.0000
  1831,   2091,'1 ',   0.02710,   0.08680,   0.00890,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
  1841,   3641,'1 ',   0.00510,   0.02600,   0.00290,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1841,   5501,'1 ',   0.02220,   0.07110,   0.00730,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.30,   1,1.0000
  1851,  24819,'1 ',   0.00350,   0.00760,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.20,   1,1.0000
  1861,   2521,'1 ',   0.00530,   0.01170,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  1861,   2521,'2 ',   0.00520,   0.01140,   0.00110,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1861,  10619,'1 ',   0.02160,   0.06910,   0.00710,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.70,   1,1.0000
  1871,   2581,'1 ',   0.00340,   0.01270,   0.03820,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.07,   1,1.0000
  1871,  20411,'1 ',   0.00090,   0.00430,   0.01960,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1881,   2881,'1 ',   0.04670,   0.10320,   0.00960,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
  1881,   3281,'1 ',   0.03850,   0.12310,   0.01260,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1881,   4021,'1 ',   0.01420,   0.07310,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.50,   1,1.0000
  1891,   2041,'1 ',   0.02320,   0.11990,   0.01300,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1891,   4501,'1 ',   0.00060,   0.00300,   0.00040,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,   4,1.0000
  1901,   3341,'1 ',   0.00840,   0.01860,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,   1,1.0000
  1901,   3341,'2 ',   0.00820,   0.01860,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.28,   1,1.0000
  1901,  50619,'1 ',   0.02740,   0.06060,   0.00570,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.60,   1,1.0000
  1921,  -1961,'1 ',   0.02450,   0.05430,   0.01820,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.22,   1,1.0000
  1921,   4341,'1 ',   0.00350,   0.00790,   0.00080,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
  1921,   4351,'2 ',   0.00330,   0.00760,   0.00070,   31.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1921,   4721,'1 ',   0.01000,   0.02360,   0.00330,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
  1921,   5481,'1 ',   0.02720,   0.06150,   0.00580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.79,   1,1.0000
  1931,   4371,'1 ',   0.01760,   0.09070,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.92,   1,1.0000
  1931,   4981,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1941,   2401,'1 ',   0.01510,   0.04830,   0.00500,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.46,  77,1.0000
  1941,   4201,'1 ',   0.03250,   0.10410,   0.01070,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
  1941,   4481,'1 ',   0.04360,   0.13960,   0.01430,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.14,   1,1.0000
  1961,   2081,'1 ',   0.00060,   0.00130,   0.00020,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.35,   1,1.0000
  1961,   3201,'1 ',   0.01170,   0.02590,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.59,   1,1.0000
  1971,   2731,'1 ',   0.00070,   0.00320,   0.01470,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1971, -16110,'1 ',   0.00400,   0.02050,   0.00230,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,  77,1.0000
  1981,   2821,'1 ',   0.00690,   0.03550,   0.00390,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
  1981,  79016,'1 ',   0.04720,   0.10680,   0.01020,  106.00,  106.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  1991,   3641,'1 ',   0.00340,   0.00910,   0.04120,   91.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  2001,   2141,'1 ',   0.02120,   0.11020,   0.02130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.32,   1,1.0000
  2001,   5441,'1 ',   0.00640,   0.03260,   0.05470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.14,   1,1.0000
  2002,   2742,'1 ',   0.00120,   0.01540,   0.03710,  868.00,  868.00,  954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
  2002,   3203,'1 ',   0.01170,   0.07350,   0.11680,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  86.00,   1,1.0000
  2021,   3091,'1 ',   0.01110,   0.03010,   0.00300,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.90,   2,1.0000
  2021,  18010,'1 ',   0.00430,   0.01000,   0.00100,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.91,   1,1.0000
  2041,   4001,'1 ',   0.08840,   0.23700,   0.04130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  73.25,   1,1.0000
  2041,   4621,'1 ',   0.01190,   0.03940,   0.02090,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.01,   1,1.0000
  2041,  20411,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2052,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2562,'1 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2042,   2972,'1 ',   0.00020,   0.00180,   0.12320,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  2042,   5462,'1 ',   0.00220,   0.01600,   0.02410,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.43,   1,1.0000
  2051,   3221,'1 ',   0.00010,   0.00030,   0.00230,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  2052,   2563,'2 ',   0.00050,   0.00330,   0.00490,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2052,   5462,'2 ',   0.00210,   0.01550,   0.02340,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.83,   1,1.0000
  2090,  -2091,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2090,   2111,'1 ',   0.00440,   0.02280,   0.00250,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  2090,  -2781,'1 ',   0.00900,   0.04510,   0.12080,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.94,  77,1.0000
  2091,   4951,'1 ',   0.00900,   0.04580,   0.04850,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.75,   1,1.0000
  2101,   4061,'1 ',   0.01170,   0.02580,   0.00250,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
  2101,  35211,'1 ',   0.02620,   0.05820,   0.00540,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.81,   1,1.0000
  2121,   2361,'1 ',   0.02700,   0.06010,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.44,   1,1.0000
  2121,  21261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2141,   3201,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  2161,  21661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2181,   2841,'1 ',   0.02930,   0.06690,   0.00630,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.39,   1,1.0000
  2181,   3521,'1 ',   0.02010,   0.10370,   0.01130,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.90,   1,1.0000
  2181,   4501,'1 ',   0.00820,   0.01820,   0.00170,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
  2202,   3342,'1 ',   0.00690,   0.05130,   0.07740,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  59.30,   1,1.0000
  2202,   3842,'1 ',   0.00430,   0.03170,   0.04790,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.29,   1,1.0000
  2202,   3852,'2 ',   0.00360,   0.02650,   0.04000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.55,   1,1.0000
  2202,   5202,'1 ',   0.00300,   0.02210,   0.14430,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.62,   1,1.0000
  2204,   3554,'1 ',   0.00090,   0.01000,   0.22600, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.77,   1,1.0000
  2221,   3881,'1 ',   0.03740,   0.09580,   0.00870,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.22,   1,1.0000
  2221,  22261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2231,   3211,'1 ',   0.00320,   0.00700,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.03,  77,1.0000
  2241,  22419,'1 ',   0.01900,   0.04200,   0.00400,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  2251,   2571,'1 ',   0.00170,   0.01440,   0.11080,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.24,   1,1.0000
  2251,   3421,'1 ',   0.00230,   0.00480,   0.03210,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  2261,   3381,'1 ',   0.01230,   0.04980,   0.00530,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.12,   1,1.0000
  2261,   3841,'1 ',   0.02710,   0.13930,   0.01790,   90.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.96,   1,1.0000
  2261,   5321,'1 ',   0.03080,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.67,   1,1.0000
  2261,  22610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2281,  22861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2301,  23019,'1 ',   0.00010,   0.00020,   0.00010,   57.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.06,   1,1.0000
  2321,   3581,'1 ',   0.01250,   0.02760,   0.00260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  2321,   4071,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2321,  28710,'1 ',   0.01980,   0.10240,   0.01110,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.50,   1,1.0000
  2391,   5301,'1 ',   0.01280,   0.06590,   0.03270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  2401,   5321,'1 ',   0.02010,   0.06420,   0.00660,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.24,  77,1.0000
  2411,  -2741,'1 ',   0.01570,   0.05010,   0.00520,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
  2481,   2491,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2481,  24819,'1 ',   0.00780,   0.01720,   0.00160,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2491, -17411,'1 ',   0.01170,   0.02580,   0.00240,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   2,1.0000
  2521,   2681,'1 ',   0.01650,   0.03650,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  2521,   3501,'1 ',   0.04760,   0.10530,   0.00980,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  2521,   4981,'1 ',   0.07850,   0.17370,   0.01620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.50,   1,1.0000
  2521,   5341,'1 ',   0.05020,   0.11110,   0.01040,   76.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.31,   1,1.0000
  2522,   3522,'1 ',   0.01280,   0.09540,   0.14400,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.08,   1,1.0000
  2522,   5042,'1 ',   0.00640,   0.04770,   0.07190,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
  2541,   2551,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2541,   2941,'1 ',   0.00180,   0.00400,   0.03000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.28,   1,1.0000
  2541,   5231,'1 ',   0.00200,   0.00420,   0.02810,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  2551,   2951,'1 ',   0.00170,   0.00360,   0.02410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
  2551,   3081,'1 ',   0.00440,   0.00980,   0.07270,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   2,1.0000
  2561,   2571,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   2581,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   3781,'1 ',   0.00300,   0.00690,   0.14120,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
  2561,   4491,'1 ',   0.00330,   0.00990,   0.00610,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.52,   1,1.0000
  2562,   2563,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2562,   2962,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  2562,   5022,'1 ',   0.00050,   0.00530,   0.36680,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
  2563,   4242,'1 ',   0.00060,   0.00360,   0.67980,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  2571,   2701,'1 ',   0.02180,   0.04820,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.02,   1,1.0000
  2571,   4401,'1 ',   0.00230,   0.00480,   0.02620,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  2571,   5031,'1 ',   0.03940,   0.10400,   0.05640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  2571,  25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2581, -25611,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2701,   5031,'1 ',   0.01730,   0.05520,   0.05170,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
  2721,  27219,'1 ',   0.00160,   0.00350,   0.00040,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  2741,   3261,'1 ',   0.07650,   0.16920,   0.01580,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  2741,   5441,'1 ',   0.00740,   0.03810,   0.00420,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  2741,   5441,'2 ',   0.00820,   0.04200,   0.00460,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.92,   1,1.0000
  2741,   5501,'1 ',   0.05370,   0.11870,   0.01110,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.50,   1,1.0000
  2741,  27410,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2742,   3342,'1 ',   0.00810,   0.06010,   0.09060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  69.30,   1,1.0000
  2742,  -3642,'1 ',   0.00560,   0.04150,   0.06260,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.89,   1,1.0000
  2761,   4101,'1 ',   0.00200,   0.00460,   0.08870,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.05,   1,1.0000
  2771, -16110,'1 ',   0.00790,   0.01420,   0.15000,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.17,   1,1.0000
  2780,  -2781,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2781,   4951,'1 ',   0.00470,   0.00970,   0.06520,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2801,  28019,'1 ',   0.00610,   0.01350,   0.00130,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
  2821,  28261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2841,   3821,'1 ',   0.02820,   0.09040,   0.01250,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.30,   1,1.0000
  2841,   4221,'1 ',   0.00790,   0.01870,   0.00180,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.33,   1,1.0000
  2841,   4221,'2 ',   0.00890,   0.02190,   0.00210,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
  2841,   4221,'3 ',   0.00680,   0.02170,   0.00230,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2841,   4501,'1 ',   0.03020,   0.06810,   0.00640,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.73,   1,1.0000
  2842,   3522,'1 ',   0.00380,   0.02810,   0.04240,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.41,   1,1.0000
  2842,   3842,'1 ',   0.00490,   0.03660,   0.05520,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.19,   1,1.0000
  2852,   4722,'1 ',   0.00031,   0.00489,   0.41386,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  2861,   3091,'1 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'2 ',   0.00790,   0.02460,   0.00910,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'3 ',   0.00470,   0.00440,   0.00440,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.71,   1,1.0000
  2861,   3431,'1 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   3431,'2 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   4281,'1 ',   0.00100,   0.00210,   0.01110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.82,   1,1.0000
  2861,   4281,'2 ',   0.00090,   0.00200,   0.01060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.74,   1,1.0000
  2861,  27219,'1 ',   0.00900,   0.02860,   0.00580,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   8.87,   1,1.0000
  2870,  -2871,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2870,  -4091,'1 ',   0.00530,   0.01110,   0.07430,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
  2870, -17010,'1 ',   0.01260,   0.06500,   0.00710,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  2870,  28712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2871,  28019,'1 ',   0.00360,   0.00920,   0.00090,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  2881,  28810,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2941,   4651,'1 ',   0.00450,   0.00980,   0.07280,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.63,   1,1.0000
  2951,   3081,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  2981,   3881,'1 ',   0.00700,   0.01550,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  3061,   3881,'1 ',   0.01150,   0.05920,   0.00650,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.20,   1,1.0000
  3081,   3091,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3081,   3871,'1 ',   0.00440,   0.00940,   0.05110,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  3082,   3122,'1 ',   0.00040,   0.00470,   0.33010,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.06,   1,1.0000
  3082,   3852,'2 ',   0.00260,   0.01640,   0.02600,  550.00,  793.00,  872.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3082, -30820,'1 ',   0.00000,   0.00010,   0.00000,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3091, -18010,'1 ',   0.00550,   0.01550,   0.02930,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.17,   1,1.0000
  3101,  31019,'1 ',   0.00020,   0.00060,   0.00010,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.15,   1,1.0000
  3122,   5122,'1 ',   0.00010,   0.00060,   0.03590,  548.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.31,   1,1.0000
  3190,  -3191,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3190,   3461,'1 ',   0.01520,   0.04980,   0.00510,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.95,  77,1.0000
  3190,   5261,'1 ',   0.00460,   0.01660,   0.00150,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
  3191,  31911,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3191,  52610,'2 ',   0.00360,   0.01870,   0.00210,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.73,  77,1.0000
  3192,   3332,'1 ',   0.00640,   0.04020,   0.06390,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3192,   3462,'1 ',   0.00240,   0.01490,   0.02370,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.40,   1,1.0000
  3194,  -3944,'1 ',   0.00048,   0.00555,   0.12618, 1100.00, 1100.00, 1210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  3200,   3201,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3201,   3209,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,  32210,'1 ',   0.00750,   0.03870,   0.00420,  137.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  3202,   3203,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3202,  -3282,'1 ',   0.01450,   0.07320,   0.10700,  366.00,  512.00,  563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.40,   1,1.0000
  3203,   4722,'1 ',   0.00280,   0.02030,   0.03060,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.40,   1,1.0000
  3209,   3221,'2 ',   0.01820,   0.04280,   0.00410,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  3209,   3801,'1 ',   0.01670,   0.03680,   0.00350,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.70,   1,1.0000
  3221,   3961,'2 ',   0.00410,   0.01330,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3221,   4021,'1 ',   0.01840,   0.09490,   0.01030,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.20,   1,1.0000
  3221,  32210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3221,  32211,'1 ',   0.00010,   0.00040,   0.00150,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  3241,   3841,'1 ',   0.02230,   0.07160,   0.00730,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.41,   1,1.0000
  3241,   4081,'1 ',   0.00930,   0.02970,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3241,  32461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3251,   5281,'1 ',   0.00600,   0.01790,   0.12000,  106.00,  106.00,  116.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
  3261,  -3341,'1 ',   0.05340,   0.11800,   0.01100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.30,   1,1.0000
  3261,   4251,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  3261,  32661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3281,   3541,'1 ',   0.01400,   0.03100,   0.00290,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  3281,   4261,'1 ',   0.05230,   0.11560,   0.01080,   76.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.60,   1,1.0000
  3281,   5091,'1 ',   0.00260,   0.01310,   0.00260,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.05,   1,1.0000
  3281,  32810,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3282,   3472,'1 ',   0.00820,   0.06070,   0.09150,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  70.00,   1,1.0000
  3282,   4942,'1 ',   0.01440,   0.07950,   0.11470,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  89.70,   1,1.0000
  3301,  43619,'1 ',   0.01420,   0.07350,   0.00800,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.60,   1,1.0000
  3321,   4221,'1 ',   0.00950,   0.02100,   0.00200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
  3330,  -3331,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3330,  28810,'1 ',   0.00790,   0.04060,   0.00440,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,  77,1.0000
  3361,   3581,'1 ',   0.00640,   0.01670,   0.00170,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3381,   4001,'1 ',   0.01700,   0.08770,   0.00960,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,  77,1.0000
  3381,  23019,'1 ',   0.02130,   0.09570,   0.01030,  104.00,  104.00,  114.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.25,   1,1.0000
  3391, -28810,'1 ',   0.00790,   0.01660,   0.11190,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.15,  77,1.0000
  3401,   5441,'1 ',   0.00360,   0.00750,   0.05020,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  3421,   4101,'1 ',   0.00060,   0.00120,   0.01990,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  3421,   4401,'1 ',   0.00310,   0.00670,   0.03650,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
  3461,   4611,'1 ',   0.00220,   0.01110,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,  77,1.0000
  3461,   4611,'2 ',   0.00220,   0.01110,   0.00120,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  3461,   4681,'1 ',   0.03330,   0.10750,   0.01100,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  3461,   5141,'1 ',   0.00170,   0.00560,   0.00060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   1.61,   1,1.0000
  3461,   5281,'1 ',   0.06020,   0.13540,   0.01270,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.38,   1,1.0000
  3461,   5281,'2 ',   0.02790,   0.14430,   0.01570,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.40,   1,1.0000
  3461,  51410,'2 ',   0.00170,   0.00560,   0.00060,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   1.61,   1,1.0000
  3462,   3472,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3462,   3942,'1 ',   0.00030,   0.00260,   0.17800,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,  77,1.0000
  3462,   5142,'1 ',   0.00040,   0.00250,   0.00370,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3472,  -5142,'2 ',   0.00040,   0.00240,   0.00390,  761.00,  761.00,  837.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3501,   4001,'1 ',   0.07190,   0.15950,   0.01490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.27,   1,1.0000
  3501,   4701,'1 ',   0.02420,   0.05350,   0.00680,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.74,   1,1.0000
  3501,   4711,'2 ',   0.01950,   0.04300,   0.00510,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.55,   1,1.0000
  3521,   4061,'1 ',   0.02030,   0.04470,   0.00420,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
  3521,   4781,'1 ',   0.05830,   0.12900,   0.01200,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.50,   1,1.0000
  3521, -35211,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3521,  35261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3522,   5462,'1 ',   0.00710,   0.05300,   0.08000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.20,   1,1.0000
  3541,   3901,'1 ',   0.00530,   0.02450,   0.00270,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.48,   1,1.0000
  3541,   4681,'1 ',   0.04380,   0.10060,   0.01230,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.11,   1,1.0000
  3541, -32810,'2 ',   0.01790,   0.03960,   0.00890,   80.00,   80.00,   88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  3551,   4481,'1 ',   0.01510,   0.03340,   0.00320,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
  3554,   3944,'1 ',   0.00330,   0.03780,   0.85800, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 170.00,  77,1.0000
  3561,   4961,'1 ',   0.06110,   0.13520,   0.01260,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.30,   1,1.0000
  3561,  35211,'1 ',   0.06280,   0.13890,   0.01300,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.40,   1,1.0000
  3561,  35661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3561,  35662,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,   5191,'1 ',   0.04900,   0.15680,   0.01600,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3581,   5361,'1 ',   0.05410,   0.11960,   0.01270,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.85,   1,1.0000
  3581,  28019,'1 ',   0.05780,   0.13170,   0.01240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.40,   1,1.0000
  3581,  35861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  35862,'1 ',   0.00000,   0.01000,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  89516,'1 ',   0.03449,   0.07653,   0.00709,  107.00,  107.00,  107.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  3601,  39610,'1 ',   0.00140,   0.00310,   0.01650,   68.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  3611,  39610,'2 ',   0.00150,   0.00310,   0.01670,   68.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  3621,   5301,'1 ',   0.01620,   0.03580,   0.00340,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
  3641,   3651,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3751,   4651,'1 ',   0.00220,   0.00450,   0.03010,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
  3751,   5231,'1 ',   0.00100,   0.00210,   0.01410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  3761, -20411,'1 ',   0.00270,   0.00990,   0.01630,  125.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.07,   1,1.0000
  3781,   4211,'1 ',   0.00080,   0.00180,   0.03580,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.00,   1,1.0000
  3781,   5521,'1 ',   0.00080,   0.00160,   0.00860,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  3801,   5481,'1 ',   0.03030,   0.06910,   0.00650,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.02,   1,1.0000
  3821, -35211,'1 ',   0.02350,   0.05200,   0.00490,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  3841,   3851,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3841,  27219,'1 ',   0.00220,   0.00690,   0.00190,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3841, -27281,'1 ',   0.00300,   0.00870,   0.00080,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3842,   3852,'1 ',   0.00000,   0.00010,   0.00000,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3842,   5202,'1 ',   0.00580,   0.04420,   0.18390,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.10,   1,1.0000
  3842, -30820,'1 ',   0.00260,   0.01640,   0.02600,  550.00,  793.00,  872.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3851,   4621,'1 ',   0.00930,   0.02960,   0.00310,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.86,   1,1.0000
  3851,   4741,'1 ',   0.00820,   0.02390,   0.00240,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
  3851,  13219,'1 ',   0.03220,   0.10310,   0.01060,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
  3852,   4943,'1 ',   0.01690,   0.09360,   0.13500,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.60,   1,1.0000
  3852,   5462,'1 ',   0.00270,   0.01950,   0.02950,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.30,   1,1.0000
  3861,   3871,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3861,   4651,'1 ',   0.00260,   0.00470,   0.07460,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3861,   4651,'2 ',   0.00290,   0.00620,   0.03380,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.55,   2,1.0000
  3871,   5131,'1 ',   0.00290,   0.00560,   0.07030,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   5.55,   1,1.0000
  3901,   3981,'1 ',   0.00110,   0.00250,   0.00030,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3901,   3991,'2 ',   0.00110,   0.00240,   0.00020,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3934,   3944,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   3954,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   4384,'1 ',   0.00200,   0.02340,   0.53000,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.00,   1,1.0000
  3941,  52219,'1 ',   0.00420,   0.02150,   0.00240,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  3942,   4522,'1 ',   0.00070,   0.00850,   0.02050,  700.00,  825.00,  907.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,   1,1.0000
  3944,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,   5181,'1 ',   0.00080,   0.00360,   0.03640,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  3961,   5181,'2 ',   0.00070,   0.00320,   0.03200,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  3961, -32210,'1 ',   0.00410,   0.01330,   0.00280,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3961,  39610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,  39670,'1 ',   0.00000,   0.00010,   0.00000,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4001,  40061,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,   4371,'1 ',   0.02160,   0.04800,   0.00450,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.96,   1,1.0000
  4041,   5241,'1 ',   0.01310,   0.02890,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  4041,   5251,'2 ',   0.01290,   0.02860,   0.00270,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,   1,1.0000
  4041,  40461,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,  40462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4111,  17411,'1 ',   0.00220,   0.00470,   0.03110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  4201,  13219,'1 ',   0.01280,   0.04070,   0.00420,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  4211,   4651,'1 ',   0.00080,   0.00190,   0.03760,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4242,   4462,'1 ',   0.00030,   0.00130,   0.26120,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  4361,  43619,'1 ',   0.01710,   0.03790,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
  4382,   5172,'1 ',   0.00170,   0.01260,   0.01900,  434.00,  434.00,  477.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4384,   5464,'1 ',   0.00240,   0.02780,   0.63090,  997.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000, -0.72150,1, 125.00,   1,1.0000
  4441,  50619,'1 ',   0.03490,   0.07710,   0.00720,   68.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.40,   1,1.0000
  4461,   4651,'3 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4462,   4472,'1 ',   0.00000,   0.03660,   0.00000,  450.00,  450.00,  495.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  4462,   5022,'1 ',   0.00010,   0.00010,   0.00330,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.12,   1,1.0000
  4462,  44661,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4471,   4651,'4 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4472,  17431,'1 ',   0.00120,   0.00490,   0.61840,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4472, -30820,'1 ',   0.00100,   0.00430,   0.50370,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  4472, -30820,'2 ',   0.00050,   0.00320,   0.72160,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  4472,  44662,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4481,  22419,'1 ',   0.04030,   0.17890,   0.01910,  187.00,  187.00,  205.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4522,   5142,'1 ',   0.00120,   0.00730,   0.17340,  461.00,  461.00,  507.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
  4651, -44681,'1 ',   0.00050,   0.00110,   0.01570,   45.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  4701,   4711,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4721,   4731,'1 ',   0.00000,   0.00010,   0.00000,  136.00,  136.00,  149.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  4721,   5181,'1 ',   0.00670,   0.03450,   0.00380,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  4731,   4761,'1 ',   0.00330,   0.00730,   0.00070,   63.00,   63.00,   69.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4731,   5181,'2 ',   0.00600,   0.03060,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  4731,  47261,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4741,  23019,'1 ',   0.02010,   0.08500,   0.00900,  103.00,  103.00,  113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  4781,   4961,'1 ',   0.02260,   0.04990,   0.00470,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4941,  22419,'1 ',   0.00750,   0.03880,   0.00690,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4941,  31019,'1 ',   0.03380,   0.17450,   0.01900,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  4941,  50019,'1 ',   0.02120,   0.04680,   0.00620,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  4942,   4943,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4961,  49662,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4981,   5041,'1 ',   0.01730,   0.03820,   0.00360,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
  4981,   5041,'2 ',   0.01870,   0.04130,   0.00390,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4981,  49861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4991,   5361,'1 ',   0.00690,   0.01520,   0.00150,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
  5001,  50019,'1 ',   0.00320,   0.00690,   0.00070,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5022,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5041, -17010,'2 ',   0.03090,   0.15990,   0.01740,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  5061,  50619,'1 ',   0.00320,   0.00690,   0.00070,   45.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5091, -10210,'1 ',   0.00350,   0.01790,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.57,   1,1.0000
  5122,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5141, -51410,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5221,  52219,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  5261,  52610,'1 ',   0.00000,   0.00010,   0.00000, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5261,  52661,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5271,  -5381,'1 ',   0.00830,   0.04280,   0.00470,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.15,   1,1.0000
  5271, -32810,'1 ',   0.01760,   0.09090,   0.00990,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.97,   1,1.0000
  5281,  43619,'1 ',   0.00710,   0.03680,   0.00400,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  5281,  52861,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5301,  31019,'1 ',   0.01630,   0.08420,   0.00920,  178.00,  178.00,  195.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  5301,  53061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5462,  54622,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5464,  54640,'1 ',   0.00000,   0.02874,   0.00000, 1424.00, 1424.00, 1566.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5464, -90440,'1 ',   0.00270,   0.03110,   0.70660, 1577.00, 1577.00, 1734.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 140.00,   1,1.0000
  5501,  55061,'1 ',   0.00000,   0.00010,   0.00000,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10204,  10205,'1 ',   0.00000,   0.00010,   0.00000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 11204,  11234,'1 ',   0.15499,   0.16288,   0.00025,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,  77,1.0000
 11214,  11224,'1 ',   0.07870,   0.21820,   0.00830,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,  77,1.0000
 11234,  11244,'1 ',   0.07650,   0.17860,   0.03090,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.50,  77,1.0000
 11234,  11254,'1 ',   0.31780,   0.33400,   0.00520,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,  77,1.0000
 12201,  68563,'1 ',   0.64600,   0.36560,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 12804,  12814,'1 ',   0.05860,   0.13680,   0.02370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 13001,  13011,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13011,  13021,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13114,  13134,'1 ',   0.06120,   0.17100,   0.00560,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
 13124,  68272,'1 ',   0.00610,   0.00970,   0.00010,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13124,  68273,'1 ',   0.00610,   0.00970,   0.00010,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13404,  13424,'1 ',   0.20880,   0.33210,   0.00070,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 13404,  13434,'1 ',   0.11280,   0.17940,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 13404,  13494,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 13404,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 13424,  13484,'1 ',   0.07850,   0.08380,   0.00060,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 13434,  13464,'1 ',   0.07650,   0.12540,   0.00220,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.20,   1,1.0000
 13444,  13454,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 13444, -13494,'1 ',   0.01930,   0.05090,   0.00380,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 13604,  13614,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,  77,1.0000
 14001,  68143,'1 ',   1.14400,   1.82000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
 14004,  14024,'1 ',   0.18740,   0.29820,   0.00110,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,   1,1.0000
 14012,  14022,'1 ',   0.44000,   0.70000,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 14024,  14034,'1 ',   0.42880,   0.45070,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.60,   1,1.0000
 14024,  14044,'1 ',   0.17050,   0.17920,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
 14204,  68298,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14204,  68300,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14402,  14412,'1 ',   0.49920,   0.79240,   0.00030,   13.20,   13.20,   14.52,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   4,1.0000
 14404,  14414,'1 ',   0.52660,   0.42400,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.30,   1,1.0000
 14604,  14614,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 15102,  15122,'1 ',   0.02760,   0.04380,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 15102,  15142,'1 ',   0.03600,   0.04630,   0.00330,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 15122,  15132,'1 ',   0.18950,   0.25440,   0.00350,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.55,   1,1.0000
 15502,  15512,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 15504,  15514,'1 ',   0.20670,   0.21720,   0.00040,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 15504,  15534,'1 ',   0.03640,   0.10600,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 15524,  15534,'1 ',   0.07860,   0.22930,   0.00050,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 15702,  68260,'1 ',   0.19260,   0.30630,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   4,1.0000
 15704,  35804,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 17004,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 17411,  24819,'1 ',   0.00460,   0.01000,   0.00100,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 18604,  18614,'1 ',   0.37400,   0.39760,   0.00070,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.69,   1,1.0000
 18804,  18834,'1 ',   0.27390,   0.28780,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
 19002,  19072,'1 ',   0.28397,   0.36500,   0.00642,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.60,  77,1.0000
 19004,  19014,'1 ',   0.21440,   0.22532,   0.00035,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,  77,1.0000
 19302,  19312,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19302,  19322,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19318, -19322,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21004,  21014,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 21004,  21024,'1 ',   0.34550,   0.36510,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 21014,  21024,'1 ',   0.10970,   0.17460,   0.00040,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 21404,  21414,'1 ',   0.01950,   0.05670,   0.00020,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 21601,  21611,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21604,  21614,'1 ',   0.17339,   0.19575,   0.00383,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,  77,1.0000
 21614,  21624,'1 ',   0.10790,   0.12990,   0.00540,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.62,  77,1.0000
 21801,  21811,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21802,  21812,'1 ',   0.24620,   0.38990,   0.00020,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
 21804,  21814,'1 ',   0.01630,   0.04420,   0.00240,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.01,   1,1.0000
 21804,  21824,'1 ',   1.03320,   1.18200,   0.00000,   12.40,   12.40,   13.64,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 21804,  21834,'1 ',   0.02120,   0.06170,   0.00020,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 21804,  21864,'1 ',   0.33880,   0.35640,   0.00070,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 21814,  21854,'1 ',   0.01590,   0.03700,   0.00640,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.86,   1,1.0000
 21822,  21842,'1 ',   0.48880,   0.77000,   0.00070,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 21822,  68313,'1 ',   0.36860,   0.58630,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 21834,  21844,'1 ',   0.15500,   0.16290,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 22201,  22221,'1 ',   1.10000,   1.75000,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 22204,  22224,'1 ',   0.74400,   0.78190,   0.00130,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.80,   1,1.0000
 22204,  22244,'1 ',   0.14990,   0.15750,   0.00030,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 22204,  22254,'1 ',   0.28940,   0.30410,   0.00050,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 22204,  22264,'1 ',   0.36890,   0.28640,   0.00010,   17.10,   17.10,   18.81,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
 22204,  22284,'1 ',   0.13520,   0.39440,   0.00080,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 22224,  22234,'1 ',   0.46240,   0.48600,   0.00080,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.90,   1,1.0000
 22232,  22252,'1 ',   0.66000,   1.05000,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 22234,  22244,'1 ',   0.41850,   0.43980,   0.00070,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.20,   1,1.0000
 22271, -22282,'1 ',   0.49500,   0.78760,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 22814,  22824,'1 ',   0.03390,   0.07910,   0.01370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 23604,  23614,'1 ',   0.00980,   0.02280,   0.00400,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,  77,1.0000
 23611,  23621,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23612,  23622,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23622,  23632,'1 ',   0.43450,   0.69125,   0.00019,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,  77,1.0000
 26700,  26702,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26709,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26710,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26703,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705, -26712,'1 ',   0.02266,   0.01801,   0.00517,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705,  26722,'1 ',   0.19400,   0.62238,   0.00120,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27004,  68566,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27302,  27361,'1 ',   0.00010,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27702,  27703,'1 ',   0.16000,   0.06100,   0.00013, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 27712,  27722,'1 ',   0.14300,   0.22760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 27804,  27805,'1 ',   0.00000,   0.00010,   0.00000,  137.00,  137.00,  150.70,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 28710,  28712,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 28814,  28834,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,  77,1.0000
 28824,  28834,'1 ',   0.05210,   0.12160,   0.02110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 31001,  31011,'1 ',   1.56200,   2.48500,   0.00004,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,  77,1.0000
 31004,  31014,'1 ',   0.09791,   0.11422,   0.00369,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.15,  77,1.0000
 31004,  31024,'1 ',   0.06250,   0.09940,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,  77,1.0000
 32502,  32512,'1 ',   0.09320,   0.14440,   0.00030,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 32502,  32522,'1 ',   0.13410,   0.20260,   0.00090,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 32502,  32542,'1 ',   0.19000,   0.10760,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   4,1.0000
 32504,  32514,'1 ',   0.00500,   0.01170,   0.00210,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.53,   1,1.0000
 32504,  32524,'1 ',   0.07750,   0.08150,   0.00020,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   4,1.0000
 32504,  32544,'1 ',   0.10340,   0.10860,   0.00020,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 32524,  32534,'1 ',   0.03620,   0.03810,   0.00010,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   4,1.0000
 32554,  32564,'1 ',   0.00330,   0.00760,   0.00140,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 33004,  33014,'1 ',   0.17270,   0.50360,   0.00100,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.43,   1,1.0000
 33014,  33024,'1 ',   0.21700,   0.22810,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 33014,  68564,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 33024,  33034,'1 ',   0.19300,   0.21920,   0.00550,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.88,   4,1.0000
 34602,  68165,'1 ',   0.06580,   0.08140,   0.00150,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   4,1.0000
 35231,  90020,'1 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 35232,  90020,'2 ',   0.00260,   0.02100,   0.12690,  710.00,  710.00,  781.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 35804,  35814,'1 ',   0.58480,   0.69210,   0.00430,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.10,   1,1.0000
 35804,  35824,'1 ',   0.17650,   0.35390,   0.00010,   30.20,   30.20,   33.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 36204,  36214,'1 ',   0.01352,   0.03945,   0.00007,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,  77,1.0000
 36402,  36412,'1 ',   0.10220,   0.13130,   0.00930,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.50,  77,1.0000
 36402,  36422,'1 ',   0.13430,   0.17260,   0.01220,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,  77,1.0000
 36402,  36432,'1 ',   0.23340,   0.30000,   0.00527,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
 36402,  36442,'1 ',   0.12100,   0.14970,   0.00270,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,  77,1.0000
 36432,  36452,'1 ',   0.09350,   0.14875,   0.00004,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,  77,1.0000
 36432,  36462,'1 ',   0.01560,   0.02000,   0.00040,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.80,  77,1.0000
 36442,  36482,'1 ',   0.01280,   0.01580,   0.00030,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.60,  77,1.0000
 36442,  36492,'1 ',   0.09870,   0.12210,   0.00220,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.65,   1,1.0000
 38004,  38014,'1 ',   0.03360,   0.07830,   0.01360,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   4,1.0000
 38201,  38231,'1 ',   0.11000,   0.17500,   0.00010,    7.10,    7.10,    7.81,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 38203, -38204,'1 ',   0.19120,   0.20090,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 38204,  38214,'1 ',   0.24510,   0.29540,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 38204,  38224,'1 ',   0.03350,   0.09360,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 38211,  38242,'1 ',   1.04060,   1.64000,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.15,   1,1.0000
 38214,  38264,'1 ',   0.25840,   0.27150,   0.00050,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 38224,  38234,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 38224,  38254,'1 ',   0.61480,   0.64610,   0.00100,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 38233, -38234,'1 ',   0.12660,   0.13310,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 38234,  38244,'1 ',   0.32970,   0.35740,   0.00000,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 38264,  38284,'1 ',   0.14600,   0.15850,   0.00190,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 40904,  67037,'1 ',   0.04420,   0.07030,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   4,1.0000
 40912,  40922,'1 ',   0.04240,   0.06740,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.77,   1,1.0000
 40922,  40932,'1 ',   0.10290,   0.16370,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.87,   1,1.0000
 40973,  68308,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 42202,  42212,'1 ',   0.39330,   0.62570,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.15,   1,1.0000
 42204,  42214,'1 ',   0.51670,   0.54300,   0.00090,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 42204,  42224,'1 ',   0.04310,   0.13640,   0.00010,   29.20,   29.20,   32.12,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.10,   1,1.0000
 42224,  42234,'1 ',   0.18350,   0.19280,   0.00030,   38.10,   38.10,   41.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 42234,  42244,'1 ',   0.15500,   0.16290,   0.00030,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 42244,  68554,'1 ',   0.02590,   0.02720,   0.00010,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 43704,  43724,'1 ',   0.04100,   0.11960,   0.00030,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.85,   1,1.0000
 44804,  44814,'1 ',   0.03970,   0.06310,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 46503, -46513,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 46804,  46814,'1 ',   0.33820,   0.35860,   0.00040,   16.40,   16.40,   18.04,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.13,   1,1.0000
 46804,  46834,'1 ',   0.07610,   0.22190,   0.00050,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 46804,  46854,'1 ',   0.21940,   0.23050,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.49,   1,1.0000
 46804,  68547,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 46814,  46824,'1 ',   0.26350,   0.27690,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 46834,  46844,'1 ',   0.06200,   0.06520,   0.00020,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 49504,  49514,'1 ',   0.03030,   0.07070,   0.01230,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.30,   1,1.0000
 49514,  49524,'1 ',   0.11890,   0.12490,   0.00020,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.60,   1,1.0000
 49802,  49832,'1 ',   0.13760,   0.21880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 49804,  49814,'1 ',   0.67680,   0.71140,   0.00120,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.20,   1,1.0000
 49832,  49842,'1 ',   0.22560,   0.35880,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,   1,1.0000
 49832,  68101,'1 ',   0.35200,   0.56000,   0.00020,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.40,   1,1.0000
 49912,  49932,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 49912,  49942,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.65,   1,1.0000
 49922,  49952,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.60,   1,1.0000
 49952,  49962,'1 ',   0.05500,   0.08760,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 49952,  49982,'1 ',   0.03240,   0.03850,   0.00030,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.79,   1,1.0000
 50004,  50014,'1 ',   0.89850,   1.07100,   0.00180,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.10,   4,1.0000
 52201,  52211,'1 ',   1.65000,   2.62500,   0.00004, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 52204,  52214,'1 ',   0.00270,   0.00620,   0.00110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.81,  77,1.0000
 52204,  52224,'1 ',   0.08266,   0.08687,   0.00013,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,  77,1.0000
 52224,  52234,'1 ',   0.32810,   0.34480,   0.00540,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,  77,1.0000
 52604,  52654,'1 ',   0.01270,   0.03700,   0.00010,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 52604,  52694,'1 ',   0.24800,   0.26070,   0.00050,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.60,   1,1.0000
 52605,  52615,'1 ',   0.06460,   0.06790,   0.00020,   15.80,   15.80,   17.38,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 52605, -52694,'1 ',   0.18730,   0.19690,   0.00040,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.25,   1,1.0000
 52614,  52624,'1 ',   0.06190,   0.14440,   0.02500,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 52624,  52634,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52624,  52644,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52625, -52674,'1 ',   0.04730,   0.07520,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 52654,  52664,'1 ',   0.47790,   0.50230,   0.00080,   25.30,   25.30,   27.83,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 52664,  52674,'1 ',   0.06400,   0.10190,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 52674,  52684,'1 ',   0.06560,   0.10430,   0.00020,   33.60,   33.60,   36.96,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 52704,  52794,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52714,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52724,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 52724,  52754,'1 ',   0.13712,   0.24432,   0.00038,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 52724,  52764,'1 ',   0.02930,   0.06840,   0.01190,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 53002,  53012,'1 ',   0.05500,   0.08750,   0.00002,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,  77,1.0000
 53004,  53014,'1 ',   0.34355,   0.36105,   0.00056,   10.20,   10.20,   11.22,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.30,  77,1.0000
 53004,  53024,'1 ',   0.11575,   0.33776,   0.00064,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 53012,  53022,'1 ',   0.14300,   0.22750,   0.00006,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,  77,1.0000
 53024,  53034,'1 ',   0.06337,   0.18490,   0.00035,   38.00,   38.00,   41.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,  77,1.0000
 53042,  53062,'1 ',   0.23100,   0.36750,   0.00010,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,  77,1.0000
 53052,  53072,'1 ',   0.11000,   0.17500,   0.00005,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,  77,1.0000
 53614,  53624,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 54401,  54411,'1 ',   0.00001,   0.00001,   0.00001, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 54402,  54425,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54404,  54414,'1 ',   0.13949,   0.14659,   0.00023,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,  77,1.0000
 54404,  54424,'1 ',   0.22731,   0.23889,   0.00037,   19.70,   19.70,   21.67,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.80,  77,1.0000
 54412,  54422,'1 ',   0.32262,   0.50375,   0.00083,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54422,  54426,'1 ',   0.22778,   0.36000,   0.00027,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
 68313,  68314,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 70010,  79010,'1 ',   0.03948,   0.09468,   0.01902,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,  20,1.0000
 70030, -70031,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030, -70031,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032, -70033,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032,  79080,'1 ',   0.30140,   0.75351,   0.00097,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.12,  20,1.0000
 70032,  79081,'1 ',   0.23436,   0.58590,   0.00075,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.53,  20,1.0000
 70080,  70090,'1 ',   0.06125,   0.07971,   0.00105,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70080,  70091,'1 ',   0.04435,   0.08070,   0.00018,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70093,'1 ',   0.03903,   0.09750,   0.00013,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70094,'1 ',   0.03269,   0.08160,   0.00011,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70111,  74511,'1 ',   0.00855,   0.02231,   0.00377,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70112,  74512,'1 ',   0.00855,   0.02231,   0.00377,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70311,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70312,  81510,'1 ',   0.01162,   0.02994,   0.00303,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70330,  70390,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'1 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'2 ',   0.02259,   0.05820,   0.00589,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78511,'1 ',   0.02283,   0.05361,   0.00487,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78512,'1 ',   0.02271,   0.05291,   0.00490,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81020,'2 ',   0.00204,   0.01913,   0.11407,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81520,'1 ',   0.00155,   0.01445,   0.08889,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520, -85020,'1 ',   0.00294,   0.02743,   0.16876,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  86220,'1 ',   0.00004,   0.00034,   0.00201,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71011,  81510,'1 ',   0.01306,   0.03455,   0.00332,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71012,  81510,'1 ',   0.01502,   0.03973,   0.00381,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71032,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033,  71034,'1 ',   0.52560,   0.52560,   0.00059,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033, -71090,'1 ',   0.12030,   0.14560,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034, -71035,'1 ',   0.46050,   0.46050,   0.00052,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034,  71080,'1 ',   0.26740,   0.19790,   0.00016,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71035, -71090,'1 ',   0.38850,   0.61700,   0.00060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71036,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71080,  71091,'1 ',   0.04180,   0.03360,   0.00002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71511,  90012,'1 ',   0.02403,   0.06239,   0.00622,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71512,  90012,'1 ',   0.01855,   0.04902,   0.00471,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71530,  71590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 72010,  81510,'1 ',   0.02769,   0.07300,   0.00705,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  81510,'2 ',   0.02651,   0.06989,   0.00675,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83011,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83012,'1 ',   0.00710,   0.02336,   0.00249,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72511,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72512,  74512,'1 ',   0.02769,   0.07132,   0.00722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72530,  72590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73011,  76511,'1 ',   0.00479,   0.00462,   0.05310,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73012,  76512,'1 ',   0.00479,   0.00462,   0.05310,   75.00,   75.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -73032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031,  73090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'1 ',   0.00620,   0.00811,   0.00191,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'2 ',   0.00563,   0.00736,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -78030,'1 ',   0.01249,   0.01291,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -89030,'1 ',   0.01569,   0.01062,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032,  73090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73032, -74730,'1 ',   0.00871,   0.00586,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -74730,'2 ',   0.00498,   0.00650,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -78030,'1 ',   0.01196,   0.01232,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -89030,'1 ',   0.01030,   0.01064,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73090,  73091,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73510,  85710,'1 ',   0.01211,   0.04544,   0.00624,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73530,  73590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011, -74511,'1 ',   0.03714,   0.08750,   0.00798,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011,  78511,'1 ',   0.01865,   0.04345,   0.00402,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012, -74511,'1 ',   0.03695,   0.08641,   0.00803,   70.00,   70.00,   70.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012,  78512,'1 ',   0.01875,   0.04402,   0.00400,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030,  74090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'1 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'2 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  74512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511, -74512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76011,'1 ',   0.00118,   0.00363,   0.06079,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76012,'1 ',   0.00118,   0.00364,   0.06093,  132.00,  132.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82511,'1 ',   0.00532,   0.00448,   0.04420,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82512,'1 ',   0.00524,   0.00442,   0.04353,   66.00,   66.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  74513,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86311,'1 ',   0.01516,   0.04027,   0.07135,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86312,'1 ',   0.01770,   0.04614,   0.07049,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88011,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88012,'1 ',   0.02468,   0.06358,   0.00644,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88511,'1 ',   0.00064,   0.00252,   0.01540,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88512,'1 ',   0.00064,   0.00252,   0.01540,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74513,  74514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'1 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'2 ',   0.00082,   0.00774,   0.04613,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -82020,'1 ',   0.00299,   0.02800,   0.17101,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  90020,'1 ',   0.00204,   0.01917,   0.11432,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74711, -76011,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74712, -76012,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730,  86030,'1 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730,  86030,'2 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 75010, -75011,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -75510,'1 ',   0.05311,   0.16048,   0.01555,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  83510,'1 ',   0.02201,   0.06430,   0.00619,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84511,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84512,'1 ',   0.01058,   0.02725,   0.00276,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  85710,'1 ',   0.02370,   0.06914,   0.00665,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75030,  75090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'1 ',   0.16080,   0.40200,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'2 ',   0.19290,   0.48230,   0.00063,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75092,'1 ',   0.26990,   0.67140,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75093,'1 ',   0.12300,   0.30110,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75032, -75080,'1 ',   0.28310,   0.26010,   0.00112,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080, -75090,'1 ',   0.26330,   0.30730,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080,  75091,'1 ',   0.27660,   0.30150,   0.00029,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510, -75514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  81810,'1 ',   0.01077,   0.04817,   0.00513,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  83510,'1 ',   0.03196,   0.10130,   0.00991,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84411,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84412,'1 ',   0.01175,   0.03028,   0.00307,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89311,'1 ',   0.01069,   0.02893,   0.01157,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89312,'1 ',   0.01073,   0.02908,   0.01263,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89510,'1 ',   0.01813,   0.05288,   0.01685,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75521,'1 ',   0.00000,   0.00003,   0.03980,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75522,'1 ',   0.00000,   0.00003,   0.03383,  761.00,  761.00,  761.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75521, -85020,'1 ',   0.00210,   0.02355,   0.14039, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75522, -85020,'1 ',   0.00210,   0.02355,   0.14039, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75530,  75590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  81510,'1 ',   0.02933,   0.07667,   0.01292,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  90310,'1 ',   0.04482,   0.11909,   0.02184,  109.00,  109.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75830,  75890,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  76032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  86030,'1 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76031,  86030,'2 ',   0.00670,   0.01190,   0.00620,   46.00,   50.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'1 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'2 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512, -81010,'1 ',   0.00163,   0.00451,   0.13972,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76513, -80012,'1 ',   0.00440,   0.01101,   0.00755,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76514, -80011,'1 ',   0.00449,   0.01117,   0.00748,   69.00,   69.00,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76531,  76533,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76532, -76533,'1 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76532, -76533,'2 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  77210,'1 ',   0.00724,   0.04492,   0.00431,  167.00,  167.00,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  79010,'1 ',   0.02573,   0.06627,   0.00671,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  79010,'2 ',   0.02573,   0.06627,   0.00671,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  87510,'1 ',   0.01828,   0.04710,   0.00477,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  87510,'2 ',   0.01828,   0.04710,   0.00477,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'1 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'2 ',   0.00440,   0.01448,   0.00154,   79.00,   79.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90011,'3 ',   0.00478,   0.01360,   0.00142,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90310,'1 ',   0.02789,   0.07256,   0.01196,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77010,  90310,'2 ',   0.02937,   0.07549,   0.00768,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77030,  77090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77230,  77290,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  77512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  77512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  90310,'1 ',   0.00428,   0.01712,   0.00501,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  90310,'2 ',   0.09130,   0.02342,   0.00240,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  87510,'1 ',   0.04195,   0.12375,   0.01197,  186.00,  186.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  90310,'3 ',   0.00339,   0.01780,   0.01835,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77530,  77590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'1 ',   0.21790,   0.27230,   0.00032,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'2 ',   0.08390,   0.11990,   0.00147,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531,  77591,'1 ',   0.13820,   0.32860,   0.00250,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'1 ',   0.01780,   0.01200,   0.00400,   28.00,   28.00,   28.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'2 ',   0.01350,   0.01270,   0.00550,   31.30,   31.30,   31.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78530,  78590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79030, -79080,'1 ',   0.06514,   0.09471,   0.00007,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.31,  20,1.0000
 79030, -79081,'1 ',   0.16314,   0.23719,   0.00017,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.78,  20,1.0000
 79030,  79090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031,  79082,'1 ',   0.58150,   0.90520,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'1 ',   0.10780,   0.10780,   0.00012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'2 ',   0.28920,   0.29200,   0.00082,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79032, -79082,'1 ',   0.24480,   0.30610,   0.00035,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79082,  79091,'1 ',   0.02560,   0.06400,   0.00009,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80011, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80012, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80511, -81510,'1 ',   0.02726,   0.06833,   0.02722,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80512, -81510,'1 ',   0.02726,   0.06834,   0.02732,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80531,  80532,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 80710,  87510,'1 ',   0.01058,   0.06565,   0.00630,  188.00,  188.00,  188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80710,  90310,'1 ',   0.02117,   0.13129,   0.01260,  188.00,  188.00,  188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730,  87595,'1 ',   0.04310,   0.10140,   0.00092,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730,  87597,'1 ',   0.03600,   0.09000,   0.00012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80730, -87598,'1 ',   0.06336,   0.15840,   0.00020,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 80730, -87599,'1 ',   0.15264,   0.38160,   0.00049,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 80730, -87600,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 80730, -87601,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 81010,  84011,'1 ',   0.00589,   0.02558,   0.01835,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81010,  84012,'1 ',   0.00589,   0.02558,   0.01835,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81020, -86220,'1 ',   0.00200,   0.01880,   0.11206,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  85710,'1 ',   0.03909,   0.13303,   0.01317,  185.00,  185.00,  185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  85710,'2 ',   0.02945,   0.11048,   0.01517,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'1 ',   0.00130,   0.01214,   0.07472,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'2 ',   0.00130,   0.01214,   0.07472,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520, -85020,'1 ',   0.00139,   0.01302,   0.08013,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89210,'1 ',   0.00728,   0.01822,   0.00610,   98.00,   98.00,   98.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89510,'1 ',   0.00818,   0.03674,   0.00394,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81830, -81831,'1 ',   0.13680,   0.34200,   0.00044,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 81830,  81832,'1 ',   0.04300,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 82011, -82012,'1 ',   0.00010,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 82020,  90020,'1 ',   0.00362,   0.03389,   0.20610,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83030,  83090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'1 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'2 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031,  83091,'1 ',   0.30340,   0.55790,   0.00049,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83530,  83590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'1 ',   0.34830,   0.35859,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'2 ',   0.41479,   0.41479,   0.00047,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531,  83592,'1 ',   0.10689,   0.26098,   0.00113,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83590,  83591,'1 ',   0.12350,   0.30680,   0.00065,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84011,  90011,'1 ',   0.04049,   0.10592,   0.01040,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84012,  90011,'1 ',   0.03393,   0.10022,   0.00870,   80.00,   80.00,   80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84030,  84090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84090,  84091,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84430,  84490,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84490,  84491,'1 ',   0.15370,   0.26340,   0.00235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84530,  84590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 85020,  90320,'1 ',   0.00117,   0.01098,   0.06543,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85020,  90320,'2 ',   0.00117,   0.01098,   0.06543,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85510, -87510,'1 ',   0.02777,   0.11322,   0.01460,  139.00,  139.00,  139.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85530,  85590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85591,'1 ',   0.00909,   0.01469,   0.00103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'1 ',   0.05115,   0.12149,   0.00097,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'2 ',   0.05133,   0.12196,   0.00099,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590, -85593,'1 ',   0.04320,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 85590, -85593,'2 ',   0.04320,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 85730,  85790,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86511, -86512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
