0,   100.00          / PSS/E-30.3    MON, NOV 18 2013  18:11
AITYTFS Winter Peak 2013/14

    10,'F_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.06551, -14.0963,   2
    11,'FMN LOOP    ',  38.0000,1,     0.000,     0.000,   2,   1,1.07361, -12.1478,   2
    12,'BEDFORD     ',  38.0000,1,     0.000,     0.000,   1,   1,1.05306, -15.8163,   2
    13,'M_R         ',  38.0000,1,     0.000,     0.000,   1,   1,1.07086, -16.3998,   2
    14,'F_I         ',  38.0000,1,     0.000,     0.000,   2,   1,1.05305, -14.3147,   2
    15,'I_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.06212, -14.6974,   2
  1021,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05000,  -5.6562,   1
  1041,'AGHADA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03805,  -2.3005,   1
  1042,'AGHADA      ', 220.0000,1,     0.000,     0.000,   3,   1,1.04000,   0.6851,   1
  1052,'AGHADA_B    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04057,   0.5399,   1
  1061,'ARIGNA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04679, -11.3423,   2
  1062,'AGH_AT14    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04000,   0.6851,   1
  1071,'AGANNYGA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06267,  -6.5208,   1
  1072,'AGHT2102    ', 220.0000,1,     0.000,     0.000,   3,   1,1.03995,   0.6708,   1
  1081,'AHANE       ', 110.0000,1,     0.000,     0.000,   7,   1,1.04979,  -5.1580,   2
  1101,'ANNER       ', 110.0000,1,     0.000,     0.000,   5,   1,1.04721, -10.1567,   5
  1121,'ARKLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.06464,  -8.9468,   1
  1122,'ARKLOW      ', 220.0000,1,     0.000,     0.000,   6,   1,1.06455,  -7.4382,   1
  1131,'ATHEA       ', 110.0000,1,     0.000,     0.000,   7,   1,1.05356,  -0.0716,   4
  1141,'ATHLONE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.06309,  -9.3863,   1
  1151,'ATHEA-2     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05356,  -0.0716,   1
  1161,'AUGHINIS    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,   0.1569,   1
  1181,'ARVA        ', 110.0000,1,     0.000,     0.000,  10,   1,1.04189, -13.9818,   1
  1201,'ARTANE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.06480,  -9.0612,   2
  1221,'ATHY        ', 110.0000,1,     0.000,     0.000,   8,   1,1.04748,  -9.5921,   1
  1231,'BALLYWAT    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06671,  -8.1103,   4
  1251,'BOOLTIAG    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04060,  -7.4454,   2
  1271,'BALTRASN    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04293, -11.2160,   1
  1281,'BALLYLIC    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03135,  -4.4486,   2
  1301,'BALLYBEG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05817,  -9.8665,   1
  1321,'BLAKE       ', 110.0000,1,     0.000,     0.000,   8,   1,1.04337, -10.2585,   2
  1341,'BINBANE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.03397, -14.8654,   2
  1351,'BARODA      ', 110.0000,1,     0.000,     0.000,   8,   1,1.04659, -10.5122,   1
  1361,'BALLYDIN    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04594,  -9.6812,   1
  1381,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03547,  -2.8014,   1
  1391,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03155,  -3.0543,   1
  1401,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05162, -13.5760,   1
  1421,'BLACKROC    ', 110.0000,1,     0.000,     0.000,   1,   1,1.04911, -10.6951,   2
  1441,'BANDON      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02463,  -4.6384,   1
  1451,'CLOGHRAN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05290,  -9.7775,   1
  1461,'BARRYMOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03568,  -5.6013,   2
  1481,'BUTLERST    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05415,  -8.5255,   1
  1501,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02443,  -4.6514,   5
  1541,'BANOGE      ', 110.0000,1,     0.000,     0.000,   6,   1,1.06164,  -8.9027,   1
  1551,'BOGGERAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,   2.0510,   1
  1581,'CABRA       ', 110.0000,1,     0.000,     0.000,   1,   1,1.06402,  -9.1181,   2
  1601,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04303,  -2.4978,   1
  1602,'CLASHAVO    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04838,  -0.5974,   1
  1611,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04957,  -0.8572,   1
  1621,'COOLROE     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03628,  -3.5038,   1
  1631,'CORDERRY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05044, -11.3770,   1
  1641,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.06077,  -6.9114,   1
  1642,'CASHLA      ', 220.0000,1,     0.000,     0.000,   9,   1,1.06017,  -3.6941,   1
  1651,'CLAHANE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.06135,  -0.9274,   1
  1661,'CASTLEBA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -12.7092,   1
  1681,'CARRIGAD    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03911,  -3.0895,   1
  1691,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05224, -10.4944,   1
  1701,'CATH_FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -13.7112,   1
  1711,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05945, -10.5611,   1
  1721,'CAHIR       ', 110.0000,1,     0.000,     0.000,   5,   1,1.05309,  -9.5269,   1
  1731,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05945, -10.5611,   1
  1741,'CARRICKM    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05235, -10.4532,   1
  1742,'CARRICKM    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06393,  -7.6516,   1
  1761,'CLIFF       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05208, -13.5383,   1
  1781,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04960,   0.1361,   5
  1801,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05244, -10.5321,   2
  1821,'CLOON       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05334,  -9.1288,   1
  1841,'CRANE       ', 110.0000,1,     0.000,     0.000,   6,   1,1.06536,  -8.3064,   1
  1861,'CARICKON    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04598, -11.4333,   1
  1871,'COLLEGE     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05523,  -9.5908,   1
  1881,'CHARLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03427,  -4.6149,   1
  1901,'CARLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.05607,  -8.9118,   1
  1911,'CUILLEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06313,  -9.3874,   1
  1921,'COW CROS    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03438,  -2.9368,   1
  1931,'CUNGHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05120, -12.6820,   4
  1941,'CUSHALIN    ', 110.0000,1,     0.000,     0.000,   8,   1,1.07500,  -7.1894,   1
  1951,'CARROWBE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03928, -13.5711,   1
  1961,'CASTLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03384,  -3.2989,   1
  1971,'COOMAGEA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,  -0.4329,   4
  1981,'CORRACLA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04518, -15.0852,   1
  1991,'CASTLEDO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06690,  -7.4420,   1
  2001,'CULLENAG    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05669,  -7.9840,   1
  2002,'CULLENAG    ', 220.0000,1,     0.000,     0.000,   5,   1,1.06477,  -4.9691,   1
  2021,'CITY WES    ', 110.0000,1,     0.000,     0.000,   1,   1,1.02950, -13.1246,   2
  2041,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05573,  -9.5128,   1
  2042,'CORDUFF     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -5.5713,   1
  2052,'CORDUFFB    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -5.5713,   1
  2081,'DUNKETTL    ', 110.0000,4,     0.000,     0.000,   3,   1,1.00000,   0.0000,   5
  2101,'DUNDALK     ', 110.0000,1,     0.000,     0.000,  10,   1,1.03628, -13.3068,   2
  2121,'DRUMLINE    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04463,  -7.0637,   1
  2131,'DROMADA     ', 110.0000,1,     0.000,     0.000,   3,   1,1.05293,   0.0392,   1
  2141,'DUNGARVA    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03625,  -7.5777,   1
  2161,'DOON        ', 110.0000,1,     0.000,     0.000,   5,   1,1.04803, -10.1049,   1
  2181,'DRYBRIDG    ', 110.0000,1,     0.000,     0.000,  10,   1,1.03158, -12.7625,   1
  2202,'DUNSTOWN    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06291,  -5.7372,   1
  2204,'DUNSTOWN    ', 380.0000,1,     0.000,     0.000,   2,   1,1.02963,  -3.2353,   1
  2221,'DUNMANWA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02875,  -4.5427,   1
  2231,'DERRYBRI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06456,  -6.2581,   2
  2241,'DALLOW      ', 110.0000,1,     0.000,     0.000,   5,   1,1.06307,  -7.8562,   2
  2251,'DARDISTO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06016, -10.5264,   2
  2261,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04275,  -9.5698,   1
  2281,'DALTON      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04247, -11.3419,   1
  2301,'DUNFIRTH    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04464,  -9.8754,   2
  2321,'DRUMKEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03241, -15.8056,   1
  2361,'ENNIS       ', 110.0000,1,     0.000,     0.000,   4,   1,1.04160,  -7.3727,   1
  2401,'MOUNTLUC    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05523,  -7.4802,   1
  2481,'FASS EAS    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04608, -10.7519,   2
  2491,'FASS WES    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04589, -10.7490,   2
  2521,'FLAGFORD    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04724, -11.2546,   1
  2522,'FLAGFORD    ', 220.0000,1,     0.000,     0.000,   9,   1,1.04939,  -9.1109,   1
  2541,'FRN ST A    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05852, -11.4826,   2
  2551,'FRN ST B    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05637, -10.7717,   2
  2561,'FIN_URBA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06645,  -8.8900,   2
  2562,'FINGLAS     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -5.7754,   1
  2563,'FINGLAS2    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -5.7754,   1
  2571,'FIN_RURA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06108, -10.3236,   2
  2581,'KILDONAN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05440,  -9.6779,   2
  2671,'GARVAGH     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05043, -11.1723,   4
  2681,'GILRA       ', 110.0000,1,     0.000,     0.000,   9,   1,1.04921, -11.5444,   2
  2701,'GLASMORE    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03887, -11.5597,   2
  2721,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04637,  -9.9019,   2
  2731,'GLANLEE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04999,  -0.4137,   4
  2741,'GREAT IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06266,  -8.1041,   1
  2742,'GREAT IS    ', 220.0000,1,     0.000,     0.000,   6,   1,1.07500,  -4.9750,   1
  2761,'GRANGE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.05891, -10.5926,   2
  2771,'GARROW      ', 110.0000,1,     0.000,     0.000,   7,   1,1.05116,  -0.6559,   7
  2780,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04969,  -7.5822,   1
  2781,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04969,  -7.5822,   1
  2801,'GOLAGH      ', 110.0000,1,     0.000,     0.000,   9,   1,1.03835, -14.6157,   4
  2821,'GORTAWEE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04373, -15.2296,   1
  2841,'GORMAN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.02830, -12.9066,   1
  2842,'GORMAN      ', 220.0000,1,     0.000,     0.000,  10,   1,1.04233,  -9.8526,   1
  2852,'GLANAGOW    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04045,   0.6217,   1
  2861,'GRANGE C    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03166, -12.8693,   2
  2881,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04757,  -3.0831,   2
  2941,'HAROLDS     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05882, -11.4661,   2
  2951,'HEUSTON     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05662, -10.7541,   2
  2962,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07548,  -5.6809,   4
  2972,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07683,  -5.3120,   4
  3061,'INISCARR    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03804,  -3.3792,   1
  3081,'INCH_CIT    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05706, -10.7110,   2
  3082,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06698,  -8.3237,   1
  3091,'INCH_COU    ', 110.0000,1,     0.000,     0.000,   2,   1,1.03640, -12.6770,   2
  3101,'IKERRIN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05497, -10.2344,   2
  3122,'IRISHTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07063,  -7.5815,   1
  3200,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03736,  -3.2132,   1
  3201,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03736,  -3.2132,   1
  3202,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04102,  -0.6575,   1
  3203,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04396,  -1.4291,   1
  3209,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03736,  -3.2132,   1
  3221,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02843,  -3.8976,   1
  3241,'KILTEEL     ', 110.0000,1,     0.000,     0.000,   8,   1,1.04972, -10.9511,   2
  3251,'REAMORE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05818,  -1.2801,   1
  3261,'KILKENNY    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04937, -10.8279,   1
  3281,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05013,  -5.1235,   1
  3282,'KILLONAN    ', 220.0000,1,     0.000,     0.000,   7,   1,1.04545,  -3.4426,   1
  3301,'KNOCKERA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04528,  -1.7381,   1
  3321,'KNOCKUMB    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01901, -13.5252,   5
  3341,'KELLIS      ', 110.0000,1,     0.000,     0.000,   6,   1,1.06204,  -8.7983,   1
  3342,'KELLIS      ', 220.0000,1,     0.000,     0.000,   6,   1,1.05515,  -6.4005,   1
  3361,'KILTOY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.02685, -16.5396,   5
  3381,'KINNEGAD    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04146,  -9.8642,   1
  3391,'KNOCKACU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,  -2.8627,   1
  3401,'KILLOTER    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05515,  -8.4836,   1
  3421,'KILMORE     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05944, -10.5607,   2
  3431,'KILMAHUD    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03138, -12.8871,   1
  3501,'LANESBOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -9.3862,   1
  3521,'LOUTHA      ', 110.0000,1,     0.000,     0.000,  10,   1,1.06125, -12.3010,   1
  3522,'LOUTH       ', 220.0000,1,     0.000,     0.000,  10,   1,1.03838, -10.1512,   1
  3541,'LIMERICK    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04441,  -5.0581,   1
  3561,'LISDRUM     ', 110.0000,1,     0.000,     0.000,  10,   1,1.05453, -14.6721,   1
  3581,'LETTERKE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02683, -16.5393,   1
  3601,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,1.02680,  -3.8932,   2
  3611,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,1.02709,  -3.8850,   2
  3621,'LISHEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05000, -10.8625,   5
  3641,'LODGEWOO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06728,  -7.5151,   1
  3642,'LODGEWOO    ', 220.0000,1,     0.000,     0.000,   6,   1,1.06899,  -6.5983,   1
  3651,'CRORY       ', 110.0000,1,     0.000,     0.000,   5,   1,1.06728,  -7.5151,   1
  3751,'MISERY H    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05928, -11.4273,   2
  3761,'MACETOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05347,  -9.7276,   1
  3781,'MCDERMOT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06417,  -9.1054,   2
  3801,'MIDLETON    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03181,  -3.3561,   1
  3821,'MEATH HI    ', 110.0000,1,     0.000,     0.000,  10,   1,1.02701, -13.0510,   2
  3841,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04886,  -9.7663,   1
  3842,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.05888,  -7.8155,   1
  3851,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05306,  -9.2062,   1
  3852,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06573,  -6.7541,   1
  3861,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05945, -11.3947,   2
  3871,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05313, -10.8955,   2
  3881,'MACROOM     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03947,  -3.0562,   1
  3901,'MONETEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04294,  -4.1507,   1
  3934,'MNYPG1      ', 380.0000,1,     0.000,     6.000,   4,   1,1.05000,   3.3663,   1
  3941,'MONEYPOI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.03426,  -7.7861,   1
  3942,'MONEYPOI    ', 220.0000,1,     0.000,     0.000,   4,   1,1.06859,   0.7080,   1
  3944,'MNYPG3      ', 380.0000,1,     0.000,     6.000,   4,   1,1.05000,   3.3663,   1
  3954,'MNYPG2      ', 380.0000,1,     0.000,     6.000,   4,   1,1.05000,   4.1626,   1
  3961,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02719,  -3.8727,   1
  3981,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04271,  -4.1638,   5
  3991,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04272,  -4.1632,   5
  4001,'MULLINGA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05062, -12.2761,   1
  4021,'MALLOW      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02707,  -4.7767,   1
  4041,'MOY         ', 110.0000,1,     0.000,     0.000,   9,   1,1.05862, -14.0040,   1
  4061,'MULLAGHA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04451, -12.9902,   2
  4071,'MEENTYCA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03405, -15.5551,   4
  4081,'MONREAD     ', 110.0000,1,     0.000,     0.000,   8,   1,1.04761, -10.8557,   1
  4101,'NEWBURY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05924, -10.5758,   2
  4111,'BANCROFT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05152, -10.5048,   2
  4201,'NEWBRIDG    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04663, -10.2028,   1
  4211,'NORTH QU    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06012, -11.3583,   2
  4221,'NAVAN       ', 110.0000,1,     0.000,     0.000,  10,   1,1.02412, -13.2455,   1
  4242,'NORTH WA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07546,  -5.8684,   1
  4251,'NORE        ', 110.0000,1,     0.000,     0.000,   6,   1,1.04947, -10.8306,   1
  4261,'NENAGH      ', 110.0000,1,     0.000,     0.000,   7,   1,1.02295,  -6.2282,   2
  4281,'NANGOR      ', 110.0000,1,     0.000,     0.000,   1,   1,1.03146, -12.8817,   2
  4341,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03431,  -2.9416,   5
  4351,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03438,  -2.9369,   5
  4361,'OUGHTRAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04520,  -2.2121,   2
  4371,'GLENREE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05406, -13.2962,   1
  4382,'OLDSTREE    ', 220.0000,1,     0.000,     0.000,   4,   1,1.06742,   0.9336,   1
  4384,'OLDSTREE    ', 380.0000,1,     0.000,     0.000,   4,   1,1.04975,   1.4940,   1
  4401,'POPPINTR    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06007, -10.4528,   2
  4441,'POLLAPHU    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05000,  -6.6476,   1
  4461,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.06065, -11.2513,   2
  4462,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07493,  -5.8948,   1
  4471,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.06064, -11.2541,   2
  4472,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.06845,  -8.4743,   1
  4481,'PORTLAOI    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04786,  -9.5767,   1
  4491,'PELLETST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06466,  -9.0608,   2
  4501,'PLATIN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.03184, -12.6414,   1
  4511,'POTTERY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05105, -10.5580,   2
  4522,'PROSPECT    ', 220.0000,1,     0.000,     0.000,   7,   1,1.06626,  -0.1923,   1
  4621,'RYEBROOK    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04276, -10.1615,   1
  4651,'RINGSEND    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06024, -11.3451,   2
  4681,'RATHKEAL    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04382,  -3.3852,   1
  4701,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04442,  -9.7117,   2
  4711,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04442,  -9.7117,   1
  4721,'RAFFEEN     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03600,  -2.7601,   1
  4722,'RAFFEEN     ', 220.0000,1,     0.000,     0.000,   3,   1,1.04063,   0.1141,   1
  4731,'RAFFEENB    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03238,  -3.0052,   1
  4741,'RINAWADE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04929,  -9.4807,   1
  4761,'RINGASKI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03215,  -3.0211,   2
  4781,'RATRUSSA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05000, -12.9923,   1
  4901,'SHELTON     ', 110.0000,1,     0.000,     0.000,   6,   1,1.06438,  -8.9621,   5
  4911,'SUIR        ', 110.0000,1,     0.000,     0.000,   5,   1,1.05319,  -9.5284,   4
  4941,'SHANNONB    ', 110.0000,1,     0.000,     0.000,   5,   1,1.07500,  -6.9602,   1
  4942,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.06476,  -5.8695,   1
  4943,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.06476,  -5.8695,   1
  4951,'SALTHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04821,  -7.7054,   2
  4961,'SHANKILL    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04472, -14.2669,   1
  4981,'SLIGO       ', 110.0000,1,     0.000,     0.000,   9,   1,1.04646, -12.5863,   1
  4991,'SORNE HI    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01098, -16.0374,   2
  5001,'SOMERSET    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06581,  -7.3006,   2
  5022,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07499,  -5.8889,   1
  5031,'STEPHENS    ', 110.0000,1,     0.000,     0.000,   1,   1,1.04508, -11.3515,   2
  5041,'SRANANAG    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05009, -12.1027,   1
  5042,'SRANANAG    ', 220.0000,1,     0.000,     0.000,   9,   1,1.04879, -10.4002,   1
  5051,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05044,   0.2066,   4
  5061,'STRATFOR    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04732,  -8.3059,   2
  5071,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05044,   0.2066,   4
  5091,'SINGLAND    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04960,  -5.4069,   1
  5122,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07038,  -7.5576,   1
  5131,'TANEY       ', 110.0000,1,     0.000,     0.000,   1,   1,1.05204, -10.5288,   2
  5141,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05992,  -1.0083,   1
  5142,'TARBERT     ', 220.0000,1,     0.000,     0.000,   7,   1,1.06297,  -0.6235,   1
  5172,'TYNAGH      ', 220.0000,1,     0.000,     0.000,   4,   1,1.07500,   0.6240,   1
  5181,'TRABEG      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02710,  -3.8340,   1
  5202,'TURLOUGH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06189,  -5.0038,   1
  5221,'TULLABRA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.03323,  -7.8345,   2
  5222,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07038,  -7.5576,   1
  5241,'TAWNAGHM    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05866, -14.0050,   2
  5251,'TAWN_B      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05866, -14.0050,   2
  5261,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.06195,  -0.7291,   1
  5271,'CAUTEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05083,  -7.0432,   1
  5281,'TRALEE      ', 110.0000,1,     0.000,     0.000,   7,   1,1.05795,  -1.4668,   1
  5301,'THURLES     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05613, -10.8785,   1
  5321,'THORNSBE    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04235,  -8.9992,   2
  5341,'TONROE      ', 110.0000,1,     0.000,     0.000,   9,   1,1.02973, -11.6275,   2
  5361,'TRILLICK    ', 110.0000,1,     0.000,     0.000,   9,   1,1.00976, -16.1795,   2
  5381,'TIPPERAR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04738,  -8.3221,   1
  5441,'WATERFOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05675,  -8.4118,   1
  5462,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07352,  -4.7618,   1
  5464,'WOODLAND    ', 380.0000,1,     0.000,     0.000,   2,   1,1.01616,  -0.0379,   1
  5481,'WHITEGAT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03600,  -2.5543,   1
  5501,'WEXFORD     ', 110.0000,1,     0.000,     0.000,   6,   1,1.06543,  -9.3438,   1
  5521,'WOLFE TO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06387,  -9.1240,   2
 10204,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.05145, -10.4339,   2
 10205,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.05388, -10.6359,   2
 10210,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05000,  -5.6562,   1
 10212,'KNOCKAST    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01379,  -9.8803,   1
 10213,'MIENVEE     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01358, -11.1605,   1
 10261,'ARDNA_CA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05000,  -5.6562,   1
 10271,'ARDNG1      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99700,  -1.5767,   3
 10272,'ARDNG2      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99855,  -0.8372,   3
 10273,'ARDNG3      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00000,  -5.6562,   3
 10274,'ARDNG4      ',  10.5000,2,     0.000,     0.000,   4,   1,0.99668,  -1.1190,   3
 10275,'KNOCKAST    ',   0.6900,2,     0.000,     0.000,   4,   1,1.01421,  -9.9890,   1
 10276,'MIENVEE     ',   0.6900,2,     0.000,     0.000,   4,   1,1.01396, -11.5240,   1
 10401,'AGHADA      ',  10.0000,1,     0.000,     0.000,   3,   1,0.99717,  -2.3005,   3
 10421,'AGHADA      ',  10.5000,1,     0.000,     0.000,   3,   1,1.03861,  -2.0007,   1
 10470,'AGH_CCGT    ',  21.0000,2,     0.000,     0.000,   3,   1,0.98527,   5.7500,   1
 10471,'AGH_G1      ',  20.0000,2,     0.000,     0.000,   3,   1,0.99048,   0.6851,   3
 10472,'AGH_G11     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99102,   0.5399,   3
 10473,'AGH_G12     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99102,   0.5399,   3
 10474,'AGH_G14     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99048,   0.6851,   3
 10602,'ARIGNA      ',  20.0000,1,     0.000,     0.000,   9,   1,1.05258, -10.8256,   2
 10604,'ARIGNA      ',  38.0000,1,     0.000,     0.000,   9,   1,1.01237, -12.3423,   1
 10619,'ARIGNA_T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04684, -11.3446,   1
 10671,'CORRIEM     ',   0.6900,2,     0.000,     0.000,   9,   1,1.03341, -10.9744,   1
 10672,'KILRONAN    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03685, -11.1195,   1
 10673,'SPIONKO     ',   0.6900,2,     0.000,     0.000,   9,   1,1.03362, -10.9754,   1
 10674,'SELTANAV    ',   0.4000,2,     0.000,     0.000,   9,   1,1.03414, -10.7922,   1
 10801,'AHANE       ',  11.0000,1,     0.000,     0.000,   7,   1,1.05151,  -6.3467,   2
 11201,'ARKLOW      ',  10.0000,1,     0.000,     0.000,   6,   1,1.05254, -10.7239,   1
 11202,'ARKLOW B    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00342,  -8.8331,   1
 11204,'ARKLOW      ',  38.0000,2,     0.000,     0.000,   6,   1,1.06591,  -9.6094,   2
 11214,'ARKLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.06396,  -9.9503,   1
 11221,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.06473,  -8.8417,   1
 11222,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.06646,  -8.8002,   1
 11224,'RAHEENLE    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06492,  -9.9690,   1
 11234,'KILMAGIG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07222,  -9.9336,   1
 11242,'RAHEEN 2    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06492, -10.9690,   1
 11244,'BALLYCUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07519, -10.0015,   1
 11252,'RATHDRUM    ',  20.0000,1,     0.000,     0.000,   6,   1,0.99217, -10.9810,   1
 11254,'RATHDRUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07315,  -9.9810,   1
 11271,'ARKLOWB     ',   3.3000,2,     0.000,     0.000,   6,   1,1.00377,  -8.7239,   1
 11302,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,1.01016,  -0.0081,   4
 11370,'ATHEA_2     ',   0.6900,1,     0.000,     0.000,   7,   1,1.01016,  -1.0081,   1
 11371,'ATHEA       ',   0.6900,2,     0.000,     0.000,   7,   1,0.99093,  -0.0974,   4
 11404,'ATHLONE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.04878, -15.1666,   2
 11461,'ATH_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.06309,  -9.3863,   1
 12001,'ARTANE      ',  10.0000,1,     0.000,     0.000,   1,   1,1.05959, -11.1768,   2
 12201,'ATHY        ',  10.0000,1,     0.000,     0.000,   8,   1,1.06095, -14.2488,   2
 12302,'BALLYWAT    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06083,  -6.4446,   4
 12370,'BALLYWAT    ',   0.4000,1,     0.000,     0.000,   6,   1,1.06083,  -6.4446,   1
 12371,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,1.05032,  -5.6094,   4
 12372,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06273,  -5.5907,   4
 12502,'BOOLTIAG    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06341,  -5.8042,   4
 12571,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.06379,  -5.1365,   4
 12572,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.07889,  -6.0706,   1
 12573,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.07957,  -6.0358,   1
 12702,'BALTRASN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.05320, -15.5944,   2
 12802,'GLANTA C    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01216,  -3.2023,   1
 12804,'BALLYLIC    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08027,  -5.0213,   2
 12812,'BALLYLIC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01701,  -4.2716,   1
 12814,'GLANTA C    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08771,  -4.2322,   1
 12872,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01399,  -3.3388,   1
 12873,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01407,  -3.3107,   1
 12874,'KEALKIL     ',   0.6900,2,     0.000,     0.000,   3,   1,1.01738,  -4.2955,   1
 13001,'BALLYBEG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.05304, -11.5666,   2
 13011,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.05304, -11.5666,   1
 13204,'BLAKE       ',  38.0000,1,     0.000,     0.000,   8,   1,1.05862, -15.0098,   2
 13219,'BLAKE T     ', 110.0000,1,     0.000,     0.000,   8,   1,1.04367, -10.2403,   1
 13402,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99908, -15.9648,   1
 13404,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.04408, -16.5555,   2
 13412,'BURTONPO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00646, -17.2782,   1
 13414,'KILLIN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00726, -16.1657,   1
 13415,'LOUGHDER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00175, -15.3183,   1
 13416,'MEENACHU    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00652, -14.8084,   1
 13417,'KILLYBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00406, -15.5597,   1
 13422,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.04408, -17.5555,   1
 13424,'KILLYBEG    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05393, -15.6367,   1
 13432,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00821, -15.8524,   1
 13434,'GLENTIES    ',  38.0000,2,     0.000,     0.000,   9,   1,1.05145, -15.9413,   1
 13442,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01531, -16.9614,   1
 13444,'CORK-KIL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04498, -16.4233,   1
 13454,'CORKERMO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04591, -16.2489,   1
 13464,'LOUGHDER    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05160, -15.9461,   1
 13471,'BURTONPO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00685, -17.4120,   1
 13472,'SHANAGH_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00095, -16.0605,   1
 13473,'CORKERMO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00843, -15.4413,   1
 13474,'KILLIN_H    ',   1.0000,2,     0.000,     0.000,   9,   1,1.00879, -15.5446,   1
 13475,'LOUGHDER    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00223, -15.4792,   1
 13476,'MEENACHU    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00860, -14.8190,   1
 13477,'KILLYBEG    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00446, -15.6630,   1
 13479,'MEENADRE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01579, -17.1447,   1
 13484,'MEENACHU    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05655, -15.4729,   1
 13494,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.04408, -16.5555,   1
 13501,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.04432, -10.8797,   2
 13601,'BALLYDIN    ',  10.0000,1,     0.000,     0.000,   5,   1,1.03097, -12.2291,   2
 13604,'BALLYDIN    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06021, -11.7683,   2
 13614,'CURRAHEE    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06028, -11.7722,   1
 13802,'BARNAHEL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05782,  -5.1978,   2
 13804,'BARNAHEL    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05294,  -4.2750,   2
 14002,'BELLACOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08320, -12.5840,   2
 14004,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06454, -14.4545,   1
 14022,'BELMULLE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06511, -15.4765,   1
 14024,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06494, -14.4679,   1
 14034,'BELMULLE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06511, -14.4765,   1
 14061,'BELL_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05162, -13.5760,   1
 14073,'BELLACOR    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06878, -12.9088,   1
 14204,'BLACKROC    ',  38.0000,1,     0.000,     0.000,   1,   1,1.06692, -16.8977,   2
 14401,'BANDON      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03627,  -5.9765,   2
 14402,'ENNISKEA    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99432,  -7.3110,   1
 14404,'BANDON      ',  38.0000,1,     0.000,     0.000,   3,   1,1.02120,  -8.8637,   2
 14412,'KILVINAN    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00900,  -5.8811,   1
 14414,'ENNISKEA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.03586,  -8.1011,   1
 14461,'BAN_CAP     ', 110.0000,1,     0.000,     0.000,   3,   1,1.02463,  -4.6384,   1
 14471,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00922,  -5.4733,   1
 14472,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00915,  -6.5606,   1
 14502,'CLOGHRAN    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05417, -12.9519,   1
 14604,'BARRYMOR    ',  38.0000,2,     0.000,     0.000,   5,   1,1.05970, -10.4635,   2
 14614,'BARRANAF    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05981, -10.4656,   1
 14619,'BARRYM T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03587,  -5.5889,   1
 14802,'BEALLOUG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00306, -13.5362,   1
 14804,'BUTLERST    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07789, -13.2552,   2
 14871,'BEALLOUG    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00383, -14.1800,   1
 15001,'BRINNY      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03991,  -6.3371,   5
 15010,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02443,  -4.6508,   5
 15402,'BANOGE      ',  20.0000,1,     0.000,     0.000,   6,   1,1.06514, -12.8301,   2
 15502,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01670,   3.0168,   1
 15504,'BOGGERAG    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05100,   3.5035,   1
 15512,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01670,   3.0168,   1
 15514,'ESK         ',  38.0000,1,     0.000,     0.000,   3,   1,1.05032,   3.9321,   1
 15522,'ESK 20      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01853,   3.9396,   1
 15524,'KILVOY      ',  38.0000,1,     0.000,     0.000,   3,   1,1.04645,   5.0444,   1
 15532,'KILLAVOY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01618,   5.5958,   1
 15534,'CARRIGCA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05080,   4.2244,   1
 15542,'CARRIGCA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01279,   4.6054,   1
 15571,'ESK         ',   0.6900,2,     0.000,     0.000,   3,   1,1.00342,   3.7986,   1
 15572,'KILLAVOY    ',   1.0000,2,     0.000,     0.000,   3,   1,1.00000,   6.2845,   1
 15573,'CARRIGCA    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01451,   4.4269,   1
 15702,'ARDNAGAP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04478, -21.3288,   1
 15704,'ARDNAGAP    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06492, -21.1139,   2
 15771,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03793, -21.5062,   1
 15772,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01358, -21.4332,   1
 15801,'CABRA       ',  10.0000,1,     0.000,     0.000,   1,   1,1.05276, -11.3312,   2
 16011,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04830,   1.4059,   1
 16021,'CLASH       ',  10.5000,1,     0.000,     0.000,   3,   1,1.04791,   1.2040,   1
 16022,'CLASHAVO    ',  10.5000,1,     0.000,     0.000,   3,   1,1.04429,  -2.3273,   1
 16110,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04959,  -0.8268,   1
 16202,'COOLROE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05174,  -4.8920,   2
 16302,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07647, -10.5468,   7
 16312,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05254,  -7.5805,   1
 16371,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07693,  -9.8202,   1
 16372,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07693,  -9.8202,   1
 16373,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07693,  -9.8197,   1
 16374,'ALTAGOWL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05290,  -6.6698,   1
 16375,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05289,  -6.7314,   1
 16376,'GEEVAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.07682,  -9.7009,   1
 16377,'TULLYNAM    ',   0.4000,2,     0.000,     0.000,   9,   1,1.05443,  -7.7249,   1
 16379,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.07687, -10.7150,   1
 16411,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.06077,  -6.9114,   1
 16421,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.06149,  -6.2725,   1
 16422,'CASHLA      ',  10.5000,1,     0.000,     0.000,   9,   1,1.06149,  -6.2725,   1
 16424,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.06104,  -6.6085,   1
 16461,'CASH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06077,  -6.9114,   1
 16462,'CASH-CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06077,  -6.9114,   1
 16502,'CLAHANE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.06243,  -0.1117,   1
 16571,'CLAHANE     ',   0.4000,2,     0.000,     0.000,   7,   1,1.06420,  -0.3469,   1
 16601,'KILTIMAG    ',  10.0000,1,     0.000,     0.000,   9,   1,1.04160, -14.1462,   1
 16602,'CUILLALE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01010, -14.2504,   1
 16604,'CASTLEBA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04934, -14.3731,   2
 16612,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02317, -14.0077,   1
 16614,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04975, -13.5666,   1
 16618,'CBAR SVC    ',  18.0000,1,     0.000,     0.000,   9,   1,1.20712, -13.9209,   1
 16622,'LENANAVE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04934, -15.3731,   1
 16632,'WINDSOR     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01195, -14.7724,   1
 16661,'CBAR_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -12.7092,   1
 16662,'CBAR_SVC    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05334, -12.7099,   1
 16670,'LENENEVE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000, -14.7264,   1
 16671,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01058, -14.4253,   1
 16672,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99482, -14.4310,   1
 16674,'RAHEEN_B    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05021, -13.8026,   1
 16675,'RAHEEN_B    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00769, -13.9745,   1
 16873,'CDRDG3      ',  10.5000,2,     0.000,     0.000,   3,   1,1.00314,   0.5163,   3
 16901,'CENTRAL     ',  10.0000,1,     0.000,     0.000,   1,   1,1.04199, -12.1660,   1
 17004,'CATH FAL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05300, -17.3657,   2
 17010,'CATH FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -13.7112,   1
 17012,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.00814, -17.5075,   1
 17032,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01505, -18.1510,   1
 17044,'ANARGET     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05300, -17.3657,   1
 17061,'CATH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05016, -13.7112,   1
 17073,'CATHG3      ',  10.5000,2,     0.000,     0.000,   9,   1,1.01042,  -9.6157,   3
 17074,'CATHG4      ',  10.5000,2,     0.000,     0.000,   9,   1,1.01038,  -9.6126,   3
 17075,'ANARGET     ',   0.6900,2,     0.000,     0.000,   9,   1,0.98829, -17.5883,   1
 17077,'ANARGET     ',   0.4000,2,     0.000,     0.000,   9,   1,1.01506, -19.1363,   1
 17204,'CAHIR       ',  38.0000,1,     0.000,     0.000,   5,   1,1.06555, -11.5306,   2
 17261,'CAHR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05309,  -9.5269,   1
 17302,'CROMCAST    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05945, -10.5611,   1
 17404,'CARRICKM    ',  38.0000,1,     0.000,     0.000,   2,   1,1.04489, -18.5507,   2
 17411,'CKM_COUN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05235, -10.4532,   2
 17421,'CMIN1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05524,  -9.9153,   2
 17422,'CMIN2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05524,  -9.9153,   2
 17423,'CMIN3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05524,  -9.9153,   1
 17431,'CKMN_PST    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06826,  -8.7304,   1
 17462,'CKM_SR      ', 220.0000,1,     0.000,     0.000,   2,   1,1.06393,  -7.6516,   1
 17671,'CLIFG1      ',  10.5000,2,     0.000,     0.000,   9,   1,1.00323,  -9.7824,   3
 17672,'CLIFG2      ',  10.5000,2,     0.000,     0.000,   9,   1,1.00506,  -9.7957,   3
 17802,'CASTLEFA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05877,  -3.1831,   5
 17810,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04959,   0.1348,   5
 18001,'COOKSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04550, -11.5935,   2
 18004,'COOKSTOW    ',  38.0000,1,     0.000,     0.000,   1,   1,1.06789, -19.7269,   2
 18010,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.02881, -13.1665,   1
 18204,'CLOON       ',  38.0000,1,     0.000,     0.000,   9,   1,1.06000, -14.0581,   2
 18402,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.07555, -12.1117,   2
 18404,'CRANE       ',  38.0000,1,     0.000,     0.000,   6,   1,1.06750, -11.3888,   2
 18412,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,0.99665, -11.1400,   1
 18471,'GREENOGE    ',   0.6900,2,     0.000,     0.000,   6,   1,0.99704, -11.2834,   1
 18472,'KILBRANI    ',   0.6600,2,     0.000,     0.000,   6,   1,0.99862, -11.2229,   1
 18601,'BOYLE       ',  10.0000,1,     0.000,     0.000,   9,   1,1.00280, -15.5500,   1
 18604,'CARICKON    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05507, -14.5425,   2
 18614,'BOYLE       ',  38.0000,1,     0.000,     0.000,   9,   1,1.05521, -14.5500,   1
 18701,'COLLEGE     ',  10.0000,1,     0.000,     0.000,   2,   1,1.04816, -11.4983,   2
 18802,'CHARLEVI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00184,  -9.7784,   1
 18804,'CHARLEVI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04478,  -8.7784,   2
 18812,'MILFORD     ',  20.0000,1,     0.000,     0.000,   3,   1,1.00192,  -9.7823,   1
 18834,'MILFORD     ',  38.0000,1,     0.000,     0.000,   3,   1,1.04485,  -8.7823,   1
 19002,'TULLOW      ',  20.0000,1,     0.000,     0.000,   6,   1,1.00554, -12.6962,   1
 19004,'CARLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07975, -13.3738,   2
 19014,'TULLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.08587, -12.8023,   1
 19071,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01373, -13.1172,   4
 19072,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00919, -11.8935,   4
 19073,'GORTAHIL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00874, -12.2274,   4
 19081,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01420, -13.2978,   1
 19082,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01420, -13.2980,   1
 19083,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.01066, -12.2056,   1
 19084,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,0.99317, -11.8158,   1
 19085,'GORTAHIL    ',   0.6600,2,     0.000,     0.000,   6,   1,0.99265, -12.1355,   1
 19101,'CUILEEN_    ',  11.0000,2,     0.000,     0.000,   9,   1,1.01250, -10.3874,   1
 19204,'COW_CROS    ',  38.0000,1,     0.000,     0.000,   3,   1,1.04472,  -5.6352,   2
 19302,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01090, -10.4836,   4
 19312,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03944,  -8.6369,   4
 19317,'CUNG_SCO    ',   2.0000,2,     0.000,     0.000,   9,   1,0.94189,  -6.9346,   1
 19318,'CUNG_SCO    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99452,  -8.2356,   1
 19322,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99452,  -8.2356,   1
 19371,'KINGSMOU    ',   0.6600,2,     0.000,     0.000,   9,   1,1.04125,  -7.8353,   4
 19372,'KINGSMOU    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99500,  -8.3841,   4
 19471,'CUSHALIN    ',  11.0000,2,     0.000,     0.000,   8,   1,1.00977,   0.1086,   4
 19472,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.00909,  -8.1894,   1
 19473,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.00909,  -8.1894,   1
 19504,'CARROWBE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06142, -17.8131,   1
 19601,'CASTLEVI    ',  10.0000,2,     0.000,     0.000,   3,   1,1.02439,  -7.0072,   2
 19702,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06214,   1.1550,   4
 19712,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05819,   1.0167,   4
 19771,'COOMAGEA    ',   1.0000,2,     0.000,     0.000,   7,   1,1.06356,   2.5294,   4
 19772,'COOMAGEA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05641,   1.7751,   4
 19773,'COOMAGE_    ',   0.6600,2,     0.000,     0.000,   7,   1,1.05771,   0.7836,   1
 19902,'CASTLEDO    ',  20.0000,1,     0.000,     0.000,   6,   1,1.07648,  -6.3157,   1
 19970,'CASTLEDO    ',   0.4000,1,     0.000,     0.000,   6,   1,1.07648,  -7.3157,   1
 19971,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06002,  -6.4570,   1
 19972,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.07837,  -6.4796,   1
 19973,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.07837,  -6.4796,   1
 19974,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06558,  -6.3836,   1
 20021,'CULLENAG    ',  10.5000,1,     0.000,     0.000,   5,   1,1.05904,  -7.3983,   1
 20201,'CITY WES    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04309, -16.0886,   2
 20411,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05573,  -9.5128,   1
 20421,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.06051,  -8.7162,   1
 20422,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.06062,  -8.7105,   1
 21002,'JENKINST    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99787, -19.9173,   1
 21004,'DUNDALK     ',  38.0000,1,     0.000,     0.000,  10,   1,1.07141, -18.9033,   2
 21012,'DUNDALK     ',  20.0000,1,     0.000,     0.000,  10,   1,1.00839, -19.9033,   1
 21014,'BUSH        ',  38.0000,1,     0.000,     0.000,  10,   1,1.07173, -18.9189,   1
 21024,'JENKINST    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07168, -18.9173,   1
 21071,'DUNDALK     ',   0.6900,2,     0.000,     0.000,  10,   1,1.07170, -19.4717,   1
 21204,'DRUMLINE    ',  38.0000,1,     0.000,     0.000,   4,   1,1.06226,  -9.9004,   2
 21261,'DRU_CAP     ', 110.0000,1,     0.000,     0.000,   4,   1,1.04463,  -7.0637,   1
 21302,'DROMADA     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05122,   1.1599,   1
 21371,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.03575,   0.9929,   1
 21372,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.03844,   1.8523,   1
 21402,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99475, -13.1254,   1
 21404,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05159, -12.1254,   2
 21412,'DUNGARVA    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99642, -13.1255,   1
 21414,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05159, -12.1255,   1
 21601,'SPA ROAD    ',  10.0000,1,     0.000,     0.000,   5,   1,0.99995, -16.3578,   1
 21604,'DOON        ',  38.0000,1,     0.000,     0.000,   5,   1,1.06918, -15.2850,   2
 21611,'GLASHA H    ',  10.0000,1,     0.000,     0.000,   5,   1,0.99995, -16.3578,   1
 21614,'SPA ROAD    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07071, -15.3578,   1
 21624,'DOON WF     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07109, -15.3745,   1
 21661,'DOON_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04803, -10.1049,   1
 21801,'DUNLEER     ',  10.0000,1,     0.000,     0.000,  10,   1,0.99432, -19.4360,   1
 21802,'SLANE       ',  20.0000,1,     0.000,     0.000,  10,   1,1.01784, -17.3748,   1
 21804,'DRYBRIDG    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06455, -18.4292,   2
 21811,'WHITERIV    ',  10.0000,1,     0.000,     0.000,  10,   1,0.99432, -19.4360,   1
 21812,'DUNMORE     ',  20.0000,1,     0.000,     0.000,  10,   1,1.01704, -16.9564,   1
 21814,'RATHMULL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06637, -18.0382,   1
 21822,'DULEEK      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00808, -19.4411,   1
 21824,'SLANE       ',  38.0000,1,     0.000,     0.000,  10,   1,1.06516, -17.1147,   1
 21834,'J21         ',  38.0000,1,     0.000,     0.000,  10,   1,1.06463, -18.4307,   1
 21842,'RATHDRIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00835, -19.4509,   1
 21844,'DULEEK      ',  38.0000,1,     0.000,     0.000,  10,   1,1.06479, -18.4392,   1
 21854,'MEATH WA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06812, -17.7059,   1
 21864,'DUNLEER     ',  38.0000,1,     0.000,     0.000,  10,   1,1.06468, -18.4360,   1
 21871,'DUNMORE     ',   0.6900,2,     0.000,     0.000,  10,   1,1.01751, -17.1425,   1
 21872,'DUNMORE     ',   0.4000,2,     0.000,     0.000,  10,   1,0.99902, -16.9425,   1
 21873,'WHITERIV    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99432, -20.4360,   1
 22021,'DUNS        ',  17.5000,1,     0.000,     0.000,   2,   1,1.07700,  -4.7821,   1
 22022,'DUNSTOWN    ',  17.5000,1,     0.000,     0.000,   2,   1,1.04851,  -4.9776,   1
 22201,'DUNMANWA    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01858,  -6.6596,   1
 22204,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06888,  -7.2297,   2
 22211,'SKIBEREE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01741,  -6.8299,   1
 22215,'CURABWEE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01772,  -7.1592,   1
 22221,'RENASCRE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01388,  -4.6310,   1
 22222,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00838,  -8.2297,   1
 22224,'ROSCARBE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07298,  -6.4575,   1
 22232,'SKIBEREE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.07669,  -5.1085,   1
 22234,'SKIBBERE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07458,  -6.5528,   1
 22242,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01111,  -8.2297,   1
 22244,'CURABWEE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07075,  -6.9124,   1
 22252,'LAHANAGH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.08463,  -4.4316,   1
 22254,'MILANEHI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06653,  -6.5807,   1
 22261,'DUNM_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02875,  -4.5427,   1
 22262,'MILANEHI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01386,  -6.4612,   1
 22264,'BALINEEN    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06890,  -7.2308,   1
 22271,'COOMATAL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02038,  -6.6629,   1
 22273,'REENASCR    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00000,  -4.5552,   1
 22274,'MILANEH     ',   0.6900,2,     0.000,     0.000,   3,   1,0.99391,  -6.5429,   1
 22275,'LAHANAGH    ',   0.6900,2,     0.000,     0.000,   3,   1,1.08508,  -4.7157,   1
 22276,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02080,  -6.7908,   1
 22278,'CURRABWE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00748,  -7.2834,   1
 22282,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01164,  -7.4709,   1
 22292,'BALINEEN    ',  20.0000,2,     0.000,     0.000,   3,   1,1.01112,  -8.2308,   1
 22302,'DERRYBRI    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06375,  -3.6531,   4
 22371,'DERRYBRI    ',   0.6900,2,     0.000,     0.000,   4,   1,1.06587,  -2.7691,   4
 22404,'DALLOW      ',  38.0000,1,     0.000,     0.000,   5,   1,1.06541, -10.4570,   2
 22412,'SKEHANAG    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99140, -10.3524,   1
 22419,'DALLOW T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.06802,  -7.6259,   1
 22422,'CARRIG      ',  20.0000,1,     0.000,     0.000,   5,   1,0.99142,  -9.6159,   1
 22432,'LEABEG      ',  20.0000,1,     0.000,     0.000,   5,   1,0.98547, -10.2539,   1
 22471,'CARRIG      ',   0.6900,2,     0.000,     0.000,   5,   1,0.99188, -10.4957,   1
 22472,'SKEHANAG    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99189,  -9.7590,   1
 22473,'LEABEG      ',   0.6900,2,     0.000,     0.000,   5,   1,0.96862, -10.3316,   1
 22501,'DARDISTO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03986, -13.5023,   1
 22610,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04275,  -9.5698,   1
 22671,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99310,  -9.5698,   1
 22672,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99310,  -9.5698,   1
 22802,'MACE UPP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00691, -16.5650,   1
 22804,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05820, -15.9707,   2
 22814,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04732, -11.3532,   1
 22824,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04788, -11.3665,   1
 22861,'DALT_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04247, -11.3419,   1
 22871,'MACEUPP     ',   0.4000,2,     0.000,     0.000,   9,   1,0.99014, -16.4885,   1
 23001,'DUNFIRTH    ',  10.0000,1,     0.000,     0.000,   8,   1,1.03974, -12.7632,   2
 23019,'DUNFIR_T    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04466,  -9.8745,   1
 23601,'ENNIS       ',  10.0000,1,     0.000,     0.000,   4,   1,1.04160,  -7.3727,   2
 23604,'ENNIS       ',  38.0000,1,     0.000,     0.000,   4,   1,1.08402, -12.8949,   2
 23611,'ENNIS NR    ',  10.0000,1,     0.000,     0.000,   4,   1,0.99830, -13.8968,   1
 23612,'COROFIN     ',  20.0000,1,     0.000,     0.000,   4,   1,0.99974, -12.9130,   1
 23614,'ENNIS NR    ',  38.0000,1,     0.000,     0.000,   4,   1,1.08407, -12.8961,   1
 23621,'COROFIN     ',  10.0000,1,     0.000,     0.000,   4,   1,0.99830, -13.8968,   1
 23622,'CORRO TE    ',  20.0000,1,     0.000,     0.000,   4,   1,0.99974, -12.9130,   1
 23632,'TOONAGH     ',  20.0000,1,     0.000,     0.000,   4,   1,0.99981, -12.9153,   1
 24002,'MOUNTLUC    ',  20.0000,1,     0.000,     0.000,   8,   1,1.00972,  -6.1748,   1
 24804,'FASSAROE    ',  38.0000,1,     0.000,     0.000,   2,   1,1.05164, -15.7324,   2
 25221,'FLAG1       ',  10.5000,1,     0.000,     0.000,   9,   1,1.04769, -11.0452,   1
 25222,'FLAG2       ',  10.5000,1,     0.000,     0.000,   9,   1,1.04773, -11.0535,   1
 25404,'FRANCIS     ',  38.0000,1,     0.000,     0.000,   1,   1,1.05419, -15.7688,   2
 25604,'FINGLAS     ',  38.0000,2,     0.000,     0.000,   2,   1,1.05590, -15.8054,   2
 25611,'FIN_SPAR    ', 110.0000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   2
 25621,'FING1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06875,  -8.2935,   1
 25622,'FING2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06456,  -9.4459,   1
 25623,'FING3       ',  10.5000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   1
 25624,'FING4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06884,  -8.2819,   1
 25625,'FING5       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06468,  -9.4358,   1
 26700,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05554,  -8.3479,   1
 26701,'GARVAGH     ',  11.0000,1,     0.000,     0.000,   9,   1,1.05564,  -8.4522,   1
 26702,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05554,  -8.3479,   1
 26703,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05554,  -8.3479,   4
 26705,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05596,  -8.1710,   1
 26709,'GAR SCOM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05560,  -8.3514,   1
 26710,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05593,  -8.3691,   1
 26711,'GAR SCOM    ',   0.4800,1,     0.000,     0.000,   9,   1,1.07000,  -9.4716,   1
 26712,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05554,  -8.3479,   1
 26722,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06631,  -8.3461,   1
 26771,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02926,  -7.9548,   1
 26772,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05612,  -8.8002,   1
 26773,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02386,  -8.1161,   1
 26774,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05570,  -8.9767,   1
 26802,'GILRA       ',  20.0000,1,     0.000,     0.000,   9,   1,1.08402, -13.3960,   5
 27002,'COUNTRY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.01652, -18.3212,   1
 27004,'GLASMORE    ',  38.0000,1,     0.000,     0.000,   1,   1,1.06003, -17.4493,   2
 27071,'COUNTRY_    ',   0.4000,2,     0.000,     0.000,   1,   1,1.01845, -18.4153,   1
 27204,'GRIFFINR    ',  38.0000,2,     0.000,     0.000,   2,   1,1.05550, -15.1975,   2
 27219,'GRFRAT T    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04731,  -9.8586,   2
 27281,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04685,  -9.8833,   2
 27302,'GLANLEE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.00974,   2.5185,   1
 27361,'GAE_SCOM    ',  20.0000,2,     0.000,     1.200,   7,   1,1.00974,   2.5185,   1
 27371,'GLANLEE     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01017,   3.2506,   1
 27372,'GLANLEE     ',   1.0000,2,     0.000,     0.000,   7,   1,1.01120,   4.0420,   4
 27374,'GLANLEE_    ',   1.0000,2,     0.000,     0.000,   7,   1,0.98013,   3.3026,   1
 27402,'RAHORA      ',  20.0000,1,     0.000,     0.000,   6,   1,1.00260, -12.6118,   1
 27404,'GREAT IS    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07421, -11.6118,   2
 27410,'GREAT_IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06266,  -8.1041,   1
 27412,'GREAT IS    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00036, -12.6118,   1
 27421,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.06412,  -7.8113,   1
 27422,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.06424,  -7.7891,   1
 27471,'GISLG1      ',  10.5000,2,     0.000,     0.000,   6,   1,1.01205,  -8.1041,   3
 27472,'GISLG2      ',  10.5000,2,     0.000,     0.000,   6,   1,1.01205,  -8.1041,   3
 27473,'GISLG3      ',  13.8000,2,     0.000,     0.000,   6,   1,1.00810,  -4.9750,   3
 27474,'ENDESA      ',  21.0000,2,     0.000,     0.000,   6,   1,1.00883,  -2.1125,   1
 27604,'GRANGE      ',  38.0000,1,     0.000,     0.000,   1,   1,1.07007, -14.9547,   2
 27702,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.05678,  -0.2037,   4
 27703,'COOMACHE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.07445,   0.3605,   1
 27712,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.06235,   0.8707,   1
 27722,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.06186,   1.6306,   1
 27771,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.07414,   0.1887,   1
 27772,'CAHERDOW    ',   0.6600,2,     0.000,     0.000,   7,   1,1.05392,   1.5153,   1
 27773,'CLYDAGHR    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05262,   1.6525,   1
 27774,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05054,  -0.3138,   1
 27801,'GALWAY      ',  10.0000,1,     0.000,     0.000,   9,   1,1.02572, -11.1355,   2
 27804,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05645, -13.1854,   2
 27805,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.07799,  -7.5822,   1
 27812,'INIS MEA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01826, -14.1854,   1
 27813,'INVERIN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01428, -12.8033,   1
 27871,'INVERIN     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00411, -12.9127,   1
 28002,'GOLAGH      ',  22.0000,1,     0.000,     0.000,   9,   1,0.99965, -13.0352,   4
 28019,'GOLAGH T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03892, -14.6700,   1
 28071,'GOLAGH      ',   0.6900,2,     0.000,     0.000,   9,   1,0.97964, -13.0921,   1
 28201,'GORTAWEE    ',  11.0000,1,     0.000,     0.000,   9,   1,1.05718, -20.6322,   5
 28202,'CORNEEN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01767, -17.8313,   1
 28204,'GORTAWEE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07236, -18.0955,   2
 28261,'GWE_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04373, -15.2296,   1
 28271,'CORNEEN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99833, -17.9325,   1
 28421,'GORMAN      ',  10.5000,1,     0.000,     0.000,  10,   1,1.03172, -12.3149,   1
 28571,'WHITEGAT    ',  19.0000,2,     0.000,     0.000,   3,   1,0.98909,   5.7011,   1
 28601,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03949, -17.8899,   2
 28604,'GRANGE C    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05336, -22.2264,   2
 28611,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03075, -18.0087,   1
 28804,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05223,  -4.7494,   2
 28810,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04757,  -3.0831,   1
 28812,'TAURBEG     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01888,  -4.2691,   1
 28814,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06005,  -1.5509,   2
 28815,'DROMDEVE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.05901,  -2.5268,   1
 28824,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05910,  -2.2771,   1
 28834,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05901,  -1.5268,   1
 28871,'GLENDUFF    ',   0.6900,2,     0.000,     0.000,   3,   1,1.04317,  -1.6669,   1
 28872,'DROMDEEV    ',   0.6900,2,     0.000,     0.000,   3,   1,1.05932,  -1.9260,   1
 28873,'DROMDEVE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.04526,  -1.7826,   1
 28874,'TAURBEG     ',   0.6900,2,     0.000,     0.000,   3,   1,1.01924,  -3.4167,   1
 29401,'HAROLDS     ',  10.0000,1,     0.000,     0.000,   1,   1,1.05382, -13.5087,   2
 29501,'HEUSTON     ',  10.0000,1,     0.000,     0.000,   1,   1,1.04775, -12.1213,   1
 29671,'HUNT_ST     ',  10.5000,2,     0.000,     0.000,   2,   1,1.00395,  -0.0114,   4
 29672,'HUNT_CT     ',  16.0000,2,     0.000,     0.000,   2,   1,1.00168,   0.5133,   4
 29673,'HUNTSTOW    ',  20.0000,2,     0.000,     0.000,   2,   1,0.99609,   0.6131,   4
 30671,'INISG1      ',  10.5000,2,     0.000,     0.000,   3,   1,1.00406,   0.6480,   3
 30804,'INCHICOR    ',  38.0000,1,     0.000,     0.000,   2,   1,1.07713, -16.7472,   2
 30820,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06698,  -8.3237,   1
 30821,'INCH1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05991, -10.1866,   2
 30822,'INCH2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05968, -10.4105,   2
 30824,'INCH3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.04391, -11.7817,   2
 30826,'INCH4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.04391, -11.7817,   1
 31001,'ROSCREA     ',  10.0000,1,     0.000,     0.000,   5,   1,1.00942, -14.9911,   1
 31002,'IKERIN      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01758, -14.5397,   1
 31004,'IKERRIN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06090, -14.3557,   2
 31011,'RATHNAV     ',  10.0000,1,     0.000,     0.000,   5,   1,1.02104, -13.8923,   1
 31014,'ROSCREA     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06181, -14.3194,   1
 31019,'IKERIN T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05507, -10.2281,   1
 31071,'BALLINVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01805, -14.7265,   1
 31074,'BALLINLO    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01805, -14.7265,   1
 31271,'DUBLIN_B    ',  21.0000,2,     0.000,     0.000,   2,   1,1.01617,  -0.8287,   4
 32021,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03862,  -2.7199,   1
 32022,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03905,  -2.8742,   1
 32023,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03862,  -2.7237,   1
 32201,'KILBARRY    ',  10.0000,1,     0.000,     0.000,   3,   1,1.02980,  -8.1358,   2
 32204,'KILBARRY    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06794, -10.1382,   2
 32210,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02843,  -3.8976,   1
 32404,'KILTEEL     ',  38.0000,2,     0.000,     0.000,   8,   1,1.06101, -13.8450,   2
 32461,'KILTEEL_    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04972, -10.9511,   1
 32502,'REAMORE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.02297,   0.2167,   1
 32504,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07378,  -1.4738,   1
 32512,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02299,   0.2159,   1
 32514,'REAMORE3    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07335,  -1.4328,   1
 32522,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02306,   0.2133,   1
 32524,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07380,  -1.4747,   1
 32532,'MUINGNAM    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01778,  -0.7108,   1
 32534,'STACKSMO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07380,  -1.4748,   1
 32542,'MUINGNAT    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02400,   0.2499,   1
 32544,'MAGHAKNO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07379,  -1.4744,   1
 32554,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07587,   0.1998,   1
 32564,'KNOCKNAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07595,   0.2616,   1
 32570,'KNOCKNAG    ',   1.0000,2,     0.000,     0.000,   7,   1,1.01513,   0.8125,   1
 32576,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -0.6488,   1
 32577,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -0.6293,   1
 32578,'KNOCKNAG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02297,  -0.7833,   1
 32604,'KILKENNY    ',  38.0000,2,     0.000,     0.000,   6,   1,1.08027, -15.5690,   2
 32661,'KKY_CAP     ', 110.0000,1,     0.000,     0.000,   6,   1,1.04937, -10.8279,   1
 32810,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05013,  -5.1235,   1
 32821,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.05178,  -5.0400,   1
 32822,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.05175,  -5.0396,   1
 32823,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.04970,  -4.7865,   1
 32824,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.05338,  -4.9655,   1
 33002,'KNOCKERA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01586,  -2.4534,   1
 33004,'KNOCKERA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07175,  -4.2084,   2
 33012,'GNEEVES     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01032,  -0.7082,   1
 33014,'LACKA       ',  38.0000,1,     0.000,     0.000,   7,   1,1.07338,  -2.2192,   1
 33024,'RATHMORE    ',  38.0000,1,     0.000,     0.000,   7,   1,1.08022,  -1.9503,   1
 33034,'GNEEVES     ',  38.0000,1,     0.000,     0.000,   7,   1,1.08571,  -1.6584,   1
 33071,'WEDCROSS    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -2.3085,   1
 33072,'GNEEVES     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01079,  -0.8834,   1
 33201,'KNOCKUMB    ',   6.6000,1,     0.000,     0.000,  10,   1,1.03387, -18.2395,   5
 33421,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.06511,  -8.5665,   1
 33422,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.06513,  -8.5672,   1
 33601,'KILTOY      ',  11.0000,4,     0.000,     0.000,   9,   1,1.00000,   0.0000,   5
 33801,'KINNEGAD    ',   6.0000,1,     0.000,     0.000,   8,   1,1.02599, -12.5045,   5
 33902,'KNOCKACU    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00340,  -1.7028,   1
 33971,'KNOCKACU    ',   0.6600,2,     0.000,     0.000,   3,   1,1.00422,  -1.7901,   1
 34001,'KILLOTER    ',  10.0000,1,     0.000,     0.000,   5,   1,1.05187, -11.7116,   2
 34201,'KILMORE     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03569, -14.4711,   2
 34301,'KILMAHUD    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03824, -16.9639,   1
 35002,'SKRINE      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01721, -11.8541,   2
 35004,'LANESBOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06184, -11.6112,   3
 35071,'SKRINE      ',   0.4000,2,     0.000,     0.000,   9,   1,0.99966, -11.7591,   1
 35074,'LRP_G4      ',  11.5000,2,     0.000,     0.000,   9,   1,0.98777,  -4.0354,   3
 35211,'LOUTHB      ', 110.0000,1,     0.000,     0.000,  10,   1,1.04611, -12.2998,   1
 35221,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.06271, -12.0984,   1
 35222,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.04903, -12.1002,   1
 35223,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.06271, -12.0972,   1
 35224,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.04513, -11.8748,   1
 35231,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.03559, -10.4815,   1
 35232,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.03550, -10.4781,   1
 35236,'LOU_AT1     ',  10.5000,1,     0.000,     0.000,  10,   1,1.03693, -10.3481,   1
 35237,'LOU_AT2     ',  10.5000,1,     0.000,     0.000,  10,   1,1.03813, -10.2110,   1
 35238,'LOU_AT3     ',  10.5000,1,     0.000,     0.000,  10,   1,1.03692, -10.3494,   1
 35261,'LOU_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.06125, -12.3010,   1
 35404,'LIMERICK    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06209, -11.0323,   2
 35604,'LISDRUM     ',  38.0000,1,     0.000,     0.000,  10,   1,1.06097, -17.4460,   2
 35661,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05453, -14.6721,   1
 35662,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05453, -14.6721,   1
 35771,'LONGPOIN    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04003,   0.7502,   1
 35802,'MEENANIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00769, -20.7766,   1
 35804,'LETTERKE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06492, -21.1139,   2
 35812,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99068, -14.6693,   1
 35813,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00002, -20.4028,   1
 35814,'MILFORD     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06650, -21.1860,   1
 35815,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00257, -19.9998,   1
 35818,'LKY SVC     ',  18.0000,1,     0.000,     0.000,   9,   1,1.19121, -17.7706,   1
 35822,'MILFORD     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99320, -22.1860,   1
 35824,'CULLIAGH    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06494, -21.1144,   1
 35861,'LKY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.02683, -16.5393,   1
 35862,'LKY_SVC     ', 110.0000,1,     0.000,     0.000,   9,   1,1.03041, -16.5401,   1
 35871,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00816, -20.9474,   1
 35872,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00815, -20.9799,   1
 35873,'MEENANIL    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00963, -20.8546,   1
 35875,'CARK(1)     ',   0.6900,2,     0.000,     0.000,   9,   1,0.97363, -14.8596,   1
 35876,'CULLIAGH    ',   0.6900,2,     0.000,     0.000,   9,   1,0.97979, -20.4583,   1
 35877,'LURGANBO    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00296, -20.1198,   1
 36001,'LIBERTY     ',  10.0000,1,     0.000,     0.000,   3,   1,1.02273,  -7.8362,   2
 36201,'LISHEEN     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01574, -16.9341,   1
 36202,'LISHEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,0.99901, -10.2533,   1
 36271,'LISH-1      ',   1.0000,2,     0.000,     0.000,   5,   1,0.99055,  -9.9440,   1
 36272,'LISH-1A     ',   1.0000,2,     0.000,     0.000,   5,   1,0.98932, -10.8400,   1
 36402,'LODGEWOO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01605,  -5.2942,   1
 36412,'BALLYCAD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.02447,  -4.7355,   1
 36421,'LODGEWOO    ',  10.5000,1,     0.000,     0.000,   6,   1,1.06787,  -7.3370,   1
 36422,'GILBEET     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02793,  -5.1214,   1
 36432,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02165,  -4.5151,   1
 36442,'KENNYSTO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01578,  -4.9604,   1
 36452,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02081,  -4.3452,   1
 36462,'KNOCHNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.02205,  -4.4860,   1
 36471,'BALLYCA_    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02624,  -4.9069,   1
 36472,'BALLYNAN    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00706,  -4.4131,   1
 36473,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02403,  -4.5585,   1
 36474,'BALLAMAN    ',   1.0000,2,     0.000,     0.000,   5,   1,0.99464,  -4.7693,   1
 36475,'BALLYDUF    ',   0.4000,2,     0.000,     0.000,   5,   1,1.00313,  -4.8842,   1
 36476,'GILBBET_    ',   0.6600,2,     0.000,     0.000,   5,   1,1.04000,  -5.3258,   1
 36482,'BALLAMAN    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01573,  -4.9420,   1
 36492,'BALLYDUF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01562,  -4.8153,   1
 37501,'MISERY H    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03872, -16.8217,   2
 37601,'MACE ESB    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03900, -13.5316,   5
 37602,'MACE IBM    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06896, -11.0271,   5
 38001,'MIDLETON    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03194,  -8.0718,   2
 38002,'CROCANE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05505,  -7.5180,   1
 38004,'MIDLETON    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06278,  -6.9178,   2
 38012,'KNOCKRAH    ',  20.0000,1,     0.000,     0.000,   3,   1,0.99082,  -7.9309,   1
 38014,'KNOCKRAH    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06335,  -6.9309,   1
 38071,'CROCANE     ',   0.4000,2,     0.000,     0.000,   3,   1,1.03909,  -7.5388,   1
 38201,'CARRICKM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00623, -17.5613,   1
 38202,'KINGSCOU    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99585, -17.8752,   1
 38203,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07233, -16.8752,   1
 38204,'MEATHHIL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07229, -16.8730,   2
 38211,'BAILIEBO    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00202, -17.6600,   1
 38212,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00811, -11.7230,   1
 38213,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00931, -15.4936,   1
 38214,'CARRICKM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07805, -16.5610,   1
 38215,'MULLANAN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01154, -15.5338,   1
 38224,'J26         ',  38.0000,1,     0.000,     0.000,  10,   1,1.07345, -16.6578,   1
 38231,'NAFFERTY    ',  10.0000,1,     0.000,     0.000,  10,   1,1.00624, -17.5616,   1
 38232,'RARAGH      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00190, -17.6589,   1
 38233,'RARAGH      ',  38.0000,1,     0.000,     0.000,  10,   1,1.07347, -16.6589,   1
 38234,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07345, -16.6578,   1
 38241,'TULLYNAM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01165, -17.2720,   1
 38242,'TEEVURCH    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00210, -17.6630,   1
 38244,'BAILIEBO    ',  38.0000,2,     0.000,     0.000,  10,   1,1.07348, -16.6595,   1
 38254,'GARTNANE    ',  38.0000,1,     0.000,     0.000,  10,   1,1.09737, -15.1205,   1
 38264,'TULLYNAM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08391, -16.2720,   1
 38271,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00853, -11.8220,   1
 38272,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00972, -15.6362,   1
 38273,'MULLANAN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01197, -15.6386,   1
 38284,'MULLINAL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08704, -16.0943,   1
 38421,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05003,  -9.5865,   1
 38422,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05132,  -9.3906,   1
 38423,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05454,  -8.9771,   1
 38424,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05614,  -8.7329,   1
 38601,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04298, -15.8792,   2
 38701,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03241, -17.2536,   2
 38802,'MACROOM     ',  20.0000,1,     0.000,     0.000,   3,   1,1.00820,  -0.8416,   1
 38804,'MACROOM     ',  38.0000,1,     0.000,     0.000,   3,   1,1.05938,  -5.3442,   2
 38812,'HARNETTS    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01864,  -6.3442,   1
 38870,'BAWNMORE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01023,  -0.8902,   1
 38871,'GARRANER    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -0.7177,   1
 39401,'MONEYPOI    ',   6.6000,1,     0.000,     0.000,   4,   1,1.01160,  -7.7861,   3
 39421,'MONEY2      ',  17.5000,1,     0.000,     0.000,   4,   1,1.07279,   2.0233,   1
 39471,'MNYPG1      ',  17.0000,2,     0.000,     0.000,   4,   1,0.98897,   9.6370,   3
 39472,'MNYPG2-P    ',  17.0000,2,     0.000,     0.000,   4,   1,0.98124,  10.8477,   3
 39473,'MNYPG3      ',  17.0000,2,     0.000,     0.000,   4,   1,0.98865,   9.7754,   3
 39601,'MARINA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03138,  -5.9838,   2
 39610,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02719,  -3.8727,   1
 39670,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02719,  -3.8727,   1
 39675,'MARI_GT     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99951,  -3.8727,   3
 39801,'MUNGRET     ',   6.0000,1,     0.000,     0.000,   7,   1,1.02800,  -6.6766,   5
 40001,'MULLINGA    ',  10.0000,1,     0.000,     0.000,   9,   1,1.02438, -16.1481,   2
 40004,'MULLINGA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08560, -15.6793,   2
 40061,'MUL_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05062, -12.2761,   1
 40204,'MALLOW      ',  38.0000,1,     0.000,     0.000,   3,   1,1.06093,  -6.9311,   2
 40404,'MOY         ',  38.0000,1,     0.000,     0.000,   9,   1,1.07259, -16.1911,   2
 40412,'LACKAN 2    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00986, -15.9402,   1
 40461,'MOY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05862, -14.0040,   1
 40462,'MOYCAP2     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05862, -14.0040,   1
 40471,'LACKAN      ',   0.4000,2,     0.000,     0.000,   9,   1,1.01161, -16.1143,   1
 40601,'MULLAGHA    ',  10.0000,1,     0.000,     0.000,  10,   1,1.04451, -12.9902,   1
 40602,'MULLAGHA    ',  20.0000,1,     0.000,     0.000,  10,   1,1.06065, -14.0869,   5
 40761,'MEENTYCA    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99932, -11.9398,   4
 40771,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99968, -11.0008,   4
 40772,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99972, -11.1192,   4
 40773,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00121, -12.1210,   7
 40801,'MONREAD     ',  10.0000,1,     0.000,     0.000,   8,   1,1.04118, -12.3895,   2
 41002,'NEWBURY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.06189, -13.8094,   1
 41102,'BANCROFT    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06811, -13.2895,   1
 42001,'ATHGARVA    ',  10.0000,1,     0.000,     0.000,   8,   1,1.00228, -14.9454,   1
 42004,'NEWBRIDG    ',  38.0000,1,     0.000,     0.000,   8,   1,1.07387, -13.9454,   2
 42102,'NORTH QU    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05539, -15.2751,   2
 42202,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00305, -17.0677,   1
 42204,'NAVAN       ',  38.0000,1,     0.000,     0.000,  10,   1,1.08302, -18.6581,   2
 42212,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00769, -17.9933,   1
 42214,'ATHBOY      ',  38.0000,1,     0.000,     0.000,  10,   1,1.08158, -17.8211,   1
 42224,'J28         ',  38.0000,1,     0.000,     0.000,  10,   1,1.08311, -18.6598,   1
 42234,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.08321, -18.6645,   1
 42244,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.08323, -18.6658,   1
 42271,'CROWINST    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98330, -16.9560,   1
 42404,'NORTH_WA    ',  38.0000,2,     0.000,     0.000,   2,   1,1.07361, -12.1480,   2
 42474,'NWALG4      ',  10.5000,2,     0.000,     0.000,   2,   1,1.02425,  -5.8684,   3
 42475,'NWALG5      ',  10.5000,2,     0.000,     0.000,   2,   1,1.02425,  -5.8684,   3
 42501,'NORE        ',  11.0000,2,     0.000,     0.000,   6,   1,0.99950, -11.8306,   1
 42602,'NENAGH      ',  20.0000,1,     0.000,     0.000,   7,   1,1.02562, -10.6052,   1
 42604,'NENAGH      ',  38.0000,1,     0.000,     0.000,   7,   1,1.04535, -11.0212,   2
 42672,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01000, -10.7914,   1
 42673,'TEMPLEDE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01202, -10.7032,   1
 42674,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02609, -10.8047,   1
 42802,'NANGOR      ',  20.0000,1,     0.000,     0.000,   1,   1,1.06117, -15.1679,   5
 43401,'OLDCOURT    ',   6.0000,1,     0.000,     0.000,   3,   1,1.03435,  -2.9392,   5
 43602,'KNOCKANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00686,  -6.0495,   1
 43604,'OUGHTRAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07847,  -6.5509,   2
 43619,'OUTAGH T    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05130,  -1.8278,   1
 43671,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00886,  -6.0943,   1
 43672,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00887,  -6.0939,   1
 43704,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06006, -11.3502,   1
 43712,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01278, -10.1356,   1
 43724,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.05179, -10.4776,   1
 43774,'CARROWLE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.99974, -10.1369,   1
 43821,'OLDSTREE    ',  17.5000,1,     0.000,     0.000,   4,   1,1.05964,   1.2305,   1
 44001,'POPPINTR    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03790, -16.7174,   1
 44471,'POLLG1_4    ',  10.5000,2,     0.000,     0.000,   6,   1,0.98626,   1.0617,   3
 44623,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.06295, -10.6649,   2
 44624,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.06288, -10.6855,   2
 44681,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.06025, -11.3453,   2
 44804,'PORTLAOI    ',  38.0000,1,     0.000,     0.000,   8,   1,1.08371, -14.4230,   2
 44812,'LISDOWNE    ',  20.0000,1,     0.000,     0.000,   8,   1,1.00921, -15.4232,   1
 44814,'BALLYCON    ',  38.0000,1,     0.000,     0.000,   8,   1,1.08371, -14.4232,   1
 44901,'PELLETST    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04719, -14.5696,   1
 45001,'PLATIN      ',  15.0000,1,     0.000,     0.000,  10,   1,1.00737, -16.1670,   5
 45101,'POTTERY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03582, -14.7178,   2
 46210,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03634, -13.8029,   5
 46214,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03634, -13.8029,   5
 46224,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03634, -13.8029,   5
 46501,'RINGSEND    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04339, -11.4355,   2
 46504,'RINGSEND    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05661, -15.7219,   2
 46801,'PFIZER_A    ',  10.0000,2,     0.000,     0.000,   7,   1,1.05803,  -5.9014,   1
 46802,'CARRONS     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01868,  -4.5618,   1
 46804,'RATHKEAL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05097,  -4.8989,   2
 46812,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01072,  -3.5367,   1
 46814,'NEWCASTL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06260,  -4.1709,   1
 46822,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00892,  -2.8698,   1
 46824,'RATHCAHI    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07165,  -3.6128,   1
 46834,'GROUSELO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04109,  -4.0164,   1
 46844,'CARRONS     ',  38.0000,1,     0.000,     0.000,   7,   1,1.04091,  -3.9563,   1
 46854,'ASKEATON    ',  38.0000,2,     0.000,     0.000,   7,   1,1.05101,  -4.9014,   2
 46870,'CARRONS_    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00799,  -4.9632,   1
 46873,'RATHCAHI    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00933,  -2.9360,   1
 46874,'GROUSEL     ',   0.6600,2,     0.000,     0.000,   7,   1,0.99542,  -3.5017,   1
 46875,'PFIZER_A    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05803,  -6.9014,   1
 47004,'RICHMOND    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07839, -12.7012,   2
 47221,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03756,  -2.1996,   1
 47222,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03513,  -2.3102,   1
 47261,'RAFF_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03238,  -3.0052,   1
 47402,'RINAWADE    ',  20.0000,1,     0.000,     0.000,   2,   1,1.05394, -11.4048,   5
 47601,'RINGASKI    ',  10.0000,1,     0.000,     0.000,   3,   1,1.02276,  -5.1096,   2
 47802,'RATRUSSA    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99384, -11.1868,   4
 47871,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98610, -10.2738,   4
 47872,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00955, -10.4415,   4
 47873,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99426, -11.3293,   4
 47874,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98631, -11.2983,   1
 47902,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00906, -11.4696,   4
 49001,'SHELTON     ',   6.0000,1,     0.000,     0.000,   6,   1,1.02499,  -9.4603,   5
 49101,'SUIR_OCG    ',  11.5000,2,     0.000,     0.000,   5,   1,0.99124, -10.5284,   1
 49421,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.07405,  -6.8477,   1
 49422,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.07413,  -6.8458,   1
 49474,'WOP_G4      ',  11.5000,2,     0.000,     0.000,   5,   1,1.00365,  -1.6895,   3
 49501,'SALTHILL    ',  10.0000,1,     0.000,     0.000,   9,   1,1.05349, -11.2797,   1
 49502,'LEALETTE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00796, -12.9516,   1
 49504,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07175, -12.3916,   1
 49512,'DOIRE AN    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01182, -10.0219,   1
 49514,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07516, -11.9516,   1
 49524,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08810, -11.1403,   1
 49571,'LEITIR_G    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01381, -10.0886,   1
 49604,'SHANKILL    ',  38.0000,2,     0.000,     0.000,  10,   1,1.08328, -18.7130,   2
 49613,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00805, -18.4560,   1
 49662,'SKL_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.04472, -14.2669,   1
 49672,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00846, -18.5962,   1
 49802,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07405, -18.4687,   1
 49804,'SLIGO       ',  38.0000,1,     0.000,     0.000,   9,   1,1.07344, -17.4413,   2
 49814,'SLIGO38B    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07398, -17.4685,   1
 49832,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07406, -18.4691,   1
 49861,'SLIG_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04646, -12.5863,   1
 49902,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06157, -14.0576,   2
 49912,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06284, -14.6084,   2
 49922,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06043, -16.5305,   2
 49932,'FLUGHLAN    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06284, -14.6084,   1
 49942,'MEENKEER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06284, -14.6084,   1
 49952,'GLACKMOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06043, -16.5305,   1
 49962,'THREE TR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06044, -16.5306,   1
 49971,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.06331, -14.2807,   2
 49972,'SINGLE_T    ',   0.4000,2,     0.000,     0.000,   9,   1,1.04497, -16.5084,   1
 49973,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.07382, -14.2776,   1
 49974,'THREETR     ',   0.4000,1,     0.000,     0.000,   9,   1,1.06044, -17.5306,   1
 49975,'MEENKEER    ',   0.4000,2,     0.000,     0.000,   9,   1,1.04893, -14.7056,   1
 49976,'FLUGHLAN    ',   0.4000,2,     0.000,     0.000,   9,   1,1.07581, -14.8357,   1
 49980,'GLACKMOR    ',   0.4000,2,     0.000,     0.000,   9,   1,1.06096, -17.3054,   1
 49982,'SINGLE T    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06037, -16.5039,   1
 50004,'SOMERSET    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07914, -10.9773,   2
 50012,'SOMERSET    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01032,  -9.1618,   1
 50014,'SONNAGHO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.09831,  -9.7574,   1
 50019,'SOMRST T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06683,  -7.2455,   1
 50071,'SONNAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01080,  -9.3369,   1
 50274,'PBEGG4      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -4.2193,   3
 50275,'PBEGG5      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -5.8852,   3
 50276,'PBEGG6      ',  15.7500,2,     0.000,     0.000,   2,   1,1.00000,  -7.9551,   3
 50301,'STEPHENS    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03777, -14.7961,   2
 50421,'SRANANAG    ',  10.5000,1,     0.000,     0.000,   9,   1,1.05028, -11.7686,   1
 50573,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00344,   5.7157,   4
 50574,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00340,   5.7161,   4
 50604,'STRATFOR    ',  38.0000,1,     0.000,     0.000,   6,   1,1.04731, -12.3662,   2
 50619,'STRATF T    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04837,  -8.2414,   1
 50901,'SINGLAND    ',  10.0000,1,     0.000,     0.000,   7,   1,1.03201,  -9.8864,   1
 51301,'TANEY       ',  10.0000,1,     0.000,     0.000,   1,   1,1.04197, -13.3667,   2
 51319,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05234, -10.4573,   2
 51410,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.05992,  -1.0083,   1
 51421,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.06074,  -0.9242,   1
 51422,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.06074,  -0.9242,   1
 51471,'TARBG1      ',  10.5000,2,     0.000,     0.000,   7,   1,1.00945,  -1.0083,   3
 51472,'TARBG2      ',  10.5000,2,     0.000,     0.000,   7,   1,1.00945,  -1.0083,   3
 51473,'TARBG3      ',  20.0000,2,     0.000,     0.000,   7,   1,0.99937,  -0.6235,   3
 51474,'TARBG4      ',  20.0000,2,     0.000,     0.000,   7,   1,0.99937,  -0.6235,   3
 51771,'TYNAGH      ',  15.7500,2,     0.000,     0.000,   4,   1,1.00845,   3.1786,   4
 51772,'TYNAGH      ',  15.0000,2,     0.000,     0.000,   4,   1,1.00802,   5.7595,   4
 51801,'TRABEG      ',  10.0000,1,     0.000,     0.000,   3,   1,1.02539,  -6.4742,   2
 51804,'TRABEG      ',  38.0000,1,     0.000,     0.000,   3,   1,1.02848,  -9.3795,   2
 52071,'TURLG1      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52072,'TURLG2      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52073,'TURLG3      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52074,'TURLG4      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52201,'KILKEE 1    ',  10.0000,1,     0.000,     0.000,   4,   1,1.00080, -12.7655,   1
 52204,'TULABRAC    ',  38.0000,1,     0.000,     0.000,   4,   1,1.08033, -11.6877,   2
 52211,'CARROWNA    ',  10.0000,1,     0.000,     0.000,   4,   1,1.00085, -12.7674,   1
 52212,'MOANMORE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00526, -10.9179,   1
 52214,'TULLAWF     ',  38.0000,1,     0.000,     0.000,   4,   1,1.08033, -11.6877,   1
 52219,'TULBRK T    ', 110.0000,1,     0.000,     0.000,   4,   1,1.03424,  -7.7854,   2
 52224,'KILRUSH     ',  38.0000,1,     0.000,     0.000,   4,   1,1.08085, -11.7137,   1
 52234,'KILKEE 3    ',  38.0000,1,     0.000,     0.000,   4,   1,1.08187, -11.7652,   1
 52271,'MOANMORE    ',   0.4000,2,     0.000,     0.000,   4,   1,1.00567, -10.9786,   1
 52404,'TAWNAGHM    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05866, -14.0050,   1
 52476,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,1.00825, -14.0050,   3
 52477,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,1.00825, -15.0050,   3
 52602,'TRIEN 20    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00427,  -2.2717,   1
 52604,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.06954,  -2.8479,   2
 52605,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07872,  -2.3165,   1
 52610,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.06195,  -0.7291,   1
 52612,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01687,  -1.6921,   1
 52614,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.07229,   1.3355,   2
 52615,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.08005,  -2.2364,   1
 52624,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.08218,   2.1379,   1
 52625,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07019,  -2.8784,   1
 52632,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00865,   2.1996,   1
 52634,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.08285,   2.2155,   1
 52642,'KNOCKAWA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00885,   2.5332,   1
 52644,'KNOCKAWA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.08303,   2.2407,   1
 52654,'SMEARLA     ',  38.0000,1,     0.000,     0.000,   7,   1,1.06959,  -2.8489,   1
 52661,'TRIE_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.06195,  -0.7291,   1
 52664,'BALLYBUN    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07013,  -2.8763,   1
 52671,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,0.98935,  -2.3503,   1
 52673,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01729,  -1.8063,   1
 52674,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07019,  -2.8781,   1
 52675,'KNOCKAWA    ',   0.6600,2,     0.000,     0.000,   7,   1,1.01080,   2.4292,   1
 52676,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00906,   2.0547,   1
 52677,'BEALE_HI    ',   0.6900,2,     0.000,     0.000,   7,   1,0.98022,  -1.8061,   1
 52684,'BEALEHIL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07020,  -2.8785,   1
 52694,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07481,  -2.5468,   1
 52700,'GARRACUM    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01448,  -7.6918,   1
 52702,'GARRACUM    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01394,  -6.9323,   1
 52704,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05934,  -6.3183,   1
 52705,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07427,  -6.3883,   1
 52712,'HOLYFORD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00598,  -5.9634,   1
 52714,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07282,  -6.9604,   1
 52724,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07427,  -6.3883,   1
 52732,'GLENOUGH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00485,  -5.3289,   1
 52734,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07337,  -8.0432,   1
 52772,'GLENLOUG    ',   0.6600,2,     0.000,     0.000,   5,   1,1.00680,  -5.4258,   1
 52773,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.00678,  -5.4262,   1
 52774,'GLENOUGH    ',   0.6600,1,     0.000,     0.000,   5,   1,1.00485,  -6.3289,   1
 52778,'HOLYFORD    ',   1.0000,2,     0.000,     0.000,   5,   1,0.97619,  -5.1652,   1
 52794,'GLENLOUG    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06747,  -5.5488,   1
 52802,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05307,  -5.0638,   1
 52804,'TRALEE      ',  38.0000,1,     0.000,     0.000,   7,   1,1.05307,  -4.0638,   2
 52812,'BEENAGEE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02983,  -3.4565,   1
 52813,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01730,  -3.4932,   1
 52814,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05343,  -4.0855,   1
 52815,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05334,  -4.4116,   1
 52816,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05348,  -3.7594,   1
 52817,'LEE STRA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05344,  -3.3650,   1
 52861,'TRAL_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05795,  -1.4668,   1
 52871,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,0.99791,  -3.5939,   1
 52872,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05394,  -4.0003,   1
 52873,'BEENAGEE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01781,  -3.5874,   1
 52874,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05533,  -3.5037,   1
 52875,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.05389,  -4.3271,   1
 52876,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.05380,  -4.6528,   1
 52878,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05532,  -3.5214,   1
 53002,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01050, -14.4487,   1
 53004,'THURLES     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06645, -13.4432,   2
 53014,'GLENGOOL    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06656, -13.4487,   1
 53024,'URLINGFO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06671, -13.4479,   1
 53034,'TULLAROA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06675, -13.4487,   1
 53042,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00457, -14.4487,   1
 53052,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01498, -14.4488,   1
 53061,'THUR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05613, -10.8785,   1
 53072,'ANCNOC      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01499, -14.4490,   1
 53201,'DERRYCLU    ',  10.0000,2,     0.000,     0.000,   8,   1,1.00911, -12.7220,   1
 53204,'THORNSBE    ',  38.0000,1,     0.000,     0.000,   8,   1,1.05235, -11.7220,   2
 53401,'CHARLEST    ',  10.0000,1,     0.000,     0.000,   9,   1,1.03388, -14.6713,   1
 53402,'ROOSKY      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01508, -13.7111,   4
 53404,'TONROE      ',  38.0000,1,     0.000,     0.000,   9,   1,1.06076, -13.6713,   2
 53412,'LARGAN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01915, -13.4226,   1
 53471,'LARGANH     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99932, -13.5140,   1
 53472,'ROOSKY      ',   0.6900,2,     0.000,     0.000,   9,   1,0.99509, -13.5399,   1
 53604,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05708, -19.8952,   2
 53612,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99723, -18.8264,   1
 53613,'BEAM HIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00014, -14.2292,   1
 53614,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05965, -15.4310,   1
 53615,'CROCKAHE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00282, -20.1633,   1
 53616,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99519, -19.4635,   1
 53624,'BEAMHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06232, -15.2159,   1
 53671,'CROCKAHE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.98285, -20.2254,   1
 53672,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.97903, -18.9648,   1
 53673,'BEAMHIL     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00054, -14.3435,   1
 53674,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99557, -19.4657,   1
 53801,'GARYSPIL    ',  10.0000,1,     0.000,     0.000,   5,   1,1.05126, -12.4609,   1
 53802,'SLIEVERE    ',  20.0000,1,     0.000,     0.000,   5,   1,1.03952, -12.9074,   1
 53804,'TIPPERAR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06310, -12.0021,   2
 53871,'SLIEVERA    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02597, -13.2093,   1
 54401,'GRANAGH     ',  10.0000,1,     0.000,     0.000,   5,   1,1.00999, -12.9736,   1
 54402,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00260, -11.2248,   1
 54404,'WATERFOR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06579, -11.9747,   2
 54411,'KILMACOW    ',  10.0000,1,     0.000,     0.000,   5,   1,1.00999, -12.9736,   1
 54412,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01226, -10.2446,   1
 54414,'GRANAGH     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06577, -11.9736,   1
 54422,'RAHORA B    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01197,  -8.5569,   1
 54424,'ROSBERCO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06769, -10.8285,   1
 54425,'RAHORA 2    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00005, -10.6002,   1
 54426,'BALLYMAR    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01198,  -7.3476,   1
 54471,'RAHORA      ',   0.4000,2,     0.000,     0.000,   5,   1,0.98242, -10.5435,   1
 54472,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99328,  -7.3608,   1
 54621,'WOOD        ',  17.5000,1,     0.000,     0.000,   2,   1,1.07858,  -2.8740,   1
 54622,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.03478,  -0.0379,   1
 54623,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.03478,  -0.0379,   1
 54624,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.07858,  -2.8740,   1
 54630,'EASTWEST    ', 260.0000,2,     0.000,   105.000,   2,   1,0.99412,  13.9776,   1
 54640,'PORTAN      ', 380.0000,1,     0.000,    41.000,   2,   1,1.02500,   7.8922,   1
 54801,'WHITEGAT    ',  10.7500,1,     0.000,     0.000,   3,   1,1.02970,  -5.9744,   5
 55001,'BALLYSHA    ',  10.0000,1,     0.000,     0.000,   6,   1,0.99914, -13.1369,   1
 55002,'WEXFORD     ',  20.0000,1,     0.000,     0.000,   6,   1,1.07757, -13.6645,   2
 55004,'WEXFORD     ',  38.0000,1,     0.000,     0.000,   6,   1,1.07051, -12.1369,   2
 55012,'CARNSOR     ',  20.0000,1,     0.000,     0.000,   6,   1,0.99618, -11.4350,   1
 55013,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,0.99618, -11.3990,   1
 55014,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,0.99612, -11.6887,   1
 55061,'WEXF_CAP    ', 110.0000,1,     0.000,     0.000,   6,   1,1.06543,  -9.3438,   1
 55071,'CARNSORE    ',   0.6900,2,     0.000,     0.000,   6,   1,0.99666, -11.5869,   1
 55072,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,0.99657, -11.5490,   1
 55073,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,0.99658, -11.6988,   1
 55201,'WOLFE TO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04471, -12.1482,   2
 67045,'RAHEENLE    ',   0.6600,1,     0.000,     0.000,   6,   1,1.06492, -11.9690,   1
 67066,'MOUNTLUC    ',   0.6900,2,     0.000,     0.000,   8,   1,0.98067,  -5.5844,   1
 67102,'BOGGERAG    ',   1.0000,2,     0.000,     0.000,   3,   1,1.02523,   3.5709,   1
 68171,'RATHNAVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.02145, -13.9761,   1
 68222,'GLANTACO    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01385,  -3.4134,   1
 68223,'ANARGET_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01617, -18.6353,   1
 68230,'MEATH_WA    ',  10.0000,2,     0.000,     0.000,  10,   1,1.00138, -13.8003,   1
 68262,'STACK_MO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01736,  -2.4748,   1
 68263,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01735,  -2.4747,   1
 68271,'MUINGNAM    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01693,  -2.4328,   1
 68282,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00921,  -4.5148,   1
 68283,'MUINGNAT    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02550,   0.1617,   1
 68298,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.06692, -16.8977,   1
 68300,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.06692, -16.8977,   1
 68306,'BALLYCAD    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02642,  -4.8202,   1
 68307,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02376,  -4.6893,   1
 68313,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.00814, -19.4432,   1
 68314,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.00814, -19.4432,   1
 68325,'BALLYSHA    ',   0.6900,2,     0.000,     0.000,   6,   1,0.99914, -14.1369,   1
 68408,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01388,  -7.4530,   1
 68413,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00999, -13.9736,   1
 68414,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00999, -13.9736,   1
 68536,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.05304, -12.5666,   1
 68547,'MCDONNEL    ',  38.0000,2,     0.000,     0.000,   7,   1,1.05097,  -4.8989,   1
 68563,'GORTEEN_    ',  10.0000,1,     0.000,     0.000,   6,   1,1.06096, -14.2507,   1
 68564,'ADAMBRID    ',  38.0000,2,     0.000,     0.000,   7,   1,1.07337,  -2.2177,   1
 68566,'KEELINGS    ',  38.0000,2,     0.000,     0.000,   1,   1,1.06003, -17.4493,   1
 70010,'AGHY1-      ', 110.0000,1,     0.000,     0.000,  20,  28,1.01484, -13.8088,  20
 70030,'AGHY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02764, -44.1325,  20
 70031,'GORT3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02727, -44.1696,  20
 70032,'DYLN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02793, -44.4166,  20
 70033,'DYLN3_CAP   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02793, -44.4166,  20
 70080,'AGHY3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02945, -43.9327,  20
 70090,'WIND_AGHY   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02764, -44.1325,  21
 70091,'WIND_SNUGBO ',  33.0000,2,     0.000,     0.000,  20,  25,1.03055, -43.7368,  21
 70093,'WIND_RUSH-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02913, -43.6700,  21
 70094,'WIND_RUSH-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02889, -43.7453,  21
 70311,'ANTR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04160, -12.9676,  20
 70312,'ANTR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03760, -12.9146,  20
 70330,'ANTR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02655, -45.9418,  20
 70390,'WIND_ANTR   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 70504,'GEN_BAFD_G4 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,  28.5389,  21
 70505,'GEN_BAFD_G5 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,  34.1413,  21
 70506,'GEN_BAFD_G6 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70507,'GEN_BAFD_G7 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70508,'GEN_BAFD_G8 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70510,'BAFD1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04455, -11.4064,  20
 70513,'GEN_BAFD_GA ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -31.9002,  21
 70514,'GEN_BAFD_GB ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -31.9002,  21
 70515,'GEN_BAFD_GC ',  18.0000,2,     0.000,     0.000,  20,  23,1.00000, -31.9559,  21
 70516,'GEN_BAFD_GD ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -34.8171,  21
 70520,'BAFD2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03347,  -8.7948,  20
 70561,'BAFD_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.04592,  18.3421,  20
 70562,'BAFD_IBTX_6Q',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 70580,'BAFD8-      ',   6.9500,1,     0.000,     0.000,  20,  23,1.04455, -41.4064,  20
 71011,'BAME1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03325, -13.4044,  20
 71012,'BAME1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03218, -13.5022,  20
 71031,'BAME3T      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01497, -47.3172,  20
 71032,'BAME3R      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02209, -46.4271,  20
 71033,'CBKY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00892, -47.0229,  20
 71034,'CMIL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98119, -48.0882,  20
 71035,'KREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98717, -48.1295,  20
 71080,'BAME3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,0.98466, -47.8653,  20
 71090,'WIND_BAME   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02209, -46.4271,  20
 71091,'WIND_CORKEY ',  33.0000,2,     0.000,     0.000,  20,  25,0.98519, -47.8280,  21
 71511,'BANB1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04296, -14.6896,  20
 71512,'BANB1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04415, -14.5799,  20
 71530,'BANB3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02010, -46.9149,  20
 71590,'WIND_BANB   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 72010,'BAVA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04006, -12.2559,  20
 72511,'BNCH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03829, -16.4070,  20
 72512,'BNCH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03828, -16.4092,  20
 72530,'BNCH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02090, -50.2058,  20
 72590,'WIND_BNCH   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 74011,'CARN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03951, -14.1242,  20
 74012,'CARN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03961, -14.1272,  20
 74030,'CARN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01372, -46.6751,  20
 74090,'WIND_CARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01372, -46.6751,  21
 74511,'CAST1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05143, -15.4259,  20
 74512,'CAST1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05143, -15.4259,  20
 74520,'CAST2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02720, -11.4063,  20
 74561,'CAST_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.05870,  14.1054,  20
 74562,'CAST_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.05870,  14.1054,  20
 74563,'CAST_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.06281,  14.1854,  20
 74711,'CENT1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04998, -15.5652,  20
 74712,'CENT1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04999, -15.5652,  20
 74730,'CENT3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01410, -48.2799,  20
 75010,'COLE1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01680, -13.0143,  20
 75011,'COLE1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.01680, -13.0143,  20
 75030,'COLE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01509, -45.1389,  20
 75031,'BMNY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99834, -45.3922,  20
 75032,'GRVN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98654, -46.1092,  20
 75080,'COLE3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.00267, -45.5411,  20
 75090,'WIND_COLE   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01509, -45.1389,  21
 75091,'WIND_RIGGED ',  33.0000,2,     0.000,     0.000,  20,  25,1.00591, -45.2386,  21
 75092,'WIND_GRUIG  ',  33.0000,2,     0.000,     0.000,  20,  25,1.00727, -42.2975,  21
 75093,'WIND_GARVES ',  33.0000,2,     0.000,     0.000,  20,  25,1.00119, -44.5553,  21
 75508,'GEN_COOL_G8 ',  11.0000,2,     0.000,     0.000,  20,  23,1.00000,  20.0500,  21
 75510,'COOL1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05233, -10.0006,  20
 75514,'COOL1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.05233, -10.0006,  20
 75515,'GEN_COOL_ST ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  25.9266,  21
 75516,'GEN_COOL_GT ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  28.9293,  21
 75520,'COOL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03515,  -8.6144,  20
 75521,'COOL2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03515,  -8.6144,  20
 75522,'COOL2B      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03515,  -8.6144,  20
 75530,'COOL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02514, -42.1544,  20
 75561,'COOL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03490,  19.8925,  20
 75562,'COOL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03491,  19.8390,  20
 75810,'CREA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03729, -13.6051,  20
 75830,'CREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01289, -45.2925,  20
 75890,'WIND_CREA   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 76011,'CREG1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05048, -15.5222,  20
 76012,'CREG1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.05048, -15.5221,  20
 76031,'CREG3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01634, -49.0814,  20
 76032,'CREG3B      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02311, -50.5252,  20
 76511,'DONE1C      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04219, -14.1583,  20
 76512,'DONE1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04220, -14.1571,  20
 76513,'DONE1D      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04107, -14.2046,  20
 76514,'DONE1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04036, -14.1952,  20
 76531,'DONE3AS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.02486, -49.0920,  20
 76532,'DONE3N      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02408, -48.0805,  20
 76533,'DONE3BS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.02407, -48.0829,  20
 77010,'DRUM1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04724, -14.2414,  20
 77030,'DRUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01749, -50.0709,  20
 77090,'WIND_DRUM   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 77510,'DUNG1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04305, -13.7035,  20
 77530,'DUNG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01193, -49.2306,  20
 77531,'TULY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01199, -49.0846,  20
 77590,'WIND_DUNG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01193, -49.2306,  21
 77591,'WIND_CROCKA ',  33.0000,2,     0.000,     0.000,  20,  25,1.01593, -48.0510,  21
 78030,'DUNM3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.00369, -49.5184,  20
 78511,'EDEN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03915, -13.0840,  20
 78512,'EDEN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03915, -13.0703,  20
 78530,'EDEN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02793, -45.3569,  20
 78590,'WIND_LISG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02827, -45.2626,  21
 79010,'ENNK1_      ', 110.0000,1,     0.000,     0.000,  20,  20,1.01661, -13.6967,  20
 79015,'ENNK1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.01662, -15.4424,  20
 79016,'ENNK1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.04392, -15.3831,  20
 79030,'ENNK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01587, -45.7144,  20
 79031,'EKNW3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00803, -45.8656,  20
 79032,'BELK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00728, -44.1363,  20
 79080,'ENNK3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01792, -45.5721,  20
 79081,'ENNK3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02076, -45.3420,  20
 79082,'ENNK3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.01319, -43.8527,  20
 79090,'WIND_ENNK   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01587, -45.7144,  21
 79091,'WIND_CALAGH ',  33.0000,2,     0.000,     0.000,  20,  25,1.01382, -43.6570,  21
 80011,'FINY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04249, -14.0665,  20
 80012,'FINY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04264, -14.0680,  20
 80030,'FINY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01488, -46.4000,  20
 80511,'GLEN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03847, -13.1245,  20
 80512,'GLEN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04481, -12.6387,  20
 80531,'GLEN3A      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02314, -45.2744,  20
 80532,'GLEN3B      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01205, -46.7118,  20
 81010,'HANA1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04321, -13.9997,  20
 81020,'HANA2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02805, -11.0464,  20
 81061,'HANA_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.02610,  15.7252,  20
 81062,'HANA_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.02610,  15.7252,  20
 81063,'HANA_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.02245,  15.6562,  20
 81510,'KELS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04384, -12.6173,  20
 81520,'KELS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03139,  -9.7356,  20
 81561,'KELS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.00864,  17.1530,  20
 81562,'KELS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.00795,  17.0392,  20
 81810,'KILL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.06306, -10.2471,  20
 81830,'KILL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02923, -39.4059,  20
 81832,'WIND_CARICK ',  33.0000,2,     0.000,     0.000,  20,  25,1.03048, -39.0145,  21
 82001,'GEN_KILR_G1 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  23.9998,  21
 82002,'GEN_KILR_G2 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  23.9998,  21
 82003,'GEN_KILR_G3 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82004,'GEN_KILR_G4 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82011,'KILR_AUX1   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82012,'KILR_AUX2   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82020,'KILR2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03469,  -9.5745,  20
 82511,'KNCK1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04936, -15.4862,  20
 82512,'KNCK1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04939, -15.4852,  20
 82530,'KNCK3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02468, -50.4327,  20
 83011,'LARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03729, -12.4817,  20
 83012,'LARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03729, -12.4822,  20
 83030,'LARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01960, -45.4636,  20
 83031,'BALC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99621, -46.7914,  20
 83090,'WIND_LARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01960, -45.4636,  21
 83091,'WIND_EH&WB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.00448, -45.1992,  21
 83510,'LIMA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02542, -12.0734,  20
 83530,'LIMA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02605, -43.1377,  20
 83531,'DNGV3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01823, -43.2052,  20
 83590,'WIND_LIMA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02605, -43.1377,  21
 83591,'WIND_ALTA-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.03048, -41.7371,  21
 83592,'WIND_ALTA-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02019, -42.6613,  21
 84011,'LISB1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04050, -14.3546,  20
 84012,'LISB1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04088, -14.3492,  20
 84030,'LISB3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01864, -48.8533,  20
 84411,'LSMR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04785, -10.3150,  20
 84412,'LSMR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04784, -10.3158,  20
 84430,'LSMR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01363, -43.4342,  20
 84490,'WIND_LSMR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01363, -43.4342,  21
 84491,'WIND_CURRYF ',  33.0000,2,     0.000,     0.000,  20,  25,1.01829, -42.7086,  21
 84511,'LOGE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.01323, -13.2972,  20
 84512,'LOGE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.01329, -13.2913,  20
 84530,'LOGE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01520, -46.3640,  20
 84590,'WIND_LOGE   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 85020,'MAGF2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03183,  -9.7496,  20
 85510,'MAKL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03315, -10.9866,  20
 85530,'MAKL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02713, -39.2600,  20
 85590,'WIND_MAKL   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02713, -39.2600,  21
 85591,'WIND_CHURCH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02746, -39.2107,  21
 85592,'WIND_CRIGSH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02841, -38.9153,  21
 85593,'WIND_TIEV   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02819, -38.9323,  21
 86030,'MOUN3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01462, -49.1974,  20
 86220,'MOYL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03345,  -8.7903,  20
 86221,'SCOT2-      ', 275.0000,3,     0.000,     0.000,  22,  19,1.00000,   0.0000,  22
 86280,'MOYL1_DUMMY ', 110.0000,1,     0.000,     0.000,  20,  20,1.03345,  -8.7903,  20
 86311,'NARD1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04747, -15.8760,  20
 86312,'NARD1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04695, -15.9334,  20
 86330,'NARD3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01603, -48.8956,  20
 86511,'NEWY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02979, -15.5462,  20
 86512,'NEWY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02976, -15.5502,  20
 86530,'NEWY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01841, -50.5101,  20
 86590,'WIND_NEWY   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 87510,'OMAH1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03217, -12.6104,  20
 87530,'OMAH3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02968, -44.0374,  20
 87531,'BLGY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01399, -43.2280,  20
 87532,'DROM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01814, -43.7160,  20
 87533,'FMTC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.97948, -45.1172,  20
 87534,'LARA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02255, -43.8366,  20
 87535,'OMAE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02678, -44.1476,  20
 87580,'OMAH3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.02610, -43.4210,  20
 87581,'OMAH3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.02715, -44.1019,  20
 87582,'OMAH3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.00083, -44.3077,  20
 87583,'OMAH3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.02395, -43.7712,  20
 87584,'OMAH3_DUMMY4',  33.0000,1,     0.000,     0.000,  20,  21,1.02223, -42.8441,  20
 87590,'WIND_OMAG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02968, -44.0374,  21
 87591,'WIND_TAPPA  ',  33.0000,2,     0.000,     0.000,  20,  25,1.03156, -41.6212,  21
 87592,'WIND_HUNTER ',  33.0000,2,     0.000,     0.000,  20,  25,1.03621, -42.2737,  21
 87593,'WIND_BESSEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.03038, -43.2887,  21
 87594,'WIND_LENDRM ',  33.0000,2,     0.000,     0.000,  20,  25,1.00214, -44.1616,  21
 87595,'WIND_DIVENA ',  33.0000,2,     0.000,     0.000,  20,  25,1.02325, -42.5444,  21
 87596,'WIND_SCREGG ',  33.0000,2,     0.000,     0.000,  20,  25,1.03577, -42.4265,  21
 88011,'RATH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03836, -16.3857,  20
 88012,'RATH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03755, -16.4271,  20
 88030,'RATH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01667, -50.7911,  20
 88511,'ROSE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.05125, -15.4400,  20
 88512,'ROSE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.05124, -15.4402,  20
 88530,'ROSE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02370, -47.6614,  20
 89030,'SKEG3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.00368, -49.5181,  20
 89201,'SKIR_REAC   ',  20.0000,1,     0.000,     0.000,  20,  25,1.25198,  -8.9806,  21
 89202,'SKIR20-     ',  20.0000,2,     0.000,     0.000,  20,  25,1.26396,  -8.7450,  21
 89210,'SKIR1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.07566, -10.2740,  21
 89231,'GLEN_ALTA3  ',  33.0000,2,     0.000,     0.000,  20,  25,1.17133,  -8.3462,  21
 89232,'SKIR3-      ',  33.0000,1,     0.000,     0.000,  20,  25,1.16950,  -8.3870,  21
 89311,'SPRN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04988, -10.2170,  20
 89312,'SPRN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04989, -10.2183,  20
 89330,'SPRN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02363, -42.3189,  20
 89510,'STRA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05203, -10.7526,  20
 89515,'STRA1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.05353, -18.2935,  20
 89516,'STRA1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.01245, -17.9128,  20
 89530,'STRA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02172, -42.7589,  20
 89531,'ARDS3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99472, -43.3264,  20
 89532,'CDRG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98537, -43.1584,  20
 89533,'CLDY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98840, -43.6832,  20
 89534,'PLUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00186, -42.7291,  20
 89535,'SION3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00569, -43.1711,  20
 89580,'STRA3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.00593, -42.9996,  20
 89581,'STRA3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.00398, -42.6279,  20
 89582,'STRA3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,0.98680, -43.0886,  20
 89583,'STRA3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,0.98951, -42.3035,  20
 89590,'WIND_STRA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02172, -42.7589,  21
 89591,'WIND_OWENRE ',  33.0000,2,     0.000,     0.000,  20,  25,1.00707, -42.2845,  21
 89592,'WIND_BINMTN ',  33.0000,2,     0.000,     0.000,  20,  25,0.98955, -42.2976,  21
 89593,'WIND_LHILL  ',  33.0000,2,     0.000,     0.000,  20,  25,0.98964, -42.2850,  21
 90011,'TAND1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05024, -14.0940,  20
 90012,'TAND1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05024, -14.0940,  20
 90020,'TANDRAGE    ', 275.0000,1,     0.000,     0.000,  20,  20,1.02955, -10.9164,  20
 90061,'TAND_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.04991,  15.5876,  20
 90062,'TAND_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.04991,  15.5876,  20
 90063,'TAND_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.01517,  15.5507,  20
 90310,'TAMN1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05222, -13.1307,  20
 90320,'TAMN2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02832, -10.5422,  20
 90361,'TAMN_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.99922,  16.5574,  20
 90511,'WARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04273, -14.7392,  20
 90512,'WARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04275, -14.7376,  20
 90530,'WARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02315, -48.9460,  20
 91011,'WEST1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04003, -14.2601,  20
 91012,'WEST1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04002, -14.2593,  20
 91031,'WEST3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01321, -47.5595,  20
 91032,'WEST3B      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01312, -47.5544,  20
0 / END OF BUS DATA, BEGIN LOAD DATA
    10,'LD',1,   2,   1,    70.140,    11.640,     0.000,     0.000,     0.000,     0.000,   2
    11,'LD',1,   2,   1,    43.490,     8.640,     0.000,     0.000,     0.000,     0.000,   2
    12,'LD',1,   1,   1,    57.240,    18.820,     0.000,     0.000,     0.000,     0.000,   2
    13,'LD',1,   1,   1,    67.280,    22.110,     0.000,     0.000,     0.000,     0.000,   2
    14,'LD',1,   2,   1,    49.560,    16.290,     0.000,     0.000,     0.000,     0.000,   2
    15,'LD',1,   2,   1,    64.710,    21.260,     0.000,     0.000,     0.000,     0.000,   2
  1041,'LD',1,   3,   1,     0.750,     0.430,     0.000,     0.000,     0.000,     0.000,   2
  1101,'I ',1,   5,   2,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   5
  1101,'MI',1,   5,   2,     5.620,    -1.020,     0.000,     0.000,     0.000,     0.000,   5
  4341,'I ',1,   3,   2,     1.300,     0.390,     0.000,     0.000,     0.000,     0.000,   5
  4901,'I ',1,   6,   2,     2.290,     0.800,     0.000,     0.000,     0.000,     0.000,   5
 10204,'LD',1,   4,   1,    28.930,    11.480,     0.000,     0.000,     0.000,     0.000,   2
 10205,'LD',1,   4,   1,    28.930,    11.480,     0.000,     0.000,     0.000,     0.000,   2
 10470,'HL',1,   3,   1,     8.750,     3.150,     0.000,     0.000,     0.000,     0.000,   1
 10471,'HL',0,   3,   1,    11.990,     4.310,     0.000,     0.000,     0.000,     0.000,   3
 10602,'LD',1,   9,   1,     3.320,     1.290,     0.000,     0.000,     0.000,     0.000,   2
 10801,'LD',1,   7,   1,     5.760,     1.190,     0.000,     0.000,     0.000,     0.000,   2
 11201,'LD',1,   6,   1,     6.360,     2.090,     0.000,     0.000,     0.000,     0.000,   2
 11204,'LD',1,   6,   1,    14.340,     4.760,     0.000,     0.000,     0.000,     0.000,   2
 11404,'LD',1,   9,   1,    65.620,    23.460,     0.000,     0.000,     0.000,     0.000,   2
 12001,'LD',1,   1,   1,    16.660,     1.900,     0.000,     0.000,     0.000,     0.000,   2
 12201,'LD',1,   8,   1,    16.970,     2.590,     0.000,     0.000,     0.000,     0.000,   2
 12702,'LD',1,  10,   1,    15.580,     1.230,     0.000,     0.000,     0.000,     0.000,   2
 12804,'LD',1,   3,   1,    12.120,     0.710,     0.000,     0.000,     0.000,     0.000,   2
 13001,'LD',1,   6,   1,    13.330,     1.980,     0.000,     0.000,     0.000,     0.000,   2
 13204,'LD',1,   8,   1,    23.950,     7.980,     0.000,     0.000,     0.000,     0.000,   2
 13404,'LD',1,   9,   1,    24.320,     7.070,     0.000,     0.000,     0.000,     0.000,   2
 13501,'I ',1,   8,   2,     9.500,     2.850,     0.000,     0.000,     0.000,     0.000,   5
 13601,'I ',1,   5,   2,     5.290,     1.460,     0.000,     0.000,     0.000,     0.000,   5
 13601,'MI',1,   5,   2,     3.920,     1.300,     0.000,     0.000,     0.000,     0.000,   5
 13604,'LD',1,   5,   1,    12.890,     3.480,     0.000,     0.000,     0.000,     0.000,   2
 13802,'LD',1,   3,   1,    17.720,     7.230,     0.000,     0.000,     0.000,     0.000,   2
 13804,'LD',1,   3,   1,    14.320,     2.310,     0.000,     0.000,     0.000,     0.000,   2
 14004,'LD',1,   9,   1,     7.810,     2.550,     0.000,     0.000,     0.000,     0.000,   2
 14204,'LD',1,   1,   1,    71.340,    11.590,     0.000,     0.000,     0.000,     0.000,   2
 14401,'LD',1,   3,   1,     5.080,     0.980,     0.000,     0.000,     0.000,     0.000,   2
 14404,'LD',1,   3,   1,    25.580,     9.160,     0.000,     0.000,     0.000,     0.000,   2
 14502,'I ',1,   1,   2,    23.750,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 14604,'LD',1,   5,   1,    24.480,     7.110,     0.000,     0.000,     0.000,     0.000,   2
 14804,'LD',1,   5,   1,    39.960,     8.130,     0.000,     0.000,     0.000,     0.000,   2
 15001,'I ',1,   3,   2,     4.590,     1.700,     0.000,     0.000,     0.000,     0.000,   5
 15001,'MI',1,   3,   2,     1.580,     0.150,     0.000,     0.000,     0.000,     0.000,   5
 15402,'LD',1,   6,   1,    14.640,     4.810,     0.000,     0.000,     0.000,     0.000,   2
 15801,'LD',1,   1,   1,    14.090,     3.590,     0.000,     0.000,     0.000,     0.000,   2
 16202,'LD',1,   3,   1,    10.830,     0.880,     0.000,     0.000,     0.000,     0.000,   2
 16604,'LD',1,   9,   1,    27.700,     6.530,     0.000,     0.000,     0.000,     0.000,   2
 16901,'LD',1,   1,   1,     5.850,     1.740,     0.000,     0.000,     0.000,     0.000,   2
 17004,'LD',1,   9,   1,    19.730,     6.490,     0.000,     0.000,     0.000,     0.000,   2
 17204,'LD',1,   5,   1,    23.320,     4.550,     0.000,     0.000,     0.000,     0.000,   2
 17404,'LD',1,   2,   1,    78.180,    12.790,     0.000,     0.000,     0.000,     0.000,   2
 17802,'I ',1,   7,   2,    49.000,    14.700,     0.000,     0.000,     0.000,     0.000,   5
 18001,'LD',1,   1,   1,     3.730,     1.210,     0.000,     0.000,     0.000,     0.000,   2
 18004,'LD',1,   1,   1,    76.880,    20.780,     0.000,     0.000,     0.000,     0.000,   2
 18204,'LD',1,   9,   1,    25.340,     8.490,     0.000,     0.000,     0.000,     0.000,   2
 18402,'LD',1,   6,   1,    15.640,     3.780,     0.000,     0.000,     0.000,     0.000,   2
 18404,'LD',1,   6,   1,    17.930,     5.020,     0.000,     0.000,     0.000,     0.000,   2
 18604,'LD',1,   9,   1,    30.570,     6.290,     0.000,     0.000,     0.000,     0.000,   2
 18701,'LD',1,   2,   1,    22.090,     4.080,     0.000,     0.000,     0.000,     0.000,   2
 18804,'LD',1,   3,   1,    18.950,     5.630,     0.000,     0.000,     0.000,     0.000,   2
 19004,'LD',1,   6,   1,    51.750,    14.000,     0.000,     0.000,     0.000,     0.000,   2
 19204,'LD',1,   3,   1,    13.080,     3.230,     0.000,     0.000,     0.000,     0.000,   2
 19471,'HL',1,   8,   1,    11.970,     4.300,     0.000,     0.000,     0.000,     0.000,   4
 19504,'LD',1,   9,   1,    21.460,     4.660,     0.000,     0.000,     0.000,     0.000,   2
 19601,'LD',1,   3,   1,    21.720,     5.190,     0.000,     0.000,     0.000,     0.000,   2
 20201,'LD',1,   1,   1,    22.920,     7.460,     0.000,     0.000,     0.000,     0.000,   2
 21004,'LD',1,  10,   1,    65.330,    14.480,     0.000,     0.000,     0.000,     0.000,   2
 21204,'LD',1,   4,   1,    26.760,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 21404,'LD',1,   5,   1,    41.740,     8.640,     0.000,     0.000,     0.000,     0.000,   2
 21604,'LD',1,   5,   1,    26.400,     6.490,     0.000,     0.000,     0.000,     0.000,   2
 21804,'LD',1,  10,   1,    83.720,    20.290,     0.000,     0.000,     0.000,     0.000,   2
 22204,'LD',1,   3,   1,    35.680,     9.340,     0.000,     0.000,     0.000,     0.000,   2
 22404,'LD',1,   5,   1,    17.110,     4.080,     0.000,     0.000,     0.000,     0.000,   2
 22501,'I ',1,   1,   2,    10.450,     3.434,     0.000,     0.000,     0.000,     0.000,   5
 22671,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22672,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22804,'LD',1,   9,   1,    23.970,     6.110,     0.000,     0.000,     0.000,     0.000,   2
 23001,'LD',1,   8,   1,     9.120,     0.620,     0.000,     0.000,     0.000,     0.000,   2
 23604,'LD',1,   4,   1,    57.980,    12.660,     0.000,     0.000,     0.000,     0.000,   2
 24804,'LD',1,   2,   1,    56.170,    21.290,     0.000,     0.000,     0.000,     0.000,   2
 25604,'LD',1,   2,   1,    73.740,    14.410,     0.000,     0.000,     0.000,     0.000,   2
 26802,'I ',1,   9,   2,    10.440,     3.130,     0.000,     0.000,     0.000,     0.000,   5
 26802,'MI',1,   9,   2,     0.060,     0.020,     0.000,     0.000,     0.000,     0.000,   5
 27004,'LD',1,   1,   1,    68.650,    24.090,     0.000,     0.000,     0.000,     0.000,   2
 27204,'LD',1,   2,   1,    64.520,    20.310,     0.000,     0.000,     0.000,     0.000,   2
 27404,'LD',1,   6,   1,    16.870,     5.910,     0.000,     0.000,     0.000,     0.000,   2
 27471,'HL',0,   6,   1,     2.990,     1.070,     0.000,     0.000,     0.000,     0.000,   3
 27472,'HL',0,   6,   1,     2.720,     0.980,     0.000,     0.000,     0.000,     0.000,   3
 27473,'HL',0,   6,   1,     7.980,     2.870,     0.000,     0.000,     0.000,     0.000,   3
 27474,'HL',0,   6,   1,     8.490,     3.050,     0.000,     0.000,     0.000,     0.000,   1
 27604,'LD',1,   1,   1,    54.530,    16.210,     0.000,     0.000,     0.000,     0.000,   2
 27801,'LD',1,   9,   1,    20.330,     6.110,     0.000,     0.000,     0.000,     0.000,   2
 27804,'LD',1,   9,   1,    64.690,    19.450,     0.000,     0.000,     0.000,     0.000,   2
 28201,'I ',1,   9,   2,    20.900,     6.270,     0.000,     0.000,     0.000,     0.000,   5
 28204,'LD',1,   9,   1,    10.830,     3.070,     0.000,     0.000,     0.000,     0.000,   2
 28571,'HL',1,   3,   1,     4.200,     1.510,     0.000,     0.000,     0.000,     0.000,   1
 28601,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28601,'LD',1,   1,   1,    10.460,     1.280,     0.000,     0.000,     0.000,     0.000,   2
 28604,'LD',1,   1,   1,    53.120,     9.820,     0.000,     0.000,     0.000,     0.000,   2
 28611,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28804,'LD',1,   3,   1,    16.370,     3.940,     0.000,     0.000,     0.000,     0.000,   2
 29401,'LD',1,   1,   1,    16.150,     5.030,     0.000,     0.000,     0.000,     0.000,   2
 29501,'LD',1,   1,   1,     5.320,     1.680,     0.000,     0.000,     0.000,     0.000,   2
 29672,'HL',1,   2,   1,     6.690,     2.410,     0.000,     0.000,     0.000,     0.000,   4
 30804,'LD',1,   2,   1,    47.630,    15.730,     0.000,     0.000,     0.000,     0.000,   2
 31004,'LD',1,   5,   1,    25.790,     7.670,     0.000,     0.000,     0.000,     0.000,   2
 31271,'HL',1,   2,   1,     5.210,     1.870,     0.000,     0.000,     0.000,     0.000,   4
 32201,'LD',1,   3,   1,    15.900,     2.460,     0.000,     0.000,     0.000,     0.000,   2
 32204,'LD',1,   3,   1,    71.890,    13.070,     0.000,     0.000,     0.000,     0.000,   2
 32404,'LD',1,   8,   1,    31.990,    12.680,     0.000,     0.000,     0.000,     0.000,   2
 32604,'LD',1,   6,   1,    60.590,    23.300,     0.000,     0.000,     0.000,     0.000,   2
 33004,'LD',1,   7,   1,    32.360,     7.640,     0.000,     0.000,     0.000,     0.000,   2
 33201,'I ',1,  10,   2,    23.000,     6.900,     0.000,     0.000,     0.000,     0.000,   5
 33201,'MI',1,  10,   2,     6.440,     1.930,     0.000,     0.000,     0.000,     0.000,   5
 33801,'I ',1,   8,   2,    10.220,     3.060,     0.000,     0.000,     0.000,     0.000,   5
 33801,'MI',1,   8,   2,     1.500,     0.450,     0.000,     0.000,     0.000,     0.000,   5
 34001,'LD',1,   5,   1,    12.740,     3.210,     0.000,     0.000,     0.000,     0.000,   2
 34201,'LD',1,   1,   1,    20.520,     5.600,     0.000,     0.000,     0.000,     0.000,   2
 34301,'I ',1,   1,   2,    23.750,     7.120,     0.000,     0.000,     0.000,     0.000,   5
 35004,'LD',1,   9,   1,    11.870,     4.230,     0.000,     0.000,     0.000,     0.000,   2
 35074,'HL',1,   9,   1,     9.270,     3.330,     0.000,     0.000,     0.000,     0.000,   3
 35404,'LD',1,   7,   1,    71.850,    12.590,     0.000,     0.000,     0.000,     0.000,   2
 35604,'LD',1,  10,   1,    26.550,     6.660,     0.000,     0.000,     0.000,     0.000,   2
 35804,'LD',1,   9,   1,    65.280,    13.100,     0.000,     0.000,     0.000,     0.000,   2
 36001,'LD',1,   3,   1,    22.170,     5.950,     0.000,     0.000,     0.000,     0.000,   2
 36201,'I ',1,   5,   2,    16.600,     3.600,     0.000,     0.000,     0.000,     0.000,   5
 36201,'MI',1,   5,   2,     2.390,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 37501,'LD',1,   1,   1,    18.860,     2.620,     0.000,     0.000,     0.000,     0.000,   2
 37601,'LD',1,   1,   1,    25.210,     4.970,     0.000,     0.000,     0.000,     0.000,   2
 37602,'I ',1,   1,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 37602,'MI',1,   1,   2,     5.440,     1.630,     0.000,     0.000,     0.000,     0.000,   5
 38001,'LD',1,   3,   1,    14.490,     2.220,     0.000,     0.000,     0.000,     0.000,   2
 38004,'LD',1,   3,   1,    18.270,     4.190,     0.000,     0.000,     0.000,     0.000,   2
 38204,'LD',1,  10,   1,    46.480,    19.030,     0.000,     0.000,     0.000,     0.000,   2
 38601,'LD',1,   1,   1,     8.640,     1.380,     0.000,     0.000,     0.000,     0.000,   2
 38701,'LD',1,   1,   1,    12.230,     3.170,     0.000,     0.000,     0.000,     0.000,   2
 38804,'LD',1,   3,   1,    21.950,     4.160,     0.000,     0.000,     0.000,     0.000,   2
 39471,'HL',1,   4,   1,    17.910,     6.440,     0.000,     0.000,     0.000,     0.000,   3
 39472,'HL',1,   4,   1,    17.910,     6.440,     0.000,     0.000,     0.000,     0.000,   3
 39473,'HL',1,   4,   1,    17.910,     6.440,     0.000,     0.000,     0.000,     0.000,   3
 39601,'LD',1,   3,   1,    15.920,     4.660,     0.000,     0.000,     0.000,     0.000,   2
 39675,'HL',0,   3,   1,     5.000,     1.800,     0.000,     0.000,     0.000,     0.000,   3
 39801,'I ',1,   7,   2,    22.000,     6.600,     0.000,     0.000,     0.000,     0.000,   5
 39801,'MI',1,   7,   2,     1.500,     0.450,     0.000,     0.000,     0.000,     0.000,   5
 40001,'LD',1,   9,   1,    13.290,     4.200,     0.000,     0.000,     0.000,     0.000,   2
 40004,'LD',1,   9,   1,    35.560,     8.710,     0.000,     0.000,     0.000,     0.000,   2
 40204,'LD',1,   3,   1,    21.380,     5.520,     0.000,     0.000,     0.000,     0.000,   2
 40404,'LD',1,   9,   1,    26.330,     4.650,     0.000,     0.000,     0.000,     0.000,   2
 40602,'I ',1,  10,   2,     5.180,     1.550,     0.000,     0.000,     0.000,     0.000,   5
 40602,'MI',1,  10,   2,     2.420,     0.730,     0.000,     0.000,     0.000,     0.000,   5
 40801,'LD',1,   8,   1,    11.760,     2.050,     0.000,     0.000,     0.000,     0.000,   2
 41002,'I ',1,   1,   2,    18.000,     5.900,     0.000,     0.000,     0.000,     0.000,   5
 41102,'I ',1,   1,   2,    24.000,    11.630,     0.000,     0.000,     0.000,     0.000,   5
 42004,'LD',1,   8,   1,    38.290,     8.760,     0.000,     0.000,     0.000,     0.000,   2
 42102,'LD',1,   1,   1,    14.080,     2.200,     0.000,     0.000,     0.000,     0.000,   2
 42204,'LD',1,  10,   1,    66.190,    15.500,     0.000,     0.000,     0.000,     0.000,   2
 42501,'HL',0,   6,   1,     3.970,     1.430,     0.000,     0.000,     0.000,     0.000,   1
 42604,'LD',1,   7,   1,    26.580,     8.770,     0.000,     0.000,     0.000,     0.000,   2
 42802,'I ',1,   1,   2,    26.000,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 43604,'LD',1,   7,   1,    25.280,     4.890,     0.000,     0.000,     0.000,     0.000,   2
 44001,'LD',1,   1,   1,    21.880,     2.550,     0.000,     0.000,     0.000,     0.000,   2
 44804,'LD',1,   8,   1,    51.030,    14.680,     0.000,     0.000,     0.000,     0.000,   2
 44901,'LD',1,   1,   1,    19.500,     2.000,     0.000,     0.000,     0.000,     0.000,   2
 45001,'I ',1,  10,   2,    29.000,     9.100,     0.000,     0.000,     0.000,     0.000,   5
 45001,'MI',1,  10,   2,     3.290,     0.580,     0.000,     0.000,     0.000,     0.000,   5
 45101,'LD',1,   1,   1,    14.400,     2.060,     0.000,     0.000,     0.000,     0.000,   2
 46210,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46214,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46224,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46501,'LD',1,   1,   1,     0.860,     0.280,     0.000,     0.000,     0.000,     0.000,   2
 46804,'LD',1,   7,   1,    23.800,     6.840,     0.000,     0.000,     0.000,     0.000,   2
 47004,'LD',1,   9,   1,    30.850,     9.270,     0.000,     0.000,     0.000,     0.000,   2
 47402,'I ',1,   2,   2,    15.200,     4.560,     0.000,     0.000,     0.000,     0.000,   5
 47601,'LD',1,   3,   1,     4.580,     1.060,     0.000,     0.000,     0.000,     0.000,   2
 49001,'I ',1,   6,   2,     2.290,     0.680,     0.000,     0.000,     0.000,     0.000,   5
 49474,'HL',1,   5,   1,    13.240,     4.760,     0.000,     0.000,     0.000,     0.000,   3
 49501,'LD',1,   9,   1,    25.320,     3.080,     0.000,     0.000,     0.000,     0.000,   2
 49504,'LD',1,   9,   1,    37.300,    11.190,     0.000,     0.000,     0.000,     0.000,   2
 49604,'LD',1,  10,   1,    54.770,    16.520,     0.000,     0.000,     0.000,     0.000,   2
 49804,'LD',1,   9,   1,    58.600,    12.800,     0.000,     0.000,     0.000,     0.000,   2
 50004,'LD',1,   9,   1,    21.390,     5.670,     0.000,     0.000,     0.000,     0.000,   2
 50276,'HL',1,   2,   1,     9.410,     3.380,     0.000,     0.000,     0.000,     0.000,   3
 50301,'LD',1,   1,   1,    12.120,     3.980,     0.000,     0.000,     0.000,     0.000,   2
 50573,'HL',1,   7,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50574,'HL',1,   7,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50604,'LD',1,   6,   1,    20.720,     4.620,     0.000,     0.000,     0.000,     0.000,   2
 50901,'LD',1,   7,   1,    15.430,     2.390,     0.000,     0.000,     0.000,     0.000,   2
 51301,'LD',1,   1,   1,    10.890,     1.590,     0.000,     0.000,     0.000,     0.000,   2
 51471,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51472,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51473,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51474,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51771,'HL',1,   4,   1,     5.850,     2.100,     0.000,     0.000,     0.000,     0.000,   4
 51801,'LD',1,   3,   1,    16.040,     5.360,     0.000,     0.000,     0.000,     0.000,   2
 51804,'LD',1,   3,   1,    51.570,    12.850,     0.000,     0.000,     0.000,     0.000,   2
 52204,'LD',1,   4,   1,    15.410,     4.880,     0.000,     0.000,     0.000,     0.000,   2
 52476,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52477,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52604,'LD',1,   7,   1,    26.670,     6.330,     0.000,     0.000,     0.000,     0.000,   2
 52804,'LD',1,   7,   1,    45.420,    11.200,     0.000,     0.000,     0.000,     0.000,   2
 53004,'LD',1,   5,   1,    25.740,     6.180,     0.000,     0.000,     0.000,     0.000,   2
 53204,'LD',1,   8,   1,    34.030,     7.080,     0.000,     0.000,     0.000,     0.000,   2
 53404,'LD',1,   9,   1,    14.270,     7.050,     0.000,     0.000,     0.000,     0.000,   2
 53604,'LD',1,   9,   1,    28.120,    10.350,     0.000,     0.000,     0.000,     0.000,   2
 53804,'LD',1,   5,   1,    20.500,     5.630,     0.000,     0.000,     0.000,     0.000,   2
 54404,'LD',1,   5,   1,    40.850,     7.680,     0.000,     0.000,     0.000,     0.000,   2
 54801,'I ',1,   3,   2,     7.000,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 54801,'MI',1,   3,   2,     6.000,     1.800,     0.000,     0.000,     0.000,     0.000,   5
 55002,'LD',1,   6,   1,     8.240,     2.700,     0.000,     0.000,     0.000,     0.000,   2
 55004,'LD',1,   6,   1,    46.050,    10.700,     0.000,     0.000,     0.000,     0.000,   2
 55201,'LD',1,   1,   1,    29.290,     8.700,     0.000,     0.000,     0.000,     0.000,   2
 68230,'HL',1,  10,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   1
 70030,'1 ',1,  20,  21,    12.401,     2.518,     0.000,     0.000,     0.000,     0.000,  20
 70031,'1 ',1,  20,  21,     1.471,     0.299,     0.000,     0.000,     0.000,     0.000,  20
 70032,'1 ',1,  20,  21,     2.952,     0.599,     0.000,     0.000,     0.000,     0.000,  20
 70330,'1 ',1,  20,  21,    45.435,     9.226,     0.000,     0.000,     0.000,     0.000,  20
 70504,'HL',1,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 70505,'HL',1,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70506,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70513,'HL',1,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70514,'HL',1,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70515,'HL',1,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 70516,'HL',1,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 71031,'1 ',1,  20,  21,    49.294,    10.009,     0.000,     0.000,     0.000,     0.000,  20
 71032,'1 ',1,  20,  21,    29.971,     6.086,     0.000,     0.000,     0.000,     0.000,  20
 71033,'1 ',1,  20,  21,     4.413,     0.896,     0.000,     0.000,     0.000,     0.000,  20
 71034,'1 ',1,  20,  21,     6.377,     1.295,     0.000,     0.000,     0.000,     0.000,  20
 71035,'1 ',1,  20,  21,     5.400,     1.096,     0.000,     0.000,     0.000,     0.000,  20
 71530,'1 ',1,  20,  21,    40.730,     8.271,     0.000,     0.000,     0.000,     0.000,  20
 72530,'1 ',1,  20,  21,    58.300,    11.838,     0.000,     0.000,     0.000,     0.000,  20
 74030,'1 ',1,  20,  21,    32.439,     6.587,     0.000,     0.000,     0.000,     0.000,  20
 74730,'1 ',1,  20,  21,    60.607,    12.307,     0.000,     0.000,     0.000,     0.000,  20
 75030,'1 ',1,  20,  21,    23.775,     4.828,     0.000,     0.000,     0.000,     0.000,  20
 75031,'1 ',1,  20,  21,    16.210,     3.291,     0.000,     0.000,     0.000,     0.000,  20
 75032,'1 ',1,  20,  21,     4.765,     0.968,     0.000,     0.000,     0.000,     0.000,  20
 75515,'HL',1,  20,  23,     3.410,     1.140,     0.000,     0.000,     0.000,     0.000,  21
 75516,'HL',1,  20,  23,     5.690,     1.900,     0.000,     0.000,     0.000,     0.000,  21
 75530,'1 ',1,  20,  21,    31.301,     6.356,     0.000,     0.000,     0.000,     0.000,  20
 75830,'1 ',1,  20,  21,    24.380,     4.951,     0.000,     0.000,     0.000,     0.000,  20
 76031,'1 ',1,  20,  21,    27.835,     5.652,     0.000,     0.000,     0.000,     0.000,  20
 76032,'1 ',1,  20,  21,    12.724,     2.584,     0.000,     0.000,     0.000,     0.000,  20
 76531,'1 ',1,  20,  21,    50.865,    10.329,     0.000,     0.000,     0.000,     0.000,  20
 76532,'1 ',1,  20,  21,    51.308,    10.419,     0.000,     0.000,     0.000,     0.000,  20
 76533,'1 ',1,  20,  21,     8.946,     1.817,     0.000,     0.000,     0.000,     0.000,  20
 77030,'1 ',1,  20,  21,    89.742,    18.223,     0.000,     0.000,     0.000,     0.000,  20
 77530,'1 ',1,  20,  21,    81.410,    16.531,     0.000,     0.000,     0.000,     0.000,  20
 77531,'1 ',1,  20,  21,     3.133,     0.636,     0.000,     0.000,     0.000,     0.000,  20
 78030,'1 ',1,  20,  21,    25.972,     5.274,     0.000,     0.000,     0.000,     0.000,  20
 78530,'1 ',1,  20,  21,    32.127,     6.524,     0.000,     0.000,     0.000,     0.000,  20
 79030,'1 ',1,  20,  21,    41.123,     8.350,     0.000,     0.000,     0.000,     0.000,  20
 79031,'1 ',1,  20,  21,     9.772,     1.984,     0.000,     0.000,     0.000,     0.000,  20
 79032,'1 ',1,  20,  21,     1.954,     0.397,     0.000,     0.000,     0.000,     0.000,  20
 80030,'1 ',1,  20,  21,    33.547,     6.812,     0.000,     0.000,     0.000,     0.000,  20
 80531,'1 ',1,  20,  21,    14.870,     3.019,     0.000,     0.000,     0.000,     0.000,  20
 80532,'1 ',1,  20,  21,     8.805,     1.788,     0.000,     0.000,     0.000,     0.000,  20
 82001,'HL',1,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 82002,'HL',1,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 82530,'1 ',1,  20,  21,    56.194,    11.411,     0.000,     0.000,     0.000,     0.000,  20
 83030,'1 ',1,  20,  21,    27.936,     5.673,     0.000,     0.000,     0.000,     0.000,  20
 83031,'1 ',1,  20,  21,    16.411,     3.332,     0.000,     0.000,     0.000,     0.000,  20
 83530,'1 ',1,  20,  21,    19.836,     4.028,     0.000,     0.000,     0.000,     0.000,  20
 83531,'1 ',1,  20,  21,     5.893,     1.197,     0.000,     0.000,     0.000,     0.000,  20
 84030,'1 ',1,  20,  21,    65.634,    13.328,     0.000,     0.000,     0.000,     0.000,  20
 84430,'1 ',1,  20,  21,    50.372,    10.228,     0.000,     0.000,     0.000,     0.000,  20
 84530,'1 ',1,  20,  21,    40.851,     8.295,     0.000,     0.000,     0.000,     0.000,  20
 86030,'1 ',1,  20,  21,    39.219,     7.964,     0.000,     0.000,     0.000,     0.000,  20
 86330,'1 ',1,  20,  21,    43.904,     8.915,     0.000,     0.000,     0.000,     0.000,  20
 86530,'1 ',1,  20,  21,    76.615,    15.557,     0.000,     0.000,     0.000,     0.000,  20
 87530,'1 ',1,  20,  21,    28.641,     5.816,     0.000,     0.000,     0.000,     0.000,  20
 87531,'1 ',1,  20,  21,     3.909,     0.794,     0.000,     0.000,     0.000,     0.000,  20
 87532,'1 ',1,  20,  21,     4.886,     0.992,     0.000,     0.000,     0.000,     0.000,  20
 87533,'1 ',1,  20,  21,     6.830,     1.387,     0.000,     0.000,     0.000,     0.000,  20
 87534,'1 ',1,  20,  21,     3.909,     0.794,     0.000,     0.000,     0.000,     0.000,  20
 87535,'1 ',1,  20,  21,    11.223,     2.279,     0.000,     0.000,     0.000,     0.000,  20
 88030,'1 ',1,  20,  21,    65.584,    13.317,     0.000,     0.000,     0.000,     0.000,  20
 88530,'1 ',1,  20,  21,    32.349,     6.569,     0.000,     0.000,     0.000,     0.000,  20
 89030,'1 ',1,  20,  21,    26.344,     5.349,     0.000,     0.000,     0.000,     0.000,  20
 89330,'1 ',1,  20,  21,    31.130,     6.321,     0.000,     0.000,     0.000,     0.000,  20
 89530,'1 ',1,  20,  21,    19.413,     3.942,     0.000,     0.000,     0.000,     0.000,  20
 89531,'1 ',1,  20,  21,     4.906,     0.996,     0.000,     0.000,     0.000,     0.000,  20
 89532,'1 ',1,  20,  21,     5.400,     1.096,     0.000,     0.000,     0.000,     0.000,  20
 89533,'1 ',1,  20,  21,     3.929,     0.798,     0.000,     0.000,     0.000,     0.000,  20
 89534,'1 ',1,  20,  21,     2.458,     0.499,     0.000,     0.000,     0.000,     0.000,  20
 89535,'1 ',1,  20,  21,     1.471,     0.299,     0.000,     0.000,     0.000,     0.000,  20
 90530,'1 ',1,  20,  21,    63.216,    12.837,     0.000,     0.000,     0.000,     0.000,  20
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10271,'1 ',    21.000,     5.837,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,   15.0,    21.000,     5.000,   3,1.0000
 10272,'2 ',    22.000,     5.837,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,   15.0,    22.000,     5.000,   3,1.0000
 10273,'3 ',    19.000,    -2.507,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,   15.0,    19.000,     5.000,   3,1.0000
 10274,'4 ',    24.000,     5.837,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,   15.0,    24.000,     5.000,   3,1.0000
 10275,'3 ',     2.321,     0.000,     0.000,     0.000,1.05000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 10276,'2 ',     0.204,     0.000,     0.000,     0.000,1.05000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 10470,'1 ',   300.000,   -32.443,   270.000,  -170.000,1.04000,  1062,   500.000,   0.00270,   0.18000,   0.00000,   0.00000,1.00000,1,  250.0,   443.000,   222.000,   1,1.0000
 10471,'1 ',   270.000,     0.000,   159.000,   -75.000,1.07500,  1062,   318.800,   0.00000,   0.22500,   0.00000,   0.00000,1.00000,0,  153.0,   270.000,    40.000,   3,1.0000
 10472,'11',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10473,'12',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10474,'14',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10671,'2 ',     1.486,    -1.940,    -1.940,    -1.940,1.04000,     0,     4.800,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 10672,'3 ',     1.547,    -2.000,    -2.000,    -2.000,1.04000,     0,     6.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 10673,'1 ',     0.371,    -0.480,    -0.480,    -0.480,1.05000,     0,     1.200,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.4,     1.200,     0.000,   7,1.0000
 10674,'5 ',     1.424,    -1.770,    -1.770,    -2.300,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.7,     4.600,     0.000,   7,1.0000
 11204,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     1.000,     0.000,   2,1.0000
 11271,'1 ',     7.799,     0.000,     0.000,     0.000,1.04000,     0,    28.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    7.9,    25.200,     0.000,   7,1.0000
 11371,'1 ',    15.784,   -20.000,    20.000,   -20.000,1.05000,  2131,    66.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,   20.0,    51.000,     0.000,   7,1.0000
 12371,'1 ',     9.749,    -7.000,     7.000,    -7.000,1.05000,  1231,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    7.0,    31.500,     0.000,   7,1.0000
 12372,'2 ',     3.250,     0.000,     0.000,     0.000,1.05000,  1231,    10.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.5,    10.500,     0.000,   7,1.0000
 12571,'1 ',     6.019,     0.000,     0.000,     0.000,1.05000,  1251,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.4,    19.450,     0.000,   7,1.0000
 12572,'TW',     0.928,     0.990,     0.990,    -0.990,1.05000,  1251,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.0,     3.000,     0.000,   7,1.0000
 12573,'TW',     2.785,     2.960,     2.960,    -2.960,1.05000,  1251,    10.020,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 12872,'DW',     2.600,     0.000,     0.000,    -2.760,1.05000,  1281,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.6,     8.400,     0.000,   7,1.0000
 12873,'1 ',     6.050,     0.000,     0.000,     0.000,1.05000,  1281,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.1,    19.550,     0.000,   7,1.0000
 12874,'1 ',     2.631,     0.000,     0.000,     0.000,1.05000,  1281,     8.500,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.7,     8.500,     0.000,   7,1.0000
 13434,'10',     4.300,     0.000,     0.000,     0.000,1.00000,     0,     4.500,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,1,    1.0,     4.300,     0.000,   1,1.0000
 13471,'1 ',     0.204,     0.000,     0.000,     0.000,1.05000,  1341,     0.660,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 13472,'DW',     0.789,     0.000,     0.000,    -0.840,1.05000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13473,'4 ',     3.095,     0.000,     0.000,     0.000,1.05000,  1341,    10.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.7,    10.000,     0.000,   7,1.0000
 13474,'5 ',     1.857,     0.000,     0.000,     0.000,1.05000,  1341,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 13475,'6 ',     2.368,     0.000,     0.000,     0.000,1.05000,  1341,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 13476,'3 ',     3.683,     0.000,     0.000,     0.000,1.05000,  1341,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 13477,'2 ',     0.789,     0.000,     0.000,     0.000,1.05000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13479,'9 ',     1.052,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 14073,'3 ',     1.996,    -2.400,    -2.400,    -2.400,1.04000,     0,     7.611,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    2.0,     6.450,     0.000,   7,1.0000
 14471,'1 ',     1.238,     0.000,     0.000,     0.000,1.04000,     0,     4.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.4,     4.000,     0.000,   7,1.0000
 14472,'1 ',     0.085,     0.000,     0.000,     0.000,1.00000,     0,     0.850,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.1,     0.850,     0.000,   1,1.0000
 14604,'1 ',     4.800,     0.000,     0.000,     0.000,1.05000,     0,     7.000,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    2.0,     4.800,     0.000,   5,1.0000
 14871,'1 ',     0.526,     0.000,     0.000,     0.000,1.05000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 15571,'DW',     1.841,    -1.960,     1.960,    -1.960,1.00000,     0,     5.950,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 15572,'DW',     5.571,    -3.429,     5.920,    -5.920,1.00000,     0,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 15573,'1 ',     6.190,     0.000,     0.000,     0.000,1.04000,     0,    23.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15771,'1 ',     0.613,    -0.300,    -0.300,    -0.300,1.04000,  3581,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     1.980,     0.000,   7,1.0000
 15772,'1 ',     0.928,    -1.920,    -1.920,    -1.920,1.04000,  3581,     3.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     3.000,     0.000,   7,1.0000
 16371,'1 ',     1.052,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16372,'2 ',     1.052,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16373,'3 ',     2.104,     0.000,     0.000,     0.000,1.00000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 16374,'4 ',     2.368,     0.000,     0.000,     0.000,1.00000,     0,     7.650,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 16375,'1 ',     1.226,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.3,     3.960,     0.000,   7,1.0000
 16376,'6 ',     1.532,     0.000,     0.000,     0.000,1.00000,     0,     5.100,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.5,     4.950,     0.000,   7,1.0000
 16377,'1 ',     2.785,     0.000,     0.000,     0.000,1.00000,     0,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 16379,'2 ',     0.090,     0.000,     0.000,     0.000,1.00000,     0,     0.323,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.3,     0.290,     0.000,   7,1.0000
 16571,'1 ',    11.698,     0.000,     0.000,     0.000,1.05000,  1651,    40.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   12.6,    37.800,     0.000,   7,1.0000
 16670,'1 ',     1.393,    -1.159,     0.000,    -3.070,1.00000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    2.9,     4.500,     0.000,   7,1.0000
 16671,'1 ',     1.052,     0.000,     0.000,     0.000,1.04000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16672,'2 ',     0.492,    -0.560,    -0.560,    -0.560,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.590,     0.000,   7,1.0000
 16674,'1 ',     5.787,     0.000,     0.000,     0.000,1.04000,     0,    18.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    5.8,    18.700,     0.000,   7,1.0000
 16675,'2 ',     2.476,    -2.650,    -2.650,    -2.650,1.04000,     0,     8.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    2.7,     8.000,     0.000,   7,1.0000
 16873,'3 ',     8.000,     7.000,     7.000,    -1.000,1.05000,  1681,    11.500,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,    7.0,     8.000,     2.000,   3,1.0000
 17073,'3 ',    22.500,     3.499,    23.000,   -25.000,1.05000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     5.000,   3,1.0000
 17074,'4 ',    22.500,     3.499,    23.000,   -25.000,1.05000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     5.000,   3,1.0000
 17075,'7 ',     0.613,    -0.800,    -0.800,    -0.800,1.00000,     0,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.6,     1.980,     0.000,   7,1.0000
 17077,'8 ',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.200,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.3,     0.020,     0.000,   7,1.0000
 17671,'1 ',    10.000,     3.499,     7.000,    -3.000,1.05000,  1701,    12.500,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,    7.0,    10.000,     3.000,   3,1.0000
 17672,'2 ',    10.000,     3.499,     7.000,    -3.000,1.05000,  1701,    12.500,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,1,    7.0,    10.000,     3.000,   3,1.0000
 18471,'1 ',     1.544,     0.000,     0.000,     0.000,1.04000,     0,     5.200,   0.00550,   0.14300,   0.00000,   0.00000,1.00000,1,    1.5,     4.990,     0.000,   7,1.0000
 18472,'DW',     0.774,     0.000,     0.000,    -0.820,1.00000,     0,     2.978,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 19081,'1 ',     0.789,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 19082,'2 ',     0.526,     0.000,     0.000,     0.000,1.05000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 19083,'1 ',     1.544,     0.000,     0.000,     0.000,1.04000,     0,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 19084,'2 ',     1.393,    -1.500,    -1.500,    -1.500,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.500,     0.000,   7,1.0000
 19085,'1 ',     6.499,    -7.000,    -7.000,    -7.000,1.04000,     0,    23.824,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.6,    21.000,     0.000,   7,1.0000
 19101,'OH',    98.400,     0.000,    51.000,   -36.170,1.07500,  1911,   108.240,   0.00000,   0.14400,   0.00279,   0.11997,1.00000,0,   51.0,    98.400,    34.000,   1,1.0000
 19317,'SC',     0.000,    -6.000,     6.000,    -6.000,1.05000,  1931,     6.000,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,    6.0,     0.000,     0.000,   1,1.0000
 19371,'1 ',     7.350,     0.000,     0.000,     0.000,1.05000,  1931,    29.780,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    23.750,     0.000,   7,1.0000
 19372,'2 ',     3.420,     0.000,     0.000,     0.000,1.05000,  1931,    11.050,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   11.6,    11.050,     0.000,   7,1.0000
 19471,'1 ',   133.000,    81.633,    94.000,   -50.000,1.07500,  1941,   153.000,   0.00000,   0.15300,   0.00000,   0.00000,1.00000,1,   75.0,   133.500,    60.000,   4,1.0000
 19472,'5 ',    58.274,     0.000,    38.000,   -23.000,1.07500,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19473,'3 ',    58.274,     0.000,    40.000,   -23.000,1.07500,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19601,'2 ',     0.585,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.000,   2,1.0000
 19771,'1 ',    13.153,     0.000,     0.000,     0.000,1.05000,  1971,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    8.5,    42.500,     0.000,   7,1.0000
 19772,'TW',     2.631,    -0.422,     2.790,    -2.790,1.05000,  1971,     8.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.8,     8.500,     0.000,   7,1.0000
 19773,'TW',     9.284,    -1.487,     9.860,    -9.860,1.05000,  1971,    38.714,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    9.9,    30.000,     0.000,   7,1.0000
 19971,'1 ',     6.190,    -6.700,     6.700,    -6.700,1.05000,  1991,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.7,    20.000,     0.000,   7,1.0000
 19972,'2 ',     0.712,     0.000,     0.000,     0.000,1.05000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 19973,'3 ',     0.712,     0.000,     0.000,     0.000,1.05000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.1,     2.300,     0.000,   7,1.0000
 19974,'4 ',     4.983,    -4.000,     4.000,    -4.000,1.05000,  1991,    16.100,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.0,    16.100,     0.000,   7,1.0000
 21071,'2 ',     0.155,     0.000,     0.000,     0.000,1.05000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 21371,'TW',     8.820,    -9.500,     9.500,    -9.500,1.05000,  2131,    31.730,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    9.5,    28.500,     0.000,   7,1.0000
 21372,'2 ',     5.416,    -5.800,     5.800,    -5.800,1.05000,  2131,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.8,    17.500,     0.000,   7,1.0000
 21871,'1 ',     0.526,     0.000,     0.000,     0.000,1.01000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 21872,'2 ',     0.774,    -0.990,    -0.990,    -1.280,1.01000,     0,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.9,     2.500,     0.000,   7,1.0000
 21873,'1 ',     1.274,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,0,  100.0,     1.274,     0.000,   1,1.0000
 22273,'DW',     1.393,    -1.074,     0.000,    -1.480,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 22274,'2 ',     1.838,    -2.400,    -2.400,    -2.400,1.00000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 22275,'4 ',     1.315,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22276,'3 ',     1.841,     0.000,     0.000,     0.000,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 22278,'1 ',     1.430,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.620,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.4,     4.620,     0.000,   7,1.0000
 22292,'5 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    2.0,     6.000,     0.000,   1,1.0000
 22371,'1 ',    18.414,     0.000,     0.000,     0.000,1.05000,  2231,    59.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   12.0,    59.500,     0.000,   7,1.0000
 22471,'1 ',     0.789,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 22472,'2 ',     1.315,     0.000,     0.000,     0.000,1.04000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22473,'1 ',     1.315,    -1.500,    -1.500,    -1.500,1.01000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22671,'1 ',    52.100,     0.000,    32.600,   -22.700,1.05000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22672,'2 ',    52.100,     0.000,    32.600,   -22.700,1.05000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22871,'1 ',     0.743,    -0.840,    -0.840,    -1.090,1.01000,     0,     2.400,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.8,     2.400,     0.000,   7,1.0000
 25604,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.600,     0.000,   2,1.0000
 26771,'1 ',     8.047,   -10.000,    10.000,   -10.000,1.05000,  1631,    26.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    26.000,     0.000,   7,1.0000
 26772,'1 ',     0.600,     0.000,     0.000,     0.000,1.07500,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     6.000,   1,1.0000
 26773,'1 ',     6.809,   -10.000,    10.000,   -10.000,1.05000,  1631,    22.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    22.000,     0.000,   7,1.0000
 26774,'1 ',     0.600,     0.000,     0.000,     0.000,1.07500,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     6.000,   1,1.0000
 27071,'1 ',     0.248,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.000,   7,1.0000
 27204,'5 ',     4.000,    -1.000,     1.000,    -1.000,1.04000,     0,     5.000,   0.00000,   0.27000,   0.00000,   0.10000,1.00000,1,    1.0,     4.000,     0.000,   3,1.0000
 27361,'SC',     0.000,    -1.855,    12.300,   -12.300,1.05000,  1971,    12.300,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,   12.3,     0.000,     0.000,   1,1.0000
 27371,'1 ',     3.961,     0.000,     0.000,     0.000,1.05000,  1971,    14.450,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    4.0,    12.800,     0.000,   7,1.0000
 27372,'2 ',     5.261,     0.000,     0.000,     0.000,1.05000,  1971,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 27374,'2 ',     1.857,    -1.970,    -1.970,    -1.970,1.05000,  1971,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 27471,'1 ',    57.000,     0.000,    42.000,    -3.000,1.07500,  2741,    75.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,   42.0,    57.000,    25.000,   3,1.0000
 27472,'2 ',    51.800,     0.000,    40.000,    -3.000,1.07500,  2741,    75.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,   40.0,    51.800,    25.000,   3,1.0000
 27473,'3 ',   121.000,     0.000,    82.000,   -48.000,1.07500,  2742,   150.000,   0.00000,   0.14600,   0.00000,   0.00000,1.00000,0,   82.0,   121.000,    30.000,   3,1.0000
 27474,'1 ',   235.000,   119.699,   285.000,  -182.000,1.07500,  2742,   570.600,   0.00000,   0.21500,   0.00000,   0.00000,1.00000,1,  267.0,   469.500,   235.000,   1,1.0000
 27771,'1 ',    12.758,    -1.960,    13.000,   -13.610,1.05000,  1971,    41.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,   13.0,    41.225,     0.000,   7,1.0000
 27772,'2 ',     3.095,    -2.000,    -2.000,    -2.000,1.00000,     0,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 27773,'3 ',     1.547,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 27774,'4 ',     5.571,    -3.000,    -3.000,    -3.000,1.05000,  1971,    18.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    6.1,    18.000,     0.000,   7,1.0000
 27871,'1 ',     1.021,    -0.700,    -0.700,    -0.700,1.04000,     0,     3.300,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.0,     3.300,     0.000,   7,1.0000
 28071,'1 ',     4.642,    -6.000,    -6.000,    -6.000,1.05000,  2801,    15.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    6.6,    15.000,     0.000,   7,1.0000
 28271,'1 ',     0.928,    -1.200,    -1.200,    -1.200,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 28571,'1 ',   300.000,   -36.609,   282.100,  -190.000,1.04000,  1062,   535.500,   0.00280,   0.18780,   0.00000,   0.00000,1.00000,1,  282.1,   450.500,   110.100,   4,1.0000
 28871,'DW',     1.857,    -1.970,     1.970,    -1.970,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 28872,'1 ',     3.250,     0.000,     0.000,     0.000,1.00000,     0,    13.800,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 28873,'DW',     5.106,    -5.420,     5.420,    -5.420,1.00000,     0,    18.400,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.2,    16.500,     0.000,   7,1.0000
 28874,'1 ',     8.047,     0.000,     0.000,     0.000,1.00000,     0,    27.600,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,    7.9,    26.000,     0.000,   7,1.0000
 29671,'ST',   110.000,    22.903,   107.000,   -53.000,1.07500,  2562,   150.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,1,   90.0,   123.000,    40.000,   4,1.0000
 29672,'CT',   220.000,    44.025,   181.000,   -87.000,1.07500,  2562,   288.000,   0.00000,   0.14500,   0.00000,   0.00000,1.00000,1,  173.0,   236.200,   138.000,   4,1.0000
 29673,'2 ',   300.000,   103.232,   255.000,  -170.000,1.07500,  2042,   473.000,   0.00500,   0.21300,   0.00000,   0.00000,1.00000,1,  249.0,   400.000,   194.000,   4,1.0000
 30671,'1 ',    15.000,    13.000,    13.000,    -4.000,1.05000,  3061,    21.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,    3.0,    15.000,     4.000,   3,1.0000
 30671,'2 ',     4.000,     3.000,     3.000,    -1.000,1.05000,  3061,     5.700,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,    3.0,     4.000,     1.000,   3,1.0000
 31071,'1 ',     0.789,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31074,'1 ',     0.789,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31271,'1 ',   300.000,   295.000,   295.000,  -100.000,1.07500,  3122,   500.000,   0.00300,   0.19000,   0.00000,   0.00000,1.00000,1,  200.0,   409.900,   163.000,   4,1.0000
 32404,'1 ',     4.260,     0.000,     1.000,    -1.000,1.04000,     0,     4.800,   0.00000,   0.14000,   0.00000,   0.06000,1.00000,0,    1.0,     4.260,     0.000,   2,1.0000
 32570,'1 ',    13.726,    -4.600,     4.600,    -4.600,1.00000,     0,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    4.4,    44.350,     0.000,   7,1.0000
 32576,'8 ',     3.466,    -4.172,     0.000,    -5.030,1.00000,     0,    11.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.8,    11.200,     0.000,   7,1.0000
 32577,'1 ',     1.114,    -1.315,     0.000,    -5.030,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.8,     3.600,     0.000,   7,1.0000
 32578,'1 ',     1.250,     0.000,     0.000,     0.000,1.00000,     0,     1.250,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,0,    0.3,     1.250,     0.000,   7,1.0000
 32604,'1 ',     7.500,     0.000,     1.000,    -1.000,1.05000,     0,     8.500,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    1.0,     7.500,     2.000,   5,1.0000
 32604,'2 ',     0.180,     0.000,     0.000,     0.000,1.05000,     0,     0.200,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,    1.0,     0.180,     0.000,   2,1.0000
 33071,'DW',     1.393,    -1.389,     0.000,    -1.480,1.00000,     0,     4.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 33072,'1 ',     2.894,     0.000,     0.000,     0.000,1.00000,     0,     9.350,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.9,     9.350,     0.000,   7,1.0000
 33971,'TW',    26.925,    -2.050,    28.600,   -28.600,1.05000,  3391,   104.230,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   29.0,    87.000,     0.000,   7,1.0000
 35071,'1 ',     1.424,    -1.640,    -1.640,    -2.130,1.01000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.600,     0.000,   7,1.0000
 35074,'4 ',   103.000,    -6.990,    60.000,   -39.000,1.05000,  3501,   121.100,   0.00500,   0.18000,   0.00000,   0.00000,1.00000,1,   60.0,   103.300,    70.000,   3,1.0000
 35871,'1 ',     0.789,     0.000,     0.000,     0.000,1.04000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 35872,'2 ',     0.758,     0.000,     0.000,     0.000,1.04000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.450,     0.000,   7,1.0000
 35873,'3 ',     0.990,     0.000,     0.000,     0.000,1.04000,  3581,     3.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.1,     3.200,     0.000,   7,1.0000
 35875,'1 ',     4.642,    -6.000,    -6.000,    -6.000,1.04000,  3581,    17.700,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 35876,'3 ',     3.677,    -4.800,    -4.800,    -4.800,1.04000,  3581,    11.880,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    3.7,    11.880,     0.000,   7,1.0000
 35877,'6 ',     1.544,     0.000,     0.000,     0.000,1.04000,  3581,     5.400,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 36271,'1 ',    11.141,    -4.319,    12.000,   -12.000,1.05000,  3621,    36.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   12.0,    36.000,     0.000,   7,1.0000
 36272,'1A',     1.900,    -2.699,     7.500,   -75.000,1.05000,  3621,    20.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    7.5,    19.000,     0.000,   1,1.0000
 36471,'1 ',     4.472,     0.000,     0.000,     0.000,1.05000,  3641,    15.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.9,    14.450,     0.000,   7,1.0000
 36472,'1 ',     1.238,    -1.310,    -1.310,    -1.700,1.04000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36473,'1 ',     1.424,     0.000,     0.000,     0.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.0,     4.600,     0.000,   7,1.0000
 36474,'1 ',     1.114,    -1.180,    -1.180,    -1.530,1.04000,     0,     4.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 36475,'1 ',     1.238,    -1.200,    -1.200,    -1.200,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36476,'1 ',     4.580,     2.979,     4.000,    -4.000,1.04000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.0,    14.800,     0.000,   7,1.0000
 38071,'1 ',     0.495,    -0.560,    -0.560,    -0.560,1.01000,     0,     1.600,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 38244,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.17800,   0.00600,   0.06400,1.00000,0,    2.0,     1.000,     0.000,   1,1.0000
 38271,'1 ',     3.250,     0.000,     0.000,     0.000,1.04000,     0,    11.690,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 38272,'2 ',     1.393,     0.000,     0.000,     0.000,1.04000,     0,     5.010,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 38273,'1 ',     2.321,     0.000,     0.000,     0.000,1.05000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 38870,'1 ',     7.830,     0.000,     0.000,     0.000,1.04000,     0,    25.300,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.7,    25.300,     0.000,   7,1.0000
 38871,'DW',     2.708,    -1.181,     0.000,    -2.880,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.7,     8.750,     0.000,   7,1.0000
 39471,'1 ',   230.000,    -5.613,   176.000,  -112.000,1.05000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   302.000,    99.000,   3,1.0000
 39472,'2 ',   230.000,    50.325,   176.000,  -112.000,1.05000,  3954,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   303.000,    99.000,   3,1.0000
 39473,'3 ',   230.000,    -5.613,   176.000,  -112.000,1.05000,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   302.000,    99.000,   3,1.0000
 39675,'GT',    90.000,     0.000,    60.000,   -19.000,1.05000,  3961,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    60.000,   3,1.0000
 40471,'1 ',     1.857,     0.000,     0.000,     0.000,1.05000,  4041,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 40771,'1 ',    16.372,     0.000,     0.000,     0.000,1.05000,  4071,    52.900,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,   16.5,    52.900,     0.000,   7,1.0000
 40772,'2 ',     5.589,     0.000,     0.000,     0.000,1.05000,  4071,    19.500,   0.00600,   0.17640,   0.00000,   0.00000,1.00000,1,    6.0,    18.060,     0.000,   7,1.0000
 40773,'3 ',     4.333,     0.000,     0.000,     0.000,1.05000,  4071,    16.100,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    2.8,    14.000,     0.000,   7,1.0000
 42271,'1 ',     1.547,    -1.640,    -1.640,    -2.130,1.01000,     0,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.6,     4.999,     0.000,   7,1.0000
 42404,'1 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'2 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'3 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10000,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42474,'4 ',   118.000,     0.000,    55.000,   -20.000,1.07500,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   118.000,    40.000,   3,1.0000
 42475,'5 ',   109.500,     0.000,    55.000,   -20.000,1.07500,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   109.500,    20.000,   3,1.0000
 42501,'OH',   102.000,     0.000,    90.000,   -47.000,1.07500,  4251,   140.000,   0.00000,   0.17340,   0.00000,   0.00000,1.00000,0,   90.0,   102.000,    35.000,   4,1.0000
 42672,'2 ',     0.755,    -0.871,    -0.830,    -1.070,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.440,     0.000,   7,1.0000
 42673,'4 ',     1.207,    -1.300,    -1.300,    -1.300,1.01000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.900,     0.000,   7,1.0000
 42674,'5 ',     0.789,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 43671,'DW',     2.135,     0.000,     0.000,     0.000,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.8,     6.900,     0.000,   7,1.0000
 43672,'2 ',     0.712,     0.000,     0.000,     0.000,1.00000,     0,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.8,     2.300,     0.000,   7,1.0000
 43774,'2 ',    10.569,   -10.000,    10.000,   -10.000,1.05000,  4371,    36.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.0,    34.150,     0.000,   7,1.0000
 44471,'1 ',    15.000,    -3.527,     9.000,   -10.000,1.05000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,    9.0,    15.000,     5.000,   3,1.0000
 44471,'2 ',    15.000,    -3.527,     9.000,   -10.000,1.05000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,    9.0,    15.000,     5.000,   3,1.0000
 44471,'4 ',     4.000,    -0.940,     3.000,    -1.000,1.05000,  4441,     5.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,    9.0,     4.000,     1.000,   3,1.0000
 46801,'1 ',     6.500,     0.000,     0.000,     0.000,1.00000,     0,     6.750,   0.00000,   0.15400,   0.00000,   0.00000,1.00000,0,    2.0,     6.500,     2.000,   4,1.0000
 46854,'5 ',     3.200,     0.000,     0.000,     0.000,1.00000,     0,     3.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,    1.0,     3.200,     3.200,   4,1.0000
 46870,'1 ',     0.774,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 46873,'1 ',     3.869,     0.000,     0.000,     0.000,1.00000,     0,    15.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    1.6,    12.500,     0.000,   7,1.0000
 46874,'1 ',     4.642,    -5.000,    -5.000,    -5.000,1.00000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.9,    15.000,     0.000,   7,1.0000
 46875,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     3.000,   0.00000,   0.16560,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.000,   1,1.0000
 47871,'1 ',    14.855,    -7.865,    16.000,   -16.000,1.05000,  4781,    53.440,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 47872,'2 ',     9.470,     0.000,     0.000,     0.000,1.05000,  4781,    28.390,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    8.2,    30.600,     0.000,   7,1.0000
 47873,'3 ',     1.801,     0.000,     0.000,     0.000,1.05000,  4781,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 47874,'4 ',     6.809,    -3.588,     7.300,    -7.300,1.05000,  4781,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    7.3,    22.000,     0.000,   7,1.0000
 49101,'OH',    98.000,     0.000,    51.000,   -36.020,1.07500,  1721,   107.800,   0.00000,   0.12240,   0.00000,   0.00000,1.00000,0,   51.0,    98.000,    34.000,   1,1.0000
 49474,'4 ',   140.000,    80.052,    93.000,   -59.000,1.07500,  4941,   181.700,   0.00500,   0.12100,   0.00000,   0.00000,1.00000,1,   93.0,   154.300,    55.000,   3,1.0000
 49571,'1 ',    12.658,     0.000,     0.000,     0.000,1.05000,  4951,    41.400,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.4,    40.900,     0.000,   7,1.0000
 49604,'1 ',     0.700,     0.000,     0.000,     0.000,1.00000,     0,     1.000,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     0.700,     0.000,   2,1.0000
 49672,'2 ',     0.928,     0.000,     0.000,     0.000,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 49971,'1 ',     9.749,     0.000,     0.000,     0.000,1.02000,  5361,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.4,    31.500,     0.000,   7,1.0000
 49972,'7 ',     0.712,    -0.760,    -0.760,    -0.980,1.02000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 49973,'2 ',     2.135,     1.400,     1.400,    -1.400,1.02000,  5361,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     6.900,     0.000,   7,1.0000
 49975,'4 ',     1.300,    -1.380,    -1.380,    -1.790,1.02000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.200,     0.000,   7,1.0000
 49976,'3 ',     2.847,     2.000,     2.000,    -2.000,1.02000,  5361,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.1,     9.200,     0.000,   7,1.0000
 49980,'1 ',     0.186,     0.000,     0.000,     0.000,1.02000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     0.600,     0.000,   7,1.0000
 50071,'1 ',     2.368,     0.000,     0.000,     0.000,1.05000,     0,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 50274,'14',    50.000,   -40.642,    80.000,   -60.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50275,'15',    50.000,   -33.175,   100.000,   -63.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50276,'16',    30.000,   -18.818,   130.000,   -90.000,1.00000,     0,   230.000,   0.00000,   0.15800,   0.00000,   0.00000,1.00000,1,   80.0,   170.000,    30.000,   3,1.0000
 50573,'3 ',    80.000,     6.300,    46.500,   -29.500,1.05000,  1161,    96.000,   0.00430,   0.17500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 50574,'4 ',    80.000,     6.300,    46.500,   -29.520,1.05000,  1161,    96.000,   0.00430,   0.21500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 51471,'1 ',    57.000,     0.000,    25.000,   -10.000,1.07500,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51472,'2 ',    57.000,     0.000,    25.000,   -10.000,1.07500,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51473,'3 ',   256.000,     0.000,   110.000,   -45.000,1.07500,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51474,'4 ',   256.000,     0.000,   110.000,   -45.000,1.07500,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51771,'CT',   155.000,    68.533,   143.000,   -91.000,1.07500,  5172,   327.000,   0.00320,   0.19000,   0.00000,   0.00000,1.00000,1,  193.0,   272.400,   155.000,   4,1.0000
 51772,'ST',   111.000,    37.285,    95.000,   -61.000,1.07500,  5172,   163.700,   0.00320,   0.13100,   0.00000,   0.00000,1.00000,1,  105.0,   145.000,   111.000,   4,1.0000
 52071,'1 ',    46.888,    -5.736,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52072,'2 ',    47.120,    -4.698,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52073,'3 ',    46.888,    -5.736,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52074,'4 ',    47.120,    -4.698,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52271,'1 ',     3.899,     0.000,     0.000,     0.000,1.04000,     0,    12.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.9,    12.600,     0.000,   7,1.0000
 52476,'1 ',    52.300,     0.000,    32.000,    -7.000,1.05000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52477,'1 ',    52.300,     0.000,    32.000,    -7.000,1.05000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52671,'1 ',     0.511,    -0.500,    -0.500,    -0.500,1.00000,     0,     1.650,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.4,     1.650,     0.000,   7,1.0000
 52673,'2 ',     2.321,     0.000,     0.000,     0.000,1.00000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.4,     7.500,     0.000,   7,1.0000
 52675,'4 ',     6.963,     0.000,     0.000,     0.000,1.05000, 52610,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     0.000,   7,1.0000
 52676,'3 ',     5.292,     0.000,     0.000,     0.000,1.05000, 52610,    20.040,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.3,    17.100,     0.000,   7,1.0000
 52677,'2 ',     1.300,    -1.300,    -1.300,    -1.300,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.4,     4.200,     0.000,   7,1.0000
 52700,'1 ',     3.690,     0.000,     0.000,     0.000,1.05000,  5271,    46.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     0.000,   1,1.0000
 52772,'1 ',     6.963,     0.000,     0.000,     0.000,1.05000,  5271,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    22.500,     0.000,   7,1.0000
 52773,'1 ',     3.095,     0.000,     0.000,     0.000,1.05000,  5271,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    10.000,     0.000,   7,1.0000
 52778,'5 ',     2.785,    -2.960,     2.960,    -2.960,1.05000,  5271,     9.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 52871,'1 ',     4.642,    -6.000,    -6.000,    -6.000,1.04000,     0,    15.180,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 52872,'2 ',     2.104,     0.000,     0.000,     0.000,1.04000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 52873,'3 ',     1.226,    -1.000,    -1.000,    -1.000,1.04000,     0,     3.960,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.2,     3.960,     0.000,   7,1.0000
 52874,'4 ',     1.393,     0.000,     0.000,     0.000,1.04000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.7,     4.500,     0.000,   7,1.0000
 52875,'5 ',     1.578,     0.000,     0.000,     0.000,1.04000,     0,     5.100,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.6,     5.100,     0.000,   7,1.0000
 52876,'6 ',     0.526,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52878,'1 ',     2.723,     0.000,     0.000,     0.000,1.04000,     0,     8.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.7,     8.800,     0.000,   7,1.0000
 53201,'1 ',    10.000,     0.000,    -2.000,    -2.000,1.00000,     0,    12.700,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    2.0,    10.000,     0.500,   1,1.0000
 53471,'1 ',     1.838,    -2.400,    -2.400,    -2.400,1.04000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 53472,'1 ',     1.114,    -1.120,    -1.120,    -1.120,1.01000,     0,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 53671,'1 ',     1.547,    -2.000,    -2.000,    -2.000,1.02000,  5361,     5.000,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 53672,'2 ',     1.486,    -1.920,    -1.920,    -1.920,1.02000,  5361,     5.280,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 53673,'3 ',     4.333,     0.000,     0.000,     0.000,1.02000,  5361,    14.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    4.4,    14.000,     0.000,   7,1.0000
 53674,'4 ',     3.092,     0.000,     0.000,     0.000,1.02000,  5361,    10.200,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    3.2,     9.990,     0.000,   7,1.0000
 53871,'1 ',     0.928,    -1.280,    -0.990,    -1.280,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 54471,'1 ',     1.315,    -1.330,    -1.330,    -1.330,1.01000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 54472,'1 ',     1.857,    -2.560,    -2.560,    -2.560,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     0.000,   7,1.0000
 54630,'1 ',   500.000,   -18.005,   124.610,  -203.990,1.02500, 54640,   580.000,   0.00000,   0.95000,   0.00000,   0.00000,1.00000,1,   99.3,   500.000,  -530.000,   1,1.0000
 55071,'1 ',     3.683,     0.000,     0.000,     0.000,1.04000,     0,    11.900,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 55072,'2 ',     6.267,     0.000,     0.000,     0.000,1.04000,     0,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.3,    20.250,     0.000,   7,1.0000
 55073,'3 ',     2.089,     0.000,     0.000,     0.000,1.04000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.1,     6.750,     0.000,   7,1.0000
 67066,'1 ',    24.511,   -26.000,    26.000,   -26.000,1.05000,  2401,    79.200,   0.00000,   0.60000,   0.00000,   0.00000,1.00000,1,   26.4,    79.200,     0.000,   7,1.0000
 67102,'1 ',    17.640,     4.415,    18.730,   -18.730,1.05000,  1551,    59.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   19.0,    57.000,     0.000,   7,1.0000
 68171,'1 ',     0.789,     0.000,     0.000,     0.000,1.05000,  3101,     2.839,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68222,'1 ',     3.559,     0.000,     0.000,     0.000,1.05000,  1281,    13.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68223,'1 ',     0.155,     0.000,     0.000,     0.000,1.05000,  1701,     0.900,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 68230,'1 ',    20.000,     0.000,     0.000,     0.000,1.00000,     0,    22.470,   0.00240,   0.14420,   0.00642,   0.10530,1.00000,1,    5.0,    20.220,     3.000,   1,1.0000
 68282,'1 ',     1.801,     0.000,     0.000,     0.000,1.05000,  1441,     6.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 68283,'1 ',     0.557,     0.000,     0.000,     0.000,1.05200,  3251,     1.800,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.6,     1.800,     0.000,   7,1.0000
 68298,'1 ',     0.220,     0.000,     0.000,     0.000,1.00000,     0,     0.242,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.220,     0.000,   1,1.0000
 68300,'1 ',     0.330,     0.000,     0.000,     0.000,1.00000,     0,     0.363,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.330,     0.000,   1,1.0000
 68306,'1 ',     3.559,     0.000,     0.000,     0.000,1.05000,  3641,    11.500,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68307,'1 ',     1.222,     0.000,     0.000,     0.000,1.05000,  3641,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.950,     0.000,   7,1.0000
 68313,'1 ',     3.525,     0.000,     0.000,     0.000,1.00000,     0,     4.800,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    1.0,     3.525,     0.000,   1,1.0000
 68314,'1 ',     1.430,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.430,     0.000,   1,1.0000
 68325,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,     0,     0.165,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.0,     0.150,     0.000,   1,1.0000
 68408,'1 ',     2.476,     0.000,     0.000,     0.000,1.07500,     0,     8.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.6,     8.000,     0.000,   7,1.0000
 68536,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,     0,     0.825,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.2,     0.750,     0.000,   1,1.0000
 68547,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68564,'1 ',     3.000,    -1.100,     1.600,    -1.100,1.00000,     0,     3.300,   0.00000,   0.30071,   0.00386,   0.17892,1.00000,1,    1.6,     3.000,     0.000,   1,1.0000
 68566,'1 ',     1.700,     0.000,     0.000,     0.000,1.00000,     0,     2.500,   0.00000,   0.18900,   0.00300,   0.10000,1.00000,0,    2.0,     1.700,     0.000,   1,1.0000
 70090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70091,'SN',     4.050,    -0.822,    -0.822,    -0.822,1.00000,     0,    15.030,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     0.000,  21,1.0000
 70093,'S1',     8.100,    -1.645,    -1.645,    -1.645,1.00000,     0,    28.130,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70094,'S2',     8.100,    -1.645,    -1.645,    -1.645,1.00000,     0,    28.130,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70390,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     7.000,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70504,'4 ',     0.000,    14.191,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70505,'5 ',     0.000,    13.366,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70506,'6 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,  21,1.0000
 70507,'7 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70508,'8 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70513,'A ',   150.000,    13.514,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    64.000,  21,1.0000
 70514,'B ',   150.000,    13.514,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    64.000,  21,1.0000
 70515,'C ',   170.000,    15.210,   150.000,  -100.000,1.00000,     0,   250.000,   0.00076,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   178.000,    49.000,  21,1.0000
 70516,'D ',    90.000,     4.027,    81.000,   -54.000,1.00000,     0,   135.000,   0.00129,   0.18300,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    65.000,  21,1.0000
 71090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 71091,'CO',     1.500,    -0.305,    -0.305,    -0.305,1.00000,     0,     5.200,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 71590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 72590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 74090,'CH',     4.140,    -0.841,    -0.841,    -0.841,1.00000,     0,    13.800,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 75090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 75091,'RH',     1.500,    -0.305,    -0.305,    -0.305,1.00000,     0,     5.200,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 75092,'GR',     7.500,    -1.523,    -1.523,    -1.523,1.00000,     0,    29.780,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 75093,'GA',     4.500,    -0.914,    -0.914,    -0.914,1.00000,     0,    15.630,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 75508,'8 ',     0.000,   -13.333,    50.000,   -16.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,     8.000,  21,1.0000
 75515,'ST',   140.000,    -0.167,   105.000,   -62.000,1.00000,     0,   167.000,   0.00500,   0.14110,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,  21,1.0000
 75516,'GT',   260.000,     0.311,   165.000,   -98.000,1.00000,     0,   292.000,   0.00500,   0.18280,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   168.000,  21,1.0000
 75890,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00900,   0.20800,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77591,'CR',     5.250,    -1.066,    -1.066,    -1.066,1.00000,     0,    20.850,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     0.000,  21,1.0000
 78590,'LI',     0.750,    -0.152,    -0.152,    -0.152,1.00000,     0,     2.980,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 79091,'CA',     5.070,    -1.030,    -1.030,    -1.030,1.00000,     0,    16.900,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     0.000,  21,1.0000
 81832,'SM',     6.210,    -1.261,    -1.261,    -1.261,1.00000,     0,    20.700,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 82001,'1 ',   140.000,    36.537,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82002,'2 ',   140.000,    36.537,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82003,'3 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82004,'4 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82011,'GT',     0.000,     8.205,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 82012,'GT',     0.000,     8.156,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 83090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83091,'EH',     1.500,    -0.305,    -0.305,    -0.305,1.00000,     0,     5.200,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 83091,'WB',     3.000,    -0.609,    -0.609,    -0.609,1.00000,     0,    10.000,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,  21,1.0000
 83590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.02570,   0.79700,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83591,'A1',     7.800,    -1.584,    -1.584,    -1.584,1.00000,     0,    26.000,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     0.000,  21,1.0000
 83592,'A2',     3.510,    -0.713,    -0.713,    -0.713,1.00000,     0,    11.700,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     0.000,  21,1.0000
 84490,'CL',     0.750,    -0.152,    -0.152,    -0.152,1.00000,     0,     2.980,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 84491,'CU',     4.500,    -0.914,    -0.914,    -0.914,1.00000,     0,    17.870,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 84590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85591,'CH',     5.520,    -1.121,    -1.121,    -1.121,1.00000,     0,    18.400,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 85592,'CR',     9.660,    -1.962,    -1.962,    -1.962,1.00000,     0,    32.200,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    32.200,     0.000,  21,1.0000
 85593,'TI',    10.350,    -2.102,    -2.102,    -2.102,1.00000,     0,    34.500,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,  21,1.0000
 86221,'1 ',   250.862,   109.384,  9999.000, -9999.000,1.00000,     0,   500.000,   0.00000,   0.05000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,    20.000,  22,1.0000
 86590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00220,   0.47900,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87591,'T1',     5.850,    -1.188,    -1.188,    -1.188,1.00000,     0,    21.710,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     0.000,  21,1.0000
 87591,'T2',     2.700,    -0.548,    -0.548,    -0.548,1.00000,     0,    10.020,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87592,'HH',     6.000,    -1.218,    -1.218,    -1.218,1.00000,     0,    23.820,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87593,'B1',     1.500,    -0.305,    -0.305,    -0.305,1.00000,     0,     5.200,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 87593,'B2',     2.700,    -0.548,    -0.548,    -0.548,1.00000,     0,    10.020,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87594,'LB',     3.960,    -0.804,    -0.804,    -0.804,1.00000,     0,    14.300,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     0.000,  21,1.0000
 87595,'SD',     9.000,    -1.828,    -1.828,    -1.828,1.00000,     0,    35.740,   0.00730,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,  21,1.0000
 87596,'SC',     6.000,    -1.218,    -1.218,    -1.218,1.00000,     0,    23.820,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 89202,'1 ',     8.280,    -1.681,    -1.681,    -1.681,1.00000,     0,    27.600,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89202,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89231,'1 ',     8.280,    -1.681,    -1.681,    -1.681,1.00000,     0,    27.600,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89231,'SM',     5.520,    -1.121,    -1.121,    -1.121,1.00000,     0,    18.400,   0.00000,   0.56400,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 89590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89591,'O1',     1.650,    -0.335,    -0.335,    -0.335,1.00000,     0,     6.500,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.000,  21,1.0000
 89591,'O2',     1.530,    -0.311,    -0.311,    -0.311,1.00000,     0,     5.100,   0.00730,   0.19500,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.000,  21,1.0000
 89592,'BM',     2.700,    -0.548,    -0.548,    -0.548,1.00000,     0,    10.020,   0.00920,   0.22200,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 89593,'LH',     2.340,    -0.475,    -0.475,    -0.475,1.00000,     0,     7.800,   0.00600,   0.23600,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.000,  21,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    11,  42404,'1 ',   0.00360,   0.00391,   0.00207,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   2,1.0000
    12, -25404,'1 ',   0.00534,   0.00795,   0.00407, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
    12, -25404,'3 ',   0.00594,   0.00866,   0.00435, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.52,   1,1.0000
    12,  46504,'1 ',   0.02132,   0.02114,   0.00329, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.14,   1,1.0000
    12,  46504,'2 ',   0.01937,   0.01703,   0.00256, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.96,   1,1.0000
  1021,   2121,'1 ',   0.02860,   0.06700,   0.00590,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1021,   2361,'1 ',   0.05130,   0.11720,   0.01060,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.00,   1,1.0000
  1021,   3541,'1 ',   0.00710,   0.03700,   0.01160,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  1021,  10210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,  10261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1041,   5481,'1 ',   0.00490,   0.01070,   0.00100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  1042,   1052,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1042,   1062,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1072,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  1042,   3202,'1 ',   0.00300,   0.02220,   0.03350,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1042,   4722,'1 ',   0.00120,   0.00780,   0.25910,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.16,   1,1.0000
  1042,  35771,'1 ',   0.00010,   0.00040,   0.02650,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.97,   1,1.0000
  1052,   1062,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1052,   2852,'1 ',   0.00020,   0.00150,   0.10350,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.78,   1,1.0000
  1052,   3202,'2 ',   0.00300,   0.02220,   0.03350,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1061,  10619,'1 ',   0.00040,   0.00080,   0.00010,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.21,   1,1.0000
  1062,   1072,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1071,   2231,'1 ',   0.01250,   0.02760,   0.00260,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1071,   2361,'1 ',   0.05940,   0.13140,   0.01230,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.20,   1,1.0000
  1071,   4941,'1 ',   0.07180,   0.15890,   0.01480,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.20,   1,1.0000
  1081,  32810,'1 ',   0.00390,   0.01230,   0.00350,   68.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.77,   1,1.0000
  1101,   2161,'1 ',   0.00310,   0.00690,   0.00060,   45.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1121,   1301,'1 ',   0.01020,   0.07870,   0.00710,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.95,   1,1.0000
  1121,   1541,'1 ',   0.02070,   0.09520,   0.01020,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.01,   1,1.0000
  1121,   4901,'2 ',   0.00350,   0.00770,   0.00080,   57.00,   57.00,   62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1122,   1742,'1 ',   0.00620,   0.04620,   0.06970,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.30,   1,1.0000
  1122,   3642,'1 ',   0.00460,   0.03380,   0.05100,  435.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.02,   1,1.0000
  1131,   1151,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1131,   2131,'1 ',   0.00500,   0.01050,   0.07030,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,  77,1.0000
  1131,   5261,'1 ',   0.00700,   0.03580,   0.00390,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
  1141,   1911,'1 ',   0.00160,   0.00340,   0.02260,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.25,   1,1.0000
  1141,   3501,'1 ',   0.05400,   0.12300,   0.01160,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.79,   1,1.0000
  1141,   4941,'1 ',   0.01350,   0.06960,   0.01130,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.63,   1,1.0000
  1141,  11461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1161,   1781,'1 ',   0.00100,   0.00200,   0.00110,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.65,   1,1.0000
  1161,   3901,'1 ',   0.01730,   0.08940,   0.00970,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.50,   1,1.0000
  1161,   5051,'3 ',   0.00060,   0.00120,   0.00610,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,   5071,'4 ',   0.00060,   0.00120,   0.00610,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,  17810,'2 ',   0.00100,   0.00210,   0.00120,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.67,   1,1.0000
  1161,  51410,'1 ',   0.02140,   0.11050,   0.01200,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
  1181,   1861,'1 ',   0.06440,   0.14240,   0.01330,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.40,   1,1.0000
  1181,   2821,'1 ',   0.01930,   0.09940,   0.01080,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  1181,   4221,'1 ',   0.03810,   0.19690,   0.02140,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  60.60,   1,1.0000
  1181,   4961,'1 ',   0.02920,   0.06450,   0.00600,  110.00,  110.00,  121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.58,   1,1.0000
  1181,   4961,'2 ',   0.01480,   0.07630,   0.00970,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.56,   1,1.0000
  1201,   2561,'1 ',   0.00470,   0.01010,   0.05480,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   2,1.0000
  1201,   3781,'1 ',   0.00260,   0.00550,   0.02980,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   2,1.0000
  1221,   1901,'1 ',   0.03890,   0.08600,   0.00800,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  1221,   4481,'1 ',   0.04140,   0.09150,   0.00860,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.60,   1,1.0000
  1231,   1841,'1 ',   0.01110,   0.03000,   0.13660,   68.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.89,   1,1.0000
  1251,   2361,'1 ',   0.03730,   0.08260,   0.00770,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
  1251,  52219,'1 ',   0.03050,   0.06740,   0.00630,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.60,   1,1.0000
  1271,   2041,'1 ',   0.01060,   0.05460,   0.00600,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.80,   1,1.0000
  1271,   2181,'1 ',   0.01260,   0.06500,   0.00710,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1281,   2221,'1 ',   0.04260,   0.09430,   0.00980,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.57,   2,1.0000
  1301,  17411,'1 ',   0.01480,   0.11590,   0.01040,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.30,   1,1.0000
  1321,  13219,'1 ',   0.00060,   0.00170,   0.00020,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
  1341,   1701,'1 ',   0.05330,   0.11780,   0.01100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.26,   1,1.0000
  1341,   3581,'1 ',   0.07190,   0.23020,   0.02350,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  69.00,   1,1.0000
  1351,   4081,'1 ',   0.01210,   0.03670,   0.03100,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.47,   1,1.0000
  1351,   4201,'1 ',   0.00730,   0.02140,   0.02950,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.87,   1,1.0000
  1361,   2001,'1 ',   0.03120,   0.07510,   0.00730,  221.00,  221.00,  243.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.80,   1,1.0000
  1361,   2161,'1 ',   0.00710,   0.03680,   0.00400,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1381,   1391,'1 ',   0.00000,   0.00010,   0.00000,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1381,   4721,'1 ',   0.00270,   0.00590,   0.00060,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
  1391,   4731,'2 ',   0.00210,   0.00610,   0.00070,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.80,   1,1.0000
  1401,   1661,'1 ',   0.05790,   0.12810,   0.01300,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.37,   1,1.0000
  1401,   4041,'1 ',   0.04200,   0.09290,   0.00870,  114.00,  114.00,  125.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,   1,1.0000
  1401,  14061,'1 ',   0.00000,   0.00100,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1421,   4511,'1 ',   0.00200,   0.00410,   0.09200,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
  1421,   4651,'1 ',   0.00300,   0.00600,   0.13620,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   7.70,   2,1.0000
  1441,   1501,'1 ',   0.00400,   0.00900,   0.00090,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
  1441,   2221,'1 ',   0.04020,   0.08900,   0.00830,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  1441,   4731,'1 ',   0.04130,   0.09140,   0.01150,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.89,   1,1.0000
  1441,  14461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1441,  15010,'2 ',   0.00390,   0.00860,   0.00080,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1451,   2581,'1 ',   0.00490,   0.01560,   0.00840,  154.00,  154.00,  169.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.95,   1,1.0000
  1451,   3761,'1 ',   0.00340,   0.01090,   0.00390,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.42,   1,1.0000
  1461,  14619,'1 ',   0.00040,   0.00110,   0.00020,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.31,   1,1.0000
  1481,   2001,'1 ',   0.00730,   0.03760,   0.00410,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.55,   1,1.0000
  1481,   3401,'1 ',   0.00170,   0.00880,   0.00100,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  1541,   1841,'1 ',   0.01790,   0.08110,   0.00870,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.68,   1,1.0000
  1551,  16011,'1 ',   0.00800,   0.03950,   0.03940,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,  77,1.0000
  1581,   4491,'1 ',   0.00240,   0.00720,   0.00530,  129.00,  129.00,  141.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1581,   5521,'1 ',   0.00250,   0.00530,   0.02860,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   2,1.0000
  1601,   1611,'1 ',   0.01880,   0.09680,   0.01050,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.80,   1,1.0000
  1601,   3881,'1 ',   0.00360,   0.01840,   0.00200,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.66,   1,1.0000
  1601,  16011,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1602,   3202,'1 ',   0.00620,   0.03850,   0.06120,  548.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
  1602,   5142,'1 ',   0.01130,   0.08430,   0.12720,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  97.30,   1,1.0000
  1611,   3301,'1 ',   0.01280,   0.06600,   0.00720,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.30,   1,1.0000
  1611,  16110,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1621,   3061,'1 ',   0.00180,   0.00890,   0.00100,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  1621,   3221,'1 ',   0.00940,   0.04680,   0.00540,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.36,   1,1.0000
  1631,   2671,'1 ',   0.00460,   0.02380,   0.00260,   91.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.30,   1,1.0000
  1631,   5041,'1 ',   0.01970,   0.04350,   0.00410,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.65,   1,1.0000
  1631,  10619,'1 ',   0.01430,   0.04570,   0.00470,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.68,   1,1.0000
  1641,   1821,'1 ',   0.01440,   0.07410,   0.00810,  196.00,  196.00,  215.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.80,   1,1.0000
  1641,   2281,'1 ',   0.08090,   0.17880,   0.01670,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
  1641,   2361,'1 ',   0.03360,   0.17370,   0.01890,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.47,   1,1.0000
  1641,   2781,'1 ',   0.02140,   0.04740,   0.00440,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  1641,   2781,'2 ',   0.01760,   0.03880,   0.00360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   2781,'3 ',   0.01760,   0.03880,   0.00360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   4951,'1 ',   0.03310,   0.07270,   0.06720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.60,   1,1.0000
  1641,  16411,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  50019,'1 ',   0.06980,   0.15440,   0.01440,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.90,   1,1.0000
  1642,   2522,'1 ',   0.01030,   0.07630,   0.11520,  405.00,  405.00,  445.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.09,   1,1.0000
  1642,   4522,'1 ',   0.01030,   0.07670,   0.11580,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.54,   1,1.0000
  1642,   5172,'1 ',   0.00460,   0.02890,   0.04590,  730.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.80,   1,1.0000
  1651,   5261,'1 ',   0.01400,   0.03100,   0.00290,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  1651,   5281,'1 ',   0.01990,   0.04450,   0.02510,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
  1661,   1821,'1 ',   0.08930,   0.19780,   0.01950,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.53,   1,1.0000
  1661,  -1951,'1 ',   0.03750,   0.08250,   0.05180,  120.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.52,   1,1.0000
  1661,   2281,'1 ',   0.04320,   0.09550,   0.00890,   93.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.76,   1,1.0000
  1661,  16661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1661,  16662,'1 ',   0.00000,   0.01000,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1681,   3881,'1 ',   0.00380,   0.00830,   0.00080,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.41,   1,1.0000
  1681,  32210,'1 ',   0.02020,   0.10430,   0.01130,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.09,   1,1.0000
  1691,   5131,'1 ',   0.00290,   0.00560,   0.07250,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.59,   1,1.0000
  1691,  51319,'1 ',   0.00180,   0.00370,   0.02470,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.38,   1,1.0000
  1701,   1761,'1 ',   0.00580,   0.01840,   0.00190,   68.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
  1701,   1981,'1 ',   0.03850,   0.19920,   0.02160,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.30,   1,1.0000
  1701,   2321,'1 ',   0.07680,   0.17570,   0.01660,  120.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  51.25,   1,1.0000
  1701,   5041,'1 ',   0.06490,   0.17870,   0.02100,  137.00,  221.00,  243.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.98,   1,1.0000
  1701,  17010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  17061,'1 ',   0.00000,   0.00100,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  28019,'1 ',   0.03630,   0.09290,   0.00850,  137.00,  222.00,  244.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.45,   1,1.0000
  1711,   3421,'2 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1721,   2161,'1 ',   0.00990,   0.05110,   0.00560,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.73,   1,1.0000
  1721,   4911,'1 ',   0.00151,   0.00547,   0.03492,  118.00,  118.00,  129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
  1721,   5301,'1 ',   0.04060,   0.13020,   0.01330,  137.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.00,   1,1.0000
  1721,   5381,'1 ',   0.02820,   0.06250,   0.00580,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.12,   1,1.0000
  1721,  14619,'1 ',   0.06530,   0.14970,   0.01410,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  43.69,   1,1.0000
  1721,  17261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1731,   3421,'1 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1741,   4511,'1 ',   0.00130,   0.00250,   0.05660,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  1741,  17411,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1741,  51319,'1 ',   0.00020,   0.00040,   0.00010,  137.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.10,   2,1.0000
  1742,   2202,'1 ',   0.00490,   0.03610,   0.05440,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.61,   1,1.0000
  1742,   3122,'1 ',   0.00040,   0.00450,   0.31480,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.50,   1,1.0000
  1742,  17431,'2 ',   0.00000,   0.00010,   0.00000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1742,  17462,'1 ',   0.00000,   0.00010,   0.00000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1801,  -4111,'1 ',   0.01360,   0.04500,   0.02720,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  1801, -17411,'2 ',   0.01340,   0.04170,   0.06040,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
  1821,   3501,'1 ',   0.09510,   0.22160,   0.02100,  126.00,  126.00,  138.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.76,   1,1.0000
  1841,   3641,'1 ',   0.00510,   0.02600,   0.00290,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1841,   5501,'1 ',   0.02220,   0.07110,   0.00730,  137.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.30,   1,1.0000
  1861,   2521,'1 ',   0.00530,   0.01170,   0.00110,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  1861,   2521,'2 ',   0.00520,   0.01140,   0.00110,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1861,  10619,'1 ',   0.02160,   0.06930,   0.00710,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.71,   1,1.0000
  1871,   2581,'1 ',   0.00340,   0.01270,   0.03820,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.07,   1,1.0000
  1871,  20411,'1 ',   0.00090,   0.00430,   0.01960,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1881,   2881,'1 ',   0.04670,   0.10320,   0.00960,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
  1881,   3281,'1 ',   0.03850,   0.12310,   0.01260,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1881,   4021,'1 ',   0.01420,   0.07310,   0.00800,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.50,   1,1.0000
  1901,   3341,'1 ',   0.00840,   0.01860,   0.00180,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,   1,1.0000
  1901,   3341,'2 ',   0.00820,   0.01860,   0.00170,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.28,   1,1.0000
  1901,  50619,'1 ',   0.02740,   0.06060,   0.00570,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.60,   1,1.0000
  1921,  -1961,'1 ',   0.02450,   0.05430,   0.01820,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.22,   1,1.0000
  1921,   4341,'1 ',   0.00350,   0.00790,   0.00080,   31.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
  1921,   4351,'2 ',   0.00330,   0.00760,   0.00070,   31.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1921,   4721,'1 ',   0.01000,   0.02360,   0.00330,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
  1921,   5481,'1 ',   0.02720,   0.06150,   0.00580,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.79,   1,1.0000
  1931,   4371,'1 ',   0.04020,   0.08910,   0.00830,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.92,   1,1.0000
  1931,   4981,'1 ',   0.03110,   0.06880,   0.00640,  126.00,  126.00,  138.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1941,   2401,'1 ',   0.01510,   0.04830,   0.00500,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.46,  77,1.0000
  1941,   4201,'1 ',   0.03250,   0.10410,   0.01070,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
  1941,   4481,'1 ',   0.04360,   0.13960,   0.01430,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.14,   1,1.0000
  1961,   2081,'1 ',   0.00060,   0.00130,   0.00020,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.35,   1,1.0000
  1961,   3201,'1 ',   0.01170,   0.02590,   0.00350,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.59,   1,1.0000
  1971,   2731,'1 ',   0.00070,   0.00320,   0.01470,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1971, -16110,'1 ',   0.00400,   0.02050,   0.00230,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,  77,1.0000
  1981,   2821,'1 ',   0.00690,   0.03550,   0.00390,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
  1981,  79016,'1 ',   0.04720,   0.10680,   0.01020,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  1991,   3641,'1 ',   0.00340,   0.00910,   0.04120,   91.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  2001,   2141,'1 ',   0.02120,   0.11020,   0.02130,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.32,   1,1.0000
  2001,   5441,'1 ',   0.00640,   0.03260,   0.05470,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.14,   1,1.0000
  2002,   2742,'1 ',   0.00270,   0.02000,   0.03020,  414.00,  414.00,  455.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
  2002,   3203,'1 ',   0.01170,   0.07350,   0.11680,  804.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  86.00,   1,1.0000
  2021,   3091,'1 ',   0.01110,   0.03010,   0.00300,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.90,   2,1.0000
  2021,  18010,'1 ',   0.00430,   0.01000,   0.00100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.91,   1,1.0000
  2041,   4001,'1 ',   0.08840,   0.23700,   0.04130,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  73.25,   1,1.0000
  2041,   4501,'1 ',   0.02330,   0.12020,   0.01310,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
  2041,   4621,'1 ',   0.01190,   0.03940,   0.02090,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.01,   1,1.0000
  2041,  20411,'1 ',   0.00000,   0.00010,   0.00000,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2052,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2562,'1 ',   0.00050,   0.00330,   0.00490,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2042,   2972,'1 ',   0.00020,   0.00180,   0.12320,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  2042,   5462,'1 ',   0.00220,   0.01600,   0.02410,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.43,   1,1.0000
  2052,   2563,'2 ',   0.00050,   0.00330,   0.00490,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2052,   5462,'2 ',   0.00210,   0.01550,   0.02340,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.83,   1,1.0000
  2101,   4061,'1 ',   0.01170,   0.02580,   0.00250,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
  2101,  35211,'1 ',   0.02620,   0.05820,   0.00540,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.81,   1,1.0000
  2121,   2361,'1 ',   0.02700,   0.06010,   0.00630,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.44,   1,1.0000
  2121,  21261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2141,   3201,'1 ',   0.03380,   0.17450,   0.01900,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  2161,  21661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2181,   2841,'1 ',   0.02930,   0.06690,   0.00630,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.39,   1,1.0000
  2181,   3521,'1 ',   0.02010,   0.10370,   0.01130,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.90,   1,1.0000
  2181,   4501,'1 ',   0.00820,   0.01820,   0.00170,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
  2202,   3342,'1 ',   0.00690,   0.05130,   0.07740,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  59.30,   1,1.0000
  2202,   3842,'1 ',   0.00430,   0.03170,   0.04790,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.29,   1,1.0000
  2202,   3852,'2 ',   0.00360,   0.02650,   0.04000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.55,   1,1.0000
  2202,   5202,'1 ',   0.00300,   0.02210,   0.14430,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.62,   1,1.0000
  2204,   3944,'1 ',   0.00400,   0.04650,   1.04890,  997.00, 1944.00, 2138.40,  0.00000, -0.72150,  0.00000,  0.00000,1, 208.50,   1,1.0000
  2221,   3881,'1 ',   0.03740,   0.09580,   0.00870,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.22,   1,1.0000
  2221,  22261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2241,  22419,'1 ',   0.01900,   0.04200,   0.00400,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  2251,   2571,'1 ',   0.00170,   0.01440,   0.11080,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.24,   1,1.0000
  2251,   3421,'1 ',   0.00230,   0.00480,   0.03210,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  2261,   3381,'1 ',   0.01230,   0.04980,   0.00530,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.12,   1,1.0000
  2261,   3841,'1 ',   0.02710,   0.13930,   0.01790,   95.00,   95.00,  104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.96,   1,1.0000
  2261,   5321,'1 ',   0.03080,   0.06810,   0.00640,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.67,   1,1.0000
  2261,  22610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2281,  22861,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2301,  23019,'1 ',   0.00010,   0.00020,   0.00010,   57.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.06,   1,1.0000
  2321,   3581,'1 ',   0.01250,   0.02760,   0.00260,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  2321,   4071,'1 ',   0.00780,   0.01720,   0.00160,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2401,   5321,'1 ',   0.02010,   0.06420,   0.00660,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.24,  77,1.0000
  2481,   2491,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2481, -17411,'1 ',   0.01100,   0.02570,   0.00250,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.49,   2,1.0000
  2491, -17411,'1 ',   0.01170,   0.02580,   0.00240,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   2,1.0000
  2521,   2681,'1 ',   0.01650,   0.03650,   0.00340,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  2521,   3501,'1 ',   0.04760,   0.10530,   0.00980,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  2521,   4981,'1 ',   0.07850,   0.17370,   0.01620,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.50,   1,1.0000
  2521,   5341,'1 ',   0.05020,   0.11110,   0.01040,   76.00,  126.00,  138.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.31,   1,1.0000
  2522,   3522,'1 ',   0.01280,   0.09540,   0.14400,  476.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.08,   1,1.0000
  2522,   5042,'1 ',   0.00640,   0.04770,   0.07190,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
  2541,   2551,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2541,   2941,'1 ',   0.00180,   0.00400,   0.03000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.28,   1,1.0000
  2541,   3751,'1 ',   0.00300,   0.00630,   0.04220,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
  2551,   2951,'1 ',   0.00170,   0.00360,   0.02410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
  2551,   3081,'1 ',   0.00440,   0.00980,   0.07270,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   2,1.0000
  2561,   2571,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   2581,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   3781,'1 ',   0.00300,   0.00690,   0.14120,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
  2561,   4491,'1 ',   0.00330,   0.00990,   0.00610,  129.00,  129.00,  141.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.52,   1,1.0000
  2562,   2563,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2562,   2962,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  2562,   5022,'1 ',   0.00050,   0.00530,   0.36680,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
  2563,   4242,'1 ',   0.00060,   0.00360,   0.67980,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  2571,   2701,'1 ',   0.02180,   0.04820,   0.00470,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.02,   1,1.0000
  2571,   2761,'1 ',   0.00500,   0.01150,   0.23590,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
  2571,   4401,'1 ',   0.00230,   0.00480,   0.02620,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  2571,   5031,'1 ',   0.03940,   0.10400,   0.05640,  115.00,  115.00,  126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  2571,  25611,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2581, -25611,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2701,   5031,'1 ',   0.01730,   0.05520,   0.05170,  154.00,  154.00,  169.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
  2721,  27219,'1 ',   0.00160,   0.00350,   0.00040,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  2741,   3261,'1 ',   0.07650,   0.16920,   0.01580,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  2741,   5441,'1 ',   0.00740,   0.03810,   0.00420,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  2741,   5441,'2 ',   0.00820,   0.04200,   0.00460,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.92,   1,1.0000
  2741,   5501,'1 ',   0.05370,   0.11870,   0.01110,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.50,   1,1.0000
  2741,  27410,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2742,   3342,'1 ',   0.00810,   0.06010,   0.09060,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  69.30,   1,1.0000
  2742,  -3642,'1 ',   0.00560,   0.04150,   0.06260,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.89,   1,1.0000
  2761,   4101,'1 ',   0.00200,   0.00460,   0.08870,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.05,   1,1.0000
  2771, -16110,'1 ',   0.00790,   0.01420,   0.15000,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.17,   1,1.0000
  2780,  -2781,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2781,   4951,'1 ',   0.00470,   0.00970,   0.06520,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2801,  28019,'1 ',   0.00610,   0.01350,   0.00130,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
  2821,  28261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2841,   3821,'1 ',   0.02820,   0.09040,   0.01250,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.30,   1,1.0000
  2841,   4221,'1 ',   0.00790,   0.01870,   0.00180,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.33,   1,1.0000
  2841,   4221,'2 ',   0.00890,   0.02190,   0.00210,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
  2841,   4221,'3 ',   0.00680,   0.02170,   0.00230,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2841,   4501,'1 ',   0.03020,   0.06810,   0.00640,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.73,   1,1.0000
  2842,   3522,'1 ',   0.00380,   0.02810,   0.04240,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.41,   1,1.0000
  2842,   3842,'1 ',   0.00490,   0.03660,   0.05520,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.19,   1,1.0000
  2852,   4722,'1 ',   0.00031,   0.00489,   0.41386,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  2861,   3091,'1 ',   0.00790,   0.02460,   0.00910,  137.00,  143.00,  157.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'2 ',   0.00790,   0.02460,   0.00910,  137.00,  143.00,  157.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'3 ',   0.00470,   0.00440,   0.00440,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.71,   1,1.0000
  2861,   3431,'1 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   3431,'2 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   4281,'1 ',   0.00100,   0.00210,   0.01110,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.82,   1,1.0000
  2861,   4281,'2 ',   0.00090,   0.00200,   0.01060,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.74,   1,1.0000
  2861,  27219,'1 ',   0.00900,   0.02860,   0.00580,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,0,   8.87,   1,1.0000
  2881,  28810,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2941,   4651,'1 ',   0.00450,   0.00980,   0.07280,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.63,   1,1.0000
  2951,   3081,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  3061,   3881,'1 ',   0.01150,   0.05920,   0.00650,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.20,   1,1.0000
  3081,   3091,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3081,   3871,'1 ',   0.00440,   0.00940,   0.05110,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  3082,   3122,'1 ',   0.00040,   0.00470,   0.33010,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.06,   1,1.0000
  3082,   3852,'2 ',   0.00260,   0.01640,   0.02600,  550.00,  833.00,  916.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3082, -30820,'1 ',   0.00000,   0.00010,   0.00000,  802.00,  802.00,  882.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3091, -18010,'1 ',   0.00550,   0.01550,   0.02930,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.17,   1,1.0000
  3101,  31019,'1 ',   0.00020,   0.00060,   0.00010,  129.00,  129.00,  141.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.15,   1,1.0000
  3122,   5122,'1 ',   0.00010,   0.00060,   0.03590,  548.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.31,   1,1.0000
  3200,   3201,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,   3209,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,  14619,'1 ',   0.02030,   0.06490,   0.00670,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.45,   1,1.0000
  3201,  32210,'1 ',   0.01350,   0.04010,   0.00410,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  3202,   3203,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3202,  -3282,'1 ',   0.01450,   0.07320,   0.10700,  366.00,  565.00,  621.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.40,   1,1.0000
  3203,   4722,'1 ',   0.00280,   0.02030,   0.03060,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.40,   1,1.0000
  3209,   3221,'2 ',   0.01820,   0.04280,   0.00410,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  3209,   3801,'1 ',   0.01670,   0.03680,   0.00350,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.70,   1,1.0000
  3221,   3961,'2 ',   0.00410,   0.01340,   0.00280,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3221,   4021,'1 ',   0.03040,   0.09740,   0.01000,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.13,   1,1.0000
  3221,  32210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3241,   3841,'1 ',   0.02230,   0.07160,   0.00730,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.41,   1,1.0000
  3241,   4081,'1 ',   0.00930,   0.02970,   0.00310,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3241,  32461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3251,   5281,'1 ',   0.00600,   0.01790,   0.12000,  106.00,  106.00,  116.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
  3261,  -3341,'1 ',   0.05340,   0.11800,   0.01100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.30,   1,1.0000
  3261,   4251,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  3261,  32661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3281,   3541,'1 ',   0.01400,   0.03100,   0.00290,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  3281,   4261,'1 ',   0.05230,   0.11560,   0.01080,   76.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.60,   1,1.0000
  3281,   5091,'1 ',   0.00260,   0.01310,   0.00260,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.05,   1,1.0000
  3281,  32810,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3282,   4942,'1 ',   0.01440,   0.07950,   0.11470,  366.00,  377.00,  414.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  89.70,   1,1.0000
  3282,   5142,'1 ',   0.00820,   0.06120,   0.09230,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  70.60,   1,1.0000
  3301,  43619,'1 ',   0.01420,   0.07350,   0.00800,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.60,   1,1.0000
  3321,   4221,'1 ',   0.00950,   0.02100,   0.00200,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
  3361,   3581,'1 ',   0.00640,   0.01670,   0.00170,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3381,  23019,'1 ',   0.02130,   0.09570,   0.01030,  137.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.25,   1,1.0000
  3391, -28810,'1 ',   0.00790,   0.01660,   0.11190,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.15,  77,1.0000
  3401,   5441,'1 ',   0.00360,   0.00750,   0.05020,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  3421,   4101,'1 ',   0.00060,   0.00120,   0.01990,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  3421,   4401,'1 ',   0.00310,   0.00670,   0.03650,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
  3501,   4001,'1 ',   0.07190,   0.15950,   0.01490,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.27,   1,1.0000
  3501,   4701,'1 ',   0.02420,   0.05350,   0.00680,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.74,   1,1.0000
  3501,   4711,'2 ',   0.01950,   0.04300,   0.00510,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.55,   1,1.0000
  3521,   4061,'1 ',   0.02030,   0.04470,   0.00420,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
  3521,   4781,'1 ',   0.05830,   0.12900,   0.01200,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.50,   1,1.0000
  3521, -35211,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3521,  35261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3522,   5462,'1 ',   0.00710,   0.05300,   0.08000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.20,   1,1.0000
  3541,   3901,'1 ',   0.00530,   0.02450,   0.00270,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.48,   1,1.0000
  3541,   4681,'1 ',   0.04380,   0.10060,   0.01230,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.11,   1,1.0000
  3541, -32810,'2 ',   0.01790,   0.03960,   0.00890,  110.00,  110.00,  121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  3561,   4961,'1 ',   0.06110,   0.13520,   0.01260,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.30,   1,1.0000
  3561,  35211,'1 ',   0.06280,   0.13890,   0.01300,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.40,   1,1.0000
  3561,  35661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3561,  35662,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,   5361,'1 ',   0.05410,   0.11960,   0.01270,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.85,   1,1.0000
  3581,  28019,'1 ',   0.05780,   0.13170,   0.01240,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.40,   1,1.0000
  3581,  35861,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  35862,'1 ',   0.00000,   0.01000,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  89516,'1 ',   0.03449,   0.07653,   0.00709,  126.00,  126.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  3601,  39610,'1 ',   0.00140,   0.00310,   0.01650,   68.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  3611,  39610,'2 ',   0.00150,   0.00310,   0.01670,   68.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  3621,   5301,'1 ',   0.01620,   0.03580,   0.00340,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
  3641,   3651,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3751,   4651,'1 ',   0.00220,   0.00450,   0.03010,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
  3761, -20411,'1 ',   0.00270,   0.00990,   0.01630,  125.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.07,   1,1.0000
  3781,   4211,'1 ',   0.00080,   0.00180,   0.03580,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.00,   1,1.0000
  3781,   5521,'1 ',   0.00080,   0.00160,   0.00860,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  3801,   5481,'1 ',   0.03030,   0.06910,   0.00650,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.02,   1,1.0000
  3821, -35211,'1 ',   0.02350,   0.05200,   0.00490,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  3841,   3851,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3841,  27219,'1 ',   0.00220,   0.00690,   0.00190,  137.00,  143.00,  157.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3841, -27281,'1 ',   0.00300,   0.00870,   0.00080,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3842,   3852,'1 ',   0.00000,   0.00010,   0.00000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3842,   5202,'1 ',   0.00580,   0.04420,   0.18390,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.10,   1,1.0000
  3842, -30820,'1 ',   0.00260,   0.01640,   0.02600,  550.00,  833.00,  916.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3851,   4621,'1 ',   0.00930,   0.02980,   0.00310,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3851,   4741,'1 ',   0.00820,   0.02390,   0.00240,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
  3851,  13219,'1 ',   0.03220,   0.10310,   0.01060,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
  3852,   4943,'1 ',   0.01690,   0.09360,   0.13500,  365.00,  377.00,  414.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.60,   1,1.0000
  3852,   5462,'1 ',   0.00270,   0.01950,   0.02950,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.30,   1,1.0000
  3861,   3871,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3861,   4651,'1 ',   0.00260,   0.00470,   0.07460,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3861,   4651,'2 ',   0.00290,   0.00620,   0.03380,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.55,   2,1.0000
  3871,   5131,'1 ',   0.00290,   0.00560,   0.07030,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   5.55,   1,1.0000
  3901,   3981,'1 ',   0.00110,   0.00250,   0.00030,   45.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3901,   3991,'2 ',   0.00110,   0.00240,   0.00020,   45.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3934,   3944,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3934,   4384,'1 ',   0.00200,   0.02340,   0.53000,  997.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.00,   1,1.0000
  3941,  52219,'1 ',   0.01030,   0.02270,   0.00220,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  3942,   4522,'1 ',   0.00070,   0.00850,   0.02050,  700.00,  992.00, 1091.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,   1,1.0000
  3944,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3961,   5181,'1 ',   0.00080,   0.00360,   0.03640,  223.00,  223.00,  245.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  3961,   5181,'2 ',   0.00070,   0.00320,   0.03200,  223.00,  223.00,  245.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  3961, -32210,'1 ',   0.00410,   0.01340,   0.00280,  120.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3961,  39610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,  39670,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4001,  40061,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,   4371,'1 ',   0.02160,   0.04800,   0.00450,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.96,   1,1.0000
  4041,   5241,'1 ',   0.01310,   0.02890,   0.00270,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  4041,   5251,'2 ',   0.01290,   0.02860,   0.00270,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,   1,1.0000
  4041,  40461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,  40462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4111,  17411,'1 ',   0.00220,   0.00470,   0.03110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  4201,   4481,'1 ',   0.05530,   0.14600,   0.01430,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  43.02,   1,1.0000
  4201,  13219,'1 ',   0.01280,   0.04070,   0.00420,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  4211,   4651,'1 ',   0.00080,   0.00190,   0.03760,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4242,   4462,'1 ',   0.00030,   0.00130,   0.26120,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  4361,  43619,'1 ',   0.01710,   0.03790,   0.00360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
  4382,   5172,'1 ',   0.00170,   0.01260,   0.01900,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4384,   5464,'1 ',   0.00240,   0.02780,   0.63090,  997.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000, -0.72150,1, 125.00,   1,1.0000
  4441,  50619,'1 ',   0.03490,   0.07710,   0.00720,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.40,   1,1.0000
  4461,   4651,'3 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4462,   4472,'1 ',   0.00000,   0.03660,   0.00000,  450.00,  450.00,  495.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  4462,   5022,'1 ',   0.00010,   0.00010,   0.00330,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.12,   1,1.0000
  4471,   4651,'4 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4472,  17431,'1 ',   0.00120,   0.00490,   0.61840,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4472, -30820,'1 ',   0.00100,   0.00430,   0.50370,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  4472, -30820,'2 ',   0.00050,   0.00320,   0.72160,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  4481,  22419,'1 ',   0.04030,   0.17890,   0.01910,  223.00,  223.00,  245.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4522,   5142,'1 ',   0.00120,   0.00730,   0.17340,  461.00,  461.00,  507.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
  4651, -44681,'1 ',   0.00050,   0.00110,   0.01570,   45.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  4681,   5141,'1 ',   0.03500,   0.11230,   0.01150,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.59,   1,1.0000
  4701,   4711,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4721,   4731,'1 ',   0.00000,   0.00010,   0.00000,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  4721,   5181,'1 ',   0.01630,   0.03600,   0.00450,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.58,   1,1.0000
  4731,   4761,'1 ',   0.00330,   0.00730,   0.00070,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4731,   5181,'2 ',   0.00600,   0.03060,   0.00470,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  4731,  47261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4741,  23019,'1 ',   0.02010,   0.08500,   0.00900,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  4781,   4961,'1 ',   0.02260,   0.04990,   0.00470,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4941,  22419,'1 ',   0.00750,   0.03880,   0.00690,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4941,  31019,'1 ',   0.03380,   0.17450,   0.01900,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  4941,  50019,'1 ',   0.02120,   0.04680,   0.00620,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  4942,   4943,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4961,  49662,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4981,   5041,'1 ',   0.01730,   0.03820,   0.00360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
  4981,   5041,'2 ',   0.01870,   0.04130,   0.00390,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4981,  49861,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4991,   5361,'1 ',   0.00690,   0.01520,   0.00150,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
  5001,  50019,'1 ',   0.00320,   0.00690,   0.00070,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5022,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5041, -17010,'2 ',   0.06160,   0.16620,   0.01640,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  5061,  50619,'1 ',   0.00320,   0.00690,   0.00070,   45.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5091, -10210,'1 ',   0.00350,   0.01790,   0.00400,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.57,   1,1.0000
  5122,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5141,   5261,'1 ',   0.02140,   0.06890,   0.00700,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.54,   1,1.0000
  5141,   5281,'1 ',   0.06290,   0.14740,   0.01360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.97,   1,1.0000
  5141, -51410,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5221,  52219,'1 ',   0.00460,   0.01000,   0.00100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  5261,  52610,'1 ',   0.00000,   0.00010,   0.00000, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5261,  52661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5271,  -5381,'1 ',   0.02050,   0.04630,   0.00430,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.15,   1,1.0000
  5271, -32810,'1 ',   0.04360,   0.09750,   0.00900,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.07,   1,1.0000
  5281,  43619,'1 ',   0.00710,   0.03680,   0.00400,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  5281, -51410,'2 ',   0.02800,   0.14810,   0.02430,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.69,   1,1.0000
  5281,  52861,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5301,  31019,'1 ',   0.01630,   0.08420,   0.00920,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  5301,  53061,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5462,  54622,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5464,  54640,'1 ',   0.00000,   0.02874,   0.00000, 1713.00, 1713.00, 1884.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5501,  55061,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10204,  10205,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 11204,  11234,'1 ',   0.15499,   0.16288,   0.00025,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,  77,1.0000
 11214,  11224,'1 ',   0.07870,   0.21820,   0.00830,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,  77,1.0000
 11234,  11244,'1 ',   0.07650,   0.17860,   0.03090,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.50,  77,1.0000
 11234,  11254,'1 ',   0.31780,   0.33400,   0.00520,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,  77,1.0000
 12201,  68563,'1 ',   0.64600,   0.36560,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 12804,  12814,'1 ',   0.05860,   0.13680,   0.02370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 13001,  13011,'1 ',   0.00001,   0.00001,   0.00001,    7.00,    7.00,    7.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13404,  13424,'1 ',   0.20880,   0.33210,   0.00070,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 13404,  13434,'1 ',   0.11280,   0.17940,   0.00040,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 13404,  13494,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 13404,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 13424,  13484,'1 ',   0.07850,   0.08380,   0.00060,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 13434,  13464,'1 ',   0.07650,   0.12540,   0.00220,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.20,   1,1.0000
 13444,  13454,'1 ',   0.03640,   0.10600,   0.00020,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 13444, -13494,'1 ',   0.01930,   0.05090,   0.00380,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 13604,  13614,'1 ',   0.27390,   0.28780,   0.00050,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,  77,1.0000
 14004,  14024,'1 ',   0.18740,   0.29820,   0.00110,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,   1,1.0000
 14024,  14034,'1 ',   0.42880,   0.45070,   0.00070,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.60,   1,1.0000
 14204,  68298,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14204,  68300,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14402,  14412,'1 ',   0.49920,   0.79240,   0.00030,   13.20,   13.20,   14.52,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   4,1.0000
 14404,  14414,'1 ',   0.52660,   0.42400,   0.00020,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.30,   1,1.0000
 14604,  14614,'1 ',   0.11575,   0.33776,   0.00064,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 15502,  15512,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 15504,  15514,'1 ',   0.20670,   0.21720,   0.00040,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 15504,  15534,'1 ',   0.03640,   0.10600,   0.00020,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 15524,  15534,'1 ',   0.07860,   0.22930,   0.00050,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 15704,  35804,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 17004,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 18604,  18614,'1 ',   0.37400,   0.39760,   0.00070,   22.30,   22.30,   24.53,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.69,   1,1.0000
 18804,  18834,'1 ',   0.27390,   0.28780,   0.00050,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
 19002,  19072,'1 ',   0.28397,   0.36500,   0.00642,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.60,  77,1.0000
 19004,  19014,'1 ',   0.21440,   0.22532,   0.00035,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,  77,1.0000
 19302,  19312,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19302,  19322,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19318, -19322,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21004,  21014,'1 ',   0.61480,   0.64610,   0.00100,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 21004,  21024,'1 ',   0.34550,   0.36510,   0.00050,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 21014,  21024,'1 ',   0.10970,   0.17460,   0.00040,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 21404,  21414,'1 ',   0.01950,   0.05670,   0.00020,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 21601,  21611,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21604,  21614,'1 ',   0.17339,   0.19575,   0.00383,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,  77,1.0000
 21614,  21624,'1 ',   0.10790,   0.12990,   0.00540,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.62,  77,1.0000
 21801,  21811,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21802,  21812,'1 ',   0.24620,   0.38990,   0.00020,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
 21804,  21814,'1 ',   0.01630,   0.04420,   0.00240,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.01,   1,1.0000
 21804,  21824,'1 ',   1.03320,   1.18200,   0.00000,   14.80,   14.80,   16.28,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 21804,  21834,'1 ',   0.02120,   0.06170,   0.00020,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 21804,  21864,'1 ',   0.33880,   0.35640,   0.00070,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 21814,  21854,'1 ',   0.01590,   0.03700,   0.00640,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.86,   1,1.0000
 21822,  21842,'1 ',   0.48880,   0.77000,   0.00070,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 21822,  68313,'1 ',   0.36860,   0.58630,   0.00020,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 21834,  21844,'1 ',   0.15500,   0.16290,   0.00030,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 22201,  22221,'1 ',   1.10000,   1.75000,   0.00010,    8.80,    8.80,    9.68,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 22204,  22224,'1 ',   0.74400,   0.78190,   0.00130,   23.40,   23.40,   25.74,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.80,   1,1.0000
 22204,  22244,'1 ',   0.14990,   0.15750,   0.00030,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 22204,  22254,'1 ',   0.28940,   0.30410,   0.00050,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 22204,  22264,'1 ',   0.36890,   0.28640,   0.00010,   21.10,   21.10,   23.21,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
 22224,  22234,'1 ',   0.46240,   0.48600,   0.00080,   23.40,   23.40,   25.74,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.90,   1,1.0000
 22232,  22252,'1 ',   0.66000,   1.05000,   0.00030,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 22234,  22244,'1 ',   0.41850,   0.43980,   0.00070,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.20,   1,1.0000
 22271, -22282,'1 ',   0.49500,   0.78760,   0.00030,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 22814,  22824,'1 ',   0.03390,   0.07910,   0.01370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 23604,  23614,'1 ',   0.00980,   0.02280,   0.00400,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,  77,1.0000
 23611,  23621,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23612,  23622,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23622,  23632,'1 ',   0.43450,   0.69125,   0.00019,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,  77,1.0000
 26700,  26702,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26709,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26710,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26703,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705, -26712,'1 ',   0.02266,   0.01801,   0.00517,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705,  26722,'1 ',   0.19400,   0.62238,   0.00120,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27004,  68566,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27302,  27361,'1 ',   0.00010,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27702,  27703,'1 ',   0.16000,   0.06100,   0.00013,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 27712,  27722,'1 ',   0.14300,   0.22760,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 27804,  27805,'1 ',   0.00000,   0.00010,   0.00000,  164.00,  164.00,  180.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 28814,  28834,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,  77,1.0000
 28824,  28834,'1 ',   0.05210,   0.12160,   0.02110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 31001,  31011,'1 ',   1.56200,   2.48500,   0.00004,    8.80,    8.80,    9.68,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,  77,1.0000
 31004,  31014,'1 ',   0.09791,   0.11422,   0.00369,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.15,  77,1.0000
 32502,  32512,'1 ',   0.09320,   0.14440,   0.00030,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 32502,  32522,'1 ',   0.13410,   0.20260,   0.00090,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 32502,  32542,'1 ',   0.19000,   0.10760,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   4,1.0000
 32504,  32514,'1 ',   0.00500,   0.01170,   0.00210,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.53,   1,1.0000
 32504,  32524,'1 ',   0.07750,   0.08150,   0.00020,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   4,1.0000
 32504,  32544,'1 ',   0.10340,   0.10860,   0.00020,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 32524,  32534,'1 ',   0.03620,   0.03810,   0.00010,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   4,1.0000
 32554,  32564,'1 ',   0.00330,   0.00760,   0.00140,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 33004,  33014,'1 ',   0.17270,   0.50360,   0.00100,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.43,   1,1.0000
 33014,  33024,'1 ',   0.21700,   0.22810,   0.00040,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 33014,  68564,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 33024,  33034,'1 ',   0.19300,   0.21920,   0.00550,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.88,   4,1.0000
 35231,  90020,'1 ',   0.00260,   0.02100,   0.12690,  881.00,  881.00,  969.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35232,  90020,'2 ',   0.00260,   0.02100,   0.12690,  881.00,  881.00,  969.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35804,  35814,'1 ',   0.58480,   0.69210,   0.00430,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.10,   1,1.0000
 35804,  35824,'1 ',   0.17650,   0.35390,   0.00010,   39.40,   39.40,   43.34,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 36402,  36412,'1 ',   0.10220,   0.13130,   0.00930,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.50,  77,1.0000
 36402,  36422,'1 ',   0.13430,   0.17260,   0.01220,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,  77,1.0000
 36402,  36432,'1 ',   0.23340,   0.30000,   0.00527,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
 36402,  36442,'1 ',   0.12100,   0.14970,   0.00270,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,  77,1.0000
 36432,  36452,'1 ',   0.09350,   0.14875,   0.00004,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,  77,1.0000
 36432,  36462,'1 ',   0.01560,   0.02000,   0.00040,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.80,  77,1.0000
 36442,  36482,'1 ',   0.01280,   0.01580,   0.00030,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.60,  77,1.0000
 36442,  36492,'1 ',   0.09870,   0.12210,   0.00220,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.65,   1,1.0000
 38004,  38014,'1 ',   0.03360,   0.07830,   0.01360,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   4,1.0000
 38201,  38231,'1 ',   0.11000,   0.17500,   0.00010,    8.80,    8.80,    9.68,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 38203, -38204,'1 ',   0.19120,   0.20090,   0.00040,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 38204,  38214,'1 ',   0.24510,   0.29540,   0.00050,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 38204,  38224,'1 ',   0.03350,   0.09360,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 38211,  38242,'1 ',   1.04060,   1.64000,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.15,   1,1.0000
 38214,  38264,'1 ',   0.25840,   0.27150,   0.00050,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 38224,  38234,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 38224,  38254,'1 ',   0.61480,   0.64610,   0.00100,   20.40,   20.40,   22.44,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 38233, -38234,'1 ',   0.12660,   0.13310,   0.00030,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 38234,  38244,'1 ',   0.32970,   0.35740,   0.00000,   22.30,   22.30,   24.53,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 38264,  38284,'1 ',   0.14600,   0.15850,   0.00190,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 42202,  42212,'1 ',   0.39330,   0.62570,   0.00020,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.15,   1,1.0000
 42204,  42214,'1 ',   0.51670,   0.54300,   0.00090,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 42204,  42224,'1 ',   0.04310,   0.13640,   0.00010,   45.00,   45.00,   49.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.10,   1,1.0000
 42224,  42234,'1 ',   0.18350,   0.19280,   0.00030,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 42234,  42244,'1 ',   0.15500,   0.16290,   0.00030,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 43704,  43724,'1 ',   0.04100,   0.11960,   0.00030,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.85,   1,1.0000
 44804,  44814,'1 ',   0.03970,   0.06310,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 46804,  46814,'1 ',   0.33820,   0.35860,   0.00040,   22.30,   22.30,   24.53,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.13,   1,1.0000
 46804,  46834,'1 ',   0.07610,   0.22190,   0.00050,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 46804,  46854,'1 ',   0.21940,   0.23050,   0.00040,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.49,   1,1.0000
 46804,  68547,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 46814,  46824,'1 ',   0.26350,   0.27690,   0.00050,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 46834,  46844,'1 ',   0.06200,   0.06520,   0.00020,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 49504,  49514,'1 ',   0.03030,   0.07070,   0.01230,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.30,   1,1.0000
 49514,  49524,'1 ',   0.11890,   0.12490,   0.00020,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.60,   1,1.0000
 49802,  49832,'1 ',   0.13760,   0.21880,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 49804,  49814,'1 ',   0.67680,   0.71140,   0.00120,   23.40,   23.40,   25.74,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.20,   1,1.0000
 49912,  49932,'1 ',   0.00000,   0.00010,   0.00000,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 49912,  49942,'1 ',   0.00000,   0.00010,   0.00000,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.65,   1,1.0000
 49922,  49952,'1 ',   0.00000,   0.00010,   0.00000,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.60,   1,1.0000
 49952,  49962,'1 ',   0.05500,   0.08760,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 49952,  49982,'1 ',   0.03240,   0.03850,   0.00030,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.79,   1,1.0000
 50004,  50014,'1 ',   0.89850,   1.07100,   0.00180,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.10,   4,1.0000
 52201,  52211,'1 ',   1.65000,   2.62500,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 52204,  52214,'1 ',   0.00270,   0.00620,   0.00110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.81,  77,1.0000
 52204,  52224,'1 ',   0.08266,   0.08687,   0.00013,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,  77,1.0000
 52224,  52234,'1 ',   0.32810,   0.34480,   0.00540,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,  77,1.0000
 52604,  52654,'1 ',   0.01270,   0.03700,   0.00010,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 52604,  52694,'1 ',   0.24800,   0.26070,   0.00050,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.60,   1,1.0000
 52605,  52615,'1 ',   0.06460,   0.06790,   0.00020,   23.40,   23.40,   25.74,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 52605, -52694,'1 ',   0.18730,   0.19690,   0.00040,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.25,   1,1.0000
 52614,  52624,'1 ',   0.06190,   0.14440,   0.02500,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 52624,  52634,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52624,  52644,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52625, -52674,'1 ',   0.04730,   0.07520,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 52654,  52664,'1 ',   0.47790,   0.50230,   0.00080,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 52664,  52674,'1 ',   0.06400,   0.10190,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 52674,  52684,'1 ',   0.06560,   0.10430,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 52704,  52794,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52714,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52724,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 53004,  53014,'1 ',   0.34355,   0.36105,   0.00056,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.30,  77,1.0000
 53004,  53024,'1 ',   0.11575,   0.33776,   0.00064,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 53024,  53034,'1 ',   0.06337,   0.18490,   0.00035,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,  77,1.0000
 53052,  53072,'1 ',   0.11000,   0.17500,   0.00005,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,  77,1.0000
 53614,  53624,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 54401,  54411,'1 ',   0.00001,   0.00001,   0.00001,    7.00,    7.00,    7.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 54402,  54425,'1 ',   0.32262,   0.50375,   0.00083,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54404,  54414,'1 ',   0.13949,   0.14659,   0.00023,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,  77,1.0000
 54404,  54424,'1 ',   0.22731,   0.23889,   0.00037,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.80,  77,1.0000
 54412,  54422,'1 ',   0.32262,   0.50375,   0.00083,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54422,  54426,'1 ',   0.22778,   0.36000,   0.00027,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
 68313,  68314,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 70010,  79010,'1 ',   0.03948,   0.09468,   0.01902,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,  20,1.0000
 70030, -70031,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030, -70031,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032, -70033,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032,  79080,'1 ',   0.30140,   0.75351,   0.00097,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.12,  20,1.0000
 70032,  79081,'1 ',   0.23436,   0.58590,   0.00075,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.53,  20,1.0000
 70080,  70090,'1 ',   0.06125,   0.07971,   0.00105,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70080,  70091,'1 ',   0.04435,   0.08070,   0.00018,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70093,'1 ',   0.03903,   0.09750,   0.00013,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70094,'1 ',   0.03269,   0.08160,   0.00011,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70311,  81510,'1 ',   0.01162,   0.02994,   0.00303,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70312,  81510,'1 ',   0.01162,   0.02994,   0.00303,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70330,  70390,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 70510,  72010,'1 ',   0.02259,   0.05820,   0.00589,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'2 ',   0.02259,   0.05820,   0.00589,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78511,'1 ',   0.02283,   0.05361,   0.00487,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78512,'1 ',   0.02271,   0.05291,   0.00490,   87.00,   87.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81020,'2 ',   0.00204,   0.01913,   0.11407,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81520,'1 ',   0.00155,   0.01445,   0.08889,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520, -85020,'1 ',   0.00294,   0.02743,   0.16876,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  86220,'1 ',   0.00004,   0.00034,   0.00201,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71011,  81510,'1 ',   0.01306,   0.03455,   0.00332,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71012,  81510,'1 ',   0.01502,   0.03973,   0.00381,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71032,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033,  71034,'1 ',   0.52560,   0.52560,   0.00059,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033, -71090,'1 ',   0.12030,   0.14560,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034, -71035,'1 ',   0.46050,   0.46050,   0.00052,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034,  71080,'1 ',   0.26740,   0.19790,   0.00016,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71035, -71090,'1 ',   0.38850,   0.61700,   0.00060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71080,  71091,'1 ',   0.04180,   0.03360,   0.00002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71511,  90012,'1 ',   0.02403,   0.06239,   0.00622,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71512,  90012,'1 ',   0.01855,   0.04902,   0.00471,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71530,  71590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 72010,  81510,'1 ',   0.02769,   0.07300,   0.00705,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  81510,'2 ',   0.02651,   0.06989,   0.00675,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83011,'1 ',   0.00710,   0.02336,   0.00249,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83012,'1 ',   0.00710,   0.02336,   0.00249,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72511,  74512,'1 ',   0.02769,   0.07132,   0.00722,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72512,  74512,'1 ',   0.02769,   0.07132,   0.00722,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72530,  72590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74011, -74511,'1 ',   0.03714,   0.08750,   0.00798,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011,  78511,'1 ',   0.01865,   0.04345,   0.00402,   87.00,   87.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012, -74511,'1 ',   0.03695,   0.08641,   0.00803,   87.00,   87.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012,  78512,'1 ',   0.01875,   0.04402,   0.00400,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030,  74090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'1 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'2 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  74512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511, -74512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76011,'1 ',   0.00118,   0.00363,   0.06079,  145.00,  145.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76012,'1 ',   0.00118,   0.00364,   0.06093,  145.00,  145.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82511,'1 ',   0.00532,   0.00448,   0.04420,   73.00,   73.00,   73.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82512,'1 ',   0.00524,   0.00442,   0.04353,   73.00,   73.00,   73.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86311,'1 ',   0.01516,   0.04027,   0.07135,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86312,'1 ',   0.01770,   0.04614,   0.07049,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88011,'1 ',   0.02468,   0.06358,   0.00644,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88012,'1 ',   0.02468,   0.06358,   0.00644,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88511,'1 ',   0.00092,   0.00184,   0.02573,  128.00,  128.00,  128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88512,'1 ',   0.00092,   0.00184,   0.02573,  128.00,  128.00,  128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'1 ',   0.00082,   0.00774,   0.04613,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'2 ',   0.00082,   0.00774,   0.04613,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -82020,'1 ',   0.00299,   0.02800,   0.17101,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  90020,'1 ',   0.00204,   0.01917,   0.11432,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74711, -76011,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74712, -76012,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730,  86030,'1 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730,  86030,'2 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730, -91031,'1 ',   0.01300,   0.26699,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730, -91031,'2 ',   0.01245,   0.26627,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730, -91032,'1 ',   0.01925,   0.26296,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730, -91032,'2 ',   0.01171,   0.26530,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -75011,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  75510,'1 ',   0.06086,   0.16057,   0.01549,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  81510,'1 ',   0.06278,   0.20216,   0.01983,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  83510,'1 ',   0.02433,   0.06431,   0.00618,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84511,'1 ',   0.01058,   0.02725,   0.00276,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84512,'1 ',   0.01058,   0.02725,   0.00276,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75030,  75090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'1 ',   0.16080,   0.40200,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'2 ',   0.19290,   0.48230,   0.00063,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75092,'1 ',   0.26990,   0.67140,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75093,'1 ',   0.12300,   0.30110,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75032, -75080,'1 ',   0.28310,   0.26010,   0.00112,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080, -75090,'1 ',   0.26330,   0.30730,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080,  75091,'1 ',   0.27660,   0.30150,   0.00029,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510, -75514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  81810,'1 ',   0.01077,   0.04817,   0.00513,  166.00,  166.00,  166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  83510,'1 ',   0.03853,   0.10139,   0.00983,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84411,'1 ',   0.01175,   0.03028,   0.00307,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84412,'1 ',   0.01175,   0.03028,   0.00307,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89311,'1 ',   0.01069,   0.02893,   0.01157,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89312,'1 ',   0.01073,   0.02908,   0.01263,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89510,'1 ',   0.01813,   0.05288,   0.01685,  166.00,  166.00,  166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75521,'1 ',   0.00000,   0.00003,   0.03980,  837.00,  837.00,  837.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75522,'1 ',   0.00000,   0.00003,   0.03383,  837.00,  837.00,  837.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75521, -85020,'1 ',   0.00586,   0.02451,   0.15119,  513.00,  513.00,  513.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75522, -85020,'1 ',   0.00586,   0.02451,   0.15119,  513.00,  513.00,  513.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  77510,'1 ',   0.04735,   0.12509,   0.01741,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  81510,'1 ',   0.02933,   0.07667,   0.01292,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75830,  75890,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  76032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  86030,'1 ',   0.00670,   0.01190,   0.00620,   46.00,   46.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76031,  86030,'2 ',   0.00670,   0.01190,   0.00620,   46.00,   46.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'1 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'2 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511, -81010,'1 ',   0.00163,   0.00451,   0.13972,  158.00,  158.00,  158.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511,  91011,'1 ',   0.00592,   0.00571,   0.06560,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512, -81010,'1 ',   0.00163,   0.00451,   0.13972,  158.00,  158.00,  158.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512,  91012,'1 ',   0.00592,   0.00571,   0.06560,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76513, -80012,'1 ',   0.00440,   0.01101,   0.00755,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76514, -80011,'1 ',   0.00449,   0.01117,   0.00748,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76531,  76533,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76532, -76533,'1 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76532, -76533,'2 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  77510,'1 ',   0.03330,   0.08663,   0.00860,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  77510,'2 ',   0.03670,   0.09520,   0.00950,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'1 ',   0.00440,   0.01448,   0.00154,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'2 ',   0.00440,   0.01448,   0.00154,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90011,'3 ',   0.00478,   0.01360,   0.00142,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77030,  77090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77510,  87510,'1 ',   0.04195,   0.12375,   0.01197,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77510,  87510,'2 ',   0.04657,   0.13508,   0.01303,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77510,  90310,'1 ',   0.00428,   0.01712,   0.00501,  152.00,  152.00,  152.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77530,  77590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'1 ',   0.21790,   0.27230,   0.00032,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'2 ',   0.08390,   0.11990,   0.00147,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531,  77591,'1 ',   0.13820,   0.32860,   0.00250,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'1 ',   0.01780,   0.01200,   0.00400,   28.00,   28.00,   28.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'2 ',   0.01350,   0.01270,   0.00550,   31.30,   31.30,   31.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -91031,'1 ',   0.02120,   0.27190,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -91032,'1 ',   0.02030,   0.27090,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78530,  78590,'1 ',   0.08640,   0.21600,   0.00028,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79010,  87510,'1 ',   0.04401,   0.11337,   0.01148,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79010,  87510,'2 ',   0.04401,   0.11337,   0.01148,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79030, -79080,'1 ',   0.06514,   0.09471,   0.00007,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.31,  20,1.0000
 79030, -79081,'1 ',   0.16314,   0.23719,   0.00017,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.78,  20,1.0000
 79030,  79090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031,  79082,'1 ',   0.58150,   0.90520,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'1 ',   0.10780,   0.10780,   0.00012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79031, -79090,'2 ',   0.28920,   0.29200,   0.00082,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79032, -79082,'1 ',   0.24480,   0.30610,   0.00035,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 79082,  79091,'1 ',   0.02560,   0.06400,   0.00009,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80011, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80012, -81010,'1 ',   0.00084,   0.00322,   0.02238,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80511, -81510,'1 ',   0.02726,   0.06833,   0.02722,   90.00,   90.00,   90.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80512, -81510,'1 ',   0.02726,   0.06834,   0.02732,   90.00,   90.00,   90.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 80531,  80532,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 81010,  84011,'1 ',   0.00974,   0.02647,   0.01820,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81010,  84012,'1 ',   0.00864,   0.02630,   0.01795,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81020, -86220,'1 ',   0.00200,   0.01880,   0.11206,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'1 ',   0.00130,   0.01214,   0.07472,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'2 ',   0.00130,   0.01214,   0.07472,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520, -85020,'1 ',   0.00139,   0.01302,   0.08013,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89210,'1 ',   0.01057,   0.02205,   0.00020,   98.00,   98.00,   98.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89510,'1 ',   0.00818,   0.03674,   0.00394,  166.00,  166.00,  166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81830,  81832,'1 ',   0.04300,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 82011, -82012,'1 ',   0.00010,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 82020,  90020,'1 ',   0.00362,   0.03389,   0.20610,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83030,  83090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'1 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'2 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031,  83091,'1 ',   0.30340,   0.55790,   0.00049,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83530,  83590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'1 ',   0.34830,   0.35859,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'2 ',   0.41479,   0.41479,   0.00047,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531,  83592,'1 ',   0.10689,   0.26098,   0.00113,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83590,  83591,'1 ',   0.12350,   0.30680,   0.00065,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84011,  90011,'1 ',   0.04049,   0.10592,   0.01040,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84012,  90011,'1 ',   0.03393,   0.10022,   0.00870,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84430,  84490,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84490,  84491,'1 ',   0.15370,   0.26340,   0.00235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84530,  84590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 85020,  90020,'1 ',   0.00231,   0.02171,   0.12943,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85020,  90320,'1 ',   0.00117,   0.01098,   0.06543,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85510, -87510,'1 ',   0.02777,   0.11322,   0.01460,  157.00,  157.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85530,  85590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85591,'1 ',   0.00909,   0.01469,   0.00103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'1 ',   0.05115,   0.12149,   0.00097,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'2 ',   0.05133,   0.12196,   0.00099,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590, -85593,'1 ',   0.04320,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 85590, -85593,'2 ',   0.04320,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 86511, -86512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 86511,  90012,'1 ',   0.03121,   0.08040,   0.00814,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86512,  90012,'1 ',   0.03121,   0.08040,   0.00814,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86530,  86590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 87510,  89510,'1 ',   0.04636,   0.12265,   0.01177,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  89510,'2 ',   0.04715,   0.12469,   0.01197,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87530,  87590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87531, -87584,'1 ',   0.17080,   0.21180,   0.00025,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87532, -87580,'1 ',   0.13790,   0.13790,   0.00015,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87533, -87582,'1 ',   0.25380,   0.25380,   0.00028,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87534, -87583,'1 ',   0.02920,   0.03650,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535,  87581,'1 ',   0.01440,   0.02310,   0.00160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535,  87581,'2 ',   0.07430,   0.07430,   0.00008,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535, -87590,'1 ',   0.03100,   0.05000,   0.00351,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535, -87590,'2 ',   0.17340,   0.17340,   0.00048,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87580, -87590,'1 ',   0.09780,   0.24090,   0.00036,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87580,  87591,'1 ',   0.14400,   0.36000,   0.00048,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87581,  87593,'1 ',   0.14670,   0.32870,   0.00046,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87582, -87590,'1 ',   0.53870,   0.56430,   0.00096,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87582,  87594,'1 ',   0.04450,   0.05560,   0.00007,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87583,  87584,'1 ',   0.11130,   0.27830,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87583, -87590,'1 ',   0.07980,   0.19550,   0.00026,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87584,  87595,'1 ',   0.02300,   0.05620,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87590,  87592,'1 ',   0.21140,   0.50990,   0.00291,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87590,  87596,'1 ',   0.19390,   0.46560,   0.00303,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89030, -91031,'1 ',   0.02600,   0.26760,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89030, -91032,'1 ',   0.01820,   0.26880,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89201,  89202,'1 ',   0.00030,   0.07930,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89231, -89232,'1 ',   0.00540,   0.02080,   0.14440,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89231, -89232,'2 ',   0.00540,   0.02080,   0.14440,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89530,  89590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531,  89535,'1 ',   0.26570,   0.26570,   0.00031,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531,  89582,'1 ',   0.26940,   0.33670,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531, -89590,'1 ',   0.62660,   0.68520,   0.00078,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89532, -89582,'1 ',   0.02080,   0.02610,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89533, -89580,'1 ',   0.36510,   0.37420,   0.00041,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89534, -89581,'1 ',   0.06920,   0.08620,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89535, -89590,'1 ',   0.26120,   0.30010,   0.00034,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89580,  89581,'1 ',   0.34270,   0.39540,   0.00077,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89580, -89590,'1 ',   0.30680,   0.30680,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89581,  89591,'1 ',   0.13130,   0.16430,   0.00019,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89582,  89583,'1 ',   0.09930,   0.24780,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89583,  89592,'1 ',   0.00210,   0.00330,   0.00024,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89583,  89593,'1 ',   0.00750,   0.01210,   0.00085,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90012,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90511,'1 ',   0.01290,   0.04244,   0.00452,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90512,'1 ',   0.01290,   0.04244,   0.00452,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90020, -90320,'1 ',   0.00116,   0.01085,   0.06470,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 91031,  91032,'1 ',   0.00400,   0.21260,   0.00000,   38.00,   38.00,   38.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  2561,    10,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     10, 1.03470, 0.72000, 1.09000, 1.04000,  12, 0, 0.00000, 0.00000
1.00000,   0.000
  3781,    10,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MCDERMOT    ',1,   2,1.0000
   0.00663,   0.29198,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     10, 1.03470, 0.71790, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2561,    11,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     11, 1.03470, 0.72000, 1.09000, 1.04000,  12, 3, 0.00000, 0.00000
1.00000,   0.000
  3781,    11,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MCDERMOT    ',1,   2,1.0000
   0.00663,   0.29198,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     11, 1.03470, 0.71790, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3861,    13,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.01149,   0.32091,  9999.00
0.95392,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     13, 1.03500, 0.68670, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  4651,    13,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RINGSEND    ',1,   2,1.0000
   0.00810,   0.30580,  9999.00
0.95481,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     13, 1.01900, 0.68310, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2551,    14,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FRANCISS    ',1,   2,1.0000
   0.00657,   0.30124,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    50.00, 1,     14, 1.01900, 0.68310, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3081,    14,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.01099,   0.27769,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     14, 1.02070, 0.68560, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3081,    15,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.01099,   0.27769,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     15, 1.02070, 0.68560, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3871,    15,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.01099,   0.22200,  9999.00
0.95486,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     15, 1.02070, 0.68560, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   2,1.0000
   0.00700,   0.36700,  9999.00
0.95677,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  10204, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10205,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.95622,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  10205, 1.03400, 0.71180, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.00826,   0.33270,  9999.00
1.07333,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10271, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10272,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.00826,   0.37520,  9999.00
1.07333,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10272, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10273,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.01000,   0.31710,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10273, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10274,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.01410,   0.32450,  9999.00
1.07434,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10274, 1.14500, 0.82860, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1041, 10401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADAST    ',1,   3,1.0000
   0.01410,   0.64000,  9999.00
1.04100,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  10401, 1.04100, 0.72100, 1.02000, 0.98000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1042, 10471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA1     ',1,   3,1.0000
   0.00060,   0.04700,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   310.00, 1,  10471, 1.15900, 0.86810, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1052, 10472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA2     ',1,   3,1.0000
   0.00200,   0.12270,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10472, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1052, 10473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   3,1.0000
   0.00200,   0.12300,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10473, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1061, 10602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARIGNA      ',1,   2,1.0000
   0.00000,   0.70000,  9999.00
0.94855,   0.000,   0.000,  9999.00,  9999.00,    15.00, 1,  10602, 1.04000, 0.84000, 1.09000, 1.05000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1061, 10604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARIGNA      ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.03400,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  10604, 1.03400, 0.72000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1062, 10474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA4     ',1,   3,1.0000
   0.00200,   0.12400,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10474, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1072,  1041, 10421,'2 ',1,1,1,   0.00000,   0.00000,2,'AD_2101     ',1,   1,1.0000
   0.00100,   0.12400,   125.00,   0.00200,   0.02000,   125.00,   0.00050,   0.11900,   100.00,1.03861,  -2.0007
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   1041, 1.10000, 0.82000, 1.07000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1081, 10801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AHANE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.99387,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  10801, 1.20000, 0.83000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  11201, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  11201, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.99700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  11204, 1.03500, 0.72000, 1.08000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.99700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  11204, 1.03500, 0.72000, 1.08000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11214,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.00346,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  11214, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1122,  1121, 11221,'1 ',1,1,1,   0.00000,   0.00000,2,'ARK2101     ',1,   1,1.0000
   0.00700,   0.18000,    63.00,   0.00200,   0.02000,    63.00,   0.00650,   0.17500,   100.00,1.06473,  -8.8417
1.00000,   0.000,   0.000,    63.00,    63.00,    81.90, 0,   1121, 1.23000, 0.81000, 1.07000, 1.05000,  23, 5, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,    81.90, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    63.00,    63.00,    81.90, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1122,  1121, 11222,'2 ',1,1,1,   0.00000,   0.00000,2,'ARK2102     ',1,   1,1.0000
   0.00210,   0.12370,   125.00,   0.00200,   0.02000,   125.00,   0.00160,   0.11870,   100.00,1.06646,  -8.8002
0.98500,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   1121, 1.09730, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1131, 11302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA       ',1,   1,1.0000
   0.00600,   0.11500,   120.00
1.02000,   0.000,   1.000,   120.00,   120.00,   120.00, 1,  11302, 1.04000, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 11404,  1141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHLONE     ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03400,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  11404, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 11404,  1141,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ATHLONE     ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03400,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  11404, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1201, 12001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARTANET1    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12001, 1.04000, 0.72000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1201, 12001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARTANET1    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12001, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1221, 12201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHYT12     ',1,   2,1.0000
   0.02500,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12201, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1221, 12201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ATHYT12     ',1,   2,1.0000
   0.02500,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12201, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1231, 12302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYWAT    ',1,   4,1.0000
   0.00700,   0.25200,    70.00
0.98982,   0.000,   0.000,    70.00,    70.00,    70.00, 1,  12302, 1.04000, 0.81600, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1251, 12502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOOLTIAG    ',1,   4,1.0000
   0.01000,   0.33300,    30.00
0.99000,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  12502, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1271, 12702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALTRASN    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.98000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12702, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1271, 12702,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BALTRASN    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.98000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12702, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1281, 12804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.01000,   0.33800,  9999.00
0.95813,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  12804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1301, 13001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYBEG    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13001, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1301, 13001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BALLYBEG    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13001, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1321, 13204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLAKE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1341, 13404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.00000,   0.36000,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1341, 13404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.00000,   0.36000,  9999.00
0.97893,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13404, 1.03400, 0.71800, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1351, 13501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARODAT1    ',1,   2,1.0000
   0.00470,   0.14900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  13501, 1.12000, 0.77270, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1351, 13501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARODAT1    ',1,   2,1.0000
   0.00470,   0.14900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  13501, 1.12000, 0.77270, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1361, 13601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  13601, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1361, 13601,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  13601, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 13604,  1361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   2,1.0000
   0.00000,   0.30590,  9999.00
1.02423,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13604, 1.03500, 0.72000, 1.09000, 1.05000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1381, 13804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1381, 13804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   1.10000,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14002,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   2,1.0000
   0.00000,   1.04100,  9999.00
0.95000,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  14002, 0.96600, 0.72000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   3,1.0000
   0.02708,   0.52000,  9999.00
0.98707,   0.000,   0.000,  9999.00,  9999.00,    25.00, 1,  14004, 1.03500, 0.85400, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1421, 14204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLACKROC    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  14204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1421, 14204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BLACKROC    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  14204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1441, 14401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BANDONT1    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.98405,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  14401, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 14404,  1441,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BANDON      ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1451, 14502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOGHRAN    ',1,   2,1.0000
   0.01400,   0.36500,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  14502, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1451, 14502,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CLOGHRAN    ',1,   2,1.0000
   0.01400,   0.36500,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  14502, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1461, 14604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARRYMOR    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95000,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1481, 14804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BUTLERST    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1481, 14804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BUTLERST    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1501, 15001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BRINNY      ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.97600,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  15001, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1541, 15402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BANOGET1    ',1,   2,1.0000
   0.02802,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15402, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1541, 15402,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BANOGET1    ',1,   2,1.0000
   0.02802,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15402, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1551, 15502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOGGERAG    ',1,   1,1.0000
   0.00000,   0.20000,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,   120.00, 1,  15502, 1.04000, 0.84000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  1551, 15504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOGGERAG    ',1,   1,1.0000
   0.00700,   0.35500,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  15504, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1581, 15801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CABRA       ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15801, 1.04200, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1581, 15801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CABRA       ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15801, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1602, 16011, 16021,'1 ',1,1,1,   0.00000,   0.00000,2,'CLA2101     ',1,   1,1.0000
   0.00100,   0.12400,   125.00,   0.00200,   0.02000,   125.00,   0.00050,   0.11900,   100.00,1.04791,   1.2040
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,  16011, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1602,  1601, 16022,'1 ',1,1,1,   0.00000,   0.00000,2,'CLA2102     ',1,   1,1.0000
   0.00130,   0.06470,   250.00,   0.00200,   0.02000,   250.00,   0.00080,   0.05970,   100.00,1.04429,  -2.3273
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   1601, 1.09750, 0.82100, 1.07500, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1621, 16202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOLROET    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.98462,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16202, 1.04000, 0.84000, 1.09000, 1.05000,  27, 0, 0.00000, 0.00000
1.00000,   0.000
  1621, 16202,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COOLROET    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.98154,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16202, 1.04000, 0.80000, 1.09000, 1.05000,  27, 0, 0.00000, 0.00000
1.00000,   0.000
  1631, 16302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDERRY    ',1,   1,1.0000
   0.01430,   0.63500,    31.50
0.97561,   0.000,   1.000,    31.50,    31.50,    31.50, 1,  16302, 1.04000, 0.84110, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1631, 16312,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CORDERRY    ',1,   1,1.0000
   0.00000,   1.15500,    20.00
0.99480,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  16312, 1.04100, 0.84000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1642,  1641, 16421,'1 ',1,1,1,   0.00000,   0.00000,2,'CSH2101     ',1,   1,1.0000
   0.00040,   0.06310,   238.00,   0.00200,   0.02000,   238.00,  -0.00010,   0.05810,   100.00,1.06149,  -6.2725
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,   1641, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1642,  1641, 16422,'2 ',1,1,1,   0.00000,   0.00000,2,'CSH2102     ',1,   1,1.0000
   0.00040,   0.06310,   250.00,   0.00200,   0.02000,   250.00,  -0.00010,   0.05810,   100.00,1.06149,  -6.2725
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   1641, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1642, 16411, 16424,'4 ',1,1,1,   0.00000,   0.00000,2,'CSH2104     ',1,   1,1.0000
   0.00210,   0.13320,   175.00,   0.00200,   0.02000,   175.00,   0.00160,   0.12820,   100.00,1.06104,  -6.6085
1.00000,   0.000,   0.000,   175.00,   175.00,   175.00, 0,  16411, 1.22700, 0.81800, 1.07000, 1.05000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   175.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   175.00,   175.00,   175.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1651, 16502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLAHANE     ',1,   1,1.0000
   0.01870,   0.30570,    45.00
1.00000,   0.000,   1.000,    45.00,    45.00,    45.00, 0,  16502, 1.04000, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1661, 16604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  16604, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1661, 16604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97933,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  16604, 1.03000, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1681, 16873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRIGAD    ',1,   3,1.0000
   0.04760,   0.78788,  9999.00
1.09814,   0.000,   0.000,  9999.00,  9999.00,    12.00, 1,  16873, 1.14200, 0.80500, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1691, 16901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CENTRALP    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1691, 16901,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CENTRALP    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1701, 17073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CFALL3      ',1,   3,1.0000
   0.00820,   0.32200,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    36.00, 1,  17073, 1.13600, 0.81800, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1711, 17302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CROMCAST    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  17302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 17204,  1721,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAHIR       ',1,   2,1.0000
   0.01400,   0.33230,  9999.00
1.02100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  17204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 17204,  1721,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CAHIR       ',1,   2,1.0000
   0.01400,   0.33230,  9999.00
1.02100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  17204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1731, 17302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CROMCAST    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  17302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1741, 17404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  17404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1741, 17404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  17404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1742, 17431,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   1,1.0000
   0.00000,   0.02900,   350.00
1.00000,   0.000,   2.800,   350.00,   350.00,   476.30, 3,      0,15.30000,-15.3000,-50.0000,-150.000,  29, 9, 0.00000, 0.00000
1.00000,   0.000
  1742,  1741, 17421,'1 ',1,1,1,   0.00000,   0.00000,2,'CKM2101     ',1,   2,1.0000
   0.00100,   0.06460,   250.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.05524,  -9.9153
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   1741, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1742,  1741, 17422,'2 ',1,1,1,   0.00000,   0.00000,2,'CKM2102     ',1,   2,1.0000
   0.00100,   0.06460,   250.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.05524,  -9.9153
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   1741, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1742, 17411, 17423,'3 ',1,1,1,   0.00000,   0.00000,2,'CKM2103     ',1,   2,1.0000
   0.00100,   0.06460,   250.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.05524,  -9.9153
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,  17411, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1761, 17671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLIFF1      ',1,   3,1.0000
   0.05066,   0.66000,  9999.00
1.07655,   0.000,   0.000,  9999.00,  9999.00,    18.00, 1,  17671, 1.20600, 0.86090, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1761, 17672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLIFF2      ',1,   3,1.0000
   0.05022,   0.66000,  9999.00
1.07445,   0.000,   0.000,  9999.00,  9999.00,    18.00, 1,  17672, 1.13590, 0.81810, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1781, 17802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEFA    ',1,   5,1.0000
   0.00000,   0.27000,  9999.00
0.97245,   0.000,   0.000,  9999.00,  9999.00,    66.70, 1,  17802, 1.04200, 0.84000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1801, 18001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOKSTOW    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18001, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1801, 18001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COOKSTOW    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18001, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1821, 18204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CLOON       ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1841, 18402,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CRANET12    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.97245,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18402, 1.04200, 0.84000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1841, 18404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRANE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1861, 18604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKO    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1861, 18604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARRICKO    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 18804,  1881,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CHARLEVI    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18804, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1901, 19004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARLOW      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.94348,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  19004, 1.09100, 0.76600, 1.09000, 1.06000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1901, 19004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARLOW      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.94348,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  19004, 1.09100, 0.76600, 1.09000, 1.06000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1911, 19101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUILLEEN    ',1,   1,1.0000
   0.00207,   0.08900,  9999.00
1.05000,   0.000,   1.000,  9999.00,  9999.00,   140.00, 1,  19101, 1.20000, 0.80000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  1921, 19204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COW_CROS    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
0.97750,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  19204, 1.03500, 0.72000, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1931, 19302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUNGHILL    ',1,   4,1.0000
   0.00000,   0.38090,    31.50
1.03478,   0.000,   0.000,    31.50,    31.50,    31.50, 1,  19302, 1.04000, 0.84000, 1.03000, 0.98000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1941, 19471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUSHALIN    ',1,   4,1.0000
   0.00154,   0.09600,  9999.00
1.14545,   0.000,   0.000,  9999.00,  9999.00,   146.00, 1,  19471, 1.16000, 0.86000, 1.02000, 0.98000,  23, 4, 0.00000, 0.00000
1.00000,   0.000
  1941, 19473, 19472,'1 ',1,1,1,   0.00000,   0.00000,2,'EDENDERR    ',1,   1,1.0000
   0.00357,   0.13200,  9999.00,   0.00667,   0.27619,   100.00,   0.00357,   0.14929,   100.00,1.00909,  -8.1894
1.06531,   0.000,   1.000,    42.00,    42.00,   146.00, 1,  19473, 1.25400, 0.83600, 1.03000, 0.97000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    42.00,    42.00,    42.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    42.00,    42.00,    42.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1951, 19504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARROWBE    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  19504, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1961, 19601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEVI    ',1,   2,1.0000
   0.00000,   0.65400,  9999.00
0.99109,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  19601, 1.03500, 0.83000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1961, 19601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CASTLEVI    ',1,   2,1.0000
   0.00000,   0.65400,  9999.00
0.99109,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  19601, 1.03500, 0.83000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1971, 19702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGEA    ',1,   4,1.0000
   0.00620,   0.23800,    63.00
0.98825,   0.000,   0.000,    63.00,    63.00,    63.00, 1,  19702, 1.04000, 0.80500, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1971, 19712,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGEA    ',1,   4,1.0000
   0.00620,   0.23800,    63.00
0.98825,   0.000,   0.000,    63.00,    63.00,    63.00, 1,  19712, 1.04000, 0.80500, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1991, 19902,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEDO    ',1,   4,1.0000
   0.00700,   0.17800,  9999.00
0.97511,   0.000,   0.000,  9999.00,  9999.00,    70.00, 1,  19902, 1.04000, 0.81600, 1.09000, 1.05000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  2002,  2001, 20021,'1 ',1,1,1,   0.00000,   0.00000,2,'CUL2101     ',1,   1,1.0000
   0.00050,   0.06400,   250.00,   0.00200,   0.02000,   250.00,   0.00000,   0.05900,   100.00,1.05904,  -7.3983
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2001, 1.09000, 0.81810, 1.08000, 1.06000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2021, 20201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CITYWEST    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.96903,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  20201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2021, 20201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CITYWEST    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.96903,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  20201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2042,  2041, 20421,'1 ',1,1,1,   0.00000,   0.00000,2,'CDUT2101    ',1,   1,1.0000
   0.00093,   0.06152,   250.00,   0.00200,   0.02000,   250.00,   0.00043,   0.05652,   100.00,1.06051,  -8.7162
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2041, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2052,  2041, 20422,'2 ',1,1,1,   0.00000,   0.00000,2,'CDUT2102    ',1,   1,1.0000
   0.00066,   0.06100,   250.00,   0.00200,   0.02000,   250.00,   0.00016,   0.05600,   100.00,1.06062,  -8.7105
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2041, 1.09850, 0.82270, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2101, 21004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNDALK     ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.94000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2101, 21004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNDALK     ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.94000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 21204,  2121,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DRUMLINE    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
1.03150,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21204, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 21204,  2121,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DRUMLINE    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
1.03150,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21204, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2131, 21302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DROMODA     ',1,   1,1.0000
   0.00000,   0.30000,  9999.00
0.96000,   0.000,   1.000,  9999.00,  9999.00,    50.00, 1,  21302, 1.04000, 0.84000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 21404,  2141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNGARVA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 21404,  2141,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNGARVA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2161, 21604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DOON        ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2181, 21804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DRYBRIDG    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93093,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2181, 21804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DRYBRIDG    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93093,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2204,  2202, 22021,'1 ',1,1,1,   0.00000,   0.00000,2,'DSN4201     ',1,   1,1.0000
   0.00020,   0.03170,   500.00,   0.00200,   0.02000,   500.00,  -0.00030,   0.02670,   100.00,1.07700,  -4.7821
0.94080,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   2204, 1.01320, 0.84430, 1.07000, 1.05000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2204,  2202, 22022,'2 ',1,1,1,   0.00000,   0.00000,2,'DSN4202     ',1,   1,1.0000
   0.00030,   0.02700,   500.00,   0.00200,   0.02000,   500.00,  -0.00020,   0.02200,   100.00,1.04851,  -4.9776
1.00000,   0.000,   1.000,   500.00,   500.00,   500.00, 0,   2202, 1.10500, 0.92100, 1.07000, 1.05000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   500.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   500.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2221, 22204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2221, 22204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2231, 22302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DERRYBRI    ',1,   4,1.0000
   0.00600,   0.28000,    70.00
1.00000,   0.000,   0.000,    70.00,    70.00,    70.00, 1,  22302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2241, 22404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALLOW      ',1,   2,1.0000
   0.01109,   0.38900,  9999.00
0.97613,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22404, 1.03500, 0.71800, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2251, 22501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DARDISTO    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  22501, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2251, 22501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DARDISTO    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  22501, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2281, 22804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DALTON      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2281, 22814,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALTON_T    ',1,   2,1.0000
   0.01430,   0.33800,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  22814, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2301, 23001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNFIRTH    ',1,   2,1.0000
   0.00000,   0.60000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23001, 1.03500, 0.72000, 1.06000, 1.02000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ENNIST10    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23601, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ENNIST10    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23601, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ENNIS       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  23604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ENNIS       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  23604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2401, 24002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOUNT LU    ',1,   1,1.0000
   0.00540,   0.16900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    89.00, 1,  24002, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2481, 24804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FASSAROE    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  24804, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2491, 24804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FASSAROE    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  24804, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2522,  2521, 25221,'1 ',1,1,1,   0.00000,   0.00000,2,'FLA2101     ',1,   1,1.0000
   0.00270,   0.12800,   125.00,   0.00200,   0.02000,   125.00,   0.00220,   0.12300,   100.00,1.04769, -11.0452
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   2521, 1.09730, 0.81820, 1.07000, 1.05000,  16, 4, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2522,  2521, 25222,'2 ',1,1,1,   0.00000,   0.00000,2,'FLA2102     ',1,   1,1.0000
   0.00080,   0.13310,   125.00,   0.00200,   0.02000,   125.00,   0.00030,   0.12810,   100.00,1.04773, -11.0535
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   2521, 1.09730, 0.81800, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2541, 25404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FRANCISS    ',1,   2,1.0000
   0.00657,   0.30124,  9999.00
0.97601,   0.000,   0.000,  9999.00,  9999.00,    50.00, 1,  25404, 1.01900, 0.68310, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2562,  2561, 25621,'1 ',1,1,1,   0.00000,   0.00000,2,'FINT2101    ',1,   1,1.0000
   0.00130,   0.06510,   250.00,   0.00200,   0.02000,   250.00,   0.00080,   0.06010,   100.00,1.06875,  -8.2935
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2561, 1.09770, 0.82000, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2562,  2571, 25622,'2 ',1,1,1,   0.00000,   0.00000,2,'FINT2102    ',1,   1,1.0000
