0,   100.00          / PSS/E-30.3    MON, NOV 18 2013  18:12
AITYTFS Winter Peak 2019/20

 81020, -86220,'1 ',   0.00200,   0.01880,   0.11206,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  85710,'1 ',   0.03909,   0.13303,   0.01317,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  85710,'2 ',   0.02945,   0.11048,   0.01517,  157.00,  157.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  87010,'1 ',   0.05714,   0.14718,   0.01490,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81510,  87010,'2 ',   0.05714,   0.14718,   0.01490,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'1 ',   0.00130,   0.01214,   0.07472,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520,  82020,'2 ',   0.00130,   0.01214,   0.07472,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81520, -85020,'1 ',   0.00139,   0.01302,   0.08013,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89210,'1 ',   0.01057,   0.02205,   0.00020,   98.00,   98.00,   98.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81810,  89510,'1 ',   0.00818,   0.03674,   0.00394,  166.00,  166.00,  166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 81830, -81831,'1 ',   0.13680,   0.34200,   0.00044,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 81830,  81832,'1 ',   0.04300,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 82011, -82012,'1 ',   0.00010,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  21,1.0000
 82020,  90020,'1 ',   0.00362,   0.03389,   0.20610,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83030,  83090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'1 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031, -83090,'2 ',   0.21670,   0.47050,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83031,  83091,'1 ',   0.30340,   0.55790,   0.00049,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83530,  83590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'1 ',   0.34830,   0.35859,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531, -83590,'2 ',   0.41479,   0.41479,   0.00047,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83531,  83592,'1 ',   0.10689,   0.26098,   0.00113,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 83590,  83591,'1 ',   0.12350,   0.30680,   0.00065,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84011,  90011,'1 ',   0.04049,   0.10592,   0.01040,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84012,  90011,'1 ',   0.03393,   0.10022,   0.00870,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84030,  84090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84090,  84091,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84430,  84490,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84490,  84491,'1 ',   0.15370,   0.26340,   0.00235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 84530,  84590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 85020,  90320,'1 ',   0.00117,   0.01098,   0.06543,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85020,  90320,'2 ',   0.00117,   0.01098,   0.06543,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85510, -87510,'1 ',   0.02777,   0.11322,   0.01460,  157.00,  157.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85530,  85590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85591,'1 ',   0.00909,   0.01469,   0.00103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'1 ',   0.05115,   0.12149,   0.00097,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590,  85592,'2 ',   0.05133,   0.12196,   0.00099,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 85590, -85593,'1 ',   0.04320,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 85590, -85593,'2 ',   0.04320,   0.10800,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 85730,  85790,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86511, -86512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 86511,  90012,'1 ',   0.03121,   0.08040,   0.00814,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86512,  90012,'1 ',   0.03121,   0.08040,   0.00814,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 86530,  86590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 87010,  90110,'1 ',   0.02839,   0.10650,   0.01463,  157.00,  157.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  87511,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  89510,'1 ',   0.04636,   0.12265,   0.01177,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  89510,'2 ',   0.04715,   0.12469,   0.01197,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87510,  90210,'1 ',   0.02532,   0.07345,   0.00708,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87530,  87590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87531, -87584,'1 ',   0.17080,   0.21180,   0.00025,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87532, -87580,'1 ',   0.13790,   0.13790,   0.00015,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87533, -87582,'1 ',   0.25380,   0.25380,   0.00028,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87534, -87583,'1 ',   0.02920,   0.03650,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535,  87581,'1 ',   0.01440,   0.02310,   0.00160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535,  87581,'2 ',   0.07430,   0.07430,   0.00008,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535, -87590,'1 ',   0.03100,   0.05000,   0.00351,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87535, -87590,'2 ',   0.17340,   0.17340,   0.00048,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87580, -87590,'1 ',   0.09780,   0.24090,   0.00036,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87580,  87591,'1 ',   0.14400,   0.36000,   0.00048,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87581,  87593,'1 ',   0.14670,   0.32870,   0.00046,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87582, -87590,'1 ',   0.53870,   0.56430,   0.00096,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87582,  87594,'1 ',   0.04450,   0.05560,   0.00007,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87583,  87584,'1 ',   0.11130,   0.27830,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87583, -87590,'1 ',   0.07980,   0.19550,   0.00026,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87590,  87592,'1 ',   0.21140,   0.50990,   0.00291,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 87590,  87596,'1 ',   0.19390,   0.46560,   0.00303,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89201,  89202,'1 ',   0.00030,   0.07930,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89231, -89232,'1 ',   0.00540,   0.02080,   0.14440,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89231, -89232,'2 ',   0.00540,   0.02080,   0.14440,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 89510,  89511,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89530,  89590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531,  89535,'1 ',   0.26570,   0.26570,   0.00031,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531,  89582,'1 ',   0.26940,   0.33670,   0.00038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89531, -89590,'1 ',   0.62660,   0.68520,   0.00078,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89532, -89582,'1 ',   0.02080,   0.02610,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89533, -89580,'1 ',   0.36510,   0.37420,   0.00041,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89534, -89581,'1 ',   0.06920,   0.08620,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89535, -89590,'1 ',   0.26120,   0.30010,   0.00034,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89580,  89581,'1 ',   0.34270,   0.39540,   0.00077,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89580, -89590,'1 ',   0.30680,   0.30680,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89581,  89591,'1 ',   0.13130,   0.16430,   0.00019,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89582,  89583,'1 ',   0.09930,   0.24780,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89583,  89592,'1 ',   0.00210,   0.00330,   0.00024,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 89583,  89593,'1 ',   0.00750,   0.01210,   0.00085,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90012,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90511,'1 ',   0.01290,   0.04244,   0.00452,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90011,  90512,'1 ',   0.01290,   0.04244,   0.00452,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90012,  90013,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90013,  90014,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90020, -90420,'1 ',   0.00092,   0.00862,   0.05139,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90020, -90420,'2 ',   0.00092,   0.00862,   0.05139,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90210, -90310,'1 ',   0.02502,   0.07999,   0.02432,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90230, -90231,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90232,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90233,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90234,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90235,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90230, -90236,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  21,1.0000
 90320, -90420,'1 ',   0.00024,   0.00227,   0.01354,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 90320, -90420,'2 ',   0.00024,   0.00227,   0.01354,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  2561,    10,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     10, 1.03470, 0.72000, 1.09000, 1.04000,  12, 0, 0.00000, 0.00000
1.00000,   0.000
  3781,    10,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MCDERMOT    ',1,   2,1.0000
   0.00663,   0.29198,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     10, 1.03470, 0.71790, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2561,    11,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     11, 1.03470, 0.72000, 1.09000, 1.04000,  12, 3, 0.00000, 0.00000
1.00000,   0.000
  3781,    11,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MCDERMOT    ',1,   2,1.0000
   0.00663,   0.29198,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     11, 1.03470, 0.71790, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3861,    13,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.01149,   0.32091,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     13, 1.03500, 0.68670, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  4651,    13,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RINGSEND    ',1,   2,1.0000
   0.00810,   0.30580,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     13, 1.01900, 0.68310, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2551,    14,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FRANCISS    ',1,   2,1.0000
   0.00657,   0.30124,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    50.00, 1,     14, 1.01900, 0.68310, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3081,    14,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.01099,   0.27769,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     14, 1.02070, 0.68560, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3081,    15,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.01099,   0.27769,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     15, 1.02070, 0.68560, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3871,    15,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.01099,   0.22200,  9999.00
0.95486,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,     15, 1.02070, 0.68560, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   2,1.0000
   0.00700,   0.36700,  9999.00
0.95677,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  10204, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10205,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.95622,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  10205, 1.03400, 0.71180, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.00826,   0.33270,  9999.00
1.07333,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10271, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10272,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.00826,   0.37520,  9999.00
1.07333,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10272, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10273,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.01000,   0.31710,  9999.00
1.07333,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10273, 1.15000, 0.80000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1021, 10274,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   3,1.0000
   0.01410,   0.32450,  9999.00
1.07434,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  10274, 1.14500, 0.82860, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1041, 10401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADAST    ',1,   3,1.0000
   0.01410,   0.64000,  9999.00
1.04100,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  10401, 1.04100, 0.72100, 1.02000, 0.98000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1042, 10471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA1     ',1,   3,1.0000
   0.00060,   0.04700,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   310.00, 1,  10471, 1.15900, 0.86810, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1052, 10472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA2     ',1,   3,1.0000
   0.00200,   0.12270,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10472, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1052, 10473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   3,1.0000
   0.00200,   0.12300,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10473, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1061, 10602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARIGNA      ',1,   2,1.0000
   0.00000,   0.70000,  9999.00
0.94855,   0.000,   0.000,  9999.00,  9999.00,    15.00, 1,  10602, 1.04000, 0.84000, 1.09000, 1.05000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1061, 10604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARIGNA      ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.03400,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  10604, 1.03400, 0.72000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1062, 10474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA4     ',1,   3,1.0000
   0.00200,   0.12400,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  10474, 1.15000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1072,  1041, 10421,'2 ',1,1,1,   0.00000,   0.00000,2,'AD_2101     ',1,   1,1.0000
   0.00100,   0.12400,   100.00,   0.00200,   0.02000,   125.00,   0.00050,   0.11900,   100.00,1.04059,   1.2790
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   1041, 1.10000, 0.82000, 1.07000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1081, 10801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AHANE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.99387,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  10801, 1.20000, 0.83000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1091, 10901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ADAMSTOW    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.96800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  10901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1091, 10901,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ADAMSTOW    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.96800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  10901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  11201, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  11201, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.99700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  11204, 1.03500, 0.72000, 1.08000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.99700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  11204, 1.03500, 0.72000, 1.08000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1121, 11214,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.00346,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  11214, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1122,  1121, 11221,'1 ',1,1,1,   0.00000,   0.00000,2,'ARK2101     ',1,   1,1.0000
   0.00700,   0.18000,   100.00,   0.00200,   0.02000,    63.00,   0.00650,   0.17500,   100.00,1.06724,  -5.2538
1.00000,   0.000,   0.000,    63.00,    63.00,    81.90, 0,   1121, 1.23000, 0.81000, 1.07000, 1.05000,  23, 5, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,    81.90, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    63.00,    63.00,    81.90, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1122,  1121, 11222,'2 ',1,1,1,   0.00000,   0.00000,2,'ARK2102     ',1,   1,1.0000
   0.00210,   0.12370,   100.00,   0.00200,   0.02000,   125.00,   0.00160,   0.11870,   100.00,1.06894,  -5.2270
0.98500,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   1121, 1.09730, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1131, 11302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA       ',1,   1,1.0000
   0.00600,   0.11500,   120.00
1.02000,   0.000,   1.000,   120.00,   120.00,   120.00, 1,  11302, 1.04000, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 11404,  1141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHLONE     ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03400,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  11404, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 11404,  1141,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ATHLONE     ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03400,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  11404, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1151, 11312,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA       ',1,   1,1.0000
   0.02500,   1.10000,  9999.00
0.99000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  11312, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1201, 12001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARTANET1    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12001, 1.04000, 0.72000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1201, 12001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARTANET1    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12001, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1212,  1211, 12121,'1 ',1,1,1,   0.00000,   0.00000,2,'BVS2101     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.04880,   3.7205
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 1,   1211, 1.09700, 0.82150, 1.08000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1221, 12201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHYT12     ',1,   2,1.0000
   0.02500,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12201, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1221, 12201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ATHYT12     ',1,   2,1.0000
   0.02500,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12201, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1231, 12302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYWAT    ',1,   4,1.0000
   0.00700,   0.25200,    70.00
0.98982,   0.000,   0.000,    70.00,    70.00,    70.00, 1,  12302, 1.04000, 0.81600, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1251, 12502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOOLTIAG    ',1,   4,1.0000
   0.01000,   0.33300,    30.00
0.99000,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  12502, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1271, 12702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALTRASN    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12702, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1271, 12702,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BALTRASN    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  12702, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1281, 12804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.01000,   0.33800,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  12804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1301, 13001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYBEG    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13001, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1301, 13001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BALLYBEG    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13001, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1311, 13104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13104, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1311, 13114,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   1,1.0000
   0.00700,   0.35500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13114, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1311, 13124,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   1,1.0000
   0.00700,   0.35500,  9999.00
1.03400,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13124, 1.03400, 0.72000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1321, 13204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLAKE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1341, 13404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.00000,   0.36000,  9999.00
0.95813,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1341, 13404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.00000,   0.36000,  9999.00
0.95787,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  13404, 1.03400, 0.71800, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1351, 13501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARODAT1    ',1,   2,1.0000
   0.00470,   0.14900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  13501, 1.12000, 0.77270, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1351, 13501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARODAT1    ',1,   2,1.0000
   0.00470,   0.14900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  13501, 1.12000, 0.77270, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1351, 13511,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'BARODA T    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  13511, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1351, 13511,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'BARODA T    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  13511, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1361, 13601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  13601, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1361, 13601,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  13601, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 13604,  1361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYDIN    ',1,   2,1.0000
   0.00000,   0.30590,  9999.00
1.02423,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13604, 1.03500, 0.72000, 1.09000, 1.05000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1381, 13804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1381, 13804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  13804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1391, 13802,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'BARNAHEA    ',1,   2,1.0000
   0.00000,   1.10000,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  13802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1400, 14014,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   2,1.0000
   0.01430,   0.33800,  9999.00
0.97200,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  14014, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14002,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   2,1.0000
   0.00000,   1.04100,  9999.00
0.95000,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  14002, 0.96600, 0.72000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   3,1.0000
   0.02708,   0.52000,  9999.00
0.98707,   0.000,   0.000,  9999.00,  9999.00,    25.00, 1,  14004, 1.03500, 0.85400, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1401, 14004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1404,  1400, 14081,'1 ',1,1,1,   0.00000,   0.00000,2,'BK4101      ',1,   1,1.0000
   0.00048,   0.03600,   100.00,   0.00200,   0.02000,   500.00,  -0.00002,   0.03100,   100.00,1.04225,  -7.8247
1.00000,   0.000,   1.000,   500.00,   500.00,   500.00, 0,   1400, 1.15700, 0.84210, 1.08000, 1.04000,  17, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   500.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   500.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1421, 14204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLACKROC    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.97907,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  14204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1421, 14204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BLACKROC    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.97907,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  14204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1431, 14304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYRAG    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14304, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1441, 14401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BANDONT1    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.98405,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  14401, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 14404,  1441,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BANDON      ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14404,  1441,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'BANDON      ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1451, 14502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOGHRAN    ',1,   2,1.0000
   0.01400,   0.36500,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  14502, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1451, 14502,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CLOGHRAN    ',1,   2,1.0000
   0.01400,   0.36500,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  14502, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1461, 14604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARRYMOR    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1461, 14604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARRYMOR    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1472,  1471, 14721,'1 ',1,1,1,   0.00000,   0.00000,2,'BLG2101     ',1,   2,1.0000
   0.00100,   0.06460,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.06481,  -6.7956
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   1471, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1481, 14804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BUTLERST    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1481, 14804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BUTLERST    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  14804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1492, 14902,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLAKEL    ',1,   1,1.0000
   0.00030,   0.02400,  9999.00
1.05000,   0.000,   1.000,  9999.00,  9999.00,   525.00, 1,  14902, 1.11250, 0.88750, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1501, 15001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BRINNY      ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.97600,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  15001, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1511, 15102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOGHBOO    ',1,   1,1.0000
   0.00600,   0.22900,  9999.00
0.97500,   0.000,   1.000,  9999.00,  9999.00,    60.00, 1,  15102, 1.04000, 0.84000, 1.09000, 1.05000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  1511, 15103,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CLOUGHBO    ',1,   1,1.0000
   0.00270,   0.10500,  9999.00
0.98677,   0.000,   1.000,  9999.00,  9999.00,    60.00, 1,  15103, 1.04000, 0.84160, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1541, 15402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BANOGET1    ',1,   2,1.0000
   0.02802,   1.10000,  9999.00
0.96000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15402, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1541, 15402,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BANOGET1    ',1,   2,1.0000
   0.02802,   1.10000,  9999.00
0.96000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15402, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1551, 15502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOGGERAG    ',1,   1,1.0000
   0.00000,   0.20000,  9999.00
1.03750,   0.000,   1.000,  9999.00,  9999.00,   120.00, 1,  15502, 1.04000, 0.84000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  1551, 15504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOGGERAG    ',1,   1,1.0000
   0.00700,   0.35500,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  15504, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1571, 15704,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BUNBEG      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.91600,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  15704, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1581, 15801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CABRA       ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15801, 1.04200, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1581, 15801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CABRA       ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  15801, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1602, 16011, 16021,'1 ',1,1,1,   0.00000,   0.00000,2,'CLA2101     ',1,   1,1.0000
   0.00100,   0.12400,   100.00,   0.00200,   0.02000,   125.00,   0.00050,   0.11900,   100.00,1.04826,   4.5889
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,  16011, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1602,  1601, 16022,'1 ',1,1,1,   0.00000,   0.00000,2,'CLA2102     ',1,   1,1.0000
   0.00130,   0.06470,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.05970,   100.00,1.04542,  -0.0341
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   1601, 1.09750, 0.82100, 1.07500, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1621, 16202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOLROET    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.97692,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16202, 1.04000, 0.84000, 1.09000, 1.05000,  27, 0, 0.00000, 0.00000
1.00000,   0.000
  1621, 16202,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COOLROET    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.97231,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16202, 1.04000, 0.80000, 1.09000, 1.05000,  27, 0, 0.00000, 0.00000
1.00000,   0.000
  1631, 16302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDERRY    ',1,   1,1.0000
   0.01430,   0.63500,    31.50
0.97561,   0.000,   1.000,    31.50,    31.50,    31.50, 1,  16302, 1.04000, 0.84110, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1631, 16312,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CORDERRY    ',1,   1,1.0000
   0.00000,   1.15500,    20.00
0.99480,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  16312, 1.04100, 0.84000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1642,  1641, 16421,'1 ',1,1,1,   0.00000,   0.00000,2,'CSH2101     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   238.00,  -0.00010,   0.05810,   100.00,1.06558,  -4.7181
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,   1641, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1642,  1641, 16422,'2 ',1,1,1,   0.00000,   0.00000,2,'CSH2102     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   250.00,  -0.00010,   0.05810,   100.00,1.06558,  -4.7181
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   1641, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1642, 16411, 16424,'4 ',1,1,1,   0.00000,   0.00000,2,'CSH2104     ',1,   1,1.0000
   0.00210,   0.13320,   100.00,   0.00200,   0.02000,   175.00,   0.00160,   0.12820,   100.00,1.06483,  -4.9383
1.00000,   0.000,   0.000,   175.00,   175.00,   175.00, 0,  16411, 1.22700, 0.81800, 1.07000, 1.05000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   175.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   175.00,   175.00,   175.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1651, 16502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLAHANE     ',1,   1,1.0000
   0.01870,   0.30570,    45.00
1.00000,   0.000,   1.000,    45.00,    45.00,    45.00, 0,  16502, 1.04000, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1661, 16604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.94348,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  16604, 1.09100, 0.76600, 1.09000, 1.06000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1661, 16604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97933,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  16604, 1.03000, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1681, 16873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRIGAD    ',1,   3,1.0000
   0.04760,   0.78788,  9999.00
1.09814,   0.000,   0.000,  9999.00,  9999.00,    12.00, 1,  16873, 1.14200, 0.80500, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1691, 16901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CENTRALP    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1691, 16901,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CENTRALP    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  16901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1701, 17073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CFALL3      ',1,   3,1.0000
   0.00820,   0.32200,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    36.00, 1,  17073, 1.13600, 0.81800, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1711, 17302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CROMCAST    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  17302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 17204,  1721,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAHIR       ',1,   2,1.0000
   0.01400,   0.33230,  9999.00
1.02100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  17204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 17204,  1721,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CAHIR       ',1,   2,1.0000
   0.01400,   0.33230,  9999.00
1.02100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  17204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1731, 17302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CROMCAST    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  17302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1741, 17404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  17404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1741, 17404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  17404, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1742, 17431,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   1,1.0000
   0.00000,   0.02900,   350.00
1.00000,   0.000,   2.698,   350.00,   350.00,   476.30, 3,      0,15.30000,-15.3000,-50.0000,-150.000,  29, 9, 0.00000, 0.00000
1.00000,   0.000
  1742,  1741, 17421,'1 ',1,1,1,   0.00000,   0.00000,2,'CKM2101     ',1,   2,1.0000
   0.00100,   0.06460,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.05924,  -8.1846
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   1741, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1742,  1741, 17422,'2 ',1,1,1,   0.00000,   0.00000,2,'CKM2102     ',1,   2,1.0000
   0.00100,   0.06460,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.05924,  -8.1846
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   1741, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1742, 17411, 17423,'3 ',1,1,1,   0.00000,   0.00000,2,'CKM2103     ',1,   2,1.0000
   0.00100,   0.06460,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05960,   100.00,1.06114,  -6.4345
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,  17411, 1.09740, 0.82100, 1.07000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1742, 17411, 17424,'4 ',1,1,1,   0.00000,   0.00000,2,'CKM2104     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   250.00,  -0.00010,   0.05810,   100.00,1.06123,  -6.4298
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,  17411, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1761, 17671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLIFF1      ',1,   3,1.0000
   0.05066,   0.66000,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    18.00, 1,  17671, 1.20600, 0.86090, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1761, 17672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLIFF2      ',1,   3,1.0000
   0.05022,   0.66000,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    18.00, 1,  17672, 1.13590, 0.81810, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  1781, 17802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEFA    ',1,   5,1.0000
   0.00000,   0.27000,  9999.00
0.97245,   0.000,   0.000,  9999.00,  9999.00,    66.70, 1,  17802, 1.04200, 0.84000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1791, 17901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SOUTHGRE    ',1,   2,1.0000
   0.02000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  17901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1791, 17901,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'SOUTHGRE    ',1,   2,1.0000
   0.02000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  17901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1801, 18001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOKSTOW    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18001, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1801, 18001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COOKSTOW    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18001, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1821, 18204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOON       ',1,   2,1.0000
   0.00000,   0.33600,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1821, 18204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CLOON       ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1831, 18304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAMUS       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18304, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1841, 18402,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CRANET12    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.97245,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18402, 1.04200, 0.84000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  1841, 18404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRANE       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1851, 18501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CHERRYWO    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18501, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1851, 18501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CHERRYWO    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18501, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1851, 18504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CHERRYWO    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  18504, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1851, 18504,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CHERRYWO    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  18504, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1861, 18604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKO    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1861, 18604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARRICKO    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  1871, 18701,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'COLLEGEP    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  18701, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 18804,  1881,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CHARLEVI    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  18804, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1891, 18901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAULSTOW    ',1,   1,1.0000
   0.01730,   0.17330,  9999.00
1.03333,   0.000,   1.000,  9999.00,  9999.00,    75.00, 1,  18901, 1.15000, 0.85000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  1901, 19004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARLOW      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.94348,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  19004, 1.09100, 0.76600, 1.09000, 1.06000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1901, 19004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARLOW      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.94348,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  19004, 1.09100, 0.76600, 1.09000, 1.06000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1911, 19101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUILLEEN    ',1,   1,1.0000
   0.00207,   0.08900,  9999.00
1.05000,   0.000,   1.000,  9999.00,  9999.00,   140.00, 1,  19101, 1.20000, 0.80000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  1921, 19201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COW CROS    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  19201, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1921, 19204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COW_CROS    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
0.95500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  19204, 1.03500, 0.72000, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  1931, 19302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUNGHILL    ',1,   4,1.0000
   0.00000,   0.38090,    31.50
1.02609,   0.000,   0.000,    31.50,    31.50,    31.50, 1,  19302, 1.04000, 0.84000, 1.03000, 0.98000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1941, 19471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUSHALIN    ',1,   4,1.0000
   0.00154,   0.09600,  9999.00
1.14727,   0.000,   0.000,  9999.00,  9999.00,   146.00, 1,  19471, 1.16000, 0.86000, 1.02000, 0.98000,  23, 4, 0.00000, 0.00000
1.00000,   0.000
  1941, 19473, 19472,'1 ',1,1,1,   0.00000,   0.00000,2,'EDENDERR    ',1,   1,1.0000
   0.00357,   0.13200,  9999.00,   0.00667,   0.27619,   100.00,   0.00357,   0.14929,   100.00,1.02162,  -5.3195
1.05225,   0.000,   1.000,    42.00,    42.00,   146.00, 1,  19473, 1.25400, 0.83600, 1.03000, 0.97000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    42.00,    42.00,    42.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    42.00,    42.00,    42.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  1951, 19504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARROWBE    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  19504, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  1961, 19601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEVI    ',1,   2,1.0000
   0.00000,   0.65400,  9999.00
0.99109,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  19601, 1.03500, 0.83000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1961, 19601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CASTLEVI    ',1,   2,1.0000
   0.00000,   0.65400,  9999.00
0.99109,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  19601, 1.03500, 0.83000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  1971, 19702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGEA    ',1,   4,1.0000
   0.00620,   0.23800,    63.00
0.98825,   0.000,   0.000,    63.00,    63.00,    63.00, 1,  19702, 1.04000, 0.80500, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1971, 19712,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGEA    ',1,   4,1.0000
   0.00620,   0.23800,    63.00
0.97650,   0.000,   0.000,    63.00,    63.00,    63.00, 1,  19712, 1.04000, 0.80500, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  1991, 19902,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEDO    ',1,   4,1.0000
   0.00700,   0.17800,  9999.00
0.97511,   0.000,   0.000,  9999.00,  9999.00,    70.00, 1,  19902, 1.04000, 0.81600, 1.09000, 1.05000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  2002,  2001, 20021,'1 ',1,1,1,   0.00000,   0.00000,2,'CUL2101     ',1,   1,1.0000
   0.00050,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00000,   0.05900,   100.00,1.06117,  -3.4805
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2001, 1.09000, 0.81810, 1.08000, 1.06000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2011, 20101,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KNGR        ',1,   4,1.0000
   0.00800,   0.30800,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    39.00, 1,  20101, 1.16000, 0.84000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  2011, 67081,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNGR        ',1,   4,1.0000
   0.00800,   0.30800,  9999.00
1.03000,   0.000,   1.000,  9999.00,  9999.00,    39.00, 1,  67081, 1.16000, 0.84000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  2021, 20201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CITYWEST    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.95355,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  20201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2021, 20201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CITYWEST    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.95355,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  20201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2042,  2041, 20421,'1 ',1,1,1,   0.00000,   0.00000,2,'CDUT2101    ',1,   1,1.0000
   0.00093,   0.06152,   100.00,   0.00200,   0.02000,   250.00,   0.00043,   0.05652,   100.00,1.06016,  -6.7105
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2041, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2051, 20501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLACKPOO    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.97073,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  20501, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  2052,  2041, 20422,'2 ',1,1,1,   0.00000,   0.00000,2,'CDUT2102    ',1,   1,1.0000
   0.00066,   0.06100,   100.00,   0.00200,   0.02000,   250.00,   0.00016,   0.05600,   100.00,1.06025,  -6.7056
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2041, 1.09850, 0.82270, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2101, 21004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNDALK     ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.96093,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2101, 21004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNDALK     ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.96093,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2111, 20902,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SEECON      ',1,   1,1.0000
   0.00435,   0.08700,  9999.00
1.02667,   0.000,   1.000,  9999.00,  9999.00,   115.00, 1,  20902, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2111, 21102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'UGOOL       ',1,   1,1.0000
   0.00700,   0.15000,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    70.00, 1,  21102, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2121, 21202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PORTLAOI    ',1,   2,1.0000
   0.02200,   0.50000,  9999.00
0.98000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  21202, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2121, 21202,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'PORTLAOI    ',1,   2,1.0000
   0.02200,   0.50000,  9999.00
0.98000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  21202, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 21204,  2121,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DRUMLINE    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
1.01575,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21204, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 21204,  2121,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DRUMLINE    ',1,   2,1.0000
   0.00000,   0.39790,  9999.00
1.01575,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21204, 1.03500, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2131, 21302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DROMODA     ',1,   1,1.0000
   0.00000,   0.30000,  9999.00
0.97333,   0.000,   1.000,  9999.00,  9999.00,    50.00, 1,  21302, 1.04000, 0.84000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 21404,  2141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNGARVA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 21404,  2141,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNGARVA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2161, 21604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DOON        ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  21604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2181, 21804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DRYBRIDG    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93093,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2181, 21804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DRYBRIDG    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93093,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  21804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2204,  2202, 22021,'1 ',1,1,1,   0.00000,   0.00000,2,'DSN4201     ',1,   1,1.0000
   0.00020,   0.03170,   100.00,   0.00200,   0.02000,   500.00,  -0.00030,   0.02670,   100.00,1.09281,  -3.7625
0.94080,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   2204, 1.01320, 0.84430, 1.07000, 1.05000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2204,  2202, 22022,'2 ',1,1,1,   0.00000,   0.00000,2,'DSN4202     ',1,   1,1.0000
   0.00030,   0.02700,   100.00,   0.00200,   0.02000,   500.00,  -0.00020,   0.02200,   100.00,1.06440,  -4.0142
1.00000,   0.000,   1.000,   500.00,   500.00,   500.00, 0,   2202, 1.10500, 0.92100, 1.07000, 1.05000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   500.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   500.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2221, 22204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2221, 22204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2231, 22302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DERRYBRI    ',1,   4,1.0000
   0.00600,   0.28000,    70.00
1.00000,   0.000,   0.000,    70.00,    70.00,    70.00, 1,  22302, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2241, 22404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALLOW      ',1,   2,1.0000
   0.01109,   0.38900,  9999.00
0.95500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22404, 1.03500, 0.71800, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2251, 22501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DARDISTO    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  22501, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2251, 22501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DARDISTO    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  22501, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2261, 22602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RHODE BI    ',1,   2,1.0000
   0.02600,   0.58000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  22602, 1.04000, 0.72000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  2281, 22804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DALTON      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  22804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2281, 22814,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALTON_T    ',1,   2,1.0000
   0.01430,   0.33800,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  22814, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2301, 23001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNFIRTH    ',1,   2,1.0000
   0.00000,   0.60000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23001, 1.03500, 0.72000, 1.06000, 1.02000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ENNIST10    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23601, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ENNIST10    ',1,   2,1.0000
   0.01410,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  23601, 1.04100, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ENNIS       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  23604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2361, 23604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ENNIS       ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  23604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2391, 23902,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KILLHILL    ',1,   1,1.0000
   0.00700,   0.35500,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  23902, 1.04000, 0.84110, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2401, 24002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOUNT LU    ',1,   1,1.0000
   0.00540,   0.16900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    89.00, 1,  24002, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2411, 24104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKMUL    ',1,   2,1.0000
   0.00000,   0.00320,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  24104, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2481, 24804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FASSAROE    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  24804, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2491, 24804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'FASSAROE    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  24804, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2522,  2521, 25221,'1 ',1,1,1,   0.00000,   0.00000,2,'FLA2101     ',1,   1,1.0000
   0.00270,   0.12800,   100.00,   0.00200,   0.02000,   125.00,   0.00220,   0.12300,   100.00,1.05693,  -8.5500
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   2521, 1.09730, 0.81820, 1.07000, 1.05000,  16, 4, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2522,  2521, 25222,'2 ',1,1,1,   0.00000,   0.00000,2,'FLA2102     ',1,   1,1.0000
   0.00080,   0.13310,   100.00,   0.00200,   0.02000,   125.00,   0.00030,   0.12810,   100.00,1.05692,  -8.5585
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   2521, 1.09730, 0.81800, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2524,  2522, 25281,'1 ',1,1,1,   0.00000,   0.00000,2,'FLAG4201    ',1,   1,1.0000
   0.00030,   0.02700,   100.00,   0.00200,   0.02000,   500.00,  -0.00020,   0.02200,   100.00,1.07779,  -6.8108
0.95000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   2522, 1.10500, 0.92100, 1.08000, 1.06000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2541, 25404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FRANCISS    ',1,   2,1.0000
   0.00657,   0.30124,  9999.00
0.90403,   0.000,   0.000,  9999.00,  9999.00,    50.00, 1,  25404, 1.01900, 0.68310, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  2562,  2561, 25621,'1 ',1,1,1,   0.00000,   0.00000,2,'FINT2101    ',1,   1,1.0000
   0.00130,   0.06510,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.06010,   100.00,1.06756,  -6.7451
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2561, 1.09770, 0.82000, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2562,  2571, 25622,'2 ',1,1,1,   0.00000,   0.00000,2,'FINT2102    ',1,   1,1.0000
   0.00130,   0.06480,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.05980,   100.00,1.06379,  -6.7370
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2571, 1.09850, 0.82000, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2562, 25611, 25623,'3 ',1,1,1,   0.00000,   0.00000,2,'FINT2103    ',0,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.00000,   0.0000
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,  25611, 1.09850, 0.82270, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2563,  2561, 25624,'4 ',1,1,1,   0.00000,   0.00000,2,'FINT2104    ',1,   1,1.0000
   0.00100,   0.06380,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05880,   100.00,1.06766,  -6.7328
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,   2561, 1.09850, 0.82270, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2563,  2571, 25625,'5 ',1,1,1,   0.00000,   0.00000,2,'FINT2105    ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.06389,  -6.7299
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,   2571, 1.09850, 0.82270, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   304.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2571, 25604,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  25604, 1.03470, 0.72000, 1.09000, 1.05000,  12, 0, 0.00000, 0.00000
1.00000,   0.000
  2571, 25604,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'FINGLAS-    ',1,   2,1.0000
   0.00820,   0.29818,  9999.00
0.97880,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  25604, 1.03470, 0.72000, 1.09000, 1.05000,  12, 0, 0.00000, 0.00000
1.00000,   0.000
  2671, 26700, 26701,'1 ',1,1,1,   0.00000,   0.00000,2,'GARVAGH     ',1,   4,1.0000
   0.00700,   0.34500,   100.00,   0.00200,   0.02000,  9999.00,   0.00650,   0.34000,   100.00,1.05990,  -5.8062
0.98756,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  26702, 1.04000, 0.81600, 1.09000, 1.05000,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,    40.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,  9999.00,  9999.00,    40.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2681, 26802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GILRAMAS    ',1,   5,1.0000
   0.00000,   0.35000,  9999.00
1.00645,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  26802, 1.04000, 0.84000, 1.09000, 1.05000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2701, 27004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLASMORE    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2701, 27004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GLASMORE    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2721, 27204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRIFFINR    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93313,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2731, 27302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLANLEE     ',1,   4,1.0000
   0.04600,   0.46400,    31.50
1.01000,   0.000,   0.000,    31.50,    31.50,    31.50, 1,  27302, 1.04000, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 27404,  2741,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GT.ISLAN    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.02100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  27404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2742, 27473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GREATISL    ',1,   3,1.0000
   0.00200,   0.09850,  9999.00
1.06636,   0.000,   0.000,  9999.00,  9999.00,   140.00, 1,  27473, 1.22000, 0.86000, 1.02000, 0.98000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  2742, 27474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GREATISL    ',1,   1,1.0000
   0.00071,   0.02857,  9999.00
1.10200,   0.000,   1.000,  9999.00,  9999.00,   560.00, 1,  27474, 1.15000, 0.94000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2742,  2741, 27421,'1 ',1,1,1,   0.00000,   0.00000,2,'GI_2101     ',1,   1,1.0000
   0.00260,   0.13310,   100.00,   0.00200,   0.02000,   125.00,   0.00210,   0.12810,   100.00,1.06557,  -3.8618
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   2741, 1.09730, 0.81780, 1.08000, 1.06000,  16, 4, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2742,  2741, 27422,'2 ',1,1,1,   0.00000,   0.00000,2,'GI_2102     ',1,   1,1.0000
   0.00230,   0.12370,   100.00,   0.00200,   0.02000,   125.00,   0.00180,   0.11870,   100.00,1.06568,  -3.8377
1.00000,   0.000,   0.000,   125.00,   125.00,   137.50, 0,   2741, 1.22900, 0.81800, 1.08000, 1.06000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   137.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   137.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2761, 27604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRANGE      ',1,   2,1.0000
   0.00690,   0.34470,  9999.00
0.92500,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27604, 1.03400, 0.71800, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2761, 27604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GRANGE      ',1,   2,1.0000
   0.00700,   0.31700,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27604, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2771, 27702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARROW      ',1,   1,1.0000
   0.00327,   0.15690,   100.00
0.98125,   0.000,   1.000,   100.00,   100.00,   100.00, 1,  27702, 1.04000, 0.84000, 1.09000, 1.05000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  2771, 27712,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARROW      ',1,   1,1.0000
   0.02500,   1.10000,  9999.00
0.96000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  27712, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GALWAYT1    ',1,   2,1.0000
   0.02000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  27801, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GALWAYT1    ',1,   2,1.0000
   0.02000,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  27801, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GALWAY      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GALWAY      ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27804, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2781, 27805,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'GALWAY      ',1,   2,1.0000
   0.01050,   0.33800,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27805, 1.03500, 0.72000, 1.09000, 1.05000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  2801, 28002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GOLAGHT1    ',1,   4,1.0000
   0.00000,   0.61760,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    17.00, 1,  28002, 1.10000, 0.80000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2821, 28201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GORTAWEE    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.97048,   0.000,   0.000,  9999.00,  9999.00,    25.00, 1,  28201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2821, 28201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GORTAWEE    ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.97048,   0.000,   0.000,  9999.00,  9999.00,    25.00, 1,  28201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  2821, 28204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GORTAWEE    ',1,   1,1.0000
   0.01100,   0.38900,  9999.00
0.95773,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  28204, 1.03500, 0.71800, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2842,  2841, 28421,'1 ',1,1,1,   0.00000,   0.00000,2,'GOR2101     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.03231,  -9.3051
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   2841, 1.09730, 0.81800, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2852, 28571,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BORDGAIS    ',1,   4,1.0000
   0.00053,   0.02962,  9999.00
1.02500,   0.000,   0.000,  9999.00,  9999.00,   560.00, 1,  28571, 1.15000, 0.85000, 1.03000, 0.98000,  25, 0, 0.00000, 0.00000
1.00000,   0.000
  2861, 28601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRANGECA    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.96980,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  28601, 1.12000, 0.77270, 1.07000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  2861, 28601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GRANGECA    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.96800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  28601, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2861, 28604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRANGECA    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93693,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  28604, 1.03400, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2861, 28611,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'GRANGECA    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.96800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  28611, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2881, 28804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENLARA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  28804, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  2941, 29401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'HAROLDSC    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.98600,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29401, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  2941, 29401,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'HAROLDSC    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29401, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2951, 29501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'HEUSTONT    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29501, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2951, 29501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'HEUSTONT    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29501, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  2962, 29672, 29671,'1 ',1,1,1,   0.00000,   0.00000,2,'HUNTSTOW    ',1,   4,1.0000
   0.00000,   0.05470,  9999.00,   0.00100,   0.18000,   100.00,   0.00100,   0.10700,   100.00,1.00032,  -5.6735
1.07650,   0.000,   0.000,   433.00,   433.00,    20.00, 1,  29671, 1.16800, 0.95600, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   288.00,   288.00,   288.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  2972, 29673,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'HNTS_CC     ',1,   4,1.0000
   0.00052,   0.03326,  9999.00
1.08937,   0.000,   0.000,  9999.00,  9999.00,   460.00, 1,  29673, 1.15000, 0.94000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  2981, 29801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'HARNETTS    ',1,   2,1.0000
   0.00000,   1.10000,  9999.00
0.96810,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  29801, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3061, 30671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'INNISCAR    ',1,   3,1.0000
   0.01735,   0.36529,  9999.00
1.09857,   0.000,   0.000,  9999.00,  9999.00,    27.00, 1,  30671, 1.14000, 0.80000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  3082,  3081, 30822,'2 ',1,1,1,   0.00000,   0.00000,2,'INC2102     ',1,   2,1.0000
   0.00100,   0.05640,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05140,   100.00,1.06292,  -8.2737
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   3081, 1.09530, 0.82250, 1.07500, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3082,  3091, 30824,'4 ',1,1,1,   0.00000,   0.00000,2,'INC2104     ',1,   2,1.0000
   0.00010,   0.06000,   100.00,   0.00200,   0.02000,   250.00,  -0.00040,   0.05500,   100.00,1.04501,  -9.8602
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   3091, 1.09000, 0.81810, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3091, 30804,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  30804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3091, 30804,     0,'5 ',1,1,1,   0.00000,   0.00000,2,'INCHICOR    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  30804, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 31004,  3101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'IKERRIN     ',1,   2,1.0000
   0.01400,   0.33600,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  31004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3122, 31271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'IRISHTOW    ',1,   3,1.0000
   0.00050,   0.03750,  9999.00
1.17280,   0.000,   0.000,  9999.00,  9999.00,   480.00, 1,  31271, 1.17600, 0.86900, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3192,  3191, 31922,'1 ',1,1,1,   0.00000,   0.00000,2,'KNO2101     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.05505,   2.3302
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   3191, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3194,  3192, 31981,'1 ',1,1,1,   0.00000,   0.00000,2,'KNO4201     ',1,   1,1.0000
   0.00030,   0.02700,   100.00,   0.00200,   0.02000,   500.00,  -0.00020,   0.02200,   100.00,1.07151,   1.4474
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   3192, 1.10500, 0.92100, 1.08000, 1.06000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3202,  3201, 32021,'1 ',1,1,1,   0.00000,   0.00000,2,'KRA2101     ',1,   1,1.0000
   0.00130,   0.06470,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.05970,   100.00,1.04163,   0.4949
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3201, 1.09750, 0.82100, 1.08000, 1.06000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3202,  3200, 32023,'3 ',1,1,1,   0.00000,   0.00000,2,'KRA2103     ',1,   1,1.0000
   0.00130,   0.06520,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.06020,   100.00,1.04162,   0.4910
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3200, 1.09750, 0.82100, 1.08000, 1.06000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3203,  3209, 32022,'2 ',1,1,1,   0.00000,   0.00000,2,'KRA2102     ',1,   1,1.0000
   0.00130,   0.06520,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.06020,   100.00,1.04212,   0.3830
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3201, 1.09750, 0.82100, 1.08000, 1.06000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3211, 32102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KEELDERR    ',1,   1,1.0000
   0.00100,   0.34300,  9999.00
0.96875,   0.000,   1.000,  9999.00,  9999.00,    35.00, 1,  32102, 1.04000, 0.84000, 1.09000, 1.05000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  3221, 32204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILBARRY    ',1,   2,1.0000
   0.00000,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  32204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3241, 32404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILTEEL     ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95200,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  32404, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3241, 32404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KILTEEL     ',1,   2,1.0000
   0.01050,   0.33800,  9999.00
0.96250,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  32404, 1.03500, 0.72000, 1.09000, 1.04000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  3251, 32504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KERRY       ',1,   1,1.0000
   0.00700,   0.35500,  9999.00
0.96860,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  32504, 1.03400, 0.72000, 1.09000, 1.05000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
  3251, 32554,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KERRY       ',1,   1,1.0000
   0.00700,   0.35500,  9999.00
0.96860,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  32554, 1.03400, 0.72000, 1.09000, 1.05000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
  3261, 32604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILKENNY    ',1,   2,1.0000
   0.00000,   0.33000,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  32604, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3261, 32604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KILKENNY    ',1,   2,1.0000
   0.00000,   0.33000,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  32604, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3282, 32810, 32824,'4 ',1,1,1,   0.00000,   0.00000,2,'KLN2103     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   250.00,  -0.00010,   0.05810,   100.00,1.04873,  -3.0524
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3281, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3282,  3281, 32823,'3 ',1,1,1,   0.00000,   0.00000,2,'KLN2103     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   250.00,  -0.00010,   0.05810,   100.00,1.04873,  -3.0524
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3281, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3301, 33004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKERA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  33004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3301, 33004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KNOCKERA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  33004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3321, 33201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKUMB    ',1,   5,1.0000
   0.00000,   0.61400,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    20.80, 1,  33201, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  3321, 33201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KNOCKUMB    ',1,   5,1.0000
   0.00000,   0.61400,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    20.80, 1,  33201, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  3332,  3331, 33321,'1 ',1,1,1,   0.00000,   0.00000,2,'BYH2101     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.05113,   3.9298
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   3331, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3342,  3341, 33421,'1 ',1,1,1,   0.00000,   0.00000,2,'KLS2101     ',1,   1,1.0000
   0.00132,   0.12370,   100.00,   0.00200,   0.02000,   125.00,   0.00082,   0.11870,   100.00,1.06805,  -5.2670
0.96830,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   3341, 1.09730, 0.81800, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3342,  3341, 33422,'2 ',1,1,1,   0.00000,   0.00000,2,'KLS2102     ',1,   1,1.0000
   0.00080,   0.12370,   100.00,   0.00200,   0.02000,   125.00,   0.00030,   0.11870,   100.00,1.06806,  -5.2677
0.96830,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   3341, 1.09730, 0.81800, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3361, 33601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILTOY      ',0,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    14.00, 1,  33601, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  3361, 33601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KILTOY      ',0,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    14.00, 1,  33601, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  3361, 33601,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'KILTOY      ',0,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    14.00, 1,  33601, 1.04200, 0.72000, 1.06000, 1.02000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  3381, 33801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KINNEGAD    ',1,   5,1.0000
   0.00000,   0.84000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    12.50, 1,  33801, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  3381, 33801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KINNEGAD    ',1,   5,1.0000
   0.00000,   0.84000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    12.50, 1,  33801, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  3391, 33902,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKACU    ',1,   1,1.0000
   0.01400,   0.14000,  9999.00
1.02300,   0.000,   1.000,  9999.00,  9999.00,   100.00, 1,  33902, 1.12000, 0.77500, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3401, 34001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILLOTER    ',1,   2,1.0000
   0.02000,   1.00000,  9999.00
0.98609,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  34001, 1.04000, 0.72000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3401, 34001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KILLOTER    ',1,   2,1.0000
   0.02000,   1.00000,  9999.00
0.98609,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  34001, 1.04000, 0.72000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3421, 34201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILMORE     ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  34201, 1.12000, 0.77270, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3421, 34201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KILMORE     ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  34201, 1.12000, 0.77270, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3421, 34201,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'KILMORE     ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  34201, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3431, 34301,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILMAHUD    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.96800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  34301, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3431, 34301,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KILMAHUD    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.96800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  34301, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3431, 34301,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'KILMAHUD    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.96800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  34301, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3461, 34602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILPADDO    ',1,   1,1.0000
   0.02500,   1.10000,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  34602, 1.04200, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3462,  3461, 34621,'1 ',1,1,1,   0.00000,   0.00000,2,'KPD2101     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   250.00,  -0.00010,   0.05810,   100.00,1.06033,  -1.4101
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3461, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3462,  3461, 34622,'2 ',1,1,1,   0.00000,   0.00000,2,'KPD2102     ',1,   1,1.0000
   0.00040,   0.06310,   100.00,   0.00200,   0.02000,   250.00,  -0.00010,   0.05810,   100.00,1.06033,  -1.4101
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3461, 1.09590, 0.81770, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 35004,  3501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LANESBOR    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  35004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3501, 35074,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LANESBOR    ',1,   3,1.0000
   0.00250,   0.09800,  9999.00
1.02459,   0.000,   0.000,  9999.00,  9999.00,   120.00, 1,  35074, 1.22100, 0.81450, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  3522,  3521, 35221,'1 ',1,1,1,   0.00000,   0.00000,2,'LOU2101     ',1,   1,1.0000
   0.00220,   0.13310,   100.00,   0.00200,   0.02000,   125.00,   0.00170,   0.12810,   100.00,1.05587,  -8.5490
0.96700,   0.000,   0.000,   125.00,   125.00,   137.50, 0,  35211, 1.22900, 0.81800, 1.07000, 1.05000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   137.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   137.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3522, 35211, 35222,'2 ',1,1,1,   0.00000,   0.00000,2,'LOU2102     ',1,   1,1.0000
   0.00220,   0.13240,   100.00,   0.00200,   0.02000,   125.00,   0.00170,   0.12740,   100.00,1.05043,  -8.3902
0.96700,   0.000,   0.000,   125.00,   125.00,   152.00, 0,  35211, 1.23000, 0.81800, 1.07000, 1.05000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   152.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   152.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3522,  3521, 35223,'3 ',1,1,1,   0.00000,   0.00000,2,'LOU2103     ',1,   1,1.0000
   0.00230,   0.13240,   100.00,   0.00200,   0.02000,   125.00,   0.00180,   0.12740,   100.00,1.05588,  -8.5475
0.96700,   0.000,   0.000,   125.00,   125.00,   162.50, 0,  35211, 1.22900, 0.81800, 1.07000, 1.05000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   162.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   162.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3522, 35211, 35224,'4 ',1,1,1,   0.00000,   0.00000,2,'LOU2104     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.04671,  -8.1225
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,  35211, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3522, 35231, 35236,'1 ',1,1,1,   0.00000,   0.00000,2,'LOU_AT1     ',1,   1,1.0000
   0.00080,   0.03000,   100.00,   0.00200,   0.02000,   300.00,   0.00030,   0.02500,   100.00,1.03774,  -5.7042
1.00000,   0.000,   0.000,   300.00,   300.00,   390.00, 0,      0, 1.15400, 0.84600, 7.00000,-7.00000,  23, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   390.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   300.00,   300.00,   390.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3522, 35232, 35237,'2 ',1,1,1,   0.00000,   0.00000,2,'LOU_AT2     ',1,   1,1.0000
   0.00080,   0.01500,   100.00,   0.00200,   0.02000,   600.00,   0.00030,   0.01000,   100.00,1.03980,  -5.9534
1.00000,   0.000,   0.000,   600.00,   600.00,   900.00, 0,      0, 1.15400, 0.84600,14.00000,-14.0000,  23, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   900.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   600.00,   600.00,   900.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3522, 35231, 35238,'3 ',1,1,1,   0.00000,   0.00000,2,'LOU_AT3     ',1,   1,1.0000
   0.00080,   0.03030,   100.00,   0.00200,   0.02000,   300.00,   0.00030,   0.02530,   100.00,1.03773,  -5.7017
1.00000,   0.000,   0.000,   300.00,   300.00,   390.00, 0,      0, 1.15400, 0.84600, 7.00000,-7.00000,  23, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   390.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   300.00,   300.00,   390.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3541, 35404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LIMERICK    ',1,   2,1.0000
   0.00620,   0.33650,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  35404, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3541, 35404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'LIMERICK    ',1,   2,1.0000
   0.00620,   0.33650,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  35404, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3554,  3551, 35541,'1 ',1,1,1,   0.00000,   0.00000,2,'LAO4101     ',1,   1,1.0000
   0.00048,   0.07200,   100.00,   0.00200,   0.02000,   250.00,  -0.00002,   0.06700,   100.00,1.05928,  -5.0936
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   3551, 1.15700, 0.84210, 1.07000, 1.04000,  17, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 35604,  3561,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LISDRUM     ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.01969,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  35604, 1.03500, 0.72000, 1.09000, 1.05000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 35604,  3561,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'LISDRUM     ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.01969,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  35604, 1.03500, 0.72000, 1.09000, 1.05000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  3581, 35804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.93112,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  35804, 1.03470, 0.71790, 1.09000, 1.05000,  16, 2, 0.00000, 0.00000
1.00000,   0.000
  3581, 35804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.93165,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  35804, 1.03470, 0.71000, 1.09000, 1.05000,  16, 2, 0.00000, 0.00000
1.00000,   0.000
  3581, 35812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   1,1.0000
   0.02500,   1.10000,  9999.00
0.95920,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  35812, 1.04200, 0.84000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3601, 36001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'LIBERTY_    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.95962,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  36001, 1.20000, 0.80000, 1.06000, 1.02000,  27, 0, 0.00000, 0.00000
1.00000,   0.000
  3611, 36001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LIBERTY_    ',1,   2,1.0000
   0.00000,   1.00000,  9999.00
0.98405,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  36001, 1.04000, 0.72100, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3621, 36201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LISHEEN     ',1,   1,1.0000
   0.02250,   0.99970,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    18.00, 1,  36201, 1.20700, 0.84167, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3621, 36201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'LISHEEN     ',1,   1,1.0000
   0.02250,   0.99970,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    18.00, 1,  36201, 1.20700, 0.84167, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3621, 36202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LISHEEN     ',1,   1,1.0000
   0.01429,   0.21000,  9999.00
1.02320,   0.000,   1.000,  9999.00,  9999.00,    60.00, 1,  36202, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3621, 36204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LISHEEN     ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
0.97564,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  36204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3642,  3641, 36421,'1 ',1,1,1,   0.00000,   0.00000,2,'LDW2101     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.06814,  -3.7406
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3641, 1.09850, 0.82000, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3651, 36402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LODGEWOO    ',1,   2,1.0000
   0.00620,   0.31000,  9999.00
1.05652,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  36402, 1.09100, 0.76600, 1.02000, 0.98000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3751, 37501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MISERYHI    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  37501, 1.12000, 0.77270, 1.07000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3751, 37501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MISERYHI    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  37501, 1.12000, 0.77270, 1.07000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3761, 37601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MACETOWN    ',1,   2,1.0000
   0.00000,   0.57700,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  37601, 1.04200, 0.72000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3761, 37601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MACETOWN    ',1,   2,1.0000
   0.00000,   0.57700,  9999.00
0.99687,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  37601, 1.04100, 0.72000, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  3761, 37602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MACETOWN    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  37602, 1.04100, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3761, 37602,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'MACETOWN    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  37602, 1.04200, 0.84000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  3801, 38001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MIDLETON    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
0.98390,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  38001, 1.04200, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  3801, 38004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MIDLETON    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  38004, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3821, 38204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEATHHIL    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.92500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  38204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3821, 38204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MEATHHIL    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.92500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  38204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3842,  3841, 38421,'1 ',1,1,1,   0.00000,   0.00000,2,'MAY2101     ',1,   1,1.0000
   0.00210,   0.13390,   100.00,   0.00200,   0.02000,   125.00,   0.00160,   0.12890,   100.00,1.05388,  -7.5006
1.00000,   0.000,   0.000,   125.00,   125.00,   162.50, 0,   3841, 1.22700, 0.81800, 1.07000, 1.05000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   162.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   162.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3842,  3841, 38422,'2 ',1,1,1,   0.00000,   0.00000,2,'MAY2102     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   238.00,   0.00050,   0.05900,   100.00,1.05539,  -7.3052
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,   3841, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3852,  3851, 38423,'3 ',1,1,1,   0.00000,   0.00000,2,'MAY2103     ',1,   1,1.0000
   0.00210,   0.13240,   100.00,   0.00200,   0.02000,   125.00,   0.00160,   0.12740,   100.00,1.05805,  -6.9807
1.00000,   0.000,   0.000,   125.00,   125.00,   162.50, 0,   3851, 1.22700, 0.81800, 1.07000, 1.05000,  23, 2, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   162.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   162.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3852,  3851, 38424,'4 ',1,1,1,   0.00000,   0.00000,2,'MAY2104     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.05985,  -6.7578
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   3851, 1.09850, 0.82270, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3861, 38601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.00000,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  38601, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  3871, 38701,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MILLTOWN    ',1,   2,1.0000
   0.00000,   1.00000,  9999.00
0.98452,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  38701, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  3881, 38804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MACROOM     ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  38804, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3934, 39471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MONEYPOI    ',1,   3,1.0000
   0.00054,   0.05090,  9999.00
1.08925,   0.000,   0.000,  9999.00,  9999.00,   330.00, 1,  39471, 1.15700, 1.00000, 1.02000, 0.98000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  3934,  3942, 39402,'1 ',1,1,1,   0.00000,   0.00000,2,'MP4201      ',1,   1,1.0000
   0.00030,   0.02700,   100.00,   0.00200,   0.02000,   500.00,  -0.00020,   0.02200,   100.00,1.07490,   0.3486
1.00000,   0.000,   1.000,   500.00,   500.00,   500.00, 0,   3942, 1.10500, 0.92100, 1.08000, 1.06000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   500.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   500.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3941, 39401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MONEYPOI    ',1,   3,1.0000
   0.00000,   0.31700,    31.50
1.06720,   0.000,   0.000,    31.50,    31.50,    31.50, 1,  39401, 1.10900, 0.77300, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  3942,  3941, 39423,'1 ',1,1,1,   0.00000,   0.00000,2,'MP2101      ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.06779,  -1.6190
1.00000,   0.000,   1.000,   250.00,   250.00,   250.00, 0,   3941, 1.09700, 0.82150, 1.07000, 1.05000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3944, 39473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MONEYPOI    ',1,   3,1.0000
   0.00058,   0.05200,  9999.00
1.09000,   0.000,   0.000,  9999.00,  9999.00,   330.00, 1,  39473, 1.16000, 1.00000, 1.02000, 0.98000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  3954, 39472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MONEYPOI    ',1,   3,1.0000
   0.00057,   0.05200,  9999.00
1.09000,   0.000,   0.000,  9999.00,  9999.00,   330.00, 1,  39472, 1.16000, 1.00000, 1.02000, 0.98000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  3954,  3942, 39421,'2 ',1,1,1,   0.00000,   0.00000,2,'MP4202      ',1,   1,1.0000
   0.00020,   0.03290,   100.00,   0.00200,   0.02000,   500.00,  -0.00030,   0.02790,   100.00,1.08509,   0.6581
0.97700,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   3942, 1.01320, 0.84430, 1.07000, 1.05000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  3961, 39601,     0,'5 ',1,1,1,   0.00000,   0.00000,2,'MARINAT1    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.98452,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  39601, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  3961, 39601,     0,'6 ',1,1,1,   0.00000,   0.00000,2,'MARINAT1    ',1,   2,1.0000
   0.00000,   0.49600,  9999.00
0.98452,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  39601, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  3981, 39801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MUNGRETT    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    35.00, 1,  39801, 1.20000, 0.70000, 1.06000, 1.02000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  3991, 39801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MUNGRETT    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    35.00, 1,  39801, 1.20000, 0.70000, 1.06000, 1.02000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  4001, 40001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULLINGA    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.98400,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  40001, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4001, 40001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MULLINGA    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.98400,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  40001, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4001, 40004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULLINGA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95200,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  40004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4001, 40004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MULLINGA    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95200,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  40004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4021, 40204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MALLOW      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  40204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4021, 40204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MALLOW      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  40204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4041, 40404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOY         ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  40404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4041, 40404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MOY         ',1,   2,1.0000
   0.00000,   0.33000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  40404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4061, 40601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULLAGHA    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  40601, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4061, 40602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULLAGHA    ',1,   5,1.0000
   0.00000,   0.57000,  9999.00
0.96842,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  40602, 1.04000, 0.84000, 1.09000, 1.05000,  20, 0, 0.00000, 0.00000
1.00000,   0.000
  4061, 40602,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MULLAGHA    ',1,   5,1.0000
   0.00000,   0.57000,  9999.00
0.96842,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  40602, 1.04000, 0.84000, 1.09000, 1.05000,  20, 0, 0.00000, 0.00000
1.00000,   0.000
  4061, 40604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULLAGHA    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  40604, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4071, 40761,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEENTYCA    ',1,   4,1.0000
   0.00490,   0.24000,    88.00
1.03300,   0.000,   0.000,    88.00,    88.00,    88.00, 1,  40761, 1.07300, 0.74300, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4081, 40801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MONREADT    ',1,   2,1.0000
   0.02000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  40801, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4081, 40801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MONREADT    ',1,   2,1.0000
   0.02000,   0.50000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  40801, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4091, 40902,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULREAVY    ',1,   1,1.0000
   0.00400,   0.12490,  9999.00
1.06712,   0.000,   1.000,  9999.00,  9999.00,   120.00, 1,  40902, 1.13700, 0.86300, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  4091, 40904,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULREAVY    ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.03400,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  40904, 1.03400, 0.72000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4091, 40912,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULREAVY    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00918,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  40912, 1.04200, 0.84000, 1.02000, 0.98000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  4101, 41002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'NEWBURY     ',1,   2,1.0000
   0.00000,   0.49500,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    28.00, 1,  41002, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4101, 41002,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'NEWBURY     ',1,   2,1.0000
   0.00000,   0.49500,  9999.00
0.98400,   0.000,   1.000,  9999.00,  9999.00,    28.00, 1,  41002, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4111, 41102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BANCROFT    ',1,   2,1.0000
   0.00900,   0.30550,  9999.00
0.96800,   0.000,   1.000,  9999.00,  9999.00,    38.00, 1,  41102, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4111, 41102,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BANCROFT    ',1,   2,1.0000
   0.00900,   0.30550,  9999.00
0.96800,   0.000,   1.000,  9999.00,  9999.00,    38.00, 1,  41102, 1.04000, 0.72000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4201, 42004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'NEWBRIDG    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  42004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4201, 42004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'NEWBRIDG    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  42004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4211, 42102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'NORTHQUA    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.99000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  42102, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4211, 42102,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'NORTHQUA    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.99000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  42102, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4221, 42204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'NAVAN       ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.91593,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  42204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4221, 42204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'NAVAN       ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.91593,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  42204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4242, 42474, 42475,'1 ',1,1,1,   0.00000,   0.00000,2,'NW_CC1      ',1,   3,1.0000
   0.00000,   0.07700,  9999.00,   0.00000,   0.18770,   100.00,   0.00000,   0.08270,   100.00,1.02453,  -4.1082
1.05000,   0.000,   0.000,   300.00,   300.00,    63.00, 0,  42474, 1.14000, 0.95000, 1.06000, 1.04000,  11, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  4251, 42501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'NORE        ',1,   1,1.0000
   0.00186,   0.08020,  9999.00
1.05000,   0.000,   1.000,  9999.00,  9999.00,   140.00, 1,  42501, 1.10000, 0.90000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  4261, 42604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'NENAGH      ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.91600,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  42604, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4281, 42802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'NANGOR      ',1,   5,1.0000
   0.00000,   0.35000,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    67.00, 1,  42802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4281, 42802,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'NANGOR      ',1,   5,1.0000
   0.00000,   0.35000,  9999.00
0.95960,   0.000,   0.000,  9999.00,  9999.00,    67.00, 1,  42802, 1.04200, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4341, 43401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'OLDCOURT    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  43401, 1.20000, 0.70000, 1.06000, 1.02000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  4351, 43401,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'OLDCOURT    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  43401, 1.20000, 0.70000, 1.06000, 1.02000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  4361, 43604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'OUGHTRAG    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95000,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  43604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4371, 43704,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENREE     ',1,   2,1.0000
   0.00000,   0.38000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  43704, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4384,  4382, 43821,'1 ',1,1,1,   0.00000,   0.00000,2,'OST4201     ',1,   1,1.0000
   0.00030,   0.02700,   100.00,   0.00200,   0.02000,   500.00,  -0.00020,   0.02200,   100.00,1.06873,   0.1784
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   4382, 1.10500, 0.92100, 1.08000, 1.06000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  4401, 44001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'POPPINTR    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  44001, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4401, 44001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'POPPINTR    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  44001, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4441, 44471,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'POLLAPHU    ',1,   1,1.0000
   0.00000,   0.40000,  9999.00
1.00714,   0.000,   0.000,  9999.00,  9999.00,    35.00, 1,  44471, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  4472,  4461, 44623,'3 ',1,1,1,   0.00000,   0.00000,2,'PB2103      ',1,   2,1.0000
   0.00130,   0.05900,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.05400,   100.00,1.06896,  -7.7913
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   4461, 1.08910, 0.82730, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  4472,  4471, 44624,'4 ',1,1,1,   0.00000,   0.00000,2,'PB2104      ',1,   2,1.0000
   0.00130,   0.06090,   100.00,   0.00200,   0.02000,   250.00,   0.00080,   0.05590,   100.00,1.06891,  -7.8060
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   4471, 1.08910, 0.82730, 1.07000, 1.04000,  16, 7, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  4481, 44802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PORTLAOI    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.98000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  44802, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4481, 44802,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'PORTLAOI    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.98000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  44802, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4481, 44804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PORTLAOI    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.96100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  44804, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4481, 44804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'PORTLAOI    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.96100,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  44804, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4491, 44901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PELLETST    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  44901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4491, 44901,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'PELLETST    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  44901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4501, 45001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PLATINT1    ',1,   5,1.0000
   0.04000,   0.79200,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    12.50, 1,  45001, 1.20000, 0.72000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  4501, 45001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'PLATINT1    ',1,   5,1.0000
   0.04000,   0.79200,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    12.50, 1,  45001, 1.20000, 0.72000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  4501, 45001,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'PLATINT1    ',1,   5,1.0000
   0.04000,   0.81600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    12.50, 1,  45001, 1.20000, 0.72000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  4501, 45001,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'PLATINT1    ',1,   5,1.0000
   0.04000,   0.81600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    12.50, 1,  45001, 1.20000, 0.72000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  4511, 45101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'POTTERYR    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  45101, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4511, 45101,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'POTTERYR    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  45101, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  4611, 46102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RALAPANE    ',1,   1,1.0000
   0.05000,   0.24500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    40.00, 1,  46102, 1.05000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4611, 46102,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RALAPANE    ',1,   1,1.0000
   0.05000,   0.24500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    40.00, 1,  46102, 1.05000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4621, 46210,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RYEBROOK    ',1,   5,1.0000
   0.00000,   0.40000,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  46210, 1.03500, 0.72000, 1.06000, 1.02000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4621, 46210,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RYEBROOK    ',1,   5,1.0000
   0.00000,   0.40000,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  46210, 1.03500, 0.72000, 1.06000, 1.02000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4621, 46214,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'RYEBROOK    ',1,   5,1.0000
   0.00000,   0.40000,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  46214, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  4621, 46214,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'RYEBROOK    ',1,   5,1.0000
   0.00000,   0.40000,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  46214, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  4621, 46224,     0,'5 ',1,1,1,   0.00000,   0.00000,2,'RYEBROOK    ',1,   5,1.0000
   0.00000,   0.40000,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  46224, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  4621, 46224,     0,'6 ',1,1,1,   0.00000,   0.00000,2,'RYEBROOK    ',1,   5,1.0000
   0.00000,   0.40000,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  46224, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  4651, 46501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RINGSEND    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.01562,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  46501, 1.20000, 0.70000, 1.06000, 1.02000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  4651, 46501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RINGSEND    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
1.01562,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  46501, 1.20000, 0.70000, 1.06000, 1.02000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  4651, 46504,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'RINGSEND    ',1,   2,1.0000
   0.00782,   0.30661,  9999.00
0.97601,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  46504, 1.01900, 0.68310, 1.09000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  4651, 46511,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUBLIN W    ',1,   1,1.0000
   0.00197,   0.08940,  9999.00
1.09075,   0.000,   1.000,  9999.00,  9999.00,    95.00, 1,  46511, 1.13600, 0.77300, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
  4651, 46513,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUBLIN W    ',1,   1,1.0000
   0.01000,   0.53100,  9999.00
1.05672,   0.000,   1.000,  9999.00,  9999.00,    16.00, 1,  46513, 1.13600, 0.77300, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 46804,  4681,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHKEAL    ',1,   2,1.0000
   0.02000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  46804, 1.03500, 0.90000, 1.09000, 1.05000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
 46804,  4681,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RATHKEAL    ',1,   2,1.0000
   0.02000,   0.40000,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    30.00, 1,  46804, 1.03500, 0.90000, 1.09000, 1.05000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  4701, 47004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RICHMOND    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95200,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  47004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4701, 47004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RICHMOND    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.95200,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  47004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4722,  4721, 47221,'1 ',1,1,1,   0.00000,   0.00000,2,'RAF2101     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   238.00,   0.00050,   0.05900,   100.00,1.03955,   0.9560
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,   4721, 1.09700, 0.82150, 1.08000, 1.06000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  4722,  4731, 47222,'2 ',1,1,1,   0.00000,   0.00000,2,'RAF2102     ',1,   1,1.0000
   0.00045,   0.05580,   100.00,   0.00200,   0.02000,   250.00,  -0.00005,   0.05080,   100.00,1.04844,   0.7625
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   4731, 1.09700, 0.82150, 1.08000, 1.06000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  4741, 47402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RINAWADE    ',1,   5,1.0000
   0.00000,   0.49600,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  47402, 1.04000, 0.84000, 1.09000, 1.05000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  4741, 47402,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RINAWADE    ',1,   5,1.0000
   0.00000,   0.49600,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  47402, 1.04000, 0.84000, 1.09000, 1.05000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  4761, 47601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RINGASKI    ',1,   2,1.0000
   0.00000,   0.84000,  9999.00
0.98452,   0.000,   0.000,  9999.00,  9999.00,    12.50, 1,  47601, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  4781, 47802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATRUSSA    ',1,   4,1.0000
   0.00300,   0.13330,    90.00
1.04000,   0.000,   0.000,    90.00,    90.00,    90.00, 1,  47802, 1.04000, 0.84000, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
  4781, 47902,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MOUNTAIN    ',1,   4,1.0000
   0.00300,   0.28600,    42.00
1.04000,   0.000,   0.000,    42.00,    42.00,    42.00, 1,  47902, 1.04000, 0.84000, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
  4901, 49001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHELTONA    ',1,   5,1.0000
   0.00000,   0.40000,  9999.00
1.03571,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  49001, 1.20000, 0.70000, 1.06000, 1.02000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  4911, 49101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SUIR        ',1,   1,1.0000
   0.00176,   0.07570,  9999.00
1.07500,   0.000,   1.000,  9999.00,  9999.00,   140.00, 1,  49101, 1.10000, 0.90000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
  4941, 49474,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'SHANNONB    ',1,   3,1.0000
   0.00000,   0.06950,  9999.00
1.12500,   0.000,   0.000,  9999.00,  9999.00,   175.00, 1,  49474, 1.22500, 0.77500, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  4942,  4941, 49422,'2 ',1,1,1,   0.00000,   0.00000,2,'SH_2102     ',1,   1,1.0000
   0.00131,   0.12370,   100.00,   0.00200,   0.02000,   125.00,   0.00081,   0.11870,   100.00,1.07456,  -3.7202
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   4941, 1.09730, 0.81800, 1.08000, 1.06000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  4943,  4941, 49421,'1 ',1,1,1,   0.00000,   0.00000,2,'SH_2101     ',1,   1,1.0000
   0.00574,   0.12370,   100.00,   0.00200,   0.02000,   125.00,   0.00524,   0.11870,   100.00,1.07454,  -3.7210
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,   4941, 1.09730, 0.81800, 1.08000, 1.06000,  16, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   125.00,   125.00,   187.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  4951, 49501,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SALTHILL    ',1,   2,1.0000
   0.02200,   0.40000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  49501, 1.04000, 0.71900, 1.07000, 1.04000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  4951, 49501,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'SALTHILL    ',1,   2,1.0000
   0.02200,   0.40000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  49501, 1.04000, 0.71900, 1.07000, 1.04000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  4951, 49504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  49504, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4961, 49604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHANKILL    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.93687,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  49604, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4961, 49604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'SHANKILL    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.93687,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  49604, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4981, 49804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SLIGO       ',1,   2,1.0000
   0.00560,   0.34200,  9999.00
0.95213,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  49804, 1.03400, 0.71800, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4981, 49804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'SLIGO       ',1,   2,1.0000
   0.00560,   0.34200,  9999.00
0.95213,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  49804, 1.03400, 0.71800, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  4991, 49902,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SORNEHIL    ',1,   4,1.0000
   0.01100,   0.32800,  9999.00
0.94171,   0.000,   0.000,  9999.00,  9999.00,    40.00, 1,  49902, 1.04000, 0.83600, 1.09000, 1.05000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  4991, 49912,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SORNEHIL    ',1,   1,1.0000
   0.02500,   1.15500,  9999.00
0.93883,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  49912, 1.04100, 0.84000, 1.09000, 1.05000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  4991, 49922,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SORNEHIL    ',1,   1,1.0000
   0.02500,   1.10000,  9999.00
0.92000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  49922, 1.04000, 0.84000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5001, 50004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SOMERSET    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.96700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  50004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5022, 50274,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHELLYBA    ',1,   3,1.0000
   0.00106,   0.05880,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   180.00, 1,  50274, 1.16000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  5031, 50301,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'STEVENST    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.98400,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  50301, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5031, 50301,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'STEVENST    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
0.98400,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  50301, 1.04000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5042,  5041, 50421,'1 ',1,1,1,   0.00000,   0.00000,2,'SRA2101     ',1,   1,1.0000
   0.00100,   0.06400,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05900,   100.00,1.05755,  -9.0478
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,   5041, 1.09730, 0.81800, 1.06000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   375.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5051, 50574,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ALUMINA     ',1,   1,1.0000
   0.00047,   0.12200,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   100.00, 1,  50574, 1.22900, 0.90000, 1.02000, 0.98000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  5061, 50604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'STRATFOR    ',1,   2,1.0000
   0.01400,   0.38600,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  50604, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5071, 50573,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ALUMINA     ',1,   1,1.0000
   0.00052,   0.12200,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   100.00, 1,  50573, 1.22900, 0.90000, 1.02000, 0.98000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  5091, 50901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SINGLAND    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  50901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5091, 50901,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'SINGLAND    ',1,   2,1.0000
   0.02200,   1.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  50901, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5122, 50275,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHELLYBA    ',1,   3,1.0000
   0.00106,   0.05880,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,   180.00, 1,  50275, 1.16000, 0.86000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  5131, 51301,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TANEY       ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  51301, 1.12000, 0.77270, 1.07000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  5131, 51301,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TANEY       ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  51301, 1.12000, 0.72100, 1.07000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  5141, 51471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TARBERT1    ',1,   3,1.0000
   0.00350,   0.14500,  9999.00
1.07429,   0.000,   0.000,  9999.00,  9999.00,    70.00, 1,  51471, 1.14000, 0.80000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  5142, 51473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TARBERT3    ',1,   3,1.0000
   0.00091,   0.05000,  9999.00
1.06364,   0.000,   0.000,  9999.00,  9999.00,   280.00, 1,  51473, 1.16000, 0.86000, 1.02000, 0.98000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  5142, 51474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TARBERT4    ',1,   3,1.0000
   0.00093,   0.05000,  9999.00
1.06364,   0.000,   0.000,  9999.00,  9999.00,   280.00, 1,  51474, 1.16000, 0.86000, 1.02000, 0.98000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
  5142,  5141, 51421,'1 ',1,1,1,   0.00000,   0.00000,2,'TB_2101     ',1,   1,1.0000
   0.00099,   0.05540,   100.00,   0.00200,   0.02000,   238.00,   0.00049,   0.05040,   100.00,1.07248,   0.0911
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,   5141, 1.09680, 0.82140, 1.08000, 1.06000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5142, 51410, 51422,'2 ',1,1,1,   0.00000,   0.00000,2,'TB_2102     ',1,   1,1.0000
   0.00099,   0.05540,   100.00,   0.00200,   0.02000,   238.00,   0.00049,   0.05040,   100.00,1.07248,   0.0911
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,   5141, 1.09680, 0.82140, 1.08000, 1.06000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   238.00,   238.00,   238.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5172, 51771, 51772,'1 ',1,1,1,   0.00000,   0.00000,2,'TYN_CC1     ',1,   4,1.0000
   0.00000,   0.04340,  9999.00,   0.00000,   0.18360,   100.00,   0.00000,   0.10400,   100.00,0.99394,  -1.8884
1.07638,   0.000,   0.000,   495.00,   495.00,   280.00, 1,  51771, 1.12000, 0.90900, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   325.00,   325.00,   325.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   170.00,   170.00,   170.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5181, 51801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRABEGT1    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
1.01610,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  51801, 1.04200, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5181, 51801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TRABEGT1    ',1,   2,1.0000
   0.00000,   0.61400,  9999.00
0.95610,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  51801, 1.04200, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5181, 51804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MULLAGHA    ',1,   2,1.0000
   0.00600,   0.34940,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  51804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5181, 51804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MULLAGHA    ',1,   2,1.0000
   0.00600,   0.34940,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  51804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5202, 52071, 52072,'1 ',1,1,1,   0.00000,   0.00000,2,'TH_GEN1     ',1,   3,1.0000
   0.00450,   0.17730,  9999.00,   0.00077,   0.33420,   100.00,   0.00077,   0.17690,   100.00,1.01729,  -3.2867
1.05000,   0.000,   0.000,   175.00,   175.00,    63.00, 0,   5202, 1.22700, 0.86380, 1.06000, 1.04000,  23, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    87.50,    87.50,    87.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    87.50,    87.50,    87.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5202, 52073, 52074,'2 ',1,1,1,   0.00000,   0.00000,2,'TH_GEN2     ',1,   3,1.0000
   0.00450,   0.17730,  9999.00,   0.00077,   0.33420,   100.00,   0.00077,   0.17690,   100.00,1.01729,  -3.2867
1.05000,   0.000,   0.000,   400.00,   400.00,    63.00, 0,   5202, 1.22700, 0.86380, 1.06000, 1.04000,  23, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    87.50,    87.50,    87.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    87.50,    87.50,    87.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5221, 52204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLA_T1    ',1,   1,1.0000
   0.00857,   0.32400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    31.50, 1,  52204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5221, 52204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TULABRAC    ',1,   2,1.0000
   0.00000,   0.70000,  9999.00
0.91000,   0.000,   0.000,  9999.00,  9999.00,    15.00, 1,  52204, 1.03500, 0.72000, 1.09000, 1.05000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  5222, 50276,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHELLYBA    ',1,   3,1.0000
   0.00060,   0.05100,  9999.00
1.05847,   0.000,   1.000,  9999.00,  9999.00,  9999.00, 1,  50276, 1.16000, 0.86250, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
  5231, 52301,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRINITYT    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.98400,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  52301, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5231, 52301,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TRINITYT    ',1,   2,1.0000
   0.02200,   1.00000,  9999.00
0.98400,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  52301, 1.04000, 0.72000, 1.07000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5241, 52404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TAWNAGHM    ',1,   2,1.0000
   0.01430,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  52404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5241, 52476,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TAWEMER     ',1,   1,1.0000
   0.00000,   0.44400,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    25.40, 1,  52476, 1.14400, 0.80500, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
  5251, 52477,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA      ',1,   1,1.0000
   0.00000,   0.35200,  9999.00
1.05000,   0.000,   1.000,  9999.00,  9999.00,    70.00, 1,  52477, 1.18000, 0.82000, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
  5261, 52604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRIEN       ',1,   2,1.0000
   0.00000,   0.38000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  52604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5261, 52604,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TRIEN       ',1,   2,1.0000
   0.00000,   0.38000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  52604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5271, 52704,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'CAUTEEN     ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  52704, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5271, 52714,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAUTEEN     ',1,   2,1.0000
   0.00714,   0.33800,  9999.00
0.97907,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  52714, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5271, 52734,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'CAUTEEN     ',1,   1,1.0000
   0.00714,   0.33800,  9999.00
0.97900,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  52734, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5281, 52804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   2,1.0000
   0.01050,   0.33800,  9999.00
0.97375,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  52804, 1.03500, 0.72000, 1.09000, 1.03000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  5281, 52804,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   2,1.0000
   0.01050,   0.33800,  9999.00
0.97375,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  52804, 1.03500, 0.72000, 1.09000, 1.03000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  5301, 53004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'THURLES     ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  53004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5301, 53004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'THURLES     ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  53004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5321, 53204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'THORNSBE    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.88313,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  53204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 53204,  5321,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'THORNSBE    ',1,   2,1.0000
   0.00900,   0.30500,  9999.00
0.95600,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  53204, 1.40800, 0.95600, 1.06000, 1.02000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5341, 53404,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TONROET1    ',1,   2,1.0000
   0.00000,   0.36700,  9999.00
0.93700,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  53404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5361, 53604,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRILLICK    ',1,   2,1.0000
   0.00700,   0.35000,  9999.00
0.88900,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  53604, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5361, 53614,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'TRILLICK    ',1,   2,1.0000
   0.00000,   0.33800,  9999.00
0.93720,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  53614, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5381, 53804,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TIPPERAR    ',1,   2,1.0000
   0.01400,   0.38600,  9999.00
0.95800,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  53804, 1.03500, 0.72000, 1.09000, 1.04000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 54404,  5441,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WATERFOR    ',1,   2,1.0000
   0.01400,   0.38600,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  54404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 54404,  5441,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'WATERFOR    ',1,   2,1.0000
   0.01400,   0.38600,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  54404, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5464,  5462, 54624,'4 ',1,1,1,   0.00000,   0.00000,2,'WOO4201     ',1,   1,1.0000
   0.00020,   0.03160,   100.00,   0.00200,   0.02000,   500.00,  -0.00030,   0.02660,   100.00,1.08503,  -2.1760
0.94080,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   5464, 1.01370, 0.84470, 1.07000, 1.05000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5464,  5462, 54621,'1 ',1,1,1,   0.00000,   0.00000,2,'WOO4201     ',1,   1,1.0000
   0.00020,   0.03160,   100.00,   0.00200,   0.02000,   500.00,  -0.00030,   0.02660,   100.00,1.08503,  -2.1760
0.94080,   0.000,   0.000,   500.00,   500.00,   750.00, 0,   5464, 1.01370, 0.84470, 1.07000, 1.05000,  15, 1, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   500.00,   500.00,   750.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5464, 54622, 54623,'2 ',1,1,1,   0.00000,   0.00000,2,'WOO4202     ',1,   1,1.0000
   0.00020,   0.02700,   100.00,   0.00200,   0.02000,   550.00,  -0.00030,   0.02200,   100.00,1.04596,  -0.3214
0.98200,   0.000,   0.000,   550.00,   550.00,   550.00, 0,   5464, 0.98200, 0.98200, 1.07000, 1.05000,   2, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   550.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   550.00,   550.00,   550.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
  5481, 54801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORKBEGT    ',1,   5,1.0000
   0.02000,   1.00000,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  54801, 1.12000, 0.77500, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  5481, 54801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CORKBEGT    ',1,   5,1.0000
   0.02000,   1.00000,  9999.00
0.98500,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  54801, 1.12000, 0.77500, 1.06000, 1.02000,  24, 0, 0.00000, 0.00000
1.00000,   0.000
  5501, 55002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WEXFORDT    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  55002, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5501, 55002,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'WEXFORDT    ',1,   2,1.0000
   0.02000,   1.10000,  9999.00
0.97000,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  55002, 1.04000, 0.84000, 1.09000, 1.05000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
  5501, 55004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WEXFORD     ',1,   2,1.0000
   0.01050,   0.33800,  9999.00
0.97900,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  55004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
  5501, 55004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'WEXFORD     ',1,   2,1.0000
   0.01050,   0.33800,  9999.00
0.97375,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  55004, 1.03500, 0.72000, 1.09000, 1.05000,  13, 0, 0.00000, 0.00000
1.00000,   0.000
  5521, 55201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WOLFETON    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.98548,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  55201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
  5521, 55201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'WOLFETON    ',1,   2,1.0000
   0.00000,   0.40000,  9999.00
0.98548,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  55201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
 10204, 10212,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.03750,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  10212, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 10204, 10213,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.03750,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  10213, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 10212, 10275,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'KNOCKAST    ',1,   1,1.0000
   0.02400,   0.68900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     8.75, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 10213, 10276,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'MIENVEE     ',1,   1,1.0000
   0.22200,   5.58900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     0.90, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35771, 10470,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LONGPOIN    ',1,   1,1.0000
   0.00038,   0.03540,  9999.00
1.02500,   0.000,   1.000,  9999.00,  9999.00,   500.00, 1,  10470, 1.12500, 0.87500, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 10602, 10671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   1,1.0000
   0.03500,   1.04200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.76, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 10602, 10672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   1,1.0000
   0.02800,   0.83300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 10602, 10673,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   1,1.0000
   0.13900,   4.16700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.44, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 10602, 10674,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   1,1.0000
   0.15200,   1.19000,     5.00
1.00000,   0.000,   1.000,     5.00,     5.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 11204, 11202,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   1,1.0000
   0.01667,   0.40000,    30.00
1.05000,   0.000,   1.000,    30.00,    30.00,    30.00, 1,  11202, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 11202, 11271,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   1,1.0000
   0.00700,   0.25000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    28.00, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 11224, 11242,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RAHEENLE    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    15.00, 0,  11242, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 11224, 11242,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RAHEENLE    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    15.00, 0,  11242, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 11224, 11242,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'RAHEENLE    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    15.00, 0,  11242, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 11242, 67045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RAHEEN_G    ',1,   1,1.0000
   0.01800,   0.13700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    43.36, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 11254, 11252,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHDRUM    ',1,   1,1.0000
   0.14000,   1.49345,  9999.00
1.08162,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  11252, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 11302, 11370,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA_PH    ',1,   1,1.0000
   0.00700,   0.21400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    28.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 11302, 11371,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA       ',1,   1,1.0000
   0.00300,   0.09700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    61.60, 0,  11371, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 11302, 11374,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKNA_    ',1,   1,1.0000
   0.04800,   1.80500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 11312, 11375,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAHERLEV    ',1,   1,1.0000
   0.04800,   1.80500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12302, 12370,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYWAT    ',1,   1,1.0000
   0.01600,   0.12300,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    48.30, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12302, 12371,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYWAT    ',1,   1,1.0000
   0.00500,   0.16300,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    36.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12302, 12372,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYWAT    ',1,   1,1.0000
   0.06600,   0.51700,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    11.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12502, 12571,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOOLTIAG    ',1,   4,1.0000
   0.00800,   0.21900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    26.25, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12502, 12572,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOOLTIAG    ',1,   1,1.0000
   0.05700,   1.64300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12502, 12573,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOOLTIAG    ',1,   1,1.0000
   0.02000,   0.57400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    10.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12814, 12802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.01250,   0.29750,  9999.00
1.06000,   0.000,   1.000,  9999.00,  9999.00,    40.00, 1,  12802, 1.12000, 0.91000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 12802, 12872,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.07600,   0.59500,    10.00
1.00000,   0.000,   1.000,    10.00,    10.00,    10.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12802, 12873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.03400,   0.26400,    22.50
1.00000,   0.000,   1.000,    22.50,    22.50,    22.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12802, 68222,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MUINGNAM    ',1,   1,1.0000
   0.05100,   0.39700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    15.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12804, 12812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.05000,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  12812, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 12804, 12881,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.08800,   1.48399,  9999.00
1.05537,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  12881, 1.10000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 12812, 12874,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYLIC    ',1,   1,1.0000
   0.02000,   0.67000,    10.00
1.00000,   0.000,   1.000,    10.00,    10.00,    10.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 12881, 12871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BANT_BAY    ',1,   1,1.0000
   0.30400,   2.38000,     2.50
1.00000,   0.000,   1.000,     2.50,     2.50,     2.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13011, 68536,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYNAG    ',1,   1,1.0000
   0.00000,   2.85700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.10, 0,      0, 1.00000, 1.00000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 13021, 68537,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYNAG    ',1,   1,1.0000
   0.00000,   1.42900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.20, 0,      0, 1.00000, 1.00000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 13134, 13102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   1,1.0000
   0.00950,   0.23350,  9999.00
1.07320,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  13102, 1.20758, 0.84160, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 13102, 13170,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SCARTAGL    ',1,   3,1.0000
   0.02800,   0.21600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    27.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13102, 13172,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SCARTAGL    ',1,   1,1.0000
   0.05000,   1.67500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.23, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13104, 13132,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   1,1.0000
   0.00150,   0.03736,  9999.00
1.07320,   0.000,   1.000,  9999.00,  9999.00,    50.00, 1,  13132, 1.20758, 0.84160, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 13104, 13142,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   1,1.0000
   0.01000,   0.23300,  9999.00
1.07320,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  13142, 1.20758, 0.84160, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 13114, 13112,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   1,1.0000
   0.00950,   0.23350,  9999.00
1.03660,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  13112, 1.20758, 0.84160, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 13112, 13171,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   1,1.0000
   0.01900,   0.72200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    10.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13112, 13173,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'AGHADA3     ',1,   1,1.0000
   0.01600,   0.47600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13114, 13122,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   1,1.0000
   0.00950,   0.23350,  9999.00
1.03660,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  13122, 1.20758, 0.84160, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 13122, 13175,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA_PH    ',1,   1,1.0000
   0.06100,   0.47600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13132, 13174,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENCARB    ',1,   1,1.0000
   0.01800,   0.14400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    41.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13142, 13176,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA_PH    ',1,   1,1.0000
   0.03500,   0.51600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    18.84, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13424, 13402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.08800,   1.48399,  9999.00
1.07383,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  13402, 1.10000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 13402, 13472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHANAGH     ',1,   1,1.0000
   0.25300,   2.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13404, 13412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.06250,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  13412, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 13412, 13471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BURTONPO    ',1,   1,1.0000
   0.25000,   7.50000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     0.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13444, 13414,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.06250,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  13414, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 13414, 13474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILLIN H    ',1,   1,1.0000
   0.10500,   1.54800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.28, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13434, 13415,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.06250,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  13415, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 13415, 13475,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LOUGHDER    ',1,   1,1.0000
   0.02500,   0.62100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     8.10, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13416, 13476,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEENACHU    ',1,   1,1.0000
   0.06100,   0.47600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13484, 13416,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.06250,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  13416, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 13424, 13417,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.06250,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  13417, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 13417, 13477,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILLYBEG    ',1,   1,1.0000
   0.06700,   2.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13494, 13422,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    15.00, 0,  13422, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 13454, 13432,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORKERMO    ',1,   1,1.0000
   0.03300,   0.80000,    15.00
1.06250,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  13432, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 13432, 13473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BINBANE     ',1,   1,1.0000
   0.01700,   0.80900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    11.75, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 13442, 13479,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LAHANAGH    ',1,   1,1.0000
   0.05600,   1.39700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 17044, 13442,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BUTLERST    ',1,   1,1.0000
   0.10000,   2.40000,  9999.00
1.03750,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  13442, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 13604, 13611,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DOWLEY      ',1,   1,1.0000
   0.14000,   1.49345,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  13611, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 13611, 68546,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DOWLEY      ',1,   1,1.0000
   0.00000,   2.85700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.10, 1,  68546, 1.00000, 1.00000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14034, 14001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   1,1.0000
   0.14000,   1.49345,  9999.00
1.05227,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  14001, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 14002, 14073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GNEEVES     ',1,   1,1.0000
   0.02200,   0.65700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     9.13, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 14012, 14075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GOLAGH      ',1,   1,1.0000
   0.01111,   0.33333,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 14015, 66071,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'P64D2_11    ',1,   1,1.0000
   0.00517,   0.12100,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    90.00, 1,  66071, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14016, 14032,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'OWENINNE    ',1,   1,1.0000
   0.00726,   0.16900,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    62.00, 1,  14032, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14016, 67071,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'P64D1_11    ',1,   1,1.0000
   0.00726,   0.16900,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    62.00, 1,  67071, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14017, 67090,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'P123_110    ',1,   1,1.0000
   0.01670,   0.21800,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  67090, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14017, 67091,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'P123A_11    ',1,   1,1.0000
   0.01310,   0.18560,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    80.00, 1,  67091, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14017, 67092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'P123B_11    ',1,   1,1.0000
   0.02330,   0.30600,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    45.00, 1,  67092, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14018, 67057,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'P64_110_    ',1,   1,1.0000
   0.02330,   0.30600,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    45.00, 1,  67057, 1.04000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14034, 14022,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   1,1.0000
   0.03800,   0.93400,    10.00
1.00000,   0.000,   1.000,    10.00,    10.00,    10.00, 0,  14022, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 14044, 67033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'EDERGLEN    ',1,   1,1.0000
   0.01670,   0.33300,  9999.00
1.05867,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  67033, 1.40000, 0.96000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14054, 14076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TAWNAGHM    ',1,   1,1.0000
   0.03000,   0.50000,  9999.00
1.06533,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  14076, 1.09000, 0.72000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14064, 68168,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BELLACOR    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.06301,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  68168, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 14074, 68247,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GORTNAHU    ',1,   1,1.0000
   0.01110,   0.22220,  9999.00
1.05667,   0.000,   1.000,  9999.00,  9999.00,    45.00, 1,  68247, 1.09000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 14414, 14402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ENNISKEA    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  14402, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 14412, 14471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILVINAN    ',1,   1,1.0000
   0.04300,   2.02100,     4.70
1.00000,   0.000,   1.000,     4.70,     4.70,     4.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 14412, 14472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ANARGET     ',1,   1,1.0000
   0.20000,   6.70000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 14412, 68282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILVINAN    ',1,   1,1.0000
   0.02800,   1.34800,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     7.05, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 14614, 14602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARRANAF    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.06921,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  14602, 1.10000, 0.84170, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 14614, 14602,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BARRANAF    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.06921,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  14602, 1.10000, 0.84170, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 14614, 14602,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'BARRANAF    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.06921,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  14602, 1.10000, 0.84170, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 14602, 68134,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BARRANAF    ',1,   1,1.0000
   0.00000,   0.13500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    44.42, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 14804, 14802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BUTLERST    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.06250,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  14802, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 14802, 14871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BEALLOUG    ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15010, 15001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BRINNY      ',1,   5,1.0000
   0.00000,   1.04100,  9999.00
0.97600,   0.000,   0.000,  9999.00,  9999.00,    10.00, 1,  15001, 1.20000, 0.72000, 1.06000, 1.02000,  21, 0, 0.00000, 0.00000
1.00000,   0.000
 15103, 15171,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOUGHBO    ',1,   1,1.0000
   0.00400,   0.15700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    48.30, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15122, 15173,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DROMADDA    ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15132, 15172,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOGHANA    ',1,   1,1.0000
   0.01900,   0.72200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    10.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15142, 15174,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DROMADDA    ',1,   1,1.0000
   0.01000,   0.36100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    21.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15512, 67102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOGGERAG    ',1,   1,1.0000
   0.01100,   0.16300,    59.66
1.00000,   0.000,   1.000,    59.66,    59.66,    59.66, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15514, 15522,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BOGERAGH    ',1,   1,1.0000
   0.03400,   0.97280,    10.00
1.01250,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  15522, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 15522, 15571,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BRINNY      ',1,   1,1.0000
   0.03200,   0.79800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.30, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15524, 15532,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BOGERAGH    ',1,   1,1.0000
   0.01800,   0.50000,    20.00
1.01250,   0.000,   1.000,    20.00,    20.00,    20.00, 1,  15532, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 15532, 15572,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILLAVOY    ',1,   1,1.0000
   0.03500,   0.51600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    18.84, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15534, 15542,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BOGERAGH    ',1,   1,1.0000
   0.01000,   0.40000,    25.00
1.03750,   0.000,   1.000,    25.00,    25.00,    25.00, 1,  15542, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 15542, 15573,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRIGCA    ',1,   1,1.0000
   0.03000,   0.23800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    25.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15704, 15702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BUNBEG      ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 0,  15702, 1.20000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 15702, 15771,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SORNE_HI    ',1,   1,1.0000
   0.08300,   2.50000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 15702, 15772,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TURSILLA    ',1,   1,1.0000
   0.05600,   1.66700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16302, 16371,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARANNEH    ',1,   4,1.0000
   0.05600,   1.39700,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     3.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16302, 16372,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLACKBAN    ',1,   4,1.0000
   0.05600,   1.39700,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     3.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16302, 16373,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BLACKBAN    ',1,   4,1.0000
   0.02800,   0.69900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     7.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16302, 16376,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GEEVAGH     ',1,   4,1.0000
   0.03300,   1.11700,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     6.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16302, 16378,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARANNEH    ',1,   4,1.0000
   0.10000,   3.35000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     2.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16302, 16379,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PLUCKANE    ',1,   1,1.0000
   0.62500,  18.75000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     0.32, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16312, 16374,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ALTAGOWL    ',1,   4,1.0000
   0.02200,   0.74400,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     9.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16312, 16375,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MONEENAT    ',1,   4,1.0000
   0.04000,   1.34000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16312, 16377,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLYNAM    ',1,   1,1.0000
   0.07600,   0.59500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    10.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16502, 16571,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLAHANE     ',1,   1,1.0000
   0.01700,   0.12900,    46.00
1.00000,   0.000,   1.000,    46.00,    46.00,    46.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16502, 67083,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MUINGNAM    ',1,   1,1.0000
   0.00000,   0.39100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    15.36, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16601, 16602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   1,1.0000
   0.10000,   1.00000,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  16602, 1.10000, 0.90000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 16604, 16601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,  16601, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 16602, 16671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUILLALE    ',1,   1,1.0000
   0.05600,   1.39700,     3.60
1.00000,   0.000,   1.000,     3.60,     3.60,     3.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16602, 16672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUILLALE    ',1,   1,1.0000
   0.11100,   2.79400,     1.80
1.00000,   0.000,   1.000,     1.80,     1.80,     1.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16604, 16612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   1,1.0000
   0.03500,   0.99900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    10.00, 0,  16612, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 16604, 16614,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   1,1.0000
   0.02500,   0.60000,    20.00
1.00000,   0.000,   1.000,    20.00,    20.00,    20.00, 0,  16614, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 16604, 16622,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   1,1.0000
   0.03400,   0.97280,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    10.00, 0,  16622, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 16604, 16632,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WINDSOR     ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  16632, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 16604, 16632,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'WINDSOR     ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  16632, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 16612, 16675,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RAHEEN_B    ',1,   1,1.0000
   0.08400,   0.66100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     9.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16614, 16674,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RAHEEN_B    ',1,   1,1.0000
   0.01000,   0.25400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    19.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16662, 16618,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CBAR SVC    ',1,   1,1.0000
   0.01160,   0.46000,    40.00
1.00000,   0.000,   1.000,    40.00,    40.00,    40.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 16622, 16677,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   1,1.0000
   0.05000,   1.67500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16622, 16679,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEBA    ',1,   1,1.0000
   0.05000,   1.67500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 16632, 16670,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LENANAVE    ',1,   1,1.0000
   0.15200,   1.20000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 17004, 17010,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CATHFALL    ',1,   2,1.0000
   0.01400,   0.38600,  9999.00
1.03500,   0.000,   0.000,  9999.00,  9999.00,    31.50, 1,  17004, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 17010, 17074,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CFALL4      ',1,   3,1.0000
   0.00800,   0.32220,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    36.00, 1,  17074, 1.13600, 0.82000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 17044, 17012,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CATH_FAL    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.01250,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  17012, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 17012, 17075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ANARGET     ',1,   1,1.0000
   0.08300,   2.50000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 17044, 17032,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CATH_FAL    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.03750,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  17032, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 17032, 17077,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ANARGET     ',1,   1,1.0000
   0.14300,   4.28600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 17032, 68223,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ANARGET     ',1,   1,1.0000
   0.76000,   6.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 17810, 17802,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CASTLEFA    ',1,   5,1.0000
   0.00000,   0.27000,  9999.00
0.97245,   0.000,   0.000,  9999.00,  9999.00,    66.70, 1,  17802, 1.04200, 0.84000, 1.09000, 1.05000,  23, 0, 0.00000, 0.00000
1.00000,   0.000
 18010, 18004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOKSTOW    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.90407,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  18004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 18010, 18004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'COOKSTOW    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.90407,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  18004, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 18204, 18202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOON       ',1,   1,1.0000
   0.08800,   1.48399,  9999.00
1.03691,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  18202, 1.10000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 18202, 18271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOONLUS    ',1,   1,1.0000
   0.04400,   1.11800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 18404, 18412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILBRANI    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  18412, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 18412, 18471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRANE       ',1,   1,1.0000
   0.03200,   0.96200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.24, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 18412, 18472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRENOGE     ',1,   1,1.0000
   0.27000,   2.05900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.89, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 18614, 18601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BOYLE       ',1,   1,1.0000
   0.14000,   1.49345,  9999.00
1.05227,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  18601, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 18614, 18601,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BOYLE       ',1,   1,1.0000
   0.14000,   1.49345,  9999.00
1.05227,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  18601, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 18804, 18802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CHARLEVI    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.02857,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  18802, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 18834, 18812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILFORD     ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.02857,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  18812, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 19014, 19002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLOW      ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.07397,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  19002, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 19004, 19073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRAIGUE     ',1,   1,1.0000
   0.01280,   0.60000,  9999.00
1.02667,   0.000,   1.000,  9999.00,  9999.00,    25.00, 1,  19073, 1.10000, 0.90000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 19014, 19071,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHILLELA    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  19071, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 19071, 19081,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRONELEA    ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19071, 19082,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRONELEA    ',1,   1,1.0000
   0.11100,   2.79400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19072, 19083,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRONELEA    ',1,   1,1.0000
   0.10100,   0.79300,     7.50
1.00000,   0.000,   1.000,     7.50,     7.50,     7.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19072, 19084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRONELEA    ',1,   1,1.0000
   0.15200,   1.19000,     5.00
1.00000,   0.000,   1.000,     5.00,     5.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19073, 19085,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GORTAHIL    ',1,   1,1.0000
   0.03400,   0.25700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    23.13, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19312, 19371,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUNGHILL    ',1,   1,1.0000
   0.02700,   0.20600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    28.91, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19317, 19318,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'STATCOM     ',1,   1,1.0000
   0.08200,   0.82600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.90, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19322, 19372,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOANMORE    ',1,   1,1.0000
   0.01700,   0.43000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    11.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19702, 19771,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGEA    ',1,   4,1.0000
   0.01400,   0.20600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    47.10, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19712, 19772,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGEA    ',1,   4,1.0000
   0.02200,   0.55900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,     9.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19712, 19773,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMAGE_    ',1,   1,1.0000
   0.02100,   0.15800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    37.58, 0,      0, 1.10000, 0.90000, 1.03000, 0.97000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19902, 19970,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEDO    ',1,   1,1.0000
   0.01700,   0.13200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    45.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19902, 19971,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEDO    ',1,   1,1.0000
   0.00889,   0.26667,    22.50
1.00000,   0.000,   1.000,    22.50,    22.50,    22.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19902, 19972,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEDO    ',1,   1,1.0000
   0.30400,   2.38000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19902, 19973,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEDO    ',1,   1,1.0000
   0.30400,   2.38000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 19902, 19974,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CASTLEDO    ',1,   1,1.0000
   0.04300,   0.34000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    17.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 20902, 67058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TURBINE     ',1,   1,1.0000
   0.00000,   0.05100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,   116.90, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21024, 21002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'JENKINST    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  21002, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 21004, 21012,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DUNDALK     ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.05000,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  21012, 1.10000, 0.90000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 21004, 21071,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DRUMLINE    ',1,   1,1.0000
   0.22200,   5.58900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     0.90, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21102, 68092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TURBINE     ',1,   1,1.0000
   0.00000,   0.08400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    71.25, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21302, 21371,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DROMADA     ',1,   1,1.0000
   0.00600,   0.17300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    33.25, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21302, 21372,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLANLEE     ',1,   1,1.0000
   0.00800,   0.23500,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    24.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21404, 21402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FOXHOLE     ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  21402, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 21414, 21412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SPRING38    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.05537,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  21412, 1.10000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 21414, 21412,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'SPRING38    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.05537,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  21412, 1.10000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 21614, 21601,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SPA ROAD    ',1,   1,1.0000
   0.14000,   1.49345,  9999.00
1.07076,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  21601, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 21864, 21801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNLEER     ',1,   1,1.0000
   0.12000,   2.00000,  9999.00
1.07076,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  21801, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 21824, 21802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SLANE       ',1,   1,1.0000
   0.06000,   1.00000,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  21802, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 21811, 21873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WHITERIV    ',1,   1,1.0000
   0.10000,   3.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.00, 0,  21873, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21812, 21871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMORE     ',1,   1,1.0000
   0.11100,   2.79400,     1.80
1.00000,   0.000,   1.000,     1.80,     1.80,     1.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21812, 21872,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMORE     ',1,   1,1.0000
   0.25300,   2.00000,     3.00
1.00000,   0.000,   1.000,     3.00,     3.00,     3.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21812, 68241,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRONS     ',1,   1,1.0000
   0.30400,   2.38000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 21844, 21822,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DULEEK B    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  21822, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 21842, 21875,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHDRIN    ',1,   1,1.0000
   1.70000,   4.30000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000
1.00000,   0.000
 21854, 68230,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEATH WA    ',1,   1,1.0000
   0.02857,   0.50476,    21.00
1.06211,   0.000,   1.000,    21.00,    21.00,    21.00, 1,  68230, 1.09900, 0.86300, 1.02000, 0.98000,  20, 0, 0.00000, 0.00000
1.00000,   0.000
 22224, 22201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22201, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22204, 22222,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNM_38_    ',1,   1,1.0000
   0.03330,   0.66580,  9999.00
1.06000,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  22222, 1.10000, 0.90000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 22204, 22242,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILBRANI    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22242, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22204, 22282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMATAL    ',1,   1,1.0000
   0.04400,   0.74200,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22282, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22232, 22211,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SKIBEREE    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22211, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22234, 22211,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SKIBEREE    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22211, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22212, 22272,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'POLLAPHU    ',1,   3,1.0000
   0.01200,   0.45100,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    16.80, 0,      0, 1.10000, 0.90000, 1.06000, 1.04000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22284, 22212,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  22212, 1.20000, 0.84160, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22244, 22215,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMATAL    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22215, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22215, 22278,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LACKAN 2    ',1,   1,1.0000
   0.03600,   1.07100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22221, 22273,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LISSYWF_    ',1,   1,1.0000
   0.04400,   1.33300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22252, 22275,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LAHANAGH    ',1,   1,1.0000
   0.04400,   1.11800,     4.50
1.00000,   0.000,   1.000,     4.50,     4.50,     4.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22254, 22262,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILANE H    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.02857,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22262, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22262, 22274,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILANEHI    ',1,   1,1.0000
   0.02800,   0.84200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22264, 22292,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLINEE    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22292, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22271, 22276,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CURABWEE    ',1,   1,1.0000
   0.03000,   0.86100,     7.00
1.00000,   0.000,   1.000,     7.00,     7.00,     7.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22271, 22277,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CURABWEE    ',1,   1,1.0000
   0.05700,   1.64300,     3.50
1.00000,   0.000,   1.000,     3.50,     3.50,     3.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22302, 22371,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DERRYBRI    ',1,   1,1.0000
   0.01300,   0.09500,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22404, 22412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALLOW      ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.07500,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  22412, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 22404, 22422,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALLOW      ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.07500,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  22422, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 22404, 22432,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LUMCLOON    ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  22432, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22412, 22471,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'SKEHANAG    ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22422, 22472,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARRIG      ',1,   1,1.0000
   0.04400,   1.11800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.50, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22432, 22473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LEABEG      ',1,   1,1.0000
   0.04400,   1.11800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22602, 22673,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RHODE BI    ',1,   1,1.0000
   0.03800,   0.38000,  9999.00
1.03750,   0.000,   1.000,  9999.00,  9999.00,    21.00, 1,  22673, 1.10000, 0.90000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 22610, 22671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DERRYIRO    ',1,   1,1.0000
   0.00500,   0.27270,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    55.00, 1,  22671, 1.13600, 0.90900, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 22610, 22672,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DERRYIRO    ',1,   1,1.0000
   0.00500,   0.27270,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    47.00, 1,  22672, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22804, 22802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALTON      ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  22802, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 22802, 22871,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MACE_UPP    ',1,   1,1.0000
   0.28100,   2.20400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 22824, 22812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MACETOWN    ',1,   1,1.0000
   0.01110,   0.22220,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    45.00, 0,  22812, 1.09000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 22812, 22872,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MAGHERAM    ',1,   1,1.0000
   0.00000,   0.12000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    45.42, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 23604, 23602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LOUGHAUN    ',1,   1,1.0000
   0.01670,   0.33000,  9999.00
1.07500,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  23602, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 23602, 23671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LOUGHAUN    ',1,   1,1.0000
   0.02600,   0.38700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    25.12, 0,  23671, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 23614, 23611,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ENNIS_NR    ',1,   1,1.0000
   0.14000,   1.49340,  9999.00
1.06750,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  23611, 1.10000, 0.84000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 23614, 23611,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ENNIS_NR    ',1,   1,1.0000
   0.14000,   1.49340,  9999.00
1.06750,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  23611, 1.10000, 0.84000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 23612, 23621,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORROFIN    ',1,   1,1.0000
   1.48000,   7.60000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.00, 1,  23621, 1.00000, 1.00000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 23902, 67069,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILLHILL    ',1,   1,1.0000
   0.00000,   0.08600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    69.58, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 24002, 67066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TURBINE     ',1,   1,1.0000
   0.00200,   0.11000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    88.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 26703, 26773,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARVAGH     ',1,   1,1.0000
   0.00900,   0.32800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    23.10, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 26703, 26774,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARVAGH     ',1,   1,1.0000
   0.03200,   1.20300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.30, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 26705, 26771,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARVAGH     ',1,   1,1.0000
   0.00700,   0.27800,    27.30
1.00000,   0.000,   1.000,    27.30,    27.30,    27.30, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 26705, 26772,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARVAGH     ',1,   1,1.0000
   0.03200,   1.20300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.30, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 26709, 26711,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'STATCOM     ',1,   1,1.0000
   0.10133,   0.65892,     7.50
1.00000,   0.000,   1.000,     7.50,     7.50,     7.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 27004, 27002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  27002, 1.10000, 0.80000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 27002, 27071,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEENANIL    ',1,   1,1.0000
   0.84400,   6.61100,     0.90
1.00000,   0.000,   1.000,     0.90,     0.90,     0.90, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 27281, 27204,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GRIFFINR    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.93300,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  27204, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 27302, 27371,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLANLEE     ',1,   4,1.0000
   0.01300,   0.32900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    15.30, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 27302, 27372,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLANLEE     ',1,   1,1.0000
   0.03500,   0.51600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    18.84, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 27302, 27374,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CRANE       ',1,   1,1.0000
   0.10500,   1.54800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.28, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 27404, 27402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ROSBERCO    ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  27402, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 27404, 27412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GREAT_IS    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.07383,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  27412, 1.10000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 27410, 27471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GREATISL    ',1,   3,1.0000
   0.00350,   0.14520,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    70.00, 1,  27471, 1.14000, 0.80000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 27410, 27472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GREATISL    ',1,   3,1.0000
   0.00350,   0.14690,  9999.00
1.05000,   0.000,   0.000,  9999.00,  9999.00,    70.00, 1,  27472, 1.14000, 0.80000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 27702, 27774,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMACHE    ',1,   1,1.0000
   0.04000,   0.28800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    20.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 27703, 27771,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'COOMACHE    ',1,   1,1.0000
   0.01800,   0.12800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    46.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 27722, 27772,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAHERDOW    ',1,   1,1.0000
   0.06700,   0.51500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    11.56, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 27722, 27773,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUMMEENA    ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 27804, 27812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GALWAY      ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.05000,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  27812, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 27804, 27813,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GALWAY      ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.02500,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  27813, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 27813, 27871,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'INVERIN     ',1,   1,1.0000
   0.05100,   1.51500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.00, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 28002, 28071,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GOLAGH      ',1,   1,1.0000
   0.01100,   0.33300,    18.00
1.00000,   0.000,   1.000,    18.00,    18.00,    18.00, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 28204, 28202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHANKILL    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.03750,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  28202, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 28202, 28271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORNEEN     ',1,   1,1.0000
   0.05700,   1.64300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 28804, 28812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LEALETTE    ',1,   1,1.0000
   0.01670,   0.33300,  9999.00
1.05000,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  28812, 1.09000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 28810, 28824,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENLARA    ',1,   1,1.0000
   0.00600,   0.35000,  9999.00
0.97900,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  28824, 1.03500, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 28812, 28874,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CUNGHILL    ',1,   1,1.0000
   0.00600,   0.19200,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    31.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 28834, 28815,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GLENLARA    ',1,   1,1.0000
   0.03330,   0.80000,    15.00
1.00000,   0.000,   1.000,    15.00,    15.00,    15.00, 0,  28815, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 28834, 28871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DROMDEVE    ',1,   1,1.0000
   0.03000,   0.86100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 28834, 28872,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENDUFF    ',1,   1,1.0000
   0.01200,   0.36200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    16.56, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 28834, 28873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENDUFF    ',1,   1,1.0000
   0.00900,   0.27200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    22.08, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 30820,  3081, 30821,'1 ',1,1,1,   0.00000,   0.00000,2,'INC2101     ',1,   2,1.0000
   0.00100,   0.05640,   100.00,   0.00200,   0.02000,   250.00,   0.00050,   0.05140,   100.00,1.06315,  -8.0497
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   3081, 1.09530, 0.82250, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 30820,  3091, 30826,'3 ',1,1,1,   0.00000,   0.00000,2,'INC2103     ',1,   2,1.0000
   0.00010,   0.06000,   100.00,   0.00200,   0.02000,   250.00,  -0.00040,   0.05500,   100.00,1.04501,  -9.8602
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,   3091, 1.09000, 0.81810, 1.07000, 1.04000,  16, 3, 0.00000, 0.00000
1.00000,   0.000,   0.000,   999.00,   999.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   250.00,   250.00,   350.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 31014, 31001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ROSCREA     ',1,   1,1.0000
   0.14000,   1.49345,  9999.00
1.05227,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  31001, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 31014, 31001,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ROSCREA     ',1,   1,1.0000
   0.14000,   1.49345,  9999.00
1.05227,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  31001, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 31004, 31002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TOOMEVAR    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  31002, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 31002, 31071,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'IKERIN      ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 31002, 31072,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'IKERIN      ',1,   1,1.0000
   0.22200,   5.58900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     0.90, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 31002, 31074,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'IKERIN      ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 31011, 68171,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHNAVE    ',1,   1,1.0000
   0.07000,   2.11300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.84, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 31024, 31022,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MONAINCH    ',1,   1,1.0000
   0.03333,   0.06658,  9999.00
1.05227,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  68136, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 31024, 31022,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MONAINCH    ',1,   1,1.0000
   0.03333,   0.06658,  9999.00
1.05227,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  68136, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 31022, 68136,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MONAINCH    ',1,   1,1.0000
   0.00600,   0.17900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    33.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 32102, 32171,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KEELDERR    ',1,   1,1.0000
   0.00600,   0.17900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    33.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 32210, 32201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILBARRY    ',1,   2,1.0000
   0.00000,   0.50000,  9999.00
0.98452,   0.000,   0.000,  9999.00,  9999.00,    20.00, 1,  32201, 1.20000, 0.72000, 1.06000, 1.02000,  32, 0, 0.00000, 0.00000
1.00000,   0.000
 32204, 32202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PLUCKANE    ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  32202, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 32202, 32271,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'PLUCKANE    ',1,   1,1.0000
   0.84400,   6.61100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     0.90, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 32210, 32204,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'KILBARRY    ',1,   2,1.0000
   0.00700,   0.35500,  9999.00
0.95813,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  32204, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 32564, 32502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KERRY       ',1,   1,1.0000
   0.00860,   0.12000,  9999.00
1.04594,   0.000,   1.000,  9999.00,  9999.00,    63.00, 1,  32502, 1.04700, 0.90000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 32502, 32570,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKNAG    ',1,   1,1.0000
   0.01400,   0.20600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    47.10, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 32502, 32578,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ANARGET     ',1,   1,1.0000
   0.30000,   3.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 32514, 32532,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'JENKINST    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.01849,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  32532, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 32514, 68271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MUINGNAM    ',1,   1,1.0000
   0.03330,   0.66700,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  68271, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 32524, 68263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MUINGATL    ',1,   1,1.0000
   0.03330,   0.66700,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  68263, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 32532, 32576,     0,'8 ',1,1,1,   0.00000,   0.00000,2,'MUINGNAM    ',1,   1,1.0000
   0.06000,   0.47200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 32532, 32577,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MUINGNAM    ',1,   1,1.0000
   0.19000,   1.50000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 32534, 68262,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'STACKSMO    ',1,   1,1.0000
   0.03330,   0.66700,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  68262, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 32542, 68283,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ANARGET     ',1,   1,1.0000
   0.30000,   3.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 33014, 33002,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'WEDCROSS    ',1,   1,1.0000
   0.03400,   0.97280,  9999.00
1.02857,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  33002, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 33002, 33071,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WEDCROSS    ',1,   1,1.0000
   0.16500,   1.29300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 33034, 33012,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GNEEVES_    ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.06250,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  33012, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 33012, 33072,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GNEEVES     ',1,   1,1.0000
   0.02000,   0.50800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     9.90, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 33902, 33971,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'KNOCKACU    ',1,   1,1.0000
   0.00800,   0.05900,   101.18
1.00000,   0.000,   1.000,   101.18,   101.18,   101.18, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35004, 35002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ROSCOMMO    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.02857,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  35002, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 35002, 35071,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'SKRINE      ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35804, 35802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  35802, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 35802, 35871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEENANIL    ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35802, 35872,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEENANIL    ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35802, 35873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEENANIL    ',1,   1,1.0000
   0.21100,   1.65300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35802, 64813,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MUINGNAT    ',1,   1,1.0000
   0.84400,   6.61100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     0.90, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35804, 35813,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.02500,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  35813, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 35804, 35815,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.06250,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  35815, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 35812, 35875,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   1,1.0000
   0.00900,   0.28200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    21.24, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35813, 35876,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   1,1.0000
   0.01400,   0.42100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    14.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35814, 35822,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MILFORD     ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.07381,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  35822, 1.10000, 0.84167, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 35815, 35877,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LETTERKE    ',1,   1,1.0000
   0.03300,   1.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 35862, 35818,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LKY SVC     ',1,   1,1.0000
   0.01160,   0.45000,    40.00
1.00000,   0.000,   1.000,    40.00,    40.00,    40.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 36202, 36271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LISHEEN     ',1,   1,1.0000
   0.00500,   0.20100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    37.80, 0,  36271, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36202, 36272,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LISHEEN     ',1,   1,1.0000
   0.01000,   0.36100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    21.00, 0,  36272, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36214, 36222,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BRUCKANA    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.07381,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  36222, 1.10000, 0.84167, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 36214, 36222,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BRUCKANA    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.07381,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  36222, 1.10000, 0.84167, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 36214, 36222,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'BRUCKANA    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.07381,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  36222, 1.10000, 0.84167, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 36222, 67084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BRUCKANA    ',1,   1,1.0000
   0.00000,   0.13600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    44.09, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36412, 36471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA_PH    ',1,   1,1.0000
   0.04300,   0.34000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    17.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36412, 68306,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYCAD    ',1,   1,1.0000
   0.06000,   0.47200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36422, 36476,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHEA_PH    ',1,   1,1.0000
   0.04600,   0.35400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    17.35, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36452, 36472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LENANAVE    ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36462, 36473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LENANAVE    ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36462, 68307,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKNAL    ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36482, 36474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LENANAVE    ',1,   1,1.0000
   0.04800,   1.80500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 36492, 36475,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LENANAVE    ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 38004, 38002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CLOYNE      ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,  38002, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 38002, 38071,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CROCANE     ',1,   1,1.0000
   0.42200,   3.30600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 38014, 38012,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CORDAL      ',1,   1,1.0000
   0.00950,   0.23350,  9999.00
1.07320,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  38012, 1.20758, 0.84160, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 38214, 38201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  38201, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 38214, 38201,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'CARRICKM    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  38201, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 38203, 38202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.07680,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  38202, 1.20000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 38244, 38211,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BAILIEBO    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  38211, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 38254, 38212,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARTNANE    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.07500,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  38212, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 38212, 38271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARTNANE    ',1,   1,1.0000
   0.01700,   0.49200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.25, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 38254, 38213,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARTNANE    ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.07500,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  38213, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 38213, 38272,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARTNANE    ',1,   1,1.0000
   0.03800,   1.09500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.25, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 38215, 38273,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'DRUMLINE    ',1,   1,1.0000
   0.02400,   0.68900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     8.75, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 38284, 38215,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MULLINAL    ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.07500,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  38215, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 38233, 38232,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DALTON      ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  38232, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 38264, 38241,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLYNAM    ',1,   1,1.0000
   0.14000,   1.50000,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  38241, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 38804, 38802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MACROOM     ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.03691,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  38802, 1.10000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 38802, 38870,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BURREN      ',1,   1,1.0000
   0.02800,   0.21600,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    27.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 38802, 38871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARRANER    ',1,   1,1.0000
   0.01900,   0.72200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    10.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 38804, 38812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BAWNMORE    ',1,   1,1.0000
   0.01500,   0.33300,  9999.00
1.04000,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  38812, 1.04000, 0.84000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 39401, 39474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MPT_WIND    ',1,   3,1.0000
   0.03000,   0.22900,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    26.02, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 39670, 39675,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MARINA5T    ',1,   3,1.0000
   0.00200,   0.10880,  9999.00
1.02769,   0.000,   0.000,  9999.00,  9999.00,   125.00, 1,  39675, 1.15000, 0.86000, 1.02000, 0.98000,  14, 0, 0.00000, 0.00000
1.00000,   0.000
 40404, 40412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOY         ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.03750,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  40412, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 40412, 40471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LACKAN 2    ',1,   1,1.0000
   0.10100,   0.79300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 40761, 40771,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEENTYCA    ',1,   3,1.0000
   0.00300,   0.10000,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    59.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 40761, 40772,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'MEENTYCA    ',1,   3,1.0000
   0.00900,   0.25600,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    23.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 40761, 40773,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'MEENTYCA    ',1,   1,1.0000
   0.04600,   0.33000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    18.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 40902, 40971,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TURBINE     ',1,   1,1.0000
   0.00200,   0.08800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    86.10, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 40922, 40972,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRIG      ',1,   1,1.0000
   0.04400,   1.11800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.50, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 40932, 40973,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRIG      ',1,   1,1.0000
   0.19000,   1.50000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.00, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 42004, 42001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHGARVA    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.08571,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  42001, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 42202, 42271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CROWINST    ',1,   1,1.0000
   0.03200,   1.20300,     6.30
1.00000,   0.000,   1.000,     6.30,     6.30,     6.30, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 42214, 42212,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ATHBOY      ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  42212, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 42604, 42602,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'NENAGH      ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    10.00, 0,  42602, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 42602, 42671,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BORRISFA    ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 42602, 42672,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'NENAGH      ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 42602, 42673,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'NENAGH      ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 42602, 42674,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BORRISFA    ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 43604, 43602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKANE    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  43602, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 43602, 43671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKANE    ',1,   1,1.0000
   0.10100,   0.79300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.50, 0,  43671, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 43602, 43672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKANE    ',1,   1,1.0000
   0.30400,   2.38000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 43704, 43722,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENREE     ',1,   1,1.0000
   0.01667,   0.33300,  9999.00
1.08333,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  43722, 1.09000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 43724, 43712,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'OUNAGH      ',1,   1,1.0000
   0.01110,   0.22220,  9999.00
1.09000,   0.000,   1.000,  9999.00,  9999.00,    45.00, 1,  43712, 1.09000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 43712, 43774,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   1,1.0000
   0.01900,   0.14900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    40.00, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 43712, 68254,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARROW      ',1,   1,1.0000
   0.00000,   1.42900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.20, 1,  68254, 1.09000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 43722, 43771,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARKLOW      ',1,   1,1.0000
   0.00700,   0.25800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    29.40, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 44814, 44812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LISDOWNE    ',1,   1,1.0000
   0.03800,   0.93400,  9999.00
1.07383,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  44812, 1.10000, 0.84160, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 46511, 46503,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUBLIN W    ',1,   1,1.0000
   0.01000,   0.53100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    16.00, 0,  46503, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 46854, 46801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PFIZERCU    ',1,   1,1.0000
   0.14000,   1.50000,  9999.00
0.99337,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  46801, 1.01200, 0.87100, 1.06000, 1.04000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 46854, 46801,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'PFIZERCU    ',1,   1,1.0000
   0.14000,   1.50000,  9999.00
0.99337,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  46801, 1.01200, 0.87100, 1.06000, 1.04000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 46801, 46875,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'PFIZERDI    ',1,   1,1.0000
   0.25000,   2.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.00, 0,      0, 1.10000, 1.00000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000
1.00000,   0.000
 46844, 46802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHKEAL    ',1,   1,1.0000
   0.00000,   0.93500,    10.00
1.01250,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  46802, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 46802, 46870,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRONS     ',1,   1,1.0000
   0.15200,   1.19000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 46834, 46812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHKEAL    ',1,   1,1.0000
   0.00000,   0.58800,    17.00
0.98750,   0.000,   1.000,    17.00,    17.00,    17.00, 1,  46812, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 46812, 46874,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHKEAL    ',1,   1,1.0000
   0.04500,   0.34300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    17.35, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 46824, 46822,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHKEAL    ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.05000,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  46822, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 46822, 46873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATHKEAL    ',1,   1,1.0000
   0.01400,   0.42900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    14.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 47802, 47871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RATRUSSA    ',1,   4,1.0000
   0.00400,   0.10300,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    56.00, 0,  47871, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 47802, 47873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKAST    ',1,   1,1.0000
   0.02900,   0.82100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.00, 0,  47873, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 47802, 47874,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRIGCA    ',1,   1,1.0000
   0.00800,   0.21900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    26.25, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 47902, 47872,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RATRUSSA    ',1,   4,1.0000
   0.00700,   0.19300,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    29.75, 0,  47872, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49514, 49502,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LEALETTE    ',1,   1,1.0000
   0.01670,   0.33300,  9999.00
1.06667,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  49502, 1.09000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 49524, 49512,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LEI&DOI_    ',1,   1,1.0000
   0.00000,   0.30000,  9999.00
1.07400,   0.000,   1.000,  9999.00,  9999.00,    40.00, 1,  49512, 1.09000, 0.72000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 49512, 49571,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LEITIR G    ',1,   1,1.0000
   0.01700,   0.13200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    45.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49604, 49613,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SHANKILL    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.06250,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  49613, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 49613, 49672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOUNTAIN    ',1,   1,1.0000
   0.05700,   1.64300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49814, 49802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MANORHAM    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    15.00, 0,  49802, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 49842, 68087,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RAHEEN_B    ',1,   1,1.0000
   0.00000,   0.70400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     8.52, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49902, 49971,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SORNEHIL    ',1,   1,1.0000
   0.02000,   0.15700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    36.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49902, 49973,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SORNE_HI    ',1,   1,1.0000
   0.10100,   0.79300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49932, 49976,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'FLUGHLAN    ',1,   1,1.0000
   0.07600,   0.59500,    10.00
1.00000,   0.000,   1.000,    10.00,    10.00,    10.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49942, 49975,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MEENKEER    ',1,   1,1.0000
   0.15200,   1.19000,     5.00
1.00000,   0.000,   1.000,     5.00,     5.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49952, 49980,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRONS     ',1,   1,1.0000
   0.30400,   2.38000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49962, 49974,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'THREE TR    ',1,   1,1.0000
   0.15200,   1.19000,     5.00
1.00000,   0.000,   1.000,     5.00,     5.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 49982, 49972,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SORNE_HI    ',1,   1,1.0000
   0.30400,   2.38000,     2.50
1.00000,   0.000,   1.000,     2.50,     2.50,     2.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 50014, 50012,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SONNAGHO    ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.08750,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  50012, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 50012, 50071,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SOMERSET    ',1,   1,1.0000
   0.02500,   0.62100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     8.10, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 51410, 51472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TARBERT2    ',1,   3,1.0000
   0.00350,   0.14500,  9999.00
1.07429,   0.000,   0.000,  9999.00,  9999.00,    70.00, 1,  51472, 1.14000, 0.80000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 52234, 52201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILKEE_3    ',1,   1,1.0000
   0.14000,   1.50000,  9999.00
1.08107,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  52201, 1.10000, 0.84000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 52214, 52202,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLAWF_    ',1,   1,1.0000
   0.03330,   0.66580,  9999.00
1.07240,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  52202, 1.10000, 0.84000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 52202, 68311,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLAWF_    ',1,   1,1.0000
   0.00000,   0.40810,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    14.70, 1,  68311, 1.00000, 1.00000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 52204, 52212,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULABRAC    ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.07500,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  52212, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52211, 68128,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARROWNA    ',1,   1,1.0000
   0.00000,   0.95230,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.30, 1,  68128, 1.00000, 1.00000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 52212, 52271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOANMORE    ',1,   1,1.0000
   0.01400,   0.42500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    14.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52604, 52602,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRIEN       ',1,   1,1.0000
   0.08800,   1.48400,     5.00
1.01250,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  52602, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52602, 52671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRIEN 20    ',1,   1,1.0000
   0.10100,   3.03000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.98, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52602, 52672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRIEN 20    ',1,   1,1.0000
   0.11100,   2.79400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52602, 52677,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRIEN 20    ',1,   1,1.0000
   0.07400,   1.86300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.70, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52610, 52614,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'TRIEN       ',1,   2,1.0000
   0.00000,   0.33800,  9999.00
1.00000,   0.000,   0.000,  9999.00,  9999.00,    63.00, 1,  52614, 1.03400, 0.72000, 1.09000, 1.05000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 52615, 52612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TOURNAFU    ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.05000,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  52612, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52612, 52673,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TOURNAFU    ',1,   1,1.0000
   0.02400,   0.68900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     8.75, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52634, 52632,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TOURNAFU    ',1,   1,1.0000
   0.01500,   0.33000,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  52632, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 52632, 52676,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TOURNAFU    ',1,   1,1.0000
   0.01000,   0.28700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    21.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52644, 52642,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKAWA    ',1,   1,1.0000
   0.01500,   0.33000,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,    30.00, 1,  52642, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 52642, 52675,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KNOCKAWA    ',1,   1,1.0000
   0.03000,   0.22900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    26.02, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52702, 52700,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARVAGH     ',1,   1,1.0000
   0.01500,   0.11700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    51.00, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52705, 52702,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAUTEEN     ',1,   1,1.0000
   0.01489,   0.22170,    45.00
1.07500,   0.000,   1.000,    45.00,    45.00,    45.00, 1,  52702, 1.07500, 0.92500, 1.02000, 0.98000,  11, 0, 0.00000, 0.00000
1.00000,   0.000
 52705, 52712,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ARDNACRU    ',1,   1,1.0000
   0.00000,   0.93400,  9999.00
1.02500,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  52712, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52712, 52778,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAUTEEN     ',1,   1,1.0000
   0.07000,   1.03200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     9.42, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52764, 52722,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAPPAGH     ',1,   1,1.0000
   0.00000,   0.50000,  9999.00
1.03750,   0.000,   1.000,  9999.00,  9999.00,    20.00, 1,  52722, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 52722, 52771,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CAPPAGH     ',1,   1,1.0000
   0.01100,   0.31300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    19.25, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52732, 52772,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENLOUG    ',1,   1,1.0000
   0.03000,   0.22900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    26.02, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52732, 52773,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENLOUG    ',1,   1,1.0000
   0.06700,   0.51500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    11.56, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52732, 52774,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARRONS     ',1,   1,1.0000
   0.25700,   1.98300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     3.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52794, 52732,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENOUGH    ',1,   1,1.0000
   0.00740,   0.21400,  9999.00
1.05000,   0.000,   1.000,  9999.00,  9999.00,    35.00, 1,  52732, 1.10000, 0.90000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52804, 52802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   1,1.0000
   0.03800,   0.93400,    10.00
1.00000,   0.000,   1.000,    10.00,    10.00,    10.00, 0,  52802, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52802, 52877,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOUNT EA    ',1,   1,1.0000
   0.11100,   2.79400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52804, 52812,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.00000,   0.000,   1.000,     5.00,     5.00,     5.00, 0,  52812, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52804, 52813,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   1,1.0000
   0.02500,   0.60000,    20.00
1.00000,   0.000,   1.000,    20.00,    20.00,    20.00, 0,  52813, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52804, 52814,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.00000,   0.000,   1.000,    10.00,    10.00,    10.00, 0,  52814, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52804, 52815,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.00000,   0.000,   1.000,     5.00,     5.00,     5.00, 0,  52815, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52804, 52816,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.00000,   0.000,   1.000,    10.00,    10.00,    10.00, 0,  52816, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52804, 52817,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRALEE      ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.00000,   0.000,   1.000,    15.00,    15.00,    15.00, 0,  52817, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 52812, 52873,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BEENAGEE    ',1,   1,1.0000
   0.04200,   1.26300,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52813, 52871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOUNT_EA    ',1,   1,1.0000
   0.01100,   0.32900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    18.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52814, 52875,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'MOUNT EA    ',1,   1,1.0000
   0.03700,   0.93100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52815, 52876,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LEE STRA    ',1,   1,1.0000
   0.11100,   2.79400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     1.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52816, 52872,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TURSILLA    ',1,   1,1.0000
   0.02800,   0.69900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52817, 52874,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TURSILLA    ',1,   1,1.0000
   0.15200,   1.20000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 52817, 52878,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TURSILLA    ',1,   1,1.0000
   0.07700,   0.60100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     9.90, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53014, 53002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENGOOL    ',1,   1,1.0000
   0.06000,   0.99820,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  53002, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53012, 68154,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GLENGOOL    ',1,   1,1.0000
   0.00000,   1.17200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.12, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53022, 68158,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GURTEEN     ',1,   1,1.0000
   0.07800,   2.34400,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.56, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53034, 53032,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLAROA    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.06953,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  53032, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53032, 68131,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLAROA    ',1,   1,1.0000
   0.00000,   0.46000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    13.03, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53034, 53042,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLAROA    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.06190,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  53042, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53034, 53052,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TULLAROA    ',1,   1,1.0000
   0.03333,   0.66583,  9999.00
1.06953,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  53052, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53062, 68157,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'HOMESHIL    ',1,   1,1.0000
   0.00000,   0.46000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    13.03, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53072, 67213,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ANCNOC      ',1,   1,1.0000
   0.00000,   0.46900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.80, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53204, 53201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DUNMANWA    ',1,   1,1.0000
   0.08800,   1.00000,  9999.00
1.05714,   0.000,   1.000,  9999.00,  9999.00,    10.00, 1,  53201, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53404, 53401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CHARLEST    ',1,   1,1.0000
   0.14000,   2.20000,  9999.00
1.02600,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  53401, 1.02600, 0.83000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53404, 53402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ROOSKEY     ',1,   1,1.0000
   0.08800,   1.48400,  9999.00
1.04286,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  53402, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53402, 53472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ROOSKY      ',1,   1,1.0000
   0.04800,   1.80500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     4.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53404, 53412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TONROE      ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.02500,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  53412, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 53412, 53471,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'LARGAN H    ',1,   1,1.0000
   0.02800,   0.84200,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53604, 53612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRILLICK    ',1,   1,1.0000
   0.10000,   2.40000,     5.00
1.01250,   0.000,   1.000,     5.00,     5.00,     5.00, 1,  53612, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 53604, 53615,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRILLICK    ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.05000,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  53615, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 53604, 53616,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRILLICK    ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.06250,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  53616, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 53612, 53672,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DRUMLOUG    ',1,   1,1.0000
   0.03200,   0.94700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.40, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53624, 53613,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BEAMHILL    ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.07500,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  53613, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 53613, 53673,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BEAM HIL    ',1,   1,1.0000
   0.01200,   0.35700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    16.80, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53615, 53671,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'TRILLICK    ',1,   1,1.0000
   0.03300,   1.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     6.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53616, 53674,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'DRUMLOUG    ',1,   1,1.0000
   0.01700,   0.55800,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 53801, 53802,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SLIEVERA    ',1,   1,1.0000
   0.10000,   1.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,  53802, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53804, 53801,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GARYSPIL    ',1,   1,1.0000
   0.10000,   1.00000,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     5.00, 0,  53801, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 53802, 53871,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SLIEVERE    ',1,   1,1.0000
   0.15200,   1.19000,     5.00
1.00000,   0.000,   1.000,     5.00,     5.00,     5.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 54414, 54401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'GRANAGH1    ',1,   1,1.0000
   0.03330,   0.66700,  9999.00
1.06605,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  54401, 1.10000, 0.84110, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 54414, 54401,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'GRANAGH2    ',1,   1,1.0000
   0.03330,   0.66700,  9999.00
1.04463,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  54401, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 54424, 54402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ROSBER1_    ',1,   1,1.0000
   0.14000,   1.50000,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  54402, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 54424, 54402,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'ROSBER2_    ',1,   1,1.0000
   0.14000,   1.50000,  9999.00
1.05548,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  54402, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 54411, 68413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILMAC_G    ',1,   1,1.0000
   0.00000,   2.85700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.10, 0,      0, 1.20700, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 54411, 68414,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'KILMAC_G    ',1,   1,1.0000
   0.00000,   2.85700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.10, 0,      0, 1.20700, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 54424, 54412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'ROSBER3_    ',1,   1,1.0000
   0.03330,   0.66700,  9999.00
1.03699,   0.000,   1.000,  9999.00,  9999.00,    15.00, 1,  54412, 1.10000, 0.84110, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 54425, 54471,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'RAHORA_2    ',1,   1,1.0000
   0.04400,   1.33300,     4.50
1.00000,   0.000,   1.000,     4.50,     4.50,     4.50, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 54426, 54472,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'BALLYMAR    ',1,   1,1.0000
   0.10100,   0.79300,     7.50
1.00000,   0.000,   1.000,     7.50,     7.50,     7.50, 0,      0, 1.10000, 0.90000, 1.06000, 1.02000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 54426, 68408,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYMAR    ',1,   1,1.0000
   0.08300,   0.64700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     9.20, 0,      0, 1.10000, 0.90000, 1.02000, 0.98000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 54640, 54630,     0,'1 ',1,2,1,   0.00000,   0.00000,2,'WOODLAND    ',1,   1,1.0000
   0.00000,   0.14000,   582.00
1.04500,   0.000,   1.000,   582.00,   582.00,   582.00, 1,  54630, 1.22500, 0.80500, 1.02000, 0.99000,  29, 0, 0.00000, 0.02015
1.00000,   0.000
 55004, 55001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WEXFORD_    ',1,   1,1.0000
   0.14000,   1.50000,  9999.00
1.07143,   0.000,   1.000,  9999.00,  9999.00,     5.00, 1,  55001, 1.10000, 0.90000, 1.02000, 0.98000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 55001, 68325,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'BALLYSHA    ',1,   1,1.0000
   0.00000,   2.85700,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     2.10, 0,      0, 1.04000, 0.96000, 1.02000, 0.98000,  16, 0, 0.00000, 0.00000
1.00000,   0.000
 55004, 55012,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WEXFORD     ',1,   1,1.0000
   0.03333,   0.80000,    15.00
1.06250,   0.000,   1.000,    15.00,    15.00,    15.00, 1,  55012, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 55004, 55013,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WEXFORD     ',1,   1,1.0000
   0.02000,   0.48000,    25.00
1.06250,   0.000,   1.000,    25.00,    25.00,    25.00, 1,  55013, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 55004, 55014,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'WEXFORD     ',1,   1,1.0000
   0.05000,   1.20000,    10.00
1.06250,   0.000,   1.000,    10.00,    10.00,    10.00, 1,  55014, 1.10000, 0.90000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 55012, 55071,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'CARNSOR     ',1,   1,1.0000
   0.01600,   0.39900,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    12.60, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 55013, 55072,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RICHFIEL    ',1,   1,1.0000
   0.00800,   0.23500,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,    24.50, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 55014, 55073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'RICHFIEL    ',1,   1,1.0000
   0.02900,   0.82100,  9999.00
1.00000,   0.000,   1.000,  9999.00,  9999.00,     7.00, 0,      0, 1.10000, 0.90000, 1.02000, 0.99000,   3, 0, 0.00000, 0.00000
1.00000,   0.000
 70010, 70030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24640,   100.00
1.00000,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  70030, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 70111, 70130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.01333,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  70130, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 70112, 70130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.01333,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  70130, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 70311, 70330,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24640,   100.00
1.01673,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  70330, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 70312, 70330,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24730,   100.00
0.98340,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  70330, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 70520, 70504,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',0,  21,1.0000
   0.00120,   0.07290,   100.00
1.05500,   0.000, -30.000,   240.00,   240.00,   240.00,-1,  70520, 1.24800, 1.02110, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 70520, 70505,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',0,  21,1.0000
   0.00120,   0.07290,   100.00
1.06000,   0.000, -30.000,   240.00,   240.00,   240.00,-1,  70520, 1.24800, 1.02110, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 70520, 70506,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',0,  21,1.0000
   0.00120,   0.07290,   100.00
1.06000,   0.000, -30.000,   240.00,   240.00,   240.00,-1,  70520, 1.24800, 1.02110, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 70510, 70507,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',0,  21,1.0000
   0.00680,   0.20000,   100.00
1.06000,   0.000, -30.000,    75.00,    75.00,    75.00,-1,  70510, 1.20000, 0.98180, 1.05500, 1.04500,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 70510, 70508,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',0,  21,1.0000
   0.00680,   0.20000,   100.00
1.06000,   0.000, -30.000,    75.00,    75.00,    75.00,-1,  70510, 1.20000, 0.98180, 1.05500, 1.04500,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 70510, 70516,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,  21,1.0000
   0.00370,   0.13259,   100.00
1.06000,   0.000,  30.000,   135.00,   135.00,   135.00,-1,  70510, 1.17500, 0.87500, 1.05500, 1.04500,  25, 0, 0.00000, 0.00000
1.00000,   0.000
 70510, 70580,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'SEQ. DUMMY  ',1,  20,1.0000
   0.00880,   0.21400,   100.00
1.00000,   0.000,  30.000,    75.00,    75.00,    75.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000,   0.000
 70510, 70520, 70561,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.06410,   100.00,   0.00180,   0.20920,   100.00,   0.00000,   0.13250,   100.00,1.03617,  -4.0287
1.01000,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  70510, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    30.00,    30.00,    30.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 70510, 70520, 70562,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.06410,   100.00,   0.00180,   0.20590,   100.00,   0.00000,   0.12800,   100.00,1.03621,  -4.0443
1.01000,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  70510, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    30.00,    30.00,    30.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 70520, 70513,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  21,1.0000
   0.00230,   0.08157,   100.00
1.06500,   0.000,  30.000,   217.00,   217.00,   217.00,-1,  70520, 1.17090, 0.86550, 1.03000, 1.01000,  25, 0, 0.00000, 0.00000
1.00000,   0.000
 70520, 70514,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  21,1.0000
   0.00230,   0.08157,   100.00
1.06500,   0.000,  30.000,   217.00,   217.00,   217.00,-1,  70520, 1.17090, 0.86550, 1.03000, 1.01000,  25, 0, 0.00000, 0.00000
1.00000,   0.000
 70520, 70515,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  21,1.0000
   0.00200,   0.07120,   100.00
1.06500,   0.000,  30.000,   250.00,   250.00,   250.00,-1,  70520, 1.17090, 0.86550, 1.03000, 1.01000,  25, 0, 0.00000, 0.00000
1.00000,   0.000
 71011, 71031,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00650,   0.28930,   100.00
0.98297,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  71031, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 71011, 71032,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24470,   100.00
0.99657,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  71032, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 71012, 71031,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00650,   0.28670,   100.00
0.98297,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  71031, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 71012, 71032,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24630,   100.00
0.99657,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  71032, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 71511, 71530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01710,   0.41330,   100.00
1.01427,   0.000,  30.000,    30.00,    30.00,    30.00, 1,  71530, 1.10000, 0.80000, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 71511, 71530,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01900,   0.41400,   100.00
1.01427,   0.000,  30.000,    30.00,    30.00,    30.00, 1,  71530, 1.10000, 0.80000, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 71512, 71530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01900,   0.41670,   100.00
1.01427,   0.000,  30.000,    30.00,    30.00,    30.00, 1,  71530, 1.10000, 0.80000, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 71512, 71530,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01900,   0.41500,   100.00
0.99857,   0.000,  30.000,    30.00,    30.00,    30.00, 1,  71530, 1.10000, 0.80000, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 72511, 72530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00370,   0.24190,   100.00
0.98336,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  72530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 72512, 72530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00380,   0.24130,   100.00
0.98336,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  72530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 73011, 73031,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.00000,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  73031, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 73012, 73032,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.00000,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  73032, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 73510, 73530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
0.99654,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  73530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 74011, 74030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24800,   100.00
0.99653,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  74030, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 74012, 74030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24800,   100.00
0.99657,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  74030, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 74511, 74520, 74562,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.02044,  -9.6579
1.02200,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  74511, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    30.00,    30.00,    30.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 74511, 74520, 74561,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.02044,  -9.6579
1.02200,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  74511, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 74512, 74520, 74563,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.06560,   100.00,   0.00180,   0.23750,   100.00,   0.00000,   0.15930,   100.00,1.02080,  -9.5736
1.02200,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  74512, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    30.00,    30.00,    30.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 74512, 74520, 74564,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',0,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.00000,   0.0000
1.03340,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  74512, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 74711, 74730,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00370,   0.24220,   100.00
0.99997,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  74730, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 74712, 74730,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00380,   0.24190,   100.00
0.99997,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  74730, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 75010, 75030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00740,   0.25120,   100.00
0.99290,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  75030, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 75010, 75030,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00750,   0.25080,   100.00
0.97860,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  75030, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 75510, 75508,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  21,1.0000
   0.00680,   0.20000,   100.00
1.06000,   0.000, -30.000,    75.00,    75.00,    75.00,-1,  75510, 1.20000, 0.98180, 1.04000, 1.03000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 75510, 75515,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,  21,1.0000
   0.00302,   0.07574,   100.00
1.05000,   0.000, -30.000,   175.00,   175.00,   175.00,-1,  75510, 1.20000, 0.98180, 1.04000, 1.03000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 75510, 75530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00870,   0.25590,   100.00
1.01660,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  75530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 75510, 75530,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00870,   0.25730,   100.00
1.01660,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  75530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 75510, 75520, 75562,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.04787,  -2.0694
1.00023,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  75510, 1.15000, 0.85000, 1.05500, 1.03000,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    30.00,    30.00,    30.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 75510, 75520, 75561,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.02892,  -2.0731
1.01673,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  75510, 1.15000, 0.85000, 1.05500, 1.03000,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 75520, 75516,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  21,1.0000
   0.00178,   0.05187,   100.00
1.03500,   0.000, -30.000,   300.00,   300.00,   300.00,-1,  75520, 1.18700, 0.97100, 1.06000, 1.04000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 75810, 75830,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00740,   0.25150,   100.00
0.99993,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  75830, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 75810, 75830,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00740,   0.25080,   100.00
0.99993,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  75830, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 76011, 76031,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00910,   0.19530,   100.00
0.99993,   0.000,  30.000,    75.00,    75.00,    75.00, 1,  76031, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 76012, 76031,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00910,   0.19670,   100.00
0.99993,   0.000,  30.000,    75.00,    75.00,    75.00, 1,  76031, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 76511, 76532,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00400,   0.24030,   100.00
1.00100,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  76532, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 76512, 76532,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.00100,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  76532, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 76513, 76531,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01190,   0.36070,   100.00
0.99937,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  76531, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 76514, 76531,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01190,   0.36580,   100.00
0.98307,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  76531, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 76810, 76820, 76862,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.02471,  -3.2829
1.01673,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  76810, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 76810, 76820, 76861,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.02471,  -3.2829
1.01673,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  76810, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 77010, 77030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00610,   0.24230,   100.00
0.98327,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  77030, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 77010, 77030,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00610,   0.24260,   100.00
0.98327,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  77030, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 77210, 77230,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.01320,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  77230, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 77511, 77530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00870,   0.25660,   100.00
0.98336,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  77530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 77511, 77530,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00870,   0.25990,   100.00
0.98336,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  77530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 78511, 78530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01250,   0.27330,   100.00
0.99967,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  78530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 78512, 78530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01230,   0.27380,   100.00
0.99967,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  78530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 79015, 79010,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00197,   0.02130,   100.00
1.00000,   0.000,  -9.877,   125.00,   125.00,   125.00, 3,      0,45.00000,-45.0000, 5.00000,-5.00000,  29,21, 0.00000, 0.00000
1.00000,   0.000
 79010, 79030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01260,   0.27200,   100.00
0.99990,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  79030, 1.10000, 0.80000, 1.03000, 1.00000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 79010, 79030,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01260,   0.27330,   100.00
0.99990,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  79030, 1.10000, 0.80000, 1.03000, 1.00000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 79010, 79030,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00780,   0.25120,   100.00
1.01660,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  79030, 1.10000, 0.80000, 1.03000, 1.00000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 79016, 79015,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,  20,1.0000
   0.00000,   0.02130,   100.00
1.00030,   0.000,   0.000,   125.00,   125.00,   125.00, 2,      0, 1.22670, 0.77390, 5.00000,-5.00000,  35,22, 0.00000, 0.00000
1.00000,   0.000
 80011, 80030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00760,   0.25330,   100.00
0.99996,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  80030, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 80012, 80030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00760,   0.25490,   100.00
0.99996,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  80030, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 80511, 80531,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01190,   0.26920,   100.00
1.00477,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  80531, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 80710, 80730,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.01320,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  80730, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 81010, 81020, 81062,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.05910,   100.00,   0.00180,   0.12610,   100.00,   0.00000,   0.05600,   100.00,1.02172,  -8.0791
1.01677,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  81010, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    45.00,    45.00,    45.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 81010, 81020, 81063,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.01802,  -8.1547
1.02000,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  81010, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 81010, 81020, 81061,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.05910,   100.00,   0.00180,   0.12610,   100.00,   0.00000,   0.05600,   100.00,1.02172,  -8.0791
1.01677,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  81010, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    45.00,    45.00,    30.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 81510, 81520, 81562,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.06070,   100.00,   0.00180,   0.13170,   100.00,   0.00000,   0.05700,   100.00,1.00048,  -5.1558
1.03344,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  81510, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    45.00,    45.00,    45.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 81510, 81520, 81561,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.06090,   100.00,   0.00180,   0.12730,   100.00,   0.00000,   0.05700,   100.00,1.00144,  -5.0705
1.03344,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  81510, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    45.00,    45.00,    45.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 81810, 81830,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.02987,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  81830, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 82001, 82011,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'KPS_AUX1    ',0,  21,1.0000
   0.01508,   0.34728,   100.00
1.06500,   0.000,   0.000,    40.00,    40.00,    40.00, 0,      0, 1.01340, 0.82915, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 82020, 82001,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  21,1.0000
   0.00070,   0.04880,   100.00
1.05000,   0.000, -30.000,  1000.00,  1000.00,  1000.00,-1,  82020, 1.22400, 0.89020, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 82002, 82012,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'KPS_AUX2    ',0,  21,1.0000
   0.01508,   0.35287,   100.00
1.06500,   0.000,   0.000,    40.00,    40.00,    40.00, 0,      0, 1.01340, 0.82915, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000
1.00000,   0.000
 82020, 82002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  21,1.0000
   0.00070,   0.04880,   100.00
1.05000,   0.000, -30.000,   340.00,   340.00,   340.00,-1,  82020, 1.22400, 0.89020, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 82020, 82003, 82004,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',0,  20,1.0000
   0.00000,   0.16350,   100.00,   0.00000,   0.30400,   100.00,   0.00000,   0.16350,   100.00,1.00000,   0.0000
1.00000,   0.000,   0.000,   110.00,     0.00,     0.00,-1,  82020, 1.15000, 0.93750, 1.05000, 1.03000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 82511, 82530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.00000,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  82530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 82512, 82530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.00000,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  82530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 83011, 83030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01160,   0.27780,   100.00
0.99000,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  83030, 1.10000, 0.80000, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 83012, 83030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01160,   0.27710,   100.00
0.99000,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  83030, 1.10000, 0.80000, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 83510, 83530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01250,   0.28090,   100.00
0.99000,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  83530, 1.10000, 0.80000, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 83510, 83530,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01220,   0.27640,   100.00
0.99000,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  83530, 1.10000, 0.80000, 1.03000, 1.01000,  15, 0, 0.00000, 0.00000
1.00000,   0.000
 84011, 84030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00870,   0.25400,   100.00
0.99937,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  84030, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 84012, 84030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00860,   0.25690,   100.00
0.99937,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  84030, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 84411, 84430,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00760,   0.25400,   100.00
0.99993,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  84430, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 84412, 84430,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00760,   0.25330,   100.00
0.99993,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  84430, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 84511, 84530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01260,   0.27380,   100.00
0.98323,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  84530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 84512, 84530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.01280,   0.28000,   100.00
0.98323,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  84530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 85510, 85530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.25020,   100.00
1.01667,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  85530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 85510, 85530,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.25020,   100.00
1.01667,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  85530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 85710, 85730,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
0.99654,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  85730, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 86220, 86280,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'SEQ. DUMMY  ',1,  21,1.0000
   0.00000,   0.07010,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 86220, 86280,     0,'2 ',1,1,1,   0.00000,   0.00000,1,'SEQ. DUMMY  ',1,  21,1.0000
   0.00000,   0.07010,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 86311, 86330,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00750,   0.25050,   100.00
1.00003,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  86330, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 86312, 86330,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00730,   0.25000,   100.00
1.00003,   0.000,  30.000,    60.00,    60.00,    60.00, 1,  86330, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 86511, 86530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00380,   0.24270,   100.00
0.97150,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  86530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 86512, 86530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00380,   0.24190,   100.00
0.97153,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  86530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 87510, 87530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24810,   100.00
0.99660,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  87530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 87510, 87530,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24900,   100.00
0.99660,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  87530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 88011, 88030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00870,   0.25490,   100.00
0.98327,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  88030, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 88012, 88030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00460,   0.24020,   100.00
0.98327,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  88030, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 88511, 88530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00870,   0.25760,   100.00
1.01663,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  88530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 88512, 88530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00870,   0.25330,   100.00
1.01663,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  88530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 89210, 89201,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,  21,1.0000
   0.00350,   0.16000,   100.00
0.91000,   0.000,   0.000,   100.00,   100.00,   100.00,-1,  89201, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 89201, 89232,     0,'1 ',1,2,1,   0.00000,   0.00000,2,'            ',1,  21,1.0000
   0.00000,   0.10000,   100.00
1.10000,   0.000,   0.000,    52.00,    52.00,    52.00, 1,  89232, 1.10000, 0.90000, 1.03000, 1.00000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
 89311, 89330,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24700,   100.00
1.01670,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  89330, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 89312, 89330,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24710,   100.00
1.01670,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  89330, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 89515, 89510,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00197,   0.02130,   100.00
1.00000,   0.000, -14.379,   125.00,   125.00,   125.00, 3,      0,45.00000,-45.0000, 5.00000,-5.00000,  29,21, 0.00000, 0.00000
1.00000,   0.000
 89510, 89530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00760,   0.25220,   100.00
1.01670,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  89530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 89510, 89530,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00760,   0.25160,   100.00
1.01670,   0.000,  30.000,    45.00,    45.00,    45.00, 1,  89530, 1.10000, 0.80000, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000
1.00000,   0.000
 89516, 89515,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,  20,1.0000
   0.00000,   0.02130,   100.00
0.96035,   0.000,   0.000,   125.00,   125.00,   125.00, 2,      0, 1.22670, 0.77390, 5.00000,-5.00000,  35,22, 0.00000, 0.00000
1.00000,   0.000
 90011, 90020, 90061,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.00740,  -8.5425
1.03340,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  90011, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 90011, 90020, 90062,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.06410,   100.00,   0.00180,   0.20920,   100.00,   0.00000,   0.13250,   100.00,1.00801,  -8.4790
1.03343,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  90011, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    30.00,    30.00,    30.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 90012, 90020, 90063,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00180,   0.06560,   100.00,   0.00180,   0.23750,   100.00,   0.00000,   0.15750,   100.00,1.00966,  -8.5206
1.03343,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  90012, 1.15000, 0.85000, 1.05500, 1.03500,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    30.00,    30.00,    30.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 90210, 90230,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24610,   100.00
1.01320,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  90230, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 90310, 90320, 90362,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.01970,  -4.5227
1.02333,   0.000,   0.000,   240.00,   240.00,   240.00,-1,  90310, 1.15000, 0.85000, 1.05500, 1.03000,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 90310, 90320, 90361,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00140,   0.06390,   100.00,   0.00140,   0.22360,   100.00,   0.00000,   0.14490,   100.00,1.00856,  -4.5253
1.03343,   0.000,   0.000,   240.00,   264.00,   240.00,-1,  90310, 1.15000, 0.85000, 1.05500, 1.03000,  19, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   240.00,   264.00,   240.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,  30.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 90420, 90440, 90461,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00080,   0.01500,   100.00,   0.00000,   0.00010,   100.00,   0.00000,   0.00010,   100.00,1.03080,  -3.3583
1.00000,   0.000,   0.000,   600.00,   600.00,   600.00, 2,  90420, 1.10000, 0.90000,20.00000,-20.0000,  23, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   600.00,   600.00,   600.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 90420, 90440, 90463,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',0,  20,1.0000
   0.00080,   0.01500,   100.00,   0.00000,   0.00010,   100.00,   0.00000,   0.00010,   100.00,1.00000,   0.0000
1.10000,   0.000,   0.000,   600.00,   600.00,   600.00, 2,  90420, 1.10000, 0.90000,20.00000,-20.0000,  23, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   600.00,   600.00,   600.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 90420, 90440, 90462,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00080,   0.01500,   100.00,   0.00000,   0.00010,   100.00,   0.00000,   0.00010,   100.00,1.03080,  -3.3583
1.00000,   0.000,   0.000,   600.00,   600.00,   600.00, 2,  90420, 1.10000, 0.90000,20.00000,-20.0000,  23, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,   600.00,   600.00,   600.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
 90511, 90530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24810,   100.00
1.00000,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  90530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
 90512, 90530,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,  20,1.0000
   0.00390,   0.24880,   100.00
1.00000,   0.000,  30.000,    90.00,    90.00,    90.00, 1,  90530, 1.10000, 0.80000, 1.03000, 1.01000,  19,26, 0.00000, 0.00000
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,     0,     0.000,     0.000,'DUBLIN 110  '
   2,     0,     0.000,     0.000,'DUBLIN 220  '
   3,     0,     0.000,     0.000,'CORK KERRY  '
   4,     0,     0.000,     0.000,'CLARE       '
   5,     0,     0.000,     0.000,'CAHIR NETW  '
   6,     0,     0.000,     0.000,'SE          '
   7,     0,     0.000,     0.000,'LIMERICK    '
   8,     0,     0.000,     0.000,'KILDARE     '
   9,     0,     0.000,    10.000,'NW ROI      '
  10,     0,     0.000,     0.000,'NE          '
  20,     0,     0.000,    10.000,'N IRELAND   '
  22,     0,     0.000,    10.000,'NGRID GB    '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
  1,1,    2.0956,    225.00,    250.00,    100.00,    2.0956,   0.10000,'R',      0.00,  20,   1.00000
 86221, 2,16.50,13.50, 0.2156, 7.1880, 275.0,0.36945,1.01250,1.10000,0.90000,0.01250,     0,     0,     0,'1 ', 0.0000
 86220, 2,25.00,15.00, 0.2156, 7.1880, 275.0,0.36945,1.01250,1.10000,0.90000,0.01250,     0,     0,     0,'1 ', 0.0000
  2,1,    2.0956,    225.00,    250.00,    100.00,    2.0956,   0.10000,'R',      0.00,  20,   1.00000
 86221, 2,16.50,13.50, 0.2156, 7.1880, 275.0,0.36945,1.01250,1.10000,0.90000,0.01250,     0,     0,     0,'1 ', 0.0000
 86220, 2,25.00,15.00, 0.2156, 7.1880, 275.0,0.36945,1.01250,1.10000,0.90000,0.01250,     0,     0,     0,'1 ', 0.0000
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
 10261,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 1,  30.00
 11461,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 2,  30.00
 14461,1,1.07000,1.04000,     0,  100.0,'            ',   15.00, 1,  15.00
 16461,1,1.07000,1.04000,  1642,  100.0,'            ',   40.00, 2,  40.00
 16618,2,1.05000,1.05000,  1661,  100.0,'            ',   31.89, 1, -10.00, 2,  30.00
 16661,1,1.07000,1.04000,     0,  100.0,'            ',    0.00, 1,  30.00
 17061,1,1.07000,1.04000,     0,  100.0,'            ',   15.00, 1,  15.00
 17261,1,1.07000,1.04000,     0,  100.0,'            ',   45.00, 4,  15.00
 17404,1,1.07000,0.97000,  1741,  100.0,'            ',    0.00, 1, -20.00
 17462,1,1.07000,0.97000,     0,  100.0,'            ', -100.00, 1,-100.00
 19302,1,1.07000,1.04000,  1931,  100.0,'            ',    4.00, 2,   4.00
 19702,1,1.07000,1.03000,  2771,  100.0,'            ',    0.00, 3,   3.00
 21261,1,1.10000,1.06000,  2121,  100.0,'            ',   15.00, 1,  15.00
 21661,1,1.07000,1.04000,     0,  100.0,'            ',   15.00, 1,  15.00
 22261,1,1.07000,1.04000,     0,  100.0,'            ',   15.00, 1,  15.00
 22302,1,1.02000,0.98000,     0,  100.0,'            ',    0.00, 2,   6.50
 22861,1,1.07000,1.04000,     0,  100.0,'            ',    0.00, 1,  15.00
 25604,1,1.07000,0.97000,  2561,  100.0,'            ',    0.00, 1, -20.00
 26710,1,1.10000,1.06000,     0,  100.0,'            ',   12.38, 1,  -9.00, 1,  12.38
 26711,2,1.07000,1.07000,     0,  100.0,'            ',    1.45, 1,  -7.50, 1,   7.50
 26722,1,1.10000,1.06000,     0,  100.0,'            ',    1.50, 1,   1.50
 26802,0,1.07000,1.04000,     0,  100.0,'            ',   12.00, 1,  12.00
 28261,1,1.07000,1.04000,     0,  100.0,'            ',   15.00, 1,  15.00
 30804,1,1.07000,0.97000,  3081,  100.0,'            ',    0.00, 2, -20.00
 32461,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 1,  30.00
 32661,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 2,  15.00
 35261,1,1.07000,1.04000,     0,  100.0,'            ',    0.00, 1,  30.00
 35661,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 2,  15.00
 35818,2,1.04100,1.04100,  3581,  100.0,'            ',   30.00, 2,  15.00
 35861,1,1.06000,1.02000,     0,  100.0,'            ',    0.00, 1,  15.00
 40061,1,1.08000,1.04000,     0,  100.0,'            ',   30.00, 2,  15.00
 40461,1,1.07000,1.04000,     0,  100.0,'            ',    0.00, 1,  15.00
 40462,1,1.07000,1.04000,     0,  100.0,'            ',    0.00, 1,  15.00
 44661,1,1.10000,1.06000,  4462,  100.0,'            ',    0.00, 1, -50.00
 44662,1,1.10000,1.06000,  4472,  100.0,'            ',    0.00, 1, -50.00
 46504,1,1.07000,1.00000,  4651,  100.0,'            ',  -20.00, 1, -20.00
 47261,1,1.07000,1.04000,  4722,  100.0,'            ',   60.00, 1,  60.00
 49662,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 1,  30.00
 49861,1,1.07000,1.04000,     0,  100.0,'            ',   15.00, 1,  15.00
 52661,1,1.07000,1.04000,     0,  100.0,'            ',    0.00, 1,  30.00
 52861,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 1,  30.00
 53061,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 2,  15.00
 55061,1,1.07000,1.04000,     0,  100.0,'            ',   30.00, 2,  15.00
 70033,0,1.00000,1.00000,     0,  100.0,'            ',    5.00, 1,   5.00
 74513,2,1.04500,1.04500, 74512,  100.0,'            ',   27.41, 1, -30.00, 1,  30.00
 74514,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  30.00
 74561,0,1.00000,1.00000,     0,  100.0,'            ',   25.00, 1, -30.00, 1,  25.00
 74562,0,1.00000,1.00000,     0,  100.0,'            ',   25.00, 1,  25.00
 74563,0,1.00000,1.00000,     0,  100.0,'            ',   25.00, 1,  25.00
 75011,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  36.00
 75514,0,1.00000,1.00000,     0,  100.0,'            ',   40.00, 1,  40.00
 79030,1,1.00000,1.00000, 79010,  100.0,'            ',    0.00, 4,   6.00
 81061,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -30.00
 81062,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -30.00
 81561,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -30.00
 81562,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1, -30.00
 86220,0,1.00000,1.00000,     0,  100.0,'            ',  118.00, 4, 236.00
 87511,2,1.04500,1.04500, 87510,  100.0,'            ',   36.13, 1, -50.00, 1,  50.00
 89202,0,1.00000,1.00000,     0,  100.0,'            ',   13.00, 1,  13.00
 89511,2,1.04500,1.04500, 89510,  100.0,'            ',  -31.88, 1, -50.00, 1,  50.00
 90013,2,1.04500,1.04500, 90012,  100.0,'            ',  -23.44, 1, -30.00, 1,  30.00
 90014,0,1.00000,1.00000,     0,  100.0,'            ',    0.00, 1,  30.00
 90061,0,1.00000,1.00000,     0,  100.0,'            ',   25.00, 1, -30.00, 1,  25.00
 90062,0,1.00000,1.00000,     0,  100.0,'            ',   25.00, 1, -30.00, 1,  25.00
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
 1,0.84500, 1.00000,0.85700, 0.99000,0.88100, 0.99000,0.89300, 0.98000,0.95300, 0.98000,0.96500, 0.99000,0.98900, 0.99000,1.00200, 1.00000,1.01400, 1.00000
 2,0.70000, 0.85000,0.81800, 0.90000,1.00000, 1.00000,1.23000, 1.12000
 3,0.80000, 1.10000,1.00000, 1.00000,1.10000, 1.00000
 4,0.77300, 0.94400,1.00000, 1.00000,1.15860, 1.05100
 5,0.81800, 1.12000,1.00000, 1.00000,1.22700, 0.93000
 7,0.82700, 0.95200,1.00000, 1.00000,1.09000, 1.10000
 9, -10.00, 1.67000,   0.00, 1.00000,  10.00, 1.67000
21, -45.00, 2.38200, -23.10, 1.43600,   0.00, 1.00000,  23.10, 1.43600,  45.00, 2.38200
22,0.77300, 1.10140,1.00000, 1.00000,1.22700, 1.22540
26,0.80000, 0.90000,0.83000, 0.92000,0.87000, 0.94000,0.90000, 0.96000,0.93000, 0.98000,0.97000, 0.98000,1.00000, 1.00000,1.03000, 1.02000,1.07000, 1.04000,1.10000, 1.06000
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
 70030,  79010,'&1', 70010
 70032,  79030,'&1', 79080
 70032,  79030,'&2', 79081
 70130,  74511,'&1', 70111
 70130,  74512,'&2', 70112
 70330,  81510,'&1', 70312
 70330,  81510,'&2', 70311
 72010, -83030,'&1', 83011
 72010, -83030,'&2', 83012
 72530,  74512,'&1', 72511
 72530,  74512,'&2', 72512
 73031,  76511,'&1', 73011
 73032,  76512,'&1', 73012
 74511, -82530,'&1', 82511
 74511, -82530,'&2', 82512
 74512, -86330,'&1', 86311
 74512, -86330,'&2', 86312
 74512, -88030,'&1', 88011
 74512, -88030,'&2', 88012
 74512, -88530,'&1', 88511
 74512, -88530,'&2', 88512
 74730,  76011,'&1', 74711
 74730,  76012,'&2', 74712
 75010,  84530,'&1', 84511
 75010,  84530,'&2', 84512
 75510,  84430,'&1', 84411
 75510,  84430,'&2', 84412
 75510,  89330,'&1', 89311
 75510,  89330,'&2', 89312
 75520, -85020,'&1', 75521
 75520, -85020,'&2', 75522
 76531,  80011,'&1', 76514
 76531,  80012,'&1', 76513
 80531,  81510,'&1', 80511
 90011, -90530,'&1', 90511
 90011, -90530,'&2', 90512
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'ROI         '
   2,'THERMAL IPP '
  19,'INTERCONNECT'
  20,'NIE TRAN    '
  21,'NIE DIST    '
  22,'NIE TERTIARY'
  23,'NIE TRAN GEN'
  25,'NI WIND     '
  26,'NI BIOMASS  '
  28,'NIE RADIAL  '
  29,'NIE RAD XTRA'
  30,'OFFSHORE    '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'TAO         '
   2,'DSO         '
   3,'P_GEN       '
   4,'IPP         '
   5,'INDLOAD     '
   7,'WIND        '
  20,'NIE NETWORK '
  21,'NIE CONNECT '
  22,'NGRID GB    '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
 1, 27361,     0,0,     0.000,     0.000,1.08000,    12.845,  9999.000,0.90000,1.10000,1.00000,     0.000, 0.05000,    1.0,   1,   0.00000,   0.00000,0
0 / END OF FACTS DEVICE DATA
