0,   100.00          / PSS/E-30.3    MON, NOV 18 2013  18:14
AITYTFS Winter Peak 2022/23

    10,'F_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.05896, -12.9808,   2
    11,'FMN LOOP    ',  38.0000,1,     0.000,     0.000,   2,   1,1.06837, -10.7847,   2
    12,'BEDFORD     ',  38.0000,1,     0.000,     0.000,   1,   1,1.06116, -12.8306,   2
    13,'M_R         ',  38.0000,1,     0.000,     0.000,   1,   1,1.05433, -12.2322,   2
    14,'F_I         ',  38.0000,1,     0.000,     0.000,   2,   1,1.04876, -12.3745,   2
    15,'I_M         ',  38.0000,1,     0.000,     0.000,   2,   1,1.07304, -12.6736,   2
  1021,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05000,  -5.6779,   1
  1041,'AGHADA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03877,  -1.5678,   1
  1042,'AGHADA      ', 220.0000,1,     0.000,     0.000,   3,   1,1.04000,   1.6708,   1
  1052,'AGHADA_B    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04077,   1.5129,   1
  1061,'ARIGNA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05363,  -7.5171,   2
  1062,'AGH_AT14    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04000,   1.6708,   1
  1071,'AGANNYGA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06114,  -4.1296,   1
  1072,'AGHT2102    ', 220.0000,1,     0.000,     0.000,   3,   1,1.03995,   1.6552,   1
  1081,'AHANE       ', 110.0000,1,     0.000,     0.000,   7,   1,1.04667,  -5.4526,   2
  1091,'ADAMSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.02861, -10.8906,   2
  1101,'ANNER       ', 110.0000,1,     0.000,     0.000,   5,   1,1.04163,  -8.0362,   5
  1121,'ARKLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.05554,  -5.6875,   1
  1122,'ARKLOW      ', 220.0000,1,     0.000,     0.000,   6,   1,1.05538,  -4.5411,   1
  1131,'ATHEA       ', 110.0000,1,     0.000,     0.000,   7,   1,1.04990,   2.2280,   4
  1141,'ATHLONE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.06168,  -6.9634,   1
  1151,'ATHEA-2     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04990,   2.2280,   1
  1161,'AUGHINIS    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,  -3.8840,   1
  1181,'ARVA        ', 110.0000,1,     0.000,     0.000,  10,   1,1.04345, -10.1705,   1
  1201,'ARTANE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.06157,  -7.3191,   2
  1211,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04880,   2.1463,   1
  1212,'BALLYVOU    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05501,   1.2302,   1
  1221,'ATHY        ', 110.0000,1,     0.000,     0.000,   8,   1,1.04947,  -6.4229,   1
  1231,'BALLYWAT    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05000,  -5.4004,   4
  1251,'BOOLTIAG    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05509,  -4.3574,   2
  1271,'BALTRASN    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04221,  -8.5457,   1
  1281,'BALLYLIC    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03941,  -3.7944,   2
  1301,'BALLYBEG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05321,  -6.3570,   1
  1311,'CORDAL      ', 110.0000,1,     0.000,     0.000,   3,   1,1.05219,   3.0584,   1
  1321,'BLAKE       ', 110.0000,1,     0.000,     0.000,   8,   1,1.04754,  -7.6792,   2
  1341,'BINBANE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.03741,  -8.4346,   2
  1351,'BARODA      ', 110.0000,1,     0.000,     0.000,   8,   1,1.04585,  -8.1625,   1
  1361,'BALLYDIN    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03668,  -7.5433,   1
  1381,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03575,  -2.2487,   1
  1391,'BARNAHEL    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04629,  -2.6428,   1
  1400,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06312,  -4.2755,   1
  1401,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04202, -10.2777,   1
  1404,'BELLACOR    ', 380.0000,1,     0.000,     0.000,   9,   1,1.04229,  -4.2334,   1
  1421,'BLACKROC    ', 110.0000,1,     0.000,     0.000,   1,   1,1.04913,  -8.8619,   2
  1431,'BALLYRAG    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04300,  -7.4414,   1
  1441,'BANDON      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03145,  -4.3448,   1
  1451,'CLOGHRAN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05230,  -7.4244,   1
  1461,'BARRYMOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03842,  -4.2100,   2
  1471,'BELCAMP     ', 110.0000,1,     0.000,     0.000,   1,   1,1.06003,  -7.1027,   2
  1472,'BELCAMP     ', 220.0000,1,     0.000,     0.000,   1,   1,1.07454,  -3.9732,   2
  1481,'BUTLERST    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03636,  -6.1712,   1
  1492,'BALLAKEL    ', 220.0000,1,     0.000,     0.000,  10,   1,1.04070,  -5.6493,   1
  1501,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03125,  -4.3576,   5
  1511,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,   2.5259,   1
  1541,'BANOGE      ', 110.0000,1,     0.000,     0.000,   6,   1,1.04764,  -5.9794,   1
  1551,'BOGGERAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,   3.2587,   1
  1571,'ARDNAGAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01670,  -9.6770,   2
  1581,'CABRA       ', 110.0000,1,     0.000,     0.000,   1,   1,1.06068,  -7.3827,   2
  1601,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04429,  -2.8589,   1
  1602,'CLASHAVO    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05053,   0.6380,   1
  1611,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04230,  -4.3000,   1
  1621,'COOLROE     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03926,  -3.3717,   1
  1631,'CORDERRY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05635,  -7.3108,   1
  1641,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.06403,  -5.7084,   1
  1642,'CASHLA      ', 220.0000,1,     0.000,     0.000,   9,   1,1.06817,  -3.3669,   1
  1651,'CLAHANE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.06699,  -4.4784,   1
  1661,'CASTLEBA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -10.3286,   1
  1681,'CARRIGAD    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04179,  -3.1341,   1
  1691,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05088,  -8.7100,   1
  1701,'CATH_FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -7.6598,   1
  1711,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05866,  -7.2026,   1
  1721,'CAHIR       ', 110.0000,1,     0.000,     0.000,   5,   1,1.05372,  -7.3461,   1
  1731,'CROMCAST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05866,  -7.2026,   1
  1741,'CARRICKM    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05105,  -8.6653,   1
  1742,'CARRICKM    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06418,  -5.0204,   1
  1761,'CLIFF       ', 110.0000,1,     0.000,     0.000,   9,   1,1.04999,  -7.4506,   1
  1781,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04960,  -3.9049,   5
  1791,'BRACKLON    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04706,  -7.4042,   1
  1801,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05394,  -6.5532,   2
  1821,'CLOON       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05226,  -7.5292,   1
  1831,'SCREEB      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04211,  -7.2568,   2
  1841,'CRANE       ', 110.0000,1,     0.000,     0.000,   6,   1,1.04818,  -5.5914,   1
  1851,'CHERRYWO    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04797,  -8.8271,   1
  1861,'CARICKON    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05445,  -7.9572,   1
  1871,'COLLEGE     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05469,  -7.2332,   1
  1881,'CHARLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.02248,  -6.1918,   1
  1891,'CAULSTOW    ', 110.0000,1,     0.000,     0.000,  10,   1,1.03138,  -9.5331,   1
  1901,'CARLOW      ', 110.0000,1,     0.000,     0.000,   6,   1,1.05141,  -6.2264,   1
  1911,'CUILLEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06172,  -6.9645,   1
  1921,'COW CROS    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03474,  -2.3316,   1
  1931,'CUNGHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05085,  -8.5027,   4
  1941,'CUSHALIN    ', 110.0000,1,     0.000,     0.000,   8,   1,1.07500,  -4.6351,   1
  1951,'CARROWBE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03758, -11.2789,   1
  1961,'CASTLEVI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03462,  -2.6378,   1
  1971,'COOMAGEA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05000,   3.5398,   4
  1981,'CORRACLA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04675, -10.3778,   1
  1991,'CASTLEDO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05012,  -4.6571,   1
  2001,'CULLENAG    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04076,  -5.6444,   1
  2002,'CULLENAG    ', 220.0000,1,     0.000,     0.000,   5,   1,1.04649,  -2.2664,   1
  2011,'KNOCKNAG    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04179,  -3.1341,   1
  2021,'CITY WES    ', 110.0000,1,     0.000,     0.000,   1,   1,1.02628, -11.1486,   2
  2041,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05525,  -7.1492,   1
  2042,'CORDUFF     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.4877,   1
  2051,'BLACKPOO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03191,  -3.5963,   1
  2052,'CORDUFFB    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.4877,   1
  2081,'DUNKETTL    ', 110.0000,4,     0.000,     0.000,   3,   1,1.00000,   0.0000,   5
  2090,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05220,  -4.8748,   1
  2091,'WEST GAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05020,  -6.6686,   1
  2101,'DUNDALK     ', 110.0000,1,     0.000,     0.000,  10,   1,1.03709,  -9.4207,   2
  2111,'UGOOL       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -4.2190,   1
  2121,'DRUMLINE    ', 110.0000,1,     0.000,     0.000,   4,   1,1.04721,  -6.3290,   1
  2131,'DROMADA     ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,   2.3197,   1
  2141,'DUNGARVA    ', 110.0000,1,     0.000,     0.000,   5,   1,1.02543,  -6.0317,   1
  2161,'DOON        ', 110.0000,1,     0.000,     0.000,   5,   1,1.04245,  -7.9837,   1
  2181,'DRYBRIDG    ', 110.0000,1,     0.000,     0.000,  10,   1,1.03070,  -9.6598,   1
  2202,'DUNSTOWN    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07339,  -4.0830,   1
  2204,'DUNSTOWN    ', 380.0000,1,     0.000,     0.000,   2,   1,1.05768,  -2.4867,   1
  2221,'DUNMANWA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03719,  -3.8453,   1
  2231,'DERRYBRI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06175,  -3.7196,   2
  2241,'DALLOW      ', 110.0000,1,     0.000,     0.000,   5,   1,1.06315,  -5.4394,   2
  2251,'DARDISTO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05877,  -7.1994,   2
  2261,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04348,  -7.7951,   1
  2281,'DALTON      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04540,  -9.0213,   1
  2301,'DUNFIRTH    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04661,  -8.0954,   2
  2321,'DRUMKEEN    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04569,  -8.5577,   1
  2361,'ENNIS       ', 110.0000,1,     0.000,     0.000,   4,   1,1.04748,  -5.8630,   1
  2391,'KILL HIL    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05726,  -6.9592,   1
  2401,'MOUNTLUC    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05466,  -5.1557,   1
  2411,'KNOCKMUL    ', 110.0000,1,     0.000,     0.000,   6,   1,1.03895,  -5.9010,   1
  2481,'FASS EAS    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04626,  -6.8141,   2
  2491,'FASS WES    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04663,  -6.7973,   2
  2521,'FLAGFORD    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05619,  -7.8165,   1
  2522,'FLAGFORD    ', 220.0000,1,     0.000,     0.000,   9,   1,1.07110,  -5.6359,   1
  2524,'FLAGFORD    ', 380.0000,1,     0.000,     0.000,   9,   1,1.03267,  -4.9574,   1
  2541,'FRN ST A    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05941,  -8.2396,   2
  2551,'FRN ST B    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05545,  -8.4083,   2
  2561,'FIN_URBA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.06351,  -7.1294,   2
  2562,'FINGLAS     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.6515,   1
  2563,'FINGLAS2    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07500,  -3.6515,   1
  2571,'FIN_RURA    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05868,  -7.1059,   2
  2581,'KILDONAN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05383,  -7.3224,   2
  2671,'GARVAGH     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05622,  -7.1090,   4
  2681,'GILRA       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05817,  -8.1019,   2
  2701,'GLASMORE    ', 110.0000,1,     0.000,     0.000,   1,   1,1.03316,  -8.4794,   2
  2721,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04769,  -7.7874,   2
  2731,'GLANLEE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04987,   3.5602,   4
  2741,'GREAT IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04403,  -5.5006,   1
  2742,'GREAT IS    ', 220.0000,1,     0.000,     0.000,   6,   1,1.05000,  -1.8800,   1
  2744,'GREAT IS    ', 380.0000,1,     0.000,     0.000,   6,   1,1.06312,  -1.5472,   1
  2761,'GRANGE      ', 110.0000,1,     0.000,     0.000,   1,   1,1.05809,  -7.2294,   2
  2771,'GARROW      ', 110.0000,1,     0.000,     0.000,   7,   1,1.04907,   2.8543,   7
  2780,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05387,  -6.1387,   1
  2781,'GALWAY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.05387,  -6.1387,   1
  2801,'GOLAGH      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04766,  -7.7180,   4
  2821,'GORTAWEE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04514, -10.7720,   1
  2841,'GORMAN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.02803,  -9.6102,   1
  2842,'GORMAN      ', 220.0000,1,     0.000,     0.000,  10,   1,1.04481,  -6.3428,   1
  2852,'GLANAGOW    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04039,   1.6143,   1
  2861,'GRANGE C    ', 110.0000,1,     0.000,     0.000,   1,   1,1.02883, -10.8759,   2
  2870,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04902,  -7.7070,   1
  2871,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04902,  -7.7070,   1
  2881,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.01295,  -6.6588,   2
  2941,'HAROLDS     ', 110.0000,1,     0.000,     0.000,   1,   1,1.06024,  -8.2185,   2
  2951,'HEUSTON     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05575,  -8.3889,   2
  2962,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07537,  -3.5561,   4
  2972,'HUNTSTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07585,  -3.1955,   4
  2981,'HARTNETT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04070,  -3.1887,   2
  3061,'INISCARR    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04094,  -3.2741,   1
  3081,'INCH_CIT    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05628,  -8.3418,   2
  3082,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06845,  -5.7413,   1
  3091,'INCH_COU    ', 110.0000,1,     0.000,     0.000,   2,   1,1.03410, -10.6494,   2
  3101,'IKERRIN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05640,  -6.8064,   2
  3122,'IRISHTOW    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07138,  -4.7315,   1
  3190,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.06825,  -4.3104,   1
  3191,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05315,   1.5850,   1
  3192,'NORTH KE    ', 220.0000,1,     0.000,     0.000,   7,   1,1.07030,   0.1491,   1
  3194,'NORTH KE    ', 380.0000,1,     0.000,     0.000,   7,   1,1.07439,   0.6156,   1
  3200,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03885,  -2.4976,   1
  3201,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03885,  -2.4976,   1
  3202,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04513,   0.0299,   1
  3203,'KNOCKRAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.04112,  -0.2038,   1
  3204,'KNOCKRAH    ', 380.0000,1,     0.000,     0.000,   3,   1,1.05876,  -0.8017,   1
  3209,'KNOCKRAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03885,  -2.4976,   1
  3211,'KNOCKAVA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06127,  -3.7860,   1
  3221,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03195,  -3.5934,   1
  3241,'KILTEEL     ', 110.0000,1,     0.000,     0.000,   8,   1,1.04892,  -8.7760,   2
  3251,'REAMORE     ', 110.0000,1,     0.000,     0.000,   7,   1,1.06037,  -4.5231,   1
  3261,'KILKENNY    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04285,  -7.7671,   1
  3281,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04706,  -5.4140,   1
  3282,'KILLONAN    ', 220.0000,1,     0.000,     0.000,   7,   1,1.05532,  -3.2559,   1
  3301,'KNOCKERA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04072,  -5.2793,   1
  3321,'KNOCKUMB    ', 110.0000,1,     0.000,     0.000,  10,   1,1.01844, -10.2345,   5
  3330,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05110,   2.5985,   1
  3331,'BALLYNAH    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05110,   2.5985,   1
  3332,'BALLYNAH    ', 220.0000,1,     0.000,     0.000,   3,   1,1.05863,   1.3147,   1
  3341,'KELLIS      ', 110.0000,1,     0.000,     0.000,   6,   1,1.05691,  -6.1220,   1
  3342,'KELLIS      ', 220.0000,1,     0.000,     0.000,   6,   1,1.04973,  -3.9824,   1
  3361,'KILTOY      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04101,  -9.1723,   5
  3381,'KINNEGAD    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04362,  -8.3653,   1
  3391,'KNOCKACU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.05000,   3.6838,   1
  3401,'KILLOTER    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03720,  -6.1008,   1
  3421,'KILMORE     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05865,  -7.2022,   2
  3431,'KILMAHUD    ', 110.0000,1,     0.000,     0.000,   1,   1,1.02855, -10.8937,   1
  3461,'KILPADDO    ', 110.0000,1,     0.000,     0.000,   7,   1,1.06471,  -3.5731,   1
  3462,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.07400,  -1.1016,   1
  3472,'KILPADDO    ', 220.0000,1,     0.000,     0.000,   7,   1,1.07400,  -1.1016,   1
  3501,'LANESBOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -6.6588,   1
  3521,'LOUTHA      ', 110.0000,1,     0.000,     0.000,  10,   1,1.06104,  -8.5073,   1
  3522,'LOUTH       ', 220.0000,1,     0.000,     0.000,  10,   1,1.04068,  -5.6491,   1
  3541,'LIMERICK    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04199,  -5.7837,   1
  3550,'LAOIS_ST    ', 110.0000,4,     0.000,     0.000,   8,   1,1.06399,  -3.1849,   1
  3551,'LAOIS       ', 110.0000,1,     0.000,     0.000,   8,   1,1.05638,  -5.9226,   1
  3554,'LAOIS       ', 380.0000,1,     0.000,     0.000,   8,   1,1.06414,  -2.1326,   1
  3561,'LISDRUM     ', 110.0000,1,     0.000,     0.000,  10,   1,1.05350, -10.8766,   1
  3581,'LETTERKE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04100,  -9.1720,   1
  3601,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03196,  -3.5673,   2
  3611,'LIBERTY     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03227,  -3.5581,   2
  3621,'LISHEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05000,  -6.8975,   5
  3641,'LODGEWOO    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05051,  -4.7320,   1
  3642,'LODGEWOO    ', 220.0000,1,     0.000,     0.000,   6,   1,1.05248,  -3.6646,   1
  3651,'CRORY       ', 110.0000,1,     0.000,     0.000,   5,   1,1.05051,  -4.7320,   1
  3751,'MISERY H    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06095,  -8.1884,   2
  3761,'MACETOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05284,  -7.3760,   1
  3781,'MCDERMOT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06085,  -7.3682,   2
  3801,'MIDLETON    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03231,  -2.6823,   1
  3821,'MEATH HI    ', 110.0000,1,     0.000,     0.000,  10,   1,1.02579,  -9.3574,   2
  3841,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05042,  -7.6395,   1
  3842,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06309,  -5.4711,   1
  3851,'MAYNOOTH    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05558,  -7.0529,   1
  3852,'MAYNOOTH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07031,  -4.7265,   1
  3861,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06248,  -8.1229,   2
  3871,'MILLTOWN    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05127,  -8.5363,   2
  3881,'MACROOM     ', 110.0000,1,     0.000,     0.000,   3,   1,1.04191,  -3.1273,   1
  3901,'MONETEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04145,  -5.5950,   1
  3934,'MNYPG1      ', 380.0000,1,     0.000,     6.000,   4,   1,1.07500,   0.7096,   1
  3941,'MONEYPOI    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06712,  -3.0714,   1
  3942,'MONEYPOI    ', 220.0000,1,     0.000,     0.000,   4,   1,1.07586,  -1.0013,   1
  3944,'MNYPG3      ', 380.0000,1,     0.000,     6.000,   4,   1,1.07500,   0.7096,   1
  3954,'MNYPG2      ', 380.0000,1,     0.000,     6.000,   4,   1,1.07500,   0.7096,   1
  3961,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03239,  -3.5447,   1
  3981,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04122,  -5.6082,   5
  3991,'MUNGRET     ', 110.0000,1,     0.000,     0.000,   7,   1,1.04123,  -5.6076,   5
  4001,'MULLINGA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04654,  -9.0892,   1
  4021,'MALLOW      ', 110.0000,1,     0.000,     0.000,   3,   1,1.02192,  -5.5652,   1
  4041,'MOY         ', 110.0000,1,     0.000,     0.000,   9,   1,1.04187,  -9.9512,   1
  4061,'MULLAGHA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04060,  -9.3497,   2
  4071,'MEENTYCA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04730,  -8.3165,   4
  4081,'MONREAD     ', 110.0000,1,     0.000,     0.000,   8,   1,1.04671,  -8.6136,   1
  4091,'MULREAVY    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -7.5381,   1
  4101,'NEWBURY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05844,  -7.2163,   2
  4111,'BANCROFT    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05307,  -6.5219,   2
  4201,'NEWBRIDG    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04786,  -7.6625,   1
  4211,'NORTH QU    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06297,  -8.0939,   2
  4221,'NAVAN       ', 110.0000,1,     0.000,     0.000,  10,   1,1.02356,  -9.9544,   1
  4242,'NORTH WA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07564,  -3.6529,   1
  4251,'NORE        ', 110.0000,1,     0.000,     0.000,   6,   1,1.04295,  -7.7698,   1
  4261,'NENAGH      ', 110.0000,1,     0.000,     0.000,   7,   1,1.01658,  -6.6217,   2
  4281,'NANGOR      ', 110.0000,1,     0.000,     0.000,   1,   1,1.02863, -10.8883,   2
  4341,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03467,  -2.3364,   5
  4351,'OLDCOURT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03474,  -2.3317,   5
  4361,'OUGHTRAG    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04385,  -5.6444,   2
  4371,'GLENREE     ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -9.1519,   1
  4382,'OLDSTREE    ', 220.0000,1,     0.000,     0.000,   4,   1,1.07212,  -0.4677,   1
  4384,'OLDSTREE    ', 380.0000,1,     0.000,     0.000,   4,   1,1.06464,   0.0110,   1
  4401,'POPPINTR    ', 110.0000,1,     0.000,     0.000,   1,   1,1.05829,  -7.1795,   2
  4441,'POLLAPHU    ', 110.0000,1,     0.000,     0.000,   6,   1,1.05000,  -4.1556,   1
  4461,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.06347,  -8.0074,   2
  4462,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07521,  -3.6461,   1
  4471,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.06346,  -8.0096,   2
  4472,'POOLBEG     ', 220.0000,1,     0.000,     0.000,   2,   1,1.07000,  -5.8686,   1
  4481,'PORTLAOI    ', 110.0000,1,     0.000,     0.000,   8,   1,1.05339,  -6.4214,   1
  4491,'PELLETST    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06143,  -7.3192,   2
  4501,'PLATIN      ', 110.0000,1,     0.000,     0.000,  10,   1,1.03078,  -9.5938,   1
  4511,'POTTERY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05024,  -8.7545,   2
  4522,'PROSPECT    ', 220.0000,1,     0.000,     0.000,   7,   1,1.07533,  -1.1790,   1
  4611,'RALAPPAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.06286,  -3.7344,   1
  4621,'RYEBROOK    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04404,  -7.9113,   1
  4651,'RINGSEND    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06312,  -8.0794,   2
  4681,'RATHKEAL    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04387,  -5.0491,   1
  4701,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04371,  -7.0198,   2
  4711,'RICHMOND    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04371,  -7.0198,   1
  4721,'RAFFEEN     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03634,  -2.2028,   1
  4722,'RAFFEEN     ', 220.0000,1,     0.000,     0.000,   3,   1,1.04081,   1.0855,   1
  4731,'RAFFEENB    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04721,  -2.5897,   1
  4741,'RINAWADE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05156,  -7.4093,   1
  4761,'RINGASKI    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04696,  -2.6069,   2
  4781,'RATRUSSA    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05000,  -9.2569,   1
  4901,'SHELTON     ', 110.0000,1,     0.000,     0.000,   6,   1,1.05542,  -5.6954,   5
  4911,'SUIR        ', 110.0000,1,     0.000,     0.000,   5,   1,1.05382,  -7.3476,   4
  4941,'SHANNONB    ', 110.0000,1,     0.000,     0.000,   5,   1,1.07500,  -4.6195,   1
  4942,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.07036,  -4.2676,   1
  4943,'SHANNONB    ', 220.0000,1,     0.000,     0.000,   5,   1,1.07036,  -4.2676,   1
  4951,'SALTHILL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05241,  -6.3320,   2
  4961,'SHANKILL    ', 110.0000,1,     0.000,     0.000,  10,   1,1.04447, -10.5349,   1
  4981,'SLIGO       ', 110.0000,1,     0.000,     0.000,   9,   1,1.05064,  -8.3866,   1
  4991,'SORNE HI    ', 110.0000,1,     0.000,     0.000,   9,   1,1.02030,  -8.7175,   2
  5001,'SOMERSET    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06567,  -5.2652,   2
  5022,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07530,  -3.6383,   1
  5031,'STEPHENS    ', 110.0000,1,     0.000,     0.000,   1,   1,1.04003,  -8.2441,   2
  5041,'SRANANAG    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05577,  -7.7945,   1
  5042,'SRANANAG    ', 220.0000,1,     0.000,     0.000,   9,   1,1.06423,  -6.5349,   1
  5051,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05026,  -3.8607,   4
  5061,'STRATFOR    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04398,  -5.7475,   2
  5071,'SEAL ROC    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05026,  -3.8607,   4
  5091,'SINGLAND    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04777,  -5.5908,   1
  5122,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07123,  -4.6529,   1
  5131,'TANEY       ', 110.0000,1,     0.000,     0.000,   1,   1,1.05063,  -8.7476,   2
  5141,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.07429,  -1.1136,   1
  5142,'TARBERT     ', 220.0000,1,     0.000,     0.000,   7,   1,1.07429,  -1.1136,   1
  5172,'TYNAGH      ', 220.0000,1,     0.000,     0.000,   4,   1,1.07500,  -0.7116,   1
  5181,'TRABEG      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03276,  -3.4950,   1
  5191,'TIEVEBRA    ', 110.0000,1,     0.000,     0.000,   9,   1,1.03340,  -8.9935,   1
  5202,'TURLOUGH    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06842,  -3.5341,   1
  5221,'TULLABRA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06170,  -3.5273,   2
  5222,'SHELLYBA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07123,  -4.6529,   1
  5231,'TRINITY     ', 110.0000,1,     0.000,     0.000,   1,   1,1.06021,  -8.2186,   2
  5241,'TAWNAGHM    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04191,  -9.9522,   2
  5251,'TAWN_B      ', 110.0000,1,     0.000,     0.000,   9,   1,1.04191,  -9.9522,   2
  5261,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.06952,  -4.5506,   1
  5271,'CAUTEEN     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05000,  -6.1035,   1
  5281,'TRALEE      ', 110.0000,1,     0.000,     0.000,   7,   1,1.06013,  -4.7221,   1
  5301,'THURLES     ', 110.0000,1,     0.000,     0.000,   5,   1,1.05721,  -7.2053,   1
  5321,'THORNSBE    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04127,  -6.9831,   2
  5341,'TONROE      ', 110.0000,1,     0.000,     0.000,   9,   1,1.03695,  -8.2540,   2
  5361,'TRILLICK    ', 110.0000,1,     0.000,     0.000,   9,   1,1.01923,  -8.8718,   2
  5381,'TIPPERAR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04839,  -6.8886,   1
  5441,'WATERFOR    ', 110.0000,1,     0.000,     0.000,   5,   1,1.03887,  -5.9954,   1
  5462,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07756,  -3.0936,   1
  5464,'WOODLAND    ', 380.0000,1,     0.000,     0.000,   2,   1,1.02826,  -0.2265,   1
  5481,'WHITEGAT    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03663,  -1.8451,   1
  5501,'WEXFORD     ', 110.0000,1,     0.000,     0.000,   6,   1,1.04543,  -6.8324,   1
  5521,'WOLFE TO    ', 110.0000,1,     0.000,     0.000,   1,   1,1.06051,  -7.3890,   2
 10204,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04535, -11.0877,   2
 10205,'ARDNACRU    ',  38.0000,1,     0.000,     0.000,   4,   1,1.04805, -11.2548,   2
 10210,'ARDNACRU    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05000,  -5.6779,   1
 10212,'KNOCKAST    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00790, -10.5330,   1
 10213,'MIENVEE     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01998, -11.8206,   1
 10261,'ARDNA_CA    ', 110.0000,1,     0.000,     0.000,   4,   1,1.05000,  -5.6779,   1
 10271,'ARDNG1      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00945,  -1.6672,   3
 10272,'ARDNG2      ',  10.5000,2,     0.000,     0.000,   4,   1,1.01255,  -0.9441,   3
 10273,'ARDNG3      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00877,  -2.2339,   3
 10274,'ARDNG4      ',  10.5000,2,     0.000,     0.000,   4,   1,1.00885,  -1.2271,   3
 10275,'KNOCKAST    ',   0.6900,2,     0.000,     0.000,   4,   1,1.00833, -10.6412,   1
 10276,'MIENVEE     ',   0.6900,2,     0.000,     0.000,   4,   1,1.02036, -12.1990,   1
 10401,'AGHADA      ',  10.0000,1,     0.000,     0.000,   3,   1,0.99786,  -1.5678,   3
 10421,'AGHADA      ',  10.5000,1,     0.000,     0.000,   3,   1,1.03928,  -1.2424,   1
 10470,'AGH_CCGT    ',  21.0000,2,     0.000,     0.000,   3,   1,0.99016,   7.2550,   1
 10471,'AGH_G1      ',  20.0000,2,     0.000,     0.000,   3,   1,0.99048,   1.6708,   3
 10472,'AGH_G11     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99121,   1.5129,   3
 10473,'AGH_G12     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99121,   1.5129,   3
 10474,'AGH_G14     ',  10.5000,2,     0.000,     0.000,   3,   1,0.99048,   1.6708,   3
 10602,'ARIGNA      ',  20.0000,1,     0.000,     0.000,   9,   1,1.05890,  -7.1544,   2
 10604,'ARIGNA      ',  38.0000,1,     0.000,     0.000,   9,   1,1.01898,  -8.5171,   1
 10619,'ARIGNA_T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05369,  -7.5192,   1
 10671,'CORRIEM     ',   0.6900,2,     0.000,     0.000,   9,   1,1.03984,  -7.3223,   1
 10672,'KILRONAN    ',   0.6900,2,     0.000,     0.000,   9,   1,1.04326,  -7.4641,   1
 10673,'SPIONKO     ',   0.6900,2,     0.000,     0.000,   9,   1,1.04005,  -7.3233,   1
 10674,'SELTANAV    ',   0.4000,2,     0.000,     0.000,   9,   1,1.04000,  -7.1388,   1
 10801,'AHANE       ',  11.0000,1,     0.000,     0.000,   7,   1,1.04776,  -6.7862,   2
 10901,'ADAMSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04764, -15.3784,   2
 11201,'ARKLOW      ',  10.0000,1,     0.000,     0.000,   6,   1,1.04184,  -7.7033,   1
 11202,'ARKLOW B    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00552,  -5.7885,   1
 11204,'ARKLOW      ',  38.0000,2,     0.000,     0.000,   6,   1,1.05556,  -6.5381,   2
 11214,'ARKLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.05299,  -4.7555,   1
 11221,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.05560,  -5.6076,   1
 11222,'ARKL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.05730,  -5.5778,   1
 11224,'RAHEENLE    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06115,  -3.5118,   1
 11234,'KILMAGIG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06181,  -6.8623,   1
 11242,'RAHEEN 2    ',  20.0000,1,     0.000,     0.000,   6,   1,1.06174,  -3.2521,   1
 11244,'BALLYCUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06475,  -6.9302,   1
 11252,'RATHDRUM    ',  20.0000,1,     0.000,     0.000,   6,   1,0.99963,  -7.9097,   1
 11254,'RATHDRUM    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06274,  -6.9097,   1
 11271,'ARKLOWB     ',   3.3000,2,     0.000,     0.000,   6,   1,1.00588,  -5.6960,   1
 11302,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,1.01257,   2.7689,   4
 11312,'ATHEA       ',  20.0000,1,     0.000,     0.000,   7,   1,1.05386,   1.8575,   1
 11370,'ATHEA_2     ',   0.6900,2,     0.000,     0.000,   7,   1,1.00612,   2.5920,   1
 11371,'ATHEA       ',   0.6900,2,     0.000,     0.000,   7,   1,1.00204,   2.6430,   4
 11374,'KNOCKNA_    ',   0.6900,2,     0.000,     0.000,   7,   1,1.00034,   3.0380,   1
 11375,'CAHERLEV    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04330,   1.9098,   1
 11404,'ATHLONE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.04467, -12.9977,   2
 11461,'ATH_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.06168,  -6.9634,   1
 12001,'ARTANE      ',  10.0000,1,     0.000,     0.000,   1,   1,1.05564,  -9.6921,   2
 12111,'BALLYVOU    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04880,   2.1463,   1
 12121,'BALLYVOU    ',  10.5000,1,     0.000,     0.000,   3,   1,1.04934,   1.7646,   1
 12201,'ATHY        ',  10.0000,1,     0.000,     0.000,   8,   1,1.06034, -11.6036,   2
 12302,'BALLYWAT    ',  20.0000,1,     0.000,     0.000,   6,   1,1.05923,  -3.7473,   4
 12370,'BALLYWAT    ',   0.4000,1,     0.000,     0.000,   6,   1,1.05923,  -3.7473,   1
 12371,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,1.05146,  -2.9252,   4
 12372,'BALLYWAT    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06111,  -2.9002,   4
 12502,'BOOLTIAG    ',  20.0000,1,     0.000,     0.000,   4,   1,1.05314,  -2.7007,   4
 12571,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.05352,  -2.0273,   4
 12572,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.03787,  -2.8802,   1
 12573,'BOOLTIAG    ',   0.6900,2,     0.000,     0.000,   4,   1,1.03718,  -2.8401,   1
 12702,'BALTRASN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.06196, -13.3361,   2
 12802,'GLANTA C    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01979,  -2.7653,   1
 12804,'BALLYLIC    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08851,  -4.5106,   2
 12812,'BALLYLIC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01286,  -3.7657,   1
 12814,'GLANTA C    ',  38.0000,1,     0.000,     0.000,   3,   1,1.09589,  -3.7432,   1
 12871,'BANTRYB     ',   0.4000,2,     0.000,     0.000,   3,   1,1.01604,  -4.9971,   1
 12872,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.02159,  -2.9239,   1
 12873,'GLANTAC     ',   0.4000,2,     0.000,     0.000,   3,   1,1.02166,  -2.8965,   1
 12874,'KEALKIL     ',   0.6900,2,     0.000,     0.000,   3,   1,1.01323,  -3.7924,   1
 12881,'BANT BAY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01406,  -4.9289,   1
 13001,'BALLYBEG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.04742,  -8.2689,   2
 13011,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.04742,  -8.2689,   1
 13021,'BALLYNAG    ',  10.0000,1,     0.000,     0.000,   6,   1,1.04742,  -8.2689,   1
 13102,'SCARTAGL    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98439,   5.7363,   1
 13104,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.05035,   5.0884,   1
 13112,'COOLEGRE    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98035,   4.8713,   1
 13114,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.05188,   5.0826,   1
 13122,'FOILADAU    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98030,   4.5720,   1
 13124,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.01767,   2.0583,   1
 13132,'CORDAL      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01336,   4.3169,   1
 13134,'CORDAL      ',  38.0000,1,     0.000,     0.000,   3,   1,1.05616,   5.7253,   1
 13142,'GLENTA      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01338,   4.8043,   1
 13170,'SCARTAGL    ',   0.4000,2,     0.000,     0.000,   3,   1,0.98634,   6.6708,   1
 13171,'COOLEGRE    ',   0.6900,2,     0.000,     0.000,   3,   1,0.98068,   5.1885,   1
 13172,'SCARTAGL    ',   0.6900,1,     0.000,     0.000,   3,   1,0.98439,   4.7363,   1
 13173,'COOLEGRA    ',   0.6900,2,     0.000,     0.000,   3,   1,0.98069,   4.6094,   1
 13174,'CORDAL      ',   0.4000,2,     0.000,     0.000,   3,   1,1.01519,   4.1970,   1
 13175,'FOILADAU    ',   0.4000,2,     0.000,     0.000,   3,   1,0.98234,   4.5690,   1
 13176,'GLENTA      ',   1.0000,2,     0.000,     0.000,   3,   1,1.01490,   5.3883,   1
 13204,'BLAKE       ',  38.0000,1,     0.000,     0.000,   8,   1,1.07944, -10.2292,   2
 13219,'BLAKE T     ', 110.0000,1,     0.000,     0.000,   8,   1,1.04770,  -7.6691,   1
 13402,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01113,  -8.9216,   1
 13404,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.07580,  -9.4257,   2
 13412,'BURTONPO    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01263, -10.1547,   1
 13414,'KILLIN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01341,  -9.0738,   1
 13415,'LOUGHDER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01965,  -8.3010,   1
 13416,'MEENACHU    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01224,  -7.7900,   1
 13417,'KILLYBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00991,  -8.5175,   1
 13422,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.07580, -10.4257,   1
 13424,'KILLYBEG    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08531,  -8.5704,   1
 13432,'BINBANE     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01431,  -8.7755,   1
 13434,'GLENTIES    ',  38.0000,2,     0.000,     0.000,   9,   1,1.08297,  -8.8504,   1
 13442,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01149, -11.3938,   1
 13444,'CORK-KIL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07667,  -9.3027,   1
 13454,'CORKERMO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07757,  -9.1403,   1
 13464,'LOUGHDER    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08312,  -8.8552,   1
 13471,'BURTONPO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01302, -10.3084,   1
 13472,'SHANAGH_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01296,  -9.0483,   1
 13473,'CORKERMO    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01453,  -8.3966,   1
 13474,'KILLIN_H    ',   1.0000,2,     0.000,     0.000,   9,   1,1.01492,  -8.4899,   1
 13475,'LOUGHDER    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02013,  -8.5000,   1
 13476,'MEENACHU    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01428,  -7.8223,   1
 13477,'KILLYBEG    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01031,  -8.6408,   1
 13479,'MEENADRE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01196, -11.5799,   1
 13484,'MEENACHU    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08783,  -8.4178,   1
 13494,'BINBANE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.07580,  -9.4257,   1
 13501,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.04021,  -9.0359,   2
 13511,'BARODA      ',  10.0000,1,     0.000,     0.000,   8,   1,1.06286,  -9.1625,   1
 13601,'BALLYDIN    ',  10.0000,1,     0.000,     0.000,   5,   1,1.04747, -10.0128,   2
 13604,'BALLYDIN    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06026,  -9.9123,   2
 13611,'DOWLEY      ',  10.0000,1,     0.000,     0.000,   5,   1,1.00453, -10.9123,   1
 13614,'CURRAHEE    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06034,  -9.9162,   1
 13802,'BARNAHEL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.07141,  -4.9660,   2
 13804,'BARNAHEL    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05263,  -3.8901,   2
 14001,'BELLACOR    ',  10.0000,1,     0.000,     0.000,   9,   1,1.00779, -11.2655,   1
 14002,'BELLACOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07286,  -9.2779,   2
 14004,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05418, -11.1856,   1
 14010,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04202, -10.2777,   1
 14012,'AMETS       ',  20.0000,1,     0.000,     0.000,   9,   1,1.05968, -11.9211,   1
 14013,'OWENINNE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06312,  -4.2755,   1
 14014,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08639,  -4.2765,   1
 14015,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06313,  -4.2756,   1
 14016,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06313,  -4.2756,   1
 14017,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06313,  -4.2756,   1
 14018,'BELLACOR    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06403,  -4.2849,   1
 14019,'OWENINNE    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06366,  -4.0746,   1
 14022,'BELMULLE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05961, -11.9186,   1
 14024,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05606, -11.0851,   1
 14032,'OWENINEY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02224,  -5.2756,   1
 14034,'BELMULLE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05941, -10.9182,   1
 14042,'OWENINNE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02347,  -3.5294,   1
 14044,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05609, -11.0865,   1
 14052,'OWENINNE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02349,  -3.5193,   1
 14054,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08642,  -4.2778,   1
 14061,'BELL_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04202, -10.2777,   1
 14062,'OWENINNE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02381,  -3.3317,   1
 14064,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08650,  -4.2785,   1
 14073,'BELLACOR    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05829,  -9.5966,   1
 14074,'BELLACOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08653,  -4.2792,   1
 14075,'AMETS       ',  10.0000,2,     0.000,     0.000,   9,   1,1.05968, -12.9211,   1
 14076,'TAWNAGHM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01156,  -5.2778,   1
 14081,'BELLACOR    ',  17.0000,1,     0.000,     0.000,   9,   1,1.06259,  -4.6086,   1
 14082,'OWENINNE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02399,  -3.3302,   1
 14204,'BLACKROC    ',  38.0000,1,     0.000,     0.000,   1,   1,1.05993, -13.4994,   2
 14304,'BALLYRAG    ',  38.0000,1,     0.000,     0.000,   6,   1,1.07832, -12.2855,   1
 14401,'BANDON      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04264,  -5.8168,   2
 14402,'ENNISKEA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01157,  -6.1791,   1
 14404,'BANDON      ',  38.0000,1,     0.000,     0.000,   3,   1,1.03945,  -7.6170,   2
 14412,'KILVINAN    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02590,  -4.8125,   1
 14414,'ENNISKEA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05378,  -6.8912,   1
 14461,'BAN_CAP     ', 110.0000,1,     0.000,     0.000,   3,   1,1.03145,  -4.3448,   1
 14471,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02613,  -4.4656,   1
 14472,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02605,  -5.5025,   1
 14502,'CLOGHRAN    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05355, -10.6014,   1
 14602,'BARRANAF    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99494,  -3.0483,   1
 14604,'BARRYMOR    ',  38.0000,2,     0.000,     0.000,   5,   1,1.05228,  -5.7596,   2
 14614,'BARRANAF    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06323,  -3.6197,   1
 14721,'BELCAMP     ',  10.5000,1,     0.000,     0.000,   1,   1,1.06355,  -6.5017,   1
 14802,'BEALLOUG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01778, -11.9603,   1
 14804,'BUTLERST    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05557, -11.6510,   2
 14871,'BEALLOUG    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01854, -12.6181,   1
 14902,'BALLAKEL    ',  20.0000,2,     0.000,     0.000,  10,   1,0.99114,  -6.6493,   1
 15001,'BRINNY      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04697,  -6.0209,   5
 15010,'BRINNY      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03125,  -4.3570,   5
 15102,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05454,   2.6996,   1
 15103,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06361,   2.2751,   1
 15122,'DROMADAB    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05390,   2.8416,   1
 15132,'CLOGHANA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05150,   3.5606,   1
 15142,'DROMADDA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05370,   2.9692,   1
 15171,'CLOGHBOO    ',   0.6900,2,     0.000,     0.000,   7,   1,1.06325,   2.3961,   1
 15172,'CLOGHANA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02874,   3.7644,   1
 15173,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03930,   2.6348,   1
 15174,'DROMADDA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03105,   3.1695,   1
 15402,'BANOGE      ',  20.0000,1,     0.000,     0.000,   6,   1,1.05803, -10.3952,   2
 15502,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01631,   4.1993,   1
 15504,'BOGGERAG    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05107,   4.6846,   1
 15512,'BOGGERAG    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01631,   4.1993,   1
 15514,'ESK         ',  38.0000,1,     0.000,     0.000,   3,   1,1.05035,   5.1108,   1
 15522,'ESK 20      ',  20.0000,1,     0.000,     0.000,   3,   1,1.01857,   5.1076,   1
 15524,'KILVOY      ',  38.0000,1,     0.000,     0.000,   3,   1,1.04646,   6.2107,   1
 15532,'KILLAVOY    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01620,   6.7456,   1
 15534,'CARRIGCA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05084,   5.3982,   1
 15542,'CARRIGCA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01283,   5.7641,   1
 15571,'ESK         ',   0.6900,2,     0.000,     0.000,   3,   1,1.00345,   4.9575,   1
 15572,'KILLAVOY    ',   1.0000,2,     0.000,     0.000,   3,   1,1.00000,   7.4165,   1
 15573,'CARRIGCA    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01454,   5.5765,   1
 15702,'ARDNAGAP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06140, -12.5818,   1
 15704,'ARDNAGAP    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08110, -12.3349,   2
 15771,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05466, -12.7935,   1
 15772,'CRONALAG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03072, -12.7237,   1
 15801,'CABRA       ',  10.0000,1,     0.000,     0.000,   1,   1,1.04797,  -9.8663,   2
 16011,'CLASHAVO    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04884,   2.6151,   1
 16021,'CLASH       ',  10.5000,1,     0.000,     0.000,   3,   1,1.04862,   2.4148,   1
 16022,'CLASHAVO    ',  10.5000,1,     0.000,     0.000,   3,   1,1.04605,  -2.3782,   1
 16110,'CLONKEEN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05113,   3.1348,   1
 16202,'COOLROE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.06368,  -4.8828,   2
 16302,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08248,  -6.3685,   7
 16312,'CORDERRY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05861,  -3.5981,   1
 16371,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.08294,  -5.6579,   1
 16372,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.08294,  -5.6579,   1
 16373,'BLACK_BA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.08294,  -5.6574,   1
 16374,'ALTAGOWL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05897,  -2.7077,   1
 16375,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05896,  -2.7679,   1
 16376,'GEEVAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.08283,  -5.5412,   1
 16377,'TULLYNAM    ',   0.4000,2,     0.000,     0.000,   9,   1,1.06048,  -3.7615,   1
 16378,'CARANNE_    ',   0.6900,2,     0.000,     0.000,   9,   1,1.08283,  -5.5665,   1
 16379,'MONEENAT    ',   0.6900,2,     0.000,     0.000,   9,   1,1.08288,  -6.5550,   1
 16411,'CASHLA      ', 110.0000,1,     0.000,     0.000,   9,   1,1.06403,  -5.7084,   1
 16421,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.06552,  -5.2465,   1
 16422,'CASHLA      ',  10.5000,1,     0.000,     0.000,   9,   1,1.06552,  -5.2465,   1
 16424,'CASH        ',  10.5000,1,     0.000,     0.000,   9,   1,1.06469,  -5.4891,   1
 16461,'CASH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06403,  -5.7084,   1
 16462,'CASH-CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06403,  -5.7084,   1
 16502,'CLAHANE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.06818,  -3.0514,   1
 16571,'CLAHANE     ',   0.4000,2,     0.000,     0.000,   7,   1,1.06993,  -3.3031,   1
 16601,'KILTIMAG    ',  10.0000,1,     0.000,     0.000,   9,   1,1.06092, -12.4074,   1
 16602,'CUILLALE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01569, -12.5308,   1
 16604,'CASTLEBA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06850, -12.5778,   2
 16612,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.04288, -12.2759,   1
 16614,'RAHEEN B    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06895, -11.8546,   1
 16618,'CBAR SVC    ',  18.0000,1,     0.000,     0.000,   9,   1,1.24855, -11.5960,   1
 16622,'LENANAVE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06870, -12.5616,   1
 16632,'WINDSOR     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01468, -12.9822,   1
 16661,'CBAR_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000, -10.3286,   1
 16662,'CBAR_SVC    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05422, -10.3296,   1
 16670,'LENENEVE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000, -12.9300,   1
 16671,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01617, -12.7237,   1
 16672,'CUILLALE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00050, -12.7290,   1
 16674,'RAHEEN_B    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06940, -12.1258,   1
 16675,'RAHEEN_B    ',   0.4000,2,     0.000,     0.000,   9,   1,1.02768, -12.2915,   1
 16677,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06907, -12.6874,   1
 16679,'LENENEVA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06907, -12.6874,   1
 16873,'CDRDG3      ',  10.5000,2,     0.000,     0.000,   3,   1,1.00546,   0.4542,   3
 16901,'CENTRAL     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03937, -10.5773,   1
 17004,'CATH FAL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.04903, -11.7933,   2
 17010,'CATH FAL    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05000,  -7.6598,   1
 17012,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01709, -11.9586,   1
 17032,'ANARGET     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01123, -12.5794,   1
 17044,'ANARGET     ',  38.0000,1,     0.000,     0.000,   9,   1,1.04903, -11.7933,   1
 17061,'CATH_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05016,  -7.6598,   1
 17073,'CATHG3      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99110,  -3.4559,   3
 17074,'CATHG4      ',  10.5000,2,     0.000,     0.000,   9,   1,0.99105,  -3.4534,   3
 17075,'ANARGET     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99741, -12.0653,   1
 17077,'ANARGET     ',   0.4000,2,     0.000,     0.000,   9,   1,1.01124, -13.5647,   1
 17204,'CAHIR       ',  38.0000,1,     0.000,     0.000,   5,   1,1.06501,  -9.5775,   2
 17261,'CAHR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05372,  -7.3461,   1
 17302,'CROMCAST    ',  20.0000,1,     0.000,     0.000,   1,   1,1.05866,  -7.2026,   1
 17404,'CARRICKM    ',  38.0000,1,     0.000,     0.000,   2,   1,1.06353, -17.2768,   2
 17411,'CKM_COUN    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05391,  -6.4701,   2
 17421,'CMIN1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05436,  -7.9627,   2
 17422,'CMIN2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05436,  -7.9627,   2
 17423,'CMIN3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05628,  -6.1960,   1
 17424,'CMIN4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05639,  -6.1907,   1
 17431,'CKMN_PST    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06967,  -6.1159,   1
 17462,'CKM_SR      ', 220.0000,1,     0.000,     0.000,   2,   1,1.06418,  -5.0204,   1
 17671,'CLIFG1      ',  10.5000,2,     0.000,     0.000,   9,   1,0.98618,  -3.5399,   3
 17672,'CLIFG2      ',  10.5000,2,     0.000,     0.000,   9,   1,0.98613,  -3.5404,   3
 17802,'CASTLEFA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05877,  -7.2240,   5
 17810,'CASTLEFA    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04959,  -3.9062,   5
 17901,'BRACKLON    ',  10.0000,1,     0.000,     0.000,   8,   1,1.03445,  -9.1661,   1
 18001,'COOKSTOW    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04618,  -7.7316,   2
 18004,'COOKSTOW    ',  38.0000,1,     0.000,     0.000,   1,   1,1.08514, -18.2478,   2
 18010,'COOKSTOW    ', 110.0000,1,     0.000,     0.000,   1,   1,1.02550, -11.1951,   1
 18202,'CLOON2      ',  20.0000,1,     0.000,     0.000,   9,   1,0.99963, -10.3195,   1
 18204,'CLOON       ',  38.0000,1,     0.000,     0.000,   9,   1,1.05142, -10.4611,   2
 18271,'CLOONLUS    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98879, -10.4509,   1
 18304,'SCREEB      ',  38.0000,1,     0.000,     0.000,   9,   1,1.06854, -10.1248,   1
 18402,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.05475,  -9.9827,   2
 18404,'CRANE       ',  38.0000,1,     0.000,     0.000,   6,   1,1.06774,  -9.0626,   2
 18412,'CRANE       ',  20.0000,1,     0.000,     0.000,   6,   1,1.01652,  -8.8676,   1
 18471,'GREENOGE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01690,  -9.0531,   1
 18472,'KILBRANI    ',   0.6600,2,     0.000,     0.000,   6,   1,1.00157,  -8.8562,   1
 18501,'CHERRYWO    ',  10.0000,1,     0.000,     0.000,   2,   1,1.04797,  -8.8271,   1
 18504,'CHERRYWO    ',  38.0000,1,     0.000,     0.000,   2,   1,1.08386, -13.1866,   1
 18601,'BOYLE       ',  10.0000,1,     0.000,     0.000,   9,   1,1.00951, -12.3765,   1
 18604,'CARICKON    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06213, -11.3690,   2
 18614,'BOYLE       ',  38.0000,1,     0.000,     0.000,   9,   1,1.06228, -11.3765,   1
 18701,'COLLEGE     ',  10.0000,1,     0.000,     0.000,   2,   1,1.04672,  -9.3616,   2
 18802,'CHARLEVI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00014, -11.9556,   1
 18804,'CHARLEVI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.02872, -10.9556,   2
 18812,'MILFORD     ',  20.0000,1,     0.000,     0.000,   3,   1,1.00022, -11.9595,   1
 18834,'MILFORD     ',  38.0000,1,     0.000,     0.000,   3,   1,1.02879, -10.9595,   1
 18901,'CAULSTOW    ',  11.5000,2,     0.000,     0.000,  10,   1,1.01447, -10.5331,   1
 19002,'TULLOW      ',  20.0000,1,     0.000,     0.000,   6,   1,1.01536, -10.5963,   1
 19004,'CARLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07124, -11.2432,   2
 19014,'TULLOW      ',  38.0000,1,     0.000,     0.000,   6,   1,1.07737, -10.6698,   1
 19071,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01938, -10.9996,   4
 19072,'CRONELEA    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01891,  -9.8168,   4
 19073,'GORTAHIL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01447, -10.1426,   4
 19081,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01985, -11.1981,   1
 19082,'CRONELEA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01985, -11.1983,   1
 19083,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.02036, -10.1492,   1
 19084,'CRONELEA    ',   0.4000,2,     0.000,     0.000,   6,   1,1.00304,  -9.7699,   1
 19085,'GORTAHIL    ',   0.6600,2,     0.000,     0.000,   6,   1,0.99846, -10.0734,   1
 19101,'CUILEEN_    ',  11.0000,2,     0.000,     0.000,   9,   1,1.01116,  -7.9645,   1
 19201,'COW CROS    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03474,  -2.3316,   1
 19204,'COW_CROS    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06877,  -5.2012,   2
 19302,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01059,  -6.3268,   4
 19312,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.03887,  -4.4999,   4
 19317,'CUNG_SCO    ',   2.0000,2,     0.000,     0.000,   9,   1,0.94141,  -2.7861,   1
 19318,'CUNG_SCO    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99407,  -4.0874,   1
 19322,'CUNGHILL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99407,  -4.0874,   1
 19371,'KINGSMOU    ',   0.6600,2,     0.000,     0.000,   9,   1,1.04066,  -3.7062,   4
 19372,'KINGSMOU    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99454,  -4.2444,   4
 19471,'CUSHALIN    ',  11.0000,2,     0.000,     0.000,   8,   1,1.00501,   2.7024,   4
 19472,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.02162,  -5.6351,   1
 19473,'EDENDERR    ',  11.5000,2,     0.000,     0.000,   8,   1,1.02162,  -5.6351,   1
 19504,'CARROWBE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05646, -16.0322,   1
 19601,'CASTLEVI    ',  10.0000,2,     0.000,     0.000,   3,   1,1.03244,  -6.7059,   2
 19702,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06215,   5.1104,   4
 19712,'COOMAGEA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.06233,   4.9627,   4
 19771,'COOMAGEA    ',   1.0000,2,     0.000,     0.000,   7,   1,1.06357,   6.4698,   4
 19772,'COOMAGEA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05605,   5.7198,   4
 19773,'COOMAGE_    ',   0.6600,2,     0.000,     0.000,   7,   1,1.05736,   4.7507,   1
 19902,'CASTLEDO    ',  20.0000,1,     0.000,     0.000,   6,   1,1.05895,  -3.5062,   1
 19970,'CASTLEDO    ',   0.4000,1,     0.000,     0.000,   6,   1,1.05895,  -4.5062,   1
 19971,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.04221,  -3.6278,   1
 19972,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06085,  -3.6516,   1
 19973,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.06085,  -3.6516,   1
 19974,'CASTLEDO    ',   0.4000,2,     0.000,     0.000,   6,   1,1.04785,  -3.5522,   1
 20021,'CULLENAG    ',  10.5000,1,     0.000,     0.000,   5,   1,1.04270,  -4.9860,   1
 20101,'KNOCKNAG    ',  10.0000,2,     0.000,     0.000,   3,   1,1.00172,  -4.1341,   1
 20201,'CITY WES    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05488, -14.3700,   2
 20411,'CORDUFF     ', 110.0000,1,     0.000,     0.000,   2,   1,1.05525,  -7.1492,   1
 20421,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.06010,  -6.4107,   1
 20422,'CORDUFF     ',  10.5000,1,     0.000,     0.000,   2,   1,1.06020,  -6.4055,   1
 20501,'BLACKPOO    ',  10.0000,1,     0.000,     0.000,   3,   1,1.04336,  -8.8878,   1
 20902,'SEECON      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00829,  -3.6219,   1
 21002,'JENKINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00610, -14.6798,   1
 21004,'DUNDALK     ',  38.0000,1,     0.000,     0.000,  10,   1,1.06165, -13.6658,   2
 21012,'DUNDALK     ',  20.0000,1,     0.000,     0.000,  10,   1,1.01109, -14.6658,   1
 21014,'BUSH        ',  38.0000,1,     0.000,     0.000,  10,   1,1.06196, -13.6814,   1
 21024,'JENKINST    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06191, -13.6798,   1
 21071,'DUNDALK     ',   0.6900,2,     0.000,     0.000,  10,   1,1.06193, -14.2310,   1
 21102,'UGOOL       ',  20.0000,1,     0.000,     0.000,   9,   1,1.01008,  -3.5665,   1
 21202,'DRUMLINE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.05852,  -8.7285,   1
 21204,'DRUMLINE    ',  38.0000,1,     0.000,     0.000,   4,   1,1.05499,  -8.2776,   2
 21261,'DRU_CAP     ', 110.0000,1,     0.000,     0.000,   4,   1,1.04721,  -6.3290,   1
 21302,'DROMADA     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05281,   3.4499,   1
 21371,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.04437,   3.2531,   1
 21372,'DROMADA     ',   0.6900,2,     0.000,     0.000,   3,   1,1.04583,   4.1185,   1
 21402,'KNOCKNAG    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99450, -12.2223,   1
 21404,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03712, -11.2223,   2
 21412,'DUNGARVA    ',  20.0000,1,     0.000,     0.000,   5,   1,0.98271, -12.2224,   1
 21414,'DUNGARVA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.03712, -11.2224,   1
 21601,'SPA ROAD    ',  10.0000,1,     0.000,     0.000,   5,   1,0.99051, -14.9137,   1
 21604,'DOON        ',  38.0000,1,     0.000,     0.000,   5,   1,1.05908, -13.8409,   2
 21611,'GLASHA H    ',  10.0000,1,     0.000,     0.000,   5,   1,0.99051, -14.9137,   1
 21614,'SPA ROAD    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06060, -13.9137,   1
 21624,'DOON WF     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06097, -13.9304,   1
 21661,'DOON_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.04245,  -7.9837,   1
 21801,'DUNLEER     ',  10.0000,1,     0.000,     0.000,  10,   1,0.99189, -16.3625,   1
 21802,'SLANE       ',  20.0000,1,     0.000,     0.000,  10,   1,1.00287, -13.4636,   1
 21804,'DRYBRIDG    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06194, -15.3557,   2
 21811,'WHITERIV    ',  10.0000,1,     0.000,     0.000,  10,   1,0.99189, -16.3625,   1
 21812,'DUNMORE     ',  20.0000,1,     0.000,     0.000,  10,   1,1.00368, -12.8788,   1
 21814,'RATHMULL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06378, -14.9629,   1
 21822,'DULEEK      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00600, -14.5049,   1
 21824,'SLANE       ',  38.0000,1,     0.000,     0.000,  10,   1,1.06843, -13.6116,   1
 21834,'J21         ',  38.0000,1,     0.000,     0.000,  10,   1,1.06230, -15.2638,   1
 21842,'RATHDRIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01715, -13.1856,   1
 21844,'DULEEK      ',  38.0000,1,     0.000,     0.000,  10,   1,1.06582, -15.0020,   1
 21854,'MEATH WA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06554, -14.6292,   1
 21864,'DUNLEER     ',  38.0000,1,     0.000,     0.000,  10,   1,1.06208, -15.3625,   1
 21871,'DUNMORE     ',   0.6900,2,     0.000,     0.000,  10,   1,1.00415, -13.0522,   1
 21872,'DUNMORE     ',   0.4000,2,     0.000,     0.000,  10,   1,0.98539, -12.8469,   1
 21873,'WHITERIV    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99189, -17.3625,   1
 21875,'RATHDRIN    ',   0.4000,2,     0.000,     0.000,  10,   1,1.05802,  -7.3009,   1
 22021,'DUNS        ',  17.5000,1,     0.000,     0.000,   2,   1,1.09473,  -3.5262,   1
 22022,'DUNSTOWN    ',  17.5000,1,     0.000,     0.000,   2,   1,1.06654,  -3.7739,   1
 22201,'DUNMANWA    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01833,  -5.3022,   1
 22204,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06851,  -5.8557,   2
 22211,'SKIBEREE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01701,  -5.4703,   1
 22212,'DERRYVAC    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01831,  -2.8241,   1
 22215,'CURABWEE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01734,  -5.7954,   1
 22221,'RENASCRE    ',  10.0000,1,     0.000,     0.000,   3,   1,1.01371,  -3.2958,   1
 22222,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00803,  -6.8557,   1
 22224,'ROSCARBE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07258,  -5.0920,   1
 22232,'SKIBEREE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.07626,  -3.7562,   1
 22234,'SKIBBERE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07416,  -5.1858,   1
 22242,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01075,  -6.8557,   1
 22244,'CURABWEE    ',  38.0000,1,     0.000,     0.000,   3,   1,1.07035,  -5.5411,   1
 22252,'LAHANAGH    ',  20.0000,1,     0.000,     0.000,   3,   1,1.08412,  -3.0862,   1
 22254,'MILANEHI    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06610,  -5.2094,   1
 22261,'DUNM_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03719,  -3.8453,   1
 22262,'MILANEHI    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01343,  -5.1000,   1
 22264,'BALINEEN    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06853,  -5.8568,   1
 22271,'COOMATAL    ',  20.0000,1,     0.000,     0.000,   3,   1,1.02273,  -4.2490,   1
 22272,'DERRYVAC    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,  -1.4756,   1
 22273,'REENASCR    ',   0.4000,2,     0.000,     0.000,   3,   1,1.00000,  -3.2315,   1
 22274,'MILANEH     ',   0.6900,2,     0.000,     0.000,   3,   1,0.99347,  -5.1905,   1
 22275,'LAHANAGH    ',   0.6900,2,     0.000,     0.000,   3,   1,1.08456,  -3.3775,   1
 22276,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02315,  -4.3903,   1
 22277,'COOMATAL    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00699,  -4.3641,   1
 22278,'CURRABWE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00709,  -5.9282,   1
 22282,'DUNMANWA    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01769,  -5.7238,   1
 22284,'DUNMANWA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.05729,  -4.4966,   1
 22292,'BALINEEN    ',  20.0000,2,     0.000,     0.000,   3,   1,1.01077,  -6.8568,   1
 22302,'DERRYBRI    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06096,  -1.1295,   4
 22371,'DERRYBRI    ',   0.6900,2,     0.000,     0.000,   4,   1,1.06306,  -0.2505,   4
 22404,'DALLOW      ',  38.0000,1,     0.000,     0.000,   5,   1,1.08800,  -8.2926,   2
 22412,'SKEHANAG    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01243,  -8.2450,   1
 22419,'DALLOW T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.06871,  -5.1733,   1
 22422,'CARRIG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01247,  -7.5465,   1
 22432,'LEABEG      ',  20.0000,1,     0.000,     0.000,   5,   1,1.00736,  -8.1519,   1
 22471,'CARRIG      ',   0.6900,2,     0.000,     0.000,   5,   1,1.01290,  -8.4325,   1
 22472,'SKEHANAG    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01293,  -7.7339,   1
 22473,'LEABEG      ',   0.6900,2,     0.000,     0.000,   5,   1,0.99090,  -8.2791,   1
 22501,'DARDISTO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03844, -10.1833,   1
 22602,'RHODE BI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.04349,  -7.7951,   1
 22610,'DERRYIRO    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04348,  -7.7951,   1
 22671,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99380,  -7.7951,   1
 22672,'DERRYIRO    ',  10.5000,2,     0.000,     0.000,   8,   1,0.99380,  -7.7951,   1
 22673,'RHODE_BI    ',  11.0000,2,     0.000,     0.000,   8,   1,1.00577,  -8.7951,   1
 22802,'MACE UPP    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00649, -14.7809,   1
 22804,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05777, -14.1826,   2
 22812,'MAGHERAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05412,  -5.8946,   1
 22814,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.04931,  -6.8340,   1
 22824,'DALTON      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05349,  -6.3275,   1
 22861,'DALT_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04540,  -9.0213,   1
 22871,'MACEUPP     ',   0.4000,2,     0.000,     0.000,   9,   1,0.98970, -14.7137,   1
 22872,'MAGHERAM    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05402,  -6.1217,   1
 23001,'DUNFIRTH    ',  10.0000,1,     0.000,     0.000,   8,   1,1.04100, -11.3028,   2
 23019,'DUNFIR_T    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04662,  -8.0944,   1
 23601,'ENNIS       ',  10.0000,1,     0.000,     0.000,   4,   1,1.04748,  -5.8630,   2
 23602,'LOUGHAUN    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01755, -10.9269,   1
 23604,'ENNIS       ',  38.0000,1,     0.000,     0.000,   4,   1,1.08721, -11.2683,   2
 23611,'ENNIS NR    ',  10.0000,1,     0.000,     0.000,   4,   1,1.00124, -12.2703,   1
 23612,'COROFIN     ',  20.0000,1,     0.000,     0.000,   4,   1,1.00269, -11.2864,   1
 23614,'ENNIS NR    ',  38.0000,1,     0.000,     0.000,   4,   1,1.08727, -11.2695,   1
 23621,'COROFIN     ',  10.0000,1,     0.000,     0.000,   4,   1,1.00124, -12.2703,   1
 23622,'CORRO TE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00269, -11.2864,   1
 23632,'TOONAGH     ',  20.0000,1,     0.000,     0.000,   4,   1,1.00276, -11.2888,   1
 23671,'LOUGHAUN    ',   1.0000,2,     0.000,     0.000,   4,   1,1.01904, -10.3557,   1
 23902,'KILLHILL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01463,  -4.1827,   1
 24002,'MOUNTLUC    ',  20.0000,1,     0.000,     0.000,   8,   1,1.00915,  -3.8722,   1
 24104,'KNOCKMUL    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06107,  -5.9283,   1
 24804,'FASSAROE    ',  38.0000,1,     0.000,     0.000,   2,   1,1.07252, -12.1253,   2
 24819,'FASSAROE    ', 110.0000,1,     0.000,     0.000,   2,   1,1.05109,  -6.5959,   2
 25221,'FLAG1       ',  10.5000,1,     0.000,     0.000,   9,   1,1.05790,  -7.6064,   1
 25222,'FLAG2       ',  10.5000,1,     0.000,     0.000,   9,   1,1.05789,  -7.6158,   1
 25281,'FLAGFORD    ',  17.5000,1,     0.000,     0.000,   9,   1,1.07907,  -5.3504,   1
 25404,'FRANCIS     ',  38.0000,1,     0.000,     0.000,   1,   1,1.06304, -12.7994,   2
 25604,'FINGLAS     ',  38.0000,2,     0.000,     0.000,   2,   1,1.08331, -12.8956,   2
 25611,'FIN_SPAR    ', 110.0000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   2
 25621,'FING1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06642,  -6.4634,   1
 25622,'FING2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06252,  -6.4430,   1
 25623,'FING3       ',  10.5000,4,     0.000,     0.000,   2,   1,1.00000,   0.0000,   1
 25624,'FING4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06653,  -6.4506,   1
 25625,'FING5       ',  10.5000,1,     0.000,     0.000,   2,   1,1.06263,  -6.4356,   1
 26700,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05976,  -4.3372,   1
 26701,'GARVAGH     ',  11.0000,1,     0.000,     0.000,   9,   1,1.05992,  -4.4400,   1
 26702,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05976,  -4.3372,   1
 26703,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05976,  -4.3372,   4
 26705,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.06017,  -4.1628,   1
 26709,'GAR SCOM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.05980,  -4.3397,   1
 26710,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06015,  -4.3585,   1
 26711,'GAR SCOM    ',   0.4800,1,     0.000,     0.000,   9,   1,1.07000,  -5.4245,   1
 26712,'GARVAGH     ',  20.0000,1,     0.000,     0.000,   9,   1,1.05976,  -4.3372,   1
 26722,'SHUNT GA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.07056,  -4.3379,   1
 26771,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,1.03358,  -3.9692,   1
 26772,'GAR_GLEB    ',   0.6900,2,     0.000,     0.000,   9,   1,1.06033,  -4.7949,   1
 26773,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02821,  -4.1283,   1
 26774,'GAR_TULL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.05992,  -4.9690,   1
 26802,'GILRA       ',  20.0000,1,     0.000,     0.000,   9,   1,1.08632,  -9.9458,   5
 27002,'COUNTRY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.00899, -15.7196,   1
 27004,'GLASMORE    ',  38.0000,1,     0.000,     0.000,   1,   1,1.07379, -14.8481,   2
 27071,'COUNTRY_    ',   0.4000,2,     0.000,     0.000,   1,   1,1.01090, -15.8101,   1
 27204,'GRIFFINR    ',  38.0000,2,     0.000,     0.000,   2,   1,1.07876, -13.3299,   2
 27219,'GRFRAT T    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04871,  -7.7402,   2
 27281,'GRIFFINR    ', 110.0000,1,     0.000,     0.000,   2,   1,1.04821,  -7.7671,   2
 27302,'GLANLEE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01275,   6.4899,   1
 27361,'GAE_SCOM    ',  20.0000,2,     0.000,     1.200,   7,   1,1.01274,   6.4901,   1
 27371,'GLANLEE     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01317,   7.2097,   1
 27372,'GLANLEE     ',   1.0000,2,     0.000,     0.000,   7,   1,1.01420,   7.9879,   4
 27374,'GLANLEE_    ',   1.0000,2,     0.000,     0.000,   7,   1,0.98322,   7.2451,   1
 27402,'RAHORA      ',  20.0000,1,     0.000,     0.000,   6,   1,1.01805,  -6.9249,   1
 27404,'GREAT IS    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06169,  -5.9249,   2
 27410,'GREAT_IS    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04403,  -5.5006,   1
 27412,'GREAT IS    ',  20.0000,1,     0.000,     0.000,   6,   1,1.00598,  -6.9249,   1
 27421,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.04492,  -5.1602,   1
 27422,'GISL        ',  10.5000,1,     0.000,     0.000,   6,   1,1.04499,  -5.1344,   1
 27441,'GREAT IS    ',  12.0000,1,     0.000,     0.000,   6,   1,1.05207,  -2.0087,   1
 27471,'GISLG1      ',  10.5000,1,     0.000,     0.000,   6,   1,0.99432,  -5.5006,   3
 27472,'GISLG2      ',  10.5000,1,     0.000,     0.000,   6,   1,0.99432,  -5.5006,   3
 27473,'GISLG3      ',  13.8000,1,     0.000,     0.000,   6,   1,0.98465,  -1.8800,   3
 27474,'ENDESA      ',  21.0000,2,     0.000,     0.000,   6,   1,0.98148,   2.6280,   1
 27604,'GRANGE      ',  38.0000,1,     0.000,     0.000,   1,   1,1.06524, -12.1134,   2
 27702,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.05549,   3.2888,   4
 27703,'COOMACHE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.07069,   4.1738,   1
 27712,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.06013,   4.3639,   1
 27722,'GARROW      ',  20.0000,1,     0.000,     0.000,   7,   1,1.05957,   5.1211,   1
 27771,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.06561,   4.0383,   1
 27772,'CAHERDOW    ',   0.6600,2,     0.000,     0.000,   7,   1,1.05160,   5.0007,   1
 27773,'CLYDAGHR    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05029,   5.1371,   1
 27774,'COOMACHE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.04923,   3.1719,   1
 27801,'GALWAY      ',  10.0000,1,     0.000,     0.000,   9,   1,1.02697, -10.0759,   2
 27804,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05581, -12.3703,   2
 27805,'GALWAY      ',  38.0000,1,     0.000,     0.000,   9,   1,1.05387,  -6.1387,   1
 27812,'INIS MEA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01765, -13.3703,   1
 27813,'INVERIN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01365, -12.0012,   1
 27871,'INVERIN     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00347, -12.1190,   1
 28002,'GOLAGH      ',  22.0000,1,     0.000,     0.000,   9,   1,1.00939,  -6.1836,   4
 28019,'GOLAGH T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.04823,  -7.7710,   1
 28071,'GOLAGH      ',   0.6900,2,     0.000,     0.000,   9,   1,0.98958,  -6.2686,   1
 28201,'GORTAWEE    ',  11.0000,1,     0.000,     0.000,   9,   1,1.04048, -16.3433,   5
 28202,'CORNEEN     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01760, -13.6188,   1
 28204,'GORTAWEE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07229, -13.8700,   2
 28261,'GWE_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04514, -10.7720,   1
 28271,'CORNEEN     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99825, -13.7291,   1
 28421,'GORMAN      ',  10.5000,1,     0.000,     0.000,  10,   1,1.03202,  -8.9774,   1
 28571,'WHITEGAT    ',  19.0000,2,     0.000,     0.000,   3,   1,0.99474,   7.1166,   1
 28601,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03510, -16.2423,   2
 28604,'GRANGE C    ',  38.0000,1,     0.000,     0.000,   1,   1,1.07850, -19.9848,   2
 28611,'GRANGE C    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04633, -15.8684,   1
 28710,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04902,  -7.7070,   1
 28712,'CLOGHER     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04902,  -7.7070,   1
 28804,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06127,  -8.6783,   2
 28810,'GLENLARA    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04998,   3.4052,   1
 28812,'TAURBEG     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01132,  -8.1922,   1
 28814,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06261,   4.8984,   2
 28815,'DROMDEVE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.06157,   3.9225,   1
 28824,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06169,   4.1832,   1
 28834,'GLENLARA    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06157,   4.9225,   1
 28871,'GLENDUFF    ',   0.6900,2,     0.000,     0.000,   3,   1,1.04576,   4.7691,   1
 28872,'DROMDEEV    ',   0.6900,2,     0.000,     0.000,   3,   1,1.06188,   4.5138,   1
 28873,'DROMDEVE    ',   0.6900,2,     0.000,     0.000,   3,   1,1.04785,   4.6552,   1
 28874,'TAURBEG     ',   0.6900,2,     0.000,     0.000,   3,   1,1.01167,  -7.3364,   1
 29401,'HAROLDS     ',  10.0000,1,     0.000,     0.000,   1,   1,1.05375, -10.4897,   2
 29501,'HEUSTON     ',  10.0000,1,     0.000,     0.000,   1,   1,1.04581,  -9.9145,   1
 29671,'HUNT_ST     ',  10.5000,2,     0.000,     0.000,   2,   1,0.99809,   2.1509,   4
 29672,'HUNT_CT     ',  16.0000,2,     0.000,     0.000,   2,   1,0.99536,   2.6778,   4
 29673,'HUNTSTOW    ',  20.0000,2,     0.000,     0.000,   2,   1,0.99823,   3.1831,   4
 29801,'HARTNETT    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03864,  -8.4173,   2
 30671,'INISG1      ',  10.5000,2,     0.000,     0.000,   3,   1,1.00657,   0.7318,   3
 30804,'INCHICOR    ',  38.0000,1,     0.000,     0.000,   2,   1,1.07084, -15.2196,   2
 30820,'INCHICOR    ', 220.0000,1,     0.000,     0.000,   2,   1,1.06845,  -5.7413,   1
 30821,'INCH1       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05967,  -7.7710,   2
 30822,'INCH2       ',  10.5000,1,     0.000,     0.000,   2,   1,1.05945,  -7.9952,   2
 30824,'INCH3       ',  10.5000,1,     0.000,     0.000,   2,   1,1.04248,  -9.6368,   2
 30826,'INCH4       ',  10.5000,1,     0.000,     0.000,   2,   1,1.04248,  -9.6368,   1
 31001,'ROSCREA     ',  10.0000,1,     0.000,     0.000,   5,   1,1.00845, -10.4094,   1
 31002,'IKERIN      ',  20.0000,1,     0.000,     0.000,   5,   1,1.01402,  -9.8189,   1
 31004,'IKERRIN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05989,  -9.7706,   2
 31011,'RATHNAV     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01997,  -9.3204,   1
 31014,'ROSCREA     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06080,  -9.7347,   1
 31019,'IKERIN T    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05649,  -6.8021,   1
 31022,'MONAINCH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01363, -10.1311,   1
 31024,'MONAINCH    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06508,  -9.3031,   1
 31071,'BALLINVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01449, -10.0089,   1
 31072,'BLAKEFIE    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99882,  -9.9610,   1
 31074,'BALLINLO    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01449, -10.0089,   1
 31271,'DUBLIN_B    ',  21.0000,2,     0.000,     0.000,   2,   1,1.01558,   2.7050,   4
 31911,'NORTH KE    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05315,   1.5850,   1
 31922,'DUMMY       ',  10.5000,1,     0.000,     0.000,   7,   1,1.05560,   1.0877,   1
 31981,'NORTH KE    ',  17.5000,1,     0.000,     0.000,   7,   1,1.07255,   0.3569,   1
 32021,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04062,  -2.0110,   1
 32022,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03980,  -2.0579,   1
 32023,'KRAH        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04061,  -2.0147,   1
 32081,'KNOCKRAH    ',  17.5000,1,     0.000,     0.000,   3,   1,1.05079,  -0.3890,   1
 32102,'KNOCKAVA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.06269,  -3.2452,   1
 32171,'KNOCKAVA    ',   0.6900,2,     0.000,     0.000,   4,   1,1.04636,  -3.3750,   1
 32201,'KILBARRY    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03138,  -8.2891,   2
 32202,'PLUCKANE    ',  20.0000,1,     0.000,     0.000,   3,   1,1.01071,  -9.4260,   1
 32204,'KILBARRY    ',  38.0000,1,     0.000,     0.000,   3,   1,1.08274,  -8.6297,   2
 32210,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03195,  -3.5934,   1
 32211,'KILBARRY    ', 110.0000,1,     0.000,     0.000,   3,   1,1.03195,  -3.5935,   1
 32271,'PLUCKANE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01262,  -9.5197,   1
 32404,'KILTEEL     ',  38.0000,2,     0.000,     0.000,   8,   1,1.06837, -11.9579,   2
 32461,'KILTEEL_    ', 110.0000,1,     0.000,     0.000,   8,   1,1.04892,  -8.7760,   1
 32502,'REAMORE     ',  20.0000,1,     0.000,     0.000,   7,   1,1.02478,  -2.7086,   1
 32504,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07549,  -4.7280,   1
 32512,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02480,  -2.7094,   1
 32514,'REAMORE3    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07504,  -4.6869,   1
 32522,'REAMORE2    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02487,  -2.7120,   1
 32524,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07551,  -4.7288,   1
 32532,'MUINGNAM    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01838,  -3.9837,   1
 32534,'STACKSMO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07551,  -4.7290,   1
 32542,'MUINGNAT    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02580,  -2.6760,   1
 32544,'MAGHAKNO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07551,  -4.7286,   1
 32554,'REAMORE     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07770,  -2.8167,   1
 32564,'KNOCKNAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07782,  -2.7498,   1
 32570,'KNOCKNAG    ',   1.0000,2,     0.000,     0.000,   7,   1,1.01694,  -2.1354,   1
 32576,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -3.9283,   1
 32577,'MUINGNAM    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -3.9090,   1
 32578,'KNOCKNAG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02827,  -1.2112,   1
 32604,'KILKENNY    ',  38.0000,2,     0.000,     0.000,   6,   1,1.07513, -12.2254,   2
 32661,'KKY_CAP     ', 110.0000,1,     0.000,     0.000,   6,   1,1.04285,  -7.7671,   1
 32810,'KILLONAN    ', 110.0000,1,     0.000,     0.000,   7,   1,1.04706,  -5.4140,   1
 32823,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.04932,  -4.9915,   1
 32824,'KLON        ',  10.5000,1,     0.000,     0.000,   7,   1,1.04932,  -4.9915,   1
 33002,'KNOCKERA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01419,  -7.5446,   1
 33004,'KNOCKERA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06731,  -8.4296,   2
 33012,'GNEEVES     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01927,  -5.8516,   1
 33014,'LACKA       ',  38.0000,1,     0.000,     0.000,   7,   1,1.07031,  -7.3035,   1
 33024,'RATHMORE    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07711,  -7.0367,   1
 33034,'GNEEVES     ',  38.0000,1,     0.000,     0.000,   7,   1,1.08257,  -6.7468,   1
 33071,'WEDCROSS    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00000,  -7.4210,   1
 33072,'GNEEVES     ',   0.6900,2,     0.000,     0.000,   7,   1,1.01973,  -6.0501,   1
 33201,'KNOCKUMB    ',   6.6000,1,     0.000,     0.000,  10,   1,1.03325, -14.9541,   5
 33321,'BALLYNAH    ',  10.5000,1,     0.000,     0.000,   3,   1,1.05175,   2.1430,   1
 33421,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.05991,  -5.9165,   1
 33422,'KELLIS      ',  10.5000,1,     0.000,     0.000,   6,   1,1.05993,  -5.9172,   1
 33601,'KILTOY      ',  11.0000,4,     0.000,     0.000,   9,   1,1.00000,   0.0000,   5
 33801,'KINNEGAD    ',   6.0000,1,     0.000,     0.000,   8,   1,1.02818, -10.9946,   5
 33902,'KNOCKACU    ',  20.0000,1,     0.000,     0.000,   3,   1,1.00547,   4.8814,   1
 33971,'KNOCKACU    ',   0.6600,2,     0.000,     0.000,   3,   1,0.99767,   4.8545,   1
 34001,'KILLOTER    ',  10.0000,1,     0.000,     0.000,   5,   1,1.03091,  -9.8308,   2
 34201,'KILMORE     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03180, -11.5753,   2
 34301,'KILMAHUD    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03523, -14.9937,   1
 34602,'KILPADDO    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02348,  -4.5752,   1
 34621,'KILPADDO    ',  10.5000,1,     0.000,     0.000,   7,   1,1.06725,  -3.0885,   1
 34622,'KILPADDO    ',  10.5000,1,     0.000,     0.000,   7,   1,1.06725,  -3.0885,   1
 35002,'SKRINE      ',  20.0000,1,     0.000,     0.000,   9,   1,1.01501,  -9.4275,   2
 35004,'LANESBOR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.05962,  -9.1798,   3
 35071,'SKRINE      ',   0.4000,2,     0.000,     0.000,   9,   1,0.99741,  -9.3381,   1
 35074,'LRP_G4      ',  11.5000,2,     0.000,     0.000,   9,   1,0.98736,  -1.3051,   3
 35211,'LOUTHB      ', 110.0000,1,     0.000,     0.000,  10,   1,1.04779,  -8.2607,   1
 35221,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.06280,  -8.2366,   1
 35222,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.05081,  -8.0156,   1
 35223,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.06280,  -8.2351,   1
 35224,'LOUT        ',  10.5000,1,     0.000,     0.000,  10,   1,1.04701,  -7.7458,   1
 35231,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.03451,  -5.0666,   1
 35232,'LOUTH       ', 275.0000,1,     0.000,     0.000,  10,   1,1.03469,  -5.0630,   1
 35236,'LOU_AT1     ',  10.5000,1,     0.000,     0.000,  10,   1,1.03675,  -5.3210,   1
 35237,'LOU_AT2     ',  10.5000,1,     0.000,     0.000,  10,   1,1.03928,  -5.5660,   1
 35238,'LOU_AT3     ',  10.5000,1,     0.000,     0.000,  10,   1,1.03673,  -5.3186,   1
 35261,'LOU_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.06104,  -8.5073,   1
 35404,'LIMERICK    ',  38.0000,1,     0.000,     0.000,   7,   1,1.05536, -12.4975,   2
 35541,'LAOIS       ',  10.5000,1,     0.000,     0.000,   8,   1,1.05839,  -5.4412,   1
 35542,'LAOIS       ',  10.5000,4,     0.000,     0.000,   8,   1,1.06399,  -3.1849,   1
 35604,'LISDRUM     ',  38.0000,1,     0.000,     0.000,  10,   1,1.05811, -13.9767,   2
 35661,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05350, -10.8766,   1
 35662,'LISD_CAP    ', 110.0000,1,     0.000,     0.000,  10,   1,1.05350, -10.8766,   1
 35771,'LONGPOIN    ', 220.0000,1,     0.000,     0.000,   3,   1,1.03996,   1.7436,   1
 35802,'MEENANIL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01241, -13.4667,   1
 35804,'LETTERKE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08436, -13.9048,   2
 35812,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01868,  -7.4766,   1
 35813,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01982, -13.2741,   1
 35814,'MILFORD     ',  38.0000,1,     0.000,     0.000,   9,   1,1.08598, -13.9770,   1
 35815,'LETTERKE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00902, -12.8405,   1
 35818,'LKY SVC     ',  18.0000,1,     0.000,     0.000,   9,   1,1.18843, -10.3767,   1
 35822,'MILFORD     ',  20.0000,1,     0.000,     0.000,   9,   1,1.01133, -14.9770,   1
 35824,'CULLIAGH    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08438, -13.9053,   1
 35861,'LKY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04100,  -9.1720,   1
 35862,'LKY_SVC     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04421,  -9.1727,   1
 35871,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01288, -13.6542,   1
 35872,'MEENANIL    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01287, -13.6860,   1
 35873,'MEENANIL    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01432, -13.5633,   1
 35875,'CARK(1)     ',   0.6900,2,     0.000,     0.000,   9,   1,1.00212,  -7.7195,   1
 35876,'CULLIAGH    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00000, -13.3762,   1
 35877,'LURGANBO    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00941, -12.9812,   1
 36001,'LIBERTY     ',  10.0000,1,     0.000,     0.000,   3,   1,1.04270,  -7.7853,   2
 36201,'LISHEEN     ',  10.0000,1,     0.000,     0.000,   5,   1,1.01574, -12.9690,   1
 36202,'LISHEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,0.98337,  -6.2188,   1
 36204,'LISHEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.07457,  -5.8708,   1
 36214,'BRUCKANA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07589,  -5.6306,   1
 36222,'BRUCKANA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00248,  -5.0945,   1
 36271,'LISH-1      ',   1.0000,2,     0.000,     0.000,   5,   1,0.96574,  -5.8564,   1
 36272,'LISH-1A     ',   1.0000,2,     0.000,     0.000,   5,   1,0.96336,  -6.7714,   1
 36402,'LODGEWOO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00302,  -2.4597,   1
 36412,'BALLYCAD    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01144,  -1.8922,   1
 36421,'LODGEWOO    ',  10.5000,1,     0.000,     0.000,   6,   1,1.05119,  -4.5246,   1
 36422,'GILBEET     ',  20.0000,1,     0.000,     0.000,   5,   1,1.01663,  -2.3621,   1
 36432,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00856,  -1.6662,   1
 36442,'KENNYSTO    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00269,  -2.1186,   1
 36452,'BALLYNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00770,  -1.4930,   1
 36462,'KNOCHNA     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00896,  -1.6367,   1
 36471,'BALLYCA_    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01321,  -2.0514,   1
 36472,'BALLYNAN    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99375,  -1.5454,   1
 36473,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01094,  -1.6954,   1
 36474,'BALLAMAN    ',   1.0000,2,     0.000,     0.000,   5,   1,0.98125,  -1.9084,   1
 36475,'BALLYDUF    ',   0.4000,2,     0.000,     0.000,   5,   1,0.98983,  -2.0237,   1
 36476,'GILBBET_    ',   0.6600,2,     0.000,     0.000,   5,   1,1.03228,  -2.5870,   1
 36482,'BALLAMAN    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00264,  -2.0998,   1
 36492,'BALLYDUF    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00252,  -1.9704,   1
 37501,'MISERY H    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03742, -14.1952,   2
 37601,'MACE ESB    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05152, -11.5071,   5
 37602,'MACE IBM    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06832,  -8.6772,   5
 38001,'MIDLETON    ',  10.0000,1,     0.000,     0.000,   3,   1,1.03005,  -7.9435,   2
 38002,'CROCANE     ',  20.0000,1,     0.000,     0.000,   3,   1,1.05321,  -7.2683,   1
 38004,'MIDLETON    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06096,  -6.6654,   2
 38012,'KNOCKRAH    ',  20.0000,1,     0.000,     0.000,   3,   1,0.98913,  -7.6785,   1
 38014,'KNOCKRAH    ',  38.0000,1,     0.000,     0.000,   3,   1,1.06153,  -6.6785,   1
 38071,'CROCANE     ',   0.4000,2,     0.000,     0.000,   3,   1,1.03720,  -7.2951,   1
 38201,'CARRICKM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01383, -14.4144,   1
 38202,'KINGSCOU    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01409, -14.7283,   1
 38203,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06601, -13.7283,   1
 38204,'MEATHHIL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06597, -13.7261,   2
 38211,'BAILIEBO    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00958, -14.5131,   1
 38212,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01400,  -8.6751,   1
 38213,'GARTNANE    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01509, -12.3615,   1
 38214,'CARRICKM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07171, -13.4141,   1
 38215,'MULLANAN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01744, -12.4218,   1
 38224,'J26         ',  38.0000,1,     0.000,     0.000,  10,   1,1.06713, -13.5109,   1
 38231,'NAFFERTY    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01384, -14.4147,   1
 38232,'RARAGH      ',  20.0000,1,     0.000,     0.000,  10,   1,1.00946, -14.5119,   1
 38233,'RARAGH      ',  38.0000,1,     0.000,     0.000,  10,   1,1.06715, -13.5119,   1
 38234,'KINGSCOU    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06713, -13.5109,   1
 38241,'TULLYNAM    ',  10.0000,1,     0.000,     0.000,  10,   1,1.01930, -14.1251,   1
 38242,'TEEVURCH    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00966, -14.5160,   1
 38244,'BAILIEBO    ',  38.0000,2,     0.000,     0.000,  10,   1,1.06716, -13.5125,   1
 38254,'GARTNANE    ',  38.0000,1,     0.000,     0.000,  10,   1,1.09097, -11.9744,   1
 38264,'TULLYNAM    ',  38.0000,1,     0.000,     0.000,  10,   1,1.07755, -13.1251,   1
 38271,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01442,  -8.7942,   1
 38272,'GARTNANE    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01550, -12.5231,   1
 38273,'MULLANAN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01787, -12.5466,   1
 38284,'MULLINAL    ',  38.0000,1,     0.000,     0.000,  10,   1,1.08066, -12.9474,   1
 38421,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05185,  -7.4398,   1
 38422,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05343,  -7.2223,   1
 38423,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05724,  -6.8363,   1
 38424,'MAYN        ',  10.5000,1,     0.000,     0.000,   2,   1,1.05903,  -6.6055,   1
 38601,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04371, -13.1048,   2
 38701,'MILLTOWN    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04315, -15.4436,   2
 38802,'MACROOM     ',  20.0000,1,     0.000,     0.000,   3,   1,1.01523,   1.3681,   1
 38804,'MACROOM     ',  38.0000,1,     0.000,     0.000,   3,   1,1.07589,  -2.9741,   2
 38812,'HARNETTS    ',  20.0000,1,     0.000,     0.000,   3,   1,1.03451,  -3.9741,   1
 38870,'BAWNMORE    ',   0.4000,2,     0.000,     0.000,   3,   1,1.01723,   1.2962,   1
 38871,'GARRANER    ',   0.6900,2,     0.000,     0.000,   3,   1,1.00000,   1.4826,   1
 39401,'MONEYPOI    ',   6.6000,1,     0.000,     0.000,   4,   1,0.99937,  -1.8554,   3
 39402,'MNYPT       ',  17.5000,1,     0.000,     0.000,   4,   1,1.07599,  -0.6699,   1
 39421,'MONEY2      ',  17.5000,1,     0.000,     0.000,   4,   1,1.08626,  -0.3837,   1
 39423,'MNYPT       ',  10.5000,1,     0.000,     0.000,   4,   1,1.06913,  -2.8684,   1
 39471,'MNYPG1      ',  17.0000,2,     0.000,     0.000,   4,   1,1.00091,   3.0860,   3
 39472,'MNYPG2-P    ',  17.0000,2,     0.000,     0.000,   4,   1,0.99375,   8.3460,   3
 39473,'MNYPG3      ',  17.0000,2,     0.000,     0.000,   4,   1,1.00054,   3.1395,   3
 39474,'MONEYPOI    ',   0.6600,2,     0.000,     0.000,   4,   1,1.00126,  -0.9763,   3
 39601,'MARINA      ',  10.0000,1,     0.000,     0.000,   3,   1,1.03528,  -5.8753,   2
 39610,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03239,  -3.5447,   1
 39670,'MARINA      ', 110.0000,1,     0.000,     0.000,   3,   1,1.03239,  -3.5447,   1
 39675,'MARI_GT     ',  10.5000,2,     0.000,     0.000,   3,   1,1.00457,  -3.5447,   3
 39801,'MUNGRET     ',   6.0000,1,     0.000,     0.000,   7,   1,1.02648,  -8.1282,   5
 40001,'MULLINGA    ',  10.0000,1,     0.000,     0.000,   9,   1,1.03442, -13.3079,   2
 40004,'MULLINGA    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07888, -12.9172,   2
 40061,'MUL_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04654,  -9.0892,   1
 40204,'MALLOW      ',  38.0000,1,     0.000,     0.000,   3,   1,1.07833,  -7.8858,   2
 40404,'MOY         ',  38.0000,1,     0.000,     0.000,   9,   1,1.05418, -12.4905,   2
 40412,'LACKAN 2    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01644, -12.2692,   1
 40461,'MOY_CAP     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04187,  -9.9512,   1
 40462,'MOYCAP2     ', 110.0000,1,     0.000,     0.000,   9,   1,1.04187,  -9.9512,   1
 40471,'LACKAN      ',   0.4000,2,     0.000,     0.000,   9,   1,1.01816, -12.4629,   1
 40601,'MULLAGHA    ',  10.0000,1,     0.000,     0.000,  10,   1,1.04060,  -9.3497,   1
 40602,'MULLAGHA    ',  20.0000,1,     0.000,     0.000,  10,   1,1.05663, -10.4547,   5
 40604,'MULLAGHA    ',  38.0000,1,     0.000,     0.000,  10,   1,1.06282, -15.2280,   1
 40761,'MEENTYCA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01230,  -4.8313,   4
 40771,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01266,  -3.9262,   4
 40772,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01270,  -4.0403,   4
 40773,'MEENTYCA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.01415,  -5.0421,   7
 40801,'MONREAD     ',  10.0000,1,     0.000,     0.000,   8,   1,1.03950, -10.3251,   2
 40902,'MULREAVY    ',  33.0000,1,     0.000,     0.000,   9,   1,0.98666,  -6.6928,   1
 40904,'MEENADRE    ',  38.0000,1,     0.000,     0.000,   9,   1,1.01554,  -8.5382,   1
 40912,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01469,  -6.0826,   1
 40922,'CROAGHNA    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01410,  -5.9363,   1
 40932,'MEENADRE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01350,  -5.7755,   1
 40971,'MULREAVY    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98337,  -6.3836,   1
 40972,'CROAGHNA    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00000,  -6.0821,   1
 40973,'MEENADRE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00000,  -5.7305,   1
 41002,'NEWBURY     ',  20.0000,1,     0.000,     0.000,   1,   1,1.06107, -10.4533,   1
 41102,'BANCROFT    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06975,  -9.3014,   1
 42001,'ATHGARVA    ',  10.0000,1,     0.000,     0.000,   8,   1,0.99665, -11.5354,   1
 42004,'NEWBRIDG    ',  38.0000,1,     0.000,     0.000,   8,   1,1.08208, -10.5354,   2
 42102,'NORTH QU    ',  20.0000,1,     0.000,     0.000,   1,   1,1.06743, -12.3522,   2
 42202,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01220, -14.4846,   1
 42204,'NAVAN       ',  38.0000,1,     0.000,     0.000,  10,   1,1.07784, -16.0319,   2
 42212,'CROWINST    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01684, -15.3873,   1
 42214,'ATHBOY      ',  38.0000,1,     0.000,     0.000,  10,   1,1.07635, -15.1921,   1
 42224,'J28         ',  38.0000,1,     0.000,     0.000,  10,   1,1.07795, -16.0338,   1
 42234,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.07807, -16.0396,   1
 42244,'KELLS       ',  38.0000,1,     0.000,     0.000,  10,   1,1.07811, -16.0418,   1
 42271,'CROWINST    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99264, -14.4049,   1
 42404,'NORTH_WA    ',  38.0000,2,     0.000,     0.000,   2,   1,1.06838, -10.7849,   2
 42474,'NWALG4      ',  10.5000,2,     0.000,     0.000,   2,   1,1.02442,  -3.6529,   3
 42475,'NWALG5      ',  10.5000,2,     0.000,     0.000,   2,   1,1.02442,  -3.6529,   3
 42501,'NORE        ',  11.0000,2,     0.000,     0.000,   6,   1,0.99329,  -8.7698,   1
 42602,'NENAGH      ',  20.0000,1,     0.000,     0.000,   7,   1,1.03731, -10.9677,   1
 42604,'NENAGH      ',  38.0000,1,     0.000,     0.000,   7,   1,1.05865, -11.7200,   2
 42671,'BORRISFA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03777, -11.1937,   1
 42672,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01818, -11.1699,   1
 42673,'TEMPLEDE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.02385, -11.0947,   1
 42674,'CURRAGHG    ',   0.6900,2,     0.000,     0.000,   7,   1,1.03777, -11.1937,   1
 42802,'NANGOR      ',  20.0000,1,     0.000,     0.000,   1,   1,1.06975, -13.1384,   5
 43401,'OLDCOURT    ',   6.0000,1,     0.000,     0.000,   3,   1,1.03471,  -2.3340,   5
 43602,'KNOCKANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01628, -10.1144,   1
 43604,'OUGHTRAG    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07404, -10.5720,   2
 43619,'OUTAGH T    ', 110.0000,1,     0.000,     0.000,   7,   1,1.05083,  -5.2115,   1
 43671,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01825, -10.1870,   1
 43672,'KNOCKANE    ',   0.4000,2,     0.000,     0.000,   7,   1,1.01825, -10.1866,   1
 43704,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.06682,  -5.3147,   1
 43712,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99663,  -4.2933,   1
 43722,'GLENREE     ',  20.0000,1,     0.000,     0.000,   9,   1,0.99235,  -4.6613,   1
 43724,'GLENREE     ',  38.0000,1,     0.000,     0.000,   9,   1,1.07529,  -4.7223,   1
 43771,'BUNNYCON    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99829,  -4.3910,   1
 43774,'CARROWLE    ',   0.4000,2,     0.000,     0.000,   9,   1,1.00490,  -4.4491,   1
 43821,'OLDSTREE    ',  17.5000,1,     0.000,     0.000,   4,   1,1.06901,  -0.2300,   1
 44001,'POPPINTR    ',  10.0000,1,     0.000,     0.000,   1,   1,1.03268, -14.2049,   1
 44471,'POLLG1_4    ',  10.5000,2,     0.000,     0.000,   6,   1,0.98868,   3.6426,   3
 44623,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.06539,  -7.5568,   2
 44624,'PBEG        ',  10.5000,1,     0.000,     0.000,   2,   1,1.06533,  -7.5726,   2
 44661,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07521,  -3.6461,   1
 44662,'PBEG REA    ', 220.0000,1,     0.000,     0.000,   2,   1,1.07000,  -5.8686,   1
 44681,'POOLBEG     ', 110.0000,1,     0.000,     0.000,   2,   1,1.06313,  -8.0796,   2
 44802,'PORTLAOI    ',  20.0000,1,     0.000,     0.000,   8,   1,1.05597, -10.1436,   1
 44804,'PORTLAOI    ',  38.0000,1,     0.000,     0.000,   8,   1,1.07884,  -9.5946,   2
 44812,'LISDOWNE    ',  20.0000,1,     0.000,     0.000,   8,   1,1.00467, -10.5948,   1
 44814,'BALLYCON    ',  38.0000,1,     0.000,     0.000,   8,   1,1.07885,  -9.5948,   1
 44901,'PELLETST    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04122, -13.5088,   1
 45001,'PLATIN      ',  15.0000,1,     0.000,     0.000,  10,   1,1.00628, -13.1269,   5
 45101,'POTTERY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03289, -13.4029,   2
 46102,'RALAPANE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00853,  -8.5393,   1
 46210,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03767, -11.5436,   5
 46214,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03767, -11.5436,   5
 46224,'RYEBROOK    ',  10.0000,1,     0.000,     0.000,   2,   1,1.03767, -11.5436,   5
 46501,'RINGSEND    ',  10.0000,1,     0.000,     0.000,   1,   1,1.04617,  -8.1799,   2
 46503,'DUBLIN_W    ',   3.3000,2,     0.000,     0.000,   1,   1,1.00893,  -6.8596,   1
 46504,'RINGSEND    ',  38.0000,1,     0.000,     0.000,   1,   1,1.06362, -12.6500,   2
 46511,'DUBLIN_W    ',  11.0000,2,     0.000,     0.000,   1,   1,1.00893,  -5.8596,   1
 46513,'DUBLIN W    ',   3.3000,1,     0.000,     0.000,   1,   1,1.01697,  -9.0794,   1
 46801,'PFIZER_A    ',  10.0000,2,     0.000,     0.000,   7,   1,1.05599,  -7.8673,   1
 46802,'CARRONS     ',  20.0000,1,     0.000,     0.000,   7,   1,1.01661,  -6.5340,   1
 46804,'RATHKEAL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.04894,  -6.8648,   2
 46812,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.00859,  -5.5163,   1
 46814,'NEWCASTL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06049,  -6.1430,   1
 46822,'RATHKEAL    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01889,  -4.8990,   1
 46824,'RATHCAHI    ',  38.0000,1,     0.000,     0.000,   7,   1,1.06948,  -5.5895,   1
 46834,'GROUSELO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.03901,  -5.9859,   1
 46844,'CARRONS     ',  38.0000,1,     0.000,     0.000,   7,   1,1.03882,  -5.9258,   1
 46854,'ASKEATON    ',  38.0000,2,     0.000,     0.000,   7,   1,1.04899,  -6.8673,   2
 46870,'CARRONS_    ',   0.4000,2,     0.000,     0.000,   7,   1,1.00588,  -6.9386,   1
 46873,'RATHCAHI    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01928,  -4.9934,   1
 46874,'GROUSEL     ',   0.6600,2,     0.000,     0.000,   7,   1,0.99324,  -5.4868,   1
 46875,'PFIZER_A    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05599,  -8.8673,   1
 47004,'RICHMOND    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07527, -10.3607,   2
 47221,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,1.03793,  -1.5608,   1
 47222,'RAFF        ',  10.5000,1,     0.000,     0.000,   3,   1,1.04678,  -1.7614,   1
 47261,'RAFF_CAP    ', 110.0000,1,     0.000,     0.000,   3,   1,1.04721,  -2.5897,   1
 47402,'RINAWADE    ',  20.0000,1,     0.000,     0.000,   2,   1,1.06339,  -9.2997,   5
 47601,'RINGASKI    ',  10.0000,1,     0.000,     0.000,   3,   1,1.05323,  -4.7989,   2
 47802,'RATRUSSA    ',  20.0000,1,     0.000,     0.000,  10,   1,0.99498,  -7.4744,   4
 47871,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98783,  -6.5751,   4
 47872,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.00956,  -6.7341,   4
 47873,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,0.99539,  -7.6282,   4
 47874,'RATRUSSA    ',   0.6900,2,     0.000,     0.000,  10,   1,0.98802,  -7.5993,   1
 47902,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.00907,  -7.7509,   4
 49001,'SHELTON     ',   6.0000,1,     0.000,     0.000,   6,   1,1.05280,  -6.1677,   5
 49101,'SUIR_OCG    ',  11.5000,2,     0.000,     0.000,   5,   1,0.99183,  -8.3476,   1
 49421,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.07456,  -4.5827,   1
 49422,'SHBG        ',  10.5000,1,     0.000,     0.000,   5,   1,1.07459,  -4.5818,   1
 49474,'WOP_G4      ',  11.5000,2,     0.000,     0.000,   5,   1,0.99610,   1.2797,   3
 49501,'SALTHILL    ',  10.0000,1,     0.000,     0.000,   9,   1,1.05656, -10.1786,   1
 49502,'LEALETTE    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00480,  -9.7166,   1
 49504,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06840,  -9.1545,   1
 49512,'DOIRE AN    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00861,  -6.8005,   1
 49514,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07179,  -8.7166,   1
 49524,'SALTHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.08463,  -7.9093,   1
 49571,'LEITIR_G    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01058,  -6.8715,   1
 49604,'SHANKILL    ',  38.0000,2,     0.000,     0.000,  10,   1,1.07879, -15.5179,   2
 49613,'MOUNTAIN    ',  20.0000,1,     0.000,     0.000,  10,   1,1.01568, -15.2932,   1
 49662,'SKL_CAP     ', 110.0000,1,     0.000,     0.000,  10,   1,1.04447, -10.5349,   1
 49672,'MOUNTAIN    ',   0.6900,2,     0.000,     0.000,  10,   1,1.01609, -15.4555,   1
 49802,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.10012, -11.6762,   1
 49804,'SLIGO       ',  38.0000,1,     0.000,     0.000,   9,   1,1.07474, -13.4307,   2
 49814,'SLIGO38B    ',  38.0000,1,     0.000,     0.000,   9,   1,1.09942, -11.9825,   1
 49832,'MANORHAM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.10523, -11.2461,   1
 49842,'CARRIC P    ',  20.0000,1,     0.000,     0.000,   9,   1,1.10988, -10.8510,   1
 49861,'SLIG_CAP    ', 110.0000,1,     0.000,     0.000,   9,   1,1.05064,  -8.3866,   1
 49902,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08778,  -6.8528,   2
 49912,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08241,  -7.4013,   2
 49922,'SORNE HI    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08727,  -8.5527,   2
 49932,'FLUGHLAN    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08241,  -7.4013,   1
 49942,'MEENKEER    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08241,  -7.4013,   1
 49952,'GLACKMOR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08727,  -8.5527,   1
 49962,'THREE TR    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08677,  -8.4595,   1
 49971,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.08946,  -7.1209,   2
 49972,'SINGLE_T    ',   0.4000,2,     0.000,     0.000,   9,   1,1.07219,  -8.5904,   1
 49973,'SORNE_HI    ',   0.4000,2,     0.000,     0.000,   9,   1,1.09973,  -7.1183,   1
 49974,'THREETR     ',   0.4000,2,     0.000,     0.000,   9,   1,1.07296,  -8.5942,   1
 49975,'MEENKEER    ',   0.4000,2,     0.000,     0.000,   9,   1,1.06875,  -7.5396,   1
 49976,'FLUGHLAN    ',   0.4000,2,     0.000,     0.000,   9,   1,1.09514,  -7.6648,   1
 49980,'GLACKMOR    ',   0.4000,2,     0.000,     0.000,   9,   1,1.08778,  -9.3410,   1
 49982,'SINGLE T    ',  20.0000,1,     0.000,     0.000,   9,   1,1.08721,  -8.5276,   1
 50004,'SOMERSET    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07592,  -9.4290,   2
 50012,'SOMERSET    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01897,  -7.6650,   1
 50014,'SONNAGHO    ',  38.0000,1,     0.000,     0.000,   9,   1,1.09498,  -8.2164,   1
 50019,'SOMRST T    ', 110.0000,1,     0.000,     0.000,   9,   1,1.06683,  -5.2031,   1
 50071,'SONNAGH     ',   0.6900,2,     0.000,     0.000,   9,   1,1.01945,  -7.8629,   1
 50274,'PBEGG4      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,   0.6652,   3
 50275,'PBEGG5      ',  11.0000,2,     0.000,     0.000,   2,   1,1.00000,  -0.3370,   3
 50276,'PBEGG6      ',  15.7500,2,     0.000,     0.000,   2,   1,1.00000,  -2.1446,   3
 50301,'STEPHENS    ',  10.0000,1,     0.000,     0.000,   1,   1,1.02940, -12.1315,   2
 50421,'SRANANAG    ',  10.5000,1,     0.000,     0.000,   9,   1,1.05777,  -7.5540,   1
 50573,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00503,  -1.1478,   4
 50574,'SEAL_ROC    ',  11.5000,2,     0.000,     0.000,   7,   1,1.00501,  -1.1477,   4
 50604,'STRATFOR    ',  38.0000,1,     0.000,     0.000,   6,   1,1.06492, -10.1128,   2
 50619,'STRATF T    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04515,  -5.6754,   1
 50901,'SINGLAND    ',  10.0000,1,     0.000,     0.000,   7,   1,1.02768, -10.6125,   1
 51301,'TANEY       ',  10.0000,1,     0.000,     0.000,   1,   1,1.03917, -11.9218,   2
 51319,'CENTRAL     ', 110.0000,1,     0.000,     0.000,   1,   1,1.05104,  -8.6698,   2
 51410,'TARBERT     ', 110.0000,1,     0.000,     0.000,   7,   1,1.07429,  -1.1136,   1
 51421,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.07429,  -1.1136,   1
 51422,'TARB        ',  10.5000,1,     0.000,     0.000,   7,   1,1.07429,  -1.1136,   1
 51471,'TARBG1      ',  10.5000,2,     0.000,     0.000,   7,   1,1.00000,  -1.1136,   3
 51472,'TARBG2      ',  10.5000,2,     0.000,     0.000,   7,   1,1.00000,  -1.1136,   3
 51473,'TARBG3      ',  20.0000,2,     0.000,     0.000,   7,   1,1.01002,  -1.1136,   3
 51474,'TARBG4      ',  20.0000,2,     0.000,     0.000,   7,   1,1.01002,  -1.1136,   3
 51771,'TYNAGH      ',  15.7500,2,     0.000,     0.000,   4,   1,1.01210,   2.9601,   4
 51772,'TYNAGH      ',  15.0000,2,     0.000,     0.000,   4,   1,0.99438,  -2.2693,   4
 51801,'TRABEG      ',  10.0000,1,     0.000,     0.000,   3,   1,1.04692,  -6.3118,   2
 51804,'TRABEG      ',  38.0000,1,     0.000,     0.000,   3,   1,1.07336,  -8.3381,   2
 52071,'TURLG1      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52072,'TURLG2      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52073,'TURLG3      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52074,'TURLG4      ',  10.5000,3,     0.000,     0.000,   2,   2,1.00000,   0.0000,   3
 52201,'KILKEE 1    ',  10.0000,1,     0.000,     0.000,   4,   1,1.00956,  -5.0931,   1
 52202,'TULLAWF     ',  20.0000,1,     0.000,     0.000,   4,   1,1.01103,  -6.4889,   1
 52204,'TULABRAC    ',  38.0000,1,     0.000,     0.000,   4,   1,1.08423,  -5.4888,   2
 52211,'CARROWNA    ',  10.0000,1,     0.000,     0.000,   4,   1,1.03105,  -3.0439,   1
 52212,'MOANMORE    ',  20.0000,1,     0.000,     0.000,   4,   1,1.00891,  -4.7510,   1
 52214,'TULLAWF     ',  38.0000,1,     0.000,     0.000,   4,   1,1.08424,  -5.4889,   1
 52219,'TULBRK T    ', 110.0000,1,     0.000,     0.000,   4,   1,1.06281,  -3.4814,   2
 52224,'KILRUSH     ',  38.0000,1,     0.000,     0.000,   4,   1,1.08572,  -5.4531,   1
 52234,'KILKEE 3    ',  38.0000,1,     0.000,     0.000,   4,   1,1.09057,  -5.2603,   1
 52271,'MOANMORE    ',   0.4000,2,     0.000,     0.000,   4,   1,1.00931,  -4.8286,   1
 52301,'TRINITY     ',  10.0000,1,     0.000,     0.000,   1,   1,1.03654, -13.7543,   1
 52404,'TAWNAGHM    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06426,  -9.9522,   1
 52476,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,0.99229,  -9.9522,   3
 52477,'TAW_PEAK    ',  10.5000,2,     0.000,     0.000,   9,   1,0.99229, -10.9522,   3
 52602,'TRIEN 20    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01686,  -6.0414,   1
 52604,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.07512,  -6.8920,   2
 52605,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.08416,  -6.3721,   1
 52610,'TRIEN       ', 110.0000,1,     0.000,     0.000,   7,   1,1.05285,   1.9476,   1
 52612,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01009,  -5.7456,   1
 52614,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.06311,   4.0252,   2
 52615,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.08547,  -6.2936,   1
 52624,'TRIEN       ',  38.0000,1,     0.000,     0.000,   7,   1,1.07297,   4.8327,   1
 52625,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07578,  -6.9225,   1
 52632,'TOURNAFU    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01760,   4.8671,   1
 52634,'TOURNAFU    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07365,   4.9108,   1
 52642,'KNOCKAWA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01781,   5.1922,   1
 52644,'KNOCKAWA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07382,   4.9362,   1
 52654,'SMEARLA     ',  38.0000,1,     0.000,     0.000,   7,   1,1.07517,  -6.8930,   1
 52661,'TRIE_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.06952,  -4.5506,   1
 52664,'BALLYBUN    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07571,  -6.9204,   1
 52671,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,1.00213,  -6.1525,   1
 52672,'BEALEHI     ',   0.6900,2,     0.000,     0.000,   7,   1,1.00612,  -6.3939,   1
 52673,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01051,  -5.8577,   1
 52674,'CURRAGHD    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07577,  -6.9222,   1
 52675,'KNOCKAWA    ',   0.6600,2,     0.000,     0.000,   7,   1,1.01972,   5.0630,   1
 52676,'TOURNAFU    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01800,   4.6980,   1
 52677,'BEALE_HI    ',   0.6900,2,     0.000,     0.000,   7,   1,0.99312,  -5.6278,   1
 52684,'BEALEHIL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.07578,  -6.9226,   1
 52694,'ABBEYFEA    ',  38.0000,1,     0.000,     0.000,   7,   1,1.08031,  -6.5974,   1
 52700,'GARRACUM    ',   0.6600,2,     0.000,     0.000,   5,   1,0.98638,  -5.4455,   1
 52702,'GARRACUM    ',  20.0000,1,     0.000,     0.000,   5,   1,0.98582,  -4.6999,   1
 52704,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05850,  -5.3516,   1
 52705,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05924,  -4.1823,   1
 52712,'HOLYFORD    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99723,  -3.7201,   1
 52714,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05282,  -5.1312,   1
 52722,'CAPPAGH     ',  20.0000,1,     0.000,     0.000,   5,   1,0.98129,  -3.5388,   1
 52724,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05924,  -4.1823,   1
 52732,'GLENOUGH    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01612,  -4.3599,   1
 52734,'CAUTEEN     ',  38.0000,1,     0.000,     0.000,   5,   1,1.05000,  -7.1035,   1
 52754,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05929,  -4.1838,   1
 52764,'CAPPAG W    ',  38.0000,1,     0.000,     0.000,   5,   1,1.05968,  -3.9891,   1
 52771,'CAPPAGH_    ',   0.6900,2,     0.000,     0.000,   5,   1,0.97577,  -3.6036,   1
 52772,'GLENLOUG    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01803,  -4.4863,   1
 52773,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01802,  -4.4867,   1
 52774,'GLENOUGH    ',   0.6600,2,     0.000,     0.000,   5,   1,1.01674,  -5.0850,   1
 52778,'HOLYFORD    ',   1.0000,2,     0.000,     0.000,   5,   1,0.98717,  -3.0200,   1
 52794,'GLENLOUG    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06672,  -4.5696,   1
 52802,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.04674,  -8.4543,   1
 52804,'TRALEE      ',  38.0000,1,     0.000,     0.000,   7,   1,1.05170,  -7.7183,   2
 52812,'BEENAGEE    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02842,  -7.1237,   1
 52813,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.01588,  -7.1598,   1
 52814,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05205,  -7.7482,   1
 52815,'MOUNT EA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05197,  -8.0715,   1
 52816,'TURSILLA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05210,  -7.4248,   1
 52817,'LEE STRA    ',  20.0000,1,     0.000,     0.000,   7,   1,1.05207,  -7.0337,   1
 52861,'TRAL_CAP    ', 110.0000,1,     0.000,     0.000,   7,   1,1.06013,  -4.7221,   1
 52871,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,0.99645,  -7.2674,   1
 52872,'TURSILLA    ',   0.6900,2,     0.000,     0.000,   7,   1,1.05257,  -7.6720,   1
 52873,'BEENAGEE    ',   0.6900,2,     0.000,     0.000,   7,   1,1.01638,  -7.2615,   1
 52874,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05394,  -7.1795,   1
 52875,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.05251,  -7.9961,   1
 52876,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.05243,  -8.3191,   1
 52877,'MOUNTEA     ',   0.6900,2,     0.000,     0.000,   7,   1,1.03204,  -8.6502,   1
 52878,'BALLINCO    ',   0.4000,2,     0.000,     0.000,   7,   1,1.05393,  -7.1971,   1
 53002,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00980, -10.3697,   1
 53004,'THURLES     ',  38.0000,1,     0.000,     0.000,   5,   1,1.06560,  -9.3625,   2
 53012,'GLENGOOL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00980, -10.3699,   1
 53014,'GLENGOOL    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06573,  -9.3694,   1
 53022,'GURTEEN     ',  20.0000,1,     0.000,     0.000,   5,   1,1.00981, -10.3701,   1
 53024,'URLINGFO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07206,  -8.1509,   1
 53032,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00629,  -7.1409,   1
 53034,'TULLAROA    ',  38.0000,1,     0.000,     0.000,   5,   1,1.07570,  -7.4921,   1
 53042,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01307,  -8.4923,   1
 53052,'TULLAROA    ',  20.0000,1,     0.000,     0.000,   5,   1,1.00618,  -7.1686,   1
 53061,'THUR_CAP    ', 110.0000,1,     0.000,     0.000,   5,   1,1.05721,  -7.2053,   1
 53062,'HOMESHIL    ',  20.0000,1,     0.000,     0.000,   5,   1,1.01309,  -8.4929,   1
 53072,'ANCNOC      ',  20.0000,1,     0.000,     0.000,   5,   1,1.00990,  -6.8179,   1
 53201,'DERRYCLU    ',  10.0000,2,     0.000,     0.000,   8,   1,1.01817, -10.9589,   1
 53204,'THORNSBE    ',  38.0000,1,     0.000,     0.000,   8,   1,1.06180,  -9.9589,   2
 53401,'CHARLEST    ',  10.0000,1,     0.000,     0.000,   9,   1,1.03867, -11.5690,   1
 53402,'ROOSKY      ',  20.0000,1,     0.000,     0.000,   9,   1,1.00549, -10.6009,   4
 53404,'TONROE      ',  38.0000,1,     0.000,     0.000,   9,   1,1.06568, -10.5690,   2
 53412,'LARGAN H    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01092, -10.3137,   1
 53471,'LARGANH     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99091, -10.3995,   1
 53472,'ROOSKY      ',   0.6900,2,     0.000,     0.000,   9,   1,0.98530, -10.4194,   1
 53604,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06300, -13.0799,   2
 53612,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00340, -12.0566,   1
 53613,'BEAM HIL    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99777,  -6.9627,   1
 53614,'TRILLICK    ',  38.0000,1,     0.000,     0.000,   9,   1,1.06962,  -8.1451,   1
 53615,'CROCKAHE    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99622, -13.3462,   1
 53616,'DRUMLOUG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00078, -12.6796,   1
 53624,'BEAMHILL    ',  38.0000,1,     0.000,     0.000,   9,   1,1.07227,  -7.9370,   1
 53671,'CROCKAHE    ',   0.4000,2,     0.000,     0.000,   9,   1,0.97611, -13.4055,   1
 53672,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,0.98532, -12.2146,   1
 53673,'BEAMHIL     ',   0.6900,2,     0.000,     0.000,   9,   1,0.99817,  -7.0825,   1
 53674,'DRUMLOUG    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00115, -12.7038,   1
 53801,'GARYSPIL    ',  10.0000,1,     0.000,     0.000,   5,   1,1.04901, -11.4750,   1
 53802,'SLIEVERE    ',  20.0000,1,     0.000,     0.000,   5,   1,1.03723, -11.9244,   1
 53804,'TIPPERAR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.06088, -11.0132,   2
 53871,'SLIEVERA    ',   0.4000,2,     0.000,     0.000,   5,   1,1.02364, -12.2297,   1
 54401,'GRANAGH     ',  10.0000,1,     0.000,     0.000,   5,   1,0.98919, -11.1897,   1
 54402,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99929,  -9.3999,   1
 54404,'WATERFOR    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04385, -10.1908,   2
 54411,'KILMACOW    ',  10.0000,1,     0.000,     0.000,   5,   1,0.98919, -11.1897,   1
 54412,'ROSBERCO    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99044,  -8.3681,   1
 54414,'GRANAGH     ',  38.0000,1,     0.000,     0.000,   5,   1,1.04383, -10.1897,   1
 54422,'RAHORA B    ',  20.0000,1,     0.000,     0.000,   5,   1,0.98991,  -6.6175,   1
 54424,'ROSBERCO    ',  38.0000,1,     0.000,     0.000,   5,   1,1.04559,  -9.0015,   1
 54425,'RAHORA 2    ',  20.0000,1,     0.000,     0.000,   5,   1,0.99668,  -8.7752,   1
 54426,'BALLYMAR    ',  20.0000,1,     0.000,     0.000,   5,   1,0.98979,  -5.3629,   1
 54471,'RAHORA      ',   0.4000,2,     0.000,     0.000,   5,   1,0.97898,  -8.7225,   1
 54472,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.97063,  -5.3400,   1
 54621,'WOOD        ',  17.5000,1,     0.000,     0.000,   2,   1,1.08543,  -1.9648,   1
 54622,'WOODLAND    ', 220.0000,1,     0.000,     0.000,   2,   1,1.04711,  -0.2265,   1
 54623,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.04711,  -0.2265,   1
 54624,'WOODLAND    ',  17.5000,1,     0.000,     0.000,   2,   1,1.08543,  -1.9648,   1
 54630,'EASTWEST    ', 260.0000,2,     0.000,   105.000,   2,   1,0.98352,  13.7718,   1
 54640,'PORTAN      ', 380.0000,1,     0.000,    41.000,   2,   1,1.02500,   7.6097,   1
 54801,'WHITEGAT    ',  10.7500,1,     0.000,     0.000,   3,   1,1.03036,  -5.2609,   5
 55001,'BALLYSHA    ',  10.0000,1,     0.000,     0.000,   6,   1,1.01607, -11.0378,   1
 55002,'WEXFORD     ',  20.0000,1,     0.000,     0.000,   6,   1,1.06024,  -9.3497,   2
 55004,'WEXFORD     ',  38.0000,1,     0.000,     0.000,   6,   1,1.07413, -10.0378,   2
 55012,'CARNSOR     ',  20.0000,1,     0.000,     0.000,   6,   1,1.01132,  -9.4045,   1
 55013,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01132,  -9.3700,   1
 55014,'RICHFIEL    ',  20.0000,1,     0.000,     0.000,   6,   1,1.01126,  -9.6479,   1
 55061,'WEXF_CAP    ', 110.0000,1,     0.000,     0.000,   6,   1,1.04543,  -6.8324,   1
 55071,'CARNSORE    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01180,  -9.5906,   1
 55072,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01171,  -9.5542,   1
 55073,'RICHFIEL    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01171,  -9.6979,   1
 55201,'WOLFE TO    ',  10.0000,1,     0.000,     0.000,   1,   1,1.05601, -10.6801,   2
 64813,'LISKERAN    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01432, -13.5634,   1
 66071,'OWENINEY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02224,  -5.2756,   1
 67025,'OWENINEY    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02385,  -3.3229,   1
 67026,'OWENINEY    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02384,  -3.3141,   1
 67027,'OWENINEY    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02409,  -3.1232,   1
 67028,'OWENINEY    ',   0.6900,2,     0.000,     0.000,   9,   1,1.02437,  -3.1250,   1
 67033,'EDERGLEN    ',  20.0000,1,     0.000,     0.000,   9,   1,0.99757, -12.0865,   1
 67037,'CROAGHBR    ',  38.0000,1,     0.000,     0.000,   9,   1,1.01555,  -8.5385,   1
 67045,'RAHEENLE    ',   0.6600,2,     0.000,     0.000,   6,   1,1.06354,  -3.4754,   1
 67057,'DOOGHBEG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02310,  -5.2849,   1
 67058,'SEECON_P    ',   0.6900,2,     0.000,     0.000,   9,   1,0.99938,  -3.6898,   1
 67066,'MOUNTLUC    ',   0.6900,2,     0.000,     0.000,   8,   1,0.98009,  -3.2970,   1
 67069,'KILLHILL    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01451,  -4.2668,   1
 67071,'OWENINEY    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02224,  -5.2756,   1
 67081,'KNOCKNAG    ',  10.0000,2,     0.000,     0.000,   3,   1,1.01144,  -4.1341,   1
 67083,'CLAHANE_    ',   0.6900,2,     0.000,     0.000,   7,   1,1.06807,  -3.2219,   1
 67084,'BRUCKANA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.00235,  -5.1545,   1
 67090,'CLUDAUN_    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02224,  -5.2756,   1
 67091,'CLUDAUN_    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02224,  -5.2756,   1
 67092,'CLUDAUN_    ',  20.0000,1,     0.000,     0.000,   9,   1,1.02224,  -5.2756,   1
 67102,'BOGGERAG    ',   1.0000,2,     0.000,     0.000,   3,   1,1.02252,   4.7496,   1
 67213,'AN_CNOC     ',   0.6900,2,     0.000,     0.000,   5,   1,1.00977,  -6.8902,   1
 68087,'CARRICKE    ',   0.6900,2,     0.000,     0.000,   9,   1,1.10978, -11.0841,   1
 68092,'UGOOL_PH    ',   0.6900,2,     0.000,     0.000,   9,   1,1.00995,  -3.6422,   1
 68101,'FAUGHA_P    ',  20.0000,2,     0.000,     0.000,   9,   1,1.11107, -10.7683,   1
 68128,'CARROWNA    ',  20.0000,2,     0.000,     0.000,   4,   1,1.03097,  -3.3211,   1
 68131,'TULLAROA    ',   0.6900,2,     0.000,     0.000,   5,   1,1.00616,  -7.2086,   1
 68134,'BARRANAF    ',   0.6900,2,     0.000,     0.000,   5,   1,0.99480,  -3.0938,   1
 68136,'MONAINCH    ',   0.6900,2,     0.000,     0.000,   5,   1,1.01405, -10.2147,   1
 68143,'BUNNAHOW    ',  10.0000,2,     0.000,     0.000,   9,   1,1.01657, -10.4743,   1
 68154,'GLENGOOL    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00980, -11.3699,   1
 68157,'HOLMES_H    ',   0.6900,1,     0.000,     0.000,   5,   1,1.01309,  -9.4929,   1
 68158,'GURTEEN_    ',   0.6900,1,     0.000,     0.000,   5,   1,1.00981, -11.3702,   1
 68165,'KILPADDO    ',  20.0000,1,     0.000,     0.000,   7,   1,1.02355,  -4.5780,   1
 68168,'DOOLBEGM    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01186,  -5.2790,   1
 68171,'RATHNAVE    ',   0.6900,2,     0.000,     0.000,   5,   1,1.02038,  -9.4124,   1
 68202,'BUNAVEAL    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01198,  -5.2831,   1
 68222,'GLANTACO    ',   0.4000,2,     0.000,     0.000,   3,   1,1.02146,  -2.9966,   1
 68223,'ANARGET_    ',   0.4000,2,     0.000,     0.000,   9,   1,1.01234, -13.0654,   1
 68230,'MEATH_WA    ',  10.0000,2,     0.000,     0.000,  10,   1,1.01094, -10.8153,   1
 68241,'DUNMORE_    ',   0.4000,2,     0.000,     0.000,  10,   1,1.00567, -12.9276,   1
 68247,'GORTNAHU    ',  20.0000,1,     0.000,     0.000,   9,   1,1.01863,  -5.2792,   1
 68254,'CARROWLE    ',  20.0000,2,     0.000,     0.000,   9,   1,0.99656,  -4.6246,   1
 68260,'CRONALAG    ',  20.0000,1,     0.000,     0.000,   9,   1,1.06141, -12.5823,   1
 68262,'STACK_MO    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01898,  -5.7290,   1
 68263,'MUINGATL    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01898,  -5.7288,   1
 68271,'MUINGNAM    ',  38.0000,1,     0.000,     0.000,   7,   1,1.01854,  -5.6869,   1
 68272,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,1.01767,   2.0583,   1
 68273,'CORDAL_P    ',  38.0000,1,     0.000,     0.000,   3,   1,1.01767,   2.0583,   1
 68282,'KILVINAN    ',   0.6900,2,     0.000,     0.000,   3,   1,1.02612,  -3.5053,   1
 68283,'MUINGNAT    ',   0.6900,2,     0.000,     0.000,   7,   1,1.02728,  -2.7772,   1
 68298,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.05993, -13.4994,   1
 68300,'ELM_PARK    ',  38.0000,2,     0.000,     0.000,   1,   1,1.05993, -13.4994,   1
 68306,'BALLYCAD    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01339,  -1.9634,   1
 68307,'KNOCKNAL    ',   0.4000,2,     0.000,     0.000,   5,   1,1.01068,  -1.8282,   1
 68308,'MEENAD_S    ',  20.0000,1,     0.000,     0.000,   9,   1,1.00000,  -5.7305,   1
 68311,'TULLABRA    ',  20.0000,1,     0.000,     0.000,   4,   1,1.01103,  -7.4889,   1
 68313,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.00606, -14.5071,   1
 68314,'KNOCKHAR    ',  20.0000,2,     0.000,     0.000,  10,   1,1.00606, -14.5071,   1
 68325,'BALLYSHA    ',   0.6900,2,     0.000,     0.000,   6,   1,1.01607, -12.0378,   1
 68408,'BALLYMAR    ',   0.4000,2,     0.000,     0.000,   5,   1,0.99171,  -5.4380,   1
 68413,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,0.98919, -12.1897,   1
 68414,'KILMACOW    ',   0.6900,1,     0.000,     0.000,   5,   1,0.98919, -12.1897,   1
 68536,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.04742,  -9.2689,   1
 68537,'BALLYNAG    ',   0.6900,2,     0.000,     0.000,   6,   1,1.04742,  -9.2689,   1
 68546,'R_&_L_DO    ',   2.0000,2,     0.000,     0.000,   5,   1,1.00453, -11.9123,   1
 68547,'MCDONNEL    ',  38.0000,2,     0.000,     0.000,   7,   1,1.04894,  -6.8648,   1
 68554,'FARRELLY    ',  38.0000,2,     0.000,     0.000,  10,   1,1.07811, -16.0418,   1
 68563,'GORTEEN_    ',  10.0000,2,     0.000,     0.000,   6,   1,1.06036, -11.6055,   1
 68564,'ADAMBRID    ',  38.0000,2,     0.000,     0.000,   7,   1,1.07031,  -7.3035,   1
 68566,'KEELINGS    ',  38.0000,2,     0.000,     0.000,   1,   1,1.07379, -14.8481,   1
 70010,'AGHY1-      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03410,  -4.1281,  20
 70030,'AGHY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01469, -34.1728,  20
 70031,'GORT3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01427, -34.2145,  20
 70032,'DYLN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01576, -34.5133,  20
 70033,'DYLN3_CAP   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01576, -34.5133,  20
 70080,'AGHY3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01652, -33.9679,  20
 70090,'WIND_AGHY   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01469, -34.1728,  21
 70091,'WIND_SNUGBO ',  33.0000,2,     0.000,     0.000,  20,  25,1.01764, -33.7669,  21
 70093,'WIND_RUSH-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01620, -33.6985,  21
 70094,'WIND_RUSH-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01596, -33.7757,  21
 70111,'AIRP1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03992,  -8.7306,  20
 70112,'AIRP1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03992,  -8.7306,  20
 70130,'AIRP3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01927, -40.3946,  20
 70311,'ANTR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03167,  -4.9923,  20
 70312,'ANTR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02767,  -4.9408,  20
 70330,'ANTR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01410, -38.2933,  20
 70390,'WIND_ANTR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01410, -38.2933,  21
 70504,'GEN_BAFD_G4 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70505,'GEN_BAFD_G5 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70506,'GEN_BAFD_G6 ',  15.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70507,'GEN_BAFD_G7 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70508,'GEN_BAFD_G8 ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 70510,'BAFD1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04293,  -3.4327,  20
 70513,'GEN_BAFD_GA ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -26.8561,  21
 70514,'GEN_BAFD_GB ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -26.8561,  21
 70515,'GEN_BAFD_GC ',  18.0000,2,     0.000,     0.000,  20,  23,1.00000, -27.4548,  21
 70516,'GEN_BAFD_GD ',  15.0000,2,     0.000,     0.000,  20,  23,1.00000, -26.6677,  21
 70520,'BAFD2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02678,  -1.4959,  20
 70561,'BAFD_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03558,  26.3800,  20
 70562,'BAFD_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03567,  26.3622,  20
 70580,'BAFD8-      ',   6.9500,1,     0.000,     0.000,  20,  23,1.04293, -33.4327,  20
 71011,'BAME1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02347,  -5.4193,  20
 71012,'BAME1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.02235,  -5.5204,  20
 71031,'BAME3T      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01899, -39.9566,  20
 71032,'BAME3R      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01376, -37.9943,  20
 71033,'CBKY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00225, -38.5159,  20
 71034,'CMIL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.97831, -39.4219,  20
 71035,'KREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98329, -39.4811,  20
 71036,'WIND_BQUARY ',  33.0000,2,     0.000,     0.000,  20,  25,1.01376, -37.9943,  20
 71080,'BAME3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,0.98179, -39.1977,  20
 71090,'WIND_BAME   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01376, -37.9943,  20
 71091,'WIND_CORKEY ',  33.0000,2,     0.000,     0.000,  20,  25,0.98232, -39.1603,  21
 71511,'BANB1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03287,  -8.4885,  20
 71512,'BANB1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03423,  -8.3642,  20
 71530,'BANB3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02858, -40.9412,  20
 71590,'WIND_BANB   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 72010,'BAVA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03429,  -4.3101,  20
 72511,'BNCH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02642,  -9.7144,  20
 72512,'BNCH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02641,  -9.7169,  20
 72530,'BNCH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02439, -43.8805,  20
 72590,'WIND_BNCH   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 73011,'BELN1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03746,  -7.5024,  20
 73012,'BELN1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03748,  -7.5008,  20
 73031,'BELN3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02093, -42.6128,  20
 73032,'BELN3B      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02093, -42.6128,  20
 73090,'BELN_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.02093, -42.6128,  21
 73091,'BIO_BELFAST ',  33.0000,2,     0.000,     0.000,  20,  26,1.02093, -42.6128,  21
 73510,'BROC1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03239,  -3.2693,  20
 73530,'BROC3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02685, -30.8368,  20
 73590,'WIND_BROC   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02685, -30.8368,  21
 74011,'CARN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03176,  -6.8389,  20
 74012,'CARN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03187,  -6.8439,  20
 74030,'CARN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02151, -39.7072,  20
 74090,'WIND_CARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02151, -39.7072,  21
 74511,'CAST1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04151,  -8.5977,  20
 74512,'CAST1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04151,  -8.5977,  20
 74513,'CAST1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04151,  -8.5977,  20
 74514,'CAST1_FIX1  ', 110.0000,1,     0.000,     0.000,  20,  20,1.04151,  -8.5977,  20
 74520,'CAST2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.01403,  -3.9525,  20
 74561,'CAST_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.05497,  20.8672,  20
 74562,'CAST_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.05497,  20.8672,  20
 74563,'CAST_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.05888,  20.9588,  20
 74564,'CAST_IBTX_6S',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 74711,'CENT1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03985,  -8.7723,  20
 74712,'CENT1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03985,  -8.7724,  20
 74730,'CENT3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02061, -42.6291,  20
 75010,'COLE1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02689,  -3.9811,  20
 75011,'COLE1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.02689,  -3.9811,  20
 75030,'COLE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02005, -35.2077,  20
 75031,'BMNY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00040, -35.7078,  20
 75032,'GRVN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98712, -36.3408,  20
 75080,'COLE3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.00545, -35.6992,  20
 75090,'WIND_COLE   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02005, -35.2077,  21
 75091,'WIND_RIGGED ',  33.0000,2,     0.000,     0.000,  20,  25,1.00868, -35.3983,  21
 75092,'WIND_GRUIG  ',  33.0000,2,     0.000,     0.000,  20,  25,1.00932, -32.6259,  21
 75093,'WIND_GARVES ',  33.0000,2,     0.000,     0.000,  20,  25,1.00325, -34.8743,  21
 75508,'GEN_COOL_G8 ',  11.0000,2,     0.000,     0.000,  20,  23,1.00000,  27.7268,  21
 75510,'COOL1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.05103,  -2.2751,  20
 75514,'COOL1_CAP   ', 110.0000,1,     0.000,     0.000,  20,  20,1.05103,  -2.2751,  20
 75515,'GEN_COOL_ST ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  33.6566,  21
 75516,'GEN_COOL_GT ',  15.8000,2,     0.000,     0.000,  20,  23,1.00000,  36.3418,  21
 75520,'COOL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02839,  -1.2387,  20
 75521,'COOL2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02839,  -1.2387,  20
 75522,'COOL2B      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02839,  -1.2387,  20
 75530,'COOL3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02203, -34.7932,  20
 75561,'COOL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01582,  27.6019,  20
 75562,'COOL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03423,  27.6064,  20
 75590,'BIO_MAYDOWN ',  33.0000,2,     0.000,     0.000,  20,  26,1.02203, -34.7932,  21
 75810,'CREA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02622,  -5.4356,  20
 75830,'CREA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01342, -38.2195,  20
 75890,'WIND_CREA   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 76011,'CREG1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04048,  -8.7081,  20
 76012,'CREG1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04048,  -8.7081,  20
 76031,'CREG3A      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02535, -41.9326,  20
 76032,'CREG3B      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01741, -43.3150,  20
 76511,'DONE1C      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03954,  -7.4247,  20
 76512,'DONE1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03956,  -7.4230,  20
 76513,'DONE1D      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03843,  -7.4853,  20
 76514,'DONE1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.03772,  -7.4762,  20
 76531,'DONE3AS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.01843, -43.0133,  20
 76532,'DONE3N      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01899, -41.8175,  20
 76533,'DONE3BS     ',  33.0000,1,     0.000,     0.000,  20,  29,1.01898, -41.8202,  20
 76810,'OMAS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04516,  -3.5318,  20
 76820,'OMAS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02044,  -3.4333,  20
 76861,'OMAS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.01033,  26.4554,  20
 76862,'OMAS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.01033,  26.4554,  20
 77010,'DRUM1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03819,  -8.0388,  20
 77030,'DRUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02066, -44.5887,  20
 77090,'WIND_DRUM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02066, -44.5887,  21
 77210,'DRUMQ1- CL  ', 110.0000,1,     0.000,     0.000,  20,  20,1.04411,  -2.9306,  20
 77230,'DRUMQ3- CL  ',  33.0000,1,     0.000,     0.000,  20,  21,1.01757, -29.5932,  20
 77290,'WIND_DRUMQ  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01757, -29.5932,  21
 77511,'DUNG1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03132,  -4.9497,  20
 77512,'DUNG1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04188,  -4.2069,  20
 77530,'DUNG3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01193, -41.3725,  20
 77531,'TULY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01160, -41.2463,  20
 77590,'WIND_DUNG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01193, -41.3725,  21
 77591,'WIND_CROCKA ',  33.0000,2,     0.000,     0.000,  20,  25,1.01555, -40.2119,  21
 78030,'DUNM3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01884, -42.6920,  20
 78511,'EDEN1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03364,  -5.5084,  20
 78512,'EDEN1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03366,  -5.4915,  20
 78530,'EDEN3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02078, -38.0962,  20
 78590,'WIND_LISG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02078, -38.0962,  21
 79010,'ENNK1_      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03421,  -4.1105,  20
 79015,'ENNK1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.03384, -10.7156,  20
 79016,'ENNK1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.04749, -10.6684,  20
 79030,'ENNK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01188, -36.2130,  20
 79031,'EKNW3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00244, -36.4242,  20
 79032,'BELK3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99875, -34.8356,  20
 79080,'ENNK3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01308, -36.0113,  20
 79081,'ENNK3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.01451, -35.6952,  20
 79082,'ENNK3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,1.00556, -34.5072,  20
 79090,'WIND_ENNK   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01188, -36.2130,  21
 79091,'WIND_CALAGH ',  33.0000,2,     0.000,     0.000,  20,  25,1.00619, -34.3086,  21
 80011,'FINY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04012,  -7.3315,  20
 80012,'FINY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.04028,  -7.3330,  20
 80030,'FINY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02838, -39.8785,  20
 80310,'FAIR1-      ', 110.0000,2,     0.000,     0.000,  20,  30,1.00000,  -1.9592,  21
 80511,'GLEN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02811,  -5.1952,  20
 80512,'GLEN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03545,  -4.6337,  20
 80531,'GLEN3A      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02864, -37.6092,  20
 80532,'GLEN3B      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01961, -39.7480,  20
 80710,'GORT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04294,  -3.0600,  20
 80730,'GORT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01502, -29.3988,  20
 81010,'HANA1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04094,  -7.2565,  20
 81020,'HANA2A      ', 275.0000,1,     0.000,     0.000,  20,  20,1.01566,  -3.7023,  20
 81061,'HANA_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.00685,  22.4093,  20
 81062,'HANA_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.00685,  22.4093,  20
 81063,'HANA_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.00320,  22.3259,  20
 81510,'KELS1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03448,  -4.6123,  20
 81520,'KELS2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02743,  -2.4571,  20
 81561,'KELS_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,0.99912,  25.2135,  20
 81562,'KELS_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,0.99819,  25.1271,  20
 81810,'KILL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.05847,  -2.3794,  20
 81830,'KILL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.02475, -31.5309,  20
 81831,'EGLISH      ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 81832,'WIND_CARICK ',  33.0000,2,     0.000,     0.000,  20,  25,1.02600, -31.1360,  21
 82001,'GEN_KILR_G1 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  30.6040,  21
 82002,'GEN_KILR_G2 ',  17.0000,2,     0.000,     0.000,  20,  23,1.00000,  30.6040,  21
 82003,'GEN_KILR_G3 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82004,'GEN_KILR_G4 ',  11.5000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82011,'KILR_AUX1   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82012,'KILR_AUX2   ',  11.0000,4,     0.000,     0.000,  20,  23,1.00000,   0.0000,  21
 82020,'KILR2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.03265,  -2.4483,  20
 82511,'KNCK1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03944,  -8.6593,  20
 82512,'KNCK1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03947,  -8.6584,  20
 82530,'KNCK3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01898, -43.2218,  20
 83011,'LARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03109,  -4.5701,  20
 83012,'LARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03109,  -4.5707,  20
 83030,'LARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02353, -37.9360,  20
 83031,'BALC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99683, -39.5032,  20
 83090,'WIND_LARN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02353, -37.9360,  21
 83091,'WIND_EH&WB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.00510, -37.9130,  21
 83510,'LIMA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03121,  -3.5808,  20
 83530,'LIMA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01653, -34.7275,  20
 83531,'DNGV3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00669, -34.8685,  20
 83590,'WIND_LIMA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01653, -34.7275,  21
 83591,'WIND_ALTA-1 ',  33.0000,2,     0.000,     0.000,  20,  25,1.02099, -33.3006,  21
 83592,'WIND_ALTA-2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.00866, -34.3121,  21
 84011,'LISB1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03731,  -7.7454,  20
 84012,'LISB1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.03737,  -7.7430,  20
 84030,'LISB3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01142, -42.9214,  20
 84090,'LISB_DUMMY  ',  33.0000,1,     0.000,     0.000,  20,  21,1.01142, -42.9214,  21
 84091,'BIO_LISBURN ',  33.0000,2,     0.000,     0.000,  20,  26,1.01142, -42.9214,  21
 84411,'LSMR1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04580,  -2.6401,  20
 84412,'LSMR1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04579,  -2.6411,  20
 84430,'LSMR3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02646, -36.1575,  20
 84490,'WIND_LSMR   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02646, -36.1575,  21
 84491,'WIND_CURRYF ',  33.0000,2,     0.000,     0.000,  20,  25,1.03107, -35.4501,  21
 84511,'LOGE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02284,  -4.2938,  20
 84512,'LOGE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02291,  -4.2873,  20
 84530,'LOGE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02293, -37.7015,  20
 84590,'WIND_LOGE   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 85020,'MAGF2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02769,  -2.4776,  20
 85510,'MAKL1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04508,  -1.0813,  20
 85530,'MAKL3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01870, -28.5483,  20
 85590,'WIND_MAKL   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01870, -28.5483,  21
 85591,'WIND_CHURCH ',  33.0000,2,     0.000,     0.000,  20,  25,1.01904, -28.4982,  21
 85592,'WIND_CRIGSH ',  33.0000,2,     0.000,     0.000,  20,  25,1.02000, -28.1978,  21
 85593,'WIND_TIEV   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01977, -28.2152,  21
 85710,'MANT1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.03213,  -3.7442,  20
 85730,'MANT3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01184, -31.8500,  20
 85790,'WIND_MANT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01184, -31.8500,  21
 86030,'MOUN3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.02378, -42.0376,  20
 86220,'MOYL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02633,  -1.4513,  20
 86221,'SCOT2-      ', 275.0000,3,     0.000,     0.000,  22,  19,1.00000,   0.0000,  22
 86280,'MOYL1_DUMMY ', 110.0000,1,     0.000,     0.000,  20,  20,1.02633,  -1.4513,  20
 86311,'NARD1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03665,  -9.1127,  20
 86312,'NARD1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03602,  -9.1782,  20
 86330,'NARD3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02031, -42.5059,  20
 86511,'NEWY1A      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01699,  -9.4969,  20
 86512,'NEWY1B      ', 110.0000,1,     0.000,     0.000,  20,  29,1.01695,  -9.5015,  20
 86530,'NEWY3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01946, -45.0834,  20
 86590,'WIND_NEWY   ',  33.0000,4,     0.000,     0.000,  20,  25,1.00000,   0.0000,  21
 87010,'NANT1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.02182,  -3.5588,  20
 87510,'OMAH1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -3.3902,  20
 87511,'OMAH1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -3.3902,  20
 87530,'OMAH3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.02306, -36.0459,  20
 87531,'BLGY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99498, -38.0502,  20
 87532,'DROM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.00912, -35.8550,  20
 87533,'FMTC3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.96126, -37.5522,  20
 87534,'LARA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01061, -37.0185,  20
 87535,'OMAE3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01955, -36.1890,  20
 87580,'OMAH3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,1.01836, -35.5103,  20
 87581,'OMAH3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,1.01992, -36.1426,  20
 87582,'OMAH3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,0.98634, -36.5890,  20
 87583,'OMAH3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,1.01223, -36.9417,  20
 87584,'OMAH3_DUMMY4',  33.0000,1,     0.000,     0.000,  20,  21,1.00463, -37.5935,  20
 87590,'WIND_OMAG   ',  33.0000,2,     0.000,     0.000,  20,  25,1.02306, -36.0459,  21
 87591,'WIND_TAPPA  ',  33.0000,2,     0.000,     0.000,  20,  25,1.02386, -33.6832,  21
 87592,'WIND_HUNTER ',  33.0000,2,     0.000,     0.000,  20,  25,1.02961, -34.2592,  21
 87593,'WIND_BESSEY ',  33.0000,2,     0.000,     0.000,  20,  25,1.02318, -35.3178,  21
 87594,'WIND_LENDRM ',  33.0000,2,     0.000,     0.000,  20,  25,0.98767, -36.4385,  21
 87595,'WIND_DIVENA ',  33.0000,2,     0.000,     0.000,  20,  25,1.01701, -28.8496,  21
 87596,'WIND_SCREGG ',  33.0000,2,     0.000,     0.000,  20,  25,1.02917, -34.4139,  21
 87597,'WIND_DIVEN2 ',  33.0000,2,     0.000,     0.000,  20,  25,1.01605, -29.0745,  21
 87598,'WIND_ALMU   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01572, -29.1850,  21
 87599,'WIND_ESHM   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01705, -28.7826,  21
 87600,'WIND_SHANT-S',  33.0000,2,     0.000,     0.000,  20,  25,1.01502, -29.3988,  21
 87601,'WIND_CROCB  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01502, -29.3988,  21
 88011,'RATH1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02624,  -9.7017,  20
 88012,'RATH1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.02532,  -9.7490,  20
 88030,'RATH3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01869, -44.6525,  20
 88511,'ROSE1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04131,  -8.6205,  20
 88512,'ROSE1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04130,  -8.6209,  20
 88530,'ROSE3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.01237, -41.1706,  20
 89030,'SKEG3-      ',  33.0000,1,     0.000,     0.000,  20,  29,1.01882, -42.6870,  20
 89201,'SKIR_REAC   ',  20.0000,1,     0.000,     0.000,  20,  25,1.24653,  -1.0985,  21
 89202,'SKIR20-     ',  20.0000,2,     0.000,     0.000,  20,  25,1.25845,  -0.8607,  21
 89210,'SKIR1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.07103,  -2.4039,  21
 89220,'SDOW2-      ', 275.0000,2,     0.000,     0.000,  20,  30,1.00000,  -2.9227,  21
 89231,'GLEN_ALTA3  ',  33.0000,2,     0.000,     0.000,  20,  25,1.16621,  -0.4583,  21
 89232,'SKIR3-      ',  33.0000,1,     0.000,     0.000,  20,  25,1.16439,  -0.4997,  21
 89311,'SPRN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04822,  -2.5184,  20
 89312,'SPRN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.04822,  -2.5198,  20
 89330,'SPRN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02074, -34.8940,  20
 89510,'STRA1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -2.7825,  20
 89511,'STRA1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04500,  -2.7825,  20
 89515,'STRA1_PFC_A ', 110.0000,1,     0.000,     0.000,  20,  20,1.04409,  -9.3841,  20
 89516,'STRA1_PFC_B ', 110.0000,1,     0.000,     0.000,  20,  20,1.04354,  -9.3562,  20
 89530,'STRA3-      ',  33.0000,1,     0.000,     0.000,  20,  21,1.01293, -35.1465,  20
 89531,'ARDS3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98057, -35.9242,  20
 89532,'CDRG3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.96851, -35.8720,  20
 89533,'CLDY3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.97400, -36.2845,  20
 89534,'PLUM3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.98831, -35.2884,  20
 89535,'SION3-      ',  33.0000,1,     0.000,     0.000,  20,  21,0.99387, -35.6842,  20
 89580,'STRA3_DUMMY ',  33.0000,1,     0.000,     0.000,  20,  21,0.99396, -35.4982,  20
 89581,'STRA3_DUMMY1',  33.0000,1,     0.000,     0.000,  20,  21,0.99072, -35.1720,  20
 89582,'STRA3_DUMMY2',  33.0000,1,     0.000,     0.000,  20,  21,0.97014, -35.7909,  20
 89583,'STRA3_DUMMY3',  33.0000,1,     0.000,     0.000,  20,  21,0.97289, -34.9784,  20
 89590,'WIND_STRA   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01293, -35.1465,  21
 89591,'WIND_OWENRE ',  33.0000,2,     0.000,     0.000,  20,  25,0.99385, -34.8194,  21
 89592,'WIND_BINMTN ',  33.0000,2,     0.000,     0.000,  20,  25,0.97293, -34.9723,  21
 89593,'WIND_LHILL  ',  33.0000,2,     0.000,     0.000,  20,  25,0.97302, -34.9593,  21
 90011,'TAND1A      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04122,  -7.8096,  20
 90012,'TAND1B      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04122,  -7.8096,  20
 90013,'TAND1_SVC   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04122,  -7.8096,  20
 90014,'TAND1_FIX   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04122,  -7.8096,  20
 90020,'TAND2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02613,  -4.1856,  20
 90061,'TAND_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.05874,  21.7682,  20
 90062,'TAND_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.05548,  21.8321,  20
 90063,'TAND_IBTX_6R',  22.0000,1,     0.000,     0.000,  20,  22,1.02066,  21.7905,  20
 90110,'TORR1-      ', 110.0000,2,     0.000,     0.000,  20,  30,1.00000,  -1.9592,  21
 90210,'TREM1- CL   ', 110.0000,1,     0.000,     0.000,  20,  20,1.04431,  -3.3523,  20
 90230,'TREM3- CL   ',  33.0000,1,     0.000,     0.000,  20,  21,1.01890, -30.2772,  20
 90231,'WIND_CREGC  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01890, -30.2772,  21
 90232,'WIND_CDUN   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01890, -30.2772,  21
 90233,'WIND_GORTF  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01890, -30.2772,  21
 90234,'WIND_INISH  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01890, -30.2772,  21
 90235,'WIND_BELT   ',  33.0000,2,     0.000,     0.000,  20,  25,1.01890, -30.2772,  21
 90236,'WIND_CROCKB ',  33.0000,2,     0.000,     0.000,  20,  25,1.01890, -30.2772,  21
 90237,'WIND_CRDUN  ',  33.0000,2,     0.000,     0.000,  20,  25,1.01890, -30.2772,  21
 90310,'TAMN1-      ', 110.0000,1,     0.000,     0.000,  20,  20,1.04147,  -4.3197,  20
 90320,'TAMN2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02585,  -3.2516,  20
 90361,'TAMN_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.00576,  25.5516,  20
 90362,'TAMN_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.01686,  25.5545,  20
 90420,'TURL2-      ', 275.0000,1,     0.000,     0.000,  20,  20,1.02593,  -3.3760,  20
 90440,'TURL4-      ', 380.0000,1,     0.000,     0.000,  20,  20,1.03564,  -2.7785,  20
 90461,'TURL_IBTX_6P',  22.0000,1,     0.000,     0.000,  20,  22,1.03548,  -3.0772,  20
 90462,'TURL_IBTX_6Q',  22.0000,1,     0.000,     0.000,  20,  22,1.03548,  -3.0772,  20
 90463,'TURL_IBTX__1',  22.0000,4,     0.000,     0.000,  20,  22,1.00000,   0.0000,  20
 90511,'WARN1A      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03278,  -8.5300,  20
 90512,'WARN1B      ', 110.0000,1,     0.000,     0.000,  20,  28,1.03280,  -8.5282,  20
 90530,'WARN3-      ',  33.0000,1,     0.000,     0.000,  20,  28,1.02890, -43.0435,  20
0 / END OF BUS DATA, BEGIN LOAD DATA
    10,'LD',1,   2,   1,    78.110,    12.960,     0.000,     0.000,     0.000,     0.000,   2
    11,'LD',1,   2,   1,    48.430,     9.630,     0.000,     0.000,     0.000,     0.000,   2
    12,'LD',1,   1,   1,    63.740,    20.950,     0.000,     0.000,     0.000,     0.000,   2
    13,'LD',1,   1,   1,    53.220,    17.660,     0.000,     0.000,     0.000,     0.000,   2
    14,'LD',1,   2,   1,    55.190,    18.140,     0.000,     0.000,     0.000,     0.000,   2
    15,'LD',1,   2,   1,    72.050,    23.670,     0.000,     0.000,     0.000,     0.000,   2
  1041,'LD',1,   3,   1,     0.830,     0.480,     0.000,     0.000,     0.000,     0.000,   2
  1101,'I ',1,   5,   2,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   5
  1101,'MI',1,   5,   2,     5.620,    -1.020,     0.000,     0.000,     0.000,     0.000,   5
  4341,'I ',1,   3,   2,     1.300,     0.390,     0.000,     0.000,     0.000,     0.000,   5
 10204,'LD',1,   4,   1,    32.210,    12.780,     0.000,     0.000,     0.000,     0.000,   2
 10205,'LD',1,   4,   1,    32.210,    12.780,     0.000,     0.000,     0.000,     0.000,   2
 10470,'HL',1,   3,   1,     8.750,     3.150,     0.000,     0.000,     0.000,     0.000,   1
 10471,'HL',0,   3,   1,    11.990,     4.310,     0.000,     0.000,     0.000,     0.000,   3
 10602,'LD',1,   9,   1,     3.700,     1.430,     0.000,     0.000,     0.000,     0.000,   2
 10801,'LD',1,   7,   1,     6.420,     1.330,     0.000,     0.000,     0.000,     0.000,   2
 10901,'I ',1,   1,   2,     9.500,     3.120,     0.000,     0.000,     0.000,     0.000,   5
 10901,'LD',1,   1,   1,     6.710,     2.180,     0.000,     0.000,     0.000,     0.000,   2
 11201,'LD',1,   6,   1,     7.080,     2.330,     0.000,     0.000,     0.000,     0.000,   2
 11204,'LD',1,   6,   1,    15.970,     5.300,     0.000,     0.000,     0.000,     0.000,   2
 11404,'LD',1,   9,   1,    68.140,    24.510,     0.000,     0.000,     0.000,     0.000,   2
 12001,'LD',1,   1,   1,    18.560,     2.120,     0.000,     0.000,     0.000,     0.000,   2
 12201,'LD',1,   8,   1,    18.900,     2.890,     0.000,     0.000,     0.000,     0.000,   2
 12702,'LD',1,  10,   1,    17.350,     1.370,     0.000,     0.000,     0.000,     0.000,   2
 12804,'LD',1,   3,   1,    13.500,     0.790,     0.000,     0.000,     0.000,     0.000,   2
 13001,'LD',1,   6,   1,    14.840,     2.200,     0.000,     0.000,     0.000,     0.000,   2
 13204,'LD',1,   8,   1,    13.170,     4.420,     0.000,     0.000,     0.000,     0.000,   2
 13404,'LD',1,   9,   1,    16.710,     4.440,     0.000,     0.000,     0.000,     0.000,   2
 13501,'I ',1,   8,   2,     9.500,     2.850,     0.000,     0.000,     0.000,     0.000,   5
 13501,'LD',1,   8,   1,    12.980,     4.150,     0.000,     0.000,     0.000,     0.000,   2
 13601,'I ',1,   5,   2,     5.290,     1.460,     0.000,     0.000,     0.000,     0.000,   5
 13601,'MI',1,   5,   2,     3.920,     1.300,     0.000,     0.000,     0.000,     0.000,   5
 13604,'LD',1,   5,   1,    14.350,     3.870,     0.000,     0.000,     0.000,     0.000,   2
 13802,'LD',1,   3,   1,    19.730,     8.050,     0.000,     0.000,     0.000,     0.000,   2
 13804,'LD',1,   3,   1,    15.950,     2.580,     0.000,     0.000,     0.000,     0.000,   2
 14004,'LD',1,   9,   1,     8.700,     2.830,     0.000,     0.000,     0.000,     0.000,   2
 14204,'LD',1,   1,   1,    51.810,     3.830,     0.000,     0.000,     0.000,     0.000,   2
 14304,'LD',1,   6,   1,    25.340,     8.310,     0.000,     0.000,     0.000,     0.000,   2
 14401,'LD',1,   3,   1,     5.660,     1.090,     0.000,     0.000,     0.000,     0.000,   2
 14404,'LD',1,   3,   1,    38.760,    13.520,     0.000,     0.000,     0.000,     0.000,   2
 14502,'I ',1,   1,   2,    23.750,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 14604,'LD',1,   5,   1,    27.260,     7.910,     0.000,     0.000,     0.000,     0.000,   2
 14804,'LD',1,   5,   1,    44.490,     9.050,     0.000,     0.000,     0.000,     0.000,   2
 14902,'HL',0,  10,   1,     4.940,     1.780,     0.000,     0.000,     0.000,     0.000,   1
 15001,'I ',1,   3,   2,     4.590,     1.700,     0.000,     0.000,     0.000,     0.000,   5
 15001,'MI',1,   3,   2,     1.580,     0.150,     0.000,     0.000,     0.000,     0.000,   5
 15402,'LD',1,   6,   1,    16.300,     5.360,     0.000,     0.000,     0.000,     0.000,   2
 15704,'LD',1,   9,   1,    15.430,     5.120,     0.000,     0.000,     0.000,     0.000,   2
 15801,'LD',1,   1,   1,    15.690,     4.000,     0.000,     0.000,     0.000,     0.000,   2
 16202,'LD',1,   3,   1,    12.060,     0.980,     0.000,     0.000,     0.000,     0.000,   2
 16604,'LD',1,   9,   1,    30.840,     7.270,     0.000,     0.000,     0.000,     0.000,   2
 16901,'LD',1,   1,   1,     6.510,     1.940,     0.000,     0.000,     0.000,     0.000,   2
 17004,'LD',1,   9,   1,    21.970,     7.230,     0.000,     0.000,     0.000,     0.000,   2
 17204,'LD',1,   5,   1,    25.970,     5.070,     0.000,     0.000,     0.000,     0.000,   2
 17404,'LD',1,   2,   1,    87.060,    14.250,     0.000,     0.000,     0.000,     0.000,   2
 17802,'I ',1,   7,   2,    49.000,    14.700,     0.000,     0.000,     0.000,     0.000,   5
 17901,'LD',1,   8,   1,    13.500,     4.470,     0.000,     0.000,     0.000,     0.000,   2
 18001,'LD',1,   1,   1,     4.150,     1.350,     0.000,     0.000,     0.000,     0.000,   2
 18004,'LD',1,   1,   1,    85.600,    23.130,     0.000,     0.000,     0.000,     0.000,   2
 18204,'LD',1,   9,   1,    33.140,    11.070,     0.000,     0.000,     0.000,     0.000,   2
 18304,'LD',1,   9,   1,    14.540,     4.780,     0.000,     0.000,     0.000,     0.000,   2
 18402,'LD',1,   6,   1,    17.410,     4.210,     0.000,     0.000,     0.000,     0.000,   2
 18404,'LD',1,   6,   1,    19.970,     5.590,     0.000,     0.000,     0.000,     0.000,   2
 18504,'I ',1,   2,   2,    19.000,     6.240,     0.000,     0.000,     0.000,     0.000,   5
 18504,'LD',1,   2,   1,    27.620,     9.080,     0.000,     0.000,     0.000,     0.000,   2
 18604,'LD',1,   9,   1,    34.040,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 18701,'LD',1,   2,   1,    24.600,     4.550,     0.000,     0.000,     0.000,     0.000,   2
 18804,'LD',1,   3,   1,    21.100,     6.270,     0.000,     0.000,     0.000,     0.000,   2
 18901,'HL',0,  10,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   1
 19004,'LD',1,   6,   1,    57.630,    15.590,     0.000,     0.000,     0.000,     0.000,   2
 19204,'LD',1,   3,   1,    14.570,     3.590,     0.000,     0.000,     0.000,     0.000,   2
 19471,'HL',1,   8,   1,    11.970,     4.300,     0.000,     0.000,     0.000,     0.000,   4
 19504,'LD',1,   9,   1,    23.890,     5.190,     0.000,     0.000,     0.000,     0.000,   2
 19601,'LD',1,   3,   1,    24.180,     5.780,     0.000,     0.000,     0.000,     0.000,   2
 20201,'LD',1,   1,   1,    25.520,     8.310,     0.000,     0.000,     0.000,     0.000,   2
 20501,'LD',1,   3,   1,    20.770,     6.540,     0.000,     0.000,     0.000,     0.000,   2
 21004,'LD',1,  10,   1,    48.090,     8.030,     0.000,     0.000,     0.000,     0.000,   2
 21202,'LD',1,   4,   1,    11.210,     3.630,     0.000,     0.000,     0.000,     0.000,   2
 21204,'LD',1,   4,   1,    18.590,     4.160,     0.000,     0.000,     0.000,     0.000,   2
 21404,'LD',1,   5,   1,    46.480,     9.630,     0.000,     0.000,     0.000,     0.000,   2
 21604,'LD',1,   5,   1,    29.400,     7.230,     0.000,     0.000,     0.000,     0.000,   2
 21804,'LD',1,  10,   1,    87.310,    20.650,     0.000,     0.000,     0.000,     0.000,   2
 22204,'LD',1,   3,   1,    35.060,     8.950,     0.000,     0.000,     0.000,     0.000,   2
 22404,'LD',1,   5,   1,    19.050,     4.540,     0.000,     0.000,     0.000,     0.000,   2
 22501,'I ',1,   1,   2,    10.450,     3.434,     0.000,     0.000,     0.000,     0.000,   5
 22671,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22672,'HL',0,   8,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   1
 22804,'LD',1,   9,   1,    26.690,     6.800,     0.000,     0.000,     0.000,     0.000,   2
 23001,'LD',1,   8,   1,    10.160,     0.690,     0.000,     0.000,     0.000,     0.000,   2
 23604,'LD',1,   4,   1,    64.570,    14.100,     0.000,     0.000,     0.000,     0.000,   2
 24104,'LD',1,   6,   1,    16.770,     5.500,     0.000,     0.000,     0.000,     0.000,   2
 24804,'LD',1,   2,   1,    62.550,    23.710,     0.000,     0.000,     0.000,     0.000,   2
 25604,'LD',1,   2,   1,    82.110,    16.040,     0.000,     0.000,     0.000,     0.000,   2
 26802,'I ',1,   9,   2,    10.440,     3.130,     0.000,     0.000,     0.000,     0.000,   5
 26802,'MI',1,   9,   2,     0.060,     0.020,     0.000,     0.000,     0.000,     0.000,   5
 27004,'LD',1,   1,   1,    76.440,    26.820,     0.000,     0.000,     0.000,     0.000,   2
 27204,'LD',1,   2,   1,    70.270,    22.100,     0.000,     0.000,     0.000,     0.000,   2
 27404,'LD',1,   6,   1,     2.010,     1.080,     0.000,     0.000,     0.000,     0.000,   2
 27474,'HL',1,   6,   1,     6.330,     2.280,     0.000,     0.000,     0.000,     0.000,   1
 27604,'LD',1,   1,   1,    60.720,    18.050,     0.000,     0.000,     0.000,     0.000,   2
 27801,'LD',1,   9,   1,    22.640,     6.800,     0.000,     0.000,     0.000,     0.000,   2
 27804,'LD',1,   9,   1,    72.030,    21.660,     0.000,     0.000,     0.000,     0.000,   2
 28201,'I ',1,   9,   2,    20.900,     6.270,     0.000,     0.000,     0.000,     0.000,   5
 28204,'LD',1,   9,   1,    12.060,     3.420,     0.000,     0.000,     0.000,     0.000,   2
 28571,'HL',1,   3,   1,     4.200,     1.510,     0.000,     0.000,     0.000,     0.000,   1
 28601,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28601,'LD',1,   1,   1,    11.650,     1.420,     0.000,     0.000,     0.000,     0.000,   2
 28604,'LD',1,   1,   1,    54.020,     9.270,     0.000,     0.000,     0.000,     0.000,   2
 28611,'I ',1,   1,   2,     9.000,     2.700,     0.000,     0.000,     0.000,     0.000,   5
 28804,'LD',1,   3,   1,    18.220,     4.380,     0.000,     0.000,     0.000,     0.000,   2
 29401,'LD',1,   1,   1,    17.980,     5.600,     0.000,     0.000,     0.000,     0.000,   2
 29501,'LD',1,   1,   1,     5.920,     1.870,     0.000,     0.000,     0.000,     0.000,   2
 29672,'HL',1,   2,   1,     6.690,     2.410,     0.000,     0.000,     0.000,     0.000,   4
 29801,'LD',1,   3,   1,     9.250,     3.010,     0.000,     0.000,     0.000,     0.000,   2
 30804,'LD',1,   2,   1,    53.040,    17.520,     0.000,     0.000,     0.000,     0.000,   2
 31004,'LD',1,   5,   1,    28.720,     8.540,     0.000,     0.000,     0.000,     0.000,   2
 31271,'HL',1,   2,   1,     5.890,     2.120,     0.000,     0.000,     0.000,     0.000,   4
 32201,'LD',1,   3,   1,    17.700,     2.740,     0.000,     0.000,     0.000,     0.000,   2
 32204,'LD',1,   3,   1,    59.280,     8.020,     0.000,     0.000,     0.000,     0.000,   2
 32404,'LD',1,   8,   1,    35.630,    14.120,     0.000,     0.000,     0.000,     0.000,   2
 32604,'LD',1,   6,   1,    56.360,    22.310,     0.000,     0.000,     0.000,     0.000,   2
 33004,'LD',1,   7,   1,    36.030,     8.500,     0.000,     0.000,     0.000,     0.000,   2
 33201,'I ',1,  10,   2,    23.000,     6.900,     0.000,     0.000,     0.000,     0.000,   5
 33201,'MI',1,  10,   2,     6.440,     1.930,     0.000,     0.000,     0.000,     0.000,   5
 33801,'I ',1,   8,   2,    10.220,     3.060,     0.000,     0.000,     0.000,     0.000,   5
 33801,'MI',1,   8,   2,     1.500,     0.450,     0.000,     0.000,     0.000,     0.000,   5
 34001,'LD',1,   5,   1,    14.180,     3.570,     0.000,     0.000,     0.000,     0.000,   2
 34201,'LD',1,   1,   1,    22.840,     6.230,     0.000,     0.000,     0.000,     0.000,   2
 34301,'I ',1,   1,   2,    23.750,     7.120,     0.000,     0.000,     0.000,     0.000,   5
 35004,'LD',1,   9,   1,    13.220,     4.710,     0.000,     0.000,     0.000,     0.000,   2
 35074,'HL',1,   9,   1,     9.270,     3.330,     0.000,     0.000,     0.000,     0.000,   3
 35404,'LD',1,   7,   1,    80.010,    14.020,     0.000,     0.000,     0.000,     0.000,   2
 35604,'LD',1,  10,   1,    29.560,     7.410,     0.000,     0.000,     0.000,     0.000,   2
 35804,'LD',1,   9,   1,    67.630,    12.900,     0.000,     0.000,     0.000,     0.000,   2
 36001,'LD',1,   3,   1,    24.690,     6.620,     0.000,     0.000,     0.000,     0.000,   2
 36201,'I ',1,   5,   2,    16.600,     3.600,     0.000,     0.000,     0.000,     0.000,   5
 36201,'MI',1,   5,   2,     2.390,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 37501,'LD',1,   1,   1,    21.000,     2.920,     0.000,     0.000,     0.000,     0.000,   2
 37601,'LD',1,   1,   1,    28.080,     5.530,     0.000,     0.000,     0.000,     0.000,   2
 37602,'I ',1,   1,   2,     5.000,     1.500,     0.000,     0.000,     0.000,     0.000,   5
 37602,'MI',1,   1,   2,     5.440,     1.630,     0.000,     0.000,     0.000,     0.000,   5
 38001,'LD',1,   3,   1,    16.140,     2.470,     0.000,     0.000,     0.000,     0.000,   2
 38004,'LD',1,   3,   1,    20.340,     4.660,     0.000,     0.000,     0.000,     0.000,   2
 38204,'LD',1,  10,   1,    51.750,    21.190,     0.000,     0.000,     0.000,     0.000,   2
 38601,'LD',1,   1,   1,     9.630,     1.540,     0.000,     0.000,     0.000,     0.000,   2
 38701,'LD',1,   1,   1,    13.610,     3.530,     0.000,     0.000,     0.000,     0.000,   2
 38804,'LD',1,   3,   1,     9.580,    -0.250,     0.000,     0.000,     0.000,     0.000,   2
 39471,'HL',1,   4,   1,    19.230,     6.920,     0.000,     0.000,     0.000,     0.000,   3
 39472,'HL',1,   4,   1,    19.230,     6.920,     0.000,     0.000,     0.000,     0.000,   3
 39473,'HL',1,   4,   1,    19.230,     6.920,     0.000,     0.000,     0.000,     0.000,   3
 39601,'LD',1,   3,   1,    17.730,     5.190,     0.000,     0.000,     0.000,     0.000,   2
 39675,'HL',0,   3,   1,     5.000,     1.800,     0.000,     0.000,     0.000,     0.000,   3
 39801,'I ',1,   7,   2,    22.000,     6.600,     0.000,     0.000,     0.000,     0.000,   5
 39801,'MI',1,   7,   2,     1.500,     0.450,     0.000,     0.000,     0.000,     0.000,   5
 40001,'LD',1,   9,   1,    14.800,     4.670,     0.000,     0.000,     0.000,     0.000,   2
 40004,'LD',1,   9,   1,    39.590,     9.700,     0.000,     0.000,     0.000,     0.000,   2
 40204,'LD',1,   3,   1,    23.810,     6.150,     0.000,     0.000,     0.000,     0.000,   2
 40404,'LD',1,   9,   1,    29.320,     5.180,     0.000,     0.000,     0.000,     0.000,   2
 40602,'I ',1,  10,   2,     5.180,     1.550,     0.000,     0.000,     0.000,     0.000,   5
 40602,'MI',1,  10,   2,     2.420,     0.730,     0.000,     0.000,     0.000,     0.000,   5
 40604,'LD',1,  10,   1,    30.580,    10.040,     0.000,     0.000,     0.000,     0.000,   2
 40801,'LD',1,   8,   1,    13.090,     2.280,     0.000,     0.000,     0.000,     0.000,   2
 41002,'I ',1,   1,   2,    18.000,     5.900,     0.000,     0.000,     0.000,     0.000,   5
 41102,'I ',1,   1,   2,    24.000,    11.630,     0.000,     0.000,     0.000,     0.000,   5
 42004,'LD',1,   8,   1,    29.660,     5.600,     0.000,     0.000,     0.000,     0.000,   2
 42102,'LD',1,   1,   1,    15.680,     2.450,     0.000,     0.000,     0.000,     0.000,   2
 42204,'LD',1,  10,   1,    73.700,    17.260,     0.000,     0.000,     0.000,     0.000,   2
 42501,'HL',0,   6,   1,     3.970,     1.430,     0.000,     0.000,     0.000,     0.000,   1
 42604,'LD',1,   7,   1,    29.590,     9.760,     0.000,     0.000,     0.000,     0.000,   2
 42802,'I ',1,   1,   2,    26.000,     7.800,     0.000,     0.000,     0.000,     0.000,   5
 43604,'LD',1,   7,   1,    28.150,     5.440,     0.000,     0.000,     0.000,     0.000,   2
 44001,'LD',1,   1,   1,    24.360,     2.830,     0.000,     0.000,     0.000,     0.000,   2
 44802,'LD',1,   8,   1,     9.860,     3.220,     0.000,     0.000,     0.000,     0.000,   2
 44804,'LD',1,   8,   1,    32.730,     8.450,     0.000,     0.000,     0.000,     0.000,   2
 44901,'LD',1,   1,   1,    21.710,     2.220,     0.000,     0.000,     0.000,     0.000,   2
 45001,'I ',1,  10,   2,    29.000,     9.100,     0.000,     0.000,     0.000,     0.000,   5
 45001,'MI',1,  10,   2,     3.290,     0.580,     0.000,     0.000,     0.000,     0.000,   5
 45101,'LD',1,   1,   1,    16.030,     2.290,     0.000,     0.000,     0.000,     0.000,   2
 46102,'I ',1,   7,   2,    61.000,    18.300,     0.000,     0.000,     0.000,     0.000,   5
 46210,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46214,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46224,'I ',1,   2,   2,    34.840,    10.450,     0.000,     0.000,     0.000,     0.000,   5
 46501,'LD',1,   1,   1,     0.960,     0.310,     0.000,     0.000,     0.000,     0.000,   2
 46511,'HL',1,   1,   1,     9.360,     3.360,     0.000,     0.000,     0.000,     0.000,   1
 46804,'LD',1,   7,   1,    26.500,     7.620,     0.000,     0.000,     0.000,     0.000,   2
 47004,'LD',1,   9,   1,    34.350,    10.320,     0.000,     0.000,     0.000,     0.000,   2
 47402,'I ',1,   2,   2,    15.200,     4.560,     0.000,     0.000,     0.000,     0.000,   5
 47601,'LD',1,   3,   1,     5.100,     1.180,     0.000,     0.000,     0.000,     0.000,   2
 49001,'I ',1,   6,   2,     2.290,     0.680,     0.000,     0.000,     0.000,     0.000,   5
 49474,'HL',1,   5,   1,    13.240,     4.760,     0.000,     0.000,     0.000,     0.000,   3
 49501,'LD',1,   9,   1,    28.190,     3.430,     0.000,     0.000,     0.000,     0.000,   2
 49504,'LD',1,   9,   1,    27.000,     7.680,     0.000,     0.000,     0.000,     0.000,   2
 49604,'LD',1,  10,   1,    60.980,    18.400,     0.000,     0.000,     0.000,     0.000,   2
 49804,'LD',1,   9,   1,    65.250,    14.260,     0.000,     0.000,     0.000,     0.000,   2
 50004,'LD',1,   9,   1,    23.820,     6.310,     0.000,     0.000,     0.000,     0.000,   2
 50276,'HL',1,   2,   1,     8.820,     3.170,     0.000,     0.000,     0.000,     0.000,   3
 50301,'LD',1,   1,   1,    13.500,     4.430,     0.000,     0.000,     0.000,     0.000,   2
 50573,'HL',1,   7,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50574,'HL',1,   7,   1,     0.980,     0.350,     0.000,     0.000,     0.000,     0.000,   4
 50604,'LD',1,   6,   1,    23.070,     5.140,     0.000,     0.000,     0.000,     0.000,   2
 50901,'LD',1,   7,   1,    17.190,     2.660,     0.000,     0.000,     0.000,     0.000,   2
 51301,'LD',1,   1,   1,    12.130,     1.780,     0.000,     0.000,     0.000,     0.000,   2
 51471,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51472,'HL',0,   7,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   3
 51473,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51474,'HL',0,   7,   1,    15.300,     5.500,     0.000,     0.000,     0.000,     0.000,   3
 51771,'HL',1,   4,   1,     5.850,     2.100,     0.000,     0.000,     0.000,     0.000,   4
 51801,'LD',1,   3,   1,    17.860,     5.970,     0.000,     0.000,     0.000,     0.000,   2
 51804,'LD',1,   3,   1,    57.420,    14.310,     0.000,     0.000,     0.000,     0.000,   2
 52204,'LD',1,   4,   1,    17.160,     5.430,     0.000,     0.000,     0.000,     0.000,   2
 52301,'LD',1,   1,   1,    21.700,     6.960,     0.000,     0.000,     0.000,     0.000,   2
 52476,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52477,'HL',0,   9,   1,     0.300,     0.100,     0.000,     0.000,     0.000,     0.000,   3
 52604,'LD',1,   7,   1,    29.700,     7.050,     0.000,     0.000,     0.000,     0.000,   2
 52804,'LD',1,   7,   1,    50.580,    12.470,     0.000,     0.000,     0.000,     0.000,   2
 53004,'LD',1,   5,   1,    28.660,     6.880,     0.000,     0.000,     0.000,     0.000,   2
 53204,'LD',1,   8,   1,    37.890,     7.880,     0.000,     0.000,     0.000,     0.000,   2
 53404,'LD',1,   9,   1,    15.890,     7.850,     0.000,     0.000,     0.000,     0.000,   2
 53604,'LD',1,   9,   1,    31.320,    11.530,     0.000,     0.000,     0.000,     0.000,   2
 53804,'LD',1,   5,   1,    22.820,     6.270,     0.000,     0.000,     0.000,     0.000,   2
 54404,'LD',1,   5,   1,    45.490,     8.560,     0.000,     0.000,     0.000,     0.000,   2
 54801,'I ',1,   3,   2,     7.000,     2.100,     0.000,     0.000,     0.000,     0.000,   5
 54801,'MI',1,   3,   2,     6.000,     1.800,     0.000,     0.000,     0.000,     0.000,   5
 55002,'LD',1,   6,   1,     9.180,     3.010,     0.000,     0.000,     0.000,     0.000,   2
 55004,'LD',1,   6,   1,    51.270,    11.910,     0.000,     0.000,     0.000,     0.000,   2
 55201,'LD',1,   1,   1,    32.620,     9.690,     0.000,     0.000,     0.000,     0.000,   2
 68230,'HL',1,  10,   1,     3.000,     1.080,     0.000,     0.000,     0.000,     0.000,   1
 70030,'1 ',1,  20,  21,    13.685,     2.779,     0.000,     0.000,     0.000,     0.000,  20
 70031,'1 ',1,  20,  21,     1.622,     0.329,     0.000,     0.000,     0.000,     0.000,  20
 70032,'1 ',1,  20,  21,     3.254,     0.661,     0.000,     0.000,     0.000,     0.000,  20
 70130,'1 ',1,  20,  21,    24.546,     4.984,     0.000,     0.000,     0.000,     0.000,  20
 70330,'1 ',1,  20,  21,    51.393,    10.436,     0.000,     0.000,     0.000,     0.000,  20
 70504,'HL',0,  20,  23,    13.650,     4.550,     0.000,     0.000,     0.000,     0.000,  21
 70505,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70506,'HL',0,  20,  23,    13.700,     4.600,     0.000,     0.000,     0.000,     0.000,  21
 70513,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 70514,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 70515,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 70516,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 71031,'1 ',1,  20,  21,    57.870,    11.751,     0.000,     0.000,     0.000,     0.000,  20
 71032,'1 ',1,  20,  21,    26.364,     5.353,     0.000,     0.000,     0.000,     0.000,  20
 71033,'1 ',1,  20,  21,     3.881,     0.788,     0.000,     0.000,     0.000,     0.000,  20
 71034,'1 ',1,  20,  21,     5.605,     1.138,     0.000,     0.000,     0.000,     0.000,  20
 71035,'1 ',1,  20,  21,     4.743,     0.963,     0.000,     0.000,     0.000,     0.000,  20
 71530,'1 ',1,  20,  21,    45.726,     9.285,     0.000,     0.000,     0.000,     0.000,  20
 72530,'1 ',1,  20,  21,    65.211,    13.242,     0.000,     0.000,     0.000,     0.000,  20
 74030,'1 ',1,  20,  21,    36.979,     7.509,     0.000,     0.000,     0.000,     0.000,  20
 74730,'1 ',1,  20,  21,    77.612,    15.760,     0.000,     0.000,     0.000,     0.000,  20
 75030,'1 ',1,  20,  21,    27.000,     5.483,     0.000,     0.000,     0.000,     0.000,  20
 75031,'1 ',1,  20,  21,    18.407,     3.738,     0.000,     0.000,     0.000,     0.000,  20
 75032,'1 ',1,  20,  21,     5.410,     1.099,     0.000,     0.000,     0.000,     0.000,  20
 75515,'HL',1,  20,  23,     3.410,     1.121,     0.000,     0.000,     0.000,     0.000,  21
 75516,'HL',1,  20,  23,     5.690,     1.870,     0.000,     0.000,     0.000,     0.000,  21
 75530,'1 ',1,  20,  21,    36.435,     7.398,     0.000,     0.000,     0.000,     0.000,  20
 75830,'1 ',1,  20,  21,    40.469,     8.218,     0.000,     0.000,     0.000,     0.000,  20
 76031,'1 ',1,  20,  21,    25.624,     5.203,     0.000,     0.000,     0.000,     0.000,  20
 76032,'1 ',1,  20,  21,    12.679,     2.575,     0.000,     0.000,     0.000,     0.000,  20
 76531,'1 ',1,  20,  21,    56.998,    11.574,     0.000,     0.000,     0.000,     0.000,  20
 76532,'1 ',1,  20,  21,    57.018,    11.578,     0.000,     0.000,     0.000,     0.000,  20
 76533,'1 ',1,  20,  21,     9.948,     2.020,     0.000,     0.000,     0.000,     0.000,  20
 77030,'1 ',1,  20,  21,   103.319,    20.980,     0.000,     0.000,     0.000,     0.000,  20
 77530,'1 ',1,  20,  21,    94.213,    19.131,     0.000,     0.000,     0.000,     0.000,  20
 77531,'1 ',1,  20,  21,     3.634,     0.738,     0.000,     0.000,     0.000,     0.000,  20
 78030,'1 ',1,  20,  21,    29.094,     5.908,     0.000,     0.000,     0.000,     0.000,  20
 78530,'1 ',1,  20,  21,    36.045,     7.319,     0.000,     0.000,     0.000,     0.000,  20
 79030,'1 ',1,  20,  21,    46.916,     9.527,     0.000,     0.000,     0.000,     0.000,  20
 79031,'1 ',1,  20,  21,    11.149,     2.264,     0.000,     0.000,     0.000,     0.000,  20
 79032,'1 ',1,  20,  21,     2.228,     0.452,     0.000,     0.000,     0.000,     0.000,  20
 80030,'1 ',1,  20,  21,    37.636,     7.642,     0.000,     0.000,     0.000,     0.000,  20
 80531,'1 ',1,  20,  21,    16.898,     3.431,     0.000,     0.000,     0.000,     0.000,  20
 80532,'1 ',1,  20,  21,    10.040,     2.039,     0.000,     0.000,     0.000,     0.000,  20
 82001,'HL',1,  20,  23,    13.650,     4.487,     0.000,     0.000,     0.000,     0.000,  21
 82002,'HL',1,  20,  23,    13.650,     4.487,     0.000,     0.000,     0.000,     0.000,  21
 82530,'1 ',1,  20,  21,    55.992,    11.370,     0.000,     0.000,     0.000,     0.000,  20
 83030,'1 ',1,  20,  21,    31.425,     6.381,     0.000,     0.000,     0.000,     0.000,  20
 83031,'1 ',1,  20,  21,    18.459,     3.748,     0.000,     0.000,     0.000,     0.000,  20
 83530,'1 ',1,  20,  21,    22.647,     4.599,     0.000,     0.000,     0.000,     0.000,  20
 83531,'1 ',1,  20,  21,     6.735,     1.368,     0.000,     0.000,     0.000,     0.000,  20
 84030,'1 ',1,  20,  21,    74.686,    15.166,     0.000,     0.000,     0.000,     0.000,  20
 84430,'1 ',1,  20,  21,    57.521,    11.680,     0.000,     0.000,     0.000,     0.000,  20
 84530,'1 ',1,  20,  21,    46.167,     9.375,     0.000,     0.000,     0.000,     0.000,  20
 86030,'1 ',1,  20,  21,    36.096,     7.330,     0.000,     0.000,     0.000,     0.000,  20
 86330,'1 ',1,  20,  21,    49.832,    10.119,     0.000,     0.000,     0.000,     0.000,  20
 86530,'1 ',1,  20,  21,    87.653,    17.799,     0.000,     0.000,     0.000,     0.000,  20
 87530,'1 ',1,  20,  21,    32.934,     6.688,     0.000,     0.000,     0.000,     0.000,  20
 87531,'1 ',1,  20,  21,     4.486,     0.911,     0.000,     0.000,     0.000,     0.000,  20
 87532,'1 ',1,  20,  21,     5.616,     1.140,     0.000,     0.000,     0.000,     0.000,  20
 87533,'1 ',1,  20,  21,     7.864,     1.597,     0.000,     0.000,     0.000,     0.000,  20
 87534,'1 ',1,  20,  21,     4.486,     0.911,     0.000,     0.000,     0.000,     0.000,  20
 87535,'1 ',1,  20,  21,    12.915,     2.622,     0.000,     0.000,     0.000,     0.000,  20
 88030,'1 ',1,  20,  21,    74.194,    15.066,     0.000,     0.000,     0.000,     0.000,  20
 88530,'1 ',1,  20,  21,    36.373,     7.386,     0.000,     0.000,     0.000,     0.000,  20
 89030,'1 ',1,  20,  21,    29.505,     5.991,     0.000,     0.000,     0.000,     0.000,  20
 89330,'1 ',1,  20,  21,    35.028,     7.113,     0.000,     0.000,     0.000,     0.000,  20
 89530,'1 ',1,  20,  21,    21.816,     4.430,     0.000,     0.000,     0.000,     0.000,  20
 89531,'1 ',1,  20,  21,     5.513,     1.119,     0.000,     0.000,     0.000,     0.000,  20
 89532,'1 ',1,  20,  21,     6.067,     1.232,     0.000,     0.000,     0.000,     0.000,  20
 89533,'1 ',1,  20,  21,     4.404,     0.894,     0.000,     0.000,     0.000,     0.000,  20
 89534,'1 ',1,  20,  21,     2.751,     0.559,     0.000,     0.000,     0.000,     0.000,  20
 89535,'1 ',1,  20,  21,     1.653,     0.336,     0.000,     0.000,     0.000,     0.000,  20
 90530,'1 ',1,  20,  21,    69.461,    14.105,     0.000,     0.000,     0.000,     0.000,  20
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10271,'1 ',    21.000,     9.669,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,   15.0,    21.000,     5.000,   3,1.0000
 10272,'2 ',    22.000,     9.669,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,   15.0,    22.000,     5.000,   3,1.0000
 10273,'3 ',    19.000,     9.669,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,   15.0,    19.000,     5.000,   3,1.0000
 10274,'4 ',    24.000,     9.669,    15.000,    -7.000,1.05000,  1021,    34.000,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,   15.0,    24.000,     5.000,   3,1.0000
 10275,'3 ',     2.296,     0.000,     0.000,     0.000,1.05000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 10276,'2 ',     0.202,     0.000,     0.000,     0.000,1.05000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 10470,'1 ',   330.000,   -50.309,   270.000,  -170.000,1.04000,  1062,   500.000,   0.00270,   0.18000,   0.00000,   0.00000,1.00000,1,  250.0,   443.000,   222.000,   1,1.0000
 10471,'1 ',   270.000,     0.000,   159.000,   -75.000,1.07500,  1062,   318.800,   0.00000,   0.22500,   0.00000,   0.00000,1.00000,0,  153.0,   270.000,    40.000,   3,1.0000
 10472,'11',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10473,'12',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10474,'14',    90.000,     0.000,    60.000,   -30.000,1.07500,  1062,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    13.000,   3,1.0000
 10671,'2 ',     1.469,    -1.940,    -1.940,    -1.940,1.04000,     0,     4.800,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 10672,'3 ',     1.531,    -2.000,    -2.000,    -2.000,1.04000,     0,     6.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 10673,'1 ',     0.367,    -0.480,    -0.480,    -0.480,1.05000,     0,     1.200,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.4,     1.200,     0.000,   7,1.0000
 10674,'5 ',     1.408,    -1.817,    -1.770,    -2.300,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.7,     4.600,     0.000,   7,1.0000
 11204,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     1.000,     0.000,   2,1.0000
 11271,'1 ',     7.714,     0.000,     0.000,     0.000,1.04000,     0,    28.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    7.9,    25.200,     0.000,   7,1.0000
 11370,'1 ',     6.734,    -3.203,     5.590,    -5.590,1.05000,  2131,    30.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    5.7,    22.000,     0.000,   7,1.0000
 11371,'1 ',    15.611,   -11.237,    20.000,   -20.000,1.05000,  2131,    66.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,   20.0,    51.000,     0.000,   7,1.0000
 11374,'DW',     1.224,    -0.697,     1.310,    -1.310,1.05000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 11375,'DW',     1.102,    -0.629,     1.180,    -1.180,1.05000,  2131,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 12371,'1 ',     9.642,    -5.240,     7.000,    -7.000,1.05000,  1231,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    7.0,    31.500,     0.000,   7,1.0000
 12372,'2 ',     3.214,     0.000,     0.000,     0.000,1.05000,  1231,    10.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.5,    10.500,     0.000,   7,1.0000
 12571,'1 ',     5.954,     0.000,     0.000,     0.000,1.05000,  1251,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.4,    19.450,     0.000,   7,1.0000
 12572,'TW',     0.918,    -0.990,     0.990,    -0.990,1.05000,  1251,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.0,     3.000,     0.000,   7,1.0000
 12573,'TW',     2.755,    -2.960,     2.960,    -2.960,1.05000,  1251,    10.020,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 12871,'DW',     0.704,     0.000,     0.000,    -0.660,1.05000,  1281,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.6,     2.300,     0.000,   7,1.0000
 12872,'DW',     2.571,     0.000,     0.000,    -2.760,1.05000,  1281,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.6,     8.400,     0.000,   7,1.0000
 12873,'1 ',     5.984,     0.000,     0.000,     0.000,1.05000,  1281,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.1,    19.550,     0.000,   7,1.0000
 12874,'1 ',     2.602,     0.000,     0.000,     0.000,1.05000,  1281,     8.500,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.7,     8.500,     0.000,   7,1.0000
 13170,'1 ',     7.331,     0.000,     0.000,     0.000,1.05000,  1311,    25.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.6,    23.950,     0.000,   7,1.0000
 13171,'1 ',     3.061,     0.000,     0.000,     0.000,1.05000,  1311,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,    10.000,     0.000,   7,1.0000
 13173,'DW',     2.602,     0.000,     0.000,     0.000,1.05000,  1311,    10.500,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.0,     8.500,     0.000,   7,1.0000
 13174,'DW',    10.974,     0.000,     0.000,     0.000,1.05000,  1311,    36.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   11.0,    35.850,     0.000,   7,1.0000
 13175,'DW',     3.520,     0.000,     0.000,     0.000,1.05000,  1311,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.500,     0.000,   7,1.0000
 13176,'DW',     5.510,     0.000,     0.000,     0.000,1.05000,  1311,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 13434,'10',     4.300,     0.000,     0.000,     0.000,1.00000,     0,     4.500,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,1,    1.0,     4.300,     0.000,   1,1.0000
 13471,'1 ',     0.202,     0.000,     0.000,     0.000,1.05000,  1341,     0.660,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.2,     0.660,     0.000,   7,1.0000
 13472,'DW',     0.781,     0.000,     0.000,    -0.840,1.05000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13473,'4 ',     3.061,     0.000,     0.000,     0.000,1.05000,  1341,    10.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.7,    10.000,     0.000,   7,1.0000
 13474,'5 ',     1.837,     0.000,     0.000,     0.000,1.05000,  1341,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 13475,'6 ',     2.342,     0.000,     0.000,     0.000,1.05000,  1341,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 13476,'3 ',     3.643,     0.000,     0.000,     0.000,1.05000,  1341,    11.500,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 13477,'2 ',     0.781,     0.000,     0.000,     0.000,1.05000,  1341,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 13479,'9 ',     1.041,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 14073,'3 ',     1.974,    -2.400,    -2.400,    -2.400,1.04000,     0,     7.611,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    2.0,     6.450,     0.000,   7,1.0000
 14075,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    10.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,0,    3.0,    10.000,     1.000,   1,1.0000
 14471,'1 ',     1.224,     0.000,     0.000,     0.000,1.04000,     0,     4.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.4,     4.000,     0.000,   7,1.0000
 14472,'1 ',     0.085,     0.000,     0.000,     0.000,1.00000,     0,     0.850,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.1,     0.850,     0.000,   1,1.0000
 14604,'1 ',     4.800,     0.000,     0.000,     0.000,1.05000,     0,     7.000,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    2.0,     4.800,     0.000,   5,1.0000
 14871,'1 ',     0.520,     0.000,     0.000,     0.000,1.05000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 14902,'OH',   450.000,     0.000,   279.000,  -178.000,1.07500,  3522,   540.000,   0.00000,   0.32770,   0.00000,   0.00000,1.00000,0,  279.0,   450.000,   225.000,   4,1.0000
 15171,'TW',    14.081,    -0.465,    15.120,   -15.120,1.05000,  1511,    46.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   15.3,    46.000,     0.000,   7,1.0000
 15172,'DW',     3.061,    -3.290,     3.290,    -3.290,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 15173,'DW',     0.781,    -0.840,     0.840,    -0.840,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 15174,'DW',     6.122,    -6.570,     6.570,    -6.570,1.00000,     0,    20.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15571,'DW',     1.821,    -1.960,     1.960,    -1.960,1.00000,     0,     5.950,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 15572,'DW',     5.510,    -3.430,     5.920,    -5.920,1.00000,     0,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.6,    18.000,     0.000,   7,1.0000
 15573,'1 ',     6.122,     0.000,     0.000,     0.000,1.04000,     0,    23.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.2,    20.000,     0.000,   7,1.0000
 15771,'1 ',     0.606,    -0.300,    -0.300,    -0.300,1.04000,  3581,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     1.980,     0.000,   7,1.0000
 15772,'1 ',     0.918,    -1.920,    -1.920,    -1.920,1.04000,  3581,     3.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     3.000,     0.000,   7,1.0000
 16371,'1 ',     1.041,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16372,'2 ',     1.041,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16373,'3 ',     2.081,     0.000,     0.000,     0.000,1.00000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 16374,'4 ',     2.342,     0.000,     0.000,     0.000,1.00000,     0,     7.650,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 16375,'1 ',     1.212,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.3,     3.960,     0.000,   7,1.0000
 16376,'6 ',     1.515,     0.000,     0.000,     0.000,1.00000,     0,     5.100,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.5,     4.950,     0.000,   7,1.0000
 16377,'1 ',     2.755,     0.000,     0.000,     0.000,1.00000,     0,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 16378,'1 ',     0.490,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 16379,'2 ',     0.089,     0.000,     0.000,     0.000,1.00000,     0,     0.323,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.3,     0.290,     0.000,   7,1.0000
 16571,'1 ',    11.571,     0.000,     0.000,     0.000,1.05000,  1651,    40.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   12.6,    37.800,     0.000,   7,1.0000
 16670,'1 ',     1.377,    -1.383,     0.000,    -3.070,1.00000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    2.9,     4.500,     0.000,   7,1.0000
 16671,'1 ',     1.041,     0.000,     0.000,     0.000,1.04000,     0,     3.400,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16672,'2 ',     0.487,    -0.560,    -0.560,    -0.560,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.590,     0.000,   7,1.0000
 16674,'1 ',     5.724,     0.000,     0.000,     0.000,1.04000,     0,    18.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    5.8,    18.700,     0.000,   7,1.0000
 16675,'2 ',     2.449,    -2.650,    -2.650,    -2.650,1.04000,     0,     8.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    2.7,     8.000,     0.000,   7,1.0000
 16677,'1 ',     1.041,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16679,'3 ',     1.041,     0.000,     0.000,     0.000,1.00000,     0,     3.400,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    1.1,     3.400,     0.000,   7,1.0000
 16873,'3 ',     8.000,     7.000,     7.000,    -1.000,1.05000,  1681,    11.500,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,    7.0,     8.000,     2.000,   3,1.0000
 17073,'3 ',    22.500,    -2.483,    23.000,   -25.000,1.05000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     5.000,   3,1.0000
 17074,'4 ',    22.500,    -2.483,    23.000,   -25.000,1.05000,  1701,    35.500,   0.00410,   0.18000,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     5.000,   3,1.0000
 17075,'7 ',     0.606,    -0.800,    -0.800,    -0.800,1.00000,     0,     1.980,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    0.6,     1.980,     0.000,   7,1.0000
 17077,'8 ',     0.006,     0.000,     0.000,     0.000,1.00000,     0,     1.200,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.3,     0.020,     0.000,   7,1.0000
 17671,'1 ',    10.000,    -2.483,     7.000,    -3.000,1.05000,  1701,    12.500,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,    7.0,    10.000,     3.000,   3,1.0000
 17672,'2 ',    10.000,    -2.483,     7.000,    -3.000,1.05000,  1701,    12.500,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,1,    7.0,    10.000,     3.000,   3,1.0000
 18271,'DW',     1.301,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.2,     4.250,     0.000,   7,1.0000
 18471,'1 ',     1.527,     0.000,     0.000,     0.000,1.04000,     0,     5.200,   0.00550,   0.14300,   0.00000,   0.00000,1.00000,1,    1.5,     4.990,     0.000,   7,1.0000
 18472,'DW',     0.765,    -0.820,     0.000,    -0.820,1.00000,     0,     2.978,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 18901,'OH',    58.000,     0.000,    30.000,   -21.320,1.07500,  1891,    68.235,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,   30.0,    58.000,    20.000,   1,1.0000
 19081,'1 ',     0.781,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 19082,'2 ',     0.520,     0.000,     0.000,     0.000,1.05000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 19083,'1 ',     1.527,     0.000,     0.000,     0.000,1.04000,     0,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 19084,'2 ',     1.377,    -1.500,    -1.500,    -1.500,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.500,     0.000,   7,1.0000
 19085,'1 ',     6.428,    -7.000,    -7.000,    -7.000,1.04000,     0,    23.824,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.6,    21.000,     0.000,   7,1.0000
 19101,'OH',    98.400,     0.000,    51.000,   -36.170,1.07500,  1911,   108.240,   0.00000,   0.14400,   0.00279,   0.11997,1.00000,0,   51.0,    98.400,    34.000,   1,1.0000
 19317,'SC',     0.000,    -6.000,     6.000,    -6.000,1.05000,  1931,     6.000,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,    6.0,     0.000,     0.000,   1,1.0000
 19371,'1 ',     7.270,     0.000,     0.000,     0.000,1.05000,  1931,    29.780,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    23.750,     0.000,   7,1.0000
 19372,'2 ',     3.382,     0.000,     0.000,     0.000,1.05000,  1931,    11.050,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   11.6,    11.050,     0.000,   7,1.0000
 19471,'1 ',   133.000,    76.570,    94.000,   -50.000,1.07500,  1941,   153.000,   0.00000,   0.15300,   0.00000,   0.00000,1.00000,1,   75.0,   133.500,    60.000,   4,1.0000
 19472,'5 ',    58.274,     0.000,    38.000,   -23.000,1.07500,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19473,'3 ',    58.274,     0.000,    40.000,   -23.000,1.07500,  1941,    66.625,   0.00200,   0.14450,   0.00000,   0.00000,1.00000,0,   41.0,    58.274,    19.700,   1,1.0000
 19601,'2 ',     0.585,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.21900,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.000,   2,1.0000
 19771,'1 ',    13.009,     0.000,     0.000,     0.000,1.05000,  1971,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    8.5,    42.500,     0.000,   7,1.0000
 19772,'TW',     2.602,    -1.271,     2.790,    -2.790,1.05000,  1971,     8.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.8,     8.500,     0.000,   7,1.0000
 19773,'TW',     9.183,    -4.475,     9.860,    -9.860,1.05000,  1971,    38.714,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    9.9,    30.000,     0.000,   7,1.0000
 19971,'1 ',     6.122,    -6.700,     6.700,    -6.700,1.05000,  1991,    20.700,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    6.7,    20.000,     0.000,   7,1.0000
 19972,'2 ',     0.704,     0.000,     0.000,     0.000,1.05000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 19973,'3 ',     0.704,     0.000,     0.000,     0.000,1.05000,  1991,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.1,     2.300,     0.000,   7,1.0000
 19974,'4 ',     4.928,    -4.000,     4.000,    -4.000,1.05000,  1991,    16.100,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    4.0,    16.100,     0.000,   7,1.0000
 20101,'OH',    35.000,     0.000,    21.000,   -14.000,1.07500,  2011,    41.200,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,   21.0,    35.000,   -38.000,   1,1.0000
 21071,'2 ',     0.153,     0.000,     0.000,     0.000,1.05000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 21371,'TW',     8.724,    -5.338,     9.500,    -9.500,1.05000,  2131,    31.730,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    9.5,    28.500,     0.000,   7,1.0000
 21372,'2 ',     5.357,    -3.259,     5.800,    -5.800,1.05000,  2131,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.8,    17.500,     0.000,   7,1.0000
 21871,'1 ',     0.520,     0.000,     0.000,     0.000,1.01000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 21872,'2 ',     0.765,    -0.990,    -0.990,    -1.280,1.01000,     0,     2.700,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.9,     2.500,     0.000,   7,1.0000
 21873,'1 ',     1.274,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,0,  100.0,     1.274,     0.000,   1,1.0000
 21875,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,     0,     3.780,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.000,   1,1.0000
 22272,'DW',     5.204,    -4.136,     0.000,    -5.590,1.00000,     0,    16.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 22273,'DW',     1.377,    -1.061,     0.000,    -1.480,1.00000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 22274,'2 ',     1.818,    -2.400,    -2.400,    -2.400,1.00000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 22275,'4 ',     1.301,     0.000,     0.000,     0.000,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22276,'3 ',     1.821,     0.000,     0.000,     0.000,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     5.950,     0.000,   7,1.0000
 22277,'DW',     0.934,    -0.990,     0.000,    -0.990,1.00000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.050,     0.000,   7,1.0000
 22278,'1 ',     1.414,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.620,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.4,     4.620,     0.000,   7,1.0000
 22292,'5 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.10000,1.00000,0,    2.0,     6.000,     0.000,   1,1.0000
 22371,'1 ',    18.213,     0.000,     0.000,     0.000,1.05000,  2231,    59.500,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,   12.0,    59.500,     0.000,   7,1.0000
 22471,'1 ',     0.781,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 22472,'2 ',     1.301,     0.000,     0.000,     0.000,1.04000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22473,'1 ',     1.301,    -1.500,    -1.500,    -1.500,1.01000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 22671,'1 ',    52.100,     0.000,    32.600,   -22.700,1.05000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22672,'2 ',    52.100,     0.000,    32.600,   -22.700,1.05000,  2261,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.100,     1.200,   3,1.0000
 22673,'1 ',    14.560,     0.000,    10.920,    -3.640,1.05000,  2261,    18.200,   0.00000,   0.16200,   0.00000,   0.00000,1.00000,0,   10.9,    14.560,     0.000,   1,1.0000
 22871,'1 ',     0.735,    -0.840,    -0.840,    -1.090,1.01000,     0,     2.400,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.8,     2.400,     0.000,   7,1.0000
 22872,'1 ',    12.489,     0.000,     0.000,     0.000,1.05000,  2281,    45.423,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    8.4,    40.800,     0.000,   7,1.0000
 23671,'DW',     7.346,     0.000,     0.000,    -7.890,1.05000,  2361,    25.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    7.5,    24.000,     0.000,   7,1.0000
 25604,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,     0,     1.700,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.600,     0.000,   2,1.0000
 26771,'1 ',     7.959,   -10.000,    10.000,   -10.000,1.05000,  1631,    26.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    26.000,     0.000,   7,1.0000
 26772,'1 ',     0.600,     0.000,     0.000,     0.000,1.07500,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     6.000,   1,1.0000
 26773,'1 ',     6.734,   -10.000,    10.000,   -10.000,1.05000,  1631,    22.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   10.0,    22.000,     0.000,   7,1.0000
 26774,'1 ',     0.600,     0.000,     0.000,     0.000,1.07500,  2671,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     6.000,   1,1.0000
 27071,'1 ',     0.245,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.000,   7,1.0000
 27204,'5 ',     4.000,    -1.000,     1.000,    -1.000,1.04000,     0,     5.000,   0.00000,   0.27000,   0.00000,   0.10000,1.00000,1,    1.0,     4.000,     0.000,   3,1.0000
 27361,'SC',     0.000,    -5.582,    12.300,   -12.300,1.05000,  1971,    12.300,   0.00000,9999.00000,   0.00000,   0.00000,1.00000,1,   12.3,     0.000,     0.000,   1,1.0000
 27371,'1 ',     3.918,     0.000,     0.000,     0.000,1.05000,  1971,    14.450,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    4.0,    12.800,     0.000,   7,1.0000
 27372,'2 ',     5.204,     0.000,     0.000,     0.000,1.05000,  1971,    18.750,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    5.3,    17.000,     0.000,   7,1.0000
 27374,'2 ',     1.837,    -1.970,    -1.970,    -1.970,1.05000,  1971,     6.250,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 27474,'1 ',   330.000,    11.952,   285.000,  -182.000,1.05000,  2742,   570.600,   0.00000,   0.21500,   0.00000,   0.00000,1.00000,1,  267.0,   469.500,   235.000,   1,1.0000
 27771,'1 ',    12.619,    -5.900,    13.000,   -13.610,1.05000,  1971,    41.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,   13.0,    41.225,     0.000,   7,1.0000
 27772,'2 ',     3.061,    -2.000,    -2.000,    -2.000,1.00000,     0,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    3.1,    10.000,     0.000,   7,1.0000
 27773,'3 ',     1.531,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 27774,'4 ',     5.510,    -3.000,    -3.000,    -3.000,1.05000,  1971,    18.400,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    6.1,    18.000,     0.000,   7,1.0000
 27871,'1 ',     1.010,    -0.700,    -0.700,    -0.700,1.04000,     0,     3.300,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.0,     3.300,     0.000,   7,1.0000
 28071,'1 ',     4.592,    -6.000,    -6.000,    -6.000,1.05000,  2801,    15.000,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    6.6,    15.000,     0.000,   7,1.0000
 28271,'1 ',     0.918,    -1.200,    -1.200,    -1.200,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 28571,'1 ',   330.000,   -56.769,   282.100,  -190.000,1.04000,  1062,   535.500,   0.00280,   0.18780,   0.00000,   0.00000,1.00000,1,  282.1,   450.500,   110.100,   4,1.0000
 28871,'DW',     1.837,    -1.970,     1.970,    -1.970,1.00000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 28872,'1 ',     3.214,     0.000,     0.000,     0.000,1.00000,     0,    13.800,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 28873,'DW',     5.051,    -5.420,     5.420,    -5.420,1.00000,     0,    18.400,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.2,    16.500,     0.000,   7,1.0000
 28874,'1 ',     7.959,     0.000,     0.000,     0.000,1.00000,     0,    27.600,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,    7.9,    26.000,     0.000,   7,1.0000
 29671,'ST',   110.000,    16.380,   107.000,   -53.000,1.07500,  2562,   150.000,   0.00000,   0.15500,   0.00000,   0.00000,1.00000,1,   90.0,   123.000,    40.000,   4,1.0000
 29672,'CT',   220.000,    31.486,   181.000,   -87.000,1.07500,  2562,   288.000,   0.00000,   0.14500,   0.00000,   0.00000,1.00000,1,  173.0,   236.200,   138.000,   4,1.0000
 29673,'2 ',   330.000,    45.124,   255.000,  -170.000,1.07500,  2042,   473.000,   0.00500,   0.21300,   0.00000,   0.00000,1.00000,1,  249.0,   400.000,   194.000,   4,1.0000
 30671,'1 ',    15.000,    13.000,    13.000,    -4.000,1.05000,  3061,    21.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,   13.0,    15.000,     4.000,   3,1.0000
 30671,'2 ',     4.000,     3.000,     3.000,    -1.000,1.05000,  3061,     5.700,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,   13.0,     4.000,     1.000,   3,1.0000
 31071,'1 ',     0.781,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31072,'2 ',     0.260,    -0.280,    -0.280,    -0.360,1.01000,     0,     0.850,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.3,     0.850,     0.000,   7,1.0000
 31074,'1 ',     0.781,     0.000,     0.000,     0.000,1.04000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 31271,'1 ',   330.000,   295.000,   295.000,  -100.000,1.07500,  3122,   500.000,   0.00300,   0.19000,   0.00000,   0.00000,1.00000,1,  200.0,   409.900,   163.000,   4,1.0000
 32171,'TW',     9.107,    -9.780,     9.780,    -9.780,1.05000,  2231,    36.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    9.8,    29.750,     0.000,   7,1.0000
 32271,'1 ',     0.245,     0.000,     0.000,     0.000,1.05000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.3,     0.800,     0.000,   7,1.0000
 32404,'1 ',     4.260,     0.000,     1.000,    -1.000,1.04000,     0,     4.800,   0.00000,   0.14000,   0.00000,   0.06000,1.00000,0,    1.0,     4.260,     0.000,   2,1.0000
 32570,'1 ',    13.576,    -4.600,     4.600,    -4.600,1.00000,     0,    46.875,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    4.4,    44.350,     0.000,   7,1.0000
 32576,'8 ',     3.428,    -4.294,     0.000,    -5.030,1.00000,     0,    11.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.8,    11.200,     0.000,   7,1.0000
 32577,'1 ',     1.102,    -1.353,     0.000,    -5.030,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.8,     3.600,     0.000,   7,1.0000
 32578,'1 ',     1.531,     0.000,     0.000,     0.000,1.00000,     0,     1.250,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.3,     1.250,     0.000,   7,1.0000
 32604,'1 ',     7.500,     0.000,     1.000,    -1.000,1.05000,     0,     8.500,   0.00000,   0.15000,   0.00000,   0.10000,1.00000,0,    1.0,     7.500,     2.000,   5,1.0000
 32604,'2 ',     0.180,     0.000,     0.000,     0.000,1.05000,     0,     0.200,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,    1.0,     0.180,     0.000,   2,1.0000
 33071,'DW',     1.377,    -1.258,     0.000,    -1.480,1.00000,     0,     4.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 33072,'1 ',     2.862,     0.000,     0.000,     0.000,1.00000,     0,     9.350,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.9,     9.350,     0.000,   7,1.0000
 33971,'TW',    26.631,   -16.558,    28.600,   -28.600,1.05000,  3391,   104.230,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   29.0,    87.000,     0.000,   7,1.0000
 35071,'1 ',     1.408,    -1.640,    -1.640,    -2.130,1.01000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.6,     4.600,     0.000,   7,1.0000
 35074,'4 ',   103.000,    -7.406,    60.000,   -39.000,1.05000,  3501,   121.100,   0.00500,   0.18000,   0.00000,   0.00000,1.00000,1,   60.0,   103.300,    70.000,   3,1.0000
 35871,'1 ',     0.781,     0.000,     0.000,     0.000,1.04000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 35872,'2 ',     0.750,     0.000,     0.000,     0.000,1.04000,  3581,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.450,     0.000,   7,1.0000
 35873,'3 ',     0.980,     0.000,     0.000,     0.000,1.04000,  3581,     3.200,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.1,     3.200,     0.000,   7,1.0000
 35875,'1 ',     4.592,    -6.000,    -6.000,    -6.000,1.04000,  3581,    17.700,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 35876,'3 ',     3.636,    -4.800,    -4.800,    -4.800,1.04000,  3581,    11.880,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    3.7,    11.880,     0.000,   7,1.0000
 35877,'6 ',     1.527,     0.000,     0.000,     0.000,1.04000,  3581,     5.400,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     4.990,     0.000,   7,1.0000
 36271,'1 ',    11.020,    -8.614,    12.000,   -12.000,1.05000,  3621,    36.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   12.0,    36.000,     0.000,   7,1.0000
 36272,'1A',     1.900,    -5.384,     7.500,   -75.000,1.05000,  3621,    20.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    7.5,    19.000,     0.000,   1,1.0000
 36471,'1 ',     4.423,     0.000,     0.000,     0.000,1.05000,  3641,    15.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.9,    14.450,     0.000,   7,1.0000
 36472,'1 ',     1.224,    -1.310,    -1.310,    -1.700,1.04000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36473,'1 ',     1.408,     0.000,     0.000,     0.000,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.0,     4.600,     0.000,   7,1.0000
 36474,'1 ',     1.102,    -1.180,    -1.180,    -1.530,1.04000,     0,     4.000,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 36475,'1 ',     1.224,    -1.200,    -1.200,    -1.200,1.04000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     4.000,     0.000,   7,1.0000
 36476,'1 ',     4.530,     4.000,     4.000,    -4.000,1.04000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.0,    14.800,     0.000,   7,1.0000
 38071,'1 ',     0.490,    -0.560,    -0.560,    -0.560,1.01000,     0,     1.600,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.5,     1.600,     0.000,   7,1.0000
 38244,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500,   0.00000,   0.17800,   0.00600,   0.06400,1.00000,0,    2.0,     1.000,     0.000,   1,1.0000
 38271,'1 ',     3.214,     0.000,     0.000,     0.000,1.04000,     0,    11.690,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    3.3,    10.500,     0.000,   7,1.0000
 38272,'2 ',     1.377,     0.000,     0.000,     0.000,1.04000,     0,     5.010,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.4,     4.500,     0.000,   7,1.0000
 38273,'1 ',     2.296,     0.000,     0.000,     0.000,1.05000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.3,     7.500,     0.000,   7,1.0000
 38870,'1 ',     7.744,     0.000,     0.000,     0.000,1.04000,     0,    25.300,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.7,    25.300,     0.000,   7,1.0000
 38871,'DW',     2.678,    -2.153,     0.000,    -2.880,1.00000,     0,    10.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    2.7,     8.750,     0.000,   7,1.0000
 39471,'1 ',   100.000,    35.239,   176.000,  -112.000,1.07500,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   302.000,    99.000,   3,1.0000
 39472,'2 ',   270.000,    35.239,   176.000,  -112.000,1.07500,  3954,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   303.000,    99.000,   3,1.0000
 39473,'3 ',   100.000,    35.239,   176.000,  -112.000,1.07500,  3944,   359.000,   0.00140,   0.17900,   0.00000,   0.00000,1.00000,1,  176.0,   302.000,    99.000,   3,1.0000
 39474,'4 ',     6.704,     0.000,     0.000,     0.000,1.06000,  3941,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    6.8,    21.900,     0.000,   7,1.0000
 39675,'GT',    90.000,     0.000,    60.000,   -19.000,1.05000,  3961,   100.900,   0.00000,   0.12500,   0.00000,   0.00000,1.00000,0,   60.0,    90.000,    60.000,   3,1.0000
 40471,'1 ',     1.837,     0.000,     0.000,     0.000,1.05000,  4041,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 40771,'1 ',    16.193,     0.000,     0.000,     0.000,1.05000,  4071,    52.900,   0.00770,   0.18710,   0.00000,   0.00000,1.00000,1,   16.5,    52.900,     0.000,   7,1.0000
 40772,'2 ',     5.528,     0.000,     0.000,     0.000,1.05000,  4071,    19.500,   0.00600,   0.17640,   0.00000,   0.00000,1.00000,1,    6.0,    18.060,     0.000,   7,1.0000
 40773,'3 ',     4.285,     0.000,     0.000,     0.000,1.05000,  4071,    16.100,   0.00000,   0.50400,   0.00000,   0.00000,1.00000,1,    2.8,    14.000,     0.000,   7,1.0000
 40971,'1 ',    25.100,    -3.957,    27.000,   -27.000,1.05000,  4091,    82.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   27.3,    82.000,     0.000,   7,1.0000
 40972,'2 ',     1.301,    -1.302,     1.400,    -1.400,1.00000,     0,     4.250,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 40973,'1 ',     1.102,    -1.028,     1.120,    -1.120,1.00000,     0,     3.600,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 42271,'1 ',     1.530,    -1.640,    -1.640,    -2.130,1.01000,     0,     6.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.6,     4.999,     0.000,   7,1.0000
 42404,'1 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'2 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10500,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42404,'3 ',    15.000,     0.000,     5.000,     0.000,1.00000,    11,    20.000,   0.00000,   0.11700,   0.00000,   0.10000,1.07000,0,    5.0,    15.000,     6.000,   3,1.0000
 42474,'4 ',   118.000,     0.000,    55.000,   -20.000,1.07500,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   118.000,    40.000,   3,1.0000
 42475,'5 ',   109.500,     0.000,    55.000,   -20.000,1.07500,  4242,   132.100,   0.00000,   0.13900,   0.00000,   0.00000,1.00000,0,   55.0,   109.500,    20.000,   3,1.0000
 42501,'OH',   102.000,     0.000,    90.000,   -47.000,1.07500,  4251,   140.000,   0.00000,   0.17340,   0.00000,   0.00000,1.00000,0,   90.0,   102.000,    35.000,   4,1.0000
 42671,'1 ',     0.781,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 42672,'2 ',     0.747,    -1.070,    -0.830,    -1.070,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.440,     0.000,   7,1.0000
 42673,'4 ',     1.194,    -1.300,    -1.300,    -1.300,1.01000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.900,     0.000,   7,1.0000
 42674,'5 ',     0.781,     0.000,     0.000,     0.000,1.01000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 43671,'DW',     2.112,     0.000,     0.000,     0.000,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.8,     6.900,     0.000,   7,1.0000
 43672,'2 ',     0.704,     0.000,     0.000,     0.000,1.00000,     0,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    2.8,     2.300,     0.000,   7,1.0000
 43771,'1 ',     8.571,     2.159,     5.000,    -5.000,1.05000,  4371,    28.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    5.0,    28.000,     0.000,   7,1.0000
 43774,'2 ',    10.453,     4.317,    10.000,   -10.000,1.05000,  4371,    36.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.0,    34.150,     0.000,   7,1.0000
 44471,'1 ',    15.000,    -1.716,     9.000,   -10.000,1.05000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,    9.0,    15.000,     5.000,   3,1.0000
 44471,'2 ',    15.000,    -1.716,     9.000,   -10.000,1.05000,  4441,    18.800,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,    9.0,    15.000,     5.000,   3,1.0000
 44471,'4 ',     4.000,    -0.458,     3.000,    -1.000,1.05000,  4441,     5.000,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,    9.0,     4.000,     1.000,   3,1.0000
 46503,'1 ',     0.000,     0.000,     1.550,    -0.990,1.00000,  4651,     3.120,   0.00000,   0.11475,   0.00000,   0.00000,1.00000,0,    1.0,     0.000,     0.000,   1,1.0000
 46511,'1 ',    72.000,    42.390,    42.390,   -27.030,1.07500,  4651,    94.100,   0.00000,   0.13855,   0.00000,   0.00000,1.00000,1,   42.4,    72.000,    25.000,   1,1.0000
 46801,'1 ',     6.500,     0.000,     0.000,     0.000,1.00000,     0,     6.750,   0.00000,   0.15400,   0.00000,   0.00000,1.00000,0,    2.0,     6.500,     2.000,   4,1.0000
 46854,'5 ',     3.200,     0.000,     0.000,     0.000,1.00000,     0,     3.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,    1.0,     3.200,     3.200,   4,1.0000
 46870,'1 ',     0.765,    -1.000,    -1.000,    -1.000,1.00000,     0,     4.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    0.8,     2.500,     0.000,   7,1.0000
 46873,'1 ',     3.826,     0.000,     0.000,     0.000,1.00000,     0,    15.000,   0.00000,   0.57860,   0.00000,   0.00000,1.00000,1,    1.6,    12.500,     0.000,   7,1.0000
 46874,'1 ',     4.592,    -5.000,    -5.000,    -5.000,1.00000,     0,    17.868,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    4.9,    15.000,     0.000,   7,1.0000
 46875,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     3.000,   0.00000,   0.16560,   0.00000,   0.00000,1.00000,0,  100.0,     2.400,     0.000,   1,1.0000
 47871,'1 ',    14.693,    -7.309,    16.000,   -16.000,1.05000,  4781,    53.440,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 47872,'2 ',     9.367,     0.000,     0.000,     0.000,1.05000,  4781,    28.390,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    8.2,    30.600,     0.000,   7,1.0000
 47873,'3 ',     1.782,     0.000,     0.000,     0.000,1.05000,  4781,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 47874,'4 ',     6.734,    -3.335,     7.300,    -7.300,1.05000,  4781,    25.050,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    7.3,    22.000,     0.000,   7,1.0000
 49101,'OH',    98.000,     0.000,    51.000,   -36.020,1.07500,  1721,   107.800,   0.00000,   0.12240,   0.00000,   0.00000,1.00000,0,   51.0,    98.000,    34.000,   1,1.0000
 49474,'4 ',   154.000,    70.118,    93.000,   -59.000,1.07500,  4941,   181.700,   0.00500,   0.12100,   0.00000,   0.00000,1.00000,1,   93.0,   154.300,    55.000,   3,1.0000
 49571,'1 ',    12.520,     0.000,     0.000,     0.000,1.05000,  4951,    41.400,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    4.4,    40.900,     0.000,   7,1.0000
 49604,'1 ',     0.700,     0.000,     0.000,     0.000,1.00000,     0,     1.000,   0.00000,   0.20000,   0.01000,   0.06000,1.00000,0,  100.0,     0.700,     0.000,   2,1.0000
 49672,'2 ',     0.918,     0.000,     0.000,     0.000,1.04000,     0,     3.340,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 49971,'1 ',     9.642,     0.000,     0.000,     0.000,1.02000,  5361,    32.000,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,   10.4,    31.500,     0.000,   7,1.0000
 49972,'7 ',     0.704,    -0.760,    -0.760,    -0.980,1.02000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 49973,'2 ',     2.112,     1.400,     1.400,    -1.400,1.02000,  5361,     6.900,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     6.900,     0.000,   7,1.0000
 49974,'6 ',     1.301,    -1.400,    -1.400,    -1.810,1.02000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 49975,'4 ',     1.286,    -1.380,    -1.380,    -1.790,1.02000,  5361,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.3,     4.200,     0.000,   7,1.0000
 49976,'3 ',     2.816,     2.000,     2.000,    -2.000,1.02000,  5361,     9.200,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.1,     9.200,     0.000,   7,1.0000
 49980,'1 ',     0.184,     0.000,     0.000,     0.000,1.02000,  5361,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     0.600,     0.000,   7,1.0000
 50071,'1 ',     2.342,     0.000,     0.000,     0.000,1.05000,     0,     7.650,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 50274,'14',   130.000,   -38.407,    80.000,   -60.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50275,'15',   130.000,   -31.803,   100.000,   -63.000,1.00000,     0,   170.000,   0.00820,   0.16200,   0.00000,   0.00000,1.00000,1,   75.0,   150.000,    50.000,   3,1.0000
 50276,'16',   130.000,   -18.167,   130.000,   -90.000,1.00000,     0,   230.000,   0.00000,   0.15800,   0.00000,   0.00000,1.00000,1,   80.0,   170.000,    30.000,   3,1.0000
 50573,'3 ',    40.000,     5.046,    46.500,   -29.500,1.05000,  1161,    96.000,   0.00430,   0.17500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 50574,'4 ',    40.000,     5.046,    46.500,   -29.520,1.05000,  1161,    96.000,   0.00430,   0.21500,   0.00000,   0.00000,1.00000,1,   46.5,    81.400,    39.000,   4,1.0000
 51471,'1 ',    57.000,     0.000,    25.000,   -10.000,1.07500,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51472,'2 ',    57.000,     0.000,    25.000,   -10.000,1.07500,  5142,    75.000,   0.00000,   0.13500,   0.00000,   0.00000,1.00000,0,   25.0,    57.000,    27.000,   3,1.0000
 51473,'3 ',   256.000,     0.000,   110.000,   -45.000,1.07500,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51474,'4 ',   256.000,     0.000,   110.000,   -45.000,1.07500,  5142,   294.000,   0.00000,   0.20700,   0.00000,   0.00000,1.00000,0,  110.0,   256.000,    40.000,   3,1.0000
 51771,'CT',   155.000,    38.067,   143.000,   -91.000,1.07500,  5172,   327.000,   0.00320,   0.19000,   0.00000,   0.00000,1.00000,1,  193.0,   272.400,   155.000,   4,1.0000
 51772,'ST',   120.000,    20.112,    95.000,   -61.000,1.07500,  5172,   163.700,   0.00320,   0.13100,   0.00000,   0.00000,1.00000,0,  105.0,   145.000,   111.000,   4,1.0000
 52071,'1 ',    33.137,    -9.571,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52072,'2 ',    33.424,    -8.850,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52073,'3 ',    33.137,    -9.571,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52074,'4 ',    33.424,    -8.850,    47.000,   -36.000,1.00000,     0,    87.500,   0.00510,   0.15000,   0.00000,   0.00000,1.00000,1,   47.0,    73.000,   -87.500,   3,1.0000
 52271,'1 ',     3.857,     0.000,     0.000,     0.000,1.04000,     0,    12.600,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.9,    12.600,     0.000,   7,1.0000
 52476,'1 ',    52.300,     0.000,    32.000,    -7.000,1.05000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52477,'1 ',    52.300,     0.000,    32.000,    -7.000,1.05000,  4041,    62.000,   0.00000,   0.17900,   0.00000,   0.00000,1.00000,0,   32.6,    52.300,     1.200,   3,1.0000
 52671,'1 ',     0.505,    -0.500,    -0.500,    -0.500,1.00000,     0,     1.650,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.4,     1.650,     0.000,   7,1.0000
 52672,'2 ',     0.398,    -0.400,    -0.400,    -0.400,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.6,     1.300,     0.000,   7,1.0000
 52673,'2 ',     2.296,     0.000,     0.000,     0.000,1.00000,     0,     8.350,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.4,     7.500,     0.000,   7,1.0000
 52675,'4 ',     6.887,     0.000,     0.000,     0.000,1.05000, 52610,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,    7.0,    22.500,     0.000,   7,1.0000
 52676,'3 ',     5.234,     0.000,     0.000,     0.000,1.05000, 52610,    20.040,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.3,    17.100,     0.000,   7,1.0000
 52677,'2 ',     1.286,    -1.300,    -1.300,    -1.300,1.00000,     0,     2.550,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.4,     4.200,     0.000,   7,1.0000
 52700,'1 ',     3.690,     0.000,     0.000,     0.000,1.05000,  5271,    46.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     0.000,   1,1.0000
 52771,'DW',     4.928,    -1.853,     5.290,    -5.290,1.05000,  5271,    18.370,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    5.0,    16.100,     0.000,   7,1.0000
 52772,'1 ',     6.887,     0.000,     0.000,     0.000,1.05000,  5271,    26.802,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    22.500,     0.000,   7,1.0000
 52773,'1 ',     3.061,     0.000,     0.000,     0.000,1.05000,  5271,    11.912,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.0,    10.000,     0.000,   7,1.0000
 52774,'1 ',     0.250,     0.000,     0.000,     0.000,1.05000,  5271,     2.750,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,   1,1.0000
 52778,'5 ',     2.755,    -1.107,     2.960,    -2.960,1.05000,  5271,     9.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,    3.0,     9.000,     0.000,   7,1.0000
 52871,'1 ',     4.592,    -6.000,    -6.000,    -6.000,1.04000,     0,    15.180,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    4.7,    15.000,     0.000,   7,1.0000
 52872,'2 ',     2.081,     0.000,     0.000,     0.000,1.04000,     0,     6.800,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    2.1,     6.800,     0.000,   7,1.0000
 52873,'3 ',     1.212,    -1.000,    -1.000,    -1.000,1.04000,     0,     3.960,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.2,     3.960,     0.000,   7,1.0000
 52874,'4 ',     1.377,     0.000,     0.000,     0.000,1.04000,     0,     4.500,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    4.7,     4.500,     0.000,   7,1.0000
 52875,'5 ',     1.561,     0.000,     0.000,     0.000,1.04000,     0,     5.100,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    1.6,     5.100,     0.000,   7,1.0000
 52876,'6 ',     0.520,     0.000,     0.000,     0.000,1.04000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52877,'DW',     0.520,    -0.560,     0.000,    -0.560,1.00000,     0,     1.700,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    0.5,     1.700,     0.000,   7,1.0000
 52878,'1 ',     2.694,     0.000,     0.000,     0.000,1.04000,     0,     8.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    4.7,     8.800,     0.000,   7,1.0000
 53201,'1 ',    10.000,     0.000,    -2.000,    -2.000,1.00000,     0,    12.700,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,    2.0,    10.000,     0.500,   1,1.0000
 53471,'1 ',     1.818,    -2.400,    -2.400,    -2.400,1.04000,     0,     5.940,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.9,     5.940,     0.000,   7,1.0000
 53472,'1 ',     1.102,    -1.120,    -1.120,    -1.120,1.01000,     0,     4.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    1.1,     3.600,     0.000,   7,1.0000
 53671,'1 ',     1.531,    -2.000,    -2.000,    -2.000,1.02000,  5361,     5.000,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    1.6,     5.000,     0.000,   7,1.0000
 53672,'2 ',     1.469,    -1.920,    -1.920,    -1.920,1.02000,  5361,     5.280,   0.02040,   0.33060,   0.00000,   0.00000,1.00000,1,    1.5,     4.800,     0.000,   7,1.0000
 53673,'3 ',     4.285,     0.000,     0.000,     0.000,1.02000,  5361,    14.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,    4.4,    14.000,     0.000,   7,1.0000
 53674,'4 ',     3.058,     0.000,     0.000,     0.000,1.02000,  5361,    10.200,   0.00210,   0.08600,   0.00000,   0.00000,1.00000,1,    3.2,     9.990,     0.000,   7,1.0000
 53871,'1 ',     0.918,    -1.280,    -0.990,    -1.280,1.00000,     0,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.9,     3.000,     0.000,   7,1.0000
 54471,'1 ',     1.301,    -1.330,    -1.330,    -1.330,1.01000,     0,     4.000,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    1.3,     4.250,     0.000,   7,1.0000
 54472,'1 ',     1.837,    -2.560,    -2.560,    -2.560,1.00000,     0,     6.900,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.0,     6.000,     0.000,   7,1.0000
 54630,'1 ',   500.000,   -59.420,   124.610,  -203.990,1.02500, 54640,   580.000,   0.00000,   0.95000,   0.00000,   0.00000,1.00000,1,   99.3,   500.000,  -530.000,   1,1.0000
 55071,'1 ',     3.643,     0.000,     0.000,     0.000,1.04000,     0,    11.900,   0.00730,   0.13500,   0.00000,   0.00000,1.00000,1,    3.7,    11.900,     0.000,   7,1.0000
 55072,'2 ',     6.199,     0.000,     0.000,     0.000,1.04000,     0,    23.380,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    6.3,    20.250,     0.000,   7,1.0000
 55073,'3 ',     2.066,     0.000,     0.000,     0.000,1.04000,     0,     6.680,   0.00920,   0.16210,   0.00000,   0.00000,1.00000,1,    2.1,     6.750,     0.000,   7,1.0000
 64813,'1 ',     0.245,     0.000,     0.000,     0.000,1.00000,     0,     0.800,   0.02690,   0.76900,   0.00000,   0.00000,1.00000,1,    0.1,     0.800,     0.000,   7,1.0000
 67025,'1 ',    10.407,     0.000,     0.000,     0.000,1.05000,  1401,    34.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   11.3,    34.000,     0.000,   7,1.0000
 67026,'1 ',    14.693,     0.000,     0.000,     0.000,1.05000,  1401,    48.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   16.0,    48.000,     0.000,   7,1.0000
 67027,'1 ',    17.142,     0.000,     0.000,     0.000,1.05000,  1401,    56.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   18.7,    56.000,     0.000,   7,1.0000
 67028,'1 ',    10.407,     0.000,     0.000,     0.000,1.05000,  1401,    34.000,   0.00900,   0.14800,   0.00000,   0.00000,1.00000,1,   11.3,    34.000,     0.000,   7,1.0000
 67045,'1 ',    11.173,     0.000,     0.000,     0.000,1.05000,  1121,    44.670,   0.00220,   0.41940,   0.00000,   0.00000,1.00000,1,   11.4,    36.500,     0.000,   7,1.0000
 67058,'1 ',    32.141,   -17.197,    35.000,   -35.000,1.05000,  2111,   116.896,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   35.0,   105.000,     0.000,   7,1.0000
 67066,'1 ',    24.243,   -26.000,    26.000,   -26.000,1.05000,  2401,    79.200,   0.00000,   0.60000,   0.00000,   0.00000,1.00000,1,   26.4,    79.200,     0.000,   7,1.0000
 67069,'1 ',    19.131,     0.000,     0.000,     0.000,1.05000,  2391,    69.581,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.8,    62.500,     0.000,   7,1.0000
 67081,'OH',    35.000,     0.000,    21.000,   -14.000,1.07500,  2011,    41.200,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,   21.0,    35.000,   -38.000,   1,1.0000
 67083,'1 ',     4.224,     0.000,     0.000,     0.000,1.05000,  1651,    15.364,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    4.6,    13.800,     0.000,   7,1.0000
 67084,'1 ',    12.122,     0.000,     0.000,     0.000,1.05000,  3621,    44.087,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.600,     0.000,   7,1.0000
 67102,'1 ',    17.448,     2.950,    18.730,   -18.730,1.05000,  1551,    59.375,   0.00900,   0.16600,   0.00000,   0.00000,1.00000,1,   19.0,    57.000,     0.000,   7,1.0000
 67213,'1 ',     3.520,     0.000,     0.000,     0.000,1.05000,  5301,    12.803,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.7,    11.500,     0.000,   7,1.0000
 68087,'1 ',     2.342,     0.000,     0.000,     0.000,1.05000,  4981,     8.517,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    2.4,     7.650,     0.000,   7,1.0000
 68092,'1 ',    19.591,     0.000,    20.000,     0.000,1.05000,  2111,    71.251,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   20.0,    64.000,     0.000,   7,1.0000
 68101,'1 ',     1.837,     0.000,     0.000,     0.000,1.05000,  4981,     6.680,   0.00320,   0.12400,   0.00394,   0.06000,1.00000,1,    1.9,     6.000,     0.000,   7,1.0000
 68128,'1 ',     1.408,     0.000,     0.000,     0.000,1.05000,  5221,     5.121,   0.00320,   0.12400,   0.00515,   0.06000,1.00000,1,    1.4,     4.600,     0.000,   7,1.0000
 68131,'1 ',     3.581,     0.000,     0.000,     0.000,1.05000,  5301,    13.026,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    3.7,    11.700,     0.000,   7,1.0000
 68134,'1 ',    12.213,     0.000,     0.000,     0.000,1.05000,  1461,    44.421,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,   12.4,    39.900,     0.000,   7,1.0000
 68136,'1 ',     9.183,     0.000,     0.000,     0.000,1.05000,  3101,    33.399,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    9.4,    30.000,     0.000,   7,1.0000
 68143,'1 ',     0.781,     0.000,     0.000,     0.000,1.05000,  1401,     2.839,   0.00320,   0.12400,   0.00000,   0.06000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68171,'1 ',     0.781,     0.000,     0.000,     0.000,1.05000,  3101,     2.839,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    0.8,     2.550,     0.000,   7,1.0000
 68222,'1 ',     3.520,     0.000,     0.000,     0.000,1.05000,  1281,    13.800,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68223,'1 ',     0.153,     0.000,     0.000,     0.000,1.05000,  1701,     0.900,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.2,     0.500,     0.000,   7,1.0000
 68230,'1 ',    20.000,     0.000,     0.000,     0.000,1.00000,     0,    22.470,   0.00240,   0.14420,   0.00642,   0.10530,1.00000,1,    5.0,    20.220,     3.000,   1,1.0000
 68241,'1 ',     0.704,     0.000,     0.000,     0.000,1.05000,  2181,     2.300,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    0.7,     2.300,     0.000,   7,1.0000
 68254,'1 ',     0.811,     0.000,     0.000,     0.000,1.00000,     0,     2.950,   0.00320,   0.12400,   0.00439,   0.06000,1.00000,1,    0.8,     2.650,     0.000,   7,1.0000
 68282,'1 ',     1.782,     0.000,     0.000,     0.000,1.05000,  1441,     6.000,   0.00320,   0.12400,   0.00000,   0.00000,1.00000,1,    1.8,     5.820,     0.000,   7,1.0000
 68283,'1 ',     0.551,     0.000,     0.000,     0.000,1.05200,  3251,     1.800,   0.03020,   0.86600,   0.00000,   0.00000,1.00000,1,    0.6,     1.800,     0.000,   7,1.0000
 68298,'1 ',     0.220,     0.000,     0.000,     0.000,1.00000,     0,     0.242,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.220,     0.000,   1,1.0000
 68300,'1 ',     0.330,     0.000,     0.000,     0.000,1.00000,     0,     0.363,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.330,     0.000,   1,1.0000
 68306,'1 ',     3.520,     0.000,     0.000,     0.000,1.05000,  3641,    11.500,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    3.6,    11.500,     0.000,   7,1.0000
 68307,'1 ',     1.209,     0.000,     0.000,     0.000,1.05000,  3641,     4.600,   0.02570,   0.73700,   0.00000,   0.00000,1.00000,1,    1.2,     3.950,     0.000,   7,1.0000
 68313,'1 ',     3.525,     0.000,     0.000,     0.000,1.00000,     0,     4.800,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    1.0,     3.525,     0.000,   1,1.0000
 68314,'1 ',     1.430,     0.000,     0.000,     0.000,1.00000,     0,     1.600,   0.00000,   0.10000,   0.01000,   0.06000,1.00000,0,    0.1,     1.430,     0.000,   1,1.0000
 68325,'1 ',     0.150,     0.000,     0.000,     0.000,1.00000,     0,     0.165,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.0,     0.150,     0.000,   1,1.0000
 68408,'1 ',     2.449,     0.000,     0.000,     0.000,1.07500,     0,     8.000,   0.02520,   0.72100,   0.00000,   0.00000,1.00000,1,    2.6,     8.000,     0.000,   7,1.0000
 68536,'1 ',     0.750,     0.000,     0.000,     0.000,1.00000,     0,     0.825,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.2,     0.750,     0.000,   1,1.0000
 68537,'1 ',     3.510,     0.000,     0.000,     0.000,1.00000,     0,     3.861,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    1.1,     3.510,     0.000,   1,1.0000
 68546,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.08029,   0.00000,   0.00000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68547,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     0.484,   0.00000,   0.17000,   0.00300,   0.10000,1.00000,0,    0.1,     0.440,     0.000,   1,1.0000
 68554,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    18.200,   0.00000,   0.16200,   0.00637,   0.10200,1.00000,0,    5.0,    10.000,     3.000,   1,1.0000
 68563,'1 ',     1.000,     0.000,     0.500,    -0.370,1.00000,     0,     1.100,   0.00000,   0.08029,   0.00300,   0.10000,1.00000,0,    0.3,     1.000,     0.000,   1,1.0000
 68564,'1 ',     3.000,     0.000,     1.600,    -1.100,1.00000,     0,     3.300,   0.00000,   0.30071,   0.00386,   0.17892,1.00000,0,    1.6,     3.000,     0.000,   1,1.0000
 68566,'1 ',     1.700,     0.000,     0.000,     0.000,1.00000,     0,     2.500,   0.00000,   0.18900,   0.00300,   0.10000,1.00000,0,    2.0,     1.700,     0.000,   1,1.0000
 70090,'MM',     4.500,    -0.914,    -0.914,    -0.914,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 70091,'SN',     4.050,    -0.822,    -0.822,    -0.822,1.00000,     0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     0.000,  21,1.0000
 70093,'S1',     8.100,    -1.645,    -1.645,    -1.645,1.00000,     0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70094,'S2',     8.100,    -1.645,    -1.645,    -1.645,1.00000,     0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,  21,1.0000
 70390,'CK',     2.100,    -0.426,    -0.426,    -0.426,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,  21,1.0000
 70504,'4 ',     0.000,    75.968,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70505,'5 ',     0.000,    76.014,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70506,'6 ',     0.000,    51.332,    92.000,   -46.000,1.00000,     0,   250.000,   0.00178,   0.20600,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 70507,'7 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70508,'8 ',     0.000,     0.000,    42.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    58.000,     8.000,  21,1.0000
 70513,'A ',   100.000,    51.769,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    68.000,  21,1.0000
 70514,'B ',   100.000,    51.769,   130.000,   -76.000,1.00000,     0,   217.000,   0.00094,   0.17600,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    68.000,  21,1.0000
 70515,'C ',   100.000,    58.487,   150.000,  -100.000,1.00000,     0,   250.000,   0.00076,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   178.000,    47.000,  21,1.0000
 70516,'D ',    90.000,    29.665,    81.000,   -54.000,1.00000,     0,   135.000,   0.00129,   0.18300,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    65.000,  21,1.0000
 71036,'BQ',     1.800,    -0.366,    -0.366,    -0.366,1.00000,     0,     6.100,   0.00500,   0.16590,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.000,  21,1.0000
 71090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 71091,'CO',     1.500,    -0.305,    -0.305,    -0.305,1.00000,     0,     5.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 71590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 72590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 73091,'G1',    30.000,    -6.000,     6.000,   -10.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,    30.000,  21,1.0000
 73590,'BR',    13.500,    -2.741,    -2.741,    -2.741,1.00000,     0,    45.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     0.000,  21,1.0000
 73590,'SM',     4.830,    -0.981,    -0.981,    -0.981,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.100,     0.000,  21,1.0000
 74090,'CH',     4.140,    -0.841,    -0.841,    -0.841,1.00000,     0,    14.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 75090,'DB',    12.600,    -2.559,    -2.559,    -2.559,1.00000,     0,    42.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     0.000,  21,1.0000
 75090,'DM',     6.300,    -1.279,    -1.279,    -1.279,1.00000,     0,    21.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     0.000,  21,1.0000
 75090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 75091,'RH',     1.500,    -0.305,    -0.305,    -0.305,1.00000,     0,     5.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 75092,'GR',     7.500,    -1.523,    -1.523,    -1.523,1.00000,     0,    25.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 75093,'GA',     4.500,    -0.914,    -0.914,    -0.914,1.00000,     0,    15.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 75508,'8 ',     0.000,    -0.491,    50.000,   -16.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,     8.000,  21,1.0000
 75515,'ST',   140.000,     1.453,   105.000,   -62.000,1.00000,     0,   167.000,   0.00500,   0.14110,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,  21,1.0000
 75516,'GT',   260.001,    12.977,   165.000,   -98.000,1.00000,     0,   292.000,   0.00500,   0.18280,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   160.000,  21,1.0000
 75590,'G1',    15.000,    -3.000,     3.000,    -5.000,1.00000,     0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     0.000,  21,1.0000
 75890,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77090,'MN',     1.380,    -0.280,    -0.280,    -0.280,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.600,     0.000,  21,1.0000
 77290,'CA',     7.500,    -1.523,    -1.523,    -1.523,1.00000,     0,    25.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,  21,1.0000
 77290,'CO',    10.800,    -2.193,    -2.193,    -2.193,1.00000,     0,    36.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     0.000,  21,1.0000
 77290,'PT',     6.210,    -1.261,    -1.261,    -1.261,1.00000,     0,    21.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 77290,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 77591,'CR',     5.250,    -1.066,    -1.066,    -1.066,1.00000,     0,    17.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     0.000,  21,1.0000
 78590,'LI',     0.750,    -0.152,    -0.152,    -0.152,1.00000,     0,     2.750,   0.00850,   0.38070,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'BT',     0.750,    -0.152,    -0.152,    -0.152,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 79090,'OM',     4.500,    -0.914,    -0.914,    -0.914,1.00000,     0,    15.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 79091,'CA',     5.070,    -1.030,    -1.030,    -1.030,1.00000,     0,    17.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.900,     0.000,  21,1.0000
 80310,'G1',    20.000,   -26.175,    20.000,   -33.300,1.00000,     0,   100.000,   0.02000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,  21,1.0000
 81831,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    16.500,   0.00850,   0.38070,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 81832,'SM',     6.210,    -1.261,    -1.261,    -1.261,1.00000,     0,    20.700,   0.00000,   0.05350,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     0.000,  21,1.0000
 82001,'1 ',   120.000,    77.294,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82002,'2 ',   120.000,    77.294,   150.000,   -50.000,1.00000,     0,   353.000,   0.00219,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   110.000,  21,1.0000
 82003,'3 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82004,'4 ',     0.000,     2.695,    27.000,    -2.000,1.00000,     0,    72.500,   0.00134,   0.16100,   0.00000,   0.00000,1.00000,0,  100.0,    42.000,    14.000,  21,1.0000
 82011,'GT',     0.000,     8.205,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 82012,'GT',     0.000,     8.156,    21.750,    -3.200,1.00000,     0,    36.250,   0.00180,   0.16500,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     5.000,  21,1.0000
 83090,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 83091,'EH',     1.500,    -0.305,    -0.305,    -0.305,1.00000,     0,     5.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 83091,'WB',     3.000,    -0.609,    -0.609,    -0.609,1.00000,     0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,  21,1.0000
 83590,'MB',     2.760,    -0.560,    -0.560,    -0.560,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     0.000,  21,1.0000
 83591,'A1',     7.800,    -1.584,    -1.584,    -1.584,1.00000,     0,    26.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     0.000,  21,1.0000
 83592,'A2',     3.510,    -0.713,    -0.713,    -0.713,1.00000,     0,    11.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     0.000,  21,1.0000
 84091,'G1',    30.000,    -6.000,     6.000,   -10.000,1.00000,     0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,     0.000,  21,1.0000
 84490,'CL',     0.750,    -0.152,    -0.152,    -0.152,1.00000,     0,     2.750,   0.00850,   0.38070,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.000,  21,1.0000
 84491,'CU',     4.500,    -0.914,    -0.914,    -0.914,1.00000,     0,    15.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 84590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85590,'SE',     5.400,    -1.097,    -1.097,    -1.097,1.00000,     0,    18.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85590,'TH',     6.000,    -1.218,    -1.218,    -1.218,1.00000,     0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 85590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 85591,'CH',     5.520,    -1.121,    -1.121,    -1.121,1.00000,     0,    18.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 85592,'CR',     9.660,    -1.962,    -1.962,    -1.962,1.00000,     0,    32.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.200,     0.000,  21,1.0000
 85593,'TI',    10.350,    -2.102,    -2.102,    -2.102,1.00000,     0,    38.200,   0.00000,   0.05350,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,  21,1.0000
 85790,'GB',     5.400,    -1.097,    -1.097,    -1.097,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
 85790,'LM',     8.280,    -1.681,    -1.681,    -1.681,1.00000,     0,    28.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 86221,'1 ',   451.725,   208.329,  9999.000, -9999.000,1.00000,     0,   500.000,   0.00000,   0.05000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,    20.000,  22,1.0000
 86590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 87591,'T1',     5.850,    -1.188,    -1.188,    -1.188,1.00000,     0,    19.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     0.000,  21,1.0000
 87591,'T2',     2.700,    -0.548,    -0.548,    -0.548,1.00000,     0,     9.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87592,'HH',     6.000,    -1.218,    -1.218,    -1.218,1.00000,     0,    20.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87593,'B1',     1.500,    -0.305,    -0.305,    -0.305,1.00000,     0,     5.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,  21,1.0000
 87593,'B2',     2.700,    -0.548,    -0.548,    -0.548,1.00000,     0,     9.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87594,'LB',     3.960,    -0.804,    -0.804,    -0.804,1.00000,     0,    13.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     0.000,  21,1.0000
 87595,'S1',     9.000,    -1.828,    -1.828,    -1.828,1.00000,     0,    30.600,   0.00850,   0.38070,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,  21,1.0000
 87596,'SC',     6.000,    -1.218,    -1.218,    -1.218,1.00000,     0,    20.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87597,'S2',     6.000,    -1.218,    -1.218,    -1.218,1.00000,     0,    25.000,   0.00900,   0.22700,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,  21,1.0000
 87598,'AL',     2.250,    -0.457,    -0.457,    -0.457,1.00000,     0,     8.250,   0.00850,   0.38070,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.000,  21,1.0000
 87599,'ES',     2.700,    -0.548,    -0.548,    -0.548,1.00000,     0,     9.000,   0.00660,   0.21060,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 87600,'SS',     4.830,    -0.981,    -0.981,    -0.981,1.00000,     0,    14.300,   0.00500,   0.16590,   0.00000,   0.00000,1.00000,1,  100.0,    16.100,     0.000,  21,1.0000
 87601,'CV',     2.070,    -0.420,    -0.420,    -0.420,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     0.000,  21,1.0000
 89202,'1 ',     8.280,    -1.681,    -1.681,    -1.681,1.00000,     0,    27.600,   0.00000,   0.05350,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89202,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    20.700,   0.00000,   0.05350,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89220,'G1',    90.000,   -90.441,    60.000,  -100.000,1.00000,     0,   306.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,  21,1.0000
 89220,'G2',    90.000,   -90.441,    60.000,  -100.000,1.00000,     0,   306.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,  21,1.0000
 89231,'1 ',     8.280,    -1.681,    -1.681,    -1.681,1.00000,     0,    27.600,   0.00000,   0.05350,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     0.000,  21,1.0000
 89231,'SM',     5.520,    -1.121,    -1.121,    -1.121,1.00000,     0,    18.400,   0.00000,   0.05350,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     0.000,  21,1.0000
 89590,'XX',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.000,     0.000,  21,1.0000
 89591,'O1',     1.650,    -0.335,    -0.335,    -0.335,1.00000,     0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,     0.000,  21,1.0000
 89591,'O2',     1.530,    -0.311,    -0.311,    -0.311,1.00000,     0,     5.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.100,     0.000,  21,1.0000
 89592,'BM',     2.700,    -0.548,    -0.548,    -0.548,1.00000,     0,     9.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     0.000,  21,1.0000
 89593,'LH',     2.340,    -0.475,    -0.475,    -0.475,1.00000,     0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.000,  21,1.0000
 90110,'G1',    20.000,   -26.175,    20.000,   -33.300,1.00000,     0,   100.000,   0.02000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,  21,1.0000
 90231,'CC',     3.450,    -0.701,    -0.701,    -0.701,1.00000,     0,    21.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     0.000,  21,1.0000
 90232,'CD',     3.750,    -0.761,    -0.761,    -0.761,1.00000,     0,    12.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     0.000,  21,1.0000
 90233,'GO',     4.500,    -0.914,    -0.914,    -0.914,1.00000,     0,    15.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,  21,1.0000
 90234,'IN',     4.140,    -0.841,    -0.841,    -0.841,1.00000,     0,    14.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     0.000,  21,1.0000
 90235,'BT',     0.690,    -0.140,    -0.140,    -0.140,1.00000,     0,     2.300,   0.38070,   0.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
 90236,'CB',     0.690,    -0.140,    -0.140,    -0.140,1.00000,     0,     2.300,   0.38070,   0.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.000,  21,1.0000
 90237,'CR',     5.400,    -1.097,    -1.097,    -1.097,1.00000,     0,    18.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,  21,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    11,  42404,'1 ',   0.00360,   0.00391,   0.00207,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   2,1.0000
    12, -25404,'1 ',   0.00534,   0.00795,   0.00407, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
    12, -25404,'3 ',   0.00594,   0.00866,   0.00435, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.52,   1,1.0000
    12,  46504,'1 ',   0.02132,   0.02114,   0.00329, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.14,   1,1.0000
    12,  46504,'2 ',   0.01937,   0.01703,   0.00256, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.96,   1,1.0000
  1021,   2121,'1 ',   0.02860,   0.06700,   0.00590,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1021,   2361,'1 ',   0.05130,   0.11720,   0.01060,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.00,   1,1.0000
  1021,   3541,'1 ',   0.00710,   0.03700,   0.01160,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  1021,  10210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1021,  10261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1041,   5481,'1 ',   0.00490,   0.01070,   0.00100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  1042,   1052,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1042,   1062,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1042,   1072,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  1042,   3202,'1 ',   0.00300,   0.02220,   0.03350,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1042,   4722,'1 ',   0.00120,   0.00780,   0.25910,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.16,   1,1.0000
  1042,  35771,'1 ',   0.00010,   0.00040,   0.02650,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.97,   1,1.0000
  1052,   1062,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1052,   2852,'1 ',   0.00020,   0.00150,   0.10350,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.78,   1,1.0000
  1052,   3202,'2 ',   0.00300,   0.02220,   0.03350,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.60,   1,1.0000
  1061,  10619,'1 ',   0.00040,   0.00080,   0.00010,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.21,   1,1.0000
  1062,   1072,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1071,   2361,'1 ',   0.05940,   0.13140,   0.01230,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.20,   1,1.0000
  1071,   3211,'1 ',   0.00940,   0.02080,   0.00200,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.03,   1,1.0000
  1071,   4941,'1 ',   0.07180,   0.15890,   0.01480,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.20,   1,1.0000
  1081,  32810,'1 ',   0.00390,   0.01230,   0.00350,   68.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.77,   1,1.0000
  1091,   2861,'1 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1091,   2861,'2 ',   0.00180,   0.00380,   0.02510,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1101,   2161,'1 ',   0.00310,   0.00690,   0.00060,   45.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1121,   1301,'1 ',   0.01020,   0.07870,   0.00710,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.95,   1,1.0000
  1121,   1541,'1 ',   0.02070,   0.09520,   0.01020,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.01,   1,1.0000
  1121,   4901,'2 ',   0.00350,   0.00770,   0.00080,   57.00,   57.00,   62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1122,   1742,'1 ',   0.00620,   0.04620,   0.06970,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.30,   1,1.0000
  1122,   3642,'1 ',   0.00460,   0.03380,   0.05100,  435.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.02,   1,1.0000
  1131,   1151,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1131,   2131,'1 ',   0.00500,   0.01050,   0.07030,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,  77,1.0000
  1131,  31911,'1 ',   0.00570,   0.02930,   0.00320,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
  1141,   1911,'1 ',   0.00160,   0.00340,   0.02260,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.25,   1,1.0000
  1141,   3501,'1 ',   0.05400,   0.12300,   0.01160,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.79,   1,1.0000
  1141,   4941,'1 ',   0.01350,   0.06960,   0.01130,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.63,   1,1.0000
  1141,  11461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1161,   1781,'1 ',   0.00100,   0.00200,   0.00110,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.65,   1,1.0000
  1161,   3461,'1 ',   0.02070,   0.10670,   0.01160,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.83,   1,1.0000
  1161,   3901,'1 ',   0.01730,   0.08940,   0.00970,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.50,   1,1.0000
  1161,   5051,'3 ',   0.00060,   0.00120,   0.00610,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,   5071,'4 ',   0.00060,   0.00120,   0.00610,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  1161,  17810,'2 ',   0.00100,   0.00210,   0.00120,   96.00,   96.00,  105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.67,   1,1.0000
  1181,   1861,'1 ',   0.06440,   0.14240,   0.01330,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.40,   1,1.0000
  1181,   2821,'1 ',   0.01930,   0.09940,   0.01080,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  1181,   4221,'1 ',   0.03810,   0.19690,   0.02140,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  60.60,   1,1.0000
  1181,   4961,'1 ',   0.02920,   0.06450,   0.00600,  110.00,  110.00,  121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.58,   1,1.0000
  1181,   4961,'2 ',   0.01480,   0.07630,   0.00970,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.56,   1,1.0000
  1201,   2561,'1 ',   0.00470,   0.01010,   0.05480,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   2,1.0000
  1201,   3781,'1 ',   0.00260,   0.00550,   0.02980,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   2,1.0000
  1211,  -2771,'1 ',   0.00440,   0.02280,   0.00250,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  1211,  12111,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1212,   1602,'1 ',   0.00250,   0.01580,   0.02500,  804.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.40,   1,1.0000
  1212,   3332,'1 ',   0.00200,   0.01240,   0.01970,  804.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,  77,1.0000
  1221,   1901,'1 ',   0.03890,   0.08600,   0.00800,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  1221,   3551,'1 ',   0.03180,   0.07500,   0.00720,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.94,   1,1.0000
  1231,   1841,'1 ',   0.01110,   0.03000,   0.13660,   68.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.89,   1,1.0000
  1251,   2361,'1 ',   0.01510,   0.07800,   0.00850,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
  1251,  52219,'1 ',   0.01240,   0.06370,   0.00690,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.60,   1,1.0000
  1271,   2041,'1 ',   0.01060,   0.05460,   0.00600,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.80,   1,1.0000
  1271,   2181,'1 ',   0.01260,   0.06500,   0.00710,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1281,   2221,'1 ',   0.04260,   0.09430,   0.00980,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.57,   2,1.0000
  1301,  17411,'1 ',   0.01480,   0.11590,   0.01040,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.30,   1,1.0000
  1311,  -3331,'1 ',   0.00520,   0.02670,   0.00290,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.20,  77,1.0000
  1321,  13219,'1 ',   0.00060,   0.00170,   0.00020,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
  1341,   1701,'1 ',   0.05330,   0.11780,   0.01100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.26,   1,1.0000
  1341,   5191,'1 ',   0.02300,   0.07340,   0.00750,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1351,   4081,'1 ',   0.01210,   0.03670,   0.03100,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.47,   1,1.0000
  1351,   4201,'1 ',   0.00730,   0.02140,   0.02950,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.87,   1,1.0000
  1361,   2001,'1 ',   0.03120,   0.07510,   0.00730,  221.00,  221.00,  243.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.80,   1,1.0000
  1361,   2161,'1 ',   0.00710,   0.03680,   0.00400,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1381,   1391,'1 ',   0.00000,   0.00010,   0.00000,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1381,   4721,'1 ',   0.00270,   0.00590,   0.00060,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
  1391,   4731,'2 ',   0.00210,   0.00610,   0.00070,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.80,   1,1.0000
  1400,  14013,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1400,  14015,'1 ',   0.00210,   0.01080,   0.00120,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1400,  14016,'1 ',   0.00210,   0.01080,   0.00120,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1400,  14017,'1 ',   0.00210,   0.01080,   0.00120,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1400,  14018,'1 ',   0.02420,   0.12510,   0.01360,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.50,   1,1.0000
  1401,   1661,'1 ',   0.02350,   0.12150,   0.01320,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.40,   1,1.0000
  1401,   4041,'1 ',   0.04200,   0.09290,   0.00870,  114.00,  114.00,  125.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,   1,1.0000
  1401,  14010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1401,  14061,'1 ',   0.00000,   0.00100,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1404,   2524,'1 ',   0.00240,   0.02740,   0.62080, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 123.00,   1,1.0000
  1421,   4511,'1 ',   0.00200,   0.00410,   0.09200,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
  1421,   4651,'1 ',   0.00300,   0.00600,   0.13620,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   7.70,   2,1.0000
  1431,   3261,'1 ',   0.01390,   0.07150,   0.00780,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
  1431,   3551,'1 ',   0.01760,   0.09100,   0.00990,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
  1441,   1501,'1 ',   0.00400,   0.00900,   0.00090,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
  1441,   2221,'1 ',   0.04020,   0.08900,   0.00830,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  1441,   4731,'1 ',   0.04130,   0.09140,   0.01150,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.89,   1,1.0000
  1441,  14461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1441,  15010,'2 ',   0.00390,   0.00860,   0.00080,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  1451,   2581,'1 ',   0.00490,   0.01560,   0.00840,  154.00,  154.00,  169.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.95,   1,1.0000
  1451,   3761,'1 ',   0.00340,   0.01090,   0.00390,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.42,   1,1.0000
  1461,   1721,'1 ',   0.06640,   0.15250,   0.01440,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.50,   1,1.0000
  1461,   3201,'1 ',   0.02040,   0.06560,   0.00670,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.66,   1,1.0000
  1471,   2761,'1 ',   0.00250,   0.00530,   0.03090,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  1471,   3421,'1 ',   0.00230,   0.00500,   0.02910,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1472,   2562,'1 ',   0.00060,   0.00670,   0.46530,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
  1481,   2001,'1 ',   0.00730,   0.03760,   0.00410,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.55,   1,1.0000
  1481,   3401,'1 ',   0.00170,   0.00880,   0.00100,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  1492,   3522,'1 ',   0.00010,   0.00060,   0.04110,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
  1511,  52610,'1 ',   0.00830,   0.04260,   0.00470,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.10,  77,1.0000
  1541,   1841,'1 ',   0.01790,   0.08110,   0.00870,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.68,   1,1.0000
  1551,  16011,'1 ',   0.00800,   0.03950,   0.03940,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,  77,1.0000
  1571,   5191,'1 ',   0.05440,   0.12040,   0.01120,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1581,   4491,'1 ',   0.00240,   0.00720,   0.00530,  129.00,  129.00,  141.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1581,   5521,'1 ',   0.00250,   0.00530,   0.02860,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   2,1.0000
  1601,   1611,'1 ',   0.01880,   0.09680,   0.01050,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.80,   1,1.0000
  1601,   2221,'1 ',   0.02200,   0.11370,   0.01240,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
  1601,   3881,'1 ',   0.00360,   0.01840,   0.00200,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.66,   1,1.0000
  1601,  16011,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1602,   3202,'1 ',   0.00620,   0.03850,   0.06120,  548.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
  1611,   3301,'1 ',   0.01280,   0.06600,   0.00720,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.30,   1,1.0000
  1611,  16110,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1621,   3061,'1 ',   0.00180,   0.00890,   0.00100,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  1621,   3221,'1 ',   0.00940,   0.04680,   0.00540,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.36,   1,1.0000
  1631,   2671,'1 ',   0.00460,   0.02380,   0.00260,   91.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.30,   1,1.0000
  1631,   5041,'1 ',   0.01970,   0.04350,   0.00410,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.65,   1,1.0000
  1631,  10619,'1 ',   0.01430,   0.04570,   0.00470,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.68,   1,1.0000
  1641,   1821,'1 ',   0.01440,   0.07410,   0.00810,  196.00,  196.00,  215.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.80,   1,1.0000
  1641,   2281,'1 ',   0.08090,   0.17880,   0.01670,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
  1641,   2361,'1 ',   0.03360,   0.17370,   0.01890,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.47,   1,1.0000
  1641,   2781,'1 ',   0.02140,   0.04740,   0.00440,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  1641,   2781,'2 ',   0.01760,   0.03880,   0.00360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   2781,'3 ',   0.01760,   0.03880,   0.00360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  1641,   4951,'1 ',   0.03310,   0.07270,   0.06720,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.60,   1,1.0000
  1641,  16411,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  16462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1641,  50019,'1 ',   0.06980,   0.15440,   0.01440,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.90,   1,1.0000
  1642,   2522,'1 ',   0.01030,   0.07630,   0.11520,  405.00,  405.00,  445.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.09,   1,1.0000
  1642,   4522,'1 ',   0.01030,   0.07670,   0.11580,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  88.54,   1,1.0000
  1642,   5172,'1 ',   0.00460,   0.02890,   0.04590,  730.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.80,   1,1.0000
  1651,   5261,'1 ',   0.01400,   0.03100,   0.00290,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  1651,   5281,'1 ',   0.01990,   0.04450,   0.02510,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
  1661,   1821,'1 ',   0.08930,   0.19780,   0.01950,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.53,   1,1.0000
  1661,  -1951,'1 ',   0.03750,   0.08250,   0.05180,  120.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.52,   1,1.0000
  1661,   2281,'1 ',   0.04320,   0.09550,   0.00890,   93.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.76,   1,1.0000
  1661,  16661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1661,  16662,'1 ',   0.00000,   0.01000,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1681,   2011,'1 ',   0.00032,   0.00016,   0.00000,  190.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,  77,1.0000
  1681,   3881,'1 ',   0.00160,   0.00790,   0.00090,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.41,   1,1.0000
  1681,  32210,'1 ',   0.02020,   0.10430,   0.01130,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.09,   1,1.0000
  1691,   5131,'1 ',   0.00290,   0.00560,   0.07250,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.59,   1,1.0000
  1691,  51319,'1 ',   0.00180,   0.00370,   0.02470,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.38,   1,1.0000
  1701,   1761,'1 ',   0.00580,   0.01840,   0.00190,   68.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
  1701,   1981,'1 ',   0.03850,   0.19920,   0.02160,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.30,   1,1.0000
  1701,   5041,'1 ',   0.06490,   0.17870,   0.02100,  221.00,  221.00,  243.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.98,   1,1.0000
  1701,  17010,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  17061,'1 ',   0.00000,   0.00100,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1701,  28712,'2 ',   0.02850,   0.07300,   0.00670,  222.00,  222.00,  244.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1711,   3421,'2 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1721,   2161,'1 ',   0.00990,   0.05110,   0.00560,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.73,   1,1.0000
  1721,   2391,'1 ',   0.01280,   0.06590,   0.03270,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  1721,   4911,'1 ',   0.00151,   0.00547,   0.03492,  118.00,  118.00,  129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
  1721,   5381,'1 ',   0.01140,   0.05890,   0.00640,  183.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.12,   1,1.0000
  1721,  17261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1731,   3421,'1 ',   0.00100,   0.00210,   0.01360,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.35,   1,1.0000
  1741,   1851,'1 ',   0.00380,   0.00810,   0.02950,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
  1741,   4511,'1 ',   0.00130,   0.00250,   0.05660,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  1741,  17411,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1741,  51319,'1 ',   0.00020,   0.00040,   0.00010,  137.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.10,   2,1.0000
  1742,   2202,'1 ',   0.00490,   0.03610,   0.05440,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.61,   1,1.0000
  1742,   3122,'1 ',   0.00040,   0.00450,   0.31480,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.50,   1,1.0000
  1742,  17431,'2 ',   0.00000,   0.00010,   0.00000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  1742,  17462,'1 ',   0.00000,   0.00010,   0.00000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  1791,   4201,'1 ',   0.00970,   0.03100,   0.00320,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.28,   1,1.0000
  1791,   4481,'1 ',   0.03000,   0.06650,   0.00620,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.26,   1,1.0000
  1801,  -4111,'1 ',   0.01360,   0.04500,   0.02720,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  1801, -17411,'2 ',   0.01340,   0.04170,   0.06040,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
  1821,   3501,'1 ',   0.09510,   0.22160,   0.02100,  126.00,  126.00,  138.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.76,   1,1.0000
  1831,   2091,'1 ',   0.02710,   0.08680,   0.00890,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
  1841,   3641,'1 ',   0.00510,   0.02600,   0.00290,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  1841,   5501,'1 ',   0.02220,   0.07110,   0.00730,  137.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.30,   1,1.0000
  1851,  24819,'1 ',   0.00350,   0.00760,   0.00080,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.20,   1,1.0000
  1861,   2521,'1 ',   0.00530,   0.01170,   0.00110,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  1861,   2521,'2 ',   0.00520,   0.01140,   0.00110,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  1861,  10619,'1 ',   0.02160,   0.06910,   0.00710,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.70,   1,1.0000
  1871,   2581,'1 ',   0.00340,   0.01270,   0.03820,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.07,   1,1.0000
  1871,  20411,'1 ',   0.00090,   0.00430,   0.01960,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.66,   1,1.0000
  1881,   2881,'1 ',   0.04670,   0.10320,   0.00960,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
  1881,   3281,'1 ',   0.03850,   0.12310,   0.01260,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1881,   4021,'1 ',   0.01420,   0.07310,   0.00800,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.50,   1,1.0000
  1891,   2041,'1 ',   0.02320,   0.11990,   0.01300,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.90,   1,1.0000
  1891,   4501,'1 ',   0.00060,   0.00300,   0.00040,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,   4,1.0000
  1901,   3341,'1 ',   0.00840,   0.01860,   0.00180,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,   1,1.0000
  1901,   3341,'2 ',   0.00820,   0.01860,   0.00170,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.28,   1,1.0000
  1901,  50619,'1 ',   0.02740,   0.06060,   0.00570,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.60,   1,1.0000
  1921,  -1961,'1 ',   0.02450,   0.05430,   0.01820,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.22,   1,1.0000
  1921,   4341,'1 ',   0.00350,   0.00790,   0.00080,   31.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
  1921,   4351,'2 ',   0.00330,   0.00760,   0.00070,   31.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  1921,   4721,'1 ',   0.01000,   0.02360,   0.00330,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
  1921,   5481,'1 ',   0.02720,   0.06150,   0.00580,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.79,   1,1.0000
  1931,   4371,'1 ',   0.01760,   0.09070,   0.00990,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.92,   1,1.0000
  1931,   4981,'1 ',   0.01260,   0.06500,   0.00710,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  1941,   2401,'1 ',   0.01510,   0.04830,   0.00500,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.46,  77,1.0000
  1941,   4201,'1 ',   0.03250,   0.10410,   0.01070,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
  1941,   4481,'1 ',   0.04360,   0.13960,   0.01430,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.14,   1,1.0000
  1961,   2081,'1 ',   0.00060,   0.00130,   0.00020,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.35,   1,1.0000
  1961,   3201,'1 ',   0.01170,   0.02590,   0.00350,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.59,   1,1.0000
  1971,   2731,'1 ',   0.00070,   0.00320,   0.01470,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  1971, -16110,'1 ',   0.00400,   0.02050,   0.00230,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,  77,1.0000
  1981,   2821,'1 ',   0.00690,   0.03550,   0.00390,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
  1981,  79016,'1 ',   0.04720,   0.10680,   0.01020,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  1991,   3641,'1 ',   0.00340,   0.00910,   0.04120,   91.00,  116.00,  127.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  2001,   2141,'1 ',   0.02120,   0.11020,   0.02130,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.32,   1,1.0000
  2001,   5441,'1 ',   0.00640,   0.03260,   0.05470,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.14,   1,1.0000
  2002,   2742,'1 ',   0.00120,   0.01540,   0.03710, 1070.00, 1070.00, 1177.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
  2002,   3203,'1 ',   0.01170,   0.07350,   0.11680,  804.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  86.00,   1,1.0000
  2021,   3091,'1 ',   0.01110,   0.03010,   0.00300,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.90,   2,1.0000
  2021,  18010,'1 ',   0.00430,   0.01000,   0.00100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.91,   1,1.0000
  2041,   4001,'1 ',   0.08840,   0.23700,   0.04130,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  73.25,   1,1.0000
  2041,   4621,'1 ',   0.01190,   0.03940,   0.02090,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.01,   1,1.0000
  2041,  20411,'1 ',   0.00000,   0.00010,   0.00000,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2052,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2042,   2562,'1 ',   0.00050,   0.00330,   0.00490,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2042,   2972,'1 ',   0.00020,   0.00180,   0.12320,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  2042,   5462,'1 ',   0.00220,   0.01600,   0.02410,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.43,   1,1.0000
  2051,   3221,'1 ',   0.00010,   0.00030,   0.00230,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  2052,   2563,'2 ',   0.00050,   0.00330,   0.00490,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.73,   1,1.0000
  2052,   5462,'2 ',   0.00210,   0.01550,   0.02340,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.83,   1,1.0000
  2090,  -2091,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2090,   2111,'1 ',   0.00440,   0.02280,   0.00250,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
  2090,  -2781,'1 ',   0.00900,   0.04510,   0.12080,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.94,  77,1.0000
  2091,   4951,'1 ',   0.00900,   0.04580,   0.04850,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.75,   1,1.0000
  2101,   4061,'1 ',   0.01170,   0.02580,   0.00250,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
  2101,  35211,'1 ',   0.02620,   0.05820,   0.00540,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.81,   1,1.0000
  2121,   2361,'1 ',   0.02700,   0.06010,   0.00630,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.44,   1,1.0000
  2121,  21261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2141,   3201,'1 ',   0.03380,   0.17450,   0.01900,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  2161,  21661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2181,   2841,'1 ',   0.02930,   0.06690,   0.00630,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.39,   1,1.0000
  2181,   3521,'1 ',   0.02010,   0.10370,   0.01130,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.90,   1,1.0000
  2181,   4501,'1 ',   0.00820,   0.01820,   0.00170,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
  2202,   3342,'1 ',   0.00690,   0.05130,   0.07740,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  59.30,   1,1.0000
  2202,   3842,'1 ',   0.00430,   0.03170,   0.04790,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.29,   1,1.0000
  2202,   3852,'2 ',   0.00360,   0.02650,   0.04000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.55,   1,1.0000
  2202,   5202,'1 ',   0.00300,   0.02210,   0.14430,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.62,   1,1.0000
  2204,  -2744,'1 ',   0.00210,   0.02450,   0.55520, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.00,   1,1.0000
  2204,   3554,'1 ',   0.00090,   0.01000,   0.22600, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.77,   1,1.0000
  2221,   3881,'1 ',   0.03740,   0.09580,   0.00870,  222.00,  222.00,  244.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.22,   1,1.0000
  2221,  22261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2231,   3211,'1 ',   0.00320,   0.00700,   0.00070,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.03,  77,1.0000
  2241,  22419,'1 ',   0.01900,   0.04200,   0.00400,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  2251,   2571,'1 ',   0.00170,   0.01440,   0.11080,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.24,   1,1.0000
  2251,   3421,'1 ',   0.00230,   0.00480,   0.03210,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
  2261,   3381,'1 ',   0.01230,   0.04980,   0.00530,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.12,   1,1.0000
  2261,   3841,'1 ',   0.02710,   0.13930,   0.01790,   95.00,   95.00,  104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.96,   1,1.0000
  2261,   5321,'1 ',   0.03080,   0.06810,   0.00640,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.67,   1,1.0000
  2261,  22610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2281,  22861,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2301,  23019,'1 ',   0.00010,   0.00020,   0.00010,   57.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.06,   1,1.0000
  2321,   3581,'1 ',   0.01250,   0.02760,   0.00260,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
  2321,   4071,'1 ',   0.00780,   0.01720,   0.00160,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2321,  28710,'1 ',   0.01980,   0.10240,   0.01110,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.50,   1,1.0000
  2391,   5301,'1 ',   0.01280,   0.06590,   0.03270,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.84,  77,1.0000
  2401,   5321,'1 ',   0.02010,   0.06420,   0.00660,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.24,  77,1.0000
  2411,  -2741,'1 ',   0.01570,   0.05010,   0.00520,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
  2481,   2491,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2481,  24819,'1 ',   0.00780,   0.01720,   0.00160,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  2491, -17411,'1 ',   0.01170,   0.02580,   0.00240,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   2,1.0000
  2521,   2681,'1 ',   0.01650,   0.03650,   0.00340,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  2521,   3501,'1 ',   0.04760,   0.10530,   0.00980,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.60,   1,1.0000
  2521,   4981,'1 ',   0.07850,   0.17370,   0.01620,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.50,   1,1.0000
  2521,   5341,'1 ',   0.05020,   0.11110,   0.01040,   76.00,  126.00,  138.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.31,   1,1.0000
  2522,   3522,'1 ',   0.01280,   0.09540,   0.14400,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 110.08,   1,1.0000
  2522,   5042,'1 ',   0.00640,   0.04770,   0.07190,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
  2541,   2551,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2541,   2941,'1 ',   0.00180,   0.00400,   0.03000,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.28,   1,1.0000
  2541,   5231,'1 ',   0.00200,   0.00420,   0.02810,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  2551,   2951,'1 ',   0.00170,   0.00360,   0.02410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
  2551,   3081,'1 ',   0.00440,   0.00980,   0.07270,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   2,1.0000
  2561,   2571,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   2581,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2561,   3781,'1 ',   0.00300,   0.00690,   0.14120,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
  2561,   4491,'1 ',   0.00330,   0.00990,   0.00610,  129.00,  129.00,  141.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.52,   1,1.0000
  2562,   2563,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2562,   2962,'1 ',   0.00010,   0.00060,   0.03840,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  2562,   5022,'1 ',   0.00050,   0.00530,   0.36680,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
  2563,   4242,'1 ',   0.00060,   0.00360,   0.67980,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  2571,   2701,'1 ',   0.02180,   0.04820,   0.00470,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.02,   1,1.0000
  2571,   4401,'1 ',   0.00230,   0.00480,   0.02620,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
  2571,   5031,'1 ',   0.03940,   0.10400,   0.05640,  115.00,  115.00,  126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  2571,  25611,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2581, -25611,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2701,   5031,'1 ',   0.01730,   0.05520,   0.05170,  154.00,  154.00,  169.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
  2721,  27219,'1 ',   0.00160,   0.00350,   0.00040,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  2741,   3261,'1 ',   0.07650,   0.16920,   0.01580,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  2741,   5441,'1 ',   0.00740,   0.03810,   0.00420,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  2741,   5441,'2 ',   0.00820,   0.04200,   0.00460,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.92,   1,1.0000
  2741,   5501,'1 ',   0.05370,   0.11870,   0.01110,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.50,   1,1.0000
  2741,  27410,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2742,   3342,'1 ',   0.00810,   0.06010,   0.09060,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  69.30,   1,1.0000
  2742,  -3642,'1 ',   0.00560,   0.04150,   0.06260,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.89,   1,1.0000
  2744,   3204,'1 ',   0.00210,   0.02400,   0.54510, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 108.00,   1,1.0000
  2761,   4101,'1 ',   0.00200,   0.00460,   0.08870,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.05,   1,1.0000
  2771, -16110,'1 ',   0.00790,   0.01420,   0.15000,  120.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.17,   1,1.0000
  2780,  -2781,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2781,   4951,'1 ',   0.00470,   0.00970,   0.06520,  105.00,  105.00,  115.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2801,  28019,'1 ',   0.00610,   0.01350,   0.00130,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
  2821,  28261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2841,   3821,'1 ',   0.02820,   0.09040,   0.01250,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.30,   1,1.0000
  2841,   4221,'1 ',   0.00790,   0.01870,   0.00180,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.33,   1,1.0000
  2841,   4221,'2 ',   0.00890,   0.02190,   0.00210,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
  2841,   4221,'3 ',   0.00680,   0.02170,   0.00230,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,   1,1.0000
  2841,   4501,'1 ',   0.03020,   0.06810,   0.00640,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.73,   1,1.0000
  2842,   3522,'1 ',   0.00380,   0.02810,   0.04240,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.41,   1,1.0000
  2842,   3842,'1 ',   0.00490,   0.03660,   0.05520,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.19,   1,1.0000
  2852,   4722,'1 ',   0.00031,   0.00489,   0.41386,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  2861,   3091,'1 ',   0.00790,   0.02460,   0.00910,  137.00,  143.00,  157.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'2 ',   0.00790,   0.02460,   0.00910,  137.00,  143.00,  157.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.10,   1,1.0000
  2861,   3091,'3 ',   0.00470,   0.00440,   0.00440,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.71,   1,1.0000
  2861,   3431,'1 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   3431,'2 ',   0.00150,   0.00320,   0.02110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  2861,   4281,'1 ',   0.00100,   0.00210,   0.01110,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.82,   1,1.0000
  2861,   4281,'2 ',   0.00090,   0.00200,   0.01060,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.74,   1,1.0000
  2861,  27219,'1 ',   0.00900,   0.02860,   0.00580,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,0,   8.87,   1,1.0000
  2870,  -2871,'1 ',   0.00000,   0.00010,   0.00000, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2870,  -4091,'1 ',   0.00530,   0.01110,   0.07430,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
  2870, -17010,'1 ',   0.01260,   0.06500,   0.00710,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
  2870,  28712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  2871,  28019,'1 ',   0.00360,   0.00920,   0.00090,  222.00,  222.00,  244.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
  2881,  28810,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  2941,   4651,'1 ',   0.00450,   0.00980,   0.07280,  107.00,  107.00,  117.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.63,   1,1.0000
  2951,   3081,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  2981,   3881,'1 ',   0.00700,   0.01550,   0.00150,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  3061,   3881,'1 ',   0.01150,   0.05920,   0.00650,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.20,   1,1.0000
  3081,   3091,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3081,   3871,'1 ',   0.00440,   0.00940,   0.05110,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  3082,   3122,'1 ',   0.00040,   0.00470,   0.33010,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.06,   1,1.0000
  3082,   3852,'2 ',   0.00260,   0.01640,   0.02600,  550.00,  833.00,  916.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3082, -30820,'1 ',   0.00000,   0.00010,   0.00000,  802.00,  802.00,  882.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3091, -18010,'1 ',   0.00550,   0.01550,   0.02930,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.17,   1,1.0000
  3101,  31019,'1 ',   0.00020,   0.00060,   0.00010,  129.00,  129.00,  141.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.15,   1,1.0000
  3122,   5122,'1 ',   0.00010,   0.00060,   0.03590,  548.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.31,   1,1.0000
  3190,  -3191,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3190,   3461,'1 ',   0.01520,   0.04980,   0.00510,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.95,  77,1.0000
  3190,   5261,'1 ',   0.00460,   0.01660,   0.00150,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
  3191,  31911,'1 ',   0.00000,   0.00010,   0.00000, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3191,  52610,'2 ',   0.00360,   0.01870,   0.00210,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.73,  77,1.0000
  3192,   3332,'1 ',   0.00640,   0.04020,   0.06390,  804.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3192,   3462,'1 ',   0.00240,   0.01490,   0.02370,  804.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.40,   1,1.0000
  3194,  -3944,'1 ',   0.00048,   0.00555,   0.12618, 1100.00, 1100.00, 1210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
  3200,   3201,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,   3209,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3201,  32210,'1 ',   0.00750,   0.03870,   0.00420,  137.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.90,   1,1.0000
  3202,   3203,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3202,  -3282,'1 ',   0.01450,   0.07320,   0.10700,  366.00,  565.00,  621.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.40,   1,1.0000
  3203,   4722,'1 ',   0.00280,   0.02030,   0.03060,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.40,   1,1.0000
  3209,   3221,'2 ',   0.01820,   0.04280,   0.00410,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  3209,   3801,'1 ',   0.01670,   0.03680,   0.00350,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.70,   1,1.0000
  3221,   3961,'2 ',   0.00410,   0.01330,   0.00280,  137.00,  143.00,  157.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3221,   4021,'1 ',   0.01840,   0.09490,   0.01030,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.20,   1,1.0000
  3221,  32210,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3221,  32211,'1 ',   0.00010,   0.00040,   0.00150,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
  3241,   3841,'1 ',   0.02230,   0.07160,   0.00730,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.41,   1,1.0000
  3241,   4081,'1 ',   0.00930,   0.02970,   0.00310,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.88,   1,1.0000
  3241,  32461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3251,   5281,'1 ',   0.00600,   0.01790,   0.12000,  106.00,  106.00,  116.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
  3261,  -3341,'1 ',   0.05340,   0.11800,   0.01100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.30,   1,1.0000
  3261,   4251,'1 ',   0.00260,   0.00540,   0.03620,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
  3261,  32661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3281,   3541,'1 ',   0.01400,   0.03100,   0.00290,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
  3281,   4261,'1 ',   0.05230,   0.11560,   0.01080,   76.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  33.60,   1,1.0000
  3281,   5091,'1 ',   0.00260,   0.01310,   0.00260,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.05,   1,1.0000
  3281,  32810,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3282,   3472,'1 ',   0.00820,   0.06070,   0.09150,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  70.00,   1,1.0000
  3282,   4942,'1 ',   0.01440,   0.07950,   0.11470,  366.00,  377.00,  414.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  89.70,   1,1.0000
  3301,  43619,'1 ',   0.01420,   0.07350,   0.00800,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.60,   1,1.0000
  3321,   4221,'1 ',   0.00950,   0.02100,   0.00200,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
  3330,  -3331,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3330,  28810,'1 ',   0.00790,   0.04060,   0.00440,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,  77,1.0000
  3361,   3581,'1 ',   0.00640,   0.01670,   0.00170,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3381,   4001,'1 ',   0.01700,   0.08770,   0.00960,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.00,  77,1.0000
  3381,  23019,'1 ',   0.02130,   0.09570,   0.01030,  137.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.25,   1,1.0000
  3391, -28810,'1 ',   0.00790,   0.01660,   0.11190,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.15,  77,1.0000
  3401,   5441,'1 ',   0.00360,   0.00750,   0.05020,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
  3421,   4101,'1 ',   0.00060,   0.00120,   0.01990,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  3421,   4401,'1 ',   0.00310,   0.00670,   0.03650,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
  3461,   4611,'1 ',   0.00220,   0.01110,   0.00120,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,  77,1.0000
  3461,   4611,'2 ',   0.00220,   0.01110,   0.00120,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
  3461,   4681,'1 ',   0.03330,   0.10750,   0.01100,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.22,   1,1.0000
  3461,   5141,'1 ',   0.00170,   0.00560,   0.00060,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   1.61,   1,1.0000
  3461,   5281,'1 ',   0.06020,   0.13540,   0.01270,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.38,   1,1.0000
  3461,   5281,'2 ',   0.02790,   0.14430,   0.01570,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  44.40,   1,1.0000
  3461,  51410,'2 ',   0.00170,   0.00560,   0.00060,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   1.61,   1,1.0000
  3462,   3472,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3462,   3942,'1 ',   0.00030,   0.00260,   0.17800,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.50,  77,1.0000
  3462,   5142,'1 ',   0.00040,   0.00250,   0.00370,  802.00,  802.00,  882.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3472,  -5142,'2 ',   0.00040,   0.00240,   0.00390,  804.00,  804.00,  884.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
  3501,   4001,'1 ',   0.07190,   0.15950,   0.01490,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  46.27,   1,1.0000
  3501,   4701,'1 ',   0.02420,   0.05350,   0.00680,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.74,   1,1.0000
  3501,   4711,'2 ',   0.01950,   0.04300,   0.00510,  124.00,  124.00,  136.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.55,   1,1.0000
  3521,   4061,'1 ',   0.02030,   0.04470,   0.00420,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
  3521,   4781,'1 ',   0.05830,   0.12900,   0.01200,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.50,   1,1.0000
  3521, -35211,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3521,  35261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3522,   5462,'1 ',   0.00710,   0.05300,   0.08000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.20,   1,1.0000
  3541,   3901,'1 ',   0.00530,   0.02450,   0.00270,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.48,   1,1.0000
  3541,   4681,'1 ',   0.04380,   0.10060,   0.01230,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.11,   1,1.0000
  3541, -32810,'2 ',   0.01790,   0.03960,   0.00890,  110.00,  110.00,  121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.70,   1,1.0000
  3550,  -3551,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3551,   4481,'1 ',   0.01510,   0.03340,   0.00320,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
  3554,   3944,'1 ',   0.00330,   0.03780,   0.85800, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 170.00,  77,1.0000
  3561,   4961,'1 ',   0.06110,   0.13520,   0.01260,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  39.30,   1,1.0000
  3561,  35211,'1 ',   0.06280,   0.13890,   0.01300,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.40,   1,1.0000
  3561,  35661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3561,  35662,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,   5191,'1 ',   0.04900,   0.15680,   0.01600,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  47.00,   1,1.0000
  3581,   5361,'1 ',   0.05410,   0.11960,   0.01270,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.85,   1,1.0000
  3581,  28019,'1 ',   0.05780,   0.13170,   0.01240,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.40,   1,1.0000
  3581,  35861,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  35862,'1 ',   0.00000,   0.01000,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3581,  89516,'1 ',   0.03449,   0.07653,   0.00709,  126.00,  126.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,0.5000,  20,0.5000
  3601,  39610,'1 ',   0.00140,   0.00310,   0.01650,   68.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
  3611,  39610,'2 ',   0.00150,   0.00310,   0.01670,   68.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.74,   1,1.0000
  3621,   5301,'1 ',   0.01620,   0.03580,   0.00340,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
  3641,   3651,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3751,   4651,'1 ',   0.00220,   0.00450,   0.03010,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
  3751,   5231,'1 ',   0.00100,   0.00210,   0.01410,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
  3761, -20411,'1 ',   0.00270,   0.00990,   0.01630,  125.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.07,   1,1.0000
  3781,   4211,'1 ',   0.00080,   0.00180,   0.03580,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   2.00,   1,1.0000
  3781,   5521,'1 ',   0.00080,   0.00160,   0.00860,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  3801,   5481,'1 ',   0.03030,   0.06910,   0.00650,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.02,   1,1.0000
  3821, -35211,'1 ',   0.02350,   0.05200,   0.00490,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.10,   1,1.0000
  3841,   3851,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3841,  27219,'1 ',   0.00220,   0.00690,   0.00190,  137.00,  143.00,  157.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3841, -27281,'1 ',   0.00300,   0.00870,   0.00080,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
  3842,   3852,'1 ',   0.00000,   0.00010,   0.00000,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3842,   5202,'1 ',   0.00580,   0.04420,   0.18390,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.10,   1,1.0000
  3842, -30820,'1 ',   0.00260,   0.01640,   0.02600,  550.00,  833.00,  916.30,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.10,   1,1.0000
  3851,   4621,'1 ',   0.00930,   0.02960,   0.00310,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.86,   1,1.0000
  3851,   4741,'1 ',   0.00820,   0.02390,   0.00240,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
  3851,  13219,'1 ',   0.03220,   0.10310,   0.01060,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
  3852,   4943,'1 ',   0.01690,   0.09360,   0.13500,  365.00,  377.00,  414.70,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.60,   1,1.0000
  3852,   5462,'1 ',   0.00270,   0.01950,   0.02950,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.30,   1,1.0000
  3861,   3871,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3861,   4651,'1 ',   0.00260,   0.00470,   0.07460,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
  3861,   4651,'2 ',   0.00290,   0.00620,   0.03380,  131.00,  131.00,  144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.55,   2,1.0000
  3871,   5131,'1 ',   0.00290,   0.00560,   0.07030,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   5.55,   1,1.0000
  3901,   3981,'1 ',   0.00110,   0.00250,   0.00030,   45.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3901,   3991,'2 ',   0.00110,   0.00240,   0.00020,   45.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.70,   1,1.0000
  3934,   3944,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3934,   4384,'1 ',   0.00200,   0.02340,   0.53000,  997.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 105.00,   1,1.0000
  3941,  52219,'1 ',   0.00420,   0.02150,   0.00240,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
  3942,   4522,'1 ',   0.00070,   0.00850,   0.02050,  700.00,  992.00, 1091.20,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,   1,1.0000
  3944,   3954,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  3961,   5181,'1 ',   0.00080,   0.00360,   0.03640,  223.00,  223.00,  245.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
  3961,   5181,'2 ',   0.00070,   0.00320,   0.03200,  223.00,  223.00,  245.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  3961, -32210,'1 ',   0.00410,   0.01330,   0.00280,  120.00,  143.00,  157.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.99,   1,1.0000
  3961,  39610,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  3961,  39670,'1 ',   0.00000,   0.00010,   0.00000,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4001,  40061,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,   4371,'1 ',   0.02160,   0.04800,   0.00450,  125.00,  125.00,  137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.96,   1,1.0000
  4041,   5241,'1 ',   0.01310,   0.02890,   0.00270,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
  4041,   5251,'2 ',   0.01290,   0.02860,   0.00270,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,   1,1.0000
  4041,  40461,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4041,  40462,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4111,  17411,'1 ',   0.00220,   0.00470,   0.03110,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
  4201,  13219,'1 ',   0.01280,   0.04070,   0.00420,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.20,   1,1.0000
  4211,   4651,'1 ',   0.00080,   0.00190,   0.03760,  119.00,  119.00,  130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4242,   4462,'1 ',   0.00030,   0.00130,   0.26120,  332.00,  332.00,  365.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
  4361,  43619,'1 ',   0.01710,   0.03790,   0.00360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
  4382,   5172,'1 ',   0.00170,   0.01260,   0.01900,  534.00,  534.00,  587.40,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4384,   5464,'1 ',   0.00240,   0.02780,   0.63090,  997.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000, -0.72150,1, 125.00,   1,1.0000
  4441,  50619,'1 ',   0.03490,   0.07710,   0.00720,   68.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.40,   1,1.0000
  4461,   4651,'3 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4462,   4472,'1 ',   0.00000,   0.03660,   0.00000,  450.00,  450.00,  495.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
  4462,   5022,'1 ',   0.00010,   0.00010,   0.00330,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.12,   1,1.0000
  4462,  44661,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4471,   4651,'4 ',   0.00020,   0.00200,   0.04630,  269.00,  269.00,  295.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   2,1.0000
  4472,  17431,'1 ',   0.00120,   0.00490,   0.61840,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4472, -30820,'1 ',   0.00100,   0.00430,   0.50370,  267.00,  267.00,  293.70,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.50,   1,1.0000
  4472, -30820,'2 ',   0.00050,   0.00320,   0.72160,  351.00,  351.00,  386.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  4472,  44662,'1 ',   0.00000,   0.00100,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4481,  22419,'1 ',   0.04030,   0.17890,   0.01910,  223.00,  223.00,  245.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4522,   5142,'1 ',   0.00120,   0.00730,   0.17340,  461.00,  461.00,  507.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
  4651, -44681,'1 ',   0.00050,   0.00110,   0.01570,   45.00,  112.00,  123.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.20,   1,1.0000
  4701,   4711,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4721,   4731,'1 ',   0.00000,   0.00010,   0.00000,  166.00,  166.00,  182.60,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  4721,   5181,'1 ',   0.00670,   0.03450,   0.00380,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
  4731,   4761,'1 ',   0.00330,   0.00730,   0.00070,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
  4731,   5181,'2 ',   0.00600,   0.03060,   0.00470,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
  4731,  47261,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4741,  23019,'1 ',   0.02010,   0.08500,   0.00900,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  4781,   4961,'1 ',   0.02260,   0.04990,   0.00470,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
  4941,  22419,'1 ',   0.00750,   0.03880,   0.00690,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4941,  31019,'1 ',   0.03380,   0.17450,   0.01900,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  53.70,   1,1.0000
  4941,  50019,'1 ',   0.02120,   0.04680,   0.00620,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,   1,1.0000
  4942,   4943,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4961,  49662,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4981,   5041,'1 ',   0.01730,   0.03820,   0.00360,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
  4981,   5041,'2 ',   0.01870,   0.04130,   0.00390,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
  4981,  49861,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  4991,   5361,'1 ',   0.00690,   0.01520,   0.00150,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
  5001,  50019,'1 ',   0.00320,   0.00690,   0.00070,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5022,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5041, -17010,'2 ',   0.03090,   0.15990,   0.01740,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  49.20,   1,1.0000
  5061,  50619,'1 ',   0.00320,   0.00690,   0.00070,   45.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
  5091, -10210,'1 ',   0.00350,   0.01790,   0.00400,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.57,   1,1.0000
  5122,   5222,'1 ',   0.00000,   0.00010,   0.00000, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5141, -51410,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5221,  52219,'1 ',   0.00460,   0.01000,   0.00100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
  5261,  52610,'1 ',   0.00000,   0.00010,   0.00000, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5261,  52661,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5271,  -5381,'1 ',   0.00830,   0.04280,   0.00470,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.15,   1,1.0000
  5271, -32810,'1 ',   0.01760,   0.09090,   0.00990,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  27.97,   1,1.0000
  5281,  43619,'1 ',   0.00710,   0.03680,   0.00400,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.30,   1,1.0000
  5281,  52861,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5301,  31019,'1 ',   0.01630,   0.08420,   0.00920,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.90,   1,1.0000
  5301,  53061,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5462,  54622,'1 ',   0.00000,   0.00010,   0.00000,  593.00,  593.00,  652.30,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
  5464,  54640,'1 ',   0.00000,   0.02874,   0.00000, 1713.00, 1713.00, 1884.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
  5464, -90440,'1 ',   0.00270,   0.03110,   0.70660, 1944.00, 1944.00, 2138.40,  0.00000,  0.00000,  0.00000,  0.00000,1, 140.00,   1,1.0000
  5501,  55061,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10204,  10205,'1 ',   0.00000,   0.00010,   0.00000,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 11204,  11234,'1 ',   0.15499,   0.16288,   0.00025,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,  77,1.0000
 11214,  11224,'1 ',   0.07870,   0.21820,   0.00830,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,  77,1.0000
 11234,  11244,'1 ',   0.07650,   0.17860,   0.03090,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.50,  77,1.0000
 11234,  11254,'1 ',   0.31780,   0.33400,   0.00520,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,  77,1.0000
 12201,  68563,'1 ',   0.64600,   0.36560,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 12804,  12814,'1 ',   0.05860,   0.13680,   0.02370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 13001,  13011,'1 ',   0.00001,   0.00001,   0.00001,    7.00,    7.00,    7.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13011,  13021,'1 ',   0.00001,   0.00001,   0.00001,    7.00,    7.00,    7.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 13114,  13134,'1 ',   0.06120,   0.17100,   0.00560,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
 13124,  68272,'1 ',   0.00610,   0.00970,   0.00010,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13124,  68273,'1 ',   0.00610,   0.00970,   0.00010,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.40,   4,1.0000
 13404,  13424,'1 ',   0.20880,   0.33210,   0.00070,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 13404,  13434,'1 ',   0.11280,   0.17940,   0.00040,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 13404,  13494,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 13404,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 13424,  13484,'1 ',   0.07850,   0.08380,   0.00060,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 13434,  13464,'1 ',   0.07650,   0.12540,   0.00220,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.20,   1,1.0000
 13444,  13454,'1 ',   0.03640,   0.10600,   0.00020,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 13444, -13494,'1 ',   0.01930,   0.05090,   0.00380,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 13604,  13614,'1 ',   0.27390,   0.28780,   0.00050,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,  77,1.0000
 14001,  68143,'1 ',   1.14400,   1.82000,   0.00010,    8.80,    8.80,    9.68,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.20,   1,1.0000
 14004,  14024,'1 ',   0.18740,   0.29820,   0.00110,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.30,   1,1.0000
 14010,  14013,'1 ',   0.00890,   0.04580,   0.00500,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,0,  14.10,   1,1.0000
 14012,  14022,'1 ',   0.44000,   0.70000,   0.00020,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 14013,  14019,'1 ',   0.00280,   0.01430,   0.00160,  219.00,  219.00,  240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 14014,  14054,'1 ',   0.14990,   0.15750,   0.00030,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 14014,  14064,'1 ',   0.04150,   0.12080,   0.00030,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 14024,  14034,'1 ',   0.42880,   0.45070,   0.00070,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.60,   1,1.0000
 14024,  14044,'1 ',   0.17050,   0.17920,   0.00030,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
 14064,  14074,'1 ',   0.06090,   0.17750,   0.00040,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 14204,  68298,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14204,  68300,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 14402,  14412,'1 ',   0.49920,   0.79240,   0.00030,   13.20,   13.20,   14.52,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   4,1.0000
 14404,  14414,'1 ',   0.52660,   0.42400,   0.00020,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.30,   1,1.0000
 14604,  14614,'1 ',   0.11575,   0.33776,   0.00064,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 15102,  15122,'1 ',   0.02760,   0.04380,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 15102,  15142,'1 ',   0.03600,   0.04630,   0.00330,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 15122,  15132,'1 ',   0.18950,   0.25440,   0.00350,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.55,   1,1.0000
 15502,  15512,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 15504,  15514,'1 ',   0.20670,   0.21720,   0.00040,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 15504,  15534,'1 ',   0.03640,   0.10600,   0.00020,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 15524,  15534,'1 ',   0.07860,   0.22930,   0.00050,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 15702,  68260,'1 ',   0.19260,   0.30630,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   4,1.0000
 15704,  35804,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 17004,  17044,'1 ',   0.00000,   0.00010,   0.00000,   10.00,   10.00,   11.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 17411,  24819,'1 ',   0.00460,   0.01000,   0.00100,  128.00,  128.00,  140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 18604,  18614,'1 ',   0.37400,   0.39760,   0.00070,   22.30,   22.30,   24.53,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.69,   1,1.0000
 18804,  18834,'1 ',   0.27390,   0.28780,   0.00050,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.60,   1,1.0000
 19002,  19072,'1 ',   0.28397,   0.36500,   0.00642,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.60,  77,1.0000
 19004,  19014,'1 ',   0.21440,   0.22532,   0.00035,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.30,  77,1.0000
 19302,  19312,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19302,  19322,'1 ',   0.38850,   0.48040,   0.00850,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.30,   1,1.0000
 19318, -19322,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21004,  21014,'1 ',   0.61480,   0.64610,   0.00100,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 21004,  21024,'1 ',   0.34550,   0.36510,   0.00050,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 21014,  21024,'1 ',   0.10970,   0.17460,   0.00040,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 21404,  21414,'1 ',   0.01950,   0.05670,   0.00020,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 21601,  21611,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21604,  21614,'1 ',   0.17339,   0.19575,   0.00383,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,  77,1.0000
 21614,  21624,'1 ',   0.10790,   0.12990,   0.00540,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.62,  77,1.0000
 21801,  21811,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 21802,  21812,'1 ',   0.24620,   0.38990,   0.00020,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
 21804,  21814,'1 ',   0.01630,   0.04420,   0.00240,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.01,   1,1.0000
 21804,  21824,'1 ',   1.03320,   1.18200,   0.00000,   14.80,   14.80,   16.28,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 21804,  21834,'1 ',   0.02120,   0.06170,   0.00020,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 21804,  21864,'1 ',   0.33880,   0.35640,   0.00070,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 21814,  21854,'1 ',   0.01590,   0.03700,   0.00640,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.86,   1,1.0000
 21822,  21842,'1 ',   0.48880,   0.77000,   0.00070,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 21822,  68313,'1 ',   0.36860,   0.58630,   0.00020,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 21834,  21844,'1 ',   0.15500,   0.16290,   0.00030,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 22201,  22221,'1 ',   1.10000,   1.75000,   0.00010,    8.80,    8.80,    9.68,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 22204,  22224,'1 ',   0.74400,   0.78190,   0.00130,   23.40,   23.40,   25.74,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.80,   1,1.0000
 22204,  22244,'1 ',   0.14990,   0.15750,   0.00030,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 22204,  22254,'1 ',   0.28940,   0.30410,   0.00050,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.20,   1,1.0000
 22204,  22264,'1 ',   0.36890,   0.28640,   0.00010,   21.10,   21.10,   23.21,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   1,1.0000
 22204,  22284,'1 ',   0.13520,   0.39440,   0.00080,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 22224,  22234,'1 ',   0.46240,   0.48600,   0.00080,   23.40,   23.40,   25.74,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.90,   1,1.0000
 22232,  22252,'1 ',   0.66000,   1.05000,   0.00030,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 22234,  22244,'1 ',   0.41850,   0.43980,   0.00070,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.20,   1,1.0000
 22271, -22282,'1 ',   0.49500,   0.78760,   0.00030,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 22814,  22824,'1 ',   0.03390,   0.07910,   0.01370,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 23604,  23614,'1 ',   0.00980,   0.02280,   0.00400,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,  77,1.0000
 23611,  23621,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23612,  23622,'1 ',   0.00000,   0.00010,   0.00000,   14.27,   14.27,   15.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 23622,  23632,'1 ',   0.43450,   0.69125,   0.00019,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,  77,1.0000
 26700,  26702,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26709,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26710,'1 ',   0.00300,   0.00300,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26702,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26703,  26712,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705, -26712,'1 ',   0.02266,   0.01801,   0.00517,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 26705,  26722,'1 ',   0.19400,   0.62238,   0.00120,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27004,  68566,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27302,  27361,'1 ',   0.00010,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 27702,  27703,'1 ',   0.16000,   0.06100,   0.00013,   99.00,   99.00,  108.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 27712,  27722,'1 ',   0.14300,   0.22760,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 27804,  27805,'1 ',   0.00000,   0.00010,   0.00000,  164.00,  164.00,  180.40,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 28710,  28712,'1 ',   0.00000,   0.00010,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 28814,  28834,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,  77,1.0000
 28824,  28834,'1 ',   0.05210,   0.12160,   0.02110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 31001,  31011,'1 ',   1.56200,   2.48500,   0.00004,    8.80,    8.80,    9.68,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,  77,1.0000
 31004,  31014,'1 ',   0.09791,   0.11422,   0.00369,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.15,  77,1.0000
 31004,  31024,'1 ',   0.06250,   0.09940,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,  77,1.0000
 32502,  32512,'1 ',   0.09320,   0.14440,   0.00030,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 32502,  32522,'1 ',   0.13410,   0.20260,   0.00090,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 32502,  32542,'1 ',   0.19000,   0.10760,   0.00010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   4,1.0000
 32504,  32514,'1 ',   0.00500,   0.01170,   0.00210,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.53,   1,1.0000
 32504,  32524,'1 ',   0.07750,   0.08150,   0.00020,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   4,1.0000
 32504,  32544,'1 ',   0.10340,   0.10860,   0.00020,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 32524,  32534,'1 ',   0.03620,   0.03810,   0.00010,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   4,1.0000
 32554,  32564,'1 ',   0.00330,   0.00760,   0.00140,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 33004,  33014,'1 ',   0.17270,   0.50360,   0.00100,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.43,   1,1.0000
 33014,  33024,'1 ',   0.21700,   0.22810,   0.00040,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 33014,  68564,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 33024,  33034,'1 ',   0.19300,   0.21920,   0.00550,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.88,   4,1.0000
 34602,  68165,'1 ',   0.06580,   0.08140,   0.00150,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   4,1.0000
 35231,  90020,'1 ',   0.00260,   0.02100,   0.12690,  881.00,  881.00,  969.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35232,  90020,'2 ',   0.00260,   0.02100,   0.12690,  881.00,  881.00,  969.10,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,0.5000,  20,0.5000
 35804,  35814,'1 ',   0.58480,   0.69210,   0.00430,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.10,   1,1.0000
 35804,  35824,'1 ',   0.17650,   0.35390,   0.00010,   39.40,   39.40,   43.34,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 36204,  36214,'1 ',   0.01352,   0.03945,   0.00007,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,  77,1.0000
 36402,  36412,'1 ',   0.10220,   0.13130,   0.00930,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.50,  77,1.0000
 36402,  36422,'1 ',   0.13430,   0.17260,   0.01220,   28.40,   28.40,   31.24,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.80,  77,1.0000
 36402,  36432,'1 ',   0.23340,   0.30000,   0.00527,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,  77,1.0000
 36402,  36442,'1 ',   0.12100,   0.14970,   0.00270,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,  77,1.0000
 36432,  36452,'1 ',   0.09350,   0.14875,   0.00004,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,  77,1.0000
 36432,  36462,'1 ',   0.01560,   0.02000,   0.00040,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.80,  77,1.0000
 36442,  36482,'1 ',   0.01280,   0.01580,   0.00030,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.60,  77,1.0000
 36442,  36492,'1 ',   0.09870,   0.12210,   0.00220,   18.10,   18.10,   19.91,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.65,   1,1.0000
 38004,  38014,'1 ',   0.03360,   0.07830,   0.01360,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.30,   4,1.0000
 38201,  38231,'1 ',   0.11000,   0.17500,   0.00010,    8.80,    8.80,    9.68,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.50,   1,1.0000
 38203, -38204,'1 ',   0.19120,   0.20090,   0.00040,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 38204,  38214,'1 ',   0.24510,   0.29540,   0.00050,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 38204,  38224,'1 ',   0.03350,   0.09360,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 38211,  38242,'1 ',   1.04060,   1.64000,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.15,   1,1.0000
 38214,  38264,'1 ',   0.25840,   0.27150,   0.00050,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 38224,  38234,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 38224,  38254,'1 ',   0.61480,   0.64610,   0.00100,   20.40,   20.40,   22.44,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 38233, -38234,'1 ',   0.12660,   0.13310,   0.00030,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 38234,  38244,'1 ',   0.32970,   0.35740,   0.00000,   22.30,   22.30,   24.53,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 38264,  38284,'1 ',   0.14600,   0.15850,   0.00190,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 40904,  67037,'1 ',   0.04420,   0.07030,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   4,1.0000
 40912,  40922,'1 ',   0.04240,   0.06740,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.77,   1,1.0000
 40922,  40932,'1 ',   0.10290,   0.16370,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.87,   1,1.0000
 40973,  68308,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 42202,  42212,'1 ',   0.39330,   0.62570,   0.00020,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.15,   1,1.0000
 42204,  42214,'1 ',   0.51670,   0.54300,   0.00090,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 42204,  42224,'1 ',   0.04310,   0.13640,   0.00010,   45.00,   45.00,   49.50,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.10,   1,1.0000
 42224,  42234,'1 ',   0.18350,   0.19280,   0.00030,   51.00,   51.00,   56.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 42234,  42244,'1 ',   0.15500,   0.16290,   0.00030,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 42244,  68554,'1 ',   0.02590,   0.02720,   0.00010,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 43704,  43724,'1 ',   0.04100,   0.11960,   0.00030,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.85,   1,1.0000
 44804,  44814,'1 ',   0.03970,   0.06310,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 46503, -46513,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,   1,1.0000
 46804,  46814,'1 ',   0.33820,   0.35860,   0.00040,   22.30,   22.30,   24.53,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.13,   1,1.0000
 46804,  46834,'1 ',   0.07610,   0.22190,   0.00050,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 46804,  46854,'1 ',   0.21940,   0.23050,   0.00040,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.49,   1,1.0000
 46804,  68547,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 46814,  46824,'1 ',   0.26350,   0.27690,   0.00050,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 46834,  46844,'1 ',   0.06200,   0.06520,   0.00020,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 49504,  49514,'1 ',   0.03030,   0.07070,   0.01230,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.30,   1,1.0000
 49514,  49524,'1 ',   0.11890,   0.12490,   0.00020,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.60,   1,1.0000
 49802,  49832,'1 ',   0.13760,   0.21880,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 49804,  49814,'1 ',   0.67680,   0.71140,   0.00120,   23.40,   23.40,   25.74,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.20,   1,1.0000
 49832,  49842,'1 ',   0.22560,   0.35880,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.10,   1,1.0000
 49832,  68101,'1 ',   0.35200,   0.56000,   0.00020,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.40,   1,1.0000
 49912,  49932,'1 ',   0.00000,   0.00010,   0.00000,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.20,   1,1.0000
 49912,  49942,'1 ',   0.00000,   0.00010,   0.00000,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.65,   1,1.0000
 49922,  49952,'1 ',   0.00000,   0.00010,   0.00000,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.60,   1,1.0000
 49952,  49962,'1 ',   0.05500,   0.08760,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 49952,  49982,'1 ',   0.03240,   0.03850,   0.00030,   11.00,   11.00,   12.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.79,   1,1.0000
 50004,  50014,'1 ',   0.89850,   1.07100,   0.00180,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.10,   4,1.0000
 52201,  52211,'1 ',   1.65000,   2.62500,   0.00004,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 52204,  52214,'1 ',   0.00270,   0.00620,   0.00110,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.81,  77,1.0000
 52204,  52224,'1 ',   0.08266,   0.08687,   0.00013,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,  77,1.0000
 52224,  52234,'1 ',   0.32810,   0.34480,   0.00540,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,  77,1.0000
 52604,  52654,'1 ',   0.01270,   0.03700,   0.00010,   60.50,   60.50,   66.55,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 52604,  52694,'1 ',   0.24800,   0.26070,   0.00050,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.60,   1,1.0000
 52605,  52615,'1 ',   0.06460,   0.06790,   0.00020,   23.40,   23.40,   25.74,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 52605, -52694,'1 ',   0.18730,   0.19690,   0.00040,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.25,   1,1.0000
 52614,  52624,'1 ',   0.06190,   0.14440,   0.02500,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 52624,  52634,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52624,  52644,'1 ',   0.01310,   0.03040,   0.00530,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 52625, -52674,'1 ',   0.04730,   0.07520,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 52654,  52664,'1 ',   0.47790,   0.50230,   0.00080,   29.60,   29.60,   32.56,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 52664,  52674,'1 ',   0.06400,   0.10190,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 52674,  52684,'1 ',   0.06560,   0.10430,   0.00020,   39.60,   39.60,   43.56,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 52704,  52794,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52714,'1 ',   0.06840,   0.15960,   0.02760,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,  77,1.0000
 52705, -52724,'1 ',   0.00000,   0.00010,   0.00000,  999.00,  999.00, 1098.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 52724,  52754,'1 ',   0.13712,   0.24432,   0.00038,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 52724,  52764,'1 ',   0.02930,   0.06840,   0.01190,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,  77,1.0000
 53002,  53012,'1 ',   0.05500,   0.08750,   0.00002,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,  77,1.0000
 53004,  53014,'1 ',   0.34355,   0.36105,   0.00056,   20.70,   20.70,   22.77,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.30,  77,1.0000
 53004,  53024,'1 ',   0.11575,   0.33776,   0.00064,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,  77,1.0000
 53012,  53022,'1 ',   0.14300,   0.22750,   0.00006,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,  77,1.0000
 53024,  53034,'1 ',   0.06337,   0.18490,   0.00035,   49.00,   49.00,   53.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,  77,1.0000
 53042,  53062,'1 ',   0.23100,   0.36750,   0.00010,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,  77,1.0000
 53052,  53072,'1 ',   0.11000,   0.17500,   0.00005,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,  77,1.0000
 53614,  53624,'1 ',   0.04560,   0.10640,   0.01840,   44.10,   44.10,   48.51,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 54401,  54411,'1 ',   0.00001,   0.00001,   0.00001,    7.00,    7.00,    7.70,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  77,1.0000
 54402,  54425,'1 ',   0.32262,   0.50375,   0.00083,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54404,  54414,'1 ',   0.13949,   0.14659,   0.00023,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.40,  77,1.0000
 54404,  54424,'1 ',   0.22731,   0.23889,   0.00037,   25.70,   25.70,   28.27,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.80,  77,1.0000
 54412,  54422,'1 ',   0.32262,   0.50375,   0.00083,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,  77,1.0000
 54422,  54426,'1 ',   0.22778,   0.36000,   0.00027,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,  77,1.0000
 68168,  68202,'1 ',   0.46760,   0.74380,   0.00030,   17.90,   17.90,   19.69,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.50,   1,1.0000
 68313,  68314,'1 ',   0.00000,   0.00100,   0.00000, 9999.00, 9999.00,10998.90,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   4,1.0000
 70010,  79010,'1 ',   0.03948,   0.09468,   0.01902,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,  20,1.0000
 70030, -70031,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030, -70031,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'1 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70032,'2 ',   0.04361,   0.09640,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.45,  20,1.0000
 70030,  70090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032, -70033,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70032,  79080,'1 ',   0.30140,   0.75351,   0.00097,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.12,  20,1.0000
 70032,  79081,'1 ',   0.23436,   0.58590,   0.00075,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.53,  20,1.0000
 70080,  70090,'1 ',   0.06125,   0.07971,   0.00105,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70080,  70091,'1 ',   0.04435,   0.08070,   0.00018,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70093,'1 ',   0.03903,   0.09750,   0.00013,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70090,  70094,'1 ',   0.03269,   0.08160,   0.00011,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70111,  74511,'1 ',   0.00855,   0.02231,   0.00377,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70112,  74512,'1 ',   0.00855,   0.02231,   0.00377,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70311,  81510,'1 ',   0.01162,   0.02994,   0.00303,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70312,  81510,'1 ',   0.01162,   0.02994,   0.00303,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70330,  70390,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'1 ',   0.02259,   0.05820,   0.00589,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  72010,'2 ',   0.02259,   0.05820,   0.00589,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78511,'1 ',   0.02283,   0.05361,   0.00487,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70510,  78512,'1 ',   0.02271,   0.05291,   0.00490,   87.00,   87.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81020,'2 ',   0.00204,   0.01913,   0.11407,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  81520,'1 ',   0.00155,   0.01445,   0.08889,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520, -85020,'1 ',   0.00294,   0.02743,   0.16876,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 70520,  86220,'1 ',   0.00004,   0.00034,   0.00201,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71011,  81510,'1 ',   0.01306,   0.03455,   0.00332,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71012,  81510,'1 ',   0.01502,   0.03973,   0.00381,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71032,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033,  71034,'1 ',   0.52560,   0.52560,   0.00059,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71033, -71090,'1 ',   0.12030,   0.14560,   0.00014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034, -71035,'1 ',   0.46050,   0.46050,   0.00052,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71034,  71080,'1 ',   0.26740,   0.19790,   0.00016,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71035, -71090,'1 ',   0.38850,   0.61700,   0.00060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71036,  71090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71080,  71091,'1 ',   0.04180,   0.03360,   0.00002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71511,  90012,'1 ',   0.02403,   0.06239,   0.00622,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71512,  90012,'1 ',   0.01855,   0.04902,   0.00471,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 71530,  71590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 72010,  81510,'1 ',   0.02769,   0.07300,   0.00705,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  81510,'2 ',   0.02651,   0.06989,   0.00675,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83011,'1 ',   0.00710,   0.02336,   0.00249,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72010,  83012,'1 ',   0.00710,   0.02336,   0.00249,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72511,  74512,'1 ',   0.02769,   0.07132,   0.00722,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72512,  74512,'1 ',   0.02769,   0.07132,   0.00722,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 72530,  72590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73011,  76511,'1 ',   0.00479,   0.00462,   0.05310,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73012,  76512,'1 ',   0.00479,   0.00462,   0.05310,   82.00,   82.00,   82.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -73032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031,  73090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'1 ',   0.00620,   0.00811,   0.00191,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -74730,'2 ',   0.00563,   0.00736,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -78030,'1 ',   0.01249,   0.01291,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73031, -89030,'1 ',   0.01569,   0.01062,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032,  73090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 73032, -74730,'1 ',   0.00871,   0.00586,   0.00181,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -74730,'2 ',   0.00498,   0.00650,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -78030,'1 ',   0.01196,   0.01232,   0.00177,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73032, -89030,'1 ',   0.01030,   0.01064,   0.00170,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73090,  73091,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73510,  85710,'1 ',   0.01211,   0.04544,   0.00624,  157.00,  157.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 73530,  73590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011, -74511,'1 ',   0.03714,   0.08750,   0.00798,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74011,  78511,'1 ',   0.01865,   0.04345,   0.00402,   87.00,   87.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012, -74511,'1 ',   0.03695,   0.08641,   0.00803,   87.00,   87.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74012,  78512,'1 ',   0.01875,   0.04402,   0.00400,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030,  74090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'1 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74030, -80532,'2 ',   0.03510,   0.02070,   0.00330,   17.10,   17.10,   17.10,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  74512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511, -74512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76011,'1 ',   0.00118,   0.00363,   0.06079,  145.00,  145.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  76012,'1 ',   0.00118,   0.00364,   0.06093,  145.00,  145.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82511,'1 ',   0.00532,   0.00448,   0.04420,   73.00,   73.00,   73.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74511,  82512,'1 ',   0.00524,   0.00442,   0.04353,   73.00,   73.00,   73.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  74513,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86311,'1 ',   0.01516,   0.04027,   0.07135,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512, -86312,'1 ',   0.01770,   0.04614,   0.07049,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88011,'1 ',   0.02468,   0.06358,   0.00644,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88012,'1 ',   0.02468,   0.06358,   0.00644,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88511,'1 ',   0.00064,   0.00252,   0.01540,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74512,  88512,'1 ',   0.00064,   0.00252,   0.01540,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74513,  74514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'1 ',   0.00082,   0.00774,   0.04613,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -81020,'2 ',   0.00082,   0.00774,   0.04613,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520, -82020,'1 ',   0.00299,   0.02800,   0.17101,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  89220,'1 ',   0.00196,   0.01840,   0.10968,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  89220,'2 ',   0.00196,   0.01840,   0.10968,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74520,  90020,'1 ',   0.00204,   0.01917,   0.11432,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74711, -76011,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74712, -76012,'1 ',   0.00113,   0.00437,   0.03032,  144.00,  144.00,  144.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 74730,  86030,'1 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 74730,  86030,'2 ',   0.01290,   0.26890,   0.00300,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 75010, -75011,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  75510,'1 ',   0.05311,   0.16048,   0.01555,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  83510,'1 ',   0.02201,   0.06430,   0.00619,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84511,'1 ',   0.01058,   0.02725,   0.00276,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  84512,'1 ',   0.01058,   0.02725,   0.00276,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010,  85710,'1 ',   0.02370,   0.06914,   0.00665,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -87010,'1 ',   0.01419,   0.05325,   0.00731,  157.00,  157.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75010, -87010,'2 ',   0.01419,   0.05325,   0.00731,  157.00,  157.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75030,  75090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'1 ',   0.16080,   0.40200,   0.00053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031, -75090,'2 ',   0.19290,   0.48230,   0.00063,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75092,'1 ',   0.26990,   0.67140,   0.00130,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75031,  75093,'1 ',   0.12300,   0.30110,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75032, -75080,'1 ',   0.28310,   0.26010,   0.00112,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080, -75090,'1 ',   0.26330,   0.30730,   0.00037,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75080,  75091,'1 ',   0.27660,   0.30150,   0.00029,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510, -75514,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  81810,'1 ',   0.01077,   0.04817,   0.00513,  166.00,  166.00,  166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  83510,'1 ',   0.03196,   0.10130,   0.00991,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84411,'1 ',   0.01175,   0.03028,   0.00307,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  84412,'1 ',   0.01175,   0.03028,   0.00307,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89311,'1 ',   0.01069,   0.02893,   0.01157,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89312,'1 ',   0.01073,   0.02908,   0.01263,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75510,  89510,'1 ',   0.01813,   0.05288,   0.01685,  166.00,  166.00,  166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75521,'1 ',   0.00000,   0.00003,   0.03980,  837.00,  837.00,  837.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75520, -75522,'1 ',   0.00000,   0.00003,   0.03383,  837.00,  837.00,  837.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75521, -85020,'1 ',   0.00210,   0.02355,   0.14039, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75522, -85020,'1 ',   0.00210,   0.02355,   0.14039, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75530,  75590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  81510,'1 ',   0.02933,   0.07667,   0.01292,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75810,  90310,'1 ',   0.04495,   0.11943,   0.02187,  124.00,  124.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 75830,  75890,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  76032,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76031,  86030,'1 ',   0.00670,   0.01190,   0.00620,   46.00,   46.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76031,  86030,'2 ',   0.00670,   0.01190,   0.00620,   46.00,   46.00,   46.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'1 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76032,  82530,'2 ',   0.02000,   0.03000,   0.00400,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76511, -81010,'1 ',   0.00163,   0.00451,   0.13972,  158.00,  158.00,  158.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76512, -81010,'1 ',   0.00163,   0.00451,   0.13972,  158.00,  158.00,  158.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76513, -80012,'1 ',   0.00440,   0.01101,   0.00755,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76514, -80011,'1 ',   0.00449,   0.01117,   0.00748,   86.00,   86.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76531,  76533,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 76532, -76533,'1 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76532, -76533,'2 ',   0.00000,   0.00100,   0.00000,   34.20,   34.20,   34.20,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  77210,'1 ',   0.00724,   0.04492,   0.00431,  188.00,  188.00,  188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  79010,'1 ',   0.02573,   0.06627,   0.00671,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  79010,'2 ',   0.02573,   0.06627,   0.00671,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  87510,'1 ',   0.01828,   0.04710,   0.00477,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76810,  87510,'2 ',   0.01828,   0.04710,   0.00477,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 76820,  90420,'1 ',   0.00280,   0.02628,   0.15669,  881.00,  881.00,  881.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'1 ',   0.00440,   0.01448,   0.00154,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010, -90011,'2 ',   0.00440,   0.01448,   0.00154,  113.00,  113.00,  113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90011,'3 ',   0.00478,   0.01360,   0.00142,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77010,  90310,'1 ',   0.02841,   0.07394,   0.01210,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77010,  90310,'2 ',   0.02937,   0.07549,   0.00768,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77030,  77090,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77230,  77290,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  77512,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  77512,'2 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.00,  20,1.0000
 77511,  90310,'1 ',   0.00428,   0.01712,   0.00501,  152.00,  152.00,  152.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77511,  90310,'2 ',   0.09130,   0.02342,   0.00240,  103.00,  103.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  87510,'1 ',   0.04195,   0.12375,   0.01197,  193.00,  193.00,  193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77512,  90310,'3 ',   0.00339,   0.01780,   0.01835,  195.00,  195.00,  195.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77530,  77590,'1 ',   0.00000,   0.00010,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'1 ',   0.21790,   0.27230,   0.00032,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531, -77590,'2 ',   0.08390,   0.11990,   0.00147,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 77531,  77591,'1 ',   0.13820,   0.32860,   0.00250,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'1 ',   0.01780,   0.01200,   0.00400,   28.00,   28.00,   28.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
 78030, -89030,'2 ',   0.01350,   0.01270,   0.00550,   31.30,   31.30,   31.30,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,  20,1.0000
