function mpc = SummerNightValley2016_pylon

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%%%-----  Power Flow Data  -----%%%%
%%%% system MVA base
mpc.baseMVA = 100;

%%%% bus data
%%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	10	1	21.68	3.81	0	0	1	1.02876	-24.287	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11	1	12.31	5.4	0	0	1	1.02736	-23.549	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12	1	21.69	3.12	0	0	1	1.02382	-23.6225	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13	1	20.89	0.44	0	0	1	1.02676	-23.5392	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14	1	19.92	6.55	0	0	1	1.04458	-24.3068	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15	1	17.02	5.6	0	0	1	1.0207	-23.9731	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1021	1	0	0	0	0	1	1.00194	-13.0147	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1041	1	0.49	0.1	0	0	1	0.99905	-13.2976	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1042	1	0	0	0	0	1	1	-12.527	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1052	1	0	0	0	0	1	0.99767	-12.2144	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1061	1	0	0	0	0	1	0.99913	-15.6547	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1062	1	0	0	0	0	1	1	-12.527	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1071	1	0	0	0	0	1	1.00078	-12.601	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1072	1	0	0	0	0	1	1	-12.5308	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1081	1	0	0	0	0	1	1.00437	-12.9187	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1091	1	0	0	0	0	1	0.9912	-24.1151	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1101	1	16.62	4.98	0	0	1	0.99386	-15.9879	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1121	1	0	0	0	0	1	1.00291	-20.1869	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1122	1	0	0	0	0	1	0.99903	-19.8034	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1131	1	0	0	0	0	1	0.99959	-6.1754	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1141	1	0	0	0	0	1	0.99796	-15.6104	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1151	1	0	0	0	0	1	0.99959	-6.1754	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1161	1	0	0	0	0	1	1	-10.2206	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1181	1	0	0	0	0	1	0.99706	-18.7739	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1201	1	0	0	0	0	1	1.00899	-22.5978	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1211	1	0	0	0	0	1	1.05674	-7.8507	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1212	1	0	0	0	0	1	0.99846	-8.7253	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1221	1	0	0	0	0	1	1.00754	-19.5367	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1231	1	0	0	0	0	1	1.00254	-18.1578	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1251	1	0	0	0	0	1	1.00707	-11.5168	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1271	1	0	0	0	0	1	1.00026	-22.1323	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1281	1	0	0	0	0	1	0.99929	-11.3506	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1301	1	0	0	0	0	1	1.00039	-21.019	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1311	1	0	0	0	0	1	0.99884	-6.3112	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1321	1	0	0	0	0	1	0.99602	-20.8659	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1341	1	0	0	0	0	1	0.9964	-13.7069	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1351	1	0	0	0	0	1	0.99366	-20.719	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1361	1	0	0	0	0	1	0.99615	-16.4969	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1381	1	0	0	0	0	1	0.99723	-13.3814	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1391	1	0	0	0	0	1	0.9941	-13.3764	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1401	1	0	0	0	0	1	1.01314	-15.2163	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1421	1	0	0	0	0	1	0.99748	-22.1423	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1441	1	0	0	0	0	1	0.98891	-12.9884	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1451	1	0	0	0	0	1	0.99632	-22.5588	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1461	1	0	0	0	0	1	0.99574	-14.0922	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1481	1	0	0	0	0	1	0.99787	-17.8766	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1492	1	0	0	0	0	1	1.01532	-20.1176	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1501	1	0	0	0	0	1	0.98874	-12.9985	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1511	1	0	0	0	0	1	1	-5.8564	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1541	1	0	0	0	0	1	1.00132	-19.3154	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1551	1	0	0	0	0	1	1	-6.9941	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1571	1	0	0	0	0	1	0.99336	-13.3121	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1581	1	0	0	0	0	1	1.00887	-22.6124	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1601	1	0	0	0	0	1	0.99738	-11.839	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1602	1	0	0	0	0	1	0.99845	-9.8245	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1611	1	0	0	0	0	1	0.9996	-11.2557	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1621	1	0	0	0	0	1	0.9955	-13.0947	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1631	1	0	0	0	0	1	1.00169	-15.0248	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1641	1	0	0	0	0	1	1.01372	-15.1982	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1642	1	0	0	0	0	1	1.01707	-15.5069	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1651	1	0	0	0	0	1	1.00731	-9.5592	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1661	1	0	0	0	0	1	1.03	-15.8688	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1681	1	0	0	0	0	1	0.99623	-12.3032	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1691	1	0	0	0	0	1	0.99759	-22.094	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1701	1	0	0	0	0	1	0.99881	-13.9061	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1711	1	0	0	0	0	1	1.01797	-23.597	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1721	1	0	0	0	0	1	0.99692	-14.7838	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1731	1	0	0	0	0	1	1.01797	-23.597	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1741	1	0	0	0	0	1	0.99735	-22.073	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1742	1	0	0	0	0	1	0.9979	-20.9202	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1761	1	0	0	0	0	1	0.99883	-13.9065	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1781	1	0	0	0	0	1	0.99962	-10.2413	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1791	1	0	0	0	0	1	0.99602	-19.9275	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1801	1	0	0	0	0	1	0.99772	-22.128	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1821	1	0	0	0	0	1	1.01424	-15.5338	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1831	1	0	0	0	0	1	1.01254	-15.4064	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1841	1	0	0	0	0	1	1.00145	-18.3792	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1851	1	0	0	0	0	1	0.99565	-22.177	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1861	1	0	0	0	0	1	1.00004	-16.6616	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1871	1	0	0	0	0	1	0.99815	-22.3979	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1881	1	0	0	0	0	1	0.99713	-13.4494	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1891	1	0	0	0	0	1	1.00068	-21.9175	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1901	1	0	0	0	0	1	1.01402	-19.9167	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1911	1	0	0	0	0	1	0.99799	-15.6114	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1921	1	0	0	0	0	1	0.99735	-13.4476	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1931	1	0	0	0	0	1	1.00146	-14.609	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1941	1	0	0	0	0	1	1	-17.8216	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1951	1	0	0	0	0	1	1.02862	-16.2323	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1961	1	0	0	0	0	1	0.99676	-13.5846	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1971	1	0	0	0	0	1	1.04785	-6.3542	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1981	1	0	0	0	0	1	0.99355	-17.439	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1991	1	0	0	0	0	1	1.00033	-18.0925	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2001	1	0	0	0	0	1	0.99802	-17.461	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2002	1	0	0	0	0	1	0.99903	-17.1337	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021	1	0	0	0	0	1	0.98912	-24.3996	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041	1	0	0	0	0	1	0.99843	-22.3426	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2042	1	0	0	0	0	1	1.00482	-21.5539	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2051	1	0	0	0	0	1	0.99569	-13.547	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2052	1	0	0	0	0	1	1.00482	-21.5539	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2081	4	0	0	0	0	1	1	0	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2090	1	0	0	0	0	1	1.00524	-13.6446	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2091	1	0	0	0	0	1	1.01429	-15.2352	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2101	1	0	0	0	0	1	1.01816	-20.8967	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2111	1	0	0	0	0	1	1	-12.9059	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2121	1	0	0	0	0	1	0.99931	-13.1896	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2131	1	0	0	0	0	1	1	-6.0848	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2141	1	0	0	0	0	1	0.99682	-16.381	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2161	1	0	0	0	0	1	0.99462	-15.9547	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2181	1	0	0	0	0	1	1.00337	-21.7601	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2202	1	0	0	0	0	1	1.00384	-21.7623	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2204	1	0	0	0	0	1	1.01488	-21.0301	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2221	1	0	0	0	0	1	0.99345	-12.0052	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2231	1	0	0	0	0	1	1.00133	-12.1473	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2241	1	0	0	0	0	1	0.99906	-15.6718	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2251	1	0	0	0	0	1	1.01812	-23.5815	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2261	1	0	0	0	0	1	0.99474	-20.2952	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2281	1	0	0	0	0	1	1.02338	-15.8455	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2301	1	0	0	0	0	1	0.99638	-21.3247	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2321	1	0	0	0	0	1	1.00721	-11.8699	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2361	1	0	0	0	0	1	1	-13.0129	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2391	1	0	0	0	0	1	0.99951	-14.0918	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2401	1	0	0	0	0	1	1	-18.0587	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2411	1	0	0	0	0	1	0.99858	-18.2751	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2481	1	0	0	0	0	1	0.99589	-22.1694	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2491	1	0	0	0	0	1	0.99596	-22.1647	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2521	1	0	0	0	0	1	1.00027	-16.6364	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2522	1	0	0	0	0	1	1.01242	-16.8245	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2541	1	0	0	0	0	1	1.0034	-21.8354	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2551	1	0	0	0	0	1	1.00425	-22.8413	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2561	1	0	0	0	0	1	1.00906	-22.5347	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2562	1	0	0	0	0	1	1.00522	-21.5419	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2563	1	0	0	0	0	1	1.00522	-21.5419	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2571	1	0	0	0	0	1	1.01802	-23.4478	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2581	1	0	0	0	0	1	0.99753	-22.4734	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2671	1	0	0	0	0	1	1.00113	-14.7664	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2681	1	0	0	0	0	1	0.99731	-16.8234	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2701	1	0	0	0	0	1	1.01561	-23.9324	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2721	1	0	0	0	0	1	0.99664	-21.7635	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2731	1	0	0	0	0	1	1.0475	-6.3314	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2741	1	0	0	0	0	1	0.99986	-18.1598	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2742	1	0	0	0	0	1	1.0003	-17.9921	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2761	1	0	0	0	0	1	1.01814	-23.6012	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2771	1	0	0	0	0	1	1.05191	-7.1161	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2780	1	0	0	0	0	1	1.01315	-15.0609	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2781	1	0	0	0	0	1	1.01315	-15.0609	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2801	1	0	0	0	0	1	0.99974	-12.6024	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2821	1	0	0	0	0	1	0.99121	-18.0607	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2841	1	0	0	0	0	1	1.00386	-21.5125	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2842	1	0	0	0	0	1	1.00943	-20.984	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2852	1	0	0	0	0	1	0.99748	-12.1904	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2861	1	0	0	0	0	1	0.99134	-24.1037	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2870	1	0	0	0	0	1	1.00026	-12.7382	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2871	1	0	0	0	0	1	1.00026	-12.7382	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2881	1	0	0	0	0	1	0.99739	-13.239	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2941	1	0	0	0	0	1	1.00349	-21.8231	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2951	1	0	0	0	0	1	1.00433	-22.8322	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2962	1	0	0	0	0	1	1.00475	-21.4891	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2972	1	0	0	0	0	1	1.00494	-21.5546	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2981	1	0	0	0	0	1	0.99596	-12.2269	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3061	1	0	0	0	0	1	0.99563	-12.979	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3081	1	0	0	0	0	1	1.00434	-22.8101	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3082	1	0	0	0	0	1	1.0035	-21.6456	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3091	1	0	0	0	0	1	0.99401	-23.9595	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3101	1	0	0	0	0	1	0.999	-14.271	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3122	1	0	0	0	0	1	1	-20.9554	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3190	1	0	0	0	0	1	1.0061	-9.7113	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3191	1	0	0	0	0	1	1.00046	-6.8449	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3192	1	0	0	0	0	1	1.01005	-8.5013	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3200	1	0	0	0	0	1	0.99893	-12.5573	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3201	1	0	0	0	0	1	0.99764	-13.5289	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3202	1	0	0	0	0	1	0.99893	-12.5573	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3203	1	0	0	0	0	1	0.99893	-12.5573	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3209	1	0	0	0	0	1	0.99764	-13.5289	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3211	1	0	0	0	0	1	1.00084	-12.2206	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3221	1	0	0	0	0	1	0.9957	-13.5462	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3241	1	0	0	0	0	1	0.99291	-21.405	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3251	1	0	0	0	0	1	1.00653	-9.5302	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3261	1	0	0	0	0	1	1.00522	-19.9057	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3281	1	0	0	0	0	1	1.00439	-12.9131	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3282	1	0	0	0	0	1	0.9991	-12.5893	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3301	1	0	0	0	0	1	1.00059	-10.8529	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3321	1	0	0	0	0	1	0.99837	-21.7659	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3330	1	0	0	0	0	1	0.99768	-6.8112	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3331	1	0	0	0	0	1	0.99768	-6.8112	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3332	1	0	0	0	0	1	1.00176	-8.3016	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3341	1	0	0	0	0	1	1.01543	-19.9702	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3342	1	0	0	0	0	1	0.99736	-19.9902	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3361	1	0	0	0	0	1	1.00741	-12.0575	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3381	1	0	0	0	0	1	0.99435	-20.4712	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3391	1	0	0	0	0	1	1	-5.6884	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3401	1	0	0	0	0	1	0.99811	-17.925	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3421	1	0	0	0	0	1	1.01796	-23.5966	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3431	1	0	0	0	0	1	0.99105	-24.1228	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3462	1	0	0	0	0	1	1.01345	-9.2009	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3472	1	0	0	0	0	1	1.01252	-9.5368	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3501	1	0	0	0	0	1	1	-15.5536	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3521	1	0	0	0	0	1	1.02251	-20.6537	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3522	1	0	0	0	0	1	1.01531	-20.1175	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3541	1	0	0	0	0	1	1.00143	-12.7486	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3561	1	0	0	0	0	1	1.00635	-20.1215	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3581	1	0	0	0	0	1	1.0074	-12.0572	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3601	1	0	0	0	0	1	0.99542	-13.5932	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3611	1	0	0	0	0	1	0.99555	-13.5912	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3621	1	0	0	0	0	1	1	-13.8433	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3641	1	0	0	0	0	1	1.00079	-18.1744	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3642	1	0	0	0	0	1	1.00088	-18.8116	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3651	1	0	0	0	0	1	1.00079	-18.1744	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3751	1	0	0	0	0	1	1.00352	-21.8064	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3761	1	0	0	0	0	1	0.99719	-22.4851	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3781	1	0	0	0	0	1	1.00887	-22.6137	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3801	1	0	0	0	0	1	0.99711	-13.5624	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3821	1	0	0	0	0	1	1.01272	-20.9093	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3841	1	0	0	0	0	1	0.99721	-21.7165	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3842	1	0	0	0	0	1	1.0041	-21.8306	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3851	1	0	0	0	0	1	0.99921	-22.0321	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3852	1	0	0	0	0	1	1.00179	-21.3191	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3861	1	0	0	0	0	1	1.00374	-21.7779	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3871	1	0	0	0	0	1	1.00368	-22.8712	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3881	1	0	0	0	0	1	0.99626	-12.2084	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3901	1	0	0	0	0	1	0.99968	-12.3584	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3934	1	0	0	0	6	1	1.0411	-20.5619	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3941	1	0	0	0	0	1	1.01452	-10.5005	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3942	1	0	0	0	0	1	1.01413	-9.0941	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3944	1	0	0	0	6	1	1.0411	-20.5619	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3954	1	0	0	0	6	1	0.9923	-5.6659	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3961	1	0	0	0	0	1	0.99556	-13.586	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3981	1	0	0	0	0	1	0.99953	-12.3676	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3991	1	0	0	0	0	1	0.99954	-12.3672	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4001	1	0	0	0	0	1	0.99261	-19.7992	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4021	1	0	0	0	0	1	0.99492	-13.7002	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4041	1	0	0	0	0	1	1.00378	-14.6103	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4061	1	0	0	0	0	1	1.01851	-20.8849	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4071	1	0	0	0	0	1	1.00885	-11.6151	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4081	1	0	0	0	0	1	0.99324	-21.1341	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4091	1	0	0	0	0	1	1	-12.5213	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4101	1	0	0	0	0	1	1.0179	-23.6069	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4111	1	0	0	0	0	1	0.99649	-22.127	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4201	1	0	0	0	0	1	0.99516	-20.3214	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4211	1	0	0	0	0	1	1.0038	-21.7607	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4221	1	0	0	0	0	1	1.00235	-21.5353	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4242	1	0	0	0	0	1	1.00579	-21.5078	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4251	1	0	0	0	0	1	1.00532	-19.9084	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4261	1	0	0	0	0	1	0.99655	-13.0554	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4281	1	0	0	0	0	1	0.99127	-24.1096	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4341	1	1.3	0.39	0	0	1	0.99728	-13.4527	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4351	1	0	0	0	0	1	0.99735	-13.4477	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4361	1	0	0	0	0	1	1.00238	-10.3228	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4371	1	0	0	0	0	1	1	-14.15	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4382	1	0	0	0	0	1	1.02301	-18.4517	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4384	1	0	0	0	0	1	1.03217	-20.2247	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4401	1	0	0	0	0	1	1.01798	-23.522	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4441	1	0	0	0	0	1	1.01342	-20.1079	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4461	1	0	0	0	0	1	1.00387	-21.7549	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4462	1	0	0	0	0	1	1.00539	-21.488	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4471	1	0	0	0	0	1	1.00387	-21.7549	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4472	1	0	0	0	0	1	1.00424	-21.7475	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4481	1	0	0	0	0	1	1.00153	-18.9462	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4491	1	0	0	0	0	1	1.00891	-22.5899	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4501	1	0	0	0	0	1	1.00072	-21.9067	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4511	1	0	0	0	0	1	0.99747	-22.1062	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4522	1	0	0	0	0	1	1.01418	-9.577	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4621	1	0	0	0	0	1	0.99054	-22.8234	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4651	1	0	0	0	0	1	1.00381	-21.7548	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4681	1	0	0	0	0	1	1.00132	-11.2992	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4701	1	0	0	0	0	1	0.99825	-15.6351	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4711	1	0	0	0	0	1	0.99825	-15.6351	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4721	1	0	0	0	0	1	0.99749	-13.3576	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4722	1	0	0	0	0	1	0.99914	-12.431	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4731	1	0	0	0	0	1	0.99478	-13.3259	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4741	1	0	0	0	0	1	0.99797	-21.9465	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4761	1	0	0	0	0	1	0.99473	-13.3299	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4781	1	0	0	0	0	1	1.00105	-18.5955	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4901	1	0	0	0	0	1	1.00278	-20.1957	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4911	1	0	0	0	0	1	0.99701	-14.7854	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4941	1	0	0	0	0	1	1	-14.9516	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4942	1	0	0	0	0	1	1.00264	-15.9468	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4943	1	0	0	0	0	1	1.00264	-15.9468	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4951	1	0	0	0	0	1	1.01368	-15.1277	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4961	1	0	0	0	0	1	0.99837	-19.0163	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4981	1	0	0	0	0	1	1.0019	-15.3151	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4991	1	0	0	0	0	1	1.00403	-10.0129	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5001	1	0	0	0	0	1	1.00274	-15.1178	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5022	1	0	0	0	0	1	1.00543	-21.4865	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5031	1	0	0	0	0	1	1.01744	-23.8645	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5041	1	0	0	0	0	1	1.00229	-15.2377	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5042	1	0	0	0	0	1	1.00978	-16.1357	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5051	1	0	0	0	0	1	1.00023	-10.1942	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5061	1	0	0	0	0	1	1.01296	-20.1198	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5071	1	0	0	0	0	1	1.00023	-10.1942	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5091	1	0	0	0	0	1	1.00326	-12.9698	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5122	1	0	0	0	0	1	1.00008	-20.9279	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5131	1	0	0	0	0	1	0.99769	-22.109	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5141	1	0	0	0	0	1	1.00916	-9.8392	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5142	1	0	0	0	0	1	1.01306	-9.4173	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5172	1	0	0	0	0	1	1.0208	-17.5843	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5181	1	0	0	0	0	1	0.99553	-13.5834	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5191	1	0	0	0	0	1	0.99866	-13.2366	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5202	1	0	0	0	0	1	1.00039	-23.565	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5221	1	0	0	0	0	1	1.01305	-10.7189	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5222	1	0	0	0	0	1	1.00008	-20.9279	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5231	1	0	0	0	0	1	1.00345	-21.8207	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5241	1	0	0	0	0	1	1.00382	-14.6113	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5251	1	0	0	0	0	1	1.00382	-14.6113	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5261	1	0	0	0	0	1	1.00609	-9.7111	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5271	1	0	0	0	0	1	1.00015	-13.0836	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5281	1	0	0	0	0	1	1.00581	-9.7237	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5301	1	0	0	0	0	1	0.99866	-14.0967	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5321	1	0	0	0	0	1	0.99717	-19.2803	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5341	1	0	0	0	0	1	0.99271	-16.6659	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5361	1	0	0	0	0	1	1.00422	-10.2012	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5381	1	0	0	0	0	1	0.99789	-13.8716	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5441	1	0	0	0	0	1	0.99831	-17.9415	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5462	1	0	0	0	0	1	1.00387	-21.4133	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5464	1	0	0	0	0	1	1.01273	-21.6204	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5481	1	0	0	0	0	1	0.99849	-13.3593	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5501	1	0	0	0	0	1	0.99922	-18.3191	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5521	1	0	0	0	0	1	1.0088	-22.6191	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10204	1	7.04	0.4	0	0	1	1.04355	-13.8984	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10205	1	7.04	0.4	0	0	1	1.0218	-14.3626	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10210	1	0	0	0	0	1	1.00194	-13.0147	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10212	1	0	0	0	0	1	1.01846	-13.4061	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10213	1	0	0	0	0	1	1.01823	-14.6358	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10261	1	0	0	0	0	1	1.00194	-13.0147	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10271	2	0	0	0	0	1	1.00194	-13.0147	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10272	2	0	0	0	0	1	1.00194	-13.0147	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10273	2	0	0	0	0	1	1.00194	-13.0147	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10274	2	0	0	0	0	1	1.00194	-13.0147	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10275	2	0	0	0	0	1	1.01887	-13.5501	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10276	2	0	0	0	0	1	1.0186	-15.0244	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10401	1	0	0	0	0	1	0.99905	-13.2976	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10421	1	0	0	0	0	1	0.99926	-13.2206	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10470	2	5.55	1.99	0	0	1	0.99926	-13.6405	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10471	2	11.99	4.31	0	0	1	1	-12.527	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10472	2	0	0	0	0	1	0.99767	-12.2144	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10473	2	0	0	0	0	1	0.99767	-12.2144	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10474	2	0	0	0	0	1	1	-12.527	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10602	1	5.33	0.08	0	0	1	1.02389	-15.8975	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10604	1	0	0	0	0	1	0.99913	-16.6547	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10619	1	0	0	0	0	1	0.99918	-15.656	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10671	2	0	0	0	0	1	1.00414	-16.0234	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10672	2	0	0	0	0	1	1.00769	-16.1725	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10673	2	0	0	0	0	1	1.00435	-16.0244	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10674	2	0	0	0	0	1	1.00484	-15.833	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10801	1	0.77	0.07	0	0	1	1.02866	-13.0855	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10901	1	11.25	3.69	0	0	1	1.03654	-27.3253	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11201	1	1.85	0.61	0	0	1	1.03257	-20.7283	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11202	1	0	0	0	0	1	1.00877	-22.4687	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11204	2	12.23	4.02	0	0	1	1.0466	-21.4687	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11214	1	0	0	0	0	1	1.04786	-19.2747	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11221	1	0	0	0	0	1	1.00267	-20.1594	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11222	1	0	0	0	0	1	1.0041	-20.1534	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11224	1	0	0	0	0	1	1.05592	-18.0441	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11234	1	0	0	0	0	1	1.0528	-21.7929	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11242	1	0	0	0	0	1	1.05651	-17.7971	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11244	1	0	0	0	0	1	1.05571	-21.8608	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11252	1	0	0	0	0	1	1.01613	-22.8403	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11254	1	0	0	0	0	1	1.05371	-21.8403	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11271	2	0	0	0	0	1	1.00877	-23.4687	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11302	1	0	0	0	0	1	0.98909	-5.6021	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11312	1	0	0	0	0	1	1.05927	-6.5662	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11370	2	0	0	0	0	1	0.98509	-5.7633	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11371	2	0	0	0	0	1	0.98248	-5.7146	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11374	2	0	0	0	0	1	0.98139	-5.3111	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11375	2	0	0	0	0	1	1.05283	-6.5549	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11404	1	17.68	3.58	0	0	1	1.02385	-17.3183	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11461	1	0	0	0	0	1	0.99796	-15.6104	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12001	1	4.33	0.74	0	0	1	1.02245	-23.19	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12111	1	0	0	0	0	1	1.05674	-7.8507	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12121	1	0	0	0	0	1	1.06005	-8.2303	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12201	1	3.22	0.22	0	0	1	1.02645	-20.4968	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12302	1	0	0	0	0	1	0.98423	-16.2861	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12370	1	0	0	0	0	1	0.98423	-16.2861	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12371	2	0	0	0	0	1	0.97286	-15.3434	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12372	2	0	0	0	0	1	0.9862	-15.3248	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12502	1	0	0	0	0	1	0.99359	-9.695	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12571	2	0	0	0	0	1	0.99398	-8.9536	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12572	2	0	0	0	0	1	0.97735	-9.7892	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12573	2	0	0	0	0	1	0.97661	-9.7449	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12702	1	3.46	1.32	0	0	1	1.0236	-23.1582	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12802	1	0	0	0	0	1	1.01597	-8.2556	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12804	1	2.6	0.92	0	0	1	1.02334	-10.0634	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12812	1	0	0	0	0	1	1.011	-9.347	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12814	1	0	0	0	0	1	1.03084	-9.2087	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12871	2	0	0	0	0	1	1.00713	-10.5536	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12872	2	0	0	0	0	1	1.01775	-8.4248	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12873	2	0	0	0	0	1	1.01782	-8.3977	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12874	2	0	0	0	0	1	1.01137	-9.3895	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12881	1	0	0	0	0	1	1.00518	-10.4831	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13001	1	2.67	0.77	0	0	1	1.03155	-21.3749	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13011	1	0	0	0	0	1	1.03155	-21.3749	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13021	1	0	0	0	0	1	1.03155	-21.3749	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13102	1	0	0	0	0	1	0.9972	-3.8442	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13104	1	0	0	0	0	1	1.06402	-4.4173	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13112	1	0	0	0	0	1	0.99325	-4.6698	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13114	1	0	0	0	0	1	1.06572	-4.4228	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13122	1	0	0	0	0	1	0.99319	-4.9555	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13124	1	0	0	0	0	1	0.99891	-7.3113	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13132	1	0	0	0	0	1	0.99154	-5.1834	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13134	1	0	0	0	0	1	1.06989	-3.8098	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13142	1	0	0	0	0	1	0.99155	-4.6845	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13170	2	0	0	0	0	1	0.9991	-2.9516	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13171	2	0	0	0	0	1	0.99358	-4.4122	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13172	1	0	0	0	0	1	0.9972	-4.8442	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13173	2	0	0	0	0	1	0.99358	-4.9651	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13174	2	0	0	0	0	1	0.99336	-5.2825	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13175	2	0	0	0	0	1	0.99517	-5.0035	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13176	2	0	0	0	0	1	0.99306	-4.0629	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13204	1	3.16	0.27	0	0	1	1.03858	-21.5366	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13219	1	0	0	0	0	1	0.99604	-20.8629	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13402	1	0	0	0	0	1	1.01185	-15.0601	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13404	1	21.62	3.38	0	0	1	1.05794	-15.5617	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13412	1	0	0	0	0	1	1.00768	-16.2935	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13414	1	0	0	0	0	1	1.00847	-15.2208	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13415	1	0	0	0	0	1	1.01055	-14.816	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13416	1	0	0	0	0	1	1.0073	-13.9294	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13417	1	0	0	0	0	1	1.00495	-14.6529	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13422	1	0	0	0	0	1	1.05794	-16.5617	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13424	1	0	0	0	0	1	1.06742	-14.695	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13432	1	0	0	0	0	1	1.00937	-14.9218	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13434	2	0	0	0	0	1	1.06067	-15.3619	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13442	1	0	0	0	0	1	0.99967	-13.9677	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13444	1	0	0	0	0	1	1.05881	-15.437	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13454	1	0	0	0	0	1	1.0597	-15.2724	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13464	1	0	0	0	0	1	1.06081	-15.3668	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13471	2	0	0	0	0	1	1.00806	-16.4558	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13472	2	0	0	0	0	1	1.01365	-15.2053	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13473	2	0	0	0	0	1	1.00959	-14.5571	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13474	2	0	0	0	0	1	1.00996	-14.6531	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13475	2	0	0	0	0	1	1.01102	-15.0167	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13476	2	0	0	0	0	1	1.00932	-13.9717	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13477	2	0	0	0	0	1	1.00534	-14.7852	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13479	2	0	0	0	0	1	1.00014	-14.1511	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13484	1	0	0	0	0	1	1.06993	-14.5405	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13494	1	0	0	0	0	1	1.05794	-15.5617	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13501	1	12.89	3.94	0	0	1	1.02139	-21.2397	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13511	1	0	0	0	0	1	1.0616	-21.719	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13601	1	9.21	2.76	0	0	1	1.04256	-17.1804	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13604	1	3.09	0.8	0	0	1	1.02859	-17.044	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13611	1	0	0	0	0	1	1.00991	-18.044	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13614	1	0	0	0	0	1	1.02866	-17.0479	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13802	1	16.17	4.82	0	0	1	1.02396	-15.4731	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13804	1	7.4	0.82	0	0	1	1.03928	-14.1653	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14001	1	0	0	0	0	1	1.01012	-15.4204	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14002	1	0	0	0	0	1	1.02358	-14.1424	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14004	1	1.6	0.57	0	0	1	1.02253	-15.3369	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14012	1	0	0	0	0	1	1.02805	-16.0601	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14022	1	0	0	0	0	1	1.02798	-16.0576	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14024	1	0	0	0	0	1	1.02441	-15.2314	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14034	1	0	0	0	0	1	1.02779	-15.0571	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14044	1	0	0	0	0	1	1.02444	-15.2329	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14061	1	0	0	0	0	1	1.01314	-15.2163	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14073	2	0	0	0	0	1	1.00828	-14.4072	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14075	2	0	0	0	0	1	1.02805	-17.0601	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14204	1	12.24	-1.95	0	0	1	1.06697	-23.242	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14401	1	1.87	0.72	0	0	1	1.03512	-13.4828	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14402	1	0	0	0	0	1	1.00494	-12.2073	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14404	1	11.3	2.79	0	0	1	1.01747	-13.7886	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14412	1	0	0	0	0	1	1.01986	-10.7742	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14414	1	0	0	0	0	1	1.03254	-13.0028	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14461	1	0	0	0	0	1	0.98891	-12.9884	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14471	2	0	0	0	0	1	1.02008	-10.4385	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14472	2	0	0	0	0	1	1.02022	-10.8334	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14502	1	23.75	7.8	0	0	1	1.06732	-25.6807	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14604	2	8.03	2.8	0	0	1	1.03399	-14.9484	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14614	1	0	0	0	0	1	1.0341	-14.9505	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14802	1	0	0	0	0	1	1.01337	-19.492	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14804	1	10.39	1.25	0	0	1	1.03834	-19.1748	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14871	2	0	0	0	0	1	1.01412	-20.1536	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14902	2	4.94	1.78	0	0	1	1.01532	-21.1176	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15001	1	6.17	1.85	0	0	1	1.02974	-14.2783	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15010	1	0	0	0	0	1	0.98874	-12.998	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15102	1	0	0	0	0	1	1.05138	-5.6988	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15103	1	0	0	0	0	1	1.06019	-6.1208	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15122	1	0	0	0	0	1	1.05071	-5.5577	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15132	1	0	0	0	0	1	1.0482	-4.8423	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15142	1	0	0	0	0	1	1.05049	-5.4305	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15171	2	0	0	0	0	1	1.06699	-6.0322	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15172	2	0	0	0	0	1	1.02536	-4.6542	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15173	2	0	0	0	0	1	1.03606	-5.7748	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15174	2	0	0	0	0	1	1.02777	-5.2461	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15402	1	4.26	1.4	0	0	1	1.05716	-20.4976	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15502	1	0	0	0	0	1	1.00808	-6.0537	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15504	1	0	0	0	0	1	1.06974	-5.6972	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15512	1	0	0	0	0	1	1.00808	-6.0537	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15514	1	0	0	0	0	1	1.06938	-5.3108	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15522	1	0	0	0	0	1	1.01368	-5.3256	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15524	1	0	0	0	0	1	1.0637	-4.2227	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15532	1	0	0	0	0	1	1.01837	-3.7231	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15534	1	0	0	0	0	1	1.06902	-5.0127	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15542	1	0	0	0	0	1	1.01811	-4.6878	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15571	2	0	0	0	0	1	1	-5.4884	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15572	2	0	0	0	0	1	1	-3.0795	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15573	2	0	0	0	0	1	1.01977	-4.8997	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15702	1	0	0	0	0	1	1.02549	-14.0468	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15704	1	4.03	1.34	0	0	1	1.04595	-13.8374	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15771	2	0	0	0	0	1	1.0185	-14.2185	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15772	2	0	0	0	0	1	0.99366	-14.1427	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15801	1	2.78	0.28	0	0	1	1.02375	-23.0785	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16011	1	0	0	0	0	1	0.99824	-7.6833	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16021	1	0	0	0	0	1	0.99785	-7.8991	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16022	1	0	0	0	0	1	0.99784	-11.6433	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16110	1	0	0	0	0	1	1.0519	-6.7819	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16202	1	5.9	0.76	0	0	1	1.02354	-13.8934	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16302	1	0	0	0	0	1	1.05749	-14.0303	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16312	1	0	0	0	0	1	0.99796	-10.933	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16371	2	0	0	0	0	1	1.05794	-13.3006	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16372	2	0	0	0	0	1	1.05794	-13.3006	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16373	2	0	0	0	0	1	1.05794	-13.3	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16374	2	0	0	0	0	1	0.99832	-9.951	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16375	2	0	0	0	0	1	0.9983	-10.0174	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16376	2	0	0	0	0	1	1.05783	-13.1807	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16377	2	0	0	0	0	1	0.99988	-11.0105	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16378	2	0	0	0	0	1	1.05783	-13.2067	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16379	2	0	0	0	0	1	1.05789	-14.1948	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16411	1	0	0	0	0	1	1.01372	-15.1982	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16421	1	0	0	0	0	1	1.01428	-15.2631	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16422	1	0	0	0	0	1	1.01428	-15.2631	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16424	1	0	0	0	0	1	1.01399	-15.2288	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16461	1	0	0	0	0	1	1.01372	-15.1982	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16462	1	0	0	0	0	1	1.01372	-15.1982	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16502	1	0	0	0	0	1	1.00839	-7.8902	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16571	2	0	0	0	0	1	1.0102	-8.0674	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16601	1	0	0	0	0	1	1.06112	-15.9021	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16602	1	0	0	0	0	1	1.01586	-16.0426	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16604	1	9.26	1.09	0	0	1	1.06868	-16.0492	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16612	1	0	0	0	0	1	1.04308	-15.7728	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16614	1	0	0	0	0	1	1.06914	-15.3609	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16618	1	0	0	0	27.07	1	1.18013	-17.075	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16622	1	0	0	0	0	1	1.06889	-16.0536	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16632	1	0	0	0	0	1	1.0148	-16.4648	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16661	1	0	0	0	0	1	1.03	-15.8688	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16662	1	0	0	0	0	1	1.03319	-15.8695	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16670	2	0	0	0	0	1	1	-16.4307	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16671	2	0	0	0	0	1	1.01633	-16.2518	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16672	2	0	0	0	0	1	1.00066	-16.2564	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16674	2	0	0	0	0	1	1.06958	-15.647	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16675	2	0	0	0	0	1	1.02785	-15.806	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16677	2	0	0	0	0	1	1.06925	-16.1971	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16679	2	0	0	0	0	1	1.06925	-16.1971	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16873	2	0	0	0	0	1	0.99623	-12.3032	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16901	1	1.94	0	0	0	1	1.03031	-22.6698	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17004	1	3.93	1.37	0	0	1	1.02429	-14.3719	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17010	1	0	0	0	0	1	0.99881	-13.9061	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17012	1	0	0	0	0	1	1.00505	-14.5336	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17032	1	0	0	0	0	1	0.99942	-15.1573	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17044	1	0	0	0	0	1	1.02429	-14.3719	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17061	1	0	0	0	0	1	0.99881	-13.9061	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17073	2	0	0	0	0	1	0.99881	-13.9061	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17074	2	0	0	0	0	1	0.99881	-13.9061	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17075	2	0	0	0	0	1	0.98513	-14.6358	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17077	2	0	0	0	0	1	0.99943	-16.1425	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17204	1	11.67	1.93	0	0	1	1.02742	-15.8987	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17261	1	0	0	0	0	1	0.99692	-14.7838	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17302	1	0	0	0	0	1	1.02825	-23.597	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17404	1	22.14	13.22	0	0	1	1.06585	-25.0141	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17411	1	0	0	0	0	1	0.99735	-22.073	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17421	1	0	0	0	0	1	0.99775	-21.8499	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17422	1	0	0	0	0	1	0.99775	-21.8499	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17423	1	0	0	0	0	1	0.99775	-21.8499	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17431	1	0	0	0	0	1	1.00368	-22.0313	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17462	1	0	0	0	-100	1	0.9979	-20.9202	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17671	2	0	0	0	0	1	0.99883	-13.9065	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17672	2	0	0	0	0	1	0.99883	-13.9065	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17802	1	49	14.7	0	0	1	1.0288	-13.4009	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17810	1	0	0	0	0	1	0.99961	-10.2425	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17901	1	3.53	1.17	0	0	1	1.02571	-20.4003	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18001	1	1.09	0.35	0	0	1	1.0287	-22.4499	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18004	1	13.13	0.12	0	0	1	1.03081	-25.7311	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18010	1	0	0	0	0	1	0.98851	-24.4757	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18202	1	0	0	0	0	1	1.01703	-16.0016	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18204	1	6.93	1.56	0	0	1	1.03113	-16.0839	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18271	2	0	0	0	0	1	1.00638	-16.179	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18304	1	3.8	1.25	0	0	1	1.07588	-16.1555	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18402	1	5.31	1.1	0	0	1	1.02412	-19.8217	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18404	1	3.39	0.57	0	0	1	1.04099	-18.6209	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18412	1	0	0	0	0	1	1.00793	-18.4326	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18471	2	0	0	0	0	1	1.00831	-18.6207	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18472	2	0	0	0	0	1	1	-18.4815	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18501	1	0	0	0	0	1	1.02856	-22.177	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18504	1	26.22	8.61	0	0	1	1.04312	-24.8569	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18601	1	0	0	0	0	1	1.00582	-18.5281	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18604	1	8.16	0.54	0	0	1	1.04288	-17.5206	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18614	1	0	0	0	0	1	1.04302	-17.5281	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18701	1	11.89	2.39	0	0	1	1.02636	-23.4716	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18802	1	0	0	0	0	1	1.00726	-15.6887	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18804	1	5.34	1.65	0	0	1	1.02165	-14.6887	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18812	1	0	0	0	0	1	1.00733	-15.6926	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18834	1	0	0	0	0	1	1.02172	-14.6926	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18901	2	0.98	0.35	0	0	1	1.00068	-22.9175	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19002	1	0	0	0	0	1	1.00222	-19.9033	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19004	1	6	0.06	0	0	1	1.07645	-20.5438	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19014	1	0	0	0	0	1	1.08235	-19.9833	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19071	1	0	0	0	0	1	1.01044	-20.3149	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19072	1	0	0	0	0	1	1.00563	-19.1137	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19073	1	0	0	0	0	1	1.00543	-19.4486	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19081	2	0	0	0	0	1	1.0109	-20.5154	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19082	2	0	0	0	0	1	1.0109	-20.5156	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19083	2	0	0	0	0	1	1.00706	-19.4421	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19084	2	0	0	0	0	1	0.98949	-19.0574	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19085	2	0	0	0	0	1	0.98923	-19.3787	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19101	2	0	0	0	0	1	0.99799	-16.6114	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19201	1	0	0	0	0	1	1.03032	-13.4476	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19204	1	3.24	0.55	0	0	1	1.04217	-14.1262	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19302	1	0	0	0	4	1	0.99575	-12.417	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19312	1	0	0	0	0	1	1.02385	-10.5722	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19317	2	0	0	0	0	1	0.92497	-8.8105	2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19318	1	0	0	0	0	1	0.97857	-10.122	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19322	1	0	0	0	0	1	0.97857	-10.122	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19371	2	0	0	0	0	1	1.02562	-9.7713	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19372	2	0	0	0	0	1	0.97903	-10.2695	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19471	2	12.01	4.32	0	0	1	0.98764	-14.4675	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19472	2	0	0	0	0	1	1	-18.8216	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19473	2	0	0	0	0	1	1	-18.8216	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19504	1	7.38	0.87	0	0	1	1.04598	-17.765	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19601	2	10.16	1.5	0	0	1	1.0285	-15.0661	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19702	1	0	0	0	0	1	1.01174	-4.658	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19712	1	0	0	0	0	1	1.01776	-4.839	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19771	2	0	0	0	0	1	1.01317	-3.1897	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19772	2	0	0	0	0	1	1.00266	-4.0042	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19773	2	0	0	0	0	1	1.004	-4.9255	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19902	1	0	0	0	0	1	0.9808	-16.7808	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19970	1	0	0	0	0	1	0.9808	-17.7808	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19971	2	0	0	0	0	1	0.96264	-16.7737	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19972	2	0	0	0	0	1	0.98279	-16.8047	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19973	2	0	0	0	0	1	0.98279	-16.8047	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19974	2	0	0	0	0	1	0.96873	-16.6867	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20021	1	0	0	0	0	1	0.99832	-17.398	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20201	1	14.13	5.2	0	0	1	1.02404	-26.3053	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20411	1	0	0	0	0	1	0.99843	-22.3426	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20421	1	0	0	0	0	1	0.99996	-22.1876	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20422	1	0	0	0	0	1	0.99998	-22.1866	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20501	1	5.43	1.71	0	0	1	1.0328	-14.9934	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20902	1	0	0	0	0	1	0.98809	-12.2632	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21002	1	0	0	0	0	1	1.00252	-22.8317	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21004	1	9.94	0.28	0	0	1	1.03934	-21.8177	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21012	1	0	0	0	0	1	1.01399	-22.8177	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21014	1	0	0	0	0	1	1.03964	-21.8334	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21024	1	0	0	0	0	1	1.0396	-21.8317	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21071	2	0	0	0	0	1	1.03962	-22.3732	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21102	1	0	0	0	0	1	1.00046	-12.2551	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21202	1	2.93	0.95	0	0	1	1.06053	-14.5566	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21204	1	7.04	0.24	0	0	1	1.03019	-13.9937	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21261	1	0	0	0	0	1	0.99931	-13.1896	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21302	1	0	0	0	0	1	1.05481	-4.9865	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21371	2	0	0	0	0	1	1.04968	-5.2106	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21372	2	0	0	0	0	1	1.05057	-4.3401	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21402	1	0	0	0	0	1	1.01636	-18.6565	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21404	1	11.05	0.3	0	0	1	1.03088	-17.6565	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21412	1	0	0	0	0	1	1.0122	-18.6566	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21414	1	0	0	0	0	1	1.03088	-17.6566	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21601	1	0	0	0	0	1	1.00403	-17.9089	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21604	1	4.15	0.59	0	0	1	1.03967	-16.8361	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21611	1	0	0	0	0	1	1.00403	-17.9089	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21614	1	0	0	0	0	1	1.04116	-16.9089	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21624	1	0	0	0	0	1	1.04153	-16.9255	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21661	1	0	0	0	0	1	0.99462	-15.9547	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21801	1	0	0	0	0	1	1.00354	-22.7448	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21802	1	0	0	0	0	1	1.01799	-19.8393	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21804	1	18.48	1.22	0	0	1	1.04052	-21.738	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21811	1	0	0	0	0	1	1.00354	-22.7448	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21812	1	0	0	0	0	1	1.0186	-19.2767	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21814	1	0	0	0	0	1	1.04238	-21.3286	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21822	1	0	0	0	0	1	1.01271	-22.7504	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21824	1	0	0	0	0	1	1.0465	-19.933	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21834	1	0	0	0	0	1	1.0406	-21.7395	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21842	1	0	0	0	0	1	1.01299	-22.7602	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21844	1	0	0	0	0	1	1.04077	-21.7484	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21854	1	0	0	0	0	1	1.04418	-20.9811	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21864	1	0	0	0	0	1	1.04065	-21.7448	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21871	2	0	0	0	0	1	1.01906	-19.4901	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21872	2	0	0	0	0	1	1	-19.2881	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21873	2	0	0	0	0	1	1.00354	-23.7448	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22021	1	0	0	0	0	1	1.00343	-21.4691	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22022	1	0	0	0	0	1	1.00876	-21.913	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22201	1	0	0	0	0	1	1.01777	-10.9204	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22204	1	8.8	1.36	0	0	1	1.03826	-11.4888	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22211	1	0	0	0	0	1	1.0158	-11.089	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22212	1	0	0	0	0	1	1.01741	-8.4622	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22215	1	0	0	0	0	1	1.0164	-11.4279	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22221	1	0	0	0	0	1	1.01337	-8.956	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22222	1	0	0	0	0	1	1.0179	-12.4888	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22224	1	0	0	0	0	1	1.04235	-10.6955	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22232	1	0	0	0	0	1	1.04589	-9.3875	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22234	1	0	0	0	0	1	1.04392	-10.7918	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22242	1	0	0	0	0	1	1.00942	-12.4888	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22244	1	0	0	0	0	1	1.04008	-11.1606	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22252	1	0	0	0	0	1	1.05379	-8.692	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22254	1	0	0	0	0	1	1.03568	-10.8101	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22261	1	0	0	0	0	1	0.99345	-12.0052	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22262	1	0	0	0	0	1	1.01258	-10.7187	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22264	1	0	0	0	0	1	1.03828	-11.4899	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22271	1	0	0	0	0	1	1.02154	-9.923	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22272	2	0	0	0	0	1	1	-7.1402	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22273	2	0	0	0	0	1	1	-8.9127	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22274	2	0	0	0	0	1	0.9926	-10.8251	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22275	2	0	0	0	0	1	1.05424	-8.9568	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22276	2	0	0	0	0	1	1.02195	-10.0795	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22277	2	0	0	0	0	1	1.00576	-10.0531	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22278	2	0	0	0	0	1	1.00613	-11.576	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22282	1	0	0	0	0	1	1.01673	-11.3767	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22284	1	0	0	0	0	1	1.02748	-10.0883	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22292	2	0	0	0	0	1	1.00943	-12.4899	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22302	1	0	0	0	0	1	1.00031	-9.2928	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22371	2	0	0	0	0	1	1.00249	-8.3239	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22404	1	4.12	0.45	0	0	1	1.03504	-15.8272	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22412	1	0	0	0	0	1	1.01014	-15.7958	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22419	1	0	0	0	0	1	1.00003	-15.6735	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22422	1	0	0	0	0	1	1.01018	-15.1081	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22432	1	0	0	0	0	1	1.01335	-15.7207	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22471	2	0	0	0	0	1	1.0106	-15.9959	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22472	2	0	0	0	0	1	1.01064	-15.3081	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22473	2	0	0	0	0	1	0.99698	-15.8748	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22501	1	10.45	3.434	0	0	1	1.03129	-26.6061	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22602	1	0	0	0	0	1	1.02322	-20.2952	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22610	1	0	0	0	0	1	0.99474	-20.2952	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22671	2	0.3	0.1	0	0	1	0.99474	-20.2952	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22672	2	0.3	0.1	0	0	1	0.99474	-20.2952	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22673	2	0	0	0	0	1	1.01058	-21.2952	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22802	1	0	0	0	0	1	1.01644	-17.6503	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22804	1	6.36	0.76	0	0	1	1.03879	-17.0368	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22814	1	0	0	0	0	1	1.02814	-15.8568	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22824	1	0	0	0	0	1	1.0287	-15.8701	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22861	1	0	0	0	0	1	1.02338	-15.8455	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22871	2	0	0	0	0	1	0.99978	-17.6224	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23001	1	2.59	0.08	0	0	1	1.03949	-22.1483	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23019	1	0	0	0	0	1	0.99638	-21.3244	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23601	1	0	0	0	0	1	1.03306	-13.0129	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23602	1	0	0	0	0	1	0.99038	-13.6736	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23604	1	17.24	2.52	0	0	1	1.02535	-14.0925	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23611	1	0	0	0	0	1	1.00685	-15.0945	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23612	1	0	0	0	0	1	1.00831	-14.1107	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23614	1	0	0	0	0	1	1.02541	-14.0938	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23621	1	0	0	0	0	1	1.00685	-15.0945	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23622	1	0	0	0	0	1	1.00831	-14.1107	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23632	1	0	0	0	0	1	1.00838	-14.113	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23671	2	0	0	0	0	1	0.96551	-12.9014	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23902	1	0	0	0	0	1	0.99752	-11.2626	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24002	1	0	0	0	0	1	0.99663	-16.7437	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24104	1	4.38	1.44	0	0	1	1.04232	-18.2825	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24804	1	14.23	4.11	0	0	1	1.03208	-23.5161	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24819	1	0	0	0	0	1	0.99681	-22.1085	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25221	1	0	0	0	0	1	1.00144	-16.6603	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25222	1	0	0	0	0	1	1.00139	-16.6604	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25404	1	0	0	0	0	1	1.02417	-23.6002	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25604	2	21.83	4.43	0	0	1	1.04034	-25.1489	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25611	4	0	0	0	0	1	1	0	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25621	1	0	0	0	0	1	1.00857	-22.3409	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25622	1	0	0	0	0	1	1.01598	-23.0719	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25623	4	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25624	1	0	0	0	0	1	1.00857	-22.3368	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25625	1	0	0	0	0	1	1.01598	-23.0667	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26700	1	0	0	0	0	1	0.98404	-11.1499	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26701	1	0	0	0	0	1	0.9844	-11.2859	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26702	1	0	0	0	0	1	0.98404	-11.1499	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26703	1	0	0	0	0	1	0.98404	-11.1499	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26705	1	0	0	0	0	1	0.98464	-10.9314	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26709	1	0	0	0	0	1	0.98411	-11.1542	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26710	1	0	0	0	12.38	1	0.9844	-11.1712	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26711	1	0	0	0	2.41	1	1	-12.2965	0.48	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26712	1	0	0	0	0	1	0.98404	-11.1499	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26722	1	0	0	0	1.5	1	0.99429	-11.1065	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26771	2	0	0	0	0	1	0.95585	-10.5686	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26772	2	0	0	0	0	1	0.98498	-10.652	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26773	2	0	0	0	0	1	0.94984	-10.7676	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26774	2	0	0	0	0	1	0.98437	-10.869	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26802	1	10.5	3.15	0	0	1	1.02619	-18.7903	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27002	1	0	0	0	0	1	0.99165	-26.6087	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27004	1	20.15	2.05	0	0	1	1.05534	-25.7391	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27071	2	0	0	0	0	1	0.99356	-26.686	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27204	2	17.43	4.13	0	0	1	1.03249	-23.4068	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27219	1	0	0	0	0	1	0.99686	-21.7481	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27281	1	0	0	0	0	1	0.99675	-21.7565	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27302	1	0	0	0	0	1	1.01112	-3.3676	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27361	2	0	0	0	1.2	1	1.01111	-3.367	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27371	2	0	0	0	0	1	1.01154	-2.6599	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27372	2	0	0	0	0	1	1.01255	-1.8947	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27374	2	0	0	0	0	1	0.98152	-2.6393	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27402	1	0	0	0	0	1	1.00627	-19.3821	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27404	1	0.97	-0.04	0	0	1	1.03502	-18.3821	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27410	1	0	0	0	0	1	0.99986	-18.1598	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27412	1	0	0	0	0	1	1.01626	-19.3821	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27421	1	0	0	0	0	1	0.99993	-18.1442	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27422	1	0	0	0	0	1	0.99993	-18.143	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27471	1	0	0	0	0	1	0.99986	-18.1598	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27472	1	0	0	0	0	1	0.99986	-18.1598	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27473	1	0	0	0	0	1	1.0003	-17.9921	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27474	2	8.49	3.05	0	0	1	1.0003	-18.9921	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27604	1	16.08	3	0	0	1	1.03433	-25.0102	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27702	1	0	0	0	0	1	1.01226	-6.6182	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27703	1	0	0	0	0	1	1.02272	-4.9601	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27712	1	0	0	0	0	1	1.08742	-5.7725	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27722	1	0	0	0	0	1	1.08678	-5.0634	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27771	2	0	0	0	0	1	1.00748	-4.9435	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27772	2	0	0	0	0	1	1.07899	-5.2429	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27773	2	0	0	0	0	1	1.07771	-5.1157	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27774	2	0	0	0	0	1	1.00568	-6.6753	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27801	1	7.93	1.45	0	0	1	1.04076	-16.4358	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27804	1	22.16	-1.85	0	0	1	1.03608	-17.0696	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27805	1	0	0	0	0	1	1.04046	-15.0609	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27812	1	0	0	0	0	1	1.01081	-18.0696	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27813	1	0	0	0	0	1	1.00676	-16.7089	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27871	2	0	0	0	0	1	0.99651	-16.8319	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28002	1	0	0	0	0	1	0.99167	-11.0465	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28019	1	0	0	0	0	1	1.00034	-12.6599	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28071	2	0	0	0	0	1	0.97149	-11.116	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28201	1	20.89	6.27	0	0	1	1.0273	-22.7364	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28202	1	0	0	0	0	1	0.99639	-19.2597	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28204	1	3.24	1.1	0	0	1	1.02558	-19.5386	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28261	1	0	0	0	0	1	0.99121	-18.0607	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28271	2	0	0	0	0	1	0.9766	-19.3487	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28421	1	0	0	0	0	1	1.00509	-21.4139	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28571	2	2.04	0.73	0	0	1	0.98762	-10.3134	19	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28601	1	14.66	3.28	0	0	1	1.03739	-27.9174	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28604	1	11.07	0.54	0	0	1	1.0321	-26.2127	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28611	1	9	2.7	0	0	1	1.02381	-29.3105	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28710	1	0	0	0	0	1	1.00026	-12.7382	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28712	1	0	0	0	0	1	1.00026	-12.7382	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28804	1	4.75	1.23	0	0	1	1.03549	-12.5818	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28810	1	0	0	0	0	1	0.9989	-5.961	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28812	1	0	0	0	0	1	1.00267	-12.1001	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28814	1	0	0	0	0	1	1.05579	-4.4834	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28815	1	0	0	0	0	1	1.05475	-5.4593	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28824	1	0	0	0	0	1	1.05502	-5.1965	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28834	1	0	0	0	0	1	1.05475	-4.4593	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28871	2	0	0	0	0	1	1.03883	-4.618	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28872	2	0	0	0	0	1	1.05506	-4.8722	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28873	2	0	0	0	0	1	1.04093	-4.7312	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28874	2	0	0	0	0	1	1.00302	-11.2468	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29401	1	6.01	3.26	0	0	1	1.02718	-22.6263	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29501	1	1.55	0.49	0	0	1	1.03497	-23.2429	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29671	2	0	0	0	0	1	1.01422	-22.1991	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29672	2	7.18	2.58	0	0	1	0.95161	-16.9609	16	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29673	2	0	0	0	0	1	1.00494	-21.5546	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29801	1	2.42	0.79	0	0	1	1.03732	-13.6327	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30671	2	0	0	0	0	1	0.99563	-12.979	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30804	1	25.91	8.54	0	0	1	1.02163	-26.4464	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30820	1	0	0	0	0	1	1.0035	-21.6456	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30821	1	0	0	0	0	1	1.00449	-22.5508	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30822	1	0	0	0	0	1	1.00421	-22.7727	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30824	1	0	0	0	0	1	0.99669	-23.4844	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30826	1	0	0	0	0	1	0.99669	-23.4844	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31001	1	0	0	0	0	1	1.00969	-14.3114	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31002	1	0	0	0	0	1	1.01031	-13.7277	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31004	1	8.45	1.87	0	0	1	1.0271	-13.6674	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31011	1	0	0	0	0	1	1.02098	-13.2468	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31014	1	0	0	0	0	1	1.02801	-13.6295	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31019	1	0	0	0	0	1	0.99901	-14.2723	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31022	1	0	0	0	0	1	1.01504	-14.0116	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31024	1	0	0	0	0	1	1.03235	-13.1796	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31071	2	0	0	0	0	1	1.01077	-13.928	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31072	2	0	0	0	0	1	0.99504	-13.8799	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31074	2	0	0	0	0	1	1.01077	-13.928	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31271	2	3.02	1.09	0	0	1	0.98859	-17.5102	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31911	1	0	0	0	0	1	1.00046	-6.8449	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31922	1	0	0	0	0	1	1.0014	-7.3767	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32021	1	0	0	0	0	1	0.99813	-13.3417	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32022	1	0	0	0	0	1	0.99812	-13.3432	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32023	1	0	0	0	0	1	0.99893	-12.5573	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32102	1	0	0	0	0	1	1.05635	-11.6929	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32171	2	0	0	0	0	1	1.03991	-11.829	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32201	1	4.99	2.02	0	0	1	1.03416	-14.8701	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32202	1	0	0	0	0	1	1.01035	-15.8964	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32204	1	16.69	-0.31	0	0	1	1.03907	-15.0961	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32210	1	0	0	0	0	1	0.9957	-13.5462	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32211	1	0	0	0	0	1	0.9957	-13.5462	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32271	2	0	0	0	0	1	1.01223	-16.0075	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32404	2	9.42	4.33	0	0	1	1.03459	-22.3099	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32461	1	0	0	0	0	1	0.99291	-21.405	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32502	1	0	0	0	0	1	1.00705	-7.9756	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32504	1	0	0	0	0	1	1.06474	-9.7346	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32512	1	0	0	0	0	1	1.00707	-7.9764	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32514	1	0	0	0	0	1	1.06462	-9.7009	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32522	1	0	0	0	0	1	1.00714	-7.9791	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32524	1	0	0	0	0	1	1.06476	-9.7355	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32532	1	0	0	0	0	1	1.0083	-9.015	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32534	1	0	0	0	0	1	1.06476	-9.7356	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32542	1	0	0	0	0	1	1.00806	-7.9425	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32544	1	0	0	0	0	1	1.06475	-9.7352	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32554	1	0	0	0	0	1	1.05868	-8.0069	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32564	1	0	0	0	0	1	1.05878	-7.9447	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32570	2	0	0	0	0	1	1	-7.3831	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32576	2	0	0	0	0	1	1	-9.0403	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32577	2	0	0	0	0	1	1	-9.021	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32578	2	0	0	0	0	1	1.00768	-8.603	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32604	2	16.19	2.53	0	0	1	1.04483	-21.3021	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32661	1	0	0	0	0	1	1.00522	-19.9057	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32810	1	0	0	0	0	1	1.00439	-12.9131	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32821	1	0	0	0	0	1	1.00585	-12.9019	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32822	1	0	0	0	0	1	1.00583	-12.901	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32823	1	0	0	0	0	1	1.00344	-12.8436	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32824	1	0	0	0	0	1	1.00722	-12.8944	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33002	1	0	0	0	0	1	1.01465	-9.6155	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33004	1	12.5	0.19	0	0	1	1.03995	-11.4303	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33012	1	0	0	0	0	1	1.01633	-7.9125	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33014	1	0	0	0	0	1	1.04176	-9.3594	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33024	1	0	0	0	0	1	1.04856	-9.0812	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33034	1	0	0	0	0	1	1.05404	-8.7807	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33071	2	0	0	0	0	1	1	-9.5095	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33072	2	0	0	0	0	1	1.01678	-8.1224	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33201	1	29.44	8.83	0	0	1	1.03786	-25.4443	6.6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33321	1	0	0	0	0	1	0.99762	-7.3031	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33421	1	0	0	0	0	1	1.01688	-19.9795	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33422	1	0	0	0	0	1	1.01688	-19.9798	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33601	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33801	1	11.73	3.51	0	0	1	1.02106	-21.3899	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33902	1	0	0	0	0	1	1.01235	-4.5932	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33971	2	0	0	0	0	1	1.00859	-4.6853	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34001	1	6.6	1.45	0	0	1	1.03345	-19.6741	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34201	1	8.53	2.95	0	0	1	1.02224	-25.2807	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34301	1	23.75	7.12	0	0	1	1.03137	-28.2527	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35002	1	0	0	0	0	1	1.01004	-16.1599	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35004	1	2.89	0.58	0	0	1	1.02529	-15.905	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35071	2	0	0	0	0	1	0.99231	-16.0785	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35074	2	6.3	2.26	0	0	1	0.98368	-11.8918	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35211	1	0	0	0	0	1	1.01981	-20.6062	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35221	1	0	0	0	0	1	1.0252	-20.6134	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35222	1	0	0	0	0	1	1.02277	-20.5715	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35223	1	0	0	0	0	1	1.02522	-20.6131	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35224	1	0	0	0	0	1	1.01907	-20.5068	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35231	1	0	0	0	0	1	1.0219	-19.7971	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35232	1	0	0	0	0	1	1.02197	-19.8038	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35236	1	0	0	0	0	1	1.01897	-19.9191	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35237	1	0	0	0	0	1	1.01619	-20.0511	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35238	1	0	0	0	0	1	1.019	-19.9178	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35261	1	0	0	0	0	1	1.02251	-20.6537	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35404	1	26.8	2.51	0	0	1	1.03943	-15.1233	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35604	1	8.08	1.15	0	0	1	1.03907	-21.038	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35661	1	0	0	0	0	1	1.00635	-20.1215	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35662	1	0	0	0	0	1	1.00635	-20.1215	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35771	1	0	0	0	0	1	0.99999	-12.5283	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35802	1	0	0	0	0	1	1.00024	-12.8536	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35804	1	20.81	6.83	0	0	1	1.05705	-13.1692	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35812	1	0	0	0	0	1	0.99252	-10.2822	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35813	1	0	0	0	0	1	1.00532	-12.5246	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35814	1	0	0	0	0	1	1.05862	-13.2414	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35815	1	0	0	0	0	1	0.99517	-12.0893	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35818	1	0	0	0	30	1	1.16867	-13.2885	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35822	1	0	0	0	0	1	1.0031	-14.2414	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35824	1	0	0	0	0	1	1.05707	-13.1697	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35861	1	0	0	0	0	1	1.0074	-12.0572	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35862	1	0	0	0	0	1	1.01091	-12.058	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35871	2	0	0	0	0	1	1.00071	-13.0377	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35872	2	0	0	0	0	1	1.00069	-13.0697	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35873	2	0	0	0	0	1	1.00214	-12.9465	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35875	2	0	0	0	0	1	0.9755	-10.4992	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35876	2	0	0	0	0	1	0.98519	-12.6177	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35877	2	0	0	0	0	1	0.99556	-12.2236	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36001	1	7.42	2.62	0	0	1	1.02983	-14.9106	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36201	1	18.99	5.7	0	0	1	0.99527	-19.5151	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36202	1	0	0	0	0	1	1.01203	-12.9224	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36204	1	0	0	0	0	1	1.06544	-12.8227	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36214	1	0	0	0	0	1	1.06675	-12.5834	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36222	1	0	0	0	0	1	1.01136	-12.1043	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36271	2	0	0	0	0	1	1.0188	-12.7251	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36272	2	0	0	0	0	1	1.01964	-12.7912	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36402	1	0	0	0	0	1	1.00971	-16.0089	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36412	1	0	0	0	0	1	1.01794	-15.461	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36421	1	0	0	0	0	1	1.00062	-18.2991	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36422	1	0	0	0	0	1	1.02314	-15.9221	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36432	1	0	0	0	0	1	1.01507	-15.2395	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36442	1	0	0	0	0	1	1.00934	-15.6767	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36452	1	0	0	0	0	1	1.01419	-15.0705	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36462	1	0	0	0	0	1	1.01546	-15.2109	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36471	2	0	0	0	0	1	1.01966	-15.6474	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36472	2	0	0	0	0	1	1.0003	-15.1516	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36473	2	0	0	0	0	1	1.01739	-15.3001	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36474	2	0	0	0	0	1	0.98805	-15.5057	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36475	2	0	0	0	0	1	0.99652	-15.6147	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36476	2	0	0	0	0	1	1.03866	-16.1739	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36482	1	0	0	0	0	1	1.00929	-15.6584	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36492	1	0	0	0	0	1	1.00915	-15.5323	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37501	1	7.69	0.81	0	0	1	1.02881	-24.0785	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37601	1	8.51	0.64	0	0	1	1.02378	-23.8246	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37602	1	10.44	3.13	0	0	1	1.02307	-23.1669	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38001	1	5.02	1.17	0	0	1	1.02282	-15.2385	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38002	1	0	0	0	0	1	1.03472	-14.5481	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38004	1	2.32	0.42	0	0	1	1.04262	-13.9516	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38012	1	0	0	0	0	1	1.00634	-14.9647	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38014	1	0	0	0	0	1	1.04317	-13.9647	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38071	2	0	0	0	0	1	1.01837	-14.5567	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38201	1	0	0	0	0	1	1.00948	-21.6367	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38202	1	0	0	0	0	1	0.99921	-21.9373	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38203	1	0	0	0	0	1	1.07595	-20.9373	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38204	1	6.86	2.66	0	0	1	1.07591	-20.9351	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38211	1	0	0	0	0	1	1.00538	-21.7302	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38212	1	0	0	0	0	1	1.01096	-16.0116	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38213	1	0	0	0	0	1	1.01198	-19.6463	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38214	1	0	0	0	0	1	1.08153	-20.6365	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38215	1	0	0	0	0	1	1.01455	-19.6852	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38224	1	0	0	0	0	1	1.07705	-20.7281	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38231	1	0	0	0	0	1	1.00949	-21.637	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38232	1	0	0	0	0	1	1.00527	-21.7292	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38233	1	0	0	0	0	1	1.07707	-20.7292	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38234	1	0	0	0	0	1	1.07705	-20.7281	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38241	1	0	0	0	0	1	1.01475	-21.3596	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38242	1	0	0	0	0	1	1.00546	-21.7332	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38244	2	0	0	0	0	1	1.07709	-20.7297	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38254	1	0	0	0	0	1	1.10028	-19.2507	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38264	1	0	0	0	0	1	1.08723	-20.3597	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38271	2	0	0	0	0	1	1.01138	-16.1431	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38272	2	0	0	0	0	1	1.01239	-19.8195	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38273	2	0	0	0	0	1	1.01497	-19.8226	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38284	1	0	0	0	0	1	1.09026	-20.189	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38421	1	0	0	0	0	1	0.99783	-21.7303	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38422	1	0	0	0	0	1	0.99852	-21.7455	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38423	1	0	0	0	0	1	0.99954	-21.9657	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38424	1	0	0	0	0	1	1.00275	-21.9076	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38601	1	2.91	0.65	0	0	1	1.02912	-23.3422	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38701	1	2.84	0.75	0	0	1	1.02809	-24.3995	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38802	1	0	0	0	0	1	1.01248	-6.3218	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38804	1	2.62	-0.79	0	0	1	1.03115	-10.5972	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38812	1	0	0	0	0	1	1.01663	-11.5972	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38870	2	0	0	0	0	1	1.01445	-6.4073	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38871	2	0	0	0	0	1	1	-6.2302	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39401	1	0	0	0	0	1	1.01401	-9.3427	6.6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39421	1	0	0	0	0	1	1.01646	-7.7838	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39423	1	0	0	0	0	1	1.01455	-10.4207	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39471	2	20.03	7.21	0	0	1	1.01455	-20.5619	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39472	3	11.94	4.29	0	0	1	1	0	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39473	2	20.03	7.21	0	0	1	1.01406	-20.5619	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39474	2	0	0	0	0	1	1.01584	-8.5058	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39601	1	4.81	0.77	0	0	1	1.02544	-14.2374	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39610	1	0	0	0	0	1	0.99556	-13.586	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39670	1	0	0	0	0	1	0.99556	-13.586	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39675	2	5	1.8	0	0	1	0.99556	-13.586	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39801	1	23.5	7.05	0	0	1	1.02256	-13.9968	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40001	1	3.87	1.22	0	0	1	1.0356	-20.9222	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40004	1	7.51	-0.87	0	0	1	1.0377	-20.5996	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40061	1	0	0	0	0	1	0.99261	-19.7992	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40204	1	9.14	2.76	0	0	1	1.03305	-14.6765	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40404	1	6.94	0.87	0	0	1	1.02363	-15.1181	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40412	1	0	0	0	0	1	1.01135	-14.9091	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40461	1	0	0	0	0	1	1.00378	-14.6103	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40462	1	0	0	0	0	1	1.00378	-14.6103	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40471	2	0	0	0	0	1	1.01305	-15.1108	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40601	1	0	0	0	0	1	1.03507	-20.8849	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40602	1	7.6	2.28	0	0	1	1.02767	-21.1936	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40604	1	8	2.63	0	0	1	1.02856	-22.5784	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40761	1	0	0	0	0	1	1.00736	-8.1657	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40771	2	0	0	0	0	1	1.00771	-7.2699	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40772	2	0	0	0	0	1	1.00775	-7.3828	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40773	2	0	0	0	0	1	1.00918	-8.3845	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40801	1	3.27	0.27	0	0	1	1.02506	-21.578	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40902	1	0	0	0	0	1	0.99598	-11.7455	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40904	1	0	0	0	0	1	1.00007	-13.5214	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40912	1	0	0	0	0	1	0.9985	-11.0369	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40922	1	0	0	0	0	1	0.99939	-10.9422	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40932	1	0	0	0	0	1	1.00024	-10.8318	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40971	2	0	0	0	0	1	0.98126	-11.4567	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40972	2	0	0	0	0	1	1	-11.1253	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40973	2	0	0	0	0	1	1	-10.8881	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	41002	1	18	5.9	0	0	1	1.05454	-26.8713	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	41102	1	24	11.63	0	0	1	1.06492	-24.9223	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42001	1	0	0	0	0	1	1.00646	-22.2358	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42004	1	8.58	1.78	0	0	1	1.03522	-21.2358	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42102	1	4.8	0.27	0	0	1	1.02199	-23.2042	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42202	1	0	0	0	0	1	1.00536	-21.0803	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42204	1	13.71	0.52	0	0	1	1.0419	-22.6752	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42212	1	0	0	0	0	1	1.01015	-21.9844	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42214	1	0	0	0	0	1	1.04017	-21.7841	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42224	1	0	0	0	0	1	1.04199	-22.6768	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42234	1	0	0	0	0	1	1.04208	-22.6815	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42244	1	0	0	0	0	1	1.0421	-22.6829	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42271	2	0	0	0	0	1	0.98565	-21.0068	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42404	2	0	0	0	0	1	1.02736	-23.5492	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42474	2	0	0	0	0	1	1.00579	-21.5078	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42475	2	0	0	0	0	1	1.00579	-21.5078	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42501	2	3.97	1.43	0	0	1	1.00532	-20.9084	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42602	1	0	0	0	0	1	1.02194	-13.1785	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42604	1	7.74	2.55	0	0	1	1.04362	-13.9477	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42671	2	0	0	0	0	1	1.02239	-13.3969	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42672	2	0	0	0	0	1	1.00249	-13.3715	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42673	2	0	0	0	0	1	1.00823	-13.2944	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42674	2	0	0	0	0	1	1.02239	-13.3969	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42802	1	26	7.8	0	0	1	1.02721	-25.149	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43401	1	0	0	0	0	1	1.02948	-13.4502	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43602	1	0	0	0	0	1	1.01471	-11.2477	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43604	1	9.22	0.58	0	0	1	1.04338	-11.6808	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43619	1	0	0	0	0	1	1.00374	-10.1897	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43671	2	0	0	0	0	1	1.01664	-11.336	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43672	2	0	0	0	0	1	1.01664	-11.3356	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43704	1	0	0	0	0	1	1.03549	-10.4332	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43712	1	0	0	0	0	1	0.99253	-9.0655	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43722	1	0	0	0	0	1	1.00423	-9.8243	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43724	1	0	0	0	0	1	1.02871	-9.5178	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43771	2	0	0	0	0	1	0.99322	-9.5617	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43774	2	0	0	0	0	1	0.98109	-9.0695	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43821	1	0	0	0	0	1	1.02583	-19.2989	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44001	1	6.39	0.39	0	0	1	1.03121	-25.4075	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44471	2	0	0	0	0	1	1.01342	-20.1079	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44623	1	0	0	0	0	1	1.00395	-21.7537	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44624	1	0	0	0	0	1	1.00395	-21.7537	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44661	1	0	0	0	-50	1	1.00489	-21.488	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44662	1	0	0	0	-50	1	1.00374	-21.7475	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44681	1	0	0	0	0	1	1.00382	-21.755	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44802	1	2.58	0.84	0	0	1	1.06077	-20.6614	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44804	1	8.42	0.03	0	0	1	1.06874	-19.7909	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44812	1	0	0	0	0	1	1.01267	-20.7911	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44814	1	0	0	0	0	1	1.06874	-19.7911	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44901	1	4.21	0	0	0	1	1.02462	-23.8529	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	45001	1	32.29	9.68	0	0	1	0.98484	-24.3241	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	45101	1	3.92	0.34	0	0	1	1.02799	-23.2704	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46210	1	34.84	10.45	0	0	1	1.04165	-25.4258	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46214	1	34.84	10.45	0	0	1	1.02298	-25.5202	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46224	1	34.84	10.45	0	0	1	1.02298	-25.5202	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46501	1	2.6	1	0	0	1	1.03425	-22.0328	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46503	2	0	0	0	0	1	0.99024	-20.0538	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46504	1	0	0	0	0	1	1.025	-23.5719	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46511	2	9.36	3.36	0	0	1	0.99024	-19.0538	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46513	1	0	0	0	0	1	1.00381	-22.7548	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46801	2	0	0	0	0	1	1.04537	-12.4227	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46802	1	0	0	0	0	1	1.00858	-11.0423	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46804	1	10.36	3	0	0	1	1.01585	-11.4202	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46812	1	0	0	0	0	1	1.01449	-10.0719	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46814	1	0	0	0	0	1	1.02751	-10.6658	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46822	1	0	0	0	0	1	1.01165	-9.4075	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46824	1	0	0	0	0	1	1.0366	-10.0881	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46834	1	0	0	0	0	1	1.00552	-10.496	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46844	1	0	0	0	0	1	1.00532	-10.4324	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46854	2	0	0	0	0	1	1.01589	-11.4227	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46870	2	0	0	0	0	1	0.99774	-11.4476	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46873	2	0	0	0	0	1	1.01204	-9.5072	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46874	2	0	0	0	0	1	0.9992	-10.0722	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46875	2	0	0	0	0	1	1.04537	-13.4227	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47004	1	7.7	4.29	0	0	1	1.03361	-16.4544	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47221	1	0	0	0	0	1	0.99806	-13.1777	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47222	1	0	0	0	0	1	0.99606	-13.1297	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47261	1	0	0	0	0	1	0.99478	-13.3259	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47402	1	15.2	4.56	0	0	1	1.02556	-22.9676	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47601	1	1.01	0.16	0	0	1	1.02518	-13.7918	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47802	1	0	0	0	0	1	0.98928	-16.8374	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47871	2	0	0	0	0	1	0.9728	-15.9162	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47872	2	0	0	0	0	1	1.001	-16.0805	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47873	2	0	0	0	0	1	0.98968	-16.9985	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47874	2	0	0	0	0	1	0.97327	-16.9424	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47902	1	0	0	0	0	1	1.00052	-17.0941	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49001	1	2.29	0.68	0	0	1	1.03726	-20.6822	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49101	2	0	0	0	0	1	0.99701	-15.7854	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49421	1	0	0	0	0	1	1.00016	-15.0534	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49422	1	0	0	0	0	1	1.0001	-15.0538	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49474	2	4.72	1.7	0	0	1	0.99404	-12.937	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49501	1	7.53	0.89	0	0	1	1.05541	-16.8954	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49502	1	0	0	0	0	1	1.01618	-14.5825	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49504	1	7.06	2.01	0	0	1	1.02971	-14.0449	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49512	1	0	0	0	0	1	0.99569	-11.6106	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49514	1	0	0	0	0	1	1.03312	-13.5825	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49524	1	0	0	0	0	1	1.04615	-12.7313	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49571	2	0	0	0	0	1	0.99765	-11.6763	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49604	2	15	3.48	0	0	1	1.03531	-20.3205	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49613	1	0	0	0	0	1	1.01041	-20.1076	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49662	1	0	0	0	0	1	0.99837	-19.0163	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49672	2	0	0	0	0	1	1.01081	-20.2781	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49802	1	0	0	0	0	1	1.03778	-15.8588	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49804	1	15.37	0.1	0	0	1	1.02273	-16.5437	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49814	1	0	0	0	0	1	1.03741	-15.6666	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49832	1	0	0	0	0	1	1.04072	-15.5912	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49842	1	0	0	0	0	1	1.04554	-15.1542	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49861	1	0	0	0	0	1	1.0019	-15.3151	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49902	1	0	0	0	0	1	0.99936	-7.8492	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49912	1	0	0	0	0	1	0.98494	-8.3481	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49922	1	0	0	0	0	1	0.98597	-9.6347	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49932	1	0	0	0	0	1	0.98494	-8.3481	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49942	1	0	0	0	0	1	0.98494	-8.3481	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49952	1	0	0	0	0	1	0.98597	-9.6347	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49962	1	0	0	0	0	1	0.98501	-9.5086	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49971	2	0	0	0	0	1	1.00113	-7.9996	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49972	2	0	0	0	0	1	0.96357	-9.4297	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49973	2	0	0	0	0	1	0.99009	-7.8168	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49974	2	0	0	0	0	1	0.96452	-9.4276	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49975	2	0	0	0	0	1	0.96468	-8.2798	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49976	2	0	0	0	0	1	0.97471	-8.2772	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49980	2	0	0	0	0	1	0.98651	-10.3823	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49982	1	0	0	0	0	1	0.9858	-9.6	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50004	1	6.32	0.14	0	0	1	1.06979	-15.9323	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50012	1	0	0	0	0	1	1.01304	-14.1924	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50014	1	0	0	0	0	1	1.08859	-14.7308	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50019	1	0	0	0	0	1	1.00288	-15.1019	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50071	2	0	0	0	0	1	1.0135	-14.3971	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50274	2	0	0	0	0	1	1	-19.8052	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50275	2	0	0	0	0	1	1	-19.2431	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50276	2	9.99	3.59	0	0	1	1	-21.0512	15.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50301	1	3.53	1.16	0	0	1	1.02722	-24.905	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50421	1	0	0	0	0	1	1.00347	-15.4213	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50573	2	0.47	0.17	0	0	1	1.00147	-7.505	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50574	2	0.47	0.17	0	0	1	1.00145	-7.5049	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50604	1	5.07	0.19	0	0	1	1.03312	-21.1674	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50619	1	0	0	0	0	1	1.01313	-20.1007	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50901	1	3.33	0.79	0	0	1	1.03171	-13.9465	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51301	1	2.94	0.26	0	0	1	1.02948	-22.9009	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51319	1	0	0	0	0	1	0.99737	-22.0752	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51410	1	0	0	0	0	1	1.00916	-9.8392	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51421	1	0	0	0	0	1	1.01018	-9.7477	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51422	1	0	0	0	0	1	1.01018	-9.7477	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51471	2	3	1.08	0	0	1	1.00916	-9.8392	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51472	2	3	1.08	0	0	1	1.00916	-9.8392	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51473	2	15.3	5.5	0	0	1	1.01306	-9.4173	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51474	2	15.3	5.5	0	0	1	1.01306	-9.4173	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51771	2	3.62	1.3	0	0	1	1.00695	-17.673	15.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51772	2	0	0	0	0	1	1.00775	-17.5473	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51801	1	5.37	0.25	0	0	1	1.02778	-14.4769	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51804	1	17.96	3.35	0	0	1	1.03254	-15.2537	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52071	2	0	0	0	0	1	1	-31.1212	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52072	2	0	0	0	0	1	1	-31.0911	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52073	2	0	0	0	0	1	1	-30.707	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52074	2	0	0	0	0	1	0.99856	-23.9642	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52201	1	0	0	0	0	1	1.01773	-10.8141	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52204	1	1.15	0.37	0	0	1	1.03509	-9.7361	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52211	1	0	0	0	0	1	1.01778	-10.8159	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52212	1	0	0	0	0	1	1.01018	-9.0372	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52214	1	0	0	0	0	1	1.03509	-9.7362	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52219	1	0	0	0	0	1	1.01292	-10.7331	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52224	1	0	0	0	0	1	1.03559	-9.7622	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52234	1	0	0	0	0	1	1.03656	-9.8137	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52271	2	0	0	0	0	1	1.01058	-9.1355	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52301	1	5.67	1.82	0	0	1	1.02679	-23.3361	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52404	1	0	0	0	0	1	1.02535	-14.6113	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52476	2	0.3	0.1	0	0	1	1.00382	-14.6113	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52477	2	0.3	0.1	0	0	1	1.00382	-15.6113	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52602	1	0	0	0	0	1	1.00755	-9.5559	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52604	1	11.31	3.32	0	0	1	1.03991	-10.4043	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52605	1	0	0	0	0	1	1.04907	-9.8596	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52610	1	0	0	0	0	1	1.00098	-6.4605	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52612	1	0	0	0	0	1	1.01278	-9.2685	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52614	1	0	0	0	0	1	1.03219	-4.3014	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52615	1	0	0	0	0	1	1.05039	-9.7775	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52624	1	0	0	0	0	1	1.04199	-3.4588	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52625	1	0	0	0	0	1	1.04055	-10.4348	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52632	1	0	0	0	0	1	1.00586	-3.4183	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52634	1	0	0	0	0	1	1.04267	-3.3775	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52642	1	0	0	0	0	1	1.00608	-3.0913	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52644	1	0	0	0	0	1	1.04285	-3.3511	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52654	1	0	0	0	0	1	1.03997	-10.4053	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52661	1	0	0	0	0	1	1.00609	-9.7111	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52664	1	0	0	0	0	1	1.04049	-10.4327	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52671	2	0	0	0	0	1	0.99268	-9.6678	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52672	2	0	0	0	0	1	0.99671	-9.9089	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52673	2	0	0	0	0	1	1.0132	-9.4029	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52674	1	0	0	0	0	1	1.04054	-10.4345	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52675	2	0	0	0	0	1	1.00797	-3.2179	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52676	2	0	0	0	0	1	1.00627	-3.5848	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52677	2	0	0	0	0	1	0.98357	-9.143	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52684	1	0	0	0	0	1	1.04055	-10.4349	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52694	1	0	0	0	0	1	1.04517	-10.0955	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52700	2	0	0	0	0	1	1.00419	-8.5004	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52702	1	0	0	0	0	1	1.00262	-8.2375	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52704	1	0	0	0	0	1	1.00815	-12.2373	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52705	1	0	0	0	0	1	1.00159	-8.6368	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52712	1	0	0	0	0	1	1.01139	-8.2697	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52714	1	0	0	0	0	1	1.00041	-10.5958	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52722	1	0	0	0	0	1	1.00429	-8.0281	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52724	1	0	0	0	0	1	1.00159	-8.6368	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52732	1	0	0	0	0	1	1.01649	-11.2552	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52734	1	0	0	0	0	1	1.00015	-14.0836	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52754	1	0	0	0	0	1	1.00164	-8.6383	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52764	1	0	0	0	0	1	0.99949	-8.362	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52771	2	0	0	0	0	1	0.98794	-8.1214	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52772	2	0	0	0	0	1	1.01836	-11.3996	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52773	2	0	0	0	0	1	1.01835	-11.4	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52774	1	0	0	0	0	1	1.01649	-12.2552	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52778	2	0	0	0	0	1	0.98174	-7.5421	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52794	1	0	0	0	0	1	1.01629	-11.4108	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52802	1	0	0	0	0	1	1.03857	-10.5403	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52804	1	15.48	2.55	0	0	1	1.04356	-9.8033	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52812	1	0	0	0	0	1	1.02009	-9.2144	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52813	1	0	0	0	0	1	1.00743	-9.2494	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52814	1	0	0	0	0	1	1.04392	-9.8377	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52815	1	0	0	0	0	1	1.04383	-10.1595	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52816	1	0	0	0	0	1	1.04397	-9.5158	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52817	1	0	0	0	0	1	1.04394	-9.1265	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52861	1	0	0	0	0	1	1.00581	-9.7237	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52871	2	0	0	0	0	1	0.98783	-9.359	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52872	2	0	0	0	0	1	1.04443	-9.7664	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52873	2	0	0	0	0	1	1.00794	-9.3549	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52874	2	0	0	0	0	1	1.04579	-9.2762	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52875	2	0	0	0	0	1	1.04437	-10.089	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52876	2	0	0	0	0	1	1.04429	-10.4105	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52877	2	0	0	0	0	1	1.02373	-10.7389	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52878	2	0	0	0	0	1	1.04578	-9.2937	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53002	1	0	0	0	0	1	1.00466	-15.9718	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53004	1	11.99	2.83	0	0	1	1.06029	-14.9662	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53014	1	0	0	0	0	1	1.0604	-14.9718	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53024	1	0	0	0	0	1	1.06368	-14.3729	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53034	1	0	0	0	0	1	1.06549	-14.0479	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53042	1	0	0	0	0	1	1.00948	-15.0479	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53052	1	0	0	0	0	1	1.0099	-13.7603	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53061	1	0	0	0	0	1	0.99866	-14.0967	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53072	1	0	0	0	0	1	1.01354	-13.4191	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53201	2	0	0	0	0	1	1.00608	-21.0632	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53204	1	8.47	1.3	0	0	1	1.02046	-20.0632	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53401	1	0	0	0	0	1	1.01256	-18.2235	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53402	1	0	0	0	0	1	1.00791	-17.278	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53404	1	5.77	2.02	0	0	1	1.03889	-17.2235	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53412	1	0	0	0	0	1	1.01011	-16.9899	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53471	2	0	0	0	0	1	0.99008	-17.0917	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53472	2	0	0	0	0	1	0.98776	-17.1251	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53604	1	5.77	0.78	0	0	1	1.07969	-10.1583	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53612	1	0	0	0	0	1	1.00708	-9.187	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53613	1	0	0	0	0	1	0.9969	-8.2762	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53614	1	0	0	0	0	1	1.0313	-9.4351	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53615	1	0	0	0	0	1	1.01239	-10.4609	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53616	1	0	0	0	0	1	1.01651	-9.828	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53624	1	0	0	0	0	1	1.03394	-9.2145	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53671	2	0	0	0	0	1	0.99262	-10.568	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53672	2	0	0	0	0	1	0.98906	-9.3672	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53673	2	0	0	0	0	1	0.99729	-8.412	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53674	2	0	0	0	0	1	1.01688	-9.901	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53801	1	0	0	0	0	1	1.02134	-15.454	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53802	1	0	0	0	0	1	1.0114	-15.896	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53804	1	6.47	1.36	0	0	1	1.03137	-15.0012	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53871	2	0	0	0	0	1	1	-16.1974	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54401	1	0	0	0	0	1	1.0003	-20.0049	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54402	1	0	0	0	0	1	1.0109	-18.1942	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54404	1	14.89	2.68	0	0	1	1.01816	-19.0039	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54411	1	0	0	0	0	1	1.0003	-20.0049	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54412	1	0	0	0	0	1	1.00227	-17.2048	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54414	1	0	0	0	0	1	1.01818	-19.0049	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54422	1	0	0	0	0	1	1.00157	-15.5206	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54424	1	0	0	0	0	1	1.01979	-17.7714	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54425	1	0	0	0	0	1	1.00826	-17.5916	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54426	1	0	0	0	0	1	1.00129	-14.3131	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54471	2	0	0	0	0	1	0.99077	-17.5832	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54472	2	0	0	0	0	1	0.98232	-14.3309	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54621	1	0	0	0	0	1	1.00202	-21.4858	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54622	1	0	0	0	0	1	1.0313	-21.6204	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54623	1	0	0	0	0	1	1.0313	-21.6204	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54624	1	0	0	0	0	1	1.00202	-21.4858	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54630	2	0	0	0	105	1	1.01189	-26.1576	260	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54640	1	0	0	0	41	1	1	-23.5719	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54801	1	13	3.9	0	0	1	1.02539	-14.0338	10.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55001	1	0	0	0	0	1	1.01449	-19.3003	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55002	1	1.8	0.41	0	0	1	1.02771	-18.8527	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55004	1	11.54	2.8	0	0	1	1.04348	-18.3003	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55012	1	0	0	0	0	1	1.00614	-17.683	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55013	1	0	0	0	0	1	1.00614	-17.6489	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55014	1	0	0	0	0	1	1.00608	-17.9241	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55061	1	0	0	0	0	1	0.99922	-18.3191	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55071	2	0	0	0	0	1	1.00661	-17.8771	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55072	2	0	0	0	0	1	1.00653	-17.8411	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55073	2	0	0	0	0	1	1.00653	-17.9834	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55201	1	8.95	3.13	0	0	1	1.03484	-23.5711	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67033	1	0	0	0	0	1	0.99525	-16.2329	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67037	1	0	0	0	0	1	1.00007	-13.5217	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67045	2	0	0	0	0	1	1.05828	-18.0284	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67058	2	0	0	0	0	1	0.97276	-12.3055	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67066	2	0	0	0	0	1	0.99495	-16.2314	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67069	2	0	0	0	0	1	0.99739	-11.3339	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67083	2	0	0	0	0	1	1.00826	-7.978	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67084	2	0	0	0	0	1	1.01123	-12.1991	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67102	2	0	0	0	0	1	1.01736	-5.5262	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67213	2	0	0	0	0	1	1.01341	-13.5165	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68087	2	0	0	0	0	1	1.04543	-15.3072	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68092	2	0	0	0	0	1	1.00033	-12.3317	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68136	2	0	0	0	0	1	1.01544	-14.116	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68143	2	0	0	0	0	1	1.01871	-14.6484	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68171	2	0	0	0	0	1	1.02138	-13.3586	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68222	2	0	0	0	0	1	1.01761	-8.4966	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68223	2	0	0	0	0	1	1.00052	-15.6416	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68230	2	3	1.08	0	0	1	1.01474	-17.2031	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68241	2	0	0	0	0	1	1.02053	-19.3715	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68254	2	0	0	0	0	1	0.99247	-9.4047	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68260	1	0	0	0	0	1	1.0255	-14.0474	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68262	1	0	0	0	0	1	0.99143	-10.7356	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68263	1	0	0	0	0	1	0.99142	-10.7355	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68271	1	0	0	0	0	1	0.99129	-10.7009	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68272	1	0	0	0	0	1	0.99891	-7.3113	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68273	1	0	0	0	0	1	0.99891	-7.3113	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68282	2	0	0	0	0	1	1.02007	-9.4779	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68283	2	0	0	0	0	1	1.00954	-8.0304	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68298	2	0	0	0	0	1	1.06697	-23.242	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68300	2	0	0	0	0	1	1.06697	-23.242	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68306	2	0	0	0	0	1	1.01984	-15.5623	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68307	2	0	0	0	0	1	1.01713	-15.4286	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68308	1	0	0	0	0	1	1	-10.8881	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68313	2	0	0	0	0	1	1.01277	-22.7525	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68314	2	0	0	0	0	1	1.01277	-22.7525	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68325	2	0	0	0	0	1	1.01449	-20.3003	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68408	2	0	0	0	0	1	1.00315	-14.4273	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68413	1	0	0	0	0	1	1.0003	-21.0049	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68414	1	0	0	0	0	1	1.0003	-21.0049	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68536	2	0	0	0	0	1	1.03155	-22.3749	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68537	2	0	0	0	0	1	1.03155	-22.3749	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68546	2	0	0	0	0	1	1.00991	-19.044	2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68547	2	0	0	0	0	1	1.01585	-11.4202	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68563	2	0	0	0	0	1	1.02647	-20.4987	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68564	2	0	0	0	0	1	1.04175	-9.3579	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68566	2	0	0	0	0	1	1.05534	-25.7391	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70010	1	0	0	0	0	1	1.03935	-14.6955	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70030	1	6.916	2.017	0	0	1	1.02813	-43.4446	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70031	1	0.82	0.239	0	0	1	1.02792	-43.4653	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70032	1	1.64	0.478	0	0	1	1.02746	-43.6657	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70033	1	0	0	0	0	1	1.02746	-43.6657	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70080	1	0	0	0	0	1	1.02994	-43.2451	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70090	2	0	0	0	0	1	1.02813	-43.4446	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70091	2	0	0	0	0	1	1.03104	-43.0494	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70093	2	0	0	0	0	1	1.02962	-42.9827	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70094	2	0	0	0	0	1	1.02938	-43.0579	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70311	1	0	0	0	0	1	1.04427	-19.1641	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70312	1	0	0	0	0	1	1.04058	-19.1036	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70330	1	16.461	4.801	0	0	1	1.01881	-50.1099	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70390	2	0	0	0	0	1	1.01881	-50.1099	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70504	4	13.65	4.55	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70505	4	13.7	4.6	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70506	4	13.7	4.6	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70507	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70508	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70510	1	0	0	0	0	1	1.0479	-19.1304	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70513	4	3.41	1.14	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70514	4	3.41	1.14	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70515	4	3.41	1.14	0	0	1	1	0	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70516	2	3.41	1.121	0	0	1	1	-44.4271	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70520	1	0	0	0	0	1	1.03887	-19.4311	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70561	1	0	0	0	0	1	1.0488	10.9002	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70562	1	0	0	0	0	1	1.0299	10.9009	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70580	1	0	0	0	0	1	1.0479	-49.1304	6.95	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71011	1	0	0	0	0	1	1.04176	-19.1769	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71012	1	0	0	0	0	1	1.04152	-19.1952	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71031	1	14.224	4.149	0	0	1	1.01842	-50.3031	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71032	1	4.399	1.283	0	0	1	1.02501	-49.4175	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71033	1	0.643	0.188	0	0	1	1.02373	-49.4284	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71034	1	0.932	0.272	0	0	1	1.0227	-49.3027	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71035	1	0.792	0.231	0	0	1	1.02153	-49.4603	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71036	2	0	0	0	0	1	1.02501	-49.4175	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71080	1	0	0	0	0	1	1.02604	-49.0983	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71090	2	0	0	0	0	1	1.02501	-49.4175	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71091	2	0	0	0	0	1	1.02655	-49.0641	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71511	1	0	0	0	0	1	1.03445	-20.5402	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71512	1	0	0	0	0	1	1.03475	-20.5107	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71530	1	10.71	3.124	0	0	1	1.01919	-51.1279	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72010	1	0	0	0	0	1	1.04506	-19.1599	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72511	1	0	0	0	0	1	1.04139	-21.1004	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72512	1	0	0	0	0	1	1.04139	-21.101	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72530	1	16.106	4.698	0	0	1	1.01817	-52.1767	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73011	1	0	0	0	0	1	1.03676	-20.6738	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73012	1	0	0	0	0	1	1.03647	-20.6685	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73031	1	0	0	0	0	1	1.01981	-52.09	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73032	1	0	0	0	0	1	1.01981	-52.09	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74011	1	0	0	0	0	1	1.04359	-20.0967	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74012	1	0	0	0	0	1	1.04615	-20.1436	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74030	1	7.27	2.12	0	0	1	1.01929	-50.4697	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74090	2	0	0	0	0	1	1.01929	-50.4697	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74511	1	0	0	0	0	1	1.045	-20.8292	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74512	1	0	0	0	0	1	1.045	-20.8292	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74513	1	0	0	0	-22.74	1	1.045	-20.8292	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74514	1	0	0	0	0	1	1.045	-20.8292	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74520	1	0	0	0	0	1	1.03533	-19.7888	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74561	1	0	0	0	0	1	1.0085	9.0438	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74562	1	0	0	0	0	1	1.04607	9.053	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74563	1	0	0	0	0	1	1.04588	9.0734	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74711	1	0	0	0	0	1	1.04513	-20.8951	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74712	1	0	0	0	0	1	1.04514	-20.8951	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74730	1	21.373	6.234	0	0	1	1.01952	-52.0824	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75010	1	0	0	0	0	1	1.03903	-16.1352	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75011	1	0	0	0	0	1	1.03903	-16.1352	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75030	1	7.233	2.11	0	0	1	1.02408	-44.8558	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75031	1	4.931	1.438	0	0	1	1.02131	-43.8366	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75032	1	1.454	0.424	0	0	1	1.01747	-44.9192	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75080	1	0	0	0	0	1	1.02246	-44.768	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75090	2	0	0	0	0	1	1.02408	-44.8558	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75091	2	0	0	0	0	1	1.02565	-44.4779	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75092	2	0	0	0	0	1	1.03014	-40.8797	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75093	2	0	0	0	0	1	1.02413	-43.0372	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75508	2	0	0	0	0	1	1	14.0211	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75510	1	0	0	0	0	1	1.04737	-15.974	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75514	1	0	0	0	0	1	1.04737	-15.974	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75515	2	3.41	1.121	0	0	1	1	18.2267	15.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75516	2	5.69	1.87	0	0	1	1	17.7194	15.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75520	1	0	0	0	0	1	1.04427	-17.097	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75521	1	0	0	0	0	1	1.04427	-17.097	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75522	1	0	0	0	0	1	1.04427	-17.097	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75530	1	20.58	6.003	0	0	1	1.02153	-47.3974	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75561	1	0	0	0	0	1	1.04732	14.1127	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75562	1	0	0	0	0	1	1.04743	14.156	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75590	2	0	0	0	0	1	1.02153	-47.3974	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75810	1	0	0	0	0	1	1.04083	-18.7937	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75830	1	7.746	2.259	0	0	1	1.02073	-49.3224	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75890	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76011	1	0	0	0	0	1	1.04502	-20.872	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76012	1	0	0	0	0	1	1.04502	-20.872	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76031	1	9.442	2.754	0	0	1	1.02159	-52.0752	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76032	1	3.477	1.014	0	0	1	1.01981	-52.2864	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76511	1	0	0	0	0	1	1.03752	-20.6619	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76512	1	0	0	0	0	1	1.03722	-20.6562	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76513	1	0	0	0	0	1	1.03722	-20.675	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76514	1	0	0	0	0	1	1.03658	-20.6645	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76531	1	15.789	4.605	0	0	1	1.0193	-52.2218	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76532	1	17.43	5.084	0	0	1	1.02099	-52.0104	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76533	1	3.039	0.886	0	0	1	1.02099	-52.0113	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77010	1	0	0	0	0	1	1.03569	-20.4352	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77030	1	25.278	7.373	0	0	1	1.02562	-51.9854	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77090	2	0	0	0	0	1	1.02562	-51.9854	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77511	1	0	0	0	0	1	1.03709	-18.0947	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77512	1	0	0	0	0	1	1.04005	-17.6624	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77530	1	27.963	8.156	0	0	1	1.02403	-49.7342	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77531	1	1.081	0.315	0	0	1	1.02557	-49.5094	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77590	2	0	0	0	0	1	1.02403	-49.7342	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77591	2	0	0	0	0	1	1.02946	-48.5028	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78030	1	8.818	2.572	0	0	1	1.01915	-52.113	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78511	1	0	0	0	0	1	1.04503	-19.7047	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78512	1	0	0	0	0	1	1.04632	-19.7212	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78530	1	7.718	2.251	0	0	1	1.0252	-50.2226	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78590	2	0	0	0	0	1	1.0252	-50.2226	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79010	1	0	0	0	0	1	1.03944	-15.2498	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79015	1	0	0	0	0	1	1.03886	-17.4997	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79016	1	0	0	0	0	1	0.99713	-17.5039	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79030	1	12.574	3.667	0	0	1	1.02581	-45.2353	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79031	1	2.992	0.873	0	0	1	1.02528	-45.0899	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79032	1	0.597	0.174	0	0	1	1.0378	-42.6483	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79080	1	0	0	0	0	1	1.02669	-45.047	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79081	1	0	0	0	0	1	1.02767	-44.7529	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79082	1	0	0	0	0	1	1.03967	-42.5715	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79090	2	0	0	0	0	1	1.02581	-45.2353	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79091	2	0	0	0	0	1	1.04028	-42.3857	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80011	1	0	0	0	0	1	1.0374	-20.6275	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80012	1	0	0	0	0	1	1.03754	-20.629	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80030	1	9.712	2.833	0	0	1	1.01652	-51.3038	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80511	1	0	0	0	0	1	1.04362	-19.1512	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80512	1	0	0	0	0	1	1.04497	-19.0584	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80531	1	2.936	0.856	0	0	1	1.0191	-49.5805	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80532	1	1.976	0.576	0	0	1	1.01893	-50.4787	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80710	1	0	0	0	0	1	1.0426	-15.9003	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80730	1	0	0	0	0	1	1.01751	-42.8965	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81010	1	0	0	0	0	1	1.03764	-20.6073	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81020	1	0	0	0	0	1	1.03605	-19.7972	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81061	1	0	0	0	-30	1	1.02073	9.318	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81062	1	0	0	0	0	1	1.03772	9.3178	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81063	1	0	0	0	0	1	1.01517	9.2943	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81510	1	0	0	0	0	1	1.044	-19.037	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81520	1	0	0	0	0	1	1.03504	-18.9522	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81561	1	0	0	0	-30	1	0.99146	10.9532	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81562	1	0	0	0	-30	1	0.99066	10.9485	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81810	1	0	0	0	0	1	1.06055	-15.7383	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81830	1	0	0	0	0	1	1.02677	-44.8931	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81832	2	0	0	0	0	1	1.02803	-44.4998	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82001	2	13.65	4.487	0	0	1	1	13.7782	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82002	4	13.65	4.55	0	0	1	1	0	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82003	4	0	0	0	0	1	1	0	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82004	4	0	0	0	0	1	1	0	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82011	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82012	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82020	1	0	0	0	0	1	1.03626	-18.9232	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82511	1	0	0	0	0	1	1.04445	-20.8523	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82512	1	0	0	0	0	1	1.04446	-20.8519	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82530	1	17.318	5.051	0	0	1	1.02023	-52.261	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83011	1	0	0	0	0	1	1.04418	-19.2108	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83012	1	0	0	0	0	1	1.04417	-19.2109	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83030	1	8.967	2.615	0	0	1	1.02691	-49.9284	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83031	1	5.266	1.536	0	0	1	1.02035	-49.8886	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83090	2	0	0	0	0	1	1.02691	-49.9284	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83091	2	0	0	0	0	1	1.02847	-48.3712	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83510	1	0	0	0	0	1	1.04171	-15.8963	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83530	1	5.434	1.585	0	0	1	1.03556	-45.3676	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83531	1	1.613	0.47	0	0	1	1.03704	-45.0684	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83590	2	0	0	0	0	1	1.03556	-45.3676	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83591	2	0	0	0	0	1	1.03996	-43.9928	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83592	2	0	0	0	0	1	1.03898	-44.5444	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84011	1	0	0	0	0	1	1.03658	-20.6485	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84012	1	0	0	0	0	1	1.03664	-20.6445	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84030	1	15.873	4.63	0	0	1	1.01355	-51.7588	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84090	1	0	0	0	0	1	1.01355	-51.7588	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84091	2	0	0	0	0	1	1.01355	-51.7588	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84411	1	0	0	0	0	1	1.04616	-16.031	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84412	1	0	0	0	0	1	1.04616	-16.0312	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84430	1	14.307	4.173	0	0	1	1.02243	-46.6483	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84490	2	0	0	0	0	1	1.02243	-46.6483	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84491	2	0	0	0	0	1	1.02707	-45.9356	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84511	1	0	0	0	0	1	1.03775	-16.2275	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84512	1	0	0	0	0	1	1.03777	-16.2256	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84530	1	14.214	4.146	0	0	1	1.01412	-47.3011	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85020	1	0	0	0	0	1	1.03682	-18.5762	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85510	1	0	0	0	0	1	1.04508	-13.3631	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85530	1	0	0	0	0	1	1.01871	-40.8301	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85590	2	0	0	0	0	1	1.01871	-40.8301	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85591	2	0	0	0	0	1	1.01904	-40.78	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85592	2	0	0	0	0	1	1.02	-40.4797	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85593	2	0	0	0	0	1	1.01978	-40.497	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85710	1	0	0	0	0	1	1.04089	-16.7958	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85730	1	0	0	0	0	1	1.02054	-44.9334	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85790	2	0	0	0	0	1	1.02054	-44.9334	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86030	1	13.301	3.879	0	0	1	1.02096	-52.1127	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86220	1	0	0	0	59	1	1.03896	-19.4493	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86221	3	0	0	0	0	1	1	0	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86280	1	0	0	0	0	1	1.03896	-19.4493	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86311	1	0	0	0	0	1	1.04492	-20.9727	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86312	1	0	0	0	0	1	1.04489	-20.9906	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86330	1	11.903	3.472	0	0	1	1.02296	-51.7864	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86511	1	0	0	0	0	1	1.03075	-20.7971	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86512	1	0	0	0	0	1	1.03075	-20.7983	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86530	1	21.643	6.313	0	0	1	1.01751	-52.2353	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87510	1	0	0	0	0	1	1.045	-15.6721	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87511	1	0	0	0	10.89	1	1.045	-15.6721	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87530	1	8.603	2.509	0	0	1	1.01875	-44.9441	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87531	1	1.174	0.343	0	0	1	1.01092	-45.4427	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87532	1	1.463	0.427	0	0	1	1.01718	-43.9696	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87533	1	2.051	0.598	0	0	1	1.01462	-44.1673	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87534	1	1.174	0.343	0	0	1	1.01526	-45.1899	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87535	1	3.374	0.984	0	0	1	1.0184	-44.905	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87580	1	0	0	0	0	1	1.01973	-43.8901	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87581	1	0	0	0	0	1	1.01877	-44.8585	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87582	1	0	0	0	0	1	1.02122	-43.9614	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87583	1	0	0	0	0	1	1.01572	-45.1717	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87584	1	0	0	0	0	1	1.01359	-45.3352	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87590	2	0	0	0	0	1	1.01875	-44.9441	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87591	2	0	0	0	0	1	1.0252	-42.0676	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87592	2	0	0	0	0	1	1.02531	-43.1419	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87593	2	0	0	0	0	1	1.02203	-44.0321	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87594	2	0	0	0	0	1	1.02251	-43.8211	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87595	2	0	0	0	0	1	1.01949	-42.35	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87596	2	0	0	0	0	1	1.02486	-43.2979	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87597	2	0	0	0	0	1	1.01854	-42.5738	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87598	2	0	0	0	0	1	1.0182	-42.6836	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87600	2	0	0	0	0	1	1.01751	-42.8965	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88011	1	0	0	0	0	1	1.04136	-21.0985	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88012	1	0	0	0	0	1	1.04113	-21.1098	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88030	1	18.399	5.366	0	0	1	1.01689	-52.3465	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88511	1	0	0	0	0	1	1.04496	-20.8335	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88512	1	0	0	0	0	1	1.04496	-20.8335	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88530	1	8.892	2.594	0	0	1	1.02419	-51.4454	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89030	1	8.939	2.607	0	0	1	1.01915	-52.1114	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89201	1	0	0	0	0	1	1.249	-14.464	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89202	2	0	0	0	13	1	1.26095	-14.2272	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89210	1	0	0	0	0	1	1.07313	-15.7639	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89231	2	0	0	0	0	1	1.16853	-13.8264	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89232	1	0	0	0	0	1	1.16671	-13.8675	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89311	1	0	0	0	0	1	1.04621	-16.0726	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89312	1	0	0	0	0	1	1.04622	-16.0733	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89330	1	14.177	4.135	0	0	1	1.02357	-47.0318	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89510	1	0	0	0	0	1	1.05139	-15.8786	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89515	1	0	0	0	0	1	1.05102	-12.0901	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89516	1	0	0	0	0	1	1.00901	-12.0916	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89530	1	8.818	2.572	0	0	1	1.026	-46.4752	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89531	1	2.228	0.65	0	0	1	1.01894	-46.1234	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89532	1	2.451	0.715	0	0	1	1.01965	-45.4367	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89533	1	1.78	0.519	0	0	1	1.01429	-46.4702	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89534	1	1.119	0.326	0	0	1	1.02474	-45.6283	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89535	1	0.671	0.196	0	0	1	1.02117	-46.342	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89580	1	0	0	0	0	1	1.02254	-46.2027	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89581	1	0	0	0	0	1	1.02577	-45.5879	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89582	1	0	0	0	0	1	1.02033	-45.4095	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89583	1	0	0	0	0	1	1.02296	-44.675	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89590	2	0	0	0	0	1	1.026	-46.4752	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89591	2	0	0	0	0	1	1.02879	-45.2586	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89592	2	0	0	0	0	1	1.023	-44.6695	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89593	2	0	0	0	0	1	1.02308	-44.6577	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90011	1	0	0	0	0	1	1.03641	-20.3814	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90012	1	0	0	0	0	1	1.03641	-20.3814	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90013	1	0	0	0	30	1	1.03641	-20.3814	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90014	1	0	0	0	0	1	1.03641	-20.3814	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90020	1	0	0	0	0	1	1.03056	-19.3966	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90061	1	0	0	0	-30	1	0.97953	9.5192	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90062	1	0	0	0	-30	1	0.97953	9.5192	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90063	1	0	0	0	0	1	1.01816	9.5074	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90210	1	0	0	0	0	1	1.04316	-16.4087	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90230	1	0	0	0	0	1	1.02127	-44.1647	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90231	2	0	0	0	0	1	1.02127	-44.1647	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90232	2	0	0	0	0	1	1.02127	-44.1647	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90233	2	0	0	0	0	1	1.02127	-44.1647	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90234	2	0	0	0	0	1	1.02127	-44.1647	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90235	2	0	0	0	0	1	1.02127	-44.1647	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90310	1	0	0	0	0	1	1.03988	-17.9386	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90320	1	0	0	0	0	1	1.03369	-18.9054	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90361	1	0	0	0	0	1	1.06012	12.1737	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90362	1	0	0	0	0	1	0.99595	12.1726	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90511	1	0	0	0	0	1	1.0339	-20.5922	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90512	1	0	0	0	0	1	1.03391	-20.5917	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90530	1	20.366	5.94	0	0	1	1.02603	-51.9523	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1670	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1671	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1672	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1673	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1674	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1675	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1676	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1677	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1678	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1679	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1680	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1681	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1682	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1683	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1684	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1685	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1686	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1687	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1688	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1689	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1690	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1691	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1692	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1693	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1694	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1695	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1696	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1697	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1698	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1699	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1700	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1701	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1702	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1703	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1704	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1705	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1706	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1707	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1708	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1709	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1710	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1711	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1712	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1713	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1714	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1715	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1716	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1717	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1718	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1719	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1720	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1721	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1722	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1723	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1724	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1725	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1726	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1727	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1728	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1729	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1730	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1731	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1732	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1733	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1734	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1735	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1736	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1737	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1738	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1739	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1740	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1741	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1742	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1743	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1744	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1745	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1746	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1747	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1748	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1749	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1750	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1751	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1752	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1753	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1754	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1755	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1756	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1757	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1758	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1759	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1760	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1761	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1762	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1763	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
];

%%%% branch data
%%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	11	42404	0.0036	0.00391	0.00207	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	25404	0.00534	0.00795	0.00407	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	25404	0.00594	0.00866	0.00435	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	46504	0.02132	0.02114	0.00329	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	46504	0.01937	0.01703	0.00256	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	2121	0.0286	0.067	0.0059	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	2361	0.0513	0.1172	0.0106	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	3541	0.0071	0.037	0.0116	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1041	5481	0.0049	0.0107	0.001	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1052	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1062	0	0.0001	0	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1072	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	3202	0.003	0.0222	0.0335	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	4722	0.0012	0.0078	0.2591	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	35771	0.0001	0.0004	0.0265	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	1062	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	2852	0.0002	0.0015	0.1035	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	3202	0.003	0.0222	0.0335	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10619	0.0004	0.0008	0.0001	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	1072	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	2361	0.0594	0.1314	0.0123	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	3211	0.0094	0.0208	0.002	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	4941	0.0718	0.1589	0.0148	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	32810	0.0039	0.0123	0.0035	68	112	123.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1101	2161	0.0031	0.0069	0.0006	45	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	1301	0.0102	0.0787	0.0071	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	1541	0.0207	0.0952	0.0102	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	4901	0.0035	0.0077	0.0008	34	34	37.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1122	1742	0.0062	0.0462	0.0697	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1122	3642	0.0046	0.0338	0.051	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	1151	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	2131	0.005	0.0105	0.0703	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	31911	0.0057	0.0293	0.0032	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	1911	0.0016	0.0034	0.0226	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	3501	0.054	0.123	0.0116	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	4941	0.0135	0.0696	0.0113	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	11461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	1781	0.001	0.002	0.0011	96	96	105.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	3901	0.0173	0.0894	0.0097	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	5051	0.0006	0.0012	0.0061	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	5071	0.0006	0.0012	0.0061	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	17810	0.001	0.0021	0.0012	96	96	105.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	51410	0.0214	0.1105	0.012	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	1861	0.0644	0.1424	0.0133	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	2821	0.0193	0.0994	0.0108	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4221	0.0381	0.1969	0.0214	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4961	0.0292	0.0645	0.006	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4961	0.0148	0.0763	0.0097	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	2561	0.0047	0.0101	0.0548	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	3781	0.0026	0.0055	0.0298	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1211	2771	0.0044	0.0228	0.0025	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1211	12111	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1212	1602	0.0025	0.0158	0.025	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1212	3332	0.002	0.0124	0.0197	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	1901	0.0389	0.086	0.008	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	4481	0.0414	0.0915	0.0086	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1231	1841	0.0111	0.03	0.1366	68	116	127.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	2361	0.0373	0.0826	0.0077	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	52219	0.0305	0.0674	0.0063	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	2041	0.0106	0.0546	0.006	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	2181	0.0126	0.065	0.0071	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1281	2221	0.0426	0.0943	0.0098	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	17411	0.0148	0.1159	0.0104	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	3331	0.0052	0.0267	0.0029	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	13219	0.0006	0.0017	0.0002	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	1701	0.0533	0.1178	0.011	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	5191	0.023	0.0734	0.0075	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	4081	0.0121	0.0367	0.031	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	4201	0.0073	0.0214	0.0295	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	2001	0.0312	0.0751	0.0073	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	2161	0.0071	0.0368	0.004	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	1391	0	0.0001	0	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	4721	0.0027	0.0059	0.0006	63	63	69.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	4731	0.0021	0.0061	0.0007	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	1661	0.0235	0.1215	0.0132	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	4041	0.042	0.0929	0.0087	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14061	0	0.001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	4511	0.002	0.0041	0.092	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	4651	0.003	0.006	0.1362	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	1501	0.004	0.009	0.0009	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	2221	0.0402	0.089	0.0083	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	4731	0.0413	0.0914	0.0115	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	14461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	15010	0.0039	0.0086	0.0008	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	2581	0.0049	0.0156	0.0084	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	3761	0.0034	0.0109	0.0039	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	1721	0.0664	0.1525	0.0144	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	3201	0.0204	0.0656	0.0067	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	2001	0.0073	0.0376	0.0041	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	3401	0.0017	0.0088	0.001	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	3522	0.0001	0.0006	0.0411	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	52610	0.0083	0.0426	0.0047	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	1841	0.0179	0.0811	0.0087	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	16011	0.008	0.0395	0.0394	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1571	5191	0.0544	0.1204	0.0112	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	4491	0.0024	0.0072	0.0053	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	5521	0.0025	0.0053	0.0286	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	1611	0.0188	0.0968	0.0105	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	2221	0.022	0.1137	0.0124	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	3881	0.0036	0.0184	0.002	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	16011	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1602	3202	0.0062	0.0385	0.0612	548	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1611	3301	0.0128	0.066	0.0072	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1611	16110	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	3061	0.0018	0.0089	0.001	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	3221	0.0094	0.0468	0.0054	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	2671	0.0046	0.0238	0.0026	91	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	5041	0.0197	0.0435	0.0041	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	10619	0.0143	0.0457	0.0047	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	1821	0.0144	0.0741	0.0081	161	161	177.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2281	0.0809	0.1788	0.0167	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2361	0.0336	0.1737	0.0189	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0214	0.0474	0.0044	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0176	0.0388	0.0036	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0176	0.0388	0.0036	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	4951	0.0331	0.0727	0.0672	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16411	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	50019	0.0698	0.1544	0.0144	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	2522	0.0103	0.0763	0.1152	405	405	445.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	4522	0.0103	0.0767	0.1158	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	5172	0.0046	0.0289	0.0459	730	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	5261	0.014	0.031	0.0029	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	5281	0.0199	0.0445	0.0251	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	1821	0.0893	0.1978	0.0195	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	1951	0.0375	0.0825	0.0518	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	2281	0.0432	0.0955	0.0089	93	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16662	0	0.01	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	3881	0.0016	0.0079	0.0009	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	32210	0.0202	0.1043	0.0113	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	5131	0.0029	0.0056	0.0725	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	51319	0.0018	0.0037	0.0247	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1761	0.0058	0.0184	0.0019	68	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1981	0.0385	0.1992	0.0216	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	5041	0.0649	0.1787	0.021	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17010	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17061	0	0.001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	28712	0.0285	0.073	0.0067	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	2161	0.0099	0.0511	0.0056	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	2391	0.0128	0.0659	0.0327	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	4911	0.00151	0.00547	0.03492	118	118	129.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	5381	0.0114	0.0589	0.0064	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	17261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	1851	0.0038	0.0081	0.0295	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	4511	0.0013	0.0025	0.0566	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17411	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	51319	0.0002	0.0004	0.0001	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	2202	0.0049	0.0361	0.0544	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	3122	0.0004	0.0045	0.3148	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17431	0	0.0001	0	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17462	0	0.0001	0	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	4201	0.0097	0.031	0.0032	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	4481	0.03	0.0665	0.0062	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	4111	0.0136	0.045	0.0272	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	17411	0.0134	0.0417	0.0604	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	3501	0.0951	0.2216	0.021	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	2091	0.0271	0.0868	0.0089	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	3641	0.0051	0.026	0.0029	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	5501	0.0222	0.0711	0.0073	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	24819	0.0035	0.0076	0.0008	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	2521	0.0053	0.0117	0.0011	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	2521	0.0052	0.0114	0.0011	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	10619	0.0216	0.0691	0.0071	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	2581	0.0034	0.0127	0.0382	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	20411	0.0009	0.0043	0.0196	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	2881	0.0467	0.1032	0.0096	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	3281	0.0385	0.1231	0.0126	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	4021	0.0142	0.0731	0.008	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	2041	0.0232	0.1199	0.013	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	4501	0.0006	0.003	0.0004	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	3341	0.0084	0.0186	0.0018	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	3341	0.0082	0.0186	0.0017	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	50619	0.0274	0.0606	0.0057	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	1961	0.0245	0.0543	0.0182	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4341	0.0035	0.0079	0.0008	31	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4351	0.0033	0.0076	0.0007	31	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4721	0.01	0.0236	0.0033	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	5481	0.0272	0.0615	0.0058	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	4371	0.0176	0.0907	0.0099	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	4981	0.0126	0.065	0.0071	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	2401	0.0151	0.0483	0.005	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	4201	0.0325	0.1041	0.0107	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	4481	0.0436	0.1396	0.0143	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	2081	0.0006	0.0013	0.0002	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	3201	0.0117	0.0259	0.0035	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	2731	0.0007	0.0032	0.0147	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	16110	0.004	0.0205	0.0023	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1981	2821	0.0069	0.0355	0.0039	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1981	79016	0.0472	0.1068	0.0102	106	106	106	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1991	3641	0.0034	0.0091	0.0412	91	116	127.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	2141	0.0212	0.1102	0.0213	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	5441	0.0064	0.0326	0.0547	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	2742	0.0012	0.0154	0.0371	868	868	954.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	3203	0.0117	0.0735	0.1168	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	3091	0.0111	0.0301	0.003	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	18010	0.0043	0.01	0.001	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4001	0.0884	0.237	0.0413	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4621	0.0119	0.0394	0.0209	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	20411	0	0.0001	0	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2052	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2562	0.0005	0.0033	0.0049	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2972	0.0002	0.0018	0.1232	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	5462	0.0022	0.016	0.0241	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2051	3221	0.0001	0.0003	0.0023	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	2563	0.0005	0.0033	0.0049	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	5462	0.0021	0.0155	0.0234	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2091	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2111	0.0044	0.0228	0.0025	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2781	0.009	0.0451	0.1208	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2091	4951	0.009	0.0458	0.0485	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	4061	0.0117	0.0258	0.0025	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	35211	0.0262	0.0582	0.0054	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	2361	0.027	0.0601	0.0063	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2141	3201	0.0338	0.1745	0.019	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2161	21661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	2841	0.0293	0.0669	0.0063	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	3521	0.0201	0.1037	0.0113	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	4501	0.0082	0.0182	0.0017	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3342	0.0069	0.0513	0.0774	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3842	0.0043	0.0317	0.0479	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3852	0.0036	0.0265	0.04	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	5202	0.003	0.0221	0.1443	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2204	3944	0.004	0.0465	1.0489	997	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	3881	0.0374	0.0958	0.0087	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2231	3211	0.0032	0.007	0.0007	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2241	22419	0.019	0.042	0.004	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	2571	0.0017	0.0144	0.1108	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	3421	0.0023	0.0048	0.0321	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	3381	0.0123	0.0498	0.0053	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	3841	0.0271	0.1393	0.0179	90	90	99	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	5321	0.0308	0.0681	0.0064	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	22610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22861	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2301	23019	0.0001	0.0002	0.0001	57	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	3581	0.0125	0.0276	0.0026	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	4071	0.0078	0.0172	0.0016	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	28710	0.0198	0.1024	0.0111	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2391	5301	0.0128	0.0659	0.0327	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2401	5321	0.0201	0.0642	0.0066	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2411	2741	0.0157	0.0501	0.0052	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	2491	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	24819	0.0078	0.0172	0.0016	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2491	17411	0.0117	0.0258	0.0024	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	2681	0.0165	0.0365	0.0034	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	3501	0.0476	0.1053	0.0098	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	4981	0.0785	0.1737	0.0162	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	5341	0.0502	0.1111	0.0104	76	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2522	3522	0.0128	0.0954	0.144	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2522	5042	0.0064	0.0477	0.0719	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2551	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2941	0.0018	0.004	0.03	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	5231	0.002	0.0042	0.0281	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	2951	0.0017	0.0036	0.0241	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	3081	0.0044	0.0098	0.0727	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	2571	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	2581	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	3781	0.003	0.0069	0.1412	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	4491	0.0033	0.0099	0.0061	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2563	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2962	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	5022	0.0005	0.0053	0.3668	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2563	4242	0.0006	0.0036	0.6798	332	332	365.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	2701	0.0218	0.0482	0.0047	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	2761	0.005	0.0115	0.2359	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	4401	0.0023	0.0048	0.0262	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	5031	0.0394	0.104	0.0564	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25611	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2581	25611	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	5031	0.0173	0.0552	0.0517	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2721	27219	0.0016	0.0035	0.0004	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	3261	0.0765	0.1692	0.0158	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5441	0.0074	0.0381	0.0042	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5441	0.0082	0.042	0.0046	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5501	0.0537	0.1187	0.0111	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	27410	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	3342	0.0081	0.0601	0.0906	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	3642	0.0056	0.0415	0.0626	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	4101	0.002	0.0046	0.0887	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	16110	0.0079	0.0142	0.15	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2780	2781	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	4951	0.0047	0.0097	0.0652	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2801	28019	0.0061	0.0135	0.0013	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	3821	0.0282	0.0904	0.0125	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0079	0.0187	0.0018	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0089	0.0219	0.0021	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0068	0.0217	0.0023	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4501	0.0302	0.0681	0.0064	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2842	3522	0.0038	0.0281	0.0424	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2842	3842	0.0049	0.0366	0.0552	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2852	4722	0.00031	0.00489	0.41386	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0079	0.0246	0.0091	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0079	0.0246	0.0091	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0047	0.0044	0.0044	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	4281	0.001	0.0021	0.0111	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	4281	0.0009	0.002	0.0106	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	27219	0.009	0.0286	0.0058	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	2871	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	4091	0.0053	0.0111	0.0743	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	17010	0.0126	0.065	0.0071	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	28712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2871	28019	0.0036	0.0092	0.0009	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2881	28810	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	4651	0.0045	0.0098	0.0728	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	3081	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2981	3881	0.007	0.0155	0.0015	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3061	3881	0.0115	0.0592	0.0065	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	3091	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	3871	0.0044	0.0094	0.0511	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	3122	0.0004	0.0047	0.3301	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	3852	0.0026	0.0164	0.026	550	793	872.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	30820	0	0.0001	0	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	18010	0.0055	0.0155	0.0293	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3101	31019	0.0002	0.0006	0.0001	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3122	5122	0.0001	0.0006	0.0359	548	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3190	3191	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3190	5261	0.0046	0.0166	0.0015	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3191	31911	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3191	52610	0.0036	0.0187	0.0021	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3192	3332	0.0064	0.0402	0.0639	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3192	3462	0.0024	0.0149	0.0237	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3200	3201	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	3209	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	32210	0.0075	0.0387	0.0042	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3202	3203	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3202	3282	0.0145	0.0732	0.107	366	512	563.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3203	4722	0.0028	0.0203	0.0306	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3209	3221	0.0182	0.0428	0.0041	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3209	3801	0.0167	0.0368	0.0035	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	3961	0.0041	0.0133	0.0028	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	4021	0.0184	0.0949	0.0103	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32211	0.0001	0.0004	0.0015	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	3841	0.0223	0.0716	0.0073	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	4081	0.0093	0.0297	0.0031	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	5281	0.006	0.0179	0.12	106	106	116.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	3341	0.0534	0.118	0.011	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	4251	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	3541	0.014	0.031	0.0029	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	4261	0.0523	0.1156	0.0108	76	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	5091	0.0026	0.0131	0.0026	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	32810	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3282	3472	0.0082	0.0607	0.0915	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3282	4942	0.0144	0.0795	0.1147	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	43619	0.0142	0.0735	0.008	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	4221	0.0095	0.021	0.002	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3330	3331	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3330	28810	0.0079	0.0406	0.0044	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	3581	0.0064	0.0167	0.0017	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	4001	0.017	0.0877	0.0096	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	23019	0.0213	0.0957	0.0103	104	104	114.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3391	28810	0.0079	0.0166	0.1119	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	5441	0.0036	0.0075	0.0502	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	4101	0.0006	0.0012	0.0199	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	4401	0.0031	0.0067	0.0365	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3462	3942	0.0003	0.0026	0.178	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3462	5142	0.0004	0.0025	0.0037	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3472	5142	0.0004	0.0024	0.0039	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4001	0.0719	0.1595	0.0149	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4701	0.0242	0.0535	0.0068	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4711	0.0195	0.043	0.0051	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	4061	0.0203	0.0447	0.0042	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	4781	0.0583	0.129	0.012	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	35211	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	35261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3522	5462	0.0071	0.053	0.08	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	3901	0.0053	0.0245	0.0027	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	4681	0.0438	0.1006	0.0123	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	32810	0.0179	0.0396	0.0089	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	4961	0.0611	0.1352	0.0126	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35211	0.0628	0.1389	0.013	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35662	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	5191	0.049	0.1568	0.016	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	5361	0.0541	0.1196	0.0127	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	28019	0.0578	0.1317	0.0124	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35861	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35862	0	0.01	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	89516	0.03449	0.07653	0.00709	107	107	107	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3601	39610	0.0014	0.0031	0.0165	68	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3611	39610	0.0015	0.0031	0.0167	68	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	5301	0.0162	0.0358	0.0034	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3641	3651	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	4651	0.0022	0.0045	0.0301	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	5231	0.001	0.0021	0.0141	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	20411	0.0027	0.0099	0.0163	125	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	4211	0.0008	0.0018	0.0358	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	5521	0.0008	0.0016	0.0086	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	5481	0.0303	0.0691	0.0065	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	35211	0.0235	0.052	0.0049	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	3851	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	27219	0.0022	0.0069	0.0019	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	27281	0.003	0.0087	0.0008	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	3852	0	0.0001	0	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	5202	0.0058	0.0442	0.1839	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	30820	0.0026	0.0164	0.026	550	793	872.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	4621	0.0093	0.0296	0.0031	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	4741	0.0082	0.0239	0.0024	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	13219	0.0322	0.1031	0.0106	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3852	4943	0.0169	0.0936	0.135	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3852	5462	0.0027	0.0195	0.0295	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	3871	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	4651	0.0026	0.0047	0.0746	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	4651	0.0029	0.0062	0.0338	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	5131	0.0029	0.0056	0.0703	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3901	3981	0.0011	0.0025	0.0003	45	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3901	3991	0.0011	0.0024	0.0002	45	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	3944	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	4384	0.002	0.0234	0.53	997	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3941	52219	0.0103	0.0227	0.0022	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3942	4522	0.0007	0.0085	0.0205	700	825	907.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3944	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	5181	0.0008	0.0036	0.0364	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	5181	0.0007	0.0032	0.032	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	32210	0.0041	0.0133	0.0028	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39670	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40061	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	4371	0.0216	0.048	0.0045	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	5241	0.0131	0.0289	0.0027	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	5251	0.0129	0.0286	0.0027	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	17411	0.0022	0.0047	0.0311	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	13219	0.0128	0.0407	0.0042	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	4651	0.0008	0.0019	0.0376	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4242	4462	0.0003	0.0013	0.2612	332	332	365.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4361	43619	0.0171	0.0379	0.0036	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4382	5172	0.0017	0.0126	0.019	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4384	5464	0.0024	0.0278	0.6309	997	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	50619	0.0349	0.0771	0.0072	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4461	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	4472	0	0.0366	0	450	450	495	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	5022	0.0001	0.0001	0.0033	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	44661	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4471	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	17431	0.0012	0.0049	0.6184	267	267	293.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	30820	0.001	0.0043	0.5037	267	267	293.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	30820	0.0005	0.0032	0.7216	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	44662	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	22419	0.0403	0.1789	0.0191	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4522	5142	0.0012	0.0073	0.1734	461	461	507.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	44681	0.0005	0.0011	0.0157	45	112	123.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4681	5141	0.035	0.1123	0.0115	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	4711	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4721	4731	0	0.0001	0	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4721	5181	0.0067	0.0345	0.0038	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	4761	0.0033	0.0073	0.0007	63	63	69.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	5181	0.006	0.0306	0.0047	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	47261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	23019	0.0201	0.085	0.009	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	4961	0.0226	0.0499	0.0047	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	22419	0.0075	0.0388	0.0069	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	31019	0.0338	0.1745	0.019	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	50019	0.0212	0.0468	0.0062	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4942	4943	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49662	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	5041	0.0173	0.0382	0.0036	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	5041	0.0187	0.0413	0.0039	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49861	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	5361	0.0069	0.0152	0.0015	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5001	50019	0.0032	0.0069	0.0007	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	5222	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5041	17010	0.0309	0.1599	0.0174	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5061	50619	0.0032	0.0069	0.0007	45	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	10210	0.0035	0.0179	0.004	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5122	5222	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	5261	0.0214	0.0689	0.007	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	5281	0.0629	0.1474	0.0136	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	51410	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52219	0.0046	0.01	0.001	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52610	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	5381	0.0083	0.0428	0.0047	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	32810	0.0176	0.0909	0.0099	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	43619	0.0071	0.0368	0.004	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	51410	0.028	0.1481	0.0243	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52861	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	31019	0.0163	0.0842	0.0092	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53061	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5462	54622	0	0.0001	0	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5464	54640	0	0.02874	0	1424	1424	1566.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55061	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10205	0	0.0001	0	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11204	11234	0.15499	0.16288	0.00025	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11214	11224	0.0787	0.2182	0.0083	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11234	11244	0.0765	0.1786	0.0309	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11234	11254	0.3178	0.334	0.0052	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12201	68563	0.646	0.3656	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12814	0.0586	0.1368	0.0237	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13001	13011	1e-05	1e-05	1e-05	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13011	13021	1e-05	1e-05	1e-05	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13134	0.0612	0.171	0.0056	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13124	68272	0.0061	0.0097	0.0001	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13124	68273	0.0061	0.0097	0.0001	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13424	0.2088	0.3321	0.0007	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13434	0.1128	0.1794	0.0004	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13494	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	17044	0	0.0001	0	10	10	11	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13484	0.0785	0.0838	0.0006	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13434	13464	0.0765	0.1254	0.0022	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13454	0.0364	0.106	0.0002	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13494	0.0193	0.0509	0.0038	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	13614	0.2739	0.2878	0.0005	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14001	68143	1.144	1.82	0.0001	7.1	7.1	7.81	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14004	14024	0.1874	0.2982	0.0011	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14012	14022	0.44	0.7	0.0002	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14024	14034	0.4288	0.4507	0.0007	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14024	14044	0.1705	0.1792	0.0003	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14204	68298	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14204	68300	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14402	14412	0.4992	0.7924	0.0003	13.2	13.2	14.52	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	14414	0.5266	0.424	0.0002	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14604	14614	0.11575	0.33776	0.00064	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15102	15122	0.0276	0.0438	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15102	15142	0.036	0.0463	0.0033	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15122	15132	0.1895	0.2544	0.0035	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15502	15512	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15504	15514	0.2067	0.2172	0.0004	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15504	15534	0.0364	0.106	0.0002	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15524	15534	0.0786	0.2293	0.0005	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	68260	0.1926	0.3063	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15704	35804	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17004	17044	0	0.0001	0	10	10	11	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17411	24819	0.0046	0.01	0.001	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18604	18614	0.374	0.3976	0.0007	16.4	16.4	18.04	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	18834	0.2739	0.2878	0.0005	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19002	19072	0.28397	0.365	0.00642	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19004	19014	0.2144	0.22532	0.00035	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19302	19312	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19302	19322	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19318	19322	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21014	0.6148	0.6461	0.001	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21024	0.3455	0.3651	0.0005	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21014	21024	0.1097	0.1746	0.0004	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	21414	0.0195	0.0567	0.0002	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21601	21611	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21604	21614	0.17339	0.19575	0.00383	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21614	21624	0.1079	0.1299	0.0054	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21801	21811	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21802	21812	0.2462	0.3899	0.0002	11	11	12.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21814	0.0163	0.0442	0.0024	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21824	1.0332	1.182	0	12.4	12.4	13.64	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21834	0.0212	0.0617	0.0002	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21864	0.3388	0.3564	0.0007	38.1	38.1	41.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21814	21854	0.0159	0.037	0.0064	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21822	21842	0.4888	0.77	0.0007	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21822	68313	0.3686	0.5863	0.0002	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21834	21844	0.155	0.1629	0.0003	38.1	38.1	41.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22201	22221	1.1	1.75	0.0001	7.1	7.1	7.81	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22224	0.744	0.7819	0.0013	15.8	15.8	17.38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22244	0.1499	0.1575	0.0003	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22254	0.2894	0.3041	0.0005	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22264	0.3689	0.2864	0.0001	17.1	17.1	18.81	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22284	0.1352	0.3944	0.0008	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22224	22234	0.4624	0.486	0.0008	15.8	15.8	17.38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22232	22252	0.66	1.05	0.0003	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22234	22244	0.4185	0.4398	0.0007	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22282	0.495	0.7876	0.0003	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22814	22824	0.0339	0.0791	0.0137	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	23614	0.0098	0.0228	0.004	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23611	23621	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23612	23622	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23622	23632	0.4345	0.69125	0.00019	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26700	26702	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26709	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26710	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26712	0.02266	0.01801	0.00517	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26722	0.194	0.62238	0.0012	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	68566	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27361	0.0001	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27702	27703	0.16	0.061	0.00013	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27712	27722	0.143	0.2276	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27805	0	0.0001	0	137	137	150.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28710	28712	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28814	28834	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28824	28834	0.0521	0.1216	0.0211	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31001	31011	1.562	2.485	4e-05	7.1	7.1	7.81	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31014	0.09791	0.11422	0.00369	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31024	0.0625	0.0994	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32512	0.0932	0.1444	0.0003	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32522	0.1341	0.2026	0.0009	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32542	0.19	0.1076	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32514	0.005	0.0117	0.0021	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32524	0.0775	0.0815	0.0002	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32544	0.1034	0.1086	0.0002	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32524	32534	0.0362	0.0381	0.0001	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32554	32564	0.0033	0.0076	0.0014	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33004	33014	0.1727	0.5036	0.001	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	33024	0.217	0.2281	0.0004	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	68564	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33024	33034	0.193	0.2192	0.0055	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35231	90020	0.0026	0.021	0.1269	710	710	781	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35232	90020	0.0026	0.021	0.1269	710	710	781	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35814	0.5848	0.6921	0.0043	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35824	0.1765	0.3539	0.0001	30.2	30.2	33.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36204	36214	0.01352	0.03945	7e-05	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36412	0.1022	0.1313	0.0093	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36422	0.1343	0.1726	0.0122	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36432	0.2334	0.3	0.00527	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36442	0.121	0.1497	0.0027	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36432	36452	0.0935	0.14875	4e-05	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36432	36462	0.0156	0.02	0.0004	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36442	36482	0.0128	0.0158	0.0003	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36442	36492	0.0987	0.1221	0.0022	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38004	38014	0.0336	0.0783	0.0136	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38201	38231	0.11	0.175	0.0001	7.1	7.1	7.81	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38203	38204	0.1912	0.2009	0.0004	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38204	38214	0.2451	0.2954	0.0005	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38204	38224	0.0335	0.0936	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38211	38242	1.0406	1.64	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38264	0.2584	0.2715	0.0005	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38224	38234	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38224	38254	0.6148	0.6461	0.001	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38233	38234	0.1266	0.1331	0.0003	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38234	38244	0.3297	0.3574	0	16.4	16.4	18.04	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38264	38284	0.146	0.1585	0.0019	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40904	67037	0.0442	0.0703	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40912	40922	0.0424	0.0674	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40922	40932	0.1029	0.1637	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40973	68308	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42202	42212	0.3933	0.6257	0.0002	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42204	42214	0.5167	0.543	0.0009	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42204	42224	0.0431	0.1364	0.0001	29.2	29.2	32.12	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42224	42234	0.1835	0.1928	0.0003	38.1	38.1	41.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42234	42244	0.155	0.1629	0.0003	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43704	43724	0.041	0.1196	0.0003	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44804	44814	0.0397	0.0631	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46503	46513	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46814	0.3382	0.3586	0.0004	16.4	16.4	18.04	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46834	0.0761	0.2219	0.0005	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46854	0.2194	0.2305	0.0004	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	68547	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46814	46824	0.2635	0.2769	0.0005	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46834	46844	0.062	0.0652	0.0002	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49504	49514	0.0303	0.0707	0.0123	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49514	49524	0.1189	0.1249	0.0002	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49802	49832	0.1376	0.2188	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49804	49814	0.6768	0.7114	0.0012	15.8	15.8	17.38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49832	49842	0.2256	0.3588	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49912	49932	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49912	49942	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49922	49952	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49962	0.055	0.0876	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49982	0.0324	0.0385	0.0003	11	11	12.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50004	50014	0.8985	1.071	0.0018	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52201	52211	1.65	2.625	4e-05	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52214	0.0027	0.0062	0.0011	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52224	0.08266	0.08687	0.00013	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52224	52234	0.3281	0.3448	0.0054	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52654	0.0127	0.037	0.0001	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52694	0.248	0.2607	0.0005	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52605	52615	0.0646	0.0679	0.0002	15.8	15.8	17.38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52605	52694	0.1873	0.1969	0.0004	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52614	52624	0.0619	0.1444	0.025	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52624	52634	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52624	52644	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52625	52674	0.0473	0.0752	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52654	52664	0.4779	0.5023	0.0008	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52664	52674	0.064	0.1019	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52674	52684	0.0656	0.1043	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52704	52794	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52714	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52724	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52724	52754	0.13712	0.24432	0.00038	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52724	52764	0.0293	0.0684	0.0119	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53004	53014	0.34355	0.36105	0.00056	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53004	53024	0.11575	0.33776	0.00064	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53024	53034	0.06337	0.1849	0.00035	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53052	53072	0.11	0.175	5e-05	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53614	53624	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54401	54411	1e-05	1e-05	1e-05	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54402	54425	0.32262	0.50375	0.00083	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	54414	0.13949	0.14659	0.00023	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	54424	0.22731	0.23889	0.00037	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54412	54422	0.32262	0.50375	0.00083	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54422	54426	0.22778	0.36	0.00027	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68313	68314	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70010	79010	0.03948	0.09468	0.01902	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	70033	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	79080	0.3014	0.75351	0.00097	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	79081	0.23436	0.5859	0.00075	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70080	70090	0.06125	0.07971	0.00105	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70080	70091	0.04435	0.0807	0.00018	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70090	70093	0.03903	0.0975	0.00013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70090	70094	0.03269	0.0816	0.00011	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70311	81510	0.01162	0.02994	0.00303	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70312	81510	0.01162	0.02994	0.00303	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70330	70390	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	72010	0.02259	0.0582	0.00589	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	72010	0.02259	0.0582	0.00589	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	78511	0.02283	0.05361	0.00487	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	78512	0.02271	0.05291	0.0049	70	70	70	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	81020	0.00204	0.01913	0.11407	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	81520	0.00155	0.01445	0.08889	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	85020	0.00294	0.02743	0.16876	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	86220	4e-05	0.00034	0.00201	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	81510	0.01306	0.03455	0.00332	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	81510	0.01502	0.03973	0.00381	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71032	71090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71033	71034	0.5256	0.5256	0.00059	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71033	71090	0.1203	0.1456	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71034	71035	0.4605	0.4605	0.00052	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71034	71080	0.2674	0.1979	0.00016	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71035	71090	0.3885	0.617	0.0006	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71036	71090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71080	71091	0.0418	0.0336	2e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	90012	0.02403	0.06239	0.00622	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	90012	0.01855	0.04902	0.00471	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71530	71590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	81510	0.02769	0.073	0.00705	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	81510	0.02651	0.06989	0.00675	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	83011	0.0071	0.02336	0.00249	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	83012	0.0071	0.02336	0.00249	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72511	74512	0.02769	0.07132	0.00722	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72512	74512	0.02769	0.07132	0.00722	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72530	72590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73011	76511	0.00479	0.00462	0.0531	75	75	75	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73012	76512	0.00479	0.00462	0.0531	75	75	75	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	73032	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	74730	0.0062	0.00811	0.00191	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	74730	0.00563	0.00736	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	78030	0.01249	0.01291	0.00177	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	89030	0.01569	0.01062	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	74730	0.00871	0.00586	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	74730	0.00498	0.0065	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	78030	0.01196	0.01232	0.00177	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	89030	0.0103	0.01064	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	74511	0.03714	0.0875	0.00798	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	78511	0.01865	0.04345	0.00402	70	70	70	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	74511	0.03695	0.08641	0.00803	70	70	70	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	78512	0.01875	0.04402	0.004	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	74090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	76011	0.00118	0.00363	0.06079	132	132	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	76012	0.00118	0.00364	0.06093	132	132	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	82511	0.00532	0.00448	0.0442	66	66	66	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	82512	0.00524	0.00442	0.04353	66	66	66	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	74513	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	86311	0.01516	0.04027	0.07135	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	86312	0.0177	0.04614	0.07049	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88011	0.02468	0.06358	0.00644	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88012	0.02468	0.06358	0.00644	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88511	0.00092	0.00184	0.02573	117	117	117	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88512	0.00092	0.00184	0.02573	117	117	117	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74513	74514	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	81020	0.00082	0.00774	0.04613	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	81020	0.00082	0.00774	0.04613	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	82020	0.00299	0.028	0.17101	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	90020	0.00204	0.01917	0.11432	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74711	76011	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74712	76012	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75011	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75510	0.06086	0.16057	0.01549	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	83510	0.02433	0.06431	0.00618	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	84511	0.01058	0.02725	0.00276	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	84512	0.01058	0.02725	0.00276	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	85710	0.0237	0.06914	0.00665	185	185	185	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75030	75090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75090	0.1608	0.402	0.00053	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75090	0.1929	0.4823	0.00063	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75092	0.2699	0.6714	0.0013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75093	0.123	0.3011	0.0012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75032	75080	0.2831	0.2601	0.00112	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75080	75090	0.2633	0.3073	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75080	75091	0.2766	0.3015	0.00029	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75514	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	81810	0.01077	0.04817	0.00513	143	143	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	83510	0.03853	0.10139	0.00983	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	84411	0.01175	0.03028	0.00307	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	84412	0.01175	0.03028	0.00307	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89311	0.01069	0.02893	0.01157	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89312	0.01073	0.02908	0.01263	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89510	0.01813	0.05288	0.01685	143	143	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75521	0	3e-05	0.0398	761	761	761	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75522	0	3e-05	0.03383	761	761	761	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75521	85020	0.00586	0.02451	0.15119	412	412	412	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75522	85020	0.00586	0.02451	0.15119	412	412	412	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75530	75590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	81510	0.02933	0.07667	0.01292	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	90310	0.04482	0.11909	0.02184	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75830	75890	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	76032	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	86030	0.0067	0.0119	0.0062	46	50	46	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	86030	0.0067	0.0119	0.0062	46	50	46	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	81010	0.00163	0.00451	0.13972	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	81010	0.00163	0.00451	0.13972	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76513	80012	0.0044	0.01101	0.00755	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76514	80011	0.00449	0.01117	0.00748	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76531	76533	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.0044	0.01448	0.00154	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.0044	0.01448	0.00154	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.00478	0.0136	0.00142	96	96	96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90310	0.02789	0.07256	0.01196	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90310	0.02937	0.07549	0.00768	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77030	77090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	90310	0.00428	0.01712	0.00501	139	139	139	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	90310	0.0913	0.02342	0.0024	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77512	87510	0.04195	0.12375	0.01197	186	186	186	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77512	90310	0.00339	0.0178	0.01835	185	185	185	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77530	77590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77590	0.2179	0.2723	0.00032	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77590	0.0839	0.1199	0.00147	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77591	0.1382	0.3286	0.0025	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	89030	0.0178	0.012	0.004	28	28	28	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	89030	0.0135	0.0127	0.0055	31.3	31.3	31.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78530	78590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	87510	0.04401	0.11337	0.01148	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	87510	0.04401	0.11337	0.01148	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79080	0.06514	0.09471	7e-05	20	20	20	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79081	0.16314	0.23719	0.00017	20	20	20	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79082	0.5815	0.9052	0.0013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79090	0.1078	0.1078	0.00012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79090	0.2892	0.292	0.00082	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79032	79082	0.2448	0.3061	0.00035	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79082	79091	0.0256	0.064	9e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80011	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80012	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80511	81510	0.02726	0.06833	0.02722	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80512	81510	0.02726	0.06834	0.02732	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80531	80532	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	87510	0.01058	0.06565	0.0063	188	188	188	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	90310	0.02117	0.13129	0.0126	188	188	188	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87595	0.0431	0.1014	0.00092	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87597	0.036	0.09	0.00012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87598	0.06336	0.1584	0.0002	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87600	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81010	84011	0.00974	0.02647	0.0182	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81010	84012	0.00864	0.0263	0.01795	80	80	80	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81020	86220	0.002	0.0188	0.11206	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81510	85710	0.03909	0.13303	0.01317	185	185	185	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	82020	0.0013	0.01214	0.07472	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	82020	0.0013	0.01214	0.07472	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	85020	0.00139	0.01302	0.08013	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	89210	0.01057	0.02205	0.0002	98	98	98	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	89510	0.00818	0.03674	0.00394	143	143	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81830	81832	0.043	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82011	82012	0.0001	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	90020	0.00362	0.03389	0.2061	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83030	83090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83091	0.3034	0.5579	0.00049	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83530	83590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83590	0.3483	0.35859	0.0003	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83590	0.41479	0.41479	0.00047	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83592	0.10689	0.26098	0.00113	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83590	83591	0.1235	0.3068	0.00065	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84011	90011	0.04049	0.10592	0.0104	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84012	90011	0.03393	0.10022	0.0087	80	80	80	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84030	84090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84090	84091	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84430	84490	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84490	84491	0.1537	0.2634	0.00235	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84530	84590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85020	90320	0.00117	0.01098	0.06543	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85020	90320	0.00117	0.01098	0.06543	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	87510	0.02777	0.11322	0.0146	139	139	139	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85530	85590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85591	0.00909	0.01469	0.00103	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85592	0.05115	0.12149	0.00097	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85592	0.05133	0.12196	0.00099	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85730	85790	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	86512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	90012	0.03121	0.0804	0.00814	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86512	90012	0.03121	0.0804	0.00814	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86530	86590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87511	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	89510	0.04636	0.12265	0.01177	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	89510	0.04715	0.12469	0.01197	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	90210	0.02532	0.07345	0.00708	186	186	186	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87530	87590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87531	87584	0.1708	0.2118	0.00025	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87532	87580	0.1379	0.1379	0.00015	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87533	87582	0.2538	0.2538	0.00028	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87534	87583	0.0292	0.0365	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87581	0.0144	0.0231	0.0016	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87581	0.0743	0.0743	8e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87590	0.031	0.05	0.00351	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87590	0.1734	0.1734	0.00048	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87580	87590	0.0978	0.2409	0.00036	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87580	87591	0.144	0.36	0.00048	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87581	87593	0.1467	0.3287	0.00046	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87582	87590	0.5387	0.5643	0.00096	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87582	87594	0.0445	0.0556	7e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87583	87584	0.1113	0.2783	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87583	87590	0.0798	0.1955	0.00026	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87590	87592	0.2114	0.5099	0.00291	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87590	87596	0.1939	0.4656	0.00303	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89201	89202	0.0003	0.0793	0	100	100	100	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89530	89590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89535	0.2657	0.2657	0.00031	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89582	0.2694	0.3367	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89590	0.6266	0.6852	0.00078	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89532	89582	0.0208	0.0261	0.0003	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89533	89580	0.3651	0.3742	0.00041	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89534	89581	0.0692	0.0862	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89535	89590	0.2612	0.3001	0.00034	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89580	89581	0.3427	0.3954	0.00077	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89580	89590	0.3068	0.3068	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89581	89591	0.1313	0.1643	0.00019	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89582	89583	0.0993	0.2478	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89583	89592	0.0021	0.0033	0.00024	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89583	89593	0.0075	0.0121	0.00085	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90012	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90511	0.0129	0.04244	0.00452	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90512	0.0129	0.04244	0.00452	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90012	90013	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90013	90014	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90020	90320	0.00116	0.01085	0.0647	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90020	90320	0.00116	0.01085	0.0647	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90210	90310	0.02502	0.07999	0.02432	185	185	185	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90231	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90232	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90233	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90234	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90235	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	10	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	10	0.00663	0.29198	0	9999	9999	63	0.97737	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	11	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	11	0.00663	0.29198	0	9999	9999	63	0.97737	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	13	0.01149	0.32091	0	9999	9999	63	0.97512	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	13	0.0081	0.3058	0	9999	9999	63	0.97601	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	14	0.00657	0.30124	0	9999	9999	50	0.95201	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	14	0.01099	0.27769	0	9999	9999	63	0.95213	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	15	0.01099	0.27769	0	9999	9999	63	0.97606	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	15	0.01099	0.222	0	9999	9999	63	0.97606	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10204	0.007	0.367	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10205	0.007	0.35	0	9999	9999	63	0.97852	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10271	0.00826	0.3327	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10272	0.00826	0.3752	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10273	0.01	0.3171	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10274	0.0141	0.3245	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1041	10401	0.0141	0.64	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	10471	0.0006	0.047	0	9999	9999	310	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	10472	0.002	0.1227	0	9999	9999	125	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	10473	0.002	0.123	0	9999	9999	125	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10602	0	0.7	0	9999	9999	15	0.93548	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10604	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	10474	0.002	0.124	0	9999	9999	125	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1670	1072	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1670	1041	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1670	10421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	10801	0	0.4	0	9999	9999	31.5	0.97613	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	10901	0.022	1.1	0	9999	9999	20	0.936	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	10901	0.022	1.1	0	9999	9999	20	0.936	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11201	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11201	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11214	0.00714	0.338	0	9999	9999	63	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1671	1122	0.00575	0.1675	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1671	1121	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1671	11221	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1672	1122	0.00085	0.1112	0	125	125	187.5	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1672	1121	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1672	11222	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	11302	0.006	0.115	0	120	120	120	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1151	11312	0.025	1.1	0	9999	9999	20	0.94	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	12001	0	0.5	0	9999	9999	20	0.98609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	12001	0	0.5	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1673	1212	-0.00025	0.0515	0	250	250	250	0.92653	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1673	1211	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1673	12121	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	12201	0.025	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	12201	0.025	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1231	12302	0.007	0.252	0	70	70	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	12502	0.01	0.333	0	30	30	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	12702	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	12702	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1281	12804	0.01	0.338	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	13001	0	0.496	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	13001	0	0.496	0	9999	9999	20	0.9681	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13104	0.007	0.355	0	9999	9999	63	0.9372	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13114	0.007	0.355	0	9999	9999	63	0.9372	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13124	0.007	0.355	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	13204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	13404	0	0.36	0	9999	9999	63	0.9372	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	13404	0	0.36	0	9999	9999	63	0.9368	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13501	0.0047	0.149	0	9999	9999	40	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13501	0.0047	0.149	0	9999	9999	40	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13511	0.022	1.1	0	9999	9999	20	0.936	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13511	0.022	1.1	0	9999	9999	20	0.936	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	13601	0	1.041	0	9999	9999	10	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	13601	0	1.041	0	9999	9999	10	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	1361	0	0.3059	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	13804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	13804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	0.614	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	0.614	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	1.1	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14002	0	1.041	0	9999	9999	10	0.966	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14004	0.02708	0.52	0	9999	9999	25	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14004	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	14204	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	14204	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	14401	0	0.496	0	9999	9999	20	0.95215	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	14604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	14604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	14902	0.0003	0.024	0	9999	9999	525	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	15001	0	1.041	0	9999	9999	10	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	15102	0.006	0.229	0	9999	9999	60	0.93125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	15103	0.0027	0.105	0	9999	9999	60	0.94709	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.94	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.94	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	15502	0	0.2	0	9999	9999	120	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	15504	0.007	0.355	0	9999	9999	63	0.91627	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1571	15704	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	15801	0	0.614	0	9999	9999	20	0.9839	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	15801	0	0.614	0	9999	9999	20	0.98536	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1674	1602	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1674	16011	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1674	16021	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1675	1602	5e-05	0.0522	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1675	1601	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1675	16022	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	16202	0	0.496	0	9999	9999	20	0.96923	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	16202	0	0.496	0	9999	9999	20	0.97231	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	16302	0.0143	0.635	0	31.5	31.5	31.5	0.94696	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	16312	0	1.155	0	20	20	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1676	1642	-0.00085	0.0506	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1676	1641	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1676	16421	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1677	1642	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1677	1641	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1677	16422	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1678	1642	0.00085	0.1207	0	175	175	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1678	16411	0.00125	0.0125	0	999	999	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1678	16424	0.00075	0.0075	0	175	175	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	16502	0.0187	0.3057	0	45	45	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16604	0	0.4	0	9999	9999	63	0.88696	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16604	0	0.4	0	9999	9999	31.5	1.03	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	16873	0.0476	0.78788	0	9999	9999	12	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	16901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	16901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17073	0.0082	0.322	0	9999	9999	36	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	17302	0.02	1.1	0	9999	9999	20	0.99	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	17302	0.02	1.1	0	9999	9999	20	0.99	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17404	0	0.355	0	9999	9999	63	0.91627	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17404	0	0.355	0	9999	9999	63	0.91627	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17431	0	0.029	0	350	350	476.3	1	3.088	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1679	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1679	1741	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1679	17421	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1680	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1680	1741	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1680	17422	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	17411	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	17423	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	17671	0.05066	0.66	0	9999	9999	18	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	17672	0.05022	0.66	0	9999	9999	18	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	17802	0	0.27	0	9999	9999	66.7	0.95409	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	17901	0.02	0.5	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	17901	0.02	0.5	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	18001	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	18001	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	18204	0	0.336	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	18204	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	18304	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	18402	0	0.5	0	9999	9999	20	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	18404	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18501	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18501	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	18604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	18604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	1881	0	0.4	0	9999	9999	31.5	1.0315	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	18901	0.0173	0.1733	0	9999	9999	75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	19004	0	0.355	0	9999	9999	63	0.92935	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	19004	0	0.355	0	9999	9999	63	0.92935	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1911	19101	0.00207	0.089	0	9999	9999	140	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	19201	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	19204	0	0.3979	0	9999	9999	31.5	0.955	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	19302	0	0.3809	0	31.5	31.5	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	19471	0.00154	0.096	0	9999	9999	146	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1682	1941	0.000235	0.00255	0	42	42	146	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1682	19473	0.003335	0.12945	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1682	19472	0.003335	0.14674	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1951	19504	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	19601	0	0.654	0	9999	9999	30	0.96435	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	19601	0	0.654	0	9999	9999	30	0.96435	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	19702	0.0062	0.238	0	63	63	63	1.03525	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	19712	0.0062	0.238	0	63	63	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1991	19902	0.007	0.178	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1683	2002	-0.00075	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1683	2001	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1683	20021	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	20201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	20201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1684	2042	-0.00032	0.04902	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1684	2041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1684	20421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2051	20501	0	0.5	0	9999	9999	20	0.95609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1685	2052	-0.00059	0.0485	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1685	2041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1685	20422	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	21004	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	21004	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2111	20902	0.00435	0.087	0	9999	9999	115	0.98667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2111	21102	0.007	0.15	0	9999	9999	70	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21202	0.022	0.5	0	9999	9999	20	0.94	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21202	0.022	0.5	0	9999	9999	20	0.94	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.0315	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.0315	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2131	21302	0	0.3	0	9999	9999	50	0.93333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2161	21604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	21804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	21804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1686	2204	-0.00105	0.0192	0	500	500	750	1.0132	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1686	2202	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1686	22021	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1687	2204	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1687	2202	0.00125	0.0125	0	999	999	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1687	22022	0.00075	0.0075	0	500	500	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2231	22302	0.006	0.28	0	70	70	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2241	22404	0.01109	0.389	0	9999	9999	31.5	0.95773	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	22501	0.0141	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	22501	0.0141	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	22602	0.026	0.58	0	9999	9999	20	0.97217	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22814	0.0143	0.338	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2301	23001	0	0.6	0	9999	9999	20	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23601	0.0141	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23601	0.0141	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2391	23902	0.007	0.355	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2401	24002	0.0054	0.169	0	9999	9999	89	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2411	24104	0	0.0032	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	24804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2491	24804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1688	2522	0.00145	0.1155	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1688	2521	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1688	25221	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1689	2522	-0.00045	0.1206	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1689	2521	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1689	25222	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	25404	0.00657	0.30124	0	9999	9999	50	0.97601	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1690	2562	5e-05	0.0526	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1690	2561	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1690	25621	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	2562	5e-05	0.0523	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	2571	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	25622	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1692	2562	-0.00025	0.0515	0	250	250	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1692	25611	0.00125	0.0125	0	999	999	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1692	25623	0.00075	0.0075	0	250	250	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1693	2563	-0.00025	0.0513	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1693	2561	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1693	25624	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1694	2563	-0.00025	0.0515	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1694	2571	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1694	25625	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1695	2671	0.00575	0.3325	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1695	26700	0.00125	0.0125	0	999	999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1695	26701	0.00075	0.0075	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2681	26802	0	0.35	0	9999	9999	31.5	0.96129	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	27004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	27004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2721	27204	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2731	27302	0.046	0.464	0	31.5	31.5	31.5	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	2741	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	27473	0.002	0.0985	0	9999	9999	140	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	27474	0.00071	0.02857	0	9999	9999	560	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1696	2742	0.00135	0.1206	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1696	2741	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1696	27421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1697	2742	0.00105	0.1112	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1697	2741	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1697	27422	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	27604	0.0069	0.3447	0	9999	9999	63	0.97893	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	27604	0.007	0.317	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	27702	0.00327	0.1569	0	100	100	100	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	27712	0.025	1.1	0	9999	9999	20	0.94	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27801	0.02	0.496	0	9999	9999	20	0.9681	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27801	0.02	1	0	9999	9999	20	0.9681	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27804	0	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27804	0	0.355	0	9999	9999	63	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27805	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2801	28002	0	0.6176	0	9999	9999	17	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28201	0	1.041	0	9999	9999	25	0.93806	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28201	0	1.041	0	9999	9999	25	0.93806	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28204	0.011	0.389	0	9999	9999	31.5	0.95773	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1698	2842	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1698	2841	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1698	28421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2852	28571	0.00053	0.02962	0	9999	9999	560	0.9875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28601	0.022	1	0	9999	9999	20	0.9396	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28601	0.022	1	0	9999	9999	20	0.936	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28604	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28611	0.022	1.1	0	9999	9999	20	0.936	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2881	28804	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	29401	0	0.496	0	9999	9999	20	0.97073	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	29401	0	0.496	0	9999	9999	20	0.9681	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	29501	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	29501	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1699	2962	0	-0.00915	0	433	433	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1699	29672	0	0.06385	0	288	288	288	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1699	29671	0.001	0.11615	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2972	29673	0.00052	0.03326	0	9999	9999	460	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2981	29801	0	1.1	0	9999	9999	20	0.95215	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3061	30671	0.01735	0.36529	0	9999	9999	27	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1700	3082	-0.00025	0.0439	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1700	3081	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1700	30822	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	3082	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	3091	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	30824	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	30804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	30804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	3101	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3122	31271	0.0005	0.0375	0	9999	9999	480	0.98465	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1702	3192	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1702	3191	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1702	31922	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1703	3202	5e-05	0.0522	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1703	3201	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1703	32021	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1704	3202	5e-05	0.0527	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1704	3200	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1704	32023	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1705	3203	5e-05	0.0527	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1705	3209	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1705	32022	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3211	32102	0.001	0.343	0	9999	9999	35	0.91875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32204	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32404	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32404	0.0105	0.338	0	9999	9999	31.5	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	32504	0.007	0.355	0	9999	9999	63	0.9372	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	32554	0.007	0.355	0	9999	9999	63	0.9372	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32604	0	0.33	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32604	0	0.33	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1706	3282	0.00525	0.2328	0	63	63	81.9	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1706	3281	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1706	32821	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1707	3282	0.00825	0.2348	0	63	63	81.9	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1707	3281	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1707	32822	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1708	3282	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1708	3281	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1708	32823	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1709	3282	-0.00025	0.1105	0	120	120	187.5	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1709	32810	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1709	32824	0.00075	0.0075	0	120	120	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	33201	0	0.614	0	9999	9999	20.8	0.94145	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	33201	0	0.614	0	9999	9999	20.8	0.94145	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1710	3332	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1710	3331	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1710	33321	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	3342	7e-05	0.1112	0	125	125	187.5	0.9683	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	3341	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	33421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1712	3342	-0.00045	0.1112	0	125	125	187.5	0.9683	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1712	3341	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1712	33422	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	33801	0	0.84	0	9999	9999	12.5	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	33801	0	0.84	0	9999	9999	12.5	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3391	33902	0.014	0.14	0	9999	9999	100	0.977	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	34001	0.02	1	0	9999	9999	20	0.95826	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	34001	0.02	1	0	9999	9999	20	0.95826	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	0.9849	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	0.9849	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.936	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.936	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.936	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35004	3501	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	35074	0.0025	0.098	0	9999	9999	120	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1713	3522	0.00095	0.1206	0	125	125	137.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1713	3521	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1713	35221	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1714	3522	0.00095	0.1199	0	125	125	152	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1714	35211	0.00125	0.0125	0	999	999	152	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1714	35222	0.00075	0.0075	0	125	125	152	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1715	3522	0.00105	0.1199	0	125	125	162.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1715	3521	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1715	35223	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1716	3522	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1716	35211	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1716	35224	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1717	3522	-0.00045	0.0175	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1717	35231	0.00125	0.0125	0	999	999	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1717	35236	0.00075	0.0075	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1718	3522	-0.00045	0.0025	0	600	600	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1718	35232	0.00125	0.0125	0	999	999	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1718	35237	0.00075	0.0075	0	600	600	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1719	3522	-0.00045	0.0178	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1719	35231	0.00125	0.0125	0	999	999	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1719	35238	0.00075	0.0075	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35604	3561	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35604	3561	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93664	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93506	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35812	0.025	1.1	0	9999	9999	20	0.9495	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3601	36001	0	0.496	0	9999	9999	20	0.95385	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3611	36001	0	1	0	9999	9999	20	0.9681	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36201	0.0225	0.9997	0	9999	9999	18	0.98173	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36201	0.0225	0.9997	0	9999	9999	18	0.98173	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36202	0.01429	0.21	0	9999	9999	60	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36204	0.00714	0.338	0	9999	9999	63	0.9372	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1720	3642	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1720	3641	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1720	36421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3651	36402	0.0062	0.31	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	37501	0.022	1.1	0	9999	9999	20	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	37501	0.022	1.1	0	9999	9999	20	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37601	0	0.577	0	9999	9999	20	0.972	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37601	0	0.577	0	9999	9999	20	0.97209	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37602	0	0.5	0	9999	9999	20	0.96985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37602	0	0.5	0	9999	9999	20	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	38001	0	0.614	0	9999	9999	20	0.9678	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	38004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	38204	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	38204	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	3842	0.00085	0.1214	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	3841	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	38421	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1722	3842	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1722	3841	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1722	38422	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1723	3852	0.00085	0.1199	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1723	3851	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1723	38423	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1724	3852	-0.00025	0.0515	0	250	250	375	0.9856	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1724	3851	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1724	38424	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	38601	0	1	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	38701	0	1	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3881	38804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	39471	0.00054	0.0509	0	9999	9999	330	1.02617	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3941	39401	0	0.317	0	31.5	31.5	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1725	3942	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1725	3941	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1725	39423	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3944	39473	0.00058	0.052	0	9999	9999	330	1.02667	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3954	39472	0.00057	0.052	0	9999	9999	330	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1726	3954	-0.00105	0.0204	0	500	500	750	0.977	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1726	3942	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1726	39421	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39601	0	0.5	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39601	0	0.496	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3981	39801	0	0.4	0	9999	9999	35	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3991	39801	0	0.4	0	9999	9999	35	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40001	0.02	1.1	0	9999	9999	20	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40001	0.02	1.1	0	9999	9999	20	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4021	40204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4021	40204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40404	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40404	0	0.33	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40601	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40602	0	0.57	0	9999	9999	20	0.98947	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40602	0	0.57	0	9999	9999	20	0.98947	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40604	0.0143	0.4	0	9999	9999	63	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4071	40761	0.0049	0.24	0	88	88	88	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4081	40801	0.02	0.5	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4081	40801	0.02	0.5	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40902	0.004	0.1249	0	9999	9999	120	0.98287	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40904	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40912	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4101	41002	0	0.495	0	9999	9999	28	0.952	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4101	41002	0	0.495	0	9999	9999	28	0.952	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	42102	0.022	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	42102	0.022	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4221	42204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4221	42204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1727	4242	0	-0.014	0	300	300	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1727	42474	0	0.091	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1727	42475	0	0.0967	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4251	42501	0.00186	0.0802	0	9999	9999	140	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4261	42604	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4281	42802	0	0.35	0	9999	9999	67	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4281	42802	0	0.35	0	9999	9999	67	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4341	43401	0	0.4	0	9999	9999	20	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4351	43401	0	0.4	0	9999	9999	20	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4361	43604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4371	43704	0	0.38	0	9999	9999	63	0.91627	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1728	4384	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1728	4382	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1728	43821	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	44001	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	44001	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	44471	0	0.4	0	9999	9999	35	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1729	4472	5e-05	0.0465	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1729	4461	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1729	44623	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1730	4472	5e-05	0.0484	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1730	4471	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1730	44624	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44802	0.02	1.1	0	9999	9999	20	0.94	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44802	0.02	1.1	0	9999	9999	20	0.94	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44804	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44804	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4491	44901	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4491	44901	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4511	45101	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4511	45101	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46210	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46210	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46214	0	0.4	0	9999	9999	40	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46214	0	0.4	0	9999	9999	40	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46224	0	0.4	0	9999	9999	40	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46224	0	0.4	0	9999	9999	40	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46501	0	0.4	0	9999	9999	20	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46501	0	0.4	0	9999	9999	20	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46504	0.00782	0.30661	0	9999	9999	63	0.97601	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46511	0.00197	0.0894	0	9999	9999	95	0.98866	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46513	0.01	0.531	0	9999	9999	16	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	47004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	47004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	4722	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	4721	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	47221	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1732	4722	-0.0008	0.0433	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1732	4731	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1732	47222	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	47402	0	0.496	0	9999	9999	20	0.96774	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	47402	0	0.496	0	9999	9999	20	0.96774	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4761	47601	0	0.84	0	9999	9999	12.5	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	47802	0.003	0.1333	0	90	90	90	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	47902	0.003	0.286	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4901	49001	0	0.4	0	9999	9999	10	0.96429	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4911	49101	0.00176	0.0757	0	9999	9999	140	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	49474	0	0.0695	0	9999	9999	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1733	4942	6e-05	0.1112	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1733	4941	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1733	49422	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1734	4943	0.00449	0.1112	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1734	4941	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1734	49421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49501	0.022	0.4	0	9999	9999	31.5	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49501	0.022	0.4	0	9999	9999	31.5	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49504	0.0143	0.4	0	9999	9999	63	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49604	0.007	0.35	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49604	0.007	0.35	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.97893	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.97893	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49902	0.011	0.328	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49912	0.025	1.155	0	9999	9999	20	0.97378	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49922	0.025	1.1	0	9999	9999	20	0.98667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5001	50004	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	50274	0.00106	0.0588	0	9999	9999	180	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1735	5042	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1735	5041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1735	50421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5051	50574	0.00047	0.122	0	9999	9999	100	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5061	50604	0.014	0.386	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5071	50573	0.00052	0.122	0	9999	9999	100	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	50901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	50901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5122	50275	0.00106	0.0588	0	9999	9999	180	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5131	51301	0.022	1	0	9999	9999	20	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5131	51301	0.022	1	0	9999	9999	20	0.9653	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	51471	0.0035	0.145	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5142	51473	0.00091	0.05	0	9999	9999	280	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5142	51474	0.00093	0.05	0	9999	9999	280	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1736	5142	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1736	5141	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1736	51421	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1737	5142	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1737	51410	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1737	51422	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1738	5172	0	-0.0181	0	495	495	280	1.01319	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1738	51771	0	0.0615	0	325	325	325	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1738	51772	0	0.1221	0	170	170	170	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51801	0	0.614	0	9999	9999	20	0.9678	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51801	0	0.614	0	9999	9999	20	0.9678	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1739	5202	0.00225	0.01	0	175	175	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1739	52071	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1739	52072	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1740	5202	0.00225	0.01	0	400	400	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1740	52073	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1740	52074	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52204	0	0.7	0	9999	9999	15	0.97968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5222	50276	0.0006	0.051	0	9999	9999	9999	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5231	52301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5231	52301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5241	52404	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5241	52476	0	0.444	0	9999	9999	25.4	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5251	52477	0	0.352	0	9999	9999	70	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52604	0	0.38	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52604	0	0.38	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52704	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52714	0.00714	0.338	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52734	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53004	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53004	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5321	53204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53204	5321	0.009	0.305	0	9999	9999	63	1.03013	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5341	53404	0	0.367	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	53604	0.007	0.35	0	9999	9999	31.5	0.916	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	53614	0	0.338	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5381	53804	0.014	0.386	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	5464	-0.00105	0.0191	0	500	500	750	1.0132	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	5462	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	54624	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	5464	-0.00105	0.0191	0	500	500	750	1.0132	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	5462	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	54621	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1743	5464	-0.00105	0.0145	0	550	550	550	0.982	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1743	54622	0.00125	0.0125	0	999	999	550	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1743	54623	0.00075	0.0075	0	550	550	550	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5481	54801	0.02	1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5481	54801	0.02	1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55002	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55002	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5521	55201	0	0.4	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5521	55201	0	0.4	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10212	0.05	1.2	0	10	10	10	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10213	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10212	10275	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10213	10276	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35771	10470	0.00038	0.0354	0	9999	9999	500	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10671	0.035	1.042	0	9999	9999	5.76	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10672	0.028	0.833	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10673	0.139	4.167	0	9999	9999	1.44	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10674	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11204	11202	0.01667	0.4	0	30	30	30	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11202	11271	0.007	0.25	0	9999	9999	28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11242	67045	0.018	0.137	0	9999	9999	43.36	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11254	11252	0.14	1.49345	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11370	0.007	0.214	0	9999	9999	28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11371	0.003	0.097	0	9999	9999	61.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11374	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11312	11375	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12370	0.016	0.123	0	9999	9999	48.3	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12371	0.005	0.163	0	9999	9999	36.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12372	0.066	0.517	0	9999	9999	11.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12571	0.008	0.219	0	9999	9999	26.25	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12572	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12573	0.02	0.574	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12814	12802	0.0125	0.2975	0	9999	9999	40	1.015	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	12872	0.076	0.595	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	12873	0.034	0.264	0	22.5	22.5	22.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	68222	0.051	0.397	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12812	0.05	1.2	0	10	10	10	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12881	0.088	1.48399	0	9999	9999	5	1.01846	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12812	12874	0.02	0.67	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12881	12871	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13011	68536	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13021	68537	0	1.429	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13134	13102	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13102	13170	0.028	0.216	0	9999	9999	27.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13102	13172	0.05	1.675	0	9999	9999	4.23	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13104	13132	0.0015	0.03736	0	9999	9999	50	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13104	13142	0.01	0.233	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13112	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13112	13171	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13112	13173	0.016	0.476	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13122	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13122	13175	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13132	13174	0.018	0.144	0	9999	9999	41.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13142	13176	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13402	0.088	1.48399	0	9999	9999	5	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13402	13472	0.253	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13412	0.1	2.4	0	5	5	5	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13412	13471	0.25	7.5	0	9999	9999	0.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13414	0.05	1.2	0	10	10	10	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13414	13474	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13434	13415	0.05	1.2	0	10	10	10	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13415	13475	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13416	13476	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13484	13416	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13417	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13417	13477	0.067	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13494	13422	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13454	13432	0.033	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13432	13473	0.017	0.809	0	9999	9999	11.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13442	13479	0.056	1.397	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	13442	0.1	2.4	0	9999	9999	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	13611	0.14	1.49345	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13611	68546	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14034	14001	0.14	1.49345	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14002	14073	0.022	0.657	0	9999	9999	9.13	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14012	14075	0.01111	0.33333	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14034	14022	0.038	0.934	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14044	67033	0.0167	0.333	0	9999	9999	30	1.02933	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14414	14402	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	14471	0.043	2.021	0	4.7	4.7	4.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	14472	0.2	6.7	0	9999	9999	1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	68282	0.028	1.348	0	9999	9999	7.05	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14804	14802	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14802	14871	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15010	15001	0	1.041	0	9999	9999	10	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15103	15171	0.004	0.157	0	9999	9999	48.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15122	15173	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15132	15172	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15142	15174	0.01	0.361	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15512	67102	0.011	0.163	0	59.66	59.66	59.66	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15514	15522	0.034	0.9728	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15522	15571	0.032	0.798	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15524	15532	0.018	0.5	0	20	20	20	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15532	15572	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15534	15542	0.01	0.4	0	25	25	25	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15542	15573	0.03	0.238	0	9999	9999	25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15704	15702	0.038	0.934	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	15771	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	15772	0.056	1.667	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16371	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16372	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16373	0.028	0.699	0	9999	9999	7.2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16376	0.033	1.117	0	9999	9999	6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16378	0.1	3.35	0	9999	9999	2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16379	0.625	18.75	0	9999	9999	0.32	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16374	0.022	0.744	0	9999	9999	9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16375	0.04	1.34	0	9999	9999	5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16377	0.076	0.595	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16502	16571	0.017	0.129	0	46	46	46	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16502	67083	0	0.391	0	9999	9999	15.36	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16601	16602	0.1	1	0	9999	9999	5	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16601	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16602	16671	0.056	1.397	0	3.6	3.6	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16602	16672	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16612	0.035	0.999	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16614	0.025	0.6	0	20	20	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16622	0.034	0.9728	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16612	16675	0.084	0.661	0	9999	9999	9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16614	16674	0.01	0.254	0	9999	9999	19.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16662	16618	0.0116	0.46	0	40	40	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16622	16677	0.05	1.675	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16622	16679	0.05	1.675	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16632	16670	0.152	1.2	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17004	17010	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17010	17074	0.008	0.3222	0	9999	9999	36	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	17012	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17012	17075	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	17032	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17032	17077	0.143	4.286	0	9999	9999	1.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17032	68223	0.76	6	0	9999	9999	1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17810	17802	0	0.27	0	9999	9999	66.7	0.95409	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18010	18004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18010	18004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18204	18202	0.088	1.48399	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18202	18271	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18404	18412	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18412	18471	0.032	0.962	0	9999	9999	6.24	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18412	18472	0.27	2.059	0	9999	9999	2.89	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	18802	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18834	18812	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19014	19002	0.03333	0.66583	0	9999	9999	15	1.07397	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19004	19073	0.0128	0.6	0	9999	9999	25	1.02667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19014	19071	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19071	19081	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19071	19082	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19072	19083	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19072	19084	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19073	19085	0.034	0.257	0	9999	9999	23.13	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19312	19371	0.027	0.206	0	9999	9999	28.91	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19317	19318	0.082	0.826	0	9999	9999	6.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19322	19372	0.017	0.43	0	9999	9999	11.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19702	19771	0.014	0.206	0	9999	9999	47.1	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19772	0.022	0.559	0	9999	9999	9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19773	0.021	0.158	0	9999	9999	37.58	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19970	0.017	0.132	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19971	0.00889	0.26667	0	22.5	22.5	22.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19972	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19973	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19974	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20902	67058	0	0.051	0	9999	9999	116.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21024	21002	0.03333	0.66583	0	9999	9999	15	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21012	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21071	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21102	68092	0	0.084	0	9999	9999	71.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21302	21371	0.006	0.173	0	9999	9999	33.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21302	21372	0.008	0.235	0	9999	9999	24.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	21402	0.088	1.484	0	9999	9999	5	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21414	21412	0.038	0.934	0	9999	9999	10	1.01846	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21414	21412	0.038	0.934	0	9999	9999	10	1.01846	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21614	21601	0.14	1.49345	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21864	21801	0.12	2	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21824	21802	0.06	1	0	9999	9999	10	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21811	21873	0.1	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	21871	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	21872	0.253	2	0	3	3	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	68241	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21844	21822	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21854	68230	0.02857	0.50476	0	21	21	21	1.02484	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22224	22201	0.088	1	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22222	0.0333	0.6658	0	9999	9999	15	1.02	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22242	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22282	0.044	0.742	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22232	22211	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22234	22211	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22212	22272	0.012	0.451	0	9999	9999	16.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22284	22212	0.038	0.934	0	9999	9999	20	0.9744	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22244	22215	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22215	22278	0.036	1.071	0	9999	9999	5.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22221	22273	0.044	1.333	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22252	22275	0.044	1.118	0	4.5	4.5	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22254	22262	0.088	1	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22262	22274	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22264	22292	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22276	0.03	0.861	0	7	7	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22277	0.057	1.643	0	3.5	3.5	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22302	22371	0.013	0.095	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22412	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22422	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22432	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22412	22471	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22422	22472	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22432	22473	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22602	22673	0.038	0.38	0	9999	9999	21	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22610	22671	0.005	0.2727	0	9999	9999	55	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22610	22672	0.005	0.2727	0	9999	9999	47	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22804	22802	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22802	22871	0.281	2.204	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	23602	0.0167	0.33	0	9999	9999	30	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23602	23671	0.026	0.387	0	9999	9999	25.12	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.01857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.01857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23612	23621	1.48	7.6	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23902	67069	0	0.086	0	9999	9999	69.58	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24002	67066	0.002	0.11	0	9999	9999	88	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26773	0.009	0.328	0	9999	9999	23.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26774	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26771	0.007	0.278	0	27.3	27.3	27.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26772	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26709	26711	0.10133	0.65892	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	27002	0.038	0.934	0	9999	9999	10	1.06429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27071	0.844	6.611	0	0.9	0.9	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27281	27204	0.007	0.355	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27371	0.013	0.329	0	9999	9999	15.3	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27372	0.035	0.516	0	9999	9999	18.84	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27374	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	27402	0.088	1.484	0	9999	9999	5	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	27412	0.038	0.934	0	9999	9999	10	1.01846	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27410	27471	0.0035	0.1452	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27410	27472	0.0035	0.1469	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27702	27774	0.04	0.288	0	9999	9999	20.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27703	27771	0.018	0.128	0	9999	9999	46.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27722	27772	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27722	27773	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27812	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27813	0.1	2.4	0	5	5	5	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27813	27871	0.051	1.515	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28002	28071	0.011	0.333	0	18	18	18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28204	28202	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28202	28271	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28804	28812	0.0167	0.333	0	9999	9999	30	1.03333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28810	28824	0.006	0.35	0	9999	9999	63	0.937	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28812	28874	0.006	0.192	0	9999	9999	31.2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28815	0.0333	0.8	0	15	15	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28871	0.03	0.861	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28872	0.012	0.362	0	9999	9999	16.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28873	0.009	0.272	0	9999	9999	22.08	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1744	30820	-0.00025	0.0439	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1744	3081	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1744	30821	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1745	30820	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1745	3091	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1745	30826	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31002	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31071	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31072	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31074	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31011	68171	0.07	2.113	0	9999	9999	2.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31024	31022	0.03333	0.06658	0	9999	9999	30	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31024	31022	0.03333	0.06658	0	9999	9999	15	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31022	68136	0.006	0.179	0	9999	9999	33.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32102	32171	0.006	0.179	0	9999	9999	33.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32210	32201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32204	32202	0.088	1.484	0	9999	9999	5	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32202	32271	0.844	6.611	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32210	32204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32564	32502	0.0086	0.12	0	9999	9999	63	1.047	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32570	0.014	0.206	0	9999	9999	47.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32578	0.3	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32514	32532	0.03333	0.66583	0	9999	9999	15	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32514	68271	0.0333	0.667	0	9999	9999	15	1.07397	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32524	68263	0.0333	0.667	0	9999	9999	15	1.07397	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32532	32576	0.06	0.472	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32532	32577	0.19	1.5	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32534	68262	0.0333	0.667	0	9999	9999	15	1.07397	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32542	68283	0.3	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	33002	0.034	0.9728	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33002	33071	0.165	1.293	0	9999	9999	4.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33034	33012	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33012	33072	0.02	0.508	0	9999	9999	9.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33902	33971	0.008	0.059	0	101.18	101.18	101.18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35004	35002	0.038	0.934	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35002	35071	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35802	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35871	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35872	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35873	0.211	1.653	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35813	0.03333	0.8	0	15	15	15	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35815	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35812	35875	0.009	0.282	0	9999	9999	21.24	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35813	35876	0.014	0.421	0	9999	9999	14.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35814	35822	0.03333	0.66583	0	9999	9999	15	1.05536	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35815	35877	0.033	1	0	9999	9999	6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35862	35818	0.0116	0.45	0	40	40	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36202	36271	0.005	0.201	0	9999	9999	37.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36202	36272	0.01	0.361	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.05536	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.05536	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.05536	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36222	67084	0	0.136	0	9999	9999	44.09	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36412	36471	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36412	68306	0.06	0.472	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36422	36476	0.046	0.354	0	9999	9999	17.35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36452	36472	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36462	36473	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36462	68307	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36482	36474	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36492	36475	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38004	38002	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38002	38071	0.422	3.306	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38014	38012	0.0095	0.2335	0	9999	9999	20	1.0366	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38201	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38201	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38203	38202	0.038	0.934	0	9999	9999	20	1.0768	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38244	38211	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38254	38212	0.1	2.4	0	5	5	5	1.0875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38212	38271	0.017	0.492	0	9999	9999	12.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38254	38213	0.03333	0.8	0	15	15	15	1.0875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38213	38272	0.038	1.095	0	9999	9999	5.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38215	38273	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38284	38215	0.05	1.2	0	10	10	10	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38233	38232	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38264	38241	0.14	1.5	0	9999	9999	5	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38804	38802	0.038	0.934	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38802	38870	0.028	0.216	0	9999	9999	27.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38802	38871	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38804	38812	0.015	0.333	0	9999	9999	30	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39401	39474	0.03	0.229	0	9999	9999	26.02	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39670	39675	0.002	0.1088	0	9999	9999	125	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40404	40412	0.05	1.2	0	10	10	10	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40412	40471	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40771	0.003	0.1	0	9999	9999	59.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40772	0.009	0.256	0	9999	9999	23.4	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40773	0.046	0.33	0	9999	9999	18.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40902	40971	0.002	0.088	0	9999	9999	86.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40922	40972	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40932	40973	0.19	1.5	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42004	42001	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42202	42271	0.032	1.203	0	6.3	6.3	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42214	42212	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42604	42602	0.038	0.934	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42671	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42672	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42673	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42674	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43604	43602	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43602	43671	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43602	43672	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43704	43722	0.01667	0.333	0	9999	9999	30	1.01667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43724	43712	0.0111	0.2222	0	9999	9999	45	1.01667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43712	43774	0.019	0.149	0	9999	9999	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43712	68254	0	1.429	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43722	43771	0.007	0.258	0	9999	9999	29.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44814	44812	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46511	46503	0.01	0.531	0	9999	9999	16	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46854	46801	0.14	1.5	0	9999	9999	5	0.9718	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46854	46801	0.14	1.5	0	9999	9999	5	0.9718	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46801	46875	0.25	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46844	46802	0	0.935	0	10	10	10	0.9875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46802	46870	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46834	46812	0	0.588	0	17	17	17	0.9625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46812	46874	0.045	0.343	0	9999	9999	17.35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46824	46822	0.03333	0.8	0	15	15	15	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46822	46873	0.014	0.429	0	9999	9999	14	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47871	0.004	0.103	0	9999	9999	56	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47873	0.029	0.821	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47874	0.008	0.219	0	9999	9999	26.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47902	47872	0.007	0.193	0	9999	9999	29.75	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49514	49502	0.0167	0.333	0	9999	9999	30	1.01667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49524	49512	0	0.3	0	9999	9999	40	1.04933	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49512	49571	0.017	0.132	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49604	49613	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49613	49672	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49814	49802	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49842	68087	0	0.704	0	9999	9999	8.52	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49971	0.02	0.157	0	9999	9999	36.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49973	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49932	49976	0.076	0.595	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49942	49975	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49980	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49962	49974	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49982	49972	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50014	50012	0.05	1.2	0	10	10	10	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50012	50071	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51410	51472	0.0035	0.145	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52234	52201	0.14	1.5	0	9999	9999	5	1.01857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52212	0.03333	0.8	0	15	15	15	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52212	52271	0.014	0.425	0	9999	9999	14	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52602	0.088	1.484	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52671	0.101	3.03	0	9999	9999	1.98	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52672	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52677	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52610	52614	0	0.338	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52615	52612	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52612	52673	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52634	52632	0.015	0.33	0	9999	9999	30	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52632	52676	0.01	0.287	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52644	52642	0.015	0.33	0	9999	9999	30	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52642	52675	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52702	52700	0.015	0.117	0	9999	9999	51	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52702	0.01489	0.2217	0	45	45	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52712	0	0.934	0	9999	9999	10	0.9625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52712	52778	0.07	1.032	0	9999	9999	9.42	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52764	52722	0	0.5	0	9999	9999	20	0.96875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52722	52771	0.011	0.313	0	9999	9999	19.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52772	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52773	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52774	0.257	1.983	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52794	52732	0.0074	0.214	0	9999	9999	35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52802	0.038	0.934	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52802	52877	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52812	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52813	0.025	0.6	0	20	20	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52814	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52815	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52816	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52817	0.03333	0.8	0	15	15	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52812	52873	0.042	1.263	0	9999	9999	4.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52813	52871	0.011	0.329	0	9999	9999	18.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52814	52875	0.037	0.931	0	9999	9999	5.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52815	52876	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52816	52872	0.028	0.699	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52817	52874	0.152	1.2	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52817	52878	0.077	0.601	0	9999	9999	9.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53014	53002	0.06	0.9982	0	9999	9999	10	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53042	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53052	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53072	67213	0	0.469	0	9999	9999	12.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53204	53201	0.088	1	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53401	0.14	2.2	0	9999	9999	5	1.026	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53402	0.088	1.484	0	9999	9999	5	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53402	53472	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53412	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53412	53471	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53612	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53615	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53616	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53612	53672	0.032	0.947	0	9999	9999	6.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53624	53613	0.03333	0.8	0	15	15	15	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53613	53673	0.012	0.357	0	9999	9999	16.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53615	53671	0.033	1	0	9999	9999	6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53616	53674	0.017	0.558	0	9999	9999	12	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53801	53802	0.1	1	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53804	53801	0.1	1	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53802	53871	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.01726	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54402	0.14	1.5	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54402	0.14	1.5	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54411	68413	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54411	68414	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54412	0.0333	0.667	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54425	54471	0.044	1.333	0	4.5	4.5	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54426	54472	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54426	68408	0.083	0.647	0	9999	9999	9.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54640	54630	0	0.14	0	582	582	582	0.97	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55001	0.14	1.5	0	9999	9999	5	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55001	68325	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55012	0.03333	0.8	0	15	15	15	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55013	0.02	0.48	0	25	25	25	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55014	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55012	55071	0.016	0.399	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55013	55072	0.008	0.235	0	9999	9999	24.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55014	55073	0.029	0.821	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70010	70030	0.0039	0.2464	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70311	70330	0.0039	0.2464	0	90	90	90	1.03341	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70312	70330	0.0039	0.2473	0	90	90	90	1.00007	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70504	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70505	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70506	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70507	0.0068	0.2	0	75	75	75	1.03	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70508	0.0068	0.2	0	75	75	75	1.04	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70516	0.0037	0.13259	0	135	135	135	1.055	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70580	0.0088	0.214	0	75	75	75	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1746	70510	0	-0.0069	0	240	240	240	1.0166	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1746	70520	0.0018	0.071	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1746	70562	0	0.1349	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1747	70510	0	-0.0063	0	240	240	240	0.99997	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1747	70520	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1747	70561	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70513	0.0023	0.08157	0	217	217	217	1.03	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70514	0.0023	0.08157	0	217	217	217	1.03	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70515	0.002	0.0712	0	250	250	250	1.03	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	71031	0.0065	0.2893	0	60	60	60	1.0163	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	71032	0.0039	0.2447	0	90	90	90	1.01324	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	71031	0.0065	0.2867	0	60	60	60	1.0163	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	71032	0.0039	0.2463	0	90	90	90	1.01324	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	71530	0.0171	0.4133	0	30	30	30	1.01143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	71530	0.019	0.414	0	30	30	30	1.01143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	71530	0.019	0.4167	0	30	30	30	1.01143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	71530	0.019	0.415	0	30	30	30	1.01143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72511	72530	0.0037	0.2419	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72512	72530	0.0038	0.2413	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73011	73031	0.0039	0.2461	0	90	90	90	0.99667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73012	73032	0.0039	0.2461	0	90	90	90	0.99667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	74030	0.0039	0.248	0	90	90	90	1.0132	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	74030	0.0039	0.248	0	90	90	90	1.0299	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1748	74511	0	-0.0074	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1748	74520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1748	74562	0	0.1523	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1749	74511	0	-0.0074	0	240	240	240	1.0334	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1749	74520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1749	74561	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1750	74512	0	-0.0063	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1750	74520	0.0018	0.0719	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1750	74563	0	0.1656	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74711	74730	0.0037	0.2422	0	90	90	90	1.0333	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74712	74730	0.0038	0.2419	0	90	90	90	1.0333	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75030	0.0074	0.2512	0	60	60	60	1.00957	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75030	0.0075	0.2508	0	60	60	60	0.99527	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75508	0.0068	0.2	0	75	75	75	1.05	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75515	0.00302	0.07574	0	175	175	175	1.05	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75530	0.0087	0.2559	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75530	0.0087	0.2573	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1751	75510	0	-0.0047	0	240	240	240	1.00023	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1751	75520	0.0018	0.0656	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1751	75561	0	0.0617	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1752	75510	0	-0.0074	0	240	240	240	1.00023	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1752	75520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1752	75562	0	0.1523	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75516	0.00178	0.05187	0	300	300	300	1.04	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	75830	0.0074	0.2515	0	60	60	60	1.01661	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	75830	0.0074	0.2508	0	60	60	60	1.01661	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76011	76031	0.0091	0.1953	0	75	75	75	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76012	76031	0.0091	0.1967	0	75	75	75	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	76532	0.004	0.2403	0	90	90	90	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	76532	0.0039	0.2461	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76513	76531	0.0119	0.3607	0	60	60	60	1.01603	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76514	76531	0.0119	0.3658	0	60	60	60	0.99973	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77030	0.0061	0.2423	0	90	90	90	0.99994	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77030	0.0061	0.2426	0	90	90	90	0.99994	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77530	0.0087	0.2566	0	90	90	90	1.00003	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77530	0.0087	0.2599	0	90	90	90	1.00003	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78511	78530	0.0125	0.2733	0	45	45	45	1.01634	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78512	78530	0.0123	0.2738	0	45	45	45	1.01634	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79015	79010	0.00197	0.0213	0	125	125	125	1	-2.249	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0126	0.272	0	45	45	45	0.9999	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0126	0.2733	0	45	45	45	0.9999	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0078	0.2512	0	60	60	60	1.01659	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79016	79015	0	0.0213	0	125	125	125	0.96035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80011	80030	0.0076	0.2533	0	45	45	45	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80012	80030	0.0076	0.2549	0	45	45	45	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80511	80531	0.0119	0.2692	0	60	60	60	1.02143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	80730	0.0039	0.2461	0	90	90	90	1.01321	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1753	81010	0	-0.0055	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1753	81020	0.0018	0.0646	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1753	81061	0	0.0615	0	45	45	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1754	81010	0	-0.0055	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1754	81020	0.0018	0.0646	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1754	81062	0	0.0615	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1755	81010	0	-0.0074	0	240	240	240	1.02	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1755	81020	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1755	81063	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1756	81510	0	-0.0047	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1756	81520	0.0018	0.0656	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1756	81561	0	0.0617	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1757	81510	0	-0.007	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1757	81520	0.0018	0.0677	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1757	81562	0	0.064	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	81830	0.0039	0.2461	0	90	90	90	1.02987	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82001	82011	0.01508	0.34728	0	40	40	40	1.04	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	82001	0.0007	0.0488	0	1000	1000	1000	1.04	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82002	82012	0.01508	0.35287	0	40	40	40	1.04	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	82002	0.0007	0.0488	0	340	340	340	1.04	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1758	82020	0	0.0115	0	110	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1758	82003	0	0.152	0	55	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1758	82004	0	0.152	0	55	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82511	82530	0.0039	0.2461	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82512	82530	0.0039	0.2461	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83011	83030	0.0116	0.2778	0	45	45	45	1.00947	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83012	83030	0.0116	0.2771	0	45	45	45	1.00947	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83510	83530	0.0125	0.2809	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83510	83530	0.0122	0.2764	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84011	84030	0.0087	0.254	0	90	90	90	1.01603	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84012	84030	0.0086	0.2569	0	90	90	90	1.01603	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84411	84430	0.0076	0.254	0	45	45	45	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84412	84430	0.0076	0.2533	0	45	45	45	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84511	84530	0.0126	0.2738	0	45	45	45	1.01657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84512	84530	0.0128	0.28	0	45	45	45	1.01657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85710	85730	0.0039	0.2461	0	90	90	90	1.01321	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86220	86280	0	0.0701	0	999	999	999	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86220	86280	0	0.0701	0	999	999	999	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86311	86330	0.0075	0.2505	0	60	60	60	1.01671	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86312	86330	0.0073	0.25	0	60	60	60	1.01671	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	86530	0.0038	0.2427	0	90	90	90	1.00483	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86512	86530	0.0038	0.2419	0	90	90	90	1.00487	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87530	0.0039	0.2481	0	90	90	90	1.01327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87530	0.0039	0.249	0	90	90	90	1.01327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88011	88030	0.0087	0.2549	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88012	88030	0.0046	0.2402	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88511	88530	0.0087	0.2576	0	90	90	90	1.01664	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88512	88530	0.0087	0.2533	0	90	90	90	1.01664	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89210	89201	0.0035	0.16	0	100	100	100	0.91	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89201	89232	0	0.1	0	52	52	52	1.1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89311	89330	0.0039	0.247	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89312	89330	0.0039	0.2471	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89515	89510	0.00197	0.0213	0	125	125	125	1	3.788	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89530	0.0076	0.2522	0	45	45	45	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89530	0.0076	0.2516	0	45	45	45	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89516	89515	0	0.0213	0	125	125	125	0.96035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1759	90011	0	-0.0063	0	240	240	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1759	90020	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1759	90062	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1760	90011	0	-0.0063	0	240	240	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1760	90020	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1760	90061	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	90012	0	-0.0072	0	240	240	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	90020	0.0018	0.0728	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	90063	0	0.1647	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90210	90230	0.0039	0.2461	0	90	90	90	1.01321	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1762	90310	0	-0.0074	0	240	264	240	0.98343	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1762	90320	0.0014	0.0713	0	240	264	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1762	90361	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1763	90310	0	-0.0074	0	240	240	240	1.04	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1763	90320	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1763	90362	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90511	90530	0.0039	0.2481	0	90	90	90	1.00001	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90512	90530	0.0039	0.2488	0	90	90	90	1.00001	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
];

%%%% generator data
%%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	10271	21	0	15	-7	1	34	0	21	5	0	0	0	0;
	10272	22	0	15	-7	1	34	0	22	5	0	0	0	0;
	10273	19	0	15	-7	1	34	0	19	5	0	0	0	0;
	10274	24	0	15	-7	1	34	0	24	5	0	0	0	0;
	10275	2.25	0	0	0	1.04	8.35	1	7.5	0	0	0	0	0;
	10276	0.198	0	0	0	1.04	0.85	1	0.66	0	0	0	0	0;
	10470	222	-37.445	270	-170	1	500	0	443	222	0	0	0	0;
	10471	270	0	159	-75	1	318.8	0	270	40	0	0	0	0;
	10472	90	0	60	-30	1	100.9	0	90	13	0	0	0	0;
	10473	90	0	60	-30	1	100.9	0	90	13	0	0	0	0;
	10474	90	0	60	-30	1	100.9	0	90	13	0	0	0	0;
	10671	1.44	-1.94	-1.94	-1.94	1.04	4.8	1	4.8	0	0	0	0	0;
	10672	1.5	-2	-2	-2	1.04	6	1	5	0	0	0	0	0;
	10673	0.36	-0.48	-0.48	-0.48	1.04	1.2	1	1.2	0	0	0	0	0;
	10674	1.38	-1.77	-1.77	-2.3	1.04	4.6	1	4.6	0	0	0	0	0;
	11204	1	0	0	0	1	1.6	0	1	0	0	0	0	0;
	11271	7.56	0	0	0	1.04	28	0	25.2	0	0	0	0	0;
	11370	6.6	-2.009	5.59	-5.59	1	30	1	22	0	0	0	0	0;
	11371	15.3	-7.048	20	-20	1	66	1	51	0	0	0	0	0;
	11374	1.2	-0.437	1.31	-1.31	1	4	1	4	0	0	0	0	0;
	11375	1.08	-0.395	1.18	-1.18	1	4	1	3.6	0	0	0	0	0;
	12371	9.45	-7	7	-7	1	32	1	31.5	0	0	0	0	0;
	12372	3.15	0	0	0	1	10	1	10.5	0	0	0	0	0;
	12571	5.835	0	0	0	1	25.05	1	19.45	0	0	0	0	0;
	12572	0.9	-0.99	0.99	-0.99	1	3.34	1	3	0	0	0	0	0;
	12573	2.7	-2.96	2.96	-2.96	1	10.02	1	9	0	0	0	0	0;
	12871	0.69	0	0	-0.66	1	2.3	1	2.3	0	0	0	0	0;
	12872	2.52	0	0	-2.76	1	9.2	1	8.4	0	0	0	0	0;
	12873	5.865	0	0	0	1	20.7	1	19.55	0	0	0	0	0;
	12874	2.55	0	0	0	1	8.5	1	8.5	0	0	0	0	0;
	13170	7.185	0	0	0	1	25.3	1	23.95	0	0	0	0	0;
	13171	3	0	0	0	1	10	1	10	0	0	0	0	0;
	13173	2.55	0	0	0	1	10.5	1	8.5	0	0	0	0	0;
	13174	10.755	0	0	0	1	36	1	35.85	0	0	0	0	0;
	13175	3.45	0	0	0	1	11.5	1	11.5	0	0	0	0	0;
	13176	5.4	0	0	0	1	18.75	1	18	0	0	0	0	0;
	13434	4.3	0	0	0	1	4.5	0	4.3	0	0	0	0	0;
	13471	0.198	0	0	0	1	0.66	1	0.66	0	0	0	0	0;
	13472	0.765	0	0	-0.84	1	2.7	1	2.55	0	0	0	0	0;
	13473	3	0	0	0	1	10	1	10	0	0	0	0	0;
	13474	1.8	0	0	0	1	6.25	1	6	0	0	0	0	0;
	13475	2.295	0	0	0	1	7.65	1	7.65	0	0	0	0	0;
	13476	3.57	0	0	0	1	11.5	1	11.9	0	0	0	0	0;
	13477	0.765	0	0	0	1	2.7	1	2.55	0	0	0	0	0;
	13479	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	14073	1.935	-2.4	-2.4	-2.4	1.04	7.611	1	6.45	0	0	0	0	0;
	14075	10	0	0	0	1	10	0	10	1	0	0	0	0;
	14471	1.2	0	0	0	1.04	4	1	4	0	0	0	0	0;
	14472	0.255	0	0	0	1	0.85	1	0.85	0	0	0	0	0;
	14604	4.8	0	0	0	1.05	7	0	4.8	0	0	0	0	0;
	14871	0.51	0	0	0	1.04	4.6	1	1.7	0	0	0	0	0;
	14902	450	0	279	-178	1	540	0	450	225	0	0	0	0;
	15171	13.8	4.395	15.12	-15.12	1	46	1	46	0	0	0	0	0;
	15172	3	-3.29	3.29	-3.29	1	10	1	10	0	0	0	0	0;
	15173	0.765	-0.84	0.84	-0.84	1	2.55	1	2.55	0	0	0	0	0;
	15174	6	-6.57	6.57	-6.57	1	20	1	20	0	0	0	0	0;
	15571	1.785	-1.772	1.96	-1.96	1	5.95	1	5.95	0	0	0	0	0;
	15572	5.4	-3.844	5.92	-5.92	1	18.75	1	18	0	0	0	0	0;
	15573	6	0	0	0	1.04	23	1	20	0	0	0	0	0;
	15771	0.594	-0.3	-0.3	-0.3	1	1.98	1	1.98	0	0	0	0	0;
	15772	0.9	-1.92	-1.92	-1.92	1	3	1	3	0	0	0	0	0;
	16371	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16372	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16373	2.04	0	0	0	1	6.8	1	6.8	0	0	0	0	0;
	16374	2.295	0	0	0	1	7.65	1	7.65	0	0	0	0	0;
	16375	1.188	0	0	0	1	4.25	1	3.96	0	0	0	0	0;
	16376	1.485	0	0	0	1	5.1	1	4.95	0	0	0	0	0;
	16377	2.7	0	0	0	1	9.2	1	9	0	0	0	0	0;
	16378	0.48	0	0	0	1	1.7	1	1.6	0	0	0	0	0;
	16379	0.087	0	0	0	1	0.323	1	0.29	0	0	0	0	0;
	16571	11.34	0	0	0	1	40	1	37.8	0	0	0	0	0;
	16670	1.35	-1.39	0	-3.07	1	4.5	1	4.5	0	0	0	0	0;
	16671	1.02	0	0	0	1.04	3.4	1	3.4	0	0	0	0	0;
	16672	0.477	-0.56	-0.56	-0.56	1.04	1.7	1	1.59	0	0	0	0	0;
	16674	5.61	0	0	0	1.04	18.7	1	18.7	0	0	0	0	0;
	16675	2.4	-2.65	-2.65	-2.65	1.04	8	1	8	0	0	0	0	0;
	16677	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16679	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16873	8	0	7	-1	1	11.5	0	8	2	0	0	0	0;
	17073	22.5	0	23	-25	1	35.5	0	22.5	5	0	0	0	0;
	17074	22.5	0	23	-25	1	35.5	0	22.5	5	0	0	0	0;
	17075	0.594	-0.8	-0.8	-0.8	1	1.98	1	1.98	0	0	0	0	0;
	17077	0.006	0	0	0	1	1.2	1	0.02	0	0	0	0	0;
	17671	10	0	7	-3	1	12.5	0	10	3	0	0	0	0;
	17672	10	0	7	-3	1	12.5	0	10	3	0	0	0	0;
	18271	1.275	-1	-1	-1	1	4.25	1	4.25	0	0	0	0	0;
	18471	1.497	0	0	0	1.04	5.2	1	4.99	0	0	0	0	0;
	18472	0.75	-0.477	0	-0.82	1	2.978	1	2.5	0	0	0	0	0;
	18901	58	0	30	-21.32	1	68.235	0	58	20	0	0	0	0;
	19081	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	19082	0.51	0	0	0	1.04	1.7	1	1.7	0	0	0	0	0;
	19083	1.497	0	0	0	1.04	6.9	1	4.99	0	0	0	0	0;
	19084	1.35	-1.5	-1.5	-1.5	1.04	4.6	1	4.5	0	0	0	0	0;
	19085	6.3	-7	-7	-7	1.04	23.824	1	21	0	0	0	0	0;
	19101	98.4	0	51	-36.17	1	108.24	0	98.4	34	0	0	0	0;
	19317	0	-6	6	-6	1	6	1	0	0	0	0	0	0;
	19371	7.125	0	0	0	1	29.78	1	23.75	0	0	0	0	0;
	19372	3.315	0	0	0	1	11.05	1	11.05	0	0	0	0	0;
	19471	60	-11.914	94	-50	1	153	1	133.5	60	0	0	0	0;
	19472	58.274	0	38	-23	1	66.625	0	58.274	19.7	0	0	0	0;
	19473	58.274	0	40	-23	1	66.625	0	58.274	19.7	0	0	0	0;
	19601	1.755	0	0	0	1	6.5	1	5.85	0	0	0	0	0;
	19771	12.75	0	0	0	1	46.875	1	42.5	0	0	0	0	0;
	19772	2.55	-2.79	2.79	-2.79	1	8.5	1	8.5	0	0	0	0	0;
	19773	9	-9.86	9.86	-9.86	1	38.714	1	30	0	0	0	0	0;
	19971	6	-6.7	6.7	-6.7	1	20.7	1	20	0	0	0	0	0;
	19972	0.69	0	0	0	1	2.3	1	2.3	0	0	0	0	0;
	19973	0.69	0	0	0	1	2.3	1	2.3	0	0	0	0	0;
	19974	4.83	-4	4	-4	1	16.1	1	16.1	0	0	0	0	0;
	21071	0.15	0	0	0	1.04	0.85	1	0.5	0	0	0	0	0;
	21371	8.55	-3.348	9.5	-9.5	1	31.73	1	28.5	0	0	0	0	0;
	21372	5.25	-2.044	5.8	-5.8	1	23.38	1	17.5	0	0	0	0	0;
	21871	0.51	0	0	0	1	1.7	1	1.7	0	0	0	0	0;
	21872	0.75	-1.017	-0.99	-1.28	1	2.7	1	2.5	0	0	0	0	0;
	21873	1.274	0	0	0	1	1.6	0	1.274	0	0	0	0	0;
	22272	5.1	-3.937	0	-5.59	1	16	1	17	0	0	0	0	0;
	22273	1.35	-1.035	0	-1.48	1	4	1	4.5	0	0	0	0	0;
	22274	1.782	-2.4	-2.4	-2.4	1	5.94	1	5.94	0	0	0	0	0;
	22275	1.275	0	0	0	1	4.25	1	4.25	0	0	0	0	0;
	22276	1.785	0	0	0	1	6.68	1	5.95	0	0	0	0	0;
	22277	0.915	-0.99	0	-0.99	1	3.34	1	3.05	0	0	0	0	0;
	22278	1.386	-1	-1	-1	1	4.62	1	4.62	0	0	0	0	0;
	22292	6	0	0	0	1	6	0	6	0	0	0	0	0;
	22371	17.85	0	0	0	1	59.5	1	59.5	0	0	0	0	0;
	22471	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	22472	1.275	0	0	0	1.04	4.25	1	4.25	0	0	0	0	0;
	22473	1.275	-1.5	-1.5	-1.5	1	4.25	1	4.25	0	0	0	0	0;
	22671	52.1	0	32.6	-22.7	1.02	62	0	52.1	1.2	0	0	0	0;
	22672	52.1	0	32.6	-22.7	1.02	62	0	52.1	1.2	0	0	0	0;
	22673	14.56	0	10.92	-3.64	1	18.2	0	14.56	0	0	0	0	0;
	22871	0.72	-0.84	-0.84	-1.09	1	2.4	1	2.4	0	0	0	0	0;
	23671	7.2	-6.572	0	-7.89	1	25	1	24	0	0	0	0	0;
	25604	1.6	0	0	0	1	1.7	0	1.6	0	0	0	0	0;
	26771	7.8	-10	10	-10	1	26	1	26	0	0	0	0	0;
	26772	1.8	0	0	0	1	6	1	6	6	0	0	0	0;
	26773	6.6	-10	10	-10	1	22	1	22	0	0	0	0	0;
	26774	1.8	0	0	0	1	6	1	6	6	0	0	0	0;
	27071	0.24	0	0	0	1	0.8	1	0.8	0	0	0	0	0;
	27204	4	0	1	-1	1.04	5	0	4	0	0	0	0	0;
	27361	0	-12.3	12.3	-12.3	1	12.3	1	0	0	0	0	0	0;
	27371	3.84	0	0	0	1	14.45	1	12.8	0	0	0	0	0;
	27372	5.1	0	0	0	1	18.75	1	17	0	0	0	0	0;
	27374	1.8	-1.97	-1.97	-1.97	1	6.25	1	6	0	0	0	0	0;
	27474	469.5	0	285	-182	1	570.6	0	469.5	235	0	0	0	0;
	27771	12.368	-13.61	13	-13.61	1	41.4	1	41.225	0	0	0	0	0;
	27772	3	-2	-2	-2	1	11.912	1	10	0	0	0	0	0;
	27773	1.5	-1	-1	-1	1	4.6	1	5	0	0	0	0	0;
	27774	5.4	-3	-3	-3	1	18.4	1	18	0	0	0	0	0;
	27871	0.99	-0.7	-0.7	-0.7	1	3.3	1	3.3	0	0	0	0	0;
	28071	4.5	-6	-6	-6	1	15	1	15	0	0	0	0	0;
	28271	0.9	-1.2	-1.2	-1.2	1.04	3.34	1	3	0	0	0	0	0;
	28571	111	-74.415	282.1	-190	1	535.5	1	450.5	110.1	0	0	0	0;
	28871	1.8	-1.97	1.97	-1.97	1	6.68	1	6	0	0	0	0	0;
	28872	3.15	0	0	0	1.04	13.8	1	10.5	0	0	0	0	0;
	28873	4.95	-5.42	5.42	-5.42	1	18.4	1	16.5	0	0	0	0	0;
	28874	7.8	0	0	0	1	27.6	1	26	0	0	0	0	0;
	29671	123	0	107	-53	1	150	0	123	40	0	0	0	0;
	29672	138	-87	181	-87	1	288	1	236.2	138	0	0	0	0;
	29673	400	0	255	-170	1	473	0	400	194	0	0	0	0;
	30671	15	0	13	-4	1	21.4	0	15	4	0	0	0	0;
	30671	4	0	3	-1	1	5.7	0	4	1	0	0	0	0;
	31071	0.765	0	0	0	1	2.55	1	2.55	0	0	0	0	0;
	31072	0.255	-0.28	-0.28	-0.36	1	0.85	1	0.85	0	0	0	0	0;
	31074	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	31271	163	-67.374	295	-100	1	500	1	409.9	163	0	0	0	0;
	32171	8.925	-9.78	9.78	-9.78	1	36	1	29.75	0	0	0	0	0;
	32271	0.24	0	0	0	1	0.8	1	0.8	0	0	0	0	0;
	32404	4.26	0	1	-1	1.04	4.8	0	4.26	0	0	0	0	0;
	32570	13.305	-4.137	4.6	-4.6	1	46.875	1	44.35	0	0	0	0	0;
	32576	3.36	-2.154	0	-5.03	1	11.2	1	11.2	0	0	0	0	0;
	32577	1.08	-0.68	0	-5.03	1	3.6	1	3.6	0	0	0	0	0;
	32578	0.22	0	0	0	1	1.25	1	1.25	0	0	0	0	0;
	32604	7.5	0	1	-1	1.05	8.5	0	7.5	2	0	0	0	0;
	32604	0.18	0	0	0	1.05	0.2	0	0.18	0	0	0	0	0;
	33071	1.35	-1.29	0	-1.48	1	4	1	4.5	0	0	0	0	0;
	33072	2.805	0	0	0	1.04	9.35	1	9.35	0	0	0	0	0;
	33971	26.1	-9.75	28.6	-28.6	1	104.23	1	87	0	0	0	0	0;
	35071	1.38	-1.64	-1.64	-2.13	1	4.6	1	4.6	0	0	0	0	0;
	35074	70	-13.694	60	-39	1	121.1	1	103.3	70	0	0	0	0;
	35871	0.765	0	0	0	1	2.55	1	2.55	0	0	0	0	0;
	35872	0.735	0	0	0	1	2.55	1	2.45	0	0	0	0	0;
	35873	0.96	0	0	0	1	3.2	1	3.2	0	0	0	0	0;
	35875	4.5	-6	-6	-6	1	17.7	1	15	0	0	0	0	0;
	35876	3.564	-4.8	-4.8	-4.8	1	11.88	1	11.88	0	0	0	0	0;
	35877	1.497	0	0	0	1	5.4	1	4.99	0	0	0	0	0;
	36271	10.8	3.274	12	-12	1	36	1	36	0	0	0	0	0;
	36272	5.7	2.046	7.5	-75	1	20	1	19	0	0	0	0	0;
	36471	4.335	0	0	0	1	15	1	14.45	0	0	0	0	0;
	36472	1.2	-1.31	-1.31	-1.7	1.04	4.6	1	4	0	0	0	0	0;
	36473	1.38	0	0	0	1	4.6	1	4.6	0	0	0	0	0;
	36474	1.08	-1.18	-1.18	-1.53	1.04	4	1	3.6	0	0	0	0	0;
	36475	1.2	-1.2	-1.2	-1.2	1.04	4.6	1	4	0	0	0	0	0;
	36476	4.44	4	4	-4	1.04	17.868	1	14.8	0	0	0	0	0;
	38071	0.48	-0.56	-0.56	-0.56	1	1.6	1	1.6	0	0	0	0	0;
	38244	1	0	0	0	1	6.5	0	1	0	0	0	0	0;
	38271	3.15	0	0	0	1.04	11.69	1	10.5	0	0	0	0	0;
	38272	1.35	0	0	0	1.04	5.01	1	4.5	0	0	0	0	0;
	38273	2.25	0	0	0	1.04	8.35	1	7.5	0	0	0	0	0;
	38870	7.59	0	0	0	1.04	25.3	1	25.3	0	0	0	0	0;
	38871	2.625	-1.772	0	-2.88	1	10	1	8.75	0	0	0	0	0;
	39471	302	0	176	-112	1	359	0	302	99	0	0	0	0;
	39472	200.582	26.345	176	-112	1	359	1	303	99	0	0	0	0;
	39473	302	0	176	-112	1	359	0	302	99	0	0	0	0;
	39474	6.57	0	0	0	1	26.802	1	21.9	0	0	0	0	0;
	39675	90	0	60	-19	1	100.9	0	90	60	0	0	0	0;
	40471	1.8	0	0	0	1.02	6.9	1	6	0	0	0	0	0;
	40771	15.87	0	0	0	1	52.9	1	52.9	0	0	0	0	0;
	40772	5.418	0	0	0	1	19.5	1	18.06	0	0	0	0	0;
	40773	4.2	0	0	0	1	16.1	1	14	0	0	0	0	0;
	40971	24.6	-16.692	27	-27	1	82	1	82	0	0	0	0	0;
	40972	1.275	0.013	1.4	-1.4	1	4.25	1	4.25	0	0	0	0	0;
	40973	1.08	-0.144	1.12	-1.12	1	3.6	1	3.6	0	0	0	0	0;
	42271	1.5	-1.64	-1.64	-2.13	1	6	1	4.999	0	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42474	118	0	55	-20	1	132.1	0	118	40	0	0	0	0;
	42475	109.5	0	55	-20	1	132.1	0	109.5	20	0	0	0	0;
	42501	102	0	90	-47	1	140	0	102	35	0	0	0	0;
	42671	0.765	0	0	0	1	2.55	1	2.55	0	0	0	0	0;
	42672	0.732	-1.07	-0.83	-1.07	1	2.55	1	2.44	0	0	0	0	0;
	42673	1.17	-1.3	-1.3	-1.3	1	4.6	1	3.9	0	0	0	0	0;
	42674	0.765	0	0	0	1	2.55	1	2.55	0	0	0	0	0;
	43671	2.07	0	0	0	1	6.9	1	6.9	0	0	0	0	0;
	43672	0.69	0	0	0	1	2.3	1	2.3	0	0	0	0	0;
	43771	8.4	-4.372	5	-5	1	28	1	28	0	0	0	0	0;
	43774	10.245	-8.744	10	-10	1	36.8	1	34.15	0	0	0	0	0;
	44471	15	0	9	-10	1	18.8	0	15	5	0	0	0	0;
	44471	15	0	9	-10	1	18.8	0	15	5	0	0	0	0;
	44471	4	0	3	-1	1	5	0	4	1	0	0	0	0;
	46503	0	0	1.55	-0.99	1	3.12	0	0	0	0	0	0	0;
	46511	72	-27.03	42.39	-27.03	1	94.1	1	72	25	0	0	0	0;
	46801	6.5	0	0	0	1.04	6.75	0	6.5	2	0	0	0	0;
	46854	3.2	0	0	0	1.04	3.2	0	3.2	3.2	0	0	0	0;
	46870	0.75	-1	-1	-1	1	4.6	1	2.5	0	0	0	0	0;
	46873	3.75	0	0	0	1.04	15	1	12.5	0	0	0	0	0;
	46874	4.5	-5	-5	-5	1	17.868	1	15	0	0	0	0	0;
	46875	2.4	0	0	0	1	3	0	2.4	0	0	0	0	0;
	47871	14.4	-16	16	-16	1	53.44	1	48	0	0	0	0	0;
	47872	9.18	0	0	0	1	28.39	1	30.6	0	0	0	0	0;
	47873	1.746	0	0	0	1	6.68	1	5.82	0	0	0	0	0;
	47874	6.6	-7.3	7.3	-7.3	1	25.05	1	22	0	0	0	0	0;
	49101	98	0	51	-36.02	1	107.8	0	98	34	0	0	0	0;
	49474	55	-5.936	93	-59	1	181.7	1	154.3	55	0	0	0	0;
	49571	12.27	0	0	0	1	41.4	1	40.9	0	0	0	0	0;
	49604	0.7	0	0	0	1	1	0	0.7	0	0	0	0	0;
	49672	0.9	0	0	0	1.04	3.34	1	3	0	0	0	0	0;
	49971	9.45	0	0	0	1	32	1	31.5	0	0	0	0	0;
	49972	0.69	-0.98	-0.76	-0.98	1	2.3	1	2.3	0	0	0	0	0;
	49973	2.07	-1.4	1.4	-1.4	1	6.9	1	6.9	0	0	0	0	0;
	49974	1.275	-1.81	-1.4	-1.81	1	4.6	1	4.25	0	0	0	0	0;
	49975	1.26	-1.79	-1.38	-1.79	1	4.6	1	4.2	0	0	0	0	0;
	49976	2.76	-2	2	-2	1	9.2	1	9.2	0	0	0	0	0;
	49980	0.18	0	0	0	1	2.3	1	0.6	0	0	0	0	0;
	50071	2.295	0	0	0	1.04	7.65	1	7.65	0	0	0	0	0;
	50274	50	-9.4	80	-60	1	170	1	150	50	0	0	0	0;
	50275	50	-0.295	100	-63	1	170	1	150	50	0	0	0	0;
	50276	30	-0.272	130	-90	1	230	1	170	30	0	0	0	0;
	50573	39	1.925	46.5	-29.5	1	96	1	81.4	39	0	0	0	0;
	50574	39	1.925	46.5	-29.52	1	96	1	81.4	39	0	0	0	0;
	51471	57	0	25	-10	1	75	0	57	27	0	0	0	0;
	51472	57	0	25	-10	1	75	0	57	27	0	0	0	0;
	51473	256	0	110	-45	1	294	0	256	40	0	0	0	0;
	51474	256	0	110	-45	1	294	0	256	40	0	0	0	0;
	51771	155	-78.054	143	-91	1	327	0	272.4	155	0	0	0	0;
	51772	145	0	95	-61	1	163.7	0	145	111	0	0	0	0;
	52071	-70	7.033	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52072	-70	5.448	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52073	-70	5.932	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52074	-70	5.939	47	-36	1	87.5	0	73	-87.5	0	0	0	0;
	52271	3.78	0	0	0	1.04	12.6	1	12.6	0	0	0	0	0;
	52476	52.3	0	32	-7	1.02	62	0	52.3	1.2	0	0	0	0;
	52477	52.3	0	32	-7	1.02	62	0	52.3	1.2	0	0	0	0;
	52671	0.495	-0.5	-0.5	-0.5	1	1.65	1	1.65	0	0	0	0	0;
	52672	0.39	-0.4	-0.4	-0.4	1	1.7	1	1.3	0	0	0	0	0;
	52673	2.25	0	0	0	1.04	8.35	1	7.5	0	0	0	0	0;
	52675	6.75	0	0	0	1.04	26.802	1	22.5	0	0	0	0	0;
	52676	5.13	0	0	0	1.04	20.04	1	17.1	0	0	0	0	0;
	52677	1.26	-1.3	-1.3	-1.3	1	2.55	1	4.2	0	0	0	0	0;
	52700	11.07	0	0	0	1	46.75	1	36.9	0	0	0	0	0;
	52771	4.83	-5.29	5.29	-5.29	1	18.37	1	16.1	0	0	0	0	0;
	52772	6.75	0	0	0	1	26.802	1	22.5	0	0	0	0	0;
	52773	3	0	0	0	1	11.912	1	10	0	0	0	0	0;
	52778	2.7	-2.96	2.96	-2.96	1	9.375	1	9	0	0	0	0	0;
	52871	4.5	-6	-6	-6	1.04	15.18	1	15	0	0	0	0	0;
	52872	2.04	0	0	0	1.04	6.8	1	6.8	0	0	0	0	0;
	52873	1.188	-1	-1	-1	1.04	3.96	1	3.96	0	0	0	0	0;
	52874	1.35	0	0	0	1.04	4.5	1	4.5	0	0	0	0	0;
	52875	1.53	0	0	0	1.04	5.1	1	5.1	0	0	0	0	0;
	52876	0.51	0	0	0	1.04	1.7	1	1.7	0	0	0	0	0;
	52877	0.51	-0.56	0	-0.56	1	1.7	1	1.7	0	0	0	0	0;
	52878	2.64	0	0	0	1.04	8.8	1	8.8	0	0	0	0	0;
	53201	10	0	-2	-2	1	12.7	0	10	0.5	0	0	0	0;
	53471	1.782	-2.4	-2.4	-2.4	1.04	5.94	1	5.94	0	0	0	0	0;
	53472	1.08	-1.12	-1.12	-1.12	1	4	1	3.6	0	0	0	0	0;
	53671	1.5	-2	-2	-2	1	5	1	5	0	0	0	0	0;
	53672	1.44	-1.92	-1.92	-1.92	1	5.28	1	4.8	0	0	0	0	0;
	53673	4.2	0	0	0	1	14	1	14	0	0	0	0	0;
	53674	2.997	0	0	0	1	10.2	1	9.99	0	0	0	0	0;
	53871	0.9	-1.067	-0.99	-1.28	1	4.6	1	3	0	0	0	0	0;
	54471	1.275	-1.33	-1.33	-1.33	1	4	1	4.25	0	0	0	0	0;
	54472	1.8	-2.56	-2.56	-2.56	1	6.9	1	6	0	0	0	0	0;
	54630	-120	-185.939	124.61	-203.99	1	580	1	500	-530	0	0	0	0;
	55071	3.57	0	0	0	1.04	11.9	1	11.9	0	0	0	0	0;
	55072	6.075	0	0	0	1.04	23.38	1	20.25	0	0	0	0	0;
	55073	2.025	0	0	0	1.04	6.68	1	6.75	0	0	0	0	0;
	67045	10.95	0	0	0	1	44.67	1	36.5	0	0	0	0	0;
	67058	31.5	-28.985	35	-35	1	116.896	1	105	0	0	0	0	0;
	67066	23.76	-1.634	26	-26	1	79.2	1	79.2	0	0	0	0	0;
	67069	18.75	0	0	0	1	69.581	1	62.5	0	0	0	0	0;
	67083	4.14	0	0	0	1	15.364	1	13.8	0	0	0	0	0;
	67084	11.88	0	0	0	1	44.087	1	39.6	0	0	0	0	0;
	67102	17.1	4.86	18.73	-18.73	1	59.375	1	57	0	0	0	0	0;
	67213	3.45	0	0	0	1	12.803	1	11.5	0	0	0	0	0;
	68087	2.295	0	0	0	1	8.517	1	7.65	0	0	0	0	0;
	68092	19.2	0	20	0	1	71.251	1	64	0	0	0	0	0;
	68136	9	0	0	0	1	33.399	1	30	0	0	0	0	0;
	68143	0.765	0	0	0	1	2.839	1	2.55	0	0	0	0	0;
	68171	0.765	0	0	0	1	2.839	1	2.55	0	0	0	0	0;
	68222	3.45	0	0	0	1	13.8	1	11.5	0	0	0	0	0;
	68223	0.15	0	0	0	1	0.9	1	0.5	0	0	0	0	0;
	68230	20	0	0	0	1	22.47	1	20.22	3	0	0	0	0;
	68241	0.69	0	0	0	1	2.3	1	2.3	0	0	0	0	0;
	68254	0.795	0	0	0	1	2.95	1	2.65	0	0	0	0	0;
	68282	1.746	0	0	0	1	6	1	5.82	0	0	0	0	0;
	68283	0.54	0	0	0	1	1.8	1	1.8	0	0	0	0	0;
	68298	0.22	0	0	0	1	0.242	0	0.22	0	0	0	0	0;
	68300	0.33	0	0	0	1	0.363	0	0.33	0	0	0	0	0;
	68306	3.45	0	0	0	1	11.5	1	11.5	0	0	0	0	0;
	68307	1.185	0	0	0	1	4.6	1	3.95	0	0	0	0	0;
	68313	3.525	0	0	0	1	4.8	0	3.525	0	0	0	0	0;
	68314	1.43	0	0	0	1	1.6	0	1.43	0	0	0	0	0;
	68325	0.15	0	0	0	1	0.165	0	0.15	0	0	0	0	0;
	68408	2.4	0	0	0	1	8	1	8	0	0	0	0	0;
	68536	0.75	0	0	0	1	0.825	0	0.75	0	0	0	0	0;
	68537	3.51	0	0	0	1	3.861	0	3.51	0	0	0	0	0;
	68546	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0;
	68547	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0;
	68563	1	0	0.5	-0.37	1	1.1	0	1	0	0	0	0	0;
	68564	3	-1.1	1.6	-1.1	1	3.3	1	3	0	0	0	0	0;
	68566	1.7	0	0	0	1	2.5	0	1.7	0	0	0	0	0;
	70090	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0;
	70091	4.05	-0.82	-0.82	-0.82	1	15.03	1	13.5	0	0	0	0	0;
	70093	8.1	-1.64	-1.64	-1.64	1	28.13	1	27	0	0	0	0	0;
	70094	8.1	-1.64	-1.64	-1.64	1	28.13	1	27	0	0	0	0	0;
	70390	2.1	-0.43	-0.43	-0.43	1	7	1	7	0	0	0	0	0;
	70504	0	11.303	92	-46	1	250	0	0	0	0	0	0	0;
	70505	0	51.332	92	-46	1	250	0	0	0	0	0	0	0;
	70506	0	51.332	92	-46	1	250	0	0	0	0	0	0	0;
	70507	0	0	42	-2	1	72.5	0	58	8	0	0	0	0;
	70508	0	0	42	-2	1	72.5	0	58	8	0	0	0	0;
	70513	0	8.283	130	-76	1	217	0	161	64	0	0	0	0;
	70514	0	8.283	130	-76	1	217	0	161	64	0	0	0	0;
	70515	0	9.544	150	-100	1	250	0	178	49	0	0	0	0;
	70516	65	7.003	81	-54	1	135	1	100	65	0	0	0	0;
	71036	1.8	-0.37	-0.37	-0.37	1	6	1	6	0	0	0	0	0;
	71090	0	0	0	0	1	100	0	0	0	0	0	0	0;
	71091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0;
	71590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	72590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	74090	4.14	-0.84	-0.84	-0.84	1	13.8	1	13.8	0	0	0	0	0;
	75090	12.6	-2.56	-2.56	-2.56	1	43.75	1	42	0	0	0	0	0;
	75090	6.3	-1.28	-1.28	-1.28	1	21.88	1	21	0	0	0	0	0;
	75090	0	0	0	0	1	100	1	0	0	0	0	0	0;
	75091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0;
	75092	7.5	-1.52	-1.52	-1.52	1	29.78	1	25	0	0	0	0	0;
	75093	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0;
	75508	0	1.252	50	-16	1	72.5	1	53	8	0	0	0	0;
	75515	100	4.113	105	-62	1	167	1	170	100	0	0	0	0;
	75516	168	-4.786	165	-98	1	292	1	260	168	0	0	0	0;
	75590	15	-3	3	-5	1	15	0	15	0	0	0	0	0;
	75890	0	0	0	0	1	100	0	0	0	0	0	0	0;
	77090	1.38	-0.28	-0.28	-0.28	1	4.6	1	4.6	0	0	0	0	0;
	77590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	77591	5.25	-1.07	-1.07	-1.07	1	20.85	1	17.5	0	0	0	0	0;
	78590	0.75	-0.15	-0.15	-0.15	1	2.98	1	2.5	0	0	0	0	0;
	79090	0.75	-0.15	-0.15	-0.15	1	2.98	1	2.5	0	0	0	0	0;
	79090	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0;
	79091	5.07	-1.03	-1.03	-1.03	1	16.9	1	16.9	0	0	0	0	0;
	81832	6.21	-1.26	-1.26	-1.26	1	20.7	1	20.7	0	0	0	0	0;
	82001	110	12.749	150	-50	1	353	1	195	110	0	0	0	0;
	82002	0	-22.832	150	-50	1	353	0	195	110	0	0	0	0;
	82003	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0;
	82004	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0;
	82011	0	8.205	21.75	-3.2	1	36.25	0	29	5	0	0	0	0;
	82012	0	8.156	21.75	-3.2	1	36.25	0	29	5	0	0	0	0;
	83090	0	0	0	0	1	100	0	0	0	0	0	0	0;
	83091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0;
	83091	3	-0.61	-0.61	-0.61	1	10	1	10	0	0	0	0	0;
	83590	2.76	-0.56	-0.56	-0.56	1	9.2	1	9.2	0	0	0	0	0;
	83591	7.8	-1.58	-1.58	-1.58	1	26	1	26	0	0	0	0	0;
	83592	3.51	-0.71	-0.71	-0.71	1	11.7	1	11.7	0	0	0	0	0;
	84091	30	-6	6	-10	1	30	0	30	0	0	0	0	0;
	84490	0.75	-0.15	-0.15	-0.15	1	2.98	1	2.5	0	0	0	0	0;
	84491	4.5	-0.91	-0.91	-0.91	1	17.87	1	15	0	0	0	0	0;
	84590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	85590	5.4	-1.1	-1.1	-1.1	1	100	1	18	0	0	0	0	0;
	85590	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0;
	85590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	85591	5.52	-1.12	-1.12	-1.12	1	18.4	1	18.4	0	0	0	0	0;
	85592	9.66	-1.96	-1.96	-1.96	1	32.2	1	32.2	0	0	0	0	0;
	85593	10.35	-2.1	-2.1	-2.1	1	34.5	1	34.5	0	0	0	0	0;
	85790	5.4	-1.1	-1.1	-1.1	1	18.75	1	18	0	0	0	0	0;
	85790	8.28	-1.68	-1.68	-1.68	1	27.6	1	27.6	0	0	0	0	0;
	86221	-59.83	21.168	9999	-9999	1	500	1	500	20	0	0	0	0;
	86590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	87590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	87591	5.85	-1.19	-1.19	-1.19	1	21.71	1	19.5	0	0	0	0	0;
	87591	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0;
	87592	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0;
	87593	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0;
	87593	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0;
	87594	3.96	-0.8	-0.8	-0.8	1	14.3	1	13.2	0	0	0	0	0;
	87595	9	-1.83	-1.83	-1.83	1	35.74	1	30	0	0	0	0	0;
	87596	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0;
	87597	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0;
	87598	2.25	-0.46	-0.46	-0.46	1	8.93	1	7.5	0	0	0	0	0;
	87600	4.83	-0.98	-0.98	-0.98	1	16.1	1	16.1	0	0	0	0	0;
	89202	8.28	-1.68	-1.68	-1.68	1	27.6	1	27.6	0	0	0	0	0;
	89202	0	0	0	0	1	100	0	0	0	0	0	0	0;
	89231	8.28	-1.68	-1.68	-1.68	1	27.6	1	27.6	0	0	0	0	0;
	89231	5.52	-1.12	-1.12	-1.12	1	18.4	1	18.4	0	0	0	0	0;
	89590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	89591	1.65	-0.34	-0.34	-0.34	1	6.5	1	5.5	0	0	0	0	0;
	89591	1.53	-0.31	-0.31	-0.31	1	5.1	1	5.1	0	0	0	0	0;
	89592	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0;
	89593	2.34	-0.48	-0.48	-0.48	1	7.8	1	7.8	0	0	0	0	0;
	90231	3.45	-0.7	-0.7	-0.7	1	11.5	1	11.5	0	0	0	0	0;
	90232	3.75	-0.76	-0.76	-0.76	1	14.89	1	12.5	0	0	0	0	0;
	90233	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0;
	90234	4.14	-0.84	-0.84	-0.84	1	13.8	1	13.8	0	0	0	0	0;
	90235	0.69	-0.14	-0.14	-0.14	1	2.3	1	2.3	0	0	0	0	0;
];

%%%% generator cost data
%%	1	startup	shutdown	n	x1	y1	...	xn	yn
%%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
];
