function mpc = WinterPeak2016_pylon

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%%%-----  Power Flow Data  -----%%%%
%%%% system MVA base
mpc.baseMVA = 100;

%%%% bus data
%%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	10	1	71.54	11.87	0	0	1	1.06439	-14.4753	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11	1	44.36	8.82	0	0	1	1.0727	-12.484	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12	1	58.38	19.19	0	0	1	1.05806	-14.1006	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13	1	48.74	16.18	0	0	1	1.0642	-13.4498	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14	1	50.55	16.62	0	0	1	1.05765	-13.6958	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15	1	65.99	21.68	0	0	1	1.06671	-14.0822	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1021	1	0	0	0	0	1	1.05	-3.9288	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1041	1	0.76	0.44	0	0	1	1.04772	0.3185	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1042	1	0	0	0	0	1	1.05	3.4722	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1052	1	0	0	0	0	1	1.05052	3.3162	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1061	1	0	0	0	0	1	1.04935	-10.7799	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1062	1	0	0	0	0	1	1.05	3.4722	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1071	1	0	0	0	0	1	1.06213	-3.8438	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1072	1	0	0	0	0	1	1.04995	3.4571	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1081	1	0	0	0	0	1	1.05125	-3.7516	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1091	1	0	0	0	0	1	1.03633	-12.4229	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1101	1	16.62	4.98	0	0	1	1.06047	-6.9653	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1121	1	0	0	0	0	1	1.06851	-6.5337	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1122	1	0	0	0	0	1	1.06758	-5.5319	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1131	1	0	0	0	0	1	1.0498	2.8602	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1141	1	0	0	0	0	1	1.06495	-7.7301	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1151	1	0	0	0	0	1	1.0498	2.8602	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1161	1	0	0	0	0	1	1.05	0.2714	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1181	1	0	0	0	0	1	1.04376	-13.8987	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1201	1	0	0	0	0	1	1.06424	-9.3312	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1211	1	0	0	0	0	1	1.04946	3.4855	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1212	1	0	0	0	0	1	1.0566	2.5718	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1221	1	0	0	0	0	1	1.04819	-8.4115	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1231	1	0	0	0	0	1	1.06881	-5.6234	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1251	1	0	0	0	0	1	1.05567	-3.5475	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1271	1	0	0	0	0	1	1.04659	-11.3836	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1281	1	0	0	0	0	1	1.04984	-1.7011	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1301	1	0	0	0	0	1	1.06357	-7.4469	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1311	1	0	0	0	0	1	1.05231	4.2333	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1321	1	0	0	0	0	1	1.04885	-9.6571	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1341	1	0	0	0	0	1	1.0374	-13.0814	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1351	1	0	0	0	0	1	1.04765	-10.1267	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1361	1	0	0	0	0	1	1.05708	-6.5911	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1381	1	0	0	0	0	1	1.0436	-0.2851	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1391	1	0	0	0	0	1	1.04284	-0.5416	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1401	1	0	0	0	0	1	1.04808	-12.0988	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1421	1	0	0	0	0	1	1.05592	-10.3096	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1441	1	0	0	0	0	1	1.0364	-2.2034	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1451	1	0	0	0	0	1	1.05417	-9.8136	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1461	1	0	0	0	0	1	1.04776	-2.8145	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1481	1	0	0	0	0	1	1.05922	-5.6349	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1492	1	0	0	0	0	1	1.06412	-11.2431	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1501	1	0	0	0	0	1	1.03619	-2.2161	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1511	1	0	0	0	0	1	1.05	3.1574	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1541	1	0	0	0	0	1	1.06447	-6.4526	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1551	1	0	0	0	0	1	1.05	4.8196	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1571	1	0	0	0	0	1	1.01804	-14.4811	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1581	1	0	0	0	0	1	1.06344	-9.3892	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1601	1	0	0	0	0	1	1.05382	-0.9812	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1602	1	0	0	0	0	1	1.05399	2.195	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1611	1	0	0	0	0	1	1.046	-2.2495	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1621	1	0	0	0	0	1	1.0481	-1.3869	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1631	1	0	0	0	0	1	1.05268	-10.6847	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1641	1	0	0	0	0	1	1.07281	-6.4135	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1642	1	0	0	0	0	1	1.06929	-4.2753	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1651	1	0	0	0	0	1	1.05179	-2.4582	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1661	1	0	0	0	0	1	1.05109	-11.6213	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1681	1	0	0	0	0	1	1.05612	-1.253	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1691	1	0	0	0	0	1	1.05748	-10.1711	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1701	1	0	0	0	0	1	1.05	-12.015	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1711	1	0	0	0	0	1	1.0584	-10.8534	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1721	1	0	0	0	0	1	1.06925	-6.2146	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1731	1	0	0	0	0	1	1.0584	-10.8534	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1741	1	0	0	0	0	1	1.05759	-10.1297	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1742	1	0	0	0	0	1	1.06829	-6.7983	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1761	1	0	0	0	0	1	1.05023	-11.8099	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1781	1	0	0	0	0	1	1.0496	0.2505	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1791	1	0	0	0	0	1	1.04646	-9.5218	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1801	1	0	0	0	0	1	1.06015	-8.0919	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1821	1	0	0	0	0	1	1.05935	-8.4976	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1831	1	0	0	0	0	1	1.05251	-7.7541	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1841	1	0	0	0	0	1	1.06746	-5.8164	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1851	1	0	0	0	0	1	1.0547	-10.2819	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1861	1	0	0	0	0	1	1.04906	-11.0627	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1871	1	0	0	0	0	1	1.05651	-9.6265	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1881	1	0	0	0	0	1	1.03071	-4.1932	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1891	1	0	0	0	0	1	1.03897	-12.8556	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1901	1	0	0	0	0	1	1.05739	-7.4072	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1911	1	0	0	0	0	1	1.06499	-7.7311	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1921	1	0	0	0	0	1	1.04307	-0.3935	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1931	1	0	0	0	0	1	1.0513	-11.4893	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1941	1	0	0	0	0	1	1.075	-6.7035	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1951	1	0	0	0	0	1	1.04009	-12.4967	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1961	1	0	0	0	0	1	1.04312	-0.7483	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1971	1	0	0	0	0	1	1.05	4.8885	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1981	1	0	0	0	0	1	1.0457	-14.3072	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1991	1	0	0	0	0	1	1.06877	-4.9688	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2001	1	0	0	0	0	1	1.06245	-5.0535	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2002	1	0	0	0	0	1	1.06872	-1.9656	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011	1	0	0	0	0	1	1.05618	-1.2594	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021	1	0	0	0	0	1	1.03449	-12.645	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041	1	0	0	0	0	1	1.05703	-9.5477	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2042	1	0	0	0	0	1	1.075	-5.7613	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2051	1	0	0	0	0	1	1.03943	-1.5889	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2052	1	0	0	0	0	1	1.075	-5.7613	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2081	4	0	0	0	0	1	1	0	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2090	1	0	0	0	0	1	1.05512	-5.4272	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2091	1	0	0	0	0	1	1.05976	-7.2244	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2101	1	0	0	0	0	1	1.04773	-14.0772	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2111	1	0	0	0	0	1	1.05	-4.7424	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2121	1	0	0	0	0	1	1.04874	-4.9786	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2131	1	0	0	0	0	1	1.05	2.9492	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2141	1	0	0	0	0	1	1.04345	-4.7949	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2161	1	0	0	0	0	1	1.06128	-6.9147	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2181	1	0	0	0	0	1	1.03832	-13.075	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2202	1	0	0	0	0	1	1.0703	-5.4737	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2204	1	0	0	0	0	1	1.04245	-3.5308	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2221	1	0	0	0	0	1	1.04719	-1.8079	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2231	1	0	0	0	0	1	1.06274	-3.4343	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2241	1	0	0	0	0	1	1.06289	-6.1759	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2251	1	0	0	0	0	1	1.05912	-10.818	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2261	1	0	0	0	0	1	1.04362	-9.6184	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2281	1	0	0	0	0	1	1.05733	-10.6908	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2301	1	0	0	0	0	1	1.04654	-9.932	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2321	1	0	0	0	0	1	1.04489	-13.8467	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2361	1	0	0	0	0	1	1.04917	-4.9436	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2391	1	0	0	0	0	1	1.06473	-6.0307	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2401	1	0	0	0	0	1	1.05512	-7.1356	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2411	1	0	0	0	0	1	1.06209	-5.6199	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2481	1	0	0	0	0	1	1.05316	-8.3257	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2491	1	0	0	0	0	1	1.05349	-8.3104	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2521	1	0	0	0	0	1	1.05041	-10.8884	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2522	1	0	0	0	0	1	1.05954	-9.2158	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2541	1	0	0	0	0	1	1.06595	-9.8447	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2551	1	0	0	0	0	1	1.0613	-10.1144	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2561	1	0	0	0	0	1	1.06595	-9.1567	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2562	1	0	0	0	0	1	1.075	-5.9785	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2563	1	0	0	0	0	1	1.075	-5.9785	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2571	1	0	0	0	0	1	1.06009	-10.6127	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2581	1	0	0	0	0	1	1.05568	-9.7138	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2671	1	0	0	0	0	1	1.05263	-10.4822	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2681	1	0	0	0	0	1	1.05241	-11.1771	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2701	1	0	0	0	0	1	1.03725	-11.8735	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2721	1	0	0	0	0	1	1.05131	-9.6689	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2731	1	0	0	0	0	1	1.04986	4.9092	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2741	1	0	0	0	0	1	1.06662	-5.2685	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2742	1	0	0	0	0	1	1.075	-1.8858	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2761	1	0	0	0	0	1	1.05783	-10.8856	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2771	1	0	0	0	0	1	1.0494	4.1966	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2780	1	0	0	0	0	1	1.0626	-6.7392	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2781	1	0	0	0	0	1	1.0626	-6.7392	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2801	1	0	0	0	0	1	1.04742	-12.4879	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2821	1	0	0	0	0	1	1.04459	-14.636	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2841	1	0	0	0	0	1	1.03779	-13.3128	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2842	1	0	0	0	0	1	1.05747	-10.3195	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2852	1	0	0	0	0	1	1.05049	3.4085	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2861	1	0	0	0	0	1	1.03654	-12.4089	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2870	1	0	0	0	0	1	1.04887	-12.4306	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2871	1	0	0	0	0	1	1.04887	-12.4306	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2881	1	0	0	0	0	1	1.02249	-4.5784	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2941	1	0	0	0	0	1	1.06682	-9.8276	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2951	1	0	0	0	0	1	1.06156	-10.0966	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2962	1	0	0	0	0	1	1.07537	-5.9103	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2972	1	0	0	0	0	1	1.07575	-5.4685	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2981	1	0	0	0	0	1	1.05332	-1.2842	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3061	1	0	0	0	0	1	1.05	-1.2991	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3081	1	0	0	0	0	1	1.06201	-10.0532	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3082	1	0	0	0	0	1	1.07216	-7.6467	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3091	1	0	0	0	0	1	1.04151	-12.193	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3101	1	0	0	0	0	1	1.05699	-6.3998	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3122	1	0	0	0	0	1	1.075	-6.701	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3190	1	0	0	0	0	1	1.05162	-2.3444	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3191	1	0	0	0	0	1	1.05222	2.2247	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3192	1	0	0	0	0	1	1.06663	0.7782	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3200	1	0	0	0	0	1	1.04697	-0.6587	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3201	1	0	0	0	0	1	1.04697	-0.6587	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3202	1	0	0	0	0	1	1.04965	1.9604	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3203	1	0	0	0	0	1	1.05262	1.3367	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3209	1	0	0	0	0	1	1.04697	-0.6587	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3211	1	0	0	0	0	1	1.06226	-3.5006	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3221	1	0	0	0	0	1	1.03947	-1.5863	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3241	1	0	0	0	0	1	1.0525	-10.6485	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3251	1	0	0	0	0	1	1.05148	-2.5668	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3261	1	0	0	0	0	1	1.05105	-8.7773	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3281	1	0	0	0	0	1	1.0516	-3.7164	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3282	1	0	0	0	0	1	1.04974	-2.0868	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3301	1	0	0	0	0	1	1.04035	-3.1189	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3321	1	0	0	0	0	1	1.0283	-13.9053	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3330	1	0	0	0	0	1	1.05122	3.7731	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3331	1	0	0	0	0	1	1.05122	3.7731	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3332	1	0	0	0	0	1	1.0589	2.4884	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3341	1	0	0	0	0	1	1.06362	-7.2551	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3342	1	0	0	0	0	1	1.05798	-4.8372	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3361	1	0	0	0	0	1	1.03942	-14.6224	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3381	1	0	0	0	0	1	1.04196	-10.1438	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3391	1	0	0	0	0	1	1.05	4.861	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3401	1	0	0	0	0	1	1.06009	-5.6006	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3421	1	0	0	0	0	1	1.05838	-10.853	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3431	1	0	0	0	0	1	1.03626	-12.4265	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3461	1	0	0	0	0	1	1.05668	-1.9032	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3462	1	0	0	0	0	1	1.07127	-0.4313	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3472	1	0	0	0	0	1	1.07127	-0.4313	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3501	1	0	0	0	0	1	1.05	-8.3624	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3521	1	0	0	0	0	1	1.06549	-13.0722	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3522	1	0	0	0	0	1	1.06264	-11.2297	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3541	1	0	0	0	0	1	1.04525	-3.7923	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3561	1	0	0	0	0	1	1.05088	-14.8799	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3581	1	0	0	0	0	1	1.03941	-14.6221	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3601	1	0	0	0	0	1	1.03827	-1.5213	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3611	1	0	0	0	0	1	1.03856	-1.5131	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3621	1	0	0	0	0	1	1.05	-6.1786	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3641	1	0	0	0	0	1	1.06915	-5.041	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3642	1	0	0	0	0	1	1.0705	-4.1531	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3651	1	0	0	0	0	1	1.06915	-5.041	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3751	1	0	0	0	0	1	1.06756	-9.802	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3761	1	0	0	0	0	1	1.05474	-9.764	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3781	1	0	0	0	0	1	1.0636	-9.3762	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3801	1	0	0	0	0	1	1.0413	-0.7839	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3821	1	0	0	0	0	1	1.03965	-13.7397	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3841	1	0	0	0	0	1	1.05377	-9.5349	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3842	1	0	0	0	0	1	1.06601	-7.5316	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3851	1	0	0	0	0	1	1.05684	-9.0072	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3852	1	0	0	0	0	1	1.0708	-6.4649	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3861	1	0	0	0	0	1	1.06909	-9.7453	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3871	1	0	0	0	0	1	1.05801	-10.2396	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3881	1	0	0	0	0	1	1.05439	-1.229	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3901	1	0	0	0	0	1	1.04381	-3.1343	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3934	1	0	0	0	6	1	1.075	1.0394	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3941	1	0	0	0	0	1	1.06615	-2.3744	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3942	1	0	0	0	0	1	1.0735	-0.3945	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3944	1	0	0	0	6	1	1.075	1.0394	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3954	1	0	0	0	6	1	1.075	1.0394	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3961	1	0	0	0	0	1	1.03866	-1.5008	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3981	1	0	0	0	0	1	1.04359	-3.1474	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3991	1	0	0	0	0	1	1.04359	-3.1468	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4001	1	0	0	0	0	1	1.0402	-10.751	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4021	1	0	0	0	0	1	1.03031	-3.5138	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4041	1	0	0	0	0	1	1.04952	-12.2817	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4061	1	0	0	0	0	1	1.04941	-13.9527	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4071	1	0	0	0	0	1	1.0465	-13.6049	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4081	1	0	0	0	0	1	1.0496	-10.5182	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4091	1	0	0	0	0	1	1.05	-12.2655	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4101	1	0	0	0	0	1	1.05818	-10.8682	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4111	1	0	0	0	0	1	1.05924	-8.0641	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4201	1	0	0	0	0	1	1.04885	-9.6721	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4211	1	0	0	0	0	1	1.06952	-9.7186	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4221	1	0	0	0	0	1	1.03336	-13.6303	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4242	1	0	0	0	0	1	1.07586	-5.996	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4251	1	0	0	0	0	1	1.05115	-8.78	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4261	1	0	0	0	0	1	1.02433	-4.7983	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4281	1	0	0	0	0	1	1.03634	-12.4211	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4341	1	1.3	0.39	0	0	1	1.043	-0.3982	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4351	1	0	0	0	0	1	1.04307	-0.3936	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4361	1	0	0	0	0	1	1.03873	-3.5605	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4371	1	0	0	0	0	1	1.05	-11.6166	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4382	1	0	0	0	0	1	1.07153	-0.9551	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4384	1	0	0	0	0	1	1.06228	-0.2091	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4401	1	0	0	0	0	1	1.05903	-10.7438	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4441	1	0	0	0	0	1	1.05	-5.1286	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4461	1	0	0	0	0	1	1.0699	-9.6426	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4462	1	0	0	0	0	1	1.0755	-5.9954	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4471	1	0	0	0	0	1	1.0699	-9.6445	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4472	1	0	0	0	0	1	1.07373	-7.7792	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4481	1	0	0	0	0	1	1.04805	-8.7836	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4491	1	0	0	0	0	1	1.0641	-9.3308	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4501	1	0	0	0	0	1	1.03853	-12.9395	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4511	1	0	0	0	0	1	1.0569	-10.2115	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4522	1	0	0	0	0	1	1.07289	-0.6224	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4611	1	0	0	0	0	1	1.05482	-2.067	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4621	1	0	0	0	0	1	1.04551	-10.0544	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4651	1	0	0	0	0	1	1.06965	-9.7053	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4681	1	0	0	0	0	1	1.04226	-3.1546	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4701	1	0	0	0	0	1	1.0443	-8.6942	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4711	1	0	0	0	0	1	1.0443	-8.6942	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4721	1	0	0	0	0	1	1.04414	-0.2436	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4722	1	0	0	0	0	1	1.05043	2.8766	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4731	1	0	0	0	0	1	1.04368	-0.4926	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4741	1	0	0	0	0	1	1.05257	-9.3357	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4761	1	0	0	0	0	1	1.04344	-0.5084	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4781	1	0	0	0	0	1	1.05	-13.2377	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4901	1	0	0	0	0	1	1.06838	-6.5414	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4911	1	0	0	0	0	1	1.06935	-6.2161	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4941	1	0	0	0	0	1	1.075	-5.0777	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4942	1	0	0	0	0	1	1.06811	-4.5726	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4943	1	0	0	0	0	1	1.06811	-4.5726	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4951	1	0	0	0	0	1	1.06156	-6.9197	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4961	1	0	0	0	0	1	1.04522	-14.3501	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4981	1	0	0	0	0	1	1.04871	-11.7196	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4991	1	0	0	0	0	1	1.02096	-14.0155	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5001	1	0	0	0	0	1	1.06843	-5.7461	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5022	1	0	0	0	0	1	1.07555	-5.9889	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5031	1	0	0	0	0	1	1.04359	-11.6605	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5041	1	0	0	0	0	1	1.05233	-11.2841	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5042	1	0	0	0	0	1	1.05622	-10.0927	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5051	1	0	0	0	0	1	1.05044	0.3209	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5061	1	0	0	0	0	1	1.04793	-6.8025	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5071	1	0	0	0	0	1	1.05044	0.3209	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5091	1	0	0	0	0	1	1.05045	-3.8654	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5122	1	0	0	0	0	1	1.07473	-6.6462	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5131	1	0	0	0	0	1	1.05727	-10.2058	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5141	1	0	0	0	0	1	1.0716	-0.4597	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5142	1	0	0	0	0	1	1.0716	-0.4597	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5172	1	0	0	0	0	1	1.075	-1.3277	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5181	1	0	0	0	0	1	1.03867	-1.4466	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5191	1	0	0	0	0	1	1.03332	-13.8666	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5202	1	0	0	0	0	1	1.06758	-4.7934	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5221	1	0	0	0	0	1	1.06139	-2.8055	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5222	1	0	0	0	0	1	1.07473	-6.6462	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5231	1	0	0	0	0	1	1.06682	-9.8283	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5241	1	0	0	0	0	1	1.04956	-12.2827	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5251	1	0	0	0	0	1	1.04956	-12.2827	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5261	1	0	0	0	0	1	1.04998	-2.4928	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5271	1	0	0	0	0	1	1.05737	-4.6376	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5281	1	0	0	0	0	1	1.05114	-2.7645	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5301	1	0	0	0	0	1	1.05661	-6.4724	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5321	1	0	0	0	0	1	1.04224	-8.8399	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5341	1	0	0	0	0	1	1.03262	-11.2728	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5361	1	0	0	0	0	1	1.02	-14.1724	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5381	1	0	0	0	0	1	1.05947	-5.539	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5441	1	0	0	0	0	1	1.06154	-5.5335	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5462	1	0	0	0	0	1	1.07765	-5.0813	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5464	1	0	0	0	0	1	1.022	-0.8393	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5481	1	0	0	0	0	1	1.04552	0.0503	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5501	1	0	0	0	0	1	1.06787	-6.7482	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5521	1	0	0	0	0	1	1.06329	-9.3952	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10204	1	29.5	11.71	0	0	1	1.05039	-8.8196	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10205	1	29.5	11.71	0	0	1	1.05287	-9.0118	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10210	1	0	0	0	0	1	1.05	-3.9288	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10212	1	0	0	0	0	1	1.01277	-8.2786	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10213	1	0	0	0	0	1	1.01256	-9.5484	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10261	1	0	0	0	30	1	1.05	-3.9288	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10271	2	0	0	0	0	1	0.99908	0.0815	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10272	2	0	0	0	0	1	0.99816	0.815	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10273	2	0	0	0	0	1	0.99989	-0.474	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10274	2	0	0	0	0	1	1.00015	0.5377	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10275	2	0	0	0	0	1	1.01319	-8.3947	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10276	2	0	0	0	0	1	1.01294	-9.9171	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10401	1	0	0	0	0	1	1.00645	0.3185	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10421	1	0	0	0	0	1	1.04833	0.6351	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10470	2	9	3.24	0	0	1	0.99827	9.0047	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10471	2	11.99	4.31	0	0	1	0.98484	3.4722	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10472	2	0	0	0	0	1	0.98538	3.3162	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10473	2	0	0	0	0	1	0.98538	3.3162	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10474	2	0	0	0	0	1	0.98489	3.4722	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10602	1	3.39	1.31	0	0	1	1.05531	-10.3066	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10604	1	0	0	0	0	1	1.01484	-11.7799	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10619	1	0	0	0	0	1	1.0494	-10.7821	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10671	2	0	0	0	0	1	1.03618	-10.4681	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10672	2	0	0	0	0	1	1.03962	-10.611	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10673	2	0	0	0	0	1	1.03639	-10.4691	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10674	2	0	0	0	0	1	1.03689	-10.2876	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10801	1	5.88	1.22	0	0	1	1.05286	-4.9617	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10901	1	15.64	5.12	0	0	1	1.03865	-16.8305	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11201	1	6.49	2.13	0	0	1	1.05621	-8.3343	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11202	1	0	0	0	0	1	1.01902	-6.5235	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11204	2	14.63	4.85	0	0	1	1.06971	-7.2284	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11214	1	0	0	0	0	1	1.06603	-5.6468	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11221	1	0	0	0	0	1	1.06851	-6.4638	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11222	1	0	0	0	0	1	1.07019	-6.4385	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11224	1	0	0	0	0	1	1.07414	-4.4329	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11234	1	0	0	0	0	1	1.07605	-7.5526	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11242	1	0	0	0	0	1	1.07475	-4.2025	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11244	1	0	0	0	0	1	1.07902	-7.6205	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11252	1	0	0	0	0	1	0.99571	-8.6	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11254	1	0	0	0	0	1	1.07698	-7.6	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11271	2	0	0	0	0	1	1.01937	-6.4589	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11302	1	0	0	0	0	1	1.01449	3.3937	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11312	1	0	0	0	0	1	1.05452	2.4889	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11370	2	0	0	0	0	1	1.00883	3.2123	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11371	2	0	0	0	0	1	1.00523	3.262	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11374	2	0	0	0	0	1	1.00373	3.655	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11375	2	0	0	0	0	1	1.04522	2.5376	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11404	1	62.41	22.45	0	0	1	1.05345	-13.1922	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11461	1	0	0	0	30	1	1.06495	-7.7301	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12001	1	17	1.94	0	0	1	1.0589	-11.4925	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12111	1	0	0	0	0	1	1.04946	3.4855	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12121	1	0	0	0	0	1	1.05018	3.1031	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12201	1	17.31	2.64	0	0	1	1.05981	-12.8869	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12302	1	0	0	0	0	1	1.07442	-4.0151	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12370	1	0	0	0	0	1	1.07442	-4.0151	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12371	2	0	0	0	0	1	1.06405	-3.2092	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12372	2	0	0	0	0	1	1.07629	-3.1911	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12502	1	0	0	0	0	1	1.05373	-1.8913	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12571	2	0	0	0	0	1	1.05411	-1.2182	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12572	2	0	0	0	0	1	1.03847	-2.0711	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12573	2	0	0	0	0	1	1.03777	-2.0311	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12702	1	15.89	1.26	0	0	1	1.05669	-15.8188	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12802	1	0	0	0	0	1	1.00821	-0.4055	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12804	1	12.36	0.72	0	0	1	1.07606	-2.2177	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12812	1	0	0	0	0	1	1.01305	-1.4721	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12814	1	0	0	0	0	1	1.08346	-1.4306	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12871	2	0	0	0	0	1	1.00446	-2.6678	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12872	2	0	0	0	0	1	1.01003	-0.544	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12873	2	0	0	0	0	1	1.0101	-0.5159	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12874	2	0	0	0	0	1	1.01342	-1.4984	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12881	1	0	0	0	0	1	1.00247	-2.622	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13001	1	13.59	2.02	0	0	1	1.05836	-9.1627	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13011	1	0	0	0	0	1	1.05836	-9.1627	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13021	1	0	0	0	0	1	1.05836	-9.1627	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13102	1	0	0	0	0	1	0.98451	6.9138	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13104	1	0	0	0	0	1	1.05047	6.265	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13112	1	0	0	0	0	1	0.98046	6.0483	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13114	1	0	0	0	0	1	1.052	6.2592	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13122	1	0	0	0	0	1	0.98041	5.7489	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13124	1	0	0	0	0	1	1.01778	3.2332	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13132	1	0	0	0	0	1	1.01348	5.4936	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13134	1	0	0	0	0	1	1.05628	6.9023	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13142	1	0	0	0	0	1	1.0135	5.9813	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13170	2	0	0	0	0	1	0.98646	7.8488	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13171	2	0	0	0	0	1	0.9808	6.3662	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13172	1	0	0	0	0	1	0.98451	5.9138	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13173	2	0	0	0	0	1	0.9808	5.7868	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13174	2	0	0	0	0	1	1.0153	5.3742	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13175	2	0	0	0	0	1	0.98245	5.7464	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13176	2	0	0	0	0	1	1.01501	6.5662	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13204	1	12.06	4.05	0	0	1	1.0824	-11.9828	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13219	1	0	0	0	0	1	1.049	-9.6479	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13402	1	0	0	0	0	1	1.00735	-13.3935	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13404	1	15.3	4.07	0	0	1	1.05296	-13.9413	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13412	1	0	0	0	0	1	1.01502	-14.6714	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13414	1	0	0	0	0	1	1.01583	-13.5888	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13415	1	0	0	0	0	1	1.01014	-12.7601	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13416	1	0	0	0	0	1	1.01481	-12.2675	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13417	1	0	0	0	0	1	1.01238	-12.9991	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13422	1	0	0	0	0	1	1.05296	-14.9413	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13424	1	0	0	0	0	1	1.06266	-13.0477	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13432	1	0	0	0	0	1	1.01677	-13.2839	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13434	2	0	0	0	0	1	1.06025	-13.34	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13442	1	0	0	0	0	1	1.01465	-15.3638	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13444	1	0	0	0	0	1	1.05384	-13.8127	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13454	1	0	0	0	0	1	1.05476	-13.6431	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13464	1	0	0	0	0	1	1.0604	-13.3448	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13471	2	0	0	0	0	1	1.0154	-14.8284	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13472	2	0	0	0	0	1	1.00918	-13.513	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13473	2	0	0	0	0	1	1.01699	-12.9105	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13474	2	0	0	0	0	1	1.01734	-13.0111	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13475	2	0	0	0	0	1	1.01062	-12.9432	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13476	2	0	0	0	0	1	1.01686	-12.304	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13477	2	0	0	0	0	1	1.01278	-13.126	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13479	2	0	0	0	0	1	1.01512	-15.5544	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13484	1	0	0	0	0	1	1.06523	-12.8884	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13494	1	0	0	0	0	1	1.05296	-13.9413	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13501	1	21.39	6.65	0	0	1	1.04231	-10.9547	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13511	1	0	0	0	0	1	1.06469	-11.1267	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13601	1	9.21	2.76	0	0	1	1.04229	-9.0848	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13604	1	13.14	3.55	0	0	1	1.07151	-8.6741	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13611	1	0	0	0	0	1	1.01519	-9.6741	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13614	1	0	0	0	0	1	1.07159	-8.6781	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13802	1	18.07	7.37	0	0	1	1.05792	-2.7263	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13804	1	14.61	2.36	0	0	1	1.06119	-1.7653	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14001	1	0	0	0	0	1	1.01423	-13.0046	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14002	1	0	0	0	0	1	1.07939	-11.1101	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14004	1	7.97	2.6	0	0	1	1.06098	-12.9133	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14012	1	0	0	0	0	1	1.06647	-13.6525	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14022	1	0	0	0	0	1	1.06639	-13.6499	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14024	1	0	0	0	0	1	1.06286	-12.8142	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14034	1	0	0	0	0	1	1.0662	-12.6495	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14044	1	0	0	0	0	1	1.06289	-12.8157	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14061	1	0	0	0	0	1	1.04808	-12.0988	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14073	2	0	0	0	0	1	1.06492	-11.4367	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14075	2	0	0	0	0	1	1.06647	-14.6525	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14204	1	47.46	3.51	0	0	1	1.06823	-14.4967	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14401	1	5.18	1	0	0	1	1.03129	-3.5809	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14402	1	0	0	0	0	1	1.00521	-3.6888	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14404	1	35.5	12.38	0	0	1	1.04729	-5.1401	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14412	1	0	0	0	0	1	1.01962	-2.3037	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14414	1	0	0	0	0	1	1.0615	-4.4237	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14461	1	0	0	0	15	1	1.0364	-2.2034	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14471	2	0	0	0	0	1	1.01985	-1.939	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14472	2	0	0	0	0	1	1.01977	-2.9899	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14502	1	23.75	7.8	0	0	1	1.05548	-12.9827	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14604	2	24.97	7.25	0	0	1	1.06455	-5.3062	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14614	1	0	0	0	0	1	1.06466	-5.3083	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14802	1	0	0	0	0	1	1.01947	-10.7263	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14804	1	40.75	8.29	0	0	1	1.0828	-10.4152	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14871	2	0	0	0	0	1	1.02023	-11.3849	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14902	2	0	0	0	0	1	1.02203	-12.2921	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15001	1	6.17	1.85	0	0	1	1.02634	-3.9463	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15010	1	0	0	0	0	1	1.0362	-2.2155	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15102	1	0	0	0	0	1	1.05454	3.332	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15103	1	0	0	0	0	1	1.06517	2.9039	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15122	1	0	0	0	0	1	1.0539	3.474	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15132	1	0	0	0	0	1	1.0515	4.1934	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15142	1	0	0	0	0	1	1.0537	3.6017	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15171	2	0	0	0	0	1	1.06713	3.0169	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15172	2	0	0	0	0	1	1.02875	4.3981	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15173	2	0	0	0	0	1	1.0393	3.2678	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15174	2	0	0	0	0	1	1.03106	3.8029	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15402	1	14.93	4.91	0	0	1	1.06748	-10.4384	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15502	1	0	0	0	0	1	1.01805	5.7468	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15504	1	0	0	0	0	1	1.05107	6.2474	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15512	1	0	0	0	0	1	1.01805	5.7468	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15514	1	0	0	0	0	1	1.05035	6.6737	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15522	1	0	0	0	0	1	1.01857	6.6713	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15524	1	0	0	0	0	1	1.04646	7.7745	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15532	1	0	0	0	0	1	1.0162	8.3105	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15534	1	0	0	0	0	1	1.05084	6.9615	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15542	1	0	0	0	0	1	1.01283	7.3284	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15571	2	0	0	0	0	1	1.00345	6.5218	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15572	2	0	0	0	0	1	1	8.9827	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15573	2	0	0	0	0	1	1.01454	7.1415	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15702	1	0	0	0	0	1	1.06482	-17.1306	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15704	1	14.13	4.69	0	0	1	1.08445	-16.8795	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15771	2	0	0	0	0	1	1.05811	-17.3468	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15772	2	0	0	0	0	1	1.03426	-17.2776	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15801	1	14.37	3.66	0	0	1	1.05193	-11.6493	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16011	1	0	0	0	0	1	1.04968	4.1667	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16021	1	0	0	0	0	1	1.04972	3.9652	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16022	1	0	0	0	0	1	1.05435	-0.5598	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16110	1	0	0	0	0	1	1.05132	4.4813	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16202	1	11.04	0.89	0	0	1	1.05463	-2.7942	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16302	1	0	0	0	0	1	1.07871	-9.7274	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16312	1	0	0	0	0	1	1.05489	-6.943	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16371	2	0	0	0	0	1	1.07917	-9.0112	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16372	2	0	0	0	0	1	1.07917	-9.0112	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16373	2	0	0	0	0	1	1.07917	-9.0107	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16374	2	0	0	0	0	1	1.05525	-6.0456	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16375	2	0	0	0	0	1	1.05523	-6.1063	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16376	2	0	0	0	0	1	1.07906	-8.8936	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16377	2	0	0	0	0	1	1.05675	-7.0999	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16378	2	0	0	0	0	1	1.07906	-8.9191	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16379	2	0	0	0	0	1	1.07911	-9.9075	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16411	1	0	0	0	0	1	1.07281	-6.4135	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16421	1	0	0	0	0	1	1.07274	-5.9869	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16422	1	0	0	0	0	1	1.07274	-5.9869	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16424	1	0	0	0	0	1	1.07273	-6.2115	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16461	1	0	0	0	80	1	1.07281	-6.4135	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16462	1	0	0	0	0	1	1.07281	-6.4135	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16502	1	0	0	0	0	1	1.05296	-0.9585	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16571	2	0	0	0	0	1	1.05473	-1.1878	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16601	1	0	0	0	0	1	1.05546	-13.4453	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16602	1	0	0	0	0	1	1.01041	-13.5589	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16604	1	28.25	6.66	0	0	1	1.06309	-13.6286	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16612	1	0	0	0	0	1	1.03731	-13.3122	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16614	1	0	0	0	0	1	1.06352	-12.8865	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16618	1	0	0	0	-10	1	1.00391	-12.5578	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16622	1	0	0	0	0	1	1.06329	-13.6013	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16632	1	0	0	0	0	1	1.01147	-14.0339	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16661	1	0	0	0	30	1	1.05109	-11.6213	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16662	1	0	0	0	0	1	1.05009	-11.6213	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16670	2	0	0	0	0	1	1	-14.0007	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16671	2	0	0	0	0	1	1.01089	-13.7426	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16672	2	0	0	0	0	1	0.99513	-13.7479	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16674	2	0	0	0	0	1	1.06398	-13.1497	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16675	2	0	0	0	0	1	1.02203	-13.3164	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16677	2	0	0	0	0	1	1.06365	-13.7174	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16679	2	0	0	0	0	1	1.06365	-13.7174	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16873	2	0	0	0	0	1	0.99975	2.3679	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16901	1	5.96	1.78	0	0	1	1.04705	-11.8575	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17004	1	20.12	6.62	0	0	1	1.0523	-15.7557	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17010	1	0	0	0	0	1	1.05	-12.015	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17012	1	0	0	0	0	1	1.00745	-15.9046	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17032	1	0	0	0	0	1	1.01439	-16.543	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17044	1	0	0	0	0	1	1.0523	-15.7557	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17061	1	0	0	0	15	1	1.05016	-12.015	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17073	2	0	0	0	0	1	0.99324	-7.8233	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17074	2	0	0	0	0	1	0.99319	-7.8206	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17075	2	0	0	0	0	1	0.98758	-15.9931	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17077	2	0	0	0	0	1	1.0144	-17.5283	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17204	1	23.79	4.64	0	0	1	1.05977	-8.1972	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17261	1	0	0	0	60	1	1.06925	-6.2146	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17302	1	0	0	0	0	1	1.0584	-10.8534	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17404	1	79.74	13.05	0	0	1	1.04969	-18.3004	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17411	1	0	0	0	0	1	1.06006	-8.0132	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17421	1	0	0	0	0	1	1.0604	-9.4876	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17422	1	0	0	0	0	1	1.0604	-9.4876	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17423	1	0	0	0	0	1	1.06198	-7.7835	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17424	1	0	0	0	0	1	1.06207	-7.779	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17431	1	0	0	0	0	1	1.07347	-8.025	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17462	1	0	0	0	-100	1	1.06829	-6.7983	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17671	2	0	0	0	0	1	0.99084	-7.9376	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17672	2	0	0	0	0	1	0.9908	-7.9379	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17802	1	49	14.7	0	0	1	1.05877	-3.0686	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17810	1	0	0	0	0	1	1.04959	0.2493	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17901	1	12.36	4.09	0	0	1	1.03497	-11.135	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18001	1	3.8	1.24	0	0	1	1.05309	-9.1576	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18004	1	78.41	21.19	0	0	1	1.07251	-19.3193	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18010	1	0	0	0	0	1	1.0338	-12.6873	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18202	1	0	0	0	0	1	1.00883	-11.0096	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18204	1	30.36	10.14	0	0	1	1.06081	-11.1317	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18271	2	0	0	0	0	1	0.99809	-11.1563	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18304	1	13.31	4.37	0	0	1	1.05738	-10.4385	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18402	1	15.95	3.85	0	0	1	1.07733	-9.6833	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18404	1	18.29	5.12	0	0	1	1.06922	-8.9633	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18412	1	0	0	0	0	1	0.99819	-8.731	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18471	2	0	0	0	0	1	0.99857	-8.8856	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18472	2	0	0	0	0	1	1	-8.8248	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18501	1	0	0	0	0	1	1.0547	-10.2819	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18504	1	44.3	14.55	0	0	1	1.06766	-14.5539	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18601	1	0	0	0	0	1	1.00556	-15.2234	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18604	1	31.18	6.41	0	0	1	1.05797	-14.2159	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18614	1	0	0	0	0	1	1.05812	-14.2234	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18701	1	22.53	4.17	0	0	1	1.04928	-11.5676	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18802	1	0	0	0	0	1	1.01149	-9.473	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18804	1	19.33	5.74	0	0	1	1.04039	-8.473	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18812	1	0	0	0	0	1	1.01157	-9.4769	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18834	1	0	0	0	0	1	1.04047	-8.4769	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18901	2	0.98	0.35	0	0	1	1.00546	-13.8556	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19002	1	0	0	0	0	1	1.00631	-11.2988	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19004	1	52.78	14.28	0	0	1	1.08064	-11.9577	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19014	1	0	0	0	0	1	1.08668	-11.3923	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19071	1	0	0	0	0	1	1.01448	-11.7151	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19072	1	0	0	0	0	1	1.00988	-10.5036	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19073	1	0	0	0	0	1	1.00966	-10.8364	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19081	2	0	0	0	0	1	1.01495	-11.9053	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19082	2	0	0	0	0	1	1.01495	-11.9054	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19083	2	0	0	0	0	1	1.01133	-10.8236	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19084	2	0	0	0	0	1	0.99385	-10.4369	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19085	2	0	0	0	0	1	0.99358	-10.7561	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19101	2	0	0	0	0	1	1.01428	-8.7311	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19201	1	0	0	0	0	1	1.04307	-0.3935	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19204	1	13.34	3.29	0	0	1	1.05346	-3.0999	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19302	1	0	0	0	8	1	1.02214	-9.3241	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19312	1	0	0	0	0	1	1.05021	-7.5384	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19317	2	0	0	0	0	1	0.95399	-5.8458	2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19318	1	0	0	0	0	1	1.00595	-7.1396	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19322	1	0	0	0	0	1	1.00595	-7.1396	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19371	2	0	0	0	0	1	1.05198	-6.7611	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19372	2	0	0	0	0	1	1.00642	-7.3158	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19471	2	11.97	4.3	0	0	1	1.00726	0.6151	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19472	2	0	0	0	0	1	1.00909	-7.7035	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19473	2	0	0	0	0	1	1.00909	-7.7035	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19504	1	21.88	4.76	0	0	1	1.06172	-16.8172	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19601	2	22.15	5.3	0	0	1	1.02391	-4.5339	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19702	1	0	0	0	0	1	1.06215	6.4603	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19712	1	0	0	0	0	1	1.06122	6.3154	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19771	2	0	0	0	0	1	1.06357	7.8208	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19772	2	0	0	0	0	1	1.05437	7.0763	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19773	2	0	0	0	0	1	1.05569	6.1101	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19902	1	0	0	0	0	1	1.07843	-3.8576	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19970	1	0	0	0	0	1	1.07843	-4.8576	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19971	2	0	0	0	0	1	1.062	-4.0104	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19972	2	0	0	0	0	1	1.0803	-4.0328	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19973	2	0	0	0	0	1	1.0803	-4.0328	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19974	2	0	0	0	0	1	1.06754	-3.9374	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20021	1	0	0	0	0	1	1.06447	-4.4524	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20101	2	0	0	0	0	1	1.00724	-2.3608	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20201	1	23.38	7.61	0	0	1	1.04794	-15.6399	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20411	1	0	0	0	0	1	1.05703	-9.5477	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20421	1	0	0	0	0	1	1.06152	-8.7827	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20422	1	0	0	0	0	1	1.06162	-8.7772	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20501	1	19.02	5.99	0	0	1	1.038	-6.4973	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20902	1	0	0	0	0	1	1.01068	-4.138	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21002	1	0	0	0	0	1	1.00096	-18.8907	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21004	1	44.04	7.35	0	0	1	1.07473	-17.8767	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21012	1	0	0	0	0	1	0.99975	-18.8767	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21014	1	0	0	0	0	1	1.07504	-17.8924	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21024	1	0	0	0	0	1	1.075	-17.8907	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21071	2	0	0	0	0	1	1.07501	-18.4522	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21102	1	0	0	0	0	1	1.01008	-4.0887	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21202	1	10.27	3.33	0	0	1	1.06096	-7.2559	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21204	1	17.02	3.81	0	0	1	1.05734	-6.7561	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21261	1	0	0	0	15	1	1.04874	-4.9786	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21302	1	0	0	0	0	1	1.0557	4.0753	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21371	2	0	0	0	0	1	1.04829	3.872	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21372	2	0	0	0	0	1	1.04958	4.7387	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21402	1	0	0	0	0	1	1.01521	-10.3701	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21404	1	42.57	8.82	0	0	1	1.05872	-9.3701	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21412	1	0	0	0	0	1	1.00318	-10.3702	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21414	1	0	0	0	0	1	1.05873	-9.3702	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21601	1	0	0	0	0	1	1.00703	-13.3742	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21604	1	26.92	6.62	0	0	1	1.05815	-12.3014	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21611	1	0	0	0	0	1	1.00703	-13.3742	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21614	1	0	0	0	0	1	1.05966	-12.3742	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21624	1	0	0	0	0	1	1.06003	-12.3909	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21661	1	0	0	0	15	1	1.06128	-6.9147	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21801	1	0	0	0	0	1	1.00431	-19.2792	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21802	1	0	0	0	0	1	1.0156	-16.4509	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21804	1	79.97	18.92	0	0	1	1.07524	-18.2724	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21811	1	0	0	0	0	1	1.00431	-19.2792	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21812	1	0	0	0	0	1	1.01641	-15.8804	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21814	1	0	0	0	0	1	1.07706	-17.8894	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21822	1	0	0	0	0	1	1.00463	-19.2841	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21824	1	0	0	0	0	1	1.08172	-16.5716	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21834	1	0	0	0	0	1	1.07532	-18.2738	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21842	1	0	0	0	0	1	1.0049	-19.2939	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21844	1	0	0	0	0	1	1.07548	-18.2821	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21854	1	0	0	0	0	1	1.07881	-17.5639	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21864	1	0	0	0	0	1	1.07537	-18.2792	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21871	2	0	0	0	0	1	1.01688	-16.0738	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21872	2	0	0	0	0	1	0.99836	-15.8741	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21873	2	0	0	0	0	1	1.00431	-20.2792	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22021	1	0	0	0	0	1	1.0866	-4.7551	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22022	1	0	0	0	0	1	1.05806	-4.9805	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22201	1	0	0	0	0	1	1.01146	-3.0519	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22204	1	32.11	8.2	0	0	1	1.05797	-3.5753	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22211	1	0	0	0	0	1	1.00761	-3.1895	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22212	1	0	0	0	0	1	1.01566	-0.5459	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22215	1	0	0	0	0	1	1.00729	-3.5001	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22221	1	0	0	0	0	1	1.0108	-1.163	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22222	1	0	0	0	0	1	1.0108	-4.5753	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22224	1	0	0	0	0	1	1.0631	-2.8461	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22232	1	0	0	0	0	1	1.06632	-1.4614	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22234	1	0	0	0	0	1	1.06423	-2.9189	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22242	1	0	0	0	0	1	1.00079	-4.5753	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22244	1	0	0	0	0	1	1.05998	-3.2613	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22252	1	0	0	0	0	1	1.07425	-0.7783	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22254	1	0	0	0	0	1	1.05553	-2.9151	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22261	1	0	0	0	15	1	1.04719	-1.8079	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22262	1	0	0	0	0	1	1.00288	-2.782	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22264	1	0	0	0	0	1	1.05799	-3.5763	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22271	1	0	0	0	0	1	1.01419	-1.9495	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22272	2	0	0	0	0	1	1	0.8032	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22273	2	0	0	0	0	1	1	-1.1003	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22274	2	0	0	0	0	1	0.98271	-2.8522	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22275	2	0	0	0	0	1	1.0747	-1.0559	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22276	2	0	0	0	0	1	1.01461	-2.0756	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22277	2	0	0	0	0	1	1	-2.0536	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22278	2	0	0	0	0	1	0.99694	-3.6147	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22282	1	0	0	0	0	1	1.00828	-3.4229	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22284	1	0	0	0	0	1	1.04913	-2.2361	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22292	2	0	0	0	0	1	1.0008	-4.5763	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22302	1	0	0	0	0	1	1.06195	-0.847	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22371	2	0	0	0	0	1	1.06405	0.0311	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22404	1	17.45	4.16	0	0	1	1.08955	-8.7328	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22412	1	0	0	0	0	1	1.01388	-8.6874	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22419	1	0	0	0	0	1	1.06794	-5.9383	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22422	1	0	0	0	0	1	1.01392	-7.9903	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22432	1	0	0	0	0	1	1.00887	-8.5946	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22471	2	0	0	0	0	1	1.01435	-8.8766	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22472	2	0	0	0	0	1	1.01438	-8.1794	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22473	2	0	0	0	0	1	0.99243	-8.7239	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22501	1	10.45	3.434	0	0	1	1.03879	-13.7999	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22602	1	0	0	0	0	1	1.04362	-9.6184	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22610	1	0	0	0	0	1	1.04362	-9.6184	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22671	2	0.3	0.1	0	0	1	0.99392	-9.6184	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22672	2	0.3	0.1	0	0	1	0.99392	-9.6184	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22673	2	0	0	0	0	1	1.0059	-10.6184	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22802	1	0	0	0	0	1	1.01222	-16.0944	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22804	1	24.44	6.23	0	0	1	1.04911	-15.492	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22814	1	0	0	0	0	1	1.06225	-10.7021	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22824	1	0	0	0	0	1	1.06283	-10.7154	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22861	1	0	0	0	15	1	1.05733	-10.6908	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22871	2	0	0	0	0	1	0.99552	-16.0388	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23001	1	9.3	0.63	0	0	1	1.04154	-12.8664	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23019	1	0	0	0	0	1	1.04655	-9.9311	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23601	1	0	0	0	0	1	1.04917	-4.9436	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23602	1	0	0	0	0	1	0.99841	-9.6377	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23604	1	59.14	12.92	0	0	1	1.06679	-10.032	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23611	1	0	0	0	0	1	0.98244	-11.034	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23612	1	0	0	0	0	1	0.98386	-10.0502	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23614	1	0	0	0	0	1	1.06685	-10.0333	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23621	1	0	0	0	0	1	0.98244	-11.034	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23622	1	0	0	0	0	1	0.98386	-10.0502	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23632	1	0	0	0	0	1	0.98392	-10.0525	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23671	2	0	0	0	0	1	0.99992	-9.0045	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23902	1	0	0	0	0	1	1.02188	-3.3045	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24002	1	0	0	0	0	1	1.00963	-5.8523	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24104	1	15.36	5.04	0	0	1	1.08472	-5.6439	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24804	1	57.29	21.71	0	0	1	1.05875	-13.3302	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24819	1	0	0	0	0	1	1.05751	-8.1275	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25221	1	0	0	0	0	1	1.0515	-10.7272	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25222	1	0	0	0	0	1	1.0515	-10.7342	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25404	1	0	0	0	0	1	1.06003	-14.079	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25604	2	75.21	14.69	0	0	1	1.05417	-16.2186	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25611	4	0	0	0	0	1	1	0	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25621	1	0	0	0	0	1	1.06835	-8.5481	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25622	1	0	0	0	0	1	1.06376	-9.7182	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25623	4	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25624	1	0	0	0	0	1	1.06845	-8.5362	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25625	1	0	0	0	0	1	1.06388	-9.708	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26700	1	0	0	0	0	1	1.05715	-7.6935	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26701	1	0	0	0	0	1	1.05728	-7.7967	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26702	1	0	0	0	0	1	1.05715	-7.6935	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26703	1	0	0	0	0	1	1.05715	-7.6935	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26705	1	0	0	0	0	1	1.05756	-7.5181	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26709	1	0	0	0	0	1	1.05721	-7.6967	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26710	1	0	0	0	12.38	1	1.05755	-7.7148	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26711	1	0	0	0	1.81	1	1.07	-8.8033	0.48	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26712	1	0	0	0	0	1	1.05715	-7.6935	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26722	1	0	0	0	1.5	1	1.06793	-7.6932	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26771	2	0	0	0	0	1	1.03091	-7.3175	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26772	2	0	0	0	0	1	1.05772	-8.1483	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26773	2	0	0	0	0	1	1.02552	-7.4776	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26774	2	0	0	0	0	1	1.05731	-8.3235	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26802	1	10.5	3.15	0	12	1	1.0874	-13.0174	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27002	1	0	0	0	0	1	1.01366	-18.7807	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27004	1	70.02	24.57	0	0	1	1.05705	-17.9082	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27071	2	0	0	0	0	1	1.01557	-18.8789	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27204	2	64.36	20.24	0	0	1	1.06107	-14.898	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27219	1	0	0	0	0	1	1.05223	-9.6261	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27281	1	0	0	0	0	1	1.05178	-9.6505	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27302	1	0	0	0	0	1	1.01049	7.8595	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27361	2	0	0	0	1.2	1	1.01048	7.8597	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27371	2	0	0	0	0	1	1.01091	8.5831	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27372	2	0	0	0	0	1	1.01194	9.3653	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27374	2	0	0	0	0	1	0.98089	8.6241	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27402	1	0	0	0	0	1	1.01285	-6.6425	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27404	1	1.85	0.99	0	0	1	1.08519	-5.6425	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27410	1	0	0	0	0	1	1.06662	-5.2685	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27412	1	0	0	0	0	1	1.01058	-6.6425	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27421	1	0	0	0	0	1	1.06773	-4.951	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27422	1	0	0	0	0	1	1.06782	-4.9269	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27471	1	0	0	0	0	1	1.01583	-5.2685	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27472	1	0	0	0	0	1	1.01583	-5.2685	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27473	1	0	0	0	0	1	1.0081	-1.8858	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27474	2	8.49	3.05	0	0	1	1.01071	2.5086	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27604	1	55.62	16.53	0	0	1	1.06823	-15.3473	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27702	1	0	0	0	0	1	1.05507	4.6323	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27703	1	0	0	0	0	1	1.07	5.5592	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27712	1	0	0	0	0	1	1.06048	5.7065	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27722	1	0	0	0	0	1	1.05993	6.4636	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27771	2	0	0	0	0	1	1.06433	5.4304	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27772	2	0	0	0	0	1	1.05197	6.3432	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27773	2	0	0	0	0	1	1.05065	6.4797	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27774	2	0	0	0	0	1	1.04881	4.5168	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27801	1	20.73	6.23	0	0	1	1.03846	-10.2745	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27804	1	65.98	19.84	0	0	1	1.06967	-12.3176	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27805	1	0	0	0	0	1	1.0626	-6.7392	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27812	1	0	0	0	0	1	1.01873	-13.3176	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27813	1	0	0	0	0	1	1.01461	-11.95	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27871	2	0	0	0	0	1	1.00445	-12.0688	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28002	1	0	0	0	0	1	1.00914	-10.9515	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28019	1	0	0	0	0	1	1.04799	-12.5409	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28071	2	0	0	0	0	1	0.98932	-11.0354	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28201	1	20.9	6.27	0	0	1	1.03988	-20.2134	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28202	1	0	0	0	0	1	1.00531	-17.2586	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28204	1	11.04	3.13	0	0	1	1.07301	-17.5407	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28261	1	0	0	0	15	1	1.04459	-14.636	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28271	2	0	0	0	0	1	0.98571	-17.346	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28421	1	0	0	0	0	1	1.04232	-12.7357	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28571	2	4.32	1.55	0	0	1	1.00217	8.8714	19	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28601	1	19.67	4	0	0	1	1.04447	-17.4358	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28604	1	49.47	8.49	0	0	1	1.06568	-20.9755	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28611	1	9	2.7	0	0	1	1.036	-17.498	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28710	1	0	0	0	0	1	1.04887	-12.4306	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28712	1	0	0	0	0	1	1.04887	-12.4306	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28804	1	16.69	4.01	0	0	1	1.07343	-6.2582	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28810	1	0	0	0	0	1	1.05001	4.5813	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28812	1	0	0	0	0	1	1.00692	-5.7579	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28814	1	0	0	0	0	1	1.06265	6.0761	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28815	1	0	0	0	0	1	1.06161	5.1002	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28824	1	0	0	0	0	1	1.06173	5.3605	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28834	1	0	0	0	0	1	1.06161	6.1002	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28871	2	0	0	0	0	1	1.0458	5.9474	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28872	2	0	0	0	0	1	1.06192	5.692	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28873	2	0	0	0	0	1	1.04789	5.8334	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28874	2	0	0	0	0	1	1.00728	-4.894	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29401	1	16.47	5.13	0	0	1	1.04521	-11.9441	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29501	1	5.42	1.71	0	0	1	1.05256	-11.4768	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29671	2	0	0	0	0	1	0.99688	-0.3851	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29672	2	4.2	1.51	0	0	1	0.99907	-2.1895	16	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29673	2	0	0	0	0	1	0.99617	0.9257	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29801	1	8.47	2.76	0	0	1	1.03735	-6.0975	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30671	2	0	0	0	0	1	1.00144	2.7315	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30804	1	48.58	16.04	0	0	1	1.08213	-16.3049	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30820	1	0	0	0	0	1	1.07216	-7.6467	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30821	1	0	0	0	0	1	1.06492	-9.5246	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30822	1	0	0	0	0	1	1.06469	-9.7485	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30824	1	0	0	0	0	1	1.04907	-11.2564	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30826	1	0	0	0	0	1	1.04907	-11.2564	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31001	1	0	0	0	0	1	1.01218	-9.5687	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31002	1	0	0	0	0	1	1.01779	-8.9821	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31004	1	26.31	7.82	0	0	1	1.06381	-8.9275	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31011	1	0	0	0	0	1	1.02366	-8.4869	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31014	1	0	0	0	0	1	1.06471	-8.892	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31019	1	0	0	0	0	1	1.05706	-6.3962	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31022	1	0	0	0	0	1	1.01734	-9.2922	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31024	1	0	0	0	0	1	1.06899	-8.4631	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31071	2	0	0	0	0	1	1.01825	-9.1775	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31072	2	0	0	0	0	1	1.00264	-9.13	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31074	2	0	0	0	0	1	1.01825	-9.1775	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31271	2	6.05	2.18	0	0	1	1.01756	-0.0025	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31911	1	0	0	0	0	1	1.05222	2.2247	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31922	1	0	0	0	0	1	1.05414	1.7287	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32021	1	0	0	0	0	1	1.04806	-0.1526	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32022	1	0	0	0	0	1	1.04852	-0.2783	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32023	1	0	0	0	0	1	1.04805	-0.1565	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32102	1	0	0	0	0	1	1.05647	-2.941	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32171	2	0	0	0	0	1	1.04004	-3.0597	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32201	1	16.22	2.51	0	0	1	1.0242	-5.9551	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32202	1	0	0	0	0	1	1.0105	-7.1262	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32204	1	54.3	7.34	0	0	1	1.06808	-6.3301	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32210	1	0	0	0	0	1	1.03947	-1.5863	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32211	1	0	0	0	0	1	1.03947	-1.5863	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32271	2	0	0	0	0	1	1.01242	-7.2188	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32404	2	32.63	12.93	0	0	1	1.06344	-13.5859	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32461	1	0	0	0	30	1	1.0525	-10.6485	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32502	1	0	0	0	0	1	1.01693	-0.7603	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32504	1	0	0	0	0	1	1.06859	-2.7606	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32512	1	0	0	0	0	1	1.01695	-0.7611	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32514	1	0	0	0	0	1	1.06821	-2.7208	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32522	1	0	0	0	0	1	1.01702	-0.7637	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32524	1	0	0	0	0	1	1.0686	-2.7615	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32532	1	0	0	0	0	1	1.01603	-2.0124	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32534	1	0	0	0	0	1	1.06861	-2.7616	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32542	1	0	0	0	0	1	1.01795	-0.7271	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32544	1	0	0	0	0	1	1.0686	-2.7612	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32554	1	0	0	0	0	1	1.06844	-0.8651	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32564	1	0	0	0	0	1	1.06855	-0.7982	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32570	2	0	0	0	0	1	1.00902	-0.1613	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32576	2	0	0	0	0	1	1	-1.9706	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32577	2	0	0	0	0	1	1	-1.9513	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32578	2	0	0	0	0	1	1.01989	0.271	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32604	2	61.8	23.77	0	0	1	1.08123	-13.6012	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32661	1	0	0	0	30	1	1.05105	-8.7773	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32810	1	0	0	0	0	1	1.0516	-3.7164	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32821	1	0	0	0	0	1	1.05341	-3.636	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32822	1	0	0	0	0	1	1.05337	-3.6356	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32823	1	0	0	0	0	1	1.05172	-3.3917	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32824	1	0	0	0	0	1	1.05514	-3.5647	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33002	1	0	0	0	0	1	1.01349	-3.941	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33004	1	33	7.79	0	0	1	1.06654	-5.6804	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33012	1	0	0	0	0	1	1.01808	-2.241	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33014	1	0	0	0	0	1	1.06904	-3.701	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33024	1	0	0	0	0	1	1.07585	-3.4331	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33034	1	0	0	0	0	1	1.08132	-3.1422	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33071	2	0	0	0	0	1	1	-3.8209	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33072	2	0	0	0	0	1	1.01854	-2.437	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33201	1	29.44	8.83	0	0	1	1.04392	-18.5317	6.6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33321	1	0	0	0	0	1	1.0519	3.3173	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33421	1	0	0	0	0	1	1.06683	-7.0216	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33422	1	0	0	0	0	1	1.06685	-7.0224	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33601	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33801	1	11.72	3.51	0	0	1	1.0265	-12.7816	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33902	1	0	0	0	0	1	1.00516	6.0624	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33971	2	0	0	0	0	1	0.99723	6.038	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34001	1	12.99	3.27	0	0	1	1.0566	-8.8621	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34201	1	20.92	5.71	0	0	1	1.03408	-14.85	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34301	1	23.75	7.12	0	0	1	1.04345	-16.4637	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34602	1	0	0	0	0	1	1.01576	-2.9053	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34621	1	0	0	0	0	1	1.06002	-1.6227	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34622	1	0	0	0	0	1	1.06002	-1.6227	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35002	1	0	0	0	0	1	1.0168	-10.8922	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35004	1	12.11	4.32	0	0	1	1.06143	-10.6424	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35071	2	0	0	0	0	1	0.99923	-10.8059	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35074	2	9.27	3.33	0	0	1	0.98796	-3.0129	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35211	1	0	0	0	0	1	1.06051	-13.1681	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35221	1	0	0	0	0	1	1.06892	-12.9051	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35222	1	0	0	0	0	1	1.06444	-12.992	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35223	1	0	0	0	0	1	1.06894	-12.9041	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35224	1	0	0	0	0	1	1.06142	-12.79	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35231	1	0	0	0	0	1	1.05255	-11.908	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35232	1	0	0	0	0	1	1.05239	-11.8975	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35236	1	0	0	0	0	1	1.05713	-11.6399	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35237	1	0	0	0	0	1	1.06142	-11.3603	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35238	1	0	0	0	0	1	1.05708	-11.6426	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35261	1	0	0	0	0	1	1.06549	-13.0722	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35404	1	73.28	12.84	0	0	1	1.0623	-9.8798	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35604	1	27.08	6.79	0	0	1	1.05688	-17.7301	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35661	1	0	0	0	15	1	1.05088	-14.8799	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35662	4	0	0	0	0	1	1	0	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35771	1	0	0	0	0	1	1.05008	3.5419	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35802	1	0	0	0	0	1	1.0132	-18.6152	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35804	1	61.94	11.81	0	0	1	1.08521	-18.9245	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35812	1	0	0	0	0	1	1.00472	-12.8541	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35813	1	0	0	0	0	1	1.00738	-18.2536	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35814	1	0	0	0	0	1	1.08683	-18.9967	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35815	1	0	0	0	0	1	1.00981	-17.8618	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35818	1	0	0	0	30	1	1.2058	-15.8534	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35822	1	0	0	0	0	1	1.01212	-19.9967	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35824	1	0	0	0	0	1	1.08523	-18.925	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35861	1	0	0	0	15	1	1.03941	-14.6221	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35862	1	0	0	0	0	1	1.04302	-14.6229	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35871	2	0	0	0	0	1	1.01367	-18.8033	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35872	2	0	0	0	0	1	1.01365	-18.8351	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35873	2	0	0	0	0	1	1.01511	-18.7124	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35875	2	0	0	0	0	1	0.98792	-13.0749	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35876	2	0	0	0	0	1	0.9873	-18.3322	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35877	2	0	0	0	0	1	1.0102	-18.0032	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36001	1	22.62	6.07	0	0	1	1.03421	-5.4556	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36201	1	18.99	5.7	0	0	1	1.01574	-12.2501	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36202	1	0	0	0	0	1	1.00052	-5.5617	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36204	1	0	0	0	0	1	1.07456	-5.1503	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36214	1	0	0	0	0	1	1.07589	-4.91	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36222	1	0	0	0	0	1	1.00248	-4.3726	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36271	2	0	0	0	0	1	0.9852	-5.2509	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36272	2	0	0	0	0	1	0.98311	-6.1343	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36402	1	0	0	0	0	1	1.01724	-2.8609	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36412	1	0	0	0	0	1	1.02558	-2.3095	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36421	1	0	0	0	0	1	1.06967	-4.8683	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36422	1	0	0	0	0	1	1.0287	-2.6771	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36432	1	0	0	0	0	1	1.02275	-2.0903	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36442	1	0	0	0	0	1	1.01694	-2.53	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36452	1	0	0	0	0	1	1.02191	-1.9217	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36462	1	0	0	0	0	1	1.02315	-2.0615	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36471	2	0	0	0	0	1	1.02733	-2.491	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36472	2	0	0	0	0	1	1.00816	-2	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36473	2	0	0	0	0	1	1.02511	-2.1454	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36474	2	0	0	0	0	1	0.99583	-2.3533	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36475	2	0	0	0	0	1	1.00428	-2.4655	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36476	2	0	0	0	0	1	1.04	-2.8855	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36482	1	0	0	0	0	1	1.01689	-2.5117	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36492	1	0	0	0	0	1	1.01678	-2.386	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37501	1	19.23	2.67	0	0	1	1.04675	-15.2179	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37601	1	25.72	5.07	0	0	1	1.03991	-13.637	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37602	1	10.44	3.13	0	0	1	1.07027	-11.0605	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38001	1	14.78	2.26	0	0	1	1.02397	-5.6662	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38002	1	0	0	0	0	1	1.04072	-5.1078	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38004	1	18.63	4.27	0	0	1	1.04856	-4.5147	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38012	1	0	0	0	0	1	1.01208	-5.5278	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38014	1	0	0	0	0	1	1.04912	-4.5278	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38071	2	0	0	0	0	1	1.02451	-5.11	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38201	1	0	0	0	0	1	0.99441	-18.4287	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38202	1	0	0	0	0	1	0.98409	-18.7472	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38203	1	0	0	0	0	1	1.05967	-17.7472	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38204	1	47.4	19.41	0	0	1	1.05962	-17.7451	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38211	1	0	0	0	0	1	0.9902	-18.5291	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38212	1	0	0	0	0	1	1.00816	-12.6173	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38213	1	0	0	0	0	1	1.0093	-16.3494	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38214	1	0	0	0	0	1	1.06539	-17.4284	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38215	1	0	0	0	0	1	1.01153	-16.4104	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38224	1	0	0	0	0	1	1.06079	-17.527	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38231	1	0	0	0	0	1	0.99442	-18.429	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38232	1	0	0	0	0	1	0.99009	-18.5281	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38233	1	0	0	0	0	1	1.06081	-17.5281	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38234	1	0	0	0	0	1	1.06079	-17.527	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38241	1	0	0	0	0	1	0.99984	-18.1352	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38242	1	0	0	0	0	1	0.99028	-18.5321	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38244	2	0	0	0	0	1	1.06082	-17.5286	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38254	1	0	0	0	0	1	1.08475	-15.9699	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38264	1	0	0	0	0	1	1.07125	-17.1352	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38271	2	0	0	0	0	1	1.00858	-12.7255	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38272	2	0	0	0	0	1	1.00971	-16.5007	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38273	2	0	0	0	0	1	1.01195	-16.5243	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38284	1	0	0	0	0	1	1.07438	-16.9551	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38421	1	0	0	0	0	1	1.05515	-9.3507	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38422	1	0	0	0	0	1	1.05668	-9.1501	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38423	1	0	0	0	0	1	1.05845	-8.7697	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38424	1	0	0	0	0	1	1.06019	-8.5167	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38601	1	8.82	1.41	0	0	1	1.05241	-14.2414	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38701	1	12.47	3.23	0	0	1	1.03674	-16.6658	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38802	1	0	0	0	0	1	1.01153	3.4874	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38804	1	8.78	-0.23	0	0	1	1.06714	-0.9118	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38812	1	0	0	0	0	1	1.0261	-1.9118	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38870	2	0	0	0	0	1	1.01353	3.423	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38871	2	0	0	0	0	1	1	3.6013	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39401	1	0	0	0	0	1	0.99846	-1.1551	6.6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39402	1	0	0	0	0	1	1.07452	-0.1964	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39421	1	0	0	0	0	1	1.08465	0.1119	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39423	1	0	0	0	0	1	1.06786	-2.1881	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39471	2	19.23	6.92	0	0	1	1.00021	3.4392	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39472	2	19.23	6.92	0	0	1	0.99172	9.4012	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39473	2	19.23	6.92	0	0	1	0.99988	3.4933	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39474	2	0	0	0	0	1	1.00035	-0.2738	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39601	1	16.23	4.76	0	0	1	1.02637	-3.6733	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39610	1	0	0	0	0	1	1.03866	-1.5008	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39670	1	0	0	0	0	1	1.03866	-1.5008	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39675	2	5	1.8	0	0	1	0.9892	-1.5008	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39801	1	23.5	7.05	0	0	1	1.02888	-5.6559	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40001	1	13.55	4.28	0	0	1	1.03051	-14.6512	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40004	1	36.26	8.88	0	0	1	1.07402	-14.294	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40061	1	0	0	0	15	1	1.0402	-10.751	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40204	1	21.81	5.63	0	0	1	1.06412	-5.6981	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40404	1	26.86	4.75	0	0	1	1.06299	-14.5576	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40412	1	0	0	0	0	1	1.00081	-14.297	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40461	1	0	0	0	0	1	1.04952	-12.2817	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40462	1	0	0	0	15	1	1.04952	-12.2817	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40471	2	0	0	0	0	1	1.00256	-14.4646	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40601	1	0	0	0	0	1	1.04941	-13.9527	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40602	1	7.6	2.28	0	0	1	1.05421	-15.0627	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40604	1	28.01	9.2	0	0	1	1.05154	-19.4688	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40761	1	0	0	0	0	1	1.01152	-10.1116	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40771	2	0	0	0	0	1	1.01187	-9.2044	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40772	2	0	0	0	0	1	1.01191	-9.3188	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40773	2	0	0	0	0	1	1.01337	-10.3205	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40801	1	11.99	2.09	0	0	1	1.04305	-12.0762	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40902	1	0	0	0	0	1	0.98846	-11.4254	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40904	1	0	0	0	0	1	1.01554	-13.2656	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40912	1	0	0	0	0	1	1.01469	-10.8089	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40922	1	0	0	0	0	1	1.0141	-10.6625	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40932	1	0	0	0	0	1	1.0135	-10.5016	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40971	2	0	0	0	0	1	0.98644	-11.1233	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40972	2	0	0	0	0	1	1	-10.8077	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40973	2	0	0	0	0	1	1	-10.4559	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	41002	1	18	5.9	0	0	1	1.0608	-14.1064	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	41102	1	24	11.63	0	0	1	1.05811	-10.8822	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42001	1	0	0	0	0	1	1.01194	-13.2949	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42004	1	27.16	5.13	0	0	1	1.08422	-12.2949	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42102	1	14.36	2.24	0	0	1	1.06474	-13.6434	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42202	1	0	0	0	0	1	0.98676	-17.6614	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42204	1	67.51	15.81	0	0	1	1.0664	-19.3188	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42212	1	0	0	0	0	1	0.99155	-18.6124	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42214	1	0	0	0	0	1	1.06483	-18.4582	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42224	1	0	0	0	0	1	1.0665	-19.3204	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42234	1	0	0	0	0	1	1.06659	-19.3251	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42244	1	0	0	0	0	1	1.06661	-19.3264	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42271	2	0	0	0	0	1	0.96667	-17.5233	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42404	2	0	0	0	0	1	1.0727	-12.4842	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42474	2	0	0	0	0	1	1.02462	-5.996	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42475	2	0	0	0	0	1	1.02462	-5.996	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42501	2	3.97	1.43	0	0	1	1.0011	-9.78	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42602	1	0	0	0	0	1	1.02604	-8.7467	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42604	1	27.11	8.94	0	0	1	1.04598	-9.5374	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42671	2	0	0	0	0	1	1.02651	-8.955	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42672	2	0	0	0	0	1	1.01	-8.9402	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42673	2	0	0	0	0	1	1.01243	-8.8535	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42674	2	0	0	0	0	1	1.02651	-8.955	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42802	1	26	7.8	0	0	1	1.06633	-14.6855	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43401	1	0	0	0	0	1	1.04303	-0.3959	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43602	1	0	0	0	0	1	1.0134	-7.5936	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43604	1	25.78	4.98	0	0	1	1.07099	-8.0607	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43619	1	0	0	0	0	1	1.04503	-3.1627	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43671	2	0	0	0	0	1	1.01537	-7.6602	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43672	2	0	0	0	0	1	1.01537	-7.6598	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43704	1	0	0	0	0	1	1.06099	-7.9198	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43712	1	0	0	0	0	1	0.99693	-6.6535	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43722	1	0	0	0	0	1	0.98606	-7.2243	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43724	1	0	0	0	0	1	1.05865	-7.1129	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43771	2	0	0	0	0	1	0.97946	-6.9004	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43774	2	0	0	0	0	1	0.99087	-6.6913	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43821	1	0	0	0	0	1	1.06779	-0.5903	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44001	1	22.31	2.6	0	0	1	1.03625	-17.1485	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44471	2	0	0	0	0	1	0.98299	2.6062	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44623	1	0	0	0	0	1	1.07119	-9.2491	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44624	1	0	0	0	0	1	1.07115	-9.2629	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44661	1	0	0	0	0	1	1.0755	-5.9954	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44662	1	0	0	0	0	1	1.07373	-7.7792	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44681	1	0	0	0	0	1	1.06966	-9.7056	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44802	1	9.04	2.95	0	0	1	1.06336	-12.2491	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44804	1	43.01	12.02	0	0	1	1.06506	-13.0306	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44812	1	0	0	0	0	1	0.99184	-14.0308	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44814	1	0	0	0	0	1	1.06507	-13.0308	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44901	1	19.89	2.04	0	0	1	1.04616	-14.9587	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	45001	1	32.29	9.68	0	0	1	1.01426	-16.4186	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	45101	1	14.68	2.1	0	0	1	1.04143	-14.4062	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46102	1	61	18.3	0	0	1	1.01546	-6.8221	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46210	1	34.84	10.45	0	0	1	1.0392	-13.6762	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46214	1	34.84	10.45	0	0	1	1.0392	-13.6762	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46224	1	34.84	10.45	0	0	1	1.0392	-13.6762	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46501	1	0.87	0.29	0	0	1	1.05264	-9.7953	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46503	2	0	0	0	0	1	1.01474	-8.5236	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46504	1	0	0	0	-20	1	1.05973	-13.9064	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46511	2	9.36	3.36	0	0	1	1.01474	-7.5236	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46513	1	0	0	0	0	1	1.01224	-10.7053	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46801	2	0	0	0	0	1	1.05599	-5.7364	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46802	1	0	0	0	0	1	1.0166	-4.4022	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46804	1	24.27	6.98	0	0	1	1.04894	-4.7339	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46812	1	0	0	0	0	1	1.00858	-3.3837	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46814	1	0	0	0	0	1	1.0605	-4.0114	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46822	1	0	0	0	0	1	1.0189	-2.7657	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46824	1	0	0	0	0	1	1.06949	-3.4574	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46834	1	0	0	0	0	1	1.03901	-3.8544	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46844	1	0	0	0	0	1	1.03882	-3.7943	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46854	2	0	0	0	0	1	1.04899	-4.7364	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46870	2	0	0	0	0	1	1.00588	-4.8064	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46873	2	0	0	0	0	1	1.01929	-2.8594	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46874	2	0	0	0	0	1	0.99323	-3.3535	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46875	2	0	0	0	0	1	1.05599	-6.7364	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47004	1	31.46	9.45	0	0	1	1.07786	-11.7447	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47221	1	0	0	0	0	1	1.04606	0.3646	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47222	1	0	0	0	0	1	1.04615	0.2598	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47261	1	0	0	0	0	1	1.04368	-0.4926	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47402	1	15.2	4.56	0	0	1	1.0573	-11.2477	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47601	1	4.67	1.08	0	0	1	1.03398	-2.5921	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47802	1	0	0	0	0	1	1.00802	-11.5023	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47871	2	0	0	0	0	1	0.99727	-10.6142	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47872	2	0	0	0	0	1	1.00956	-10.7129	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47873	2	0	0	0	0	1	1.00842	-11.6772	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47874	2	0	0	0	0	1	0.99756	-11.6387	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47902	1	0	0	0	0	1	1.00907	-11.7305	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49001	1	2.29	0.68	0	0	1	1.02886	-7.0359	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49101	2	0	0	0	0	1	0.99475	-7.2161	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49421	1	0	0	0	0	1	1.07435	-5.0248	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49422	1	0	0	0	0	1	1.07438	-5.0235	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49474	2	13.24	4.76	0	0	1	0.99317	0.839	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49501	1	25.82	3.14	0	0	1	1.05177	-10.5529	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49502	1	0	0	0	0	1	1.00967	-9.9112	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49504	1	24.73	7.04	0	0	1	1.05675	-9.3596	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49512	1	0	0	0	0	1	0.99785	-6.9289	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49514	1	0	0	0	0	1	1.06016	-8.9112	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49524	1	0	0	0	0	1	1.07312	-8.0848	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49571	2	0	0	0	0	1	0.99985	-6.9791	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49604	2	55.86	16.85	0	0	1	1.08311	-18.8857	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49613	1	0	0	0	0	1	1.00789	-18.641	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49662	1	0	0	0	30	1	1.04522	-14.3501	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49672	2	0	0	0	0	1	1.0083	-18.7897	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49802	1	0	0	0	0	1	1.09025	-15.907	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49804	1	59.77	13.06	0	0	1	1.07547	-16.4613	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49814	1	0	0	0	0	1	1.08984	-15.6547	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49832	1	0	0	0	0	1	1.09312	-15.6595	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49842	1	0	0	0	0	1	1.09782	-15.2553	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49861	1	0	0	0	15	1	1.04871	-11.7196	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49902	1	0	0	0	0	1	1.08673	-12.1455	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49912	1	0	0	0	0	1	1.08201	-12.6966	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49922	1	0	0	0	0	1	1.08801	-13.8514	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49932	1	0	0	0	0	1	1.08201	-12.6966	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49942	1	0	0	0	0	1	1.08201	-12.6966	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49952	1	0	0	0	0	1	1.08801	-13.8514	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49962	1	0	0	0	0	1	1.08751	-13.7583	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49971	2	0	0	0	0	1	1.08841	-12.4115	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49972	2	0	0	0	0	1	1.07294	-13.8898	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49973	2	0	0	0	0	1	1.09442	-12.377	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49974	2	0	0	0	0	1	1.07372	-13.8936	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49975	2	0	0	0	0	1	1.06834	-12.8336	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49976	2	0	0	0	0	1	1.09417	-12.9543	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49980	2	0	0	0	0	1	1.08852	-14.6398	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49982	1	0	0	0	0	1	1.08795	-13.8263	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50004	1	21.82	5.78	0	0	1	1.0814	-9.4932	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50012	1	0	0	0	0	1	1.01222	-7.7182	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50014	1	0	0	0	0	1	1.10038	-8.2916	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50019	1	0	0	0	0	1	1.06947	-5.69	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50071	2	0	0	0	0	1	1.0127	-7.9047	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50274	2	0	0	0	0	1	1	-3.0034	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50275	2	0	0	0	0	1	1	-3.6592	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50276	2	8.23	2.96	0	0	1	1	-5.2823	15.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50301	1	12.36	4.06	0	0	1	1.03568	-15.1855	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50421	1	0	0	0	0	1	1.05341	-11.0538	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50573	2	0.98	0.35	0	0	1	1.0041	5.8261	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50574	2	0.98	0.35	0	0	1	1.00406	5.8265	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50604	1	21.13	4.71	0	0	1	1.04744	-10.9404	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50619	1	0	0	0	0	1	1.049	-6.7368	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50901	1	15.74	2.43	0	0	1	1.0325	-8.4293	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51301	1	11.11	1.63	0	0	1	1.047	-13.073	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51319	1	0	0	0	0	1	1.05759	-10.1339	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51410	1	0	0	0	0	1	1.0716	-0.4597	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51421	1	0	0	0	0	1	1.0716	-0.4597	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51422	1	0	0	0	0	1	1.0716	-0.4597	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51471	2	3	1.08	0	0	1	0.9975	-0.4597	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51472	2	3	1.08	0	0	1	0.9975	-0.4597	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51473	2	15.3	5.5	0	0	1	1.00749	-0.4597	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51474	2	15.3	5.5	0	0	1	1.00749	-0.4597	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51771	2	5.85	2.1	0	0	1	0.98928	2.521	15.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51772	2	0	0	0	0	1	0.97014	-2.9634	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51801	1	16.36	5.47	0	0	1	1.03698	-4.0797	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51804	1	52.59	13.11	0	0	1	1.0576	-6.0226	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52071	3	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52072	3	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52073	3	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52074	3	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52201	1	0	0	0	0	1	1.00581	-7.8129	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52204	1	15.72	4.97	0	0	1	1.08574	-6.7351	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52211	1	0	0	0	0	1	1.00586	-7.8148	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52212	1	0	0	0	0	1	1.01031	-6.0007	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52214	1	0	0	0	0	1	1.08574	-6.7352	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52219	1	0	0	0	0	1	1.0624	-2.7575	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52224	1	0	0	0	0	1	1.08626	-6.7612	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52234	1	0	0	0	0	1	1.08728	-6.8126	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52271	2	0	0	0	0	1	1.01071	-6.0802	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52301	1	19.88	6.37	0	0	1	1.02944	-14.9845	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52404	1	0	0	0	0	1	1.07207	-12.2827	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52476	2	0.3	0.1	0	0	1	0.99958	-12.2827	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52477	2	0.3	0.1	0	0	1	0.99958	-13.2827	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52602	1	0	0	0	0	1	1.01073	-3.8064	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52604	1	27.2	6.46	0	0	1	1.05602	-4.6801	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52605	1	0	0	0	0	1	1.06523	-4.1406	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52610	1	0	0	0	0	1	1.05221	2.5852	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52612	1	0	0	0	0	1	1.01613	-3.5285	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52614	1	0	0	0	0	1	1.06245	4.6668	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52615	1	0	0	0	0	1	1.06656	-4.0593	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52624	1	0	0	0	0	1	1.07232	5.4762	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52625	1	0	0	0	0	1	1.05667	-4.7107	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52632	1	0	0	0	0	1	1.01698	5.5127	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52634	1	0	0	0	0	1	1.07299	5.5545	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52642	1	0	0	0	0	1	1.01719	5.8385	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52644	1	0	0	0	0	1	1.07317	5.5799	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52654	1	0	0	0	0	1	1.05608	-4.6812	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52661	1	0	0	0	0	1	1.04998	-2.4928	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52664	1	0	0	0	0	1	1.05661	-4.7086	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52671	2	0	0	0	0	1	0.99591	-3.9059	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52672	2	0	0	0	0	1	0.99993	-4.1504	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52673	2	0	0	0	0	1	1.01655	-3.6504	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52674	1	0	0	0	0	1	1.05666	-4.7104	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52675	2	0	0	0	0	1	1.0191	5.7109	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52676	2	0	0	0	0	1	1.01738	5.3453	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52677	2	0	0	0	0	1	0.98684	-3.3741	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52684	1	0	0	0	0	1	1.05668	-4.7108	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52694	1	0	0	0	0	1	1.06131	-4.3743	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52700	2	0	0	0	0	1	1.01796	-3.9053	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52702	1	0	0	0	0	1	1.01742	-3.1442	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52704	1	0	0	0	0	1	1.06601	-3.9513	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52705	1	0	0	0	0	1	1.06271	-2.5971	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52712	1	0	0	0	0	1	1.0074	-2.1905	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52714	1	0	0	0	0	1	1.06484	-3.7267	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52722	1	0	0	0	0	1	1.01411	-2.014	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52724	1	0	0	0	0	1	1.06271	-2.5971	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52732	1	0	0	0	0	1	1.01108	-3.0078	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52734	1	0	0	0	0	1	1.05737	-5.6376	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52754	1	0	0	0	0	1	1.06276	-2.5986	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52764	1	0	0	0	0	1	1.06081	-2.3507	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52771	2	0	0	0	0	1	0.99793	-2.1071	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52772	2	0	0	0	0	1	1.013	-3.1248	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52773	2	0	0	0	0	1	1.01298	-3.1252	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52774	1	0	0	0	0	1	1.01108	-4.0078	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52778	2	0	0	0	0	1	0.97764	-1.4143	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52794	1	0	0	0	0	1	1.07408	-3.2005	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52802	1	0	0	0	0	1	1.03942	-6.1759	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52804	1	46.33	11.42	0	0	1	1.04442	-5.4438	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52812	1	0	0	0	0	1	1.02096	-4.8251	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52813	1	0	0	0	0	1	1.00831	-4.8614	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52814	1	0	0	0	0	1	1.04477	-5.4593	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52815	1	0	0	0	0	1	1.04469	-5.7874	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52816	1	0	0	0	0	1	1.04482	-5.1312	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52817	1	0	0	0	0	1	1.04478	-4.7343	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52861	1	0	0	0	30	1	1.05114	-2.7645	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52871	2	0	0	0	0	1	0.98873	-4.9546	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52872	2	0	0	0	0	1	1.04528	-5.3672	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52873	2	0	0	0	0	1	1.00882	-4.9494	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52874	2	0	0	0	0	1	1.04667	-4.8675	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52875	2	0	0	0	0	1	1.04523	-5.6961	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52876	2	0	0	0	0	1	1.04515	-6.0239	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52877	2	0	0	0	0	1	1.02461	-6.3596	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52878	2	0	0	0	0	1	1.04665	-4.8854	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53002	1	0	0	0	0	1	1.01058	-9.7447	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53004	1	26.25	6.31	0	0	1	1.06653	-8.7392	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53014	1	0	0	0	0	1	1.06664	-8.7447	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53024	1	0	0	0	0	1	1.06995	-8.1401	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53034	1	0	0	0	0	1	1.07177	-7.812	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53042	1	0	0	0	0	1	1.0093	-8.812	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53052	1	0	0	0	0	1	1.0025	-7.4778	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53061	1	0	0	0	15	1	1.05661	-6.4724	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53072	1	0	0	0	0	1	1.00623	-7.1242	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53201	2	0	0	0	0	1	1.00664	-12.5584	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53204	1	34.7	7.22	0	0	1	1.06416	-11.5584	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53401	1	0	0	0	0	1	1.03647	-14.3615	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53402	1	0	0	0	0	1	1.0177	-13.4154	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53404	1	14.55	7.19	0	0	1	1.06342	-13.3615	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53412	1	0	0	0	0	1	1.00865	-13.0997	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53471	2	0	0	0	0	1	0.98859	-13.1806	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53472	2	0	0	0	0	1	0.99777	-13.2618	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53604	1	28.68	10.56	0	0	1	1.06812	-17.9163	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53612	1	0	0	0	0	1	1.00872	-16.9118	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53613	1	0	0	0	0	1	1.01031	-12.3113	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53614	1	0	0	0	0	1	1.07044	-13.4462	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53615	1	0	0	0	0	1	1.01365	-18.2067	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53616	1	0	0	0	0	1	1.01758	-17.5608	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53624	1	0	0	0	0	1	1.0731	-13.2384	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53671	2	0	0	0	0	1	0.99391	-18.298	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53672	2	0	0	0	0	1	0.99074	-17.0782	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53673	2	0	0	0	0	1	1.01071	-12.4521	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53674	2	0	0	0	0	1	1.01795	-17.6162	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53801	1	0	0	0	0	1	1.03904	-9.8296	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53802	1	0	0	0	0	1	1.02714	-10.2679	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53804	1	20.9	5.74	0	0	1	1.05104	-9.3785	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53871	2	0	0	0	0	1	1.01341	-10.5588	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54401	1	0	0	0	0	1	1.0144	-10.1512	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54402	1	0	0	0	0	1	1.00699	-8.4311	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54404	1	41.67	7.84	0	0	1	1.07045	-9.1523	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54411	1	0	0	0	0	1	1.0144	-10.1512	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54412	1	0	0	0	0	1	1.0168	-7.4688	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54414	1	0	0	0	0	1	1.07043	-9.1512	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54422	1	0	0	0	0	1	1.01641	-5.8087	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54424	1	0	0	0	0	1	1.07227	-8.0241	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54425	1	0	0	0	0	1	1.00441	-7.8159	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54426	1	0	0	0	0	1	1.01634	-4.6189	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54471	2	0	0	0	0	1	0.98686	-7.7788	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54472	2	0	0	0	0	1	0.99771	-4.6492	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54621	1	0	0	0	0	1	1.08339	-3.3896	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54622	1	0	0	0	0	1	1.04073	-0.8393	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54623	1	0	0	0	0	1	1.04073	-0.8393	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54624	1	0	0	0	0	1	1.08339	-3.3896	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54630	2	0	0	0	105	1	0.989	13.1674	260	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54640	1	0	0	0	41	1	1.025	7.0452	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54801	1	13	3.9	0	0	1	1.02328	-3.412	10.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55001	1	0	0	0	0	1	1.00112	-10.6142	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55002	1	8.41	2.76	0	0	1	1.07391	-9.0001	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55004	1	46.96	10.91	0	0	1	1.07262	-9.6142	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55012	1	0	0	0	0	1	0.99815	-8.9362	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55013	1	0	0	0	0	1	0.99815	-8.9008	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55014	1	0	0	0	0	1	0.99809	-9.1864	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55061	1	0	0	0	30	1	1.06787	-6.7482	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55071	2	0	0	0	0	1	0.99863	-9.1001	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55072	2	0	0	0	0	1	0.99854	-9.0627	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55073	2	0	0	0	0	1	0.99855	-9.2103	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55201	1	29.87	8.87	0	0	1	1.04373	-12.4839	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67033	1	0	0	0	0	1	1.00399	-13.8157	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67037	1	0	0	0	0	1	1.01555	-13.2659	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67045	2	0	0	0	0	1	1.07652	-4.4439	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67058	2	0	0	0	0	1	0.99528	-4.2035	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67066	2	0	0	0	0	1	0.98058	-5.2775	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67069	2	0	0	0	0	1	1.02175	-3.4009	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67081	2	0	0	0	0	1	1.00724	-2.3608	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67083	2	0	0	0	0	1	1.05284	-1.1042	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67084	2	0	0	0	0	1	1.00234	-4.4319	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67102	2	0	0	0	0	1	1.02068	6.3121	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67213	2	0	0	0	0	1	1.0061	-7.189	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68087	2	0	0	0	0	1	1.09772	-15.4708	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68092	2	0	0	0	0	1	1.00995	-4.1637	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68136	2	0	0	0	0	1	1.01775	-9.3818	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68143	2	0	0	0	0	1	1.02297	-12.2227	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68165	1	0	0	0	0	1	1.01582	-2.9082	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68171	2	0	0	0	0	1	1.02407	-8.5848	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68222	2	0	0	0	0	1	1.00989	-0.6184	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68223	2	0	0	0	0	1	1.01549	-17.0318	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68230	2	3	1.08	0	0	1	1.01156	-13.756	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68241	2	0	0	0	0	1	1.01838	-15.9522	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68254	2	0	0	0	0	1	1.01377	-7.0068	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68260	1	0	0	0	0	1	1.06484	-17.1311	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68262	1	0	0	0	0	1	1.01244	-3.7616	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68263	1	0	0	0	0	1	1.01244	-3.7615	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68271	1	0	0	0	0	1	1.01206	-3.7208	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68272	1	0	0	0	0	1	1.01778	3.2332	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68273	1	0	0	0	0	1	1.01778	3.2332	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68282	2	0	0	0	0	1	1.01984	-0.9793	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68283	2	0	0	0	0	1	1.01944	-0.8137	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68298	2	0	0	0	0	1	1.06823	-14.4967	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68300	2	0	0	0	0	1	1.06823	-14.4967	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68306	2	0	0	0	0	1	1.02751	-2.4054	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68307	2	0	0	0	0	1	1.02485	-2.2746	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68308	1	0	0	0	0	1	1	-10.4559	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68313	2	0	0	0	0	1	1.00469	-19.2862	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68314	2	0	0	0	0	1	1.00469	-19.2862	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68325	2	0	0	0	0	1	1.00112	-11.6142	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68408	2	0	0	0	0	1	1.01822	-4.741	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68413	1	0	0	0	0	1	1.0144	-11.1512	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68414	1	0	0	0	0	1	1.0144	-11.1512	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68536	2	0	0	0	0	1	1.05836	-10.1627	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68537	2	0	0	0	0	1	1.05836	-10.1627	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68546	2	0	0	0	0	1	1.01519	-10.6741	2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68547	2	0	0	0	0	1	1.04894	-4.7339	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68563	2	0	0	0	0	1	1.06461	-12.5818	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68564	2	0	0	0	0	1	1.06903	-3.6995	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68566	2	0	0	0	0	1	1.05705	-17.9082	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70010	1	0	0	0	0	1	1.03061	-13.2034	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70030	1	12.755	2.59	0	0	1	1.01183	-43.0684	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70031	1	1.512	0.307	0	0	1	1.01144	-43.1076	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70032	1	3.035	0.616	0	0	1	1.01295	-43.4038	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70033	1	0	0	0	5	1	1.01295	-43.4038	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70080	1	0	0	0	0	1	1.01367	-42.8624	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70090	2	0	0	0	0	1	1.01183	-43.0684	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70091	2	0	0	0	0	1	1.01479	-42.6603	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70093	2	0	0	0	0	1	1.01334	-42.5915	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70094	2	0	0	0	0	1	1.0131	-42.6691	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70111	1	0	0	0	0	1	1.04357	-17.8754	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70112	1	0	0	0	0	1	1.04357	-17.8754	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70130	1	22.384	4.545	0	0	1	1.02355	-49.3812	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70311	1	0	0	0	0	1	1.04149	-14.4262	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70312	1	0	0	0	0	1	1.03748	-14.373	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70330	1	47.086	9.561	0	0	1	1.02553	-47.373	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70390	2	0	0	0	0	1	1.02553	-47.373	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70504	4	13.65	4.55	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70505	4	13.7	4.6	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70506	4	13.7	4.6	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70507	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70508	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70510	1	0	0	0	0	1	1.0469	-12.8778	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70513	2	3.41	1.121	0	0	1	1	-36.3495	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70514	2	3.41	1.121	0	0	1	1	-36.3495	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70515	2	3.41	1.121	0	0	1	1	-36.1655	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70516	2	3.41	1.121	0	0	1	1	-35.5378	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70520	1	0	0	0	0	1	1.03425	-11.354	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70561	1	0	0	0	0	1	1.03687	16.9733	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70562	1	0	0	0	0	1	1.0369	16.9591	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70580	1	0	0	0	0	1	1.0469	-42.8778	6.95	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71011	1	0	0	0	0	1	1.03426	-14.7848	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71012	1	0	0	0	0	1	1.03329	-14.8731	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71031	1	51.835	10.526	0	0	1	1.01496	-48.8883	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71032	1	23.271	4.725	0	0	1	1.02643	-46.979	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71033	1	3.428	0.696	0	0	1	1.01656	-47.4188	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71034	1	4.951	1.005	0	0	1	0.99628	-48.1593	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71035	1	4.194	0.852	0	0	1	1.0003	-48.2306	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71036	2	0	0	0	0	1	1.02643	-46.979	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71080	1	0	0	0	0	1	0.99971	-47.9439	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71090	2	0	0	0	0	1	1.02643	-46.979	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71091	2	0	0	0	0	1	1.00023	-47.9078	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71511	1	0	0	0	0	1	1.0374	-16.9052	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71512	1	0	0	0	0	1	1.03865	-16.7908	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71530	1	42.045	8.538	0	0	1	1.01186	-49.2389	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72010	1	0	0	0	0	1	1.04117	-13.7334	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72511	1	0	0	0	0	1	1.03128	-18.7778	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72512	1	0	0	0	0	1	1.03126	-18.7801	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72530	1	60.103	12.204	0	0	1	1.01309	-52.7515	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73011	1	0	0	0	0	1	1.03746	-16.5901	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73012	1	0	0	0	0	1	1.03748	-16.5885	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73031	1	0	0	0	0	1	1.02575	-51.157	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73032	1	0	0	0	0	1	1.02575	-51.157	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73510	1	0	0	0	0	1	1.0275	-12.2413	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73530	1	0	0	0	0	1	1.02452	-40.4374	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73590	2	0	0	0	0	1	1.02452	-40.4374	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74011	1	0	0	0	0	1	1.03658	-16.0652	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74012	1	0	0	0	0	1	1.03667	-16.0702	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74030	1	33.727	6.848	0	0	1	1.02778	-48.6289	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74090	2	0	0	0	0	1	1.02778	-48.6289	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74511	1	0	0	0	0	1	1.045	-17.7549	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74512	1	0	0	0	0	1	1.045	-17.7549	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74513	1	0	0	0	3.04	1	1.045	-17.7549	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74514	1	0	0	0	0	1	1.045	-17.7549	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74520	1	0	0	0	0	1	1.02729	-13.6733	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74561	1	0	0	0	25	1	1.05148	11.765	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74562	1	0	0	0	25	1	1.05148	11.765	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74563	1	0	0	0	0	1	1.01381	11.8471	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74711	1	0	0	0	0	1	1.04357	-17.9059	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74712	1	0	0	0	0	1	1.04357	-17.9059	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74730	1	65.77	13.355	0	0	1	1.02552	-51.1719	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75010	1	0	0	0	0	1	1.01625	-12.8588	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75011	1	0	0	0	0	1	1.01625	-12.8588	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75030	1	24.642	5.004	0	0	1	1.0105	-43.806	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75031	1	16.798	3.411	0	0	1	0.99286	-44.1297	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75032	1	4.941	1.003	0	0	1	0.98058	-44.8339	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75080	1	0	0	0	0	1	0.99741	-44.2384	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75090	2	0	0	0	0	1	1.0105	-43.806	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75091	2	0	0	0	0	1	1.00069	-43.9334	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75092	2	0	0	0	0	1	1.00184	-41.0014	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75093	2	0	0	0	0	1	0.99574	-43.2837	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75508	2	0	0	0	0	1	1	19.22	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75510	1	0	0	0	0	1	1.04579	-10.7722	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75514	1	0	0	0	40	1	1.04579	-10.7722	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75515	2	3.41	1.121	0	0	1	1	25.6148	15.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75516	2	5.69	1.87	0	0	1	1	27.2937	15.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75520	1	0	0	0	0	1	1.04266	-10.2637	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75521	1	0	0	0	0	1	1.04266	-10.2637	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75522	1	0	0	0	0	1	1.04266	-10.2637	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75530	1	32.86	6.672	0	0	1	1.01808	-43.0633	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75561	1	0	0	0	0	1	1.04618	19.1696	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75562	1	0	0	0	0	1	1.04618	19.1696	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75590	2	0	0	0	0	1	1.01808	-43.0633	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75810	1	0	0	0	0	1	1.03513	-14.6534	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75830	1	37.609	7.637	0	0	1	1.02345	-47.193	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75890	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76011	1	0	0	0	0	1	1.04411	-17.8516	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76012	1	0	0	0	0	1	1.04411	-17.8516	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76031	1	23.16	4.703	0	0	1	1.01338	-50.8392	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76032	1	11.535	2.342	0	0	1	1.02363	-52.0074	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76511	1	0	0	0	0	1	1.03925	-16.5162	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76512	1	0	0	0	0	1	1.03927	-16.5146	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76513	1	0	0	0	0	1	1.03817	-16.5726	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76514	1	0	0	0	0	1	1.03746	-16.5633	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76531	1	52.491	10.659	0	0	1	1.02088	-51.6508	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76532	1	52.813	10.724	0	0	1	1.02046	-50.5798	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76533	1	9.216	1.871	0	0	1	1.02045	-50.5823	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76810	1	0	0	0	0	1	1.03892	-12.7523	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77010	1	0	0	0	0	1	1.04233	-16.4912	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77030	1	93.578	19.002	0	0	1	1.0291	-52.3406	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77090	2	0	0	0	0	1	1.0291	-52.3406	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77210	4	0	0	0	0	1	1	0	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77230	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77290	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77511	1	0	0	0	0	1	1.03826	-13.9069	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77512	1	0	0	0	0	1	1.04686	-13.2353	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77530	1	85.098	17.28	0	0	1	1.02361	-49.5659	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77531	1	3.277	0.665	0	0	1	1.02357	-49.429	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77590	2	0	0	0	0	1	1.02361	-49.5659	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77591	2	0	0	0	0	1	1.02747	-48.4184	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78030	1	26.79	5.44	0	0	1	1.02384	-51.2295	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78511	1	0	0	0	0	1	1.03839	-14.8162	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78512	1	0	0	0	0	1	1.0384	-14.8006	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78530	1	33.172	6.736	0	0	1	1.02673	-47.1685	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78590	2	0	0	0	0	1	1.02673	-47.1685	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79010	1	0	0	0	0	1	1.03004	-13.2475	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79015	1	0	0	0	0	1	1.03016	-14.5825	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79016	1	0	0	0	0	1	1.04424	-14.5365	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79030	1	42.71	8.673	0	0	1	1.00903	-45.1017	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79031	1	10.143	2.06	0	0	1	1.00071	-45.2706	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79032	1	2.027	0.412	0	0	1	0.99914	-43.5581	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79080	1	0	0	0	0	1	1.01023	-44.9003	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79081	1	0	0	0	0	1	1.01167	-44.5846	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79082	1	0	0	0	0	1	1.00533	-43.2592	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79090	2	0	0	0	0	1	1.00903	-45.1017	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79091	2	0	0	0	0	1	1.00596	-43.0605	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80011	1	0	0	0	0	1	1.03967	-16.4298	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80012	1	0	0	0	0	1	1.03982	-16.4313	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80030	1	34.664	7.039	0	0	1	1.01167	-48.8552	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80511	1	0	0	0	0	1	1.03817	-14.607	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80512	1	0	0	0	0	1	1.04477	-14.1029	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80531	1	15.437	3.135	0	0	1	1.02241	-46.8413	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80532	1	9.155	1.859	0	0	1	1.02606	-48.666	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80710	1	0	0	0	0	1	1.04499	-12.1279	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80730	1	0	0	0	0	1	1.01834	-38.7676	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81010	1	0	0	0	0	1	1.04042	-16.3605	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81020	1	0	0	0	0	1	1.02801	-13.3963	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81061	1	0	0	0	0	1	1.0231	13.3621	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81062	1	0	0	0	0	1	1.0231	13.3621	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81063	1	0	0	0	0	1	1.0194	13.2927	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81510	1	0	0	0	0	1	1.0438	-14.0816	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81520	1	0	0	0	0	1	1.03272	-11.897	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81561	1	0	0	0	0	1	1.00843	15.7431	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81562	1	0	0	0	0	1	1.00764	15.6563	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81810	1	0	0	0	0	1	1.05619	-10.7508	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81830	1	0	0	0	0	1	1.02252	-39.8986	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81832	2	0	0	0	0	1	1.02379	-39.502	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82001	2	13.65	4.487	0	0	1	1	21.1839	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82002	2	13.65	4.487	0	0	1	1	21.1839	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82003	4	0	0	0	0	1	1	0	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82004	4	0	0	0	0	1	1	0	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82011	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82012	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82020	1	0	0	0	0	1	1.03478	-11.8014	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82511	1	0	0	0	0	1	1.04315	-17.8121	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82512	1	0	0	0	0	1	1.04318	-17.8112	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82530	1	50.948	10.345	0	0	1	1.02504	-51.9234	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83011	1	0	0	0	0	1	1.0383	-13.9669	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83012	1	0	0	0	0	1	1.03829	-13.9675	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83030	1	28.857	5.86	0	0	1	1.01998	-47.0546	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83031	1	16.949	3.442	0	0	1	0.99571	-48.4475	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83090	2	0	0	0	0	1	1.01998	-47.0546	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83091	2	0	0	0	0	1	1.00401	-46.8545	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83510	1	0	0	0	0	1	1.02322	-12.2586	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83530	1	20.599	4.183	0	0	1	1.01092	-43.2149	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83531	1	6.12	1.243	0	0	1	1.00245	-43.3039	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83590	2	0	0	0	0	1	1.01092	-43.2149	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83591	2	0	0	0	0	1	1.01542	-41.7724	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83592	2	0	0	0	0	1	1.00444	-42.7429	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84011	1	0	0	0	0	1	1.037	-16.6958	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84012	1	0	0	0	0	1	1.03738	-16.6889	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84030	1	68.119	13.832	0	0	1	1.01401	-51.4018	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84090	1	0	0	0	0	1	1.01401	-51.4018	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84091	2	0	0	0	0	1	1.01401	-51.4018	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84411	1	0	0	0	0	1	1.04108	-11.1045	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84412	1	0	0	0	0	1	1.04107	-11.1053	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84430	1	52.329	10.626	0	0	1	1.02355	-44.2953	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84490	2	0	0	0	0	1	1.02355	-44.2953	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84491	2	0	0	0	0	1	1.02818	-43.5843	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84511	1	0	0	0	0	1	1.01253	-13.152	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84512	1	0	0	0	0	1	1.0126	-13.1459	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84530	1	42.327	8.595	0	0	1	1.01386	-46.336	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85020	1	0	0	0	0	1	1.03616	-11.7064	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85510	1	0	0	0	0	1	1.04508	-10.0903	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85530	1	0	0	0	0	1	1.0187	-37.5574	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85590	2	0	0	0	0	1	1.0187	-37.5574	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85591	2	0	0	0	0	1	1.01904	-37.5072	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85592	2	0	0	0	0	1	1.02	-37.2069	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85593	2	0	0	0	0	1	1.01977	-37.2243	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85710	1	0	0	0	0	1	1.0272	-12.5929	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85730	1	0	0	0	0	1	1.0241	-40.7636	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85790	2	0	0	0	0	1	1.0241	-40.7636	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86030	1	32.628	6.625	0	0	1	1.01194	-50.9364	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86220	1	0	0	0	118	1	1.03422	-11.3459	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86221	3	0	0	0	0	1	1	0	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86280	1	0	0	0	0	1	1.03422	-11.3459	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86311	1	0	0	0	0	1	1.04078	-18.2258	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86312	1	0	0	0	0	1	1.04023	-18.2856	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86330	1	45.513	9.242	0	0	1	1.0261	-51.295	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86511	1	0	0	0	0	1	1.02355	-17.8108	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86512	1	0	0	0	0	1	1.02352	-17.815	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86530	1	79.674	16.178	0	0	1	1.02942	-52.8059	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87510	1	0	0	0	0	1	1.045	-12.3993	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87511	1	0	0	0	42.28	1	1.045	-12.3993	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87530	1	29.845	6.06	0	0	1	1.02532	-44.6191	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87531	1	4.073	0.827	0	0	1	1.00003	-46.4266	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87532	1	5.082	1.032	0	0	1	1.01309	-44.3307	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87533	1	7.118	1.445	0	0	1	0.97181	-45.823	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87534	1	4.073	0.827	0	0	1	1.0141	-45.4974	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87535	1	11.696	2.375	0	0	1	1.02224	-44.739	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87580	1	0	0	0	0	1	1.02142	-44.0209	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87581	1	0	0	0	0	1	1.02261	-44.6929	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87582	1	0	0	0	0	1	0.99425	-44.9672	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87583	1	0	0	0	0	1	1.01557	-45.4281	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87584	1	0	0	0	0	1	1.00873	-46.0156	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87590	2	0	0	0	0	1	1.02532	-44.6191	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87591	2	0	0	0	0	1	1.02688	-42.2043	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87592	2	0	0	0	0	1	1.03186	-42.84	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87593	2	0	0	0	0	1	1.02587	-43.8727	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87594	2	0	0	0	0	1	0.99557	-44.8193	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87595	2	0	0	0	0	1	1.02033	-38.222	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87596	2	0	0	0	0	1	1.03141	-42.9941	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87597	2	0	0	0	0	1	1.01937	-38.4454	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87598	2	0	0	0	0	1	1.01904	-38.5551	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87599	2	0	0	0	0	1	1.02036	-38.1553	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87600	2	0	0	0	0	1	1.01834	-38.7676	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88011	1	0	0	0	0	1	1.03132	-18.761	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88012	1	0	0	0	0	1	1.03049	-18.8042	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88030	1	67.907	13.789	0	0	1	1.02649	-53.2347	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88511	1	0	0	0	0	1	1.04482	-17.7757	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88512	1	0	0	0	0	1	1.04482	-17.7761	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88530	1	33.414	6.785	0	0	1	1.01693	-50.0999	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89030	1	27.173	5.518	0	0	1	1.02382	-51.2249	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89201	1	0	0	0	0	1	1.24382	-9.4627	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89202	2	0	0	0	13	1	1.25571	-9.2239	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89210	1	0	0	0	0	1	1.06873	-10.7741	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89231	2	0	0	0	0	1	1.16367	-8.8196	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89232	1	0	0	0	0	1	1.16185	-8.8612	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89311	1	0	0	0	0	1	1.04322	-10.9988	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89312	1	0	0	0	0	1	1.04322	-11.0001	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89330	1	32.234	6.545	0	0	1	1.01666	-43.2042	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89510	1	0	0	0	0	1	1.045	-11.0591	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89511	1	0	0	0	-23.4	1	1.045	-11.0591	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89515	1	0	0	0	0	1	1.04477	-16.5495	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89516	1	0	0	0	0	1	1.03036	-16.151	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89530	1	20.055	4.072	0	0	1	1.01421	-43.1809	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89531	1	5.072	1.03	0	0	1	0.98559	-43.8088	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89532	1	5.576	1.132	0	0	1	0.97545	-43.6676	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89533	1	4.053	0.823	0	0	1	0.97924	-44.169	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89534	1	2.531	0.514	0	0	1	0.99299	-43.1921	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89535	1	1.522	0.309	0	0	1	0.99726	-43.6302	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89580	1	0	0	0	0	1	0.9975	-43.4514	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89581	1	0	0	0	0	1	0.9952	-43.086	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89582	1	0	0	0	0	1	0.97694	-43.5941	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89583	1	0	0	0	0	1	0.97965	-42.7924	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89590	2	0	0	0	0	1	1.01421	-43.1809	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89591	2	0	0	0	0	1	0.99831	-42.7362	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89592	2	0	0	0	0	1	0.97969	-42.7864	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89593	2	0	0	0	0	1	0.97977	-42.7736	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90011	1	0	0	0	0	1	1.045	-16.2846	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90012	1	0	0	0	0	1	1.045	-16.2846	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90013	1	0	0	0	-20.14	1	1.045	-16.2846	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90014	1	0	0	0	0	1	1.045	-16.2846	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90020	1	0	0	0	0	1	1.03559	-12.7956	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90061	1	0	0	0	25	1	1.05036	13.2996	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90062	1	0	0	0	0	1	1.01288	13.3624	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90063	1	0	0	0	0	1	1.01268	13.3211	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90210	1	0	0	0	0	1	1.04701	-12.4942	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90230	1	0	0	0	0	1	1.02473	-40.1729	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90231	2	0	0	0	0	1	1.02473	-40.1729	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90232	2	0	0	0	0	1	1.02473	-40.1729	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90233	2	0	0	0	0	1	1.02473	-40.1729	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90234	2	0	0	0	0	1	1.02473	-40.1729	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90235	2	0	0	0	0	1	1.02473	-40.1729	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90236	2	0	0	0	0	1	1.02473	-40.1729	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90310	1	0	0	0	0	1	1.04714	-13.3449	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90320	1	0	0	0	0	1	1.03491	-12.336	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90361	1	0	0	0	0	1	1.02013	16.5348	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90362	1	0	0	0	0	1	1.02013	16.5348	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90511	1	0	0	0	0	1	1.03721	-16.9528	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90512	1	0	0	0	0	1	1.03723	-16.9511	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90530	1	64.872	13.173	0	0	1	1.01687	-51.32	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1695	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1696	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1697	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1698	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1699	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1700	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1701	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1702	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1703	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1704	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1705	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1706	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1707	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1708	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1709	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1710	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1711	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1712	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1713	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1714	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1715	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1716	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1717	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1718	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1719	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1720	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1721	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1722	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1723	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1724	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1725	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1726	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1727	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1728	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1729	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1730	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1731	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1732	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1733	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1734	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1735	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1736	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1737	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1738	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1739	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1740	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1741	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1742	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1743	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1744	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1745	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1746	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1747	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1748	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1749	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1750	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1751	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1752	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1753	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1754	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1755	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1756	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1757	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1758	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1759	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1760	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1761	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1762	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1763	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1764	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1765	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1766	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1767	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1768	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1769	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1770	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1771	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1772	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1773	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1774	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1775	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1776	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1777	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1778	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1779	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1780	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1781	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1782	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1783	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1784	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1785	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1786	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1787	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1788	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1789	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1790	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1791	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1792	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
];

%%%% branch data
%%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	11	42404	0.0036	0.00391	0.00207	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	25404	0.00534	0.00795	0.00407	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	25404	0.00594	0.00866	0.00435	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	46504	0.02132	0.02114	0.00329	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	46504	0.01937	0.01703	0.00256	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	2121	0.0286	0.067	0.0059	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	2361	0.0513	0.1172	0.0106	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	3541	0.0071	0.037	0.0116	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1041	5481	0.0049	0.0107	0.001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1052	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1062	0	0.0001	0	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1072	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	3202	0.003	0.0222	0.0335	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	4722	0.0012	0.0078	0.2591	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	35771	0.0001	0.0004	0.0265	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	1062	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	2852	0.0002	0.0015	0.1035	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	3202	0.003	0.0222	0.0335	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10619	0.0004	0.0008	0.0001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	1072	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	2361	0.0594	0.1314	0.0123	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	3211	0.0094	0.0208	0.002	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	4941	0.0718	0.1589	0.0148	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	32810	0.0039	0.0123	0.0035	68	112	123.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1101	2161	0.0031	0.0069	0.0006	45	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	1301	0.0102	0.0787	0.0071	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	1541	0.0207	0.0952	0.0102	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	4901	0.0035	0.0077	0.0008	57	57	62.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1122	1742	0.0062	0.0462	0.0697	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1122	3642	0.0046	0.0338	0.051	435	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	1151	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	2131	0.005	0.0105	0.0703	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	31911	0.0057	0.0293	0.0032	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	1911	0.0016	0.0034	0.0226	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	3501	0.054	0.123	0.0116	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	4941	0.0135	0.0696	0.0113	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	11461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	1781	0.001	0.002	0.0011	96	96	105.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	3461	0.0207	0.1067	0.0116	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	3901	0.0173	0.0894	0.0097	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	5051	0.0006	0.0012	0.0061	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	5071	0.0006	0.0012	0.0061	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	17810	0.001	0.0021	0.0012	96	96	105.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	1861	0.0644	0.1424	0.0133	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	2821	0.0193	0.0994	0.0108	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4221	0.0381	0.1969	0.0214	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4961	0.0292	0.0645	0.006	110	110	121	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4961	0.0148	0.0763	0.0097	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	2561	0.0047	0.0101	0.0548	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	3781	0.0026	0.0055	0.0298	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1211	2771	0.0044	0.0228	0.0025	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1211	12111	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1212	1602	0.0025	0.0158	0.025	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1212	3332	0.002	0.0124	0.0197	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	1901	0.0389	0.086	0.008	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	4481	0.0414	0.0915	0.0086	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1231	1841	0.0111	0.03	0.1366	68	116	127.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	2361	0.0151	0.078	0.0085	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	52219	0.0124	0.0637	0.0069	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	2041	0.0106	0.0546	0.006	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	2181	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1281	2221	0.0426	0.0943	0.0098	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	17411	0.0148	0.1159	0.0104	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	3331	0.0052	0.0267	0.0029	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	13219	0.0006	0.0017	0.0002	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	1701	0.0533	0.1178	0.011	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	5191	0.023	0.0734	0.0075	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	4081	0.0121	0.0367	0.031	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	4201	0.0073	0.0214	0.0295	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	2001	0.0312	0.0751	0.0073	221	221	243.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	2161	0.0071	0.0368	0.004	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	1391	0	0.0001	0	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	4721	0.0027	0.0059	0.0006	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	4731	0.0021	0.0061	0.0007	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	1661	0.0235	0.1215	0.0132	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	4041	0.042	0.0929	0.0087	114	114	125.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14061	0	0.001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	4511	0.002	0.0041	0.092	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	4651	0.003	0.006	0.1362	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	1501	0.004	0.009	0.0009	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	2221	0.0402	0.089	0.0083	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	4731	0.0413	0.0914	0.0115	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	14461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	15010	0.0039	0.0086	0.0008	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	2581	0.0049	0.0156	0.0084	154	154	169.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	3761	0.0034	0.0109	0.0039	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	1721	0.0664	0.1525	0.0144	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	3201	0.0204	0.0656	0.0067	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	2001	0.0073	0.0376	0.0041	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	3401	0.0017	0.0088	0.001	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	3522	0.0001	0.0006	0.0411	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	52610	0.0083	0.0426	0.0047	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	1841	0.0179	0.0811	0.0087	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	16011	0.008	0.0395	0.0394	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1571	5191	0.0544	0.1204	0.0112	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	4491	0.0024	0.0072	0.0053	129	129	141.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	5521	0.0025	0.0053	0.0286	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	1611	0.0188	0.0968	0.0105	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	2221	0.022	0.1137	0.0124	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	3881	0.0036	0.0184	0.002	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	16011	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1602	3202	0.0062	0.0385	0.0612	548	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1611	3301	0.0128	0.066	0.0072	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1611	16110	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	3061	0.0018	0.0089	0.001	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	3221	0.0094	0.0468	0.0054	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	2671	0.0046	0.0238	0.0026	91	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	5041	0.0197	0.0435	0.0041	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	10619	0.0143	0.0457	0.0047	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	1821	0.0144	0.0741	0.0081	196	196	215.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2281	0.0809	0.1788	0.0167	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2361	0.0336	0.1737	0.0189	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0214	0.0474	0.0044	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0176	0.0388	0.0036	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0176	0.0388	0.0036	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	4951	0.0331	0.0727	0.0672	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16411	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	50019	0.0698	0.1544	0.0144	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	2522	0.0103	0.0763	0.1152	405	405	445.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	4522	0.0103	0.0767	0.1158	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	5172	0.0046	0.0289	0.0459	730	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	5261	0.014	0.031	0.0029	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	5281	0.0199	0.0445	0.0251	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	1821	0.0893	0.1978	0.0195	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	1951	0.0375	0.0825	0.0518	120	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	2281	0.0432	0.0955	0.0089	93	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16662	0	0.01	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	2011	0.00032	0.00016	0	190	190	209	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	3881	0.0016	0.0079	0.0009	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	32210	0.0202	0.1043	0.0113	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	5131	0.0029	0.0056	0.0725	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	51319	0.0018	0.0037	0.0247	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1761	0.0058	0.0184	0.0019	68	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1981	0.0385	0.1992	0.0216	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	5041	0.0649	0.1787	0.021	221	221	243.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17010	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17061	0	0.001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	28712	0.0285	0.073	0.0067	222	222	244.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	2161	0.0099	0.0511	0.0056	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	2391	0.0128	0.0659	0.0327	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	4911	0.00151	0.00547	0.03492	118	118	129.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	5381	0.0114	0.0589	0.0064	183	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	17261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	1851	0.0038	0.0081	0.0295	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	4511	0.0013	0.0025	0.0566	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17411	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	51319	0.0002	0.0004	0.0001	137	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	2202	0.0049	0.0361	0.0544	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	3122	0.0004	0.0045	0.3148	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17431	0	0.0001	0	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17462	0	0.0001	0	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	4201	0.0097	0.031	0.0032	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	4481	0.03	0.0665	0.0062	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	4111	0.0136	0.045	0.0272	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	17411	0.0134	0.0417	0.0604	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	3501	0.0951	0.2216	0.021	126	126	138.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	2091	0.0271	0.0868	0.0089	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	3641	0.0051	0.026	0.0029	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	5501	0.0222	0.0711	0.0073	137	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	24819	0.0035	0.0076	0.0008	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	2521	0.0053	0.0117	0.0011	125	125	137.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	2521	0.0052	0.0114	0.0011	125	125	137.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	10619	0.0216	0.0691	0.0071	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	2581	0.0034	0.0127	0.0382	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	20411	0.0009	0.0043	0.0196	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	2881	0.0467	0.1032	0.0096	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	3281	0.0385	0.1231	0.0126	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	4021	0.0142	0.0731	0.008	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	2041	0.0232	0.1199	0.013	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	4501	0.0006	0.003	0.0004	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	3341	0.0084	0.0186	0.0018	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	3341	0.0082	0.0186	0.0017	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	50619	0.0274	0.0606	0.0057	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	1961	0.0245	0.0543	0.0182	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4341	0.0035	0.0079	0.0008	31	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4351	0.0033	0.0076	0.0007	31	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4721	0.01	0.0236	0.0033	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	5481	0.0272	0.0615	0.0058	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	4371	0.0176	0.0907	0.0099	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	4981	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	2401	0.0151	0.0483	0.005	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	4201	0.0325	0.1041	0.0107	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	4481	0.0436	0.1396	0.0143	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	2081	0.0006	0.0013	0.0002	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	3201	0.0117	0.0259	0.0035	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	2731	0.0007	0.0032	0.0147	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	16110	0.004	0.0205	0.0023	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1981	2821	0.0069	0.0355	0.0039	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1981	79016	0.0472	0.1068	0.0102	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1991	3641	0.0034	0.0091	0.0412	91	116	127.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	2141	0.0212	0.1102	0.0213	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	5441	0.0064	0.0326	0.0547	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	2742	0.0012	0.0154	0.0371	1070	1070	1177	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	3203	0.0117	0.0735	0.1168	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	3091	0.0111	0.0301	0.003	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	18010	0.0043	0.01	0.001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4001	0.0884	0.237	0.0413	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4621	0.0119	0.0394	0.0209	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	20411	0	0.0001	0	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2052	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2562	0.0005	0.0033	0.0049	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2972	0.0002	0.0018	0.1232	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	5462	0.0022	0.016	0.0241	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2051	3221	0.0001	0.0003	0.0023	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	2563	0.0005	0.0033	0.0049	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	5462	0.0021	0.0155	0.0234	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2091	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2111	0.0044	0.0228	0.0025	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2781	0.009	0.0451	0.1208	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2091	4951	0.009	0.0458	0.0485	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	4061	0.0117	0.0258	0.0025	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	35211	0.0262	0.0582	0.0054	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	2361	0.027	0.0601	0.0063	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2141	3201	0.0338	0.1745	0.019	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2161	21661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	2841	0.0293	0.0669	0.0063	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	3521	0.0201	0.1037	0.0113	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	4501	0.0082	0.0182	0.0017	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3342	0.0069	0.0513	0.0774	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3842	0.0043	0.0317	0.0479	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3852	0.0036	0.0265	0.04	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	5202	0.003	0.0221	0.1443	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2204	3944	0.004	0.0465	1.0489	997	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	3881	0.0374	0.0958	0.0087	222	222	244.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2231	3211	0.0032	0.007	0.0007	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2241	22419	0.019	0.042	0.004	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	2571	0.0017	0.0144	0.1108	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	3421	0.0023	0.0048	0.0321	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	3381	0.0123	0.0498	0.0053	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	3841	0.0271	0.1393	0.0179	95	95	104.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	5321	0.0308	0.0681	0.0064	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	22610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22861	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2301	23019	0.0001	0.0002	0.0001	57	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	3581	0.0125	0.0276	0.0026	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	4071	0.0078	0.0172	0.0016	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	28710	0.0198	0.1024	0.0111	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2391	5301	0.0128	0.0659	0.0327	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2401	5321	0.0201	0.0642	0.0066	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2411	2741	0.0157	0.0501	0.0052	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	2491	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	24819	0.0078	0.0172	0.0016	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2491	17411	0.0117	0.0258	0.0024	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	2681	0.0165	0.0365	0.0034	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	3501	0.0476	0.1053	0.0098	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	4981	0.0785	0.1737	0.0162	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	5341	0.0502	0.1111	0.0104	76	126	138.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2522	3522	0.0128	0.0954	0.144	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2522	5042	0.0064	0.0477	0.0719	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2551	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2941	0.0018	0.004	0.03	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	5231	0.002	0.0042	0.0281	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	2951	0.0017	0.0036	0.0241	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	3081	0.0044	0.0098	0.0727	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	2571	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	2581	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	3781	0.003	0.0069	0.1412	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	4491	0.0033	0.0099	0.0061	129	129	141.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2563	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2962	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	5022	0.0005	0.0053	0.3668	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2563	4242	0.0006	0.0036	0.6798	332	332	365.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	2701	0.0218	0.0482	0.0047	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	2761	0.005	0.0115	0.2359	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	4401	0.0023	0.0048	0.0262	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	5031	0.0394	0.104	0.0564	115	115	126.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25611	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2581	25611	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	5031	0.0173	0.0552	0.0517	154	154	169.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2721	27219	0.0016	0.0035	0.0004	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	3261	0.0765	0.1692	0.0158	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5441	0.0074	0.0381	0.0042	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5441	0.0082	0.042	0.0046	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5501	0.0537	0.1187	0.0111	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	27410	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	3342	0.0081	0.0601	0.0906	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	3642	0.0056	0.0415	0.0626	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	4101	0.002	0.0046	0.0887	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	16110	0.0079	0.0142	0.15	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2780	2781	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	4951	0.0047	0.0097	0.0652	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2801	28019	0.0061	0.0135	0.0013	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	3821	0.0282	0.0904	0.0125	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0079	0.0187	0.0018	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0089	0.0219	0.0021	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0068	0.0217	0.0023	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4501	0.0302	0.0681	0.0064	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2842	3522	0.0038	0.0281	0.0424	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2842	3842	0.0049	0.0366	0.0552	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2852	4722	0.00031	0.00489	0.41386	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0079	0.0246	0.0091	137	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0079	0.0246	0.0091	137	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0047	0.0044	0.0044	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	4281	0.001	0.0021	0.0111	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	4281	0.0009	0.002	0.0106	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	27219	0.009	0.0286	0.0058	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	2871	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	4091	0.0053	0.0111	0.0743	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	17010	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	28712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2871	28019	0.0036	0.0092	0.0009	222	222	244.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2881	28810	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	4651	0.0045	0.0098	0.0728	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	3081	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2981	3881	0.007	0.0155	0.0015	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3061	3881	0.0115	0.0592	0.0065	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	3091	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	3871	0.0044	0.0094	0.0511	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	3122	0.0004	0.0047	0.3301	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	3852	0.0026	0.0164	0.026	550	833	916.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	30820	0	0.0001	0	802	802	882.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	18010	0.0055	0.0155	0.0293	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3101	31019	0.0002	0.0006	0.0001	129	129	141.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3122	5122	0.0001	0.0006	0.0359	548	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3190	3191	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3190	3461	0.0152	0.0498	0.0051	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3190	5261	0.0046	0.0166	0.0015	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3191	31911	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3191	52610	0.0036	0.0187	0.0021	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3192	3332	0.0064	0.0402	0.0639	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3192	3462	0.0024	0.0149	0.0237	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3200	3201	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	3209	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	32210	0.0075	0.0387	0.0042	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3202	3203	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3202	3282	0.0145	0.0732	0.107	366	565	621.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3203	4722	0.0028	0.0203	0.0306	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3209	3221	0.0182	0.0428	0.0041	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3209	3801	0.0167	0.0368	0.0035	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	3961	0.0041	0.0133	0.0028	137	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	4021	0.0184	0.0949	0.0103	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32211	0.0001	0.0004	0.0015	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	3841	0.0223	0.0716	0.0073	125	125	137.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	4081	0.0093	0.0297	0.0031	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	5281	0.006	0.0179	0.12	106	106	116.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	3341	0.0534	0.118	0.011	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	4251	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	3541	0.014	0.031	0.0029	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	4261	0.0523	0.1156	0.0108	76	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	5091	0.0026	0.0131	0.0026	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	32810	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3282	3472	0.0082	0.0607	0.0915	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3282	4942	0.0144	0.0795	0.1147	366	377	414.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	43619	0.0142	0.0735	0.008	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	4221	0.0095	0.021	0.002	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3330	3331	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3330	28810	0.0079	0.0406	0.0044	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	3581	0.0064	0.0167	0.0017	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	4001	0.017	0.0877	0.0096	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	23019	0.0213	0.0957	0.0103	137	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3391	28810	0.0079	0.0166	0.1119	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	5441	0.0036	0.0075	0.0502	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	4101	0.0006	0.0012	0.0199	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	4401	0.0031	0.0067	0.0365	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	4611	0.0022	0.0111	0.0012	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	4611	0.0022	0.0111	0.0012	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	4681	0.0333	0.1075	0.011	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	5141	0.0017	0.0056	0.0006	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	5281	0.0602	0.1354	0.0127	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	5281	0.0279	0.1443	0.0157	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	51410	0.0017	0.0056	0.0006	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3462	3472	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3462	3942	0.0003	0.0026	0.178	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3462	5142	0.0004	0.0025	0.0037	802	802	882.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3472	5142	0.0004	0.0024	0.0039	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4001	0.0719	0.1595	0.0149	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4701	0.0242	0.0535	0.0068	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4711	0.0195	0.043	0.0051	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	4061	0.0203	0.0447	0.0042	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	4781	0.0583	0.129	0.012	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	35211	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	35261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3522	5462	0.0071	0.053	0.08	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	3901	0.0053	0.0245	0.0027	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	4681	0.0438	0.1006	0.0123	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	32810	0.0179	0.0396	0.0089	110	110	121	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	4961	0.0611	0.1352	0.0126	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35211	0.0628	0.1389	0.013	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35662	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	5191	0.049	0.1568	0.016	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	5361	0.0541	0.1196	0.0127	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	28019	0.0578	0.1317	0.0124	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35861	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35862	0	0.01	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	89516	0.03449	0.07653	0.00709	126	126	126	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3601	39610	0.0014	0.0031	0.0165	68	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3611	39610	0.0015	0.0031	0.0167	68	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	5301	0.0162	0.0358	0.0034	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3641	3651	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	4651	0.0022	0.0045	0.0301	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	5231	0.001	0.0021	0.0141	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	20411	0.0027	0.0099	0.0163	125	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	4211	0.0008	0.0018	0.0358	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	5521	0.0008	0.0016	0.0086	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	5481	0.0303	0.0691	0.0065	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	35211	0.0235	0.052	0.0049	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	3851	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	27219	0.0022	0.0069	0.0019	137	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	27281	0.003	0.0087	0.0008	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	3852	0	0.0001	0	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	5202	0.0058	0.0442	0.1839	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	30820	0.0026	0.0164	0.026	550	833	916.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	4621	0.0093	0.0296	0.0031	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	4741	0.0082	0.0239	0.0024	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	13219	0.0322	0.1031	0.0106	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3852	4943	0.0169	0.0936	0.135	365	377	414.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3852	5462	0.0027	0.0195	0.0295	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	3871	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	4651	0.0026	0.0047	0.0746	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	4651	0.0029	0.0062	0.0338	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	5131	0.0029	0.0056	0.0703	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3901	3981	0.0011	0.0025	0.0003	45	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3901	3991	0.0011	0.0024	0.0002	45	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	3944	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	4384	0.002	0.0234	0.53	997	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3941	52219	0.0042	0.0215	0.0024	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3942	4522	0.0007	0.0085	0.0205	700	992	1091.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3944	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	5181	0.0008	0.0036	0.0364	223	223	245.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	5181	0.0007	0.0032	0.032	223	223	245.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	32210	0.0041	0.0133	0.0028	120	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39670	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40061	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	4371	0.0216	0.048	0.0045	125	125	137.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	5241	0.0131	0.0289	0.0027	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	5251	0.0129	0.0286	0.0027	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	17411	0.0022	0.0047	0.0311	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	13219	0.0128	0.0407	0.0042	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	4651	0.0008	0.0019	0.0376	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4242	4462	0.0003	0.0013	0.2612	332	332	365.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4361	43619	0.0171	0.0379	0.0036	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4382	5172	0.0017	0.0126	0.019	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4384	5464	0.0024	0.0278	0.6309	997	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	50619	0.0349	0.0771	0.0072	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4461	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	4472	0	0.0366	0	450	450	495	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	5022	0.0001	0.0001	0.0033	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	44661	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4471	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	17431	0.0012	0.0049	0.6184	267	267	293.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	30820	0.001	0.0043	0.5037	267	267	293.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	30820	0.0005	0.0032	0.7216	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	44662	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	22419	0.0403	0.1789	0.0191	223	223	245.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4522	5142	0.0012	0.0073	0.1734	461	461	507.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	44681	0.0005	0.0011	0.0157	45	112	123.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	4711	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4721	4731	0	0.0001	0	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4721	5181	0.0067	0.0345	0.0038	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	4761	0.0033	0.0073	0.0007	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	5181	0.006	0.0306	0.0047	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	47261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	23019	0.0201	0.085	0.009	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	4961	0.0226	0.0499	0.0047	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	22419	0.0075	0.0388	0.0069	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	31019	0.0338	0.1745	0.019	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	50019	0.0212	0.0468	0.0062	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4942	4943	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49662	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	5041	0.0173	0.0382	0.0036	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	5041	0.0187	0.0413	0.0039	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49861	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	5361	0.0069	0.0152	0.0015	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5001	50019	0.0032	0.0069	0.0007	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	5222	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5041	17010	0.0309	0.1599	0.0174	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5061	50619	0.0032	0.0069	0.0007	45	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	10210	0.0035	0.0179	0.004	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5122	5222	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	51410	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52219	0.0046	0.01	0.001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52610	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	5381	0.0083	0.0428	0.0047	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	32810	0.0176	0.0909	0.0099	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	43619	0.0071	0.0368	0.004	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52861	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	31019	0.0163	0.0842	0.0092	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53061	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5462	54622	0	0.0001	0	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5464	54640	0	0.02874	0	1713	1713	1884.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55061	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10205	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11204	11234	0.15499	0.16288	0.00025	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11214	11224	0.0787	0.2182	0.0083	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11234	11244	0.0765	0.1786	0.0309	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11234	11254	0.3178	0.334	0.0052	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12201	68563	0.646	0.3656	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12814	0.0586	0.1368	0.0237	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13001	13011	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13011	13021	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13134	0.0612	0.171	0.0056	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13124	68272	0.0061	0.0097	0.0001	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13124	68273	0.0061	0.0097	0.0001	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13424	0.2088	0.3321	0.0007	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13434	0.1128	0.1794	0.0004	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13494	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	17044	0	0.0001	0	10	10	11	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13484	0.0785	0.0838	0.0006	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13434	13464	0.0765	0.1254	0.0022	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13454	0.0364	0.106	0.0002	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13494	0.0193	0.0509	0.0038	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	13614	0.2739	0.2878	0.0005	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14001	68143	1.144	1.82	0.0001	8.8	8.8	9.68	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14004	14024	0.1874	0.2982	0.0011	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14012	14022	0.44	0.7	0.0002	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14024	14034	0.4288	0.4507	0.0007	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14024	14044	0.1705	0.1792	0.0003	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14204	68298	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14204	68300	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14402	14412	0.4992	0.7924	0.0003	13.2	13.2	14.52	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	14414	0.5266	0.424	0.0002	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14604	14614	0.11575	0.33776	0.00064	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15102	15122	0.0276	0.0438	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15102	15142	0.036	0.0463	0.0033	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15122	15132	0.1895	0.2544	0.0035	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15502	15512	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15504	15514	0.2067	0.2172	0.0004	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15504	15534	0.0364	0.106	0.0002	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15524	15534	0.0786	0.2293	0.0005	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	68260	0.1926	0.3063	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15704	35804	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17004	17044	0	0.0001	0	10	10	11	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17411	24819	0.0046	0.01	0.001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18604	18614	0.374	0.3976	0.0007	22.3	22.3	24.53	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	18834	0.2739	0.2878	0.0005	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19002	19072	0.28397	0.365	0.00642	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19004	19014	0.2144	0.22532	0.00035	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19302	19312	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19302	19322	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19318	19322	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21014	0.6148	0.6461	0.001	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21024	0.3455	0.3651	0.0005	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21014	21024	0.1097	0.1746	0.0004	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	21414	0.0195	0.0567	0.0002	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21601	21611	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21604	21614	0.17339	0.19575	0.00383	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21614	21624	0.1079	0.1299	0.0054	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21801	21811	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21802	21812	0.2462	0.3899	0.0002	11	11	12.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21814	0.0163	0.0442	0.0024	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21824	1.0332	1.182	0	14.8	14.8	16.28	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21834	0.0212	0.0617	0.0002	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21864	0.3388	0.3564	0.0007	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21814	21854	0.0159	0.037	0.0064	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21822	21842	0.4888	0.77	0.0007	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21822	68313	0.3686	0.5863	0.0002	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21834	21844	0.155	0.1629	0.0003	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22201	22221	1.1	1.75	0.0001	8.8	8.8	9.68	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22224	0.744	0.7819	0.0013	23.4	23.4	25.74	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22244	0.1499	0.1575	0.0003	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22254	0.2894	0.3041	0.0005	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22264	0.3689	0.2864	0.0001	21.1	21.1	23.21	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22284	0.1352	0.3944	0.0008	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22224	22234	0.4624	0.486	0.0008	23.4	23.4	25.74	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22232	22252	0.66	1.05	0.0003	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22234	22244	0.4185	0.4398	0.0007	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22282	0.495	0.7876	0.0003	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22814	22824	0.0339	0.0791	0.0137	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	23614	0.0098	0.0228	0.004	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23611	23621	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23612	23622	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23622	23632	0.4345	0.69125	0.00019	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26700	26702	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26709	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26710	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26712	0.02266	0.01801	0.00517	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26722	0.194	0.62238	0.0012	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	68566	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27361	0.0001	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27702	27703	0.16	0.061	0.00013	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27712	27722	0.143	0.2276	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27805	0	0.0001	0	164	164	180.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28710	28712	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28814	28834	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28824	28834	0.0521	0.1216	0.0211	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31001	31011	1.562	2.485	4e-05	8.8	8.8	9.68	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31014	0.09791	0.11422	0.00369	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31024	0.0625	0.0994	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32512	0.0932	0.1444	0.0003	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32522	0.1341	0.2026	0.0009	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32542	0.19	0.1076	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32514	0.005	0.0117	0.0021	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32524	0.0775	0.0815	0.0002	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32544	0.1034	0.1086	0.0002	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32524	32534	0.0362	0.0381	0.0001	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32554	32564	0.0033	0.0076	0.0014	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33004	33014	0.1727	0.5036	0.001	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	33024	0.217	0.2281	0.0004	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	68564	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33024	33034	0.193	0.2192	0.0055	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34602	68165	0.0658	0.0814	0.0015	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35231	90020	0.0026	0.021	0.1269	881	881	969.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35232	90020	0.0026	0.021	0.1269	881	881	969.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35814	0.5848	0.6921	0.0043	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35824	0.1765	0.3539	0.0001	39.4	39.4	43.34	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36204	36214	0.01352	0.03945	7e-05	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36412	0.1022	0.1313	0.0093	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36422	0.1343	0.1726	0.0122	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36432	0.2334	0.3	0.00527	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36442	0.121	0.1497	0.0027	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36432	36452	0.0935	0.14875	4e-05	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36432	36462	0.0156	0.02	0.0004	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36442	36482	0.0128	0.0158	0.0003	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36442	36492	0.0987	0.1221	0.0022	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38004	38014	0.0336	0.0783	0.0136	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38201	38231	0.11	0.175	0.0001	8.8	8.8	9.68	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38203	38204	0.1912	0.2009	0.0004	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38204	38214	0.2451	0.2954	0.0005	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38204	38224	0.0335	0.0936	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38211	38242	1.0406	1.64	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38264	0.2584	0.2715	0.0005	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38224	38234	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38224	38254	0.6148	0.6461	0.001	20.4	20.4	22.44	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38233	38234	0.1266	0.1331	0.0003	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38234	38244	0.3297	0.3574	0	22.3	22.3	24.53	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38264	38284	0.146	0.1585	0.0019	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40904	67037	0.0442	0.0703	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40912	40922	0.0424	0.0674	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40922	40932	0.1029	0.1637	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40973	68308	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42202	42212	0.3933	0.6257	0.0002	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42204	42214	0.5167	0.543	0.0009	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42204	42224	0.0431	0.1364	0.0001	45	45	49.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42224	42234	0.1835	0.1928	0.0003	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42234	42244	0.155	0.1629	0.0003	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43704	43724	0.041	0.1196	0.0003	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44804	44814	0.0397	0.0631	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46503	46513	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46814	0.3382	0.3586	0.0004	22.3	22.3	24.53	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46834	0.0761	0.2219	0.0005	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46854	0.2194	0.2305	0.0004	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	68547	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46814	46824	0.2635	0.2769	0.0005	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46834	46844	0.062	0.0652	0.0002	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49504	49514	0.0303	0.0707	0.0123	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49514	49524	0.1189	0.1249	0.0002	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49802	49832	0.1376	0.2188	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49804	49814	0.6768	0.7114	0.0012	23.4	23.4	25.74	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49832	49842	0.2256	0.3588	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49912	49932	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49912	49942	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49922	49952	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49962	0.055	0.0876	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49982	0.0324	0.0385	0.0003	11	11	12.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50004	50014	0.8985	1.071	0.0018	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52201	52211	1.65	2.625	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52214	0.0027	0.0062	0.0011	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52224	0.08266	0.08687	0.00013	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52224	52234	0.3281	0.3448	0.0054	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52654	0.0127	0.037	0.0001	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52694	0.248	0.2607	0.0005	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52605	52615	0.0646	0.0679	0.0002	23.4	23.4	25.74	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52605	52694	0.1873	0.1969	0.0004	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52614	52624	0.0619	0.1444	0.025	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52624	52634	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52624	52644	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52625	52674	0.0473	0.0752	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52654	52664	0.4779	0.5023	0.0008	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52664	52674	0.064	0.1019	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52674	52684	0.0656	0.1043	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52704	52794	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52714	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52724	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52724	52754	0.13712	0.24432	0.00038	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52724	52764	0.0293	0.0684	0.0119	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53004	53014	0.34355	0.36105	0.00056	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53004	53024	0.11575	0.33776	0.00064	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53024	53034	0.06337	0.1849	0.00035	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53052	53072	0.11	0.175	5e-05	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53614	53624	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54401	54411	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54402	54425	0.32262	0.50375	0.00083	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	54414	0.13949	0.14659	0.00023	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	54424	0.22731	0.23889	0.00037	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54412	54422	0.32262	0.50375	0.00083	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54422	54426	0.22778	0.36	0.00027	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68313	68314	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70010	79010	0.03948	0.09468	0.01902	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	70033	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	79080	0.3014	0.75351	0.00097	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	79081	0.23436	0.5859	0.00075	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70080	70090	0.06125	0.07971	0.00105	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70080	70091	0.04435	0.0807	0.00018	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70090	70093	0.03903	0.0975	0.00013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70090	70094	0.03269	0.0816	0.00011	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70111	74511	0.00855	0.02231	0.00377	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70112	74512	0.00855	0.02231	0.00377	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70311	81510	0.01162	0.02994	0.00303	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70312	81510	0.01162	0.02994	0.00303	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70330	70390	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	72010	0.02259	0.0582	0.00589	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	72010	0.02259	0.0582	0.00589	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	78511	0.02283	0.05361	0.00487	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	78512	0.02271	0.05291	0.0049	87	87	87	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	81020	0.00204	0.01913	0.11407	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	81520	0.00155	0.01445	0.08889	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	85020	0.00294	0.02743	0.16876	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	86220	4e-05	0.00034	0.00201	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	81510	0.01306	0.03455	0.00332	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	81510	0.01502	0.03973	0.00381	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71032	71090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71033	71034	0.5256	0.5256	0.00059	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71033	71090	0.1203	0.1456	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71034	71035	0.4605	0.4605	0.00052	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71034	71080	0.2674	0.1979	0.00016	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71035	71090	0.3885	0.617	0.0006	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71036	71090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71080	71091	0.0418	0.0336	2e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	90012	0.02403	0.06239	0.00622	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	90012	0.01855	0.04902	0.00471	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71530	71590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	81510	0.02769	0.073	0.00705	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	81510	0.02651	0.06989	0.00675	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	83011	0.0071	0.02336	0.00249	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	83012	0.0071	0.02336	0.00249	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72511	74512	0.02769	0.07132	0.00722	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72512	74512	0.02769	0.07132	0.00722	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72530	72590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73011	76511	0.00479	0.00462	0.0531	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73012	76512	0.00479	0.00462	0.0531	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	73032	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	74730	0.0062	0.00811	0.00191	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	74730	0.00563	0.00736	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	78030	0.01249	0.01291	0.00177	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	89030	0.01569	0.01062	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	74730	0.00871	0.00586	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	74730	0.00498	0.0065	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	78030	0.01196	0.01232	0.00177	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	89030	0.0103	0.01064	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73510	85710	0.01211	0.04544	0.00624	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73530	73590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	74511	0.03714	0.0875	0.00798	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	78511	0.01865	0.04345	0.00402	87	87	87	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	74511	0.03695	0.08641	0.00803	87	87	87	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	78512	0.01875	0.04402	0.004	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	74090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	76011	0.00118	0.00363	0.06079	145	145	145	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	76012	0.00118	0.00364	0.06093	145	145	145	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	82511	0.00532	0.00448	0.0442	73	73	73	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	82512	0.00524	0.00442	0.04353	73	73	73	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	74513	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	86311	0.01516	0.04027	0.07135	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	86312	0.0177	0.04614	0.07049	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88011	0.02468	0.06358	0.00644	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88012	0.02468	0.06358	0.00644	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88511	0.00064	0.00252	0.0154	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88512	0.00064	0.00252	0.0154	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74513	74514	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	81020	0.00082	0.00774	0.04613	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	81020	0.00082	0.00774	0.04613	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	82020	0.00299	0.028	0.17101	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	90020	0.00204	0.01917	0.11432	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74711	76011	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74712	76012	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75011	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75510	0.05311	0.16048	0.01555	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	83510	0.02201	0.0643	0.00619	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	84511	0.01058	0.02725	0.00276	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	84512	0.01058	0.02725	0.00276	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	85710	0.0237	0.06914	0.00665	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75030	75090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75090	0.1608	0.402	0.00053	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75090	0.1929	0.4823	0.00063	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75092	0.2699	0.6714	0.0013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75093	0.123	0.3011	0.0012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75032	75080	0.2831	0.2601	0.00112	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75080	75090	0.2633	0.3073	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75080	75091	0.2766	0.3015	0.00029	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75514	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	81810	0.01077	0.04817	0.00513	166	166	166	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	83510	0.03196	0.1013	0.00991	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	84411	0.01175	0.03028	0.00307	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	84412	0.01175	0.03028	0.00307	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89311	0.01069	0.02893	0.01157	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89312	0.01073	0.02908	0.01263	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89510	0.01813	0.05288	0.01685	166	166	166	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75521	0	3e-05	0.0398	837	837	837	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75522	0	3e-05	0.03383	837	837	837	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75521	85020	0.00586	0.02451	0.15119	513	513	513	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75522	85020	0.00586	0.02451	0.15119	513	513	513	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75530	75590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	81510	0.02933	0.07667	0.01292	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	90310	0.04495	0.11943	0.02187	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75830	75890	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	76032	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	86030	0.0067	0.0119	0.0062	46	46	46	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	86030	0.0067	0.0119	0.0062	46	46	46	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	81010	0.00163	0.00451	0.13972	158	158	158	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	81010	0.00163	0.00451	0.13972	158	158	158	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76513	80012	0.0044	0.01101	0.00755	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76514	80011	0.00449	0.01117	0.00748	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76531	76533	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	77210	0.00724	0.04492	0.00431	188	188	188	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	79010	0.02573	0.06627	0.00671	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	79010	0.02573	0.06627	0.00671	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	87510	0.01828	0.0471	0.00477	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	87510	0.01828	0.0471	0.00477	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.0044	0.01448	0.00154	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.0044	0.01448	0.00154	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.00478	0.0136	0.00142	119	119	119	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90310	0.02841	0.07394	0.0121	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90310	0.02937	0.07549	0.00768	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77030	77090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77230	77290	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	90310	0.00428	0.01712	0.00501	152	152	152	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	90310	0.0913	0.02342	0.0024	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77512	87510	0.04195	0.12375	0.01197	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77512	90310	0.00339	0.0178	0.01835	195	195	195	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77530	77590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77590	0.2179	0.2723	0.00032	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77590	0.0839	0.1199	0.00147	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77591	0.1382	0.3286	0.0025	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	89030	0.0178	0.012	0.004	28	28	28	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	89030	0.0135	0.0127	0.0055	31.3	31.3	31.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78530	78590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79080	0.06514	0.09471	7e-05	20	20	20	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79081	0.16314	0.23719	0.00017	20	20	20	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79082	0.5815	0.9052	0.0013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79090	0.1078	0.1078	0.00012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79090	0.2892	0.292	0.00082	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79032	79082	0.2448	0.3061	0.00035	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79082	79091	0.0256	0.064	9e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80011	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80012	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80511	81510	0.02726	0.06833	0.02722	90	90	90	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80512	81510	0.02726	0.06834	0.02732	90	90	90	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80531	80532	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	87510	0.01058	0.06565	0.0063	213	213	213	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	90310	0.02117	0.13129	0.0126	213	213	213	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87595	0.0431	0.1014	0.00092	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87597	0.036	0.09	0.00012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87598	0.06336	0.1584	0.0002	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87599	0.15264	0.3816	0.00049	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87600	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81010	84011	0.00974	0.02647	0.0182	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81010	84012	0.00864	0.0263	0.01795	100	100	100	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81020	86220	0.002	0.0188	0.11206	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81510	85710	0.03909	0.13303	0.01317	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	82020	0.0013	0.01214	0.07472	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	82020	0.0013	0.01214	0.07472	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	85020	0.00139	0.01302	0.08013	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	89210	0.01057	0.02205	0.0002	98	98	98	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	89510	0.00818	0.03674	0.00394	166	166	166	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81830	81832	0.043	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82011	82012	0.0001	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	90020	0.00362	0.03389	0.2061	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83030	83090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83091	0.3034	0.5579	0.00049	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83530	83590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83590	0.3483	0.35859	0.0003	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83590	0.41479	0.41479	0.00047	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83592	0.10689	0.26098	0.00113	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83590	83591	0.1235	0.3068	0.00065	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84011	90011	0.04049	0.10592	0.0104	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84012	90011	0.03393	0.10022	0.0087	100	100	100	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84030	84090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84090	84091	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84430	84490	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84490	84491	0.1537	0.2634	0.00235	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84530	84590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85020	90320	0.00117	0.01098	0.06543	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85020	90320	0.00117	0.01098	0.06543	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	87510	0.02777	0.11322	0.0146	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85530	85590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85591	0.00909	0.01469	0.00103	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85592	0.05115	0.12149	0.00097	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85592	0.05133	0.12196	0.00099	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85730	85790	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	86512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	90012	0.03121	0.0804	0.00814	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86512	90012	0.03121	0.0804	0.00814	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86530	86590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87511	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	89510	0.04636	0.12265	0.01177	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	89510	0.04715	0.12469	0.01197	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	90210	0.02532	0.07345	0.00708	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87530	87590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87531	87584	0.1708	0.2118	0.00025	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87532	87580	0.1379	0.1379	0.00015	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87533	87582	0.2538	0.2538	0.00028	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87534	87583	0.0292	0.0365	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87581	0.0144	0.0231	0.0016	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87581	0.0743	0.0743	8e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87590	0.031	0.05	0.00351	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87590	0.1734	0.1734	0.00048	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87580	87590	0.0978	0.2409	0.00036	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87580	87591	0.144	0.36	0.00048	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87581	87593	0.1467	0.3287	0.00046	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87582	87590	0.5387	0.5643	0.00096	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87582	87594	0.0445	0.0556	7e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87583	87584	0.1113	0.2783	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87583	87590	0.0798	0.1955	0.00026	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87590	87592	0.2114	0.5099	0.00291	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87590	87596	0.1939	0.4656	0.00303	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89201	89202	0.0003	0.0793	0	100	100	100	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89511	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89530	89590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89535	0.2657	0.2657	0.00031	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89582	0.2694	0.3367	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89590	0.6266	0.6852	0.00078	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89532	89582	0.0208	0.0261	0.0003	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89533	89580	0.3651	0.3742	0.00041	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89534	89581	0.0692	0.0862	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89535	89590	0.2612	0.3001	0.00034	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89580	89581	0.3427	0.3954	0.00077	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89580	89590	0.3068	0.3068	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89581	89591	0.1313	0.1643	0.00019	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89582	89583	0.0993	0.2478	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89583	89592	0.0021	0.0033	0.00024	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89583	89593	0.0075	0.0121	0.00085	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90012	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90511	0.0129	0.04244	0.00452	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90512	0.0129	0.04244	0.00452	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90012	90013	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90013	90014	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90020	90320	0.00116	0.01085	0.0647	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90020	90320	0.00116	0.01085	0.0647	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90210	90310	0.02502	0.07999	0.02432	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90231	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90232	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90233	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90234	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90235	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90236	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	10	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	10	0.00663	0.29198	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	11	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	11	0.00663	0.29198	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	13	0.01149	0.32091	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	13	0.0081	0.3058	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	14	0.00657	0.30124	0	9999	9999	50	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	14	0.01099	0.27769	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	15	0.01099	0.27769	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	15	0.01099	0.222	0	9999	9999	63	0.95486	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10204	0.007	0.367	0	9999	9999	63	0.95677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10205	0.007	0.35	0	9999	9999	63	0.95622	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10271	0.00826	0.3327	0	9999	9999	30	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10272	0.00826	0.3752	0	9999	9999	30	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10273	0.01	0.3171	0	9999	9999	30	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10274	0.0141	0.3245	0	9999	9999	30	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1041	10401	0.0141	0.64	0	9999	9999	20	1.041	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	10471	0.0006	0.047	0	9999	9999	310	1.06616	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	10472	0.002	0.1227	0	9999	9999	125	1.06611	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	10473	0.002	0.123	0	9999	9999	125	1.06611	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10602	0	0.7	0	9999	9999	15	0.94855	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10604	0.00714	0.338	0	9999	9999	63	1.034	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	10474	0.002	0.124	0	9999	9999	125	1.06611	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1695	1072	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1695	1041	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1695	10421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	10801	0	0.4	0	9999	9999	31.5	0.99387	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	10901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	10901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11204	0	0.4	0	9999	9999	31.5	0.997	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11204	0	0.4	0	9999	9999	31.5	0.997	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11214	0.00714	0.338	0	9999	9999	63	1.00346	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1696	1122	0.00575	0.1675	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1696	1121	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1696	11221	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1697	1122	0.00085	0.1112	0	125	125	187.5	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1697	1121	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1697	11222	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	11302	0.006	0.115	0	120	120	120	1.02	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1151	11312	0.025	1.1	0	9999	9999	20	0.99	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1698	1212	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1698	1211	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1698	12121	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	12201	0.025	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	12201	0.025	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1231	12302	0.007	0.252	0	70	70	70	0.97964	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	12502	0.01	0.333	0	30	30	30	0.99	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	12702	0.02	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	12702	0.02	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1281	12804	0.01	0.338	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	13001	0	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	13001	0	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13104	0.007	0.355	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13114	0.007	0.355	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13124	0.007	0.355	0	9999	9999	63	1.034	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	13204	0	0.4	0	9999	9999	31.5	0.955	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	13404	0	0.36	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	13404	0	0.36	0	9999	9999	63	0.97893	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13501	0.0047	0.149	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13501	0.0047	0.149	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13511	0.022	1.1	0	9999	9999	20	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13511	0.022	1.1	0	9999	9999	20	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	13601	0	1.041	0	9999	9999	10	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	13601	0	1.041	0	9999	9999	10	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	1361	0	0.3059	0	9999	9999	31.5	1.02423	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	13804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	13804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	0.614	0	9999	9999	20	0.9697	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	0.614	0	9999	9999	20	0.9697	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	1.1	0	9999	9999	20	0.9697	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14002	0	1.041	0	9999	9999	10	0.95	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14004	0.02708	0.52	0	9999	9999	25	0.98707	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14004	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	14204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	14204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	14401	0	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	14604	0	0.4	0	9999	9999	31.5	0.971	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	14604	0	0.4	0	9999	9999	31.5	0.971	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	14902	0.0003	0.024	0	9999	9999	525	1.1125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	15001	0	1.041	0	9999	9999	10	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	15102	0.006	0.229	0	9999	9999	60	0.975	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	15103	0.0027	0.105	0	9999	9999	60	0.98677	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	15502	0	0.2	0	9999	9999	120	1.03125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	15504	0.007	0.355	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1571	15704	0	0.4	0	9999	9999	31.5	0.916	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1699	1602	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1699	16011	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1699	16021	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1700	1602	5e-05	0.0522	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1700	1601	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1700	16022	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	16202	0	0.496	0	9999	9999	20	0.99231	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	16202	0	0.496	0	9999	9999	20	0.99077	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	16302	0.0143	0.635	0	31.5	31.5	31.5	0.97561	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	16312	0	1.155	0	20	20	20	0.9948	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1642	-0.00085	0.0506	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1641	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	16421	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1702	1642	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1702	1641	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1702	16422	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1703	1642	0.00085	0.1207	0	175	175	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1703	16411	0.00125	0.0125	0	999	999	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1703	16424	0.00075	0.0075	0	175	175	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	16502	0.0187	0.3057	0	45	45	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16604	0	0.4	0	9999	9999	63	0.95761	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16604	0	0.4	0	9999	9999	31.5	0.97933	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	16873	0.0476	0.78788	0	9999	9999	12	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	16901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	16901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17073	0.0082	0.322	0	9999	9999	36	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17404	0	0.355	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17404	0	0.355	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17431	0	0.029	0	350	350	476.3	1	2.896	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1704	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1704	1741	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1704	17421	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1705	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1705	1741	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1705	17422	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1706	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1706	17411	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1706	17423	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1707	1742	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1707	17411	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1707	17424	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	17671	0.05066	0.66	0	9999	9999	18	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	17672	0.05022	0.66	0	9999	9999	18	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	17802	0	0.27	0	9999	9999	66.7	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	17901	0.02	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	17901	0.02	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	18001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	18001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	18204	0	0.336	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	18204	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	18304	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	18402	0	0.5	0	9999	9999	20	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	18404	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18501	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18501	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	1881	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	18901	0.0173	0.1733	0	9999	9999	75	1.03333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	19004	0	0.355	0	9999	9999	63	0.94348	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	19004	0	0.355	0	9999	9999	63	0.94348	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1911	19101	0.00207	0.089	0	9999	9999	140	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	19201	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	19204	0	0.3979	0	9999	9999	31.5	0.9775	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	19302	0	0.3809	0	31.5	31.5	31.5	1.04	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	19471	0.00154	0.096	0	9999	9999	146	1.14545	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1708	1941	0.000235	0.00255	0	42	42	146	1.06531	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1708	19473	0.003335	0.12945	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1708	19472	0.003335	0.14674	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1951	19504	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	19601	0	0.654	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	19601	0	0.654	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	19702	0.0062	0.238	0	63	63	63	0.98825	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	19712	0.0062	0.238	0	63	63	63	0.9765	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1991	19902	0.007	0.178	0	9999	9999	70	0.97511	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1709	2002	-0.00075	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1709	2001	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1709	20021	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011	20101	0.008	0.308	0	9999	9999	39	1.12	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011	67081	0.008	0.308	0	9999	9999	39	1.12	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	20201	0	0.5	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	20201	0	0.5	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1710	2042	-0.00032	0.04902	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1710	2041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1710	20421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2051	20501	0	0.5	0	9999	9999	20	0.97073	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	2052	-0.00059	0.0485	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	2041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	20422	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	21004	0.007	0.355	0	9999	9999	63	0.96093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	21004	0.007	0.355	0	9999	9999	63	0.96093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2111	20902	0.00435	0.087	0	9999	9999	115	1.01333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2111	21102	0.007	0.15	0	9999	9999	70	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21202	0.022	0.5	0	9999	9999	20	0.98	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21202	0.022	0.5	0	9999	9999	20	0.98	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.01575	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.01575	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2131	21302	0	0.3	0	9999	9999	50	0.97333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2161	21604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	21804	0	0.355	0	9999	9999	63	0.93093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	21804	0	0.355	0	9999	9999	63	0.93093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1712	2204	-0.00105	0.0192	0	500	500	750	0.9408	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1712	2202	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1712	22021	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1713	2204	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1713	2202	0.00125	0.0125	0	999	999	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1713	22022	0.00075	0.0075	0	500	500	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2231	22302	0.006	0.28	0	70	70	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2241	22404	0.01109	0.389	0	9999	9999	31.5	0.955	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	22501	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	22501	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	22602	0.026	0.58	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22814	0.0143	0.338	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2301	23001	0	0.6	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23601	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23601	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2391	23902	0.007	0.355	0	9999	9999	63	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2401	24002	0.0054	0.169	0	9999	9999	89	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2411	24104	0	0.0032	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	24804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2491	24804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1714	2522	0.00145	0.1155	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1714	2521	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1714	25221	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1715	2522	-0.00045	0.1206	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1715	2521	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1715	25222	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	25404	0.00657	0.30124	0	9999	9999	50	0.92802	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1716	2562	5e-05	0.0526	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1716	2561	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1716	25621	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1717	2562	5e-05	0.0523	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1717	2571	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1717	25622	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1718	2562	-0.00025	0.0515	0	250	250	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1718	25611	0.00125	0.0125	0	999	999	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1718	25623	0.00075	0.0075	0	250	250	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1719	2563	-0.00025	0.0513	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1719	2561	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1719	25624	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1720	2563	-0.00025	0.0515	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1720	2571	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1720	25625	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	2671	0.00575	0.3325	0	9999	9999	40	0.98756	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	26700	0.00125	0.0125	0	999	999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	26701	0.00075	0.0075	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2681	26802	0	0.35	0	9999	9999	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	27004	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	27004	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2721	27204	0	0.355	0	9999	9999	63	0.95407	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2731	27302	0.046	0.464	0	31.5	31.5	31.5	1.01	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	2741	0	0.4	0	9999	9999	31.5	1.021	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	27473	0.002	0.0985	0	9999	9999	140	1.06636	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	27474	0.00071	0.02857	0	9999	9999	560	1.0915	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1722	2742	0.00135	0.1206	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1722	2741	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1722	27421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1723	2742	0.00105	0.1112	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1723	2741	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1723	27422	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	27604	0.0069	0.3447	0	9999	9999	63	0.925	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	27604	0.007	0.317	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	27702	0.00327	0.1569	0	100	100	100	0.98125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	27712	0.025	1.1	0	9999	9999	20	0.96	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27801	0.02	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27801	0.02	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27804	0	0.355	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27805	0.0105	0.338	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2801	28002	0	0.6176	0	9999	9999	17	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28201	0	1.041	0	9999	9999	25	0.97048	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28201	0	1.041	0	9999	9999	25	0.97048	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28204	0.011	0.389	0	9999	9999	31.5	0.95773	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1724	2842	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1724	2841	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1724	28421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2852	28571	0.00053	0.02962	0	9999	9999	560	1.0375	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28601	0.022	1	0	9999	9999	20	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28601	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28604	0	0.355	0	9999	9999	63	0.93693	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28611	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2881	28804	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	29401	0	0.496	0	9999	9999	20	1.00064	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	29401	0	0.496	0	9999	9999	20	1.01595	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	29501	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	29501	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1725	2962	0	-0.00915	0	433	433	20	1.08975	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1725	29672	0	0.06385	0	288	288	288	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1725	29671	0.001	0.11615	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2972	29673	0.00052	0.03326	0	9999	9999	460	1.08937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2981	29801	0	1.1	0	9999	9999	20	0.98405	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3061	30671	0.01735	0.36529	0	9999	9999	27	1.09857	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1726	3082	-0.00025	0.0439	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1726	3081	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1726	30822	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1727	3082	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1727	3091	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1727	30824	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	30804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	30804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	3101	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3122	31271	0.0005	0.0375	0	9999	9999	480	1.1728	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1728	3192	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1728	3191	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1728	31922	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1729	3202	5e-05	0.0522	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1729	3201	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1729	32021	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1730	3202	5e-05	0.0527	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1730	3200	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1730	32023	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	3203	5e-05	0.0527	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	3209	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	32022	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3211	32102	0.001	0.343	0	9999	9999	35	0.975	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32204	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32404	0	0.4	0	9999	9999	31.5	0.973	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32404	0.0105	0.338	0	9999	9999	31.5	0.9625	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	32504	0.007	0.355	0	9999	9999	63	0.9686	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	32554	0.007	0.355	0	9999	9999	63	0.9686	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32604	0	0.33	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32604	0	0.33	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1732	3282	0.00525	0.2328	0	63	63	81.9	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1732	3281	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1732	32821	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1733	3282	0.00825	0.2348	0	63	63	81.9	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1733	3281	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1733	32822	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1734	3282	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1734	3281	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1734	32823	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1735	3282	-0.00025	0.1105	0	120	120	187.5	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1735	32810	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1735	32824	0.00075	0.0075	0	120	120	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	33201	0	0.614	0	9999	9999	20.8	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	33201	0	0.614	0	9999	9999	20.8	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1736	3332	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1736	3331	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1736	33321	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1737	3342	7e-05	0.1112	0	125	125	187.5	0.9683	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1737	3341	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1737	33421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1738	3342	-0.00045	0.1112	0	125	125	187.5	0.9683	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1738	3341	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1738	33422	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	33801	0	0.84	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	33801	0	0.84	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3391	33902	0.014	0.14	0	9999	9999	100	1.023	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	34001	0.02	1	0	9999	9999	20	0.98609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	34001	0.02	1	0	9999	9999	20	0.98609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	34602	0.025	1.1	0	9999	9999	20	1.042	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1739	3462	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1739	3461	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1739	34621	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1740	3462	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1740	3461	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1740	34622	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35004	3501	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	35074	0.0025	0.098	0	9999	9999	120	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	3522	0.00095	0.1206	0	125	125	137.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	3521	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	35221	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	3522	0.00095	0.1199	0	125	125	152	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	35211	0.00125	0.0125	0	999	999	152	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	35222	0.00075	0.0075	0	125	125	152	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1743	3522	0.00105	0.1199	0	125	125	162.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1743	3521	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1743	35223	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1744	3522	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1744	35211	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1744	35224	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1745	3522	-0.00045	0.0175	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1745	35231	0.00125	0.0125	0	999	999	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1745	35236	0.00075	0.0075	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1746	3522	-0.00045	0.0025	0	600	600	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1746	35232	0.00125	0.0125	0	999	999	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1746	35237	0.00075	0.0075	0	600	600	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1747	3522	-0.00045	0.0178	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1747	35231	0.00125	0.0125	0	999	999	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1747	35238	0.00075	0.0075	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35604	3561	0	0.4	0	9999	9999	31.5	1.01969	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35604	3561	0	0.4	0	9999	9999	31.5	1.01969	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93112	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93165	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35812	0.025	1.1	0	9999	9999	20	0.9693	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3601	36001	0	0.496	0	9999	9999	20	0.975	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3611	36001	0	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36201	0.0225	0.9997	0	9999	9999	18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36201	0.0225	0.9997	0	9999	9999	18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36202	0.01429	0.21	0	9999	9999	60	1.0232	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36204	0.00714	0.338	0	9999	9999	63	0.97564	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1748	3642	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1748	3641	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1748	36421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3651	36402	0.0062	0.31	0	9999	9999	63	1.05652	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	37501	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	37501	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37601	0	0.577	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37601	0	0.577	0	9999	9999	20	0.99687	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37602	0	0.5	0	9999	9999	20	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37602	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	38001	0	0.614	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	38004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	38204	0	0.4	0	9999	9999	31.5	0.946	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	38204	0	0.4	0	9999	9999	31.5	0.946	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1749	3842	0.00085	0.1214	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1749	3841	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1749	38421	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1750	3842	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1750	3841	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1750	38422	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1751	3852	0.00085	0.1199	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1751	3851	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1751	38423	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1752	3852	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1752	3851	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1752	38424	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	38601	0	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	38701	0	1	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3881	38804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	39471	0.00054	0.0509	0	9999	9999	330	1.10233	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1753	3934	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1753	3942	0.00125	0.0125	0	999	999	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1753	39402	0.00075	0.0075	0	500	500	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3941	39401	0	0.317	0	31.5	31.5	31.5	1.0672	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1754	3942	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1754	3941	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1754	39423	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3944	39473	0.00058	0.052	0	9999	9999	330	1.10333	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3954	39472	0.00057	0.052	0	9999	9999	330	1.10333	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1755	3954	-0.00105	0.0204	0	500	500	750	0.977	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1755	3942	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1755	39421	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39601	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39601	0	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3981	39801	0	0.4	0	9999	9999	35	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3991	39801	0	0.4	0	9999	9999	35	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40001	0.02	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40001	0.02	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4021	40204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4021	40204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40404	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40404	0	0.33	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40601	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40602	0	0.57	0	9999	9999	20	0.98947	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40602	0	0.57	0	9999	9999	20	0.98947	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40604	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4071	40761	0.0049	0.24	0	88	88	88	1.033	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4081	40801	0.02	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4081	40801	0.02	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40902	0.004	0.1249	0	9999	9999	120	1.05856	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40904	0.00714	0.338	0	9999	9999	63	1.034	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40912	0.022	1.1	0	9999	9999	20	1.00918	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4101	41002	0	0.495	0	9999	9999	28	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4101	41002	0	0.495	0	9999	9999	28	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	42102	0.022	1.1	0	9999	9999	20	0.99	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	42102	0.022	1.1	0	9999	9999	20	0.99	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4221	42204	0.007	0.355	0	9999	9999	63	0.93687	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4221	42204	0.007	0.355	0	9999	9999	63	0.93687	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1756	4242	0	-0.014	0	300	300	63	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1756	42474	0	0.091	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1756	42475	0	0.0967	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4251	42501	0.00186	0.0802	0	9999	9999	140	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4261	42604	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4281	42802	0	0.35	0	9999	9999	67	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4281	42802	0	0.35	0	9999	9999	67	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4341	43401	0	0.4	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4351	43401	0	0.4	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4361	43604	0	0.4	0	9999	9999	31.5	0.95	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4371	43704	0	0.38	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1757	4384	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1757	4382	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1757	43821	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	44471	0	0.4	0	9999	9999	35	1.02143	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1758	4472	5e-05	0.0465	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1758	4461	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1758	44623	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1759	4472	5e-05	0.0484	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1759	4471	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1759	44624	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44802	0.02	1.1	0	9999	9999	20	0.97	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44802	0.02	1.1	0	9999	9999	20	0.97	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44804	0	0.4	0	9999	9999	31.5	0.961	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44804	0	0.4	0	9999	9999	31.5	0.961	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4511	45101	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4511	45101	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4611	46102	0.05	0.245	0	9999	9999	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4611	46102	0.05	0.245	0	9999	9999	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46210	0	0.4	0	9999	9999	31.5	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46210	0	0.4	0	9999	9999	31.5	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46214	0	0.4	0	9999	9999	40	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46214	0	0.4	0	9999	9999	40	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46224	0	0.4	0	9999	9999	40	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46224	0	0.4	0	9999	9999	40	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46501	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46501	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46504	0.00782	0.30661	0	9999	9999	63	0.97601	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46511	0.00197	0.0894	0	9999	9999	95	1.09075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46513	0.01	0.531	0	9999	9999	16	1.05672	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	47004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	47004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1760	4722	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1760	4721	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1760	47221	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	4722	-0.0008	0.0433	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	4731	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	47222	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	47402	0	0.496	0	9999	9999	20	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	47402	0	0.496	0	9999	9999	20	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4761	47601	0	0.84	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	47802	0.003	0.1333	0	90	90	90	1.02	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	47902	0.003	0.286	0	42	42	42	1.04	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4901	49001	0	0.4	0	9999	9999	10	1.03571	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4911	49101	0.00176	0.0757	0	9999	9999	140	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	49474	0	0.0695	0	9999	9999	175	1.125	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1762	4942	6e-05	0.1112	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1762	4941	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1762	49422	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1763	4943	0.00449	0.1112	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1763	4941	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1763	49421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49501	0.022	0.4	0	9999	9999	31.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49501	0.022	0.4	0	9999	9999	31.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49504	0.0143	0.4	0	9999	9999	63	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49604	0.007	0.35	0	9999	9999	63	0.93687	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49604	0.007	0.35	0	9999	9999	63	0.93687	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.95213	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.95213	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49902	0.011	0.328	0	9999	9999	40	0.94171	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49912	0.025	1.155	0	9999	9999	20	0.94757	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49922	0.025	1.1	0	9999	9999	20	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5001	50004	0	0.4	0	9999	9999	31.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	50274	0.00106	0.0588	0	9999	9999	180	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1764	5042	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1764	5041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1764	50421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5051	50574	0.00047	0.122	0	9999	9999	100	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5061	50604	0.014	0.386	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5071	50573	0.00052	0.122	0	9999	9999	100	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	50901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	50901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5122	50275	0.00106	0.0588	0	9999	9999	180	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5131	51301	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5131	51301	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	51471	0.0035	0.145	0	9999	9999	70	1.07429	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5142	51473	0.00091	0.05	0	9999	9999	280	1.06364	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5142	51474	0.00093	0.05	0	9999	9999	280	1.06364	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1765	5142	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1765	5141	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1765	51421	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1766	5142	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1766	51410	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1766	51422	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1767	5172	0	-0.0181	0	495	495	280	1.10275	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1767	51771	0	0.0615	0	325	325	325	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1767	51772	0	0.1221	0	170	170	170	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51801	0	0.614	0	9999	9999	20	1.0161	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51801	0	0.614	0	9999	9999	20	0.9561	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1768	5202	0.00225	0.01	0	175	175	63	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1768	52071	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1768	52072	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1769	5202	0.00225	0.01	0	400	400	63	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1769	52073	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1769	52074	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52204	0	0.7	0	9999	9999	15	0.95065	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5222	50276	0.0006	0.051	0	9999	9999	9999	1.05847	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5231	52301	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5231	52301	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5241	52404	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5241	52476	0	0.444	0	9999	9999	25.4	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5251	52477	0	0.352	0	9999	9999	70	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52604	0	0.38	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52604	0	0.38	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52704	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52714	0.00714	0.338	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52734	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5321	53204	0.007	0.355	0	9999	9999	63	0.88313	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53204	5321	0.009	0.305	0	9999	9999	63	0.956	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5341	53404	0	0.367	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	53604	0.007	0.35	0	9999	9999	31.5	0.91	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	53614	0	0.338	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5381	53804	0.014	0.386	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1770	5464	-0.00105	0.0191	0	500	500	750	0.9408	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1770	5462	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1770	54624	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1771	5464	-0.00105	0.0191	0	500	500	750	0.9408	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1771	5462	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1771	54621	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1772	5464	-0.00105	0.0145	0	550	550	550	0.982	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1772	54622	0.00125	0.0125	0	999	999	550	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1772	54623	0.00075	0.0075	0	550	550	550	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5481	54801	0.02	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5481	54801	0.02	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55002	0.02	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55002	0.02	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5521	55201	0	0.4	0	9999	9999	20	1.00097	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5521	55201	0	0.4	0	9999	9999	20	1.00097	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10212	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10213	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10212	10275	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10213	10276	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35771	10470	0.00038	0.0354	0	9999	9999	500	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10671	0.035	1.042	0	9999	9999	5.76	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10672	0.028	0.833	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10673	0.139	4.167	0	9999	9999	1.44	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10674	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11204	11202	0.01667	0.4	0	30	30	30	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11202	11271	0.007	0.25	0	9999	9999	28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11242	67045	0.018	0.137	0	9999	9999	43.36	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11254	11252	0.14	1.49345	0	9999	9999	5	1.08162	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11370	0.007	0.214	0	9999	9999	28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11371	0.003	0.097	0	9999	9999	61.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11374	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11312	11375	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12370	0.016	0.123	0	9999	9999	48.3	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12371	0.005	0.163	0	9999	9999	36.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12372	0.066	0.517	0	9999	9999	11.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12571	0.008	0.219	0	9999	9999	26.25	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12572	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12573	0.02	0.574	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12814	12802	0.0125	0.2975	0	9999	9999	40	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	12872	0.076	0.595	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	12873	0.034	0.264	0	22.5	22.5	22.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	68222	0.051	0.397	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12812	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12881	0.088	1.48399	0	9999	9999	5	1.07383	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12812	12874	0.02	0.67	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12881	12871	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13011	68536	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13021	68537	0	1.429	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13134	13102	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13102	13170	0.028	0.216	0	9999	9999	27.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13102	13172	0.05	1.675	0	9999	9999	4.23	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13104	13132	0.0015	0.03736	0	9999	9999	50	1.0366	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13104	13142	0.01	0.233	0	9999	9999	20	1.0366	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13112	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13112	13171	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13112	13173	0.016	0.476	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13122	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13122	13175	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13132	13174	0.018	0.144	0	9999	9999	41.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13142	13176	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13402	0.088	1.48399	0	9999	9999	5	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13402	13472	0.253	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13412	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13412	13471	0.25	7.5	0	9999	9999	0.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13414	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13414	13474	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13434	13415	0.05	1.2	0	10	10	10	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13415	13475	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13416	13476	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13484	13416	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13417	0.1	2.4	0	5	5	5	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13417	13477	0.067	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13494	13422	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13454	13432	0.033	0.8	0	15	15	15	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13432	13473	0.017	0.809	0	9999	9999	11.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13442	13479	0.056	1.397	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	13442	0.1	2.4	0	9999	9999	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	13611	0.14	1.49345	0	9999	9999	5	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13611	68546	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14034	14001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14002	14073	0.022	0.657	0	9999	9999	9.13	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14012	14075	0.01111	0.33333	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14034	14022	0.038	0.934	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14044	67033	0.0167	0.333	0	9999	9999	30	1.05867	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14414	14402	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	14471	0.043	2.021	0	4.7	4.7	4.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	14472	0.2	6.7	0	9999	9999	1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	68282	0.028	1.348	0	9999	9999	7.05	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14804	14802	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14802	14871	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15010	15001	0	1.041	0	9999	9999	10	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15103	15171	0.004	0.157	0	9999	9999	48.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15122	15173	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15132	15172	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15142	15174	0.01	0.361	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15512	67102	0.011	0.163	0	59.66	59.66	59.66	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15514	15522	0.034	0.9728	0	10	10	10	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15522	15571	0.032	0.798	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15524	15532	0.018	0.5	0	20	20	20	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15532	15572	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15534	15542	0.01	0.4	0	25	25	25	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15542	15573	0.03	0.238	0	9999	9999	25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15704	15702	0.038	0.934	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	15771	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	15772	0.056	1.667	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16371	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16372	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16373	0.028	0.699	0	9999	9999	7.2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16376	0.033	1.117	0	9999	9999	6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16378	0.1	3.35	0	9999	9999	2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16379	0.625	18.75	0	9999	9999	0.32	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16374	0.022	0.744	0	9999	9999	9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16375	0.04	1.34	0	9999	9999	5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16377	0.076	0.595	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16502	16571	0.017	0.129	0	46	46	46	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16502	67083	0	0.391	0	9999	9999	15.36	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16601	16602	0.1	1	0	9999	9999	5	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16601	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16602	16671	0.056	1.397	0	3.6	3.6	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16602	16672	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16612	0.035	0.999	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16614	0.025	0.6	0	20	20	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16622	0.034	0.9728	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16612	16675	0.084	0.661	0	9999	9999	9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16614	16674	0.01	0.254	0	9999	9999	19.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16662	16618	0.0116	0.46	0	40	40	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16622	16677	0.05	1.675	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16622	16679	0.05	1.675	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16632	16670	0.152	1.2	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17004	17010	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17010	17074	0.008	0.3222	0	9999	9999	36	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	17012	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17012	17075	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	17032	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17032	17077	0.143	4.286	0	9999	9999	1.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17032	68223	0.76	6	0	9999	9999	1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17810	17802	0	0.27	0	9999	9999	66.7	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18010	18004	0.007	0.355	0	9999	9999	63	0.925	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18010	18004	0.007	0.355	0	9999	9999	63	0.925	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18204	18202	0.088	1.48399	0	9999	9999	5	1.03691	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18202	18271	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18404	18412	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18412	18471	0.032	0.962	0	9999	9999	6.24	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18412	18472	0.27	2.059	0	9999	9999	2.89	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	18802	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18834	18812	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19014	19002	0.03333	0.66583	0	9999	9999	15	1.07397	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19004	19073	0.0128	0.6	0	9999	9999	25	1.02667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19014	19071	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19071	19081	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19071	19082	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19072	19083	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19072	19084	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19073	19085	0.034	0.257	0	9999	9999	23.13	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19312	19371	0.027	0.206	0	9999	9999	28.91	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19317	19318	0.082	0.826	0	9999	9999	6.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19322	19372	0.017	0.43	0	9999	9999	11.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19702	19771	0.014	0.206	0	9999	9999	47.1	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19772	0.022	0.559	0	9999	9999	9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19773	0.021	0.158	0	9999	9999	37.58	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19970	0.017	0.132	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19971	0.00889	0.26667	0	22.5	22.5	22.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19972	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19973	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19974	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20902	67058	0	0.051	0	9999	9999	116.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21024	21002	0.03333	0.66583	0	9999	9999	15	1.07397	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21012	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21071	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21102	68092	0	0.084	0	9999	9999	71.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21302	21371	0.006	0.173	0	9999	9999	33.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21302	21372	0.008	0.235	0	9999	9999	24.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	21402	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21414	21412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21414	21412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21614	21601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21864	21801	0.12	2	0	9999	9999	5	1.07076	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21824	21802	0.06	1	0	9999	9999	10	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21811	21873	0.1	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	21871	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	21872	0.253	2	0	3	3	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	68241	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21844	21822	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21854	68230	0.02857	0.50476	0	21	21	21	1.06211	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22224	22201	0.088	1	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22222	0.0333	0.6658	0	9999	9999	15	1.04667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22242	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22282	0.044	0.742	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22232	22211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22234	22211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22212	22272	0.012	0.451	0	9999	9999	16.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22284	22212	0.038	0.934	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22244	22215	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22215	22278	0.036	1.071	0	9999	9999	5.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22221	22273	0.044	1.333	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22252	22275	0.044	1.118	0	4.5	4.5	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22254	22262	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22262	22274	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22264	22292	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22276	0.03	0.861	0	7	7	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22277	0.057	1.643	0	3.5	3.5	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22302	22371	0.013	0.095	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22412	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22422	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22432	0.088	1.484	0	9999	9999	5	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22412	22471	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22422	22472	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22432	22473	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22602	22673	0.038	0.38	0	9999	9999	21	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22610	22671	0.005	0.2727	0	9999	9999	55	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22610	22672	0.005	0.2727	0	9999	9999	47	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22804	22802	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22802	22871	0.281	2.204	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	23602	0.0167	0.33	0	9999	9999	30	1.06875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23602	23671	0.026	0.387	0	9999	9999	25.12	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.08607	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.08607	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23612	23621	1.48	7.6	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23902	67069	0	0.086	0	9999	9999	69.58	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24002	67066	0.002	0.11	0	9999	9999	88	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26773	0.009	0.328	0	9999	9999	23.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26774	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26771	0.007	0.278	0	27.3	27.3	27.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26772	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26709	26711	0.10133	0.65892	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	27002	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27071	0.844	6.611	0	0.9	0.9	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27281	27204	0.007	0.355	0	9999	9999	63	0.954	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27371	0.013	0.329	0	9999	9999	15.3	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27372	0.035	0.516	0	9999	9999	18.84	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27374	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	27402	0.088	1.484	0	9999	9999	5	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	27412	0.038	0.934	0	9999	9999	10	1.07383	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27410	27471	0.0035	0.1452	0	9999	9999	70	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27410	27472	0.0035	0.1469	0	9999	9999	70	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27702	27774	0.04	0.288	0	9999	9999	20.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27703	27771	0.018	0.128	0	9999	9999	46.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27722	27772	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27722	27773	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27812	0.1	2.4	0	5	5	5	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27813	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27813	27871	0.051	1.515	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28002	28071	0.011	0.333	0	18	18	18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28204	28202	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28202	28271	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28804	28812	0.0167	0.333	0	9999	9999	30	1.06667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28810	28824	0.006	0.35	0	9999	9999	63	0.979	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28812	28874	0.006	0.192	0	9999	9999	31.2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28815	0.0333	0.8	0	15	15	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28871	0.03	0.861	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28872	0.012	0.362	0	9999	9999	16.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28873	0.009	0.272	0	9999	9999	22.08	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1773	30820	-0.00025	0.0439	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1773	3081	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1773	30821	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1774	30820	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1774	3091	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1774	30826	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31002	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31071	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31072	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31074	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31011	68171	0.07	2.113	0	9999	9999	2.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31024	31022	0.03333	0.06658	0	9999	9999	30	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31024	31022	0.03333	0.06658	0	9999	9999	15	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31022	68136	0.006	0.179	0	9999	9999	33.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32102	32171	0.006	0.179	0	9999	9999	33.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32210	32201	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32204	32202	0.088	1.484	0	9999	9999	5	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32202	32271	0.844	6.611	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32210	32204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32564	32502	0.0086	0.12	0	9999	9999	63	1.04594	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32570	0.014	0.206	0	9999	9999	47.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32578	0.3	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32514	32532	0.03333	0.66583	0	9999	9999	15	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32514	68271	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32524	68263	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32532	32576	0.06	0.472	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32532	32577	0.19	1.5	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32534	68262	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32542	68283	0.3	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	33002	0.034	0.9728	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33002	33071	0.165	1.293	0	9999	9999	4.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33034	33012	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33012	33072	0.02	0.508	0	9999	9999	9.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33902	33971	0.008	0.059	0	101.18	101.18	101.18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35004	35002	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35002	35071	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35802	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35871	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35872	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35873	0.211	1.653	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35813	0.03333	0.8	0	15	15	15	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35815	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35812	35875	0.009	0.282	0	9999	9999	21.24	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35813	35876	0.014	0.421	0	9999	9999	14.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35814	35822	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35815	35877	0.033	1	0	9999	9999	6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35862	35818	0.0116	0.45	0	40	40	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36202	36271	0.005	0.201	0	9999	9999	37.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36202	36272	0.01	0.361	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36222	67084	0	0.136	0	9999	9999	44.09	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36412	36471	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36412	68306	0.06	0.472	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36422	36476	0.046	0.354	0	9999	9999	17.35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36452	36472	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36462	36473	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36462	68307	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36482	36474	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36492	36475	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38004	38002	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38002	38071	0.422	3.306	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38014	38012	0.0095	0.2335	0	9999	9999	20	1.0366	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38201	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38201	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38203	38202	0.038	0.934	0	9999	9999	20	1.0768	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38244	38211	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38254	38212	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38212	38271	0.017	0.492	0	9999	9999	12.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38254	38213	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38213	38272	0.038	1.095	0	9999	9999	5.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38215	38273	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38284	38215	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38233	38232	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38264	38241	0.14	1.5	0	9999	9999	5	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38804	38802	0.038	0.934	0	9999	9999	10	1.03691	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38802	38870	0.028	0.216	0	9999	9999	27.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38802	38871	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38804	38812	0.015	0.333	0	9999	9999	30	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39401	39474	0.03	0.229	0	9999	9999	26.02	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39670	39675	0.002	0.1088	0	9999	9999	125	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40404	40412	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40412	40471	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40771	0.003	0.1	0	9999	9999	59.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40772	0.009	0.256	0	9999	9999	23.4	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40773	0.046	0.33	0	9999	9999	18.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40902	40971	0.002	0.088	0	9999	9999	86.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40922	40972	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40932	40973	0.19	1.5	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42004	42001	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42202	42271	0.032	1.203	0	6.3	6.3	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42214	42212	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42604	42602	0.038	0.934	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42671	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42672	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42673	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42674	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43604	43602	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43602	43671	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43602	43672	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43704	43722	0.01667	0.333	0	9999	9999	30	1.06667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43724	43712	0.0111	0.2222	0	9999	9999	45	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43712	43774	0.019	0.149	0	9999	9999	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43712	68254	0	1.429	0	9999	9999	4.2	0.98333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43722	43771	0.007	0.258	0	9999	9999	29.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44814	44812	0.038	0.934	0	9999	9999	10	1.07383	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46511	46503	0.01	0.531	0	9999	9999	16	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46854	46801	0.14	1.5	0	9999	9999	5	0.99337	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46854	46801	0.14	1.5	0	9999	9999	5	0.99337	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46801	46875	0.25	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46844	46802	0	0.935	0	10	10	10	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46802	46870	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46834	46812	0	0.588	0	17	17	17	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46812	46874	0.045	0.343	0	9999	9999	17.35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46824	46822	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46822	46873	0.014	0.429	0	9999	9999	14	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47871	0.004	0.103	0	9999	9999	56	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47873	0.029	0.821	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47874	0.008	0.219	0	9999	9999	26.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47902	47872	0.007	0.193	0	9999	9999	29.75	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49514	49502	0.0167	0.333	0	9999	9999	30	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49524	49512	0	0.3	0	9999	9999	40	1.074	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49512	49571	0.017	0.132	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49604	49613	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49613	49672	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49814	49802	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49842	68087	0	0.704	0	9999	9999	8.52	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49971	0.02	0.157	0	9999	9999	36.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49973	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49932	49976	0.076	0.595	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49942	49975	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49980	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49962	49974	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49982	49972	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50014	50012	0.05	1.2	0	10	10	10	1.0875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50012	50071	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51410	51472	0.0035	0.145	0	9999	9999	70	1.07429	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52234	52201	0.14	1.5	0	9999	9999	5	1.08107	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52212	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52212	52271	0.014	0.425	0	9999	9999	14	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52602	0.088	1.484	0	5	5	5	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52671	0.101	3.03	0	9999	9999	1.98	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52672	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52677	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52610	52614	0	0.338	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52615	52612	0.05	1.2	0	10	10	10	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52612	52673	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52634	52632	0.015	0.33	0	9999	9999	30	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52632	52676	0.01	0.287	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52644	52642	0.015	0.33	0	9999	9999	30	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52642	52675	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52702	52700	0.015	0.117	0	9999	9999	51	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52702	0.01489	0.2217	0	45	45	45	1.045	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52712	0	0.934	0	9999	9999	10	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52712	52778	0.07	1.032	0	9999	9999	9.42	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52764	52722	0	0.5	0	9999	9999	20	1.01875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52722	52771	0.011	0.313	0	9999	9999	19.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52772	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52773	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52774	0.257	1.983	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52794	52732	0.0074	0.214	0	9999	9999	35	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52802	0.038	0.934	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52802	52877	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52812	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52813	0.025	0.6	0	20	20	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52814	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52815	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52816	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52817	0.03333	0.8	0	15	15	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52812	52873	0.042	1.263	0	9999	9999	4.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52813	52871	0.011	0.329	0	9999	9999	18.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52814	52875	0.037	0.931	0	9999	9999	5.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52815	52876	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52816	52872	0.028	0.699	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52817	52874	0.152	1.2	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52817	52878	0.077	0.601	0	9999	9999	9.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53014	53002	0.06	0.9982	0	9999	9999	10	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53042	0.03333	0.66583	0	9999	9999	15	1.0619	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53052	0.03333	0.66583	0	9999	9999	15	1.06953	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53072	67213	0	0.469	0	9999	9999	12.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53204	53201	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53401	0.14	2.2	0	9999	9999	5	1.026	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53402	0.088	1.484	0	9999	9999	5	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53402	53472	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53412	0.05	1.2	0	10	10	10	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53412	53471	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53612	0.1	2.4	0	5	5	5	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53615	0.03333	0.8	0	15	15	15	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53616	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53612	53672	0.032	0.947	0	9999	9999	6.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53624	53613	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53613	53673	0.012	0.357	0	9999	9999	16.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53615	53671	0.033	1	0	9999	9999	6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53616	53674	0.017	0.558	0	9999	9999	12	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53801	53802	0.1	1	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53804	53801	0.1	1	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53802	53871	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.06605	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.04463	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54402	0.14	1.5	0	9999	9999	5	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54402	0.14	1.5	0	9999	9999	5	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54411	68413	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54411	68414	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54412	0.0333	0.667	0	9999	9999	15	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54425	54471	0.044	1.333	0	4.5	4.5	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54426	54472	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54426	68408	0.083	0.647	0	9999	9999	9.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54640	54630	0	0.14	0	582	582	582	1.045	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55001	0.14	1.5	0	9999	9999	5	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55001	68325	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55012	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55013	0.02	0.48	0	25	25	25	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55014	0.05	1.2	0	10	10	10	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55012	55071	0.016	0.399	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55013	55072	0.008	0.235	0	9999	9999	24.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55014	55073	0.029	0.821	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70010	70030	0.0039	0.2464	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70111	70130	0.0039	0.2461	0	90	90	90	1.01333	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70112	70130	0.0039	0.2461	0	90	90	90	1.01333	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70311	70330	0.0039	0.2464	0	90	90	90	1.01673	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70312	70330	0.0039	0.2473	0	90	90	90	0.9834	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70504	0.0012	0.0729	0	240	240	240	1.065	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70505	0.0012	0.0729	0	240	240	240	1.065	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70506	0.0012	0.0729	0	240	240	240	1.065	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70507	0.0068	0.2	0	75	75	75	1.065	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70508	0.0068	0.2	0	75	75	75	1.065	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70516	0.0037	0.13259	0	135	135	135	1.045	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70580	0.0088	0.214	0	75	75	75	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1775	70510	0	-0.0063	0	240	240	240	1.01	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1775	70520	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1775	70561	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1776	70510	0	-0.0069	0	240	240	240	1.01	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1776	70520	0.0018	0.071	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1776	70562	0	0.1349	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70513	0.0023	0.08157	0	217	217	217	1.04	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70514	0.0023	0.08157	0	217	217	217	1.04	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70515	0.002	0.0712	0	250	250	250	1.04	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	71031	0.0065	0.2893	0	60	60	60	0.99964	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	71032	0.0039	0.2447	0	90	90	90	0.99657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	71031	0.0065	0.2867	0	60	60	60	0.99964	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	71032	0.0039	0.2463	0	90	90	90	0.99657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	71530	0.0171	0.4133	0	30	30	30	1.01427	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	71530	0.019	0.414	0	30	30	30	1.01427	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	71530	0.019	0.4167	0	30	30	30	1.01427	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	71530	0.019	0.415	0	30	30	30	1.01427	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72511	72530	0.0037	0.2419	0	90	90	90	1.00004	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72512	72530	0.0038	0.2413	0	90	90	90	1.00004	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73011	73031	0.0039	0.2461	0	90	90	90	0.99667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73012	73032	0.0039	0.2461	0	90	90	90	0.99667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73510	73530	0.0039	0.2461	0	90	90	90	0.99653	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	74030	0.0039	0.248	0	90	90	90	0.99653	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	74030	0.0039	0.248	0	90	90	90	0.99657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1777	74511	0	-0.0074	0	240	240	240	1.03	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1777	74520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1777	74561	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1778	74511	0	-0.0074	0	240	240	240	1.03	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1778	74520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1778	74562	0	0.1523	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1779	74512	0	-0.0063	0	240	240	240	1.03	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1779	74520	0.0018	0.0719	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1779	74563	0	0.1656	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74711	74730	0.0037	0.2422	0	90	90	90	0.99997	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74712	74730	0.0038	0.2419	0	90	90	90	0.99997	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75030	0.0074	0.2512	0	60	60	60	0.9929	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75030	0.0075	0.2508	0	60	60	60	0.9786	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75508	0.0068	0.2	0	75	75	75	1.05	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75515	0.00302	0.07574	0	175	175	175	1.05	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75530	0.0087	0.2559	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75530	0.0087	0.2573	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1780	75510	0	-0.0074	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1780	75520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1780	75562	0	0.1523	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	75510	0	-0.0074	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	75520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	75561	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75516	0.00178	0.05187	0	300	300	300	1.04	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	75830	0.0074	0.2515	0	60	60	60	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	75830	0.0074	0.2508	0	60	60	60	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76011	76031	0.0091	0.1953	0	75	75	75	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76012	76031	0.0091	0.1967	0	75	75	75	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	76532	0.004	0.2403	0	90	90	90	0.99997	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	76532	0.0039	0.2461	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76513	76531	0.0119	0.3607	0	60	60	60	0.99937	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76514	76531	0.0119	0.3658	0	60	60	60	0.98307	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77030	0.0061	0.2423	0	90	90	90	0.98327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77030	0.0061	0.2426	0	90	90	90	0.98327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77210	77230	0.0039	0.2461	0	90	90	90	0.99653	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77530	0.0087	0.2566	0	90	90	90	0.98336	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77530	0.0087	0.2599	0	90	90	90	0.98336	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78511	78530	0.0125	0.2733	0	45	45	45	0.99967	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78512	78530	0.0123	0.2738	0	45	45	45	0.99967	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79015	79010	0.00197	0.0213	0	125	125	125	1	-1.381	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0126	0.272	0	45	45	45	0.99991	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0126	0.2733	0	45	45	45	0.99991	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0078	0.2512	0	60	60	60	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79016	79015	0	0.0213	0	125	125	125	1.01362	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80011	80030	0.0076	0.2533	0	45	45	45	1.01664	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80012	80030	0.0076	0.2549	0	45	45	45	1.01664	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80511	80531	0.0119	0.2692	0	60	60	60	1.00477	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	80730	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1782	81010	0	-0.0074	0	240	240	240	1.02	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1782	81020	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1782	81063	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1783	81010	0	-0.0055	0	240	240	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1783	81020	0.0018	0.0646	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1783	81062	0	0.0615	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1784	81010	0	-0.0055	0	240	240	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1784	81020	0.0018	0.0646	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1784	81061	0	0.0615	0	45	45	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1785	81510	0	-0.007	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1785	81520	0.0018	0.0677	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1785	81562	0	0.064	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1786	81510	0	-0.0047	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1786	81520	0.0018	0.0656	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1786	81561	0	0.0617	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	81830	0.0039	0.2461	0	90	90	90	1.02987	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82001	82011	0.01508	0.34728	0	40	40	40	1.04	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	82001	0.0007	0.0488	0	1000	1000	1000	1.04	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82002	82012	0.01508	0.35287	0	40	40	40	1.065	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	82002	0.0007	0.0488	0	340	340	340	1.04	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1787	82020	0	0.0115	0	110	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1787	82003	0	0.152	0	55	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1787	82004	0	0.152	0	55	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82511	82530	0.0039	0.2461	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82512	82530	0.0039	0.2461	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83011	83030	0.0116	0.2778	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83012	83030	0.0116	0.2771	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83510	83530	0.0125	0.2809	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83510	83530	0.0122	0.2764	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84011	84030	0.0087	0.254	0	90	90	90	0.99937	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84012	84030	0.0086	0.2569	0	90	90	90	0.99937	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84411	84430	0.0076	0.254	0	45	45	45	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84412	84430	0.0076	0.2533	0	45	45	45	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84511	84530	0.0126	0.2738	0	45	45	45	0.98323	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84512	84530	0.0128	0.28	0	45	45	45	0.98323	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85710	85730	0.0039	0.2461	0	90	90	90	0.99653	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86220	86280	0	0.0701	0	999	999	999	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86220	86280	0	0.0701	0	999	999	999	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86311	86330	0.0075	0.2505	0	60	60	60	1.00003	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86312	86330	0.0073	0.25	0	60	60	60	1.00003	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	86530	0.0038	0.2427	0	90	90	90	0.9715	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86512	86530	0.0038	0.2419	0	90	90	90	0.97154	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87530	0.0039	0.2481	0	90	90	90	0.99661	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87530	0.0039	0.249	0	90	90	90	0.99661	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88011	88030	0.0087	0.2549	0	90	90	90	0.98327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88012	88030	0.0046	0.2402	0	90	90	90	0.98327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88511	88530	0.0087	0.2576	0	90	90	90	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88512	88530	0.0087	0.2533	0	90	90	90	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89210	89201	0.0035	0.16	0	100	100	100	0.91	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89201	89232	0	0.1	0	52	52	52	1.1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89311	89330	0.0039	0.247	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89312	89330	0.0039	0.2471	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89515	89510	0.00197	0.0213	0	125	125	125	1	-5.935	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89530	0.0076	0.2522	0	45	45	45	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89530	0.0076	0.2516	0	45	45	45	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89516	89515	0	0.0213	0	125	125	125	0.98698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1788	90011	0	-0.0063	0	240	240	240	1.03	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1788	90020	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1788	90062	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1789	90011	0	-0.0074	0	240	240	240	1.03	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1789	90020	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1789	90061	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1790	90012	0	-0.0072	0	240	240	240	1.03	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1790	90020	0.0018	0.0728	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1790	90063	0	0.1647	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90210	90230	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	90310	0	-0.0074	0	240	240	240	1.025	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	90320	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	90362	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1792	90310	0	-0.0074	0	240	264	240	1.025	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1792	90320	0.0014	0.0713	0	240	264	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1792	90361	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90511	90530	0.0039	0.2481	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90512	90530	0.0039	0.2488	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
];

%%%% generator data
%%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	10271	21	-0.061	15	-7	1.05	34	1	21	5	0	0	0	0;
	10272	22	-0.061	15	-7	1.05	34	1	22	5	0	0	0	0;
	10273	19	-0.061	15	-7	1.05	34	1	19	5	0	0	0	0;
	10274	24	-0.061	15	-7	1.05	34	1	24	5	0	0	0	0;
	10275	2.298	0	0	0	1.05	8.35	1	7.5	0	0	0	0	0;
	10276	0.202	0	0	0	1.05	0.85	1	0.66	0	0	0	0	0;
	10470	330	-21.089	270	-170	1.05	500	1	443	222	0	0	0	0;
	10471	270	0	159	-75	1.075	318.8	0	270	40	0	0	0	0;
	10472	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0;
	10473	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0;
	10474	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0;
	10671	1.47	-1.94	-1.94	-1.94	1.04	4.8	1	4.8	0	0	0	0	0;
	10672	1.532	-2	-2	-2	1.04	6	1	5	0	0	0	0	0;
	10673	0.368	-0.48	-0.48	-0.48	1.05	1.2	1	1.2	0	0	0	0	0;
	10674	1.409	-1.77	-1.77	-2.3	1.04	4.6	1	4.6	0	0	0	0	0;
	11204	1	0	0	0	1	1.6	0	1	0	0	0	0	0;
	11271	7.72	0	0	0	1.04	28	1	25.2	0	0	0	0	0;
	11370	6.74	-2.839	5.59	-5.59	1.05	30	1	22	0	0	0	0	0;
	11371	15.623	-9.961	20	-20	1.05	66	1	51	0	0	0	0	0;
	11374	1.225	-0.618	1.31	-1.31	1.05	4	1	4	0	0	0	0	0;
	11375	1.103	-0.558	1.18	-1.18	1.05	4	1	3.6	0	0	0	0	0;
	12371	9.65	-7	7	-7	1.05	32	1	31.5	0	0	0	0	0;
	12372	3.217	0	0	0	1.05	10	1	10.5	0	0	0	0	0;
	12571	5.958	0	0	0	1.05	25.05	1	19.45	0	0	0	0	0;
	12572	0.919	-0.99	0.99	-0.99	1.05	3.34	1	3	0	0	0	0	0;
	12573	2.757	-2.96	2.96	-2.96	1.05	10.02	1	9	0	0	0	0	0;
	12871	0.705	0	0	-0.66	1.05	2.3	1	2.3	0	0	0	0	0;
	12872	2.573	0	0	-2.76	1.05	9.2	1	8.4	0	0	0	0	0;
	12873	5.989	0	0	0	1.05	20.7	1	19.55	0	0	0	0	0;
	12874	2.604	0	0	0	1.05	8.5	1	8.5	0	0	0	0	0;
	13170	7.337	0	0	0	1.05	25.3	1	23.95	0	0	0	0	0;
	13171	3.063	0	0	0	1.05	10	1	10	0	0	0	0	0;
	13173	2.604	0	0	0	1.05	10.5	1	8.5	0	0	0	0	0;
	13174	10.982	0	0	0	1.05	36	1	35.85	0	0	0	0	0;
	13175	3.523	0	0	0	1.05	11.5	1	11.5	0	0	0	0	0;
	13176	5.514	0	0	0	1.05	18.75	1	18	0	0	0	0	0;
	13434	4.3	0	0	0	1	4.5	1	4.3	0	0	0	0	0;
	13471	0.202	0	0	0	1.05	0.66	1	0.66	0	0	0	0	0;
	13472	0.781	0	0	-0.84	1.05	2.7	1	2.55	0	0	0	0	0;
	13473	3.063	0	0	0	1.05	10	1	10	0	0	0	0	0;
	13474	1.838	0	0	0	1.05	6.25	1	6	0	0	0	0	0;
	13475	2.344	0	0	0	1.05	7.65	1	7.65	0	0	0	0	0;
	13476	3.645	0	0	0	1.05	11.5	1	11.9	0	0	0	0	0;
	13477	0.781	0	0	0	1.05	2.7	1	2.55	0	0	0	0	0;
	13479	1.042	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	14073	1.976	-2.4	-2.4	-2.4	1.04	7.611	1	6.45	0	0	0	0	0;
	14075	10	0	0	0	1	10	0	10	1	0	0	0	0;
	14471	1.225	0	0	0	1.04	4	1	4	0	0	0	0	0;
	14472	0.085	0	0	0	1	0.85	1	0.85	0	0	0	0	0;
	14604	4.8	0	0	0	1.05	7	0	4.8	0	0	0	0	0;
	14871	0.521	0	0	0	1.05	4.6	1	1.7	0	0	0	0	0;
	14902	0	279	279	-178	1.075	540	1	450	225	0	0	0	0;
	15171	14.092	1.113	15.12	-15.12	1.05	46	1	46	0	0	0	0	0;
	15172	3.063	-3.29	3.29	-3.29	1	10	1	10	0	0	0	0	0;
	15173	0.781	-0.84	0.84	-0.84	1	2.55	1	2.55	0	0	0	0	0;
	15174	6.127	-6.57	6.57	-6.57	1	20	1	20	0	0	0	0	0;
	15571	1.823	-1.96	1.96	-1.96	1	5.95	1	5.95	0	0	0	0	0;
	15572	5.514	-3.43	5.92	-5.92	1	18.75	1	18	0	0	0	0	0;
	15573	6.127	0	0	0	1.04	23	1	20	0	0	0	0	0;
	15771	0.607	-0.3	-0.3	-0.3	1.04	1.98	1	1.98	0	0	0	0	0;
	15772	0.919	-1.92	-1.92	-1.92	1.04	3	1	3	0	0	0	0	0;
	16371	1.042	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16372	1.042	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16373	2.083	0	0	0	1	6.8	1	6.8	0	0	0	0	0;
	16374	2.344	0	0	0	1	7.65	1	7.65	0	0	0	0	0;
	16375	1.213	0	0	0	1	4.25	1	3.96	0	0	0	0	0;
	16376	1.516	0	0	0	1	5.1	1	4.95	0	0	0	0	0;
	16377	2.757	0	0	0	1	9.2	1	9	0	0	0	0	0;
	16378	0.49	0	0	0	1	1.7	1	1.6	0	0	0	0	0;
	16379	0.089	0	0	0	1	0.323	1	0.29	0	0	0	0	0;
	16571	11.58	0	0	0	1.05	40	1	37.8	0	0	0	0	0;
	16670	1.379	-1.117	0	-3.07	1	4.5	1	4.5	0	0	0	0	0;
	16671	1.042	0	0	0	1.04	3.4	1	3.4	0	0	0	0	0;
	16672	0.487	-0.56	-0.56	-0.56	1.04	1.7	1	1.59	0	0	0	0	0;
	16674	5.729	0	0	0	1.04	18.7	1	18.7	0	0	0	0	0;
	16675	2.451	-2.65	-2.65	-2.65	1.04	8	1	8	0	0	0	0	0;
	16677	1.042	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16679	1.042	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16873	8	-1	7	-1	1.05	11.5	1	8	2	0	0	0	0;
	17073	22.5	-1.832	23	-25	1.05	35.5	1	22.5	5	0	0	0	0;
	17074	22.5	-1.832	23	-25	1.05	35.5	1	22.5	5	0	0	0	0;
	17075	0.607	-0.8	-0.8	-0.8	1	1.98	1	1.98	0	0	0	0	0;
	17077	0.006	0	0	0	1	1.2	1	0.02	0	0	0	0	0;
	17671	10	-1.832	7	-3	1.05	12.5	1	10	3	0	0	0	0;
	17672	10	-1.832	7	-3	1.05	12.5	1	10	3	0	0	0	0;
	18271	1.302	-1	-1	-1	1	4.25	1	4.25	0	0	0	0	0;
	18471	1.529	0	0	0	1.04	5.2	1	4.99	0	0	0	0	0;
	18472	0.766	-0.007	0	-0.82	1	2.978	1	2.5	0	0	0	0	0;
	18901	58	0	30	-21.32	1.075	68.235	0	58	20	0	0	0	0;
	19081	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	19082	0.521	0	0	0	1.05	1.7	1	1.7	0	0	0	0	0;
	19083	1.529	0	0	0	1.04	6.9	1	4.99	0	0	0	0	0;
	19084	1.379	-1.5	-1.5	-1.5	1.04	4.6	1	4.5	0	0	0	0	0;
	19085	6.433	-7	-7	-7	1.04	23.824	1	21	0	0	0	0	0;
	19101	98.4	0	51	-36.17	1.075	108.24	0	98.4	34	0	0	0	0;
	19317	0	-6	6	-6	1.05	6	1	0	0	0	0	0	0;
	19371	7.276	0	0	0	1.05	29.78	1	23.75	0	0	0	0	0;
	19372	3.385	0	0	0	1.05	11.05	1	11.05	0	0	0	0	0;
	19471	133	78.957	94	-50	1.075	153	1	133.5	60	0	0	0	0;
	19472	58.274	0	38	-23	1.075	66.625	0	58.274	19.7	0	0	0	0;
	19473	58.274	0	40	-23	1.075	66.625	0	58.274	19.7	0	0	0	0;
	19601	0.585	0	0	0	1	6.5	1	5.85	0	0	0	0	0;
	19771	13.02	0	0	0	1.05	46.875	1	42.5	0	0	0	0	0;
	19772	2.604	-1.377	2.79	-2.79	1.05	8.5	1	8.5	0	0	0	0	0;
	19773	9.19	-4.848	9.86	-9.86	1.05	38.714	1	30	0	0	0	0	0;
	19971	6.127	-6.7	6.7	-6.7	1.05	20.7	1	20	0	0	0	0	0;
	19972	0.705	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0;
	19973	0.705	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0;
	19974	4.932	-4	4	-4	1.05	16.1	1	16.1	0	0	0	0	0;
	20101	0	21	21	-14	1.075	41.2	1	35	-38	0	0	0	0;
	21071	0.153	0	0	0	1.05	0.85	1	0.5	0	0	0	0	0;
	21371	8.731	-4.731	9.5	-9.5	1.05	31.73	1	28.5	0	0	0	0	0;
	21372	5.361	-2.889	5.8	-5.8	1.05	23.38	1	17.5	0	0	0	0	0;
	21871	0.521	0	0	0	1.01	1.7	1	1.7	0	0	0	0	0;
	21872	0.766	-0.99	-0.99	-1.28	1.01	2.7	1	2.5	0	0	0	0	0;
	21873	1.274	0	0	0	1	1.6	0	1.274	0	0	0	0	0;
	22272	5.208	-3.547	0	-5.59	1	16	1	17	0	0	0	0	0;
	22273	1.379	-0.843	0	-1.48	1	4	1	4.5	0	0	0	0	0;
	22274	1.82	-2.4	-2.4	-2.4	1	5.94	1	5.94	0	0	0	0	0;
	22275	1.302	0	0	0	1	4.25	1	4.25	0	0	0	0	0;
	22276	1.823	0	0	0	1	6.68	1	5.95	0	0	0	0	0;
	22277	0.934	-0.888	0	-0.99	1	3.34	1	3.05	0	0	0	0	0;
	22278	1.415	-1	-1	-1	1	4.62	1	4.62	0	0	0	0	0;
	22292	6	0	0	0	1	6	0	6	0	0	0	0	0;
	22371	18.227	0	0	0	1.05	59.5	1	59.5	0	0	0	0	0;
	22471	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	22472	1.302	0	0	0	1.04	4.25	1	4.25	0	0	0	0	0;
	22473	1.302	-1.5	-1.5	-1.5	1.01	4.25	1	4.25	0	0	0	0	0;
	22671	52.1	0	32.6	-22.7	1.05	62	0	52.1	1.2	0	0	0	0;
	22672	52.1	0	32.6	-22.7	1.05	62	0	52.1	1.2	0	0	0	0;
	22673	14.56	0	10.92	-3.64	1.05	18.2	0	14.56	0	0	0	0	0;
	22871	0.735	-0.84	-0.84	-1.09	1.01	2.4	1	2.4	0	0	0	0	0;
	23671	7.352	0	0	-7.89	1.05	25	1	24	0	0	0	0	0;
	25604	1.6	0	0	0	1	1.7	0	1.6	0	0	0	0	0;
	26771	7.965	-10	10	-10	1.05	26	1	26	0	0	0	0	0;
	26772	0.6	0	0	0	1.075	6	1	6	6	0	0	0	0;
	26773	6.74	-10	10	-10	1.05	22	1	22	0	0	0	0	0;
	26774	0.6	0	0	0	1.075	6	1	6	6	0	0	0	0;
	27071	0.245	0	0	0	1	0.8	1	0.8	0	0	0	0	0;
	27204	4	-1	1	-1	1.04	5	1	4	0	0	0	0	0;
	27361	0	-6.048	12.3	-12.3	1.05	12.3	1	0	0	0	0	0	0;
	27371	3.921	0	0	0	1.05	14.45	1	12.8	0	0	0	0	0;
	27372	5.208	0	0	0	1.05	18.75	1	17	0	0	0	0	0;
	27374	1.838	-1.97	-1.97	-1.97	1.05	6.25	1	6	0	0	0	0	0;
	27474	330	98.597	285	-182	1.075	570.6	1	469.5	235	0	0	0	0;
	27771	12.629	-6.392	13	-13.61	1.05	41.4	1	41.225	0	0	0	0	0;
	27772	3.063	-2	-2	-2	1	11.912	1	10	0	0	0	0	0;
	27773	1.532	-1	-1	-1	1	4.6	1	5	0	0	0	0	0;
	27774	5.514	-3	-3	-3	1.05	18.4	1	18	0	0	0	0	0;
	27871	1.011	-0.7	-0.7	-0.7	1.04	3.3	1	3.3	0	0	0	0	0;
	28071	4.595	-6	-6	-6	1.05	15	1	15	0	0	0	0	0;
	28271	0.919	-1.2	-1.2	-1.2	1.04	3.34	1	3	0	0	0	0	0;
	28571	330	-23.796	282.1	-190	1.05	535.5	1	450.5	110.1	0	0	0	0;
	28871	1.838	-1.97	1.97	-1.97	1	6.68	1	6	0	0	0	0	0;
	28872	3.217	0	0	0	1	13.8	1	10.5	0	0	0	0	0;
	28873	5.055	-5.42	5.42	-5.42	1	18.4	1	16.5	0	0	0	0	0;
	28874	7.965	0	0	0	1	27.6	1	26	0	0	0	0	0;
	29671	100	15.493	107	-53	1.075	150	1	123	40	0	0	0	0;
	29672	138	29.782	181	-87	1.075	288	1	236.2	138	0	0	0	0;
	29673	330	39.217	255	-170	1.075	473	1	400	194	0	0	0	0;
	30671	15	9.681	13	-4	1.05	21.4	1	15	4	0	0	0	0;
	30671	4	2.582	3	-1	1.05	5.7	1	4	1	0	0	0	0;
	31071	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0;
	31072	0.26	-0.28	-0.28	-0.36	1.01	0.85	1	0.85	0	0	0	0	0;
	31074	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	31271	300	289.176	295	-100	1.075	500	1	409.9	163	0	0	0	0;
	32171	9.114	-9.78	9.78	-9.78	1.05	36	1	29.75	0	0	0	0	0;
	32271	0.245	0	0	0	1.05	0.8	1	0.8	0	0	0	0	0;
	32404	4.26	0	1	-1	1.04	4.8	0	4.26	0	0	0	0	0;
	32570	13.586	-4.6	4.6	-4.6	1	46.875	1	44.35	0	0	0	0	0;
	32576	3.431	-3.797	0	-5.03	1	11.2	1	11.2	0	0	0	0	0;
	32577	1.103	-1.197	0	-5.03	1	3.6	1	3.6	0	0	0	0	0;
	32578	1.225	0	0	0	1	1.25	1	1.25	0	0	0	0	0;
	32604	7.5	0	1	-1	1.05	8.5	0	7.5	2	0	0	0	0;
	32604	0.18	0	0	0	1.05	0.2	0	0.18	0	0	0	0	0;
	33071	1.379	-1.205	0	-1.48	1	4	1	4.5	0	0	0	0	0;
	33072	2.864	0	0	0	1	9.35	1	9.35	0	0	0	0	0;
	33971	26.652	-16.769	28.6	-28.6	1.05	104.23	1	87	0	0	0	0	0;
	35071	1.409	-1.64	-1.64	-2.13	1.01	4.6	1	4.6	0	0	0	0	0;
	35074	103	-6.811	60	-39	1.05	121.1	1	103.3	70	0	0	0	0;
	35871	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	35872	0.751	0	0	0	1.04	2.55	1	2.45	0	0	0	0	0;
	35873	0.98	0	0	0	1.04	3.2	1	3.2	0	0	0	0	0;
	35875	4.595	-6	-6	-6	1.04	17.7	1	15	0	0	0	0	0;
	35876	3.639	-4.8	-4.8	-4.8	1.04	11.88	1	11.88	0	0	0	0	0;
	35877	1.529	0	0	0	1.04	5.4	1	4.99	0	0	0	0	0;
	36271	11.028	-7.658	12	-12	1.05	36	1	36	0	0	0	0	0;
	36272	1.9	-4.786	7.5	-75	1.05	20	1	19	0	0	0	0	0;
	36471	4.427	0	0	0	1.05	15	1	14.45	0	0	0	0	0;
	36472	1.225	-1.31	-1.31	-1.7	1.04	4.6	1	4	0	0	0	0	0;
	36473	1.409	0	0	0	1	4.6	1	4.6	0	0	0	0	0;
	36474	1.103	-1.18	-1.18	-1.53	1.04	4	1	3.6	0	0	0	0	0;
	36475	1.225	-1.2	-1.2	-1.2	1.04	4.6	1	4	0	0	0	0	0;
	36476	4.534	2.759	4	-4	1.04	17.868	1	14.8	0	0	0	0	0;
	38071	0.49	-0.56	-0.56	-0.56	1.01	1.6	1	1.6	0	0	0	0	0;
	38244	1	0	0	0	1	6.5	0	1	0	0	0	0	0;
	38271	3.217	0	0	0	1.04	11.69	1	10.5	0	0	0	0	0;
	38272	1.379	0	0	0	1.04	5.01	1	4.5	0	0	0	0	0;
	38273	2.298	0	0	0	1.05	8.35	1	7.5	0	0	0	0	0;
	38870	7.75	0	0	0	1.04	25.3	1	25.3	0	0	0	0	0;
	38871	2.68	-1.64	0	-2.88	1	10	1	8.75	0	0	0	0	0;
	39471	100	56.882	176	-112	1.075	359	1	302	99	0	0	0	0;
	39472	290	56.882	176	-112	1.075	359	1	303	99	0	0	0	0;
	39473	100	56.882	176	-112	1.075	359	1	302	99	0	0	0	0;
	39474	6.709	0	0	0	1.06	26.802	1	21.9	0	0	0	0	0;
	39675	90	0	60	-19	1.05	100.9	0	90	60	0	0	0	0;
	40471	1.838	0	0	0	1.05	6.9	1	6	0	0	0	0	0;
	40771	16.205	0	0	0	1.05	52.9	1	52.9	0	0	0	0	0;
	40772	5.533	0	0	0	1.05	19.5	1	18.06	0	0	0	0	0;
	40773	4.289	0	0	0	1.05	16.1	1	14	0	0	0	0	0;
	40971	25.12	-2.552	27	-27	1.05	82	1	82	0	0	0	0	0;
	40972	1.302	-1.302	1.4	-1.4	1	4.25	1	4.25	0	0	0	0	0;
	40973	1.103	-1.028	1.12	-1.12	1	3.6	1	3.6	0	0	0	0	0;
	42271	1.531	-1.64	-1.64	-2.13	1.01	6	1	4.999	0	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42474	118	0	55	-20	1.075	132.1	0	118	40	0	0	0	0;
	42475	109.5	0	55	-20	1.075	132.1	0	109.5	20	0	0	0	0;
	42501	102	0	90	-47	1.075	140	0	102	35	0	0	0	0;
	42671	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0;
	42672	0.747	-0.894	-0.83	-1.07	1.01	2.55	1	2.44	0	0	0	0	0;
	42673	1.195	-1.3	-1.3	-1.3	1.01	4.6	1	3.9	0	0	0	0	0;
	42674	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0;
	43671	2.114	0	0	0	1	6.9	1	6.9	0	0	0	0	0;
	43672	0.705	0	0	0	1	2.3	1	2.3	0	0	0	0	0;
	43771	8.578	-2.635	5	-5	1.05	28	1	28	0	0	0	0	0;
	43774	10.462	-5.271	10	-10	1.05	36.8	1	34.15	0	0	0	0	0;
	44471	15	-3.878	9	-10	1.05	18.8	1	15	5	0	0	0	0;
	44471	15	-3.878	9	-10	1.05	18.8	1	15	5	0	0	0	0;
	44471	4	-1	3	-1	1.05	5	1	4	1	0	0	0	0;
	46503	0	0	1.55	-0.99	1	3.12	0	0	0	0	0	0	0;
	46511	72	42.39	42.39	-27.03	1.075	94.1	1	72	25	0	0	0	0;
	46801	6.5	0	0	0	1	6.75	0	6.5	2	0	0	0	0;
	46854	3.2	0	0	0	1	3.2	0	3.2	3.2	0	0	0	0;
	46870	0.766	-1	-1	-1	1	4.6	1	2.5	0	0	0	0	0;
	46873	3.829	0	0	0	1	15	1	12.5	0	0	0	0	0;
	46874	4.595	-5	-5	-5	1	17.868	1	15	0	0	0	0	0;
	46875	2.4	0	0	0	1	3	0	2.4	0	0	0	0	0;
	47871	14.704	-10.863	16	-16	1.05	53.44	1	48	0	0	0	0	0;
	47872	9.374	0	0	0	1.05	28.39	1	30.6	0	0	0	0	0;
	47873	1.783	0	0	0	1.05	6.68	1	5.82	0	0	0	0	0;
	47874	6.74	-4.956	7.3	-7.3	1.05	25.05	1	22	0	0	0	0	0;
	49101	98	0	51	-36.02	1.075	107.8	0	98	34	0	0	0	0;
	49474	154	65.793	93	-59	1.075	181.7	1	154.3	55	0	0	0	0;
	49571	12.529	0	0	0	1.05	41.4	1	40.9	0	0	0	0	0;
	49604	0.7	0	0	0	1	1	0	0.7	0	0	0	0	0;
	49672	0.919	0	0	0	1.04	3.34	1	3	0	0	0	0	0;
	49971	9.65	0	0	0	1.02	32	1	31.5	0	0	0	0	0;
	49972	0.705	-0.76	-0.76	-0.98	1.02	2.3	1	2.3	0	0	0	0	0;
	49973	2.114	0.806	1.4	-1.4	1.02	6.9	1	6.9	0	0	0	0	0;
	49974	1.302	-1.4	-1.4	-1.81	1.02	4.6	1	4.25	0	0	0	0	0;
	49975	1.287	-1.38	-1.38	-1.79	1.02	4.6	1	4.2	0	0	0	0	0;
	49976	2.818	1.893	2	-2	1.02	9.2	1	9.2	0	0	0	0	0;
	49980	0.184	0	0	0	1.02	2.3	1	0.6	0	0	0	0	0;
	50071	2.344	0	0	0	1.05	7.65	1	7.65	0	0	0	0	0;
	50274	90	-40.649	80	-60	1	170	1	150	50	0	0	0	0;
	50275	90	-39.319	100	-63	1	170	1	150	50	0	0	0	0;
	50276	90	-26.436	130	-90	1	230	1	170	30	0	0	0	0;
	50573	80	6.84	46.5	-29.5	1.05	96	1	81.4	39	0	0	0	0;
	50574	80	6.84	46.5	-29.52	1.05	96	1	81.4	39	0	0	0	0;
	51471	57	0	25	-10	1.075	75	0	57	27	0	0	0	0;
	51472	57	0	25	-10	1.075	75	0	57	27	0	0	0	0;
	51473	256	0	110	-45	1.075	294	0	256	40	0	0	0	0;
	51474	256	0	110	-45	1.075	294	0	256	40	0	0	0	0;
	51771	155	40.042	143	-91	1.075	327	1	272.4	155	0	0	0	0;
	51772	120	17.629	95	-61	1.075	163.7	0	145	111	0	0	0	0;
	52071	45.044	-8.718	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52072	45.338	-7.729	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52073	45.044	-8.718	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52074	45.338	-7.729	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52271	3.86	0	0	0	1.04	12.6	1	12.6	0	0	0	0	0;
	52476	52.3	0	32	-7	1.05	62	0	52.3	1.2	0	0	0	0;
	52477	52.3	0	32	-7	1.05	62	0	52.3	1.2	0	0	0	0;
	52671	0.505	-0.5	-0.5	-0.5	1	1.65	1	1.65	0	0	0	0	0;
	52672	0.398	-0.4	-0.4	-0.4	1	1.7	1	1.3	0	0	0	0	0;
	52673	2.298	0	0	0	1	8.35	1	7.5	0	0	0	0	0;
	52675	6.893	0	0	0	1.05	26.802	1	22.5	0	0	0	0	0;
	52676	5.238	0	0	0	1.05	20.04	1	17.1	0	0	0	0	0;
	52677	1.287	-1.3	-1.3	-1.3	1	2.55	1	4.2	0	0	0	0	0;
	52700	3.69	0	0	0	1.05	46.75	1	36.9	0	0	0	0	0;
	52771	4.932	-5.29	5.29	-5.29	1.05	18.37	1	16.1	0	0	0	0	0;
	52772	6.893	0	0	0	1.05	26.802	1	22.5	0	0	0	0	0;
	52773	3.063	0	0	0	1.05	11.912	1	10	0	0	0	0	0;
	52778	2.757	-2.96	2.96	-2.96	1.05	9.375	1	9	0	0	0	0	0;
	52871	4.595	-6	-6	-6	1.04	15.18	1	15	0	0	0	0	0;
	52872	2.083	0	0	0	1.04	6.8	1	6.8	0	0	0	0	0;
	52873	1.213	-1	-1	-1	1.04	3.96	1	3.96	0	0	0	0	0;
	52874	1.379	0	0	0	1.04	4.5	1	4.5	0	0	0	0	0;
	52875	1.562	0	0	0	1.04	5.1	1	5.1	0	0	0	0	0;
	52876	0.521	0	0	0	1.04	1.7	1	1.7	0	0	0	0	0;
	52877	0.521	-0.56	0	-0.56	1	1.7	1	1.7	0	0	0	0	0;
	52878	2.696	0	0	0	1.04	8.8	1	8.8	0	0	0	0	0;
	53201	10	0	-2	-2	1	12.7	0	10	0.5	0	0	0	0;
	53471	1.82	-2.4	-2.4	-2.4	1.04	5.94	1	5.94	0	0	0	0	0;
	53472	1.103	-1.12	-1.12	-1.12	1.01	4	1	3.6	0	0	0	0	0;
	53671	1.532	-2	-2	-2	1.02	5	1	5	0	0	0	0	0;
	53672	1.47	-1.92	-1.92	-1.92	1.02	5.28	1	4.8	0	0	0	0	0;
	53673	4.289	0	0	0	1.02	14	1	14	0	0	0	0	0;
	53674	3.06	0	0	0	1.02	10.2	1	9.99	0	0	0	0	0;
	53871	0.919	-1.28	-0.99	-1.28	1	4.6	1	3	0	0	0	0	0;
	54471	1.302	-1.33	-1.33	-1.33	1.01	4	1	4.25	0	0	0	0	0;
	54472	1.838	-2.56	-2.56	-2.56	1	6.9	1	6	0	0	0	0	0;
	54630	500	-38.112	124.61	-203.99	1.025	580	1	500	-530	0	0	0	0;
	55071	3.645	0	0	0	1.04	11.9	1	11.9	0	0	0	0	0;
	55072	6.203	0	0	0	1.04	23.38	1	20.25	0	0	0	0	0;
	55073	2.068	0	0	0	1.04	6.68	1	6.75	0	0	0	0	0;
	67045	11.181	0	0	0	1.05	44.67	1	36.5	0	0	0	0	0;
	67058	32.166	-29.78	35	-35	1.05	116.896	1	105	0	0	0	0	0;
	67066	24.262	-26	26	-26	1.05	79.2	1	79.2	0	0	0	0	0;
	67069	19.146	0	0	0	1.05	69.581	1	62.5	0	0	0	0	0;
	67081	0	21	21	-14	1.075	41.2	1	35	-38	0	0	0	0;
	67083	4.228	0	0	0	1.05	15.364	1	13.8	0	0	0	0	0;
	67084	12.131	0	0	0	1.05	44.087	1	39.6	0	0	0	0	0;
	67102	17.461	0.706	18.73	-18.73	1.05	59.375	1	57	0	0	0	0	0;
	67213	3.523	0	0	0	1.05	12.803	1	11.5	0	0	0	0	0;
	68087	2.344	0	0	0	1.05	8.517	1	7.65	0	0	0	0	0;
	68092	19.606	0	20	0	1.05	71.251	1	64	0	0	0	0	0;
	68136	9.19	0	0	0	1.05	33.399	1	30	0	0	0	0	0;
	68143	0.781	0	0	0	1.05	2.839	1	2.55	0	0	0	0	0;
	68171	0.781	0	0	0	1.05	2.839	1	2.55	0	0	0	0	0;
	68222	3.523	0	0	0	1.05	13.8	1	11.5	0	0	0	0	0;
	68223	0.153	0	0	0	1.05	0.9	1	0.5	0	0	0	0	0;
	68230	20	0	0	0	1	22.47	1	20.22	3	0	0	0	0;
	68241	0.705	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0;
	68254	0.812	0	0	0	1	2.95	1	2.65	0	0	0	0	0;
	68282	1.783	0	0	0	1.05	6	1	5.82	0	0	0	0	0;
	68283	0.551	0	0	0	1.052	1.8	1	1.8	0	0	0	0	0;
	68298	0.22	0	0	0	1	0.242	0	0.22	0	0	0	0	0;
	68300	0.33	0	0	0	1	0.363	0	0.33	0	0	0	0	0;
	68306	3.523	0	0	0	1.05	11.5	1	11.5	0	0	0	0	0;
	68307	1.21	0	0	0	1.05	4.6	1	3.95	0	0	0	0	0;
	68313	3.525	0	0	0	1	4.8	0	3.525	0	0	0	0	0;
	68314	1.43	0	0	0	1	1.6	0	1.43	0	0	0	0	0;
	68325	0.15	0	0	0	1	0.165	0	0.15	0	0	0	0	0;
	68408	2.451	0	0	0	1.075	8	1	8	0	0	0	0	0;
	68536	0.75	0	0	0	1	0.825	0	0.75	0	0	0	0	0;
	68537	3.51	0	0	0	1	3.861	0	3.51	0	0	0	0	0;
	68546	0	0	0	0	1	0.484	1	0.44	0	0	0	0	0;
	68547	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0;
	68563	1	-0.37	0.5	-0.37	1	1.1	1	1	0	0	0	0	0;
	68564	3	-1.1	1.6	-1.1	1	3.3	1	3	0	0	0	0	0;
	68566	1.7	0	0	0	1	2.5	0	1.7	0	0	0	0	0;
	70090	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0;
	70091	4.05	-0.82	-0.82	-0.82	1	15.03	1	13.5	0	0	0	0	0;
	70093	8.1	-1.64	-1.64	-1.64	1	28.13	1	27	0	0	0	0	0;
	70094	8.1	-1.64	-1.64	-1.64	1	28.13	1	27	0	0	0	0	0;
	70390	2.1	-0.43	-0.43	-0.43	1	7	1	7	0	0	0	0	0;
	70504	0	12.515	92	-46	1	250	0	0	0	0	0	0	0;
	70505	0	41.06	92	-46	1	250	0	0	0	0	0	0	0;
	70506	0	51.332	92	-46	1	250	0	0	0	0	0	0	0;
	70507	0	0	42	-2	1	72.5	0	58	8	0	0	0	0;
	70508	0	0	42	-2	1	72.5	0	58	8	0	0	0	0;
	70513	110	9.537	130	-76	1	217	1	161	68	0	0	0	0;
	70514	110	9.537	130	-76	1	217	1	161	68	0	0	0	0;
	70515	130	11.048	150	-100	1	250	1	178	47	0	0	0	0;
	70516	100	3.249	81	-54	1	135	1	100	65	0	0	0	0;
	71036	1.8	-0.37	-0.37	-0.37	1	6	1	6	0	0	0	0	0;
	71090	0	0	0	0	1	100	0	0	0	0	0	0	0;
	71091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0;
	71590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	72590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	73590	13.5	-2.74	-2.74	-2.74	1	15	1	45	0	0	0	0	0;
	74090	4.14	-0.84	-0.84	-0.84	1	13.8	1	13.8	0	0	0	0	0;
	75090	12.6	-2.56	-2.56	-2.56	1	43.75	1	42	0	0	0	0	0;
	75090	6.3	-1.28	-1.28	-1.28	1	13.8	1	21	0	0	0	0	0;
	75090	0	0	0	0	1	100	0	0	0	0	0	0	0;
	75091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0;
	75092	7.5	-1.52	-1.52	-1.52	1	29.78	1	25	0	0	0	0	0;
	75093	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0;
	75508	0	2.003	50	-16	1	72.5	1	53	8	0	0	0	0;
	75515	150	8.727	105	-62	1	167	1	170	100	0	0	0	0;
	75516	260	5.001	165	-98	1	292	1	260	160	0	0	0	0;
	75590	15	-3	3	-5	1	15	0	15	0	0	0	0	0;
	75890	0	0	0	0	1	100	0	0	0	0	0	0	0;
	77090	1.38	-0.28	-0.28	-0.28	1	4.6	1	4.6	0	0	0	0	0;
	77290	25	-5	5	-8.3	1	25.5	0	25	0	0	0	0	0;
	77290	36	-7.2	7.2	-12	1	36.7	0	36	0	0	0	0	0;
	77290	20.7	-4.1	4.1	-6.9	1	21.1	0	20.7	0	0	0	0	0;
	77290	0	0	0	0	1	100	0	0	0	0	0	0	0;
	77590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	77591	5.25	-1.07	-1.07	-1.07	1	20.85	1	17.5	0	0	0	0	0;
	78590	0.75	-0.15	-0.15	-0.15	1	2.98	1	2.5	0	0	0	0	0;
	79090	0.75	-0.15	-0.15	-0.15	1	2.98	1	2.5	0	0	0	0	0;
	79090	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0;
	79091	5.07	-1.03	-1.03	-1.03	1	16.9	1	16.9	0	0	0	0	0;
	81832	6.21	-1.26	-1.26	-1.26	1	20.7	1	20.7	0	0	0	0	0;
	82001	120	16.021	150	-50	1	353	1	195	110	0	0	0	0;
	82002	120	16.021	150	-50	1	353	1	195	110	0	0	0	0;
	82003	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0;
	82004	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0;
	82011	0	8.205	21.75	-3.2	1	36.25	0	29	5	0	0	0	0;
	82012	0	8.156	21.75	-3.2	1	36.25	0	29	5	0	0	0	0;
	83090	0	0	0	0	1	100	0	0	0	0	0	0	0;
	83091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0;
	83091	3	-0.61	-0.61	-0.61	1	10	1	10	0	0	0	0	0;
	83590	2.76	-0.56	-0.56	-0.56	1	9.2	1	9.2	0	0	0	0	0;
	83591	7.8	-1.58	-1.58	-1.58	1	26	1	26	0	0	0	0	0;
	83592	3.51	-0.71	-0.71	-0.71	1	11.7	1	11.7	0	0	0	0	0;
	84091	30	-6	6	-10	1	30	0	30	0	0	0	0	0;
	84490	0.75	-0.15	-0.15	-0.15	1	2.98	1	2.5	0	0	0	0	0;
	84491	4.5	-0.91	-0.91	-0.91	1	17.87	1	15	0	0	0	0	0;
	84590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	85590	5.4	-1.1	-1.1	-1.1	1	100	1	18	0	0	0	0	0;
	85590	6	-1.22	-1.22	-1.22	1	100	1	20	0	0	0	0	0;
	85590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	85591	5.52	-1.12	-1.12	-1.12	1	18.4	1	18.4	0	0	0	0	0;
	85592	9.66	-1.96	-1.96	-1.96	1	32.2	1	32.2	0	0	0	0	0;
	85593	10.35	-2.1	-2.1	-2.1	1	34.5	1	34.5	0	0	0	0	0;
	85790	5.4	-1.1	-1.1	-1.1	1	18.75	1	18	0	0	0	0	0;
	85790	8.28	-1.68	-1.68	-1.68	1	27.6	1	27.6	0	0	0	0	0;
	86221	250.862	109.384	9999	-9999	1	500	1	500	20	0	0	0	0;
	86590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	87590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	87591	5.85	-1.19	-1.19	-1.19	1	21.71	1	19.5	0	0	0	0	0;
	87591	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0;
	87592	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0;
	87593	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0;
	87593	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0;
	87594	3.96	-0.8	-0.8	-0.8	1	14.3	1	13.2	0	0	0	0	0;
	87595	9	-1.83	-1.83	-1.83	1	35.74	1	30	0	0	0	0	0;
	87596	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0;
	87597	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0;
	87598	2.25	-0.46	-0.46	-0.46	1	8.93	1	7.5	0	0	0	0	0;
	87599	2.7	-0.55	-0.55	-0.55	1	9.38	1	9	0	0	0	0	0;
	87600	4.83	-0.98	-0.98	-0.98	1	16.1	1	16.1	0	0	0	0	0;
	89202	8.28	-1.68	-1.68	-1.68	1	27.6	1	27.6	0	0	0	0	0;
	89202	0	0	0	0	1	100	0	0	0	0	0	0	0;
	89231	8.28	-1.68	-1.68	-1.68	1	27.6	1	27.6	0	0	0	0	0;
	89231	5.52	-1.12	-1.12	-1.12	1	18.4	1	18.4	0	0	0	0	0;
	89590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	89591	1.65	-0.34	-0.34	-0.34	1	6.5	1	5.5	0	0	0	0	0;
	89591	1.53	-0.31	-0.31	-0.31	1	5.1	1	5.1	0	0	0	0	0;
	89592	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0;
	89593	2.34	-0.48	-0.48	-0.48	1	7.8	1	7.8	0	0	0	0	0;
	90231	3.45	-0.7	-0.7	-0.7	1	11.5	1	11.5	0	0	0	0	0;
	90232	3.75	-0.76	-0.76	-0.76	1	14.89	1	12.5	0	0	0	0	0;
	90233	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0;
	90234	4.14	-0.84	-0.84	-0.84	1	13.8	1	13.8	0	0	0	0	0;
	90235	0.69	-0.14	-0.14	-0.14	1	2.3	1	2.3	0	0	0	0	0;
	90236	0.69	-0.14	-0.14	-0.14	1	2.3	1	2.3	0	0	0	0	0;
];

%%%% generator cost data
%%	1	startup	shutdown	n	x1	y1	...	xn	yn
%%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
];
