function mpc = WinterPeak2022_pylon

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%%%-----  Power Flow Data  -----%%%%
%%%% system MVA base
mpc.baseMVA = 100;

%%%% bus data
%%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	10	1	78.11	12.96	0	0	1	1.05896	-12.9808	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11	1	48.43	9.63	0	0	1	1.06837	-10.7847	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12	1	63.74	20.95	0	0	1	1.06116	-12.8306	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13	1	53.22	17.66	0	0	1	1.05433	-12.2322	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14	1	55.19	18.14	0	0	1	1.04876	-12.3745	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15	1	72.05	23.67	0	0	1	1.07304	-12.6736	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1021	1	0	0	0	0	1	1.05	-5.6779	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1041	1	0.83	0.48	0	0	1	1.03877	-1.5678	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1042	1	0	0	0	0	1	1.04	1.6708	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1052	1	0	0	0	0	1	1.04077	1.5129	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1061	1	0	0	0	0	1	1.05363	-7.5171	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1062	1	0	0	0	0	1	1.04	1.6708	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1071	1	0	0	0	0	1	1.06114	-4.1296	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1072	1	0	0	0	0	1	1.03995	1.6552	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1081	1	0	0	0	0	1	1.04667	-5.4526	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1091	1	0	0	0	0	1	1.02861	-10.8906	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1101	1	16.62	4.98	0	0	1	1.04163	-8.0362	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1121	1	0	0	0	0	1	1.05554	-5.6875	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1122	1	0	0	0	0	1	1.05538	-4.5411	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1131	1	0	0	0	0	1	1.0499	2.228	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1141	1	0	0	0	0	1	1.06168	-6.9634	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1151	1	0	0	0	0	1	1.0499	2.228	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1161	1	0	0	0	0	1	1.05	-3.884	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1181	1	0	0	0	0	1	1.04345	-10.1705	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1201	1	0	0	0	0	1	1.06157	-7.3191	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1211	1	0	0	0	0	1	1.0488	2.1463	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1212	1	0	0	0	0	1	1.05501	1.2302	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1221	1	0	0	0	0	1	1.04947	-6.4229	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1231	1	0	0	0	0	1	1.05	-5.4004	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1251	1	0	0	0	0	1	1.05509	-4.3574	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1271	1	0	0	0	0	1	1.04221	-8.5457	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1281	1	0	0	0	0	1	1.03941	-3.7944	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1301	1	0	0	0	0	1	1.05321	-6.357	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1311	1	0	0	0	0	1	1.05219	3.0584	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1321	1	0	0	0	0	1	1.04754	-7.6792	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1341	1	0	0	0	0	1	1.03741	-8.4346	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1351	1	0	0	0	0	1	1.04585	-8.1625	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1361	1	0	0	0	0	1	1.03668	-7.5433	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1381	1	0	0	0	0	1	1.03575	-2.2487	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1391	1	0	0	0	0	1	1.04629	-2.6428	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1400	1	0	0	0	0	1	1.06312	-4.2755	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1401	1	0	0	0	0	1	1.04202	-10.2777	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1404	1	0	0	0	0	1	1.04229	-4.2334	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1421	1	0	0	0	0	1	1.04913	-8.8619	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1431	1	0	0	0	0	1	1.043	-7.4414	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1441	1	0	0	0	0	1	1.03145	-4.3448	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1451	1	0	0	0	0	1	1.0523	-7.4244	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1461	1	0	0	0	0	1	1.03842	-4.21	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1471	1	0	0	0	0	1	1.06003	-7.1027	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1472	1	0	0	0	0	1	1.07454	-3.9732	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1481	1	0	0	0	0	1	1.03636	-6.1712	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1492	1	0	0	0	0	1	1.0407	-5.6493	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1501	1	0	0	0	0	1	1.03125	-4.3576	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1511	1	0	0	0	0	1	1.05	2.5259	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1541	1	0	0	0	0	1	1.04764	-5.9794	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1551	1	0	0	0	0	1	1.05	3.2587	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1571	1	0	0	0	0	1	1.0167	-9.677	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1581	1	0	0	0	0	1	1.06068	-7.3827	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1601	1	0	0	0	0	1	1.04429	-2.8589	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1602	1	0	0	0	0	1	1.05053	0.638	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1611	1	0	0	0	0	1	1.0423	-4.3	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1621	1	0	0	0	0	1	1.03926	-3.3717	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1631	1	0	0	0	0	1	1.05635	-7.3108	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1641	1	0	0	0	0	1	1.06403	-5.7084	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1642	1	0	0	0	0	1	1.06817	-3.3669	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1651	1	0	0	0	0	1	1.06699	-4.4784	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1661	1	0	0	0	0	1	1.05	-10.3286	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1681	1	0	0	0	0	1	1.04179	-3.1341	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1691	1	0	0	0	0	1	1.05088	-8.71	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1701	1	0	0	0	0	1	1.05	-7.6598	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1711	1	0	0	0	0	1	1.05866	-7.2026	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1721	1	0	0	0	0	1	1.05372	-7.3461	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1731	1	0	0	0	0	1	1.05866	-7.2026	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1741	1	0	0	0	0	1	1.05105	-8.6653	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1742	1	0	0	0	0	1	1.06418	-5.0204	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1761	1	0	0	0	0	1	1.04999	-7.4506	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1781	1	0	0	0	0	1	1.0496	-3.9049	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1791	1	0	0	0	0	1	1.04706	-7.4042	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1801	1	0	0	0	0	1	1.05394	-6.5532	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1821	1	0	0	0	0	1	1.05226	-7.5292	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1831	1	0	0	0	0	1	1.04211	-7.2568	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1841	1	0	0	0	0	1	1.04818	-5.5914	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1851	1	0	0	0	0	1	1.04797	-8.8271	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1861	1	0	0	0	0	1	1.05445	-7.9572	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1871	1	0	0	0	0	1	1.05469	-7.2332	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1881	1	0	0	0	0	1	1.02248	-6.1918	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1891	1	0	0	0	0	1	1.03138	-9.5331	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1901	1	0	0	0	0	1	1.05141	-6.2264	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1911	1	0	0	0	0	1	1.06172	-6.9645	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1921	1	0	0	0	0	1	1.03474	-2.3316	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1931	1	0	0	0	0	1	1.05085	-8.5027	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1941	1	0	0	0	0	1	1.075	-4.6351	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1951	1	0	0	0	0	1	1.03758	-11.2789	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1961	1	0	0	0	0	1	1.03462	-2.6378	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1971	1	0	0	0	0	1	1.05	3.5398	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1981	1	0	0	0	0	1	1.04675	-10.3778	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1991	1	0	0	0	0	1	1.05012	-4.6571	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2001	1	0	0	0	0	1	1.04076	-5.6444	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2002	1	0	0	0	0	1	1.04649	-2.2664	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011	1	0	0	0	0	1	1.04179	-3.1341	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021	1	0	0	0	0	1	1.02628	-11.1486	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041	1	0	0	0	0	1	1.05525	-7.1492	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2042	1	0	0	0	0	1	1.075	-3.4877	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2051	1	0	0	0	0	1	1.03191	-3.5963	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2052	1	0	0	0	0	1	1.075	-3.4877	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2081	4	0	0	0	0	1	1	0	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2090	1	0	0	0	0	1	1.0522	-4.8748	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2091	1	0	0	0	0	1	1.0502	-6.6686	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2101	1	0	0	0	0	1	1.03709	-9.4207	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2111	1	0	0	0	0	1	1.05	-4.219	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2121	1	0	0	0	0	1	1.04721	-6.329	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2131	1	0	0	0	0	1	1.05	2.3197	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2141	1	0	0	0	0	1	1.02543	-6.0317	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2161	1	0	0	0	0	1	1.04245	-7.9837	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2181	1	0	0	0	0	1	1.0307	-9.6598	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2202	1	0	0	0	0	1	1.07339	-4.083	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2204	1	0	0	0	0	1	1.05768	-2.4867	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2221	1	0	0	0	0	1	1.03719	-3.8453	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2231	1	0	0	0	0	1	1.06175	-3.7196	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2241	1	0	0	0	0	1	1.06315	-5.4394	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2251	1	0	0	0	0	1	1.05877	-7.1994	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2261	1	0	0	0	0	1	1.04348	-7.7951	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2281	1	0	0	0	0	1	1.0454	-9.0213	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2301	1	0	0	0	0	1	1.04661	-8.0954	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2321	1	0	0	0	0	1	1.04569	-8.5577	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2361	1	0	0	0	0	1	1.04748	-5.863	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2391	1	0	0	0	0	1	1.05726	-6.9592	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2401	1	0	0	0	0	1	1.05466	-5.1557	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2411	1	0	0	0	0	1	1.03895	-5.901	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2481	1	0	0	0	0	1	1.04626	-6.8141	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2491	1	0	0	0	0	1	1.04663	-6.7973	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2521	1	0	0	0	0	1	1.05619	-7.8165	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2522	1	0	0	0	0	1	1.0711	-5.6359	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2524	1	0	0	0	0	1	1.03267	-4.9574	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2541	1	0	0	0	0	1	1.05941	-8.2396	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2551	1	0	0	0	0	1	1.05545	-8.4083	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2561	1	0	0	0	0	1	1.06351	-7.1294	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2562	1	0	0	0	0	1	1.075	-3.6515	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2563	1	0	0	0	0	1	1.075	-3.6515	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2571	1	0	0	0	0	1	1.05868	-7.1059	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2581	1	0	0	0	0	1	1.05383	-7.3224	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2671	1	0	0	0	0	1	1.05622	-7.109	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2681	1	0	0	0	0	1	1.05817	-8.1019	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2701	1	0	0	0	0	1	1.03316	-8.4794	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2721	1	0	0	0	0	1	1.04769	-7.7874	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2731	1	0	0	0	0	1	1.04987	3.5602	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2741	1	0	0	0	0	1	1.04403	-5.5006	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2742	1	0	0	0	0	1	1.05	-1.88	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2744	1	0	0	0	0	1	1.06312	-1.5472	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2761	1	0	0	0	0	1	1.05809	-7.2294	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2771	1	0	0	0	0	1	1.04907	2.8543	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2780	1	0	0	0	0	1	1.05387	-6.1387	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2781	1	0	0	0	0	1	1.05387	-6.1387	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2801	1	0	0	0	0	1	1.04766	-7.718	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2821	1	0	0	0	0	1	1.04514	-10.772	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2841	1	0	0	0	0	1	1.02803	-9.6102	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2842	1	0	0	0	0	1	1.04481	-6.3428	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2852	1	0	0	0	0	1	1.04039	1.6143	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2861	1	0	0	0	0	1	1.02883	-10.8759	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2870	1	0	0	0	0	1	1.04902	-7.707	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2871	1	0	0	0	0	1	1.04902	-7.707	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2881	1	0	0	0	0	1	1.01295	-6.6588	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2941	1	0	0	0	0	1	1.06024	-8.2185	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2951	1	0	0	0	0	1	1.05575	-8.3889	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2962	1	0	0	0	0	1	1.07537	-3.5561	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2972	1	0	0	0	0	1	1.07585	-3.1955	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2981	1	0	0	0	0	1	1.0407	-3.1887	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3061	1	0	0	0	0	1	1.04094	-3.2741	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3081	1	0	0	0	0	1	1.05628	-8.3418	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3082	1	0	0	0	0	1	1.06845	-5.7413	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3091	1	0	0	0	0	1	1.0341	-10.6494	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3101	1	0	0	0	0	1	1.0564	-6.8064	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3122	1	0	0	0	0	1	1.07138	-4.7315	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3190	1	0	0	0	0	1	1.06825	-4.3104	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3191	1	0	0	0	0	1	1.05315	1.585	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3192	1	0	0	0	0	1	1.0703	0.1491	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3194	1	0	0	0	0	1	1.07439	0.6156	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3200	1	0	0	0	0	1	1.03885	-2.4976	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3201	1	0	0	0	0	1	1.03885	-2.4976	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3202	1	0	0	0	0	1	1.04513	0.0299	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3203	1	0	0	0	0	1	1.04112	-0.2038	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3204	1	0	0	0	0	1	1.05876	-0.8017	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3209	1	0	0	0	0	1	1.03885	-2.4976	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3211	1	0	0	0	0	1	1.06127	-3.786	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3221	1	0	0	0	0	1	1.03195	-3.5934	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3241	1	0	0	0	0	1	1.04892	-8.776	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3251	1	0	0	0	0	1	1.06037	-4.5231	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3261	1	0	0	0	0	1	1.04285	-7.7671	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3281	1	0	0	0	0	1	1.04706	-5.414	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3282	1	0	0	0	0	1	1.05532	-3.2559	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3301	1	0	0	0	0	1	1.04072	-5.2793	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3321	1	0	0	0	0	1	1.01844	-10.2345	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3330	1	0	0	0	0	1	1.0511	2.5985	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3331	1	0	0	0	0	1	1.0511	2.5985	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3332	1	0	0	0	0	1	1.05863	1.3147	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3341	1	0	0	0	0	1	1.05691	-6.122	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3342	1	0	0	0	0	1	1.04973	-3.9824	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3361	1	0	0	0	0	1	1.04101	-9.1723	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3381	1	0	0	0	0	1	1.04362	-8.3653	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3391	1	0	0	0	0	1	1.05	3.6838	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3401	1	0	0	0	0	1	1.0372	-6.1008	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3421	1	0	0	0	0	1	1.05865	-7.2022	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3431	1	0	0	0	0	1	1.02855	-10.8937	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3461	1	0	0	0	0	1	1.06471	-3.5731	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3462	1	0	0	0	0	1	1.074	-1.1016	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3472	1	0	0	0	0	1	1.074	-1.1016	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3501	1	0	0	0	0	1	1.05	-6.6588	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3521	1	0	0	0	0	1	1.06104	-8.5073	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3522	1	0	0	0	0	1	1.04068	-5.6491	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3541	1	0	0	0	0	1	1.04199	-5.7837	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3550	4	0	0	0	0	1	1.06399	-3.1849	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3551	1	0	0	0	0	1	1.05638	-5.9226	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3554	1	0	0	0	0	1	1.06414	-2.1326	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3561	1	0	0	0	0	1	1.0535	-10.8766	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3581	1	0	0	0	0	1	1.041	-9.172	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3601	1	0	0	0	0	1	1.03196	-3.5673	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3611	1	0	0	0	0	1	1.03227	-3.5581	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3621	1	0	0	0	0	1	1.05	-6.8975	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3641	1	0	0	0	0	1	1.05051	-4.732	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3642	1	0	0	0	0	1	1.05248	-3.6646	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3651	1	0	0	0	0	1	1.05051	-4.732	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3751	1	0	0	0	0	1	1.06095	-8.1884	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3761	1	0	0	0	0	1	1.05284	-7.376	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3781	1	0	0	0	0	1	1.06085	-7.3682	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3801	1	0	0	0	0	1	1.03231	-2.6823	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3821	1	0	0	0	0	1	1.02579	-9.3574	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3841	1	0	0	0	0	1	1.05042	-7.6395	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3842	1	0	0	0	0	1	1.06309	-5.4711	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3851	1	0	0	0	0	1	1.05558	-7.0529	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3852	1	0	0	0	0	1	1.07031	-4.7265	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3861	1	0	0	0	0	1	1.06248	-8.1229	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3871	1	0	0	0	0	1	1.05127	-8.5363	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3881	1	0	0	0	0	1	1.04191	-3.1273	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3901	1	0	0	0	0	1	1.04145	-5.595	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3934	1	0	0	0	6	1	1.075	0.7096	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3941	1	0	0	0	0	1	1.06712	-3.0714	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3942	1	0	0	0	0	1	1.07586	-1.0013	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3944	1	0	0	0	6	1	1.075	0.7096	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3954	1	0	0	0	6	1	1.075	0.7096	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3961	1	0	0	0	0	1	1.03239	-3.5447	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3981	1	0	0	0	0	1	1.04122	-5.6082	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3991	1	0	0	0	0	1	1.04123	-5.6076	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4001	1	0	0	0	0	1	1.04654	-9.0892	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4021	1	0	0	0	0	1	1.02192	-5.5652	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4041	1	0	0	0	0	1	1.04187	-9.9512	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4061	1	0	0	0	0	1	1.0406	-9.3497	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4071	1	0	0	0	0	1	1.0473	-8.3165	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4081	1	0	0	0	0	1	1.04671	-8.6136	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4091	1	0	0	0	0	1	1.05	-7.5381	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4101	1	0	0	0	0	1	1.05844	-7.2163	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4111	1	0	0	0	0	1	1.05307	-6.5219	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4201	1	0	0	0	0	1	1.04786	-7.6625	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4211	1	0	0	0	0	1	1.06297	-8.0939	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4221	1	0	0	0	0	1	1.02356	-9.9544	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4242	1	0	0	0	0	1	1.07564	-3.6529	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4251	1	0	0	0	0	1	1.04295	-7.7698	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4261	1	0	0	0	0	1	1.01658	-6.6217	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4281	1	0	0	0	0	1	1.02863	-10.8883	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4341	1	1.3	0.39	0	0	1	1.03467	-2.3364	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4351	1	0	0	0	0	1	1.03474	-2.3317	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4361	1	0	0	0	0	1	1.04385	-5.6444	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4371	1	0	0	0	0	1	1.05	-9.1519	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4382	1	0	0	0	0	1	1.07212	-0.4677	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4384	1	0	0	0	0	1	1.06464	0.011	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4401	1	0	0	0	0	1	1.05829	-7.1795	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4441	1	0	0	0	0	1	1.05	-4.1556	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4461	1	0	0	0	0	1	1.06347	-8.0074	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4462	1	0	0	0	0	1	1.07521	-3.6461	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4471	1	0	0	0	0	1	1.06346	-8.0096	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4472	1	0	0	0	0	1	1.07	-5.8686	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4481	1	0	0	0	0	1	1.05339	-6.4214	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4491	1	0	0	0	0	1	1.06143	-7.3192	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4501	1	0	0	0	0	1	1.03078	-9.5938	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4511	1	0	0	0	0	1	1.05024	-8.7545	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4522	1	0	0	0	0	1	1.07533	-1.179	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4611	1	0	0	0	0	1	1.06286	-3.7344	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4621	1	0	0	0	0	1	1.04404	-7.9113	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4651	1	0	0	0	0	1	1.06312	-8.0794	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4681	1	0	0	0	0	1	1.04387	-5.0491	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4701	1	0	0	0	0	1	1.04371	-7.0198	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4711	1	0	0	0	0	1	1.04371	-7.0198	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4721	1	0	0	0	0	1	1.03634	-2.2028	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4722	1	0	0	0	0	1	1.04081	1.0855	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4731	1	0	0	0	0	1	1.04721	-2.5897	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4741	1	0	0	0	0	1	1.05156	-7.4093	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4761	1	0	0	0	0	1	1.04696	-2.6069	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4781	1	0	0	0	0	1	1.05	-9.2569	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4901	1	0	0	0	0	1	1.05542	-5.6954	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4911	1	0	0	0	0	1	1.05382	-7.3476	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4941	1	0	0	0	0	1	1.075	-4.6195	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4942	1	0	0	0	0	1	1.07036	-4.2676	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4943	1	0	0	0	0	1	1.07036	-4.2676	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4951	1	0	0	0	0	1	1.05241	-6.332	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4961	1	0	0	0	0	1	1.04447	-10.5349	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4981	1	0	0	0	0	1	1.05064	-8.3866	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	4991	1	0	0	0	0	1	1.0203	-8.7175	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5001	1	0	0	0	0	1	1.06567	-5.2652	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5022	1	0	0	0	0	1	1.0753	-3.6383	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5031	1	0	0	0	0	1	1.04003	-8.2441	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5041	1	0	0	0	0	1	1.05577	-7.7945	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5042	1	0	0	0	0	1	1.06423	-6.5349	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5051	1	0	0	0	0	1	1.05026	-3.8607	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5061	1	0	0	0	0	1	1.04398	-5.7475	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5071	1	0	0	0	0	1	1.05026	-3.8607	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5091	1	0	0	0	0	1	1.04777	-5.5908	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5122	1	0	0	0	0	1	1.07123	-4.6529	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5131	1	0	0	0	0	1	1.05063	-8.7476	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5141	1	0	0	0	0	1	1.07429	-1.1136	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5142	1	0	0	0	0	1	1.07429	-1.1136	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5172	1	0	0	0	0	1	1.075	-0.7116	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5181	1	0	0	0	0	1	1.03276	-3.495	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5191	1	0	0	0	0	1	1.0334	-8.9935	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5202	1	0	0	0	0	1	1.06842	-3.5341	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5221	1	0	0	0	0	1	1.0617	-3.5273	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5222	1	0	0	0	0	1	1.07123	-4.6529	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5231	1	0	0	0	0	1	1.06021	-8.2186	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5241	1	0	0	0	0	1	1.04191	-9.9522	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5251	1	0	0	0	0	1	1.04191	-9.9522	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5261	1	0	0	0	0	1	1.06952	-4.5506	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5271	1	0	0	0	0	1	1.05	-6.1035	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5281	1	0	0	0	0	1	1.06013	-4.7221	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5301	1	0	0	0	0	1	1.05721	-7.2053	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5321	1	0	0	0	0	1	1.04127	-6.9831	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5341	1	0	0	0	0	1	1.03695	-8.254	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5361	1	0	0	0	0	1	1.01923	-8.8718	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5381	1	0	0	0	0	1	1.04839	-6.8886	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5441	1	0	0	0	0	1	1.03887	-5.9954	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5462	1	0	0	0	0	1	1.07756	-3.0936	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5464	1	0	0	0	0	1	1.02826	-0.2265	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5481	1	0	0	0	0	1	1.03663	-1.8451	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5501	1	0	0	0	0	1	1.04543	-6.8324	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	5521	1	0	0	0	0	1	1.06051	-7.389	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10204	1	32.21	12.78	0	0	1	1.04535	-11.0877	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10205	1	32.21	12.78	0	0	1	1.04805	-11.2548	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10210	1	0	0	0	0	1	1.05	-5.6779	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10212	1	0	0	0	0	1	1.0079	-10.533	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10213	1	0	0	0	0	1	1.01998	-11.8206	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10261	1	0	0	0	30	1	1.05	-5.6779	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10271	2	0	0	0	0	1	1.00945	-1.6672	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10272	2	0	0	0	0	1	1.01255	-0.9441	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10273	2	0	0	0	0	1	1.00877	-2.2339	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10274	2	0	0	0	0	1	1.00885	-1.2271	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10275	2	0	0	0	0	1	1.00833	-10.6412	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10276	2	0	0	0	0	1	1.02036	-12.199	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10401	1	0	0	0	0	1	0.99786	-1.5678	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10421	1	0	0	0	0	1	1.03928	-1.2424	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10470	2	8.75	3.15	0	0	1	0.99016	7.255	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10471	2	11.99	4.31	0	0	1	0.99048	1.6708	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10472	2	0	0	0	0	1	0.99121	1.5129	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10473	2	0	0	0	0	1	0.99121	1.5129	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10474	2	0	0	0	0	1	0.99048	1.6708	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10602	1	3.7	1.43	0	0	1	1.0589	-7.1544	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10604	1	0	0	0	0	1	1.01898	-8.5171	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10619	1	0	0	0	0	1	1.05369	-7.5192	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10671	2	0	0	0	0	1	1.03984	-7.3223	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10672	2	0	0	0	0	1	1.04326	-7.4641	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10673	2	0	0	0	0	1	1.04005	-7.3233	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10674	2	0	0	0	0	1	1.04	-7.1388	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10801	1	6.42	1.33	0	0	1	1.04776	-6.7862	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	10901	1	16.21	5.3	0	0	1	1.04764	-15.3784	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11201	1	7.08	2.33	0	0	1	1.04184	-7.7033	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11202	1	0	0	0	0	1	1.00552	-5.7885	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11204	2	15.97	5.3	0	0	1	1.05556	-6.5381	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11214	1	0	0	0	0	1	1.05299	-4.7555	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11221	1	0	0	0	0	1	1.0556	-5.6076	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11222	1	0	0	0	0	1	1.0573	-5.5778	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11224	1	0	0	0	0	1	1.06115	-3.5118	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11234	1	0	0	0	0	1	1.06181	-6.8623	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11242	1	0	0	0	0	1	1.06174	-3.2521	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11244	1	0	0	0	0	1	1.06475	-6.9302	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11252	1	0	0	0	0	1	0.99963	-7.9097	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11254	1	0	0	0	0	1	1.06274	-6.9097	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11271	2	0	0	0	0	1	1.00588	-5.696	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11302	1	0	0	0	0	1	1.01257	2.7689	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11312	1	0	0	0	0	1	1.05386	1.8575	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11370	2	0	0	0	0	1	1.00612	2.592	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11371	2	0	0	0	0	1	1.00204	2.643	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11374	2	0	0	0	0	1	1.00034	3.038	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11375	2	0	0	0	0	1	1.0433	1.9098	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11404	1	68.14	24.51	0	0	1	1.04467	-12.9977	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	11461	1	0	0	0	30	1	1.06168	-6.9634	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12001	1	18.56	2.12	0	0	1	1.05564	-9.6921	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12111	1	0	0	0	0	1	1.0488	2.1463	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12121	1	0	0	0	0	1	1.04934	1.7646	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12201	1	18.9	2.89	0	0	1	1.06034	-11.6036	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12302	1	0	0	0	0	1	1.05923	-3.7473	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12370	1	0	0	0	0	1	1.05923	-3.7473	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12371	2	0	0	0	0	1	1.05146	-2.9252	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12372	2	0	0	0	0	1	1.06111	-2.9002	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12502	1	0	0	0	0	1	1.05314	-2.7007	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12571	2	0	0	0	0	1	1.05352	-2.0273	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12572	2	0	0	0	0	1	1.03787	-2.8802	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12573	2	0	0	0	0	1	1.03718	-2.8401	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12702	1	17.35	1.37	0	0	1	1.06196	-13.3361	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12802	1	0	0	0	0	1	1.01979	-2.7653	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12804	1	13.5	0.79	0	0	1	1.08851	-4.5106	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12812	1	0	0	0	0	1	1.01286	-3.7657	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12814	1	0	0	0	0	1	1.09589	-3.7432	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12871	2	0	0	0	0	1	1.01604	-4.9971	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12872	2	0	0	0	0	1	1.02159	-2.9239	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12873	2	0	0	0	0	1	1.02166	-2.8965	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12874	2	0	0	0	0	1	1.01323	-3.7924	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	12881	1	0	0	0	0	1	1.01406	-4.9289	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13001	1	14.84	2.2	0	0	1	1.04742	-8.2689	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13011	1	0	0	0	0	1	1.04742	-8.2689	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13021	1	0	0	0	0	1	1.04742	-8.2689	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13102	1	0	0	0	0	1	0.98439	5.7363	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13104	1	0	0	0	0	1	1.05035	5.0884	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13112	1	0	0	0	0	1	0.98035	4.8713	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13114	1	0	0	0	0	1	1.05188	5.0826	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13122	1	0	0	0	0	1	0.9803	4.572	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13124	1	0	0	0	0	1	1.01767	2.0583	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13132	1	0	0	0	0	1	1.01336	4.3169	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13134	1	0	0	0	0	1	1.05616	5.7253	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13142	1	0	0	0	0	1	1.01338	4.8043	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13170	2	0	0	0	0	1	0.98634	6.6708	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13171	2	0	0	0	0	1	0.98068	5.1885	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13172	1	0	0	0	0	1	0.98439	4.7363	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13173	2	0	0	0	0	1	0.98069	4.6094	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13174	2	0	0	0	0	1	1.01519	4.197	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13175	2	0	0	0	0	1	0.98234	4.569	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13176	2	0	0	0	0	1	1.0149	5.3883	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13204	1	13.17	4.42	0	0	1	1.07944	-10.2292	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13219	1	0	0	0	0	1	1.0477	-7.6691	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13402	1	0	0	0	0	1	1.01113	-8.9216	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13404	1	16.71	4.44	0	0	1	1.0758	-9.4257	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13412	1	0	0	0	0	1	1.01263	-10.1547	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13414	1	0	0	0	0	1	1.01341	-9.0738	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13415	1	0	0	0	0	1	1.01965	-8.301	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13416	1	0	0	0	0	1	1.01224	-7.79	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13417	1	0	0	0	0	1	1.00991	-8.5175	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13422	1	0	0	0	0	1	1.0758	-10.4257	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13424	1	0	0	0	0	1	1.08531	-8.5704	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13432	1	0	0	0	0	1	1.01431	-8.7755	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13434	2	0	0	0	0	1	1.08297	-8.8504	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13442	1	0	0	0	0	1	1.01149	-11.3938	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13444	1	0	0	0	0	1	1.07667	-9.3027	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13454	1	0	0	0	0	1	1.07757	-9.1403	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13464	1	0	0	0	0	1	1.08312	-8.8552	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13471	2	0	0	0	0	1	1.01302	-10.3084	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13472	2	0	0	0	0	1	1.01296	-9.0483	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13473	2	0	0	0	0	1	1.01453	-8.3966	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13474	2	0	0	0	0	1	1.01492	-8.4899	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13475	2	0	0	0	0	1	1.02013	-8.5	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13476	2	0	0	0	0	1	1.01428	-7.8223	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13477	2	0	0	0	0	1	1.01031	-8.6408	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13479	2	0	0	0	0	1	1.01196	-11.5799	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13484	1	0	0	0	0	1	1.08783	-8.4178	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13494	1	0	0	0	0	1	1.0758	-9.4257	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13501	1	22.48	7	0	0	1	1.04021	-9.0359	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13511	1	0	0	0	0	1	1.06286	-9.1625	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13601	1	9.21	2.76	0	0	1	1.04747	-10.0128	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13604	1	14.35	3.87	0	0	1	1.06026	-9.9123	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13611	1	0	0	0	0	1	1.00453	-10.9123	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13614	1	0	0	0	0	1	1.06034	-9.9162	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13802	1	19.73	8.05	0	0	1	1.07141	-4.966	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	13804	1	15.95	2.58	0	0	1	1.05263	-3.8901	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14001	1	0	0	0	0	1	1.00779	-11.2655	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14002	1	0	0	0	0	1	1.07286	-9.2779	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14004	1	8.7	2.83	0	0	1	1.05418	-11.1856	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14010	1	0	0	0	0	1	1.04202	-10.2777	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14012	1	0	0	0	0	1	1.05968	-11.9211	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14013	1	0	0	0	0	1	1.06312	-4.2755	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14014	1	0	0	0	0	1	1.08639	-4.2765	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14015	1	0	0	0	0	1	1.06313	-4.2756	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14016	1	0	0	0	0	1	1.06313	-4.2756	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14017	1	0	0	0	0	1	1.06313	-4.2756	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14018	1	0	0	0	0	1	1.06403	-4.2849	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14019	1	0	0	0	0	1	1.06366	-4.0746	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14022	1	0	0	0	0	1	1.05961	-11.9186	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14024	1	0	0	0	0	1	1.05606	-11.0851	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14032	1	0	0	0	0	1	1.02224	-5.2756	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14034	1	0	0	0	0	1	1.05941	-10.9182	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14042	1	0	0	0	0	1	1.02347	-3.5294	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14044	1	0	0	0	0	1	1.05609	-11.0865	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14052	1	0	0	0	0	1	1.02349	-3.5193	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14054	1	0	0	0	0	1	1.08642	-4.2778	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14061	1	0	0	0	0	1	1.04202	-10.2777	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14062	1	0	0	0	0	1	1.02381	-3.3317	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14064	1	0	0	0	0	1	1.0865	-4.2785	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14073	2	0	0	0	0	1	1.05829	-9.5966	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14074	1	0	0	0	0	1	1.08653	-4.2792	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14075	2	0	0	0	0	1	1.05968	-12.9211	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14076	1	0	0	0	0	1	1.01156	-5.2778	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14081	1	0	0	0	0	1	1.06259	-4.6086	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14082	1	0	0	0	0	1	1.02399	-3.3302	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14204	1	51.81	3.83	0	0	1	1.05993	-13.4994	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14304	1	25.34	8.31	0	0	1	1.07832	-12.2855	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14401	1	5.66	1.09	0	0	1	1.04264	-5.8168	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14402	1	0	0	0	0	1	1.01157	-6.1791	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14404	1	38.76	13.52	0	0	1	1.03945	-7.617	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14412	1	0	0	0	0	1	1.0259	-4.8125	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14414	1	0	0	0	0	1	1.05378	-6.8912	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14461	1	0	0	0	15	1	1.03145	-4.3448	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14471	2	0	0	0	0	1	1.02613	-4.4656	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14472	2	0	0	0	0	1	1.02605	-5.5025	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14502	1	23.75	7.8	0	0	1	1.05355	-10.6014	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14602	1	0	0	0	0	1	0.99494	-3.0483	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14604	2	27.26	7.91	0	0	1	1.05228	-5.7596	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14614	1	0	0	0	0	1	1.06323	-3.6197	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14721	1	0	0	0	0	1	1.06355	-6.5017	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14802	1	0	0	0	0	1	1.01778	-11.9603	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14804	1	44.49	9.05	0	0	1	1.05557	-11.651	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14871	2	0	0	0	0	1	1.01854	-12.6181	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	14902	2	4.94	1.78	0	0	1	0.99114	-6.6493	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15001	1	6.17	1.85	0	0	1	1.04697	-6.0209	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15010	1	0	0	0	0	1	1.03125	-4.357	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15102	1	0	0	0	0	1	1.05454	2.6996	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15103	1	0	0	0	0	1	1.06361	2.2751	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15122	1	0	0	0	0	1	1.0539	2.8416	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15132	1	0	0	0	0	1	1.0515	3.5606	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15142	1	0	0	0	0	1	1.0537	2.9692	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15171	2	0	0	0	0	1	1.06325	2.3961	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15172	2	0	0	0	0	1	1.02874	3.7644	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15173	2	0	0	0	0	1	1.0393	2.6348	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15174	2	0	0	0	0	1	1.03105	3.1695	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15402	1	16.3	5.36	0	0	1	1.05803	-10.3952	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15502	1	0	0	0	0	1	1.01631	4.1993	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15504	1	0	0	0	0	1	1.05107	4.6846	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15512	1	0	0	0	0	1	1.01631	4.1993	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15514	1	0	0	0	0	1	1.05035	5.1108	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15522	1	0	0	0	0	1	1.01857	5.1076	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15524	1	0	0	0	0	1	1.04646	6.2107	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15532	1	0	0	0	0	1	1.0162	6.7456	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15534	1	0	0	0	0	1	1.05084	5.3982	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15542	1	0	0	0	0	1	1.01283	5.7641	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15571	2	0	0	0	0	1	1.00345	4.9575	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15572	2	0	0	0	0	1	1	7.4165	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15573	2	0	0	0	0	1	1.01454	5.5765	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15702	1	0	0	0	0	1	1.0614	-12.5818	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15704	1	15.43	5.12	0	0	1	1.0811	-12.3349	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15771	2	0	0	0	0	1	1.05466	-12.7935	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15772	2	0	0	0	0	1	1.03072	-12.7237	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	15801	1	15.69	4	0	0	1	1.04797	-9.8663	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16011	1	0	0	0	0	1	1.04884	2.6151	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16021	1	0	0	0	0	1	1.04862	2.4148	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16022	1	0	0	0	0	1	1.04605	-2.3782	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16110	1	0	0	0	0	1	1.05113	3.1348	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16202	1	12.06	0.98	0	0	1	1.06368	-4.8828	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16302	1	0	0	0	0	1	1.08248	-6.3685	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16312	1	0	0	0	0	1	1.05861	-3.5981	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16371	2	0	0	0	0	1	1.08294	-5.6579	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16372	2	0	0	0	0	1	1.08294	-5.6579	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16373	2	0	0	0	0	1	1.08294	-5.6574	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16374	2	0	0	0	0	1	1.05897	-2.7077	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16375	2	0	0	0	0	1	1.05896	-2.7679	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16376	2	0	0	0	0	1	1.08283	-5.5412	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16377	2	0	0	0	0	1	1.06048	-3.7615	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16378	2	0	0	0	0	1	1.08283	-5.5665	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16379	2	0	0	0	0	1	1.08288	-6.555	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16411	1	0	0	0	0	1	1.06403	-5.7084	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16421	1	0	0	0	0	1	1.06552	-5.2465	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16422	1	0	0	0	0	1	1.06552	-5.2465	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16424	1	0	0	0	0	1	1.06469	-5.4891	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16461	1	0	0	0	40	1	1.06403	-5.7084	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16462	1	0	0	0	0	1	1.06403	-5.7084	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16502	1	0	0	0	0	1	1.06818	-3.0514	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16571	2	0	0	0	0	1	1.06993	-3.3031	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16601	1	0	0	0	0	1	1.06092	-12.4074	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16602	1	0	0	0	0	1	1.01569	-12.5308	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16604	1	30.84	7.27	0	0	1	1.0685	-12.5778	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16612	1	0	0	0	0	1	1.04288	-12.2759	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16614	1	0	0	0	0	1	1.06895	-11.8546	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16618	1	0	0	0	33.84	1	1.24855	-11.596	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16622	1	0	0	0	0	1	1.0687	-12.5616	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16632	1	0	0	0	0	1	1.01468	-12.9822	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16661	1	0	0	0	0	1	1.05	-10.3286	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16662	1	0	0	0	0	1	1.05422	-10.3296	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16670	2	0	0	0	0	1	1	-12.93	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16671	2	0	0	0	0	1	1.01617	-12.7237	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16672	2	0	0	0	0	1	1.0005	-12.729	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16674	2	0	0	0	0	1	1.0694	-12.1258	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16675	2	0	0	0	0	1	1.02768	-12.2915	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16677	2	0	0	0	0	1	1.06907	-12.6874	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16679	2	0	0	0	0	1	1.06907	-12.6874	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16873	2	0	0	0	0	1	1.00546	0.4542	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	16901	1	6.51	1.94	0	0	1	1.03937	-10.5773	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17004	1	21.97	7.23	0	0	1	1.04903	-11.7933	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17010	1	0	0	0	0	1	1.05	-7.6598	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17012	1	0	0	0	0	1	1.01709	-11.9586	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17032	1	0	0	0	0	1	1.01123	-12.5794	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17044	1	0	0	0	0	1	1.04903	-11.7933	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17061	1	0	0	0	15	1	1.05016	-7.6598	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17073	2	0	0	0	0	1	0.9911	-3.4559	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17074	2	0	0	0	0	1	0.99105	-3.4534	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17075	2	0	0	0	0	1	0.99741	-12.0653	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17077	2	0	0	0	0	1	1.01124	-13.5647	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17204	1	25.97	5.07	0	0	1	1.06501	-9.5775	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17261	1	0	0	0	45	1	1.05372	-7.3461	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17302	1	0	0	0	0	1	1.05866	-7.2026	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17404	1	87.06	14.25	0	0	1	1.06353	-17.2768	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17411	1	0	0	0	0	1	1.05391	-6.4701	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17421	1	0	0	0	0	1	1.05436	-7.9627	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17422	1	0	0	0	0	1	1.05436	-7.9627	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17423	1	0	0	0	0	1	1.05628	-6.196	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17424	1	0	0	0	0	1	1.05639	-6.1907	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17431	1	0	0	0	0	1	1.06967	-6.1159	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17462	1	0	0	0	-100	1	1.06418	-5.0204	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17671	2	0	0	0	0	1	0.98618	-3.5399	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17672	2	0	0	0	0	1	0.98613	-3.5404	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17802	1	49	14.7	0	0	1	1.05877	-7.224	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17810	1	0	0	0	0	1	1.04959	-3.9062	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	17901	1	13.5	4.47	0	0	1	1.03445	-9.1661	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18001	1	4.15	1.35	0	0	1	1.04618	-7.7316	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18004	1	85.6	23.13	0	0	1	1.08514	-18.2478	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18010	1	0	0	0	0	1	1.0255	-11.1951	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18202	1	0	0	0	0	1	0.99963	-10.3195	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18204	1	33.14	11.07	0	0	1	1.05142	-10.4611	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18271	2	0	0	0	0	1	0.98879	-10.4509	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18304	1	14.54	4.78	0	0	1	1.06854	-10.1248	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18402	1	17.41	4.21	0	0	1	1.05475	-9.9827	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18404	1	19.97	5.59	0	0	1	1.06774	-9.0626	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18412	1	0	0	0	0	1	1.01652	-8.8676	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18471	2	0	0	0	0	1	1.0169	-9.0531	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18472	2	0	0	0	0	1	1.00157	-8.8562	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18501	1	0	0	0	0	1	1.04797	-8.8271	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18504	1	46.62	15.32	0	0	1	1.08386	-13.1866	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18601	1	0	0	0	0	1	1.00951	-12.3765	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18604	1	34.04	7	0	0	1	1.06213	-11.369	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18614	1	0	0	0	0	1	1.06228	-11.3765	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18701	1	24.6	4.55	0	0	1	1.04672	-9.3616	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18802	1	0	0	0	0	1	1.00014	-11.9556	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18804	1	21.1	6.27	0	0	1	1.02872	-10.9556	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18812	1	0	0	0	0	1	1.00022	-11.9595	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18834	1	0	0	0	0	1	1.02879	-10.9595	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	18901	2	0.98	0.35	0	0	1	1.01447	-10.5331	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19002	1	0	0	0	0	1	1.01536	-10.5963	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19004	1	57.63	15.59	0	0	1	1.07124	-11.2432	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19014	1	0	0	0	0	1	1.07737	-10.6698	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19071	1	0	0	0	0	1	1.01938	-10.9996	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19072	1	0	0	0	0	1	1.01891	-9.8168	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19073	1	0	0	0	0	1	1.01447	-10.1426	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19081	2	0	0	0	0	1	1.01985	-11.1981	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19082	2	0	0	0	0	1	1.01985	-11.1983	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19083	2	0	0	0	0	1	1.02036	-10.1492	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19084	2	0	0	0	0	1	1.00304	-9.7699	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19085	2	0	0	0	0	1	0.99846	-10.0734	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19101	2	0	0	0	0	1	1.01116	-7.9645	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19201	1	0	0	0	0	1	1.03474	-2.3316	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19204	1	14.57	3.59	0	0	1	1.06877	-5.2012	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19302	1	0	0	0	4	1	1.01059	-6.3268	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19312	1	0	0	0	0	1	1.03887	-4.4999	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19317	2	0	0	0	0	1	0.94141	-2.7861	2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19318	1	0	0	0	0	1	0.99407	-4.0874	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19322	1	0	0	0	0	1	0.99407	-4.0874	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19371	2	0	0	0	0	1	1.04066	-3.7062	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19372	2	0	0	0	0	1	0.99454	-4.2444	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19471	2	11.97	4.3	0	0	1	1.00501	2.7024	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19472	2	0	0	0	0	1	1.02162	-5.6351	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19473	2	0	0	0	0	1	1.02162	-5.6351	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19504	1	23.89	5.19	0	0	1	1.05646	-16.0322	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19601	2	24.18	5.78	0	0	1	1.03244	-6.7059	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19702	1	0	0	0	0	1	1.06215	5.1104	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19712	1	0	0	0	0	1	1.06233	4.9627	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19771	2	0	0	0	0	1	1.06357	6.4698	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19772	2	0	0	0	0	1	1.05605	5.7198	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19773	2	0	0	0	0	1	1.05736	4.7507	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19902	1	0	0	0	0	1	1.05895	-3.5062	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19970	1	0	0	0	0	1	1.05895	-4.5062	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19971	2	0	0	0	0	1	1.04221	-3.6278	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19972	2	0	0	0	0	1	1.06085	-3.6516	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19973	2	0	0	0	0	1	1.06085	-3.6516	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	19974	2	0	0	0	0	1	1.04785	-3.5522	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20021	1	0	0	0	0	1	1.0427	-4.986	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20101	2	0	0	0	0	1	1.00172	-4.1341	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20201	1	25.52	8.31	0	0	1	1.05488	-14.37	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20411	1	0	0	0	0	1	1.05525	-7.1492	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20421	1	0	0	0	0	1	1.0601	-6.4107	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20422	1	0	0	0	0	1	1.0602	-6.4055	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20501	1	20.77	6.54	0	0	1	1.04336	-8.8878	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	20902	1	0	0	0	0	1	1.00829	-3.6219	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21002	1	0	0	0	0	1	1.0061	-14.6798	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21004	1	48.09	8.03	0	0	1	1.06165	-13.6658	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21012	1	0	0	0	0	1	1.01109	-14.6658	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21014	1	0	0	0	0	1	1.06196	-13.6814	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21024	1	0	0	0	0	1	1.06191	-13.6798	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21071	2	0	0	0	0	1	1.06193	-14.231	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21102	1	0	0	0	0	1	1.01008	-3.5665	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21202	1	11.21	3.63	0	0	1	1.05852	-8.7285	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21204	1	18.59	4.16	0	0	1	1.05499	-8.2776	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21261	1	0	0	0	15	1	1.04721	-6.329	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21302	1	0	0	0	0	1	1.05281	3.4499	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21371	2	0	0	0	0	1	1.04437	3.2531	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21372	2	0	0	0	0	1	1.04583	4.1185	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21402	1	0	0	0	0	1	0.9945	-12.2223	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21404	1	46.48	9.63	0	0	1	1.03712	-11.2223	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21412	1	0	0	0	0	1	0.98271	-12.2224	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21414	1	0	0	0	0	1	1.03712	-11.2224	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21601	1	0	0	0	0	1	0.99051	-14.9137	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21604	1	29.4	7.23	0	0	1	1.05908	-13.8409	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21611	1	0	0	0	0	1	0.99051	-14.9137	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21614	1	0	0	0	0	1	1.0606	-13.9137	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21624	1	0	0	0	0	1	1.06097	-13.9304	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21661	1	0	0	0	15	1	1.04245	-7.9837	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21801	1	0	0	0	0	1	0.99189	-16.3625	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21802	1	0	0	0	0	1	1.00287	-13.4636	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21804	1	87.31	20.65	0	0	1	1.06194	-15.3557	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21811	1	0	0	0	0	1	0.99189	-16.3625	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21812	1	0	0	0	0	1	1.00368	-12.8788	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21814	1	0	0	0	0	1	1.06378	-14.9629	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21822	1	0	0	0	0	1	1.006	-14.5049	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21824	1	0	0	0	0	1	1.06843	-13.6116	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21834	1	0	0	0	0	1	1.0623	-15.2638	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21842	1	0	0	0	0	1	1.01715	-13.1856	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21844	1	0	0	0	0	1	1.06582	-15.002	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21854	1	0	0	0	0	1	1.06554	-14.6292	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21864	1	0	0	0	0	1	1.06208	-15.3625	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21871	2	0	0	0	0	1	1.00415	-13.0522	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21872	2	0	0	0	0	1	0.98539	-12.8469	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21873	2	0	0	0	0	1	0.99189	-17.3625	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	21875	2	0	0	0	0	1	1.05802	-7.3009	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22021	1	0	0	0	0	1	1.09473	-3.5262	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22022	1	0	0	0	0	1	1.06654	-3.7739	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22201	1	0	0	0	0	1	1.01833	-5.3022	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22204	1	35.06	8.95	0	0	1	1.06851	-5.8557	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22211	1	0	0	0	0	1	1.01701	-5.4703	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22212	1	0	0	0	0	1	1.01831	-2.8241	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22215	1	0	0	0	0	1	1.01734	-5.7954	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22221	1	0	0	0	0	1	1.01371	-3.2958	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22222	1	0	0	0	0	1	1.00803	-6.8557	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22224	1	0	0	0	0	1	1.07258	-5.092	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22232	1	0	0	0	0	1	1.07626	-3.7562	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22234	1	0	0	0	0	1	1.07416	-5.1858	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22242	1	0	0	0	0	1	1.01075	-6.8557	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22244	1	0	0	0	0	1	1.07035	-5.5411	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22252	1	0	0	0	0	1	1.08412	-3.0862	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22254	1	0	0	0	0	1	1.0661	-5.2094	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22261	1	0	0	0	15	1	1.03719	-3.8453	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22262	1	0	0	0	0	1	1.01343	-5.1	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22264	1	0	0	0	0	1	1.06853	-5.8568	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22271	1	0	0	0	0	1	1.02273	-4.249	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22272	2	0	0	0	0	1	1	-1.4756	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22273	2	0	0	0	0	1	1	-3.2315	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22274	2	0	0	0	0	1	0.99347	-5.1905	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22275	2	0	0	0	0	1	1.08456	-3.3775	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22276	2	0	0	0	0	1	1.02315	-4.3903	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22277	2	0	0	0	0	1	1.00699	-4.3641	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22278	2	0	0	0	0	1	1.00709	-5.9282	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22282	1	0	0	0	0	1	1.01769	-5.7238	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22284	1	0	0	0	0	1	1.05729	-4.4966	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22292	2	0	0	0	0	1	1.01077	-6.8568	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22302	1	0	0	0	0	1	1.06096	-1.1295	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22371	2	0	0	0	0	1	1.06306	-0.2505	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22404	1	19.05	4.54	0	0	1	1.088	-8.2926	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22412	1	0	0	0	0	1	1.01243	-8.245	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22419	1	0	0	0	0	1	1.06871	-5.1733	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22422	1	0	0	0	0	1	1.01247	-7.5465	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22432	1	0	0	0	0	1	1.00736	-8.1519	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22471	2	0	0	0	0	1	1.0129	-8.4325	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22472	2	0	0	0	0	1	1.01293	-7.7339	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22473	2	0	0	0	0	1	0.9909	-8.2791	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22501	1	10.45	3.434	0	0	1	1.03844	-10.1833	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22602	1	0	0	0	0	1	1.04349	-7.7951	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22610	1	0	0	0	0	1	1.04348	-7.7951	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22671	2	0.3	0.1	0	0	1	0.9938	-7.7951	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22672	2	0.3	0.1	0	0	1	0.9938	-7.7951	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22673	2	0	0	0	0	1	1.00577	-8.7951	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22802	1	0	0	0	0	1	1.00649	-14.7809	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22804	1	26.69	6.8	0	0	1	1.05777	-14.1826	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22812	1	0	0	0	0	1	1.05412	-5.8946	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22814	1	0	0	0	0	1	1.04931	-6.834	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22824	1	0	0	0	0	1	1.05349	-6.3275	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22861	1	0	0	0	0	1	1.0454	-9.0213	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22871	2	0	0	0	0	1	0.9897	-14.7137	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	22872	2	0	0	0	0	1	1.05402	-6.1217	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23001	1	10.16	0.69	0	0	1	1.041	-11.3028	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23019	1	0	0	0	0	1	1.04662	-8.0944	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23601	1	0	0	0	0	1	1.04748	-5.863	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23602	1	0	0	0	0	1	1.01755	-10.9269	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23604	1	64.57	14.1	0	0	1	1.08721	-11.2683	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23611	1	0	0	0	0	1	1.00124	-12.2703	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23612	1	0	0	0	0	1	1.00269	-11.2864	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23614	1	0	0	0	0	1	1.08727	-11.2695	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23621	1	0	0	0	0	1	1.00124	-12.2703	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23622	1	0	0	0	0	1	1.00269	-11.2864	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23632	1	0	0	0	0	1	1.00276	-11.2888	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23671	2	0	0	0	0	1	1.01904	-10.3557	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	23902	1	0	0	0	0	1	1.01463	-4.1827	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24002	1	0	0	0	0	1	1.00915	-3.8722	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24104	1	16.77	5.5	0	0	1	1.06107	-5.9283	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24804	1	62.55	23.71	0	0	1	1.07252	-12.1253	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	24819	1	0	0	0	0	1	1.05109	-6.5959	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25221	1	0	0	0	0	1	1.0579	-7.6064	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25222	1	0	0	0	0	1	1.05789	-7.6158	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25281	1	0	0	0	0	1	1.07907	-5.3504	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25404	1	0	0	0	0	1	1.06304	-12.7994	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25604	2	82.11	16.04	0	0	1	1.08331	-12.8956	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25611	4	0	0	0	0	1	1	0	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25621	1	0	0	0	0	1	1.06642	-6.4634	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25622	1	0	0	0	0	1	1.06252	-6.443	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25623	4	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25624	1	0	0	0	0	1	1.06653	-6.4506	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	25625	1	0	0	0	0	1	1.06263	-6.4356	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26700	1	0	0	0	0	1	1.05976	-4.3372	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26701	1	0	0	0	0	1	1.05992	-4.44	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26702	1	0	0	0	0	1	1.05976	-4.3372	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26703	1	0	0	0	0	1	1.05976	-4.3372	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26705	1	0	0	0	0	1	1.06017	-4.1628	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26709	1	0	0	0	0	1	1.0598	-4.3397	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26710	1	0	0	0	12.38	1	1.06015	-4.3585	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26711	1	0	0	0	1.45	1	1.07	-5.4245	0.48	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26712	1	0	0	0	0	1	1.05976	-4.3372	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26722	1	0	0	0	1.5	1	1.07056	-4.3379	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26771	2	0	0	0	0	1	1.03358	-3.9692	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26772	2	0	0	0	0	1	1.06033	-4.7949	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26773	2	0	0	0	0	1	1.02821	-4.1283	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26774	2	0	0	0	0	1	1.05992	-4.969	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	26802	1	10.5	3.15	0	12	1	1.08632	-9.9458	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27002	1	0	0	0	0	1	1.00899	-15.7196	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27004	1	76.44	26.82	0	0	1	1.07379	-14.8481	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27071	2	0	0	0	0	1	1.0109	-15.8101	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27204	2	70.27	22.1	0	0	1	1.07876	-13.3299	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27219	1	0	0	0	0	1	1.04871	-7.7402	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27281	1	0	0	0	0	1	1.04821	-7.7671	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27302	1	0	0	0	0	1	1.01275	6.4899	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27361	2	0	0	0	1.2	1	1.01274	6.4901	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27371	2	0	0	0	0	1	1.01317	7.2097	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27372	2	0	0	0	0	1	1.0142	7.9879	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27374	2	0	0	0	0	1	0.98322	7.2451	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27402	1	0	0	0	0	1	1.01805	-6.9249	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27404	1	2.01	1.08	0	0	1	1.06169	-5.9249	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27410	1	0	0	0	0	1	1.04403	-5.5006	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27412	1	0	0	0	0	1	1.00598	-6.9249	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27421	1	0	0	0	0	1	1.04492	-5.1602	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27422	1	0	0	0	0	1	1.04499	-5.1344	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27441	1	0	0	0	0	1	1.05207	-2.0087	12	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27471	1	0	0	0	0	1	0.99432	-5.5006	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27472	1	0	0	0	0	1	0.99432	-5.5006	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27473	1	0	0	0	0	1	0.98465	-1.88	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27474	2	6.33	2.28	0	0	1	0.98148	2.628	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27604	1	60.72	18.05	0	0	1	1.06524	-12.1134	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27702	1	0	0	0	0	1	1.05549	3.2888	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27703	1	0	0	0	0	1	1.07069	4.1738	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27712	1	0	0	0	0	1	1.06013	4.3639	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27722	1	0	0	0	0	1	1.05957	5.1211	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27771	2	0	0	0	0	1	1.06561	4.0383	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27772	2	0	0	0	0	1	1.0516	5.0007	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27773	2	0	0	0	0	1	1.05029	5.1371	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27774	2	0	0	0	0	1	1.04923	3.1719	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27801	1	22.64	6.8	0	0	1	1.02697	-10.0759	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27804	1	72.03	21.66	0	0	1	1.05581	-12.3703	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27805	1	0	0	0	0	1	1.05387	-6.1387	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27812	1	0	0	0	0	1	1.01765	-13.3703	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27813	1	0	0	0	0	1	1.01365	-12.0012	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	27871	2	0	0	0	0	1	1.00347	-12.119	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28002	1	0	0	0	0	1	1.00939	-6.1836	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28019	1	0	0	0	0	1	1.04823	-7.771	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28071	2	0	0	0	0	1	0.98958	-6.2686	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28201	1	20.9	6.27	0	0	1	1.04048	-16.3433	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28202	1	0	0	0	0	1	1.0176	-13.6188	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28204	1	12.06	3.42	0	0	1	1.07229	-13.87	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28261	1	0	0	0	15	1	1.04514	-10.772	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28271	2	0	0	0	0	1	0.99825	-13.7291	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28421	1	0	0	0	0	1	1.03202	-8.9774	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28571	2	4.2	1.51	0	0	1	0.99474	7.1166	19	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28601	1	20.65	4.12	0	0	1	1.0351	-16.2423	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28604	1	54.02	9.27	0	0	1	1.0785	-19.9848	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28611	1	9	2.7	0	0	1	1.04633	-15.8684	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28710	1	0	0	0	0	1	1.04902	-7.707	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28712	1	0	0	0	0	1	1.04902	-7.707	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28804	1	18.22	4.38	0	0	1	1.06127	-8.6783	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28810	1	0	0	0	0	1	1.04998	3.4052	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28812	1	0	0	0	0	1	1.01132	-8.1922	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28814	1	0	0	0	0	1	1.06261	4.8984	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28815	1	0	0	0	0	1	1.06157	3.9225	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28824	1	0	0	0	0	1	1.06169	4.1832	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28834	1	0	0	0	0	1	1.06157	4.9225	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28871	2	0	0	0	0	1	1.04576	4.7691	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28872	2	0	0	0	0	1	1.06188	4.5138	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28873	2	0	0	0	0	1	1.04785	4.6552	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	28874	2	0	0	0	0	1	1.01167	-7.3364	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29401	1	17.98	5.6	0	0	1	1.05375	-10.4897	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29501	1	5.92	1.87	0	0	1	1.04581	-9.9145	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29671	2	0	0	0	0	1	0.99809	2.1509	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29672	2	6.69	2.41	0	0	1	0.99536	2.6778	16	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29673	2	0	0	0	0	1	0.99823	3.1831	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	29801	1	9.25	3.01	0	0	1	1.03864	-8.4173	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30671	2	0	0	0	0	1	1.00657	0.7318	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30804	1	53.04	17.52	0	0	1	1.07084	-15.2196	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30820	1	0	0	0	0	1	1.06845	-5.7413	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30821	1	0	0	0	0	1	1.05967	-7.771	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30822	1	0	0	0	0	1	1.05945	-7.9952	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30824	1	0	0	0	0	1	1.04248	-9.6368	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	30826	1	0	0	0	0	1	1.04248	-9.6368	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31001	1	0	0	0	0	1	1.00845	-10.4094	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31002	1	0	0	0	0	1	1.01402	-9.8189	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31004	1	28.72	8.54	0	0	1	1.05989	-9.7706	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31011	1	0	0	0	0	1	1.01997	-9.3204	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31014	1	0	0	0	0	1	1.0608	-9.7347	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31019	1	0	0	0	0	1	1.05649	-6.8021	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31022	1	0	0	0	0	1	1.01363	-10.1311	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31024	1	0	0	0	0	1	1.06508	-9.3031	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31071	2	0	0	0	0	1	1.01449	-10.0089	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31072	2	0	0	0	0	1	0.99882	-9.961	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31074	2	0	0	0	0	1	1.01449	-10.0089	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31271	2	5.89	2.12	0	0	1	1.01558	2.705	21	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31911	1	0	0	0	0	1	1.05315	1.585	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31922	1	0	0	0	0	1	1.0556	1.0877	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	31981	1	0	0	0	0	1	1.07255	0.3569	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32021	1	0	0	0	0	1	1.04062	-2.011	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32022	1	0	0	0	0	1	1.0398	-2.0579	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32023	1	0	0	0	0	1	1.04061	-2.0147	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32081	1	0	0	0	0	1	1.05079	-0.389	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32102	1	0	0	0	0	1	1.06269	-3.2452	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32171	2	0	0	0	0	1	1.04636	-3.375	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32201	1	17.7	2.74	0	0	1	1.03138	-8.2891	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32202	1	0	0	0	0	1	1.01071	-9.426	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32204	1	59.28	8.02	0	0	1	1.08274	-8.6297	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32210	1	0	0	0	0	1	1.03195	-3.5934	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32211	1	0	0	0	0	1	1.03195	-3.5935	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32271	2	0	0	0	0	1	1.01262	-9.5197	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32404	2	35.63	14.12	0	0	1	1.06837	-11.9579	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32461	1	0	0	0	30	1	1.04892	-8.776	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32502	1	0	0	0	0	1	1.02478	-2.7086	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32504	1	0	0	0	0	1	1.07549	-4.728	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32512	1	0	0	0	0	1	1.0248	-2.7094	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32514	1	0	0	0	0	1	1.07504	-4.6869	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32522	1	0	0	0	0	1	1.02487	-2.712	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32524	1	0	0	0	0	1	1.07551	-4.7288	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32532	1	0	0	0	0	1	1.01838	-3.9837	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32534	1	0	0	0	0	1	1.07551	-4.729	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32542	1	0	0	0	0	1	1.0258	-2.676	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32544	1	0	0	0	0	1	1.07551	-4.7286	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32554	1	0	0	0	0	1	1.0777	-2.8167	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32564	1	0	0	0	0	1	1.07782	-2.7498	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32570	2	0	0	0	0	1	1.01694	-2.1354	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32576	2	0	0	0	0	1	1	-3.9283	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32577	2	0	0	0	0	1	1	-3.909	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32578	2	0	0	0	0	1	1.02827	-1.2112	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32604	2	56.36	22.31	0	0	1	1.07513	-12.2254	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32661	1	0	0	0	30	1	1.04285	-7.7671	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32810	1	0	0	0	0	1	1.04706	-5.414	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32823	1	0	0	0	0	1	1.04932	-4.9915	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	32824	1	0	0	0	0	1	1.04932	-4.9915	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33002	1	0	0	0	0	1	1.01419	-7.5446	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33004	1	36.03	8.5	0	0	1	1.06731	-8.4296	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33012	1	0	0	0	0	1	1.01927	-5.8516	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33014	1	0	0	0	0	1	1.07031	-7.3035	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33024	1	0	0	0	0	1	1.07711	-7.0367	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33034	1	0	0	0	0	1	1.08257	-6.7468	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33071	2	0	0	0	0	1	1	-7.421	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33072	2	0	0	0	0	1	1.01973	-6.0501	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33201	1	29.44	8.83	0	0	1	1.03325	-14.9541	6.6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33321	1	0	0	0	0	1	1.05175	2.143	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33421	1	0	0	0	0	1	1.05991	-5.9165	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33422	1	0	0	0	0	1	1.05993	-5.9172	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33601	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33801	1	11.72	3.51	0	0	1	1.02818	-10.9946	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33902	1	0	0	0	0	1	1.00547	4.8814	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	33971	2	0	0	0	0	1	0.99767	4.8545	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34001	1	14.18	3.57	0	0	1	1.03091	-9.8308	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34201	1	22.84	6.23	0	0	1	1.0318	-11.5753	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34301	1	23.75	7.12	0	0	1	1.03523	-14.9937	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34602	1	0	0	0	0	1	1.02348	-4.5752	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34621	1	0	0	0	0	1	1.06725	-3.0885	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	34622	1	0	0	0	0	1	1.06725	-3.0885	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35002	1	0	0	0	0	1	1.01501	-9.4275	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35004	1	13.22	4.71	0	0	1	1.05962	-9.1798	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35071	2	0	0	0	0	1	0.99741	-9.3381	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35074	2	9.27	3.33	0	0	1	0.98736	-1.3051	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35211	1	0	0	0	0	1	1.04779	-8.2607	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35221	1	0	0	0	0	1	1.0628	-8.2366	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35222	1	0	0	0	0	1	1.05081	-8.0156	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35223	1	0	0	0	0	1	1.0628	-8.2351	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35224	1	0	0	0	0	1	1.04701	-7.7458	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35231	1	0	0	0	0	1	1.03451	-5.0666	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35232	1	0	0	0	0	1	1.03469	-5.063	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35236	1	0	0	0	0	1	1.03675	-5.321	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35237	1	0	0	0	0	1	1.03928	-5.566	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35238	1	0	0	0	0	1	1.03673	-5.3186	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35261	1	0	0	0	30	1	1.06104	-8.5073	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35404	1	80.01	14.02	0	0	1	1.05536	-12.4975	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35541	1	0	0	0	0	1	1.05839	-5.4412	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35542	4	0	0	0	0	1	1.06399	-3.1849	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35604	1	29.56	7.41	0	0	1	1.05811	-13.9767	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35661	1	0	0	0	30	1	1.0535	-10.8766	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35662	1	0	0	0	0	1	1.0535	-10.8766	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35771	1	0	0	0	0	1	1.03996	1.7436	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35802	1	0	0	0	0	1	1.01241	-13.4667	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35804	1	67.63	12.9	0	0	1	1.08436	-13.9048	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35812	1	0	0	0	0	1	1.01868	-7.4766	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35813	1	0	0	0	0	1	1.01982	-13.2741	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35814	1	0	0	0	0	1	1.08598	-13.977	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35815	1	0	0	0	0	1	1.00902	-12.8405	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35818	1	0	0	0	26.97	1	1.18843	-10.3767	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35822	1	0	0	0	0	1	1.01133	-14.977	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35824	1	0	0	0	0	1	1.08438	-13.9053	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35861	1	0	0	0	15	1	1.041	-9.172	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35862	1	0	0	0	0	1	1.04421	-9.1727	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35871	2	0	0	0	0	1	1.01288	-13.6542	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35872	2	0	0	0	0	1	1.01287	-13.686	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35873	2	0	0	0	0	1	1.01432	-13.5633	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35875	2	0	0	0	0	1	1.00212	-7.7195	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35876	2	0	0	0	0	1	1	-13.3762	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	35877	2	0	0	0	0	1	1.00941	-12.9812	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36001	1	24.69	6.62	0	0	1	1.0427	-7.7853	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36201	1	18.99	5.7	0	0	1	1.01574	-12.969	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36202	1	0	0	0	0	1	0.98337	-6.2188	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36204	1	0	0	0	0	1	1.07457	-5.8708	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36214	1	0	0	0	0	1	1.07589	-5.6306	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36222	1	0	0	0	0	1	1.00248	-5.0945	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36271	2	0	0	0	0	1	0.96574	-5.8564	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36272	2	0	0	0	0	1	0.96336	-6.7714	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36402	1	0	0	0	0	1	1.00302	-2.4597	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36412	1	0	0	0	0	1	1.01144	-1.8922	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36421	1	0	0	0	0	1	1.05119	-4.5246	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36422	1	0	0	0	0	1	1.01663	-2.3621	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36432	1	0	0	0	0	1	1.00856	-1.6662	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36442	1	0	0	0	0	1	1.00269	-2.1186	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36452	1	0	0	0	0	1	1.0077	-1.493	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36462	1	0	0	0	0	1	1.00896	-1.6367	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36471	2	0	0	0	0	1	1.01321	-2.0514	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36472	2	0	0	0	0	1	0.99375	-1.5454	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36473	2	0	0	0	0	1	1.01094	-1.6954	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36474	2	0	0	0	0	1	0.98125	-1.9084	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36475	2	0	0	0	0	1	0.98983	-2.0237	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36476	2	0	0	0	0	1	1.03228	-2.587	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36482	1	0	0	0	0	1	1.00264	-2.0998	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	36492	1	0	0	0	0	1	1.00252	-1.9704	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37501	1	21	2.92	0	0	1	1.03742	-14.1952	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37601	1	28.08	5.53	0	0	1	1.05152	-11.5071	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	37602	1	10.44	3.13	0	0	1	1.06832	-8.6772	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38001	1	16.14	2.47	0	0	1	1.03005	-7.9435	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38002	1	0	0	0	0	1	1.05321	-7.2683	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38004	1	20.34	4.66	0	0	1	1.06096	-6.6654	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38012	1	0	0	0	0	1	0.98913	-7.6785	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38014	1	0	0	0	0	1	1.06153	-6.6785	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38071	2	0	0	0	0	1	1.0372	-7.2951	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38201	1	0	0	0	0	1	1.01383	-14.4144	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38202	1	0	0	0	0	1	1.01409	-14.7283	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38203	1	0	0	0	0	1	1.06601	-13.7283	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38204	1	51.75	21.19	0	0	1	1.06597	-13.7261	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38211	1	0	0	0	0	1	1.00958	-14.5131	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38212	1	0	0	0	0	1	1.014	-8.6751	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38213	1	0	0	0	0	1	1.01509	-12.3615	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38214	1	0	0	0	0	1	1.07171	-13.4141	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38215	1	0	0	0	0	1	1.01744	-12.4218	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38224	1	0	0	0	0	1	1.06713	-13.5109	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38231	1	0	0	0	0	1	1.01384	-14.4147	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38232	1	0	0	0	0	1	1.00946	-14.5119	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38233	1	0	0	0	0	1	1.06715	-13.5119	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38234	1	0	0	0	0	1	1.06713	-13.5109	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38241	1	0	0	0	0	1	1.0193	-14.1251	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38242	1	0	0	0	0	1	1.00966	-14.516	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38244	2	0	0	0	0	1	1.06716	-13.5125	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38254	1	0	0	0	0	1	1.09097	-11.9744	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38264	1	0	0	0	0	1	1.07755	-13.1251	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38271	2	0	0	0	0	1	1.01442	-8.7942	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38272	2	0	0	0	0	1	1.0155	-12.5231	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38273	2	0	0	0	0	1	1.01787	-12.5466	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38284	1	0	0	0	0	1	1.08066	-12.9474	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38421	1	0	0	0	0	1	1.05185	-7.4398	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38422	1	0	0	0	0	1	1.05343	-7.2223	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38423	1	0	0	0	0	1	1.05724	-6.8363	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38424	1	0	0	0	0	1	1.05903	-6.6055	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38601	1	9.63	1.54	0	0	1	1.04371	-13.1048	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38701	1	13.61	3.53	0	0	1	1.04315	-15.4436	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38802	1	0	0	0	0	1	1.01523	1.3681	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38804	1	9.58	-0.25	0	0	1	1.07589	-2.9741	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38812	1	0	0	0	0	1	1.03451	-3.9741	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38870	2	0	0	0	0	1	1.01723	1.2962	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	38871	2	0	0	0	0	1	1	1.4826	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39401	1	0	0	0	0	1	0.99937	-1.8554	6.6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39402	1	0	0	0	0	1	1.07599	-0.6699	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39421	1	0	0	0	0	1	1.08626	-0.3837	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39423	1	0	0	0	0	1	1.06913	-2.8684	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39471	2	19.23	6.92	0	0	1	1.00091	3.086	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39472	2	19.23	6.92	0	0	1	0.99375	8.346	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39473	2	19.23	6.92	0	0	1	1.00054	3.1395	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39474	2	0	0	0	0	1	1.00126	-0.9763	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39601	1	17.73	5.19	0	0	1	1.03528	-5.8753	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39610	1	0	0	0	0	1	1.03239	-3.5447	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39670	1	0	0	0	0	1	1.03239	-3.5447	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39675	2	5	1.8	0	0	1	1.00457	-3.5447	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	39801	1	23.5	7.05	0	0	1	1.02648	-8.1282	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40001	1	14.8	4.67	0	0	1	1.03442	-13.3079	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40004	1	39.59	9.7	0	0	1	1.07888	-12.9172	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40061	1	0	0	0	30	1	1.04654	-9.0892	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40204	1	23.81	6.15	0	0	1	1.07833	-7.8858	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40404	1	29.32	5.18	0	0	1	1.05418	-12.4905	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40412	1	0	0	0	0	1	1.01644	-12.2692	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40461	1	0	0	0	0	1	1.04187	-9.9512	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40462	1	0	0	0	0	1	1.04187	-9.9512	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40471	2	0	0	0	0	1	1.01816	-12.4629	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40601	1	0	0	0	0	1	1.0406	-9.3497	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40602	1	7.6	2.28	0	0	1	1.05663	-10.4547	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40604	1	30.58	10.04	0	0	1	1.06282	-15.228	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40761	1	0	0	0	0	1	1.0123	-4.8313	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40771	2	0	0	0	0	1	1.01266	-3.9262	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40772	2	0	0	0	0	1	1.0127	-4.0403	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40773	2	0	0	0	0	1	1.01415	-5.0421	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40801	1	13.09	2.28	0	0	1	1.0395	-10.3251	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40902	1	0	0	0	0	1	0.98666	-6.6928	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40904	1	0	0	0	0	1	1.01554	-8.5382	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40912	1	0	0	0	0	1	1.01469	-6.0826	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40922	1	0	0	0	0	1	1.0141	-5.9363	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40932	1	0	0	0	0	1	1.0135	-5.7755	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40971	2	0	0	0	0	1	0.98337	-6.3836	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40972	2	0	0	0	0	1	1	-6.0821	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	40973	2	0	0	0	0	1	1	-5.7305	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	41002	1	18	5.9	0	0	1	1.06107	-10.4533	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	41102	1	24	11.63	0	0	1	1.06975	-9.3014	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42001	1	0	0	0	0	1	0.99665	-11.5354	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42004	1	29.66	5.6	0	0	1	1.08208	-10.5354	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42102	1	15.68	2.45	0	0	1	1.06743	-12.3522	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42202	1	0	0	0	0	1	1.0122	-14.4846	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42204	1	73.7	17.26	0	0	1	1.07784	-16.0319	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42212	1	0	0	0	0	1	1.01684	-15.3873	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42214	1	0	0	0	0	1	1.07635	-15.1921	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42224	1	0	0	0	0	1	1.07795	-16.0338	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42234	1	0	0	0	0	1	1.07807	-16.0396	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42244	1	0	0	0	0	1	1.07811	-16.0418	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42271	2	0	0	0	0	1	0.99264	-14.4049	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42404	2	0	0	0	0	1	1.06838	-10.7849	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42474	2	0	0	0	0	1	1.02442	-3.6529	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42475	2	0	0	0	0	1	1.02442	-3.6529	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42501	2	3.97	1.43	0	0	1	0.99329	-8.7698	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42602	1	0	0	0	0	1	1.03731	-10.9677	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42604	1	29.59	9.76	0	0	1	1.05865	-11.72	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42671	2	0	0	0	0	1	1.03777	-11.1937	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42672	2	0	0	0	0	1	1.01818	-11.1699	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42673	2	0	0	0	0	1	1.02385	-11.0947	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42674	2	0	0	0	0	1	1.03777	-11.1937	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	42802	1	26	7.8	0	0	1	1.06975	-13.1384	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43401	1	0	0	0	0	1	1.03471	-2.334	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43602	1	0	0	0	0	1	1.01628	-10.1144	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43604	1	28.15	5.44	0	0	1	1.07404	-10.572	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43619	1	0	0	0	0	1	1.05083	-5.2115	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43671	2	0	0	0	0	1	1.01825	-10.187	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43672	2	0	0	0	0	1	1.01825	-10.1866	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43704	1	0	0	0	0	1	1.06682	-5.3147	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43712	1	0	0	0	0	1	0.99663	-4.2933	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43722	1	0	0	0	0	1	0.99235	-4.6613	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43724	1	0	0	0	0	1	1.07529	-4.7223	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43771	2	0	0	0	0	1	0.99829	-4.391	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43774	2	0	0	0	0	1	1.0049	-4.4491	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	43821	1	0	0	0	0	1	1.06901	-0.23	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44001	1	24.36	2.83	0	0	1	1.03268	-14.2049	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44471	2	0	0	0	0	1	0.98868	3.6426	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44623	1	0	0	0	0	1	1.06539	-7.5568	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44624	1	0	0	0	0	1	1.06533	-7.5726	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44661	1	0	0	0	0	1	1.07521	-3.6461	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44662	1	0	0	0	0	1	1.07	-5.8686	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44681	1	0	0	0	0	1	1.06313	-8.0796	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44802	1	9.86	3.22	0	0	1	1.05597	-10.1436	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44804	1	32.73	8.45	0	0	1	1.07884	-9.5946	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44812	1	0	0	0	0	1	1.00467	-10.5948	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44814	1	0	0	0	0	1	1.07885	-9.5948	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	44901	1	21.71	2.22	0	0	1	1.04122	-13.5088	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	45001	1	32.29	9.68	0	0	1	1.00628	-13.1269	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	45101	1	16.03	2.29	0	0	1	1.03289	-13.4029	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46102	1	61	18.3	0	0	1	1.00853	-8.5393	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46210	1	34.84	10.45	0	0	1	1.03767	-11.5436	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46214	1	34.84	10.45	0	0	1	1.03767	-11.5436	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46224	1	34.84	10.45	0	0	1	1.03767	-11.5436	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46501	1	0.96	0.31	0	0	1	1.04617	-8.1799	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46503	2	0	0	0	0	1	1.00893	-6.8596	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46504	1	0	0	0	-20	1	1.06362	-12.65	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46511	2	9.36	3.36	0	0	1	1.00893	-5.8596	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46513	1	0	0	0	0	1	1.01697	-9.0794	3.3	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46801	2	0	0	0	0	1	1.05599	-7.8673	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46802	1	0	0	0	0	1	1.01661	-6.534	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46804	1	26.5	7.62	0	0	1	1.04894	-6.8648	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46812	1	0	0	0	0	1	1.00859	-5.5163	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46814	1	0	0	0	0	1	1.06049	-6.143	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46822	1	0	0	0	0	1	1.01889	-4.899	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46824	1	0	0	0	0	1	1.06948	-5.5895	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46834	1	0	0	0	0	1	1.03901	-5.9859	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46844	1	0	0	0	0	1	1.03882	-5.9258	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46854	2	0	0	0	0	1	1.04899	-6.8673	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46870	2	0	0	0	0	1	1.00588	-6.9386	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46873	2	0	0	0	0	1	1.01928	-4.9934	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46874	2	0	0	0	0	1	0.99324	-5.4868	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	46875	2	0	0	0	0	1	1.05599	-8.8673	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47004	1	34.35	10.32	0	0	1	1.07527	-10.3607	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47221	1	0	0	0	0	1	1.03793	-1.5608	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47222	1	0	0	0	0	1	1.04678	-1.7614	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47261	1	0	0	0	60	1	1.04721	-2.5897	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47402	1	15.2	4.56	0	0	1	1.06339	-9.2997	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47601	1	5.1	1.18	0	0	1	1.05323	-4.7989	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47802	1	0	0	0	0	1	0.99498	-7.4744	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47871	2	0	0	0	0	1	0.98783	-6.5751	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47872	2	0	0	0	0	1	1.00956	-6.7341	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47873	2	0	0	0	0	1	0.99539	-7.6282	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47874	2	0	0	0	0	1	0.98802	-7.5993	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	47902	1	0	0	0	0	1	1.00907	-7.7509	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49001	1	2.29	0.68	0	0	1	1.0528	-6.1677	6	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49101	2	0	0	0	0	1	0.99183	-8.3476	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49421	1	0	0	0	0	1	1.07456	-4.5827	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49422	1	0	0	0	0	1	1.07459	-4.5818	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49474	2	13.24	4.76	0	0	1	0.9961	1.2797	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49501	1	28.19	3.43	0	0	1	1.05656	-10.1786	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49502	1	0	0	0	0	1	1.0048	-9.7166	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49504	1	27	7.68	0	0	1	1.0684	-9.1545	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49512	1	0	0	0	0	1	1.00861	-6.8005	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49514	1	0	0	0	0	1	1.07179	-8.7166	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49524	1	0	0	0	0	1	1.08463	-7.9093	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49571	2	0	0	0	0	1	1.01058	-6.8715	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49604	2	60.98	18.4	0	0	1	1.07879	-15.5179	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49613	1	0	0	0	0	1	1.01568	-15.2932	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49662	1	0	0	0	30	1	1.04447	-10.5349	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49672	2	0	0	0	0	1	1.01609	-15.4555	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49802	1	0	0	0	0	1	1.10012	-11.6762	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49804	1	65.25	14.26	0	0	1	1.07474	-13.4307	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49814	1	0	0	0	0	1	1.09942	-11.9825	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49832	1	0	0	0	0	1	1.10523	-11.2461	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49842	1	0	0	0	0	1	1.10988	-10.851	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49861	1	0	0	0	15	1	1.05064	-8.3866	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49902	1	0	0	0	0	1	1.08778	-6.8528	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49912	1	0	0	0	0	1	1.08241	-7.4013	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49922	1	0	0	0	0	1	1.08727	-8.5527	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49932	1	0	0	0	0	1	1.08241	-7.4013	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49942	1	0	0	0	0	1	1.08241	-7.4013	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49952	1	0	0	0	0	1	1.08727	-8.5527	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49962	1	0	0	0	0	1	1.08677	-8.4595	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49971	2	0	0	0	0	1	1.08946	-7.1209	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49972	2	0	0	0	0	1	1.07219	-8.5904	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49973	2	0	0	0	0	1	1.09973	-7.1183	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49974	2	0	0	0	0	1	1.07296	-8.5942	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49975	2	0	0	0	0	1	1.06875	-7.5396	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49976	2	0	0	0	0	1	1.09514	-7.6648	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49980	2	0	0	0	0	1	1.08778	-9.341	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	49982	1	0	0	0	0	1	1.08721	-8.5276	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50004	1	23.82	6.31	0	0	1	1.07592	-9.429	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50012	1	0	0	0	0	1	1.01897	-7.665	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50014	1	0	0	0	0	1	1.09498	-8.2164	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50019	1	0	0	0	0	1	1.06683	-5.2031	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50071	2	0	0	0	0	1	1.01945	-7.8629	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50274	2	0	0	0	0	1	1	0.6652	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50275	2	0	0	0	0	1	1	-0.337	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50276	2	8.82	3.17	0	0	1	1	-2.1446	15.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50301	1	13.5	4.43	0	0	1	1.0294	-12.1315	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50421	1	0	0	0	0	1	1.05777	-7.554	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50573	2	0.98	0.35	0	0	1	1.00503	-1.1478	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50574	2	0.98	0.35	0	0	1	1.00501	-1.1477	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50604	1	23.07	5.14	0	0	1	1.06492	-10.1128	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50619	1	0	0	0	0	1	1.04515	-5.6754	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	50901	1	17.19	2.66	0	0	1	1.02768	-10.6125	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51301	1	12.13	1.78	0	0	1	1.03917	-11.9218	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51319	1	0	0	0	0	1	1.05104	-8.6698	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51410	1	0	0	0	0	1	1.07429	-1.1136	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51421	1	0	0	0	0	1	1.07429	-1.1136	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51422	1	0	0	0	0	1	1.07429	-1.1136	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51471	2	3	1.08	0	0	1	1	-1.1136	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51472	2	3	1.08	0	0	1	1	-1.1136	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51473	2	15.3	5.5	0	0	1	1.01002	-1.1136	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51474	2	15.3	5.5	0	0	1	1.01002	-1.1136	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51771	2	5.85	2.1	0	0	1	1.0121	2.9601	15.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51772	2	0	0	0	0	1	0.99438	-2.2693	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51801	1	17.86	5.97	0	0	1	1.04692	-6.3118	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	51804	1	57.42	14.31	0	0	1	1.07336	-8.3381	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52071	3	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52072	3	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52073	3	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52074	3	0	0	0	0	1	1	0	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52201	1	0	0	0	0	1	1.00956	-5.0931	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52202	1	0	0	0	0	1	1.01103	-6.4889	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52204	1	17.16	5.43	0	0	1	1.08423	-5.4888	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52211	1	0	0	0	0	1	1.03105	-3.0439	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52212	1	0	0	0	0	1	1.00891	-4.751	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52214	1	0	0	0	0	1	1.08424	-5.4889	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52219	1	0	0	0	0	1	1.06281	-3.4814	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52224	1	0	0	0	0	1	1.08572	-5.4531	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52234	1	0	0	0	0	1	1.09057	-5.2603	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52271	2	0	0	0	0	1	1.00931	-4.8286	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52301	1	21.7	6.96	0	0	1	1.03654	-13.7543	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52404	1	0	0	0	0	1	1.06426	-9.9522	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52476	2	0.3	0.1	0	0	1	0.99229	-9.9522	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52477	2	0.3	0.1	0	0	1	0.99229	-10.9522	10.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52602	1	0	0	0	0	1	1.01686	-6.0414	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52604	1	29.7	7.05	0	0	1	1.07512	-6.892	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52605	1	0	0	0	0	1	1.08416	-6.3721	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52610	1	0	0	0	0	1	1.05285	1.9476	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52612	1	0	0	0	0	1	1.01009	-5.7456	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52614	1	0	0	0	0	1	1.06311	4.0252	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52615	1	0	0	0	0	1	1.08547	-6.2936	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52624	1	0	0	0	0	1	1.07297	4.8327	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52625	1	0	0	0	0	1	1.07578	-6.9225	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52632	1	0	0	0	0	1	1.0176	4.8671	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52634	1	0	0	0	0	1	1.07365	4.9108	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52642	1	0	0	0	0	1	1.01781	5.1922	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52644	1	0	0	0	0	1	1.07382	4.9362	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52654	1	0	0	0	0	1	1.07517	-6.893	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52661	1	0	0	0	30	1	1.06952	-4.5506	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52664	1	0	0	0	0	1	1.07571	-6.9204	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52671	2	0	0	0	0	1	1.00213	-6.1525	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52672	2	0	0	0	0	1	1.00612	-6.3939	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52673	2	0	0	0	0	1	1.01051	-5.8577	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52674	1	0	0	0	0	1	1.07577	-6.9222	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52675	2	0	0	0	0	1	1.01972	5.063	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52676	2	0	0	0	0	1	1.018	4.698	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52677	2	0	0	0	0	1	0.99312	-5.6278	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52684	1	0	0	0	0	1	1.07578	-6.9226	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52694	1	0	0	0	0	1	1.08031	-6.5974	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52700	2	0	0	0	0	1	0.98638	-5.4455	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52702	1	0	0	0	0	1	0.98582	-4.6999	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52704	1	0	0	0	0	1	1.0585	-5.3516	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52705	1	0	0	0	0	1	1.05924	-4.1823	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52712	1	0	0	0	0	1	0.99723	-3.7201	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52714	1	0	0	0	0	1	1.05282	-5.1312	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52722	1	0	0	0	0	1	0.98129	-3.5388	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52724	1	0	0	0	0	1	1.05924	-4.1823	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52732	1	0	0	0	0	1	1.01612	-4.3599	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52734	1	0	0	0	0	1	1.05	-7.1035	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52754	1	0	0	0	0	1	1.05929	-4.1838	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52764	1	0	0	0	0	1	1.05968	-3.9891	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52771	2	0	0	0	0	1	0.97577	-3.6036	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52772	2	0	0	0	0	1	1.01803	-4.4863	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52773	2	0	0	0	0	1	1.01802	-4.4867	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52774	2	0	0	0	0	1	1.01674	-5.085	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52778	2	0	0	0	0	1	0.98717	-3.02	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52794	1	0	0	0	0	1	1.06672	-4.5696	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52802	1	0	0	0	0	1	1.04674	-8.4543	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52804	1	50.58	12.47	0	0	1	1.0517	-7.7183	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52812	1	0	0	0	0	1	1.02842	-7.1237	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52813	1	0	0	0	0	1	1.01588	-7.1598	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52814	1	0	0	0	0	1	1.05205	-7.7482	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52815	1	0	0	0	0	1	1.05197	-8.0715	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52816	1	0	0	0	0	1	1.0521	-7.4248	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52817	1	0	0	0	0	1	1.05207	-7.0337	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52861	1	0	0	0	30	1	1.06013	-4.7221	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52871	2	0	0	0	0	1	0.99645	-7.2674	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52872	2	0	0	0	0	1	1.05257	-7.672	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52873	2	0	0	0	0	1	1.01638	-7.2615	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52874	2	0	0	0	0	1	1.05394	-7.1795	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52875	2	0	0	0	0	1	1.05251	-7.9961	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52876	2	0	0	0	0	1	1.05243	-8.3191	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52877	2	0	0	0	0	1	1.03204	-8.6502	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	52878	2	0	0	0	0	1	1.05393	-7.1971	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53002	1	0	0	0	0	1	1.0098	-10.3697	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53004	1	28.66	6.88	0	0	1	1.0656	-9.3625	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53012	1	0	0	0	0	1	1.0098	-10.3699	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53014	1	0	0	0	0	1	1.06573	-9.3694	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53022	1	0	0	0	0	1	1.00981	-10.3701	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53024	1	0	0	0	0	1	1.07206	-8.1509	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53032	1	0	0	0	0	1	1.00629	-7.1409	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53034	1	0	0	0	0	1	1.0757	-7.4921	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53042	1	0	0	0	0	1	1.01307	-8.4923	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53052	1	0	0	0	0	1	1.00618	-7.1686	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53061	1	0	0	0	30	1	1.05721	-7.2053	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53062	1	0	0	0	0	1	1.01309	-8.4929	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53072	1	0	0	0	0	1	1.0099	-6.8179	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53201	2	0	0	0	0	1	1.01817	-10.9589	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53204	1	37.89	7.88	0	0	1	1.0618	-9.9589	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53401	1	0	0	0	0	1	1.03867	-11.569	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53402	1	0	0	0	0	1	1.00549	-10.6009	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53404	1	15.89	7.85	0	0	1	1.06568	-10.569	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53412	1	0	0	0	0	1	1.01092	-10.3137	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53471	2	0	0	0	0	1	0.99091	-10.3995	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53472	2	0	0	0	0	1	0.9853	-10.4194	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53604	1	31.32	11.53	0	0	1	1.063	-13.0799	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53612	1	0	0	0	0	1	1.0034	-12.0566	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53613	1	0	0	0	0	1	0.99777	-6.9627	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53614	1	0	0	0	0	1	1.06962	-8.1451	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53615	1	0	0	0	0	1	0.99622	-13.3462	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53616	1	0	0	0	0	1	1.00078	-12.6796	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53624	1	0	0	0	0	1	1.07227	-7.937	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53671	2	0	0	0	0	1	0.97611	-13.4055	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53672	2	0	0	0	0	1	0.98532	-12.2146	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53673	2	0	0	0	0	1	0.99817	-7.0825	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53674	2	0	0	0	0	1	1.00115	-12.7038	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53801	1	0	0	0	0	1	1.04901	-11.475	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53802	1	0	0	0	0	1	1.03723	-11.9244	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53804	1	22.82	6.27	0	0	1	1.06088	-11.0132	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	53871	2	0	0	0	0	1	1.02364	-12.2297	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54401	1	0	0	0	0	1	0.98919	-11.1897	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54402	1	0	0	0	0	1	0.99929	-9.3999	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54404	1	45.49	8.56	0	0	1	1.04385	-10.1908	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54411	1	0	0	0	0	1	0.98919	-11.1897	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54412	1	0	0	0	0	1	0.99044	-8.3681	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54414	1	0	0	0	0	1	1.04383	-10.1897	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54422	1	0	0	0	0	1	0.98991	-6.6175	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54424	1	0	0	0	0	1	1.04559	-9.0015	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54425	1	0	0	0	0	1	0.99668	-8.7752	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54426	1	0	0	0	0	1	0.98979	-5.3629	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54471	2	0	0	0	0	1	0.97898	-8.7225	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54472	2	0	0	0	0	1	0.97063	-5.34	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54621	1	0	0	0	0	1	1.08543	-1.9648	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54622	1	0	0	0	0	1	1.04711	-0.2265	220	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54623	1	0	0	0	0	1	1.04711	-0.2265	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54624	1	0	0	0	0	1	1.08543	-1.9648	17.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54630	2	0	0	0	105	1	0.98352	13.7718	260	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54640	1	0	0	0	41	1	1.025	7.6097	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	54801	1	13	3.9	0	0	1	1.03036	-5.2609	10.75	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55001	1	0	0	0	0	1	1.01607	-11.0378	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55002	1	9.18	3.01	0	0	1	1.06024	-9.3497	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55004	1	51.27	11.91	0	0	1	1.07413	-10.0378	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55012	1	0	0	0	0	1	1.01132	-9.4045	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55013	1	0	0	0	0	1	1.01132	-9.37	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55014	1	0	0	0	0	1	1.01126	-9.6479	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55061	1	0	0	0	30	1	1.04543	-6.8324	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55071	2	0	0	0	0	1	1.0118	-9.5906	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55072	2	0	0	0	0	1	1.01171	-9.5542	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55073	2	0	0	0	0	1	1.01171	-9.6979	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	55201	1	32.62	9.69	0	0	1	1.05601	-10.6801	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	64813	2	0	0	0	0	1	1.01432	-13.5634	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	66071	1	0	0	0	0	1	1.02224	-5.2756	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67025	2	0	0	0	0	1	1.02385	-3.3229	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67026	2	0	0	0	0	1	1.02384	-3.3141	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67027	2	0	0	0	0	1	1.02409	-3.1232	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67028	2	0	0	0	0	1	1.02437	-3.125	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67033	1	0	0	0	0	1	0.99757	-12.0865	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67037	1	0	0	0	0	1	1.01555	-8.5385	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67045	2	0	0	0	0	1	1.06354	-3.4754	0.66	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67057	1	0	0	0	0	1	1.0231	-5.2849	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67058	2	0	0	0	0	1	0.99938	-3.6898	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67066	2	0	0	0	0	1	0.98009	-3.297	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67069	2	0	0	0	0	1	1.01451	-4.2668	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67071	1	0	0	0	0	1	1.02224	-5.2756	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67081	2	0	0	0	0	1	1.01144	-4.1341	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67083	2	0	0	0	0	1	1.06807	-3.2219	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67084	2	0	0	0	0	1	1.00235	-5.1545	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67090	1	0	0	0	0	1	1.02224	-5.2756	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67091	1	0	0	0	0	1	1.02224	-5.2756	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67092	1	0	0	0	0	1	1.02224	-5.2756	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67102	2	0	0	0	0	1	1.02252	4.7496	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	67213	2	0	0	0	0	1	1.00977	-6.8902	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68087	2	0	0	0	0	1	1.10978	-11.0841	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68092	2	0	0	0	0	1	1.00995	-3.6422	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68101	2	0	0	0	0	1	1.11107	-10.7683	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68128	2	0	0	0	0	1	1.03097	-3.3211	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68131	2	0	0	0	0	1	1.00616	-7.2086	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68134	2	0	0	0	0	1	0.9948	-3.0938	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68136	2	0	0	0	0	1	1.01405	-10.2147	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68143	2	0	0	0	0	1	1.01657	-10.4743	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68154	1	0	0	0	0	1	1.0098	-11.3699	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68157	1	0	0	0	0	1	1.01309	-9.4929	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68158	1	0	0	0	0	1	1.00981	-11.3702	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68165	1	0	0	0	0	1	1.02355	-4.578	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68168	1	0	0	0	0	1	1.01186	-5.279	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68171	2	0	0	0	0	1	1.02038	-9.4124	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68202	1	0	0	0	0	1	1.01198	-5.2831	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68222	2	0	0	0	0	1	1.02146	-2.9966	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68223	2	0	0	0	0	1	1.01234	-13.0654	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68230	2	3	1.08	0	0	1	1.01094	-10.8153	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68241	2	0	0	0	0	1	1.00567	-12.9276	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68247	1	0	0	0	0	1	1.01863	-5.2792	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68254	2	0	0	0	0	1	0.99656	-4.6246	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68260	1	0	0	0	0	1	1.06141	-12.5823	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68262	1	0	0	0	0	1	1.01898	-5.729	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68263	1	0	0	0	0	1	1.01898	-5.7288	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68271	1	0	0	0	0	1	1.01854	-5.6869	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68272	1	0	0	0	0	1	1.01767	2.0583	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68273	1	0	0	0	0	1	1.01767	2.0583	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68282	2	0	0	0	0	1	1.02612	-3.5053	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68283	2	0	0	0	0	1	1.02728	-2.7772	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68298	2	0	0	0	0	1	1.05993	-13.4994	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68300	2	0	0	0	0	1	1.05993	-13.4994	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68306	2	0	0	0	0	1	1.01339	-1.9634	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68307	2	0	0	0	0	1	1.01068	-1.8282	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68308	1	0	0	0	0	1	1	-5.7305	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68311	1	0	0	0	0	1	1.01103	-7.4889	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68313	2	0	0	0	0	1	1.00606	-14.5071	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68314	2	0	0	0	0	1	1.00606	-14.5071	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68325	2	0	0	0	0	1	1.01607	-12.0378	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68408	2	0	0	0	0	1	0.99171	-5.438	0.4	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68413	1	0	0	0	0	1	0.98919	-12.1897	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68414	1	0	0	0	0	1	0.98919	-12.1897	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68536	2	0	0	0	0	1	1.04742	-9.2689	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68537	2	0	0	0	0	1	1.04742	-9.2689	0.69	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68546	2	0	0	0	0	1	1.00453	-11.9123	2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68547	2	0	0	0	0	1	1.04894	-6.8648	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68554	2	0	0	0	0	1	1.07811	-16.0418	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68563	2	0	0	0	0	1	1.06036	-11.6055	10	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68564	2	0	0	0	0	1	1.07031	-7.3035	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	68566	2	0	0	0	0	1	1.07379	-14.8481	38	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70010	1	0	0	0	0	1	1.0341	-4.1281	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70030	1	13.685	2.779	0	0	1	1.01469	-34.1728	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70031	1	1.622	0.329	0	0	1	1.01427	-34.2145	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70032	1	3.254	0.661	0	0	1	1.01576	-34.5133	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70033	1	0	0	0	5	1	1.01576	-34.5133	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70080	1	0	0	0	0	1	1.01652	-33.9679	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70090	2	0	0	0	0	1	1.01469	-34.1728	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70091	2	0	0	0	0	1	1.01764	-33.7669	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70093	2	0	0	0	0	1	1.0162	-33.6985	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70094	2	0	0	0	0	1	1.01596	-33.7757	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70111	1	0	0	0	0	1	1.03992	-8.7306	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70112	1	0	0	0	0	1	1.03992	-8.7306	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70130	1	24.546	4.984	0	0	1	1.01927	-40.3946	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70311	1	0	0	0	0	1	1.03167	-4.9923	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70312	1	0	0	0	0	1	1.02767	-4.9408	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70330	1	51.393	10.436	0	0	1	1.0141	-38.2933	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70390	2	0	0	0	0	1	1.0141	-38.2933	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70504	4	13.65	4.55	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70505	4	13.7	4.6	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70506	4	13.7	4.6	0	0	1	1	0	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70507	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70508	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70510	1	0	0	0	0	1	1.04293	-3.4327	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70513	2	3.41	1.121	0	0	1	1	-26.8561	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70514	2	3.41	1.121	0	0	1	1	-26.8561	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70515	2	3.41	1.121	0	0	1	1	-27.4548	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70516	2	3.41	1.121	0	0	1	1	-26.6677	15	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70520	1	0	0	0	0	1	1.02678	-1.4959	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70561	1	0	0	0	0	1	1.03558	26.38	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70562	1	0	0	0	0	1	1.03567	26.3622	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	70580	1	0	0	0	0	1	1.04293	-33.4327	6.95	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71011	1	0	0	0	0	1	1.02347	-5.4193	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71012	1	0	0	0	0	1	1.02235	-5.5204	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71031	1	57.87	11.751	0	0	1	1.01899	-39.9566	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71032	1	26.364	5.353	0	0	1	1.01376	-37.9943	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71033	1	3.881	0.788	0	0	1	1.00225	-38.5159	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71034	1	5.605	1.138	0	0	1	0.97831	-39.4219	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71035	1	4.743	0.963	0	0	1	0.98329	-39.4811	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71036	2	0	0	0	0	1	1.01376	-37.9943	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71080	1	0	0	0	0	1	0.98179	-39.1977	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71090	2	0	0	0	0	1	1.01376	-37.9943	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71091	2	0	0	0	0	1	0.98232	-39.1603	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71511	1	0	0	0	0	1	1.03287	-8.4885	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71512	1	0	0	0	0	1	1.03423	-8.3642	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71530	1	45.726	9.285	0	0	1	1.02858	-40.9412	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	71590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72010	1	0	0	0	0	1	1.03429	-4.3101	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72511	1	0	0	0	0	1	1.02642	-9.7144	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72512	1	0	0	0	0	1	1.02641	-9.7169	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72530	1	65.211	13.242	0	0	1	1.02439	-43.8805	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	72590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73011	1	0	0	0	0	1	1.03746	-7.5024	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73012	1	0	0	0	0	1	1.03748	-7.5008	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73031	1	0	0	0	0	1	1.02093	-42.6128	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73032	1	0	0	0	0	1	1.02093	-42.6128	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73090	1	0	0	0	0	1	1.02093	-42.6128	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73091	2	0	0	0	0	1	1.02093	-42.6128	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73510	1	0	0	0	0	1	1.03239	-3.2693	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73530	1	0	0	0	0	1	1.02685	-30.8368	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	73590	2	0	0	0	0	1	1.02685	-30.8368	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74011	1	0	0	0	0	1	1.03176	-6.8389	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74012	1	0	0	0	0	1	1.03187	-6.8439	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74030	1	36.979	7.509	0	0	1	1.02151	-39.7072	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74090	2	0	0	0	0	1	1.02151	-39.7072	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74511	1	0	0	0	0	1	1.04151	-8.5977	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74512	1	0	0	0	0	1	1.04151	-8.5977	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74513	1	0	0	0	30	1	1.04151	-8.5977	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74514	1	0	0	0	30	1	1.04151	-8.5977	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74520	1	0	0	0	0	1	1.01403	-3.9525	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74561	1	0	0	0	25	1	1.05497	20.8672	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74562	1	0	0	0	25	1	1.05497	20.8672	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74563	1	0	0	0	25	1	1.05888	20.9588	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74564	4	0	0	0	0	1	1	0	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74711	1	0	0	0	0	1	1.03985	-8.7723	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74712	1	0	0	0	0	1	1.03985	-8.7724	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	74730	1	77.612	15.76	0	0	1	1.02061	-42.6291	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75010	1	0	0	0	0	1	1.02689	-3.9811	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75011	1	0	0	0	36	1	1.02689	-3.9811	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75030	1	27	5.483	0	0	1	1.02005	-35.2077	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75031	1	18.407	3.738	0	0	1	1.0004	-35.7078	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75032	1	5.41	1.099	0	0	1	0.98712	-36.3408	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75080	1	0	0	0	0	1	1.00545	-35.6992	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75090	2	0	0	0	0	1	1.02005	-35.2077	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75091	2	0	0	0	0	1	1.00868	-35.3983	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75092	2	0	0	0	0	1	1.00932	-32.6259	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75093	2	0	0	0	0	1	1.00325	-34.8743	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75508	2	0	0	0	0	1	1	27.7268	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75510	1	0	0	0	0	1	1.05103	-2.2751	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75514	1	0	0	0	40	1	1.05103	-2.2751	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75515	2	3.41	1.121	0	0	1	1	33.6566	15.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75516	2	5.69	1.87	0	0	1	1	36.3418	15.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75520	1	0	0	0	0	1	1.02839	-1.2387	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75521	1	0	0	0	0	1	1.02839	-1.2387	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75522	1	0	0	0	0	1	1.02839	-1.2387	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75530	1	36.435	7.398	0	0	1	1.02203	-34.7932	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75561	1	0	0	0	0	1	1.01582	27.6019	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75562	1	0	0	0	0	1	1.03423	27.6064	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75590	2	0	0	0	0	1	1.02203	-34.7932	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75810	1	0	0	0	0	1	1.02622	-5.4356	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75830	1	40.469	8.218	0	0	1	1.01342	-38.2195	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	75890	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76011	1	0	0	0	0	1	1.04048	-8.7081	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76012	1	0	0	0	0	1	1.04048	-8.7081	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76031	1	25.624	5.203	0	0	1	1.02535	-41.9326	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76032	1	12.679	2.575	0	0	1	1.01741	-43.315	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76511	1	0	0	0	0	1	1.03954	-7.4247	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76512	1	0	0	0	0	1	1.03956	-7.423	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76513	1	0	0	0	0	1	1.03843	-7.4853	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76514	1	0	0	0	0	1	1.03772	-7.4762	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76531	1	56.998	11.574	0	0	1	1.01843	-43.0133	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76532	1	57.018	11.578	0	0	1	1.01899	-41.8175	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76533	1	9.948	2.02	0	0	1	1.01898	-41.8202	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76810	1	0	0	0	0	1	1.04516	-3.5318	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76820	1	0	0	0	0	1	1.02044	-3.4333	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76861	1	0	0	0	0	1	1.01033	26.4554	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	76862	1	0	0	0	0	1	1.01033	26.4554	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77010	1	0	0	0	0	1	1.03819	-8.0388	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77030	1	103.319	20.98	0	0	1	1.02066	-44.5887	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77090	2	0	0	0	0	1	1.02066	-44.5887	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77210	1	0	0	0	0	1	1.04411	-2.9306	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77230	1	0	0	0	0	1	1.01757	-29.5932	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77290	2	0	0	0	0	1	1.01757	-29.5932	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77511	1	0	0	0	0	1	1.03132	-4.9497	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77512	1	0	0	0	0	1	1.04188	-4.2069	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77530	1	94.213	19.131	0	0	1	1.01193	-41.3725	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77531	1	3.634	0.738	0	0	1	1.0116	-41.2463	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77590	2	0	0	0	0	1	1.01193	-41.3725	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	77591	2	0	0	0	0	1	1.01555	-40.2119	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78030	1	29.094	5.908	0	0	1	1.01884	-42.692	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78511	1	0	0	0	0	1	1.03364	-5.5084	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78512	1	0	0	0	0	1	1.03366	-5.4915	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78530	1	36.045	7.319	0	0	1	1.02078	-38.0962	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	78590	2	0	0	0	0	1	1.02078	-38.0962	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79010	1	0	0	0	0	1	1.03421	-4.1105	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79015	1	0	0	0	0	1	1.03384	-10.7156	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79016	1	0	0	0	0	1	1.04749	-10.6684	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79030	1	46.916	9.527	0	0	1	1.01188	-36.213	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79031	1	11.149	2.264	0	0	1	1.00244	-36.4242	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79032	1	2.228	0.452	0	0	1	0.99875	-34.8356	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79080	1	0	0	0	0	1	1.01308	-36.0113	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79081	1	0	0	0	0	1	1.01451	-35.6952	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79082	1	0	0	0	0	1	1.00556	-34.5072	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79090	2	0	0	0	0	1	1.01188	-36.213	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	79091	2	0	0	0	0	1	1.00619	-34.3086	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80011	1	0	0	0	0	1	1.04012	-7.3315	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80012	1	0	0	0	0	1	1.04028	-7.333	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80030	1	37.636	7.642	0	0	1	1.02838	-39.8785	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80310	2	0	0	0	0	1	1	-1.9592	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80511	1	0	0	0	0	1	1.02811	-5.1952	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80512	1	0	0	0	0	1	1.03545	-4.6337	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80531	1	16.898	3.431	0	0	1	1.02864	-37.6092	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80532	1	10.04	2.039	0	0	1	1.01961	-39.748	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80710	1	0	0	0	0	1	1.04294	-3.06	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	80730	1	0	0	0	0	1	1.01502	-29.3988	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81010	1	0	0	0	0	1	1.04094	-7.2565	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81020	1	0	0	0	0	1	1.01566	-3.7023	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81061	1	0	0	0	0	1	1.00685	22.4093	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81062	1	0	0	0	0	1	1.00685	22.4093	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81063	1	0	0	0	0	1	1.0032	22.3259	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81510	1	0	0	0	0	1	1.03448	-4.6123	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81520	1	0	0	0	0	1	1.02743	-2.4571	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81561	1	0	0	0	0	1	0.99912	25.2135	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81562	1	0	0	0	0	1	0.99819	25.1271	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81810	1	0	0	0	0	1	1.05847	-2.3794	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81830	1	0	0	0	0	1	1.02475	-31.5309	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81831	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	81832	2	0	0	0	0	1	1.026	-31.136	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82001	2	13.65	4.487	0	0	1	1	30.604	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82002	2	13.65	4.487	0	0	1	1	30.604	17	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82003	4	0	0	0	0	1	1	0	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82004	4	0	0	0	0	1	1	0	11.5	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82011	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82012	4	0	0	0	0	1	1	0	11	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82020	1	0	0	0	0	1	1.03265	-2.4483	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82511	1	0	0	0	0	1	1.03944	-8.6593	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82512	1	0	0	0	0	1	1.03947	-8.6584	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	82530	1	55.992	11.37	0	0	1	1.01898	-43.2218	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83011	1	0	0	0	0	1	1.03109	-4.5701	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83012	1	0	0	0	0	1	1.03109	-4.5707	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83030	1	31.425	6.381	0	0	1	1.02353	-37.936	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83031	1	18.459	3.748	0	0	1	0.99683	-39.5032	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83090	2	0	0	0	0	1	1.02353	-37.936	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83091	2	0	0	0	0	1	1.0051	-37.913	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83510	1	0	0	0	0	1	1.03121	-3.5808	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83530	1	22.647	4.599	0	0	1	1.01653	-34.7275	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83531	1	6.735	1.368	0	0	1	1.00669	-34.8685	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83590	2	0	0	0	0	1	1.01653	-34.7275	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83591	2	0	0	0	0	1	1.02099	-33.3006	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	83592	2	0	0	0	0	1	1.00866	-34.3121	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84011	1	0	0	0	0	1	1.03731	-7.7454	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84012	1	0	0	0	0	1	1.03737	-7.743	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84030	1	74.686	15.166	0	0	1	1.01142	-42.9214	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84090	1	0	0	0	0	1	1.01142	-42.9214	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84091	2	0	0	0	0	1	1.01142	-42.9214	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84411	1	0	0	0	0	1	1.0458	-2.6401	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84412	1	0	0	0	0	1	1.04579	-2.6411	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84430	1	57.521	11.68	0	0	1	1.02646	-36.1575	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84490	2	0	0	0	0	1	1.02646	-36.1575	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84491	2	0	0	0	0	1	1.03107	-35.4501	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84511	1	0	0	0	0	1	1.02284	-4.2938	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84512	1	0	0	0	0	1	1.02291	-4.2873	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84530	1	46.167	9.375	0	0	1	1.02293	-37.7015	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	84590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85020	1	0	0	0	0	1	1.02769	-2.4776	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85510	1	0	0	0	0	1	1.04508	-1.0813	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85530	1	0	0	0	0	1	1.0187	-28.5483	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85590	2	0	0	0	0	1	1.0187	-28.5483	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85591	2	0	0	0	0	1	1.01904	-28.4982	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85592	2	0	0	0	0	1	1.02	-28.1978	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85593	2	0	0	0	0	1	1.01977	-28.2152	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85710	1	0	0	0	0	1	1.03213	-3.7442	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85730	1	0	0	0	0	1	1.01184	-31.85	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	85790	2	0	0	0	0	1	1.01184	-31.85	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86030	1	36.096	7.33	0	0	1	1.02378	-42.0376	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86220	1	0	0	0	118	1	1.02633	-1.4513	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86221	3	0	0	0	0	1	1	0	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86280	1	0	0	0	0	1	1.02633	-1.4513	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86311	1	0	0	0	0	1	1.03665	-9.1127	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86312	1	0	0	0	0	1	1.03602	-9.1782	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86330	1	49.832	10.119	0	0	1	1.02031	-42.5059	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86511	1	0	0	0	0	1	1.01699	-9.4969	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86512	1	0	0	0	0	1	1.01695	-9.5015	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86530	1	87.653	17.799	0	0	1	1.01946	-45.0834	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	86590	4	0	0	0	0	1	1	0	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87010	1	0	0	0	0	1	1.02182	-3.5588	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87510	1	0	0	0	0	1	1.045	-3.3902	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87511	1	0	0	0	31.03	1	1.045	-3.3902	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87530	1	32.934	6.688	0	0	1	1.02306	-36.0459	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87531	1	4.486	0.911	0	0	1	0.99498	-38.0502	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87532	1	5.616	1.14	0	0	1	1.00912	-35.855	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87533	1	7.864	1.597	0	0	1	0.96126	-37.5522	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87534	1	4.486	0.911	0	0	1	1.01061	-37.0185	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87535	1	12.915	2.622	0	0	1	1.01955	-36.189	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87580	1	0	0	0	0	1	1.01836	-35.5103	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87581	1	0	0	0	0	1	1.01992	-36.1426	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87582	1	0	0	0	0	1	0.98634	-36.589	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87583	1	0	0	0	0	1	1.01223	-36.9417	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87584	1	0	0	0	0	1	1.00463	-37.5935	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87590	2	0	0	0	0	1	1.02306	-36.0459	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87591	2	0	0	0	0	1	1.02386	-33.6832	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87592	2	0	0	0	0	1	1.02961	-34.2592	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87593	2	0	0	0	0	1	1.02318	-35.3178	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87594	2	0	0	0	0	1	0.98767	-36.4385	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87595	2	0	0	0	0	1	1.01701	-28.8496	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87596	2	0	0	0	0	1	1.02917	-34.4139	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87597	2	0	0	0	0	1	1.01605	-29.0745	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87598	2	0	0	0	0	1	1.01572	-29.185	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87599	2	0	0	0	0	1	1.01705	-28.7826	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87600	2	0	0	0	0	1	1.01502	-29.3988	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	87601	2	0	0	0	0	1	1.01502	-29.3988	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88011	1	0	0	0	0	1	1.02624	-9.7017	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88012	1	0	0	0	0	1	1.02532	-9.749	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88030	1	74.194	15.066	0	0	1	1.01869	-44.6525	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88511	1	0	0	0	0	1	1.04131	-8.6205	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88512	1	0	0	0	0	1	1.0413	-8.6209	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	88530	1	36.373	7.386	0	0	1	1.01237	-41.1706	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89030	1	29.505	5.991	0	0	1	1.01882	-42.687	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89201	1	0	0	0	0	1	1.24653	-1.0985	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89202	2	0	0	0	13	1	1.25845	-0.8607	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89210	1	0	0	0	0	1	1.07103	-2.4039	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89220	2	0	0	0	0	1	1	-2.9227	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89231	2	0	0	0	0	1	1.16621	-0.4583	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89232	1	0	0	0	0	1	1.16439	-0.4997	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89311	1	0	0	0	0	1	1.04822	-2.5184	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89312	1	0	0	0	0	1	1.04822	-2.5198	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89330	1	35.028	7.113	0	0	1	1.02074	-34.894	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89510	1	0	0	0	0	1	1.045	-2.7825	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89511	1	0	0	0	-26.92	1	1.045	-2.7825	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89515	1	0	0	0	0	1	1.04409	-9.3841	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89516	1	0	0	0	0	1	1.04354	-9.3562	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89530	1	21.816	4.43	0	0	1	1.01293	-35.1465	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89531	1	5.513	1.119	0	0	1	0.98057	-35.9242	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89532	1	6.067	1.232	0	0	1	0.96851	-35.872	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89533	1	4.404	0.894	0	0	1	0.974	-36.2845	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89534	1	2.751	0.559	0	0	1	0.98831	-35.2884	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89535	1	1.653	0.336	0	0	1	0.99387	-35.6842	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89580	1	0	0	0	0	1	0.99396	-35.4982	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89581	1	0	0	0	0	1	0.99072	-35.172	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89582	1	0	0	0	0	1	0.97014	-35.7909	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89583	1	0	0	0	0	1	0.97289	-34.9784	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89590	2	0	0	0	0	1	1.01293	-35.1465	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89591	2	0	0	0	0	1	0.99385	-34.8194	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89592	2	0	0	0	0	1	0.97293	-34.9723	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	89593	2	0	0	0	0	1	0.97302	-34.9593	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90011	1	0	0	0	0	1	1.04122	-7.8096	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90012	1	0	0	0	0	1	1.04122	-7.8096	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90013	1	0	0	0	30	1	1.04122	-7.8096	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90014	1	0	0	0	0	1	1.04122	-7.8096	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90020	1	0	0	0	0	1	1.02613	-4.1856	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90061	1	0	0	0	25	1	1.05874	21.7682	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90062	1	0	0	0	25	1	1.05548	21.8321	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90063	1	0	0	0	0	1	1.02066	21.7905	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90110	2	0	0	0	0	1	1	-1.9592	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90210	1	0	0	0	0	1	1.04431	-3.3523	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90230	1	0	0	0	0	1	1.0189	-30.2772	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90231	2	0	0	0	0	1	1.0189	-30.2772	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90232	2	0	0	0	0	1	1.0189	-30.2772	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90233	2	0	0	0	0	1	1.0189	-30.2772	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90234	2	0	0	0	0	1	1.0189	-30.2772	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90235	2	0	0	0	0	1	1.0189	-30.2772	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90236	2	0	0	0	0	1	1.0189	-30.2772	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90237	2	0	0	0	0	1	1.0189	-30.2772	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90310	1	0	0	0	0	1	1.04147	-4.3197	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90320	1	0	0	0	0	1	1.02585	-3.2516	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90361	1	0	0	0	0	1	1.00576	25.5516	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90362	1	0	0	0	0	1	1.01686	25.5545	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90420	1	0	0	0	0	1	1.02593	-3.376	275	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90440	1	0	0	0	0	1	1.03564	-2.7785	380	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90461	1	0	0	0	0	1	1.03548	-3.0772	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90462	1	0	0	0	0	1	1.03548	-3.0772	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90463	4	0	0	0	0	1	1	0	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90511	1	0	0	0	0	1	1.03278	-8.53	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90512	1	0	0	0	0	1	1.0328	-8.5282	110	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	90530	1	69.461	14.105	0	0	1	1.0289	-43.0435	33	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1781	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1782	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1783	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1784	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1785	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1786	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1787	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1788	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1789	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1790	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1791	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1792	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1793	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1794	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1795	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1796	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1797	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1798	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1799	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1800	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1801	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1802	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1803	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1804	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1805	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1806	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1807	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1808	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1809	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1810	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1811	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1812	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1813	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1814	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1815	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1816	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1817	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1818	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1819	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1820	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1821	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1822	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1823	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1824	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1825	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1826	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1827	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1828	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1829	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1830	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1831	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1832	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1833	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1834	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1835	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1836	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1837	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1838	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1839	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1840	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1841	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1842	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1843	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1844	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1845	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1846	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1847	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1848	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1849	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1850	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1851	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1852	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1853	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1854	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1855	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1856	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1857	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1858	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1859	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1860	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1861	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1862	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1863	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1864	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1865	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1866	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1867	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1868	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1869	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1870	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1871	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1872	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1873	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1874	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1875	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1876	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1877	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1878	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1879	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1880	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1881	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1882	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1883	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1884	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1885	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1886	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1887	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1888	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1889	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	1890	1	0	0	0	0	1	1	0	100	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
];

%%%% branch data
%%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	11	42404	0.0036	0.00391	0.00207	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	25404	0.00534	0.00795	0.00407	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	25404	0.00594	0.00866	0.00435	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	46504	0.02132	0.02114	0.00329	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	46504	0.01937	0.01703	0.00256	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	2121	0.0286	0.067	0.0059	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	2361	0.0513	0.1172	0.0106	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	3541	0.0071	0.037	0.0116	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1041	5481	0.0049	0.0107	0.001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1052	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1062	0	0.0001	0	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1072	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	3202	0.003	0.0222	0.0335	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	4722	0.0012	0.0078	0.2591	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	35771	0.0001	0.0004	0.0265	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	1062	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	2852	0.0002	0.0015	0.1035	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	3202	0.003	0.0222	0.0335	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10619	0.0004	0.0008	0.0001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	1072	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	2361	0.0594	0.1314	0.0123	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	3211	0.0094	0.0208	0.002	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	4941	0.0718	0.1589	0.0148	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	32810	0.0039	0.0123	0.0035	68	112	123.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	2861	0.0018	0.0038	0.0251	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1101	2161	0.0031	0.0069	0.0006	45	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	1301	0.0102	0.0787	0.0071	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	1541	0.0207	0.0952	0.0102	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	4901	0.0035	0.0077	0.0008	57	57	62.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1122	1742	0.0062	0.0462	0.0697	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1122	3642	0.0046	0.0338	0.051	435	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	1151	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	2131	0.005	0.0105	0.0703	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	31911	0.0057	0.0293	0.0032	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	1911	0.0016	0.0034	0.0226	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	3501	0.054	0.123	0.0116	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	4941	0.0135	0.0696	0.0113	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	11461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	1781	0.001	0.002	0.0011	96	96	105.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	3461	0.0207	0.1067	0.0116	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	3901	0.0173	0.0894	0.0097	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	5051	0.0006	0.0012	0.0061	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	5071	0.0006	0.0012	0.0061	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	17810	0.001	0.0021	0.0012	96	96	105.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	1861	0.0644	0.1424	0.0133	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	2821	0.0193	0.0994	0.0108	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4221	0.0381	0.1969	0.0214	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4961	0.0292	0.0645	0.006	110	110	121	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4961	0.0148	0.0763	0.0097	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	2561	0.0047	0.0101	0.0548	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	3781	0.0026	0.0055	0.0298	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1211	2771	0.0044	0.0228	0.0025	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1211	12111	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1212	1602	0.0025	0.0158	0.025	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1212	3332	0.002	0.0124	0.0197	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	1901	0.0389	0.086	0.008	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	3551	0.0318	0.075	0.0072	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1231	1841	0.0111	0.03	0.1366	68	116	127.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	2361	0.0151	0.078	0.0085	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	52219	0.0124	0.0637	0.0069	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	2041	0.0106	0.0546	0.006	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	2181	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1281	2221	0.0426	0.0943	0.0098	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	17411	0.0148	0.1159	0.0104	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	3331	0.0052	0.0267	0.0029	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	13219	0.0006	0.0017	0.0002	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	1701	0.0533	0.1178	0.011	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	5191	0.023	0.0734	0.0075	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	4081	0.0121	0.0367	0.031	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	4201	0.0073	0.0214	0.0295	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	2001	0.0312	0.0751	0.0073	221	221	243.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	2161	0.0071	0.0368	0.004	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	1391	0	0.0001	0	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	4721	0.0027	0.0059	0.0006	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	4731	0.0021	0.0061	0.0007	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1400	14013	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1400	14015	0.0021	0.0108	0.0012	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1400	14016	0.0021	0.0108	0.0012	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1400	14017	0.0021	0.0108	0.0012	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1400	14018	0.0242	0.1251	0.0136	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	1661	0.0235	0.1215	0.0132	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	4041	0.042	0.0929	0.0087	114	114	125.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14010	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14061	0	0.001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1404	2524	0.0024	0.0274	0.6208	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	4511	0.002	0.0041	0.092	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	4651	0.003	0.006	0.1362	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1431	3261	0.0139	0.0715	0.0078	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1431	3551	0.0176	0.091	0.0099	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	1501	0.004	0.009	0.0009	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	2221	0.0402	0.089	0.0083	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	4731	0.0413	0.0914	0.0115	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	14461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	15010	0.0039	0.0086	0.0008	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	2581	0.0049	0.0156	0.0084	154	154	169.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	3761	0.0034	0.0109	0.0039	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	1721	0.0664	0.1525	0.0144	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	3201	0.0204	0.0656	0.0067	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1471	2761	0.0025	0.0053	0.0309	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1471	3421	0.0023	0.005	0.0291	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1472	2562	0.0006	0.0067	0.4653	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	2001	0.0073	0.0376	0.0041	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	3401	0.0017	0.0088	0.001	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	3522	0.0001	0.0006	0.0411	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	52610	0.0083	0.0426	0.0047	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	1841	0.0179	0.0811	0.0087	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	16011	0.008	0.0395	0.0394	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1571	5191	0.0544	0.1204	0.0112	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	4491	0.0024	0.0072	0.0053	129	129	141.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	5521	0.0025	0.0053	0.0286	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	1611	0.0188	0.0968	0.0105	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	2221	0.022	0.1137	0.0124	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	3881	0.0036	0.0184	0.002	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	16011	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1602	3202	0.0062	0.0385	0.0612	548	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1611	3301	0.0128	0.066	0.0072	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1611	16110	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	3061	0.0018	0.0089	0.001	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	3221	0.0094	0.0468	0.0054	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	2671	0.0046	0.0238	0.0026	91	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	5041	0.0197	0.0435	0.0041	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	10619	0.0143	0.0457	0.0047	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	1821	0.0144	0.0741	0.0081	196	196	215.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2281	0.0809	0.1788	0.0167	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2361	0.0336	0.1737	0.0189	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0214	0.0474	0.0044	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0176	0.0388	0.0036	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0176	0.0388	0.0036	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	4951	0.0331	0.0727	0.0672	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16411	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	50019	0.0698	0.1544	0.0144	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	2522	0.0103	0.0763	0.1152	405	405	445.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	4522	0.0103	0.0767	0.1158	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	5172	0.0046	0.0289	0.0459	730	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	5261	0.014	0.031	0.0029	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	5281	0.0199	0.0445	0.0251	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	1821	0.0893	0.1978	0.0195	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	1951	0.0375	0.0825	0.0518	120	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	2281	0.0432	0.0955	0.0089	93	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16662	0	0.01	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	2011	0.00032	0.00016	0	190	190	209	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	3881	0.0016	0.0079	0.0009	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	32210	0.0202	0.1043	0.0113	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	5131	0.0029	0.0056	0.0725	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	51319	0.0018	0.0037	0.0247	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1761	0.0058	0.0184	0.0019	68	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1981	0.0385	0.1992	0.0216	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	5041	0.0649	0.1787	0.021	221	221	243.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17010	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17061	0	0.001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	28712	0.0285	0.073	0.0067	222	222	244.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	2161	0.0099	0.0511	0.0056	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	2391	0.0128	0.0659	0.0327	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	4911	0.00151	0.00547	0.03492	118	118	129.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	5381	0.0114	0.0589	0.0064	183	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	17261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	1851	0.0038	0.0081	0.0295	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	4511	0.0013	0.0025	0.0566	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17411	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	51319	0.0002	0.0004	0.0001	137	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	2202	0.0049	0.0361	0.0544	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	3122	0.0004	0.0045	0.3148	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17431	0	0.0001	0	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17462	0	0.0001	0	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	4201	0.0097	0.031	0.0032	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	4481	0.03	0.0665	0.0062	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	4111	0.0136	0.045	0.0272	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	17411	0.0134	0.0417	0.0604	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	3501	0.0951	0.2216	0.021	126	126	138.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	2091	0.0271	0.0868	0.0089	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	3641	0.0051	0.026	0.0029	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	5501	0.0222	0.0711	0.0073	137	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	24819	0.0035	0.0076	0.0008	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	2521	0.0053	0.0117	0.0011	125	125	137.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	2521	0.0052	0.0114	0.0011	125	125	137.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	10619	0.0216	0.0691	0.0071	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	2581	0.0034	0.0127	0.0382	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	20411	0.0009	0.0043	0.0196	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	2881	0.0467	0.1032	0.0096	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	3281	0.0385	0.1231	0.0126	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	4021	0.0142	0.0731	0.008	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	2041	0.0232	0.1199	0.013	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	4501	0.0006	0.003	0.0004	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	3341	0.0084	0.0186	0.0018	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	3341	0.0082	0.0186	0.0017	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	50619	0.0274	0.0606	0.0057	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	1961	0.0245	0.0543	0.0182	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4341	0.0035	0.0079	0.0008	31	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4351	0.0033	0.0076	0.0007	31	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4721	0.01	0.0236	0.0033	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	5481	0.0272	0.0615	0.0058	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	4371	0.0176	0.0907	0.0099	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	4981	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	2401	0.0151	0.0483	0.005	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	4201	0.0325	0.1041	0.0107	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	4481	0.0436	0.1396	0.0143	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	2081	0.0006	0.0013	0.0002	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	3201	0.0117	0.0259	0.0035	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	2731	0.0007	0.0032	0.0147	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	16110	0.004	0.0205	0.0023	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1981	2821	0.0069	0.0355	0.0039	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1981	79016	0.0472	0.1068	0.0102	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1991	3641	0.0034	0.0091	0.0412	91	116	127.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	2141	0.0212	0.1102	0.0213	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	5441	0.0064	0.0326	0.0547	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	2742	0.0012	0.0154	0.0371	1070	1070	1177	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	3203	0.0117	0.0735	0.1168	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	3091	0.0111	0.0301	0.003	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	18010	0.0043	0.01	0.001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4001	0.0884	0.237	0.0413	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4621	0.0119	0.0394	0.0209	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	20411	0	0.0001	0	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2052	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2562	0.0005	0.0033	0.0049	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2972	0.0002	0.0018	0.1232	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	5462	0.0022	0.016	0.0241	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2051	3221	0.0001	0.0003	0.0023	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	2563	0.0005	0.0033	0.0049	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	5462	0.0021	0.0155	0.0234	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2091	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2111	0.0044	0.0228	0.0025	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2090	2781	0.009	0.0451	0.1208	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2091	4951	0.009	0.0458	0.0485	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	4061	0.0117	0.0258	0.0025	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	35211	0.0262	0.0582	0.0054	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	2361	0.027	0.0601	0.0063	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2141	3201	0.0338	0.1745	0.019	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2161	21661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	2841	0.0293	0.0669	0.0063	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	3521	0.0201	0.1037	0.0113	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	4501	0.0082	0.0182	0.0017	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3342	0.0069	0.0513	0.0774	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3842	0.0043	0.0317	0.0479	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3852	0.0036	0.0265	0.04	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	5202	0.003	0.0221	0.1443	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2204	2744	0.0021	0.0245	0.5552	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2204	3554	0.0009	0.01	0.226	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	3881	0.0374	0.0958	0.0087	222	222	244.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2231	3211	0.0032	0.007	0.0007	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2241	22419	0.019	0.042	0.004	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	2571	0.0017	0.0144	0.1108	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	3421	0.0023	0.0048	0.0321	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	3381	0.0123	0.0498	0.0053	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	3841	0.0271	0.1393	0.0179	95	95	104.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	5321	0.0308	0.0681	0.0064	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	22610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22861	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2301	23019	0.0001	0.0002	0.0001	57	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	3581	0.0125	0.0276	0.0026	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	4071	0.0078	0.0172	0.0016	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	28710	0.0198	0.1024	0.0111	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2391	5301	0.0128	0.0659	0.0327	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2401	5321	0.0201	0.0642	0.0066	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2411	2741	0.0157	0.0501	0.0052	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	2491	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	24819	0.0078	0.0172	0.0016	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2491	17411	0.0117	0.0258	0.0024	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	2681	0.0165	0.0365	0.0034	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	3501	0.0476	0.1053	0.0098	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	4981	0.0785	0.1737	0.0162	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	5341	0.0502	0.1111	0.0104	76	126	138.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2522	3522	0.0128	0.0954	0.144	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2522	5042	0.0064	0.0477	0.0719	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2551	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2941	0.0018	0.004	0.03	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	5231	0.002	0.0042	0.0281	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	2951	0.0017	0.0036	0.0241	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	3081	0.0044	0.0098	0.0727	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	2571	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	2581	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	3781	0.003	0.0069	0.1412	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	4491	0.0033	0.0099	0.0061	129	129	141.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2563	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2962	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	5022	0.0005	0.0053	0.3668	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2563	4242	0.0006	0.0036	0.6798	332	332	365.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	2701	0.0218	0.0482	0.0047	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	4401	0.0023	0.0048	0.0262	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	5031	0.0394	0.104	0.0564	115	115	126.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25611	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2581	25611	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	5031	0.0173	0.0552	0.0517	154	154	169.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2721	27219	0.0016	0.0035	0.0004	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	3261	0.0765	0.1692	0.0158	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5441	0.0074	0.0381	0.0042	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5441	0.0082	0.042	0.0046	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5501	0.0537	0.1187	0.0111	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	27410	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	3342	0.0081	0.0601	0.0906	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	3642	0.0056	0.0415	0.0626	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2744	3204	0.0021	0.024	0.5451	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	4101	0.002	0.0046	0.0887	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	16110	0.0079	0.0142	0.15	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2780	2781	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	4951	0.0047	0.0097	0.0652	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2801	28019	0.0061	0.0135	0.0013	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	3821	0.0282	0.0904	0.0125	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0079	0.0187	0.0018	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0089	0.0219	0.0021	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0068	0.0217	0.0023	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4501	0.0302	0.0681	0.0064	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2842	3522	0.0038	0.0281	0.0424	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2842	3842	0.0049	0.0366	0.0552	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2852	4722	0.00031	0.00489	0.41386	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0079	0.0246	0.0091	137	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0079	0.0246	0.0091	137	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0047	0.0044	0.0044	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	4281	0.001	0.0021	0.0111	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	4281	0.0009	0.002	0.0106	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	27219	0.009	0.0286	0.0058	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	2871	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	4091	0.0053	0.0111	0.0743	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	17010	0.0126	0.065	0.0071	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2870	28712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2871	28019	0.0036	0.0092	0.0009	222	222	244.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2881	28810	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	4651	0.0045	0.0098	0.0728	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	3081	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2981	3881	0.007	0.0155	0.0015	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3061	3881	0.0115	0.0592	0.0065	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	3091	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	3871	0.0044	0.0094	0.0511	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	3122	0.0004	0.0047	0.3301	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	3852	0.0026	0.0164	0.026	550	833	916.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	30820	0	0.0001	0	802	802	882.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	18010	0.0055	0.0155	0.0293	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3101	31019	0.0002	0.0006	0.0001	129	129	141.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3122	5122	0.0001	0.0006	0.0359	548	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3190	3191	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3190	3461	0.0152	0.0498	0.0051	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3190	5261	0.0046	0.0166	0.0015	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3191	31911	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3191	52610	0.0036	0.0187	0.0021	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3192	3332	0.0064	0.0402	0.0639	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3192	3462	0.0024	0.0149	0.0237	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3194	3944	0.00048	0.00555	0.12618	1100	1100	1210	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3200	3201	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	3209	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	32210	0.0075	0.0387	0.0042	137	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3202	3203	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3202	3282	0.0145	0.0732	0.107	366	565	621.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3203	4722	0.0028	0.0203	0.0306	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3209	3221	0.0182	0.0428	0.0041	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3209	3801	0.0167	0.0368	0.0035	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	3961	0.0041	0.0133	0.0028	137	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	4021	0.0184	0.0949	0.0103	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32211	0.0001	0.0004	0.0015	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	3841	0.0223	0.0716	0.0073	125	125	137.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	4081	0.0093	0.0297	0.0031	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	5281	0.006	0.0179	0.12	106	106	116.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	3341	0.0534	0.118	0.011	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	4251	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	3541	0.014	0.031	0.0029	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	4261	0.0523	0.1156	0.0108	76	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	5091	0.0026	0.0131	0.0026	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	32810	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3282	3472	0.0082	0.0607	0.0915	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3282	4942	0.0144	0.0795	0.1147	366	377	414.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	43619	0.0142	0.0735	0.008	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	4221	0.0095	0.021	0.002	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3330	3331	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3330	28810	0.0079	0.0406	0.0044	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	3581	0.0064	0.0167	0.0017	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	4001	0.017	0.0877	0.0096	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	23019	0.0213	0.0957	0.0103	137	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3391	28810	0.0079	0.0166	0.1119	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	5441	0.0036	0.0075	0.0502	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	4101	0.0006	0.0012	0.0199	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	4401	0.0031	0.0067	0.0365	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	4611	0.0022	0.0111	0.0012	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	4611	0.0022	0.0111	0.0012	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	4681	0.0333	0.1075	0.011	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	5141	0.0017	0.0056	0.0006	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	5281	0.0602	0.1354	0.0127	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	5281	0.0279	0.1443	0.0157	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	51410	0.0017	0.0056	0.0006	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3462	3472	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3462	3942	0.0003	0.0026	0.178	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3462	5142	0.0004	0.0025	0.0037	802	802	882.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3472	5142	0.0004	0.0024	0.0039	804	804	884.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4001	0.0719	0.1595	0.0149	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4701	0.0242	0.0535	0.0068	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4711	0.0195	0.043	0.0051	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	4061	0.0203	0.0447	0.0042	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	4781	0.0583	0.129	0.012	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	35211	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	35261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3522	5462	0.0071	0.053	0.08	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	3901	0.0053	0.0245	0.0027	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	4681	0.0438	0.1006	0.0123	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	32810	0.0179	0.0396	0.0089	110	110	121	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3550	3551	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3551	4481	0.0151	0.0334	0.0032	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3554	3944	0.0033	0.0378	0.858	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	4961	0.0611	0.1352	0.0126	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35211	0.0628	0.1389	0.013	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35662	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	5191	0.049	0.1568	0.016	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	5361	0.0541	0.1196	0.0127	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	28019	0.0578	0.1317	0.0124	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35861	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35862	0	0.01	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	89516	0.03449	0.07653	0.00709	126	126	126	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3601	39610	0.0014	0.0031	0.0165	68	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3611	39610	0.0015	0.0031	0.0167	68	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	5301	0.0162	0.0358	0.0034	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3641	3651	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	4651	0.0022	0.0045	0.0301	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	5231	0.001	0.0021	0.0141	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	20411	0.0027	0.0099	0.0163	125	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	4211	0.0008	0.0018	0.0358	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	5521	0.0008	0.0016	0.0086	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	5481	0.0303	0.0691	0.0065	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	35211	0.0235	0.052	0.0049	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	3851	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	27219	0.0022	0.0069	0.0019	137	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	27281	0.003	0.0087	0.0008	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	3852	0	0.0001	0	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	5202	0.0058	0.0442	0.1839	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	30820	0.0026	0.0164	0.026	550	833	916.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	4621	0.0093	0.0296	0.0031	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	4741	0.0082	0.0239	0.0024	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	13219	0.0322	0.1031	0.0106	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3852	4943	0.0169	0.0936	0.135	365	377	414.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3852	5462	0.0027	0.0195	0.0295	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	3871	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	4651	0.0026	0.0047	0.0746	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	4651	0.0029	0.0062	0.0338	131	131	144.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	5131	0.0029	0.0056	0.0703	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3901	3981	0.0011	0.0025	0.0003	45	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3901	3991	0.0011	0.0024	0.0002	45	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	3944	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	4384	0.002	0.0234	0.53	997	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3941	52219	0.0042	0.0215	0.0024	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3942	4522	0.0007	0.0085	0.0205	700	992	1091.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3944	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	5181	0.0008	0.0036	0.0364	223	223	245.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	5181	0.0007	0.0032	0.032	223	223	245.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	32210	0.0041	0.0133	0.0028	120	143	157.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39670	0	0.0001	0	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40061	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	4371	0.0216	0.048	0.0045	125	125	137.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	5241	0.0131	0.0289	0.0027	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	5251	0.0129	0.0286	0.0027	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40461	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	17411	0.0022	0.0047	0.0311	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	13219	0.0128	0.0407	0.0042	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	4651	0.0008	0.0019	0.0376	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4242	4462	0.0003	0.0013	0.2612	332	332	365.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4361	43619	0.0171	0.0379	0.0036	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4382	5172	0.0017	0.0126	0.019	534	534	587.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4384	5464	0.0024	0.0278	0.6309	997	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	50619	0.0349	0.0771	0.0072	68	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4461	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	4472	0	0.0366	0	450	450	495	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	5022	0.0001	0.0001	0.0033	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	44661	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4471	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	17431	0.0012	0.0049	0.6184	267	267	293.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	30820	0.001	0.0043	0.5037	267	267	293.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	30820	0.0005	0.0032	0.7216	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	44662	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	22419	0.0403	0.1789	0.0191	223	223	245.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4522	5142	0.0012	0.0073	0.1734	461	461	507.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	44681	0.0005	0.0011	0.0157	45	112	123.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	4711	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4721	4731	0	0.0001	0	166	166	182.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4721	5181	0.0067	0.0345	0.0038	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	4761	0.0033	0.0073	0.0007	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	5181	0.006	0.0306	0.0047	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	47261	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	23019	0.0201	0.085	0.009	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	4961	0.0226	0.0499	0.0047	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	22419	0.0075	0.0388	0.0069	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	31019	0.0338	0.1745	0.019	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	50019	0.0212	0.0468	0.0062	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4942	4943	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49662	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	5041	0.0173	0.0382	0.0036	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	5041	0.0187	0.0413	0.0039	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49861	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	5361	0.0069	0.0152	0.0015	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5001	50019	0.0032	0.0069	0.0007	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	5222	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5041	17010	0.0309	0.1599	0.0174	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5061	50619	0.0032	0.0069	0.0007	45	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	10210	0.0035	0.0179	0.004	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5122	5222	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	51410	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52219	0.0046	0.01	0.001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52610	0	0.0001	0	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52661	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	5381	0.0083	0.0428	0.0047	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	32810	0.0176	0.0909	0.0099	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	43619	0.0071	0.0368	0.004	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52861	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	31019	0.0163	0.0842	0.0092	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53061	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5462	54622	0	0.0001	0	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5464	54640	0	0.02874	0	1713	1713	1884.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5464	90440	0.0027	0.0311	0.7066	1944	1944	2138.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55061	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10205	0	0.0001	0	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11204	11234	0.15499	0.16288	0.00025	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11214	11224	0.0787	0.2182	0.0083	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11234	11244	0.0765	0.1786	0.0309	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11234	11254	0.3178	0.334	0.0052	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12201	68563	0.646	0.3656	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12814	0.0586	0.1368	0.0237	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13001	13011	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13011	13021	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13134	0.0612	0.171	0.0056	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13124	68272	0.0061	0.0097	0.0001	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13124	68273	0.0061	0.0097	0.0001	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13424	0.2088	0.3321	0.0007	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13434	0.1128	0.1794	0.0004	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13494	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	17044	0	0.0001	0	10	10	11	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13484	0.0785	0.0838	0.0006	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13434	13464	0.0765	0.1254	0.0022	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13454	0.0364	0.106	0.0002	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13494	0.0193	0.0509	0.0038	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	13614	0.2739	0.2878	0.0005	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14001	68143	1.144	1.82	0.0001	8.8	8.8	9.68	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14004	14024	0.1874	0.2982	0.0011	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14010	14013	0.0089	0.0458	0.005	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14012	14022	0.44	0.7	0.0002	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14013	14019	0.0028	0.0143	0.0016	219	219	240.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14014	14054	0.1499	0.1575	0.0003	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14014	14064	0.0415	0.1208	0.0003	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14024	14034	0.4288	0.4507	0.0007	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14024	14044	0.1705	0.1792	0.0003	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14064	14074	0.0609	0.1775	0.0004	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14204	68298	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14204	68300	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14402	14412	0.4992	0.7924	0.0003	13.2	13.2	14.52	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	14414	0.5266	0.424	0.0002	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14604	14614	0.11575	0.33776	0.00064	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15102	15122	0.0276	0.0438	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15102	15142	0.036	0.0463	0.0033	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15122	15132	0.1895	0.2544	0.0035	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15502	15512	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15504	15514	0.2067	0.2172	0.0004	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15504	15534	0.0364	0.106	0.0002	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15524	15534	0.0786	0.2293	0.0005	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	68260	0.1926	0.3063	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15704	35804	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17004	17044	0	0.0001	0	10	10	11	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17411	24819	0.0046	0.01	0.001	128	128	140.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18604	18614	0.374	0.3976	0.0007	22.3	22.3	24.53	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	18834	0.2739	0.2878	0.0005	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19002	19072	0.28397	0.365	0.00642	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19004	19014	0.2144	0.22532	0.00035	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19302	19312	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19302	19322	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19318	19322	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21014	0.6148	0.6461	0.001	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21024	0.3455	0.3651	0.0005	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21014	21024	0.1097	0.1746	0.0004	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	21414	0.0195	0.0567	0.0002	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21601	21611	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21604	21614	0.17339	0.19575	0.00383	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21614	21624	0.1079	0.1299	0.0054	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21801	21811	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21802	21812	0.2462	0.3899	0.0002	11	11	12.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21814	0.0163	0.0442	0.0024	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21824	1.0332	1.182	0	14.8	14.8	16.28	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21834	0.0212	0.0617	0.0002	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21864	0.3388	0.3564	0.0007	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21814	21854	0.0159	0.037	0.0064	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21822	21842	0.4888	0.77	0.0007	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21822	68313	0.3686	0.5863	0.0002	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21834	21844	0.155	0.1629	0.0003	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22201	22221	1.1	1.75	0.0001	8.8	8.8	9.68	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22224	0.744	0.7819	0.0013	23.4	23.4	25.74	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22244	0.1499	0.1575	0.0003	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22254	0.2894	0.3041	0.0005	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22264	0.3689	0.2864	0.0001	21.1	21.1	23.21	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22284	0.1352	0.3944	0.0008	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22224	22234	0.4624	0.486	0.0008	23.4	23.4	25.74	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22232	22252	0.66	1.05	0.0003	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22234	22244	0.4185	0.4398	0.0007	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22282	0.495	0.7876	0.0003	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22814	22824	0.0339	0.0791	0.0137	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	23614	0.0098	0.0228	0.004	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23611	23621	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23612	23622	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23622	23632	0.4345	0.69125	0.00019	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26700	26702	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26709	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26710	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26712	0.02266	0.01801	0.00517	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26722	0.194	0.62238	0.0012	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	68566	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27361	0.0001	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27702	27703	0.16	0.061	0.00013	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27712	27722	0.143	0.2276	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27805	0	0.0001	0	164	164	180.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28710	28712	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28814	28834	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28824	28834	0.0521	0.1216	0.0211	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31001	31011	1.562	2.485	4e-05	8.8	8.8	9.68	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31014	0.09791	0.11422	0.00369	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31024	0.0625	0.0994	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32512	0.0932	0.1444	0.0003	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32522	0.1341	0.2026	0.0009	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32542	0.19	0.1076	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32514	0.005	0.0117	0.0021	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32524	0.0775	0.0815	0.0002	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32544	0.1034	0.1086	0.0002	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32524	32534	0.0362	0.0381	0.0001	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32554	32564	0.0033	0.0076	0.0014	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33004	33014	0.1727	0.5036	0.001	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	33024	0.217	0.2281	0.0004	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	68564	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33024	33034	0.193	0.2192	0.0055	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34602	68165	0.0658	0.0814	0.0015	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35231	90020	0.0026	0.021	0.1269	881	881	969.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35232	90020	0.0026	0.021	0.1269	881	881	969.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35814	0.5848	0.6921	0.0043	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35824	0.1765	0.3539	0.0001	39.4	39.4	43.34	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36204	36214	0.01352	0.03945	7e-05	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36412	0.1022	0.1313	0.0093	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36422	0.1343	0.1726	0.0122	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36432	0.2334	0.3	0.00527	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36442	0.121	0.1497	0.0027	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36432	36452	0.0935	0.14875	4e-05	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36432	36462	0.0156	0.02	0.0004	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36442	36482	0.0128	0.0158	0.0003	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36442	36492	0.0987	0.1221	0.0022	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38004	38014	0.0336	0.0783	0.0136	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38201	38231	0.11	0.175	0.0001	8.8	8.8	9.68	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38203	38204	0.1912	0.2009	0.0004	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38204	38214	0.2451	0.2954	0.0005	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38204	38224	0.0335	0.0936	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38211	38242	1.0406	1.64	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38264	0.2584	0.2715	0.0005	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38224	38234	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38224	38254	0.6148	0.6461	0.001	20.4	20.4	22.44	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38233	38234	0.1266	0.1331	0.0003	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38234	38244	0.3297	0.3574	0	22.3	22.3	24.53	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38264	38284	0.146	0.1585	0.0019	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40904	67037	0.0442	0.0703	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40912	40922	0.0424	0.0674	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40922	40932	0.1029	0.1637	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40973	68308	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42202	42212	0.3933	0.6257	0.0002	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42204	42214	0.5167	0.543	0.0009	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42204	42224	0.0431	0.1364	0.0001	45	45	49.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42224	42234	0.1835	0.1928	0.0003	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42234	42244	0.155	0.1629	0.0003	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42244	68554	0.0259	0.0272	0.0001	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43704	43724	0.041	0.1196	0.0003	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44804	44814	0.0397	0.0631	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46503	46513	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46814	0.3382	0.3586	0.0004	22.3	22.3	24.53	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46834	0.0761	0.2219	0.0005	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46854	0.2194	0.2305	0.0004	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	68547	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46814	46824	0.2635	0.2769	0.0005	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46834	46844	0.062	0.0652	0.0002	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49504	49514	0.0303	0.0707	0.0123	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49514	49524	0.1189	0.1249	0.0002	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49802	49832	0.1376	0.2188	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49804	49814	0.6768	0.7114	0.0012	23.4	23.4	25.74	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49832	49842	0.2256	0.3588	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49832	68101	0.352	0.56	0.0002	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49912	49932	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49912	49942	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49922	49952	0	0.0001	0	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49962	0.055	0.0876	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49982	0.0324	0.0385	0.0003	11	11	12.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50004	50014	0.8985	1.071	0.0018	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52201	52211	1.65	2.625	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52214	0.0027	0.0062	0.0011	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52224	0.08266	0.08687	0.00013	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52224	52234	0.3281	0.3448	0.0054	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52654	0.0127	0.037	0.0001	60.5	60.5	66.55	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52694	0.248	0.2607	0.0005	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52605	52615	0.0646	0.0679	0.0002	23.4	23.4	25.74	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52605	52694	0.1873	0.1969	0.0004	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52614	52624	0.0619	0.1444	0.025	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52624	52634	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52624	52644	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52625	52674	0.0473	0.0752	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52654	52664	0.4779	0.5023	0.0008	29.6	29.6	32.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52664	52674	0.064	0.1019	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52674	52684	0.0656	0.1043	0.0002	39.6	39.6	43.56	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52704	52794	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52714	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52724	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52724	52754	0.13712	0.24432	0.00038	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52724	52764	0.0293	0.0684	0.0119	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53002	53012	0.055	0.0875	2e-05	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53004	53014	0.34355	0.36105	0.00056	20.7	20.7	22.77	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53004	53024	0.11575	0.33776	0.00064	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53012	53022	0.143	0.2275	6e-05	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53024	53034	0.06337	0.1849	0.00035	49	49	53.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53042	53062	0.231	0.3675	0.0001	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53052	53072	0.11	0.175	5e-05	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53614	53624	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54401	54411	1e-05	1e-05	1e-05	7	7	7.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54402	54425	0.32262	0.50375	0.00083	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	54414	0.13949	0.14659	0.00023	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	54424	0.22731	0.23889	0.00037	25.7	25.7	28.27	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54412	54422	0.32262	0.50375	0.00083	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54422	54426	0.22778	0.36	0.00027	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68168	68202	0.4676	0.7438	0.0003	17.9	17.9	19.69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68313	68314	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70010	79010	0.03948	0.09468	0.01902	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	70033	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	79080	0.3014	0.75351	0.00097	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	79081	0.23436	0.5859	0.00075	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70080	70090	0.06125	0.07971	0.00105	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70080	70091	0.04435	0.0807	0.00018	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70090	70093	0.03903	0.0975	0.00013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70090	70094	0.03269	0.0816	0.00011	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70111	74511	0.00855	0.02231	0.00377	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70112	74512	0.00855	0.02231	0.00377	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70311	81510	0.01162	0.02994	0.00303	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70312	81510	0.01162	0.02994	0.00303	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70330	70390	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	72010	0.02259	0.0582	0.00589	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	72010	0.02259	0.0582	0.00589	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	78511	0.02283	0.05361	0.00487	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	78512	0.02271	0.05291	0.0049	87	87	87	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	81020	0.00204	0.01913	0.11407	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	81520	0.00155	0.01445	0.08889	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	85020	0.00294	0.02743	0.16876	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	86220	4e-05	0.00034	0.00201	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	81510	0.01306	0.03455	0.00332	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	81510	0.01502	0.03973	0.00381	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71032	71090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71033	71034	0.5256	0.5256	0.00059	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71033	71090	0.1203	0.1456	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71034	71035	0.4605	0.4605	0.00052	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71034	71080	0.2674	0.1979	0.00016	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71035	71090	0.3885	0.617	0.0006	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71036	71090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71080	71091	0.0418	0.0336	2e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	90012	0.02403	0.06239	0.00622	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	90012	0.01855	0.04902	0.00471	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71530	71590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	81510	0.02769	0.073	0.00705	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	81510	0.02651	0.06989	0.00675	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	83011	0.0071	0.02336	0.00249	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	83012	0.0071	0.02336	0.00249	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72511	74512	0.02769	0.07132	0.00722	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72512	74512	0.02769	0.07132	0.00722	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72530	72590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73011	76511	0.00479	0.00462	0.0531	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73012	76512	0.00479	0.00462	0.0531	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	73032	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	73090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	74730	0.0062	0.00811	0.00191	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	74730	0.00563	0.00736	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	78030	0.01249	0.01291	0.00177	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73031	89030	0.01569	0.01062	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	73090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	74730	0.00871	0.00586	0.00181	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	74730	0.00498	0.0065	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	78030	0.01196	0.01232	0.00177	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73032	89030	0.0103	0.01064	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73090	73091	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73510	85710	0.01211	0.04544	0.00624	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73530	73590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	74511	0.03714	0.0875	0.00798	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	78511	0.01865	0.04345	0.00402	87	87	87	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	74511	0.03695	0.08641	0.00803	87	87	87	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	78512	0.01875	0.04402	0.004	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	74090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	76011	0.00118	0.00363	0.06079	145	145	145	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	76012	0.00118	0.00364	0.06093	145	145	145	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	82511	0.00532	0.00448	0.0442	73	73	73	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	82512	0.00524	0.00442	0.04353	73	73	73	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	74513	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	86311	0.01516	0.04027	0.07135	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	86312	0.0177	0.04614	0.07049	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88011	0.02468	0.06358	0.00644	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88012	0.02468	0.06358	0.00644	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88511	0.00064	0.00252	0.0154	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88512	0.00064	0.00252	0.0154	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74513	74514	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	81020	0.00082	0.00774	0.04613	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	81020	0.00082	0.00774	0.04613	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	82020	0.00299	0.028	0.17101	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	89220	0.00196	0.0184	0.10968	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	89220	0.00196	0.0184	0.10968	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	90020	0.00204	0.01917	0.11432	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74711	76011	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74712	76012	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75011	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75510	0.05311	0.16048	0.01555	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	83510	0.02201	0.0643	0.00619	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	84511	0.01058	0.02725	0.00276	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	84512	0.01058	0.02725	0.00276	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	85710	0.0237	0.06914	0.00665	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	87010	0.01419	0.05325	0.00731	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	87010	0.01419	0.05325	0.00731	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75030	75090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75090	0.1608	0.402	0.00053	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75090	0.1929	0.4823	0.00063	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75092	0.2699	0.6714	0.0013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75093	0.123	0.3011	0.0012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75032	75080	0.2831	0.2601	0.00112	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75080	75090	0.2633	0.3073	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75080	75091	0.2766	0.3015	0.00029	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75514	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	81810	0.01077	0.04817	0.00513	166	166	166	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	83510	0.03196	0.1013	0.00991	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	84411	0.01175	0.03028	0.00307	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	84412	0.01175	0.03028	0.00307	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89311	0.01069	0.02893	0.01157	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89312	0.01073	0.02908	0.01263	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89510	0.01813	0.05288	0.01685	166	166	166	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75521	0	3e-05	0.0398	837	837	837	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75522	0	3e-05	0.03383	837	837	837	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75521	85020	0.0021	0.02355	0.14039	1000	1000	1000	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75522	85020	0.0021	0.02355	0.14039	1000	1000	1000	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75530	75590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	81510	0.02933	0.07667	0.01292	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	90310	0.04495	0.11943	0.02187	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75830	75890	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	76032	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	86030	0.0067	0.0119	0.0062	46	46	46	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	86030	0.0067	0.0119	0.0062	46	46	46	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	81010	0.00163	0.00451	0.13972	158	158	158	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	81010	0.00163	0.00451	0.13972	158	158	158	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76513	80012	0.0044	0.01101	0.00755	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76514	80011	0.00449	0.01117	0.00748	86	86	86	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76531	76533	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	77210	0.00724	0.04492	0.00431	188	188	188	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	79010	0.02573	0.06627	0.00671	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	79010	0.02573	0.06627	0.00671	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	87510	0.01828	0.0471	0.00477	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76810	87510	0.01828	0.0471	0.00477	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76820	90420	0.0028	0.02628	0.15669	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.0044	0.01448	0.00154	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.0044	0.01448	0.00154	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.00478	0.0136	0.00142	119	119	119	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90310	0.02841	0.07394	0.0121	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90310	0.02937	0.07549	0.00768	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77030	77090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77230	77290	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	90310	0.00428	0.01712	0.00501	152	152	152	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	90310	0.0913	0.02342	0.0024	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77512	87510	0.04195	0.12375	0.01197	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77512	90310	0.00339	0.0178	0.01835	195	195	195	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77530	77590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77590	0.2179	0.2723	0.00032	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77590	0.0839	0.1199	0.00147	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77591	0.1382	0.3286	0.0025	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	89030	0.0178	0.012	0.004	28	28	28	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	89030	0.0135	0.0127	0.0055	31.3	31.3	31.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78530	78590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79080	0.06514	0.09471	7e-05	20	20	20	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79081	0.16314	0.23719	0.00017	20	20	20	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79082	0.5815	0.9052	0.0013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79090	0.1078	0.1078	0.00012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79090	0.2892	0.292	0.00082	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79032	79082	0.2448	0.3061	0.00035	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79082	79091	0.0256	0.064	9e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80011	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80012	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80310	87010	0.02839	0.1065	0.01463	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80511	81510	0.02726	0.06833	0.02722	90	90	90	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80512	81510	0.02726	0.06834	0.02732	90	90	90	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80531	80532	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	87510	0.01058	0.06565	0.0063	213	213	213	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	90310	0.02117	0.13129	0.0126	213	213	213	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87595	0.0431	0.1014	0.00092	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87597	0.036	0.09	0.00012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87598	0.06336	0.1584	0.0002	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87599	0.15264	0.3816	0.00049	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87600	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80730	87601	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81010	84011	0.00589	0.02558	0.01835	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81010	84012	0.00589	0.02558	0.01835	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81020	86220	0.002	0.0188	0.11206	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81510	85710	0.03909	0.13303	0.01317	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81510	85710	0.02945	0.11048	0.01517	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81510	87010	0.05714	0.14718	0.0149	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81510	87010	0.05714	0.14718	0.0149	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	82020	0.0013	0.01214	0.07472	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	82020	0.0013	0.01214	0.07472	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	85020	0.00139	0.01302	0.08013	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	89210	0.01057	0.02205	0.0002	98	98	98	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	89510	0.00818	0.03674	0.00394	166	166	166	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81830	81831	0.1368	0.342	0.00044	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81830	81832	0.043	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82011	82012	0.0001	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	90020	0.00362	0.03389	0.2061	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83030	83090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83091	0.3034	0.5579	0.00049	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83530	83590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83590	0.3483	0.35859	0.0003	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83590	0.41479	0.41479	0.00047	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83592	0.10689	0.26098	0.00113	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83590	83591	0.1235	0.3068	0.00065	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84011	90011	0.04049	0.10592	0.0104	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84012	90011	0.03393	0.10022	0.0087	100	100	100	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84030	84090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84090	84091	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84430	84490	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84490	84491	0.1537	0.2634	0.00235	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84530	84590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85020	90320	0.00117	0.01098	0.06543	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85020	90320	0.00117	0.01098	0.06543	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	87510	0.02777	0.11322	0.0146	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85530	85590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85591	0.00909	0.01469	0.00103	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85592	0.05115	0.12149	0.00097	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85592	0.05133	0.12196	0.00099	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85593	0.0432	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85730	85790	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	86512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	90012	0.03121	0.0804	0.00814	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86512	90012	0.03121	0.0804	0.00814	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86530	86590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87010	90110	0.02839	0.1065	0.01463	157	157	157	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87511	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	89510	0.04636	0.12265	0.01177	124	124	124	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	89510	0.04715	0.12469	0.01197	103	103	103	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	90210	0.02532	0.07345	0.00708	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87530	87590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87531	87584	0.1708	0.2118	0.00025	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87532	87580	0.1379	0.1379	0.00015	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87533	87582	0.2538	0.2538	0.00028	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87534	87583	0.0292	0.0365	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87581	0.0144	0.0231	0.0016	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87581	0.0743	0.0743	8e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87590	0.031	0.05	0.00351	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87590	0.1734	0.1734	0.00048	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87580	87590	0.0978	0.2409	0.00036	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87580	87591	0.144	0.36	0.00048	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87581	87593	0.1467	0.3287	0.00046	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87582	87590	0.5387	0.5643	0.00096	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87582	87594	0.0445	0.0556	7e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87583	87584	0.1113	0.2783	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87583	87590	0.0798	0.1955	0.00026	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87590	87592	0.2114	0.5099	0.00291	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87590	87596	0.1939	0.4656	0.00303	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89201	89202	0.0003	0.0793	0	100	100	100	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89511	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89530	89590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89535	0.2657	0.2657	0.00031	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89582	0.2694	0.3367	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89590	0.6266	0.6852	0.00078	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89532	89582	0.0208	0.0261	0.0003	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89533	89580	0.3651	0.3742	0.00041	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89534	89581	0.0692	0.0862	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89535	89590	0.2612	0.3001	0.00034	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89580	89581	0.3427	0.3954	0.00077	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89580	89590	0.3068	0.3068	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89581	89591	0.1313	0.1643	0.00019	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89582	89583	0.0993	0.2478	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89583	89592	0.0021	0.0033	0.00024	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89583	89593	0.0075	0.0121	0.00085	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90012	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90511	0.0129	0.04244	0.00452	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90512	0.0129	0.04244	0.00452	113	113	113	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90012	90013	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90013	90014	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90020	90420	0.00092	0.00862	0.05139	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90020	90420	0.00092	0.00862	0.05139	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90210	90310	0.02502	0.07999	0.02432	193	193	193	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90231	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90232	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90233	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90234	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90235	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90236	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90230	90237	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90320	90420	0.00024	0.00227	0.01354	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90320	90420	0.00024	0.00227	0.01354	881	881	881	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	10	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	10	0.00663	0.29198	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	11	0.0082	0.29818	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	11	0.00663	0.29198	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	13	0.01149	0.32091	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	13	0.0081	0.3058	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	14	0.00657	0.30124	0	9999	9999	50	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	14	0.01099	0.27769	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	15	0.01099	0.27769	0	9999	9999	63	0.9788	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	15	0.01099	0.222	0	9999	9999	63	0.93093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10204	0.007	0.367	0	9999	9999	63	0.95677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10205	0.007	0.35	0	9999	9999	63	0.95622	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10271	0.00826	0.3327	0	9999	9999	30	1.07333	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10272	0.00826	0.3752	0	9999	9999	30	1.07333	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10273	0.01	0.3171	0	9999	9999	30	1.07333	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10274	0.0141	0.3245	0	9999	9999	30	1.07434	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1041	10401	0.0141	0.64	0	9999	9999	20	1.041	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	10471	0.0006	0.047	0	9999	9999	310	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	10472	0.002	0.1227	0	9999	9999	125	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	10473	0.002	0.123	0	9999	9999	125	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10602	0	0.7	0	9999	9999	15	0.94855	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10604	0.00714	0.338	0	9999	9999	63	1.034	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	10474	0.002	0.124	0	9999	9999	125	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	1072	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	1041	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	10421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	10801	0	0.4	0	9999	9999	31.5	0.99387	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	10901	0.022	1.1	0	9999	9999	20	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1091	10901	0.022	1.1	0	9999	9999	20	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11204	0	0.4	0	9999	9999	31.5	0.997	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11204	0	0.4	0	9999	9999	31.5	0.997	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11214	0.00714	0.338	0	9999	9999	63	1.00346	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1782	1122	0.00575	0.1675	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1782	1121	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1782	11221	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1783	1122	0.00085	0.1112	0	125	125	187.5	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1783	1121	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1783	11222	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1131	11302	0.006	0.115	0	120	120	120	1.02	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1151	11312	0.025	1.1	0	9999	9999	20	0.99	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1784	1212	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1784	1211	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1784	12121	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	12201	0.025	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	12201	0.025	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1231	12302	0.007	0.252	0	70	70	70	0.97964	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	12502	0.01	0.333	0	30	30	30	0.99	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	12702	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	12702	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1281	12804	0.01	0.338	0	9999	9999	63	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	13001	0	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	13001	0	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13104	0.007	0.355	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13114	0.007	0.355	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1311	13124	0.007	0.355	0	9999	9999	63	1.034	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	13204	0	0.4	0	9999	9999	31.5	0.955	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	13404	0	0.36	0	9999	9999	63	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	13404	0	0.36	0	9999	9999	63	0.95787	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13501	0.0047	0.149	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13501	0.0047	0.149	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13511	0.022	1.1	0	9999	9999	20	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13511	0.022	1.1	0	9999	9999	20	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	13601	0	1.041	0	9999	9999	10	0.976	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	13601	0	1.041	0	9999	9999	10	0.976	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	1361	0	0.3059	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	13804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	13804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	0.614	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	0.614	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	1.1	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1400	14014	0.0143	0.338	0	9999	9999	63	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14002	0	1.041	0	9999	9999	10	0.95	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14004	0.02708	0.52	0	9999	9999	25	0.98707	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14004	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1785	1404	-0.00077	0.0235	0	500	500	500	0.98032	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1785	1400	0.00125	0.0125	0	999	999	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1785	14081	0.00075	0.0075	0	500	500	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	14204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	14204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1431	14304	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	14401	0	0.496	0	9999	9999	20	0.98405	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	14604	0	0.4	0	9999	9999	31.5	0.971	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	14604	0	0.4	0	9999	9999	31.5	0.971	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1786	1472	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1786	1471	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1786	14721	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	14902	0.0003	0.024	0	9999	9999	525	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	15001	0	1.041	0	9999	9999	10	0.976	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	15102	0.006	0.229	0	9999	9999	60	0.975	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	15103	0.0027	0.105	0	9999	9999	60	0.98677	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.96	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.96	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	15502	0	0.2	0	9999	9999	120	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	15504	0.007	0.355	0	9999	9999	63	0.97907	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1571	15704	0	0.4	0	9999	9999	31.5	0.916	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1787	1602	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1787	16011	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1787	16021	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1788	1602	5e-05	0.0522	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1788	1601	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1788	16022	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	16202	0	0.496	0	9999	9999	20	0.97692	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	16202	0	0.496	0	9999	9999	20	0.97231	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	16302	0.0143	0.635	0	31.5	31.5	31.5	0.97561	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	16312	0	1.155	0	20	20	20	0.9948	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1789	1642	-0.00085	0.0506	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1789	1641	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1789	16421	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1790	1642	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1790	1641	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1790	16422	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	1642	0.00085	0.1207	0	175	175	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	16411	0.00125	0.0125	0	999	999	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	16424	0.00075	0.0075	0	175	175	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	16502	0.0187	0.3057	0	45	45	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16604	0	0.4	0	9999	9999	63	0.94348	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16604	0	0.4	0	9999	9999	31.5	0.97933	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	16873	0.0476	0.78788	0	9999	9999	12	1.09814	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	16901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	16901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17073	0.0082	0.322	0	9999	9999	36	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.021	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.021	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17404	0	0.355	0	9999	9999	63	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17404	0	0.355	0	9999	9999	63	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17431	0	0.029	0	350	350	476.3	1	2.769	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1792	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1792	1741	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1792	17421	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1793	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1793	1741	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1793	17422	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1794	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1794	17411	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1794	17423	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1795	1742	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1795	17411	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1795	17424	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	17671	0.05066	0.66	0	9999	9999	18	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	17672	0.05022	0.66	0	9999	9999	18	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	17802	0	0.27	0	9999	9999	66.7	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	17901	0.02	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1791	17901	0.02	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	18001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	18001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	18204	0	0.336	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	18204	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	18304	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	18402	0	0.5	0	9999	9999	20	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	18404	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18501	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18501	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	18504	0.0143	0.4	0	9999	9999	63	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	1881	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	18901	0.0173	0.1733	0	9999	9999	75	1.01667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	19004	0	0.355	0	9999	9999	63	0.94348	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	19004	0	0.355	0	9999	9999	63	0.94348	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1911	19101	0.00207	0.089	0	9999	9999	140	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	19201	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	19204	0	0.3979	0	9999	9999	31.5	0.955	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	19302	0	0.3809	0	31.5	31.5	31.5	1.03478	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	19471	0.00154	0.096	0	9999	9999	146	1.14545	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1796	1941	0.000235	0.00255	0	42	42	146	1.05225	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1796	19473	0.003335	0.12945	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1796	19472	0.003335	0.14674	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1951	19504	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	19601	0	0.654	0	9999	9999	30	0.98217	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	19601	0	0.654	0	9999	9999	30	0.98217	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	19702	0.0062	0.238	0	63	63	63	0.98825	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	19712	0.0062	0.238	0	63	63	63	0.9765	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1991	19902	0.007	0.178	0	9999	9999	70	0.97511	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1797	2002	-0.00075	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1797	2001	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1797	20021	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011	20101	0.008	0.308	0	9999	9999	39	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011	67081	0.008	0.308	0	9999	9999	39	1.03	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	20201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	20201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1798	2042	-0.00032	0.04902	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1798	2041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1798	20421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2051	20501	0	0.5	0	9999	9999	20	0.95609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1799	2052	-0.00059	0.0485	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1799	2041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1799	20422	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	21004	0.007	0.355	0	9999	9999	63	0.96093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	21004	0.007	0.355	0	9999	9999	63	0.96093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2111	20902	0.00435	0.087	0	9999	9999	115	1.02667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2111	21102	0.007	0.15	0	9999	9999	70	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21202	0.022	0.5	0	9999	9999	20	0.98	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21202	0.022	0.5	0	9999	9999	20	0.98	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.01575	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.01575	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2131	21302	0	0.3	0	9999	9999	50	0.97333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2161	21604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	21804	0	0.355	0	9999	9999	63	0.93093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	21804	0	0.355	0	9999	9999	63	0.93093	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1800	2204	-0.00105	0.0192	0	500	500	750	0.9408	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1800	2202	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1800	22021	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	2204	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	2202	0.00125	0.0125	0	999	999	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	22022	0.00075	0.0075	0	500	500	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2231	22302	0.006	0.28	0	70	70	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2241	22404	0.01109	0.389	0	9999	9999	31.5	0.955	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	22501	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	22501	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	22602	0.026	0.58	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22814	0.0143	0.338	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2301	23001	0	0.6	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23601	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23601	0.0141	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23604	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23604	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2391	23902	0.007	0.355	0	9999	9999	63	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2401	24002	0.0054	0.169	0	9999	9999	89	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2411	24104	0	0.0032	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	24804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2491	24804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1802	2522	0.00145	0.1155	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1802	2521	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1802	25221	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1803	2522	-0.00045	0.1206	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1803	2521	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1803	25222	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1804	2524	-0.00095	0.0145	0	500	500	750	0.95	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1804	2522	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1804	25281	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	25404	0.00657	0.30124	0	9999	9999	50	0.92802	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1805	2562	5e-05	0.0526	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1805	2561	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1805	25621	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1806	2562	5e-05	0.0523	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1806	2571	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1806	25622	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1807	2562	-0.00025	0.0515	0	250	250	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1807	25611	0.00125	0.0125	0	999	999	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1807	25623	0.00075	0.0075	0	250	250	304.8	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1808	2563	-0.00025	0.0513	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1808	2561	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1808	25624	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1809	2563	-0.00025	0.0515	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1809	2571	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1809	25625	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.95019	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.95019	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1810	2671	0.00575	0.3325	0	9999	9999	40	0.98756	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1810	26700	0.00125	0.0125	0	999	999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1810	26701	0.00075	0.0075	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2681	26802	0	0.35	0	9999	9999	31.5	1.00645	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	27004	0.007	0.355	0	9999	9999	63	0.91627	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	27004	0.007	0.355	0	9999	9999	63	0.91627	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2721	27204	0	0.355	0	9999	9999	63	0.93313	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2731	27302	0.046	0.464	0	31.5	31.5	31.5	1.01	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	2741	0	0.4	0	9999	9999	31.5	1.021	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	27473	0.002	0.0985	0	9999	9999	140	1.06636	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	27474	0.00071	0.02857	0	9999	9999	560	1.0705	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1811	2742	0.00135	0.1206	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1811	2741	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1811	27421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1812	2742	0.00105	0.1112	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1812	2741	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1812	27422	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1813	2744	-0.00077	0.0595	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1813	2742	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1813	27441	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	27604	0.0069	0.3447	0	9999	9999	63	0.925	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	27604	0.007	0.317	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	27702	0.00327	0.1569	0	100	100	100	0.98125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	27712	0.025	1.1	0	9999	9999	20	0.96	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27801	0.02	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27801	0.02	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27804	0	0.355	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27805	0.0105	0.338	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2801	28002	0	0.6176	0	9999	9999	17	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28201	0	1.041	0	9999	9999	25	0.97048	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28201	0	1.041	0	9999	9999	25	0.97048	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28204	0.011	0.389	0	9999	9999	31.5	0.95773	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1814	2842	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1814	2841	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1814	28421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2852	28571	0.00053	0.02962	0	9999	9999	560	1.025	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28601	0.022	1	0	9999	9999	20	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28601	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28604	0	0.355	0	9999	9999	63	0.916	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28611	0.022	1.1	0	9999	9999	20	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2881	28804	0.0143	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	29401	0	0.496	0	9999	9999	20	0.986	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	29401	0	0.496	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	29501	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	29501	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1815	2962	0	-0.00915	0	433	433	20	1.08975	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1815	29672	0	0.06385	0	288	288	288	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1815	29671	0.001	0.11615	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2972	29673	0.00052	0.03326	0	9999	9999	460	1.08937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2981	29801	0	1.1	0	9999	9999	20	0.9681	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3061	30671	0.01735	0.36529	0	9999	9999	27	1.09857	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1816	3082	-0.00025	0.0439	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1816	3081	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1816	30822	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1817	3082	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1817	3091	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1817	30824	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	30804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	30804	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	3101	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3122	31271	0.0005	0.0375	0	9999	9999	480	1.1728	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1818	3192	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1818	3191	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1818	31922	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1819	3194	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1819	3192	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1819	31981	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1820	3202	5e-05	0.0522	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1820	3201	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1820	32021	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	3202	5e-05	0.0527	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	3200	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	32023	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1822	3203	5e-05	0.0527	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1822	3209	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1822	32022	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1823	3204	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1823	3202	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1823	32081	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3211	32102	0.001	0.343	0	9999	9999	35	0.96875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32204	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32404	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32404	0.0105	0.338	0	9999	9999	31.5	0.9625	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	32504	0.007	0.355	0	9999	9999	63	0.9686	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3251	32554	0.007	0.355	0	9999	9999	63	0.9686	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32604	0	0.33	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32604	0	0.33	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1824	3282	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1824	32810	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1824	32824	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1825	3282	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1825	3281	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1825	32823	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	33201	0	0.614	0	9999	9999	20.8	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	33201	0	0.614	0	9999	9999	20.8	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1826	3332	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1826	3331	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1826	33321	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1827	3342	7e-05	0.1112	0	125	125	187.5	0.9683	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1827	3341	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1827	33421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1828	3342	-0.00045	0.1112	0	125	125	187.5	0.9683	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1828	3341	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1828	33422	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	0.958	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	33801	0	0.84	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	33801	0	0.84	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3391	33902	0.014	0.14	0	9999	9999	100	1.023	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	34001	0.02	1	0	9999	9999	20	0.98609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	34001	0.02	1	0	9999	9999	20	0.98609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3461	34602	0.025	1.1	0	9999	9999	20	1.042	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1829	3462	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1829	3461	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1829	34621	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1830	3462	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1830	3461	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1830	34622	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35004	3501	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	35074	0.0025	0.098	0	9999	9999	120	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	3522	0.00095	0.1206	0	125	125	137.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	3521	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	35221	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1832	3522	0.00095	0.1199	0	125	125	152	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1832	35211	0.00125	0.0125	0	999	999	152	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1832	35222	0.00075	0.0075	0	125	125	152	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1833	3522	0.00105	0.1199	0	125	125	162.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1833	3521	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1833	35223	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1834	3522	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1834	35211	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1834	35224	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1835	3522	-0.00045	0.0175	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1835	35231	0.00125	0.0125	0	999	999	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1835	35236	0.00075	0.0075	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1836	3522	-0.00045	0.0025	0	600	600	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1836	35232	0.00125	0.0125	0	999	999	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1836	35237	0.00075	0.0075	0	600	600	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1837	3522	-0.00045	0.0178	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1837	35231	0.00125	0.0125	0	999	999	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1837	35238	0.00075	0.0075	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1838	3554	-0.00077	0.0595	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1838	3551	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1838	35541	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1839	3554	-0.00077	0.0595	0	250	250	250	1	1	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1839	3550	0.00125	0.0125	0	999	999	250	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1839	35542	0.00075	0.0075	0	250	250	250	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35604	3561	0	0.4	0	9999	9999	31.5	1.01969	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35604	3561	0	0.4	0	9999	9999	31.5	1.01969	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93112	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93165	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35812	0.025	1.1	0	9999	9999	20	0.9592	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3601	36001	0	0.496	0	9999	9999	20	0.95962	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3611	36001	0	1	0	9999	9999	20	0.98405	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36201	0.0225	0.9997	0	9999	9999	18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36201	0.0225	0.9997	0	9999	9999	18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36202	0.01429	0.21	0	9999	9999	60	1.03653	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36204	0.00714	0.338	0	9999	9999	63	0.97564	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1840	3642	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1840	3641	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1840	36421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3651	36402	0.0062	0.31	0	9999	9999	63	1.05652	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	37501	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	37501	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37601	0	0.577	0	9999	9999	20	0.986	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37601	0	0.577	0	9999	9999	20	0.98291	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37602	0	0.5	0	9999	9999	20	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37602	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	38001	0	0.614	0	9999	9999	20	0.9839	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	38004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	38204	0	0.4	0	9999	9999	31.5	0.925	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	38204	0	0.4	0	9999	9999	31.5	0.925	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	3842	0.00085	0.1214	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	3841	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	38421	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1842	3842	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1842	3841	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1842	38422	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1843	3852	0.00085	0.1199	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1843	3851	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1843	38423	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1844	3852	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1844	3851	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1844	38424	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	38601	0	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	38701	0	1	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3881	38804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	39471	0.00054	0.0509	0	9999	9999	330	1.08925	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1845	3934	-0.00095	0.0145	0	500	500	500	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1845	3942	0.00125	0.0125	0	999	999	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1845	39402	0.00075	0.0075	0	500	500	500	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3941	39401	0	0.317	0	31.5	31.5	31.5	1.0672	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1846	3942	-0.00025	0.0515	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1846	3941	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1846	39423	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3944	39473	0.00058	0.052	0	9999	9999	330	1.09	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3954	39472	0.00057	0.052	0	9999	9999	330	1.09	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1847	3954	-0.00105	0.0204	0	500	500	750	0.977	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1847	3942	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1847	39421	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39601	0	0.5	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39601	0	0.496	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3981	39801	0	0.4	0	9999	9999	35	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3991	39801	0	0.4	0	9999	9999	35	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40001	0.02	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40001	0.02	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4021	40204	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4021	40204	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40404	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40404	0	0.33	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40601	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40602	0	0.57	0	9999	9999	20	0.97895	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40602	0	0.57	0	9999	9999	20	0.97895	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40604	0.0143	0.4	0	9999	9999	63	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4071	40761	0.0049	0.24	0	88	88	88	1.033	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4081	40801	0.02	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4081	40801	0.02	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40902	0.004	0.1249	0	9999	9999	120	1.05856	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40904	0.00714	0.338	0	9999	9999	63	1.034	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	40912	0.022	1.1	0	9999	9999	20	1.00918	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4101	41002	0	0.495	0	9999	9999	28	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4101	41002	0	0.495	0	9999	9999	28	0.984	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.968	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.968	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	42102	0.022	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	42102	0.022	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4221	42204	0.007	0.355	0	9999	9999	63	0.91593	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4221	42204	0.007	0.355	0	9999	9999	63	0.91593	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1848	4242	0	-0.014	0	300	300	63	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1848	42474	0	0.091	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1848	42475	0	0.0967	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4251	42501	0.00186	0.0802	0	9999	9999	140	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4261	42604	0	0.4	0	9999	9999	31.5	0.916	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4281	42802	0	0.35	0	9999	9999	67	0.9495	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4281	42802	0	0.35	0	9999	9999	67	0.9495	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4341	43401	0	0.4	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4351	43401	0	0.4	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4361	43604	0	0.4	0	9999	9999	31.5	0.95	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4371	43704	0	0.38	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1849	4384	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1849	4382	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1849	43821	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	44471	0	0.4	0	9999	9999	35	1.03571	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1850	4472	5e-05	0.0465	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1850	4461	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1850	44623	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	4472	5e-05	0.0484	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	4471	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1851	44624	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44802	0.02	1.1	0	9999	9999	20	0.98	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44802	0.02	1.1	0	9999	9999	20	0.98	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44804	0	0.4	0	9999	9999	31.5	0.961	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44804	0	0.4	0	9999	9999	31.5	0.961	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4511	45101	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4511	45101	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4611	46102	0.05	0.245	0	9999	9999	40	1.014	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4611	46102	0.05	0.245	0	9999	9999	40	1.014	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46210	0	0.4	0	9999	9999	31.5	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46210	0	0.4	0	9999	9999	31.5	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46214	0	0.4	0	9999	9999	40	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46214	0	0.4	0	9999	9999	40	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46224	0	0.4	0	9999	9999	40	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46224	0	0.4	0	9999	9999	40	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46501	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46501	0	0.4	0	9999	9999	20	1.01562	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46504	0.00782	0.30661	0	9999	9999	63	0.95201	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46511	0.00197	0.0894	0	9999	9999	95	1.09075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46513	0.01	0.531	0	9999	9999	16	1.04537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	47004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	47004	0	0.4	0	9999	9999	31.5	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1852	4722	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1852	4721	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1852	47221	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1853	4722	-0.0008	0.0433	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1853	4731	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1853	47222	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	47402	0	0.496	0	9999	9999	20	0.97855	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	47402	0	0.496	0	9999	9999	20	0.97855	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4761	47601	0	0.84	0	9999	9999	12.5	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	47802	0.003	0.1333	0	90	90	90	1.04	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	47902	0.003	0.286	0	42	42	42	1.04	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4901	49001	0	0.4	0	9999	9999	10	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4911	49101	0.00176	0.0757	0	9999	9999	140	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	49474	0	0.0695	0	9999	9999	175	1.125	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1854	4942	6e-05	0.1112	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1854	4941	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1854	49422	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1855	4943	0.00449	0.1112	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1855	4941	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1855	49421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49501	0.022	0.4	0	9999	9999	31.5	0.98604	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49501	0.022	0.4	0	9999	9999	31.5	0.98604	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49504	0.0143	0.4	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49604	0.007	0.35	0	9999	9999	63	0.93687	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49604	0.007	0.35	0	9999	9999	63	0.93687	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.95213	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.95213	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49902	0.011	0.328	0	9999	9999	40	0.94171	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49912	0.025	1.155	0	9999	9999	20	0.94757	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49922	0.025	1.1	0	9999	9999	20	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5001	50004	0	0.4	0	9999	9999	31.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	50274	0.00106	0.0588	0	9999	9999	180	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1856	5042	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1856	5041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1856	50421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5051	50574	0.00047	0.122	0	9999	9999	100	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5061	50604	0.014	0.386	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5071	50573	0.00052	0.122	0	9999	9999	100	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	50901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	50901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5122	50275	0.00106	0.0588	0	9999	9999	180	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5131	51301	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5131	51301	0.022	1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	51471	0.0035	0.145	0	9999	9999	70	1.07429	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5142	51473	0.00091	0.05	0	9999	9999	280	1.06364	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5142	51474	0.00093	0.05	0	9999	9999	280	1.06364	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1857	5142	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1857	5141	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1857	51421	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1858	5142	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1858	51410	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1858	51422	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1859	5172	0	-0.0181	0	495	495	280	1.07638	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1859	51771	0	0.0615	0	325	325	325	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1859	51772	0	0.1221	0	170	170	170	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51801	0	0.614	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51801	0	0.614	0	9999	9999	20	0.94	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51804	0.006	0.3494	0	9999	9999	63	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1860	5202	0.00225	0.01	0	175	175	63	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1860	52071	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1860	52072	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	5202	0.00225	0.01	0	400	400	63	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	52073	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	52074	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52204	0.00857	0.324	0	9999	9999	31.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52204	0	0.7	0	9999	9999	15	0.91	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5222	50276	0.0006	0.051	0	9999	9999	9999	1.05847	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5231	52301	0.022	1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5231	52301	0.022	1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5241	52404	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5241	52476	0	0.444	0	9999	9999	25.4	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5251	52477	0	0.352	0	9999	9999	70	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52604	0	0.38	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52604	0	0.38	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52704	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52714	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52734	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5321	53204	0.007	0.355	0	9999	9999	63	0.88313	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53204	5321	0.009	0.305	0	9999	9999	63	0.956	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5341	53404	0	0.367	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	53604	0.007	0.35	0	9999	9999	31.5	0.91	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	53614	0	0.338	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5381	53804	0.014	0.386	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1862	5464	-0.00105	0.0191	0	500	500	750	0.9408	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1862	5462	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1862	54624	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1863	5464	-0.00105	0.0191	0	500	500	750	0.9408	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1863	5462	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1863	54621	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1864	5464	-0.00105	0.0145	0	550	550	550	0.982	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1864	54622	0.00125	0.0125	0	999	999	550	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1864	54623	0.00075	0.0075	0	550	550	550	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5481	54801	0.02	1	0	9999	9999	20	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5481	54801	0.02	1	0	9999	9999	20	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55002	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55002	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5521	55201	0	0.4	0	9999	9999	20	0.98548	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5521	55201	0	0.4	0	9999	9999	20	0.98548	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10212	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10213	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10212	10275	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10213	10276	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35771	10470	0.00038	0.0354	0	9999	9999	500	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10671	0.035	1.042	0	9999	9999	5.76	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10672	0.028	0.833	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10673	0.139	4.167	0	9999	9999	1.44	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10674	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11204	11202	0.01667	0.4	0	30	30	30	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11202	11271	0.007	0.25	0	9999	9999	28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11242	67045	0.018	0.137	0	9999	9999	43.36	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11254	11252	0.14	1.49345	0	9999	9999	5	1.06313	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11370	0.007	0.214	0	9999	9999	28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11371	0.003	0.097	0	9999	9999	61.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11374	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11312	11375	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12370	0.016	0.123	0	9999	9999	48.3	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12371	0.005	0.163	0	9999	9999	36.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12372	0.066	0.517	0	9999	9999	11.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12571	0.008	0.219	0	9999	9999	26.25	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12572	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12573	0.02	0.574	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12814	12802	0.0125	0.2975	0	9999	9999	40	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	12872	0.076	0.595	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	12873	0.034	0.264	0	22.5	22.5	22.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	68222	0.051	0.397	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12812	0.05	1.2	0	10	10	10	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12881	0.088	1.48399	0	9999	9999	5	1.07383	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12812	12874	0.02	0.67	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12881	12871	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13011	68536	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13021	68537	0	1.429	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13134	13102	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13102	13170	0.028	0.216	0	9999	9999	27.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13102	13172	0.05	1.675	0	9999	9999	4.23	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13104	13132	0.0015	0.03736	0	9999	9999	50	1.0366	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13104	13142	0.01	0.233	0	9999	9999	20	1.0366	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13112	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13112	13171	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13112	13173	0.016	0.476	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13114	13122	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13122	13175	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13132	13174	0.018	0.144	0	9999	9999	41.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13142	13176	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13402	0.088	1.48399	0	9999	9999	5	1.07383	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13402	13472	0.253	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13412	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13412	13471	0.25	7.5	0	9999	9999	0.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13414	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13414	13474	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13434	13415	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13415	13475	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13416	13476	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13484	13416	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13417	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13417	13477	0.067	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13494	13422	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13454	13432	0.033	0.8	0	15	15	15	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13432	13473	0.017	0.809	0	9999	9999	11.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13442	13479	0.056	1.397	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	13442	0.1	2.4	0	9999	9999	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	13611	0.14	1.49345	0	9999	9999	5	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13611	68546	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14034	14001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14002	14073	0.022	0.657	0	9999	9999	9.13	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14012	14075	0.01111	0.33333	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14013	14042	0.0233	0.306	0	9999	9999	45	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14013	14052	0.0167	0.218	0	9999	9999	63	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14015	66071	0.00517	0.121	0	9999	9999	90	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14016	14032	0.00726	0.169	0	9999	9999	62	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14016	67071	0.00726	0.169	0	9999	9999	62	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14017	67090	0.0167	0.218	0	9999	9999	63	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14017	67091	0.0131	0.1856	0	9999	9999	80	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14017	67092	0.0233	0.306	0	9999	9999	45	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14018	67057	0.0233	0.306	0	9999	9999	45	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14019	14062	0.0131	0.1856	0	9999	9999	80	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14019	14082	0.0233	0.306	0	9999	9999	45	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14034	14022	0.038	0.934	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14042	67025	0.006	0.212	0	9999	9999	35.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14044	67033	0.0167	0.333	0	9999	9999	30	1.05867	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14052	67026	0.004	0.15	0	9999	9999	50.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14054	14076	0.03	0.5	0	9999	9999	20	1.074	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14062	67027	0.003	0.129	0	9999	9999	58.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14064	68168	0.03333	0.66583	0	9999	9999	15	1.07397	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14074	68247	0.0111	0.2222	0	9999	9999	45	1.06667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14082	67028	0.006	0.212	0	9999	9999	35.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14414	14402	0.088	1	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	14471	0.043	2.021	0	4.7	4.7	4.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	14472	0.2	6.7	0	9999	9999	1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	68282	0.028	1.348	0	9999	9999	7.05	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14614	14602	0.03333	0.66583	0	9999	9999	15	1.06921	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14602	68134	0	0.135	0	9999	9999	44.42	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14804	14802	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14802	14871	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15010	15001	0	1.041	0	9999	9999	10	0.976	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15103	15171	0.004	0.157	0	9999	9999	48.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15122	15173	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15132	15172	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15142	15174	0.01	0.361	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15512	67102	0.011	0.163	0	59.66	59.66	59.66	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15514	15522	0.034	0.9728	0	10	10	10	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15522	15571	0.032	0.798	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15524	15532	0.018	0.5	0	20	20	20	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15532	15572	0.035	0.516	0	9999	9999	18.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15534	15542	0.01	0.4	0	25	25	25	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15542	15573	0.03	0.238	0	9999	9999	25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15704	15702	0.038	0.934	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	15771	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	15772	0.056	1.667	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16371	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16372	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16373	0.028	0.699	0	9999	9999	7.2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16376	0.033	1.117	0	9999	9999	6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16378	0.1	3.35	0	9999	9999	2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16379	0.625	18.75	0	9999	9999	0.32	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16374	0.022	0.744	0	9999	9999	9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16375	0.04	1.34	0	9999	9999	5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16377	0.076	0.595	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16502	16571	0.017	0.129	0	46	46	46	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16502	67083	0	0.391	0	9999	9999	15.36	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16601	16602	0.1	1	0	9999	9999	5	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16601	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16602	16671	0.056	1.397	0	3.6	3.6	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16602	16672	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16612	0.035	0.999	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16614	0.025	0.6	0	20	20	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16622	0.034	0.9728	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16632	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16612	16675	0.084	0.661	0	9999	9999	9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16614	16674	0.01	0.254	0	9999	9999	19.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16662	16618	0.0116	0.46	0	40	40	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16622	16677	0.05	1.675	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16622	16679	0.05	1.675	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16632	16670	0.152	1.2	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17004	17010	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17010	17074	0.008	0.3222	0	9999	9999	36	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	17012	0.1	2.4	0	5	5	5	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17012	17075	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	17032	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17032	17077	0.143	4.286	0	9999	9999	1.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17032	68223	0.76	6	0	9999	9999	1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17810	17802	0	0.27	0	9999	9999	66.7	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18010	18004	0.007	0.355	0	9999	9999	63	0.90407	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18010	18004	0.007	0.355	0	9999	9999	63	0.90407	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18204	18202	0.088	1.48399	0	9999	9999	5	1.03691	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18202	18271	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18404	18412	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18412	18471	0.032	0.962	0	9999	9999	6.24	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18412	18472	0.27	2.059	0	9999	9999	2.89	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	18802	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18834	18812	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19014	19002	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19004	19073	0.0128	0.6	0	9999	9999	25	1.01333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19014	19071	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19071	19081	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19071	19082	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19072	19083	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19072	19084	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19073	19085	0.034	0.257	0	9999	9999	23.13	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19312	19371	0.027	0.206	0	9999	9999	28.91	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19317	19318	0.082	0.826	0	9999	9999	6.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19322	19372	0.017	0.43	0	9999	9999	11.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19702	19771	0.014	0.206	0	9999	9999	47.1	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19772	0.022	0.559	0	9999	9999	9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19773	0.021	0.158	0	9999	9999	37.58	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19970	0.017	0.132	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19971	0.00889	0.26667	0	22.5	22.5	22.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19972	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19973	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19974	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20902	67058	0	0.051	0	9999	9999	116.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21024	21002	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21012	0.1	2.4	0	5	5	5	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21071	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21102	68092	0	0.084	0	9999	9999	71.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21302	21371	0.006	0.173	0	9999	9999	33.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21302	21372	0.008	0.235	0	9999	9999	24.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	21402	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21414	21412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21414	21412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21614	21601	0.14	1.49345	0	9999	9999	5	1.07076	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21864	21801	0.12	2	0	9999	9999	5	1.07076	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21824	21802	0.06	1	0	9999	9999	10	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21811	21873	0.1	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	21871	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	21872	0.253	2	0	3	3	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	68241	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21844	21822	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21842	21875	1.7	4.3	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21854	68230	0.02857	0.50476	0	21	21	21	1.04968	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22224	22201	0.088	1	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22222	0.0333	0.6658	0	9999	9999	15	1.06	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22242	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22282	0.044	0.742	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22232	22211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22234	22211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22212	22272	0.012	0.451	0	9999	9999	16.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22284	22212	0.038	0.934	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22244	22215	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22215	22278	0.036	1.071	0	9999	9999	5.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22221	22273	0.044	1.333	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22252	22275	0.044	1.118	0	4.5	4.5	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22254	22262	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22262	22274	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22264	22292	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22276	0.03	0.861	0	7	7	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22277	0.057	1.643	0	3.5	3.5	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22302	22371	0.013	0.095	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22412	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22422	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22432	0.088	1.484	0	9999	9999	5	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22412	22471	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22422	22472	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22432	22473	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22602	22673	0.038	0.38	0	9999	9999	21	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22610	22671	0.005	0.2727	0	9999	9999	55	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22610	22672	0.005	0.2727	0	9999	9999	47	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22804	22802	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22802	22871	0.281	2.204	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22824	22812	0.0111	0.2222	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22812	22872	0	0.12	0	9999	9999	45.42	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	23602	0.0167	0.33	0	9999	9999	30	1.06875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23602	23671	0.026	0.387	0	9999	9999	25.12	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.08607	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.08607	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23612	23621	1.48	7.6	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23902	67069	0	0.086	0	9999	9999	69.58	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24002	67066	0.002	0.11	0	9999	9999	88	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26773	0.009	0.328	0	9999	9999	23.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26774	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26771	0.007	0.278	0	27.3	27.3	27.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26772	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26709	26711	0.10133	0.65892	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	27002	0.038	0.934	0	9999	9999	10	1.06429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27071	0.844	6.611	0	0.9	0.9	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27281	27204	0.007	0.355	0	9999	9999	63	0.933	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27371	0.013	0.329	0	9999	9999	15.3	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27372	0.035	0.516	0	9999	9999	18.84	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27374	0.105	1.548	0	9999	9999	6.28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	27402	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	27412	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27410	27471	0.0035	0.1452	0	9999	9999	70	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27410	27472	0.0035	0.1469	0	9999	9999	70	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27702	27774	0.04	0.288	0	9999	9999	20.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27703	27771	0.018	0.128	0	9999	9999	46.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27722	27772	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27722	27773	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27812	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27813	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27813	27871	0.051	1.515	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28002	28071	0.011	0.333	0	18	18	18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28204	28202	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28202	28271	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28804	28812	0.0167	0.333	0	9999	9999	30	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28810	28824	0.006	0.35	0	9999	9999	63	0.979	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28812	28874	0.006	0.192	0	9999	9999	31.2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28815	0.0333	0.8	0	15	15	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28871	0.03	0.861	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28872	0.012	0.362	0	9999	9999	16.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28873	0.009	0.272	0	9999	9999	22.08	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1865	30820	-0.00025	0.0439	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1865	3081	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1865	30821	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1866	30820	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1866	3091	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1866	30826	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31002	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31071	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31072	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31074	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31011	68171	0.07	2.113	0	9999	9999	2.84	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31024	31022	0.03333	0.06658	0	9999	9999	30	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31024	31022	0.03333	0.06658	0	9999	9999	15	1.05227	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31022	68136	0.006	0.179	0	9999	9999	33.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32102	32171	0.006	0.179	0	9999	9999	33.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32210	32201	0	0.5	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32204	32202	0.088	1.484	0	9999	9999	5	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32202	32271	0.844	6.611	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32210	32204	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32564	32502	0.0086	0.12	0	9999	9999	63	1.047	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32570	0.014	0.206	0	9999	9999	47.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32578	0.3	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32514	32532	0.03333	0.66583	0	9999	9999	15	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32514	68271	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32524	68263	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32532	32576	0.06	0.472	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32532	32577	0.19	1.5	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32534	68262	0.0333	0.667	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32542	68283	0.3	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	33002	0.034	0.9728	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33002	33071	0.165	1.293	0	9999	9999	4.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33034	33012	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33012	33072	0.02	0.508	0	9999	9999	9.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33902	33971	0.008	0.059	0	101.18	101.18	101.18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35004	35002	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35002	35071	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35802	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35871	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35872	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35873	0.211	1.653	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	64813	0.844	6.611	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35813	0.03333	0.8	0	15	15	15	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35815	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35812	35875	0.009	0.282	0	9999	9999	21.24	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35813	35876	0.014	0.421	0	9999	9999	14.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35814	35822	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35815	35877	0.033	1	0	9999	9999	6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35862	35818	0.0116	0.45	0	40	40	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36202	36271	0.005	0.201	0	9999	9999	37.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36202	36272	0.01	0.361	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36214	36222	0.03333	0.66583	0	9999	9999	15	1.07381	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36222	67084	0	0.136	0	9999	9999	44.09	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36412	36471	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36412	68306	0.06	0.472	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36422	36476	0.046	0.354	0	9999	9999	17.35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36452	36472	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36462	36473	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36462	68307	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36482	36474	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36492	36475	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38004	38002	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38002	38071	0.422	3.306	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38014	38012	0.0095	0.2335	0	9999	9999	20	1.0732	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38201	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38201	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38203	38202	0.038	0.934	0	9999	9999	20	1.0512	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38244	38211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38254	38212	0.1	2.4	0	5	5	5	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38212	38271	0.017	0.492	0	9999	9999	12.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38254	38213	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38213	38272	0.038	1.095	0	9999	9999	5.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38215	38273	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38284	38215	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38233	38232	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38264	38241	0.14	1.5	0	9999	9999	5	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38804	38802	0.038	0.934	0	9999	9999	10	1.03691	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38802	38870	0.028	0.216	0	9999	9999	27.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38802	38871	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38804	38812	0.015	0.333	0	9999	9999	30	1.04	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39401	39474	0.03	0.229	0	9999	9999	26.02	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39670	39675	0.002	0.1088	0	9999	9999	125	1.02769	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40404	40412	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40412	40471	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40771	0.003	0.1	0	9999	9999	59.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40772	0.009	0.256	0	9999	9999	23.4	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40773	0.046	0.33	0	9999	9999	18.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40902	40971	0.002	0.088	0	9999	9999	86.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40922	40972	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40932	40973	0.19	1.5	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42004	42001	0.088	1	0	9999	9999	10	1.08571	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42202	42271	0.032	1.203	0	6.3	6.3	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42214	42212	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42604	42602	0.038	0.934	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42671	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42672	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42673	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42674	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43604	43602	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43602	43671	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43602	43672	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43704	43722	0.01667	0.333	0	9999	9999	30	1.08333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43724	43712	0.0111	0.2222	0	9999	9999	45	1.09	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43712	43774	0.019	0.149	0	9999	9999	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43712	68254	0	1.429	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43722	43771	0.007	0.258	0	9999	9999	29.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44814	44812	0.038	0.934	0	9999	9999	10	1.07383	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46511	46503	0.01	0.531	0	9999	9999	16	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46854	46801	0.14	1.5	0	9999	9999	5	0.99337	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46854	46801	0.14	1.5	0	9999	9999	5	0.99337	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46801	46875	0.25	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46844	46802	0	0.935	0	10	10	10	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46802	46870	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46834	46812	0	0.588	0	17	17	17	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46812	46874	0.045	0.343	0	9999	9999	17.35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46824	46822	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46822	46873	0.014	0.429	0	9999	9999	14	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47871	0.004	0.103	0	9999	9999	56	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47873	0.029	0.821	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47874	0.008	0.219	0	9999	9999	26.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47902	47872	0.007	0.193	0	9999	9999	29.75	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49514	49502	0.0167	0.333	0	9999	9999	30	1.06667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49524	49512	0	0.3	0	9999	9999	40	1.074	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49512	49571	0.017	0.132	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49604	49613	0.1	2.4	0	5	5	5	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49613	49672	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49814	49802	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49842	68087	0	0.704	0	9999	9999	8.52	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49971	0.02	0.157	0	9999	9999	36.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49973	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49932	49976	0.076	0.595	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49942	49975	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49980	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49962	49974	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49982	49972	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50014	50012	0.05	1.2	0	10	10	10	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50012	50071	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51410	51472	0.0035	0.145	0	9999	9999	70	1.07429	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52234	52201	0.14	1.5	0	9999	9999	5	1.08107	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52214	52202	0.0333	0.6658	0	9999	9999	15	1.0724	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52202	68311	0	0.4081	0	9999	9999	14.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52212	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52211	68128	0	0.9523	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52212	52271	0.014	0.425	0	9999	9999	14	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52602	0.088	1.484	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52671	0.101	3.03	0	9999	9999	1.98	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52672	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52677	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52610	52614	0	0.338	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52615	52612	0.05	1.2	0	10	10	10	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52612	52673	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52634	52632	0.015	0.33	0	9999	9999	30	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52632	52676	0.01	0.287	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52644	52642	0.015	0.33	0	9999	9999	30	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52642	52675	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52702	52700	0.015	0.117	0	9999	9999	51	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52702	0.01489	0.2217	0	45	45	45	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52712	0	0.934	0	9999	9999	10	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52712	52778	0.07	1.032	0	9999	9999	9.42	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52764	52722	0	0.5	0	9999	9999	20	1.06875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52722	52771	0.011	0.313	0	9999	9999	19.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52772	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52773	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52774	0.257	1.983	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52794	52732	0.0074	0.214	0	9999	9999	35	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52802	0.038	0.934	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52802	52877	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52812	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52813	0.025	0.6	0	20	20	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52814	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52815	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52816	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52817	0.03333	0.8	0	15	15	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52812	52873	0.042	1.263	0	9999	9999	4.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52813	52871	0.011	0.329	0	9999	9999	18.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52814	52875	0.037	0.931	0	9999	9999	5.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52815	52876	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52816	52872	0.028	0.699	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52817	52874	0.152	1.2	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52817	52878	0.077	0.601	0	9999	9999	9.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53014	53002	0.06	0.9982	0	9999	9999	10	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53012	68154	0	1.172	0	9999	9999	5.12	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53022	68158	0.078	2.344	0	9999	9999	2.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53032	0.03333	0.66583	0	9999	9999	15	1.06953	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53032	68131	0	0.46	0	9999	9999	13.03	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53042	0.03333	0.66583	0	9999	9999	15	1.0619	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53052	0.03333	0.66583	0	9999	9999	15	1.06953	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53062	68157	0	0.46	0	9999	9999	13.03	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53072	67213	0	0.469	0	9999	9999	12.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53204	53201	0.088	1	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53401	0.14	2.2	0	9999	9999	5	1.026	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53402	0.088	1.484	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53402	53472	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53412	0.05	1.2	0	10	10	10	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53412	53471	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53612	0.1	2.4	0	5	5	5	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53615	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53616	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53612	53672	0.032	0.947	0	9999	9999	6.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53624	53613	0.03333	0.8	0	15	15	15	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53613	53673	0.012	0.357	0	9999	9999	16.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53615	53671	0.033	1	0	9999	9999	6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53616	53674	0.017	0.558	0	9999	9999	12	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53801	53802	0.1	1	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53804	53801	0.1	1	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53802	53871	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.06605	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.04463	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54402	0.14	1.5	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54402	0.14	1.5	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54411	68413	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54411	68414	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54412	0.0333	0.667	0	9999	9999	15	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54425	54471	0.044	1.333	0	4.5	4.5	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54426	54472	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54426	68408	0.083	0.647	0	9999	9999	9.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54640	54630	0	0.14	0	582	582	582	1.045	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55001	0.14	1.5	0	9999	9999	5	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55001	68325	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55012	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55013	0.02	0.48	0	25	25	25	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55014	0.05	1.2	0	10	10	10	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55012	55071	0.016	0.399	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55013	55072	0.008	0.235	0	9999	9999	24.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55014	55073	0.029	0.821	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70010	70030	0.0039	0.2464	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70111	70130	0.0039	0.2461	0	90	90	90	1.01333	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70112	70130	0.0039	0.2461	0	90	90	90	1.01333	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70311	70330	0.0039	0.2464	0	90	90	90	1.01673	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70312	70330	0.0039	0.2473	0	90	90	90	0.9834	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70504	0.0012	0.0729	0	240	240	240	1.065	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70505	0.0012	0.0729	0	240	240	240	1.065	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70506	0.0012	0.0729	0	240	240	240	1.06	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70507	0.0068	0.2	0	75	75	75	1.06	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70508	0.0068	0.2	0	75	75	75	1.06	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70516	0.0037	0.13259	0	135	135	135	1.08	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70580	0.0088	0.214	0	75	75	75	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1867	70510	0	-0.0063	0	240	240	240	1.008	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1867	70520	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1867	70561	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1868	70510	0	-0.0069	0	240	240	240	1.008	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1868	70520	0.0018	0.071	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1868	70562	0	0.1349	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70513	0.0023	0.08157	0	217	217	217	1.07	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70514	0.0023	0.08157	0	217	217	217	1.07	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70515	0.002	0.0712	0	250	250	250	1.07	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	71031	0.0065	0.2893	0	60	60	60	0.98297	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	71032	0.0039	0.2447	0	90	90	90	0.99657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	71031	0.0065	0.2867	0	60	60	60	0.98297	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	71032	0.0039	0.2463	0	90	90	90	0.99657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	71530	0.0171	0.4133	0	30	30	30	0.99284	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	71530	0.019	0.414	0	30	30	30	0.99284	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	71530	0.019	0.4167	0	30	30	30	0.99284	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	71530	0.019	0.415	0	30	30	30	0.99284	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72511	72530	0.0037	0.2419	0	90	90	90	0.98337	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72512	72530	0.0038	0.2413	0	90	90	90	0.98337	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73011	73031	0.0039	0.2461	0	90	90	90	0.99667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73012	73032	0.0039	0.2461	0	90	90	90	0.99667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73510	73530	0.0039	0.2461	0	90	90	90	0.99653	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	74030	0.0039	0.248	0	90	90	90	0.99653	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	74030	0.0039	0.248	0	90	90	90	0.99657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1869	74511	0	-0.0074	0	240	240	240	1.025	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1869	74520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1869	74562	0	0.1523	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1870	74511	0	-0.0074	0	240	240	240	1.025	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1870	74520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1870	74561	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	74512	0	-0.0074	0	240	240	240	1.0334	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	74520	0.0014	0.0713	0	240	240	240	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	74564	0	0.1523	0	60	60	60	1	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1872	74512	0	-0.0063	0	240	240	240	1.025	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1872	74520	0.0018	0.0719	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1872	74563	0	0.1656	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74711	74730	0.0037	0.2422	0	90	90	90	0.99997	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74712	74730	0.0038	0.2419	0	90	90	90	0.99997	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75030	0.0074	0.2512	0	60	60	60	0.9929	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75030	0.0075	0.2508	0	60	60	60	0.9786	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75508	0.0068	0.2	0	75	75	75	1.05	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75515	0.00302	0.07574	0	175	175	175	1.05	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75530	0.0087	0.2559	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75530	0.0087	0.2573	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1873	75510	0	-0.0074	0	240	240	240	1.0334	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1873	75520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1873	75561	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1874	75510	0	-0.0074	0	240	240	240	1.0169	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1874	75520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1874	75562	0	0.1523	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75516	0.00178	0.05187	0	300	300	300	1.03	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	75830	0.0074	0.2515	0	60	60	60	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	75830	0.0074	0.2508	0	60	60	60	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76011	76031	0.0091	0.1953	0	75	75	75	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76012	76031	0.0091	0.1967	0	75	75	75	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	76532	0.004	0.2403	0	90	90	90	0.99997	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	76532	0.0039	0.2461	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76513	76531	0.0119	0.3607	0	60	60	60	0.99937	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76514	76531	0.0119	0.3658	0	60	60	60	0.98307	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1875	76810	0	-0.0074	0	240	240	240	1.0334	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1875	76820	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1875	76862	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1876	76810	0	-0.0074	0	240	240	240	1.0334	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1876	76820	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1876	76861	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77030	0.0061	0.2423	0	90	90	90	0.98327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77030	0.0061	0.2426	0	90	90	90	0.98327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77210	77230	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77530	0.0087	0.2566	0	90	90	90	0.98337	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77511	77530	0.0087	0.2599	0	90	90	90	0.98337	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78511	78530	0.0125	0.2733	0	45	45	45	0.99967	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78512	78530	0.0123	0.2738	0	45	45	45	0.99967	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79015	79010	0.00197	0.0213	0	125	125	125	1	-6.66	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0126	0.272	0	45	45	45	0.9999	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0126	0.2733	0	45	45	45	0.9999	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0078	0.2512	0	60	60	60	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79016	79015	0	0.0213	0	125	125	125	1.01362	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80011	80030	0.0076	0.2533	0	45	45	45	0.99996	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80012	80030	0.0076	0.2549	0	45	45	45	0.99996	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80511	80531	0.0119	0.2692	0	60	60	60	0.9881	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80710	80730	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1877	81010	0	-0.0074	0	240	240	240	1.03667	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1877	81020	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1877	81063	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1878	81010	0	-0.0055	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1878	81020	0.0018	0.0646	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1878	81062	0	0.0615	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1879	81010	0	-0.0055	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1879	81020	0.0018	0.0646	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1879	81061	0	0.0615	0	45	45	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1880	81510	0	-0.007	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1880	81520	0.0018	0.0677	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1880	81562	0	0.064	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	81510	0	-0.0047	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	81520	0.0018	0.0656	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	81561	0	0.0617	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	81830	0.0039	0.2461	0	90	90	90	1.02987	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82001	82011	0.01508	0.34728	0	40	40	40	1.07	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	82001	0.0007	0.0488	0	1000	1000	1000	1.07	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82002	82012	0.01508	0.35287	0	40	40	40	1.07	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	82002	0.0007	0.0488	0	340	340	340	1.07	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1882	82020	0	0.0115	0	110	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1882	82003	0	0.152	0	55	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1882	82004	0	0.152	0	55	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82511	82530	0.0039	0.2461	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82512	82530	0.0039	0.2461	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83011	83030	0.0116	0.2778	0	45	45	45	0.98804	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83012	83030	0.0116	0.2771	0	45	45	45	0.98804	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83510	83530	0.0125	0.2809	0	45	45	45	1.00143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83510	83530	0.0122	0.2764	0	45	45	45	1.00143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84011	84030	0.0087	0.254	0	90	90	90	0.99937	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84012	84030	0.0086	0.2569	0	90	90	90	0.99937	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84411	84430	0.0076	0.254	0	45	45	45	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84412	84430	0.0076	0.2533	0	45	45	45	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84511	84530	0.0126	0.2738	0	45	45	45	0.98323	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84512	84530	0.0128	0.28	0	45	45	45	0.98323	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85710	85730	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86220	86280	0	0.0701	0	999	999	999	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86220	86280	0	0.0701	0	999	999	999	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86311	86330	0.0075	0.2505	0	60	60	60	1.00003	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86312	86330	0.0073	0.25	0	60	60	60	1.00003	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	86530	0.0038	0.2427	0	90	90	90	0.9715	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86512	86530	0.0038	0.2419	0	90	90	90	0.97154	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87530	0.0039	0.2481	0	90	90	90	0.9966	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87530	0.0039	0.249	0	90	90	90	0.9966	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88011	88030	0.0087	0.2549	0	90	90	90	0.98327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88012	88030	0.0046	0.2402	0	90	90	90	0.98327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88511	88530	0.0087	0.2576	0	90	90	90	1.01664	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88512	88530	0.0087	0.2533	0	90	90	90	1.01664	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89210	89201	0.0035	0.16	0	100	100	100	0.91	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89201	89232	0	0.1	0	52	52	52	1.1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89311	89330	0.0039	0.247	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89312	89330	0.0039	0.2471	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89515	89510	0.00197	0.0213	0	125	125	125	1	-6.638	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89530	0.0076	0.2522	0	45	45	45	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89530	0.0076	0.2516	0	45	45	45	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89516	89515	0	0.0213	0	125	125	125	1.0003	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1883	90011	0	-0.0074	0	240	240	240	1.02	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1883	90020	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1883	90061	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1884	90011	0	-0.0063	0	240	240	240	1.02	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1884	90020	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1884	90062	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1885	90012	0	-0.0072	0	240	240	240	1.02	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1885	90020	0.0018	0.0728	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1885	90063	0	0.1647	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90210	90230	0.0039	0.2461	0	90	90	90	1.0132	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1886	90310	0	-0.0074	0	240	264	240	1.03343	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1886	90320	0.0014	0.0713	0	240	264	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1886	90361	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1887	90310	0	-0.0074	0	240	240	240	1.02333	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1887	90320	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1887	90362	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1888	90420	0.0004	0.0075	0	999	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1888	90440	0.0004	0.0075	0	999	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1888	90463	-0.0004	-0.0074	0	999	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1889	90420	0.0004	0.0075	0	600	600	600	0.99091	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1889	90440	0.0004	0.0075	0	600	600	600	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1889	90461	-0.0004	-0.0074	0	60	60	60	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1890	90420	0.0004	0.0075	0	600	600	600	0.99091	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1890	90440	0.0004	0.0075	0	600	600	600	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1890	90462	-0.0004	-0.0074	0	60	60	60	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90511	90530	0.0039	0.2481	0	90	90	90	0.98333	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90512	90530	0.0039	0.2488	0	90	90	90	0.98333	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
];

%%%% generator data
%%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	10271	21	9.669	15	-7	1.05	34	1	21	5	0	0	0	0;
	10272	22	9.669	15	-7	1.05	34	1	22	5	0	0	0	0;
	10273	19	9.669	15	-7	1.05	34	1	19	5	0	0	0	0;
	10274	24	9.669	15	-7	1.05	34	1	24	5	0	0	0	0;
	10275	2.296	0	0	0	1.05	8.35	1	7.5	0	0	0	0	0;
	10276	0.202	0	0	0	1.05	0.85	1	0.66	0	0	0	0	0;
	10470	330	-50.309	270	-170	1.04	500	1	443	222	0	0	0	0;
	10471	270	0	159	-75	1.075	318.8	0	270	40	0	0	0	0;
	10472	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0;
	10473	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0;
	10474	90	0	60	-30	1.075	100.9	0	90	13	0	0	0	0;
	10671	1.469	-1.94	-1.94	-1.94	1.04	4.8	1	4.8	0	0	0	0	0;
	10672	1.531	-2	-2	-2	1.04	6	1	5	0	0	0	0	0;
	10673	0.367	-0.48	-0.48	-0.48	1.05	1.2	1	1.2	0	0	0	0	0;
	10674	1.408	-1.817	-1.77	-2.3	1.04	4.6	1	4.6	0	0	0	0	0;
	11204	1	0	0	0	1	1.6	0	1	0	0	0	0	0;
	11271	7.714	0	0	0	1.04	28	1	25.2	0	0	0	0	0;
	11370	6.734	-3.203	5.59	-5.59	1.05	30	1	22	0	0	0	0	0;
	11371	15.611	-11.237	20	-20	1.05	66	1	51	0	0	0	0	0;
	11374	1.224	-0.697	1.31	-1.31	1.05	4	1	4	0	0	0	0	0;
	11375	1.102	-0.629	1.18	-1.18	1.05	4	1	3.6	0	0	0	0	0;
	12371	9.642	-5.24	7	-7	1.05	32	1	31.5	0	0	0	0	0;
	12372	3.214	0	0	0	1.05	10	1	10.5	0	0	0	0	0;
	12571	5.954	0	0	0	1.05	25.05	1	19.45	0	0	0	0	0;
	12572	0.918	-0.99	0.99	-0.99	1.05	3.34	1	3	0	0	0	0	0;
	12573	2.755	-2.96	2.96	-2.96	1.05	10.02	1	9	0	0	0	0	0;
	12871	0.704	0	0	-0.66	1.05	2.3	1	2.3	0	0	0	0	0;
	12872	2.571	0	0	-2.76	1.05	9.2	1	8.4	0	0	0	0	0;
	12873	5.984	0	0	0	1.05	20.7	1	19.55	0	0	0	0	0;
	12874	2.602	0	0	0	1.05	8.5	1	8.5	0	0	0	0	0;
	13170	7.331	0	0	0	1.05	25.3	1	23.95	0	0	0	0	0;
	13171	3.061	0	0	0	1.05	10	1	10	0	0	0	0	0;
	13173	2.602	0	0	0	1.05	10.5	1	8.5	0	0	0	0	0;
	13174	10.974	0	0	0	1.05	36	1	35.85	0	0	0	0	0;
	13175	3.52	0	0	0	1.05	11.5	1	11.5	0	0	0	0	0;
	13176	5.51	0	0	0	1.05	18.75	1	18	0	0	0	0	0;
	13434	4.3	0	0	0	1	4.5	1	4.3	0	0	0	0	0;
	13471	0.202	0	0	0	1.05	0.66	1	0.66	0	0	0	0	0;
	13472	0.781	0	0	-0.84	1.05	2.7	1	2.55	0	0	0	0	0;
	13473	3.061	0	0	0	1.05	10	1	10	0	0	0	0	0;
	13474	1.837	0	0	0	1.05	6.25	1	6	0	0	0	0	0;
	13475	2.342	0	0	0	1.05	7.65	1	7.65	0	0	0	0	0;
	13476	3.643	0	0	0	1.05	11.5	1	11.9	0	0	0	0	0;
	13477	0.781	0	0	0	1.05	2.7	1	2.55	0	0	0	0	0;
	13479	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	14073	1.974	-2.4	-2.4	-2.4	1.04	7.611	1	6.45	0	0	0	0	0;
	14075	10	0	0	0	1	10	0	10	1	0	0	0	0;
	14471	1.224	0	0	0	1.04	4	1	4	0	0	0	0	0;
	14472	0.085	0	0	0	1	0.85	1	0.85	0	0	0	0	0;
	14604	4.8	0	0	0	1.05	7	0	4.8	0	0	0	0	0;
	14871	0.52	0	0	0	1.05	4.6	1	1.7	0	0	0	0	0;
	14902	450	0	279	-178	1.075	540	0	450	225	0	0	0	0;
	15171	14.081	-0.465	15.12	-15.12	1.05	46	1	46	0	0	0	0	0;
	15172	3.061	-3.29	3.29	-3.29	1	10	1	10	0	0	0	0	0;
	15173	0.781	-0.84	0.84	-0.84	1	2.55	1	2.55	0	0	0	0	0;
	15174	6.122	-6.57	6.57	-6.57	1	20	1	20	0	0	0	0	0;
	15571	1.821	-1.96	1.96	-1.96	1	5.95	1	5.95	0	0	0	0	0;
	15572	5.51	-3.43	5.92	-5.92	1	18.75	1	18	0	0	0	0	0;
	15573	6.122	0	0	0	1.04	23	1	20	0	0	0	0	0;
	15771	0.606	-0.3	-0.3	-0.3	1.04	1.98	1	1.98	0	0	0	0	0;
	15772	0.918	-1.92	-1.92	-1.92	1.04	3	1	3	0	0	0	0	0;
	16371	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16372	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16373	2.081	0	0	0	1	6.8	1	6.8	0	0	0	0	0;
	16374	2.342	0	0	0	1	7.65	1	7.65	0	0	0	0	0;
	16375	1.212	0	0	0	1	4.25	1	3.96	0	0	0	0	0;
	16376	1.515	0	0	0	1	5.1	1	4.95	0	0	0	0	0;
	16377	2.755	0	0	0	1	9.2	1	9	0	0	0	0	0;
	16378	0.49	0	0	0	1	1.7	1	1.6	0	0	0	0	0;
	16379	0.089	0	0	0	1	0.323	1	0.29	0	0	0	0	0;
	16571	11.571	0	0	0	1.05	40	1	37.8	0	0	0	0	0;
	16670	1.377	-1.383	0	-3.07	1	4.5	1	4.5	0	0	0	0	0;
	16671	1.041	0	0	0	1.04	3.4	1	3.4	0	0	0	0	0;
	16672	0.487	-0.56	-0.56	-0.56	1.04	1.7	1	1.59	0	0	0	0	0;
	16674	5.724	0	0	0	1.04	18.7	1	18.7	0	0	0	0	0;
	16675	2.449	-2.65	-2.65	-2.65	1.04	8	1	8	0	0	0	0	0;
	16677	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16679	1.041	0	0	0	1	3.4	1	3.4	0	0	0	0	0;
	16873	8	7	7	-1	1.05	11.5	1	8	2	0	0	0	0;
	17073	22.5	-2.483	23	-25	1.05	35.5	1	22.5	5	0	0	0	0;
	17074	22.5	-2.483	23	-25	1.05	35.5	1	22.5	5	0	0	0	0;
	17075	0.606	-0.8	-0.8	-0.8	1	1.98	1	1.98	0	0	0	0	0;
	17077	0.006	0	0	0	1	1.2	1	0.02	0	0	0	0	0;
	17671	10	-2.483	7	-3	1.05	12.5	1	10	3	0	0	0	0;
	17672	10	-2.483	7	-3	1.05	12.5	1	10	3	0	0	0	0;
	18271	1.301	-1	-1	-1	1	4.25	1	4.25	0	0	0	0	0;
	18471	1.527	0	0	0	1.04	5.2	1	4.99	0	0	0	0	0;
	18472	0.765	-0.82	0	-0.82	1	2.978	1	2.5	0	0	0	0	0;
	18901	58	0	30	-21.32	1.075	68.235	0	58	20	0	0	0	0;
	19081	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	19082	0.52	0	0	0	1.05	1.7	1	1.7	0	0	0	0	0;
	19083	1.527	0	0	0	1.04	6.9	1	4.99	0	0	0	0	0;
	19084	1.377	-1.5	-1.5	-1.5	1.04	4.6	1	4.5	0	0	0	0	0;
	19085	6.428	-7	-7	-7	1.04	23.824	1	21	0	0	0	0	0;
	19101	98.4	0	51	-36.17	1.075	108.24	0	98.4	34	0	0	0	0;
	19317	0	-6	6	-6	1.05	6	1	0	0	0	0	0	0;
	19371	7.27	0	0	0	1.05	29.78	1	23.75	0	0	0	0	0;
	19372	3.382	0	0	0	1.05	11.05	1	11.05	0	0	0	0	0;
	19471	133	76.57	94	-50	1.075	153	1	133.5	60	0	0	0	0;
	19472	58.274	0	38	-23	1.075	66.625	0	58.274	19.7	0	0	0	0;
	19473	58.274	0	40	-23	1.075	66.625	0	58.274	19.7	0	0	0	0;
	19601	0.585	0	0	0	1	6.5	1	5.85	0	0	0	0	0;
	19771	13.009	0	0	0	1.05	46.875	1	42.5	0	0	0	0	0;
	19772	2.602	-1.271	2.79	-2.79	1.05	8.5	1	8.5	0	0	0	0	0;
	19773	9.183	-4.475	9.86	-9.86	1.05	38.714	1	30	0	0	0	0	0;
	19971	6.122	-6.7	6.7	-6.7	1.05	20.7	1	20	0	0	0	0	0;
	19972	0.704	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0;
	19973	0.704	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0;
	19974	4.928	-4	4	-4	1.05	16.1	1	16.1	0	0	0	0	0;
	20101	35	0	21	-14	1.075	41.2	0	35	-38	0	0	0	0;
	21071	0.153	0	0	0	1.05	0.85	1	0.5	0	0	0	0	0;
	21371	8.724	-5.338	9.5	-9.5	1.05	31.73	1	28.5	0	0	0	0	0;
	21372	5.357	-3.259	5.8	-5.8	1.05	23.38	1	17.5	0	0	0	0	0;
	21871	0.52	0	0	0	1.01	1.7	1	1.7	0	0	0	0	0;
	21872	0.765	-0.99	-0.99	-1.28	1.01	2.7	1	2.5	0	0	0	0	0;
	21873	1.274	0	0	0	1	1.6	0	1.274	0	0	0	0	0;
	21875	3	0	0	0	1	3.78	1	3	0	0	0	0	0;
	22272	5.204	-4.136	0	-5.59	1	16	1	17	0	0	0	0	0;
	22273	1.377	-1.061	0	-1.48	1	4	1	4.5	0	0	0	0	0;
	22274	1.818	-2.4	-2.4	-2.4	1	5.94	1	5.94	0	0	0	0	0;
	22275	1.301	0	0	0	1	4.25	1	4.25	0	0	0	0	0;
	22276	1.821	0	0	0	1	6.68	1	5.95	0	0	0	0	0;
	22277	0.934	-0.99	0	-0.99	1	3.34	1	3.05	0	0	0	0	0;
	22278	1.414	-1	-1	-1	1	4.62	1	4.62	0	0	0	0	0;
	22292	6	0	0	0	1	6	0	6	0	0	0	0	0;
	22371	18.213	0	0	0	1.05	59.5	1	59.5	0	0	0	0	0;
	22471	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	22472	1.301	0	0	0	1.04	4.25	1	4.25	0	0	0	0	0;
	22473	1.301	-1.5	-1.5	-1.5	1.01	4.25	1	4.25	0	0	0	0	0;
	22671	52.1	0	32.6	-22.7	1.05	62	0	52.1	1.2	0	0	0	0;
	22672	52.1	0	32.6	-22.7	1.05	62	0	52.1	1.2	0	0	0	0;
	22673	14.56	0	10.92	-3.64	1.05	18.2	0	14.56	0	0	0	0	0;
	22871	0.735	-0.84	-0.84	-1.09	1.01	2.4	1	2.4	0	0	0	0	0;
	22872	12.489	0	0	0	1.05	45.423	1	40.8	0	0	0	0	0;
	23671	7.346	0	0	-7.89	1.05	25	1	24	0	0	0	0	0;
	25604	1.6	0	0	0	1	1.7	0	1.6	0	0	0	0	0;
	26771	7.959	-10	10	-10	1.05	26	1	26	0	0	0	0	0;
	26772	0.6	0	0	0	1.075	6	1	6	6	0	0	0	0;
	26773	6.734	-10	10	-10	1.05	22	1	22	0	0	0	0	0;
	26774	0.6	0	0	0	1.075	6	1	6	6	0	0	0	0;
	27071	0.245	0	0	0	1	0.8	1	0.8	0	0	0	0	0;
	27204	4	-1	1	-1	1.04	5	1	4	0	0	0	0	0;
	27361	0	-5.582	12.3	-12.3	1.05	12.3	1	0	0	0	0	0	0;
	27371	3.918	0	0	0	1.05	14.45	1	12.8	0	0	0	0	0;
	27372	5.204	0	0	0	1.05	18.75	1	17	0	0	0	0	0;
	27374	1.837	-1.97	-1.97	-1.97	1.05	6.25	1	6	0	0	0	0	0;
	27474	330	11.952	285	-182	1.05	570.6	1	469.5	235	0	0	0	0;
	27771	12.619	-5.9	13	-13.61	1.05	41.4	1	41.225	0	0	0	0	0;
	27772	3.061	-2	-2	-2	1	11.912	1	10	0	0	0	0	0;
	27773	1.531	-1	-1	-1	1	4.6	1	5	0	0	0	0	0;
	27774	5.51	-3	-3	-3	1.05	18.4	1	18	0	0	0	0	0;
	27871	1.01	-0.7	-0.7	-0.7	1.04	3.3	1	3.3	0	0	0	0	0;
	28071	4.592	-6	-6	-6	1.05	15	1	15	0	0	0	0	0;
	28271	0.918	-1.2	-1.2	-1.2	1.04	3.34	1	3	0	0	0	0	0;
	28571	330	-56.769	282.1	-190	1.04	535.5	1	450.5	110.1	0	0	0	0;
	28871	1.837	-1.97	1.97	-1.97	1	6.68	1	6	0	0	0	0	0;
	28872	3.214	0	0	0	1	13.8	1	10.5	0	0	0	0	0;
	28873	5.051	-5.42	5.42	-5.42	1	18.4	1	16.5	0	0	0	0	0;
	28874	7.959	0	0	0	1	27.6	1	26	0	0	0	0	0;
	29671	110	16.38	107	-53	1.075	150	1	123	40	0	0	0	0;
	29672	220	31.486	181	-87	1.075	288	1	236.2	138	0	0	0	0;
	29673	330	45.124	255	-170	1.075	473	1	400	194	0	0	0	0;
	30671	15	13	13	-4	1.05	21.4	1	15	4	0	0	0	0;
	30671	4	3	3	-1	1.05	5.7	1	4	1	0	0	0	0;
	31071	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0;
	31072	0.26	-0.28	-0.28	-0.36	1.01	0.85	1	0.85	0	0	0	0	0;
	31074	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	31271	330	295	295	-100	1.075	500	1	409.9	163	0	0	0	0;
	32171	9.107	-9.78	9.78	-9.78	1.05	36	1	29.75	0	0	0	0	0;
	32271	0.245	0	0	0	1.05	0.8	1	0.8	0	0	0	0	0;
	32404	4.26	0	1	-1	1.04	4.8	0	4.26	0	0	0	0	0;
	32570	13.576	-4.6	4.6	-4.6	1	46.875	1	44.35	0	0	0	0	0;
	32576	3.428	-4.294	0	-5.03	1	11.2	1	11.2	0	0	0	0	0;
	32577	1.102	-1.353	0	-5.03	1	3.6	1	3.6	0	0	0	0	0;
	32578	1.531	0	0	0	1	1.25	1	1.25	0	0	0	0	0;
	32604	7.5	0	1	-1	1.05	8.5	0	7.5	2	0	0	0	0;
	32604	0.18	0	0	0	1.05	0.2	0	0.18	0	0	0	0	0;
	33071	1.377	-1.258	0	-1.48	1	4	1	4.5	0	0	0	0	0;
	33072	2.862	0	0	0	1	9.35	1	9.35	0	0	0	0	0;
	33971	26.631	-16.558	28.6	-28.6	1.05	104.23	1	87	0	0	0	0	0;
	35071	1.408	-1.64	-1.64	-2.13	1.01	4.6	1	4.6	0	0	0	0	0;
	35074	103	-7.406	60	-39	1.05	121.1	1	103.3	70	0	0	0	0;
	35871	0.781	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0;
	35872	0.75	0	0	0	1.04	2.55	1	2.45	0	0	0	0	0;
	35873	0.98	0	0	0	1.04	3.2	1	3.2	0	0	0	0	0;
	35875	4.592	-6	-6	-6	1.04	17.7	1	15	0	0	0	0	0;
	35876	3.636	-4.8	-4.8	-4.8	1.04	11.88	1	11.88	0	0	0	0	0;
	35877	1.527	0	0	0	1.04	5.4	1	4.99	0	0	0	0	0;
	36271	11.02	-8.614	12	-12	1.05	36	1	36	0	0	0	0	0;
	36272	1.9	-5.384	7.5	-75	1.05	20	1	19	0	0	0	0	0;
	36471	4.423	0	0	0	1.05	15	1	14.45	0	0	0	0	0;
	36472	1.224	-1.31	-1.31	-1.7	1.04	4.6	1	4	0	0	0	0	0;
	36473	1.408	0	0	0	1	4.6	1	4.6	0	0	0	0	0;
	36474	1.102	-1.18	-1.18	-1.53	1.04	4	1	3.6	0	0	0	0	0;
	36475	1.224	-1.2	-1.2	-1.2	1.04	4.6	1	4	0	0	0	0	0;
	36476	4.53	4	4	-4	1.04	17.868	1	14.8	0	0	0	0	0;
	38071	0.49	-0.56	-0.56	-0.56	1.01	1.6	1	1.6	0	0	0	0	0;
	38244	1	0	0	0	1	6.5	0	1	0	0	0	0	0;
	38271	3.214	0	0	0	1.04	11.69	1	10.5	0	0	0	0	0;
	38272	1.377	0	0	0	1.04	5.01	1	4.5	0	0	0	0	0;
	38273	2.296	0	0	0	1.05	8.35	1	7.5	0	0	0	0	0;
	38870	7.744	0	0	0	1.04	25.3	1	25.3	0	0	0	0	0;
	38871	2.678	-2.153	0	-2.88	1	10	1	8.75	0	0	0	0	0;
	39471	100	35.239	176	-112	1.075	359	1	302	99	0	0	0	0;
	39472	270	35.239	176	-112	1.075	359	1	303	99	0	0	0	0;
	39473	100	35.239	176	-112	1.075	359	1	302	99	0	0	0	0;
	39474	6.704	0	0	0	1.06	26.802	1	21.9	0	0	0	0	0;
	39675	90	0	60	-19	1.05	100.9	0	90	60	0	0	0	0;
	40471	1.837	0	0	0	1.05	6.9	1	6	0	0	0	0	0;
	40771	16.193	0	0	0	1.05	52.9	1	52.9	0	0	0	0	0;
	40772	5.528	0	0	0	1.05	19.5	1	18.06	0	0	0	0	0;
	40773	4.285	0	0	0	1.05	16.1	1	14	0	0	0	0	0;
	40971	25.1	-3.957	27	-27	1.05	82	1	82	0	0	0	0	0;
	40972	1.301	-1.302	1.4	-1.4	1	4.25	1	4.25	0	0	0	0	0;
	40973	1.102	-1.028	1.12	-1.12	1	3.6	1	3.6	0	0	0	0	0;
	42271	1.53	-1.64	-1.64	-2.13	1.01	6	1	4.999	0	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0;
	42474	118	0	55	-20	1.075	132.1	0	118	40	0	0	0	0;
	42475	109.5	0	55	-20	1.075	132.1	0	109.5	20	0	0	0	0;
	42501	102	0	90	-47	1.075	140	0	102	35	0	0	0	0;
	42671	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0;
	42672	0.747	-1.07	-0.83	-1.07	1.01	2.55	1	2.44	0	0	0	0	0;
	42673	1.194	-1.3	-1.3	-1.3	1.01	4.6	1	3.9	0	0	0	0	0;
	42674	0.781	0	0	0	1.01	2.55	1	2.55	0	0	0	0	0;
	43671	2.112	0	0	0	1	6.9	1	6.9	0	0	0	0	0;
	43672	0.704	0	0	0	1	2.3	1	2.3	0	0	0	0	0;
	43771	8.571	2.159	5	-5	1.05	28	1	28	0	0	0	0	0;
	43774	10.453	4.317	10	-10	1.05	36.8	1	34.15	0	0	0	0	0;
	44471	15	-1.716	9	-10	1.05	18.8	1	15	5	0	0	0	0;
	44471	15	-1.716	9	-10	1.05	18.8	1	15	5	0	0	0	0;
	44471	4	-0.458	3	-1	1.05	5	1	4	1	0	0	0	0;
	46503	0	0	1.55	-0.99	1	3.12	0	0	0	0	0	0	0;
	46511	72	42.39	42.39	-27.03	1.075	94.1	1	72	25	0	0	0	0;
	46801	6.5	0	0	0	1	6.75	0	6.5	2	0	0	0	0;
	46854	3.2	0	0	0	1	3.2	0	3.2	3.2	0	0	0	0;
	46870	0.765	-1	-1	-1	1	4.6	1	2.5	0	0	0	0	0;
	46873	3.826	0	0	0	1	15	1	12.5	0	0	0	0	0;
	46874	4.592	-5	-5	-5	1	17.868	1	15	0	0	0	0	0;
	46875	2.4	0	0	0	1	3	0	2.4	0	0	0	0	0;
	47871	14.693	-7.309	16	-16	1.05	53.44	1	48	0	0	0	0	0;
	47872	9.367	0	0	0	1.05	28.39	1	30.6	0	0	0	0	0;
	47873	1.782	0	0	0	1.05	6.68	1	5.82	0	0	0	0	0;
	47874	6.734	-3.335	7.3	-7.3	1.05	25.05	1	22	0	0	0	0	0;
	49101	98	0	51	-36.02	1.075	107.8	0	98	34	0	0	0	0;
	49474	154	70.118	93	-59	1.075	181.7	1	154.3	55	0	0	0	0;
	49571	12.52	0	0	0	1.05	41.4	1	40.9	0	0	0	0	0;
	49604	0.7	0	0	0	1	1	0	0.7	0	0	0	0	0;
	49672	0.918	0	0	0	1.04	3.34	1	3	0	0	0	0	0;
	49971	9.642	0	0	0	1.02	32	1	31.5	0	0	0	0	0;
	49972	0.704	-0.76	-0.76	-0.98	1.02	2.3	1	2.3	0	0	0	0	0;
	49973	2.112	1.4	1.4	-1.4	1.02	6.9	1	6.9	0	0	0	0	0;
	49974	1.301	-1.4	-1.4	-1.81	1.02	4.6	1	4.25	0	0	0	0	0;
	49975	1.286	-1.38	-1.38	-1.79	1.02	4.6	1	4.2	0	0	0	0	0;
	49976	2.816	2	2	-2	1.02	9.2	1	9.2	0	0	0	0	0;
	49980	0.184	0	0	0	1.02	2.3	1	0.6	0	0	0	0	0;
	50071	2.342	0	0	0	1.05	7.65	1	7.65	0	0	0	0	0;
	50274	130	-38.407	80	-60	1	170	1	150	50	0	0	0	0;
	50275	130	-31.803	100	-63	1	170	1	150	50	0	0	0	0;
	50276	130	-18.167	130	-90	1	230	1	170	30	0	0	0	0;
	50573	40	5.046	46.5	-29.5	1.05	96	1	81.4	39	0	0	0	0;
	50574	40	5.046	46.5	-29.52	1.05	96	1	81.4	39	0	0	0	0;
	51471	57	0	25	-10	1.075	75	0	57	27	0	0	0	0;
	51472	57	0	25	-10	1.075	75	0	57	27	0	0	0	0;
	51473	256	0	110	-45	1.075	294	0	256	40	0	0	0	0;
	51474	256	0	110	-45	1.075	294	0	256	40	0	0	0	0;
	51771	155	38.067	143	-91	1.075	327	1	272.4	155	0	0	0	0;
	51772	120	20.112	95	-61	1.075	163.7	0	145	111	0	0	0	0;
	52071	33.137	-9.571	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52072	33.424	-8.85	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52073	33.137	-9.571	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52074	33.424	-8.85	47	-36	1	87.5	1	73	-87.5	0	0	0	0;
	52271	3.857	0	0	0	1.04	12.6	1	12.6	0	0	0	0	0;
	52476	52.3	0	32	-7	1.05	62	0	52.3	1.2	0	0	0	0;
	52477	52.3	0	32	-7	1.05	62	0	52.3	1.2	0	0	0	0;
	52671	0.505	-0.5	-0.5	-0.5	1	1.65	1	1.65	0	0	0	0	0;
	52672	0.398	-0.4	-0.4	-0.4	1	1.7	1	1.3	0	0	0	0	0;
	52673	2.296	0	0	0	1	8.35	1	7.5	0	0	0	0	0;
	52675	6.887	0	0	0	1.05	26.802	1	22.5	0	0	0	0	0;
	52676	5.234	0	0	0	1.05	20.04	1	17.1	0	0	0	0	0;
	52677	1.286	-1.3	-1.3	-1.3	1	2.55	1	4.2	0	0	0	0	0;
	52700	3.69	0	0	0	1.05	46.75	1	36.9	0	0	0	0	0;
	52771	4.928	-1.853	5.29	-5.29	1.05	18.37	1	16.1	0	0	0	0	0;
	52772	6.887	0	0	0	1.05	26.802	1	22.5	0	0	0	0	0;
	52773	3.061	0	0	0	1.05	11.912	1	10	0	0	0	0	0;
	52774	0.25	0	0	0	1.05	2.75	1	2.5	0	0	0	0	0;
	52778	2.755	-1.107	2.96	-2.96	1.05	9.375	1	9	0	0	0	0	0;
	52871	4.592	-6	-6	-6	1.04	15.18	1	15	0	0	0	0	0;
	52872	2.081	0	0	0	1.04	6.8	1	6.8	0	0	0	0	0;
	52873	1.212	-1	-1	-1	1.04	3.96	1	3.96	0	0	0	0	0;
	52874	1.377	0	0	0	1.04	4.5	1	4.5	0	0	0	0	0;
	52875	1.561	0	0	0	1.04	5.1	1	5.1	0	0	0	0	0;
	52876	0.52	0	0	0	1.04	1.7	1	1.7	0	0	0	0	0;
	52877	0.52	-0.56	0	-0.56	1	1.7	1	1.7	0	0	0	0	0;
	52878	2.694	0	0	0	1.04	8.8	1	8.8	0	0	0	0	0;
	53201	10	0	-2	-2	1	12.7	0	10	0.5	0	0	0	0;
	53471	1.818	-2.4	-2.4	-2.4	1.04	5.94	1	5.94	0	0	0	0	0;
	53472	1.102	-1.12	-1.12	-1.12	1.01	4	1	3.6	0	0	0	0	0;
	53671	1.531	-2	-2	-2	1.02	5	1	5	0	0	0	0	0;
	53672	1.469	-1.92	-1.92	-1.92	1.02	5.28	1	4.8	0	0	0	0	0;
	53673	4.285	0	0	0	1.02	14	1	14	0	0	0	0	0;
	53674	3.058	0	0	0	1.02	10.2	1	9.99	0	0	0	0	0;
	53871	0.918	-1.28	-0.99	-1.28	1	4.6	1	3	0	0	0	0	0;
	54471	1.301	-1.33	-1.33	-1.33	1.01	4	1	4.25	0	0	0	0	0;
	54472	1.837	-2.56	-2.56	-2.56	1	6.9	1	6	0	0	0	0	0;
	54630	500	-59.42	124.61	-203.99	1.025	580	1	500	-530	0	0	0	0;
	55071	3.643	0	0	0	1.04	11.9	1	11.9	0	0	0	0	0;
	55072	6.199	0	0	0	1.04	23.38	1	20.25	0	0	0	0	0;
	55073	2.066	0	0	0	1.04	6.68	1	6.75	0	0	0	0	0;
	64813	0.245	0	0	0	1	0.8	1	0.8	0	0	0	0	0;
	67025	10.407	0	0	0	1.05	34	1	34	0	0	0	0	0;
	67026	14.693	0	0	0	1.05	48	1	48	0	0	0	0	0;
	67027	17.142	0	0	0	1.05	56	1	56	0	0	0	0	0;
	67028	10.407	0	0	0	1.05	34	1	34	0	0	0	0	0;
	67045	11.173	0	0	0	1.05	44.67	1	36.5	0	0	0	0	0;
	67058	32.141	-17.197	35	-35	1.05	116.896	1	105	0	0	0	0	0;
	67066	24.243	-26	26	-26	1.05	79.2	1	79.2	0	0	0	0	0;
	67069	19.131	0	0	0	1.05	69.581	1	62.5	0	0	0	0	0;
	67081	35	0	21	-14	1.075	41.2	0	35	-38	0	0	0	0;
	67083	4.224	0	0	0	1.05	15.364	1	13.8	0	0	0	0	0;
	67084	12.122	0	0	0	1.05	44.087	1	39.6	0	0	0	0	0;
	67102	17.448	2.95	18.73	-18.73	1.05	59.375	1	57	0	0	0	0	0;
	67213	3.52	0	0	0	1.05	12.803	1	11.5	0	0	0	0	0;
	68087	2.342	0	0	0	1.05	8.517	1	7.65	0	0	0	0	0;
	68092	19.591	0	20	0	1.05	71.251	1	64	0	0	0	0	0;
	68101	1.837	0	0	0	1.05	6.68	1	6	0	0	0	0	0;
	68128	1.408	0	0	0	1.05	5.121	1	4.6	0	0	0	0	0;
	68131	3.581	0	0	0	1.05	13.026	1	11.7	0	0	0	0	0;
	68134	12.213	0	0	0	1.05	44.421	1	39.9	0	0	0	0	0;
	68136	9.183	0	0	0	1.05	33.399	1	30	0	0	0	0	0;
	68143	0.781	0	0	0	1.05	2.839	1	2.55	0	0	0	0	0;
	68171	0.781	0	0	0	1.05	2.839	1	2.55	0	0	0	0	0;
	68222	3.52	0	0	0	1.05	13.8	1	11.5	0	0	0	0	0;
	68223	0.153	0	0	0	1.05	0.9	1	0.5	0	0	0	0	0;
	68230	20	0	0	0	1	22.47	1	20.22	3	0	0	0	0;
	68241	0.704	0	0	0	1.05	2.3	1	2.3	0	0	0	0	0;
	68254	0.811	0	0	0	1	2.95	1	2.65	0	0	0	0	0;
	68282	1.782	0	0	0	1.05	6	1	5.82	0	0	0	0	0;
	68283	0.551	0	0	0	1.052	1.8	1	1.8	0	0	0	0	0;
	68298	0.22	0	0	0	1	0.242	0	0.22	0	0	0	0	0;
	68300	0.33	0	0	0	1	0.363	0	0.33	0	0	0	0	0;
	68306	3.52	0	0	0	1.05	11.5	1	11.5	0	0	0	0	0;
	68307	1.209	0	0	0	1.05	4.6	1	3.95	0	0	0	0	0;
	68313	3.525	0	0	0	1	4.8	0	3.525	0	0	0	0	0;
	68314	1.43	0	0	0	1	1.6	0	1.43	0	0	0	0	0;
	68325	0.15	0	0	0	1	0.165	0	0.15	0	0	0	0	0;
	68408	2.449	0	0	0	1.075	8	1	8	0	0	0	0	0;
	68536	0.75	0	0	0	1	0.825	0	0.75	0	0	0	0	0;
	68537	3.51	0	0	0	1	3.861	0	3.51	0	0	0	0	0;
	68546	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0;
	68547	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0;
	68554	10	0	0	0	1	18.2	0	10	3	0	0	0	0;
	68563	1	0	0.5	-0.37	1	1.1	0	1	0	0	0	0	0;
	68564	3	0	1.6	-1.1	1	3.3	0	3	0	0	0	0	0;
	68566	1.7	0	0	0	1	2.5	0	1.7	0	0	0	0	0;
	70090	4.5	-0.914	-0.914	-0.914	1	100	1	15	0	0	0	0	0;
	70091	4.05	-0.822	-0.822	-0.822	1	13.8	1	13.5	0	0	0	0	0;
	70093	8.1	-1.645	-1.645	-1.645	1	27.6	1	27	0	0	0	0	0;
	70094	8.1	-1.645	-1.645	-1.645	1	27.6	1	27	0	0	0	0	0;
	70390	2.1	-0.426	-0.426	-0.426	1	100	1	7	0	0	0	0	0;
	70504	0	75.968	92	-46	1	250	0	0	0	0	0	0	0;
	70505	0	76.014	92	-46	1	250	0	0	0	0	0	0	0;
	70506	0	51.332	92	-46	1	250	0	0	0	0	0	0	0;
	70507	0	0	42	-2	1	72.5	0	58	8	0	0	0	0;
	70508	0	0	42	-2	1	72.5	0	58	8	0	0	0	0;
	70513	100	51.769	130	-76	1	217	1	161	68	0	0	0	0;
	70514	100	51.769	130	-76	1	217	1	161	68	0	0	0	0;
	70515	100	58.487	150	-100	1	250	1	178	47	0	0	0	0;
	70516	90	29.665	81	-54	1	135	1	100	65	0	0	0	0;
	71036	1.8	-0.366	-0.366	-0.366	1	6.1	1	6	0	0	0	0	0;
	71090	0	0	0	0	1	100	0	0	0	0	0	0	0;
	71091	1.5	-0.305	-0.305	-0.305	1	5.1	1	5	0	0	0	0	0;
	71590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	72590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	73091	30	-6	6	-10	1	100	0	30	30	0	0	0	0;
	73590	13.5	-2.741	-2.741	-2.741	1	45.9	1	45	0	0	0	0	0;
	73590	4.83	-0.981	-0.981	-0.981	1	100	1	16.1	0	0	0	0	0;
	74090	4.14	-0.841	-0.841	-0.841	1	14.1	1	13.8	0	0	0	0	0;
	75090	12.6	-2.559	-2.559	-2.559	1	42.9	1	42	0	0	0	0	0;
	75090	6.3	-1.279	-1.279	-1.279	1	21.4	1	21	0	0	0	0	0;
	75090	0	0	0	0	1	100	0	0	0	0	0	0	0;
	75091	1.5	-0.305	-0.305	-0.305	1	5.1	1	5	0	0	0	0	0;
	75092	7.5	-1.523	-1.523	-1.523	1	25.5	1	25	0	0	0	0	0;
	75093	4.5	-0.914	-0.914	-0.914	1	15.3	1	15	0	0	0	0	0;
	75508	0	-0.491	50	-16	1	72.5	1	53	8	0	0	0	0;
	75515	140	1.453	105	-62	1	167	1	170	100	0	0	0	0;
	75516	260.001	12.977	165	-98	1	292	1	260	160	0	0	0	0;
	75590	15	-3	3	-5	1	15	0	15	0	0	0	0	0;
	75890	0	0	0	0	1	100	0	0	0	0	0	0	0;
	77090	1.38	-0.28	-0.28	-0.28	1	100	1	4.6	0	0	0	0	0;
	77290	7.5	-1.523	-1.523	-1.523	1	25.5	1	25	0	0	0	0	0;
	77290	10.8	-2.193	-2.193	-2.193	1	36.7	1	36	0	0	0	0	0;
	77290	6.21	-1.261	-1.261	-1.261	1	21.1	1	20.7	0	0	0	0	0;
	77290	0	0	0	0	1	100	0	0	0	0	0	0	0;
	77590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	77591	5.25	-1.066	-1.066	-1.066	1	17.9	1	17.5	0	0	0	0	0;
	78590	0.75	-0.152	-0.152	-0.152	1	2.75	1	2.5	0	0	0	0	0;
	79090	0.75	-0.152	-0.152	-0.152	1	100	1	2.5	0	0	0	0	0;
	79090	4.5	-0.914	-0.914	-0.914	1	15.3	1	15	0	0	0	0	0;
	79091	5.07	-1.03	-1.03	-1.03	1	17.2	1	16.9	0	0	0	0	0;
	80310	20	-26.175	20	-33.3	1	100	1	100	0	0	0	0	0;
	81831	0	0	0	0	1	16.5	0	0	0	0	0	0	0;
	81832	6.21	-1.261	-1.261	-1.261	1	20.7	1	20.7	0	0	0	0	0;
	82001	120	77.294	150	-50	1	353	1	195	110	0	0	0	0;
	82002	120	77.294	150	-50	1	353	1	195	110	0	0	0	0;
	82003	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0;
	82004	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0;
	82011	0	8.205	21.75	-3.2	1	36.25	0	29	5	0	0	0	0;
	82012	0	8.156	21.75	-3.2	1	36.25	0	29	5	0	0	0	0;
	83090	0	0	0	0	1	100	0	0	0	0	0	0	0;
	83091	1.5	-0.305	-0.305	-0.305	1	5.1	1	5	0	0	0	0	0;
	83091	3	-0.609	-0.609	-0.609	1	10.2	1	10	0	0	0	0	0;
	83590	2.76	-0.56	-0.56	-0.56	1	100	1	9.2	0	0	0	0	0;
	83591	7.8	-1.584	-1.584	-1.584	1	26.5	1	26	0	0	0	0	0;
	83592	3.51	-0.713	-0.713	-0.713	1	11.9	1	11.7	0	0	0	0	0;
	84091	30	-6	6	-10	1	30	0	30	0	0	0	0	0;
	84490	0.75	-0.152	-0.152	-0.152	1	2.75	1	2.5	0	0	0	0	0;
	84491	4.5	-0.914	-0.914	-0.914	1	15.3	1	15	0	0	0	0	0;
	84590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	85590	5.4	-1.097	-1.097	-1.097	1	18.4	1	18	0	0	0	0	0;
	85590	6	-1.218	-1.218	-1.218	1	10.2	1	20	0	0	0	0	0;
	85590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	85591	5.52	-1.121	-1.121	-1.121	1	18.8	1	18.4	0	0	0	0	0;
	85592	9.66	-1.962	-1.962	-1.962	1	32.9	1	32.2	0	0	0	0	0;
	85593	10.35	-2.102	-2.102	-2.102	1	38.2	1	34.5	0	0	0	0	0;
	85790	5.4	-1.097	-1.097	-1.097	1	100	1	18	0	0	0	0	0;
	85790	8.28	-1.681	-1.681	-1.681	1	28.2	1	27.6	0	0	0	0	0;
	86221	451.725	208.329	9999	-9999	1	500	1	500	20	0	0	0	0;
	86590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	87590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	87591	5.85	-1.188	-1.188	-1.188	1	19.9	1	19.5	0	0	0	0	0;
	87591	2.7	-0.548	-0.548	-0.548	1	9.2	1	9	0	0	0	0	0;
	87592	6	-1.218	-1.218	-1.218	1	20.4	1	20	0	0	0	0	0;
	87593	1.5	-0.305	-0.305	-0.305	1	5.1	1	5	0	0	0	0	0;
	87593	2.7	-0.548	-0.548	-0.548	1	9.2	1	9	0	0	0	0	0;
	87594	3.96	-0.804	-0.804	-0.804	1	13.5	1	13.2	0	0	0	0	0;
	87595	9	-1.828	-1.828	-1.828	1	30.6	1	30	0	0	0	0	0;
	87596	6	-1.218	-1.218	-1.218	1	20.4	1	20	0	0	0	0	0;
	87597	6	-1.218	-1.218	-1.218	1	25	1	20	0	0	0	0	0;
	87598	2.25	-0.457	-0.457	-0.457	1	8.25	1	7.5	0	0	0	0	0;
	87599	2.7	-0.548	-0.548	-0.548	1	9	1	9	0	0	0	0	0;
	87600	4.83	-0.981	-0.981	-0.981	1	14.3	1	16.1	0	0	0	0	0;
	87601	2.07	-0.42	-0.42	-0.42	1	100	1	6.9	0	0	0	0	0;
	89202	8.28	-1.681	-1.681	-1.681	1	27.6	1	27.6	0	0	0	0	0;
	89202	0	0	0	0	1	20.7	0	0	0	0	0	0	0;
	89220	90	-90.441	60	-100	1	306.1	1	300	0	0	0	0	0;
	89220	90	-90.441	60	-100	1	306.1	1	300	0	0	0	0	0;
	89231	8.28	-1.681	-1.681	-1.681	1	27.6	1	27.6	0	0	0	0	0;
	89231	5.52	-1.121	-1.121	-1.121	1	18.4	1	18.4	0	0	0	0	0;
	89590	0	0	0	0	1	100	0	0	0	0	0	0	0;
	89591	1.65	-0.335	-0.335	-0.335	1	5.6	1	5.5	0	0	0	0	0;
	89591	1.53	-0.311	-0.311	-0.311	1	5.2	1	5.1	0	0	0	0	0;
	89592	2.7	-0.548	-0.548	-0.548	1	9.2	1	9	0	0	0	0	0;
	89593	2.34	-0.475	-0.475	-0.475	1	8	1	7.8	0	0	0	0	0;
	90110	20	-26.175	20	-33.3	1	100	1	100	0	0	0	0	0;
	90231	3.45	-0.701	-0.701	-0.701	1	21.1	1	11.5	0	0	0	0	0;
	90232	3.75	-0.761	-0.761	-0.761	1	12.8	1	12.5	0	0	0	0	0;
	90233	4.5	-0.914	-0.914	-0.914	1	15.3	1	15	0	0	0	0	0;
	90234	4.14	-0.841	-0.841	-0.841	1	14.1	1	13.8	0	0	0	0	0;
	90235	0.69	-0.14	-0.14	-0.14	1	2.3	1	2.3	0	0	0	0	0;
	90236	0.69	-0.14	-0.14	-0.14	1	2.3	1	2.3	0	0	0	0	0;
	90237	5.4	-1.097	-1.097	-1.097	1	18.4	1	18	0	0	0	0	0;
];

%%%% generator cost data
%%	1	startup	shutdown	n	x1	y1	...	xn	yn
%%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
	1	0	0	3	0.01	0.1	10;
];
