function mpc = SummerNightValley2013_pylon_mp_normalised
%SUMMERNIGHTVALLEY2013_PYLON_MP_NORMALISED

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10	1	21.13	3.71	0	0	1	1.05408	-18.5552	38	1	1.1	0.9;
	11	1	11.99	5.26	0	0	1	1.05274	-17.8691	38	1	1.1	0.9;
	12	1	21.13	3.04	0	0	1	1.04447	-19.9819	38	1	1.1	0.9;
	13	1	25.89	2.2	0	0	1	1.04633	-20.4316	38	1	1.1	0.9;
	14	1	19.41	6.38	0	0	1	1.03474	-19.5814	38	1	1.1	0.9;
	15	1	16.59	5.46	0	0	1	1.03692	-19.1947	38	1	1.1	0.9;
	1021	1	0	0	0	0	1	1.00915	-12.9176	110	1	1.1	0.9;
	1041	1	0.47	0.1	0	0	1	0.99986	-13.1093	110	1	1.1	0.9;
	1042	1	0	0	0	0	1	1	-12.3905	220	1	1.1	0.9;
	1052	1	0	0	0	0	1	0.99602	-12.0695	220	1	1.1	0.9;
	1061	1	0	0	0	0	1	1.00284	-13.1545	110	1	1.1	0.9;
	1062	1	0	0	0	0	1	1	-12.3905	220	1	1.1	0.9;
	1071	1	0	0	0	0	1	1.01131	-12.5184	110	1	1.1	0.9;
	1072	1	0	0	0	0	1	1	-12.3941	220	1	1.1	0.9;
	1081	1	0	0	0	0	1	1.01087	-12.7319	110	1	1.1	0.9;
	1101	1	16.62	4.98	0	0	1	0.99413	-15.4682	110	1	1.1	0.9;
	1121	1	0	0	0	0	1	1.01432	-16.5091	110	1	1.1	0.9;
	1122	1	0	0	0	0	1	1.01066	-16.0693	220	1	1.1	0.9;
	1141	1	0	0	0	0	1	0.9956	-13.4653	110	1	1.1	0.9;
	1161	1	0	0	0	0	1	1	-10.1989	110	1	1.1	0.9;
	1181	1	0	0	0	0	1	1.00877	-15.1283	110	1	1.1	0.9;
	1201	1	0	0	0	0	1	1.03332	-16.9867	110	1	1.1	0.9;
	1221	1	0	0	0	0	1	1.01455	-15.9862	110	1	1.1	0.9;
	1231	1	0	0	0	0	1	1.01364	-15.1173	110	1	1.1	0.9;
	1251	1	0	0	0	0	1	1.0118	-12.6207	110	1	1.1	0.9;
	1271	1	0	0	0	0	1	1.01897	-16.9992	110	1	1.1	0.9;
	1281	1	0	0	0	0	1	1	-11.6558	110	1	1.1	0.9;
	1301	1	0	0	0	0	1	1.01129	-16.9039	110	1	1.1	0.9;
	1321	1	0	0	0	0	1	1.00602	-16.7658	110	1	1.1	0.9;
	1341	1	0	0	0	0	1	0.99367	-13.6816	110	1	1.1	0.9;
	1351	1	0	0	0	0	1	1.00322	-16.6642	110	1	1.1	0.9;
	1361	1	0	0	0	0	1	0.99736	-15.6008	110	1	1.1	0.9;
	1381	1	0	0	0	0	1	0.9983	-13.1917	110	1	1.1	0.9;
	1391	1	0	0	0	0	1	0.99488	-13.2188	110	1	1.1	0.9;
	1401	1	0	0	0	0	1	1.01709	-13.7274	110	1	1.1	0.9;
	1421	1	0	0	0	0	1	1.00688	-17.4073	110	1	1.1	0.9;
	1441	1	0	0	0	0	1	0.99106	-12.9857	110	1	1.1	0.9;
	1451	1	0	0	0	0	1	1.01692	-17.3475	110	1	1.1	0.9;
	1461	1	0	0	0	0	1	0.99638	-13.9688	110	1	1.1	0.9;
	1481	1	0	0	0	0	1	1.00421	-15.9387	110	1	1.1	0.9;
	1501	1	0	0	0	0	1	0.99089	-12.9957	110	1	1.1	0.9;
	1541	1	0	0	0	0	1	1.01267	-15.9736	110	1	1.1	0.9;
	1551	1	0	0	0	0	1	1	-8.9773	110	1	1.1	0.9;
	1581	1	0	0	0	0	1	1.03321	-17.0002	110	1	1.1	0.9;
	1601	1	0	0	0	0	1	1.00024	-11.772	110	1	1.1	0.9;
	1602	1	0	0	0	0	1	1.00569	-11.1507	220	1	1.1	0.9;
	1611	1	0	0	0	0	1	1.00105	-9.0915	110	1	1.1	0.9;
	1621	1	0	0	0	0	1	0.99606	-12.988	110	1	1.1	0.9;
	1631	1	0	0	0	0	1	1.0029	-12.6876	110	1	1.1	0.9;
	1641	1	0	0	0	0	1	1.02593	-14.0287	110	1	1.1	0.9;
	1642	1	0	0	0	0	1	1.02956	-13.4006	220	1	1.1	0.9;
	1651	1	0	0	0	0	1	1.00784	-9.2724	110	1	1.1	0.9;
	1661	1	0	0	0	0	1	1.03	-14.495	110	1	1.1	0.9;
	1681	1	0	0	0	0	1	0.99847	-12.2482	110	1	1.1	0.9;
	1691	1	0	0	0	0	1	1.00738	-17.3396	110	1	1.1	0.9;
	1701	1	0	0	0	0	1	1.00512	-12.8992	110	1	1.1	0.9;
	1711	1	0	0	0	0	1	1.03535	-17.9383	110	1	1.1	0.9;
	1721	1	0	0	0	0	1	0.99532	-14.8622	110	1	1.1	0.9;
	1731	1	0	0	0	0	1	1.03535	-17.9383	110	1	1.1	0.9;
	1741	1	0	0	0	0	1	1.00714	-17.319	110	1	1.1	0.9;
	1742	1	0	0	0	0	1	1.0111	-16.3357	220	1	1.1	0.9;
	1761	1	0	0	0	0	1	1.00514	-12.8996	110	1	1.1	0.9;
	1781	1	0	0	0	0	1	0.99962	-10.2196	110	1	1.1	0.9;
	1801	1	0	0	0	0	1	1.00754	-17.373	110	1	1.1	0.9;
	1821	1	0	0	0	0	1	1.02138	-14.0362	110	1	1.1	0.9;
	1841	1	0	0	0	0	1	1.01251	-15.3328	110	1	1.1	0.9;
	1861	1	0	0	0	0	1	1.0063	-13.8368	110	1	1.1	0.9;
	1871	1	0	0	0	0	1	1.01871	-17.1932	110	1	1.1	0.9;
	1881	1	0	0	0	0	1	1.00292	-12.9006	110	1	1.1	0.9;
	1901	1	0	0	0	0	1	1.02286	-16.4714	110	1	1.1	0.9;
	1921	1	0	0	0	0	1	0.99846	-13.2534	110	1	1.1	0.9;
	1931	1	0	0	0	0	1	1.00808	-12.8688	110	1	1.1	0.9;
	1941	1	0	0	0	0	1	1	-13.7839	110	1	1.1	0.9;
	1951	1	0	0	0	0	1	1.02871	-14.8504	110	1	1.1	0.9;
	1961	1	0	0	0	0	1	0.99816	-13.3785	110	1	1.1	0.9;
	1971	1	0	0	0	0	1	1	-8.6465	110	1	1.1	0.9;
	1981	1	0	0	0	0	1	1.0008	-14.9425	110	1	1.1	0.9;
	1991	1	0	0	0	0	1	1.01129	-15.0265	110	1	1.1	0.9;
	2001	1	0	0	0	0	1	1.00473	-15.6861	110	1	1.1	0.9;
	2002	1	0	0	0	0	1	1.00675	-15.0423	220	1	1.1	0.9;
	2021	1	0	0	0	0	1	0.9973	-18.8677	110	1	1.1	0.9;
	2041	1	0	0	0	0	1	1.01897	-17.1407	110	1	1.1	0.9;
	2042	1	0	0	0	0	1	1.02788	-15.9696	220	1	1.1	0.9;
	2052	1	0	0	0	0	1	1.02788	-15.9696	220	1	1.1	0.9;
	2081	4	0	0	0	0	1	1	0	110	1	1.1	0.9;
	2101	1	0	0	0	0	1	1.03163	-15.7196	110	1	1.1	0.9;
	2121	1	0	0	0	0	1	1.00797	-13.2557	110	1	1.1	0.9;
	2131	1	0	0	0	0	1	1.00589	-9.0624	110	1	1.1	0.9;
	2141	1	0	0	0	0	1	1.00281	-15.1355	110	1	1.1	0.9;
	2161	1	0	0	0	0	1	0.99489	-15.4349	110	1	1.1	0.9;
	2181	1	0	0	0	0	1	1.01982	-16.7145	110	1	1.1	0.9;
	2202	1	0	0	0	0	1	1.01633	-17.0849	220	1	1.1	0.9;
	2204	1	0	0	0	0	1	1.03841	-16.2516	380	1	1.1	0.9;
	2221	1	0	0	0	0	1	0.99479	-12.2854	110	1	1.1	0.9;
	2231	1	0	0	0	0	1	1.01322	-12.2367	110	1	1.1	0.9;
	2241	1	0	0	0	0	1	1.00096	-13.6677	110	1	1.1	0.9;
	2251	1	0	0	0	0	1	1.03549	-17.9233	110	1	1.1	0.9;
	2261	1	0	0	0	0	1	1.01058	-18.218	110	1	1.1	0.9;
	2281	1	0	0	0	0	1	1.02771	-14.5344	110	1	1.1	0.9;
	2301	1	0	0	0	0	1	1.01284	-17.9646	110	1	1.1	0.9;
	2321	1	0	0	0	0	1	1.02031	-10.9234	110	1	1.1	0.9;
	2361	1	0	0	0	0	1	1.00986	-13.2425	110	1	1.1	0.9;
	2481	1	0	0	0	0	1	1.00585	-17.407	110	1	1.1	0.9;
	2491	1	0	0	0	0	1	1.0058	-17.4067	110	1	1.1	0.9;
	2521	1	0	0	0	0	1	1.00656	-13.8185	110	1	1.1	0.9;
	2522	1	0	0	0	0	1	1.02096	-13.7541	220	1	1.1	0.9;
	2541	1	0	0	0	0	1	1.02236	-18.3634	110	1	1.1	0.9;
	2551	1	0	0	0	0	1	1.01976	-18.1256	110	1	1.1	0.9;
	2561	1	0	0	0	0	1	1.03335	-16.927	110	1	1.1	0.9;
	2562	1	0	0	0	0	1	1.029	-16.0035	220	1	1.1	0.9;
	2563	1	0	0	0	0	1	1.029	-16.0035	220	1	1.1	0.9;
	2571	1	0	0	0	0	1	1.03533	-17.7943	110	1	1.1	0.9;
	2581	1	0	0	0	0	1	1.01811	-17.2657	110	1	1.1	0.9;
	2671	1	0	0	0	0	1	0.99905	-12.3928	110	1	1.1	0.9;
	2681	1	0	0	0	0	1	1.00362	-14.0032	110	1	1.1	0.9;
	2701	1	0	0	0	0	1	1.03317	-18.2543	110	1	1.1	0.9;
	2721	1	0	0	0	0	1	1.01087	-17.6554	110	1	1.1	0.9;
	2731	1	0	0	0	0	1	0.99992	-8.6284	110	1	1.1	0.9;
	2741	1	0	0	0	0	1	1.00688	-15.9129	110	1	1.1	0.9;
	2742	1	0	0	0	0	1	1.00863	-15.5305	220	1	1.1	0.9;
	2761	1	0	0	0	0	1	1.03553	-17.9423	110	1	1.1	0.9;
	2771	1	0	0	0	0	1	1.0018	-8.8553	110	1	1.1	0.9;
	2780	1	0	0	0	0	1	1.02431	-14.3304	110	1	1.1	0.9;
	2781	1	0	0	0	0	1	1.02431	-14.3304	110	1	1.1	0.9;
	2801	1	0	0	0	0	1	1.00824	-11.849	110	1	1.1	0.9;
	2821	1	0	0	0	0	1	0.99973	-15.2556	110	1	1.1	0.9;
	2841	1	0	0	0	0	1	1.0184	-16.5426	110	1	1.1	0.9;
	2842	1	0	0	0	0	1	1.02119	-15.8934	220	1	1.1	0.9;
	2852	1	0	0	0	0	1	0.99561	-12.0432	220	1	1.1	0.9;
	2861	1	0	0	0	0	1	0.99515	-18.9242	110	1	1.1	0.9;
	2881	1	0	0	0	0	1	1.00558	-12.1794	110	1	1.1	0.9;
	2941	1	0	0	0	0	1	1.02259	-18.3592	110	1	1.1	0.9;
	2951	1	0	0	0	0	1	1.01983	-18.1169	110	1	1.1	0.9;
	2962	1	0	0	0	0	1	1.02853	-15.9545	220	1	1.1	0.9;
	2972	1	0	0	0	0	1	1.02799	-15.9703	220	1	1.1	0.9;
	3061	1	0	0	0	0	1	0.99608	-12.8892	110	1	1.1	0.9;
	3081	1	0	0	0	0	1	1.01983	-18.0956	110	1	1.1	0.9;
	3082	1	0	0	0	0	1	1.01873	-16.9671	220	1	1.1	0.9;
	3091	1	0	0	0	0	1	0.99756	-18.8033	110	1	1.1	0.9;
	3101	1	0	0	0	0	1	0.99793	-14.7585	110	1	1.1	0.9;
	3122	1	0	0	0	0	1	1.01368	-16.3318	220	1	1.1	0.9;
	3200	1	0	0	0	0	1	1.00062	-12.4457	110	1	1.1	0.9;
	3201	1	0	0	0	0	1	0.99913	-13.3208	110	1	1.1	0.9;
	3202	1	0	0	0	0	1	1.00062	-12.4457	220	1	1.1	0.9;
	3203	1	0	0	0	0	1	1.00062	-12.4457	220	1	1.1	0.9;
	3209	1	0	0	0	0	1	0.99913	-13.3208	110	1	1.1	0.9;
	3221	1	0	0	0	0	1	0.99679	-13.3547	110	1	1.1	0.9;
	3241	1	0	0	0	0	1	1.005	-17.2286	110	1	1.1	0.9;
	3261	1	0	0	0	0	1	1.01124	-16.8682	110	1	1.1	0.9;
	3281	1	0	0	0	0	1	1.01089	-12.7265	110	1	1.1	0.9;
	3282	1	0	0	0	0	1	1.00435	-12.2398	220	1	1.1	0.9;
	3301	1	0	0	0	0	1	1.0012	-9.4014	110	1	1.1	0.9;
	3321	1	0	0	0	0	1	1.01288	-16.8382	110	1	1.1	0.9;
	3341	1	0	0	0	0	1	1.02445	-16.537	110	1	1.1	0.9;
	3342	1	0	0	0	0	1	1.00755	-16.4005	220	1	1.1	0.9;
	3361	1	0	0	0	0	1	1.02001	-11.0098	110	1	1.1	0.9;
	3381	1	0	0	0	0	1	1.01092	-18.2028	110	1	1.1	0.9;
	3401	1	0	0	0	0	1	1.00461	-15.9498	110	1	1.1	0.9;
	3421	1	0	0	0	0	1	1.03533	-17.9379	110	1	1.1	0.9;
	3431	1	0	0	0	0	1	0.99486	-18.9432	110	1	1.1	0.9;
	3501	1	0	0	0	0	1	1	-12.6155	110	1	1.1	0.9;
	3521	1	0	0	0	0	1	1.03726	-15.5283	110	1	1.1	0.9;
	3522	1	0	0	0	0	1	1.02512	-14.6452	220	1	1.1	0.9;
	3541	1	0	0	0	0	1	1.00727	-12.6121	110	1	1.1	0.9;
	3561	1	0	0	0	0	1	1.01958	-15.5355	110	1	1.1	0.9;
	3581	1	0	0	0	0	1	1.02	-11.0095	110	1	1.1	0.9;
	3601	1	0	0	0	0	1	0.99639	-13.4066	110	1	1.1	0.9;
	3611	1	0	0	0	0	1	0.99644	-13.4028	110	1	1.1	0.9;
	3621	1	0	0	0	0	1	1	-15.2697	110	1	1.1	0.9;
	3641	1	0	0	0	0	1	1.01174	-15.1065	110	1	1.1	0.9;
	3642	1	0	0	0	0	1	1.01128	-15.6716	220	1	1.1	0.9;
	3651	1	0	0	0	0	1	1.01174	-15.1065	110	1	1.1	0.9;
	3751	1	0	0	0	0	1	1.02283	-18.3463	110	1	1.1	0.9;
	3761	1	0	0	0	0	1	1.01777	-17.2766	110	1	1.1	0.9;
	3781	1	0	0	0	0	1	1.03322	-17.0016	110	1	1.1	0.9;
	3801	1	0	0	0	0	1	0.99843	-13.3578	110	1	1.1	0.9;
	3821	1	0	0	0	0	1	1.02609	-15.777	110	1	1.1	0.9;
	3841	1	0	0	0	0	1	1.01143	-17.6098	110	1	1.1	0.9;
	3842	1	0	0	0	0	1	1.01726	-17.1565	220	1	1.1	0.9;
	3851	1	0	0	0	0	1	1.01606	-17.4363	110	1	1.1	0.9;
	3852	1	0	0	0	0	1	1.01774	-16.457	220	1	1.1	0.9;
	3861	1	0	0	0	0	1	1.02311	-18.3381	110	1	1.1	0.9;
	3871	1	0	0	0	0	1	1.01921	-18.1537	110	1	1.1	0.9;
	3881	1	0	0	0	0	1	0.99897	-12.1569	110	1	1.1	0.9;
	3901	1	0	0	0	0	1	1.00427	-12.2464	110	1	1.1	0.9;
	3934	1	0	0	0	6	1	1.06235	-15.1948	380	1	1.1	0.9;
	3941	1	0	0	0	0	1	1.01315	-12.5348	110	1	1.1	0.9;
	3942	1	0	0	0	0	1	1.02053	-8.7567	220	1	1.1	0.9;
	3944	1	0	0	0	6	1	1.06235	-15.1948	380	1	1.1	0.9;
	3954	1	0	0	0	6	1	0.99643	-5.4689	380	1	1.1	0.9;
	3961	1	0	0	0	0	1	0.99648	-13.3987	110	1	1.1	0.9;
	3981	1	0	0	0	0	1	1.00413	-12.2555	110	1	1.1	0.9;
	3991	1	0	0	0	0	1	1.00413	-12.2551	110	1	1.1	0.9;
	4001	1	0	0	0	0	1	1.00342	-15.1559	110	1	1.1	0.9;
	4021	1	0	0	0	0	1	0.99752	-13.2979	110	1	1.1	0.9;
	4041	1	0	0	0	0	1	1.00995	-13.2354	110	1	1.1	0.9;
	4061	1	0	0	0	0	1	1.03351	-15.6659	110	1	1.1	0.9;
	4071	1	0	0	0	0	1	1.02193	-10.6751	110	1	1.1	0.9;
	4081	1	0	0	0	0	1	1.00422	-17.0114	110	1	1.1	0.9;
	4101	1	0	0	0	0	1	1.03529	-17.9479	110	1	1.1	0.9;
	4111	1	0	0	0	0	1	1.0063	-17.3721	110	1	1.1	0.9;
	4201	1	0	0	0	0	1	1.00336	-16.3442	110	1	1.1	0.9;
	4211	1	0	0	0	0	1	1.0232	-18.318	110	1	1.1	0.9;
	4221	1	0	0	0	0	1	1.0168	-16.6142	110	1	1.1	0.9;
	4242	1	0	0	0	0	1	1.03072	-16.0226	220	1	1.1	0.9;
	4261	1	0	0	0	0	1	1.00293	-12.907	110	1	1.1	0.9;
	4281	1	0	0	0	0	1	0.99507	-18.93	110	1	1.1	0.9;
	4341	1	1.3	0.39	0	0	1	0.99839	-13.2586	110	1	1.1	0.9;
	4351	1	0	0	0	0	1	0.99846	-13.2535	110	1	1.1	0.9;
	4361	1	0	0	0	0	1	1.002	-9.6713	110	1	1.1	0.9;
	4371	1	0	0	0	0	1	1.00724	-12.8416	110	1	1.1	0.9;
	4382	1	0	0	0	0	1	1.04277	-14.1862	220	1	1.1	0.9;
	4384	1	0	0	0	0	1	1.05194	-14.5642	380	1	1.1	0.9;
	4401	1	0	0	0	0	1	1.03532	-17.8658	110	1	1.1	0.9;
	4441	1	0	0	0	0	1	1.02232	-16.6556	110	1	1.1	0.9;
	4461	1	0	0	0	0	1	1.02322	-18.2729	110	1	1.1	0.9;
	4462	1	0	0	0	0	1	1.03071	-16.0236	220	1	1.1	0.9;
	4471	1	0	0	0	0	1	1.02322	-18.2741	110	1	1.1	0.9;
	4472	1	0	0	0	0	1	1.02079	-17.1101	220	1	1.1	0.9;
	4481	1	0	0	0	0	1	1.00656	-15.2864	110	1	1.1	0.9;
	4491	1	0	0	0	0	1	1.03323	-16.9789	110	1	1.1	0.9;
	4501	1	0	0	0	0	1	1.01737	-16.8608	110	1	1.1	0.9;
	4511	1	0	0	0	0	1	1.00711	-17.3592	110	1	1.1	0.9;
	4522	1	0	0	0	0	1	1.02	-9.6134	220	1	1.1	0.9;
	4621	1	0	0	0	0	1	1.00917	-17.9462	110	1	1.1	0.9;
	4651	1	0	0	0	0	1	1.02321	-18.3124	110	1	1.1	0.9;
	4681	1	0	0	0	0	1	1.00509	-11.2942	110	1	1.1	0.9;
	4701	1	0	0	0	0	1	0.9983	-12.695	110	1	1.1	0.9;
	4711	1	0	0	0	0	1	0.9983	-12.695	110	1	1.1	0.9;
	4721	1	0	0	0	0	1	0.99854	-13.1686	110	1	1.1	0.9;
	4722	1	0	0	0	0	1	0.9985	-12.2879	220	1	1.1	0.9;
	4731	1	0	0	0	0	1	0.99554	-13.1696	110	1	1.1	0.9;
	4741	1	0	0	0	0	1	1.01439	-17.624	110	1	1.1	0.9;
	4761	1	0	0	0	0	1	0.9955	-13.1735	110	1	1.1	0.9;
	4781	1	0	0	0	0	1	1.01672	-14.5676	110	1	1.1	0.9;
	4901	1	2.29	0.8	0	0	1	1.01405	-16.5259	110	1	1.1	0.9;
	4941	1	0	0	0	0	1	1	-13.216	110	1	1.1	0.9;
	4942	1	0	0	0	0	1	1.00956	-13.7912	220	1	1.1	0.9;
	4943	1	0	0	0	0	1	1.00956	-13.7912	220	1	1.1	0.9;
	4951	1	0	0	0	0	1	1.0241	-14.3869	110	1	1.1	0.9;
	4961	1	0	0	0	0	1	1.0115	-15.1002	110	1	1.1	0.9;
	4981	1	0	0	0	0	1	1.00625	-13.294	110	1	1.1	0.9;
	4991	1	0	0	0	0	1	1.01994	-9.2629	110	1	1.1	0.9;
	5001	1	0	0	0	0	1	1.0056	-13.5127	110	1	1.1	0.9;
	5022	1	0	0	0	0	1	1.03077	-16.0215	220	1	1.1	0.9;
	5031	1	0	0	0	0	1	1.03499	-18.1915	110	1	1.1	0.9;
	5041	1	0	0	0	0	1	1.0068	-13.1827	110	1	1.1	0.9;
	5042	1	0	0	0	0	1	1.01617	-13.4926	220	1	1.1	0.9;
	5051	1	0	0	0	0	1	1.00019	-10.1714	110	1	1.1	0.9;
	5061	1	0	0	0	0	1	1.02187	-16.6668	110	1	1.1	0.9;
	5071	1	0	0	0	0	1	1.0002	-10.1714	110	1	1.1	0.9;
	5091	1	0	0	0	0	1	1.01007	-12.8205	110	1	1.1	0.9;
	5122	1	0	0	0	0	1	1.01381	-16.3056	220	1	1.1	0.9;
	5131	1	0	0	0	0	1	1.00749	-17.3541	110	1	1.1	0.9;
	5141	1	0	0	0	0	1	1.01063	-9.9964	110	1	1.1	0.9;
	5142	1	0	0	0	0	1	1.01701	-9.9844	220	1	1.1	0.9;
	5172	1	0	0	0	0	1	1.03877	-13.9771	220	1	1.1	0.9;
	5181	1	0	0	0	0	1	0.9964	-13.3946	110	1	1.1	0.9;
	5202	1	0	0	0	0	1	1.01075	-18.8302	220	1	1.1	0.9;
	5221	1	0	0	0	0	1	1.01326	-12.5199	110	1	1.1	0.9;
	5222	1	0	0	0	0	1	1.01381	-16.3056	220	1	1.1	0.9;
	5241	1	0	0	0	0	1	1.00999	-13.2365	110	1	1.1	0.9;
	5251	1	0	0	0	0	1	1.00999	-13.2364	110	1	1.1	0.9;
	5261	1	0	0	0	0	1	1.00816	-9.3175	110	1	1.1	0.9;
	5271	1	0	0	0	0	1	1.00769	-13.1358	110	1	1.1	0.9;
	5281	1	0	0	0	0	1	1.00477	-9.4823	110	1	1.1	0.9;
	5301	1	0	0	0	0	1	0.99763	-15.2028	110	1	1.1	0.9;
	5321	1	0	0	0	0	1	1.00732	-18.5162	110	1	1.1	0.9;
	5341	1	0	0	0	0	1	1.00002	-13.9431	110	1	1.1	0.9;
	5361	1	0	0	0	0	1	1.0198	-9.4175	110	1	1.1	0.9;
	5381	1	0	0	0	0	1	1.00116	-13.9326	110	1	1.1	0.9;
	5441	1	0	0	0	0	1	1.00509	-15.9299	110	1	1.1	0.9;
	5462	1	0	0	0	0	1	1.0243	-15.5185	220	1	1.1	0.9;
	5464	1	0	0	0	0	1	1.03165	-14.1444	380	1	1.1	0.9;
	5481	1	0	0	0	0	1	0.99939	-13.1684	110	1	1.1	0.9;
	5501	1	0	0	0	0	1	1.00931	-15.561	110	1	1.1	0.9;
	5521	1	0	0	0	0	1	1.03315	-17.0066	110	1	1.1	0.9;
	10204	1	6.86	0.39	0	0	1	1.02858	-13.7916	38	1	1.1	0.9;
	10205	1	6.86	0.39	0	0	1	1.02925	-14.2122	38	1	1.1	0.9;
	10210	1	0	0	0	0	1	1.00915	-12.9176	110	1	1.1	0.9;
	10212	1	0	0	0	0	1	1.01624	-13.2928	20	1	1.1	0.9;
	10213	1	0	0	0	0	1	1.01601	-14.5278	20	1	1.1	0.9;
	10261	1	0	0	0	0	1	1.00915	-12.9176	110	1	1.1	0.9;
	10271	2	0	0	0	0	1	1.00915	-12.9176	10.5	1	1.1	0.9;
	10272	2	0	0	0	0	1	1.00915	-12.9176	10.5	1	1.1	0.9;
	10273	2	0	0	0	0	1	1.00915	-12.9176	10.5	1	1.1	0.9;
	10274	2	0	0	0	0	1	1.00915	-12.9176	10.5	1	1.1	0.9;
	10275	2	0	0	0	0	1	1.01665	-13.433	0.69	1	1.1	0.9;
	10276	2	0	0	0	0	1	1.01639	-14.9138	0.69	1	1.1	0.9;
	10401	1	0	0	0	0	1	0.99986	-13.1093	10	1	1.1	0.9;
	10421	1	0	0	0	0	1	0.99998	-13.0372	10.5	1	1.1	0.9;
	10470	2	5.55	1.99	0	0	1	1.01193	-13.5012	21	1	1.1	0.9;
	10471	2	11.99	4.31	0	0	1	1	-12.3905	20	1	1.1	0.9;
	10472	2	0	0	0	0	1	0.99602	-12.0695	10.5	1	1.1	0.9;
	10473	2	0	0	0	0	1	0.99602	-12.0695	10.5	1	1.1	0.9;
	10474	2	0	0	0	0	1	1	-12.3905	10.5	1	1.1	0.9;
	10602	1	5.2	0.08	0	0	1	1.04084	-13.839	20	1	1.1	0.9;
	10604	1	0	0	0	0	1	1.00284	-14.1545	38	1	1.1	0.9;
	10619	1	0	0	0	0	1	1.00289	-13.1547	110	1	1.1	0.9;
	10671	2	0	0	0	0	1	1.02143	-13.9937	0.69	1	1.1	0.9;
	10672	2	0	0	0	0	1	1.02492	-14.1378	0.69	1	1.1	0.9;
	10673	2	0	0	0	0	1	1.02164	-13.9947	0.69	1	1.1	0.9;
	10674	2	0	0	0	0	1	1.04084	-14.839	0.4	1	1.1	0.9;
	10801	1	0.75	0.07	0	0	1	1.03532	-12.8922	11	1	1.1	0.9;
	11201	1	1.8	0.59	0	0	1	1.04107	-17.5423	10	1	1.1	0.9;
	11202	1	0	0	0	0	1	1.01035	-16.2805	20	1	1.1	0.9;
	11204	2	11.92	3.92	0	0	1	1.03535	-16.9789	38	1	1.1	0.9;
	11214	1	0	0	0	0	1	1.06162	-17.5126	38	1	1.1	0.9;
	11221	1	0	0	0	0	1	1.0141	-16.4777	10.5	1	1.1	0.9;
	11222	1	0	0	0	0	1	1.01556	-16.47	10.5	1	1.1	0.9;
	11224	1	0	0	0	0	1	1.06258	-17.5313	38	1	1.1	0.9;
	11234	1	0	0	0	0	1	1.04148	-17.3031	38	1	1.1	0.9;
	11242	1	0	0	0	0	1	1.06258	-18.5313	20	1	1.1	0.9;
	11244	1	0	0	0	0	1	1.04436	-17.371	38	1	1.1	0.9;
	11252	1	0	0	0	0	1	1.00521	-18.3505	20	1	1.1	0.9;
	11254	1	0	0	0	0	1	1.04239	-17.3505	38	1	1.1	0.9;
	11271	2	0	0	0	0	1	1.0107	-16.22	3.3	1	1.1	0.9;
	11404	1	18.49	3.9	0	0	1	1.02073	-15.2606	38	1	1.1	0.9;
	11461	1	0	0	0	0	1	0.9956	-13.4653	110	1	1.1	0.9;
	12001	1	4.22	0.72	0	0	1	1.03153	-17.5538	10	1	1.1	0.9;
	12201	1	3.14	0.22	0	0	1	1.03362	-16.9095	10	1	1.1	0.9;
	12302	1	0	0	0	0	1	0.99557	-13.2872	20	1	1.1	0.9;
	12370	1	0	0	0	0	1	0.99557	-13.2872	0.4	1	1.1	0.9;
	12371	2	0	0	0	0	1	0.98433	-12.3661	0.4	1	1.1	0.9;
	12372	2	0	0	0	0	1	0.99752	-12.3476	0.4	1	1.1	0.9;
	12502	1	0	0	0	0	1	0.9984	-10.8161	20	1	1.1	0.9;
	12571	2	0	0	0	0	1	0.99878	-10.0819	0.69	1	1.1	0.9;
	12572	2	0	0	0	0	1	0.98224	-10.9192	0.69	1	1.1	0.9;
	12573	2	0	0	0	0	1	0.9815	-10.8753	0.69	1	1.1	0.9;
	12702	1	3.38	1.29	0	0	1	1.03241	-17.9847	20	1	1.1	0.9;
	12802	1	0	0	0	0	1	1.00481	-8.7375	20	1	1.1	0.9;
	12804	1	2.53	0.9	0	0	1	1.04488	-10.5723	38	1	1.1	0.9;
	12812	1	0	0	0	0	1	1.00741	-9.8436	20	1	1.1	0.9;
	12814	1	0	0	0	0	1	1.05151	-9.7348	38	1	1.1	0.9;
	12872	2	0	0	0	0	1	1.00309	-8.8595	0.4	1	1.1	0.9;
	12873	2	0	0	0	0	1	1.00668	-8.8604	0.4	1	1.1	0.9;
	12874	2	0	0	0	0	1	1.00777	-9.8794	0.69	1	1.1	0.9;
	13001	1	2.6	0.75	0	0	1	1.04287	-17.243	10	1	1.1	0.9;
	13011	1	0	0	0	0	1	1.04287	-17.243	10	1	1.1	0.9;
	13204	1	6.52	1.4	0	0	1	1.04447	-18.1283	38	1	1.1	0.9;
	13219	1	0	0	0	0	1	1.00608	-16.76	110	1	1.1	0.9;
	13402	1	0	0	0	0	1	1.00786	-15.3871	20	1	1.1	0.9;
	13404	1	23.71	4.17	0	0	1	1.05368	-15.9005	38	1	1.1	0.9;
	13412	1	0	0	0	0	1	1.01571	-16.6366	20	1	1.1	0.9;
	13415	1	0	0	0	0	1	1.00649	-15.1406	20	1	1.1	0.9;
	13416	1	0	0	0	0	1	1.01529	-14.2856	20	1	1.1	0.9;
	13417	1	0	0	0	0	1	1.0129	-15.0013	20	1	1.1	0.9;
	13422	1	0	0	0	0	1	1.05368	-16.9005	20	1	1.1	0.9;
	13424	1	0	0	0	0	1	1.0632	-15.0271	38	1	1.1	0.9;
	13432	1	0	0	0	0	1	1.00505	-15.2945	20	1	1.1	0.9;
	13434	2	0	0	0	0	1	1.05642	-15.699	38	1	1.1	0.9;
	13442	1	0	0	0	0	1	1.00629	-12.9515	20	1	1.1	0.9;
	13444	1	0	0	0	0	1	1.05427	-15.8228	38	1	1.1	0.9;
	13454	1	0	0	0	0	1	1.05516	-15.6568	38	1	1.1	0.9;
	13464	1	0	0	0	0	1	1.05656	-15.7039	38	1	1.1	0.9;
	13471	2	0	0	0	0	1	1.0161	-16.8121	0.69	1	1.1	0.9;
	13472	2	0	0	0	0	1	1.00966	-15.5256	0.4	1	1.1	0.9;
	13473	2	0	0	0	0	1	1.00526	-14.918	0.69	1	1.1	0.9;
	13475	2	0	0	0	0	1	1.00696	-15.3349	0.69	1	1.1	0.9;
	13476	2	0	0	0	0	1	1.0173	-14.3429	0.4	1	1.1	0.9;
	13477	2	0	0	0	0	1	1.01329	-15.1471	0.4	1	1.1	0.9;
	13479	2	0	0	0	0	1	1.00676	-13.1456	0.69	1	1.1	0.9;
	13484	1	0	0	0	0	1	1.06572	-14.8714	38	1	1.1	0.9;
	13494	1	0	0	0	0	1	1.05368	-15.9005	38	1	1.1	0.9;
	13501	1	9.5	2.85	0	0	1	1.03216	-17.0404	10	1	1.1	0.9;
	13601	1	9.21	2.76	0	0	1	1.04384	-16.2826	10	1	1.1	0.9;
	13604	1	3.01	0.78	0	0	1	1.02991	-16.1324	38	1	1.1	0.9;
	13614	1	0	0	0	0	1	1.02999	-16.1363	38	1	1.1	0.9;
	13802	1	15.76	4.7	0	0	1	1.02511	-15.2584	20	1	1.1	0.9;
	13804	1	7.21	0.8	0	0	1	1.04043	-13.9537	38	1	1.1	0.9;
	14002	1	0	0	0	0	1	1.02778	-12.662	20	1	1.1	0.9;
	14004	1	1.56	0.55	0	0	1	1.02641	-13.9348	38	1	1.1	0.9;
	14022	1	0	0	0	0	1	1.02695	-14.9568	20	1	1.1	0.9;
	14024	1	0	0	0	0	1	1.02679	-13.9482	38	1	1.1	0.9;
	14034	1	0	0	0	0	1	1.02695	-13.9568	38	1	1.1	0.9;
	14061	1	0	0	0	0	1	1.01709	-13.7274	110	1	1.1	0.9;
	14073	2	0	0	0	0	1	1.01254	-12.9329	0.69	1	1.1	0.9;
	14204	1	18.97	0.42	0	0	1	1.07258	-19.081	38	1	1.1	0.9;
	14401	1	1.82	0.7	0	0	1	1.03748	-13.4646	10	1	1.1	0.9;
	14402	1	0	0	0	0	1	1.0048	-12.4331	20	1	1.1	0.9;
	14404	1	8.39	1.88	0	0	1	1.01732	-14.0152	38	1	1.1	0.9;
	14412	1	0	0	0	0	1	1.01971	-10.9996	20	1	1.1	0.9;
	14414	1	0	0	0	0	1	1.0324	-13.2291	38	1	1.1	0.9;
	14461	1	0	0	0	0	1	0.99106	-12.9857	110	1	1.1	0.9;
	14471	2	0	0	0	0	1	1.01994	-10.6635	0.69	1	1.1	0.9;
	14472	2	0	0	0	0	1	1.02008	-11.0585	0.69	1	1.1	0.9;
	14502	1	23.75	7.8	0	0	1	1.07088	-20.4556	20	1	1.1	0.9;
	14604	2	7.82	2.73	0	0	1	1.02927	-15.6432	38	1	1.1	0.9;
	14614	1	0	0	0	0	1	1.02939	-15.6453	38	1	1.1	0.9;
	14619	1	0	0	0	0	1	0.99644	-13.9645	110	1	1.1	0.9;
	14802	1	0	0	0	0	1	1.00766	-17.4961	20	1	1.1	0.9;
	14804	1	10.13	1.22	0	0	1	1.04507	-17.1867	38	1	1.1	0.9;
	14871	2	0	0	0	0	1	1.00841	-18.1539	0.4	1	1.1	0.9;
	15001	1	6.17	1.85	0	0	1	1.03202	-14.2699	10	1	1.1	0.9;
	15010	1	0	0	0	0	1	0.9909	-12.9952	110	1	1.1	0.9;
	15402	1	4.15	1.37	0	0	1	1.06951	-17.0992	20	1	1.1	0.9;
	15502	1	0	0	0	0	1	0.98573	-7.9935	20	1	1.1	0.9;
	15504	1	0	0	0	0	1	1.06644	-8.9085	38	1	1.1	0.9;
	15512	1	0	0	0	0	1	0.98573	-7.9935	20	1	1.1	0.9;
	15534	1	0	0	0	0	1	1.06826	-8.5855	38	1	1.1	0.9;
	15542	1	0	0	0	0	1	1.01738	-8.2587	20	1	1.1	0.9;
	15573	2	0	0	0	0	1	1.01905	-8.4695	0.4	1	1.1	0.9;
	15702	1	0	0	0	0	1	1.04651	-12.273	20	1	1.1	0.9;
	15704	1	0	0	0	0	1	1.06661	-12.0329	38	1	1.1	0.9;
	15771	2	0	0	0	0	1	1.03967	-12.4779	0.69	1	1.1	0.9;
	15772	2	0	0	0	0	1	1.01536	-12.406	0.69	1	1.1	0.9;
	15801	1	2.71	0.27	0	0	1	1.03238	-17.4471	10	1	1.1	0.9;
	16011	1	0	0	0	0	1	1.0005	-9.525	110	1	1.1	0.9;
	16021	1	0	0	0	0	1	1.00072	-9.6923	10.5	1	1.1	0.9;
	16022	1	0	0	0	0	1	1.00119	-11.8504	10.5	1	1.1	0.9;
	16110	1	0	0	0	0	1	1.00095	-9.0601	110	1	1.1	0.9;
	16202	1	5.75	0.74	0	0	1	1.02909	-13.7581	20	1	1.1	0.9;
	16302	1	0	0	0	0	1	1.05884	-11.8539	20	1	1.1	0.9;
	16312	1	0	0	0	0	1	0.99918	-8.6057	20	1	1.1	0.9;
	16371	2	0	0	0	0	1	1.0593	-11.126	0.69	1	1.1	0.9;
	16372	2	0	0	0	0	1	1.0593	-11.126	0.69	1	1.1	0.9;
	16373	2	0	0	0	0	1	1.0593	-11.1255	0.69	1	1.1	0.9;
	16374	2	0	0	0	0	1	0.99954	-7.6261	0.69	1	1.1	0.9;
	16375	2	0	0	0	0	1	0.99953	-7.6924	0.69	1	1.1	0.9;
	16376	2	0	0	0	0	1	1.05919	-11.0064	0.69	1	1.1	0.9;
	16377	2	0	0	0	0	1	1.0011	-8.6855	0.4	1	1.1	0.9;
	16379	2	0	0	0	0	1	1.05925	-12.0205	0.69	1	1.1	0.9;
	16411	1	0	0	0	0	1	1.02593	-14.0287	110	1	1.1	0.9;
	16421	1	0	0	0	0	1	1.02685	-13.9076	10.5	1	1.1	0.9;
	16422	1	0	0	0	0	1	1.02685	-13.9076	10.5	1	1.1	0.9;
	16424	1	0	0	0	0	1	1.02635	-13.971	10.5	1	1.1	0.9;
	16461	1	0	0	0	0	1	1.02593	-14.0287	110	1	1.1	0.9;
	16462	1	0	0	0	0	1	1.02593	-14.0287	110	1	1.1	0.9;
	16502	1	0	0	0	0	1	1.00886	-8.3206	20	1	1.1	0.9;
	16571	2	0	0	0	0	1	1.01067	-8.4985	0.4	1	1.1	0.9;
	16601	1	0	0	0	0	1	1.03202	-14.0824	10	1	1.1	0.9;
	16602	1	0	0	0	0	1	1.01399	-14.2197	20	1	1.1	0.9;
	16604	1	9.02	1.07	0	0	1	1.03982	-14.2946	38	1	1.1	0.9;
	16612	1	0	0	0	0	1	1.01339	-13.9446	20	1	1.1	0.9;
	16614	1	0	0	0	0	1	1.04023	-13.5112	20	1	1.1	0.9;
	16618	1	0	0	0	17.08	1	1.11989	-15.6184	18	1	1.1	0.9;
	16622	1	0	0	0	0	1	1.03982	-15.2946	20	1	1.1	0.9;
	16632	1	0	0	0	0	1	1.01505	-14.7101	20	1	1.1	0.9;
	16661	1	0	0	0	0	1	1.03	-14.495	110	1	1.1	0.9;
	16662	1	0	0	0	0	1	1.03191	-14.4952	110	1	1.1	0.9;
	16670	2	0	0	0	0	1	1	-14.6745	0.4	1	1.1	0.9;
	16671	2	0	0	0	0	1	1.01446	-14.426	0.69	1	1.1	0.9;
	16672	2	0	0	0	0	1	0.99876	-14.4305	0.69	1	1.1	0.9;
	16674	2	0	0	0	0	1	1.04068	-13.757	0.69	1	1.1	0.9;
	16675	2	0	0	0	0	1	0.99769	-13.9194	0.4	1	1.1	0.9;
	16873	2	0	0	0	0	1	0.99847	-12.2482	10.5	1	1.1	0.9;
	16901	1	1.89	0	0	0	1	1.04044	-17.8896	10	1	1.1	0.9;
	17004	1	3.83	1.33	0	0	1	1.03106	-13.3373	38	1	1.1	0.9;
	17010	1	0	0	0	0	1	1.00512	-12.8992	110	1	1.1	0.9;
	17012	1	0	0	0	0	1	1.01197	-13.5102	20	1	1.1	0.9;
	17032	1	0	0	0	0	1	1.00603	-14.1254	20	1	1.1	0.9;
	17044	1	0	0	0	0	1	1.03106	-13.3373	38	1	1.1	0.9;
	17061	1	0	0	0	0	1	1.00512	-12.8992	110	1	1.1	0.9;
	17073	2	0	0	0	0	1	1.00512	-12.8992	10.5	1	1.1	0.9;
	17074	2	0	0	0	0	1	1.00512	-12.8992	10.5	1	1.1	0.9;
	17075	2	0	0	0	0	1	0.99219	-13.6249	0.69	1	1.1	0.9;
	17077	2	0	0	0	0	1	1.00604	-15.1109	0.4	1	1.1	0.9;
	17204	1	11.37	1.88	0	0	1	1.02588	-15.9518	38	1	1.1	0.9;
	17261	1	0	0	0	0	1	0.99532	-14.8622	110	1	1.1	0.9;
	17302	1	0	0	0	0	1	1.03535	-17.9383	20	1	1.1	0.9;
	17404	1	21.57	12.88	0	-20	1	1.06502	-20.1504	38	1	1.1	0.9;
	17411	1	0	0	0	0	1	1.00714	-17.319	110	1	1.1	0.9;
	17421	1	0	0	0	0	1	1.00816	-17.1315	10.5	1	1.1	0.9;
	17422	1	0	0	0	0	1	1.00816	-17.1315	10.5	1	1.1	0.9;
	17423	1	0	0	0	0	1	1.00816	-17.1315	10.5	1	1.1	0.9;
	17431	1	0	0	0	0	1	1.01984	-17.3815	220	1	1.1	0.9;
	17462	1	0	0	0	-100	1	1.0111	-16.3357	220	1	1.1	0.9;
	17671	2	0	0	0	0	1	1.00514	-12.8996	10.5	1	1.1	0.9;
	17672	2	0	0	0	0	1	1.00514	-12.8996	10.5	1	1.1	0.9;
	17802	1	49	14.7	0	0	1	1.0288	-13.3793	20	1	1.1	0.9;
	17810	1	0	0	0	0	1	0.99961	-10.2209	110	1	1.1	0.9;
	18001	1	1.06	0.34	0	0	1	1.03892	-17.68	10	1	1.1	0.9;
	18004	1	12.8	0.11	0	0	1	1.0399	-20.0914	38	1	1.1	0.9;
	18010	1	0	0	0	0	1	0.99718	-18.8887	110	1	1.1	0.9;
	18204	1	5.5	1.11	0	0	1	1.03805	-15.1918	38	1	1.1	0.9;
	18402	1	5.17	1.07	0	0	1	1.03573	-16.7063	20	1	1.1	0.9;
	18404	1	3.31	0.55	0	0	1	1.05463	-15.7059	38	1	1.1	0.9;
	18412	1	0	0	0	0	1	1.01157	-15.9227	20	1	1.1	0.9;
	18471	2	0	0	0	0	1	1.01194	-16.1166	0.69	1	1.1	0.9;
	18601	1	0	0	0	0	1	1.00837	-15.7074	10	1	1.1	0.9;
	18604	1	7.95	0.53	0	0	1	1.02688	-14.6999	38	1	1.1	0.9;
	18614	1	0	0	0	0	1	1.02702	-14.7074	38	1	1.1	0.9;
	18701	1	11.58	2.32	0	0	1	1.031	-18.2296	10	1	1.1	0.9;
	18802	1	0	0	0	0	1	1.0134	-15.0932	20	1	1.1	0.9;
	18804	1	5.2	1.6	0	0	1	1.02788	-14.0932	38	1	1.1	0.9;
	18812	1	0	0	0	0	1	1.01348	-15.0971	20	1	1.1	0.9;
	18834	1	0	0	0	0	1	1.02795	-14.0971	38	1	1.1	0.9;
	19002	1	0	0	0	0	1	1.01137	-16.4815	20	1	1.1	0.9;
	19004	1	5.84	0.06	0	0	1	1.08615	-17.0912	38	1	1.1	0.9;
	19014	1	0	0	0	0	1	1.09203	-16.5422	38	1	1.1	0.9;
	19071	1	0	0	0	0	1	1.01948	-16.8855	20	1	1.1	0.9;
	19072	1	0	0	0	0	1	1.01478	-15.7072	20	1	1.1	0.9;
	19073	1	0	0	0	0	1	1.01533	-16.0348	20	1	1.1	0.9;
	19081	2	0	0	0	0	1	1.01994	-17.1002	0.69	1	1.1	0.9;
	19082	2	0	0	0	0	1	1.01994	-17.1003	0.69	1	1.1	0.9;
	19083	2	0	0	0	0	1	1.0162	-16.0476	0.4	1	1.1	0.9;
	19084	2	0	0	0	0	1	0.9988	-15.6701	0.4	1	1.1	0.9;
	19085	2	0	0	0	0	1	0.9993	-15.986	0.66	1	1.1	0.9;
	19204	1	3.16	0.54	0	0	1	1.04338	-13.9138	38	1	1.1	0.9;
	19302	1	0	0	0	4	1	1.00279	-10.705	20	1	1.1	0.9;
	19312	1	0	0	0	0	1	1.03073	-8.8869	20	1	1.1	0.9;
	19317	2	0	0	0	0	1	0.93265	-7.1389	2	1	1.1	0.9;
	19318	1	0	0	0	0	1	0.9858	-8.4455	20	1	1.1	0.9;
	19322	1	0	0	0	0	1	0.9858	-8.4455	20	1	1.1	0.9;
	19371	2	0	0	0	0	1	1.0325	-8.0967	0.66	1	1.1	0.9;
	19372	2	0	0	0	0	1	0.98626	-8.6054	0.69	1	1.1	0.9;
	19471	2	5.4	1.94	0	0	1	0.99242	-10.7888	11	1	1.1	0.9;
	19472	2	0	0	0	0	1	1	-14.7839	11.5	1	1.1	0.9;
	19473	2	0	0	0	0	1	1	-14.7839	11.5	1	1.1	0.9;
	19504	1	7.19	0.85	0	0	1	1.02401	-16.4082	38	1	1.1	0.9;
	19601	2	9.9	1.46	0	0	1	1.03011	-14.8098	10	1	1.1	0.9;
	19702	1	0	0	0	0	1	0.99953	-6.9086	20	1	1.1	0.9;
	19712	1	0	0	0	0	1	0.98548	-7.0292	20	1	1.1	0.9;
	19771	2	0	0	0	0	1	1.00097	-5.4044	1	1	1.1	0.9;
	19772	2	0	0	0	0	1	0.97845	-6.165	0.69	1	1.1	0.9;
	19773	2	0	0	0	0	1	0.97984	-7.1278	0.66	1	1.1	0.9;
	19902	1	0	0	0	0	1	0.992	-13.7437	20	1	1.1	0.9;
	19970	1	0	0	0	0	1	0.992	-14.7437	0.4	1	1.1	0.9;
	19971	2	0	0	0	0	1	0.97406	-13.7596	0.4	1	1.1	0.9;
	19972	2	0	0	0	0	1	0.99397	-13.7894	0.4	1	1.1	0.9;
	19973	2	0	0	0	0	1	0.99397	-13.7894	0.4	1	1.1	0.9;
	19974	2	0	0	0	0	1	0.98007	-13.6744	0.4	1	1.1	0.9;
	20021	1	0	0	0	0	1	1.00532	-15.5621	10.5	1	1.1	0.9;
	20201	1	13.77	5.07	0	0	1	1.04589	-18.8677	10	1	1.1	0.9;
	20411	1	0	0	0	0	1	1.01897	-17.1407	110	1	1.1	0.9;
	20421	1	0	0	0	0	1	1.02111	-16.9093	10.5	1	1.1	0.9;
	20422	1	0	0	0	0	1	1.02115	-16.9078	10.5	1	1.1	0.9;
	21002	1	0	0	0	0	1	1.01206	-18.1852	20	1	1.1	0.9;
	21004	1	15.97	2.33	0	0	1	1.04923	-17.1712	38	1	1.1	0.9;
	21012	1	0	0	0	0	1	1.01131	-18.1712	20	1	1.1	0.9;
	21014	1	0	0	0	0	1	1.04954	-17.1868	38	1	1.1	0.9;
	21024	1	0	0	0	0	1	1.0495	-17.1852	38	1	1.1	0.9;
	21071	2	0	0	0	0	1	1.04952	-17.735	0.69	1	1.1	0.9;
	21204	1	9.72	1.16	0	0	1	1.03717	-14.349	38	1	1.1	0.9;
	21261	1	0	0	0	0	1	1.00797	-13.2557	110	1	1.1	0.9;
	21302	1	0	0	0	0	1	1.06562	-8.8022	20	1	1.1	0.9;
	21371	2	0	0	0	0	1	1.05036	-9.0158	0.69	1	1.1	0.9;
	21402	1	0	0	0	0	1	1.0083	-17.3638	20	1	1.1	0.9;
	21404	1	10.77	0.29	0	0	1	1.03711	-16.3638	38	1	1.1	0.9;
	21412	1	0	0	0	0	1	1.01832	-17.3639	20	1	1.1	0.9;
	21414	1	0	0	0	0	1	1.03712	-16.3639	38	1	1.1	0.9;
	21601	1	0	0	0	0	1	1.00434	-17.3674	10	1	1.1	0.9;
	21604	1	4.05	0.58	0	0	1	1.04	-16.2946	38	1	1.1	0.9;
	21611	1	0	0	0	0	1	1.00434	-17.3674	10	1	1.1	0.9;
	21614	1	0	0	0	0	1	1.04149	-16.3674	38	1	1.1	0.9;
	21624	1	0	0	0	0	1	1.04186	-16.3841	38	1	1.1	0.9;
	21661	1	0	0	0	0	1	0.99489	-15.4349	110	1	1.1	0.9;
	21801	1	0	0	0	0	1	0.99737	-17.859	10	1	1.1	0.9;
	21802	1	0	0	0	0	1	1.00612	-15.7492	20	1	1.1	0.9;
	21804	1	19.51	1.68	0	0	1	1.03413	-16.8522	38	1	1.1	0.9;
	21812	1	0	0	0	0	1	1.00522	-15.3297	20	1	1.1	0.9;
	21814	1	0	0	0	0	1	1.03597	-16.4373	38	1	1.1	0.9;
	21822	1	0	0	0	0	1	1.00649	-17.8646	20	1	1.1	0.9;
	21824	1	0	0	0	0	1	1.03437	-15.484	38	1	1.1	0.9;
	21834	1	0	0	0	0	1	1.03421	-16.8537	38	1	1.1	0.9;
	21842	1	0	0	0	0	1	1.00677	-17.8744	20	1	1.1	0.9;
	21844	1	0	0	0	0	1	1.03438	-16.8626	38	1	1.1	0.9;
	21854	1	0	0	0	0	1	1.03776	-16.085	38	1	1.1	0.9;
	21864	1	0	0	0	0	1	1.03426	-16.859	38	1	1.1	0.9;
	21871	2	0	0	0	0	1	1.00568	-15.5221	0.69	1	1.1	0.9;
	21872	2	0	0	0	0	1	0.98692	-15.3187	0.4	1	1.1	0.9;
	22021	1	0	0	0	0	1	1.02022	-16.7721	17.5	1	1.1	0.9;
	22201	1	0	0	0	0	1	1.01004	-11.9811	10	1	1.1	0.9;
	22204	1	9.76	1.7	0	0	1	1.02665	-12.5113	38	1	1.1	0.9;
	22211	1	0	0	0	0	1	1.00518	-12.1135	10	1	1.1	0.9;
	22215	1	0	0	0	0	1	1.00502	-12.4349	20	1	1.1	0.9;
	22221	1	0	0	0	0	1	1.01008	-10.1512	10	1	1.1	0.9;
	22222	1	0	0	0	0	1	1.00652	-13.5113	20	1	1.1	0.9;
	22224	1	0	0	0	0	1	1.03196	-11.7601	38	1	1.1	0.9;
	22232	1	0	0	0	0	1	1.03496	-10.3972	20	1	1.1	0.9;
	22234	1	0	0	0	0	1	1.03301	-11.8312	38	1	1.1	0.9;
	22242	1	0	0	0	0	1	1.01219	-13.5113	20	1	1.1	0.9;
	22244	1	0	0	0	0	1	1.02866	-12.1841	38	1	1.1	0.9;
	22252	1	0	0	0	0	1	1.04294	-9.6868	20	1	1.1	0.9;
	22254	1	0	0	0	0	1	1.02404	-11.8171	38	1	1.1	0.9;
	22261	1	0	0	0	0	1	0.99479	-12.2854	110	1	1.1	0.9;
	22262	1	0	0	0	0	1	1.01586	-11.7327	20	1	1.1	0.9;
	22264	1	0	0	0	0	1	1.02666	-12.5123	38	1	1.1	0.9;
	22271	1	0	0	0	0	1	1.0212	-11.9957	20	1	1.1	0.9;
	22273	2	0	0	0	0	1	1	-10.1106	0.4	1	1.1	0.9;
	22274	2	0	0	0	0	1	0.99595	-11.8449	0.69	1	1.1	0.9;
	22275	2	0	0	0	0	1	1.04339	-9.9362	0.69	1	1.1	0.9;
	22276	2	0	0	0	0	1	1.02162	-12.1516	0.69	1	1.1	0.9;
	22278	2	0	0	0	0	1	0.99464	-12.5634	0.69	1	1.1	0.9;
	22282	1	0	0	0	0	1	1.01273	-12.7771	20	1	1.1	0.9;
	22292	2	0	0	0	0	1	1.0122	-13.5123	20	1	1.1	0.9;
	22302	1	0	0	0	0	1	1.01226	-9.4488	20	1	1.1	0.9;
	22371	2	0	0	0	0	1	1.01441	-8.5026	0.69	1	1.1	0.9;
	22404	1	4.02	0.44	0	0	1	1.04296	-14.0702	38	1	1.1	0.9;
	22412	1	0	0	0	0	1	1.01786	-14.0544	20	1	1.1	0.9;
	22419	1	0	0	0	0	1	1.00148	-13.6237	110	1	1.1	0.9;
	22422	1	0	0	0	0	1	1.01792	-13.3772	20	1	1.1	0.9;
	22471	2	0	0	0	0	1	1.01832	-14.2666	0.69	1	1.1	0.9;
	22472	2	0	0	0	0	1	1.01837	-13.5893	0.69	1	1.1	0.9;
	22501	1	10.45	3.434	0	0	1	1.04963	-20.8451	10	1	1.1	0.9;
	22610	1	0	0	0	0	1	1.01058	-18.218	110	1	1.1	0.9;
	22671	2	0.3	0.1	0	0	1	1.01058	-18.218	10.5	1	1.1	0.9;
	22672	2	0.3	0.1	0	0	1	0.99635	-18.218	10.5	1	1.1	0.9;
	22802	1	0	0	0	0	1	1.00655	-16.288	20	1	1.1	0.9;
	22804	1	6.2	0.74	0	0	1	1.04334	-15.682	38	1	1.1	0.9;
	22814	1	0	0	0	0	1	1.03249	-14.5457	38	1	1.1	0.9;
	22824	1	0	0	0	0	1	1.03305	-14.559	38	1	1.1	0.9;
	22861	1	0	0	0	0	1	1.02771	-14.5344	110	1	1.1	0.9;
	22871	2	0	0	0	0	1	0.98972	-16.2395	0.4	1	1.1	0.9;
	23001	1	2.53	0.08	0	0	1	1.034	-18.7777	10	1	1.1	0.9;
	23019	1	0	0	0	0	1	1.01284	-17.9643	110	1	1.1	0.9;
	23601	1	0	0	0	0	1	1.02628	-13.2425	10	1	1.1	0.9;
	23604	1	16.8	2.45	0	0	1	1.02709	-15.0598	38	1	1.1	0.9;
	23611	1	0	0	0	0	1	1.00856	-16.0618	10	1	1.1	0.9;
	23612	1	0	0	0	0	1	1.01002	-15.078	20	1	1.1	0.9;
	23614	1	0	0	0	0	1	1.02714	-15.0611	38	1	1.1	0.9;
	23621	1	0	0	0	0	1	1.00856	-16.0618	10	1	1.1	0.9;
	23622	1	0	0	0	0	1	1.01002	-15.078	20	1	1.1	0.9;
	23632	1	0	0	0	0	1	1.01008	-15.0803	20	1	1.1	0.9;
	24804	1	13.87	4.01	0	0	1	1.04269	-18.6957	38	1	1.1	0.9;
	25221	1	0	0	0	0	1	1.00798	-13.8184	10.5	1	1.1	0.9;
	25222	1	0	0	0	0	1	1.00792	-13.8196	10.5	1	1.1	0.9;
	25404	1	0	0	0	0	1	1.04524	-19.9761	38	1	1.1	0.9;
	25604	1	21.27	4.32	0	-20	1	1.05929	-19.3024	38	1	1.1	0.9;
	25611	1	0	0	0	0	1	1.029	-16.0035	110	1	1.1	0.9;
	25621	1	0	0	0	0	1	1.03274	-16.7462	10.5	1	1.1	0.9;
	25622	1	0	0	0	0	1	1.03452	-17.4444	10.5	1	1.1	0.9;
	25623	1	0	0	0	0	1	1.029	-16.0035	10.5	1	1.1	0.9;
	25624	1	0	0	0	0	1	1.03275	-16.7424	10.5	1	1.1	0.9;
	25625	1	0	0	0	0	1	1.03454	-17.4398	10.5	1	1.1	0.9;
	26700	1	0	0	0	0	1	0.98982	-8.9184	20	1	1.1	0.9;
	26701	1	0	0	0	0	1	0.9918	-9.062	11	1	1.1	0.9;
	26702	1	0	0	0	0	1	0.98982	-8.9184	20	1	1.1	0.9;
	26703	1	0	0	0	0	1	0.98982	-8.9184	20	1	1.1	0.9;
	26705	1	0	0	0	0	1	0.99043	-8.7028	20	1	1.1	0.9;
	26709	1	0	0	0	0	1	0.98986	-8.9211	20	1	1.1	0.9;
	26710	1	0	0	0	0	1	0.98982	-8.9184	20	1	1.1	0.9;
	26711	1	0	0	0	1.54	1	1	-10.0114	0.48	1	1.1	0.9;
	26712	1	0	0	0	0	1	0.98982	-8.9184	20	1	1.1	0.9;
	26722	1	0	0	0	1.5	1	1.00013	-8.8779	20	1	1.1	0.9;
	26771	2	0	0	0	0	1	0.96182	-8.3564	0.69	1	1.1	0.9;
	26772	2	0	0	0	0	1	0.99077	-8.4384	0.69	1	1.1	0.9;
	26773	2	0	0	0	0	1	0.95584	-8.5528	0.69	1	1.1	0.9;
	26774	2	0	0	0	0	1	0.99016	-8.6524	0.69	1	1.1	0.9;
	26802	1	10.5	3.15	0	0	1	1.02578	-15.9717	20	1	1.1	0.9;
	27002	1	0	0	0	0	1	1.00909	-20.828	20	1	1.1	0.9;
	27004	1	19.63	2	0	0	1	1.0739	-19.954	38	1	1.1	0.9;
	27071	2	0	0	0	0	1	1.01097	-20.9369	0.4	1	1.1	0.9;
	27204	2	17.39	4.16	0	0	1	1.04742	-19.2487	38	1	1.1	0.9;
	27219	1	0	0	0	0	1	1.01109	-17.6405	110	1	1.1	0.9;
	27281	1	0	0	0	0	1	1.01098	-17.6486	110	1	1.1	0.9;
	27302	1	0	0	0	0	1	0.99087	-6.13	20	1	1.1	0.9;
	27361	2	0	0	0	1.2	1	0.99087	-6.1297	20	1	1.1	0.9;
	27371	2	0	0	0	0	1	0.9913	-5.393	0.69	1	1.1	0.9;
	27372	2	0	0	0	0	1	0.99232	-4.5963	1	1	1.1	0.9;
	27402	1	0	0	0	0	1	1.00749	-18.0997	20	1	1.1	0.9;
	27404	1	5.22	1.36	0	0	1	1.03627	-17.0997	38	1	1.1	0.9;
	27410	1	0	0	0	0	1	1.00688	-15.9129	110	1	1.1	0.9;
	27412	1	0	0	0	0	1	1.01749	-18.0997	20	1	1.1	0.9;
	27421	1	0	0	0	0	1	1.00709	-15.8776	10.5	1	1.1	0.9;
	27422	1	0	0	0	0	1	1.00711	-15.8749	10.5	1	1.1	0.9;
	27471	2	2.99	1.07	0	0	1	1.00688	-15.9129	10.5	1	1.1	0.9;
	27472	2	2.72	0.98	0	0	1	1.00688	-15.9129	10.5	1	1.1	0.9;
	27473	2	7.98	2.87	0	0	1	0.99239	-15.5305	13.8	1	1.1	0.9;
	27604	1	15.67	2.93	0	0	1	1.05234	-19.2691	38	1	1.1	0.9;
	27702	1	0	0	0	0	1	0.9868	-8.2538	20	1	1.1	0.9;
	27703	1	0	0	0	0	1	1.0025	-7.2312	20	1	1.1	0.9;
	27712	1	0	0	0	0	1	1.05618	-7.3771	20	1	1.1	0.9;
	27722	1	0	0	0	0	1	1.05551	-6.625	20	1	1.1	0.9;
	27771	2	0	0	0	0	1	0.99677	-7.2606	0.69	1	1.1	0.9;
	27772	2	0	0	0	0	1	1.04747	-6.7548	0.66	1	1.1	0.9;
	27773	2	0	0	0	0	1	1.04615	-6.6198	0.4	1	1.1	0.9;
	27774	2	0	0	0	0	1	0.98004	-8.2612	0.69	1	1.1	0.9;
	27801	1	7.73	1.41	0	0	1	1.03527	-15.685	10	1	1.1	0.9;
	27804	1	21.6	-1.8	0	0	1	1.04742	-16.2437	38	1	1.1	0.9;
	27805	1	0	0	0	0	1	1.05192	-14.3304	38	1	1.1	0.9;
	27812	1	0	0	0	0	1	1.00957	-17.2437	20	1	1.1	0.9;
	27813	1	0	0	0	0	1	1.00532	-15.8791	20	1	1.1	0.9;
	27871	2	0	0	0	0	1	0.99506	-15.9996	0.69	1	1.1	0.9;
	28002	1	0	0	0	0	1	1.00082	-10.3203	22	1	1.1	0.9;
	28019	1	0	0	0	0	1	1.00884	-11.9055	110	1	1.1	0.9;
	28071	2	0	0	0	0	1	0.98083	-10.4071	0.69	1	1.1	0.9;
	28201	1	20.89	6.27	0	0	1	1.03671	-19.8491	11	1	1.1	0.9;
	28202	1	0	0	0	0	1	1.0058	-16.4532	20	1	1.1	0.9;
	28204	1	3.16	1.07	0	0	1	1.03469	-16.7089	38	1	1.1	0.9;
	28261	1	0	0	0	0	1	0.99973	-15.2556	110	1	1.1	0.9;
	28271	2	0	0	0	0	1	0.9862	-16.5595	0.69	1	1.1	0.9;
	28421	1	0	0	0	0	1	1.01913	-16.4179	10.5	1	1.1	0.9;
	28571	2	1.8	0.64	0	0	1	1.00102	-10.2197	19	1	1.1	0.9;
	28601	1	14.52	3.26	0	0	1	1.04171	-22.6713	10	1	1.1	0.9;
	28604	1	12.1	0.95	0	0	1	1.05787	-21.1158	38	1	1.1	0.9;
	28611	1	9	2.7	0	0	1	1.04735	-23.9073	10	1	1.1	0.9;
	28804	1	4.63	1.2	0	0	1	1.04423	-11.5081	38	1	1.1	0.9;
	28810	1	0	0	0	0	1	1.00558	-12.1794	110	1	1.1	0.9;
	28812	1	0	0	0	0	1	1.01113	-11.051	20	1	1.1	0.9;
	28814	1	0	0	0	0	1	1.07199	-11.2403	38	1	1.1	0.9;
	28815	1	0	0	0	0	1	1.07094	-12.2162	20	1	1.1	0.9;
	28824	1	0	0	0	0	1	1.06962	-11.7674	38	1	1.1	0.9;
	28834	1	0	0	0	0	1	1.07094	-11.2162	38	1	1.1	0.9;
	28872	2	0	0	0	0	1	1.07124	-11.6467	0.69	1	1.1	0.9;
	28873	2	0	0	0	0	1	1.05734	-11.5102	0.69	1	1.1	0.9;
	28874	2	0	0	0	0	1	1.01149	-10.212	0.69	1	1.1	0.9;
	29401	1	5.85	3.17	0	0	1	1.04725	-19.1117	10	1	1.1	0.9;
	29501	1	1.51	0.48	0	0	1	1.0339	-18.5178	10	1	1.1	0.9;
	29671	2	0	0	0	0	1	0.99896	-16.6644	10.5	1	1.1	0.9;
	29672	2	4.2	1.51	0	0	1	0.93428	-11.4124	16	1	1.1	0.9;
	29673	2	0	0	0	0	1	1.0017	-15.9703	20	1	1.1	0.9;
	30671	2	0	0	0	0	1	0.99608	-12.8892	10.5	1	1.1	0.9;
	30804	1	25.25	8.33	0	-40	1	1.05134	-20.9448	38	1	1.1	0.9;
	30820	1	0	0	0	0	1	1.01873	-16.9671	220	1	1.1	0.9;
	30821	1	0	0	0	0	1	1.01992	-17.8441	10.5	1	1.1	0.9;
	30822	1	0	0	0	0	1	1.01963	-18.066	10.5	1	1.1	0.9;
	30824	1	0	0	0	0	1	1.00255	-18.4388	10.5	1	1.1	0.9;
	30826	1	0	0	0	0	1	1.00255	-18.4388	10.5	1	1.1	0.9;
	31001	1	0	0	0	0	1	1.00802	-17.0606	10	1	1.1	0.9;
	31002	1	0	0	0	0	1	1.01227	-16.251	20	1	1.1	0.9;
	31004	1	8.23	1.82	0	0	1	1.02645	-16.0503	38	1	1.1	0.9;
	31014	1	0	0	0	0	1	1.02666	-16.0606	38	1	1.1	0.9;
	31019	1	0	0	0	0	1	0.99795	-14.7564	110	1	1.1	0.9;
	31071	2	0	0	0	0	1	1.01273	-16.4544	0.69	1	1.1	0.9;
	31074	2	0	0	0	0	1	1.01273	-16.4544	0.69	1	1.1	0.9;
	31271	2	3.36	1.21	0	0	1	1.00717	-13.046	21	1	1.1	0.9;
	32021	1	0	0	0	0	1	0.99964	-13.1525	10.5	1	1.1	0.9;
	32022	1	0	0	0	0	1	0.99963	-13.1538	10.5	1	1.1	0.9;
	32023	1	0	0	0	0	1	1.00062	-12.4457	10.5	1	1.1	0.9;
	32201	1	4.87	1.96	0	0	1	1.03562	-14.6435	10	1	1.1	0.9;
	32204	1	21.56	1.36	0	0	1	1.037	-15.3865	38	1	1.1	0.9;
	32210	1	0	0	0	0	1	0.99679	-13.3547	110	1	1.1	0.9;
	32404	2	9.18	4.22	0	0	1	1.04603	-17.6833	38	1	1.1	0.9;
	32461	1	0	0	0	0	1	1.005	-17.2286	110	1	1.1	0.9;
	32502	1	0	0	0	0	1	1.01229	-8.2089	20	1	1.1	0.9;
	32504	1	0	0	0	0	1	1.03831	-8.9278	38	1	1.1	0.9;
	32514	1	0	0	0	0	1	1.03805	-8.8892	38	1	1.1	0.9;
	32532	1	0	0	0	0	1	1.01229	-8.2089	20	1	1.1	0.9;
	32576	2	0	0	0	0	1	1	-8.2094	0.4	1	1.1	0.9;
	32577	2	0	0	0	0	1	1	-8.1903	0.4	1	1.1	0.9;
	32578	2	0	0	0	0	1	1.01229	-9.2089	0.69	1	1.1	0.9;
	32604	2	15.78	2.47	0	0	1	1.05126	-18.2129	38	1	1.1	0.9;
	32661	1	0	0	0	0	1	1.01124	-16.8682	110	1	1.1	0.9;
	32810	1	0	0	0	0	1	1.01089	-12.7265	110	1	1.1	0.9;
	32821	1	0	0	0	0	1	1.0123	-12.7063	10.5	1	1.1	0.9;
	32822	1	0	0	0	0	1	1.01229	-12.7055	10.5	1	1.1	0.9;
	32823	1	0	0	0	0	1	1.00974	-12.6236	10.5	1	1.1	0.9;
	32824	1	0	0	0	0	1	1.01364	-12.6904	10.5	1	1.1	0.9;
	33002	1	0	0	0	0	1	1.01493	-8.1301	20	1	1.1	0.9;
	33004	1	12.18	0.18	0	0	1	1.04057	-9.9444	38	1	1.1	0.9;
	33012	1	0	0	0	0	1	1.01681	-6.4293	20	1	1.1	0.9;
	33014	1	0	0	0	0	1	1.04226	-7.8738	38	1	1.1	0.9;
	33024	1	0	0	0	0	1	1.04907	-7.596	38	1	1.1	0.9;
	33034	1	0	0	0	0	1	1.05455	-7.2957	38	1	1.1	0.9;
	33071	2	0	0	0	0	1	1	-8.0223	0.4	1	1.1	0.9;
	33072	2	0	0	0	0	1	1.01727	-6.64	0.69	1	1.1	0.9;
	33201	1	29.44	8.83	0	0	1	1.03678	-20.5241	6.6	1	1.1	0.9;
	33421	1	0	0	0	0	1	1.02607	-16.5312	10.5	1	1.1	0.9;
	33422	1	0	0	0	0	1	1.02607	-16.5316	10.5	1	1.1	0.9;
	33601	4	0	0	0	0	1	1	0	11	1	1.1	0.9;
	33801	1	11.73	3.51	0	0	1	1.03824	-19.0915	6	1	1.1	0.9;
	34001	1	6.43	1.41	0	0	1	1.04052	-17.6312	10	1	1.1	0.9;
	34201	1	8.31	2.88	0	0	1	1.04039	-19.5228	10	1	1.1	0.9;
	34301	1	23.75	7.12	0	0	1	1.05464	-22.8974	10	1	1.1	0.9;
	35002	1	0	0	0	0	1	1.01013	-13.2033	20	1	1.1	0.9;
	35004	1	2.81	0.56	0	0	1	1.02537	-12.9483	38	1	1.1	0.9;
	35071	2	0	0	0	0	1	0.9924	-13.1222	0.4	1	1.1	0.9;
	35074	2	6.3	2.26	0	0	1	0.99595	-9.0708	11.5	1	1.1	0.9;
	35211	1	0	0	0	0	1	1.03264	-15.3757	110	1	1.1	0.9;
	35221	1	0	0	0	0	1	1.03957	-15.4522	10.5	1	1.1	0.9;
	35222	1	0	0	0	0	1	1.03538	-15.3159	10.5	1	1.1	0.9;
	35223	1	0	0	0	0	1	1.03958	-15.4517	10.5	1	1.1	0.9;
	35224	1	0	0	0	0	1	1.03137	-15.2267	10.5	1	1.1	0.9;
	35231	1	0	0	0	0	1	1.02859	-14.0201	275	1	1.1	0.9;
	35232	1	0	0	0	0	1	1.02876	-14.025	275	1	1.1	0.9;
	35236	1	0	0	0	0	1	1.02679	-14.2746	10.5	1	1.1	0.9;
	35237	1	0	0	0	0	1	1.02528	-14.535	10.5	1	1.1	0.9;
	35238	1	0	0	0	0	1	1.0268	-14.2721	10.5	1	1.1	0.9;
	35261	1	0	0	0	0	1	1.03726	-15.5283	110	1	1.1	0.9;
	35404	1	26.12	2.45	0	0	1	1.04573	-14.8992	38	1	1.1	0.9;
	35604	1	7.87	1.12	0	0	1	1.05286	-16.405	38	1	1.1	0.9;
	35661	1	0	0	0	0	1	1.01958	-15.5355	110	1	1.1	0.9;
	35662	1	0	0	0	0	1	1.01958	-15.5355	110	1	1.1	0.9;
	35771	1	0	0	0	0	1	0.99999	-12.3918	220	1	1.1	0.9;
	35802	1	0	0	0	0	1	1.0093	-11.7407	20	1	1.1	0.9;
	35804	1	21.57	7.09	0	0	1	1.06661	-12.0329	38	1	1.1	0.9;
	35812	1	0	0	0	0	1	0.99465	-9.2455	20	1	1.1	0.9;
	35813	1	0	0	0	0	1	1.01517	-11.4188	20	1	1.1	0.9;
	35814	1	0	0	0	0	1	1.0682	-12.105	38	1	1.1	0.9;
	35815	1	0	0	0	0	1	1.01617	-11.038	20	1	1.1	0.9;
	35818	1	0	0	0	23.92	1	1.14608	-12.1881	18	1	1.1	0.9;
	35822	1	0	0	0	0	1	1.01217	-13.105	20	1	1.1	0.9;
	35824	1	0	0	0	0	1	1.06663	-12.0334	38	1	1.1	0.9;
	35861	1	0	0	0	0	1	1.02	-11.0095	110	1	1.1	0.9;
	35862	1	0	0	0	0	1	1.02274	-11.01	110	1	1.1	0.9;
	35871	2	0	0	0	0	1	1.00976	-11.9394	0.69	1	1.1	0.9;
	35872	2	0	0	0	0	1	1.00975	-11.9709	0.69	1	1.1	0.9;
	35873	2	0	0	0	0	1	1.01118	-11.8498	0.4	1	1.1	0.9;
	35875	2	0	0	0	0	1	0.97766	-9.4659	0.69	1	1.1	0.9;
	35876	2	0	0	0	0	1	0.99525	-11.5298	0.69	1	1.1	0.9;
	35877	2	0	0	0	0	1	1.01655	-11.2076	0.4	1	1.1	0.9;
	36001	1	7.23	2.56	0	0	1	1.03679	-14.6729	10	1	1.1	0.9;
	36201	1	18.99	5.7	0	0	1	0.99527	-20.9415	10	1	1.1	0.9;
	36202	1	0	0	0	0	1	1.00204	-14.3419	20	1	1.1	0.9;
	36271	2	0	0	0	0	1	1.01822	-14.1453	1	1	1.1	0.9;
	36272	2	0	0	0	0	1	1.02018	-14.2167	1	1	1.1	0.9;
	36402	1	0	0	0	0	1	1.0065	-12.921	20	1	1.1	0.9;
	36412	1	0	0	0	0	1	1.01475	-12.3694	20	1	1.1	0.9;
	36421	1	0	0	0	0	1	1.01148	-15.2165	10.5	1	1.1	0.9;
	36422	1	0	0	0	0	1	1.01997	-12.8333	20	1	1.1	0.9;
	36432	1	0	0	0	0	1	1.01187	-12.1464	20	1	1.1	0.9;
	36442	1	0	0	0	0	1	1.00613	-12.5865	20	1	1.1	0.9;
	36452	1	0	0	0	0	1	1.01099	-11.9764	20	1	1.1	0.9;
	36462	1	0	0	0	0	1	1.01226	-12.1176	20	1	1.1	0.9;
	36471	2	0	0	0	0	1	1.01648	-12.5507	0.4	1	1.1	0.9;
	36472	2	0	0	0	0	1	0.99705	-12.0515	0.4	1	1.1	0.9;
	36473	2	0	0	0	0	1	1.0142	-12.2011	0.4	1	1.1	0.9;
	36474	2	0	0	0	0	1	0.98477	-12.4078	1	1	1.1	0.9;
	36475	2	0	0	0	0	1	0.99326	-12.5175	0.4	1	1.1	0.9;
	36476	2	0	0	0	0	1	1.03553	-13.0805	0.66	1	1.1	0.9;
	36482	1	0	0	0	0	1	1.00607	-12.568	20	1	1.1	0.9;
	36492	1	0	0	0	0	1	1.00593	-12.4411	20	1	1.1	0.9;
	37501	1	7.5	0.79	0	0	1	1.03274	-20.5458	10	1	1.1	0.9;
	37601	1	8.3	0.63	0	0	1	1.03017	-18.5669	10	1	1.1	0.9;
	37602	1	10.44	3.13	0	0	1	1.03403	-17.944	20	1	1.1	0.9;
	38001	1	4.89	1.14	0	0	1	1.0244	-14.9858	10	1	1.1	0.9;
	38002	1	0	0	0	0	1	1.03616	-14.3309	20	1	1.1	0.9;
	38004	1	2.26	0.41	0	0	1	1.04405	-13.7333	38	1	1.1	0.9;
	38012	1	0	0	0	0	1	1.00773	-14.7464	20	1	1.1	0.9;
	38014	1	0	0	0	0	1	1.04461	-13.7464	38	1	1.1	0.9;
	38071	2	0	0	0	0	1	1.01984	-14.3423	0.4	1	1.1	0.9;
	38201	1	0	0	0	0	1	1.00046	-16.4818	10	1	1.1	0.9;
	38202	1	0	0	0	0	1	0.99022	-16.7887	20	1	1.1	0.9;
	38203	1	0	0	0	0	1	1.06627	-15.7887	38	1	1.1	0.9;
	38204	1	6.69	2.59	0	0	1	1.06622	-15.7865	38	1	1.1	0.9;
	38211	1	0	0	0	0	1	1.0098	-16.5778	20	1	1.1	0.9;
	38212	1	0	0	0	0	1	1.00212	-10.7558	20	1	1.1	0.9;
	38213	1	0	0	0	0	1	1.00322	-14.4548	20	1	1.1	0.9;
	38214	1	0	0	0	0	1	1.07187	-15.4815	38	1	1.1	0.9;
	38215	1	0	0	0	0	1	1.00561	-14.4943	20	1	1.1	0.9;
	38224	1	0	0	0	0	1	1.06737	-15.5756	38	1	1.1	0.9;
	38231	1	0	0	0	0	1	1.00047	-16.4821	10	1	1.1	0.9;
	38232	1	0	0	0	0	1	1.00969	-16.5767	20	1	1.1	0.9;
	38233	1	0	0	0	0	1	1.06739	-15.5767	38	1	1.1	0.9;
	38234	1	0	0	0	0	1	1.06737	-15.5756	38	1	1.1	0.9;
	38241	1	0	0	0	0	1	1.00576	-16.199	10	1	1.1	0.9;
	38242	1	0	0	0	0	1	1.00989	-16.5808	20	1	1.1	0.9;
	38244	2	0	0	0	0	1	1.0674	-15.5773	38	1	1.1	0.9;
	38254	1	0	0	0	0	1	1.09075	-14.0699	38	1	1.1	0.9;
	38264	1	0	0	0	0	1	1.0776	-15.199	38	1	1.1	0.9;
	38271	2	0	0	0	0	1	1.00254	-10.8719	0.69	1	1.1	0.9;
	38272	2	0	0	0	0	1	1.00362	-14.6136	0.69	1	1.1	0.9;
	38273	2	0	0	0	0	1	1.00603	-14.6163	0.69	1	1.1	0.9;
	38284	1	0	0	0	0	1	1.08066	-15.025	38	1	1.1	0.9;
	38421	1	0	0	0	0	1	1.01204	-17.5698	10.5	1	1.1	0.9;
	38422	1	0	0	0	0	1	1.0127	-17.5262	10.5	1	1.1	0.9;
	38423	1	0	0	0	0	1	1.01635	-17.3443	10.5	1	1.1	0.9;
	38424	1	0	0	0	0	1	1.01955	-17.2586	10.5	1	1.1	0.9;
	38601	1	2.84	0.63	0	0	1	1.03274	-19.8545	10	1	1.1	0.9;
	38701	1	2.77	0.73	0	0	1	1.04446	-19.5986	10	1	1.1	0.9;
	38802	1	0	0	0	0	1	1.01186	-7.0579	20	1	1.1	0.9;
	38804	1	6.34	0.47	0	0	1	1.02973	-11.342	38	1	1.1	0.9;
	38812	1	0	0	0	0	1	1.01523	-12.342	20	1	1.1	0.9;
	38870	2	0	0	0	0	1	1.01383	-7.1422	0.4	1	1.1	0.9;
	38871	2	0	0	0	0	1	1	-6.9666	0.69	1	1.1	0.9;
	39401	1	0	0	0	0	1	1.01315	-12.5348	6.6	1	1.1	0.9;
	39421	1	0	0	0	0	1	1.02198	-7.4975	17.5	1	1.1	0.9;
	39471	2	20.03	7.21	0	0	1	0.99712	-15.1948	17	1	1.1	0.9;
	39472	3	11.94	4.29	0	0	1	1	0	17	1	1.1	0.9;
	39473	2	20.03	7.21	0	0	1	0.99595	-15.1948	17	1	1.1	0.9;
	39601	1	4.69	0.75	0	0	1	1.02645	-14.0326	10	1	1.1	0.9;
	39610	1	0	0	0	0	1	0.99648	-13.3987	110	1	1.1	0.9;
	39670	1	0	0	0	0	1	0.99648	-13.3987	110	1	1.1	0.9;
	39675	2	5	1.8	0	0	1	0.99648	-13.3987	10.5	1	1.1	0.9;
	39801	1	23.5	7.05	0	0	1	1.02735	-13.8697	6	1	1.1	0.9;
	40001	1	3.77	1.19	0	0	1	1.02968	-16.2627	10	1	1.1	0.9;
	40004	1	7.32	-0.85	0	0	1	1.0265	-15.9532	38	1	1.1	0.9;
	40204	1	8.91	2.69	0	0	1	1.03591	-14.2445	38	1	1.1	0.9;
	40404	1	6.77	0.85	0	0	1	1.02998	-13.7205	38	1	1.1	0.9;
	40412	1	0	0	0	0	1	1.01763	-13.5263	20	1	1.1	0.9;
	40461	1	0	0	0	0	1	1.00995	-13.2354	110	1	1.1	0.9;
	40462	1	0	0	0	0	1	1.00995	-13.2354	110	1	1.1	0.9;
	40471	2	0	0	0	0	1	1.01932	-13.7379	0.4	1	1.1	0.9;
	40601	1	0	0	0	0	1	1.03351	-15.6659	10	1	1.1	0.9;
	40602	1	7.6	2.28	0	0	1	1.03183	-15.9721	20	1	1.1	0.9;
	40761	1	0	0	0	0	1	1.00382	-7.2014	20	1	1.1	0.9;
	40771	2	0	0	0	0	1	1.00417	-6.2993	0.69	1	1.1	0.9;
	40772	2	0	0	0	0	1	1.00422	-6.413	0.69	1	1.1	0.9;
	40773	2	0	0	0	0	1	1.00565	-7.4147	0.69	1	1.1	0.9;
	40801	1	3.18	0.26	0	0	1	1.03646	-17.4337	10	1	1.1	0.9;
	41002	1	18	5.9	0	0	1	1.07308	-21.1357	20	1	1.1	0.9;
	41102	1	24	11.63	0	0	1	1.07577	-20.132	20	1	1.1	0.9;
	42001	1	0	0	0	0	1	1.01281	-18.57	10	1	1.1	0.9;
	42004	1	11.67	2.79	0	0	1	1.04175	-17.57	38	1	1.1	0.9;
	42102	1	4.68	0.26	0	0	1	1.04192	-19.6723	20	1	1.1	0.9;
	42204	1	13.36	0.51	0	0	1	1.03726	-17.8749	38	1	1.1	0.9;
	42214	1	0	0	0	0	1	1.03751	-17.8883	38	1	1.1	0.9;
	42224	1	0	0	0	0	1	1.03735	-17.8765	38	1	1.1	0.9;
	42234	1	0	0	0	0	1	1.03744	-17.8813	38	1	1.1	0.9;
	42244	1	0	0	0	0	1	1.03747	-17.8826	38	1	1.1	0.9;
	42404	2	0	0	0	0	1	1.05275	-17.8693	38	1	1.1	0.9;
	42474	2	0	0	0	0	1	1.03072	-16.0226	10.5	1	1.1	0.9;
	42475	2	0	0	0	0	1	1.03072	-16.0226	10.5	1	1.1	0.9;
	42602	1	0	0	0	0	1	1.02947	-13.5366	20	1	1.1	0.9;
	42604	1	7.54	2.49	0	0	1	1.05098	-13.902	38	1	1.1	0.9;
	42672	2	0	0	0	0	1	1.01017	-13.7416	0.69	1	1.1	0.9;
	42673	2	0	0	0	0	1	1.01587	-13.6655	0.4	1	1.1	0.9;
	42674	2	0	0	0	0	1	1.02993	-13.7664	0.69	1	1.1	0.9;
	42802	1	26	7.8	0	0	1	1.04229	-19.9398	20	1	1.1	0.9;
	43401	1	0	0	0	0	1	1.03063	-13.256	6	1	1.1	0.9;
	43602	1	0	0	0	0	1	1.01437	-10.5479	20	1	1.1	0.9;
	43604	1	8.99	0.57	0	0	1	1.04303	-10.982	38	1	1.1	0.9;
	43619	1	0	0	0	0	1	1.00331	-9.5429	110	1	1.1	0.9;
	43671	2	0	0	0	0	1	1.0163	-10.6356	0.4	1	1.1	0.9;
	43672	2	0	0	0	0	1	1.01631	-10.6352	0.4	1	1.1	0.9;
	43704	1	0	0	0	0	1	1.03368	-10.8624	38	1	1.1	0.9;
	43712	1	0	0	0	0	1	1.00308	-9.6379	20	1	1.1	0.9;
	43724	1	0	0	0	0	1	1.02507	-9.9653	38	1	1.1	0.9;
	43774	2	0	0	0	0	1	0.98984	-9.6473	0.4	1	1.1	0.9;
	43821	1	0	0	0	0	1	1.04673	-14.383	17.5	1	1.1	0.9;
	44001	1	6.23	0.38	0	0	1	1.0321	-19.7011	10	1	1.1	0.9;
	44471	2	0	0	0	0	1	1.00792	-16.6556	10.5	1	1.1	0.9;
	44623	1	0	0	0	0	1	1.02301	-18.0242	10.5	1	1.1	0.9;
	44624	1	0	0	0	0	1	1.02302	-18.0329	10.5	1	1.1	0.9;
	44681	1	0	0	0	0	1	1.02322	-18.3126	110	1	1.1	0.9;
	44804	1	10.72	0.85	0	0	1	1.07251	-16.3527	38	1	1.1	0.9;
	44812	1	0	0	0	0	1	1.01624	-17.3529	20	1	1.1	0.9;
	44814	1	0	0	0	0	1	1.07251	-16.3529	38	1	1.1	0.9;
	44901	1	4.1	0	0	0	1	1.03257	-18.19	10	1	1.1	0.9;
	45001	1	32.29	9.68	0	0	1	1.00179	-19.1985	15	1	1.1	0.9;
	45101	1	3.82	0.33	0	0	1	1.03805	-18.4719	10	1	1.1	0.9;
	46210	1	34.84	10.45	0	0	1	1.03786	-20.5674	10	1	1.1	0.9;
	46214	1	34.84	10.45	0	0	1	1.04286	-20.5427	10	1	1.1	0.9;
	46224	1	34.84	10.45	0	0	1	1.04286	-20.5427	10	1	1.1	0.9;
	46501	1	2.53	0.98	0	0	1	1.03755	-18.5812	10	1	1.1	0.9;
	46504	1	0	0	0	-20	1	1.0446	-19.8787	38	1	1.1	0.9;
	46801	2	0	0	0	0	1	1.04965	-12.3858	10	1	1.1	0.9;
	46802	1	0	0	0	0	1	1.01285	-11.0165	20	1	1.1	0.9;
	46804	1	10.09	2.93	0	0	1	1.02	-11.3833	38	1	1.1	0.9;
	46812	1	0	0	0	0	1	1.00508	-10.0164	20	1	1.1	0.9;
	46814	1	0	0	0	0	1	1.03163	-10.6354	38	1	1.1	0.9;
	46822	1	0	0	0	0	1	1.01564	-9.395	20	1	1.1	0.9;
	46824	1	0	0	0	0	1	1.04068	-10.0624	38	1	1.1	0.9;
	46834	1	0	0	0	0	1	1.0097	-10.4664	38	1	1.1	0.9;
	46844	1	0	0	0	0	1	1.0095	-10.4034	38	1	1.1	0.9;
	46854	2	0	0	0	0	1	1.02005	-11.3858	38	1	1.1	0.9;
	46870	2	0	0	0	0	1	1.00206	-11.4269	0.4	1	1.1	0.9;
	46873	2	0	0	0	0	1	1.01603	-9.5018	0.69	1	1.1	0.9;
	46874	2	0	0	0	0	1	0.98964	-9.9977	0.66	1	1.1	0.9;
	46875	2	0	0	0	0	1	1.04965	-13.3858	0.4	1	1.1	0.9;
	47004	1	7.5	4.18	0	0	1	1.03388	-13.4928	38	1	1.1	0.9;
	47221	1	0	0	0	0	1	0.99877	-12.9962	10.5	1	1.1	0.9;
	47222	1	0	0	0	0	1	0.9965	-12.9749	10.5	1	1.1	0.9;
	47261	1	0	0	0	0	1	0.99554	-13.1696	110	1	1.1	0.9;
	47402	1	15.2	4.56	0	0	1	1.03564	-18.6255	20	1	1.1	0.9;
	47601	1	0.99	0.15	0	0	1	1.02605	-13.6255	10	1	1.1	0.9;
	47802	1	0	0	0	0	1	0.99483	-13.3218	20	1	1.1	0.9;
	47871	2	0	0	0	0	1	0.97845	-12.411	0.69	1	1.1	0.9;
	47872	2	0	0	0	0	1	0.99673	-12.031	0.69	1	1.1	0.9;
	47873	2	0	0	0	0	1	0.99523	-13.4922	0.69	1	1.1	0.9;
	47902	1	0	0	0	0	1	0.99625	-13.0533	20	1	1.1	0.9;
	49001	1	2.29	0.68	0	0	1	1.04898	-17.0017	6	1	1.1	0.9;
	49421	1	0	0	0	0	1	1.00091	-13.2777	10.5	1	1.1	0.9;
	49422	1	0	0	0	0	1	1.00087	-13.2796	10.5	1	1.1	0.9;
	49474	2	4.72	1.7	0	0	1	0.9995	-11.2625	11.5	1	1.1	0.9;
	49501	1	7.34	0.87	0	0	1	1.05099	-16.1416	10	1	1.1	0.9;
	49504	1	10.58	3.17	0	0	1	1.03678	-16.6095	38	1	1.1	0.9;
	49514	1	0	0	0	0	1	1.03724	-16.6205	38	1	1.1	0.9;
	49524	1	0	0	0	0	1	1.03725	-16.6212	38	1	1.1	0.9;
	49604	2	14.62	3.39	0	0	1	1.04929	-16.3361	38	1	1.1	0.9;
	49613	1	0	0	0	0	1	1.01172	-16.1264	20	1	1.1	0.9;
	49662	1	0	0	0	0	1	1.0115	-15.1002	110	1	1.1	0.9;
	49672	2	0	0	0	0	1	1.01212	-16.299	0.69	1	1.1	0.9;
	49802	1	0	0	0	0	1	1.02783	-15.7115	20	1	1.1	0.9;
	49804	1	14.98	0.1	0	0	1	1.02725	-14.6842	38	1	1.1	0.9;
	49814	1	0	0	0	0	1	1.02777	-14.7114	38	1	1.1	0.9;
	49832	1	0	0	0	0	1	1.02785	-15.7119	20	1	1.1	0.9;
	49861	1	0	0	0	0	1	1.00625	-13.294	110	1	1.1	0.9;
	49902	1	0	0	0	0	1	1.01538	-7.1665	20	1	1.1	0.9;
	49912	1	0	0	0	0	1	0.99235	-7.6358	20	1	1.1	0.9;
	49922	1	0	0	0	0	1	1.007	-10.1516	20	1	1.1	0.9;
	49932	1	0	0	0	0	1	0.99235	-7.6358	20	1	1.1	0.9;
	49942	1	0	0	0	0	1	0.99235	-7.6358	20	1	1.1	0.9;
	49952	1	0	0	0	0	1	1.007	-10.1516	20	1	1.1	0.9;
	49962	1	0	0	0	0	1	1.007	-10.1517	20	1	1.1	0.9;
	49971	2	0	0	0	0	1	1.01714	-7.3434	0.4	1	1.1	0.9;
	49972	1	0	0	0	0	1	1.007	-11.1518	0.4	1	1.1	0.9;
	49973	2	0	0	0	0	1	1.00627	-7.1667	0.4	1	1.1	0.9;
	49974	1	0	0	0	0	1	1.007	-11.1517	0.4	1	1.1	0.9;
	49975	2	0	0	0	0	1	0.97224	-7.5837	0.4	1	1.1	0.9;
	49976	2	0	0	0	0	1	0.9822	-7.581	0.4	1	1.1	0.9;
	49980	2	0	0	0	0	1	1.00753	-10.9096	0.4	1	1.1	0.9;
	49982	1	0	0	0	0	1	1.007	-10.1518	20	1	1.1	0.9;
	50004	1	6.16	0.14	0	0	1	1.07286	-14.2907	38	1	1.1	0.9;
	50012	1	0	0	0	0	1	1.01586	-12.5666	20	1	1.1	0.9;
	50014	1	0	0	0	0	1	1.09162	-13.0965	38	1	1.1	0.9;
	50019	1	0	0	0	0	1	1.00573	-13.4976	110	1	1.1	0.9;
	50071	2	0	0	0	0	1	1.01632	-12.7757	0.69	1	1.1	0.9;
	50274	2	0	0	0	0	1	1	-14.3245	11	1	1.1	0.9;
	50275	2	0	0	0	0	1	1	-14.6189	11	1	1.1	0.9;
	50276	2	9.99	3.59	0	0	1	1	-16.4284	15.75	1	1.1	0.9;
	50301	1	3.44	1.13	0	0	1	1.04536	-19.1709	10	1	1.1	0.9;
	50421	1	0	0	0	0	1	1.00854	-13.2525	10.5	1	1.1	0.9;
	50573	2	0.47	0.17	0	0	1	0.99746	-7.4703	11.5	1	1.1	0.9;
	50574	2	0.47	0.17	0	0	1	0.99744	-7.4703	11.5	1	1.1	0.9;
	50604	1	4.94	0.18	0	0	1	1.0423	-17.6697	38	1	1.1	0.9;
	50619	1	0	0	0	0	1	1.02204	-16.6484	110	1	1.1	0.9;
	50901	1	3.25	0.77	0	0	1	1.0389	-13.7608	10	1	1.1	0.9;
	51301	1	2.86	0.25	0	0	1	1.03969	-18.1095	10	1	1.1	0.9;
	51319	1	0	0	0	0	1	1.00716	-17.3212	110	1	1.1	0.9;
	51410	1	0	0	0	0	1	1.01063	-9.9964	110	1	1.1	0.9;
	51421	1	0	0	0	0	1	1.01207	-10.0003	10.5	1	1.1	0.9;
	51422	1	0	0	0	0	1	1.01207	-10.0003	10.5	1	1.1	0.9;
	51471	2	3	1.08	0	0	1	1.01063	-9.9964	10.5	1	1.1	0.9;
	51472	2	3	1.08	0	0	1	1.01063	-9.9964	10.5	1	1.1	0.9;
	51473	2	15.3	5.5	0	0	1	1.00332	-9.9844	20	1	1.1	0.9;
	51474	2	15.3	5.5	0	0	1	1.00332	-9.9844	20	1	1.1	0.9;
	51771	2	4.68	1.68	0	0	1	0.99851	-14.0937	15.75	1	1.1	0.9;
	51772	2	0	0	0	0	1	0.99955	-13.9285	15	1	1.1	0.9;
	51801	1	5.24	0.24	0	0	1	1.02871	-14.2649	10	1	1.1	0.9;
	51804	1	17.5	3.26	0	0	1	1.0228	-15.3471	38	1	1.1	0.9;
	52071	2	0	0	0	0	1	1	-26.2868	10.5	1	1.1	0.9;
	52072	2	0	0	0	0	1	1	-26.2691	10.5	1	1.1	0.9;
	52073	2	0	0	0	0	1	1	-25.8834	10.5	1	1.1	0.9;
	52074	2	0	0	0	0	1	1.00835	-19.214	10.5	1	1.1	0.9;
	52201	1	0	0	0	0	1	1.018	-12.6042	10	1	1.1	0.9;
	52204	1	1.12	0.36	0	0	1	1.03537	-11.5262	38	1	1.1	0.9;
	52211	1	0	0	0	0	1	1.01805	-12.6061	10	1	1.1	0.9;
	52212	1	0	0	0	0	1	1.01045	-10.8282	20	1	1.1	0.9;
	52214	1	0	0	0	0	1	1.03537	-11.5263	38	1	1.1	0.9;
	52219	1	0	0	0	0	1	1.01312	-12.5342	110	1	1.1	0.9;
	52224	1	0	0	0	0	1	1.03586	-11.5523	38	1	1.1	0.9;
	52234	1	0	0	0	0	1	1.03684	-11.6039	38	1	1.1	0.9;
	52271	2	0	0	0	0	1	1.01085	-10.927	0.4	1	1.1	0.9;
	52404	1	0	0	0	0	1	1.03166	-13.2365	38	1	1.1	0.9;
	52476	2	0.3	0.1	0	0	1	1.00999	-13.2365	10.5	1	1.1	0.9;
	52477	2	0.3	0.1	0	0	1	1.00999	-14.2364	10.5	1	1.1	0.9;
	52602	1	0	0	0	0	1	1.01687	-9.5228	20	1	1.1	0.9;
	52604	1	11.02	3.24	0	0	1	1.0431	-10.0166	38	1	1.1	0.9;
	52605	1	0	0	0	0	1	1.05223	-9.4755	38	1	1.1	0.9;
	52610	1	0	0	0	0	1	1.00816	-9.3175	110	1	1.1	0.9;
	52612	1	0	0	0	0	1	1.01583	-8.894	20	1	1.1	0.9;
	52614	1	0	0	0	0	1	1.03968	-7.189	38	1	1.1	0.9;
	52615	1	0	0	0	0	1	1.05355	-9.394	38	1	1.1	0.9;
	52624	1	0	0	0	0	1	1.04947	-6.3597	38	1	1.1	0.9;
	52625	1	0	0	0	0	1	1.04374	-10.0472	38	1	1.1	0.9;
	52632	1	0	0	0	0	1	1.01307	-6.334	20	1	1.1	0.9;
	52634	1	0	0	0	0	1	1.05015	-6.2796	38	1	1.1	0.9;
	52642	1	0	0	0	0	1	1.01329	-6.0116	20	1	1.1	0.9;
	52644	1	0	0	0	0	1	1.05032	-6.2536	38	1	1.1	0.9;
	52654	1	0	0	0	0	1	1.04315	-10.0177	38	1	1.1	0.9;
	52661	1	0	0	0	0	1	1.00816	-9.3175	110	1	1.1	0.9;
	52664	1	0	0	0	0	1	1.04368	-10.0451	38	1	1.1	0.9;
	52671	2	0	0	0	0	1	1.00213	-9.6511	0.69	1	1.1	0.9;
	52673	2	0	0	0	0	1	1.01625	-9.0335	0.69	1	1.1	0.9;
	52674	1	0	0	0	0	1	1.04373	-10.0469	38	1	1.1	0.9;
	52675	2	0	0	0	0	1	1.01517	-6.1506	0.66	1	1.1	0.9;
	52676	2	0	0	0	0	1	1.01348	-6.5124	0.69	1	1.1	0.9;
	52677	2	0	0	0	0	1	0.99312	-9.1363	0.69	1	1.1	0.9;
	52684	1	0	0	0	0	1	1.04374	-10.0473	38	1	1.1	0.9;
	52694	1	0	0	0	0	1	1.04834	-9.7099	38	1	1.1	0.9;
	52700	2	0	0	0	0	1	1.01155	-10.0936	0.66	1	1.1	0.9;
	52702	1	0	0	0	0	1	1.00999	-9.82	20	1	1.1	0.9;
	52704	1	0	0	0	0	1	1.01578	-12.3171	38	1	1.1	0.9;
	52705	1	0	0	0	0	1	1.00896	-10.199	38	1	1.1	0.9;
	52712	1	0	0	0	0	1	1.00541	-9.8162	20	1	1.1	0.9;
	52714	1	0	0	0	0	1	1.00355	-11.5271	38	1	1.1	0.9;
	52724	1	0	0	0	0	1	1.00896	-10.199	38	1	1.1	0.9;
	52732	1	0	0	0	0	1	1.01144	-11.3365	20	1	1.1	0.9;
	52734	1	0	0	0	0	1	1.00769	-14.1358	38	1	1.1	0.9;
	52772	2	0	0	0	0	1	1.01333	-11.4723	0.66	1	1.1	0.9;
	52773	2	0	0	0	0	1	1.01331	-11.4727	0.66	1	1.1	0.9;
	52774	1	0	0	0	0	1	1.01144	-12.3365	0.66	1	1.1	0.9;
	52778	2	0	0	0	0	1	0.97557	-9.0672	1	1	1.1	0.9;
	52794	1	0	0	0	0	1	1.02389	-11.5037	38	1	1.1	0.9;
	52802	1	0	0	0	0	1	1.03944	-10.181	20	1	1.1	0.9;
	52804	1	15.09	2.49	0	0	1	1.03944	-9.181	38	1	1.1	0.9;
	52812	1	0	0	0	0	1	1.01587	-8.5791	20	1	1.1	0.9;
	52813	1	0	0	0	0	1	1.00314	-8.6142	20	1	1.1	0.9;
	52814	1	0	0	0	0	1	1.0398	-9.2076	20	1	1.1	0.9;
	52815	1	0	0	0	0	1	1.03971	-9.532	20	1	1.1	0.9;
	52816	1	0	0	0	0	1	1.03985	-8.8832	20	1	1.1	0.9;
	52817	1	0	0	0	0	1	1.03982	-8.4908	20	1	1.1	0.9;
	52861	1	0	0	0	0	1	1.00477	-9.4823	110	1	1.1	0.9;
	52871	2	0	0	0	0	1	0.98345	-8.716	0.69	1	1.1	0.9;
	52872	2	0	0	0	0	1	1.04031	-9.1279	0.69	1	1.1	0.9;
	52873	2	0	0	0	0	1	1.00366	-8.7123	0.69	1	1.1	0.9;
	52874	2	0	0	0	0	1	1.04167	-8.6338	0.4	1	1.1	0.9;
	52875	2	0	0	0	0	1	1.04025	-9.453	0.69	1	1.1	0.9;
	52876	2	0	0	0	0	1	1.04017	-9.7771	0.69	1	1.1	0.9;
	52878	2	0	0	0	0	1	1.04166	-8.6514	0.4	1	1.1	0.9;
	53002	1	0	0	0	0	1	1.00401	-17.3948	20	1	1.1	0.9;
	53004	1	11.68	2.76	0	0	1	1.0596	-16.3893	38	1	1.1	0.9;
	53014	1	0	0	0	0	1	1.05971	-16.3948	38	1	1.1	0.9;
	53024	1	0	0	0	0	1	1.05986	-16.394	38	1	1.1	0.9;
	53034	1	0	0	0	0	1	1.0599	-16.3948	38	1	1.1	0.9;
	53042	1	0	0	0	0	1	1.00419	-17.3948	20	1	1.1	0.9;
	53052	1	0	0	0	0	1	1.00422	-17.3949	20	1	1.1	0.9;
	53061	1	0	0	0	0	1	0.99763	-15.2028	110	1	1.1	0.9;
	53072	1	0	0	0	0	1	1.00423	-17.3951	20	1	1.1	0.9;
	53204	1	8.26	1.27	0	0	1	1.03096	-19.2642	38	1	1.1	0.9;
	53401	1	0	0	0	0	1	1.01335	-15.6969	10	1	1.1	0.9;
	53404	1	5.62	1.96	0	0	1	1.02753	-14.6969	38	1	1.1	0.9;
	53412	1	0	0	0	0	1	1.01181	-14.4674	20	1	1.1	0.9;
	53471	2	0	0	0	0	1	0.99181	-14.5723	0.69	1	1.1	0.9;
	53604	1	5.62	0.76	0	0	1	1.07171	-9.3482	38	1	1.1	0.9;
	53612	1	0	0	0	0	1	1.01246	-8.3969	20	1	1.1	0.9;
	53613	1	0	0	0	0	1	1.01239	-7.5821	20	1	1.1	0.9;
	53614	1	0	0	0	0	1	1.04735	-8.6746	38	1	1.1	0.9;
	53615	1	0	0	0	0	1	1.01716	-9.6572	20	1	1.1	0.9;
	53616	1	0	0	0	0	1	1.00899	-8.998	20	1	1.1	0.9;
	53624	1	0	0	0	0	1	1.04999	-8.4616	38	1	1.1	0.9;
	53671	2	0	0	0	0	1	0.99749	-9.7729	0.4	1	1.1	0.9;
	53672	2	0	0	0	0	1	0.99454	-8.586	0.69	1	1.1	0.9;
	53673	2	0	0	0	0	1	1.01278	-7.7442	0.69	1	1.1	0.9;
	53674	2	0	0	0	0	1	1.00936	-9.0572	0.69	1	1.1	0.9;
	53801	1	0	0	0	0	1	1.02355	-15.4701	10	1	1.1	0.9;
	53802	1	0	0	0	0	1	1.0126	-15.9084	20	1	1.1	0.9;
	53804	1	6.3	1.32	0	0	1	1.03459	-15.0199	38	1	1.1	0.9;
	53871	2	0	0	0	0	1	1	-16.202	0.4	1	1.1	0.9;
	54401	1	0	0	0	0	1	1.0075	-17.9362	10	1	1.1	0.9;
	54402	1	0	0	0	0	1	0.99946	-16.1303	20	1	1.1	0.9;
	54404	1	14.51	2.61	0	0	1	1.02548	-16.9352	38	1	1.1	0.9;
	54411	1	0	0	0	0	1	1.0075	-17.9362	10	1	1.1	0.9;
	54412	1	0	0	0	0	1	1.00978	-15.1761	20	1	1.1	0.9;
	54414	1	0	0	0	0	1	1.0255	-16.9362	38	1	1.1	0.9;
	54422	1	0	0	0	0	1	1.00912	-13.5175	20	1	1.1	0.9;
	54424	1	0	0	0	0	1	1.02712	-15.7207	38	1	1.1	0.9;
	54425	1	0	0	0	0	1	0.99677	-15.5135	20	1	1.1	0.9;
	54426	1	0	0	0	0	1	1.00885	-12.3282	20	1	1.1	0.9;
	54471	2	0	0	0	0	1	0.97907	-15.4812	0.4	1	1.1	0.9;
	54472	2	0	0	0	0	1	0.99004	-12.361	0.4	1	1.1	0.9;
	54621	1	0	0	0	0	1	1.02273	-14.9638	17.5	1	1.1	0.9;
	54622	1	0	0	0	0	1	1.05056	-14.1444	220	1	1.1	0.9;
	54623	1	0	0	0	0	1	1.05056	-14.1444	17.5	1	1.1	0.9;
	54624	1	0	0	0	0	1	1.02273	-14.9638	17.5	1	1.1	0.9;
	54630	2	0	0	0	105	1	1.02097	-9.9785	260	1	1.1	0.9;
	54640	1	0	0	0	41	1	1.01279	-11.3064	380	1	1.1	0.9;
	54801	1	13	3.9	0	0	1	1.02633	-13.8417	10.75	1	1.1	0.9;
	55001	1	0	0	0	0	1	1.01094	-16.5176	10	1	1.1	0.9;
	55002	1	1.76	0.4	0	0	1	1.03577	-16.5861	20	1	1.1	0.9;
	55004	1	11.25	2.73	0	0	1	1.05427	-15.5176	38	1	1.1	0.9;
	55012	1	0	0	0	0	1	1.01656	-14.9333	20	1	1.1	0.9;
	55013	1	0	0	0	0	1	1.01655	-14.8999	20	1	1.1	0.9;
	55014	1	0	0	0	0	1	1.01649	-15.1695	20	1	1.1	0.9;
	55061	1	0	0	0	0	1	1.00931	-15.561	110	1	1.1	0.9;
	55071	2	0	0	0	0	1	1.01702	-15.1439	0.69	1	1.1	0.9;
	55072	2	0	0	0	0	1	1.01694	-15.1086	0.69	1	1.1	0.9;
	55073	2	0	0	0	0	1	1.01694	-15.2479	0.69	1	1.1	0.9;
	55201	1	8.72	3.05	0	0	1	1.04342	-17.9192	10	1	1.1	0.9;
	67045	1	0	0	0	0	1	1.06258	-19.5313	0.66	1	1.1	0.9;
	67102	2	0	0	0	0	1	0.97692	-7.2944	1	1	1.1	0.9;
	68222	2	0	0	0	0	1	1.00647	-8.9615	0.4	1	1.1	0.9;
	68223	2	0	0	0	0	1	1.00712	-14.6165	0.4	1	1.1	0.9;
	68230	2	3	1.08	0	0	1	0.99614	-12.1278	10	1	1.1	0.9;
	68282	2	0	0	0	0	1	1.01993	-9.7029	0.69	1	1.1	0.9;
	68298	2	0	0	0	0	1	1.07258	-19.081	38	1	1.1	0.9;
	68300	2	0	0	0	0	1	1.07258	-19.081	38	1	1.1	0.9;
	68306	2	0	0	0	0	1	1.01666	-12.465	0.4	1	1.1	0.9;
	68307	2	0	0	0	0	1	1.01394	-12.3304	0.4	1	1.1	0.9;
	68313	2	0	0	0	0	1	1.00655	-17.8667	20	1	1.1	0.9;
	68314	2	0	0	0	0	1	1.00655	-17.8667	20	1	1.1	0.9;
	68325	2	0	0	0	0	1	1.01094	-17.5176	0.69	1	1.1	0.9;
	68408	2	0	0	0	0	1	1.0107	-12.4556	0.4	1	1.1	0.9;
	68413	1	0	0	0	0	1	1.0075	-18.9362	0.69	1	1.1	0.9;
	68414	1	0	0	0	0	1	1.0075	-18.9362	0.69	1	1.1	0.9;
	68536	2	0	0	0	0	1	1.04287	-18.243	0.69	1	1.1	0.9;
	68547	2	0	0	0	0	1	1.02	-11.3833	38	1	1.1	0.9;
	68563	1	0	0	0	0	1	1.03364	-16.9114	10	1	1.1	0.9;
	68564	2	0	0	0	0	1	1.04225	-7.8722	38	1	1.1	0.9;
	68566	2	0	0	0	0	1	1.0739	-19.954	38	1	1.1	0.9;
	70010	1	0	0	0	0	1	1.03801	-10.35	110	1	1.1	0.9;
	70030	1	6.715	1.959	0	0	1	1.02389	-39.5765	33	1	1.1	0.9;
	70031	1	0.8	0.233	0	0	1	1.02369	-39.5969	33	1	1.1	0.9;
	70032	1	1.6	0.467	0	0	1	1.02233	-39.7576	33	1	1.1	0.9;
	70033	1	0	0	0	0	1	1.02233	-39.7576	33	1	1.1	0.9;
	70080	1	0	0	0	0	1	1.0257	-39.3754	33	1	1.1	0.9;
	70090	2	0	0	0	0	1	1.02389	-39.5765	33	1	1.1	0.9;
	70091	2	0	0	0	0	1	1.02681	-39.178	33	1	1.1	0.9;
	70093	2	0	0	0	0	1	1.02538	-39.1107	33	1	1.1	0.9;
	70094	2	0	0	0	0	1	1.02514	-39.1866	33	1	1.1	0.9;
	70311	1	0	0	0	0	1	1.0462	-12.9492	110	1	1.1	0.9;
	70312	1	0	0	0	0	1	1.04251	-12.8893	110	1	1.1	0.9;
	70330	1	15.859	4.625	0	0	1	1.02141	-43.9937	33	1	1.1	0.9;
	70390	4	0	0	0	0	1	1	0	33	1	1.1	0.9;
	70504	4	13.65	4.55	0	0	1	1	0	15	1	1.1	0.9;
	70505	4	13.7	4.6	0	0	1	1	0	15	1	1.1	0.9;
	70506	4	13.7	4.6	0	0	1	1	0	15	1	1.1	0.9;
	70507	4	0	0	0	0	1	1	0	11	1	1.1	0.9;
	70508	4	0	0	0	0	1	1	0	11	1	1.1	0.9;
	70510	1	0	0	0	0	1	1.04675	-12.3699	110	1	1.1	0.9;
	70513	4	3.41	1.14	0	0	1	1	0	15	1	1.1	0.9;
	70514	4	3.41	1.14	0	0	1	1	0	15	1	1.1	0.9;
	70515	4	3.41	1.14	0	0	1	1	0	18	1	1.1	0.9;
	70516	2	3.41	1.121	0	0	1	1	-37.6632	15	1	1.1	0.9;
	70520	1	0	0	0	0	1	1.04134	-12.5086	275	1	1.1	0.9;
	70561	1	0	0	0	0	1	1.04731	17.6444	22	1	1.1	0.9;
	70562	4	0	0	0	0	1	1	0	22	1	1.1	0.9;
	70580	1	0	0	0	0	1	1.04675	-42.3699	6.95	1	1.1	0.9;
	71011	1	0	0	0	0	1	1.0435	-12.9766	110	1	1.1	0.9;
	71012	1	0	0	0	0	1	1.04325	-12.9979	110	1	1.1	0.9;
	71031	1	13.505	3.939	0	0	1	1.02047	-44.0439	33	1	1.1	0.9;
	71032	1	5.655	1.649	0	0	1	1.02639	-43.469	33	1	1.1	0.9;
	71033	1	0.837	0.244	0	0	1	1.02448	-43.5059	33	1	1.1	0.9;
	71034	1	1.2	0.35	0	0	1	1.02209	-43.4296	33	1	1.1	0.9;
	71035	1	1.014	0.296	0	0	1	1.02129	-43.5828	33	1	1.1	0.9;
	71080	1	0	0	0	0	1	1.02543	-43.225	33	1	1.1	0.9;
	71090	2	0	0	0	0	1	1.02639	-43.469	33	1	1.1	0.9;
	71091	2	0	0	0	0	1	1.02595	-43.1907	33	1	1.1	0.9;
	71511	1	0	0	0	0	1	1.03214	-13.8616	110	1	1.1	0.9;
	71512	1	0	0	0	0	1	1.03243	-13.833	110	1	1.1	0.9;
	71530	1	10.362	3.022	0	0	1	1.02872	-44.4194	33	1	1.1	0.9;
	71590	4	0	0	0	0	1	1	0	33	1	1.1	0.9;
	72010	1	0	0	0	0	1	1.04533	-12.6357	110	1	1.1	0.9;
	72511	1	0	0	0	0	1	1.03691	-14.3729	110	1	1.1	0.9;
	72512	1	0	0	0	0	1	1.03691	-14.3735	110	1	1.1	0.9;
	72530	1	15.607	4.552	0	0	1	1.01393	-45.4247	33	1	1.1	0.9;
	72590	4	0	0	0	0	1	1	0	33	1	1.1	0.9;
	74011	1	0	0	0	0	1	1.04098	-13.3549	110	1	1.1	0.9;
	74012	1	0	0	0	0	1	1.04299	-13.3928	110	1	1.1	0.9;
	74030	1	6.985	2.037	0	0	1	1.01481	-43.7018	33	1	1.1	0.9;
	74090	2	0	0	0	0	1	1.01481	-43.7018	33	1	1.1	0.9;
	74511	1	0	0	0	0	1	1.04041	-14.1076	110	1	1.1	0.9;
	74512	1	0	0	0	0	1	1.04041	-14.1076	110	1	1.1	0.9;
	74520	1	0	0	0	0	1	1.03846	-13.1545	275	1	1.1	0.9;
	74561	1	0	0	0	0	1	1.04056	15.7993	22	1	1.1	0.9;
	74562	1	0	0	0	0	1	1.04059	15.7826	22	1	1.1	0.9;
	74563	1	0	0	0	0	1	1.04055	15.8015	22	1	1.1	0.9;
	74711	1	0	0	0	0	1	1.04011	-14.1608	110	1	1.1	0.9;
	74712	1	0	0	0	0	1	1.04012	-14.1608	110	1	1.1	0.9;
	74730	1	19.672	5.738	0	0	1	1.01665	-45.1563	33	1	1.1	0.9;
	75010	1	0	0	0	0	1	1.04003	-11.2897	110	1	1.1	0.9;
	75011	1	0	0	0	0	1	1.04003	-11.2897	110	1	1.1	0.9;
	75030	1	6.967	2.032	0	0	1	1.02962	-41.2666	33	1	1.1	0.9;
	75031	1	4.753	1.386	0	0	1	1.02714	-40.24	33	1	1.1	0.9;
	75032	1	1.395	0.407	0	0	1	1.02346	-41.3165	33	1	1.1	0.9;
	75080	1	0	0	0	0	1	1.02821	-41.1726	33	1	1.1	0.9;
	75090	2	0	0	0	0	1	1.02962	-41.2666	33	1	1.1	0.9;
	75091	2	0	0	0	0	1	1.03139	-40.8857	33	1	1.1	0.9;
	75092	2	0	0	0	0	1	1.03594	-37.3165	33	1	1.1	0.9;
	75093	2	0	0	0	0	1	1.02994	-39.4497	33	1	1.1	0.9;
	75508	4	0	0	0	0	1	1	0	11	1	1.1	0.9;
	75510	1	0	0	0	0	1	1.04961	-10.3623	110	1	1.1	0.9;
	75514	1	0	0	0	0	1	1.04961	-10.3623	110	1	1.1	0.9;
	75515	2	3.41	1.121	0	0	1	1	23.8343	15.8	1	1.1	0.9;
	75516	2	5.69	1.87	0	0	1	1	23.8157	15.8	1	1.1	0.9;
	75520	1	0	0	0	0	1	1.04603	-10.9959	275	1	1.1	0.9;
	75521	1	0	0	0	0	1	1.04603	-10.9959	275	1	1.1	0.9;
	75522	1	0	0	0	0	1	1.04603	-10.9959	275	1	1.1	0.9;
	75530	1	19.579	5.711	0	0	1	1.0242	-41.71	33	1	1.1	0.9;
	75561	1	0	0	0	0	1	1.04961	19.6868	22	1	1.1	0.9;
	75562	1	0	0	0	0	1	1.04974	19.7112	22	1	1.1	0.9;
	75810	1	0	0	0	0	1	1.04285	-12.9565	110	1	1.1	0.9;
	75830	1	5.013	1.462	0	0	1	1.02383	-43.297	33	1	1.1	0.9;
	75890	4	0	0	0	0	1	1	0	33	1	1.1	0.9;
	76011	1	0	0	0	0	1	1.04024	-14.144	110	1	1.1	0.9;
	76012	1	0	0	0	0	1	1.04024	-14.144	110	1	1.1	0.9;
	76031	1	9.208	2.686	0	0	1	1.01703	-45.3283	33	1	1.1	0.9;
	76032	1	3.832	1.118	0	0	1	1.01421	-45.696	33	1	1.1	0.9;
	76511	1	0	0	0	0	1	1.03651	-13.9425	110	1	1.1	0.9;
	76512	1	0	0	0	0	1	1.03688	-13.9383	110	1	1.1	0.9;
	76513	1	0	0	0	0	1	1.0362	-13.9473	110	1	1.1	0.9;
	76514	1	0	0	0	0	1	1.03555	-13.9368	110	1	1.1	0.9;
	76531	1	15.282	4.457	0	0	1	1.01859	-45.4468	33	1	1.1	0.9;
	76532	1	16.91	4.932	0	0	1	1.02068	-45.5038	33	1	1.1	0.9;
	76533	1	2.948	0.86	0	0	1	1.02068	-45.5047	33	1	1.1	0.9;
	77010	1	0	0	0	0	1	1.0339	-13.6778	110	1	1.1	0.9;
	77030	1	24.211	7.062	0	0	1	1.0245	-45.2538	33	1	1.1	0.9;
	77090	4	0	0	0	0	1	1	0	33	1	1.1	0.9;
	77510	1	0	0	0	0	1	1.03996	-12.8633	110	1	1.1	0.9;
	77530	1	26.713	7.791	0	0	1	1.02752	-44.4037	33	1	1.1	0.9;
	77531	1	1.032	0.301	0	0	1	1.02909	-44.1788	33	1	1.1	0.9;
	77590	2	0	0	0	0	1	1.02752	-44.4037	33	1	1.1	0.9;
	77591	2	0	0	0	0	1	1.03298	-43.1791	33	1	1.1	0.9;
	78030	1	8.539	2.49	0	0	1	1.01347	-45.6194	33	1	1.1	0.9;
	78511	1	0	0	0	0	1	1.04309	-12.9525	110	1	1.1	0.9;
	78512	1	0	0	0	0	1	1.04411	-12.9646	110	1	1.1	0.9;
	78530	1	7.46	2.176	0	0	1	1.02328	-43.4511	33	1	1.1	0.9;
	78590	2	0	0	0	0	1	1.02328	-43.4511	33	1	1.1	0.9;
	79010	1	0	0	0	0	1	1.04047	-10.7436	110	1	1.1	0.9;
	79015	1	0	0	0	0	1	1.04066	-15.1042	110	1	1.1	0.9;
	79016	1	0	0	0	0	1	0.99953	-15.078	110	1	1.1	0.9;
	79030	1	12.092	3.527	0	0	1	1.0127	-40.9926	33	1	1.1	0.9;
	79031	1	2.874	0.838	0	0	1	1.0123	-40.8387	33	1	1.1	0.9;
	79032	1	0.577	0.168	0	0	1	1.02514	-38.3232	33	1	1.1	0.9;
	79080	1	0	0	0	0	1	1.01443	-40.8551	33	1	1.1	0.9;
	79081	1	0	0	0	0	1	1.01678	-40.634	33	1	1.1	0.9;
	79082	1	0	0	0	0	1	1.02696	-38.2471	33	1	1.1	0.9;
	79090	2	0	0	0	0	1	1.0127	-40.9926	33	1	1.1	0.9;
	79091	2	0	0	0	0	1	1.02758	-38.0567	33	1	1.1	0.9;
	80011	1	0	0	0	0	1	1.03635	-13.901	110	1	1.1	0.9;
	80012	1	0	0	0	0	1	1.03649	-13.9025	110	1	1.1	0.9;
	80030	1	9.385	2.737	0	0	1	1.01563	-44.5558	33	1	1.1	0.9;
	80511	1	0	0	0	0	1	1.04561	-12.9198	110	1	1.1	0.9;
	80512	1	0	0	0	0	1	1.04691	-12.8307	110	1	1.1	0.9;
	80531	1	2.828	0.825	0	0	1	1.02114	-43.3316	33	1	1.1	0.9;
	80532	1	1.897	0.553	0	0	1	1.01446	-43.7106	33	1	1.1	0.9;
	81010	1	0	0	0	0	1	1.03658	-13.8814	110	1	1.1	0.9;
	81020	1	0	0	0	0	1	1.03858	-13.0734	275	1	1.1	0.9;
	81061	1	0	0	0	-30	1	1.01937	16.0433	22	1	1.1	0.9;
	81062	1	0	0	0	-30	1	1.01937	16.0433	22	1	1.1	0.9;
	81063	1	0	0	0	0	1	1.01373	16.0196	22	1	1.1	0.9;
	81510	1	0	0	0	0	1	1.04593	-12.8093	110	1	1.1	0.9;
	81520	1	0	0	0	0	1	1.03741	-12.4398	275	1	1.1	0.9;
	81561	1	0	0	0	-30	1	0.99327	17.1583	22	1	1.1	0.9;
	81562	1	0	0	0	-30	1	0.99246	17.1424	22	1	1.1	0.9;
	81810	1	0	0	0	0	1	1.06215	-10.2619	110	1	1.1	0.9;
	81830	1	0	0	0	0	1	1.02834	-39.4193	33	1	1.1	0.9;
	81832	2	0	0	0	0	1	1.02959	-39.0272	33	1	1.1	0.9;
	82001	2	13.65	4.487	0	0	1	1	20.2684	17	1	1.1	0.9;
	82002	4	13.65	4.55	0	0	1	1	0	17	1	1.1	0.9;
	82003	4	0	0	0	0	1	1	0	11.5	1	1.1	0.9;
	82004	4	0	0	0	0	1	1	0	11.5	1	1.1	0.9;
	82011	4	0	0	0	0	1	1	0	11	1	1.1	0.9;
	82012	4	0	0	0	0	1	1	0	11	1	1.1	0.9;
	82020	1	0	0	0	0	1	1.03866	-12.4286	275	1	1.1	0.9;
	82511	1	0	0	0	0	1	1.03986	-14.1307	110	1	1.1	0.9;
	82512	1	0	0	0	0	1	1.03987	-14.1303	110	1	1.1	0.9;
	82530	1	16.919	4.935	0	0	1	1.01469	-45.6679	33	1	1.1	0.9;
	83011	1	0	0	0	0	1	1.04448	-12.6839	110	1	1.1	0.9;
	83012	1	0	0	0	0	1	1.04447	-12.684	110	1	1.1	0.9;
	83030	1	8.669	2.528	0	0	1	1.02744	-43.3657	33	1	1.1	0.9;
	83031	1	5.088	1.484	0	0	1	1.02119	-43.3061	33	1	1.1	0.9;
	83090	2	0	0	0	0	1	1.02744	-43.3657	33	1	1.1	0.9;
	83091	2	0	0	0	0	1	1.02931	-41.7912	33	1	1.1	0.9;
	83510	1	0	0	0	0	1	1.04303	-10.8087	110	1	1.1	0.9;
	83530	1	5.227	1.525	0	0	1	1.02594	-40.4602	33	1	1.1	0.9;
	83531	1	1.553	0.453	0	0	1	1.02757	-40.1506	33	1	1.1	0.9;
	83590	2	0	0	0	0	1	1.02594	-40.4602	33	1	1.1	0.9;
	83591	2	0	0	0	0	1	1.03038	-39.0596	33	1	1.1	0.9;
	83592	2	0	0	0	0	1	1.02952	-39.6168	33	1	1.1	0.9;
	84011	1	0	0	0	0	1	1.03531	-13.9303	110	1	1.1	0.9;
	84012	1	0	0	0	0	1	1.03535	-13.9267	110	1	1.1	0.9;
	84030	1	15.273	4.455	0	0	1	1.02965	-44.966	33	1	1.1	0.9;
	84411	1	0	0	0	0	1	1.04844	-10.4217	110	1	1.1	0.9;
	84412	1	0	0	0	0	1	1.04844	-10.4218	110	1	1.1	0.9;
	84430	1	13.756	4.012	0	0	1	1.02507	-41.0503	33	1	1.1	0.9;
	84490	1	0	0	0	0	1	1.02507	-41.0503	33	1	1.1	0.9;
	84491	2	0	0	0	0	1	1.02969	-40.3414	33	1	1.1	0.9;
	84511	1	0	0	0	0	1	1.0388	-11.3786	110	1	1.1	0.9;
	84512	1	0	0	0	0	1	1.03882	-11.3767	110	1	1.1	0.9;
	84530	1	13.701	3.996	0	0	1	1.01541	-42.411	33	1	1.1	0.9;
	84590	4	0	0	0	0	1	1	0	33	1	1.1	0.9;
	85020	1	0	0	0	0	1	1.03938	-12.2774	275	1	1.1	0.9;
	85510	1	0	0	0	0	1	1.04555	-9.9801	110	1	1.1	0.9;
	85530	1	0	0	0	0	1	1.02508	-38.9468	33	1	1.1	0.9;
	85590	2	0	0	0	0	1	1.02508	-38.9468	33	1	1.1	0.9;
	85591	2	0	0	0	0	1	1.02542	-38.8973	33	1	1.1	0.9;
	85592	2	0	0	0	0	1	1.02637	-38.6007	33	1	1.1	0.9;
	86030	1	12.975	3.784	0	0	1	1.01642	-45.3652	33	1	1.1	0.9;
	86220	1	0	0	0	59	1	1.04141	-12.5034	275	1	1.1	0.9;
	86221	3	0	0	0	0	1	1	0	275	1	1.1	0.9;
	86280	1	0	0	0	0	1	1.04141	-12.5034	110	1	1.1	0.9;
	86311	1	0	0	0	0	1	1.04038	-14.2481	110	1	1.1	0.9;
	86312	1	0	0	0	0	1	1.04036	-14.2656	110	1	1.1	0.9;
	86330	1	11.478	3.348	0	0	1	1.01865	-45.0395	33	1	1.1	0.9;
	86511	1	0	0	0	0	1	1.02861	-14.1084	110	1	1.1	0.9;
	86512	1	0	0	0	0	1	1.02861	-14.1096	110	1	1.1	0.9;
	86530	1	20.779	6.061	0	0	1	1.0157	-45.4945	33	1	1.1	0.9;
	86590	4	0	0	0	0	1	1	0	33	1	1.1	0.9;
	87510	1	0	0	0	0	1	1.04417	-10.914	110	1	1.1	0.9;
	87530	1	8.25	2.406	0	0	1	1.01553	-39.5221	33	1	1.1	0.9;
	87531	1	1.125	0.328	0	0	1	1.01569	-37.4463	33	1	1.1	0.9;
	87532	1	1.404	0.41	0	0	1	1.01414	-38.5314	33	1	1.1	0.9;
	87533	1	1.972	0.575	0	0	1	1.01219	-38.7146	33	1	1.1	0.9;
	87534	1	1.125	0.328	0	0	1	1.01525	-38.7025	33	1	1.1	0.9;
	87535	1	3.237	0.944	0	0	1	1.01522	-39.4803	33	1	1.1	0.9;
	87580	1	0	0	0	0	1	1.0166	-38.4546	33	1	1.1	0.9;
	87581	1	0	0	0	0	1	1.01559	-39.4335	33	1	1.1	0.9;
	87582	1	0	0	0	0	1	1.01855	-38.5156	33	1	1.1	0.9;
	87583	1	0	0	0	0	1	1.01569	-38.6849	33	1	1.1	0.9;
	87584	1	0	0	0	0	1	1.01824	-37.3441	33	1	1.1	0.9;
	87590	2	0	0	0	0	1	1.01553	-39.5221	33	1	1.1	0.9;
	87591	2	0	0	0	0	1	1.02209	-36.6208	33	1	1.1	0.9;
	87592	2	0	0	0	0	1	1.0221	-37.7084	33	1	1.1	0.9;
	87593	2	0	0	0	0	1	1.01887	-38.602	33	1	1.1	0.9;
	87594	2	0	0	0	0	1	1.01984	-38.3746	33	1	1.1	0.9;
	87595	2	0	0	0	0	1	1.01926	-37.0419	33	1	1.1	0.9;
	87596	2	0	0	0	0	1	1.02165	-37.8654	33	1	1.1	0.9;
	88011	1	0	0	0	0	1	1.0369	-14.3699	110	1	1.1	0.9;
	88012	1	0	0	0	0	1	1.03668	-14.3809	110	1	1.1	0.9;
	88030	1	17.747	5.176	0	0	1	1.02986	-45.5442	33	1	1.1	0.9;
	88511	1	0	0	0	0	1	1.04038	-14.1118	110	1	1.1	0.9;
	88512	1	0	0	0	0	1	1.04038	-14.1118	110	1	1.1	0.9;
	88530	1	8.594	2.507	0	0	1	1.0198	-44.7084	33	1	1.1	0.9;
	89030	1	8.659	2.526	0	0	1	1.01347	-45.6193	33	1	1.1	0.9;
	89201	1	0	0	0	0	1	1.25091	-8.9926	20	1	1.1	0.9;
	89202	2	0	0	0	13	1	1.26288	-8.7565	20	1	1.1	0.9;
	89210	1	0	0	0	0	1	1.07475	-10.2884	110	1	1.1	0.9;
	89231	2	0	0	0	0	1	1.17033	-8.357	33	1	1.1	0.9;
	89232	1	0	0	0	0	1	1.1685	-8.398	33	1	1.1	0.9;
	89311	1	0	0	0	0	1	1.04851	-10.4572	110	1	1.1	0.9;
	89312	1	0	0	0	0	1	1.04852	-10.4579	110	1	1.1	0.9;
	89330	1	13.682	3.991	0	0	1	1.02603	-41.3787	33	1	1.1	0.9;
	89510	1	0	0	0	0	1	1.05248	-10.5033	110	1	1.1	0.9;
	89515	1	0	0	0	0	1	1.05153	-11.2866	110	1	1.1	0.9;
	89516	1	0	0	0	0	1	1.02285	-11.2495	110	1	1.1	0.9;
	89530	1	8.529	2.488	0	0	1	1.02732	-41.061	33	1	1.1	0.9;
	89531	1	2.158	0.629	0	0	1	1.02086	-40.6907	33	1	1.1	0.9;
	89532	1	2.372	0.692	0	0	1	1.02188	-39.9949	33	1	1.1	0.9;
	89533	1	1.721	0.502	0	0	1	1.01629	-41.0353	33	1	1.1	0.9;
	89534	1	1.079	0.315	0	0	1	1.02667	-40.1973	33	1	1.1	0.9;
	89535	1	0.651	0.19	0	0	1	1.02282	-40.9164	33	1	1.1	0.9;
	89580	1	0	0	0	0	1	1.02426	-40.7775	33	1	1.1	0.9;
	89581	1	0	0	0	0	1	1.02765	-40.1584	33	1	1.1	0.9;
	89582	1	0	0	0	0	1	1.02253	-39.9687	33	1	1.1	0.9;
	89583	1	0	0	0	0	1	1.02516	-39.2374	33	1	1.1	0.9;
	89590	2	0	0	0	0	1	1.02732	-41.061	33	1	1.1	0.9;
	89591	2	0	0	0	0	1	1.03067	-39.8303	33	1	1.1	0.9;
	89592	2	0	0	0	0	1	1.0252	-39.2319	33	1	1.1	0.9;
	89593	2	0	0	0	0	1	1.02528	-39.2202	33	1	1.1	0.9;
	90011	1	0	0	0	0	1	1.03404	-13.7072	110	1	1.1	0.9;
	90012	1	0	0	0	0	1	1.03404	-13.7072	110	1	1.1	0.9;
	90020	1	0	0	0	0	1	1.0338	-13.1716	275	1	1.1	0.9;
	90061	1	0	0	0	-30	1	0.97672	16.237	22	1	1.1	0.9;
	90062	1	0	0	0	-30	1	0.97672	16.237	22	1	1.1	0.9;
	90063	1	0	0	0	0	1	1.01517	16.2302	22	1	1.1	0.9;
	90310	1	0	0	0	0	1	1.04288	-12.8641	110	1	1.1	0.9;
	90320	1	0	0	0	0	1	1.03601	-12.735	275	1	1.1	0.9;
	90361	1	0	0	0	0	1	1.02449	17.1193	22	1	1.1	0.9;
	90511	1	0	0	0	0	1	1.03159	-13.9133	110	1	1.1	0.9;
	90512	1	0	0	0	0	1	1.0316	-13.9128	110	1	1.1	0.9;
	90530	1	19.821	5.781	0	0	1	1.02392	-45.2427	33	1	1.1	0.9;
	91011	1	0	0	0	0	1	1.03602	-13.9833	110	1	1.1	0.9;
	91012	1	0	0	0	0	1	1.03637	-13.9788	110	1	1.1	0.9;
	91031	1	0	0	0	0	1	1.0167	-44.9858	33	1	1.1	0.9;
	91032	1	0	0	0	0	1	1.01674	-44.9832	33	1	1.1	0.9;
	1419	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1420	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1421	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1422	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1423	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1424	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1425	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1426	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1427	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1428	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1429	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1430	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1431	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1432	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1433	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1434	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1435	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1436	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1437	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1438	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1439	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1440	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1441	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1442	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1443	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1444	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1445	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1446	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1447	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1448	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1449	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1450	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1451	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1452	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1453	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1454	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1455	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1456	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1457	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1458	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1459	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1460	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1461	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1462	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1463	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1464	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1465	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1466	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1467	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1468	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1469	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1470	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1471	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1472	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1473	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1474	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1475	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1476	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1477	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1478	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1479	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1480	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1481	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1482	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1483	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1484	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1485	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1486	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1487	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1488	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1489	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1490	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1491	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1492	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1493	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1494	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1495	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1496	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1497	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1498	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1499	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1500	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1501	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1502	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1503	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1504	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1505	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
	1506	1	0	0	0	0	1	1	0	100	1	1.1	0.9;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	10271	21	0	15	-7	1	34	0	21	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10272	22	0	15	-7	1	34	0	22	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10273	19	0	15	-7	1	34	0	19	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10274	24	0	15	-7	1	34	0	24	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10275	2.25	0	0	0	1.04	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10276	0.198	0	0	0	1.04	0.85	1	0.66	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10470	222	-49.849	270	-170	1	500	0	443	222	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10471	270	0	159	-75	1	318.8	0	270	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10472	90	0	60	-30	1	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10473	90	0	60	-30	1	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10474	90	0	60	-30	1	100.9	0	90	13	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10671	1.44	-1.94	-1.94	-1.94	1.04	4.8	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10672	1.5	-2	-2	-2	1.04	6	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10673	0.36	-0.48	-0.48	-0.48	1.04	1.2	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10674	1.38	-1.77	-1.77	-2.3	1.04	4.6	0	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11204	1	0	0	0	1	1.6	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	11271	7.56	0	0	0	1.04	28	1	25.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12371	9.45	-7	7	-7	1	32	1	31.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12372	3.15	0	0	0	1	10	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12571	5.835	0	0	0	1	25.05	1	19.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12572	0.9	-0.99	0.99	-0.99	1	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12573	2.7	-2.96	2.96	-2.96	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12872	2.52	-0.592	0	-2.76	1	9.2	1	8.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12873	5.865	0	0	0	1	20.7	1	19.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	12874	2.55	0	0	0	1	8.5	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13434	4.3	0	0	0	1	4.5	0	4.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13471	0.198	0	0	0	1	0.66	1	0.66	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13472	0.765	0	0	-0.84	1	2.7	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13473	3	0	0	0	1	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13475	2.295	0	0	0	1	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13476	3.57	0	0	0	1	11.5	1	11.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13477	0.765	0	0	0	1	2.7	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13479	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14073	1.935	-2.4	-2.4	-2.4	1.04	7.611	1	6.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14471	1.2	0	0	0	1.04	4	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14472	0.255	0	0	0	1	0.85	1	0.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14604	4.8	0	0	0	1.05	7	0	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14871	0.51	0	0	0	1.04	4.6	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15573	6	0	0	0	1.04	23	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15771	0.594	-0.3	-0.3	-0.3	1	1.98	1	1.98	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	15772	0.9	-1.92	-1.92	-1.92	1	3	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16371	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16372	1.02	0	0	0	1	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16373	2.04	0	0	0	1	6.8	1	6.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16374	2.295	0	0	0	1	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16375	1.188	0	0	0	1	4.25	1	3.96	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16376	1.485	0	0	0	1	5.1	1	4.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16377	2.7	0	0	0	1	9.2	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16379	0.087	0	0	0	1	0.323	1	0.29	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16571	11.34	0	0	0	1	40	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16670	1.35	-1.411	0	-3.07	1	4.5	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16671	1.02	0	0	0	1.04	3.4	1	3.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16672	0.477	-0.56	-0.56	-0.56	1.04	1.7	1	1.59	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16674	5.61	0	0	0	1.04	18.7	1	18.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16675	2.4	-2.65	-2.65	-2.65	1.04	8	1	8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	16873	8	0	7	-1	1	11.5	0	8	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17073	22.5	0	15	-5	1	30	0	22.5	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17074	22.5	0	23	-25	1	35.5	0	22.5	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17075	0.594	-0.8	-0.8	-0.8	1	1.98	1	1.98	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17077	0.006	0	0	0	1	1.2	1	0.02	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17671	10	0	7	-3	1	12.5	0	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17672	10	0	7	-3	1	12.5	0	10	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	18471	1.497	0	0	0	1.04	5.2	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19081	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19082	0.51	0	0	0	1.04	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19083	1.497	0	0	0	1.04	6.9	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19084	1.35	-1.5	-1.5	-1.5	1.04	4.6	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19085	6.3	-7	-7	-7	1.04	23.824	1	21	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19317	0	-6	6	-6	1	6	1	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19371	7.125	0	0	0	1	29.78	1	23.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19372	3.315	0	0	0	1	11.05	1	11.05	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19471	60	-19.701	94	-50	1	153	1	133.5	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19472	58.274	0	38	-23	1	66.625	0	58.274	19.7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19473	58.274	0	40	-23	1	66.625	0	58.274	19.7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19601	1.755	0	0	0	1	6.5	1	5.85	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19771	12.75	0	0	0	1	46.875	1	42.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19772	2.55	-1.312	2.79	-2.79	1	8.5	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19773	9	-4.619	9.86	-9.86	1	38.714	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19971	6	-6.7	6.7	-6.7	1	20.7	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19972	0.69	0	0	0	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19973	0.69	0	0	0	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	19974	4.83	-4	4	-4	1	16.1	1	16.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21071	0.15	0	0	0	1.04	0.85	1	0.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21371	8.55	-9.5	9.5	-9.5	1	31.73	1	28.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21871	0.51	0	0	0	1	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21872	0.75	-0.99	-0.99	-1.28	1	2.7	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22273	1.35	-0.788	0	-1.48	1	4	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22274	1.782	-2.4	-2.4	-2.4	1	5.94	1	5.94	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22275	1.275	0	0	0	1	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22276	1.785	0	0	0	1	6.68	1	5.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22278	1.386	-1	-1	-1	1	4.62	1	4.62	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22292	6	0	0	0	1	6	0	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22371	17.85	0	0	0	1	59.5	1	59.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22471	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22472	1.275	0	0	0	1.04	4.25	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22671	52.1	0	32.6	-22.7	1.02	62	0	52.1	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22672	52.1	0	32.6	-22.7	1.02	62	0	52.1	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22871	0.72	-0.84	-0.84	-1.09	1	2.4	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26771	7.8	-10	10	-10	1	26	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26772	1.8	0	0	0	1	6	1	6	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26773	6.6	-10	10	-10	1	22	1	22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26774	1.8	0	0	0	1	6	1	6	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27071	0.24	0	0	0	1	0.8	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27204	4	0	1	-1	1.04	5	0	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27361	0	-5.762	12.3	-12.3	1	12.3	1	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27371	3.84	0	0	0	1	14.45	1	12.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27372	5.1	0	0	0	1	18.75	1	17	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27471	57	0	42	-3	1	75	0	57	25	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27472	51.8	0	40	-3	1	75	0	51.8	25	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27473	121	0	82	-48	1	150	0	121	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27771	12.368	-6.09	13	-13.61	1	41.4	1	41.225	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27772	3	-2	-2	-2	1	11.912	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27773	1.5	-1	-1	-1	1	4.6	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27774	5.4	-3	-3	-3	1	18.4	1	18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	27871	0.99	-0.7	-0.7	-0.7	1	3.3	1	3.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28071	4.5	-6	-6	-6	1	15	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28271	0.9	-1.2	-1.2	-1.2	1.04	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28571	111	-112.37	282.1	-190	1	535.5	1	450.5	110.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28872	3.15	0	0	0	1.04	13.8	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28873	4.95	-5.42	5.42	-5.42	1	18.4	1	16.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28874	7.8	0	0	0	1	27.6	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29671	123	0	107	-53	1	150	0	123	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29672	138	-87	181	-87	1	288	1	236.2	138	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29673	400	-170	255	-170	1	473	0	400	194	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	30671	15	0	13	-4	1	21.4	0	15	4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	30671	4	0	3	-1	1	5.7	0	4	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31071	0.765	0	0	0	1	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31074	0.765	0	0	0	1.04	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	31271	163	-100	295	-100	1	500	1	409.9	163	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32404	4.26	-1	1	-1	1.04	4.8	1	4.26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32576	3.36	-2.998	0	-5.03	1	11.2	1	11.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32577	1.08	-0.945	0	-5.03	1	3.6	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32578	1.25	0	0	0	1	1.25	0	1.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32604	7.5	0	1	-1	1.05	8.5	0	7.5	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32604	0.18	0	0	0	1.05	0.2	0	0.18	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33071	1.35	-1.312	0	-1.48	1	4	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33072	2.805	0	0	0	1.04	9.35	1	9.35	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35071	1.38	-1.64	-1.64	-2.13	1	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35074	70	-27.98	60	-39	1	121.1	1	103.3	70	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35871	0.765	0	0	0	1	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35872	0.735	0	0	0	1	2.55	1	2.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35873	0.96	0	0	0	1	3.2	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35875	4.5	-6	-6	-6	1	17.7	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35876	3.564	-4.8	-4.8	-4.8	1	11.88	1	11.88	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	35877	1.497	0	0	0	1	5.4	1	4.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36271	10.8	8.037	12	-12	1	36	1	36	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36272	5.7	5.023	7.5	-75	1	20	1	19	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36471	4.335	0	0	0	1	15	1	14.45	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36472	1.2	-1.31	-1.31	-1.7	1.04	4.6	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36473	1.38	0	0	0	1	4.6	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36474	1.08	-1.18	-1.18	-1.53	1.04	4	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36475	1.2	-1.2	-1.2	-1.2	1.04	4.6	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	36476	4.44	4	4	-4	1.04	17.868	1	14.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38071	0.48	-0.56	-0.56	-0.56	1	1.6	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38244	1	0	0	0	1	6.5	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38271	3.15	0	0	0	1.04	11.69	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38272	1.35	0	0	0	1.04	5.01	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38273	2.25	0	0	0	1.04	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38870	7.59	0	0	0	1.04	25.3	1	25.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	38871	2.625	-1.686	0	-2.88	1	10	1	8.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39471	302	-54.306	176	-112	1	359	0	302	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39472	194.713	17.873	176	-112	1	359	1	303	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39473	302	0	176	-112	1	359	0	302	99	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	39675	90	0	60	-19	1	100.9	0	90	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40471	1.8	0	0	0	1.02	6.9	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40771	15.87	0	0	0	1	52.9	1	52.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40772	5.418	0	0	0	1	19.5	1	18.06	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	40773	4.2	0	0	0	1	16.1	1	14	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42404	15	0	5	0	1	20	0	15	6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42474	118	0	55	-20	1	132.1	0	118	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42475	109.5	0	55	-20	1	132.1	0	109.5	20	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42672	0.732	-1.07	-0.83	-1.07	1	2.55	1	2.44	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42673	1.17	-1.3	-1.3	-1.3	1	4.6	1	3.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42674	0.765	0	0	0	1	2.55	1	2.55	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43671	2.07	0	0	0	1	6.9	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43672	0.69	0	0	0	1	2.3	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	43774	10.245	-10	10	-10	1	36.8	1	34.15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	15	0	9	-10	1	18.8	0	15	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	15	0	9	-10	1	18.8	0	15	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44471	4	0	3	-1	1	5	0	4	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46801	6.5	0	0	0	1.04	6.75	0	6.5	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46854	3.2	0	0	0	1.04	3.2	0	3.2	3.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46870	0.75	-1	-1	-1	1	4.6	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46873	3.75	0	0	0	1.04	15	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46874	4.5	-5	-5	-5	1	17.868	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	46875	2.4	0	0	0	1	3	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47871	14.4	-16	16	-16	1	53.44	1	48	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47872	9.18	0	0	0	1	28.39	1	30.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47873	1.746	0	0	0	1	6.68	1	5.82	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49474	55	-35.035	93	-59	1	181.7	1	154.3	55	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49604	0.7	0	0	0	1	1	0	0.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49672	0.9	0	0	0	1.04	3.34	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49971	9.45	0	0	0	1	32	1	31.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49973	2.07	-1.4	1.4	-1.4	1	6.9	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49975	1.26	-1.79	-1.38	-1.79	1	4.6	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49976	2.76	-2	2	-2	1	9.2	1	9.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	49980	0.18	0	0	0	1	2.3	1	0.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50071	2.295	0	0	0	1.04	7.65	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50274	50	30.976	80	-60	1	170	1	150	50	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50275	50	4.607	100	-63	1	170	1	150	50	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50276	30	5.113	130	-90	1	230	1	170	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50573	39	-1.333	46.5	-29.5	1	96	1	81.4	39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	50574	39	-1.333	46.5	-29.52	1	96	1	81.4	39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51471	57	0	25	-10	1	75	0	57	27	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51472	57	0	25	-10	1	75	0	57	27	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51473	256	0	110	-45	1	294	0	256	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51474	256	0	110	-45	1	294	0	256	40	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51771	200	-91	143	-91	1	327	0	272.4	155	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	51772	145	0	95	-61	1	163.7	0	145	111	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52071	-70	1.431	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52072	-70	-0.153	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52073	-70	0.028	47	-36	1	87.5	1	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52074	73	-5.507	47	-36	1	87.5	0	73	-87.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52271	3.78	0	0	0	1.04	12.6	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52476	52.3	0	32	-7	1.02	62	0	52.3	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52477	52.3	0	32	-7	1.02	62	0	52.3	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52671	0.495	-0.5	-0.5	-0.5	1	1.65	1	1.65	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52673	2.25	0	0	0	1.04	8.35	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52675	6.75	0	0	0	1.04	26.802	1	22.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52676	5.13	0	0	0	1.04	20.04	1	17.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52677	1.26	-1.3	-1.3	-1.3	1	2.55	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52700	11.07	0	0	0	1	46.75	1	36.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52772	6.75	0	0	0	1	26.802	1	22.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52773	3	0	0	0	1	11.912	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52778	2.7	-2.96	2.96	-2.96	1	9.375	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52871	4.5	-6	-6	-6	1.04	15.18	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52872	2.04	0	0	0	1.04	6.8	1	6.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52873	1.188	-1	-1	-1	1.04	3.96	1	3.96	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52874	1.35	0	0	0	1.04	4.5	1	4.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52875	1.53	0	0	0	1.04	5.1	1	5.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52876	0.51	0	0	0	1.04	1.7	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52878	2.64	0	0	0	1.04	8.8	1	8.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53471	1.782	-2.4	-2.4	-2.4	1.04	5.94	1	5.94	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53671	1.5	-2	-2	-2	1	5	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53672	1.44	-1.92	-1.92	-1.92	1	5.28	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53673	4.2	0	0	0	1	14	1	14	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53674	2.997	0	0	0	1	10.2	1	9.99	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	53871	0.9	-1.167	-0.99	-1.28	1	4.6	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54471	1.275	-1.33	-1.33	-1.33	1	4	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54472	1.8	-2.56	-2.56	-2.56	1	6.9	1	6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54630	180	-203.99	124.61	-203.99	1	580	1	500	-530	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55071	3.57	0	0	0	1.04	11.9	1	11.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55072	6.075	0	0	0	1.04	23.38	1	20.25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	55073	2.025	0	0	0	1.04	6.68	1	6.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	67102	17.1	-6.173	18.73	-18.73	1	59.375	1	57	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68222	3.45	0	0	0	1	13.8	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68223	0.15	0	0	0	1	0.9	1	0.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68230	20	0	0	0	1	22.47	1	20.22	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68282	1.746	0	0	0	1	6	1	5.82	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68298	0.22	0	0	0	1	0.242	0	0.22	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68300	0.33	0	0	0	1	0.363	0	0.33	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68306	3.45	0	0	0	1	11.5	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68307	1.185	0	0	0	1	4.6	1	3.95	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68313	3.525	0	0	0	1	4.8	0	3.525	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68314	1.43	0	0	0	1	1.6	0	1.43	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68325	0.15	0	0	0	1	0.165	0	0.15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68408	2.4	0	0	0	1	8	1	8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68536	0.75	0	0	0	1	0.825	0	0.75	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68547	0.44	0	0	0	1	0.484	0	0.44	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68564	3	-1.1	1.6	-1.1	1	3.3	1	3	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	68566	1.7	0	0	0	1	2.5	0	1.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70091	4.05	-0.82	-0.82	-0.82	1	15.03	1	13.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70093	8.1	-1.64	-1.64	-1.64	1	28.13	1	27	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70094	8.1	-1.64	-1.64	-1.64	1	28.13	1	27	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70390	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70504	0	11.303	92	-46	1	250	0	180	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70505	0	51.332	92	-46	1	250	0	180	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70506	0	51.332	92	-46	1	250	0	180	60	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70507	0	0	42	-2	1	72.5	0	58	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70508	0	0	42	-2	1	72.5	0	58	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70513	0	8.283	130	-76	1	217	0	161	68	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70514	0	8.283	130	-76	1	217	0	161	68	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70515	0	9.544	150	-100	1	250	0	178	47	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	70516	65	7.822	81	-54	1	135	1	100	65	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	72590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	74090	4.14	-0.84	-0.84	-0.84	1	13.8	1	13.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75092	7.5	-1.52	-1.52	-1.52	1	29.78	1	25	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75093	4.5	-0.91	-0.91	-0.91	1	15.63	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75508	0	0.375	50	-16	1	72.5	0	53	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75515	100	1.295	105	-62	1	167	1	170	100	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75516	168	-8.053	165	-98	1	292	1	260	168	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	75890	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77591	5.25	-1.07	-1.07	-1.07	1	20.85	1	17.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	78590	0.75	-0.15	-0.15	-0.15	1	2.98	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79091	5.07	-1.03	-1.03	-1.03	1	16.9	1	16.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	81832	6.21	-1.26	-1.26	-1.26	1	20.7	1	20.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82001	110	8.004	150	-50	1	353	1	195	110	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82002	0	-22.832	150	-50	1	353	0	195	110	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82003	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82004	0	2.695	27	-2	1	72.5	0	42	14	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82011	0	8.205	21.75	-3.2	1	36.25	0	29	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82012	0	8.156	21.75	-3.2	1	36.25	0	29	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83090	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83091	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83091	3	-0.61	-0.61	-0.61	1	10	1	10	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83591	7.8	-1.58	-1.58	-1.58	1	26	1	26	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	83592	3.51	-0.71	-0.71	-0.71	1	11.7	1	11.7	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84491	4.5	-0.91	-0.91	-0.91	1	17.87	1	15	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	84590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85591	5.52	-1.12	-1.12	-1.12	1	18.4	1	18.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	85592	9.66	-1.96	-1.96	-1.96	1	32.2	1	32.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	86221	90.056	27.178	9999	-9999	1	500	1	500	20	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	86590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87591	5.85	-1.19	-1.19	-1.19	1	21.71	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87591	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87592	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87593	1.5	-0.3	-0.3	-0.3	1	5.2	1	5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87593	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87594	3.96	-0.8	-0.8	-0.8	1	14.3	1	13.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87595	9	-1.83	-1.83	-1.83	1	35.74	1	30	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	87596	6	-1.22	-1.22	-1.22	1	23.82	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89202	8.28	-1.68	-1.68	-1.68	1	27.6	1	27.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89202	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89231	8.28	-1.68	-1.68	-1.68	1	27.6	1	27.6	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89231	5.52	-1.12	-1.12	-1.12	1	18.4	1	18.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89590	0	0	0	0	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89591	1.65	-0.34	-0.34	-0.34	1	6.5	1	5.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89591	1.53	-0.31	-0.31	-0.31	1	5.1	1	5.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89592	2.7	-0.55	-0.55	-0.55	1	10.02	1	9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	89593	2.34	-0.48	-0.48	-0.48	1	7.8	1	7.8	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	11	42404	0.0036	0.00391	0.00207	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	25404	0.00534	0.00795	0.00407	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	25404	0.00594	0.00866	0.00435	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	46504	0.02132	0.02114	0.00329	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	46504	0.01937	0.01703	0.00256	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	2121	0.0286	0.067	0.0059	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	2361	0.0513	0.1172	0.0106	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	3541	0.0071	0.037	0.0116	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1041	5481	0.0049	0.0107	0.001	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1052	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1062	0	0.0001	0	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	1072	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	3202	0.003	0.0222	0.0335	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	4722	0.0012	0.0078	0.2591	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	35771	0.0001	0.0004	0.0265	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	1062	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	2852	0.0002	0.0015	0.1035	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	3202	0.003	0.0222	0.0335	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10619	0.0004	0.0008	0.0001	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	1072	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	2231	0.0125	0.0276	0.0026	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	2361	0.0594	0.1314	0.0123	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1071	4941	0.0718	0.1589	0.0148	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	32810	0.0039	0.0123	0.0035	68	112	123.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1101	2161	0.0031	0.0069	0.0006	45	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	1301	0.0102	0.0787	0.0071	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	1541	0.0207	0.0952	0.0102	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	4901	0.0035	0.0077	0.0008	34	34	37.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1122	1742	0.0062	0.0462	0.0697	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1122	3642	0.0046	0.0338	0.051	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	3501	0.054	0.123	0.0116	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	4941	0.0135	0.0696	0.0113	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1141	11461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	1781	0.001	0.002	0.0011	96	96	105.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	3901	0.0173	0.0894	0.0097	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	5051	0.0006	0.0012	0.0061	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	5071	0.0006	0.0012	0.0061	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	17810	0.001	0.0021	0.0012	96	96	105.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1161	51410	0.0214	0.1105	0.012	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	1861	0.0644	0.1424	0.0133	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	2821	0.0193	0.0994	0.0108	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4221	0.0381	0.1969	0.0214	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4961	0.0292	0.0645	0.006	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	4961	0.0148	0.0763	0.0097	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	2561	0.0047	0.0101	0.0548	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	3781	0.0026	0.0055	0.0298	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	1901	0.0389	0.086	0.008	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	4481	0.0414	0.0915	0.0086	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1231	1841	0.0111	0.03	0.1366	68	116	127.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	2361	0.0373	0.0826	0.0077	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	52219	0.0305	0.0674	0.0063	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	2041	0.0106	0.0546	0.006	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	2181	0.0126	0.065	0.0071	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1281	2221	0.0426	0.0943	0.0098	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	17411	0.0148	0.1159	0.0104	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	13219	0.0006	0.0017	0.0002	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	1701	0.0533	0.1178	0.011	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	4081	0.0121	0.0367	0.031	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	4201	0.0073	0.0214	0.0295	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	2001	0.0312	0.0751	0.0073	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	2161	0.0176	0.0389	0.0037	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	1391	0	0.0001	0	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	4721	0.0027	0.0059	0.0006	63	63	69.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	4731	0.0021	0.0061	0.0007	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	1661	0.0579	0.1281	0.013	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	4041	0.042	0.0929	0.0087	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14061	0	0.001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	4511	0.002	0.0041	0.092	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	4651	0.003	0.006	0.1362	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	1501	0.004	0.009	0.0009	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	2221	0.0402	0.089	0.0083	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	4731	0.0413	0.0914	0.0115	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	14461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	15010	0.0039	0.0086	0.0008	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	2581	0.0049	0.0156	0.0084	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	3761	0.0034	0.0109	0.0039	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	14619	0.0004	0.0011	0.0002	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	2001	0.018	0.0398	0.0037	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	3401	0.0042	0.0093	0.0009	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	1841	0.0179	0.0811	0.0087	137	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	16011	0.008	0.0395	0.0394	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	4491	0.0024	0.0072	0.0053	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	5521	0.0025	0.0053	0.0286	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	1611	0.0188	0.0968	0.0105	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	3881	0.0036	0.0184	0.002	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	16011	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1602	3202	0.0053	0.039	0.0589	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1602	5142	0.0113	0.0843	0.1272	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1611	3301	0.0128	0.066	0.0072	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1611	16110	0	0.001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	3061	0.0018	0.0089	0.001	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	3221	0.0094	0.0468	0.0054	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	2671	0.0046	0.0238	0.0026	91	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	5041	0.0197	0.0435	0.0041	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	10619	0.0143	0.0457	0.0047	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	1821	0.0144	0.0741	0.0081	161	161	177.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2281	0.0809	0.1788	0.0167	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2361	0.0336	0.1737	0.0189	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0214	0.0474	0.0044	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0176	0.0388	0.0036	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	2781	0.0176	0.0388	0.0036	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	4951	0.0331	0.0727	0.0672	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16411	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	16462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1641	50019	0.0698	0.1544	0.0144	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	2522	0.0103	0.0763	0.1152	405	405	445.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	4522	0.0103	0.0768	0.1159	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1642	5172	0.0046	0.0289	0.0459	730	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	5261	0.014	0.031	0.0029	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	5281	0.0199	0.0445	0.0251	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	1821	0.0893	0.1978	0.0195	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	1951	0.0375	0.0825	0.0518	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	2281	0.0432	0.0955	0.0089	93	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16662	0	0.01	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	3881	0.0038	0.0083	0.0008	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	32210	0.0202	0.1043	0.0113	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	5131	0.0029	0.0056	0.0725	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	51319	0.0018	0.0037	0.0247	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1761	0.0058	0.0184	0.0019	68	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	1981	0.0385	0.1992	0.0216	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	2321	0.0768	0.1757	0.0166	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	5041	0.0649	0.1787	0.021	137	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17010	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17061	0	0.001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	28019	0.0363	0.0929	0.0085	137	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	2161	0.0099	0.0511	0.0056	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	5301	0.0406	0.1302	0.0133	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	5381	0.0282	0.0625	0.0058	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	14619	0.0653	0.1497	0.0141	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1721	17261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	3421	0.001	0.0021	0.0136	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	4511	0.0013	0.0025	0.0566	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17411	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	51319	0.0002	0.0004	0.0001	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	2202	0.0049	0.0361	0.0544	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	3122	0.0004	0.0045	0.3148	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17431	0	0.0001	0	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17462	0	0.0001	0	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	4111	0.0136	0.045	0.0272	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	17411	0.0134	0.0417	0.0604	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	3501	0.0951	0.2216	0.021	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	3641	0.0051	0.026	0.0029	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	5501	0.0222	0.0711	0.0073	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	2521	0.0053	0.0117	0.0011	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	2521	0.0052	0.0114	0.0011	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	10619	0.0216	0.0693	0.0071	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	2581	0.0034	0.0127	0.0382	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	20411	0.0009	0.0043	0.0196	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	2881	0.0467	0.1032	0.0096	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	3281	0.0385	0.1231	0.0126	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1881	4021	0.035	0.0774	0.0072	63	63	69.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	3341	0.0084	0.0186	0.0018	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	3341	0.0082	0.0186	0.0017	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	50619	0.0274	0.0606	0.0057	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	1961	0.0245	0.0543	0.0182	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4341	0.0035	0.0079	0.0008	31	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4351	0.0033	0.0076	0.0007	31	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	4721	0.01	0.0236	0.0033	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	5481	0.0272	0.0615	0.0058	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	4371	0.0402	0.0891	0.0083	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	4981	0.0311	0.0688	0.0064	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	4201	0.0325	0.1041	0.0107	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	4481	0.0436	0.1396	0.0143	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	2081	0.0006	0.0013	0.0002	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	3201	0.0117	0.0259	0.0035	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	2731	0.0007	0.0032	0.0147	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	16110	0.004	0.0205	0.0023	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1981	2821	0.0069	0.0355	0.0039	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1981	79016	0.0472	0.1068	0.0102	106	106	106	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1991	3641	0.0034	0.0091	0.0412	91	116	127.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	2141	0.0526	0.1162	0.0155	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2001	5441	0.0064	0.0326	0.0547	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	2742	0.0027	0.02	0.0302	248	248	272.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	3203	0.0117	0.0735	0.1168	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	3091	0.0111	0.0301	0.003	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	18010	0.0043	0.01	0.001	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4001	0.0884	0.237	0.0413	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4501	0.0233	0.1202	0.0131	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	4621	0.0119	0.0394	0.0209	130	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041	20411	0	0.0001	0	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2052	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2562	0.0005	0.0033	0.0049	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2972	0.0002	0.0018	0.1232	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	5462	0.0022	0.016	0.0241	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	2563	0.0005	0.0033	0.0049	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	5462	0.0021	0.0155	0.0234	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	4061	0.0117	0.0258	0.0025	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	35211	0.0262	0.0582	0.0054	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	2361	0.027	0.0601	0.0063	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2121	21261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2131	5261	0.0107	0.0437	0.0571	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2141	3201	0.0338	0.1745	0.019	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2161	21661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	2841	0.0293	0.0669	0.0063	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	3521	0.0201	0.1037	0.0113	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	4501	0.0082	0.0182	0.0017	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3342	0.0069	0.0513	0.0774	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3842	0.0043	0.0317	0.0479	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	3852	0.0036	0.0265	0.04	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	5202	0.003	0.0221	0.1443	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2204	3944	0.004	0.0465	1.0489	997	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	3881	0.0374	0.0958	0.0087	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2241	22419	0.019	0.042	0.004	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	2571	0.0017	0.0144	0.1108	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	3421	0.0023	0.0048	0.0321	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	3381	0.0123	0.0498	0.0053	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	3841	0.0271	0.1393	0.0179	90	90	99	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	5321	0.0308	0.0681	0.0064	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	22610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22861	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2301	23019	0.0001	0.0002	0.0001	57	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	3581	0.0125	0.0276	0.0026	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	4071	0.0078	0.0172	0.0016	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	2491	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	17411	0.011	0.0257	0.0025	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2491	17411	0.0117	0.0258	0.0024	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	2681	0.0165	0.0365	0.0034	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	3501	0.0476	0.1053	0.0098	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	4981	0.0785	0.1737	0.0162	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2521	5341	0.0502	0.1111	0.0104	76	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2522	3522	0.0128	0.0954	0.144	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2522	5042	0.0064	0.0477	0.0719	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2551	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2941	0.0018	0.004	0.03	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	3751	0.003	0.0063	0.0422	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	2951	0.0017	0.0036	0.0241	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	3081	0.0044	0.0098	0.0727	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	2571	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	2581	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	3781	0.003	0.0069	0.1412	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	4491	0.0033	0.0099	0.0061	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2563	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2962	0.0001	0.0006	0.0384	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	5022	0.0005	0.0053	0.3668	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2563	4242	0.0006	0.0036	0.6798	332	332	365.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	2701	0.0218	0.0482	0.0047	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	2761	0.005	0.0115	0.2359	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	4401	0.0023	0.0048	0.0262	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	5031	0.0394	0.104	0.0564	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25611	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2581	25611	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	5031	0.0173	0.0552	0.0517	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2721	27219	0.0016	0.0035	0.0004	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	3261	0.0765	0.1692	0.0158	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5441	0.0074	0.0381	0.0042	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5441	0.0082	0.042	0.0046	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	5501	0.0537	0.1187	0.0111	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2741	27410	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	3342	0.0081	0.0601	0.0906	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	3642	0.0056	0.0415	0.0626	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	4101	0.002	0.0046	0.0887	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	16110	0.0079	0.0142	0.15	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2780	2781	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	4951	0.0047	0.0097	0.0652	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2801	28019	0.0061	0.0135	0.0013	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	3821	0.0282	0.0904	0.0125	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0079	0.0187	0.0018	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0089	0.0219	0.0021	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4221	0.0068	0.0217	0.0023	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2841	4501	0.0302	0.0681	0.0064	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2842	3522	0.0038	0.0281	0.0424	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2842	3842	0.0049	0.0366	0.0552	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2852	4722	0.00031	0.00489	0.41386	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0079	0.0246	0.0091	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0079	0.0246	0.0091	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3091	0.0047	0.0044	0.0044	124	124	136.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	3431	0.0015	0.0032	0.0211	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	4281	0.001	0.0021	0.0111	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	4281	0.0009	0.002	0.0106	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	27219	0.009	0.0286	0.0058	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2881	28810	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	4651	0.0045	0.0098	0.0728	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	3081	0.0026	0.0054	0.0362	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3061	3881	0.0282	0.0628	0.0059	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	3091	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	3871	0.0044	0.0094	0.0511	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	3122	0.0004	0.0047	0.3301	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	3852	0.0023	0.0166	0.025	323	323	355.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3082	30820	0	0.0001	0	761	761	837.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	18010	0.0055	0.0155	0.0293	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3101	31019	0.0002	0.0006	0.0001	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3122	5122	0.0001	0.0006	0.0359	548	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3200	3201	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	3209	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	14619	0.0203	0.0649	0.0067	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3201	32210	0.0135	0.0401	0.0041	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3202	3203	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3202	3282	0.0145	0.0732	0.107	366	512	563.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3203	4722	0.0028	0.0203	0.0306	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3209	3221	0.0182	0.0428	0.0041	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3209	3801	0.0167	0.0368	0.0035	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	3961	0.0041	0.0134	0.0028	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	4021	0.0304	0.0974	0.01	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32210	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	3841	0.0223	0.0716	0.0073	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	4081	0.0093	0.0297	0.0031	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	3341	0.0534	0.118	0.011	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	3541	0.014	0.031	0.0029	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	4261	0.0523	0.1156	0.0108	76	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	5091	0.0026	0.0131	0.0026	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3281	32810	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3282	4942	0.0144	0.0795	0.1147	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3282	5142	0.0082	0.0612	0.0923	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	43619	0.0142	0.0735	0.008	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	4221	0.0095	0.021	0.002	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	3581	0.0064	0.0167	0.0017	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	23019	0.0213	0.0957	0.0103	104	104	114.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	5441	0.0036	0.0075	0.0502	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	4101	0.0006	0.0012	0.0199	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	4401	0.0031	0.0067	0.0365	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4001	0.0719	0.1595	0.0149	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4701	0.0242	0.0535	0.0068	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	4711	0.0195	0.043	0.0051	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	4061	0.0203	0.0447	0.0042	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	4781	0.0583	0.129	0.012	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	35211	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3521	35261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3522	5462	0.0071	0.053	0.08	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	3901	0.0053	0.0245	0.0027	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	4681	0.0438	0.1006	0.0123	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	32810	0.0179	0.0396	0.0089	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	4961	0.0611	0.1352	0.0126	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35211	0.0628	0.1389	0.013	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3561	35662	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	5361	0.0541	0.1196	0.0127	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	28019	0.0578	0.1317	0.0124	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35861	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35862	0	0.01	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	89516	0.03449	0.07653	0.00709	107	107	107	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3601	39610	0.0014	0.0031	0.0165	68	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3611	39610	0.0015	0.0031	0.0167	68	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	5301	0.0162	0.0358	0.0034	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3641	3651	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	4651	0.0022	0.0045	0.0301	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	20411	0.0027	0.0099	0.0163	125	130	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	4211	0.0008	0.0018	0.0358	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	5521	0.0008	0.0016	0.0086	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	5481	0.0303	0.0691	0.0065	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	35211	0.0235	0.052	0.0049	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	3851	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	27219	0.0022	0.0069	0.0019	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3841	27281	0.003	0.0087	0.0008	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	3852	0	0.0001	0	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	5202	0.0058	0.0442	0.1839	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3842	30820	0.0023	0.0166	0.025	323	323	355.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	4621	0.0093	0.0298	0.0031	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	4741	0.0082	0.0239	0.0024	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3851	13219	0.0322	0.1031	0.0106	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3852	4943	0.0169	0.0936	0.135	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3852	5462	0.0027	0.0195	0.0295	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	3871	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	4651	0.0026	0.0047	0.0746	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	4651	0.0029	0.0062	0.0338	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	5131	0.0029	0.0056	0.0703	100	100	110	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3901	3981	0.0011	0.0025	0.0003	45	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3901	3991	0.0011	0.0024	0.0002	45	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	3944	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	4384	0.002	0.0234	0.53	997	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3941	52219	0.0103	0.0227	0.0022	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3942	4522	0.0007	0.0085	0.0205	700	825	907.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3944	3954	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	5181	0.004	0.0051	0.044	79	79	86.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	5181	0.0023	0.0034	0.0276	79	79	86.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	32210	0.0041	0.0134	0.0028	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39610	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39670	0	0.0001	0	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	4371	0.0216	0.048	0.0045	99	99	108.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	5241	0.0131	0.0289	0.0027	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	5251	0.0129	0.0286	0.0027	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40461	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40462	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	17411	0.0022	0.0047	0.0311	140	140	154	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	4481	0.0553	0.146	0.0143	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	13219	0.0128	0.0407	0.0042	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	4651	0.0008	0.0019	0.0376	119	119	130.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4242	4462	0.0003	0.0013	0.2612	332	332	365.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4361	43619	0.0171	0.0379	0.0036	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4382	5172	0.0017	0.0126	0.019	434	434	477.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4384	5464	0.0024	0.0278	0.6309	997	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	50619	0.0349	0.0771	0.0072	68	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4461	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	4472	0	0.0366	0	450	450	495	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4462	5022	0.0001	0.0001	0.0033	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4471	4651	0.0002	0.002	0.0463	269	269	295.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	17431	0.0012	0.0049	0.6184	267	267	293.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	30820	0.001	0.0043	0.5037	267	267	293.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4472	30820	0.0005	0.0032	0.7216	351	351	386.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	22419	0.0403	0.1789	0.0191	187	187	205.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4522	5142	0.0011	0.0074	0.173	381	381	419.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	44681	0.0005	0.0011	0.0157	45	112	123.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4681	5141	0.035	0.1123	0.0115	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	4711	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4721	4731	0	0.0001	0	136	136	149.6	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4721	5181	0.0163	0.036	0.0045	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	4761	0.0033	0.0073	0.0007	63	63	69.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	5181	0.006	0.0306	0.0047	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4731	47261	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	23019	0.0201	0.085	0.009	103	103	113.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	4961	0.0226	0.0499	0.0047	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	22419	0.0075	0.0388	0.0069	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	31019	0.0338	0.1745	0.019	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	50019	0.0212	0.0468	0.0062	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4942	4943	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49662	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	5041	0.0173	0.0382	0.0036	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	5041	0.0187	0.0413	0.0039	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49861	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	5361	0.0069	0.0152	0.0015	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5001	50019	0.0032	0.0069	0.0007	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	5222	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5041	17010	0.0616	0.1662	0.0164	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5061	50619	0.0032	0.0069	0.0007	45	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	10210	0.0035	0.0179	0.004	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5122	5222	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	5261	0.0214	0.0689	0.007	120	120	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	5281	0.0629	0.1474	0.0136	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	51410	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52219	0.0046	0.01	0.001	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52610	0	0.0001	0	1577	1577	1734.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52661	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	5381	0.0205	0.0463	0.0043	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	32810	0.0436	0.0975	0.009	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	43619	0.0071	0.0368	0.004	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	51410	0.028	0.1481	0.0243	178	178	195.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52861	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	31019	0.027	0.0865	0.0089	80	80	88	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53061	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5462	54622	0	0.0001	0	593	593	652.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5464	54640	0	0.02874	0	1424	1424	1566.4	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55061	0	0.0001	0	105	105	115.5	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10205	0	0.0001	0	107	107	117.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11204	11234	0.15499	0.16288	0.00025	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11214	11224	0.0787	0.2182	0.0083	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11234	11244	0.0765	0.1786	0.0309	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11234	11254	0.3178	0.334	0.0052	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12201	68563	0.646	0.3656	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12814	0.0586	0.1368	0.0237	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13001	13011	1e-05	1e-05	1e-05	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13424	0.2088	0.3321	0.0007	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13434	0.1128	0.1794	0.0004	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13494	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	17044	0	0.0001	0	10	10	11	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13484	0.0785	0.0838	0.0006	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13434	13464	0.0765	0.1254	0.0022	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13454	0.0364	0.106	0.0002	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13444	13494	0.0193	0.0509	0.0038	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	13614	0.2739	0.2878	0.0005	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14004	14024	0.1874	0.2982	0.0011	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14024	14034	0.4288	0.4507	0.0007	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14204	68298	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14204	68300	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14402	14412	0.4992	0.7924	0.0003	13.2	13.2	14.52	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	14414	0.5266	0.424	0.0002	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14604	14614	0.11575	0.33776	0.00064	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15502	15512	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15504	15534	0.0364	0.106	0.0002	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15704	35804	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17004	17044	0	0.0001	0	10	10	11	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18604	18614	0.374	0.3976	0.0007	16.4	16.4	18.04	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	18834	0.2739	0.2878	0.0005	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19002	19072	0.28397	0.365	0.00642	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19004	19014	0.2144	0.22532	0.00035	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19302	19312	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19302	19322	0.3885	0.4804	0.0085	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19318	19322	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21014	0.6148	0.6461	0.001	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21024	0.3455	0.3651	0.0005	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21014	21024	0.1097	0.1746	0.0004	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	21414	0.0195	0.0567	0.0002	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21601	21611	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21604	21614	0.17339	0.19575	0.00383	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21614	21624	0.1079	0.1299	0.0054	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21802	21812	0.2462	0.3899	0.0002	11	11	12.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21814	0.0163	0.0442	0.0024	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21824	1.0332	1.182	0	12.4	12.4	13.64	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21834	0.0212	0.0617	0.0002	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21804	21864	0.3388	0.3564	0.0007	38.1	38.1	41.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21814	21854	0.0159	0.037	0.0064	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21822	21842	0.4888	0.77	0.0007	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21822	68313	0.3686	0.5863	0.0002	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21834	21844	0.155	0.1629	0.0003	38.1	38.1	41.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22201	22221	1.1	1.75	0.0001	7.1	7.1	7.81	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22224	0.744	0.7819	0.0013	15.8	15.8	17.38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22244	0.1499	0.1575	0.0003	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22254	0.2894	0.3041	0.0005	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22264	0.3689	0.2864	0.0001	17.1	17.1	18.81	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22224	22234	0.4624	0.486	0.0008	15.8	15.8	17.38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22232	22252	0.66	1.05	0.0003	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22234	22244	0.4185	0.4398	0.0007	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22282	0.495	0.7876	0.0003	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22814	22824	0.0339	0.0791	0.0137	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	23614	0.0098	0.0228	0.004	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23611	23621	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23612	23622	0	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23622	23632	0.4345	0.69125	0.00019	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26700	26702	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26709	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26710	0.003	0.003	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26702	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26712	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26712	0.02266	0.01801	0.00517	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26722	0.194	0.62238	0.0012	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	68566	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27361	0.0001	0.0001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27702	27703	0.16	0.061	0.00013	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27712	27722	0.143	0.2276	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27805	0	0.0001	0	137	137	150.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28814	28834	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28824	28834	0.0521	0.1216	0.0211	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31014	0.09791	0.11422	0.00369	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32532	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	32514	0.005	0.0117	0.0021	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32504	52804	0.035	0.0818	0.0142	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33004	33014	0.1727	0.5036	0.001	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	33024	0.217	0.2281	0.0004	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	68564	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33024	33034	0.193	0.2192	0.0055	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35231	35232	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35231	90020	0.0026	0.021	0.1269	710	710	781	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35232	90020	0.0026	0.021	0.1269	710	710	781	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35814	0.5848	0.6921	0.0043	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35824	0.1765	0.3539	0.0001	30.2	30.2	33.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36412	0.1022	0.1313	0.0093	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36422	0.1343	0.1726	0.0122	28.4	28.4	31.24	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36432	0.2334	0.3	0.00527	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36402	36442	0.121	0.1497	0.0027	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36432	36452	0.0935	0.14875	4e-05	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36432	36462	0.0156	0.02	0.0004	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36442	36482	0.0128	0.0158	0.0003	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36442	36492	0.0987	0.1221	0.0022	18.1	18.1	19.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38004	38014	0.0336	0.0783	0.0136	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38201	38231	0.11	0.175	0.0001	7.1	7.1	7.81	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38203	38204	0.1912	0.2009	0.0004	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38204	38214	0.2451	0.2954	0.0005	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38204	38224	0.0335	0.0936	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38211	38242	1.0406	1.64	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38264	0.2584	0.2715	0.0005	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38224	38234	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38224	38254	0.6148	0.6461	0.001	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38233	38234	0.1266	0.1331	0.0003	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38234	38244	0.3297	0.3574	0	16.4	16.4	18.04	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38264	38284	0.146	0.1585	0.0019	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42204	42214	0.5167	0.543	0.0009	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42204	42224	0.0431	0.1364	0.0001	29.2	29.2	32.12	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42224	42234	0.1835	0.1928	0.0003	38.1	38.1	41.91	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42234	42244	0.155	0.1629	0.0003	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43704	43724	0.041	0.1196	0.0003	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44804	44814	0.0397	0.0631	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46814	0.3382	0.3586	0.0004	16.4	16.4	18.04	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46834	0.0761	0.2219	0.0005	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	46854	0.2194	0.2305	0.0004	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	68547	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46814	46824	0.2635	0.2769	0.0005	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46834	46844	0.062	0.0652	0.0002	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49504	49514	0.0303	0.0707	0.0123	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49514	49524	0.1189	0.1249	0.0002	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49802	49832	0.1376	0.2188	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49804	49814	0.6768	0.7114	0.0012	15.8	15.8	17.38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49912	49932	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49912	49942	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49922	49952	0	0.0001	0	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49962	0.055	0.0876	0.0001	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49982	0.0324	0.0385	0.0003	11	11	12.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50004	50014	0.8985	1.071	0.0018	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52201	52211	1.65	2.625	4e-05	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52214	0.0027	0.0062	0.0011	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52224	0.08266	0.08687	0.00013	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52224	52234	0.3281	0.3448	0.0054	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52654	0.0127	0.037	0.0001	51	51	56.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52694	0.248	0.2607	0.0005	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52605	52615	0.0646	0.0679	0.0002	15.8	15.8	17.38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52605	52694	0.1873	0.1969	0.0004	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52614	52624	0.0619	0.1444	0.025	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52624	52634	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52624	52644	0.0131	0.0304	0.0053	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52625	52674	0.0473	0.0752	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52654	52664	0.4779	0.5023	0.0008	25.3	25.3	27.83	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52664	52674	0.064	0.1019	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52674	52684	0.0656	0.1043	0.0002	33.6	33.6	36.96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52704	52794	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52714	0.0684	0.1596	0.0276	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52724	0	0.0001	0	999	999	1098.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53004	53014	0.34355	0.36105	0.00056	10.2	10.2	11.22	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53004	53024	0.11575	0.33776	0.00064	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53024	53034	0.06337	0.1849	0.00035	38	38	41.8	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53052	53072	0.11	0.175	5e-05	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53614	53624	0.0456	0.1064	0.0184	44.1	44.1	48.51	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54401	54411	1e-05	1e-05	1e-05	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54402	54425	0.32262	0.50375	0.00083	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	54414	0.13949	0.14659	0.00023	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	54424	0.22731	0.23889	0.00037	19.7	19.7	21.67	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54412	54422	0.32262	0.50375	0.00083	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54422	54426	0.22778	0.36	0.00027	14.27	14.27	15.7	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68313	68314	0	0.001	0	9999	9999	10998.9	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70010	79010	0.03948	0.09468	0.01902	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70031	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70032	0.04361	0.0964	0.0017	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70030	70090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	70033	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	79080	0.3014	0.75351	0.00097	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70032	79081	0.23436	0.5859	0.00075	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70080	70090	0.06125	0.07971	0.00105	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70080	70091	0.04435	0.0807	0.00018	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70090	70093	0.03903	0.0975	0.00013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70090	70094	0.03269	0.0816	0.00011	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70311	81510	0.01162	0.02994	0.00303	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70312	81510	0.01162	0.02994	0.00303	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70330	70390	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	72010	0.02259	0.0582	0.00589	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	72010	0.02259	0.0582	0.00589	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	78511	0.02283	0.05361	0.00487	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	78512	0.02271	0.05291	0.0049	70	70	70	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	81020	0.00204	0.01913	0.11407	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	81520	0.00155	0.01445	0.08889	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	85020	0.00294	0.02743	0.16876	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	86220	4e-05	0.00034	0.00201	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	81510	0.01306	0.03455	0.00332	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	81510	0.01502	0.03973	0.00381	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71032	71090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71033	71034	0.5256	0.5256	0.00059	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71033	71090	0.1203	0.1456	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71034	71035	0.4605	0.4605	0.00052	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71034	71080	0.2674	0.1979	0.00016	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71035	71090	0.3885	0.617	0.0006	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71080	71091	0.0418	0.0336	2e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	90012	0.02403	0.06239	0.00622	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	90012	0.01855	0.04902	0.00471	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71530	71590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	81510	0.02769	0.073	0.00705	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	81510	0.02651	0.06989	0.00675	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	83011	0.0071	0.02336	0.00249	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72010	83012	0.0071	0.02336	0.00249	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72511	74512	0.02769	0.07132	0.00722	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72512	74512	0.02769	0.07132	0.00722	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72530	72590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	74511	0.03714	0.0875	0.00798	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	78511	0.01865	0.04345	0.00402	70	70	70	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	74511	0.03695	0.08641	0.00803	70	70	70	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	78512	0.01875	0.04402	0.004	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	74090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74030	80532	0.0351	0.0207	0.0033	17.1	17.1	17.1	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	74512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	76011	0.00118	0.00363	0.06079	132	132	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	76012	0.00118	0.00364	0.06093	132	132	132	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	82511	0.00532	0.00448	0.0442	66	66	66	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74511	82512	0.00524	0.00442	0.04353	66	66	66	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	86311	0.01516	0.04027	0.07135	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	86312	0.0177	0.04614	0.07049	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88011	0.02468	0.06358	0.00644	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88012	0.02468	0.06358	0.00644	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88511	0.00092	0.00184	0.02573	117	117	117	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74512	88512	0.00092	0.00184	0.02573	117	117	117	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	81020	0.00082	0.00774	0.04613	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	81020	0.00082	0.00774	0.04613	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	82020	0.00299	0.028	0.17101	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74520	90020	0.00204	0.01917	0.11432	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74711	76011	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74712	76012	0.00113	0.00437	0.03032	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	86030	0.0129	0.2689	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	91031	0.013	0.26699	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	91031	0.01245	0.26627	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	91032	0.01925	0.26296	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74730	91032	0.01171	0.2653	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75011	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75510	0.06086	0.16057	0.01549	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	81510	0.06726	0.20105	0.01988	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	83510	0.02433	0.06431	0.00618	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	84511	0.01058	0.02725	0.00276	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	84512	0.01058	0.02725	0.00276	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75030	75090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75090	0.1608	0.402	0.00053	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75090	0.1929	0.4823	0.00063	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75092	0.2699	0.6714	0.0013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75031	75093	0.123	0.3011	0.0012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75032	75080	0.2831	0.2601	0.00112	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75080	75090	0.2633	0.3073	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75080	75091	0.2766	0.3015	0.00029	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75514	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	81810	0.01077	0.04817	0.00513	143	143	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	83510	0.03853	0.10139	0.00983	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	84411	0.01175	0.03028	0.00307	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	84412	0.01175	0.03028	0.00307	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89311	0.01069	0.02893	0.01157	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89312	0.01073	0.02908	0.01263	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	89510	0.01813	0.05288	0.01685	143	143	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75521	0	3e-05	0.0398	761	761	761	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75522	0	3e-05	0.03383	761	761	761	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75521	85020	0.00586	0.02451	0.15119	412	412	412	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75522	85020	0.00586	0.02451	0.15119	412	412	412	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	77510	0.04735	0.12509	0.01741	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	81510	0.02933	0.07667	0.01292	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75830	75890	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	76032	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	86030	0.0067	0.0119	0.0062	46	50	46	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76031	86030	0.0067	0.0119	0.0062	46	50	46	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76032	82530	0.02	0.03	0.004	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	81010	0.00163	0.00451	0.13972	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	91011	0.00592	0.00571	0.0656	75	75	75	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	81010	0.00163	0.00451	0.13972	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	91012	0.00592	0.00571	0.0656	75	75	75	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76513	80012	0.0044	0.01101	0.00755	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76514	80011	0.00449	0.01117	0.00748	69	69	69	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76531	76533	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76532	76533	0	0.001	0	34.2	34.2	34.2	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77510	0.0333	0.08663	0.0086	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77510	0.0367	0.0952	0.0095	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.0044	0.01448	0.00154	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.0044	0.01448	0.00154	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	90011	0.00478	0.0136	0.00142	96	96	96	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77030	77090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77510	87510	0.04195	0.12375	0.01197	150	150	150	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77510	87510	0.04657	0.13508	0.01303	150	150	150	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77510	90310	0.00428	0.01712	0.00501	139	139	139	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77530	77590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77590	0.2179	0.2723	0.00032	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77590	0.0839	0.1199	0.00147	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77531	77591	0.1382	0.3286	0.0025	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	89030	0.0178	0.012	0.004	28	28	28	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	89030	0.0135	0.0127	0.0055	31.3	31.3	31.3	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	91031	0.0212	0.2719	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78030	91032	0.0203	0.2709	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78530	78590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	87510	0.04401	0.11337	0.01148	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	87510	0.04401	0.11337	0.01148	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79080	0.06514	0.09471	7e-05	20	20	20	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79081	0.16314	0.23719	0.00017	20	20	20	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79030	79090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79082	0.5815	0.9052	0.0013	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79090	0.1078	0.1078	0.00012	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79031	79090	0.2892	0.292	0.00082	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79032	79082	0.2448	0.3061	0.00035	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79082	79091	0.0256	0.064	9e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80011	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80012	81010	0.00084	0.00322	0.02238	144	144	144	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80511	81510	0.02726	0.06833	0.02722	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80512	81510	0.02726	0.06834	0.02732	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80531	80532	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81010	84011	0.00974	0.02647	0.0182	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81010	84012	0.00864	0.0263	0.01795	80	80	80	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81020	86220	0.002	0.0188	0.11206	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	82020	0.0013	0.01214	0.07472	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	82020	0.0013	0.01214	0.07472	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81520	85020	0.00139	0.01302	0.08013	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	89210	0.01057	0.02205	0.0002	98	98	98	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	89510	0.00818	0.03674	0.00394	143	143	143	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81830	81832	0.043	0.108	0.00014	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82011	82012	0.0001	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	90020	0.00362	0.03389	0.2061	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83030	83090	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83090	0.2167	0.4705	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83031	83091	0.3034	0.5579	0.00049	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83530	83590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83590	0.3483	0.35859	0.0003	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83590	0.41479	0.41479	0.00047	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83531	83592	0.10689	0.26098	0.00113	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83590	83591	0.1235	0.3068	0.00065	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84011	90011	0.04049	0.10592	0.0104	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84012	90011	0.03393	0.10022	0.0087	80	80	80	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84430	84490	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84490	84491	0.1537	0.2634	0.00235	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84530	84590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85020	90020	0.00231	0.02171	0.12943	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85020	90320	0.00117	0.01098	0.06543	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	87510	0.02777	0.11322	0.0146	139	139	139	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85530	85590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85591	0.00909	0.01469	0.00103	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85592	0.05115	0.12149	0.00097	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85590	85592	0.05133	0.12196	0.00099	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	86512	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	90012	0.03121	0.0804	0.00814	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86512	90012	0.03121	0.0804	0.00814	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86530	86590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	89510	0.04636	0.12265	0.01177	109	109	109	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	89510	0.04715	0.12469	0.01197	82	82	82	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87530	87590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87531	87584	0.1708	0.2118	0.00025	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87532	87580	0.1379	0.1379	0.00015	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87533	87582	0.2538	0.2538	0.00028	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87534	87583	0.0292	0.0365	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87581	0.0144	0.0231	0.0016	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87581	0.0743	0.0743	8e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87590	0.031	0.05	0.00351	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87535	87590	0.1734	0.1734	0.00048	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87580	87590	0.0978	0.2409	0.00036	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87580	87591	0.144	0.36	0.00048	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87581	87593	0.1467	0.3287	0.00046	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87582	87590	0.5387	0.5643	0.00096	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87582	87594	0.0445	0.0556	7e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87583	87584	0.1113	0.2783	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87583	87590	0.0798	0.1955	0.00026	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87584	87595	0.023	0.0562	0.00053	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87590	87592	0.2114	0.5099	0.00291	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87590	87596	0.1939	0.4656	0.00303	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89030	91031	0.026	0.2676	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89030	91032	0.0182	0.2688	0.003	30	30	30	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89201	89202	0.0003	0.0793	0	100	100	100	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89231	89232	0.0054	0.0208	0.1444	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89530	89590	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89535	0.2657	0.2657	0.00031	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89582	0.2694	0.3367	0.00038	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89531	89590	0.6266	0.6852	0.00078	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89532	89582	0.0208	0.0261	0.0003	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89533	89580	0.3651	0.3742	0.00041	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89534	89581	0.0692	0.0862	0.0001	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89535	89590	0.2612	0.3001	0.00034	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89580	89581	0.3427	0.3954	0.00077	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89580	89590	0.3068	0.3068	4e-05	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89581	89591	0.1313	0.1643	0.00019	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89582	89583	0.0993	0.2478	0.00037	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89583	89592	0.0021	0.0033	0.00024	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89583	89593	0.0075	0.0121	0.00085	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90012	0	0.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90511	0.0129	0.04244	0.00452	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90011	90512	0.0129	0.04244	0.00452	79	79	79	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90020	90320	0.00116	0.01085	0.0647	710	710	710	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91031	91032	0.004	0.2126	0	38	38	38	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	10	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	10	0.00663	0.29198	0	9999	9999	63	0.97737	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2561	11	0.0082	0.29818	0	9999	9999	63	0.97139	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3781	11	0.00663	0.29198	0	9999	9999	63	0.97737	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	13	0.01149	0.32091	0	9999	9999	63	0.97512	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	13	0.0081	0.3058	0	9999	9999	63	0.97101	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	14	0.00657	0.30124	0	9999	9999	50	0.97601	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	14	0.01099	0.27769	0	9999	9999	63	0.97606	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3081	15	0.01099	0.27769	0	9999	9999	63	0.97606	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	15	0.01099	0.222	0	9999	9999	63	0.97606	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10204	0.007	0.367	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10205	0.007	0.35	0	9999	9999	63	0.97852	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10271	0.00826	0.3327	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10272	0.00826	0.3752	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10273	0.01	0.3171	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	10274	0.0141	0.3245	0	9999	9999	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1041	10401	0.0141	0.64	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1042	10471	0.0006	0.047	0	9999	9999	310	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	10472	0.002	0.1227	0	9999	9999	125	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1052	10473	0.002	0.123	0	9999	9999	125	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10602	0	0.7	0	9999	9999	15	0.93548	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	10604	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	10474	0.002	0.124	0	9999	9999	125	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1419	1072	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1419	1041	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1419	10421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	10801	0	0.4	0	9999	9999	31.5	0.97613	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11201	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11204	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11204	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1121	11214	0.00714	0.338	0	9999	9999	63	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1420	1122	0.00575	0.1675	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1420	1121	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1420	11221	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	1122	0.00085	0.1112	0	125	125	187.5	0.985	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	1121	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	11222	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11404	1141	0.014	0.336	0	9999	9999	63	1.034	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1201	12001	0	0.5	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	12201	0.025	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	12201	0.025	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1231	12302	0.007	0.252	0	70	70	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1251	12502	0.01	0.333	0	30	30	30	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	12702	0.02	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1271	12702	0.02	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1281	12804	0.01	0.338	0	9999	9999	63	0.95813	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	13001	0	0.496	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1301	13001	0	0.496	0	9999	9999	20	0.9681	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	13204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	13404	0	0.36	0	9999	9999	63	0.9372	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1341	13404	0	0.36	0	9999	9999	63	0.9368	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13501	0.0047	0.149	0	9999	9999	40	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	13501	0.0047	0.149	0	9999	9999	40	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	13601	0	1.041	0	9999	9999	10	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	13601	0	1.041	0	9999	9999	10	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13604	1361	0	0.3059	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	13804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1381	13804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	0.614	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	0.614	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1391	13802	0	1.1	0	9999	9999	20	0.9596	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14002	0	1.041	0	9999	9999	10	0.966	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14004	0.02708	0.52	0	9999	9999	25	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1401	14004	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	14204	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	14204	0.007	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	14401	0	0.496	0	9999	9999	20	0.95215	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14404	1441	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.936	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	14502	0.014	0.365	0	9999	9999	31.5	0.936	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	14604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	14804	0	0.496	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	15001	0	1.041	0	9999	9999	10	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.94	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	15402	0.02802	1.1	0	9999	9999	20	0.94	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	15502	0	0.2	0	9999	9999	120	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1551	15504	0.007	0.355	0	9999	9999	63	0.9372	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1581	15801	0	0.614	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1422	1602	-0.00025	0.1115	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1422	16011	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1422	16021	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1423	1602	5e-05	0.0522	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1423	1601	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1423	16022	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	16202	0	0.496	0	9999	9999	20	0.96923	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1621	16202	0	0.496	0	9999	9999	20	0.96308	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	16302	0.0143	0.635	0	31.5	31.5	31.5	0.94696	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1631	16312	0	1.155	0	20	20	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1424	1642	-0.00085	0.0506	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1424	1641	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1424	16421	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1425	1642	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1425	1641	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1425	16422	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1426	1642	0.00085	0.1207	0	175	175	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1426	16411	0.00125	0.0125	0	999	999	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1426	16424	0.00075	0.0075	0	175	175	175	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1651	16502	0.0187	0.3057	0	45	45	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16604	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1661	16604	0	0.4	0	9999	9999	31.5	0.97933	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1681	16873	0.0476	0.78788	0	9999	9999	12	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	16901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1691	16901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1701	17073	0.0082	0.322	0	9999	9999	36	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1711	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17204	1721	0.014	0.3323	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1731	17302	0.02	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17404	0	0.355	0	9999	9999	63	0.89533	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1741	17404	0	0.355	0	9999	9999	63	0.89533	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	17431	0	0.029	0	350	350	476.3	1	2.967	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1427	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1427	1741	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1427	17421	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1428	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1428	1741	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1428	17422	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1429	1742	-0.00025	0.0521	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1429	17411	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1429	17423	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	17671	0.05066	0.66	0	9999	9999	18	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1761	17672	0.05022	0.66	0	9999	9999	18	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1781	17802	0	0.27	0	9999	9999	66.7	0.95409	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	18001	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1801	18001	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1821	18204	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	18402	0	0.5	0	9999	9999	20	0.97245	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	18404	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	18604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	18701	0	0.5	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	1881	0	0.4	0	9999	9999	31.5	1.0315	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	19004	0	0.355	0	9999	9999	63	0.92935	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1901	19004	0	0.355	0	9999	9999	63	0.92935	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1921	19204	0	0.3979	0	9999	9999	31.5	0.955	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1931	19302	0	0.3809	0	31.5	31.5	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1941	19471	0.00154	0.096	0	9999	9999	146	0.98636	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1430	1941	0.000235	0.00255	0	42	42	146	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1430	19473	0.003335	0.12945	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1430	19472	0.003335	0.14674	0	42	42	42	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1951	19504	0.0143	0.4	0	9999	9999	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	19601	0	0.654	0	9999	9999	30	0.96435	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1961	19601	0	0.654	0	9999	9999	30	0.96435	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	19702	0.0062	0.238	0	63	63	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1971	19712	0.0062	0.238	0	63	63	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1991	19902	0.007	0.178	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1431	2002	-0.00075	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1431	2001	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1431	20021	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	20201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	20201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1432	2042	-0.00032	0.04902	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1432	2041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1432	20421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1433	2052	-0.00059	0.0485	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1433	2041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1433	20422	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	21004	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	21004	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.0315	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21204	2121	0	0.3979	0	9999	9999	31.5	1.0315	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2131	21302	0	0.3	0	9999	9999	50	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	2141	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2161	21604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	21804	0	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2181	21804	0	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1434	2204	-0.00105	0.0192	0	500	500	750	1.0132	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1434	2202	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1434	22021	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	22204	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2231	22302	0.006	0.28	0	70	70	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2241	22404	0.01109	0.389	0	9999	9999	31.5	0.95773	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	22501	0.0141	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	22501	0.0141	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22804	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2281	22814	0.0143	0.338	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2301	23001	0	0.6	0	9999	9999	20	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23601	0.0141	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23601	0.0141	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	23604	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2481	24804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2491	24804	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1435	2522	0.00145	0.1155	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1435	2521	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1435	25221	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1436	2522	-0.00045	0.1206	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1436	2521	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1436	25222	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	25404	0.00657	0.30124	0	9999	9999	50	0.94702	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1437	2562	5e-05	0.0526	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1437	2561	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1437	25621	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1438	2562	5e-05	0.0523	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1438	2571	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1438	25622	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1439	2562	-0.00025	0.0515	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1439	25611	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1439	25623	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1440	2563	-0.00025	0.0513	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1440	2561	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1440	25624	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	2563	-0.00025	0.0515	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	2571	0.00125	0.0125	0	999	999	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1441	25625	0.00075	0.0075	0	250	250	304.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.94278	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2571	25604	0.0082	0.29818	0	9999	9999	63	0.94278	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1442	2671	0.00575	0.3325	0	9999	9999	40	0.95022	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1442	26700	0.00125	0.0125	0	999	999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1442	26701	0.00075	0.0075	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2681	26802	0	0.35	0	9999	9999	31.5	0.96774	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	27004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2701	27004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2721	27204	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2731	27302	0.046	0.464	0	31.5	31.5	31.5	0.99	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	2741	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2742	27473	0.002	0.0985	0	9999	9999	140	1.01636	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1443	2742	0.00135	0.1206	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1443	2741	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1443	27421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1444	2742	0.00105	0.1112	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1444	2741	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1444	27422	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	27604	0.0069	0.3447	0	9999	9999	63	0.97893	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2761	27604	0.007	0.317	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	27702	0.00327	0.1569	0	100	100	100	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2771	27712	0.025	1.1	0	9999	9999	20	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27801	0.02	0.496	0	9999	9999	20	0.98405	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27801	0.02	1	0	9999	9999	20	0.98405	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27804	0	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27804	0	0.355	0	9999	9999	63	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2781	27805	0.0105	0.338	0	9999	9999	63	0.97375	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2801	28002	0	0.6176	0	9999	9999	17	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28201	0	1.041	0	9999	9999	25	0.93806	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28201	0	1.041	0	9999	9999	25	0.93806	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2821	28204	0.011	0.389	0	9999	9999	31.5	0.95773	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1445	2842	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1445	2841	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1445	28421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2852	28571	0.00053	0.02962	0	9999	9999	560	0.9625	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28601	0.022	1	0	9999	9999	20	0.9396	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28601	0.022	1	0	9999	9999	20	0.936	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28604	0	0.355	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2861	28611	0.022	1.1	0	9999	9999	20	0.92	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2881	28804	0.0143	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	29401	0	0.496	0	9999	9999	20	0.97073	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2941	29401	0	0.496	0	9999	9999	20	0.9681	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	29501	0.022	1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2951	29501	0.022	1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1446	2962	0	-0.00915	0	433	433	20	1.03975	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1446	29672	0	0.06385	0	288	288	288	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1446	29671	0.001	0.11615	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2972	29673	0.00052	0.03326	0	9999	9999	460	1.02625	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3061	30671	0.01735	0.36529	0	9999	9999	27	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1447	3082	-0.00025	0.0439	0	250	250	250	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1447	3081	0.00125	0.0125	0	999	999	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1447	30822	0.00075	0.0075	0	250	250	250	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1448	3082	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1448	3091	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1448	30824	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	30804	0	0.355	0	9999	9999	63	0.8744	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3091	30804	0	0.355	0	9999	9999	63	0.8744	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	3101	0.014	0.336	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3122	31271	0.0005	0.0375	0	9999	9999	480	0.9693	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1449	3202	5e-05	0.0522	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1449	3201	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1449	32021	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1450	3202	5e-05	0.0527	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1450	3200	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1450	32023	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	3203	5e-05	0.0527	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	3209	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1451	32022	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3221	32204	0	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32404	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3241	32404	0.0105	0.338	0	9999	9999	31.5	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32604	0	0.33	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3261	32604	0	0.33	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1452	3282	0.00525	0.2328	0	63	63	81.9	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1452	3281	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1452	32821	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1453	3282	0.00825	0.2348	0	63	63	81.9	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1453	3281	0.00125	0.0125	0	999	999	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1453	32822	0.00075	0.0075	0	63	63	81.9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1454	3282	-0.00085	0.0506	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1454	3281	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1454	32823	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1455	3282	-0.00025	0.1105	0	120	120	187.5	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1455	32810	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1455	32824	0.00075	0.0075	0	120	120	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3301	33004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	33201	0	0.614	0	9999	9999	20.8	0.95609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3321	33201	0	0.614	0	9999	9999	20.8	0.95609	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1456	3342	7e-05	0.1112	0	125	125	187.5	0.9683	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1456	3341	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1456	33421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1457	3342	-0.00045	0.1112	0	125	125	187.5	0.9683	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1457	3341	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1457	33422	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3361	33601	0	0.614	0	9999	9999	14	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	33801	0	0.84	0	9999	9999	12.5	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3381	33801	0	0.84	0	9999	9999	12.5	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	34001	0.02	1	0	9999	9999	20	0.95826	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3401	34001	0.02	1	0	9999	9999	20	0.95826	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	0.9849	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	0.9849	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3421	34201	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.92	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.92	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3431	34301	0.022	1	0	9999	9999	20	0.92	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35004	3501	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3501	35074	0.0025	0.098	0	9999	9999	120	0.97459	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1458	3522	0.00095	0.1206	0	125	125	137.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1458	3521	0.00125	0.0125	0	999	999	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1458	35221	0.00075	0.0075	0	125	125	137.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1459	3522	0.00095	0.1199	0	125	125	152	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1459	35211	0.00125	0.0125	0	999	999	152	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1459	35222	0.00075	0.0075	0	125	125	152	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1460	3522	0.00105	0.1199	0	125	125	162.5	0.967	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1460	3521	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1460	35223	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	3522	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	35211	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1461	35224	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1462	3522	-0.00045	0.0175	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1462	35231	0.00125	0.0125	0	999	999	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1462	35236	0.00075	0.0075	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1463	3522	-0.00045	0.0025	0	600	600	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1463	35232	0.00125	0.0125	0	999	999	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1463	35237	0.00075	0.0075	0	600	600	900	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1464	3522	-0.00045	0.0178	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1464	35231	0.00125	0.0125	0	999	999	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1464	35238	0.00075	0.0075	0	300	300	390	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3541	35404	0.0062	0.3365	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35604	3561	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35604	3561	0	0.4	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93664	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35804	0.007	0.35	0	9999	9999	63	0.93506	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3581	35812	0.025	1.1	0	9999	9999	20	0.9596	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3601	36001	0	0.496	0	9999	9999	20	0.95385	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3611	36001	0	1	0	9999	9999	20	0.95215	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36201	0.0225	0.9997	0	9999	9999	18	0.98173	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36201	0.0225	0.9997	0	9999	9999	18	0.98173	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	36202	0.01429	0.21	0	9999	9999	60	1.02667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1465	3642	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1465	3641	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1465	36421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3651	36402	0.0062	0.31	0	9999	9999	63	1.01413	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	37501	0.022	1.1	0	9999	9999	20	0.9849	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3751	37501	0.022	1.1	0	9999	9999	20	0.9849	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37601	0	0.577	0	9999	9999	20	0.986	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37601	0	0.577	0	9999	9999	20	0.98604	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37602	0	0.5	0	9999	9999	20	0.9799	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3761	37602	0	0.5	0	9999	9999	20	0.98164	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	38001	0	0.614	0	9999	9999	20	0.9678	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3801	38004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	38204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3821	38204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1466	3842	0.00085	0.1214	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1466	3841	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1466	38421	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1467	3842	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1467	3841	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1467	38422	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1468	3852	0.00085	0.1199	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1468	3851	0.00125	0.0125	0	999	999	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1468	38423	0.00075	0.0075	0	125	125	162.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1469	3852	-0.00025	0.0515	0	250	250	375	0.9856	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1469	3851	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1469	38424	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3861	38601	0	1	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3871	38701	0	1	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3881	38804	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3934	39471	0.00054	0.0509	0	9999	9999	330	1.06542	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3941	39401	0	0.317	0	31.5	31.5	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3944	39473	0.00058	0.052	0	9999	9999	330	1.06667	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3954	39472	0.00057	0.052	0	9999	9999	330	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1470	3954	-0.00105	0.0204	0	500	500	750	0.977	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1470	3942	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1470	39421	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39601	0	0.5	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3961	39601	0	0.496	0	9999	9999	20	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3981	39801	0	0.4	0	9999	9999	35	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3991	39801	0	0.4	0	9999	9999	35	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40001	0.02	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40001	0.02	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4001	40004	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4021	40204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4021	40204	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40404	0	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4041	40404	0	0.33	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40601	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40602	0	0.57	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4061	40602	0	0.57	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4071	40761	0.0049	0.24	0	88	88	88	1.0165	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4081	40801	0.02	0.5	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4081	40801	0.02	0.5	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4101	41002	0	0.495	0	9999	9999	28	0.952	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4101	41002	0	0.495	0	9999	9999	28	0.952	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	41102	0.009	0.3055	0	9999	9999	38	0.92	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4201	42004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	42102	0.022	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	42102	0.022	1.1	0	9999	9999	20	0.98	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4221	42204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4221	42204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1471	4242	0	-0.014	0	300	300	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1471	42474	0	0.091	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1471	42475	0	0.0967	0	150	150	150	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4261	42604	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4281	42802	0	0.35	0	9999	9999	67	0.9495	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4281	42802	0	0.35	0	9999	9999	67	0.9495	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4341	43401	0	0.4	0	9999	9999	20	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4351	43401	0	0.4	0	9999	9999	20	0.96875	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4361	43604	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4371	43704	0	0.38	0	9999	9999	63	0.9372	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1472	4384	-0.00095	0.0145	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1472	4382	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1472	43821	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	44001	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	44471	0	0.4	0	9999	9999	35	1.01429	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1473	4472	5e-05	0.0465	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1473	4461	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1473	44623	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1474	4472	5e-05	0.0484	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1474	4471	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1474	44624	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44804	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4481	44804	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4491	44901	0.022	1.1	0	9999	9999	20	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.792	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4501	45001	0.04	0.816	0	9999	9999	12.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4511	45101	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4511	45101	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46210	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46210	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46214	0	0.4	0	9999	9999	40	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46214	0	0.4	0	9999	9999	40	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46224	0	0.4	0	9999	9999	40	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4621	46224	0	0.4	0	9999	9999	40	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46501	0	0.4	0	9999	9999	20	0.98438	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46501	0	0.4	0	9999	9999	20	0.98438	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4651	46504	0.00782	0.30661	0	9999	9999	63	0.94702	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46804	4681	0.02	0.4	0	9999	9999	30	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	47004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4701	47004	0	0.4	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1475	4722	-0.00025	0.0515	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1475	4721	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1475	47221	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1476	4722	-0.0008	0.0433	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1476	4731	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1476	47222	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	47402	0	0.496	0	9999	9999	20	0.97419	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4741	47402	0	0.496	0	9999	9999	20	0.97419	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4761	47601	0	0.84	0	9999	9999	12.5	0.96903	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	47802	0.003	0.1333	0	90	90	90	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4781	47902	0.003	0.286	0	42	42	42	1.02	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4901	49001	0	0.4	0	9999	9999	10	0.96429	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4941	49474	0	0.0695	0	9999	9999	175	0.975	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1477	4942	6e-05	0.1112	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1477	4941	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1477	49422	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1478	4943	0.00449	0.1112	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1478	4941	0.00125	0.0125	0	999	999	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1478	49421	0.00075	0.0075	0	125	125	187.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49501	0.022	0.4	0	9999	9999	31.5	0.97209	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49501	0.022	0.4	0	9999	9999	31.5	0.97209	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4951	49504	0.0143	0.4	0	9999	9999	63	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49604	0.007	0.35	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4961	49604	0.007	0.35	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.97893	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4981	49804	0.0056	0.342	0	9999	9999	63	0.97893	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49902	0.011	0.328	0	9999	9999	40	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49912	0.025	1.155	0	9999	9999	20	0.98252	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4991	49922	0.025	1.1	0	9999	9999	20	1.01333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5001	50004	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	50274	0.00106	0.0588	0	9999	9999	180	1.05	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5031	50301	0.022	1.1	0	9999	9999	20	0.984	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1479	5042	-0.00025	0.0515	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1479	5041	0.00125	0.0125	0	999	999	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1479	50421	0.00075	0.0075	0	250	250	375	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5051	50574	0.00047	0.122	0	9999	9999	100	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5061	50604	0.014	0.386	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5071	50573	0.00052	0.122	0	9999	9999	100	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	50901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5091	50901	0.022	1.1	0	9999	9999	20	0.968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5122	50275	0.00106	0.0588	0	9999	9999	180	1.01667	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5131	51301	0.022	1	0	9999	9999	20	0.9698	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5131	51301	0.022	1	0	9999	9999	20	0.9653	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5141	51471	0.0035	0.145	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5142	51473	0.00091	0.05	0	9999	9999	280	1.01364	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5142	51474	0.00093	0.05	0	9999	9999	280	1.01364	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1480	5142	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1480	5141	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1480	51421	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	5142	-0.00026	0.0429	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	51410	0.00125	0.0125	0	999	999	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1481	51422	0.00075	0.0075	0	238	238	238	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1482	5172	0	-0.0181	0	495	495	280	1.03956	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1482	51771	0	0.0615	0	325	325	325	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1482	51772	0	0.1221	0	170	170	170	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51801	0	0.614	0	9999	9999	20	0.9678	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5181	51801	0	0.614	0	9999	9999	20	0.9678	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51804	5181	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51804	5181	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1483	5202	0.00225	0.01	0	175	175	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1483	52071	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1483	52072	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1484	5202	0.00225	0.01	0	400	400	31.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1484	52073	0.00225	0.1673	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1484	52074	-0.00148	0.1669	0	87.5	87.5	87.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5221	52204	0	0.7	0	9999	9999	15	0.97968	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5222	50276	0.0006	0.051	0	9999	9999	9999	1.01653	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5241	52404	0.0143	0.4	0	9999	9999	31.5	0.979	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5241	52476	0	0.444	0	9999	9999	25.4	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5251	52477	0	0.352	0	9999	9999	70	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52604	0	0.38	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5261	52604	0	0.38	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52704	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52714	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5271	52734	0.00714	0.338	0	9999	9999	63	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	52804	0.0105	0.338	0	9999	9999	63	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53004	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5301	53004	0	0.4	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5321	53204	0.007	0.355	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53204	5321	0.009	0.305	0	9999	9999	63	1.03013	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5341	53404	0	0.367	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	53604	0.007	0.35	0	9999	9999	31.5	0.937	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	53614	0	0.338	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5381	53804	0.014	0.386	0	9999	9999	31.5	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54404	5441	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1485	5464	-0.00105	0.0191	0	500	500	750	1.0132	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1485	5462	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1485	54624	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1486	5464	-0.00105	0.0191	0	500	500	750	1.0132	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1486	5462	0.00125	0.0125	0	999	999	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1486	54621	0.00075	0.0075	0	500	500	750	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1487	5464	-0.00105	0.0145	0	550	550	550	0.982	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1487	54622	0.00125	0.0125	0	999	999	550	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1487	54623	0.00075	0.0075	0	550	550	550	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5481	54801	0.02	1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5481	54801	0.02	1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55002	0.02	1.1	0	9999	9999	20	0.97	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5501	55004	0.0105	0.338	0	9999	9999	63	0.9475	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5521	55201	0	0.4	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5521	55201	0	0.4	0	9999	9999	20	0.98452	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10212	0.05	1.2	0	10	10	10	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10204	10213	0.1	2.4	0	5	5	5	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10212	10275	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10213	10276	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35771	10470	0.00038	0.0354	0	9999	9999	500	0.9875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10671	0.035	1.042	0	9999	9999	5.76	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10672	0.028	0.833	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10673	0.139	4.167	0	9999	9999	1.44	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10602	10674	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11204	11202	0.01667	0.4	0	30	30	30	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11202	11271	0.007	0.25	0	9999	9999	28	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11224	11242	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11242	67045	0.018	0.137	0	9999	9999	43.36	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11254	11252	0.14	1.49345	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12370	0.016	0.123	0	9999	9999	48.3	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12371	0.005	0.163	0	9999	9999	36.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12302	12372	0.066	0.517	0	9999	9999	11.5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12571	0.008	0.219	0	9999	9999	26.25	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12572	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12502	12573	0.02	0.574	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12814	12802	0.0125	0.2975	0	9999	9999	40	1.045	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	12872	0.076	0.595	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	12873	0.034	0.264	0	22.5	22.5	22.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12802	68222	0.051	0.397	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12804	12812	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12812	12874	0.02	0.67	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13011	68536	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13402	0.088	1.48399	0	9999	9999	5	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13402	13472	0.253	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13404	13412	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13412	13471	0.25	7.5	0	9999	9999	0.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13434	13415	0.05	1.2	0	10	10	10	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13415	13475	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13416	13476	0.061	0.476	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13484	13416	0.03333	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13424	13417	0.1	2.4	0	5	5	5	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13417	13477	0.067	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13494	13422	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13454	13432	0.033	0.8	0	15	15	15	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13432	13473	0.017	0.809	0	9999	9999	11.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13442	13479	0.056	1.397	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	13442	0.1	2.4	0	9999	9999	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14002	14073	0.022	0.657	0	9999	9999	9.13	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14034	14022	0.038	0.934	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14414	14402	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	14471	0.043	2.021	0	4.7	4.7	4.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	14472	0.2	6.7	0	9999	9999	1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14412	68282	0.028	1.348	0	9999	9999	7.05	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14804	14802	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14802	14871	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15010	15001	0	1.041	0	9999	9999	10	0.952	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15512	67102	0.011	0.163	0	59.66	59.66	59.66	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15534	15542	0.01	0.4	0	25	25	25	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15542	15573	0.03	0.238	0	9999	9999	25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15704	15702	0.038	0.934	0	9999	9999	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	15771	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15702	15772	0.056	1.667	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16371	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16372	0.056	1.397	0	9999	9999	3.6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16373	0.028	0.699	0	9999	9999	7.2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16376	0.033	1.117	0	9999	9999	6	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16302	16379	0.625	18.75	0	9999	9999	0.32	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16374	0.022	0.744	0	9999	9999	9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16375	0.04	1.34	0	9999	9999	5	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16312	16377	0.076	0.595	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16502	16571	0.017	0.129	0	46	46	46	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16601	16602	0.1	1	0	9999	9999	5	1.01333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16601	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16602	16671	0.056	1.397	0	3.6	3.6	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16602	16672	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16612	0.035	0.999	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16614	0.025	0.6	0	20	20	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16622	0.034	0.9728	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16632	0.088	1.484	0	9999	9999	5	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16604	16632	0.088	1.484	0	9999	9999	5	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16612	16675	0.084	0.661	0	9999	9999	9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16614	16674	0.01	0.254	0	9999	9999	19.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16662	16618	0.0116	0.46	0	40	40	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16632	16670	0.152	1.2	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17004	17010	0.014	0.386	0	9999	9999	31.5	1.035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17010	17074	0.008	0.3222	0	9999	9999	36	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	17012	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17012	17075	0.083	2.5	0	9999	9999	2.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17044	17032	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17032	17077	0.143	4.286	0	9999	9999	1.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17032	68223	0.76	6	0	9999	9999	1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17810	17802	0	0.27	0	9999	9999	66.7	0.95409	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18010	18004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18010	18004	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18404	18412	0.038	0.934	0	9999	9999	10	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18412	18471	0.032	0.962	0	9999	9999	6.24	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18614	18601	0.14	1.49345	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18804	18802	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18834	18812	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19014	19002	0.03333	0.66583	0	9999	9999	15	1.07397	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19004	19073	0.0128	0.6	0	9999	9999	25	1.02667	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19014	19071	0.038	0.934	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19071	19081	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19071	19082	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19072	19083	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19072	19084	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19073	19085	0.034	0.257	0	9999	9999	23.13	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19312	19371	0.027	0.206	0	9999	9999	28.91	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19317	19318	0.082	0.826	0	9999	9999	6.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19322	19372	0.017	0.43	0	9999	9999	11.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19702	19771	0.014	0.206	0	9999	9999	47.1	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19772	0.022	0.559	0	9999	9999	9	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19773	0.021	0.158	0	9999	9999	37.58	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19970	0.017	0.132	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19971	0.00889	0.26667	0	22.5	22.5	22.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19972	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19973	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19902	19974	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21024	21002	0.03333	0.66583	0	9999	9999	15	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21012	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21004	21071	0.222	5.589	0	9999	9999	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21302	21371	0.006	0.173	0	9999	9999	33.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21404	21402	0.088	1.484	0	9999	9999	5	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21414	21412	0.038	0.934	0	9999	9999	10	1.01846	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21414	21412	0.038	0.934	0	9999	9999	10	1.01846	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21614	21601	0.14	1.49345	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21864	21801	0.12	2	0	9999	9999	5	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21824	21802	0.06	1	0	9999	9999	10	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	21871	0.111	2.794	0	1.8	1.8	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21812	21872	0.253	2	0	3	3	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21844	21822	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21854	68230	0.02857	0.50476	0	21	21	21	1.03726	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22224	22201	0.088	1	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22222	0.0333	0.6658	0	9999	9999	15	1.02	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22242	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22204	22282	0.044	0.742	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22232	22211	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22234	22211	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22244	22215	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22215	22278	0.036	1.071	0	9999	9999	5.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22221	22273	0.044	1.333	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22252	22275	0.044	1.118	0	4.5	4.5	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22254	22262	0.088	1	0	9999	9999	10	0.98571	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22262	22274	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22264	22292	0.088	1	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22271	22276	0.03	0.861	0	7	7	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22302	22371	0.013	0.095	0	9999	9999	63	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22412	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22404	22422	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22412	22471	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22422	22472	0.044	1.118	0	9999	9999	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22610	22671	0.005	0.2727	0	9999	9999	55	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22610	22672	0.005	0.2727	0	9999	9999	47	1.01429	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22804	22802	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22802	22871	0.281	2.204	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.01857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23614	23611	0.14	1.4934	0	9999	9999	5	1.01857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23612	23621	1.48	7.6	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26773	0.009	0.328	0	9999	9999	23.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26703	26774	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26771	0.007	0.278	0	27.3	27.3	27.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26705	26772	0.032	1.203	0	9999	9999	6.3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26709	26711	0.10133	0.65892	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	27002	0.038	0.934	0	9999	9999	10	1.06429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27071	0.844	6.611	0	0.9	0.9	0.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27281	27204	0.007	0.355	0	9999	9999	63	0.958	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27371	0.013	0.329	0	9999	9999	15.3	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27302	27372	0.035	0.516	0	9999	9999	18.84	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	27402	0.088	1.484	0	9999	9999	5	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27404	27412	0.038	0.934	0	9999	9999	10	1.01846	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27410	27471	0.0035	0.1452	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27410	27472	0.0035	0.1469	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27702	27774	0.04	0.288	0	9999	9999	20.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27703	27771	0.018	0.128	0	9999	9999	46.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27722	27772	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27722	27773	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27812	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27804	27813	0.1	2.4	0	5	5	5	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27813	27871	0.051	1.515	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28002	28071	0.011	0.333	0	18	18	18	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28204	28202	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28202	28271	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28804	28812	0.0167	0.333	0	9999	9999	30	1.03333	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28810	28824	0.006	0.35	0	9999	9999	63	0.937	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28812	28874	0.006	0.192	0	9999	9999	31.2	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28815	0.0333	0.8	0	15	15	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28872	0.012	0.362	0	9999	9999	16.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28834	28873	0.009	0.272	0	9999	9999	22.08	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1488	30820	-0.00025	0.0439	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1488	3081	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1488	30821	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1489	30820	-0.00115	0.0475	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1489	3091	0.00125	0.0125	0	999	999	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1489	30826	0.00075	0.0075	0	250	250	350	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31014	31001	0.14	1.49345	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31004	31002	0.038	0.934	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31071	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31002	31074	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32210	32201	0	0.5	0	9999	9999	20	0.95355	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32210	32204	0.007	0.355	0	9999	9999	63	0.95813	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32502	32578	0.3	3	0	9999	9999	2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32514	32532	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32532	32576	0.06	0.472	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32532	32577	0.19	1.5	0	9999	9999	4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33014	33002	0.034	0.9728	0	9999	9999	10	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33002	33071	0.165	1.293	0	9999	9999	4.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33034	33012	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33012	33072	0.02	0.508	0	9999	9999	9.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35004	35002	0.038	0.934	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35002	35071	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35802	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35871	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35872	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35802	35873	0.211	1.653	0	9999	9999	3.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35813	0.03333	0.8	0	15	15	15	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35804	35815	0.1	2.4	0	5	5	5	1.05	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35812	35875	0.009	0.282	0	9999	9999	21.24	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35813	35876	0.014	0.421	0	9999	9999	14.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35814	35822	0.03333	0.66583	0	9999	9999	15	1.05536	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35815	35877	0.033	1	0	9999	9999	6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35862	35818	0.0116	0.45	0	40	40	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36202	36271	0.005	0.201	0	9999	9999	37.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36202	36272	0.01	0.361	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36412	36471	0.043	0.34	0	9999	9999	17.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36412	68306	0.06	0.472	0	9999	9999	12.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36422	36476	0.046	0.354	0	9999	9999	17.35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36452	36472	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36462	36473	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36462	68307	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36482	36474	0.048	1.805	0	9999	9999	4.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36492	36475	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38004	38002	0.088	1.484	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38002	38071	0.422	3.306	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38014	38012	0.0095	0.2335	0	9999	9999	20	1.0366	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38201	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38214	38201	0.088	1	0	9999	9999	10	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38203	38202	0.038	0.934	0	9999	9999	20	1.0768	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38244	38211	0.088	1	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38254	38212	0.1	2.4	0	5	5	5	1.0875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38212	38271	0.017	0.492	0	9999	9999	12.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38254	38213	0.03333	0.8	0	15	15	15	1.0875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38213	38272	0.038	1.095	0	9999	9999	5.25	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38215	38273	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38284	38215	0.05	1.2	0	10	10	10	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38233	38232	0.038	0.934	0	9999	9999	10	1.05714	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38264	38241	0.14	1.5	0	9999	9999	5	1.07143	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38804	38802	0.038	0.934	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38802	38870	0.028	0.216	0	9999	9999	27.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38802	38871	0.019	0.722	0	9999	9999	10.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38804	38812	0.015	0.333	0	9999	9999	30	1.01429	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39670	39675	0.002	0.1088	0	9999	9999	125	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40404	40412	0.05	1.2	0	10	10	10	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40412	40471	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40771	0.003	0.1	0	9999	9999	59.8	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40772	0.009	0.256	0	9999	9999	23.4	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40761	40773	0.046	0.33	0	9999	9999	18.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42004	42001	0.088	1	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42604	42602	0.038	0.934	0	9999	9999	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42672	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42673	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42602	42674	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43604	43602	0.038	0.934	0	9999	9999	10	1.02857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43602	43671	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43602	43672	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43724	43712	0.0111	0.2222	0	9999	9999	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43712	43774	0.019	0.149	0	9999	9999	40	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44814	44812	0.038	0.934	0	9999	9999	10	1.05537	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46854	46801	0.14	1.5	0	9999	9999	5	0.9718	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46854	46801	0.14	1.5	0	9999	9999	5	0.9718	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46801	46875	0.25	2	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46844	46802	0	0.935	0	10	10	10	0.9875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46802	46870	0.152	1.19	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46834	46812	0	0.588	0	17	17	17	0.975	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46812	46874	0.045	0.343	0	9999	9999	17.35	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46824	46822	0.03333	0.8	0	15	15	15	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46822	46873	0.014	0.429	0	9999	9999	14	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47871	0.004	0.103	0	9999	9999	56	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47802	47873	0.029	0.821	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47902	47872	0.007	0.193	0	9999	9999	29.75	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49604	49613	0.1	2.4	0	5	5	5	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49613	49672	0.057	1.643	0	9999	9999	3.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49814	49802	0.03333	0.66583	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49971	0.02	0.157	0	9999	9999	36.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49973	0.101	0.793	0	9999	9999	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49932	49976	0.076	0.595	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49942	49975	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49952	49980	0.304	2.38	0	9999	9999	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49962	49974	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49982	49972	0.304	2.38	0	2.5	2.5	2.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50014	50012	0.05	1.2	0	10	10	10	1.075	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50012	50071	0.025	0.621	0	9999	9999	8.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51410	51472	0.0035	0.145	0	9999	9999	70	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52234	52201	0.14	1.5	0	9999	9999	5	1.01857	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52204	52212	0.03333	0.8	0	15	15	15	1.025	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52212	52271	0.014	0.425	0	9999	9999	14	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52604	52602	0.088	1.484	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52671	0.101	3.03	0	9999	9999	1.98	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52602	52677	0.074	1.863	0	9999	9999	2.7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52610	52614	0	0.338	0	9999	9999	63	0.97907	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52615	52612	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52612	52673	0.024	0.689	0	9999	9999	8.75	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52634	52632	0.015	0.33	0	9999	9999	30	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52632	52676	0.01	0.287	0	9999	9999	21	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52644	52642	0.015	0.33	0	9999	9999	30	1.03699	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52642	52675	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52702	52700	0.015	0.117	0	9999	9999	51	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52702	0.01489	0.2217	0	45	45	45	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52705	52712	0	0.934	0	9999	9999	10	0.975	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52712	52778	0.07	1.032	0	9999	9999	9.42	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52772	0.03	0.229	0	9999	9999	26.02	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52773	0.067	0.515	0	9999	9999	11.56	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52732	52774	0.257	1.983	0	9999	9999	3	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52794	52732	0.0074	0.214	0	9999	9999	35	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52802	0.038	0.934	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52812	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52813	0.025	0.6	0	20	20	20	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52814	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52815	0.1	2.4	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52816	0.05	1.2	0	10	10	10	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52804	52817	0.03333	0.8	0	15	15	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52812	52873	0.042	1.263	0	9999	9999	4.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52813	52871	0.011	0.329	0	9999	9999	18.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52814	52875	0.037	0.931	0	9999	9999	5.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52815	52876	0.111	2.794	0	9999	9999	1.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52816	52872	0.028	0.699	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52817	52874	0.152	1.2	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52817	52878	0.077	0.601	0	9999	9999	9.9	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53014	53002	0.06	0.9982	0	9999	9999	10	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53042	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53034	53052	0.03333	0.66583	0	9999	9999	15	1.05548	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53401	0.14	2.2	0	9999	9999	5	1.014	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53404	53412	0.05	1.2	0	10	10	10	0.9875	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53412	53471	0.028	0.842	0	9999	9999	7.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53612	0.1	2.4	0	5	5	5	1.0125	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53615	0.03333	0.8	0	15	15	15	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53604	53616	0.03333	0.8	0	15	15	15	1.0625	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53612	53672	0.032	0.947	0	9999	9999	6.4	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53624	53613	0.03333	0.8	0	15	15	15	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53613	53673	0.012	0.357	0	9999	9999	16.8	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53615	53671	0.033	1	0	9999	9999	6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53616	53674	0.017	0.558	0	9999	9999	12	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53801	53802	0.1	1	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53804	53801	0.1	1	0	9999	9999	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53802	53871	0.152	1.19	0	5	5	5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.01726	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54414	54401	0.0333	0.667	0	9999	9999	15	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54402	0.14	1.5	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54402	0.14	1.5	0	9999	9999	5	1.01849	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54411	68413	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54411	68414	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54424	54412	0.0333	0.667	0	9999	9999	15	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54425	54471	0.044	1.333	0	4.5	4.5	4.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54426	54472	0.101	0.793	0	7.5	7.5	7.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54426	68408	0.083	0.647	0	9999	9999	9.2	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54640	54630	0	0.14	0	582	582	582	0.97	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55001	0.14	1.5	0	9999	9999	5	1.04286	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55001	68325	0	2.857	0	9999	9999	2.1	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55012	0.03333	0.8	0	15	15	15	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55013	0.02	0.48	0	25	25	25	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55004	55014	0.05	1.2	0	10	10	10	1.0375	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55012	55071	0.016	0.399	0	9999	9999	12.6	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55013	55072	0.008	0.235	0	9999	9999	24.5	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55014	55073	0.029	0.821	0	9999	9999	7	1	1	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70010	70030	0.0039	0.2464	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70311	70330	0.0039	0.2464	0	90	90	90	1.0334	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70312	70330	0.0039	0.2473	0	90	90	90	1.00006	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70504	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70505	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70506	0.0012	0.0729	0	240	240	240	1.03	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70507	0.0068	0.2	0	75	75	75	1.03	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70508	0.0068	0.2	0	75	75	75	1.04	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70516	0.0037	0.13259	0	135	135	135	1.055	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70510	70580	0.0088	0.214	0	75	75	75	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1490	70510	0	-0.0063	0	240	240	240	0.99997	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1490	70520	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1490	70561	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1491	70510	0	-0.0069	0	240	240	240	1.0166	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1491	70520	0.0018	0.071	0	240	240	240	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1491	70562	0	0.1349	0	30	30	30	1	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70513	0.0023	0.08157	0	217	217	217	1.03	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70514	0.0023	0.08157	0	217	217	217	1.03	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70520	70515	0.002	0.0712	0	250	250	250	1.03	30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	71031	0.0065	0.2893	0	60	60	60	1.0163	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71011	71032	0.0039	0.2447	0	90	90	90	1.01323	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	71031	0.0065	0.2867	0	60	60	60	1.0163	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71012	71032	0.0039	0.2463	0	90	90	90	1.01323	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	71530	0.0171	0.4133	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71511	71530	0.019	0.414	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	71530	0.019	0.4167	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71512	71530	0.019	0.415	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72511	72530	0.0037	0.2419	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	72512	72530	0.0038	0.2413	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74011	74030	0.0039	0.248	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74012	74030	0.0039	0.248	0	90	90	90	1.0299	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	74511	0	-0.0063	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	74520	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1492	74561	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1493	74511	0	-0.0074	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1493	74520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1493	74562	0	0.1523	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1494	74512	0	-0.0063	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1494	74520	0.0018	0.0719	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1494	74563	0	0.1656	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74711	74730	0.0037	0.2422	0	90	90	90	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74712	74730	0.0038	0.2419	0	90	90	90	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75030	0.0074	0.2512	0	60	60	60	1.00957	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75010	75030	0.0075	0.2508	0	60	60	60	0.99527	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75508	0.0068	0.2	0	75	75	75	1.05	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75515	0.00302	0.07574	0	175	175	175	1.05	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75530	0.0087	0.2559	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75510	75530	0.0087	0.2573	0	90	90	90	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1495	75510	0	-0.0047	0	240	240	240	1.00023	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1495	75520	0.0018	0.0656	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1495	75561	0	0.0617	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1496	75510	0	-0.0074	0	240	240	240	1.00023	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1496	75520	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1496	75562	0	0.1523	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75520	75516	0.00178	0.05187	0	300	300	300	1.04	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	75830	0.0074	0.2515	0	60	60	60	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75810	75830	0.0074	0.2508	0	60	60	60	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76011	76031	0.0091	0.1953	0	75	75	75	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76012	76031	0.0091	0.1967	0	75	75	75	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76511	76532	0.004	0.2403	0	90	90	90	0.99996	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76512	76532	0.0119	0.3658	0	60	60	60	1.01666	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76513	76531	0.0119	0.3607	0	60	60	60	1.01603	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	76514	76531	0.0119	0.3658	0	60	60	60	0.99973	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77030	0.0061	0.2423	0	90	90	90	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77010	77030	0.0061	0.2426	0	90	90	90	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77510	77530	0.0087	0.2566	0	90	90	90	1.00003	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77510	77530	0.0087	0.2599	0	90	90	90	1.00003	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78511	78530	0.0125	0.2733	0	45	45	45	1.01633	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78512	78530	0.0123	0.2738	0	45	45	45	1.01633	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79015	79010	0.00197	0.0213	0	125	125	125	1	-4.388	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0126	0.272	0	45	45	45	1.01657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0126	0.2733	0	45	45	45	1.01657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79010	79030	0.0078	0.2512	0	60	60	60	1.03326	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79016	79015	0	0.0213	0	125	125	125	0.96035	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80011	80030	0.0076	0.2533	0	45	45	45	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80012	80030	0.0076	0.2549	0	45	45	45	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80511	80531	0.0119	0.2692	0	60	60	60	1.02143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1497	81010	0	-0.0055	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1497	81020	0.0018	0.0646	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1497	81061	0	0.0615	0	45	45	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1498	81010	0	-0.0055	0	240	240	240	1.0001	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1498	81020	0.0018	0.0646	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1498	81062	0	0.0615	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1499	81010	0	-0.0074	0	240	240	240	1.02	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1499	81020	0.0014	0.0713	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1499	81063	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1500	81510	0	-0.007	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1500	81520	0.0018	0.0677	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1500	81562	0	0.064	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	81510	0	-0.0047	0	240	240	240	1.03344	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	81520	0.0018	0.0656	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	81561	0	0.0617	0	45	45	45	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81810	81830	0.0039	0.2461	0	90	90	90	1.02987	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82001	82011	0.01508	0.34728	0	40	40	40	1.04	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	82001	0.0007	0.0488	0	1000	1000	1000	1.04	-30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82002	82012	0.01508	0.35287	0	40	40	40	1.04	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82020	82002	0.0007	0.0488	0	340	340	340	1.04	-30	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1502	82020	0	0.0115	0	110	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1502	82003	0	0.152	0	55	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1502	82004	0	0.152	0	55	999	999	1	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82511	82530	0.0111	0.271	0	60	60	60	1.0163	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82512	82530	0.0111	0.2715	0	60	60	60	1.0163	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83011	83030	0.0116	0.2778	0	45	45	45	1.00947	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83012	83030	0.0116	0.2771	0	45	45	45	1.00947	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83510	83530	0.0125	0.2809	0	45	45	45	1.02143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83510	83530	0.0122	0.2764	0	45	45	45	1.00143	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84011	84030	0.0087	0.254	0	90	90	90	0.99936	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84012	84030	0.0086	0.2569	0	90	90	90	0.99936	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84411	84430	0.0076	0.254	0	45	45	45	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84412	84430	0.0076	0.2533	0	45	45	45	1.0166	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84511	84530	0.0126	0.2738	0	45	45	45	1.01657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84512	84530	0.0128	0.28	0	45	45	45	1.01657	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85510	85530	0.0039	0.2502	0	90	90	90	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86220	86280	0	0.0701	0	999	999	999	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86220	86280	0	0.0701	0	999	999	999	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86311	86330	0.0075	0.2505	0	60	60	60	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86312	86330	0.0073	0.25	0	60	60	60	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86511	86530	0.0038	0.2427	0	90	90	90	1.00483	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	86512	86530	0.0038	0.2419	0	90	90	90	1.00486	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87530	0.0039	0.2481	0	90	90	90	1.01327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87510	87530	0.0039	0.249	0	90	90	90	1.01327	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88011	88030	0.0087	0.2549	0	90	90	90	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88012	88030	0.0046	0.2402	0	90	90	90	0.99993	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88511	88530	0.0087	0.2576	0	90	90	90	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88512	88530	0.0087	0.2533	0	90	90	90	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89210	89201	0.0035	0.16	0	100	100	100	0.91	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89201	89232	0	0.1	0	52	52	52	1.1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89311	89330	0.0039	0.247	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89312	89330	0.0039	0.2471	0	90	90	90	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89515	89510	0.00197	0.0213	0	125	125	125	1	-0.826	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89530	0.0076	0.2522	0	45	45	45	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89510	89530	0.0076	0.2516	0	45	45	45	1.0167	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89516	89515	0	0.0213	0	125	125	125	0.97366	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1503	90011	0	-0.0063	0	240	240	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1503	90020	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1503	90061	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1504	90011	0	-0.0063	0	240	240	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1504	90020	0.0018	0.0704	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1504	90062	0	0.1388	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1505	90012	0	-0.0072	0	240	240	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1505	90020	0.0018	0.0728	0	240	240	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1505	90063	0	0.1647	0	30	30	30	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1506	90310	0	-0.0074	0	240	264	240	1.01677	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1506	90320	0.0014	0.0713	0	240	264	240	1	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1506	90361	0	0.1523	0	60	60	60	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90511	90530	0.0039	0.2481	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90512	90530	0.0039	0.2488	0	90	90	90	1	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91011	91031	0.0063	0.1671	0	75	75	75	1.01667	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91012	91032	0.0063	0.1659	0	75	75	75	1.01663	30	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
	2	0	0	3	0.01	0.1	10;
];
