%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.1.5      %%%%%
%%%%            Optimal Power Flow - Active Power Increase            %%%%%
%%%%                       30 - October - 2014                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = nesta_case1394sop_eir__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10	 1	 43.64	 3.71	 0.0	 0.0	 2	     1.0541	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11	 1	 24.77	 5.26	 0.0	 0.0	 2	     1.0527	     0.0000	 38.0	 1	     1.1500	     0.8500;
	12	 1	 43.64	 3.04	 0.0	 0.0	 1	     1.0445	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13	 1	 53.48	 2.20	 0.0	 0.0	 1	     1.0463	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14	 1	 40.09	 6.38	 0.0	 0.0	 2	     1.0347	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15	 1	 34.27	 5.46	 0.0	 0.0	 2	     1.0369	     0.0000	 38.0	 1	     1.1500	     0.8500;
	1021	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0091	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1041	 1	 0.97	 0.10	 0.0	 0.0	 3	     0.9999	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1042	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1052	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9960	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1061	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0028	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1062	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1071	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0113	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1072	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1081	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0109	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1101	 1	 34.33	 4.98	 0.0	 0.0	 5	     0.9941	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1121	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0143	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1122	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0107	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1141	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9956	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1161	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1181	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0088	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1201	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0333	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1221	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0146	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1231	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0136	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1251	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0118	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1271	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0190	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1281	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1301	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0113	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1321	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0060	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1341	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9937	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1351	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0032	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1361	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9974	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1381	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9983	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1391	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9949	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1401	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0171	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1421	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0069	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1441	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9911	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1451	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0169	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1461	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9964	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1481	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0042	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1501	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9909	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1541	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0127	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1551	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1581	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0332	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1601	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0002	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1602	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0057	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1611	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0010	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1621	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9961	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1631	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0029	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1641	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0259	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1642	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0296	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1651	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0078	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1661	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0300	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1681	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9985	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1691	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0074	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1701	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0051	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1711	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0353	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1721	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9953	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1731	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0353	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1741	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0071	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1742	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0111	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1761	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0051	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1781	 1	 0.00	 0.00	 0.0	 0.0	 7	     0.9996	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1801	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0075	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1821	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0214	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1841	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0125	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1861	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0063	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1871	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0187	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1881	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0029	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1901	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0229	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1921	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9985	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1931	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0081	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1941	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1951	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0287	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1961	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9982	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1971	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1981	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0008	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1991	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0113	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2001	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0047	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2002	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0068	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2021	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9973	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2041	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0190	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2042	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0279	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2052	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0279	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2081	 4	 0.0	 0.0	 0.0	 0.0	 3	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2101	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0316	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2121	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0080	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2131	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0059	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2141	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0028	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2161	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9949	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2181	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0198	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2202	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0163	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2204	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0384	     0.0000	 380.0	 1	     1.1500	     0.8500;
	2221	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9948	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2231	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0132	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2241	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0010	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2251	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0355	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2261	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0106	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2281	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0277	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2301	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0128	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2321	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0203	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2361	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0099	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2481	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0058	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2491	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0058	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2521	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0066	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2522	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0210	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2541	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0224	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2551	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0198	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2561	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0333	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2562	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0290	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2563	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0290	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2571	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0353	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2581	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0181	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2671	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9990	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2681	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0036	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2701	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0332	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2721	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0109	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2731	 1	 0.00	 0.00	 0.0	 0.0	 7	     0.9999	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2741	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0069	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2742	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0086	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2761	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0355	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2771	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0018	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2780	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0243	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2781	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0243	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2801	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0082	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2821	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9997	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2841	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0184	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2842	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0212	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2852	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9956	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2861	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9951	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2881	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0056	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2941	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0226	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2951	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0198	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2962	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0285	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2972	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0280	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3061	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9961	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3081	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0198	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3082	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0187	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3091	 1	 0.00	 0.00	 0.0	 0.0	 2	     0.9976	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3101	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9979	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3122	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0137	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3200	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0006	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3201	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9991	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3202	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0006	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3203	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0006	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3209	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9991	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3221	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9968	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3241	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0050	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3261	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0112	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3281	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0109	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3282	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0044	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3301	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0012	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3321	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0129	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3341	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0245	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3342	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0075	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3361	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0200	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3381	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0109	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3401	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0046	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3421	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0353	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3431	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9949	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3501	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3521	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0373	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3522	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0251	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3541	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0073	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3561	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0196	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3581	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0200	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3601	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9964	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3611	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9964	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3621	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3641	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0117	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3642	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0113	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3651	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0117	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3751	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0228	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3761	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0178	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3781	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0332	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3801	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9984	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3821	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0261	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3841	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0114	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3842	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0173	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3851	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0161	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3852	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0177	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3861	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0231	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3871	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0192	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3881	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9990	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3901	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0043	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3934	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0623	     0.0000	 380.0	 1	     1.1500	     0.8500;
	3941	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0131	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3942	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0205	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3944	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0623	     0.0000	 380.0	 1	     1.1500	     0.8500;
	3954	 1	 0.00	 0.00	 0.0	 0.0	 4	     0.9964	     0.0000	 380.0	 1	     1.1500	     0.8500;
	3961	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9965	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3981	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0041	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3991	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0041	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4001	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0034	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4021	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9975	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4041	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0099	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4061	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0335	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4071	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0219	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4081	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0042	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4101	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0353	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4111	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0063	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4201	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0034	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4211	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0232	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4221	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0168	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4242	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0307	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4261	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0029	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4281	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9951	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4341	 1	 2.69	 0.39	 0.0	 0.0	 3	     0.9984	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4351	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9985	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4361	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0020	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4371	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0072	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4382	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0428	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4384	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0519	     0.0000	 380.0	 1	     1.1500	     0.8500;
	4401	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0353	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4441	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0223	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4461	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0232	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4462	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0307	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4471	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0232	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4472	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0208	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4481	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0066	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4491	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0332	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4501	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0174	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4511	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0071	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4522	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0200	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4621	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0092	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4651	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0232	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4681	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0051	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4701	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9983	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4711	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9983	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4721	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9985	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4722	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9985	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4731	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9955	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4741	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0144	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4761	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9955	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4781	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0167	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4901	 1	 4.73	 0.80	 0.0	 0.0	 6	     1.0140	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4941	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4942	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0096	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4943	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0096	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4951	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0241	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4961	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0115	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4981	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0063	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4991	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0199	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5001	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0056	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5022	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0308	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5031	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0350	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5041	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0068	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5042	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0162	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5051	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0002	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5061	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0219	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5071	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0002	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5091	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0101	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5122	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0138	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5131	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0075	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5141	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0106	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5142	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0170	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5172	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0388	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5181	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9964	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5202	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0108	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5221	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0133	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5222	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0138	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5241	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0100	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5251	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0100	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5261	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0082	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5271	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0077	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5281	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0048	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5301	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9976	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5321	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0073	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5341	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5361	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0198	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5381	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0012	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5441	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0051	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5462	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0243	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5464	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0316	     0.0000	 380.0	 1	     1.1500	     0.8500;
	5481	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9994	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5501	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0093	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5521	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0332	     0.0000	 110.0	 1	     1.1500	     0.8500;
	10204	 1	 14.17	 0.39	 0.0	 0.0	 4	     1.0286	     0.0000	 38.0	 1	     1.1500	     0.8500;
	10205	 1	 14.17	 0.39	 0.0	 0.0	 4	     1.0292	     0.0000	 38.0	 1	     1.1500	     0.8500;
	10210	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0091	     0.0000	 110.0	 1	     1.1500	     0.8500;
	10212	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0162	     0.0000	 20.0	 1	     1.1500	     0.8500;
	10213	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0160	     0.0000	 20.0	 1	     1.1500	     0.8500;
	10261	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0091	     0.0000	 110.0	 1	     1.1500	     0.8500;
	10271	 2	 0.00	 0.00	 0.0	 0.0	 4	     1.0091	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10272	 2	 0.00	 0.00	 0.0	 0.0	 4	     1.0091	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10273	 2	 0.00	 0.00	 0.0	 0.0	 4	     1.0091	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10274	 2	 0.00	 0.00	 0.0	 0.0	 4	     1.0091	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10275	 2	 0.00	 0.00	 0.0	 0.0	 4	     1.0167	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10276	 2	 0.00	 0.00	 0.0	 0.0	 4	     1.0164	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10401	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9999	     0.0000	 10.0	 1	     1.1500	     0.8500;
	10421	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10470	 2	 11.46	 1.99	 0.0	 0.0	 3	     1.0119	     0.0000	 21.0	 1	     1.1500	     0.8500;
	10471	 2	 24.77	 4.31	 0.0	 0.0	 3	     1.0000	     0.0000	 20.0	 1	     1.1500	     0.8500;
	10472	 2	 0.00	 0.00	 0.0	 0.0	 3	     0.9960	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10473	 2	 0.00	 0.00	 0.0	 0.0	 3	     0.9960	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10474	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10602	 1	 10.74	 0.08	 0.0	 0.0	 9	     1.0408	     0.0000	 20.0	 1	     1.1500	     0.8500;
	10604	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0028	     0.0000	 38.0	 1	     1.1500	     0.8500;
	10619	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0029	     0.0000	 110.0	 1	     1.1500	     0.8500;
	10671	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0214	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10672	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0249	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10673	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0216	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10674	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0408	     0.0000	 0.4	 1	     1.1500	     0.8500;
	10801	 1	 1.55	 0.07	 0.0	 0.0	 7	     1.0353	     0.0000	 11.0	 1	     1.1500	     0.8500;
	11201	 1	 3.72	 0.59	 0.0	 0.0	 6	     1.0411	     0.0000	 10.0	 1	     1.1500	     0.8500;
	11202	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0104	     0.0000	 20.0	 1	     1.1500	     0.8500;
	11204	 2	 24.62	 3.92	 0.0	 0.0	 6	     1.0353	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11214	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0616	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11221	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0141	     0.0000	 10.5	 1	     1.1500	     0.8500;
	11222	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0156	     0.0000	 10.5	 1	     1.1500	     0.8500;
	11224	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0626	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11234	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0415	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11242	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0626	     0.0000	 20.0	 1	     1.1500	     0.8500;
	11244	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0444	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11252	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0052	     0.0000	 20.0	 1	     1.1500	     0.8500;
	11254	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0424	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11271	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0107	     0.0000	 3.3	 1	     1.1500	     0.8500;
	11404	 1	 38.19	 3.90	 0.0	 0.0	 9	     1.0207	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11461	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9956	     0.0000	 110.0	 1	     1.1500	     0.8500;
	12001	 1	 8.72	 0.72	 0.0	 0.0	 1	     1.0315	     0.0000	 10.0	 1	     1.1500	     0.8500;
	12201	 1	 6.49	 0.22	 0.0	 0.0	 8	     1.0336	     0.0000	 10.0	 1	     1.1500	     0.8500;
	12302	 1	 0.00	 0.00	 0.0	 0.0	 6	     0.9956	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12370	 1	 0.00	 0.00	 0.0	 0.0	 6	     0.9956	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12371	 2	 0.00	 0.00	 0.0	 0.0	 6	     0.9843	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12372	 2	 0.00	 0.00	 0.0	 0.0	 6	     0.9975	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12502	 1	 0.00	 0.00	 0.0	 0.0	 4	     0.9984	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12571	 2	 0.00	 0.00	 0.0	 0.0	 4	     0.9988	     0.0000	 0.69	 1	     1.1500	     0.8500;
	12572	 2	 0.00	 0.00	 0.0	 0.0	 4	     0.9822	     0.0000	 0.69	 1	     1.1500	     0.8500;
	12573	 2	 0.00	 0.00	 0.0	 0.0	 4	     0.9815	     0.0000	 0.69	 1	     1.1500	     0.8500;
	12702	 1	 6.98	 1.29	 0.0	 0.0	 10	     1.0324	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12802	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0048	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12804	 1	 5.23	 0.90	 0.0	 0.0	 3	     1.0449	     0.0000	 38.0	 1	     1.1500	     0.8500;
	12812	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0074	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12814	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0515	     0.0000	 38.0	 1	     1.1500	     0.8500;
	12872	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0031	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12873	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0067	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12874	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0078	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13001	 1	 5.37	 0.75	 0.0	 0.0	 6	     1.0429	     0.0000	 10.0	 1	     1.1500	     0.8500;
	13011	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0429	     0.0000	 10.0	 1	     1.1500	     0.8500;
	13204	 1	 13.47	 1.40	 0.0	 0.0	 8	     1.0445	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13219	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0061	     0.0000	 110.0	 1	     1.1500	     0.8500;
	13402	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0079	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13404	 1	 48.97	 4.17	 0.0	 0.0	 9	     1.0537	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13412	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0157	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13415	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0065	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13416	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0153	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13417	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0129	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13422	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0537	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13424	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0632	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13432	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0050	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13434	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0564	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13442	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0063	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13444	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0543	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13454	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0552	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13464	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0566	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13471	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0161	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13472	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0097	     0.0000	 0.4	 1	     1.1500	     0.8500;
	13473	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0053	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13475	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0070	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13476	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0173	     0.0000	 0.4	 1	     1.1500	     0.8500;
	13477	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0133	     0.0000	 0.4	 1	     1.1500	     0.8500;
	13479	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0068	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13484	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0657	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13494	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0537	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13501	 1	 19.62	 2.85	 0.0	 0.0	 8	     1.0322	     0.0000	 10.0	 1	     1.1500	     0.8500;
	13601	 1	 19.02	 2.76	 0.0	 0.0	 5	     1.0438	     0.0000	 10.0	 1	     1.1500	     0.8500;
	13604	 1	 6.22	 0.78	 0.0	 0.0	 5	     1.0299	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13614	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0300	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13802	 1	 32.55	 4.70	 0.0	 0.0	 3	     1.0251	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13804	 1	 14.89	 0.80	 0.0	 0.0	 3	     1.0404	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14002	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0278	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14004	 1	 3.22	 0.55	 0.0	 0.0	 9	     1.0264	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14022	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0270	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14024	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0268	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14034	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0270	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14061	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0171	     0.0000	 110.0	 1	     1.1500	     0.8500;
	14073	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0125	     0.0000	 0.69	 1	     1.1500	     0.8500;
	14204	 1	 39.18	 0.42	 0.0	 0.0	 1	     1.0726	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14401	 1	 3.76	 0.70	 0.0	 0.0	 3	     1.0375	     0.0000	 10.0	 1	     1.1500	     0.8500;
	14402	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0048	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14404	 1	 17.33	 1.88	 0.0	 0.0	 3	     1.0173	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14412	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0197	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14414	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0324	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14461	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9911	     0.0000	 110.0	 1	     1.1500	     0.8500;
	14471	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0199	     0.0000	 0.69	 1	     1.1500	     0.8500;
	14472	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0201	     0.0000	 0.69	 1	     1.1500	     0.8500;
	14502	 1	 49.06	 7.80	 0.0	 0.0	 1	     1.0709	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14604	 2	 16.15	 2.73	 0.0	 0.0	 5	     1.0293	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14614	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0294	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14619	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9964	     0.0000	 110.0	 1	     1.1500	     0.8500;
	14802	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0077	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14804	 1	 20.92	 1.22	 0.0	 0.0	 5	     1.0451	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14871	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0084	     0.0000	 0.4	 1	     1.1500	     0.8500;
	15001	 1	 12.74	 1.85	 0.0	 0.0	 3	     1.0320	     0.0000	 10.0	 1	     1.1500	     0.8500;
	15010	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9909	     0.0000	 110.0	 1	     1.1500	     0.8500;
	15402	 1	 8.57	 1.37	 0.0	 0.0	 6	     1.0695	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15502	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9857	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15504	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0664	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15512	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9857	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15534	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0683	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15542	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0174	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15573	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0191	     0.0000	 0.4	 1	     1.1500	     0.8500;
	15702	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0465	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15704	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0666	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15771	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0397	     0.0000	 0.69	 1	     1.1500	     0.8500;
	15772	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0154	     0.0000	 0.69	 1	     1.1500	     0.8500;
	15801	 1	 5.60	 0.27	 0.0	 0.0	 1	     1.0324	     0.0000	 10.0	 1	     1.1500	     0.8500;
	16011	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0005	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16021	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0007	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16022	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0012	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16110	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0010	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16202	 1	 11.88	 0.74	 0.0	 0.0	 3	     1.0291	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16302	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0588	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16312	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9992	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16371	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0593	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16372	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0593	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16373	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0593	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16374	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9995	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16375	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9995	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16376	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0592	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16377	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0011	     0.0000	 0.4	 1	     1.1500	     0.8500;
	16379	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0593	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16411	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0259	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16421	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0269	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16422	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0269	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16424	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0264	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16461	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0259	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16462	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0259	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16502	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0089	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16571	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0107	     0.0000	 0.4	 1	     1.1500	     0.8500;
	16601	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0320	     0.0000	 10.0	 1	     1.1500	     0.8500;
	16602	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0140	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16604	 1	 18.63	 1.07	 0.0	 0.0	 9	     1.0398	     0.0000	 38.0	 1	     1.1500	     0.8500;
	16612	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0134	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16614	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0402	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16618	 1	 0.00	 0.00	 0.0	 17.08	 9	     1.1199	     0.0000	 18.0	 1	     1.1500	     0.8500;
	16622	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0398	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16632	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0151	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16661	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0300	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16662	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0319	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16670	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	16671	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0145	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16672	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9988	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16674	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0407	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16675	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9977	     0.0000	 0.4	 1	     1.1500	     0.8500;
	16873	 2	 0.00	 0.00	 0.0	 0.0	 3	     0.9985	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16901	 1	 1.89	 0.00	 0.0	 0.0	 1	     1.0404	     0.0000	 10.0	 1	     1.1500	     0.8500;
	17004	 1	 7.91	 1.33	 0.0	 0.0	 9	     1.0311	     0.0000	 38.0	 1	     1.1500	     0.8500;
	17010	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0051	     0.0000	 110.0	 1	     1.1500	     0.8500;
	17012	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0120	     0.0000	 20.0	 1	     1.1500	     0.8500;
	17032	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0060	     0.0000	 20.0	 1	     1.1500	     0.8500;
	17044	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0311	     0.0000	 38.0	 1	     1.1500	     0.8500;
	17061	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0051	     0.0000	 110.0	 1	     1.1500	     0.8500;
	17073	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0051	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17074	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0051	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17075	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9922	     0.0000	 0.69	 1	     1.1500	     0.8500;
	17077	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0060	     0.0000	 0.4	 1	     1.1500	     0.8500;
	17204	 1	 23.49	 1.88	 0.0	 0.0	 5	     1.0259	     0.0000	 38.0	 1	     1.1500	     0.8500;
	17261	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9953	     0.0000	 110.0	 1	     1.1500	     0.8500;
	17302	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0353	     0.0000	 20.0	 1	     1.1500	     0.8500;
	17404	 1	 44.55	 12.88	 0.0	 -20.0	 2	     1.0650	     0.0000	 38.0	 1	     1.1500	     0.8500;
	17411	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0071	     0.0000	 110.0	 1	     1.1500	     0.8500;
	17421	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0082	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17422	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0082	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17423	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0082	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17431	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0198	     0.0000	 220.0	 1	     1.1500	     0.8500;
	17462	 1	 0.00	 0.00	 0.0	 -100.0	 2	     1.0111	     0.0000	 220.0	 1	     1.1500	     0.8500;
	17671	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0051	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17672	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0051	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17802	 1	 101.21	 14.70	 0.0	 0.0	 7	     1.0288	     0.0000	 20.0	 1	     1.1500	     0.8500;
	17810	 1	 0.00	 0.00	 0.0	 0.0	 7	     0.9996	     0.0000	 110.0	 1	     1.1500	     0.8500;
	18001	 1	 2.19	 0.34	 0.0	 0.0	 1	     1.0389	     0.0000	 10.0	 1	     1.1500	     0.8500;
	18004	 1	 26.44	 0.11	 0.0	 0.0	 1	     1.0399	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18010	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9972	     0.0000	 110.0	 1	     1.1500	     0.8500;
	18204	 1	 11.36	 1.11	 0.0	 0.0	 9	     1.0380	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18402	 1	 10.68	 1.07	 0.0	 0.0	 6	     1.0357	     0.0000	 20.0	 1	     1.1500	     0.8500;
	18404	 1	 6.84	 0.55	 0.0	 0.0	 6	     1.0546	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18412	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0116	     0.0000	 20.0	 1	     1.1500	     0.8500;
	18471	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0119	     0.0000	 0.69	 1	     1.1500	     0.8500;
	18601	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0084	     0.0000	 10.0	 1	     1.1500	     0.8500;
	18604	 1	 16.42	 0.53	 0.0	 0.0	 9	     1.0269	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18614	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0270	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18701	 1	 23.92	 2.32	 0.0	 0.0	 2	     1.0310	     0.0000	 10.0	 1	     1.1500	     0.8500;
	18802	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0134	     0.0000	 20.0	 1	     1.1500	     0.8500;
	18804	 1	 10.74	 1.60	 0.0	 0.0	 3	     1.0279	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18812	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0135	     0.0000	 20.0	 1	     1.1500	     0.8500;
	18834	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0279	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19002	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0114	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19004	 1	 12.06	 0.06	 0.0	 0.0	 6	     1.0861	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19014	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0920	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19071	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0195	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19072	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0148	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19073	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0153	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19081	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0199	     0.0000	 0.69	 1	     1.1500	     0.8500;
	19082	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0199	     0.0000	 0.69	 1	     1.1500	     0.8500;
	19083	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0162	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19084	 2	 0.00	 0.00	 0.0	 0.0	 6	     0.9988	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19085	 2	 0.00	 0.00	 0.0	 0.0	 6	     0.9993	     0.0000	 0.66	 1	     1.1500	     0.8500;
	19204	 1	 6.53	 0.54	 0.0	 0.0	 3	     1.0434	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19302	 1	 0.00	 0.00	 0.0	 4.0	 9	     1.0028	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19312	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0307	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19317	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9326	     0.0000	 2.0	 1	     1.1500	     0.8500;
	19318	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9858	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19322	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9858	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19371	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0325	     0.0000	 0.66	 1	     1.1500	     0.8500;
	19372	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9863	     0.0000	 0.69	 1	     1.1500	     0.8500;
	19471	 2	 11.15	 1.94	 0.0	 0.0	 8	     0.9924	     0.0000	 11.0	 1	     1.1500	     0.8500;
	19472	 2	 0.00	 0.00	 0.0	 0.0	 8	     1.0000	     0.0000	 11.5	 1	     1.1500	     0.8500;
	19473	 2	 0.00	 0.00	 0.0	 0.0	 8	     1.0000	     0.0000	 11.5	 1	     1.1500	     0.8500;
	19504	 1	 14.85	 0.85	 0.0	 0.0	 9	     1.0240	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19601	 2	 20.45	 1.46	 0.0	 0.0	 3	     1.0301	     0.0000	 10.0	 1	     1.1500	     0.8500;
	19702	 1	 0.00	 0.00	 0.0	 0.0	 7	     0.9995	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19712	 1	 0.00	 0.00	 0.0	 0.0	 7	     0.9855	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19771	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0010	     0.0000	 1.0	 1	     1.1500	     0.8500;
	19772	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9785	     0.0000	 0.69	 1	     1.1500	     0.8500;
	19773	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9798	     0.0000	 0.66	 1	     1.1500	     0.8500;
	19902	 1	 0.00	 0.00	 0.0	 0.0	 6	     0.9920	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19970	 1	 0.00	 0.00	 0.0	 0.0	 6	     0.9920	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19971	 2	 0.00	 0.00	 0.0	 0.0	 6	     0.9741	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19972	 2	 0.00	 0.00	 0.0	 0.0	 6	     0.9940	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19973	 2	 0.00	 0.00	 0.0	 0.0	 6	     0.9940	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19974	 2	 0.00	 0.00	 0.0	 0.0	 6	     0.9801	     0.0000	 0.4	 1	     1.1500	     0.8500;
	20021	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0053	     0.0000	 10.5	 1	     1.1500	     0.8500;
	20201	 1	 28.44	 5.07	 0.0	 0.0	 1	     1.0459	     0.0000	 10.0	 1	     1.1500	     0.8500;
	20411	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0190	     0.0000	 110.0	 1	     1.1500	     0.8500;
	20421	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0211	     0.0000	 10.5	 1	     1.1500	     0.8500;
	20422	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0212	     0.0000	 10.5	 1	     1.1500	     0.8500;
	21002	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0121	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21004	 1	 32.99	 2.33	 0.0	 0.0	 10	     1.0492	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21012	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0113	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21014	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0495	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21024	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0495	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21071	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0495	     0.0000	 0.69	 1	     1.1500	     0.8500;
	21204	 1	 20.08	 1.16	 0.0	 0.0	 4	     1.0372	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21261	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0080	     0.0000	 110.0	 1	     1.1500	     0.8500;
	21302	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0656	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21371	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0504	     0.0000	 0.69	 1	     1.1500	     0.8500;
	21402	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0083	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21404	 1	 22.25	 0.29	 0.0	 0.0	 5	     1.0371	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21412	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0183	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21414	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0371	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21601	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0043	     0.0000	 10.0	 1	     1.1500	     0.8500;
	21604	 1	 8.37	 0.58	 0.0	 0.0	 5	     1.0400	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21611	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0043	     0.0000	 10.0	 1	     1.1500	     0.8500;
	21614	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0415	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21624	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0419	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21661	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9949	     0.0000	 110.0	 1	     1.1500	     0.8500;
	21801	 1	 0.00	 0.00	 0.0	 0.0	 10	     0.9974	     0.0000	 10.0	 1	     1.1500	     0.8500;
	21802	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0061	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21804	 1	 40.30	 1.68	 0.0	 0.0	 10	     1.0341	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21812	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0052	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21814	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0360	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21822	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0065	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21824	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0344	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21834	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0342	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21842	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0068	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21844	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0344	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21854	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0378	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21864	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0343	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21871	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0057	     0.0000	 0.69	 1	     1.1500	     0.8500;
	21872	 2	 0.00	 0.00	 0.0	 0.0	 10	     0.9869	     0.0000	 0.4	 1	     1.1500	     0.8500;
	22021	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0202	     0.0000	 17.5	 1	     1.1500	     0.8500;
	22201	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0100	     0.0000	 10.0	 1	     1.1500	     0.8500;
	22204	 1	 20.16	 1.70	 0.0	 0.0	 3	     1.0267	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22211	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0052	     0.0000	 10.0	 1	     1.1500	     0.8500;
	22215	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0050	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22221	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0101	     0.0000	 10.0	 1	     1.1500	     0.8500;
	22222	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0065	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22224	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0320	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22232	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0350	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22234	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0330	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22242	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0122	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22244	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0287	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22252	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0429	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22254	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0240	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22261	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9948	     0.0000	 110.0	 1	     1.1500	     0.8500;
	22262	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0159	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22264	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0267	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22271	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0212	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22273	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	22274	 2	 0.00	 0.00	 0.0	 0.0	 3	     0.9960	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22275	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0434	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22276	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0216	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22278	 2	 0.00	 0.00	 0.0	 0.0	 3	     0.9946	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22282	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0127	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22292	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0122	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22302	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0123	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22371	 2	 0.00	 0.00	 0.0	 0.0	 4	     1.0144	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22404	 1	 8.30	 0.44	 0.0	 0.0	 5	     1.0430	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22412	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0179	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22419	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0015	     0.0000	 110.0	 1	     1.1500	     0.8500;
	22422	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0179	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22471	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0183	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22472	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0184	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22501	 1	 21.58	 3.43	 0.0	 0.0	 1	     1.0496	     0.0000	 10.0	 1	     1.1500	     0.8500;
	22610	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0106	     0.0000	 110.0	 1	     1.1500	     0.8500;
	22671	 2	 0.62	 0.10	 0.0	 0.0	 8	     1.0106	     0.0000	 10.5	 1	     1.1500	     0.8500;
	22672	 2	 0.62	 0.10	 0.0	 0.0	 8	     0.9963	     0.0000	 10.5	 1	     1.1500	     0.8500;
	22802	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0066	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22804	 1	 12.81	 0.74	 0.0	 0.0	 9	     1.0433	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22814	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0325	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22824	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0331	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22861	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0277	     0.0000	 110.0	 1	     1.1500	     0.8500;
	22871	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9897	     0.0000	 0.4	 1	     1.1500	     0.8500;
	23001	 1	 5.23	 0.08	 0.0	 0.0	 8	     1.0340	     0.0000	 10.0	 1	     1.1500	     0.8500;
	23019	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0128	     0.0000	 110.0	 1	     1.1500	     0.8500;
	23601	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0263	     0.0000	 10.0	 1	     1.1500	     0.8500;
	23604	 1	 34.70	 2.45	 0.0	 0.0	 4	     1.0271	     0.0000	 38.0	 1	     1.1500	     0.8500;
	23611	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0086	     0.0000	 10.0	 1	     1.1500	     0.8500;
	23612	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0100	     0.0000	 20.0	 1	     1.1500	     0.8500;
	23614	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0271	     0.0000	 38.0	 1	     1.1500	     0.8500;
	23621	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0086	     0.0000	 10.0	 1	     1.1500	     0.8500;
	23622	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0100	     0.0000	 20.0	 1	     1.1500	     0.8500;
	23632	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0101	     0.0000	 20.0	 1	     1.1500	     0.8500;
	24804	 1	 28.65	 4.01	 0.0	 0.0	 2	     1.0427	     0.0000	 38.0	 1	     1.1500	     0.8500;
	25221	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0080	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25222	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0079	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25404	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0452	     0.0000	 38.0	 1	     1.1500	     0.8500;
	25604	 1	 43.93	 4.32	 0.0	 -20.0	 2	     1.0593	     0.0000	 38.0	 1	     1.1500	     0.8500;
	25611	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0290	     0.0000	 110.0	 1	     1.1500	     0.8500;
	25621	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0327	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25622	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0345	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25623	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0290	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25624	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0328	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25625	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0345	     0.0000	 10.5	 1	     1.1500	     0.8500;
	26700	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9898	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26701	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9918	     0.0000	 11.0	 1	     1.1500	     0.8500;
	26702	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9898	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26703	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9898	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26705	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9904	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26709	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9899	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26710	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9898	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26711	 1	 0.00	 0.00	 0.0	 1.54	 9	     1.0000	     0.0000	 0.48	 1	     1.1500	     0.8500;
	26712	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9898	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26722	 1	 0.00	 0.00	 0.0	 1.5	 9	     1.0001	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26771	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9618	     0.0000	 0.69	 1	     1.1500	     0.8500;
	26772	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9908	     0.0000	 0.69	 1	     1.1500	     0.8500;
	26773	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9558	     0.0000	 0.69	 1	     1.1500	     0.8500;
	26774	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9902	     0.0000	 0.69	 1	     1.1500	     0.8500;
	26802	 1	 21.69	 3.15	 0.0	 0.0	 9	     1.0258	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27002	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0091	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27004	 1	 40.55	 2.00	 0.0	 0.0	 1	     1.0739	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27071	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0110	     0.0000	 0.4	 1	     1.1500	     0.8500;
	27204	 2	 35.92	 4.16	 0.0	 0.0	 2	     1.0474	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27219	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0111	     0.0000	 110.0	 1	     1.1500	     0.8500;
	27281	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0110	     0.0000	 110.0	 1	     1.1500	     0.8500;
	27302	 1	 0.00	 0.00	 0.0	 0.0	 7	     0.9909	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27361	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9909	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27371	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9913	     0.0000	 0.69	 1	     1.1500	     0.8500;
	27372	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9923	     0.0000	 1.0	 1	     1.1500	     0.8500;
	27402	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0075	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27404	 1	 10.78	 1.36	 0.0	 0.0	 6	     1.0363	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27410	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0069	     0.0000	 110.0	 1	     1.1500	     0.8500;
	27412	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0175	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27421	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0071	     0.0000	 10.5	 1	     1.1500	     0.8500;
	27422	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0071	     0.0000	 10.5	 1	     1.1500	     0.8500;
	27471	 2	 6.18	 1.07	 0.0	 0.0	 6	     1.0069	     0.0000	 10.5	 1	     1.1500	     0.8500;
	27472	 2	 5.62	 0.98	 0.0	 0.0	 6	     1.0069	     0.0000	 10.5	 1	     1.1500	     0.8500;
	27473	 2	 16.48	 2.87	 0.0	 0.0	 6	     0.9924	     0.0000	 13.8	 1	     1.1500	     0.8500;
	27604	 1	 32.37	 2.93	 0.0	 0.0	 1	     1.0523	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27702	 1	 0.00	 0.00	 0.0	 0.0	 7	     0.9868	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27703	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0025	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27712	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0562	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27722	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0555	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27771	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9968	     0.0000	 0.69	 1	     1.1500	     0.8500;
	27772	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0475	     0.0000	 0.66	 1	     1.1500	     0.8500;
	27773	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0461	     0.0000	 0.4	 1	     1.1500	     0.8500;
	27774	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9800	     0.0000	 0.69	 1	     1.1500	     0.8500;
	27801	 1	 15.97	 1.41	 0.0	 0.0	 9	     1.0353	     0.0000	 10.0	 1	     1.1500	     0.8500;
	27804	 1	 21.60	 -1.80	 0.0	 0.0	 9	     1.0474	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27805	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0519	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27812	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0096	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27813	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0053	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27871	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9951	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28002	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0008	     0.0000	 22.0	 1	     1.1500	     0.8500;
	28019	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0088	     0.0000	 110.0	 1	     1.1500	     0.8500;
	28071	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9808	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28201	 1	 43.15	 6.27	 0.0	 0.0	 9	     1.0367	     0.0000	 11.0	 1	     1.1500	     0.8500;
	28202	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0058	     0.0000	 20.0	 1	     1.1500	     0.8500;
	28204	 1	 6.53	 1.07	 0.0	 0.0	 9	     1.0347	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28261	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9997	     0.0000	 110.0	 1	     1.1500	     0.8500;
	28271	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9862	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28421	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0191	     0.0000	 10.5	 1	     1.1500	     0.8500;
	28571	 2	 3.72	 0.64	 0.0	 0.0	 3	     1.0010	     0.0000	 19.0	 1	     1.1500	     0.8500;
	28601	 1	 29.99	 3.26	 0.0	 0.0	 1	     1.0417	     0.0000	 10.0	 1	     1.1500	     0.8500;
	28604	 1	 24.99	 0.95	 0.0	 0.0	 1	     1.0579	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28611	 1	 18.59	 2.70	 0.0	 0.0	 1	     1.0474	     0.0000	 10.0	 1	     1.1500	     0.8500;
	28804	 1	 9.56	 1.20	 0.0	 0.0	 3	     1.0442	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28810	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0056	     0.0000	 110.0	 1	     1.1500	     0.8500;
	28812	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0111	     0.0000	 20.0	 1	     1.1500	     0.8500;
	28814	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0720	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28815	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0709	     0.0000	 20.0	 1	     1.1500	     0.8500;
	28824	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0696	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28834	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0709	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28872	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0712	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28873	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0573	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28874	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0115	     0.0000	 0.69	 1	     1.1500	     0.8500;
	29401	 1	 12.08	 3.17	 0.0	 0.0	 1	     1.0473	     0.0000	 10.0	 1	     1.1500	     0.8500;
	29501	 1	 3.12	 0.48	 0.0	 0.0	 1	     1.0339	     0.0000	 10.0	 1	     1.1500	     0.8500;
	29671	 2	 0.00	 0.00	 0.0	 0.0	 2	     0.9990	     0.0000	 10.5	 1	     1.1500	     0.8500;
	29672	 2	 8.68	 1.51	 0.0	 0.0	 2	     0.9343	     0.0000	 16.0	 1	     1.1500	     0.8500;
	29673	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0017	     0.0000	 20.0	 1	     1.1500	     0.8500;
	30671	 2	 0.00	 0.00	 0.0	 0.0	 3	     0.9961	     0.0000	 10.5	 1	     1.1500	     0.8500;
	30804	 1	 52.16	 8.33	 0.0	 -40.0	 2	     1.0513	     0.0000	 38.0	 1	     1.1500	     0.8500;
	30820	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0187	     0.0000	 220.0	 1	     1.1500	     0.8500;
	30821	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0199	     0.0000	 10.5	 1	     1.1500	     0.8500;
	30822	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0196	     0.0000	 10.5	 1	     1.1500	     0.8500;
	30824	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0026	     0.0000	 10.5	 1	     1.1500	     0.8500;
	30826	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0026	     0.0000	 10.5	 1	     1.1500	     0.8500;
	31001	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0080	     0.0000	 10.0	 1	     1.1500	     0.8500;
	31002	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0123	     0.0000	 20.0	 1	     1.1500	     0.8500;
	31004	 1	 17.00	 1.82	 0.0	 0.0	 5	     1.0265	     0.0000	 38.0	 1	     1.1500	     0.8500;
	31014	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0267	     0.0000	 38.0	 1	     1.1500	     0.8500;
	31019	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9980	     0.0000	 110.0	 1	     1.1500	     0.8500;
	31071	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0127	     0.0000	 0.69	 1	     1.1500	     0.8500;
	31074	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0127	     0.0000	 0.69	 1	     1.1500	     0.8500;
	31271	 2	 6.94	 1.21	 0.0	 0.0	 2	     1.0072	     0.0000	 21.0	 1	     1.1500	     0.8500;
	32021	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9996	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32022	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9996	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32023	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0006	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32201	 1	 10.06	 1.96	 0.0	 0.0	 3	     1.0356	     0.0000	 10.0	 1	     1.1500	     0.8500;
	32204	 1	 44.53	 1.36	 0.0	 0.0	 3	     1.0370	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32210	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9968	     0.0000	 110.0	 1	     1.1500	     0.8500;
	32404	 2	 18.96	 4.22	 0.0	 0.0	 8	     1.0460	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32461	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0050	     0.0000	 110.0	 1	     1.1500	     0.8500;
	32502	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0123	     0.0000	 20.0	 1	     1.1500	     0.8500;
	32504	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0383	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32514	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0380	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32532	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0123	     0.0000	 20.0	 1	     1.1500	     0.8500;
	32576	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	32577	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	32578	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0123	     0.0000	 0.69	 1	     1.1500	     0.8500;
	32604	 2	 32.59	 2.47	 0.0	 0.0	 6	     1.0513	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32661	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0112	     0.0000	 110.0	 1	     1.1500	     0.8500;
	32810	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0109	     0.0000	 110.0	 1	     1.1500	     0.8500;
	32821	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0123	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32822	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0123	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32823	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0097	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32824	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0136	     0.0000	 10.5	 1	     1.1500	     0.8500;
	33002	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0149	     0.0000	 20.0	 1	     1.1500	     0.8500;
	33004	 1	 25.16	 0.18	 0.0	 0.0	 7	     1.0406	     0.0000	 38.0	 1	     1.1500	     0.8500;
	33012	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0168	     0.0000	 20.0	 1	     1.1500	     0.8500;
	33014	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0423	     0.0000	 38.0	 1	     1.1500	     0.8500;
	33024	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0491	     0.0000	 38.0	 1	     1.1500	     0.8500;
	33034	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0546	     0.0000	 38.0	 1	     1.1500	     0.8500;
	33071	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	33072	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0173	     0.0000	 0.69	 1	     1.1500	     0.8500;
	33201	 1	 60.81	 8.83	 0.0	 0.0	 10	     1.0368	     0.0000	 6.6	 1	     1.1500	     0.8500;
	33421	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0261	     0.0000	 10.5	 1	     1.1500	     0.8500;
	33422	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0261	     0.0000	 10.5	 1	     1.1500	     0.8500;
	33601	 4	 0.0	 0.0	 0.0	 0.0	 9	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	33801	 1	 24.23	 3.51	 0.0	 0.0	 8	     1.0382	     0.0000	 6.0	 1	     1.1500	     0.8500;
	34001	 1	 13.28	 1.41	 0.0	 0.0	 5	     1.0405	     0.0000	 10.0	 1	     1.1500	     0.8500;
	34201	 1	 17.16	 2.88	 0.0	 0.0	 1	     1.0404	     0.0000	 10.0	 1	     1.1500	     0.8500;
	34301	 1	 49.06	 7.12	 0.0	 0.0	 1	     1.0546	     0.0000	 10.0	 1	     1.1500	     0.8500;
	35002	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0101	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35004	 1	 5.80	 0.56	 0.0	 0.0	 9	     1.0254	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35071	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9924	     0.0000	 0.4	 1	     1.1500	     0.8500;
	35074	 2	 13.01	 2.26	 0.0	 0.0	 9	     0.9960	     0.0000	 11.5	 1	     1.1500	     0.8500;
	35211	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0326	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35221	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0396	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35222	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0354	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35223	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0396	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35224	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0314	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35231	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0286	     0.0000	 275.0	 1	     1.1500	     0.8500;
	35232	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0288	     0.0000	 275.0	 1	     1.1500	     0.8500;
	35236	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0268	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35237	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0253	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35238	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0268	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35261	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0373	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35404	 1	 53.95	 2.45	 0.0	 0.0	 7	     1.0457	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35604	 1	 16.26	 1.12	 0.0	 0.0	 10	     1.0529	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35661	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0196	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35662	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0196	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35771	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 220.0	 1	     1.1500	     0.8500;
	35802	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0093	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35804	 1	 44.55	 7.09	 0.0	 0.0	 9	     1.0666	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35812	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9947	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35813	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0152	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35814	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0682	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35815	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0162	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35818	 1	 0.00	 0.00	 0.0	 23.92	 9	     1.1461	     0.0000	 18.0	 1	     1.1500	     0.8500;
	35822	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0122	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35824	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0666	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35861	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0200	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35862	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0227	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35871	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0098	     0.0000	 0.69	 1	     1.1500	     0.8500;
	35872	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0097	     0.0000	 0.69	 1	     1.1500	     0.8500;
	35873	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0112	     0.0000	 0.4	 1	     1.1500	     0.8500;
	35875	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9777	     0.0000	 0.69	 1	     1.1500	     0.8500;
	35876	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9952	     0.0000	 0.69	 1	     1.1500	     0.8500;
	35877	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0166	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36001	 1	 14.93	 2.56	 0.0	 0.0	 3	     1.0368	     0.0000	 10.0	 1	     1.1500	     0.8500;
	36201	 1	 39.22	 5.70	 0.0	 0.0	 5	     0.9953	     0.0000	 10.0	 1	     1.1500	     0.8500;
	36202	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0020	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36271	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0182	     0.0000	 1.0	 1	     1.1500	     0.8500;
	36272	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0202	     0.0000	 1.0	 1	     1.1500	     0.8500;
	36402	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0065	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36412	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0148	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36421	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0115	     0.0000	 10.5	 1	     1.1500	     0.8500;
	36422	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0200	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36432	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0119	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36442	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0061	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36452	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0110	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36462	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0123	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36471	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0165	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36472	 2	 0.00	 0.00	 0.0	 0.0	 5	     0.9970	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36473	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0142	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36474	 2	 0.00	 0.00	 0.0	 0.0	 5	     0.9848	     0.0000	 1.0	 1	     1.1500	     0.8500;
	36475	 2	 0.00	 0.00	 0.0	 0.0	 5	     0.9933	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36476	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0355	     0.0000	 0.66	 1	     1.1500	     0.8500;
	36482	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0061	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36492	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0059	     0.0000	 20.0	 1	     1.1500	     0.8500;
	37501	 1	 15.49	 0.79	 0.0	 0.0	 1	     1.0327	     0.0000	 10.0	 1	     1.1500	     0.8500;
	37601	 1	 17.14	 0.63	 0.0	 0.0	 1	     1.0302	     0.0000	 10.0	 1	     1.1500	     0.8500;
	37602	 1	 21.56	 3.13	 0.0	 0.0	 1	     1.0340	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38001	 1	 10.10	 1.14	 0.0	 0.0	 3	     1.0244	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38002	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0362	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38004	 1	 4.67	 0.41	 0.0	 0.0	 3	     1.0440	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38012	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0077	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38014	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0446	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38071	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0198	     0.0000	 0.4	 1	     1.1500	     0.8500;
	38201	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0005	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38202	 1	 0.00	 0.00	 0.0	 0.0	 10	     0.9902	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38203	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0663	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38204	 1	 13.82	 2.59	 0.0	 0.0	 10	     1.0662	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38211	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0098	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38212	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0021	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38213	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0032	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38214	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0719	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38215	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0056	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38224	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0674	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38231	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0005	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38232	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0097	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38233	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0674	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38234	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0674	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38241	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0058	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38242	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0099	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38244	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0674	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38254	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0908	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38264	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0776	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38271	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0025	     0.0000	 0.69	 1	     1.1500	     0.8500;
	38272	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0036	     0.0000	 0.69	 1	     1.1500	     0.8500;
	38273	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0060	     0.0000	 0.69	 1	     1.1500	     0.8500;
	38284	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0807	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38421	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0120	     0.0000	 10.5	 1	     1.1500	     0.8500;
	38422	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0127	     0.0000	 10.5	 1	     1.1500	     0.8500;
	38423	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0164	     0.0000	 10.5	 1	     1.1500	     0.8500;
	38424	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0195	     0.0000	 10.5	 1	     1.1500	     0.8500;
	38601	 1	 5.87	 0.63	 0.0	 0.0	 1	     1.0327	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38701	 1	 5.72	 0.73	 0.0	 0.0	 1	     1.0445	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38802	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0119	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38804	 1	 13.10	 0.47	 0.0	 0.0	 3	     1.0297	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38812	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0152	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38870	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0138	     0.0000	 0.4	 1	     1.1500	     0.8500;
	38871	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0000	     0.0000	 0.69	 1	     1.1500	     0.8500;
	39401	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0131	     0.0000	 6.6	 1	     1.1500	     0.8500;
	39421	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0220	     0.0000	 17.5	 1	     1.1500	     0.8500;
	39471	 2	 41.37	 7.21	 0.0	 0.0	 4	     0.9971	     0.0000	 17.0	 1	     1.1500	     0.8500;
	39472	 2	 24.66	 4.29	 0.0	 0.0	 4	     1.0000	     0.0000	 17.0	 1	     1.1500	     0.8500;
	39473	 2	 41.37	 7.21	 0.0	 0.0	 4	     0.9960	     0.0000	 17.0	 1	     1.1500	     0.8500;
	39601	 1	 9.69	 0.75	 0.0	 0.0	 3	     1.0265	     0.0000	 10.0	 1	     1.1500	     0.8500;
	39610	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9965	     0.0000	 110.0	 1	     1.1500	     0.8500;
	39670	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9965	     0.0000	 110.0	 1	     1.1500	     0.8500;
	39675	 2	 10.33	 1.80	 0.0	 0.0	 3	     0.9965	     0.0000	 10.5	 1	     1.1500	     0.8500;
	39801	 1	 48.54	 7.05	 0.0	 0.0	 7	     1.0273	     0.0000	 6.0	 1	     1.1500	     0.8500;
	40001	 1	 7.79	 1.19	 0.0	 0.0	 9	     1.0297	     0.0000	 10.0	 1	     1.1500	     0.8500;
	40004	 1	 7.32	 -0.85	 0.0	 0.0	 9	     1.0265	     0.0000	 38.0	 1	     1.1500	     0.8500;
	40204	 1	 18.40	 2.69	 0.0	 0.0	 3	     1.0359	     0.0000	 38.0	 1	     1.1500	     0.8500;
	40404	 1	 13.98	 0.85	 0.0	 0.0	 9	     1.0300	     0.0000	 38.0	 1	     1.1500	     0.8500;
	40412	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0176	     0.0000	 20.0	 1	     1.1500	     0.8500;
	40461	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0099	     0.0000	 110.0	 1	     1.1500	     0.8500;
	40462	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0099	     0.0000	 110.0	 1	     1.1500	     0.8500;
	40471	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0193	     0.0000	 0.4	 1	     1.1500	     0.8500;
	40601	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0335	     0.0000	 10.0	 1	     1.1500	     0.8500;
	40602	 1	 15.70	 2.28	 0.0	 0.0	 10	     1.0318	     0.0000	 20.0	 1	     1.1500	     0.8500;
	40761	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0038	     0.0000	 20.0	 1	     1.1500	     0.8500;
	40771	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0042	     0.0000	 0.69	 1	     1.1500	     0.8500;
	40772	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0042	     0.0000	 0.69	 1	     1.1500	     0.8500;
	40773	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0056	     0.0000	 0.69	 1	     1.1500	     0.8500;
	40801	 1	 6.57	 0.26	 0.0	 0.0	 8	     1.0365	     0.0000	 10.0	 1	     1.1500	     0.8500;
	41002	 1	 37.18	 5.90	 0.0	 0.0	 1	     1.0731	     0.0000	 20.0	 1	     1.1500	     0.8500;
	41102	 1	 49.57	 11.63	 0.0	 0.0	 1	     1.0758	     0.0000	 20.0	 1	     1.1500	     0.8500;
	42001	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0128	     0.0000	 10.0	 1	     1.1500	     0.8500;
	42004	 1	 24.10	 2.79	 0.0	 0.0	 8	     1.0417	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42102	 1	 9.67	 0.26	 0.0	 0.0	 1	     1.0419	     0.0000	 20.0	 1	     1.1500	     0.8500;
	42204	 1	 27.60	 0.51	 0.0	 0.0	 10	     1.0373	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42214	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0375	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42224	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0373	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42234	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0374	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42244	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0375	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42404	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0528	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42474	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0307	     0.0000	 10.5	 1	     1.1500	     0.8500;
	42475	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0307	     0.0000	 10.5	 1	     1.1500	     0.8500;
	42602	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0295	     0.0000	 20.0	 1	     1.1500	     0.8500;
	42604	 1	 15.57	 2.49	 0.0	 0.0	 7	     1.0510	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42672	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0102	     0.0000	 0.69	 1	     1.1500	     0.8500;
	42673	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0159	     0.0000	 0.4	 1	     1.1500	     0.8500;
	42674	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0299	     0.0000	 0.69	 1	     1.1500	     0.8500;
	42802	 1	 53.70	 7.80	 0.0	 0.0	 1	     1.0423	     0.0000	 20.0	 1	     1.1500	     0.8500;
	43401	 1	 0.00	 0.00	 0.0	 0.0	 3	     1.0306	     0.0000	 6.0	 1	     1.1500	     0.8500;
	43602	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0144	     0.0000	 20.0	 1	     1.1500	     0.8500;
	43604	 1	 18.57	 0.57	 0.0	 0.0	 7	     1.0430	     0.0000	 38.0	 1	     1.1500	     0.8500;
	43619	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0033	     0.0000	 110.0	 1	     1.1500	     0.8500;
	43671	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0163	     0.0000	 0.4	 1	     1.1500	     0.8500;
	43672	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0163	     0.0000	 0.4	 1	     1.1500	     0.8500;
	43704	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0337	     0.0000	 38.0	 1	     1.1500	     0.8500;
	43712	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0031	     0.0000	 20.0	 1	     1.1500	     0.8500;
	43724	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0251	     0.0000	 38.0	 1	     1.1500	     0.8500;
	43774	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9898	     0.0000	 0.4	 1	     1.1500	     0.8500;
	43821	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0467	     0.0000	 17.5	 1	     1.1500	     0.8500;
	44001	 1	 12.87	 0.38	 0.0	 0.0	 1	     1.0321	     0.0000	 10.0	 1	     1.1500	     0.8500;
	44471	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0079	     0.0000	 10.5	 1	     1.1500	     0.8500;
	44623	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0230	     0.0000	 10.5	 1	     1.1500	     0.8500;
	44624	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0230	     0.0000	 10.5	 1	     1.1500	     0.8500;
	44681	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0232	     0.0000	 110.0	 1	     1.1500	     0.8500;
	44804	 1	 22.14	 0.85	 0.0	 0.0	 8	     1.0725	     0.0000	 38.0	 1	     1.1500	     0.8500;
	44812	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0162	     0.0000	 20.0	 1	     1.1500	     0.8500;
	44814	 1	 0.00	 0.00	 0.0	 0.0	 8	     1.0725	     0.0000	 38.0	 1	     1.1500	     0.8500;
	44901	 1	 4.10	 0.00	 0.0	 0.0	 1	     1.0326	     0.0000	 10.0	 1	     1.1500	     0.8500;
	45001	 1	 66.70	 9.68	 0.0	 0.0	 10	     1.0018	     0.0000	 15.0	 1	     1.1500	     0.8500;
	45101	 1	 7.89	 0.33	 0.0	 0.0	 1	     1.0380	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46210	 1	 71.96	 10.45	 0.0	 0.0	 2	     1.0379	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46214	 1	 71.96	 10.45	 0.0	 0.0	 2	     1.0429	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46224	 1	 71.96	 10.45	 0.0	 0.0	 2	     1.0429	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46501	 1	 5.23	 0.98	 0.0	 0.0	 1	     1.0375	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46504	 1	 0.00	 0.00	 0.0	 -20.0	 1	     1.0446	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46801	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0496	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46802	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0129	     0.0000	 20.0	 1	     1.1500	     0.8500;
	46804	 1	 20.84	 2.93	 0.0	 0.0	 7	     1.0200	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46812	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0051	     0.0000	 20.0	 1	     1.1500	     0.8500;
	46814	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0316	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46822	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0156	     0.0000	 20.0	 1	     1.1500	     0.8500;
	46824	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0407	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46834	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0097	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46844	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0095	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46854	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0200	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46870	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0021	     0.0000	 0.4	 1	     1.1500	     0.8500;
	46873	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0160	     0.0000	 0.69	 1	     1.1500	     0.8500;
	46874	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9896	     0.0000	 0.66	 1	     1.1500	     0.8500;
	46875	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0496	     0.0000	 0.4	 1	     1.1500	     0.8500;
	47004	 1	 15.49	 4.18	 0.0	 0.0	 9	     1.0339	     0.0000	 38.0	 1	     1.1500	     0.8500;
	47221	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9988	     0.0000	 10.5	 1	     1.1500	     0.8500;
	47222	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9965	     0.0000	 10.5	 1	     1.1500	     0.8500;
	47261	 1	 0.00	 0.00	 0.0	 0.0	 3	     0.9955	     0.0000	 110.0	 1	     1.1500	     0.8500;
	47402	 1	 31.40	 4.56	 0.0	 0.0	 2	     1.0356	     0.0000	 20.0	 1	     1.1500	     0.8500;
	47601	 1	 2.04	 0.15	 0.0	 0.0	 3	     1.0260	     0.0000	 10.0	 1	     1.1500	     0.8500;
	47802	 1	 0.00	 0.00	 0.0	 0.0	 10	     0.9948	     0.0000	 20.0	 1	     1.1500	     0.8500;
	47871	 2	 0.00	 0.00	 0.0	 0.0	 10	     0.9785	     0.0000	 0.69	 1	     1.1500	     0.8500;
	47872	 2	 0.00	 0.00	 0.0	 0.0	 10	     0.9967	     0.0000	 0.69	 1	     1.1500	     0.8500;
	47873	 2	 0.00	 0.00	 0.0	 0.0	 10	     0.9952	     0.0000	 0.69	 1	     1.1500	     0.8500;
	47902	 1	 0.00	 0.00	 0.0	 0.0	 10	     0.9962	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49001	 1	 4.73	 0.68	 0.0	 0.0	 6	     1.0490	     0.0000	 6.0	 1	     1.1500	     0.8500;
	49421	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0009	     0.0000	 10.5	 1	     1.1500	     0.8500;
	49422	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0009	     0.0000	 10.5	 1	     1.1500	     0.8500;
	49474	 2	 9.75	 1.70	 0.0	 0.0	 5	     0.9995	     0.0000	 11.5	 1	     1.1500	     0.8500;
	49501	 1	 15.16	 0.87	 0.0	 0.0	 9	     1.0510	     0.0000	 10.0	 1	     1.1500	     0.8500;
	49504	 1	 21.85	 3.17	 0.0	 0.0	 9	     1.0368	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49514	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0372	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49524	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0373	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49604	 2	 30.20	 3.39	 0.0	 0.0	 10	     1.0493	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49613	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0117	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49662	 1	 0.00	 0.00	 0.0	 0.0	 10	     1.0115	     0.0000	 110.0	 1	     1.1500	     0.8500;
	49672	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0121	     0.0000	 0.69	 1	     1.1500	     0.8500;
	49802	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0278	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49804	 1	 30.94	 0.10	 0.0	 0.0	 9	     1.0272	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49814	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0278	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49832	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0278	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49861	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0063	     0.0000	 110.0	 1	     1.1500	     0.8500;
	49902	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0154	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49912	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9923	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49922	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0070	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49932	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9923	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49942	 1	 0.00	 0.00	 0.0	 0.0	 9	     0.9923	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49952	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0070	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49962	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0070	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49971	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0171	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49972	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0070	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49973	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0063	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49974	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0070	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49975	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9722	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49976	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9822	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49980	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0075	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49982	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0070	     0.0000	 20.0	 1	     1.1500	     0.8500;
	50004	 1	 12.72	 0.14	 0.0	 0.0	 9	     1.0729	     0.0000	 38.0	 1	     1.1500	     0.8500;
	50012	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0159	     0.0000	 20.0	 1	     1.1500	     0.8500;
	50014	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0916	     0.0000	 38.0	 1	     1.1500	     0.8500;
	50019	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0057	     0.0000	 110.0	 1	     1.1500	     0.8500;
	50071	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0163	     0.0000	 0.69	 1	     1.1500	     0.8500;
	50274	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	50275	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	50276	 2	 20.63	 3.59	 0.0	 0.0	 2	     1.0000	     0.0000	 15.75	 1	     1.1500	     0.8500;
	50301	 1	 7.11	 1.13	 0.0	 0.0	 1	     1.0454	     0.0000	 10.0	 1	     1.1500	     0.8500;
	50421	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0085	     0.0000	 10.5	 1	     1.1500	     0.8500;
	50573	 2	 0.97	 0.17	 0.0	 0.0	 7	     0.9975	     0.0000	 11.5	 1	     1.1500	     0.8500;
	50574	 2	 0.97	 0.17	 0.0	 0.0	 7	     0.9974	     0.0000	 11.5	 1	     1.1500	     0.8500;
	50604	 1	 10.20	 0.18	 0.0	 0.0	 6	     1.0423	     0.0000	 38.0	 1	     1.1500	     0.8500;
	50619	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0220	     0.0000	 110.0	 1	     1.1500	     0.8500;
	50901	 1	 6.71	 0.77	 0.0	 0.0	 7	     1.0389	     0.0000	 10.0	 1	     1.1500	     0.8500;
	51301	 1	 5.91	 0.25	 0.0	 0.0	 1	     1.0397	     0.0000	 10.0	 1	     1.1500	     0.8500;
	51319	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0072	     0.0000	 110.0	 1	     1.1500	     0.8500;
	51410	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0106	     0.0000	 110.0	 1	     1.1500	     0.8500;
	51421	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0121	     0.0000	 10.5	 1	     1.1500	     0.8500;
	51422	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0121	     0.0000	 10.5	 1	     1.1500	     0.8500;
	51471	 2	 6.20	 1.08	 0.0	 0.0	 7	     1.0106	     0.0000	 10.5	 1	     1.1500	     0.8500;
	51472	 2	 6.20	 1.08	 0.0	 0.0	 7	     1.0106	     0.0000	 10.5	 1	     1.1500	     0.8500;
	51473	 2	 31.60	 5.50	 0.0	 0.0	 7	     1.0033	     0.0000	 20.0	 1	     1.1500	     0.8500;
	51474	 2	 31.60	 5.50	 0.0	 0.0	 7	     1.0033	     0.0000	 20.0	 1	     1.1500	     0.8500;
	51771	 2	 9.67	 1.68	 0.0	 0.0	 4	     0.9985	     0.0000	 15.75	 1	     1.1500	     0.8500;
	51772	 2	 0.00	 0.00	 0.0	 0.0	 4	     0.9996	     0.0000	 15.0	 1	     1.1500	     0.8500;
	51801	 1	 10.82	 0.24	 0.0	 0.0	 3	     1.0287	     0.0000	 10.0	 1	     1.1500	     0.8500;
	51804	 1	 36.15	 3.26	 0.0	 0.0	 3	     1.0228	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52071	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52072	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52073	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52074	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0084	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52201	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0180	     0.0000	 10.0	 1	     1.1500	     0.8500;
	52204	 1	 2.31	 0.36	 0.0	 0.0	 4	     1.0354	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52211	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0180	     0.0000	 10.0	 1	     1.1500	     0.8500;
	52212	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0105	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52214	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0354	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52219	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0131	     0.0000	 110.0	 1	     1.1500	     0.8500;
	52224	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0359	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52234	 1	 0.00	 0.00	 0.0	 0.0	 4	     1.0368	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52271	 2	 0.00	 0.00	 0.0	 0.0	 4	     1.0109	     0.0000	 0.4	 1	     1.1500	     0.8500;
	52404	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0317	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52476	 2	 0.62	 0.10	 0.0	 0.0	 9	     1.0100	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52477	 2	 0.62	 0.10	 0.0	 0.0	 9	     1.0100	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52602	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0169	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52604	 1	 22.76	 3.24	 0.0	 0.0	 7	     1.0431	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52605	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0522	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52610	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0082	     0.0000	 110.0	 1	     1.1500	     0.8500;
	52612	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0158	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52614	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0397	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52615	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0535	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52624	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0495	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52625	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0437	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52632	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0131	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52634	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0501	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52642	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0133	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52644	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0503	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52654	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0432	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52661	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0082	     0.0000	 110.0	 1	     1.1500	     0.8500;
	52664	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0437	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52671	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0021	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52673	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0163	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52674	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0437	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52675	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0152	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52676	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0135	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52677	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9931	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52684	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0437	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52694	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0483	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52700	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0115	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52702	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0100	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52704	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0158	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52705	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0090	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52712	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0054	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52714	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0035	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52724	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0090	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52732	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0114	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52734	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0077	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52772	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0133	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52773	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0133	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52774	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0114	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52778	 2	 0.00	 0.00	 0.0	 0.0	 5	     0.9756	     0.0000	 1.0	 1	     1.1500	     0.8500;
	52794	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0239	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52802	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0394	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52804	 1	 31.17	 2.49	 0.0	 0.0	 7	     1.0394	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52812	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0159	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52813	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0031	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52814	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0398	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52815	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0397	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52816	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0398	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52817	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0398	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52861	 1	 0.00	 0.00	 0.0	 0.0	 7	     1.0048	     0.0000	 110.0	 1	     1.1500	     0.8500;
	52871	 2	 0.00	 0.00	 0.0	 0.0	 7	     0.9835	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52872	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0403	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52873	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0037	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52874	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0417	     0.0000	 0.4	 1	     1.1500	     0.8500;
	52875	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0402	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52876	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0402	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52878	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0417	     0.0000	 0.4	 1	     1.1500	     0.8500;
	53002	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0040	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53004	 1	 24.13	 2.76	 0.0	 0.0	 5	     1.0596	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53014	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0597	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53024	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0599	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53034	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0599	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53042	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0042	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53052	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0042	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53061	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9976	     0.0000	 110.0	 1	     1.1500	     0.8500;
	53072	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0042	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53204	 1	 17.06	 1.27	 0.0	 0.0	 8	     1.0310	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53401	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0133	     0.0000	 10.0	 1	     1.1500	     0.8500;
	53404	 1	 11.61	 1.96	 0.0	 0.0	 9	     1.0275	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53412	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0118	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53471	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9918	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53604	 1	 11.61	 0.76	 0.0	 0.0	 9	     1.0717	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53612	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0125	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53613	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0124	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53614	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0474	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53615	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0172	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53616	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0090	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53624	 1	 0.00	 0.00	 0.0	 0.0	 9	     1.0500	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53671	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9975	     0.0000	 0.4	 1	     1.1500	     0.8500;
	53672	 2	 0.00	 0.00	 0.0	 0.0	 9	     0.9945	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53673	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0128	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53674	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0094	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53801	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0235	     0.0000	 10.0	 1	     1.1500	     0.8500;
	53802	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0126	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53804	 1	 13.01	 1.32	 0.0	 0.0	 5	     1.0346	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53871	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	54401	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0075	     0.0000	 10.0	 1	     1.1500	     0.8500;
	54402	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9995	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54404	 1	 29.97	 2.61	 0.0	 0.0	 5	     1.0255	     0.0000	 38.0	 1	     1.1500	     0.8500;
	54411	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0075	     0.0000	 10.0	 1	     1.1500	     0.8500;
	54412	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0098	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54414	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0255	     0.0000	 38.0	 1	     1.1500	     0.8500;
	54422	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0091	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54424	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0271	     0.0000	 38.0	 1	     1.1500	     0.8500;
	54425	 1	 0.00	 0.00	 0.0	 0.0	 5	     0.9968	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54426	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0089	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54471	 2	 0.00	 0.00	 0.0	 0.0	 5	     0.9791	     0.0000	 0.4	 1	     1.1500	     0.8500;
	54472	 2	 0.00	 0.00	 0.0	 0.0	 5	     0.9900	     0.0000	 0.4	 1	     1.1500	     0.8500;
	54621	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0227	     0.0000	 17.5	 1	     1.1500	     0.8500;
	54622	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0506	     0.0000	 220.0	 1	     1.1500	     0.8500;
	54623	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0506	     0.0000	 17.5	 1	     1.1500	     0.8500;
	54624	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0227	     0.0000	 17.5	 1	     1.1500	     0.8500;
	54630	 2	 0.00	 0.00	 0.0	 0.0	 2	     1.0210	     0.0000	 260.0	 1	     1.1500	     0.8500;
	54640	 1	 0.00	 0.00	 0.0	 0.0	 2	     1.0128	     0.0000	 380.0	 1	     1.1500	     0.8500;
	54801	 1	 26.85	 3.90	 0.0	 0.0	 3	     1.0263	     0.0000	 10.75	 1	     1.1500	     0.8500;
	55001	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0109	     0.0000	 10.0	 1	     1.1500	     0.8500;
	55002	 1	 3.64	 0.40	 0.0	 0.0	 6	     1.0358	     0.0000	 20.0	 1	     1.1500	     0.8500;
	55004	 1	 23.24	 2.73	 0.0	 0.0	 6	     1.0543	     0.0000	 38.0	 1	     1.1500	     0.8500;
	55012	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0166	     0.0000	 20.0	 1	     1.1500	     0.8500;
	55013	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0166	     0.0000	 20.0	 1	     1.1500	     0.8500;
	55014	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0165	     0.0000	 20.0	 1	     1.1500	     0.8500;
	55061	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0093	     0.0000	 110.0	 1	     1.1500	     0.8500;
	55071	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0170	     0.0000	 0.69	 1	     1.1500	     0.8500;
	55072	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0169	     0.0000	 0.69	 1	     1.1500	     0.8500;
	55073	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0169	     0.0000	 0.69	 1	     1.1500	     0.8500;
	55201	 1	 18.01	 3.05	 0.0	 0.0	 1	     1.0434	     0.0000	 10.0	 1	     1.1500	     0.8500;
	67045	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0626	     0.0000	 0.66	 1	     1.1500	     0.8500;
	67102	 2	 0.00	 0.00	 0.0	 0.0	 3	     0.9769	     0.0000	 1.0	 1	     1.1500	     0.8500;
	68222	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0065	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68223	 2	 0.00	 0.00	 0.0	 0.0	 9	     1.0071	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68230	 2	 6.20	 1.08	 0.0	 0.0	 10	     0.9961	     0.0000	 10.0	 1	     1.1500	     0.8500;
	68282	 2	 0.00	 0.00	 0.0	 0.0	 3	     1.0199	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68298	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0726	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68300	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0726	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68306	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0167	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68307	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0139	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68313	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0066	     0.0000	 20.0	 1	     1.1500	     0.8500;
	68314	 2	 0.00	 0.00	 0.0	 0.0	 10	     1.0066	     0.0000	 20.0	 1	     1.1500	     0.8500;
	68325	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0109	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68408	 2	 0.00	 0.00	 0.0	 0.0	 5	     1.0107	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68413	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0075	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68414	 1	 0.00	 0.00	 0.0	 0.0	 5	     1.0075	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68536	 2	 0.00	 0.00	 0.0	 0.0	 6	     1.0429	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68547	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0200	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68563	 1	 0.00	 0.00	 0.0	 0.0	 6	     1.0336	     0.0000	 10.0	 1	     1.1500	     0.8500;
	68564	 2	 0.00	 0.00	 0.0	 0.0	 7	     1.0422	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68566	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0739	     0.0000	 38.0	 1	     1.1500	     0.8500;
	70010	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0380	     0.0000	 110.0	 1	     1.1500	     0.8500;
	70030	 1	 13.87	 1.96	 0.0	 0.0	 20	     1.0239	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70031	 1	 1.65	 0.23	 0.0	 0.0	 20	     1.0237	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70032	 1	 3.30	 0.47	 0.0	 0.0	 20	     1.0223	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70033	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0223	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70080	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0257	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70090	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0239	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70091	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0268	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70093	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0254	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70094	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0251	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70311	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0462	     0.0000	 110.0	 1	     1.1500	     0.8500;
	70312	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0425	     0.0000	 110.0	 1	     1.1500	     0.8500;
	70330	 1	 32.76	 4.62	 0.0	 0.0	 20	     1.0214	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70390	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70504	 4	 13.65	 4.55	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70505	 4	 13.7	 4.6	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70506	 4	 13.7	 4.6	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70507	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	70508	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	70510	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0468	     0.0000	 110.0	 1	     1.1500	     0.8500;
	70513	 4	 3.41	 1.14	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70514	 4	 3.41	 1.14	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70515	 4	 3.41	 1.14	 0.0	 0.0	 20	     1.0000	     0.0000	 18.0	 1	     1.1500	     0.8500;
	70516	 2	 7.04	 1.12	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70520	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0413	     0.0000	 275.0	 1	     1.1500	     0.8500;
	70561	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0473	     0.0000	 22.0	 1	     1.1500	     0.8500;
	70562	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 22.0	 1	     1.1500	     0.8500;
	70580	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0468	     0.0000	 6.95	 1	     1.1500	     0.8500;
	71011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0435	     0.0000	 110.0	 1	     1.1500	     0.8500;
	71012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0433	     0.0000	 110.0	 1	     1.1500	     0.8500;
	71031	 1	 27.90	 3.94	 0.0	 0.0	 20	     1.0205	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71032	 1	 11.68	 1.65	 0.0	 0.0	 20	     1.0264	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71033	 1	 1.73	 0.24	 0.0	 0.0	 20	     1.0245	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71034	 1	 2.48	 0.35	 0.0	 0.0	 20	     1.0221	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71035	 1	 2.09	 0.30	 0.0	 0.0	 20	     1.0213	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71080	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0254	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71090	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0264	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71091	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0259	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0321	     0.0000	 110.0	 1	     1.1500	     0.8500;
	71512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0324	     0.0000	 110.0	 1	     1.1500	     0.8500;
	71530	 1	 21.40	 3.02	 0.0	 0.0	 20	     1.0287	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71590	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	72010	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0453	     0.0000	 110.0	 1	     1.1500	     0.8500;
	72511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0369	     0.0000	 110.0	 1	     1.1500	     0.8500;
	72512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0369	     0.0000	 110.0	 1	     1.1500	     0.8500;
	72530	 1	 32.24	 4.55	 0.0	 0.0	 20	     1.0139	     0.0000	 33.0	 1	     1.1500	     0.8500;
	72590	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	74011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0410	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0430	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74030	 1	 14.43	 2.04	 0.0	 0.0	 20	     1.0148	     0.0000	 33.0	 1	     1.1500	     0.8500;
	74090	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0148	     0.0000	 33.0	 1	     1.1500	     0.8500;
	74511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0404	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0404	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74520	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0385	     0.0000	 275.0	 1	     1.1500	     0.8500;
	74561	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0406	     0.0000	 22.0	 1	     1.1500	     0.8500;
	74562	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0406	     0.0000	 22.0	 1	     1.1500	     0.8500;
	74563	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0406	     0.0000	 22.0	 1	     1.1500	     0.8500;
	74711	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0401	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74712	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0401	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74730	 1	 40.63	 5.74	 0.0	 0.0	 20	     1.0167	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75010	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0400	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0400	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75030	 1	 14.39	 2.03	 0.0	 0.0	 20	     1.0296	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75031	 1	 9.82	 1.39	 0.0	 0.0	 20	     1.0271	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75032	 1	 2.88	 0.41	 0.0	 0.0	 20	     1.0235	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75080	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0282	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75090	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0296	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75091	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0314	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75092	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0359	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75093	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0299	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75508	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	75510	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0496	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75514	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0496	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75515	 2	 7.04	 1.12	 0.0	 0.0	 20	     1.0000	     0.0000	 15.8	 1	     1.1500	     0.8500;
	75516	 2	 11.75	 1.87	 0.0	 0.0	 20	     1.0000	     0.0000	 15.8	 1	     1.1500	     0.8500;
	75520	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0460	     0.0000	 275.0	 1	     1.1500	     0.8500;
	75521	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0460	     0.0000	 275.0	 1	     1.1500	     0.8500;
	75522	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0460	     0.0000	 275.0	 1	     1.1500	     0.8500;
	75530	 1	 40.44	 5.71	 0.0	 0.0	 20	     1.0242	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75561	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0496	     0.0000	 22.0	 1	     1.1500	     0.8500;
	75562	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0497	     0.0000	 22.0	 1	     1.1500	     0.8500;
	75810	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0429	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75830	 1	 10.35	 1.46	 0.0	 0.0	 20	     1.0238	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75890	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0402	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0402	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76031	 1	 19.02	 2.69	 0.0	 0.0	 20	     1.0170	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76032	 1	 7.92	 1.12	 0.0	 0.0	 20	     1.0142	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0365	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0369	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76513	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0362	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76514	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0355	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76531	 1	 31.57	 4.46	 0.0	 0.0	 20	     1.0186	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76532	 1	 34.93	 4.93	 0.0	 0.0	 20	     1.0207	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76533	 1	 6.09	 0.86	 0.0	 0.0	 20	     1.0207	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77010	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0339	     0.0000	 110.0	 1	     1.1500	     0.8500;
	77030	 1	 50.01	 7.06	 0.0	 0.0	 20	     1.0245	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77090	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77510	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0400	     0.0000	 110.0	 1	     1.1500	     0.8500;
	77530	 1	 55.18	 7.79	 0.0	 0.0	 20	     1.0275	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77531	 1	 2.13	 0.30	 0.0	 0.0	 20	     1.0291	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77590	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0275	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77591	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0330	     0.0000	 33.0	 1	     1.1500	     0.8500;
	78030	 1	 17.64	 2.49	 0.0	 0.0	 20	     1.0135	     0.0000	 33.0	 1	     1.1500	     0.8500;
	78511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0431	     0.0000	 110.0	 1	     1.1500	     0.8500;
	78512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0441	     0.0000	 110.0	 1	     1.1500	     0.8500;
	78530	 1	 15.41	 2.18	 0.0	 0.0	 20	     1.0233	     0.0000	 33.0	 1	     1.1500	     0.8500;
	78590	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0233	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79010	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0405	     0.0000	 110.0	 1	     1.1500	     0.8500;
	79015	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0407	     0.0000	 110.0	 1	     1.1500	     0.8500;
	79016	 1	 0.00	 0.00	 0.0	 0.0	 20	     0.9995	     0.0000	 110.0	 1	     1.1500	     0.8500;
	79030	 1	 24.98	 3.53	 0.0	 0.0	 20	     1.0127	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79031	 1	 5.94	 0.84	 0.0	 0.0	 20	     1.0123	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79032	 1	 1.19	 0.17	 0.0	 0.0	 20	     1.0251	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79080	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0144	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79081	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0168	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79082	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0270	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79090	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0127	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79091	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0276	     0.0000	 33.0	 1	     1.1500	     0.8500;
	80011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0364	     0.0000	 110.0	 1	     1.1500	     0.8500;
	80012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0365	     0.0000	 110.0	 1	     1.1500	     0.8500;
	80030	 1	 19.39	 2.74	 0.0	 0.0	 20	     1.0156	     0.0000	 33.0	 1	     1.1500	     0.8500;
	80511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0456	     0.0000	 110.0	 1	     1.1500	     0.8500;
	80512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0469	     0.0000	 110.0	 1	     1.1500	     0.8500;
	80531	 1	 5.84	 0.82	 0.0	 0.0	 20	     1.0211	     0.0000	 33.0	 1	     1.1500	     0.8500;
	80532	 1	 3.92	 0.55	 0.0	 0.0	 20	     1.0145	     0.0000	 33.0	 1	     1.1500	     0.8500;
	81010	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0366	     0.0000	 110.0	 1	     1.1500	     0.8500;
	81020	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0386	     0.0000	 275.0	 1	     1.1500	     0.8500;
	81061	 1	 0.00	 0.00	 0.0	 -30.0	 20	     1.0194	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81062	 1	 0.00	 0.00	 0.0	 -30.0	 20	     1.0194	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81063	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0137	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81510	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0459	     0.0000	 110.0	 1	     1.1500	     0.8500;
	81520	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0374	     0.0000	 275.0	 1	     1.1500	     0.8500;
	81561	 1	 0.00	 0.00	 0.0	 -30.0	 20	     0.9933	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81562	 1	 0.00	 0.00	 0.0	 -30.0	 20	     0.9925	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81810	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0621	     0.0000	 110.0	 1	     1.1500	     0.8500;
	81830	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0283	     0.0000	 33.0	 1	     1.1500	     0.8500;
	81832	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0296	     0.0000	 33.0	 1	     1.1500	     0.8500;
	82001	 2	 28.19	 4.49	 0.0	 0.0	 20	     1.0000	     0.0000	 17.0	 1	     1.1500	     0.8500;
	82002	 4	 13.65	 4.55	 0.0	 0.0	 20	     1.0000	     0.0000	 17.0	 1	     1.1500	     0.8500;
	82003	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.5	 1	     1.1500	     0.8500;
	82004	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.5	 1	     1.1500	     0.8500;
	82011	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	82012	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	82020	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0387	     0.0000	 275.0	 1	     1.1500	     0.8500;
	82511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0399	     0.0000	 110.0	 1	     1.1500	     0.8500;
	82512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0399	     0.0000	 110.0	 1	     1.1500	     0.8500;
	82530	 1	 34.95	 4.93	 0.0	 0.0	 20	     1.0147	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0445	     0.0000	 110.0	 1	     1.1500	     0.8500;
	83012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0445	     0.0000	 110.0	 1	     1.1500	     0.8500;
	83030	 1	 17.91	 2.53	 0.0	 0.0	 20	     1.0274	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83031	 1	 10.51	 1.48	 0.0	 0.0	 20	     1.0212	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83090	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0274	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83091	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0293	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83510	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0430	     0.0000	 110.0	 1	     1.1500	     0.8500;
	83530	 1	 10.80	 1.52	 0.0	 0.0	 20	     1.0259	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83531	 1	 3.21	 0.45	 0.0	 0.0	 20	     1.0276	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83590	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0259	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83591	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0304	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83592	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0295	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0353	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0353	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84030	 1	 31.55	 4.46	 0.0	 0.0	 20	     1.0296	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84411	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0484	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84412	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0484	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84430	 1	 28.41	 4.01	 0.0	 0.0	 20	     1.0251	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84490	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0251	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84491	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0297	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0388	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0388	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84530	 1	 28.30	 4.00	 0.0	 0.0	 20	     1.0154	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84590	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85020	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0394	     0.0000	 275.0	 1	     1.1500	     0.8500;
	85510	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0455	     0.0000	 110.0	 1	     1.1500	     0.8500;
	85530	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0251	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85590	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0251	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85591	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0254	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85592	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0264	     0.0000	 33.0	 1	     1.1500	     0.8500;
	86030	 1	 26.80	 3.78	 0.0	 0.0	 20	     1.0164	     0.0000	 33.0	 1	     1.1500	     0.8500;
	86220	 1	 0.00	 0.00	 0.0	 59.0	 20	     1.0414	     0.0000	 275.0	 1	     1.1500	     0.8500;
	86221	 3	 0.00	 0.00	 0.0	 0.0	 22	     1.0000	     0.0000	 275.0	 1	     1.1500	     0.8500;
	86280	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0414	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86311	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0404	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86312	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0404	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86330	 1	 23.71	 3.35	 0.0	 0.0	 20	     1.0187	     0.0000	 33.0	 1	     1.1500	     0.8500;
	86511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0286	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0286	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86530	 1	 42.92	 6.06	 0.0	 0.0	 20	     1.0157	     0.0000	 33.0	 1	     1.1500	     0.8500;
	86590	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87510	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0442	     0.0000	 110.0	 1	     1.1500	     0.8500;
	87530	 1	 17.04	 2.41	 0.0	 0.0	 20	     1.0155	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87531	 1	 2.32	 0.33	 0.0	 0.0	 20	     1.0157	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87532	 1	 2.90	 0.41	 0.0	 0.0	 20	     1.0141	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87533	 1	 4.07	 0.57	 0.0	 0.0	 20	     1.0122	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87534	 1	 2.32	 0.33	 0.0	 0.0	 20	     1.0152	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87535	 1	 6.69	 0.94	 0.0	 0.0	 20	     1.0152	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87580	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0166	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87581	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0156	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87582	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0186	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87583	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0157	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87584	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0182	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87590	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0155	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87591	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0221	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87592	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0221	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87593	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0189	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87594	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0198	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87595	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0193	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87596	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0216	     0.0000	 33.0	 1	     1.1500	     0.8500;
	88011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0369	     0.0000	 110.0	 1	     1.1500	     0.8500;
	88012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0367	     0.0000	 110.0	 1	     1.1500	     0.8500;
	88030	 1	 36.66	 5.18	 0.0	 0.0	 20	     1.0299	     0.0000	 33.0	 1	     1.1500	     0.8500;
	88511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0404	     0.0000	 110.0	 1	     1.1500	     0.8500;
	88512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0404	     0.0000	 110.0	 1	     1.1500	     0.8500;
	88530	 1	 17.75	 2.51	 0.0	 0.0	 20	     1.0198	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89030	 1	 17.89	 2.53	 0.0	 0.0	 20	     1.0135	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89201	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.2509	     0.0000	 20.0	 1	     1.1500	     0.8500;
	89202	 2	 0.00	 0.00	 0.0	 13.0	 20	     1.2629	     0.0000	 20.0	 1	     1.1500	     0.8500;
	89210	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0748	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89231	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.1703	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89232	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.1685	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89311	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0485	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89312	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0485	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89330	 1	 28.26	 3.99	 0.0	 0.0	 20	     1.0260	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89510	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0525	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89515	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0515	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89516	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0229	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89530	 1	 17.62	 2.49	 0.0	 0.0	 20	     1.0273	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89531	 1	 4.46	 0.63	 0.0	 0.0	 20	     1.0209	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89532	 1	 4.90	 0.69	 0.0	 0.0	 20	     1.0219	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89533	 1	 3.55	 0.50	 0.0	 0.0	 20	     1.0163	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89534	 1	 2.23	 0.32	 0.0	 0.0	 20	     1.0267	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89535	 1	 1.34	 0.19	 0.0	 0.0	 20	     1.0228	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89580	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0243	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89581	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0276	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89582	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0225	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89583	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0252	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89590	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0273	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89591	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0307	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89592	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0252	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89593	 2	 0.00	 0.00	 0.0	 0.0	 20	     1.0253	     0.0000	 33.0	 1	     1.1500	     0.8500;
	90011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0340	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0340	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90020	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0338	     0.0000	 275.0	 1	     1.1500	     0.8500;
	90061	 1	 0.00	 0.00	 0.0	 -30.0	 20	     0.9767	     0.0000	 22.0	 1	     1.1500	     0.8500;
	90062	 1	 0.00	 0.00	 0.0	 -30.0	 20	     0.9767	     0.0000	 22.0	 1	     1.1500	     0.8500;
	90063	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0152	     0.0000	 22.0	 1	     1.1500	     0.8500;
	90310	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0429	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90320	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0360	     0.0000	 275.0	 1	     1.1500	     0.8500;
	90361	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0245	     0.0000	 22.0	 1	     1.1500	     0.8500;
	90511	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0316	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90512	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0316	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90530	 1	 40.94	 5.78	 0.0	 0.0	 20	     1.0239	     0.0000	 33.0	 1	     1.1500	     0.8500;
	91011	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0360	     0.0000	 110.0	 1	     1.1500	     0.8500;
	91012	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0364	     0.0000	 110.0	 1	     1.1500	     0.8500;
	91031	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0167	     0.0000	 33.0	 1	     1.1500	     0.8500;
	91032	 1	 0.00	 0.00	 0.0	 0.0	 20	     1.0167	     0.0000	 33.0	 1	     1.1500	     0.8500;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10271	 21.0	 0.0	 15.0	 -12.0	 1.0	 34.0	 0	 23	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10272	 22.0	 0.0	 47.0	 -47.0	 1.0	 34.0	 0	 94	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10273	 19.0	 0.0	 30.0	 -30.0	 1.0	 34.0	 0	 60	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	10274	 24.0	 0.0	 15.0	 -13.0	 1.0	 34.0	 0	 26	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10275	 5.0	 5.0	 6.0	 -6.0	 1.04	 8.35	 1	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10276	 2.0	 1.0	 1.2	 -1.2	 1.04	 0.85	 1	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10470	 222.0	 -49.849	 354.0	 -354.0	 1.0	 500.0	 0	 708	 111.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	10471	 270.0	 0.0	 232.0	 -232.0	 1.0	 318.8	 0	 464	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10472	 90.0	 0.0	 60.0	 -56.0	 1.0	 100.9	 0	 112	 6.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10473	 90.0	 0.0	 85.0	 -85.0	 1.0	 100.9	 0	 170	 6.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10474	 90.0	 0.0	 60.0	 -53.0	 1.0	 100.9	 0	 106	 6.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10671	 10.0	 -2.0	 17.0	 -17.0	 1.04	 4.8	 1	 34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10672	 11.0	 -1.0	 13.0	 -13.0	 1.04	 6.0	 1	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10673	 4.0	 -2.0	 6.0	 -6.0	 1.04	 1.2	 1	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10674	 1.38	 -1.77	 3.0	 -3.0	 1.04	 4.6	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	11204	 1.0	 0.0	 1.0	 -1.0	 1.0	 1.6	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	11271	 25.0	 -12.0	 26.0	 -26.0	 1.04	 28.0	 1	 52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12371	 3.0	 1.0	 7.0	 -7.0	 1.0	 32.0	 1	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12372	 61.0	 7.0	 98.0	 -98.0	 1.0	 10.0	 1	 196	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12571	 5.0	 19.0	 22.8	 -22.8	 1.0	 25.05	 1	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12572	 4.0	 -2.0	 8.0	 -8.0	 1.0	 3.34	 1	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12573	 5.0	 3.0	 12.0	 -12.0	 1.0	 10.02	 1	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12872	 5.0	 1.0	 7.0	 -7.0	 1.0	 9.2	 1	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12873	 10.0	 3.0	 15.0	 -15.0	 1.0	 20.7	 1	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12874	 6.0	 3.0	 9.0	 -9.0	 1.0	 8.5	 1	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13434	 4.3	 0.0	 3.0	 -3.0	 1.0	 4.5	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13471	 2.0	 -1.0	 3.0	 -3.0	 1.0	 0.66	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13472	 5.0	 -1.0	 4.0	 -4.0	 1.0	 2.7	 1	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13473	 6.0	 1.0	 4.0	 -4.0	 1.0	 10.0	 1	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13475	 5.0	 -1.0	 11.0	 -11.0	 1.0	 7.65	 1	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	13476	 5.0	 -2.0	 8.0	 -8.0	 1.0	 11.5	 1	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13477	 2.0	 -1.0	 2.0	 -2.0	 1.0	 2.7	 1	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	13479	 3.0	 1.0	 4.0	 -4.0	 1.0	 3.4	 1	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	14073	 4.0	 -5.0	 6.0	 -6.0	 1.04	 7.611	 1	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	14471	 2.0	 1.0	 4.0	 -4.0	 1.04	 4.0	 1	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	14472	 2.0	 1.0	 3.0	 -3.0	 1.0	 0.85	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14604	 4.8	 0.0	 10.0	 -10.0	 1.05	 7.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14871	 5.0	 -1.0	 9.0	 -9.0	 1.04	 4.6	 1	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15573	 21.0	 3.0	 28.0	 -28.0	 1.04	 23.0	 1	 56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15771	 4.0	 -2.0	 9.0	 -9.0	 1.0	 1.98	 1	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15772	 4.0	 -4.0	 4.8	 -4.8	 1.0	 3.0	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16371	 5.0	 -2.0	 9.0	 -9.0	 1.0	 3.4	 1	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16372	 5.0	 -2.0	 9.0	 -9.0	 1.0	 3.4	 1	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16373	 5.0	 1.0	 3.0	 -3.0	 1.0	 6.8	 1	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16374	 4.0	 1.0	 3.0	 -3.0	 1.0	 7.65	 1	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	16375	 4.0	 -2.0	 5.0	 -5.0	 1.0	 4.25	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16376	 5.0	 -2.0	 3.0	 -3.0	 1.0	 5.1	 1	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16377	 4.0	 3.0	 7.0	 -7.0	 1.0	 9.2	 1	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16379	 1.0	 -1.0	 1.2	 -1.2	 1.0	 0.323	 1	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16571	 9.0	 21.0	 25.2	 -25.2	 1.0	 40.0	 1	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16670	 3.0	 -4.0	 4.8	 -4.8	 1.0	 4.5	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16671	 2.0	 -1.0	 2.0	 -2.0	 1.04	 3.4	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	16672	 1.0	 -1.0	 1.2	 -1.2	 1.04	 1.7	 1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16674	 3.0	 -8.0	 9.6	 -9.6	 1.04	 18.7	 1	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16675	 3.0	 -6.0	 7.2	 -7.2	 1.04	 8.0	 1	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	16873	 8.0	 0.0	 13.0	 -13.0	 1.0	 11.5	 0	 26	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17073	 22.5	 0.0	 38.0	 -38.0	 1.0	 30.0	 0	 75	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17074	 22.5	 0.0	 40.0	 -40.0	 1.0	 35.5	 0	 80	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	17075	 2.0	 -1.0	 1.2	 -1.2	 1.0	 1.98	 1	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17077	 2.0	 -1.0	 2.0	 -2.0	 1.0	 1.2	 1	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17671	 10.0	 0.0	 23.0	 -23.0	 1.0	 12.5	 0	 45	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17672	 10.0	 0.0	 12.0	 -12.0	 1.0	 12.5	 0	 24	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	18471	 32.0	 16.0	 67.0	 -67.0	 1.04	 5.2	 1	 134	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19081	 2.0	 -2.0	 2.4	 -2.4	 1.04	 2.55	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19082	 2.0	 -1.0	 1.2	 -1.2	 1.04	 1.7	 1	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19083	 2.0	 -4.0	 5.0	 -5.0	 1.04	 6.9	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19084	 2.0	 -2.0	 2.4	 -2.4	 1.04	 4.6	 1	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19085	 50.0	 -3.0	 27.0	 -27.0	 1.04	 23.824	 1	 54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19317	 0.0	 -3.0	 6.0	 -6.0	 1.0	 6.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	19371	 4.0	 1.0	 2.0	 -2.0	 1.0	 29.78	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19372	 4.0	 1.0	 3.0	 -3.0	 1.0	 11.05	 1	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19471	 79.0	 37.0	 94.0	 -91.0	 1.0	 153.0	 1	 182	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	19472	 58.274	 0.0	 137.0	 -137.0	 1.0	 66.625	 0	 274	 9.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19473	 58.274	 0.0	 122.0	 -122.0	 1.0	 66.625	 0	 244	 9.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19601	 117.0	 12.0	 142.0	 -142.0	 1.0	 6.5	 1	 284	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19771	 54.0	 11.0	 71.0	 -71.0	 1.0	 46.875	 1	 141	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19772	 19.0	 6.0	 37.0	 -37.0	 1.0	 8.5	 1	 73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	19773	 36.0	 5.0	 60.0	 -60.0	 1.0	 38.714	 1	 119	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19971	 1.0	 -2.0	 6.7	 -6.7	 1.0	 20.7	 1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19972	 1.0	 -1.0	 2.0	 -2.0	 1.0	 2.3	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19973	 1.0	 -1.0	 1.2	 -1.2	 1.0	 2.3	 1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19974	 83.0	 5.0	 62.0	 -62.0	 1.0	 16.1	 1	 124	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	21071	 4.0	 1.0	 5.0	 -5.0	 1.04	 0.85	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	21371	 13.0	 5.0	 20.0	 -20.0	 1.0	 31.73	 1	 39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	21871	 1.0	 -1.0	 2.0	 -2.0	 1.0	 1.7	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21872	 1.0	 -2.0	 2.4	 -2.4	 1.0	 2.7	 1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22273	 5.0	 1.0	 12.0	 -12.0	 1.0	 4.0	 1	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22274	 17.0	 5.0	 41.0	 -41.0	 1.0	 5.94	 1	 81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22275	 3.0	 1.0	 3.0	 -3.0	 1.0	 4.25	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22276	 5.0	 2.0	 9.0	 -9.0	 1.0	 6.68	 1	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22278	 16.0	 7.0	 11.0	 -11.0	 1.0	 4.62	 1	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22292	 6.0	 0.0	 7.0	 -7.0	 1.0	 6.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22371	 5.0	 26.0	 31.2	 -31.2	 1.0	 59.5	 1	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22471	 3.0	 1.0	 6.0	 -6.0	 1.04	 2.55	 1	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22472	 3.0	 2.0	 4.0	 -4.0	 1.04	 4.25	 1	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22671	 52.1	 0.0	 34.0	 -34.0	 1.02	 62.0	 0	 67	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22672	 52.1	 0.0	 32.6	 -32.0	 1.02	 62.0	 0	 63	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22871	 4.0	 1.0	 5.0	 -5.0	 1.0	 2.4	 1	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26771	 7.0	 2.0	 10.0	 -10.0	 1.0	 26.0	 1	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26772	 11.0	 -3.0	 6.0	 -6.0	 1.0	 6.0	 1	 11	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26773	 10.0	 4.0	 10.0	 -10.0	 1.0	 22.0	 1	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26774	 12.0	 -3.0	 15.0	 -15.0	 1.0	 6.0	 1	 30	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27071	 1.0	 -1.0	 2.0	 -2.0	 1.0	 0.8	 1	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27204	 4.0	 0.0	 9.0	 -9.0	 1.04	 5.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27361	 0.0	 -9.0	 12.3	 -12.3	 1.0	 12.3	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	27371	 13.0	 8.0	 20.0	 -20.0	 1.0	 14.45	 1	 40	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27372	 12.0	 5.0	 14.0	 -14.0	 1.0	 18.75	 1	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27471	 57.0	 0.0	 84.0	 -84.0	 1.0	 75.0	 0	 168	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27472	 51.8	 0.0	 40.0	 -26.0	 1.0	 75.0	 0	 52	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27473	 121.0	 0.0	 125.0	 -125.0	 1.0	 150.0	 0	 250	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27771	 53.0	 -7.0	 84.0	 -84.0	 1.0	 41.4	 1	 167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27772	 5.0	 -1.0	 12.0	 -12.0	 1.0	 11.912	 1	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27773	 5.0	 -1.0	 6.0	 -6.0	 1.0	 4.6	 1	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27774	 40.0	 16.0	 92.0	 -92.0	 1.0	 18.4	 1	 184	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27871	 3.0	 2.0	 5.0	 -5.0	 1.0	 3.3	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	28071	 6.0	 -1.0	 10.0	 -10.0	 1.0	 15.0	 1	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	28271	 3.0	 1.0	 7.0	 -7.0	 1.04	 3.34	 1	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	28571	 864.0	 31.0	 488.0	 -488.0	 1.0	 535.5	 1	 976	 55.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28872	 16.0	 -2.0	 12.0	 -12.0	 1.04	 13.8	 1	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28873	 16.0	 3.0	 27.0	 -27.0	 1.0	 18.4	 1	 54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28874	 53.0	 24.0	 57.0	 -57.0	 1.0	 27.6	 1	 113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	29671	 123.0	 0.0	 107.0	 -79.0	 1.0	 150.0	 0	 158	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	29672	 226.0	 -187.0	 224.4	 -224.4	 1.0	 288.0	 1	 343	 69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	29673	 400.0	 -170.0	 255.0	 -255.0	 1.0	 473.0	 0	 509	 97.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	30671	 15.0	 0.0	 23.0	 -23.0	 1.0	 21.4	 0	 45	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	30671	 4.0	 0.0	 8.0	 -8.0	 1.0	 5.7	 0	 15	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	31071	 9.0	 4.0	 15.0	 -15.0	 1.0	 2.55	 1	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	31074	 9.0	 4.0	 12.0	 -12.0	 1.04	 2.55	 1	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	31271	 166.0	 35.0	 295.0	 -105.0	 1.0	 500.0	 1	 209	 81.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32404	 62.0	 5.0	 105.0	 -105.0	 1.04	 4.8	 1	 210	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32576	 7.0	 -1.0	 6.0	 -6.0	 1.0	 11.2	 1	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32577	 6.0	 -2.0	 9.0	 -9.0	 1.0	 3.6	 1	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32578	 1.25	 0.0	 3.0	 -3.0	 1.0	 1.25	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	32604	 7.5	 0.0	 6.0	 -6.0	 1.05	 8.5	 0	 11	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32604	 0.18	 0.0	 0.0	 0.0	 1.05	 0.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	33071	 8.0	 1.0	 11.0	 -11.0	 1.0	 4.0	 1	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	33072	 4.0	 -1.0	 5.0	 -5.0	 1.04	 9.35	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35071	 9.0	 -4.0	 6.0	 -6.0	 1.0	 4.6	 1	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35074	 117.0	 32.0	 213.0	 -213.0	 1.0	 121.1	 1	 426	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	35871	 4.0	 -1.0	 3.0	 -3.0	 1.0	 2.55	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35872	 4.0	 -1.0	 2.0	 -2.0	 1.0	 2.55	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35873	 4.0	 -2.0	 9.0	 -9.0	 1.0	 3.2	 1	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35875	 5.0	 -11.0	 13.2	 -13.2	 1.0	 17.7	 1	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35876	 4.0	 -7.0	 8.4	 -8.4	 1.0	 11.88	 1	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35877	 2.0	 -1.0	 3.0	 -3.0	 1.0	 5.4	 1	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36271	 60.0	 10.0	 68.0	 -68.0	 1.0	 36.0	 1	 135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36272	 36.0	 11.0	 22.0	 -75.0	 1.0	 20.0	 1	 44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36471	 15.0	 1.0	 19.0	 -19.0	 1.0	 15.0	 1	 38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36472	 8.0	 1.0	 16.0	 -16.0	 1.04	 4.6	 1	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36473	 6.0	 1.0	 11.0	 -11.0	 1.0	 4.6	 1	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36474	 8.0	 3.0	 19.0	 -19.0	 1.04	 4.0	 1	 38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	36475	 11.0	 2.0	 25.0	 -25.0	 1.04	 4.6	 1	 50	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36476	 29.0	 4.0	 17.0	 -17.0	 1.04	 17.868	 1	 34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38071	 8.0	 4.0	 4.8	 -4.8	 1.0	 1.6	 1	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38244	 1.0	 0.0	 1.0	 -1.0	 1.0	 6.5	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38271	 2.0	 -1.0	 1.2	 -1.2	 1.04	 11.69	 1	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38272	 3.0	 -2.0	 4.0	 -4.0	 1.04	 5.01	 1	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38273	 2.0	 -3.0	 3.6	 -3.6	 1.04	 8.35	 1	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38870	 20.0	 7.0	 12.0	 -12.0	 1.04	 25.3	 1	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38871	 13.0	 5.0	 18.0	 -18.0	 1.0	 10.0	 1	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39471	 302.0	 -54.306	 187.0	 -187.0	 1.0	 359.0	 0	 373	 49.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	39472	 110.0	 202.0	 242.4	 -242.4	 1.0	 359.0	 1	 142	 49.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39473	 302.0	 0.0	 196.0	 -196.0	 1.0	 359.0	 0	 392	 49.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39675	 90.0	 0.0	 222.0	 -222.0	 1.0	 100.9	 0	 444	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40471	 3.0	 -1.0	 7.0	 -7.0	 1.02	 6.9	 1	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40771	 6.0	 -31.0	 37.2	 -37.2	 1.0	 52.9	 1	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	40772	 6.0	 1.0	 7.0	 -7.0	 1.0	 19.5	 1	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40773	 6.0	 3.0	 9.0	 -9.0	 1.0	 16.1	 1	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42404	 15.0	 0.0	 31.0	 -31.0	 1.0	 20.0	 0	 61	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	42404	 15.0	 0.0	 26.0	 -26.0	 1.0	 20.0	 0	 52	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42404	 15.0	 0.0	 31.0	 -31.0	 1.0	 20.0	 0	 61	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42474	 118.0	 0.0	 115.0	 -115.0	 1.0	 132.1	 0	 229	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42475	 109.5	 0.0	 141.0	 -141.0	 1.0	 132.1	 0	 282	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42672	 5.0	 1.0	 7.0	 -7.0	 1.0	 2.55	 1	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	42673	 6.0	 3.0	 5.0	 -5.0	 1.0	 4.6	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42674	 5.0	 1.0	 8.0	 -8.0	 1.0	 2.55	 1	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43671	 9.0	 4.0	 5.0	 -5.0	 1.0	 6.9	 1	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	43672	 5.0	 1.0	 4.0	 -4.0	 1.0	 2.3	 1	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43774	 5.0	 -7.0	 10.0	 -10.0	 1.0	 36.8	 1	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 15.0	 0.0	 34.0	 -34.0	 1.0	 18.8	 0	 67	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 15.0	 0.0	 28.0	 -28.0	 1.0	 18.8	 0	 55	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 4.0	 0.0	 10.0	 -10.0	 1.0	 5.0	 0	 19	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46801	 6.5	 0.0	 7.0	 -7.0	 1.04	 6.75	 0	 14	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46854	 3.2	 0.0	 4.0	 -4.0	 1.04	 3.2	 0	 7	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46870	 4.0	 1.0	 3.0	 -3.0	 1.0	 4.6	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	46873	 4.0	 2.0	 10.0	 -10.0	 1.04	 15.0	 1	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46874	 6.0	 3.0	 7.0	 -7.0	 1.0	 17.868	 1	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	46875	 2.4	 0.0	 2.0	 -2.0	 1.0	 3.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	47871	 26.0	 15.0	 53.0	 -53.0	 1.0	 53.44	 1	 106	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	47872	 17.0	 13.0	 18.0	 -18.0	 1.0	 28.39	 1	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	47873	 11.0	 1.0	 10.0	 -10.0	 1.0	 6.68	 1	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49474	 80.0	 103.0	 123.6	 -123.6	 1.0	 181.7	 1	 161	 27.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49604	 0.7	 0.0	 1.0	 -1.0	 1.0	 1.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49672	 3.0	 1.0	 5.0	 -5.0	 1.04	 3.34	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49971	 7.0	 -21.0	 25.2	 -25.2	 1.0	 32.0	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49973	 6.0	 3.0	 14.0	 -14.0	 1.0	 6.9	 1	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49975	 2.0	 -1.0	 1.2	 -1.79	 1.0	 4.6	 1	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49976	 3.0	 -2.0	 3.0	 -3.0	 1.0	 9.2	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49980	 4.0	 1.0	 4.0	 -4.0	 1.0	 2.3	 1	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	50071	 2.0	 -1.0	 2.0	 -2.0	 1.04	 7.65	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50274	 318.0	 193.0	 231.6	 -231.6	 1.0	 170.0	 1	 405	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50275	 53.0	 112.0	 134.4	 -134.4	 1.0	 170.0	 1	 245	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50276	 33.0	 135.0	 162.0	 -162.0	 1.0	 230.0	 1	 150	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50573	 52.0	 82.0	 98.4	 -98.4	 1.0	 96.0	 1	 105	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50574	 52.0	 82.0	 98.4	 -98.4	 1.0	 96.0	 1	 158	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51471	 57.0	 0.0	 36.0	 -36.0	 1.0	 75.0	 0	 71	 13.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51472	 57.0	 0.0	 124.0	 -124.0	 1.0	 75.0	 0	 248	 13.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51473	 256.0	 0.0	 262.0	 -262.0	 1.0	 294.0	 0	 524	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51474	 256.0	 0.0	 174.0	 -174.0	 1.0	 294.0	 0	 348	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	51771	 200.0	 -91.0	 211.0	 -211.0	 1.0	 327.0	 0	 422	 77.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51772	 145.0	 0.0	 214.0	 -214.0	 1.0	 163.7	 0	 428	 55.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52071	 20.0	 26.0	 47.0	 -36.0	 1.0	 87.5	 1	 26	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52072	 43.0	 27.0	 47.0	 -36.0	 1.0	 87.5	 1	 58	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52073	 39.0	 34.0	 47.0	 -36.0	 1.0	 87.5	 1	 57	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52074	 73.0	 -5.507	 155.0	 -155.0	 1.0	 87.5	 0	 310	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52271	 5.0	 3.0	 10.0	 -10.0	 1.04	 12.6	 1	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52476	 52.3	 0.0	 32.0	 -28.0	 1.02	 62.0	 0	 55	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52477	 52.3	 0.0	 83.0	 -83.0	 1.02	 62.0	 0	 166	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52671	 2.0	 -1.0	 2.0	 -2.0	 1.0	 1.65	 1	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52673	 3.0	 -1.0	 4.0	 -4.0	 1.04	 8.35	 1	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52675	 7.0	 2.0	 10.0	 -10.0	 1.04	 26.802	 1	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52676	 7.0	 2.0	 16.0	 -16.0	 1.04	 20.04	 1	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52677	 2.0	 -1.0	 2.0	 -2.0	 1.0	 2.55	 1	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52700	 28.0	 -5.0	 40.0	 -40.0	 1.0	 46.75	 1	 79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52772	 24.0	 -3.0	 47.0	 -47.0	 1.0	 26.802	 1	 94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52773	 18.0	 4.0	 10.0	 -10.0	 1.0	 11.912	 1	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52778	 14.0	 4.0	 24.0	 -24.0	 1.0	 9.375	 1	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52871	 8.0	 1.0	 10.0	 -10.0	 1.04	 15.18	 1	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52872	 4.0	 -1.0	 6.0	 -6.0	 1.04	 6.8	 1	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52873	 3.0	 -1.0	 6.0	 -6.0	 1.04	 3.96	 1	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52874	 4.0	 -2.0	 4.0	 -4.0	 1.04	 4.5	 1	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52875	 4.0	 -1.0	 4.0	 -4.0	 1.04	 5.1	 1	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52876	 2.0	 -1.0	 3.0	 -3.0	 1.04	 1.7	 1	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52878	 4.0	 1.0	 3.0	 -3.0	 1.04	 8.8	 1	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53471	 6.0	 -1.0	 15.0	 -15.0	 1.04	 5.94	 1	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53671	 4.0	 -3.0	 8.0	 -8.0	 1.0	 5.0	 1	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53672	 2.0	 -1.0	 2.0	 -2.0	 1.0	 5.28	 1	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	53673	 5.0	 -3.0	 6.0	 -6.0	 1.0	 14.0	 1	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	53674	 5.0	 -3.0	 3.6	 -3.6	 1.0	 10.2	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53871	 3.0	 -2.0	 5.0	 -5.0	 1.0	 4.6	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	54471	 4.0	 -2.0	 7.0	 -7.0	 1.0	 4.0	 1	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	54472	 3.0	 -2.0	 3.0	 -3.0	 1.0	 6.9	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	54630	 63.0	 -1.0	 124.61	 -203.99	 1.0	 580.0	 1	 222	 -530.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55071	 15.0	 -2.0	 26.0	 -26.0	 1.04	 11.9	 1	 51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55072	 24.0	 -4.0	 50.0	 -50.0	 1.04	 23.38	 1	 100	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55073	 10.0	 -1.0	 11.0	 -11.0	 1.04	 6.68	 1	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	67102	 56.0	 4.0	 38.0	 -38.0	 1.0	 59.375	 1	 75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68222	 28.0	 12.0	 39.0	 -39.0	 1.0	 13.8	 1	 78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68223	 2.0	 -1.0	 3.0	 -3.0	 1.0	 0.9	 1	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68230	 18.0	 5.0	 10.0	 -10.0	 1.0	 22.47	 1	 20	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68282	 5.0	 3.0	 5.0	 -5.0	 1.0	 6.0	 1	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68298	 0.22	 0.0	 0.0	 0.0	 1.0	 0.242	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68300	 0.33	 0.0	 1.0	 -1.0	 1.0	 0.363	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68306	 14.0	 3.0	 17.0	 -17.0	 1.0	 11.5	 1	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68307	 6.0	 1.0	 8.0	 -8.0	 1.0	 4.6	 1	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68313	 3.525	 0.0	 4.0	 -4.0	 1.0	 4.8	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68314	 1.43	 0.0	 3.0	 -3.0	 1.0	 1.6	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68325	 0.15	 0.0	 0.0	 0.0	 1.0	 0.165	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68408	 11.0	 -3.0	 18.0	 -18.0	 1.0	 8.0	 1	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68536	 0.75	 0.0	 1.0	 -1.0	 1.0	 0.825	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68547	 0.44	 0.0	 1.0	 -1.0	 1.0	 0.484	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68564	 24.0	 1.0	 37.0	 -37.0	 1.0	 3.3	 1	 74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68566	 1.7	 0.0	 3.0	 -3.0	 1.0	 2.5	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	70091	 13.0	 -33.0	 39.6	 -39.6	 1.0	 15.03	 1	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70093	 13.0	 11.0	 18.0	 -18.0	 1.0	 28.13	 1	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70094	 13.0	 22.0	 26.4	 -26.4	 1.0	 28.13	 1	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70390	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	70504	 0.0	 11.303	 92.0	 -46.0	 1.0	 250.0	 0	 92	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70505	 0.0	 51.332	 96.0	 -96.0	 1.0	 250.0	 0	 192	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70506	 0.0	 51.332	 92.0	 -84.0	 1.0	 250.0	 0	 167	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70507	 0.0	 0.0	 97.0	 -97.0	 1.0	 72.5	 0	 194	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70508	 0.0	 0.0	 42.0	 -19.0	 1.0	 72.5	 0	 38	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70513	 0.0	 8.283	 130.0	 -76.0	 1.0	 217.0	 0	 3	 68.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70514	 0.0	 8.283	 130.0	 -86.0	 1.0	 217.0	 0	 172	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70515	 0.0	 9.544	 150.0	 -100.0	 1.0	 250.0	 0	 184	 23.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70516	 82.0	 -30.0	 96.0	 -96.0	 1.0	 135.0	 1	 191	 32.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	71090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	71091	 16.0	 -20.0	 32.0	 -32.0	 1.0	 5.2	 1	 63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	71590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	72590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	74090	 50.0	 -27.0	 123.0	 -123.0	 1.0	 13.8	 1	 246	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	75091	 13.0	 -14.0	 17.0	 -17.0	 1.0	 5.2	 1	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75092	 12.0	 -6.0	 18.0	 -18.0	 1.0	 29.78	 1	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75093	 15.0	 -9.0	 10.8	 -10.8	 1.0	 15.63	 1	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75508	 0.0	 0.375	 87.0	 -87.0	 1.0	 72.5	 0	 174	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75515	 112.0	 91.0	 105.0	 -109.2	 1.0	 167.0	 1	 122	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75516	 183.0	 101.0	 165.0	 -161.0	 1.0	 292.0	 1	 322	 84.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75890	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77591	 19.0	 -2.0	 45.0	 -45.0	 1.0	 20.85	 1	 90	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	78590	 25.0	 -21.0	 29.0	 -29.0	 1.0	 2.98	 1	 58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	79090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	79091	 8.0	 -4.0	 13.0	 -13.0	 1.0	 16.9	 1	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	81832	 13.0	 -4.0	 9.0	 -9.0	 1.0	 20.7	 1	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82001	 241.0	 124.0	 223.0	 -223.0	 1.0	 353.0	 1	 445	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	82002	 0.0	 -22.832	 150.0	 -50.0	 1.0	 353.0	 0	 3	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82003	 0.0	 2.695	 37.0	 -37.0	 1.0	 72.5	 0	 74	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82004	 0.0	 2.695	 32.0	 -32.0	 1.0	 72.5	 0	 64	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82011	 0.0	 8.205	 21.75	 -9.846	 1.0	 36.25	 0	 5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82012	 0.0	 8.156	 21.75	 -11.0	 1.0	 36.25	 0	 22	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	83090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	83091	 13.0	 -8.0	 9.6	 -9.6	 1.0	 5.2	 1	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83091	 13.0	 -8.0	 9.6	 -9.6	 1.0	 10.0	 1	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	83591	 13.0	 -7.0	 29.0	 -29.0	 1.0	 26.0	 1	 57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83592	 12.0	 -13.0	 27.0	 -27.0	 1.0	 11.7	 1	 54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	84491	 17.0	 -9.0	 12.0	 -12.0	 1.0	 17.87	 1	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	84590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	85590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	85591	 15.0	 94.0	 112.8	 -112.8	 1.0	 18.4	 1	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	85592	 15.0	 -85.0	 102.0	 -102.0	 1.0	 32.2	 1	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	86221	 164.0	 121.0	 9999.0	 -9999.0	 1.0	 500.0	 1	 185	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	86590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	87590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	87591	 11.0	 -4.0	 21.0	 -21.0	 1.0	 21.71	 1	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87591	 11.0	 -4.0	 16.0	 -16.0	 1.0	 10.02	 1	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87592	 12.0	 2.0	 18.0	 -18.0	 1.0	 23.82	 1	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87593	 11.0	 1.0	 18.0	 -18.0	 1.0	 5.2	 1	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87593	 11.0	 1.0	 23.0	 -23.0	 1.0	 10.02	 1	 45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87594	 8.0	 -6.0	 10.0	 -10.0	 1.0	 14.3	 1	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87595	 13.0	 -9.0	 18.0	 -18.0	 1.0	 35.74	 1	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87596	 12.0	 3.0	 15.0	 -15.0	 1.0	 23.82	 1	 30	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	89202	 9.0	 -58.0	 69.6	 -69.6	 1.0	 27.6	 1	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89202	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	89231	 8.0	 -19.0	 22.8	 -22.8	 1.0	 27.6	 1	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89231	 8.0	 -19.0	 22.8	 -22.8	 1.0	 18.4	 1	 37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	89590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	89591	 10.0	 -8.0	 17.0	 -17.0	 1.0	 6.5	 1	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89591	 10.0	 -8.0	 20.0	 -20.0	 1.0	 5.1	 1	 39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89592	 61.0	 1298.0	 1557.6	 -1557.6	 1.0	 10.02	 1	 206	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89593	 68.0	 -1067.0	 1280.4	 -1280.4	 1.0	 7.8	 1	 132	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   6.635584	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.890192	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.206004	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.855915	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.236799	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.089613	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.812004	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.086438	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.469396	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.985630	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.296382	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.988425	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.884748	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.547775	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.976288	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.096053	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.959716	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.734934	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.607587	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.493400	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.632970	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.500010	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.452199	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.201582	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.992327	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.115049	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.430930	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.109018	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.467826	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.545289	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.220249	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.367378	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.866700	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.833336	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.593127	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.878458	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.446998	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.608683	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.145839	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.728849	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.948494	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.967808	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.886595	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.824893	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.802000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.072686	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.046475	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.028701	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.393857	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.119732	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.066799	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.888611	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.704686	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.632436	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.266358	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.180129	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.569892	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.827183	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.531069	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.014536	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.057254	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.222517	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.108452	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.169292	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.953312	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.001435	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.754443	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.417951	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.008392	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.170921	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.735077	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.790224	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.000814	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.140848	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.941576	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.925032	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.136789	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.021298	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.567827	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.675258	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.569866	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.032453	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.493376	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.565534	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.588365	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.284504	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.403362	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.351186	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.740140	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.891732	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.205384	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.411429	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.401661	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.662582	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.471707	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.167095	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.985557	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.900514	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.880437	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.202901	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.259579	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.000642	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.864332	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.710297	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.694598	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.940718	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.812355	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.907062	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.091193	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.150665	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.651163	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.671685	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.243123	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.870653	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.308510	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.946532	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.005689	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.046076	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.593554	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.973148	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.915498	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.048275	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.807178	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.198078	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.570764	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.665748	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.345785	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.981030	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.095059	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.893247	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.002837	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.963394	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.136804	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.126040	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.616419	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.776485	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.459276	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.523899	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.064063	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.107794	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.710947	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.711785	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.729461	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.801204	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.454925	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.836245	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.914294	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.683402	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.633039	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.068969	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.347800	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.517689	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.290635	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.196039	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.289518	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.183216	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.283579	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.189649	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.362654	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.153824	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.140987	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.497612	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.053849	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.949259	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.305708	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.487166	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.692835	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.114696	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.195555	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.114339	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.046909	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.146444	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.992482	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.984241	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.092410	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.345486	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.950109	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.338016	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.889797	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.593837	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.973086	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.041131	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.503780	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.416362	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.103469	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.941372	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.099044	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.512023	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.211210	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.005008	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.910567	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.947708	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.188287	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.452343	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.416932	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.222932	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.137525	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.034285	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.250281	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.380247	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.030798	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.051640	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.941706	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.267481	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.185382	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.134587	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.907880	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.029981	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.931017	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.368734	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.083172	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.949222	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.477364	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.155676	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.925351	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.127437	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.263895	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.059037	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.667026	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.028766	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.210634	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.478580	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.975064	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.675054	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.905241	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.169190	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.170442	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.057464	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.814079	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.691839	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.639172	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.203433	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.198768	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.032757	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.560881	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.163197	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.241955	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.082806	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.884292	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.846363	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.971837	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.244113	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.240098	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.093248	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.171087	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.022768	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.414824	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.632709	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.161606	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.056878	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.723686	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.989425	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.286097	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.938382	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.038000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.780917	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.968593	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.786956	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.919957	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.469254	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.812414	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.017555	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.282376	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.143167	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.347363	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.196600	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.008281	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.209776	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.201344	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.031220	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.034637	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.631018	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.265528	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.769383	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.845176	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.858226	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.112028	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.035606	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.011933	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.942570	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.078806	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.852573	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.018789	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.673412	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.248825	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.907736	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.298342	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.978138	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.337576	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.022284	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.039727	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.607017	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.121212	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.159379	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.100712	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.188102	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.182296	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.031704	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.151960	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.701492	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.819671	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.506218	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.023649	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.119889	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.150093	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.643489	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.183048	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.058857	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.121482	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.795669	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.627124	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.305786	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.140950	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.758537	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	11	 42404	 0.0036	 0.00391	 0.00207	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 25404	 0.00534	 0.00795	 0.00407	 3604.0	 3604.0	 3604.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 25404	 0.00594	 0.00866	 0.00435	 3287.0	 3287.0	 3287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 46504	 0.02132	 0.02114	 0.00329	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 46504	 0.01937	 0.01703	 0.00256	 1338.0	 1338.0	 1338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 2121	 0.0286	 0.067	 0.0059	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 2361	 0.0513	 0.1172	 0.0106	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 3541	 0.0071	 0.037	 0.0116	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 10210	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 10261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 5481	 0.0049	 0.0107	 0.001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1052	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1042	 1062	 0.0	 0.0001	 0.0	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1072	 0.0001	 0.0006	 0.0384	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 3202	 0.003	 0.0222	 0.0335	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 4722	 0.0012	 0.0078	 0.2591	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 35771	 0.0001	 0.0004	 0.0265	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 1062	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1052	 2852	 0.0002	 0.0015	 0.1035	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 3202	 0.003	 0.0222	 0.0335	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 10619	 0.0004	 0.0008	 0.0001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1072	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1071	 2231	 0.0125	 0.0276	 0.0026	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 2361	 0.0594	 0.1314	 0.0123	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 4941	 0.0718	 0.1589	 0.0148	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 32810	 0.0039	 0.0123	 0.0035	 68.0	 112.0	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 2161	 0.0031	 0.0069	 0.0006	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1301	 0.0102	 0.0787	 0.0071	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1541	 0.0207	 0.0952	 0.0102	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 4901	 0.0035	 0.0077	 0.0008	 34.0	 34.0	 37.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1742	 0.0062	 0.0462	 0.0697	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 3642	 0.0046	 0.0338	 0.051	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 3501	 0.054	 0.123	 0.0116	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 4941	 0.0135	 0.0696	 0.0113	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 11461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1781	 0.001	 0.002	 0.0011	 96.0	 96.0	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 3901	 0.0173	 0.0894	 0.0097	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 5051	 0.0006	 0.0012	 0.0061	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 5071	 0.0006	 0.0012	 0.0061	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 17810	 0.001	 0.0021	 0.0012	 96.0	 96.0	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 51410	 0.0214	 0.1105	 0.012	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1861	 0.0644	 0.1424	 0.0133	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 2821	 0.0193	 0.0994	 0.0108	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4221	 0.0381	 0.1969	 0.0214	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4961	 0.0292	 0.0645	 0.006	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4961	 0.0148	 0.0763	 0.0097	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 2561	 0.0047	 0.0101	 0.0548	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 3781	 0.0026	 0.0055	 0.0298	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1901	 0.0389	 0.086	 0.008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 4481	 0.0414	 0.0915	 0.0086	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1841	 0.0111	 0.03	 0.1366	 68.0	 116.0	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 2361	 0.0373	 0.0826	 0.0077	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 52219	 0.0305	 0.0674	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2041	 0.0106	 0.0546	 0.006	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2181	 0.0126	 0.065	 0.0071	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 2221	 0.0426	 0.0943	 0.0098	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 17411	 0.0148	 0.1159	 0.0104	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 13219	 0.0006	 0.0017	 0.0002	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1701	 0.0533	 0.1178	 0.011	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 4081	 0.0121	 0.0367	 0.031	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 4201	 0.0073	 0.0214	 0.0295	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 2001	 0.0312	 0.0751	 0.0073	 187.0	 187.0	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 2161	 0.0176	 0.0389	 0.0037	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1391	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 0	 -30.0	 30.0;
	1381	 4721	 0.0027	 0.0059	 0.0006	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 4731	 0.0021	 0.0061	 0.0007	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1661	 0.0579	 0.1281	 0.013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 4041	 0.042	 0.0929	 0.0087	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 14061	 0.0	 0.001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 4511	 0.002	 0.0041	 0.092	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 4651	 0.003	 0.006	 0.1362	 119.0	 119.0	 130.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1441	 1501	 0.004	 0.009	 0.0009	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 2221	 0.0402	 0.089	 0.0083	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 4731	 0.0413	 0.0914	 0.0115	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 14461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 15010	 0.0039	 0.0086	 0.0008	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 2581	 0.0049	 0.0156	 0.0084	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 3761	 0.0034	 0.0109	 0.0039	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 14619	 0.0004	 0.0011	 0.0002	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 2001	 0.018	 0.0398	 0.0037	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 3401	 0.0042	 0.0093	 0.0009	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1841	 0.0179	 0.0811	 0.0087	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 16011	 0.008	 0.0395	 0.0394	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 4491	 0.0024	 0.0072	 0.0053	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 5521	 0.0025	 0.0053	 0.0286	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1611	 0.0188	 0.0968	 0.0105	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 3881	 0.0036	 0.0184	 0.002	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 16011	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	1602	 3202	 0.0053	 0.039	 0.0589	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 5142	 0.0113	 0.0843	 0.1272	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 3301	 0.0128	 0.066	 0.0072	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 16110	 0.0	 0.001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 3061	 0.0018	 0.0089	 0.001	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 3221	 0.0094	 0.0468	 0.0054	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 2671	 0.0046	 0.0238	 0.0026	 91.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 5041	 0.0197	 0.0435	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 10619	 0.0143	 0.0457	 0.0047	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1821	 0.0144	 0.0741	 0.0081	 161.0	 161.0	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2281	 0.0809	 0.1788	 0.0167	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2361	 0.0336	 0.1737	 0.0189	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0214	 0.0474	 0.0044	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0176	 0.0388	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0176	 0.0388	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 4951	 0.0331	 0.0727	 0.0672	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16411	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16462	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 50019	 0.0698	 0.1544	 0.0144	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 2522	 0.0103	 0.0763	 0.1152	 405.0	 405.0	 445.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 4522	 0.0103	 0.0768	 0.1159	 434.0	 434.0	 445.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 5172	 0.0046	 0.0289	 0.0459	 730.0	 761.0	 837.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 5261	 0.014	 0.031	 0.0029	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 5281	 0.0199	 0.0445	 0.0251	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1821	 0.0893	 0.1978	 0.0195	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1951	 0.0375	 0.0825	 0.0518	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 2281	 0.0432	 0.0955	 0.0089	 93.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 16661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 16662	 0.0	 0.01	 0.0	 3452.0	 3452.0	 3452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 3881	 0.0038	 0.0083	 0.0008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 32210	 0.0202	 0.1043	 0.0113	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 5131	 0.0029	 0.0056	 0.0725	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 51319	 0.0018	 0.0037	 0.0247	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1761	 0.0058	 0.0184	 0.0019	 68.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1981	 0.0385	 0.1992	 0.0216	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 2321	 0.0768	 0.1757	 0.0166	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 5041	 0.0649	 0.1787	 0.021	 137.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 17010	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 17061	 0.0	 0.001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 28019	 0.0363	 0.0929	 0.0085	 137.0	 187.0	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 3421	 0.001	 0.0021	 0.0136	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 2161	 0.0099	 0.0511	 0.0056	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 5301	 0.0406	 0.1302	 0.0133	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 5381	 0.0282	 0.0625	 0.0058	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 14619	 0.0653	 0.1497	 0.0141	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 17261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 3421	 0.001	 0.0021	 0.0136	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 4511	 0.0013	 0.0025	 0.0566	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 17411	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 51319	 0.0002	 0.0004	 0.0001	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 2202	 0.0049	 0.0361	 0.0544	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 3122	 0.0004	 0.0045	 0.3148	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 17431	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 0	 -30.0	 30.0;
	1742	 17462	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 4111	 0.0136	 0.045	 0.0272	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 17411	 0.0134	 0.0417	 0.0604	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 3501	 0.0951	 0.2216	 0.021	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 3641	 0.0051	 0.026	 0.0029	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 5501	 0.0222	 0.0711	 0.0073	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 2521	 0.0053	 0.0117	 0.0011	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 2521	 0.0052	 0.0114	 0.0011	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 10619	 0.0216	 0.0693	 0.0071	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 2581	 0.0034	 0.0127	 0.0382	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 20411	 0.0009	 0.0043	 0.0196	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 2881	 0.0467	 0.1032	 0.0096	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 3281	 0.0385	 0.1231	 0.0126	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 4021	 0.035	 0.0774	 0.0072	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 3341	 0.0084	 0.0186	 0.0018	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 3341	 0.0082	 0.0186	 0.0017	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 50619	 0.0274	 0.0606	 0.0057	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1961	 0.0245	 0.0543	 0.0182	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4341	 0.0035	 0.0079	 0.0008	 31.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4351	 0.0033	 0.0076	 0.0007	 31.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4721	 0.01	 0.0236	 0.0033	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 5481	 0.0272	 0.0615	 0.0058	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 4371	 0.0402	 0.0891	 0.0083	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 4981	 0.0311	 0.0688	 0.0064	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 4201	 0.0325	 0.1041	 0.0107	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 4481	 0.0436	 0.1396	 0.0143	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 2081	 0.0006	 0.0013	 0.0002	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	1961	 3201	 0.0117	 0.0259	 0.0035	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 2731	 0.0007	 0.0032	 0.0147	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 16110	 0.004	 0.0205	 0.0023	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 2821	 0.0069	 0.0355	 0.0039	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 79016	 0.0472	 0.1068	 0.0102	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 3641	 0.0034	 0.0091	 0.0412	 91.0	 116.0	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 2141	 0.0526	 0.1162	 0.0155	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 5441	 0.0064	 0.0326	 0.0547	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 2742	 0.0027	 0.02	 0.0302	 248.0	 248.0	 272.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 3203	 0.0117	 0.0735	 0.1168	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 3091	 0.0111	 0.0301	 0.003	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 18010	 0.0043	 0.01	 0.001	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4001	 0.0884	 0.237	 0.0413	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4501	 0.0233	 0.1202	 0.0131	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4621	 0.0119	 0.0394	 0.0209	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 20411	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2052	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2562	 0.0005	 0.0033	 0.0049	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2972	 0.0002	 0.0018	 0.1232	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 5462	 0.0022	 0.016	 0.0241	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 2563	 0.0005	 0.0033	 0.0049	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 5462	 0.0021	 0.0155	 0.0234	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 4061	 0.0117	 0.0258	 0.0025	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 35211	 0.0262	 0.0582	 0.0054	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2361	 0.027	 0.0601	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 21261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 5261	 0.0107	 0.0437	 0.0571	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 3201	 0.0338	 0.1745	 0.019	 178.0	 178.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 21661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2841	 0.0293	 0.0669	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 3521	 0.0201	 0.1037	 0.0113	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 4501	 0.0082	 0.0182	 0.0017	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3342	 0.0069	 0.0513	 0.0774	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3842	 0.0043	 0.0317	 0.0479	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3852	 0.0036	 0.0265	 0.04	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 5202	 0.003	 0.0221	 0.1443	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 3944	 0.004	 0.0465	 1.0489	 739.0	 739.0	 739.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 3881	 0.0374	 0.0958	 0.0087	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 22261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 22419	 0.019	 0.042	 0.004	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2571	 0.0017	 0.0144	 0.1108	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 3421	 0.0023	 0.0048	 0.0321	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 3381	 0.0123	 0.0498	 0.0053	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 3841	 0.0271	 0.1393	 0.0179	 90.0	 90.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 5321	 0.0308	 0.0681	 0.0064	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 22610	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 22861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 23019	 0.0001	 0.0002	 0.0001	 57.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 3581	 0.0125	 0.0276	 0.0026	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 4071	 0.0078	 0.0172	 0.0016	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2491	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	2481	 17411	 0.011	 0.0257	 0.0025	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 17411	 0.0117	 0.0258	 0.0024	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2681	 0.0165	 0.0365	 0.0034	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 3501	 0.0476	 0.1053	 0.0098	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 4981	 0.0785	 0.1737	 0.0162	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 5341	 0.0502	 0.1111	 0.0104	 76.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 3522	 0.0128	 0.0954	 0.144	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 5042	 0.0064	 0.0477	 0.0719	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2551	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	2541	 2941	 0.0018	 0.004	 0.03	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 3751	 0.003	 0.0063	 0.0422	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2951	 0.0017	 0.0036	 0.0241	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 3081	 0.0044	 0.0098	 0.0727	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2571	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2561	 2581	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2561	 3781	 0.003	 0.0069	 0.1412	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 4491	 0.0033	 0.0099	 0.0061	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2563	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2962	 0.0001	 0.0006	 0.0384	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 5022	 0.0005	 0.0053	 0.3668	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 4242	 0.0006	 0.0036	 0.6798	 332.0	 332.0	 365.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2701	 0.0218	 0.0482	 0.0047	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2761	 0.005	 0.0115	 0.2359	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 4401	 0.0023	 0.0048	 0.0262	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 5031	 0.0394	 0.104	 0.0564	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 25611	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2581	 25611	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2701	 5031	 0.0173	 0.0552	 0.0517	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2721	 27219	 0.0016	 0.0035	 0.0004	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 3261	 0.0765	 0.1692	 0.0158	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5441	 0.0074	 0.0381	 0.0042	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5441	 0.0082	 0.042	 0.0046	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5501	 0.0537	 0.1187	 0.0111	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 27410	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 3342	 0.0081	 0.0601	 0.0906	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 3642	 0.0056	 0.0415	 0.0626	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2761	 4101	 0.002	 0.0046	 0.0887	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2771	 16110	 0.0079	 0.0142	 0.15	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2780	 2781	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2781	 4951	 0.0047	 0.0097	 0.0652	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2801	 28019	 0.0061	 0.0135	 0.0013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2821	 28261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 3821	 0.0282	 0.0904	 0.0125	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0079	 0.0187	 0.0018	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0089	 0.0219	 0.0021	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0068	 0.0217	 0.0023	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4501	 0.0302	 0.0681	 0.0064	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 3522	 0.0038	 0.0281	 0.0424	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 3842	 0.0049	 0.0366	 0.0552	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2852	 4722	 0.00031	 0.00489	 0.41386	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0079	 0.0246	 0.0091	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0079	 0.0246	 0.0091	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0047	 0.0044	 0.0044	 124.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3431	 0.0015	 0.0032	 0.0211	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3431	 0.0015	 0.0032	 0.0211	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 4281	 0.001	 0.0021	 0.0111	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 4281	 0.0009	 0.002	 0.0106	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 27219	 0.009	 0.0286	 0.0058	 103.0	 103.0	 113.3	 0.0	 0.0	 0	 -30.0	 30.0;
	2881	 28810	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2941	 4651	 0.0045	 0.0098	 0.0728	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2951	 3081	 0.0026	 0.0054	 0.0362	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3061	 3881	 0.0282	 0.0628	 0.0059	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3081	 3091	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3081	 3871	 0.0044	 0.0094	 0.0511	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3122	 0.0004	 0.0047	 0.3301	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3852	 0.0023	 0.0166	 0.025	 323.0	 323.0	 355.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 30820	 0.0	 0.0001	 0.0	 761.0	 761.0	 837.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3091	 18010	 0.0055	 0.0155	 0.0293	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3101	 31019	 0.0002	 0.0006	 0.0001	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3122	 5122	 0.0001	 0.0006	 0.0359	 548.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3200	 3201	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3201	 3209	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 14619	 0.0203	 0.0649	 0.0067	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 32210	 0.0135	 0.0401	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3203	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3282	 0.0145	 0.0732	 0.107	 366.0	 462.0	 462.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 4722	 0.0028	 0.0203	 0.0306	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3209	 3221	 0.0182	 0.0428	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3209	 3801	 0.0167	 0.0368	 0.0035	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 3961	 0.0041	 0.0134	 0.0028	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 4021	 0.0304	 0.0974	 0.01	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 32210	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 3841	 0.0223	 0.0716	 0.0073	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 4081	 0.0093	 0.0297	 0.0031	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 32461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 3341	 0.0534	 0.118	 0.011	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 32661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 3541	 0.014	 0.031	 0.0029	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 4261	 0.0523	 0.1156	 0.0108	 76.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 5091	 0.0026	 0.0131	 0.0026	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 32810	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 4942	 0.0144	 0.0795	 0.1147	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 5142	 0.0082	 0.0612	 0.0923	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 43619	 0.0142	 0.0735	 0.008	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3321	 4221	 0.0095	 0.021	 0.002	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3361	 3581	 0.0064	 0.0167	 0.0017	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3381	 23019	 0.0213	 0.0957	 0.0103	 104.0	 104.0	 114.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 5441	 0.0036	 0.0075	 0.0502	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 4101	 0.0006	 0.0012	 0.0199	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 4401	 0.0031	 0.0067	 0.0365	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4001	 0.0719	 0.1595	 0.0149	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4701	 0.0242	 0.0535	 0.0068	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4711	 0.0195	 0.043	 0.0051	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 4061	 0.0203	 0.0447	 0.0042	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 4781	 0.0583	 0.129	 0.012	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 35211	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3521	 35261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3522	 5462	 0.0071	 0.053	 0.08	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 3901	 0.0053	 0.0245	 0.0027	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 4681	 0.0438	 0.1006	 0.0123	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 32810	 0.0179	 0.0396	 0.0089	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 4961	 0.0611	 0.1352	 0.0126	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35211	 0.0628	 0.1389	 0.013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35662	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 5361	 0.0541	 0.1196	 0.0127	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 28019	 0.0578	 0.1317	 0.0124	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 35861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 35862	 0.0	 0.01	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 89516	 0.03449	 0.07653	 0.00709	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3601	 39610	 0.0014	 0.0031	 0.0165	 68.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3611	 39610	 0.0015	 0.0031	 0.0167	 68.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3621	 5301	 0.0162	 0.0358	 0.0034	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3641	 3651	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3751	 4651	 0.0022	 0.0045	 0.0301	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3761	 20411	 0.0027	 0.0099	 0.0163	 125.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3781	 4211	 0.0008	 0.0018	 0.0358	 119.0	 119.0	 130.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3781	 5521	 0.0008	 0.0016	 0.0086	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3801	 5481	 0.0303	 0.0691	 0.0065	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3821	 35211	 0.0235	 0.052	 0.0049	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3841	 3851	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3841	 27219	 0.0022	 0.0069	 0.0019	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3841	 27281	 0.003	 0.0087	 0.0008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 3852	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 0	 -30.0	 30.0;
	3842	 5202	 0.0058	 0.0442	 0.1839	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 30820	 0.0023	 0.0166	 0.025	 323.0	 323.0	 355.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 4621	 0.0093	 0.0298	 0.0031	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 4741	 0.0082	 0.0239	 0.0024	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 13219	 0.0322	 0.1031	 0.0106	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3852	 4943	 0.0169	 0.0936	 0.135	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3852	 5462	 0.0027	 0.0195	 0.0295	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 3871	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3861	 4651	 0.0026	 0.0047	 0.0746	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 4651	 0.0029	 0.0062	 0.0338	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3871	 5131	 0.0029	 0.0056	 0.0703	 100.0	 100.0	 110.0	 0.0	 0.0	 0	 -30.0	 30.0;
	3901	 3981	 0.0011	 0.0025	 0.0003	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3901	 3991	 0.0011	 0.0024	 0.0002	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3944	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3954	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3934	 4384	 0.002	 0.0234	 0.53	 997.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3941	 52219	 0.0103	 0.0227	 0.0022	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3942	 4522	 0.0007	 0.0085	 0.0205	 700.0	 825.0	 907.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3944	 3954	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3961	 5181	 0.004	 0.0051	 0.044	 79.0	 79.0	 86.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 5181	 0.0023	 0.0034	 0.0276	 79.0	 79.0	 86.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 32210	 0.0041	 0.0134	 0.0028	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 39610	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 39670	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 4371	 0.0216	 0.048	 0.0045	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 5241	 0.0131	 0.0289	 0.0027	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 5251	 0.0129	 0.0286	 0.0027	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 40461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 40462	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4111	 17411	 0.0022	 0.0047	 0.0311	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 4481	 0.0553	 0.146	 0.0143	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 13219	 0.0128	 0.0407	 0.0042	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4211	 4651	 0.0008	 0.0019	 0.0376	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4242	 4462	 0.0003	 0.0013	 0.2612	 332.0	 332.0	 365.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4361	 43619	 0.0171	 0.0379	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4382	 5172	 0.0017	 0.0126	 0.019	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4384	 5464	 0.0024	 0.0278	 0.6309	 997.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4441	 50619	 0.0349	 0.0771	 0.0072	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4461	 4651	 0.0002	 0.002	 0.0463	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4462	 4472	 0.0	 0.0366	 0.0	 450.0	 450.0	 495.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4462	 5022	 0.0001	 0.0001	 0.0033	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4471	 4651	 0.0002	 0.002	 0.0463	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 17431	 0.0012	 0.0049	 0.6184	 267.0	 267.0	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 30820	 0.001	 0.0043	 0.5037	 267.0	 267.0	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 30820	 0.0005	 0.0032	 0.7216	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4481	 22419	 0.0403	 0.1789	 0.0191	 187.0	 187.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4522	 5142	 0.0011	 0.0074	 0.173	 381.0	 381.0	 419.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4651	 44681	 0.0005	 0.0011	 0.0157	 45.0	 112.0	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4681	 5141	 0.035	 0.1123	 0.0115	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4701	 4711	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4721	 4731	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 0	 -30.0	 30.0;
	4721	 5181	 0.0163	 0.036	 0.0045	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 4761	 0.0033	 0.0073	 0.0007	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 5181	 0.006	 0.0306	 0.0047	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 47261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4741	 23019	 0.0201	 0.085	 0.009	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4781	 4961	 0.0226	 0.0499	 0.0047	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 22419	 0.0075	 0.0388	 0.0069	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 31019	 0.0338	 0.1745	 0.019	 178.0	 178.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 50019	 0.0212	 0.0468	 0.0062	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4942	 4943	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4961	 49662	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 5041	 0.0173	 0.0382	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 5041	 0.0187	 0.0413	 0.0039	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 49861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4991	 5361	 0.0069	 0.0152	 0.0015	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5001	 50019	 0.0032	 0.0069	 0.0007	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5022	 5222	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 0	 -30.0	 30.0;
	5041	 17010	 0.0616	 0.1662	 0.0164	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5061	 50619	 0.0032	 0.0069	 0.0007	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5091	 10210	 0.0035	 0.0179	 0.004	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5122	 5222	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 5261	 0.0214	 0.0689	 0.007	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 5281	 0.0629	 0.1474	 0.0136	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 51410	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5221	 52219	 0.0046	 0.01	 0.001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 52610	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 52661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 5381	 0.0205	 0.0463	 0.0043	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 32810	 0.0436	 0.0975	 0.009	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 43619	 0.0071	 0.0368	 0.004	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 51410	 0.028	 0.1481	 0.0243	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 52861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5301	 31019	 0.027	 0.0865	 0.0089	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5301	 53061	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5462	 54622	 0.0	 0.0001	 0.0	 593.0	 593.0	 652.3	 0.0	 0.0	 0	 -30.0	 30.0;
	5464	 54640	 0.0	 0.02874	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5501	 55061	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	10204	 10205	 0.0	 0.0001	 0.0	 107.0	 107.0	 117.7	 0.0	 0.0	 0	 -30.0	 30.0;
	11204	 11234	 0.15499	 0.16288	 0.00025	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	11214	 11224	 0.0787	 0.2182	 0.0083	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	11234	 11244	 0.0765	 0.1786	 0.0309	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	11234	 11254	 0.3178	 0.334	 0.0052	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	12201	 68563	 0.646	 0.3656	 0.0001	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12804	 12814	 0.0586	 0.1368	 0.0237	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	13001	 13011	 1e-05	 1e-05	 1e-05	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13424	 0.2088	 0.3321	 0.0007	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13434	 0.1128	 0.1794	 0.0004	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13494	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 17044	 0.0	 0.0001	 0.0	 10.0	 10.0	 11.0	 0.0	 0.0	 0	 -30.0	 30.0;
	13424	 13484	 0.0785	 0.0838	 0.0006	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	13434	 13464	 0.0765	 0.1254	 0.0022	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13454	 0.0364	 0.106	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13494	 0.0193	 0.0509	 0.0038	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	13604	 13614	 0.2739	 0.2878	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	14004	 14024	 0.1874	 0.2982	 0.0011	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	14024	 14034	 0.4288	 0.4507	 0.0007	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	14204	 68298	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14204	 68300	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14402	 14412	 0.4992	 0.7924	 0.0003	 13.2	 13.2	 14.52	 0.0	 0.0	 1	 -30.0	 30.0;
	14404	 14414	 0.5266	 0.424	 0.0002	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	14604	 14614	 0.11575	 0.33776	 0.00064	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15502	 15512	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15504	 15534	 0.0364	 0.106	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15704	 35804	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17004	 17044	 0.0	 0.0001	 0.0	 10.0	 10.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18604	 18614	 0.374	 0.3976	 0.0007	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	18804	 18834	 0.2739	 0.2878	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	19002	 19072	 0.28397	 0.365	 0.00642	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19004	 19014	 0.2144	 0.22532	 0.00035	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	19302	 19312	 0.3885	 0.4804	 0.0085	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19302	 19322	 0.3885	 0.4804	 0.0085	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19318	 19322	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21014	 0.6148	 0.6461	 0.001	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21024	 0.3455	 0.3651	 0.0005	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21014	 21024	 0.1097	 0.1746	 0.0004	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	21404	 21414	 0.0195	 0.0567	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21601	 21611	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21604	 21614	 0.17339	 0.19575	 0.00383	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21614	 21624	 0.1079	 0.1299	 0.0054	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	21802	 21812	 0.2462	 0.3899	 0.0002	 11.0	 11.0	 12.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21814	 0.0163	 0.0442	 0.0024	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21824	 1.0332	 1.182	 0.0	 12.4	 12.4	 13.64	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21834	 0.0212	 0.0617	 0.0002	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21864	 0.3388	 0.3564	 0.0007	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	21814	 21854	 0.0159	 0.037	 0.0064	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21822	 21842	 0.4888	 0.77	 0.0007	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21822	 68313	 0.3686	 0.5863	 0.0002	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21834	 21844	 0.155	 0.1629	 0.0003	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	22201	 22221	 1.1	 1.75	 0.0001	 7.1	 7.1	 7.81	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22224	 0.744	 0.7819	 0.0013	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22244	 0.1499	 0.1575	 0.0003	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22254	 0.2894	 0.3041	 0.0005	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22264	 0.3689	 0.2864	 0.0001	 17.1	 17.1	 18.81	 0.0	 0.0	 1	 -30.0	 30.0;
	22224	 22234	 0.4624	 0.486	 0.0008	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	22232	 22252	 0.66	 1.05	 0.0003	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22234	 22244	 0.4185	 0.4398	 0.0007	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22271	 22282	 0.495	 0.7876	 0.0003	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22814	 22824	 0.0339	 0.0791	 0.0137	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	23604	 23614	 0.0098	 0.0228	 0.004	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	23611	 23621	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23612	 23622	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23622	 23632	 0.4345	 0.69125	 0.00019	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26700	 26702	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26709	 0.003	 0.003	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26710	 0.003	 0.003	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26712	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26703	 26712	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26712	 0.02266	 0.01801	 0.00517	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26722	 0.194	 0.62238	 0.0012	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27004	 68566	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27302	 27361	 0.0001	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27702	 27703	 0.16	 0.061	 0.00013	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27712	 27722	 0.143	 0.2276	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27804	 27805	 0.0	 0.0001	 0.0	 137.0	 137.0	 150.7	 0.0	 0.0	 0	 -30.0	 30.0;
	28814	 28834	 0.0456	 0.1064	 0.0184	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	28824	 28834	 0.0521	 0.1216	 0.0211	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	31004	 31014	 0.09791	 0.11422	 0.00369	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	32502	 32532	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 32514	 0.005	 0.0117	 0.0021	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 52804	 0.035	 0.0818	 0.0142	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	33004	 33014	 0.1727	 0.5036	 0.001	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	33014	 33024	 0.217	 0.2281	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	33014	 68564	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	33024	 33034	 0.193	 0.2192	 0.0055	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	35231	 35232	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	35231	 90020	 0.0026	 0.021	 0.1269	 710.0	 710.0	 781.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35232	 90020	 0.0026	 0.021	 0.1269	 710.0	 710.0	 781.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35804	 35814	 0.5848	 0.6921	 0.0043	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	35804	 35824	 0.1765	 0.3539	 0.0001	 30.2	 30.2	 33.22	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36412	 0.1022	 0.1313	 0.0093	 28.4	 28.4	 31.24	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36422	 0.1343	 0.1726	 0.0122	 28.4	 28.4	 31.24	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36432	 0.2334	 0.3	 0.00527	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36442	 0.121	 0.1497	 0.0027	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36432	 36452	 0.0935	 0.14875	 4e-05	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	36432	 36462	 0.0156	 0.02	 0.0004	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 36482	 0.0128	 0.0158	 0.0003	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 36492	 0.0987	 0.1221	 0.0022	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	38004	 38014	 0.0336	 0.0783	 0.0136	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	38201	 38231	 0.11	 0.175	 0.0001	 7.1	 7.1	 7.81	 0.0	 0.0	 1	 -30.0	 30.0;
	38203	 38204	 0.1912	 0.2009	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38214	 0.2451	 0.2954	 0.0005	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38224	 0.0335	 0.0936	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	38211	 38242	 1.0406	 1.64	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	38214	 38264	 0.2584	 0.2715	 0.0005	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 38234	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 38254	 0.6148	 0.6461	 0.001	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	38233	 38234	 0.1266	 0.1331	 0.0003	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	38234	 38244	 0.3297	 0.3574	 0.0	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	38264	 38284	 0.146	 0.1585	 0.0019	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	42204	 42214	 0.5167	 0.543	 0.0009	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	42204	 42224	 0.0431	 0.1364	 0.0001	 29.2	 29.2	 32.12	 0.0	 0.0	 1	 -30.0	 30.0;
	42224	 42234	 0.1835	 0.1928	 0.0003	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	42234	 42244	 0.155	 0.1629	 0.0003	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	43704	 43724	 0.041	 0.1196	 0.0003	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	44804	 44814	 0.0397	 0.0631	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46814	 0.3382	 0.3586	 0.0004	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46834	 0.0761	 0.2219	 0.0005	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46854	 0.2194	 0.2305	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 68547	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	46814	 46824	 0.2635	 0.2769	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	46834	 46844	 0.062	 0.0652	 0.0002	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	49504	 49514	 0.0303	 0.0707	 0.0123	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	49514	 49524	 0.1189	 0.1249	 0.0002	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	49802	 49832	 0.1376	 0.2188	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49804	 49814	 0.6768	 0.7114	 0.0012	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	49912	 49932	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49912	 49942	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49922	 49952	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49952	 49962	 0.055	 0.0876	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49952	 49982	 0.0324	 0.0385	 0.0003	 11.0	 11.0	 12.1	 0.0	 0.0	 1	 -30.0	 30.0;
	50004	 50014	 0.8985	 1.071	 0.0018	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	52201	 52211	 1.65	 2.625	 4e-05	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52204	 52214	 0.0027	 0.0062	 0.0011	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52204	 52224	 0.08266	 0.08687	 0.00013	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	52224	 52234	 0.3281	 0.3448	 0.0054	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	52604	 52654	 0.0127	 0.037	 0.0001	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	52604	 52694	 0.248	 0.2607	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52605	 52615	 0.0646	 0.0679	 0.0002	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	52605	 52694	 0.1873	 0.1969	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52614	 52624	 0.0619	 0.1444	 0.025	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52624	 52634	 0.0131	 0.0304	 0.0053	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52624	 52644	 0.0131	 0.0304	 0.0053	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52625	 52674	 0.0473	 0.0752	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52654	 52664	 0.4779	 0.5023	 0.0008	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52664	 52674	 0.064	 0.1019	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52674	 52684	 0.0656	 0.1043	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52704	 52794	 0.0684	 0.1596	 0.0276	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52705	 52714	 0.0684	 0.1596	 0.0276	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52705	 52724	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	53004	 53014	 0.34355	 0.36105	 0.00056	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	53004	 53024	 0.11575	 0.33776	 0.00064	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	53024	 53034	 0.06337	 0.1849	 0.00035	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	53052	 53072	 0.11	 0.175	 5e-05	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	53614	 53624	 0.0456	 0.1064	 0.0184	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	54401	 54411	 1e-05	 1e-05	 1e-05	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	54402	 54425	 0.32262	 0.50375	 0.00083	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54404	 54414	 0.13949	 0.14659	 0.00023	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	54404	 54424	 0.22731	 0.23889	 0.00037	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	54412	 54422	 0.32262	 0.50375	 0.00083	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54422	 54426	 0.22778	 0.36	 0.00027	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	68313	 68314	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	70010	 79010	 0.03948	 0.09468	 0.01902	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70031	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70031	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70032	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70032	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70090	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 70033	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 79080	 0.3014	 0.75351	 0.00097	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 79081	 0.23436	 0.5859	 0.00075	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70090	 0.06125	 0.07971	 0.00105	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70091	 0.04435	 0.0807	 0.00018	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70093	 0.03903	 0.0975	 0.00013	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70094	 0.03269	 0.0816	 0.00011	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70311	 81510	 0.01162	 0.02994	 0.00303	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70312	 81510	 0.01162	 0.02994	 0.00303	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70330	 70390	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	70510	 72010	 0.02259	 0.0582	 0.00589	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 72010	 0.02259	 0.0582	 0.00589	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 78511	 0.02283	 0.05361	 0.00487	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 78512	 0.02271	 0.05291	 0.0049	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 81020	 0.00204	 0.01913	 0.11407	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 81520	 0.00155	 0.01445	 0.08889	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 85020	 0.00294	 0.02743	 0.16876	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 86220	 4e-05	 0.00034	 0.00201	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71011	 81510	 0.01306	 0.03455	 0.00332	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71012	 81510	 0.01502	 0.03973	 0.00381	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71032	 71090	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71033	 71034	 0.5256	 0.5256	 0.00059	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71033	 71090	 0.1203	 0.1456	 0.00014	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71034	 71035	 0.4605	 0.4605	 0.00052	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71034	 71080	 0.2674	 0.1979	 0.00016	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71035	 71090	 0.3885	 0.617	 0.0006	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71080	 71091	 0.0418	 0.0336	 2e-05	 643.0	 643.0	 643.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71511	 90012	 0.02403	 0.06239	 0.00622	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71512	 90012	 0.01855	 0.04902	 0.00471	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71530	 71590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	72010	 81510	 0.02769	 0.073	 0.00705	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 81510	 0.02651	 0.06989	 0.00675	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 83011	 0.0071	 0.02336	 0.00249	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 83012	 0.0071	 0.02336	 0.00249	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72511	 74512	 0.02769	 0.07132	 0.00722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72512	 74512	 0.02769	 0.07132	 0.00722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72530	 72590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74011	 74511	 0.03714	 0.0875	 0.00798	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74011	 78511	 0.01865	 0.04345	 0.00402	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 74511	 0.03695	 0.08641	 0.00803	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 78512	 0.01875	 0.04402	 0.004	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 74090	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 80532	 0.0351	 0.0207	 0.0033	 17.1	 17.1	 17.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 80532	 0.0351	 0.0207	 0.0033	 17.1	 17.1	 17.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 74512	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 74512	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 76011	 0.00118	 0.00363	 0.06079	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 76012	 0.00118	 0.00364	 0.06093	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 82511	 0.00532	 0.00448	 0.0442	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 82512	 0.00524	 0.00442	 0.04353	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 86311	 0.01516	 0.04027	 0.07135	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 86312	 0.0177	 0.04614	 0.07049	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88011	 0.02468	 0.06358	 0.00644	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88012	 0.02468	 0.06358	 0.00644	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88511	 0.00092	 0.00184	 0.02573	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88512	 0.00092	 0.00184	 0.02573	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 81020	 0.00082	 0.00774	 0.04613	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 81020	 0.00082	 0.00774	 0.04613	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 82020	 0.00299	 0.028	 0.17101	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 90020	 0.00204	 0.01917	 0.11432	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74711	 76011	 0.00113	 0.00437	 0.03032	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74712	 76012	 0.00113	 0.00437	 0.03032	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 86030	 0.0129	 0.2689	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74730	 86030	 0.0129	 0.2689	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74730	 91031	 0.013	 0.26699	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91031	 0.01245	 0.26627	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91032	 0.01925	 0.26296	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91032	 0.01171	 0.2653	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 75011	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 75510	 0.06086	 0.16057	 0.01549	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 81510	 0.06726	 0.20105	 0.01988	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 83510	 0.02433	 0.06431	 0.00618	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 84511	 0.01058	 0.02725	 0.00276	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 84512	 0.01058	 0.02725	 0.00276	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75030	 75090	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75090	 0.1608	 0.402	 0.00053	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75090	 0.1929	 0.4823	 0.00063	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75092	 0.2699	 0.6714	 0.0013	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75093	 0.123	 0.3011	 0.0012	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75032	 75080	 0.2831	 0.2601	 0.00112	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75080	 75090	 0.2633	 0.3073	 0.00037	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75080	 75091	 0.2766	 0.3015	 0.00029	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 75514	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 81810	 0.01077	 0.04817	 0.00513	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 83510	 0.03853	 0.10139	 0.00983	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 84411	 0.01175	 0.03028	 0.00307	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 84412	 0.01175	 0.03028	 0.00307	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89311	 0.01069	 0.02893	 0.01157	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89312	 0.01073	 0.02908	 0.01263	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89510	 0.01813	 0.05288	 0.01685	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 75521	 0.0	 3e-05	 0.0398	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 75522	 0.0	 3e-05	 0.03383	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 85020	 0.00586	 0.02451	 0.15119	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75522	 85020	 0.00586	 0.02451	 0.15119	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 77510	 0.04735	 0.12509	 0.01741	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 81510	 0.02933	 0.07667	 0.01292	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75830	 75890	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	76031	 76032	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	76031	 86030	 0.0067	 0.0119	 0.0062	 46.0	 50.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76031	 86030	 0.0067	 0.0119	 0.0062	 46.0	 50.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 82530	 0.02	 0.03	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 82530	 0.02	 0.03	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 81010	 0.00163	 0.00451	 0.13972	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 91011	 0.00592	 0.00571	 0.0656	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 81010	 0.00163	 0.00451	 0.13972	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 91012	 0.00592	 0.00571	 0.0656	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76513	 80012	 0.0044	 0.01101	 0.00755	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76514	 80011	 0.00449	 0.01117	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76531	 76533	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	76532	 76533	 0.0	 0.001	 0.0	 34.2	 34.2	 34.2	 0.0	 0.0	 1	 -30.0	 30.0;
	76532	 76533	 0.0	 0.001	 0.0	 34.2	 34.2	 34.2	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77510	 0.0333	 0.08663	 0.0086	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77510	 0.0367	 0.0952	 0.0095	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.0044	 0.01448	 0.00154	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.0044	 0.01448	 0.00154	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.00478	 0.0136	 0.00142	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77030	 77090	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	77510	 87510	 0.04195	 0.12375	 0.01197	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 87510	 0.04657	 0.13508	 0.01303	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 90310	 0.00428	 0.01712	 0.00501	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77530	 77590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77590	 0.2179	 0.2723	 0.00032	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77590	 0.0839	 0.1199	 0.00147	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77591	 0.1382	 0.3286	 0.0025	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 89030	 0.0178	 0.012	 0.004	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 89030	 0.0135	 0.0127	 0.0055	 31.3	 31.3	 31.3	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 91031	 0.0212	 0.2719	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 91032	 0.0203	 0.2709	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78530	 78590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79010	 87510	 0.04401	 0.11337	 0.01148	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79010	 87510	 0.04401	 0.11337	 0.01148	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79080	 0.06514	 0.09471	 7e-05	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79081	 0.16314	 0.23719	 0.00017	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79090	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79082	 0.5815	 0.9052	 0.0013	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79090	 0.1078	 0.1078	 0.00012	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79090	 0.2892	 0.292	 0.00082	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79032	 79082	 0.2448	 0.3061	 0.00035	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79082	 79091	 0.0256	 0.064	 9e-05	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80011	 81010	 0.00084	 0.00322	 0.02238	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80012	 81010	 0.00084	 0.00322	 0.02238	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80511	 81510	 0.02726	 0.06833	 0.02722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80512	 81510	 0.02726	 0.06834	 0.02732	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80531	 80532	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	81010	 84011	 0.00974	 0.02647	 0.0182	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81010	 84012	 0.00864	 0.0263	 0.01795	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81020	 86220	 0.002	 0.0188	 0.11206	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 82020	 0.0013	 0.01214	 0.07472	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 82020	 0.0013	 0.01214	 0.07472	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 85020	 0.00139	 0.01302	 0.08013	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81810	 89210	 0.01057	 0.02205	 0.0002	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81810	 89510	 0.00818	 0.03674	 0.00394	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81830	 81832	 0.043	 0.108	 0.00014	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82011	 82012	 0.0001	 0.0001	 0.0	 244122.0	 244122.0	 244122.0	 0.0	 0.0	 0	 -30.0	 30.0;
	82020	 90020	 0.00362	 0.03389	 0.2061	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83030	 83090	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83090	 0.2167	 0.4705	 0.00038	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83090	 0.2167	 0.4705	 0.00038	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83091	 0.3034	 0.5579	 0.00049	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83530	 83590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83590	 0.3483	 0.35859	 0.0003	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83590	 0.41479	 0.41479	 0.00047	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83592	 0.10689	 0.26098	 0.00113	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83590	 83591	 0.1235	 0.3068	 0.00065	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84011	 90011	 0.04049	 0.10592	 0.0104	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84012	 90011	 0.03393	 0.10022	 0.0087	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84430	 84490	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84490	 84491	 0.1537	 0.2634	 0.00235	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84530	 84590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	85020	 90020	 0.00231	 0.02171	 0.12943	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85020	 90320	 0.00117	 0.01098	 0.06543	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85510	 87510	 0.02777	 0.11322	 0.0146	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85530	 85590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85591	 0.00909	 0.01469	 0.00103	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85592	 0.05115	 0.12149	 0.00097	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85592	 0.05133	 0.12196	 0.00099	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86511	 86512	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	86511	 90012	 0.03121	 0.0804	 0.00814	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86512	 90012	 0.03121	 0.0804	 0.00814	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86530	 86590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 0	 -30.0	 30.0;
	87510	 89510	 0.04636	 0.12265	 0.01177	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87510	 89510	 0.04715	 0.12469	 0.01197	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87530	 87590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87531	 87584	 0.1708	 0.2118	 0.00025	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87532	 87580	 0.1379	 0.1379	 0.00015	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87533	 87582	 0.2538	 0.2538	 0.00028	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87534	 87583	 0.0292	 0.0365	 4e-05	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87581	 0.0144	 0.0231	 0.0016	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87581	 0.0743	 0.0743	 8e-05	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87590	 0.031	 0.05	 0.00351	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87590	 0.1734	 0.1734	 0.00048	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87580	 87590	 0.0978	 0.2409	 0.00036	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87580	 87591	 0.144	 0.36	 0.00048	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87581	 87593	 0.1467	 0.3287	 0.00046	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87582	 87590	 0.5387	 0.5643	 0.00096	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87582	 87594	 0.0445	 0.0556	 7e-05	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87583	 87584	 0.1113	 0.2783	 0.00037	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87583	 87590	 0.0798	 0.1955	 0.00026	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87584	 87595	 0.023	 0.0562	 0.00053	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87590	 87592	 0.2114	 0.5099	 0.00291	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87590	 87596	 0.1939	 0.4656	 0.00303	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89030	 91031	 0.026	 0.2676	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89030	 91032	 0.0182	 0.2688	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89201	 89202	 0.0003	 0.0793	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89231	 89232	 0.0054	 0.0208	 0.1444	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89231	 89232	 0.0054	 0.0208	 0.1444	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89530	 89590	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89535	 0.2657	 0.2657	 0.00031	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89582	 0.2694	 0.3367	 0.00038	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89590	 0.6266	 0.6852	 0.00078	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89532	 89582	 0.0208	 0.0261	 0.0003	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89533	 89580	 0.3651	 0.3742	 0.00041	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89534	 89581	 0.0692	 0.0862	 0.0001	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89535	 89590	 0.2612	 0.3001	 0.00034	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89580	 89581	 0.3427	 0.3954	 0.00077	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89580	 89590	 0.3068	 0.3068	 4e-05	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89581	 89591	 0.1313	 0.1643	 0.00019	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89582	 89583	 0.0993	 0.2478	 0.00037	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89583	 89592	 0.0021	 0.0033	 0.00024	 8826.0	 8826.0	 8826.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89583	 89593	 0.0075	 0.0121	 0.00085	 2425.0	 2425.0	 2425.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90012	 0.0	 0.0001	 0.0	 345241.0	 345241.0	 345241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90511	 0.0129	 0.04244	 0.00452	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90512	 0.0129	 0.04244	 0.00452	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90020	 90320	 0.00116	 0.01085	 0.0647	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91031	 91032	 0.004	 0.2126	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86221	 86220	 0.0	 1e-06	 0.0	 34524177.0	 34524177.0	 34524177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86221	 86220	 0.0	 1e-06	 0.0	 34524177.0	 34524177.0	 34524177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 10	 0.0082	 0.29818	 0.0	 115.0	 115.0	 63.0	 0.97139	 0.0	 1	 -30.0	 30.0;
	3781	 10	 0.00663	 0.29198	 0.0	 118.0	 118.0	 63.0	 0.97737	 0.0	 1	 -30.0	 30.0;
	2561	 11	 0.0082	 0.29818	 0.0	 115.0	 115.0	 63.0	 0.97139	 0.0	 1	 -30.0	 30.0;
	3781	 11	 0.00663	 0.29198	 0.0	 118.0	 118.0	 63.0	 0.97737	 0.0	 1	 -30.0	 30.0;
	3861	 13	 0.01149	 0.32091	 0.0	 107.0	 107.0	 63.0	 0.97512	 0.0	 1	 -30.0	 30.0;
	4651	 13	 0.0081	 0.3058	 0.0	 112.0	 112.0	 63.0	 0.97101	 0.0	 1	 -30.0	 30.0;
	2551	 14	 0.00657	 0.30124	 0.0	 114.0	 114.0	 50.0	 0.97601	 0.0	 1	 -30.0	 30.0;
	3081	 14	 0.01099	 0.27769	 0.0	 124.0	 124.0	 63.0	 0.97606	 0.0	 1	 -30.0	 30.0;
	3081	 15	 0.01099	 0.27769	 0.0	 124.0	 124.0	 63.0	 0.97606	 0.0	 1	 -30.0	 30.0;
	3871	 15	 0.01099	 0.222	 0.0	 155.0	 155.0	 63.0	 0.97606	 0.0	 1	 -30.0	 30.0;
	1021	 10204	 0.007	 0.367	 0.0	 94.0	 94.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1021	 10205	 0.007	 0.35	 0.0	 98.0	 98.0	 63.0	 0.97852	 0.0	 1	 -30.0	 30.0;
	1021	 10271	 0.00826	 0.3327	 0.0	 103.0	 103.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1021	 10272	 0.00826	 0.3752	 0.0	 91.0	 91.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1021	 10273	 0.01	 0.3171	 0.0	 108.0	 108.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1021	 10274	 0.0141	 0.3245	 0.0	 106.0	 106.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 10401	 0.0141	 0.64	 0.0	 53.0	 53.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1042	 10471	 0.0006	 0.047	 0.0	 734.0	 734.0	 310.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1052	 10472	 0.002	 0.1227	 0.0	 281.0	 281.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1052	 10473	 0.002	 0.123	 0.0	 280.0	 280.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1061	 10602	 0.0	 0.7	 0.0	 49.0	 49.0	 15.0	 0.93548	 0.0	 1	 -30.0	 30.0;
	1061	 10604	 0.00714	 0.338	 0.0	 102.0	 102.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1062	 10474	 0.002	 0.124	 0.0	 278.0	 278.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1072	 1041	 0.001	 0.124	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 10421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10421	 1072	 0.0005	 0.119	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1081	 10801	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.97613	 0.0	 1	 -30.0	 30.0;
	1121	 11201	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1121	 11204	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1121	 11204	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1121	 11214	 0.00714	 0.338	 0.0	 102.0	 102.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 0.007	 0.18	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11221	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11221	 1122	 0.0065	 0.175	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 0.0021	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.985	 0.0	 1	 -30.0	 30.0;
	1121	 11222	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11222	 1122	 0.0016	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11404	 1141	 0.014	 0.336	 0.0	 102.0	 102.0	 63.0	 1.034	 0.0	 1	 -30.0	 30.0;
	11404	 1141	 0.014	 0.336	 0.0	 102.0	 102.0	 63.0	 1.034	 0.0	 1	 -30.0	 30.0;
	1201	 12001	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1201	 12001	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1221	 12201	 0.025	 1.1	 0.0	 31.0	 31.0	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1221	 12201	 0.025	 1.1	 0.0	 31.0	 31.0	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1231	 12302	 0.007	 0.252	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1251	 12502	 0.01	 0.333	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1271	 12702	 0.02	 1.1	 0.0	 31.0	 31.0	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1271	 12702	 0.02	 1.1	 0.0	 31.0	 31.0	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1281	 12804	 0.01	 0.338	 0.0	 102.0	 102.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1301	 13001	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1301	 13001	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.9681	 0.0	 1	 -30.0	 30.0;
	1321	 13204	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1341	 13404	 0.0	 0.36	 0.0	 95.0	 95.0	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1341	 13404	 0.0	 0.36	 0.0	 95.0	 95.0	 63.0	 0.9368	 0.0	 1	 -30.0	 30.0;
	1351	 13501	 0.0047	 0.149	 0.0	 231.0	 231.0	 40.0	 0.9698	 0.0	 1	 -30.0	 30.0;
	1351	 13501	 0.0047	 0.149	 0.0	 231.0	 231.0	 40.0	 0.9698	 0.0	 1	 -30.0	 30.0;
	1361	 13601	 0.0	 1.041	 0.0	 33.0	 33.0	 10.0	 0.952	 0.0	 1	 -30.0	 30.0;
	1361	 13601	 0.0	 1.041	 0.0	 33.0	 33.0	 10.0	 0.952	 0.0	 1	 -30.0	 30.0;
	13604	 1361	 0.0	 0.3059	 0.0	 112.0	 112.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1381	 13804	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1381	 13804	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 0.614	 0.0	 56.0	 56.0	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 0.614	 0.0	 56.0	 56.0	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 1.1	 0.0	 31.0	 31.0	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1401	 14002	 0.0	 1.041	 0.0	 33.0	 33.0	 10.0	 0.966	 0.0	 1	 -30.0	 30.0;
	1401	 14004	 0.02708	 0.52	 0.0	 66.0	 66.0	 25.0	 1.035	 0.0	 1	 -30.0	 30.0;
	1401	 14004	 0.0143	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1421	 14204	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1421	 14204	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1441	 14401	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.95215	 0.0	 1	 -30.0	 30.0;
	14404	 1441	 0.014	 0.336	 0.0	 102.0	 102.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1451	 14502	 0.014	 0.365	 0.0	 94.0	 94.0	 31.5	 0.936	 0.0	 1	 -30.0	 30.0;
	1451	 14502	 0.014	 0.365	 0.0	 94.0	 94.0	 31.5	 0.936	 0.0	 1	 -30.0	 30.0;
	1461	 14604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1481	 14804	 0.0	 0.496	 0.0	 69.0	 69.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1481	 14804	 0.0	 0.496	 0.0	 69.0	 69.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1501	 15001	 0.0	 1.041	 0.0	 33.0	 33.0	 10.0	 0.952	 0.0	 1	 -30.0	 30.0;
	1541	 15402	 0.02802	 1.1	 0.0	 31.0	 31.0	 20.0	 0.94	 0.0	 1	 -30.0	 30.0;
	1541	 15402	 0.02802	 1.1	 0.0	 31.0	 31.0	 20.0	 0.94	 0.0	 1	 -30.0	 30.0;
	1551	 15502	 0.0	 0.2	 0.0	 172.0	 172.0	 120.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1551	 15504	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1581	 15801	 0.0	 0.614	 0.0	 56.0	 56.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1581	 15801	 0.0	 0.614	 0.0	 56.0	 56.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 16011	 0.001	 0.124	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16011	 16021	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16021	 1602	 0.0005	 0.119	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 1601	 0.0013	 0.0647	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1601	 16022	 0.002	 0.02	 0.0	 999.0	 999.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16022	 1602	 0.0008	 0.0597	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1621	 16202	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.96923	 0.0	 1	 -30.0	 30.0;
	1621	 16202	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.96308	 0.0	 1	 -30.0	 30.0;
	1631	 16302	 0.0143	 0.635	 0.0	 31.5	 31.5	 31.5	 0.94696	 0.0	 1	 -30.0	 30.0;
	1631	 16312	 0.0	 1.155	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 0.0004	 0.0631	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 16421	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16421	 1642	 0.0	 0.0581	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 0.0004	 0.0631	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 16422	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16422	 1642	 0.0	 0.0581	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 16411	 0.0021	 0.1332	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16411	 16424	 0.002	 0.02	 0.0	 999.0	 999.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16424	 1642	 0.0016	 0.1282	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1651	 16502	 0.0187	 0.3057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1661	 16604	 0.0143	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1661	 16604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.97933	 0.0	 1	 -30.0	 30.0;
	1681	 16873	 0.0476	 0.78788	 0.0	 43.0	 43.0	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1691	 16901	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1691	 16901	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1701	 17073	 0.0082	 0.322	 0.0	 107.0	 107.0	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1711	 17302	 0.02	 1.1	 0.0	 31.0	 31.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17204	 1721	 0.014	 0.3323	 0.0	 103.0	 103.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	17204	 1721	 0.014	 0.3323	 0.0	 103.0	 103.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1731	 17302	 0.02	 1.1	 0.0	 31.0	 31.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17404	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.89533	 0.0	 1	 -30.0	 30.0;
	1741	 17404	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.89533	 0.0	 1	 -30.0	 30.0;
	1742	 17431	 0.0	 0.029	 0.0	 350.0	 350.0	 476.3	 1.0	 2.967	 1	 -30.0	 30.0;
	1742	 1741	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17421	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17421	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 1741	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17422	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17422	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 17411	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17411	 17423	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17423	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1761	 17671	 0.05066	 0.66	 0.0	 52.0	 52.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1761	 17672	 0.05022	 0.66	 0.0	 52.0	 52.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1781	 17802	 0.0	 0.27	 0.0	 127.0	 127.0	 66.7	 0.95409	 0.0	 1	 -30.0	 30.0;
	1801	 18001	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1801	 18001	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1821	 18204	 0.0143	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1841	 18402	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.97245	 0.0	 1	 -30.0	 30.0;
	1841	 18404	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1861	 18604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1861	 18604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	18804	 1881	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	1901	 19004	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.92935	 0.0	 1	 -30.0	 30.0;
	1901	 19004	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.92935	 0.0	 1	 -30.0	 30.0;
	1921	 19204	 0.0	 0.3979	 0.0	 86.0	 86.0	 31.5	 0.955	 0.0	 1	 -30.0	 30.0;
	1931	 19302	 0.0	 0.3809	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1941	 19471	 0.00154	 0.096	 0.0	 359.0	 359.0	 146.0	 0.98636	 0.0	 1	 -30.0	 30.0;
	1941	 19473	 0.00357	 0.132	 0.0	 42.0	 42.0	 146.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19473	 19472	 0.00667	 0.27619	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19472	 1941	 0.00357	 0.14929	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1951	 19504	 0.0143	 0.4	 0.0	 86.0	 86.0	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1961	 19601	 0.0	 0.654	 0.0	 52.0	 52.0	 30.0	 0.96435	 0.0	 1	 -30.0	 30.0;
	1961	 19601	 0.0	 0.654	 0.0	 52.0	 52.0	 30.0	 0.96435	 0.0	 1	 -30.0	 30.0;
	1971	 19702	 0.0062	 0.238	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1971	 19712	 0.0062	 0.238	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1991	 19902	 0.007	 0.178	 0.0	 193.0	 193.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2002	 2001	 0.0005	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2001	 20021	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20021	 2002	 0.0	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2021	 20201	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	2021	 20201	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	2042	 2041	 0.00093	 0.06152	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 20421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20421	 2042	 0.00043	 0.05652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2052	 2041	 0.00066	 0.061	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 20422	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20422	 2052	 0.00016	 0.056	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2101	 21004	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2101	 21004	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	21204	 2121	 0.0	 0.3979	 0.0	 86.0	 86.0	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	21204	 2121	 0.0	 0.3979	 0.0	 86.0	 86.0	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	2131	 21302	 0.0	 0.3	 0.0	 115.0	 115.0	 50.0	 0.92	 0.0	 1	 -30.0	 30.0;
	21404	 2141	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	21404	 2141	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	2161	 21604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2181	 21804	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2181	 21804	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2204	 2202	 0.0002	 0.0317	 0.0	 500.0	 500.0	 750.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	2202	 22021	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22021	 2204	 0.0	 0.0267	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2221	 22204	 0.0143	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2221	 22204	 0.0143	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2231	 22302	 0.006	 0.28	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2241	 22404	 0.01109	 0.389	 0.0	 88.0	 88.0	 31.5	 0.95773	 0.0	 1	 -30.0	 30.0;
	2251	 22501	 0.0141	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	2251	 22501	 0.0141	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	2281	 22804	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	2281	 22814	 0.0143	 0.338	 0.0	 102.0	 102.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2301	 23001	 0.0	 0.6	 0.0	 57.0	 57.0	 20.0	 0.979	 0.0	 1	 -30.0	 30.0;
	2361	 23601	 0.0141	 1.1	 0.0	 31.0	 31.0	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2361	 23601	 0.0141	 1.1	 0.0	 31.0	 31.0	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2361	 23604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	2361	 23604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	2481	 24804	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2491	 24804	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 0.0027	 0.128	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 25221	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25221	 2522	 0.0022	 0.123	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 0.0008	 0.1331	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 25222	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25222	 2522	 0.0003	 0.1281	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2541	 25404	 0.00657	 0.30124	 0.0	 114.0	 114.0	 50.0	 0.94702	 0.0	 1	 -30.0	 30.0;
	2562	 2561	 0.0013	 0.0651	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 25621	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25621	 2562	 0.0008	 0.0601	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 2571	 0.0013	 0.0648	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25622	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25622	 2562	 0.0008	 0.0598	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 25611	 0.001	 0.064	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25611	 25623	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25623	 2562	 0.0005	 0.059	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 2561	 0.001	 0.0638	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 25624	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25624	 2563	 0.0005	 0.0588	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 2571	 0.001	 0.064	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25625	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25625	 2563	 0.0005	 0.059	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25604	 0.0082	 0.29818	 0.0	 115.0	 115.0	 63.0	 0.94278	 0.0	 1	 -30.0	 30.0;
	2571	 25604	 0.0082	 0.29818	 0.0	 115.0	 115.0	 63.0	 0.94278	 0.0	 1	 -30.0	 30.0;
	2671	 26700	 0.007	 0.345	 0.0	 100.0	 100.0	 40.0	 0.95022	 0.0	 1	 -30.0	 30.0;
	26700	 26701	 0.002	 0.02	 0.0	 999.0	 999.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26701	 2671	 0.0065	 0.34	 0.0	 101.0	 101.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2681	 26802	 0.0	 0.35	 0.0	 98.0	 98.0	 31.5	 0.96774	 0.0	 1	 -30.0	 30.0;
	2701	 27004	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2701	 27004	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2721	 27204	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2731	 27302	 0.046	 0.464	 0.0	 31.5	 31.5	 31.5	 0.99	 0.0	 1	 -30.0	 30.0;
	27404	 2741	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	2742	 27473	 0.002	 0.0985	 0.0	 350.0	 350.0	 140.0	 1.01636	 0.0	 1	 -30.0	 30.0;
	2742	 2741	 0.0026	 0.1331	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 27421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27421	 2742	 0.0021	 0.1281	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2742	 2741	 0.0023	 0.1237	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 27422	 0.002	 0.02	 0.0	 999.0	 999.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27422	 2742	 0.0018	 0.1187	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2761	 27604	 0.0069	 0.3447	 0.0	 100.0	 100.0	 63.0	 0.97893	 0.0	 1	 -30.0	 30.0;
	2761	 27604	 0.007	 0.317	 0.0	 108.0	 108.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2771	 27702	 0.00327	 0.1569	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2771	 27712	 0.025	 1.1	 0.0	 31.0	 31.0	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	2781	 27801	 0.02	 0.496	 0.0	 69.0	 69.0	 20.0	 0.98405	 0.0	 1	 -30.0	 30.0;
	2781	 27801	 0.02	 1.0	 0.0	 34.0	 34.0	 20.0	 0.98405	 0.0	 1	 -30.0	 30.0;
	2781	 27804	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2781	 27804	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	2781	 27805	 0.0105	 0.338	 0.0	 102.0	 102.0	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	2801	 28002	 0.0	 0.6176	 0.0	 55.0	 55.0	 17.0	 0.97	 0.0	 1	 -30.0	 30.0;
	2821	 28201	 0.0	 1.041	 0.0	 33.0	 33.0	 25.0	 0.93806	 0.0	 1	 -30.0	 30.0;
	2821	 28201	 0.0	 1.041	 0.0	 33.0	 33.0	 25.0	 0.93806	 0.0	 1	 -30.0	 30.0;
	2821	 28204	 0.011	 0.389	 0.0	 88.0	 88.0	 31.5	 0.95773	 0.0	 1	 -30.0	 30.0;
	2842	 2841	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2841	 28421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28421	 2842	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2852	 28571	 0.00053	 0.02962	 0.0	 1165.0	 1165.0	 560.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	2861	 28601	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.9396	 0.0	 1	 -30.0	 30.0;
	2861	 28601	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.936	 0.0	 1	 -30.0	 30.0;
	2861	 28604	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	2861	 28611	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	2881	 28804	 0.0143	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2941	 29401	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.97073	 0.0	 1	 -30.0	 30.0;
	2941	 29401	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.9681	 0.0	 1	 -30.0	 30.0;
	2951	 29501	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2951	 29501	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2962	 29672	 0.0	 0.0547	 0.0	 433.0	 433.0	 20.0	 1.03975	 0.0	 1	 -30.0	 30.0;
	29672	 29671	 0.001	 0.18	 0.0	 191.0	 191.0	 191.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29671	 2962	 0.001	 0.107	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2972	 29673	 0.00052	 0.03326	 0.0	 1037.0	 1037.0	 460.0	 1.02625	 0.0	 1	 -30.0	 30.0;
	3061	 30671	 0.01735	 0.36529	 0.0	 94.0	 94.0	 27.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 3081	 0.001	 0.0564	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 30822	 0.002	 0.02	 0.0	 999.0	 999.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30822	 3082	 0.0005	 0.0514	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 3091	 0.0001	 0.06	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30824	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30824	 3082	 0.0	 0.055	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30804	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.8744	 0.0	 1	 -30.0	 30.0;
	3091	 30804	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.8744	 0.0	 1	 -30.0	 30.0;
	31004	 3101	 0.014	 0.336	 0.0	 102.0	 102.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3122	 31271	 0.0005	 0.0375	 0.0	 920.0	 920.0	 480.0	 0.9693	 0.0	 1	 -30.0	 30.0;
	3202	 3201	 0.0013	 0.0647	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3201	 32021	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32021	 3202	 0.0008	 0.0597	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3202	 3200	 0.0013	 0.0652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3200	 32023	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32023	 3202	 0.0008	 0.0602	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3203	 3209	 0.0013	 0.0652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3209	 32022	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32022	 3203	 0.0008	 0.0602	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3221	 32204	 0.0	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3241	 32404	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3241	 32404	 0.0105	 0.338	 0.0	 102.0	 102.0	 31.5	 0.9475	 0.0	 1	 -30.0	 30.0;
	3261	 32604	 0.0	 0.33	 0.0	 104.0	 104.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3261	 32604	 0.0	 0.33	 0.0	 104.0	 104.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0065	 0.2453	 0.0	 63.0	 63.0	 81.9	 0.968	 0.0	 1	 -30.0	 30.0;
	3281	 32821	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	32821	 3282	 0.006	 0.2403	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0095	 0.2473	 0.0	 63.0	 63.0	 81.9	 0.968	 0.0	 1	 -30.0	 30.0;
	3281	 32822	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	32822	 3282	 0.009	 0.2423	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0004	 0.0631	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3281	 32823	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32823	 3282	 0.0	 0.0581	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 32810	 0.001	 0.123	 0.0	 120.0	 120.0	 187.5	 0.968	 0.0	 1	 -30.0	 30.0;
	32810	 32824	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	32824	 3282	 0.0005	 0.118	 0.0	 120.0	 120.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3301	 33004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3301	 33004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3321	 33201	 0.0	 0.614	 0.0	 56.0	 56.0	 20.8	 0.95609	 0.0	 1	 -30.0	 30.0;
	3321	 33201	 0.0	 0.614	 0.0	 56.0	 56.0	 20.8	 0.95609	 0.0	 1	 -30.0	 30.0;
	3342	 3341	 0.00132	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.9683	 0.0	 1	 -30.0	 30.0;
	3341	 33421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	33421	 3342	 0.00082	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3342	 3341	 0.0008	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.9683	 0.0	 1	 -30.0	 30.0;
	3341	 33422	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	33422	 3342	 0.0003	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 56.0	 56.0	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 56.0	 56.0	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 56.0	 56.0	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3381	 33801	 0.0	 0.84	 0.0	 41.0	 41.0	 12.5	 0.96903	 0.0	 1	 -30.0	 30.0;
	3381	 33801	 0.0	 0.84	 0.0	 41.0	 41.0	 12.5	 0.96903	 0.0	 1	 -30.0	 30.0;
	3401	 34001	 0.02	 1.0	 0.0	 34.0	 34.0	 20.0	 0.95826	 0.0	 1	 -30.0	 30.0;
	3401	 34001	 0.02	 1.0	 0.0	 34.0	 34.0	 20.0	 0.95826	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	35004	 3501	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3501	 35074	 0.0025	 0.098	 0.0	 352.0	 352.0	 120.0	 0.97459	 0.0	 1	 -30.0	 30.0;
	3522	 3521	 0.0022	 0.1331	 0.0	 125.0	 125.0	 137.5	 0.967	 0.0	 1	 -30.0	 30.0;
	3521	 35221	 0.002	 0.02	 0.0	 999.0	 999.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	35221	 3522	 0.0017	 0.1281	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35211	 0.0022	 0.1324	 0.0	 125.0	 125.0	 152.0	 0.967	 0.0	 1	 -30.0	 30.0;
	35211	 35222	 0.002	 0.02	 0.0	 999.0	 999.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35222	 3522	 0.0017	 0.1274	 0.0	 125.0	 125.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 3521	 0.0023	 0.1324	 0.0	 125.0	 125.0	 162.5	 0.967	 0.0	 1	 -30.0	 30.0;
	3521	 35223	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	35223	 3522	 0.0018	 0.1274	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35211	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35211	 35224	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35224	 3522	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35231	 0.0008	 0.03	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35231	 35236	 0.002	 0.02	 0.0	 999.0	 999.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35236	 3522	 0.0003	 0.025	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35232	 0.0008	 0.015	 0.0	 600.0	 600.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35232	 35237	 0.002	 0.02	 0.0	 999.0	 999.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35237	 3522	 0.0003	 0.01	 0.0	 600.0	 600.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35231	 0.0008	 0.0303	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35231	 35238	 0.002	 0.02	 0.0	 999.0	 999.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35238	 3522	 0.0003	 0.0253	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3541	 35404	 0.0062	 0.3365	 0.0	 102.0	 102.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3541	 35404	 0.0062	 0.3365	 0.0	 102.0	 102.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	35604	 3561	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	35604	 3561	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3581	 35804	 0.007	 0.35	 0.0	 98.0	 98.0	 63.0	 0.93664	 0.0	 1	 -30.0	 30.0;
	3581	 35804	 0.007	 0.35	 0.0	 98.0	 98.0	 63.0	 0.93506	 0.0	 1	 -30.0	 30.0;
	3581	 35812	 0.025	 1.1	 0.0	 31.0	 31.0	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	3601	 36001	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.95385	 0.0	 1	 -30.0	 30.0;
	3611	 36001	 0.0	 1.0	 0.0	 34.0	 34.0	 20.0	 0.95215	 0.0	 1	 -30.0	 30.0;
	3621	 36201	 0.0225	 0.9997	 0.0	 34.0	 34.0	 18.0	 0.98173	 0.0	 1	 -30.0	 30.0;
	3621	 36201	 0.0225	 0.9997	 0.0	 34.0	 34.0	 18.0	 0.98173	 0.0	 1	 -30.0	 30.0;
	3621	 36202	 0.01429	 0.21	 0.0	 164.0	 164.0	 60.0	 1.02667	 0.0	 1	 -30.0	 30.0;
	3642	 3641	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3641	 36421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36421	 3642	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3651	 36402	 0.0062	 0.31	 0.0	 111.0	 111.0	 63.0	 1.01413	 0.0	 1	 -30.0	 30.0;
	3751	 37501	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	3751	 37501	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	3761	 37601	 0.0	 0.577	 0.0	 59.0	 59.0	 20.0	 0.986	 0.0	 1	 -30.0	 30.0;
	3761	 37601	 0.0	 0.577	 0.0	 59.0	 59.0	 20.0	 0.98604	 0.0	 1	 -30.0	 30.0;
	3761	 37602	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.9799	 0.0	 1	 -30.0	 30.0;
	3761	 37602	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.98164	 0.0	 1	 -30.0	 30.0;
	3801	 38001	 0.0	 0.614	 0.0	 56.0	 56.0	 20.0	 0.9678	 0.0	 1	 -30.0	 30.0;
	3801	 38004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3821	 38204	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3821	 38204	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3842	 3841	 0.0021	 0.1339	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 38421	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38421	 3842	 0.0016	 0.1289	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3842	 3841	 0.001	 0.064	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 38422	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38422	 3842	 0.0005	 0.059	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3852	 3851	 0.0021	 0.1324	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3851	 38423	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38423	 3852	 0.0016	 0.1274	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3852	 3851	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 0.9856	 0.0	 1	 -30.0	 30.0;
	3851	 38424	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38424	 3852	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3861	 38601	 0.0	 1.0	 0.0	 34.0	 34.0	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	3871	 38701	 0.0	 1.0	 0.0	 34.0	 34.0	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	3881	 38804	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3934	 39471	 0.00054	 0.0509	 0.0	 678.0	 678.0	 330.0	 1.06542	 0.0	 1	 -30.0	 30.0;
	3941	 39401	 0.0	 0.317	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3944	 39473	 0.00058	 0.052	 0.0	 663.0	 663.0	 330.0	 1.06667	 0.0	 1	 -30.0	 30.0;
	3954	 39472	 0.00057	 0.052	 0.0	 663.0	 663.0	 330.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3954	 3942	 0.0002	 0.0329	 0.0	 500.0	 500.0	 750.0	 0.977	 0.0	 1	 -30.0	 30.0;
	3942	 39421	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39421	 3954	 0.0	 0.0279	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3961	 39601	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	3961	 39601	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	3981	 39801	 0.0	 0.4	 0.0	 86.0	 86.0	 35.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	3991	 39801	 0.0	 0.4	 0.0	 86.0	 86.0	 35.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	4001	 40001	 0.02	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4001	 40001	 0.02	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4001	 40004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4001	 40004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4021	 40204	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4021	 40204	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4041	 40404	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4041	 40404	 0.0	 0.33	 0.0	 104.0	 104.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4061	 40601	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4061	 40602	 0.0	 0.57	 0.0	 60.0	 60.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4061	 40602	 0.0	 0.57	 0.0	 60.0	 60.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4071	 40761	 0.0049	 0.24	 0.0	 88.0	 88.0	 88.0	 1.0165	 0.0	 1	 -30.0	 30.0;
	4081	 40801	 0.02	 0.5	 0.0	 68.0	 68.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4081	 40801	 0.02	 0.5	 0.0	 68.0	 68.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4101	 41002	 0.0	 0.495	 0.0	 69.0	 69.0	 28.0	 0.952	 0.0	 1	 -30.0	 30.0;
	4101	 41002	 0.0	 0.495	 0.0	 69.0	 69.0	 28.0	 0.952	 0.0	 1	 -30.0	 30.0;
	4111	 41102	 0.009	 0.3055	 0.0	 112.0	 112.0	 38.0	 0.92	 0.0	 1	 -30.0	 30.0;
	4111	 41102	 0.009	 0.3055	 0.0	 112.0	 112.0	 38.0	 0.92	 0.0	 1	 -30.0	 30.0;
	4201	 42004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4201	 42004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4211	 42102	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	4211	 42102	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	4221	 42204	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	4221	 42204	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	4242	 42474	 0.0	 0.077	 0.0	 300.0	 300.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42474	 42475	 0.0	 0.1877	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42475	 4242	 0.0	 0.0827	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4261	 42604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	4281	 42802	 0.0	 0.35	 0.0	 98.0	 98.0	 67.0	 0.9495	 0.0	 1	 -30.0	 30.0;
	4281	 42802	 0.0	 0.35	 0.0	 98.0	 98.0	 67.0	 0.9495	 0.0	 1	 -30.0	 30.0;
	4341	 43401	 0.0	 0.4	 0.0	 86.0	 86.0	 20.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	4351	 43401	 0.0	 0.4	 0.0	 86.0	 86.0	 20.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	4361	 43604	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4371	 43704	 0.0	 0.38	 0.0	 90.0	 90.0	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	4384	 4382	 0.0003	 0.027	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4382	 43821	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43821	 4384	 0.0	 0.022	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 44001	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 44001	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4441	 44471	 0.0	 0.4	 0.0	 86.0	 86.0	 35.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	4472	 4461	 0.0013	 0.059	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4461	 44623	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44623	 4472	 0.0008	 0.054	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4472	 4471	 0.0013	 0.0609	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4471	 44624	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44624	 4472	 0.0008	 0.0559	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4481	 44804	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	4481	 44804	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	4491	 44901	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4491	 44901	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.792	 0.0	 43.0	 43.0	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.792	 0.0	 43.0	 43.0	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.816	 0.0	 42.0	 42.0	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.816	 0.0	 42.0	 42.0	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4511	 45101	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4511	 45101	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4621	 46210	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4621	 46210	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4621	 46214	 0.0	 0.4	 0.0	 86.0	 86.0	 40.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	4621	 46214	 0.0	 0.4	 0.0	 86.0	 86.0	 40.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	4621	 46224	 0.0	 0.4	 0.0	 86.0	 86.0	 40.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	4621	 46224	 0.0	 0.4	 0.0	 86.0	 86.0	 40.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	4651	 46501	 0.0	 0.4	 0.0	 86.0	 86.0	 20.0	 0.98438	 0.0	 1	 -30.0	 30.0;
	4651	 46501	 0.0	 0.4	 0.0	 86.0	 86.0	 20.0	 0.98438	 0.0	 1	 -30.0	 30.0;
	4651	 46504	 0.00782	 0.30661	 0.0	 112.0	 112.0	 63.0	 0.94702	 0.0	 1	 -30.0	 30.0;
	46804	 4681	 0.02	 0.4	 0.0	 86.0	 86.0	 30.0	 1.035	 0.0	 1	 -30.0	 30.0;
	46804	 4681	 0.02	 0.4	 0.0	 86.0	 86.0	 30.0	 1.035	 0.0	 1	 -30.0	 30.0;
	4701	 47004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4701	 47004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4722	 4721	 0.001	 0.064	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4721	 47221	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47221	 4722	 0.0005	 0.059	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4722	 4731	 0.00045	 0.0558	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4731	 47222	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47222	 4722	 0.0	 0.0508	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4741	 47402	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.97419	 0.0	 1	 -30.0	 30.0;
	4741	 47402	 0.0	 0.496	 0.0	 69.0	 69.0	 20.0	 0.97419	 0.0	 1	 -30.0	 30.0;
	4761	 47601	 0.0	 0.84	 0.0	 41.0	 41.0	 12.5	 0.96903	 0.0	 1	 -30.0	 30.0;
	4781	 47802	 0.003	 0.1333	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4781	 47902	 0.003	 0.286	 0.0	 42.0	 42.0	 42.0	 1.02	 0.0	 1	 -30.0	 30.0;
	4901	 49001	 0.0	 0.4	 0.0	 86.0	 86.0	 10.0	 0.96429	 0.0	 1	 -30.0	 30.0;
	4941	 49474	 0.0	 0.0695	 0.0	 496.0	 496.0	 175.0	 0.975	 0.0	 1	 -30.0	 30.0;
	4942	 4941	 0.00131	 0.1237	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4941	 49422	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49422	 4942	 0.00081	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4943	 4941	 0.00574	 0.1237	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4941	 49421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49421	 4943	 0.00524	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4951	 49501	 0.022	 0.4	 0.0	 86.0	 86.0	 31.5	 0.97209	 0.0	 1	 -30.0	 30.0;
	4951	 49501	 0.022	 0.4	 0.0	 86.0	 86.0	 31.5	 0.97209	 0.0	 1	 -30.0	 30.0;
	4951	 49504	 0.0143	 0.4	 0.0	 86.0	 86.0	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	4961	 49604	 0.007	 0.35	 0.0	 98.0	 98.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4961	 49604	 0.007	 0.35	 0.0	 98.0	 98.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4981	 49804	 0.0056	 0.342	 0.0	 100.0	 100.0	 63.0	 0.97893	 0.0	 1	 -30.0	 30.0;
	4981	 49804	 0.0056	 0.342	 0.0	 100.0	 100.0	 63.0	 0.97893	 0.0	 1	 -30.0	 30.0;
	4991	 49902	 0.011	 0.328	 0.0	 105.0	 105.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4991	 49912	 0.025	 1.155	 0.0	 29.0	 29.0	 20.0	 0.98252	 0.0	 1	 -30.0	 30.0;
	4991	 49922	 0.025	 1.1	 0.0	 31.0	 31.0	 20.0	 1.01333	 0.0	 1	 -30.0	 30.0;
	5001	 50004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5022	 50274	 0.00106	 0.0588	 0.0	 587.0	 587.0	 180.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5031	 50301	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	5031	 50301	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	5042	 5041	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5041	 50421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	50421	 5042	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5051	 50574	 0.00047	 0.122	 0.0	 282.0	 282.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5061	 50604	 0.014	 0.386	 0.0	 89.0	 89.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5071	 50573	 0.00052	 0.122	 0.0	 282.0	 282.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5091	 50901	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	5091	 50901	 0.022	 1.1	 0.0	 31.0	 31.0	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	5122	 50275	 0.00106	 0.0588	 0.0	 587.0	 587.0	 180.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	5131	 51301	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.9698	 0.0	 1	 -30.0	 30.0;
	5131	 51301	 0.022	 1.0	 0.0	 34.0	 34.0	 20.0	 0.9653	 0.0	 1	 -30.0	 30.0;
	5141	 51471	 0.0035	 0.145	 0.0	 238.0	 238.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5142	 51473	 0.00091	 0.05	 0.0	 690.0	 690.0	 280.0	 1.01364	 0.0	 1	 -30.0	 30.0;
	5142	 51474	 0.00093	 0.05	 0.0	 690.0	 690.0	 280.0	 1.01364	 0.0	 1	 -30.0	 30.0;
	5142	 5141	 0.00099	 0.0554	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5141	 51421	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51421	 5142	 0.00049	 0.0504	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5142	 51410	 0.00099	 0.0554	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51410	 51422	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51422	 5142	 0.00049	 0.0504	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5172	 51771	 0.0	 0.0434	 0.0	 495.0	 495.0	 280.0	 1.03956	 0.0	 1	 -30.0	 30.0;
	51771	 51772	 0.0	 0.1836	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51772	 5172	 0.0	 0.104	 0.0	 170.0	 170.0	 170.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5181	 51801	 0.0	 0.614	 0.0	 56.0	 56.0	 20.0	 0.9678	 0.0	 1	 -30.0	 30.0;
	5181	 51801	 0.0	 0.614	 0.0	 56.0	 56.0	 20.0	 0.9678	 0.0	 1	 -30.0	 30.0;
	51804	 5181	 0.014	 0.386	 0.0	 89.0	 89.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	51804	 5181	 0.014	 0.386	 0.0	 89.0	 89.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	5202	 52071	 0.0045	 0.1773	 0.0	 175.0	 175.0	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52071	 52072	 0.00077	 0.3342	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52072	 5202	 0.00077	 0.1769	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5202	 52073	 0.0045	 0.1773	 0.0	 194.0	 194.0	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52073	 52074	 0.00077	 0.3342	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52074	 5202	 0.00077	 0.1769	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5221	 52204	 0.0	 0.7	 0.0	 49.0	 49.0	 15.0	 0.97968	 0.0	 1	 -30.0	 30.0;
	5222	 50276	 0.0006	 0.051	 0.0	 676.0	 676.0	 676.0	 1.01653	 0.0	 1	 -30.0	 30.0;
	5241	 52404	 0.0143	 0.4	 0.0	 86.0	 86.0	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5241	 52476	 0.0	 0.444	 0.0	 77.0	 77.0	 25.4	 1.0	 0.0	 1	 -30.0	 30.0;
	5251	 52477	 0.0	 0.352	 0.0	 98.0	 98.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5261	 52604	 0.0	 0.38	 0.0	 90.0	 90.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5261	 52604	 0.0	 0.38	 0.0	 90.0	 90.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5271	 52704	 0.00714	 0.338	 0.0	 102.0	 102.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5271	 52714	 0.00714	 0.338	 0.0	 102.0	 102.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5271	 52734	 0.00714	 0.338	 0.0	 102.0	 102.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5281	 52804	 0.0105	 0.338	 0.0	 102.0	 102.0	 63.0	 0.9475	 0.0	 1	 -30.0	 30.0;
	5281	 52804	 0.0105	 0.338	 0.0	 102.0	 102.0	 63.0	 0.9475	 0.0	 1	 -30.0	 30.0;
	5301	 53004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5301	 53004	 0.0	 0.4	 0.0	 86.0	 86.0	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5321	 53204	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	53204	 5321	 0.009	 0.305	 0.0	 113.0	 113.0	 63.0	 1.03013	 0.0	 1	 -30.0	 30.0;
	5341	 53404	 0.0	 0.367	 0.0	 94.0	 94.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5361	 53604	 0.007	 0.35	 0.0	 98.0	 98.0	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5361	 53614	 0.0	 0.338	 0.0	 102.0	 102.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	5381	 53804	 0.014	 0.386	 0.0	 89.0	 89.0	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	54404	 5441	 0.014	 0.386	 0.0	 89.0	 89.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	54404	 5441	 0.014	 0.386	 0.0	 89.0	 89.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	5464	 5462	 0.0002	 0.0316	 0.0	 500.0	 500.0	 750.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	5462	 54624	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54624	 5464	 0.0	 0.0266	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 5462	 0.0002	 0.0316	 0.0	 500.0	 500.0	 750.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	5462	 54621	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54621	 5464	 0.0	 0.0266	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 54622	 0.0002	 0.027	 0.0	 550.0	 550.0	 550.0	 0.982	 0.0	 1	 -30.0	 30.0;
	54622	 54623	 0.002	 0.02	 0.0	 999.0	 999.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54623	 5464	 0.0	 0.022	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5481	 54801	 0.02	 1.0	 0.0	 34.0	 34.0	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	5481	 54801	 0.02	 1.0	 0.0	 34.0	 34.0	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	5501	 55002	 0.02	 1.1	 0.0	 31.0	 31.0	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	5501	 55004	 0.0105	 0.338	 0.0	 102.0	 102.0	 63.0	 0.958	 0.0	 1	 -30.0	 30.0;
	5501	 55004	 0.0105	 0.338	 0.0	 102.0	 102.0	 63.0	 0.9475	 0.0	 1	 -30.0	 30.0;
	5521	 55201	 0.0	 0.4	 0.0	 86.0	 86.0	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	5521	 55201	 0.0	 0.4	 0.0	 86.0	 86.0	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	10204	 10212	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	10204	 10213	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	10212	 10275	 0.024	 0.689	 0.0	 50.0	 50.0	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	10213	 10276	 0.222	 5.589	 0.0	 6.0	 6.0	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	35771	 10470	 0.00038	 0.0354	 0.0	 975.0	 975.0	 500.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	10602	 10671	 0.035	 1.042	 0.0	 33.0	 33.0	 5.76	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10672	 0.028	 0.833	 0.0	 41.0	 41.0	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10673	 0.139	 4.167	 0.0	 8.0	 8.0	 1.44	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10674	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11204	 11202	 0.01667	 0.4	 0.0	 30.0	 30.0	 30.0	 1.025	 0.0	 1	 -30.0	 30.0;
	11202	 11271	 0.007	 0.25	 0.0	 138.0	 138.0	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11242	 67045	 0.018	 0.137	 0.0	 249.0	 249.0	 43.36	 1.0	 0.0	 1	 -30.0	 30.0;
	11254	 11252	 0.14	 1.49345	 0.0	 23.0	 23.0	 5.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	12302	 12370	 0.016	 0.123	 0.0	 278.0	 278.0	 48.3	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12371	 0.005	 0.163	 0.0	 211.0	 211.0	 36.8	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12372	 0.066	 0.517	 0.0	 66.0	 66.0	 11.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12571	 0.008	 0.219	 0.0	 157.0	 157.0	 26.25	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12572	 0.057	 1.643	 0.0	 21.0	 21.0	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12573	 0.02	 0.574	 0.0	 60.0	 60.0	 10.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12814	 12802	 0.0125	 0.2975	 0.0	 115.0	 115.0	 40.0	 1.045	 0.0	 1	 -30.0	 30.0;
	12802	 12872	 0.076	 0.595	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	12802	 12873	 0.034	 0.264	 0.0	 22.5	 22.5	 22.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12802	 68222	 0.051	 0.397	 0.0	 86.0	 86.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	12804	 12812	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	12812	 12874	 0.02	 0.67	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13011	 68536	 0.0	 2.857	 0.0	 12.0	 12.0	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13424	 13402	 0.088	 1.48399	 0.0	 23.0	 23.0	 5.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	13402	 13472	 0.253	 2.0	 0.0	 17.0	 17.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13404	 13412	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	13412	 13471	 0.25	 7.5	 0.0	 4.0	 4.0	 0.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13434	 13415	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13415	 13475	 0.025	 0.621	 0.0	 55.0	 55.0	 8.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13416	 13476	 0.061	 0.476	 0.0	 71.0	 71.0	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13484	 13416	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13424	 13417	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13417	 13477	 0.067	 2.0	 0.0	 17.0	 17.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13494	 13422	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13454	 13432	 0.033	 0.8	 0.0	 15.0	 15.0	 15.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13432	 13473	 0.017	 0.809	 0.0	 42.0	 42.0	 11.75	 1.0	 0.0	 1	 -30.0	 30.0;
	13442	 13479	 0.056	 1.397	 0.0	 24.0	 24.0	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 13442	 0.1	 2.4	 0.0	 14.0	 14.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	14002	 14073	 0.022	 0.657	 0.0	 52.0	 52.0	 9.13	 1.0	 0.0	 1	 -30.0	 30.0;
	14034	 14022	 0.038	 0.934	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14414	 14402	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	14412	 14471	 0.043	 2.021	 0.0	 4.7	 4.7	 4.7	 1.0	 0.0	 1	 -30.0	 30.0;
	14412	 14472	 0.2	 6.7	 0.0	 5.0	 5.0	 1.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14412	 68282	 0.028	 1.348	 0.0	 25.0	 25.0	 7.05	 1.0	 0.0	 1	 -30.0	 30.0;
	14804	 14802	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	14802	 14871	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15010	 15001	 0.0	 1.041	 0.0	 33.0	 33.0	 10.0	 0.952	 0.0	 1	 -30.0	 30.0;
	15512	 67102	 0.011	 0.163	 0.0	 59.66	 59.66	 59.66	 1.0	 0.0	 1	 -30.0	 30.0;
	15534	 15542	 0.01	 0.4	 0.0	 25.0	 25.0	 25.0	 1.05	 0.0	 1	 -30.0	 30.0;
	15542	 15573	 0.03	 0.238	 0.0	 143.0	 143.0	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15704	 15702	 0.038	 0.934	 0.0	 36.0	 36.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15702	 15771	 0.083	 2.5	 0.0	 13.0	 13.0	 2.4	 1.0	 0.0	 1	 -30.0	 30.0;
	15702	 15772	 0.056	 1.667	 0.0	 20.0	 20.0	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16371	 0.056	 1.397	 0.0	 24.0	 24.0	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16372	 0.056	 1.397	 0.0	 24.0	 24.0	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16373	 0.028	 0.699	 0.0	 49.0	 49.0	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16376	 0.033	 1.117	 0.0	 30.0	 30.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16379	 0.625	 18.75	 0.0	 1.0	 1.0	 0.32	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16374	 0.022	 0.744	 0.0	 46.0	 46.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16375	 0.04	 1.34	 0.0	 25.0	 25.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16377	 0.076	 0.595	 0.0	 57.0	 57.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16502	 16571	 0.017	 0.129	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16601	 16602	 0.1	 1.0	 0.0	 34.0	 34.0	 5.0	 1.01333	 0.0	 1	 -30.0	 30.0;
	16604	 16601	 0.088	 1.484	 0.0	 23.0	 23.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16602	 16671	 0.056	 1.397	 0.0	 3.6	 3.6	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16602	 16672	 0.111	 2.794	 0.0	 1.8	 1.8	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16612	 0.035	 0.999	 0.0	 34.0	 34.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16614	 0.025	 0.6	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16622	 0.034	 0.9728	 0.0	 35.0	 35.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16632	 0.088	 1.484	 0.0	 23.0	 23.0	 5.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	16604	 16632	 0.088	 1.484	 0.0	 23.0	 23.0	 5.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	16612	 16675	 0.084	 0.661	 0.0	 51.0	 51.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16614	 16674	 0.01	 0.254	 0.0	 135.0	 135.0	 19.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16662	 16618	 0.0116	 0.46	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16632	 16670	 0.152	 1.2	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17004	 17010	 0.014	 0.386	 0.0	 89.0	 89.0	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	17010	 17074	 0.008	 0.3222	 0.0	 107.0	 107.0	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 17012	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17012	 17075	 0.083	 2.5	 0.0	 13.0	 13.0	 2.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 17032	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	17032	 17077	 0.143	 4.286	 0.0	 8.0	 8.0	 1.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17032	 68223	 0.76	 6.0	 0.0	 5.0	 5.0	 1.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17810	 17802	 0.0	 0.27	 0.0	 127.0	 127.0	 66.7	 0.95409	 0.0	 1	 -30.0	 30.0;
	18010	 18004	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	18010	 18004	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	18404	 18412	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	18412	 18471	 0.032	 0.962	 0.0	 35.0	 35.0	 6.24	 1.0	 0.0	 1	 -30.0	 30.0;
	18614	 18601	 0.14	 1.49345	 0.0	 23.0	 23.0	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	18614	 18601	 0.14	 1.49345	 0.0	 23.0	 23.0	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	18804	 18802	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	18834	 18812	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	19014	 19002	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.07397	 0.0	 1	 -30.0	 30.0;
	19004	 19073	 0.0128	 0.6	 0.0	 57.0	 57.0	 25.0	 1.02667	 0.0	 1	 -30.0	 30.0;
	19014	 19071	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	19071	 19081	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19071	 19082	 0.111	 2.794	 0.0	 12.0	 12.0	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19072	 19083	 0.101	 0.793	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19072	 19084	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19073	 19085	 0.034	 0.257	 0.0	 133.0	 133.0	 23.13	 1.0	 0.0	 1	 -30.0	 30.0;
	19312	 19371	 0.027	 0.206	 0.0	 166.0	 166.0	 28.91	 1.0	 0.0	 1	 -30.0	 30.0;
	19317	 19318	 0.082	 0.826	 0.0	 41.0	 41.0	 6.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19322	 19372	 0.017	 0.43	 0.0	 80.0	 80.0	 11.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19702	 19771	 0.014	 0.206	 0.0	 167.0	 167.0	 47.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19712	 19772	 0.022	 0.559	 0.0	 61.0	 61.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19712	 19773	 0.021	 0.158	 0.0	 216.0	 216.0	 37.58	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19970	 0.017	 0.132	 0.0	 259.0	 259.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19971	 0.00889	 0.26667	 0.0	 22.5	 22.5	 22.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19972	 0.304	 2.38	 0.0	 14.0	 14.0	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19973	 0.304	 2.38	 0.0	 14.0	 14.0	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19974	 0.043	 0.34	 0.0	 100.0	 100.0	 17.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21024	 21002	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	21004	 21012	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	21004	 21071	 0.222	 5.589	 0.0	 6.0	 6.0	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	21302	 21371	 0.006	 0.173	 0.0	 199.0	 199.0	 33.25	 1.0	 0.0	 1	 -30.0	 30.0;
	21404	 21402	 0.088	 1.484	 0.0	 23.0	 23.0	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	21414	 21412	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.01846	 0.0	 1	 -30.0	 30.0;
	21414	 21412	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.01846	 0.0	 1	 -30.0	 30.0;
	21614	 21601	 0.14	 1.49345	 0.0	 23.0	 23.0	 5.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	21864	 21801	 0.12	 2.0	 0.0	 17.0	 17.0	 5.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	21824	 21802	 0.06	 1.0	 0.0	 34.0	 34.0	 10.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	21812	 21871	 0.111	 2.794	 0.0	 1.8	 1.8	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21812	 21872	 0.253	 2.0	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21844	 21822	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	21854	 68230	 0.02857	 0.50476	 0.0	 21.0	 21.0	 21.0	 1.03726	 0.0	 1	 -30.0	 30.0;
	22224	 22201	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22204	 22222	 0.0333	 0.6658	 0.0	 51.0	 51.0	 15.0	 1.02	 0.0	 1	 -30.0	 30.0;
	22204	 22242	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22204	 22282	 0.044	 0.742	 0.0	 46.0	 46.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22232	 22211	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	22234	 22211	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	22244	 22215	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22215	 22278	 0.036	 1.071	 0.0	 32.0	 32.0	 5.6	 1.0	 0.0	 1	 -30.0	 30.0;
	22221	 22273	 0.044	 1.333	 0.0	 25.0	 25.0	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22252	 22275	 0.044	 1.118	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22254	 22262	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 0.98571	 0.0	 1	 -30.0	 30.0;
	22262	 22274	 0.028	 0.842	 0.0	 40.0	 40.0	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	22264	 22292	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22271	 22276	 0.03	 0.861	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22302	 22371	 0.013	 0.095	 0.0	 360.0	 360.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22404	 22412	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	22404	 22422	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	22412	 22471	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22422	 22472	 0.044	 1.118	 0.0	 30.0	 30.0	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22610	 22671	 0.005	 0.2727	 0.0	 126.0	 126.0	 55.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22610	 22672	 0.005	 0.2727	 0.0	 126.0	 126.0	 47.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22804	 22802	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	22802	 22871	 0.281	 2.204	 0.0	 15.0	 15.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23614	 23611	 0.14	 1.4934	 0.0	 23.0	 23.0	 5.0	 1.01857	 0.0	 1	 -30.0	 30.0;
	23614	 23611	 0.14	 1.4934	 0.0	 23.0	 23.0	 5.0	 1.01857	 0.0	 1	 -30.0	 30.0;
	23612	 23621	 1.48	 7.6	 0.0	 4.0	 4.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26703	 26773	 0.009	 0.328	 0.0	 105.0	 105.0	 23.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26703	 26774	 0.032	 1.203	 0.0	 28.0	 28.0	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26705	 26771	 0.007	 0.278	 0.0	 27.3	 27.3	 27.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26705	 26772	 0.032	 1.203	 0.0	 28.0	 28.0	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26709	 26711	 0.10133	 0.65892	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27004	 27002	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.06429	 0.0	 1	 -30.0	 30.0;
	27002	 27071	 0.844	 6.611	 0.0	 0.9	 0.9	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27281	 27204	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.958	 0.0	 1	 -30.0	 30.0;
	27302	 27371	 0.013	 0.329	 0.0	 104.0	 104.0	 15.3	 1.0	 0.0	 1	 -30.0	 30.0;
	27302	 27372	 0.035	 0.516	 0.0	 66.0	 66.0	 18.84	 1.0	 0.0	 1	 -30.0	 30.0;
	27404	 27402	 0.088	 1.484	 0.0	 23.0	 23.0	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	27404	 27412	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.01846	 0.0	 1	 -30.0	 30.0;
	27410	 27471	 0.0035	 0.1452	 0.0	 237.0	 237.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27410	 27472	 0.0035	 0.1469	 0.0	 234.0	 234.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27702	 27774	 0.04	 0.288	 0.0	 118.0	 118.0	 20.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27703	 27771	 0.018	 0.128	 0.0	 267.0	 267.0	 46.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27722	 27772	 0.067	 0.515	 0.0	 66.0	 66.0	 11.56	 1.0	 0.0	 1	 -30.0	 30.0;
	27722	 27773	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27804	 27812	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	27804	 27813	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	27813	 27871	 0.051	 1.515	 0.0	 22.0	 22.0	 4.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28002	 28071	 0.011	 0.333	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28204	 28202	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28202	 28271	 0.057	 1.643	 0.0	 21.0	 21.0	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28804	 28812	 0.0167	 0.333	 0.0	 103.0	 103.0	 30.0	 1.03333	 0.0	 1	 -30.0	 30.0;
	28810	 28824	 0.006	 0.35	 0.0	 98.0	 98.0	 63.0	 0.937	 0.0	 1	 -30.0	 30.0;
	28812	 28874	 0.006	 0.192	 0.0	 179.0	 179.0	 31.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28815	 0.0333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28872	 0.012	 0.362	 0.0	 95.0	 95.0	 16.56	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28873	 0.009	 0.272	 0.0	 126.0	 126.0	 22.08	 1.0	 0.0	 1	 -30.0	 30.0;
	30820	 3081	 0.001	 0.0564	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 30821	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30821	 30820	 0.0005	 0.0514	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30820	 3091	 0.0001	 0.06	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30826	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30826	 30820	 0.0	 0.055	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31014	 31001	 0.14	 1.49345	 0.0	 23.0	 23.0	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	31014	 31001	 0.14	 1.49345	 0.0	 23.0	 23.0	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	31004	 31002	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	31002	 31071	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	31002	 31074	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	32210	 32201	 0.0	 0.5	 0.0	 69.0	 69.0	 20.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	32210	 32204	 0.007	 0.355	 0.0	 97.0	 97.0	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	32502	 32578	 0.3	 3.0	 0.0	 11.0	 11.0	 2.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32514	 32532	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32532	 32576	 0.06	 0.472	 0.0	 72.0	 72.0	 12.6	 1.0	 0.0	 1	 -30.0	 30.0;
	32532	 32577	 0.19	 1.5	 0.0	 22.0	 22.0	 4.0	 1.0	 0.0	 1	 -30.0	 30.0;
	33014	 33002	 0.034	 0.9728	 0.0	 35.0	 35.0	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	33002	 33071	 0.165	 1.293	 0.0	 26.0	 26.0	 4.6	 1.0	 0.0	 1	 -30.0	 30.0;
	33034	 33012	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	33012	 33072	 0.02	 0.508	 0.0	 67.0	 67.0	 9.9	 1.0	 0.0	 1	 -30.0	 30.0;
	35004	 35002	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35002	 35071	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35804	 35802	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	35802	 35871	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	35802	 35872	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	35802	 35873	 0.211	 1.653	 0.0	 20.0	 20.0	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	35804	 35813	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	35804	 35815	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	35812	 35875	 0.009	 0.282	 0.0	 122.0	 122.0	 21.24	 1.0	 0.0	 1	 -30.0	 30.0;
	35813	 35876	 0.014	 0.421	 0.0	 81.0	 81.0	 14.4	 1.0	 0.0	 1	 -30.0	 30.0;
	35814	 35822	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.05536	 0.0	 1	 -30.0	 30.0;
	35815	 35877	 0.033	 1.0	 0.0	 34.0	 34.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35862	 35818	 0.0116	 0.45	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36202	 36271	 0.005	 0.201	 0.0	 171.0	 171.0	 37.8	 1.0	 0.0	 1	 -30.0	 30.0;
	36202	 36272	 0.01	 0.361	 0.0	 95.0	 95.0	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36412	 36471	 0.043	 0.34	 0.0	 100.0	 100.0	 17.5	 1.0	 0.0	 1	 -30.0	 30.0;
	36412	 68306	 0.06	 0.472	 0.0	 72.0	 72.0	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	36422	 36476	 0.046	 0.354	 0.0	 96.0	 96.0	 17.35	 1.0	 0.0	 1	 -30.0	 30.0;
	36452	 36472	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36462	 36473	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36462	 68307	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36482	 36474	 0.048	 1.805	 0.0	 19.0	 19.0	 4.2	 1.0	 0.0	 1	 -30.0	 30.0;
	36492	 36475	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38004	 38002	 0.088	 1.484	 0.0	 23.0	 23.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38002	 38071	 0.422	 3.306	 0.0	 10.0	 10.0	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	38014	 38012	 0.0095	 0.2335	 0.0	 147.0	 147.0	 20.0	 1.0366	 0.0	 1	 -30.0	 30.0;
	38214	 38201	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38214	 38201	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38203	 38202	 0.038	 0.934	 0.0	 36.0	 36.0	 20.0	 1.0768	 0.0	 1	 -30.0	 30.0;
	38244	 38211	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38254	 38212	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	38212	 38271	 0.017	 0.492	 0.0	 70.0	 70.0	 12.25	 1.0	 0.0	 1	 -30.0	 30.0;
	38254	 38213	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	38213	 38272	 0.038	 1.095	 0.0	 31.0	 31.0	 5.25	 1.0	 0.0	 1	 -30.0	 30.0;
	38215	 38273	 0.024	 0.689	 0.0	 50.0	 50.0	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	38284	 38215	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.075	 0.0	 1	 -30.0	 30.0;
	38233	 38232	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38264	 38241	 0.14	 1.5	 0.0	 22.0	 22.0	 5.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38804	 38802	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38802	 38870	 0.028	 0.216	 0.0	 158.0	 158.0	 27.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38802	 38871	 0.019	 0.722	 0.0	 47.0	 47.0	 10.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38804	 38812	 0.015	 0.333	 0.0	 103.0	 103.0	 30.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	39670	 39675	 0.002	 0.1088	 0.0	 317.0	 317.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40404	 40412	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	40412	 40471	 0.101	 0.793	 0.0	 43.0	 43.0	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40771	 0.003	 0.1	 0.0	 345.0	 345.0	 59.8	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40772	 0.009	 0.256	 0.0	 134.0	 134.0	 23.4	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40773	 0.046	 0.33	 0.0	 103.0	 103.0	 18.2	 1.0	 0.0	 1	 -30.0	 30.0;
	42004	 42001	 0.088	 1.0	 0.0	 34.0	 34.0	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	42604	 42602	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42672	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42673	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42674	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	43604	 43602	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	43602	 43671	 0.101	 0.793	 0.0	 43.0	 43.0	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	43602	 43672	 0.304	 2.38	 0.0	 14.0	 14.0	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	43724	 43712	 0.0111	 0.2222	 0.0	 155.0	 155.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43712	 43774	 0.019	 0.149	 0.0	 229.0	 229.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44814	 44812	 0.038	 0.934	 0.0	 36.0	 36.0	 10.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	46854	 46801	 0.14	 1.5	 0.0	 22.0	 22.0	 5.0	 0.9718	 0.0	 1	 -30.0	 30.0;
	46854	 46801	 0.14	 1.5	 0.0	 22.0	 22.0	 5.0	 0.9718	 0.0	 1	 -30.0	 30.0;
	46801	 46875	 0.25	 2.0	 0.0	 17.0	 17.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46844	 46802	 0.0	 0.935	 0.0	 10.0	 10.0	 10.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	46802	 46870	 0.152	 1.19	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46834	 46812	 0.0	 0.588	 0.0	 17.0	 17.0	 17.0	 0.975	 0.0	 1	 -30.0	 30.0;
	46812	 46874	 0.045	 0.343	 0.0	 99.0	 99.0	 17.35	 1.0	 0.0	 1	 -30.0	 30.0;
	46824	 46822	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.025	 0.0	 1	 -30.0	 30.0;
	46822	 46873	 0.014	 0.429	 0.0	 80.0	 80.0	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47871	 0.004	 0.103	 0.0	 334.0	 334.0	 56.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47873	 0.029	 0.821	 0.0	 42.0	 42.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47902	 47872	 0.007	 0.193	 0.0	 178.0	 178.0	 29.75	 1.0	 0.0	 1	 -30.0	 30.0;
	49604	 49613	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	49613	 49672	 0.057	 1.643	 0.0	 21.0	 21.0	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49814	 49802	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49902	 49971	 0.02	 0.157	 0.0	 218.0	 218.0	 36.8	 1.0	 0.0	 1	 -30.0	 30.0;
	49902	 49973	 0.101	 0.793	 0.0	 43.0	 43.0	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49932	 49976	 0.076	 0.595	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49942	 49975	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49952	 49980	 0.304	 2.38	 0.0	 14.0	 14.0	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49962	 49974	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49982	 49972	 0.304	 2.38	 0.0	 2.5	 2.5	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	50014	 50012	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.075	 0.0	 1	 -30.0	 30.0;
	50012	 50071	 0.025	 0.621	 0.0	 55.0	 55.0	 8.1	 1.0	 0.0	 1	 -30.0	 30.0;
	51410	 51472	 0.0035	 0.145	 0.0	 238.0	 238.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52234	 52201	 0.14	 1.5	 0.0	 22.0	 22.0	 5.0	 1.01857	 0.0	 1	 -30.0	 30.0;
	52204	 52212	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.025	 0.0	 1	 -30.0	 30.0;
	52212	 52271	 0.014	 0.425	 0.0	 81.0	 81.0	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52604	 52602	 0.088	 1.484	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52602	 52671	 0.101	 3.03	 0.0	 11.0	 11.0	 1.98	 1.0	 0.0	 1	 -30.0	 30.0;
	52602	 52677	 0.074	 1.863	 0.0	 18.0	 18.0	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	52610	 52614	 0.0	 0.338	 0.0	 102.0	 102.0	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	52615	 52612	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	52612	 52673	 0.024	 0.689	 0.0	 50.0	 50.0	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	52634	 52632	 0.015	 0.33	 0.0	 104.0	 104.0	 30.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	52632	 52676	 0.01	 0.287	 0.0	 120.0	 120.0	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52644	 52642	 0.015	 0.33	 0.0	 104.0	 104.0	 30.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	52642	 52675	 0.03	 0.229	 0.0	 149.0	 149.0	 26.02	 1.0	 0.0	 1	 -30.0	 30.0;
	52702	 52700	 0.015	 0.117	 0.0	 292.0	 292.0	 51.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52705	 52702	 0.01489	 0.2217	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52705	 52712	 0.0	 0.934	 0.0	 36.0	 36.0	 10.0	 0.975	 0.0	 1	 -30.0	 30.0;
	52712	 52778	 0.07	 1.032	 0.0	 33.0	 33.0	 9.42	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52772	 0.03	 0.229	 0.0	 149.0	 149.0	 26.02	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52773	 0.067	 0.515	 0.0	 66.0	 66.0	 11.56	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52774	 0.257	 1.983	 0.0	 17.0	 17.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52794	 52732	 0.0074	 0.214	 0.0	 161.0	 161.0	 35.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	52804	 52802	 0.038	 0.934	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52812	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52813	 0.025	 0.6	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52814	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52815	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52816	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52817	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52812	 52873	 0.042	 1.263	 0.0	 27.0	 27.0	 4.8	 1.0	 0.0	 1	 -30.0	 30.0;
	52813	 52871	 0.011	 0.329	 0.0	 104.0	 104.0	 18.4	 1.0	 0.0	 1	 -30.0	 30.0;
	52814	 52875	 0.037	 0.931	 0.0	 37.0	 37.0	 5.4	 1.0	 0.0	 1	 -30.0	 30.0;
	52815	 52876	 0.111	 2.794	 0.0	 12.0	 12.0	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	52816	 52872	 0.028	 0.699	 0.0	 49.0	 49.0	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	52817	 52874	 0.152	 1.2	 0.0	 28.0	 28.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52817	 52878	 0.077	 0.601	 0.0	 56.0	 56.0	 9.9	 1.0	 0.0	 1	 -30.0	 30.0;
	53014	 53002	 0.06	 0.9982	 0.0	 34.0	 34.0	 10.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	53034	 53042	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	53034	 53052	 0.03333	 0.66583	 0.0	 51.0	 51.0	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	53404	 53401	 0.14	 2.2	 0.0	 15.0	 15.0	 5.0	 1.014	 0.0	 1	 -30.0	 30.0;
	53404	 53412	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	53412	 53471	 0.028	 0.842	 0.0	 40.0	 40.0	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	53604	 53612	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	53604	 53615	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	53604	 53616	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	53612	 53672	 0.032	 0.947	 0.0	 36.0	 36.0	 6.4	 1.0	 0.0	 1	 -30.0	 30.0;
	53624	 53613	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	53613	 53673	 0.012	 0.357	 0.0	 96.0	 96.0	 16.8	 1.0	 0.0	 1	 -30.0	 30.0;
	53615	 53671	 0.033	 1.0	 0.0	 34.0	 34.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53616	 53674	 0.017	 0.558	 0.0	 61.0	 61.0	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53801	 53802	 0.1	 1.0	 0.0	 34.0	 34.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53804	 53801	 0.1	 1.0	 0.0	 34.0	 34.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53802	 53871	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54414	 54401	 0.0333	 0.667	 0.0	 51.0	 51.0	 15.0	 1.01726	 0.0	 1	 -30.0	 30.0;
	54414	 54401	 0.0333	 0.667	 0.0	 51.0	 51.0	 15.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54424	 54402	 0.14	 1.5	 0.0	 22.0	 22.0	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54424	 54402	 0.14	 1.5	 0.0	 22.0	 22.0	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54411	 68413	 0.0	 2.857	 0.0	 12.0	 12.0	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	54411	 68414	 0.0	 2.857	 0.0	 12.0	 12.0	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	54424	 54412	 0.0333	 0.667	 0.0	 51.0	 51.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54425	 54471	 0.044	 1.333	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	54426	 54472	 0.101	 0.793	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	54426	 68408	 0.083	 0.647	 0.0	 52.0	 52.0	 9.2	 1.0	 0.0	 1	 -30.0	 30.0;
	54640	 54630	 0.0	 0.14	 0.0	 246.0	 246.0	 246.0	 0.97	 0.0	 1	 -30.0	 30.0;
	55004	 55001	 0.14	 1.5	 0.0	 22.0	 22.0	 5.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	55001	 68325	 0.0	 2.857	 0.0	 12.0	 12.0	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	55004	 55012	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	55004	 55013	 0.02	 0.48	 0.0	 25.0	 25.0	 25.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	55004	 55014	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	55012	 55071	 0.016	 0.399	 0.0	 86.0	 86.0	 12.6	 1.0	 0.0	 1	 -30.0	 30.0;
	55013	 55072	 0.008	 0.235	 0.0	 146.0	 146.0	 24.5	 1.0	 0.0	 1	 -30.0	 30.0;
	55014	 55073	 0.029	 0.821	 0.0	 42.0	 42.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70010	 70030	 0.0039	 0.2464	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70311	 70330	 0.0039	 0.2464	 0.0	 90.0	 90.0	 90.0	 1.0334	 0.0	 1	 -30.0	 30.0;
	70312	 70330	 0.0039	 0.2473	 0.0	 90.0	 90.0	 90.0	 1.00006	 0.0	 1	 -30.0	 30.0;
	70520	 70504	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70505	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70506	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70510	 70507	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70510	 70508	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.04	 0.0	 0	 -30.0	 30.0;
	70510	 70516	 0.0037	 0.13259	 0.0	 135.0	 135.0	 135.0	 1.055	 0.0	 1	 -30.0	 30.0;
	70510	 70580	 0.0088	 0.214	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70510	 70520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 0.99997	 0.0	 1	 -30.0	 30.0;
	70520	 70561	 0.0018	 0.2092	 0.0	 165.0	 165.0	 165.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70561	 70510	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70510	 70520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.0166	 0.0	 0	 -30.0	 30.0;
	70520	 70562	 0.0018	 0.2059	 0.0	 167.0	 167.0	 167.0	 1.0	 0.0	 0	 -30.0	 30.0;
	70562	 70510	 0.0	 0.128	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 0	 -30.0	 30.0;
	70520	 70513	 0.0023	 0.08157	 0.0	 217.0	 217.0	 217.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70514	 0.0023	 0.08157	 0.0	 217.0	 217.0	 217.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70515	 0.002	 0.0712	 0.0	 250.0	 250.0	 250.0	 1.03	 0.0	 0	 -30.0	 30.0;
	71011	 71031	 0.0065	 0.2893	 0.0	 60.0	 60.0	 60.0	 1.0163	 0.0	 1	 -30.0	 30.0;
	71011	 71032	 0.0039	 0.2447	 0.0	 90.0	 90.0	 90.0	 1.01323	 0.0	 1	 -30.0	 30.0;
	71012	 71031	 0.0065	 0.2867	 0.0	 60.0	 60.0	 60.0	 1.0163	 0.0	 1	 -30.0	 30.0;
	71012	 71032	 0.0039	 0.2463	 0.0	 90.0	 90.0	 90.0	 1.01323	 0.0	 1	 -30.0	 30.0;
	71511	 71530	 0.0171	 0.4133	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	71511	 71530	 0.019	 0.414	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	71512	 71530	 0.019	 0.4167	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	71512	 71530	 0.019	 0.415	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	72511	 72530	 0.0037	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	72512	 72530	 0.0038	 0.2413	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	74011	 74030	 0.0039	 0.248	 0.0	 90.0	 90.0	 90.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	74012	 74030	 0.0039	 0.248	 0.0	 90.0	 90.0	 90.0	 1.0299	 0.0	 1	 -30.0	 30.0;
	74511	 74520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	74520	 74561	 0.0018	 0.2092	 0.0	 165.0	 165.0	 165.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74561	 74511	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74511	 74520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	74520	 74562	 0.0014	 0.2236	 0.0	 154.0	 154.0	 154.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74562	 74511	 0.0	 0.1449	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74512	 74520	 0.0018	 0.0656	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	74520	 74563	 0.0018	 0.2375	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74563	 74512	 0.0	 0.1593	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74711	 74730	 0.0037	 0.2422	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	74712	 74730	 0.0038	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	75010	 75030	 0.0074	 0.2512	 0.0	 60.0	 60.0	 60.0	 1.00957	 0.0	 1	 -30.0	 30.0;
	75010	 75030	 0.0075	 0.2508	 0.0	 60.0	 60.0	 60.0	 0.99527	 0.0	 1	 -30.0	 30.0;
	75510	 75508	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.05	 0.0	 0	 -30.0	 30.0;
	75510	 75515	 0.00302	 0.07574	 0.0	 175.0	 175.0	 175.0	 1.05	 0.0	 1	 -30.0	 30.0;
	75510	 75530	 0.0087	 0.2559	 0.0	 90.0	 90.0	 90.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	75510	 75530	 0.0087	 0.2573	 0.0	 90.0	 90.0	 90.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	75510	 75520	 0.0018	 0.0609	 0.0	 240.0	 240.0	 240.0	 1.00023	 0.0	 1	 -30.0	 30.0;
	75520	 75561	 0.0018	 0.1273	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75561	 75510	 0.0	 0.057	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75510	 75520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.00023	 0.0	 1	 -30.0	 30.0;
	75520	 75562	 0.0014	 0.2236	 0.0	 154.0	 154.0	 154.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75562	 75510	 0.0	 0.1449	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75520	 75516	 0.00178	 0.05187	 0.0	 300.0	 300.0	 300.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75810	 75830	 0.0074	 0.2515	 0.0	 60.0	 60.0	 60.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	75810	 75830	 0.0074	 0.2508	 0.0	 60.0	 60.0	 60.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	76011	 76031	 0.0091	 0.1953	 0.0	 75.0	 75.0	 75.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	76012	 76031	 0.0091	 0.1967	 0.0	 75.0	 75.0	 75.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	76511	 76532	 0.004	 0.2403	 0.0	 90.0	 90.0	 90.0	 0.99996	 0.0	 1	 -30.0	 30.0;
	76512	 76532	 0.0119	 0.3658	 0.0	 60.0	 60.0	 60.0	 1.01666	 0.0	 1	 -30.0	 30.0;
	76513	 76531	 0.0119	 0.3607	 0.0	 60.0	 60.0	 60.0	 1.01603	 0.0	 1	 -30.0	 30.0;
	76514	 76531	 0.0119	 0.3658	 0.0	 60.0	 60.0	 60.0	 0.99973	 0.0	 1	 -30.0	 30.0;
	77010	 77030	 0.0061	 0.2423	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	77010	 77030	 0.0061	 0.2426	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	77510	 77530	 0.0087	 0.2566	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	77510	 77530	 0.0087	 0.2599	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	78511	 78530	 0.0125	 0.2733	 0.0	 45.0	 45.0	 45.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	78512	 78530	 0.0123	 0.2738	 0.0	 45.0	 45.0	 45.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	79015	 79010	 0.00197	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.0	 -4.388	 1	 -30.0	 30.0;
	79010	 79030	 0.0126	 0.272	 0.0	 45.0	 45.0	 45.0	 1.01657	 0.0	 1	 -30.0	 30.0;
	79010	 79030	 0.0126	 0.2733	 0.0	 45.0	 45.0	 45.0	 1.01657	 0.0	 1	 -30.0	 30.0;
	79010	 79030	 0.0078	 0.2512	 0.0	 60.0	 60.0	 60.0	 1.03326	 0.0	 1	 -30.0	 30.0;
	79016	 79015	 0.0	 0.0213	 0.0	 125.0	 125.0	 125.0	 0.96035	 0.0	 1	 -30.0	 30.0;
	80011	 80030	 0.0076	 0.2533	 0.0	 45.0	 45.0	 45.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	80012	 80030	 0.0076	 0.2549	 0.0	 45.0	 45.0	 45.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	80511	 80531	 0.0119	 0.2692	 0.0	 60.0	 60.0	 60.0	 1.02143	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0018	 0.0591	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	81020	 81061	 0.0018	 0.1261	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81061	 81010	 0.0	 0.056	 0.0	 45.0	 45.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0018	 0.0591	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	81020	 81062	 0.0018	 0.1261	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81062	 81010	 0.0	 0.056	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.02	 0.0	 1	 -30.0	 30.0;
	81020	 81063	 0.0014	 0.2236	 0.0	 154.0	 154.0	 154.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81063	 81010	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81510	 81520	 0.0018	 0.0607	 0.0	 240.0	 240.0	 240.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	81520	 81562	 0.0018	 0.1317	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81562	 81510	 0.0	 0.057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81510	 81520	 0.0018	 0.0609	 0.0	 240.0	 240.0	 240.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	81520	 81561	 0.0018	 0.1273	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81561	 81510	 0.0	 0.057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81810	 81830	 0.0039	 0.2461	 0.0	 90.0	 90.0	 90.0	 1.02987	 0.0	 1	 -30.0	 30.0;
	82001	 82011	 0.01508	 0.34728	 0.0	 40.0	 40.0	 40.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82001	 0.0007	 0.0488	 0.0	 707.0	 707.0	 707.0	 1.04	 0.0	 1	 -30.0	 30.0;
	82002	 82012	 0.01508	 0.35287	 0.0	 40.0	 40.0	 40.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82002	 0.0007	 0.0488	 0.0	 340.0	 340.0	 340.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82003	 0.0	 0.1635	 0.0	 110.0	 211.0	 211.0	 1.0	 0.0	 0	 -30.0	 30.0;
	82003	 82004	 0.0	 0.304	 0.0	 55.0	 113.0	 113.0	 1.0	 0.0	 0	 -30.0	 30.0;
	82004	 82020	 0.0	 0.1635	 0.0	 55.0	 211.0	 211.0	 1.0	 0.0	 0	 -30.0	 30.0;
	82511	 82530	 0.0111	 0.271	 0.0	 60.0	 60.0	 60.0	 1.0163	 0.0	 1	 -30.0	 30.0;
	82512	 82530	 0.0111	 0.2715	 0.0	 60.0	 60.0	 60.0	 1.0163	 0.0	 1	 -30.0	 30.0;
	83011	 83030	 0.0116	 0.2778	 0.0	 45.0	 45.0	 45.0	 1.00947	 0.0	 1	 -30.0	 30.0;
	83012	 83030	 0.0116	 0.2771	 0.0	 45.0	 45.0	 45.0	 1.00947	 0.0	 1	 -30.0	 30.0;
	83510	 83530	 0.0125	 0.2809	 0.0	 45.0	 45.0	 45.0	 1.02143	 0.0	 1	 -30.0	 30.0;
	83510	 83530	 0.0122	 0.2764	 0.0	 45.0	 45.0	 45.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	84011	 84030	 0.0087	 0.254	 0.0	 90.0	 90.0	 90.0	 0.99936	 0.0	 1	 -30.0	 30.0;
	84012	 84030	 0.0086	 0.2569	 0.0	 90.0	 90.0	 90.0	 0.99936	 0.0	 1	 -30.0	 30.0;
	84411	 84430	 0.0076	 0.254	 0.0	 45.0	 45.0	 45.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	84412	 84430	 0.0076	 0.2533	 0.0	 45.0	 45.0	 45.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	84511	 84530	 0.0126	 0.2738	 0.0	 45.0	 45.0	 45.0	 1.01657	 0.0	 1	 -30.0	 30.0;
	84512	 84530	 0.0128	 0.28	 0.0	 45.0	 45.0	 45.0	 1.01657	 0.0	 1	 -30.0	 30.0;
	85510	 85530	 0.0039	 0.2502	 0.0	 90.0	 90.0	 90.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	85510	 85530	 0.0039	 0.2502	 0.0	 90.0	 90.0	 90.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	86220	 86280	 0.0	 0.0701	 0.0	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86220	 86280	 0.0	 0.0701	 0.0	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86311	 86330	 0.0075	 0.2505	 0.0	 60.0	 60.0	 60.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	86312	 86330	 0.0073	 0.25	 0.0	 60.0	 60.0	 60.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	86511	 86530	 0.0038	 0.2427	 0.0	 90.0	 90.0	 90.0	 1.00483	 0.0	 1	 -30.0	 30.0;
	86512	 86530	 0.0038	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.00486	 0.0	 1	 -30.0	 30.0;
	87510	 87530	 0.0039	 0.2481	 0.0	 90.0	 90.0	 90.0	 1.01327	 0.0	 1	 -30.0	 30.0;
	87510	 87530	 0.0039	 0.249	 0.0	 90.0	 90.0	 90.0	 1.01327	 0.0	 1	 -30.0	 30.0;
	88011	 88030	 0.0087	 0.2549	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	88012	 88030	 0.0046	 0.2402	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	88511	 88530	 0.0087	 0.2576	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	88512	 88530	 0.0087	 0.2533	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	89210	 89201	 0.0035	 0.16	 0.0	 100.0	 100.0	 100.0	 0.91	 0.0	 1	 -30.0	 30.0;
	89201	 89232	 0.0	 0.1	 0.0	 52.0	 52.0	 52.0	 1.1	 0.0	 1	 -30.0	 30.0;
	89311	 89330	 0.0039	 0.247	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89312	 89330	 0.0039	 0.2471	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89515	 89510	 0.00197	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.0	 -0.826	 1	 -30.0	 30.0;
	89510	 89530	 0.0076	 0.2522	 0.0	 45.0	 45.0	 45.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89510	 89530	 0.0076	 0.2516	 0.0	 45.0	 45.0	 45.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89516	 89515	 0.0	 0.0213	 0.0	 125.0	 125.0	 125.0	 0.97366	 0.0	 1	 -30.0	 30.0;
	90011	 90020	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90061	 0.0018	 0.2092	 0.0	 165.0	 165.0	 165.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90061	 90011	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90011	 90020	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90062	 0.0018	 0.2092	 0.0	 165.0	 165.0	 165.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90062	 90011	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90012	 90020	 0.0018	 0.0656	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90063	 0.0018	 0.2375	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90063	 90012	 0.0	 0.1575	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90310	 90320	 0.0014	 0.0639	 0.0	 240.0	 264.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90320	 90361	 0.0014	 0.2236	 0.0	 154.0	 154.0	 154.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90361	 90310	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90511	 90530	 0.0039	 0.2481	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90512	 90530	 0.0039	 0.2488	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	91011	 91031	 0.0063	 0.1671	 0.0	 75.0	 75.0	 75.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	91012	 91032	 0.0063	 0.1659	 0.0	 75.0	 75.0	 75.0	 1.01663	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./nesta_case1394sop_eir.dat.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 10	: Pd=21.13, Qd=3.71 -> Pd=43.64, Qd=3.71
% INFO    : Bus 11	: Pd=11.99, Qd=5.26 -> Pd=24.77, Qd=5.26
% INFO    : Bus 12	: Pd=21.13, Qd=3.04 -> Pd=43.64, Qd=3.04
% INFO    : Bus 13	: Pd=25.89, Qd=2.2 -> Pd=53.48, Qd=2.20
% INFO    : Bus 14	: Pd=19.41, Qd=6.38 -> Pd=40.09, Qd=6.38
% INFO    : Bus 15	: Pd=16.59, Qd=5.46 -> Pd=34.27, Qd=5.46
% INFO    : Bus 1021	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1041	: Pd=0.47, Qd=0.1 -> Pd=0.97, Qd=0.10
% INFO    : Bus 1042	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1052	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1062	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1072	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1081	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1101	: Pd=16.62, Qd=4.98 -> Pd=34.33, Qd=4.98
% INFO    : Bus 1121	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1122	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1141	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1161	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1181	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1231	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1251	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1281	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1301	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1321	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1341	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1351	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1361	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1381	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1391	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1401	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1441	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1451	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1461	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1481	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1501	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1541	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1551	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1581	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1601	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1602	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1611	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1621	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1631	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1641	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1642	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1651	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1661	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1681	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1691	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1701	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1711	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1721	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1731	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1741	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1742	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1761	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1781	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1801	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1821	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1841	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1861	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1881	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1901	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1921	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1931	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1941	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1951	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1961	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1971	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1981	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 1991	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2021	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2041	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2042	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2052	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2101	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2121	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2131	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2141	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2161	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2181	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2202	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2204	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2231	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2241	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2251	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2281	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2301	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2321	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2361	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2481	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2491	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2521	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2522	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2541	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2551	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2561	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2562	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2563	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2571	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2581	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2681	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2701	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2721	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2731	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2741	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2742	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2761	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2771	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2780	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2781	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2801	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2821	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2841	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2842	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2852	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2861	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2881	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2941	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2951	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2962	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2972	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3081	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3082	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3091	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3101	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3122	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3200	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3202	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3203	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3209	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3241	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3281	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3282	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3301	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3321	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3341	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3342	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3361	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3381	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3401	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3431	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3501	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3521	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3522	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3541	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3561	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3581	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3601	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3611	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3621	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3641	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3642	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3651	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3751	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3761	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3781	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3801	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3821	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3841	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3842	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3851	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3852	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3861	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3881	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3901	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3934	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3941	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3942	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3944	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3954	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3961	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3981	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 3991	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4021	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4041	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4081	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4101	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4111	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4211	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4242	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4281	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4341	: Pd=1.3, Qd=0.39 -> Pd=2.69, Qd=0.39
% INFO    : Bus 4351	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4361	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4371	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4382	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4384	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4401	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4441	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4461	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4462	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4472	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4481	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4491	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4501	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4522	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4621	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4651	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4681	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4701	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4711	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4721	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4722	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4731	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4741	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4761	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4781	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4901	: Pd=2.29, Qd=0.8 -> Pd=4.73, Qd=0.80
% INFO    : Bus 4941	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4942	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4943	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4951	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4961	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4981	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 4991	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5022	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5031	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5041	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5042	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5051	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5091	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5122	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5131	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5141	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5142	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5172	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5181	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5202	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5222	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5241	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5251	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5281	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5301	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5321	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5341	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5361	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5381	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5441	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5462	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5464	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5481	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5501	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5521	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10204	: Pd=6.86, Qd=0.39 -> Pd=14.17, Qd=0.39
% INFO    : Bus 10205	: Pd=6.86, Qd=0.39 -> Pd=14.17, Qd=0.39
% INFO    : Bus 10210	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10212	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10213	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10272	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10273	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10274	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10275	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10276	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10401	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10470	: Pd=5.55, Qd=1.99 -> Pd=11.46, Qd=1.99
% INFO    : Bus 10471	: Pd=11.99, Qd=4.31 -> Pd=24.77, Qd=4.31
% INFO    : Bus 10472	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10473	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10474	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10602	: Pd=5.2, Qd=0.08 -> Pd=10.74, Qd=0.08
% INFO    : Bus 10604	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10619	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10672	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10673	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10674	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 10801	: Pd=0.75, Qd=0.07 -> Pd=1.55, Qd=0.07
% INFO    : Bus 11201	: Pd=1.8, Qd=0.59 -> Pd=3.72, Qd=0.59
% INFO    : Bus 11202	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11204	: Pd=11.92, Qd=3.92 -> Pd=24.62, Qd=3.92
% INFO    : Bus 11214	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11222	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11224	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11234	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11242	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11244	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11252	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11254	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 11404	: Pd=18.49, Qd=3.9 -> Pd=38.19, Qd=3.90
% INFO    : Bus 11461	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12001	: Pd=4.22, Qd=0.72 -> Pd=8.72, Qd=0.72
% INFO    : Bus 12201	: Pd=3.14, Qd=0.22 -> Pd=6.49, Qd=0.22
% INFO    : Bus 12302	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12370	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12371	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12372	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12502	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12571	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12572	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12573	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12702	: Pd=3.38, Qd=1.29 -> Pd=6.98, Qd=1.29
% INFO    : Bus 12802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12804	: Pd=2.53, Qd=0.9 -> Pd=5.23, Qd=0.90
% INFO    : Bus 12812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12872	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12873	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 12874	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13001	: Pd=2.6, Qd=0.75 -> Pd=5.37, Qd=0.75
% INFO    : Bus 13011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13204	: Pd=6.52, Qd=1.4 -> Pd=13.47, Qd=1.40
% INFO    : Bus 13219	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13402	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13404	: Pd=23.71, Qd=4.17 -> Pd=48.97, Qd=4.17
% INFO    : Bus 13412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13415	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13416	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13417	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13424	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13432	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13434	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13442	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13444	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13454	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13464	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13472	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13473	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13475	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13476	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13477	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13479	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13484	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13494	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13501	: Pd=9.5, Qd=2.85 -> Pd=19.62, Qd=2.85
% INFO    : Bus 13601	: Pd=9.21, Qd=2.76 -> Pd=19.02, Qd=2.76
% INFO    : Bus 13604	: Pd=3.01, Qd=0.78 -> Pd=6.22, Qd=0.78
% INFO    : Bus 13614	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13802	: Pd=15.76, Qd=4.7 -> Pd=32.55, Qd=4.70
% INFO    : Bus 13804	: Pd=7.21, Qd=0.8 -> Pd=14.89, Qd=0.80
% INFO    : Bus 14002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14004	: Pd=1.56, Qd=0.55 -> Pd=3.22, Qd=0.55
% INFO    : Bus 14022	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14024	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14034	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14073	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14204	: Pd=18.97, Qd=0.42 -> Pd=39.18, Qd=0.42
% INFO    : Bus 14401	: Pd=1.82, Qd=0.7 -> Pd=3.76, Qd=0.70
% INFO    : Bus 14402	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14404	: Pd=8.39, Qd=1.88 -> Pd=17.33, Qd=1.88
% INFO    : Bus 14412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14414	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14461	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14472	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14502	: Pd=23.75, Qd=7.8 -> Pd=49.06, Qd=7.80
% INFO    : Bus 14604	: Pd=7.82, Qd=2.73 -> Pd=16.15, Qd=2.73
% INFO    : Bus 14614	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14619	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 14804	: Pd=10.13, Qd=1.22 -> Pd=20.92, Qd=1.22
% INFO    : Bus 14871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15001	: Pd=6.17, Qd=1.85 -> Pd=12.74, Qd=1.85
% INFO    : Bus 15010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15402	: Pd=4.15, Qd=1.37 -> Pd=8.57, Qd=1.37
% INFO    : Bus 15502	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15504	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15534	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15542	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15573	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15702	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15704	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15771	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15772	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 15801	: Pd=2.71, Qd=0.27 -> Pd=5.60, Qd=0.27
% INFO    : Bus 16011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16021	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16022	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16110	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16202	: Pd=5.75, Qd=0.74 -> Pd=11.88, Qd=0.74
% INFO    : Bus 16302	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16312	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16371	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16372	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16373	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16374	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16375	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16376	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16377	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16379	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16411	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16424	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16461	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16462	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16502	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16571	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16601	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16602	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16604	: Pd=9.02, Qd=1.07 -> Pd=18.63, Qd=1.07
% INFO    : Bus 16612	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16614	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16618	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16622	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16632	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16661	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16662	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16670	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16672	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16674	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16675	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16873	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 16901	: Pd=1.89, Qd=0.0 -> Pd=1.89, Qd=0.00
% INFO    : Bus 17004	: Pd=3.83, Qd=1.33 -> Pd=7.91, Qd=1.33
% INFO    : Bus 17010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17032	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17044	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17073	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17074	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17075	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17077	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17204	: Pd=11.37, Qd=1.88 -> Pd=23.49, Qd=1.88
% INFO    : Bus 17261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17302	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17404	: Pd=21.57, Qd=12.88 -> Pd=44.55, Qd=12.88
% INFO    : Bus 17411	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17423	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17431	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17462	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17672	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17802	: Pd=49.0, Qd=14.7 -> Pd=101.21, Qd=14.70
% INFO    : Bus 17810	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 18001	: Pd=1.06, Qd=0.34 -> Pd=2.19, Qd=0.34
% INFO    : Bus 18004	: Pd=12.8, Qd=0.11 -> Pd=26.44, Qd=0.11
% INFO    : Bus 18010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 18204	: Pd=5.5, Qd=1.11 -> Pd=11.36, Qd=1.11
% INFO    : Bus 18402	: Pd=5.17, Qd=1.07 -> Pd=10.68, Qd=1.07
% INFO    : Bus 18404	: Pd=3.31, Qd=0.55 -> Pd=6.84, Qd=0.55
% INFO    : Bus 18412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 18471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 18601	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 18604	: Pd=7.95, Qd=0.53 -> Pd=16.42, Qd=0.53
% INFO    : Bus 18614	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 18701	: Pd=11.58, Qd=2.32 -> Pd=23.92, Qd=2.32
% INFO    : Bus 18802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 18804	: Pd=5.2, Qd=1.6 -> Pd=10.74, Qd=1.60
% INFO    : Bus 18812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 18834	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19004	: Pd=5.84, Qd=0.06 -> Pd=12.06, Qd=0.06
% INFO    : Bus 19014	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19072	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19073	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19081	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19082	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19083	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19084	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19085	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19204	: Pd=3.16, Qd=0.54 -> Pd=6.53, Qd=0.54
% INFO    : Bus 19302	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19312	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19317	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19318	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19322	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19371	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19372	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19471	: Pd=5.4, Qd=1.94 -> Pd=11.15, Qd=1.94
% INFO    : Bus 19472	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19473	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19504	: Pd=7.19, Qd=0.85 -> Pd=14.85, Qd=0.85
% INFO    : Bus 19601	: Pd=9.9, Qd=1.46 -> Pd=20.45, Qd=1.46
% INFO    : Bus 19702	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19712	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19771	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19772	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19773	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19902	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19970	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19971	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19972	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19973	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 19974	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 20021	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 20201	: Pd=13.77, Qd=5.07 -> Pd=28.44, Qd=5.07
% INFO    : Bus 20411	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 20421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 20422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21004	: Pd=15.97, Qd=2.33 -> Pd=32.99, Qd=2.33
% INFO    : Bus 21012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21014	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21024	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21204	: Pd=9.72, Qd=1.16 -> Pd=20.08, Qd=1.16
% INFO    : Bus 21261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21302	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21371	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21402	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21404	: Pd=10.77, Qd=0.29 -> Pd=22.25, Qd=0.29
% INFO    : Bus 21412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21414	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21601	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21604	: Pd=4.05, Qd=0.58 -> Pd=8.37, Qd=0.58
% INFO    : Bus 21611	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21614	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21624	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21661	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21801	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21804	: Pd=19.51, Qd=1.68 -> Pd=40.30, Qd=1.68
% INFO    : Bus 21812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21822	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21824	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21834	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21842	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21844	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21854	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21864	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 21872	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22021	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22204	: Pd=9.76, Qd=1.7 -> Pd=20.16, Qd=1.70
% INFO    : Bus 22211	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22215	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22222	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22224	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22232	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22234	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22242	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22244	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22252	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22254	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22262	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22264	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22273	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22274	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22275	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22276	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22278	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22282	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22292	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22302	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22371	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22404	: Pd=4.02, Qd=0.44 -> Pd=8.30, Qd=0.44
% INFO    : Bus 22412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22419	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22472	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22501	: Pd=10.45, Qd=3.434 -> Pd=21.58, Qd=3.43
% INFO    : Bus 22610	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22671	: Pd=0.3, Qd=0.1 -> Pd=0.62, Qd=0.10
% INFO    : Bus 22672	: Pd=0.3, Qd=0.1 -> Pd=0.62, Qd=0.10
% INFO    : Bus 22802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22804	: Pd=6.2, Qd=0.74 -> Pd=12.81, Qd=0.74
% INFO    : Bus 22814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22824	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22861	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 22871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 23001	: Pd=2.53, Qd=0.08 -> Pd=5.23, Qd=0.08
% INFO    : Bus 23019	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 23601	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 23604	: Pd=16.8, Qd=2.45 -> Pd=34.70, Qd=2.45
% INFO    : Bus 23611	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 23612	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 23614	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 23621	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 23622	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 23632	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 24804	: Pd=13.87, Qd=4.01 -> Pd=28.65, Qd=4.01
% INFO    : Bus 25221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25222	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25404	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25604	: Pd=21.27, Qd=4.32 -> Pd=43.93, Qd=4.32
% INFO    : Bus 25611	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25621	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25622	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25623	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25624	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25625	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26700	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26701	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26702	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26703	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26705	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26709	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26710	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26711	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26712	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26722	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26771	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26772	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26773	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26774	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 26802	: Pd=10.5, Qd=3.15 -> Pd=21.69, Qd=3.15
% INFO    : Bus 27002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27004	: Pd=19.63, Qd=2.0 -> Pd=40.55, Qd=2.00
% INFO    : Bus 27071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27204	: Pd=17.39, Qd=4.16 -> Pd=35.92, Qd=4.16
% INFO    : Bus 27219	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27281	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27302	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27361	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27371	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27372	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27402	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27404	: Pd=5.22, Qd=1.36 -> Pd=10.78, Qd=1.36
% INFO    : Bus 27410	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27471	: Pd=2.99, Qd=1.07 -> Pd=6.18, Qd=1.07
% INFO    : Bus 27472	: Pd=2.72, Qd=0.98 -> Pd=5.62, Qd=0.98
% INFO    : Bus 27473	: Pd=7.98, Qd=2.87 -> Pd=16.48, Qd=2.87
% INFO    : Bus 27604	: Pd=15.67, Qd=2.93 -> Pd=32.37, Qd=2.93
% INFO    : Bus 27702	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27703	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27712	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27722	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27771	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27772	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27773	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27774	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27801	: Pd=7.73, Qd=1.41 -> Pd=15.97, Qd=1.41
% INFO    : Bus 27804	: Pd=21.6, Qd=-1.8 -> Pd=21.60, Qd=-1.80
% INFO    : Bus 27805	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27813	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 27871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28019	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28201	: Pd=20.89, Qd=6.27 -> Pd=43.15, Qd=6.27
% INFO    : Bus 28202	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28204	: Pd=3.16, Qd=1.07 -> Pd=6.53, Qd=1.07
% INFO    : Bus 28261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28571	: Pd=1.8, Qd=0.64 -> Pd=3.72, Qd=0.64
% INFO    : Bus 28601	: Pd=14.52, Qd=3.26 -> Pd=29.99, Qd=3.26
% INFO    : Bus 28604	: Pd=12.1, Qd=0.95 -> Pd=24.99, Qd=0.95
% INFO    : Bus 28611	: Pd=9.0, Qd=2.7 -> Pd=18.59, Qd=2.70
% INFO    : Bus 28804	: Pd=4.63, Qd=1.2 -> Pd=9.56, Qd=1.20
% INFO    : Bus 28810	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28815	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28824	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28834	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28872	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28873	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 28874	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 29401	: Pd=5.85, Qd=3.17 -> Pd=12.08, Qd=3.17
% INFO    : Bus 29501	: Pd=1.51, Qd=0.48 -> Pd=3.12, Qd=0.48
% INFO    : Bus 29671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 29672	: Pd=4.2, Qd=1.51 -> Pd=8.68, Qd=1.51
% INFO    : Bus 29673	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 30671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 30804	: Pd=25.25, Qd=8.33 -> Pd=52.16, Qd=8.33
% INFO    : Bus 30820	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 30821	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 30822	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 30824	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 30826	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 31001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 31002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 31004	: Pd=8.23, Qd=1.82 -> Pd=17.00, Qd=1.82
% INFO    : Bus 31014	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 31019	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 31071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 31074	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 31271	: Pd=3.36, Qd=1.21 -> Pd=6.94, Qd=1.21
% INFO    : Bus 32021	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32022	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32023	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32201	: Pd=4.87, Qd=1.96 -> Pd=10.06, Qd=1.96
% INFO    : Bus 32204	: Pd=21.56, Qd=1.36 -> Pd=44.53, Qd=1.36
% INFO    : Bus 32210	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32404	: Pd=9.18, Qd=4.22 -> Pd=18.96, Qd=4.22
% INFO    : Bus 32461	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32502	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32504	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32514	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32532	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32576	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32577	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32578	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32604	: Pd=15.78, Qd=2.47 -> Pd=32.59, Qd=2.47
% INFO    : Bus 32661	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32810	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32821	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32822	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32823	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 32824	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33004	: Pd=12.18, Qd=0.18 -> Pd=25.16, Qd=0.18
% INFO    : Bus 33012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33014	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33024	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33034	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33072	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33201	: Pd=29.44, Qd=8.83 -> Pd=60.81, Qd=8.83
% INFO    : Bus 33421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 33801	: Pd=11.73, Qd=3.51 -> Pd=24.23, Qd=3.51
% INFO    : Bus 34001	: Pd=6.43, Qd=1.41 -> Pd=13.28, Qd=1.41
% INFO    : Bus 34201	: Pd=8.31, Qd=2.88 -> Pd=17.16, Qd=2.88
% INFO    : Bus 34301	: Pd=23.75, Qd=7.12 -> Pd=49.06, Qd=7.12
% INFO    : Bus 35002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35004	: Pd=2.81, Qd=0.56 -> Pd=5.80, Qd=0.56
% INFO    : Bus 35071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35074	: Pd=6.3, Qd=2.26 -> Pd=13.01, Qd=2.26
% INFO    : Bus 35211	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35222	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35223	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35224	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35231	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35232	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35236	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35237	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35238	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35404	: Pd=26.12, Qd=2.45 -> Pd=53.95, Qd=2.45
% INFO    : Bus 35604	: Pd=7.87, Qd=1.12 -> Pd=16.26, Qd=1.12
% INFO    : Bus 35661	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35662	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35771	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35804	: Pd=21.57, Qd=7.09 -> Pd=44.55, Qd=7.09
% INFO    : Bus 35812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35813	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35815	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35818	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35822	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35824	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35861	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35862	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35872	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35873	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35875	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35876	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35877	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36001	: Pd=7.23, Qd=2.56 -> Pd=14.93, Qd=2.56
% INFO    : Bus 36201	: Pd=18.99, Qd=5.7 -> Pd=39.22, Qd=5.70
% INFO    : Bus 36202	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36272	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36402	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36432	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36442	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36452	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36462	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36472	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36473	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36474	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36475	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36476	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36482	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36492	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 37501	: Pd=7.5, Qd=0.79 -> Pd=15.49, Qd=0.79
% INFO    : Bus 37601	: Pd=8.3, Qd=0.63 -> Pd=17.14, Qd=0.63
% INFO    : Bus 37602	: Pd=10.44, Qd=3.13 -> Pd=21.56, Qd=3.13
% INFO    : Bus 38001	: Pd=4.89, Qd=1.14 -> Pd=10.10, Qd=1.14
% INFO    : Bus 38002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38004	: Pd=2.26, Qd=0.41 -> Pd=4.67, Qd=0.41
% INFO    : Bus 38012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38014	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38202	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38203	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38204	: Pd=6.69, Qd=2.59 -> Pd=13.82, Qd=2.59
% INFO    : Bus 38211	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38212	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38213	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38214	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38215	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38224	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38231	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38232	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38233	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38234	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38241	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38242	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38244	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38254	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38264	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38272	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38273	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38284	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38423	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38424	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38601	: Pd=2.84, Qd=0.63 -> Pd=5.87, Qd=0.63
% INFO    : Bus 38701	: Pd=2.77, Qd=0.73 -> Pd=5.72, Qd=0.73
% INFO    : Bus 38802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38804	: Pd=6.34, Qd=0.47 -> Pd=13.10, Qd=0.47
% INFO    : Bus 38812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38870	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 38871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 39401	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 39421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 39471	: Pd=20.03, Qd=7.21 -> Pd=41.37, Qd=7.21
% INFO    : Bus 39472	: Pd=11.94, Qd=4.29 -> Pd=24.66, Qd=4.29
% INFO    : Bus 39473	: Pd=20.03, Qd=7.21 -> Pd=41.37, Qd=7.21
% INFO    : Bus 39601	: Pd=4.69, Qd=0.75 -> Pd=9.69, Qd=0.75
% INFO    : Bus 39610	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 39670	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 39675	: Pd=5.0, Qd=1.8 -> Pd=10.33, Qd=1.80
% INFO    : Bus 39801	: Pd=23.5, Qd=7.05 -> Pd=48.54, Qd=7.05
% INFO    : Bus 40001	: Pd=3.77, Qd=1.19 -> Pd=7.79, Qd=1.19
% INFO    : Bus 40004	: Pd=7.32, Qd=-0.85 -> Pd=7.32, Qd=-0.85
% INFO    : Bus 40204	: Pd=8.91, Qd=2.69 -> Pd=18.40, Qd=2.69
% INFO    : Bus 40404	: Pd=6.77, Qd=0.85 -> Pd=13.98, Qd=0.85
% INFO    : Bus 40412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40461	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40462	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40601	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40602	: Pd=7.6, Qd=2.28 -> Pd=15.70, Qd=2.28
% INFO    : Bus 40761	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40771	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40772	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40773	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40801	: Pd=3.18, Qd=0.26 -> Pd=6.57, Qd=0.26
% INFO    : Bus 41002	: Pd=18.0, Qd=5.9 -> Pd=37.18, Qd=5.90
% INFO    : Bus 41102	: Pd=24.0, Qd=11.63 -> Pd=49.57, Qd=11.63
% INFO    : Bus 42001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42004	: Pd=11.67, Qd=2.79 -> Pd=24.10, Qd=2.79
% INFO    : Bus 42102	: Pd=4.68, Qd=0.26 -> Pd=9.67, Qd=0.26
% INFO    : Bus 42204	: Pd=13.36, Qd=0.51 -> Pd=27.60, Qd=0.51
% INFO    : Bus 42214	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42224	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42234	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42244	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42404	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42474	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42475	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42602	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42604	: Pd=7.54, Qd=2.49 -> Pd=15.57, Qd=2.49
% INFO    : Bus 42672	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42673	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42674	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 42802	: Pd=26.0, Qd=7.8 -> Pd=53.70, Qd=7.80
% INFO    : Bus 43401	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43602	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43604	: Pd=8.99, Qd=0.57 -> Pd=18.57, Qd=0.57
% INFO    : Bus 43619	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43672	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43704	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43712	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43724	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43774	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43821	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 44001	: Pd=6.23, Qd=0.38 -> Pd=12.87, Qd=0.38
% INFO    : Bus 44471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 44623	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 44624	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 44681	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 44804	: Pd=10.72, Qd=0.85 -> Pd=22.14, Qd=0.85
% INFO    : Bus 44812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 44814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 44901	: Pd=4.1, Qd=0.0 -> Pd=4.10, Qd=0.00
% INFO    : Bus 45001	: Pd=32.29, Qd=9.68 -> Pd=66.70, Qd=9.68
% INFO    : Bus 45101	: Pd=3.82, Qd=0.33 -> Pd=7.89, Qd=0.33
% INFO    : Bus 46210	: Pd=34.84, Qd=10.45 -> Pd=71.96, Qd=10.45
% INFO    : Bus 46214	: Pd=34.84, Qd=10.45 -> Pd=71.96, Qd=10.45
% INFO    : Bus 46224	: Pd=34.84, Qd=10.45 -> Pd=71.96, Qd=10.45
% INFO    : Bus 46501	: Pd=2.53, Qd=0.98 -> Pd=5.23, Qd=0.98
% INFO    : Bus 46504	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46801	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46804	: Pd=10.09, Qd=2.93 -> Pd=20.84, Qd=2.93
% INFO    : Bus 46812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46822	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46824	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46834	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46844	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46854	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46870	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46873	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46874	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46875	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47004	: Pd=7.5, Qd=4.18 -> Pd=15.49, Qd=4.18
% INFO    : Bus 47221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47222	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47261	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47402	: Pd=15.2, Qd=4.56 -> Pd=31.40, Qd=4.56
% INFO    : Bus 47601	: Pd=0.99, Qd=0.15 -> Pd=2.04, Qd=0.15
% INFO    : Bus 47802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47872	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47873	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47902	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49001	: Pd=2.29, Qd=0.68 -> Pd=4.73, Qd=0.68
% INFO    : Bus 49421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49474	: Pd=4.72, Qd=1.7 -> Pd=9.75, Qd=1.70
% INFO    : Bus 49501	: Pd=7.34, Qd=0.87 -> Pd=15.16, Qd=0.87
% INFO    : Bus 49504	: Pd=10.58, Qd=3.17 -> Pd=21.85, Qd=3.17
% INFO    : Bus 49514	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49524	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49604	: Pd=14.62, Qd=3.39 -> Pd=30.20, Qd=3.39
% INFO    : Bus 49613	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49662	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49672	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49804	: Pd=14.98, Qd=0.1 -> Pd=30.94, Qd=0.10
% INFO    : Bus 49814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49832	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49861	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49902	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49912	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49922	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49932	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49942	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49952	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49962	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49971	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49972	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49973	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49974	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49975	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49976	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49980	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 49982	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50004	: Pd=6.16, Qd=0.14 -> Pd=12.72, Qd=0.14
% INFO    : Bus 50012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50014	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50019	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50274	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50275	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50276	: Pd=9.99, Qd=3.59 -> Pd=20.63, Qd=3.59
% INFO    : Bus 50301	: Pd=3.44, Qd=1.13 -> Pd=7.11, Qd=1.13
% INFO    : Bus 50421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50573	: Pd=0.47, Qd=0.17 -> Pd=0.97, Qd=0.17
% INFO    : Bus 50574	: Pd=0.47, Qd=0.17 -> Pd=0.97, Qd=0.17
% INFO    : Bus 50604	: Pd=4.94, Qd=0.18 -> Pd=10.20, Qd=0.18
% INFO    : Bus 50619	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 50901	: Pd=3.25, Qd=0.77 -> Pd=6.71, Qd=0.77
% INFO    : Bus 51301	: Pd=2.86, Qd=0.25 -> Pd=5.91, Qd=0.25
% INFO    : Bus 51319	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 51410	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 51421	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 51422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 51471	: Pd=3.0, Qd=1.08 -> Pd=6.20, Qd=1.08
% INFO    : Bus 51472	: Pd=3.0, Qd=1.08 -> Pd=6.20, Qd=1.08
% INFO    : Bus 51473	: Pd=15.3, Qd=5.5 -> Pd=31.60, Qd=5.50
% INFO    : Bus 51474	: Pd=15.3, Qd=5.5 -> Pd=31.60, Qd=5.50
% INFO    : Bus 51771	: Pd=4.68, Qd=1.68 -> Pd=9.67, Qd=1.68
% INFO    : Bus 51772	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 51801	: Pd=5.24, Qd=0.24 -> Pd=10.82, Qd=0.24
% INFO    : Bus 51804	: Pd=17.5, Qd=3.26 -> Pd=36.15, Qd=3.26
% INFO    : Bus 52071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52072	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52073	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52074	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52204	: Pd=1.12, Qd=0.36 -> Pd=2.31, Qd=0.36
% INFO    : Bus 52211	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52212	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52214	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52219	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52224	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52234	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52271	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52404	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52476	: Pd=0.3, Qd=0.1 -> Pd=0.62, Qd=0.10
% INFO    : Bus 52477	: Pd=0.3, Qd=0.1 -> Pd=0.62, Qd=0.10
% INFO    : Bus 52602	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52604	: Pd=11.02, Qd=3.24 -> Pd=22.76, Qd=3.24
% INFO    : Bus 52605	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52610	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52612	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52614	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52615	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52624	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52625	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52632	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52634	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52642	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52644	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52654	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52661	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52664	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52673	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52674	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52675	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52676	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52677	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52684	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52694	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52700	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52702	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52704	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52705	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52712	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52714	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52724	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52732	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52734	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52772	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52773	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52774	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52778	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52794	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52804	: Pd=15.09, Qd=2.49 -> Pd=31.17, Qd=2.49
% INFO    : Bus 52812	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52813	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52814	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52815	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52816	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52817	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52861	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52872	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52873	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52874	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52875	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52876	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 52878	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53004	: Pd=11.68, Qd=2.76 -> Pd=24.13, Qd=2.76
% INFO    : Bus 53014	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53024	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53034	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53042	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53052	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53072	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53204	: Pd=8.26, Qd=1.27 -> Pd=17.06, Qd=1.27
% INFO    : Bus 53401	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53404	: Pd=5.62, Qd=1.96 -> Pd=11.61, Qd=1.96
% INFO    : Bus 53412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53604	: Pd=5.62, Qd=0.76 -> Pd=11.61, Qd=0.76
% INFO    : Bus 53612	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53613	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53614	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53615	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53616	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53624	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53671	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53672	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53673	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53674	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53801	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53802	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 53804	: Pd=6.3, Qd=1.32 -> Pd=13.01, Qd=1.32
% INFO    : Bus 53871	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54401	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54402	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54404	: Pd=14.51, Qd=2.61 -> Pd=29.97, Qd=2.61
% INFO    : Bus 54411	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54414	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54422	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54424	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54425	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54426	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54471	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54472	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54621	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54622	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54623	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54624	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54630	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54640	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 54801	: Pd=13.0, Qd=3.9 -> Pd=26.85, Qd=3.90
% INFO    : Bus 55001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 55002	: Pd=1.76, Qd=0.4 -> Pd=3.64, Qd=0.40
% INFO    : Bus 55004	: Pd=11.25, Qd=2.73 -> Pd=23.24, Qd=2.73
% INFO    : Bus 55012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 55013	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 55014	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 55061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 55071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 55072	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 55073	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 55201	: Pd=8.72, Qd=3.05 -> Pd=18.01, Qd=3.05
% INFO    : Bus 67045	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 67102	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68222	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68223	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68230	: Pd=3.0, Qd=1.08 -> Pd=6.20, Qd=1.08
% INFO    : Bus 68282	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68298	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68300	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68306	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68307	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68313	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68314	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68325	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68408	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68413	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68414	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68536	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68547	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68563	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68564	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 68566	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70030	: Pd=6.715, Qd=1.959 -> Pd=13.87, Qd=1.96
% INFO    : Bus 70031	: Pd=0.8, Qd=0.233 -> Pd=1.65, Qd=0.23
% INFO    : Bus 70032	: Pd=1.6, Qd=0.467 -> Pd=3.30, Qd=0.47
% INFO    : Bus 70033	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70080	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70090	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70091	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70093	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70094	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70311	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70312	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70330	: Pd=15.859, Qd=4.625 -> Pd=32.76, Qd=4.62
% INFO    : Bus 70510	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70516	: Pd=3.41, Qd=1.121 -> Pd=7.04, Qd=1.12
% INFO    : Bus 70520	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70561	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70580	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 71011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 71012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 71031	: Pd=13.505, Qd=3.939 -> Pd=27.90, Qd=3.94
% INFO    : Bus 71032	: Pd=5.655, Qd=1.649 -> Pd=11.68, Qd=1.65
% INFO    : Bus 71033	: Pd=0.837, Qd=0.244 -> Pd=1.73, Qd=0.24
% INFO    : Bus 71034	: Pd=1.2, Qd=0.35 -> Pd=2.48, Qd=0.35
% INFO    : Bus 71035	: Pd=1.014, Qd=0.296 -> Pd=2.09, Qd=0.30
% INFO    : Bus 71080	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 71090	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 71091	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 71511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 71512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 71530	: Pd=10.362, Qd=3.022 -> Pd=21.40, Qd=3.02
% INFO    : Bus 72010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 72511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 72512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 72530	: Pd=15.607, Qd=4.552 -> Pd=32.24, Qd=4.55
% INFO    : Bus 74011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74030	: Pd=6.985, Qd=2.037 -> Pd=14.43, Qd=2.04
% INFO    : Bus 74090	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74520	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74561	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74562	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74563	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74711	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74712	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 74730	: Pd=19.672, Qd=5.738 -> Pd=40.63, Qd=5.74
% INFO    : Bus 75010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75030	: Pd=6.967, Qd=2.032 -> Pd=14.39, Qd=2.03
% INFO    : Bus 75031	: Pd=4.753, Qd=1.386 -> Pd=9.82, Qd=1.39
% INFO    : Bus 75032	: Pd=1.395, Qd=0.407 -> Pd=2.88, Qd=0.41
% INFO    : Bus 75080	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75090	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75091	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75092	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75093	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75510	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75514	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75515	: Pd=3.41, Qd=1.121 -> Pd=7.04, Qd=1.12
% INFO    : Bus 75516	: Pd=5.69, Qd=1.87 -> Pd=11.75, Qd=1.87
% INFO    : Bus 75520	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75521	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75522	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75530	: Pd=19.579, Qd=5.711 -> Pd=40.44, Qd=5.71
% INFO    : Bus 75561	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75562	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75810	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 75830	: Pd=5.013, Qd=1.462 -> Pd=10.35, Qd=1.46
% INFO    : Bus 76011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 76012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 76031	: Pd=9.208, Qd=2.686 -> Pd=19.02, Qd=2.69
% INFO    : Bus 76032	: Pd=3.832, Qd=1.118 -> Pd=7.92, Qd=1.12
% INFO    : Bus 76511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 76512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 76513	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 76514	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 76531	: Pd=15.282, Qd=4.457 -> Pd=31.57, Qd=4.46
% INFO    : Bus 76532	: Pd=16.91, Qd=4.932 -> Pd=34.93, Qd=4.93
% INFO    : Bus 76533	: Pd=2.948, Qd=0.86 -> Pd=6.09, Qd=0.86
% INFO    : Bus 77010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 77030	: Pd=24.211, Qd=7.062 -> Pd=50.01, Qd=7.06
% INFO    : Bus 77510	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 77530	: Pd=26.713, Qd=7.791 -> Pd=55.18, Qd=7.79
% INFO    : Bus 77531	: Pd=1.032, Qd=0.301 -> Pd=2.13, Qd=0.30
% INFO    : Bus 77590	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 77591	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 78030	: Pd=8.539, Qd=2.49 -> Pd=17.64, Qd=2.49
% INFO    : Bus 78511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 78512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 78530	: Pd=7.46, Qd=2.176 -> Pd=15.41, Qd=2.18
% INFO    : Bus 78590	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79015	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79016	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79030	: Pd=12.092, Qd=3.527 -> Pd=24.98, Qd=3.53
% INFO    : Bus 79031	: Pd=2.874, Qd=0.838 -> Pd=5.94, Qd=0.84
% INFO    : Bus 79032	: Pd=0.577, Qd=0.168 -> Pd=1.19, Qd=0.17
% INFO    : Bus 79080	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79081	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79082	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79090	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79091	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 80011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 80012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 80030	: Pd=9.385, Qd=2.737 -> Pd=19.39, Qd=2.74
% INFO    : Bus 80511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 80512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 80531	: Pd=2.828, Qd=0.825 -> Pd=5.84, Qd=0.82
% INFO    : Bus 80532	: Pd=1.897, Qd=0.553 -> Pd=3.92, Qd=0.55
% INFO    : Bus 81010	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81020	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81062	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81063	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81510	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81520	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81561	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81562	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81810	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81830	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 81832	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 82001	: Pd=13.65, Qd=4.487 -> Pd=28.19, Qd=4.49
% INFO    : Bus 82020	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 82511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 82512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 82530	: Pd=16.919, Qd=4.935 -> Pd=34.95, Qd=4.93
% INFO    : Bus 83011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 83012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 83030	: Pd=8.669, Qd=2.528 -> Pd=17.91, Qd=2.53
% INFO    : Bus 83031	: Pd=5.088, Qd=1.484 -> Pd=10.51, Qd=1.48
% INFO    : Bus 83090	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 83091	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 83510	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 83530	: Pd=5.227, Qd=1.525 -> Pd=10.80, Qd=1.52
% INFO    : Bus 83531	: Pd=1.553, Qd=0.453 -> Pd=3.21, Qd=0.45
% INFO    : Bus 83590	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 83591	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 83592	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84030	: Pd=15.273, Qd=4.455 -> Pd=31.55, Qd=4.46
% INFO    : Bus 84411	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84412	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84430	: Pd=13.756, Qd=4.012 -> Pd=28.41, Qd=4.01
% INFO    : Bus 84490	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84491	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84530	: Pd=13.701, Qd=3.996 -> Pd=28.30, Qd=4.00
% INFO    : Bus 85020	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 85510	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 85530	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 85590	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 85591	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 85592	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86030	: Pd=12.975, Qd=3.784 -> Pd=26.80, Qd=3.78
% INFO    : Bus 86220	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86221	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86280	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86311	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86312	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86330	: Pd=11.478, Qd=3.348 -> Pd=23.71, Qd=3.35
% INFO    : Bus 86511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86530	: Pd=20.779, Qd=6.061 -> Pd=42.92, Qd=6.06
% INFO    : Bus 87510	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87530	: Pd=8.25, Qd=2.406 -> Pd=17.04, Qd=2.41
% INFO    : Bus 87531	: Pd=1.125, Qd=0.328 -> Pd=2.32, Qd=0.33
% INFO    : Bus 87532	: Pd=1.404, Qd=0.41 -> Pd=2.90, Qd=0.41
% INFO    : Bus 87533	: Pd=1.972, Qd=0.575 -> Pd=4.07, Qd=0.57
% INFO    : Bus 87534	: Pd=1.125, Qd=0.328 -> Pd=2.32, Qd=0.33
% INFO    : Bus 87535	: Pd=3.237, Qd=0.944 -> Pd=6.69, Qd=0.94
% INFO    : Bus 87580	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87581	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87582	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87583	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87584	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87590	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87591	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87592	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87593	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87594	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87595	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87596	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 88011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 88012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 88030	: Pd=17.747, Qd=5.176 -> Pd=36.66, Qd=5.18
% INFO    : Bus 88511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 88512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 88530	: Pd=8.594, Qd=2.507 -> Pd=17.75, Qd=2.51
% INFO    : Bus 89030	: Pd=8.659, Qd=2.526 -> Pd=17.89, Qd=2.53
% INFO    : Bus 89201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89202	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89210	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89231	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89232	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89311	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89312	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89330	: Pd=13.682, Qd=3.991 -> Pd=28.26, Qd=3.99
% INFO    : Bus 89510	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89515	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89516	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89530	: Pd=8.529, Qd=2.488 -> Pd=17.62, Qd=2.49
% INFO    : Bus 89531	: Pd=2.158, Qd=0.629 -> Pd=4.46, Qd=0.63
% INFO    : Bus 89532	: Pd=2.372, Qd=0.692 -> Pd=4.90, Qd=0.69
% INFO    : Bus 89533	: Pd=1.721, Qd=0.502 -> Pd=3.55, Qd=0.50
% INFO    : Bus 89534	: Pd=1.079, Qd=0.315 -> Pd=2.23, Qd=0.32
% INFO    : Bus 89535	: Pd=0.651, Qd=0.19 -> Pd=1.34, Qd=0.19
% INFO    : Bus 89580	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89581	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89582	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89583	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89590	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89591	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89592	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89593	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90020	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90062	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90063	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90310	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90320	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90361	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90511	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90512	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 90530	: Pd=19.821, Qd=5.781 -> Pd=40.94, Qd=5.78
% INFO    : Bus 91011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 91012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 91031	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 91032	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 10275	: Pg=2.25, Qg=0.0 -> Pg=5.0, Qg=5.0
% INFO    : Gen at bus 10276	: Pg=0.198, Qg=0.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 10671	: Pg=1.44, Qg=-1.94 -> Pg=10.0, Qg=-2.0
% INFO    : Gen at bus 10672	: Pg=1.5, Qg=-2.0 -> Pg=11.0, Qg=-1.0
% INFO    : Gen at bus 10673	: Pg=0.36, Qg=-0.48 -> Pg=4.0, Qg=-2.0
% INFO    : Gen at bus 11271	: Pg=7.56, Qg=0.0 -> Pg=25.0, Qg=-12.0
% INFO    : Gen at bus 12371	: Pg=9.45, Qg=-7.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 12372	: Pg=3.15, Qg=0.0 -> Pg=61.0, Qg=7.0
% INFO    : Gen at bus 12571	: Pg=5.835, Qg=0.0 -> Pg=5.0, Qg=19.0
% INFO    : Gen at bus 12572	: Pg=0.9, Qg=-0.99 -> Pg=4.0, Qg=-2.0
% INFO    : Gen at bus 12573	: Pg=2.7, Qg=-2.96 -> Pg=5.0, Qg=3.0
% INFO    : Gen at bus 12872	: Pg=2.52, Qg=-0.592 -> Pg=5.0, Qg=1.0
% INFO    : Gen at bus 12873	: Pg=5.865, Qg=0.0 -> Pg=10.0, Qg=3.0
% INFO    : Gen at bus 12874	: Pg=2.55, Qg=0.0 -> Pg=6.0, Qg=3.0
% INFO    : Gen at bus 13471	: Pg=0.198, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 13472	: Pg=0.765, Qg=0.0 -> Pg=5.0, Qg=-1.0
% INFO    : Gen at bus 13473	: Pg=3.0, Qg=0.0 -> Pg=6.0, Qg=1.0
% INFO    : Gen at bus 13475	: Pg=2.295, Qg=0.0 -> Pg=5.0, Qg=-1.0
% INFO    : Gen at bus 13476	: Pg=3.57, Qg=0.0 -> Pg=5.0, Qg=-2.0
% INFO    : Gen at bus 13477	: Pg=0.765, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 13479	: Pg=1.02, Qg=0.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 14073	: Pg=1.935, Qg=-2.4 -> Pg=4.0, Qg=-5.0
% INFO    : Gen at bus 14471	: Pg=1.2, Qg=0.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 14472	: Pg=0.255, Qg=0.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 14871	: Pg=0.51, Qg=0.0 -> Pg=5.0, Qg=-1.0
% INFO    : Gen at bus 15573	: Pg=6.0, Qg=0.0 -> Pg=21.0, Qg=3.0
% INFO    : Gen at bus 15771	: Pg=0.594, Qg=-0.3 -> Pg=4.0, Qg=-2.0
% INFO    : Gen at bus 15772	: Pg=0.9, Qg=-1.92 -> Pg=4.0, Qg=-4.0
% INFO    : Gen at bus 16371	: Pg=1.02, Qg=0.0 -> Pg=5.0, Qg=-2.0
% INFO    : Gen at bus 16372	: Pg=1.02, Qg=0.0 -> Pg=5.0, Qg=-2.0
% INFO    : Gen at bus 16373	: Pg=2.04, Qg=0.0 -> Pg=5.0, Qg=1.0
% INFO    : Gen at bus 16374	: Pg=2.295, Qg=0.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 16375	: Pg=1.188, Qg=0.0 -> Pg=4.0, Qg=-2.0
% INFO    : Gen at bus 16376	: Pg=1.485, Qg=0.0 -> Pg=5.0, Qg=-2.0
% INFO    : Gen at bus 16377	: Pg=2.7, Qg=0.0 -> Pg=4.0, Qg=3.0
% INFO    : Gen at bus 16379	: Pg=0.087, Qg=0.0 -> Pg=1.0, Qg=-1.0
% INFO    : Gen at bus 16571	: Pg=11.34, Qg=0.0 -> Pg=9.0, Qg=21.0
% INFO    : Gen at bus 16670	: Pg=1.35, Qg=-1.411 -> Pg=3.0, Qg=-4.0
% INFO    : Gen at bus 16671	: Pg=1.02, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 16672	: Pg=0.477, Qg=-0.56 -> Pg=1.0, Qg=-1.0
% INFO    : Gen at bus 16674	: Pg=5.61, Qg=0.0 -> Pg=3.0, Qg=-8.0
% INFO    : Gen at bus 16675	: Pg=2.4, Qg=-2.65 -> Pg=3.0, Qg=-6.0
% INFO    : Gen at bus 17075	: Pg=0.594, Qg=-0.8 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 17077	: Pg=0.006, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 18471	: Pg=1.497, Qg=0.0 -> Pg=32.0, Qg=16.0
% INFO    : Gen at bus 19081	: Pg=0.765, Qg=0.0 -> Pg=2.0, Qg=-2.0
% INFO    : Gen at bus 19082	: Pg=0.51, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 19083	: Pg=1.497, Qg=0.0 -> Pg=2.0, Qg=-4.0
% INFO    : Gen at bus 19084	: Pg=1.35, Qg=-1.5 -> Pg=2.0, Qg=-2.0
% INFO    : Gen at bus 19085	: Pg=6.3, Qg=-7.0 -> Pg=50.0, Qg=-3.0
% INFO    : Gen at bus 19317	: Pg=0.0, Qg=-6.0 -> Pg=0.0, Qg=-3.0
% INFO    : Gen at bus 19371	: Pg=7.125, Qg=0.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 19372	: Pg=3.315, Qg=0.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 19471	: Pg=60.0, Qg=-19.701 -> Pg=79.0, Qg=37.0
% INFO    : Gen at bus 19601	: Pg=1.755, Qg=0.0 -> Pg=117.0, Qg=12.0
% INFO    : Gen at bus 19771	: Pg=12.75, Qg=0.0 -> Pg=54.0, Qg=11.0
% INFO    : Gen at bus 19772	: Pg=2.55, Qg=-1.312 -> Pg=19.0, Qg=6.0
% INFO    : Gen at bus 19773	: Pg=9.0, Qg=-4.619 -> Pg=36.0, Qg=5.0
% INFO    : Gen at bus 19971	: Pg=6.0, Qg=-6.7 -> Pg=1.0, Qg=-2.0
% INFO    : Gen at bus 19972	: Pg=0.69, Qg=0.0 -> Pg=1.0, Qg=-1.0
% INFO    : Gen at bus 19973	: Pg=0.69, Qg=0.0 -> Pg=1.0, Qg=-1.0
% INFO    : Gen at bus 19974	: Pg=4.83, Qg=-4.0 -> Pg=83.0, Qg=5.0
% INFO    : Gen at bus 21071	: Pg=0.15, Qg=0.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 21371	: Pg=8.55, Qg=-9.5 -> Pg=13.0, Qg=5.0
% INFO    : Gen at bus 21871	: Pg=0.51, Qg=0.0 -> Pg=1.0, Qg=-1.0
% INFO    : Gen at bus 21872	: Pg=0.75, Qg=-0.99 -> Pg=1.0, Qg=-2.0
% INFO    : Gen at bus 22273	: Pg=1.35, Qg=-0.788 -> Pg=5.0, Qg=1.0
% INFO    : Gen at bus 22274	: Pg=1.782, Qg=-2.4 -> Pg=17.0, Qg=5.0
% INFO    : Gen at bus 22275	: Pg=1.275, Qg=0.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 22276	: Pg=1.785, Qg=0.0 -> Pg=5.0, Qg=2.0
% INFO    : Gen at bus 22278	: Pg=1.386, Qg=-1.0 -> Pg=16.0, Qg=7.0
% INFO    : Gen at bus 22371	: Pg=17.85, Qg=0.0 -> Pg=5.0, Qg=26.0
% INFO    : Gen at bus 22471	: Pg=0.765, Qg=0.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 22472	: Pg=1.275, Qg=0.0 -> Pg=3.0, Qg=2.0
% INFO    : Gen at bus 22871	: Pg=0.72, Qg=-0.84 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 26771	: Pg=7.8, Qg=-10.0 -> Pg=7.0, Qg=2.0
% INFO    : Gen at bus 26772	: Pg=1.8, Qg=0.0 -> Pg=11.0, Qg=-3.0
% INFO    : Gen at bus 26773	: Pg=6.6, Qg=-10.0 -> Pg=10.0, Qg=4.0
% INFO    : Gen at bus 26774	: Pg=1.8, Qg=0.0 -> Pg=12.0, Qg=-3.0
% INFO    : Gen at bus 27071	: Pg=0.24, Qg=0.0 -> Pg=1.0, Qg=-1.0
% INFO    : Gen at bus 27361	: Pg=0.0, Qg=-5.762 -> Pg=0.0, Qg=-9.0
% INFO    : Gen at bus 27371	: Pg=3.84, Qg=0.0 -> Pg=13.0, Qg=8.0
% INFO    : Gen at bus 27372	: Pg=5.1, Qg=0.0 -> Pg=12.0, Qg=5.0
% INFO    : Gen at bus 27771	: Pg=12.368, Qg=-6.09 -> Pg=53.0, Qg=-7.0
% INFO    : Gen at bus 27772	: Pg=3.0, Qg=-2.0 -> Pg=5.0, Qg=-1.0
% INFO    : Gen at bus 27773	: Pg=1.5, Qg=-1.0 -> Pg=5.0, Qg=-1.0
% INFO    : Gen at bus 27774	: Pg=5.4, Qg=-3.0 -> Pg=40.0, Qg=16.0
% INFO    : Gen at bus 27871	: Pg=0.99, Qg=-0.7 -> Pg=3.0, Qg=2.0
% INFO    : Gen at bus 28071	: Pg=4.5, Qg=-6.0 -> Pg=6.0, Qg=-1.0
% INFO    : Gen at bus 28271	: Pg=0.9, Qg=-1.2 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 28571	: Pg=111.0, Qg=-112.37 -> Pg=864.0, Qg=31.0
% INFO    : Gen at bus 28872	: Pg=3.15, Qg=0.0 -> Pg=16.0, Qg=-2.0
% INFO    : Gen at bus 28873	: Pg=4.95, Qg=-5.42 -> Pg=16.0, Qg=3.0
% INFO    : Gen at bus 28874	: Pg=7.8, Qg=0.0 -> Pg=53.0, Qg=24.0
% INFO    : Gen at bus 29672	: Pg=138.0, Qg=-87.0 -> Pg=226.0, Qg=-187.0
% INFO    : Gen at bus 31071	: Pg=0.765, Qg=0.0 -> Pg=9.0, Qg=4.0
% INFO    : Gen at bus 31074	: Pg=0.765, Qg=0.0 -> Pg=9.0, Qg=4.0
% INFO    : Gen at bus 31271	: Pg=163.0, Qg=-100.0 -> Pg=166.0, Qg=35.0
% INFO    : Gen at bus 32404	: Pg=4.26, Qg=-1.0 -> Pg=62.0, Qg=5.0
% INFO    : Gen at bus 32576	: Pg=3.36, Qg=-2.998 -> Pg=7.0, Qg=-1.0
% INFO    : Gen at bus 32577	: Pg=1.08, Qg=-0.945 -> Pg=6.0, Qg=-2.0
% INFO    : Gen at bus 33071	: Pg=1.35, Qg=-1.312 -> Pg=8.0, Qg=1.0
% INFO    : Gen at bus 33072	: Pg=2.805, Qg=0.0 -> Pg=4.0, Qg=-1.0
% INFO    : Gen at bus 35071	: Pg=1.38, Qg=-1.64 -> Pg=9.0, Qg=-4.0
% INFO    : Gen at bus 35074	: Pg=70.0, Qg=-27.98 -> Pg=117.0, Qg=32.0
% INFO    : Gen at bus 35871	: Pg=0.765, Qg=0.0 -> Pg=4.0, Qg=-1.0
% INFO    : Gen at bus 35872	: Pg=0.735, Qg=0.0 -> Pg=4.0, Qg=-1.0
% INFO    : Gen at bus 35873	: Pg=0.96, Qg=0.0 -> Pg=4.0, Qg=-2.0
% INFO    : Gen at bus 35875	: Pg=4.5, Qg=-6.0 -> Pg=5.0, Qg=-11.0
% INFO    : Gen at bus 35876	: Pg=3.564, Qg=-4.8 -> Pg=4.0, Qg=-7.0
% INFO    : Gen at bus 35877	: Pg=1.497, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 36271	: Pg=10.8, Qg=8.037 -> Pg=60.0, Qg=10.0
% INFO    : Gen at bus 36272	: Pg=5.7, Qg=5.023 -> Pg=36.0, Qg=11.0
% INFO    : Gen at bus 36471	: Pg=4.335, Qg=0.0 -> Pg=15.0, Qg=1.0
% INFO    : Gen at bus 36472	: Pg=1.2, Qg=-1.31 -> Pg=8.0, Qg=1.0
% INFO    : Gen at bus 36473	: Pg=1.38, Qg=0.0 -> Pg=6.0, Qg=1.0
% INFO    : Gen at bus 36474	: Pg=1.08, Qg=-1.18 -> Pg=8.0, Qg=3.0
% INFO    : Gen at bus 36475	: Pg=1.2, Qg=-1.2 -> Pg=11.0, Qg=2.0
% INFO    : Gen at bus 36476	: Pg=4.44, Qg=4.0 -> Pg=29.0, Qg=4.0
% INFO    : Gen at bus 38071	: Pg=0.48, Qg=-0.56 -> Pg=8.0, Qg=4.0
% INFO    : Gen at bus 38271	: Pg=3.15, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 38272	: Pg=1.35, Qg=0.0 -> Pg=3.0, Qg=-2.0
% INFO    : Gen at bus 38273	: Pg=2.25, Qg=0.0 -> Pg=2.0, Qg=-3.0
% INFO    : Gen at bus 38870	: Pg=7.59, Qg=0.0 -> Pg=20.0, Qg=7.0
% INFO    : Gen at bus 38871	: Pg=2.625, Qg=-1.686 -> Pg=13.0, Qg=5.0
% INFO    : Gen at bus 39472	: Pg=194.713, Qg=17.873 -> Pg=110.0, Qg=202.0
% INFO    : Gen at bus 40471	: Pg=1.8, Qg=0.0 -> Pg=3.0, Qg=-1.0
% INFO    : Gen at bus 40771	: Pg=15.87, Qg=0.0 -> Pg=6.0, Qg=-31.0
% INFO    : Gen at bus 40772	: Pg=5.418, Qg=0.0 -> Pg=6.0, Qg=1.0
% INFO    : Gen at bus 40773	: Pg=4.2, Qg=0.0 -> Pg=6.0, Qg=3.0
% INFO    : Gen at bus 42672	: Pg=0.732, Qg=-1.07 -> Pg=5.0, Qg=1.0
% INFO    : Gen at bus 42673	: Pg=1.17, Qg=-1.3 -> Pg=6.0, Qg=3.0
% INFO    : Gen at bus 42674	: Pg=0.765, Qg=0.0 -> Pg=5.0, Qg=1.0
% INFO    : Gen at bus 43671	: Pg=2.07, Qg=0.0 -> Pg=9.0, Qg=4.0
% INFO    : Gen at bus 43672	: Pg=0.69, Qg=0.0 -> Pg=5.0, Qg=1.0
% INFO    : Gen at bus 43774	: Pg=10.245, Qg=-10.0 -> Pg=5.0, Qg=-7.0
% INFO    : Gen at bus 46870	: Pg=0.75, Qg=-1.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 46873	: Pg=3.75, Qg=0.0 -> Pg=4.0, Qg=2.0
% INFO    : Gen at bus 46874	: Pg=4.5, Qg=-5.0 -> Pg=6.0, Qg=3.0
% INFO    : Gen at bus 47871	: Pg=14.4, Qg=-16.0 -> Pg=26.0, Qg=15.0
% INFO    : Gen at bus 47872	: Pg=9.18, Qg=0.0 -> Pg=17.0, Qg=13.0
% INFO    : Gen at bus 47873	: Pg=1.746, Qg=0.0 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 49474	: Pg=55.0, Qg=-35.035 -> Pg=80.0, Qg=103.0
% INFO    : Gen at bus 49672	: Pg=0.9, Qg=0.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 49971	: Pg=9.45, Qg=0.0 -> Pg=7.0, Qg=-21.0
% INFO    : Gen at bus 49973	: Pg=2.07, Qg=-1.4 -> Pg=6.0, Qg=3.0
% INFO    : Gen at bus 49975	: Pg=1.26, Qg=-1.79 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 49976	: Pg=2.76, Qg=-2.0 -> Pg=3.0, Qg=-2.0
% INFO    : Gen at bus 49980	: Pg=0.18, Qg=0.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 50071	: Pg=2.295, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 50274	: Pg=50.0, Qg=30.976 -> Pg=318.0, Qg=193.0
% INFO    : Gen at bus 50275	: Pg=50.0, Qg=4.607 -> Pg=53.0, Qg=112.0
% INFO    : Gen at bus 50276	: Pg=30.0, Qg=5.113 -> Pg=33.0, Qg=135.0
% INFO    : Gen at bus 50573	: Pg=39.0, Qg=-1.333 -> Pg=52.0, Qg=82.0
% INFO    : Gen at bus 50574	: Pg=39.0, Qg=-1.333 -> Pg=52.0, Qg=82.0
% INFO    : Gen at bus 52071	: Pg=-70.0, Qg=1.431 -> Pg=20.0, Qg=26.0
% INFO    : Gen at bus 52072	: Pg=-70.0, Qg=-0.153 -> Pg=43.0, Qg=27.0
% INFO    : Gen at bus 52073	: Pg=-70.0, Qg=0.028 -> Pg=39.0, Qg=34.0
% INFO    : Gen at bus 52271	: Pg=3.78, Qg=0.0 -> Pg=5.0, Qg=3.0
% INFO    : Gen at bus 52671	: Pg=0.495, Qg=-0.5 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 52673	: Pg=2.25, Qg=0.0 -> Pg=3.0, Qg=-1.0
% INFO    : Gen at bus 52675	: Pg=6.75, Qg=0.0 -> Pg=7.0, Qg=2.0
% INFO    : Gen at bus 52676	: Pg=5.13, Qg=0.0 -> Pg=7.0, Qg=2.0
% INFO    : Gen at bus 52677	: Pg=1.26, Qg=-1.3 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 52700	: Pg=11.07, Qg=0.0 -> Pg=28.0, Qg=-5.0
% INFO    : Gen at bus 52772	: Pg=6.75, Qg=0.0 -> Pg=24.0, Qg=-3.0
% INFO    : Gen at bus 52773	: Pg=3.0, Qg=0.0 -> Pg=18.0, Qg=4.0
% INFO    : Gen at bus 52778	: Pg=2.7, Qg=-2.96 -> Pg=14.0, Qg=4.0
% INFO    : Gen at bus 52871	: Pg=4.5, Qg=-6.0 -> Pg=8.0, Qg=1.0
% INFO    : Gen at bus 52872	: Pg=2.04, Qg=0.0 -> Pg=4.0, Qg=-1.0
% INFO    : Gen at bus 52873	: Pg=1.188, Qg=-1.0 -> Pg=3.0, Qg=-1.0
% INFO    : Gen at bus 52874	: Pg=1.35, Qg=0.0 -> Pg=4.0, Qg=-2.0
% INFO    : Gen at bus 52875	: Pg=1.53, Qg=0.0 -> Pg=4.0, Qg=-1.0
% INFO    : Gen at bus 52876	: Pg=0.51, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 52878	: Pg=2.64, Qg=0.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 53471	: Pg=1.782, Qg=-2.4 -> Pg=6.0, Qg=-1.0
% INFO    : Gen at bus 53671	: Pg=1.5, Qg=-2.0 -> Pg=4.0, Qg=-3.0
% INFO    : Gen at bus 53672	: Pg=1.44, Qg=-1.92 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 53673	: Pg=4.2, Qg=0.0 -> Pg=5.0, Qg=-3.0
% INFO    : Gen at bus 53674	: Pg=2.997, Qg=0.0 -> Pg=5.0, Qg=-3.0
% INFO    : Gen at bus 53871	: Pg=0.9, Qg=-1.167 -> Pg=3.0, Qg=-2.0
% INFO    : Gen at bus 54471	: Pg=1.275, Qg=-1.33 -> Pg=4.0, Qg=-2.0
% INFO    : Gen at bus 54472	: Pg=1.8, Qg=-2.56 -> Pg=3.0, Qg=-2.0
% INFO    : Gen at bus 54630	: Pg=180.0, Qg=-203.99 -> Pg=63.0, Qg=-1.0
% INFO    : Gen at bus 55071	: Pg=3.57, Qg=0.0 -> Pg=15.0, Qg=-2.0
% INFO    : Gen at bus 55072	: Pg=6.075, Qg=0.0 -> Pg=24.0, Qg=-4.0
% INFO    : Gen at bus 55073	: Pg=2.025, Qg=0.0 -> Pg=10.0, Qg=-1.0
% INFO    : Gen at bus 67102	: Pg=17.1, Qg=-6.173 -> Pg=56.0, Qg=4.0
% INFO    : Gen at bus 68222	: Pg=3.45, Qg=0.0 -> Pg=28.0, Qg=12.0
% INFO    : Gen at bus 68223	: Pg=0.15, Qg=0.0 -> Pg=2.0, Qg=-1.0
% INFO    : Gen at bus 68230	: Pg=20.0, Qg=0.0 -> Pg=18.0, Qg=5.0
% INFO    : Gen at bus 68282	: Pg=1.746, Qg=0.0 -> Pg=5.0, Qg=3.0
% INFO    : Gen at bus 68306	: Pg=3.45, Qg=0.0 -> Pg=14.0, Qg=3.0
% INFO    : Gen at bus 68307	: Pg=1.185, Qg=0.0 -> Pg=6.0, Qg=1.0
% INFO    : Gen at bus 68408	: Pg=2.4, Qg=0.0 -> Pg=11.0, Qg=-3.0
% INFO    : Gen at bus 68564	: Pg=3.0, Qg=-1.1 -> Pg=24.0, Qg=1.0
% INFO    : Gen at bus 70091	: Pg=4.05, Qg=-0.82 -> Pg=13.0, Qg=-33.0
% INFO    : Gen at bus 70093	: Pg=8.1, Qg=-1.64 -> Pg=13.0, Qg=11.0
% INFO    : Gen at bus 70094	: Pg=8.1, Qg=-1.64 -> Pg=13.0, Qg=22.0
% INFO    : Gen at bus 70516	: Pg=65.0, Qg=7.822 -> Pg=82.0, Qg=-30.0
% INFO    : Gen at bus 71091	: Pg=1.5, Qg=-0.3 -> Pg=16.0, Qg=-20.0
% INFO    : Gen at bus 74090	: Pg=4.14, Qg=-0.84 -> Pg=50.0, Qg=-27.0
% INFO    : Gen at bus 75091	: Pg=1.5, Qg=-0.3 -> Pg=13.0, Qg=-14.0
% INFO    : Gen at bus 75092	: Pg=7.5, Qg=-1.52 -> Pg=12.0, Qg=-6.0
% INFO    : Gen at bus 75093	: Pg=4.5, Qg=-0.91 -> Pg=15.0, Qg=-9.0
% INFO    : Gen at bus 75515	: Pg=100.0, Qg=1.295 -> Pg=112.0, Qg=91.0
% INFO    : Gen at bus 75516	: Pg=168.0, Qg=-8.053 -> Pg=183.0, Qg=101.0
% INFO    : Gen at bus 77591	: Pg=5.25, Qg=-1.07 -> Pg=19.0, Qg=-2.0
% INFO    : Gen at bus 78590	: Pg=0.75, Qg=-0.15 -> Pg=25.0, Qg=-21.0
% INFO    : Gen at bus 79091	: Pg=5.07, Qg=-1.03 -> Pg=8.0, Qg=-4.0
% INFO    : Gen at bus 81832	: Pg=6.21, Qg=-1.26 -> Pg=13.0, Qg=-4.0
% INFO    : Gen at bus 82001	: Pg=110.0, Qg=8.004 -> Pg=241.0, Qg=124.0
% INFO    : Gen at bus 83091	: Pg=1.5, Qg=-0.3 -> Pg=13.0, Qg=-8.0
% INFO    : Gen at bus 83091	: Pg=3.0, Qg=-0.61 -> Pg=13.0, Qg=-8.0
% INFO    : Gen at bus 83591	: Pg=7.8, Qg=-1.58 -> Pg=13.0, Qg=-7.0
% INFO    : Gen at bus 83592	: Pg=3.51, Qg=-0.71 -> Pg=12.0, Qg=-13.0
% INFO    : Gen at bus 84491	: Pg=4.5, Qg=-0.91 -> Pg=17.0, Qg=-9.0
% INFO    : Gen at bus 85591	: Pg=5.52, Qg=-1.12 -> Pg=15.0, Qg=94.0
% INFO    : Gen at bus 85592	: Pg=9.66, Qg=-1.96 -> Pg=15.0, Qg=-85.0
% INFO    : Gen at bus 86221	: Pg=90.056, Qg=27.178 -> Pg=164.0, Qg=121.0
% INFO    : Gen at bus 87591	: Pg=5.85, Qg=-1.19 -> Pg=11.0, Qg=-4.0
% INFO    : Gen at bus 87591	: Pg=2.7, Qg=-0.55 -> Pg=11.0, Qg=-4.0
% INFO    : Gen at bus 87592	: Pg=6.0, Qg=-1.22 -> Pg=12.0, Qg=2.0
% INFO    : Gen at bus 87593	: Pg=1.5, Qg=-0.3 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 87593	: Pg=2.7, Qg=-0.55 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 87594	: Pg=3.96, Qg=-0.8 -> Pg=8.0, Qg=-6.0
% INFO    : Gen at bus 87595	: Pg=9.0, Qg=-1.83 -> Pg=13.0, Qg=-9.0
% INFO    : Gen at bus 87596	: Pg=6.0, Qg=-1.22 -> Pg=12.0, Qg=3.0
% INFO    : Gen at bus 89202	: Pg=8.28, Qg=-1.68 -> Pg=9.0, Qg=-58.0
% INFO    : Gen at bus 89231	: Pg=8.28, Qg=-1.68 -> Pg=8.0, Qg=-19.0
% INFO    : Gen at bus 89231	: Pg=5.52, Qg=-1.12 -> Pg=8.0, Qg=-19.0
% INFO    : Gen at bus 89591	: Pg=1.65, Qg=-0.34 -> Pg=10.0, Qg=-8.0
% INFO    : Gen at bus 89591	: Pg=1.53, Qg=-0.31 -> Pg=10.0, Qg=-8.0
% INFO    : Gen at bus 89592	: Pg=2.7, Qg=-0.55 -> Pg=61.0, Qg=1298.0
% INFO    : Gen at bus 89593	: Pg=2.34, Qg=-0.48 -> Pg=68.0, Qg=-1067.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 10275	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 10276	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 10671	: Qg -2.0, Qmin -1.94, Qmax -1.94 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 10672	: Qg -1.0, Qmin -2.0, Qmax -2.0 -> Qmin -2.0, Qmax 1.2
% INFO    : Gen at bus 10673	: Qg -2.0, Qmin -0.48, Qmax -0.48 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 10674	: Qg -1.77, Qmin -2.3, Qmax -1.77 -> Qmin -2.3, Qmax 2.124
% INFO    : Gen at bus 11271	: Qg -12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 12372	: Qg 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 12571	: Qg 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 12572	: Qg -2.0, Qmin -0.99, Qmax 0.99 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 12573	: Qg 3.0, Qmin -2.96, Qmax 2.96 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 12872	: Qg 1.0, Qmin -2.76, Qmax 0.0 -> Qmin -2.76, Qmax 1.2
% INFO    : Gen at bus 12873	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 12874	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 13471	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 13472	: Qg -1.0, Qmin -0.84, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 13473	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 13475	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 13476	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 13477	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 13479	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 14073	: Qg -5.0, Qmin -2.4, Qmax -2.4 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 14471	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 14472	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 14871	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 15573	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 15771	: Qg -2.0, Qmin -0.3, Qmax -0.3 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 15772	: Qg -4.0, Qmin -1.92, Qmax -1.92 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 16371	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 16372	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 16373	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 16374	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 16375	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 16376	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 16377	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 16379	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 16571	: Qg 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 16670	: Qg -4.0, Qmin -3.07, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 16671	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 16672	: Qg -1.0, Qmin -0.56, Qmax -0.56 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 16674	: Qg -8.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 16675	: Qg -6.0, Qmin -2.65, Qmax -2.65 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 17075	: Qg -1.0, Qmin -0.8, Qmax -0.8 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 17077	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 18471	: Qg 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 19081	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 19082	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 19083	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 19084	: Qg -2.0, Qmin -1.5, Qmax -1.5 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 19085	: Qg -3.0, Qmin -7.0, Qmax -7.0 -> Qmin -7.0, Qmax 3.6
% INFO    : Gen at bus 19371	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 19372	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 19601	: Qg 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 19771	: Qg 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 19772	: Qg 6.0, Qmin -2.79, Qmax 2.79 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 19972	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 19973	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 19974	: Qg 5.0, Qmin -4.0, Qmax 4.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 21071	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 21871	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 21872	: Qg -2.0, Qmin -1.28, Qmax -0.99 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 22273	: Qg 1.0, Qmin -1.48, Qmax 0.0 -> Qmin -1.48, Qmax 1.2
% INFO    : Gen at bus 22274	: Qg 5.0, Qmin -2.4, Qmax -2.4 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 22275	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 22276	: Qg 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 22278	: Qg 7.0, Qmin -1.0, Qmax -1.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 22371	: Qg 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 22471	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 22472	: Qg 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 22871	: Qg 1.0, Qmin -1.09, Qmax -0.84 -> Qmin -1.09, Qmax 1.2
% INFO    : Gen at bus 26772	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 26774	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 27071	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 27371	: Qg 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 27372	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 27772	: Qg -1.0, Qmin -2.0, Qmax -2.0 -> Qmin -2.0, Qmax 1.2
% INFO    : Gen at bus 27773	: Qg -1.0, Qmin -1.0, Qmax -1.0 -> Qmin -1.0, Qmax 1.2
% INFO    : Gen at bus 27774	: Qg 16.0, Qmin -3.0, Qmax -3.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 27871	: Qg 2.0, Qmin -0.7, Qmax -0.7 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 28071	: Qg -1.0, Qmin -6.0, Qmax -6.0 -> Qmin -6.0, Qmax 1.2
% INFO    : Gen at bus 28271	: Qg 1.0, Qmin -1.2, Qmax -1.2 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 28872	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 28874	: Qg 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 29672	: Qg -187.0, Qmin -87.0, Qmax 181.0 -> Qmin -224.4, Qmax 224.4
% INFO    : Gen at bus 31071	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 31074	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 32404	: Qg 5.0, Qmin -1.0, Qmax 1.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 32576	: Qg -1.0, Qmin -5.03, Qmax 0.0 -> Qmin -5.03, Qmax 1.2
% INFO    : Gen at bus 32577	: Qg -2.0, Qmin -5.03, Qmax 0.0 -> Qmin -5.03, Qmax 2.4
% INFO    : Gen at bus 33071	: Qg 1.0, Qmin -1.48, Qmax 0.0 -> Qmin -1.48, Qmax 1.2
% INFO    : Gen at bus 33072	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 35071	: Qg -4.0, Qmin -2.13, Qmax -1.64 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 35871	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 35872	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 35873	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35875	: Qg -11.0, Qmin -6.0, Qmax -6.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 35876	: Qg -7.0, Qmin -4.8, Qmax -4.8 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 35877	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 36272	: Qg 11.0, Qmin -75.0, Qmax 7.5 -> Qmin -75.0, Qmax 13.2
% INFO    : Gen at bus 36471	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 36472	: Qg 1.0, Qmin -1.7, Qmax -1.31 -> Qmin -1.7, Qmax 1.2
% INFO    : Gen at bus 36473	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 36474	: Qg 3.0, Qmin -1.53, Qmax -1.18 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 36475	: Qg 2.0, Qmin -1.2, Qmax -1.2 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 38071	: Qg 4.0, Qmin -0.56, Qmax -0.56 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 38271	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 38272	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 38273	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 38870	: Qg 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 38871	: Qg 5.0, Qmin -2.88, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 39472	: Qg 202.0, Qmin -112.0, Qmax 176.0 -> Qmin -242.4, Qmax 242.4
% INFO    : Gen at bus 40471	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 40771	: Qg -31.0, Qmin 0.0, Qmax 0.0 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 40772	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 40773	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 42672	: Qg 1.0, Qmin -1.07, Qmax -0.83 -> Qmin -1.07, Qmax 1.2
% INFO    : Gen at bus 42673	: Qg 3.0, Qmin -1.3, Qmax -1.3 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 42674	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 43671	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 43672	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 46870	: Qg 1.0, Qmin -1.0, Qmax -1.0 -> Qmin -1.0, Qmax 1.2
% INFO    : Gen at bus 46873	: Qg 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 46874	: Qg 3.0, Qmin -5.0, Qmax -5.0 -> Qmin -5.0, Qmax 3.6
% INFO    : Gen at bus 47872	: Qg 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 47873	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 49474	: Qg 103.0, Qmin -59.0, Qmax 93.0 -> Qmin -123.6, Qmax 123.6
% INFO    : Gen at bus 49672	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 49971	: Qg -21.0, Qmin 0.0, Qmax 0.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 49973	: Qg 3.0, Qmin -1.4, Qmax 1.4 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 49975	: Qg -1.0, Qmin -1.79, Qmax -1.38 -> Qmin -1.79, Qmax 1.2
% INFO    : Gen at bus 49980	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 50071	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 50274	: Qg 193.0, Qmin -60.0, Qmax 80.0 -> Qmin -231.6, Qmax 231.6
% INFO    : Gen at bus 50275	: Qg 112.0, Qmin -63.0, Qmax 100.0 -> Qmin -134.4, Qmax 134.4
% INFO    : Gen at bus 50276	: Qg 135.0, Qmin -90.0, Qmax 130.0 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 50573	: Qg 82.0, Qmin -29.5, Qmax 46.5 -> Qmin -98.4, Qmax 98.4
% INFO    : Gen at bus 50574	: Qg 82.0, Qmin -29.52, Qmax 46.5 -> Qmin -98.4, Qmax 98.4
% INFO    : Gen at bus 52271	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 52671	: Qg -1.0, Qmin -0.5, Qmax -0.5 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 52673	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 52675	: Qg 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 52676	: Qg 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 52677	: Qg -1.0, Qmin -1.3, Qmax -1.3 -> Qmin -1.3, Qmax 1.2
% INFO    : Gen at bus 52700	: Qg -5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 52772	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 52773	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 52778	: Qg 4.0, Qmin -2.96, Qmax 2.96 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 52871	: Qg 1.0, Qmin -6.0, Qmax -6.0 -> Qmin -6.0, Qmax 1.2
% INFO    : Gen at bus 52872	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 52873	: Qg -1.0, Qmin -1.0, Qmax -1.0 -> Qmin -1.0, Qmax 1.2
% INFO    : Gen at bus 52874	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 52875	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 52876	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 52878	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 53471	: Qg -1.0, Qmin -2.4, Qmax -2.4 -> Qmin -2.4, Qmax 1.2
% INFO    : Gen at bus 53671	: Qg -3.0, Qmin -2.0, Qmax -2.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 53672	: Qg -1.0, Qmin -1.92, Qmax -1.92 -> Qmin -1.92, Qmax 1.2
% INFO    : Gen at bus 53673	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 53674	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 53871	: Qg -2.0, Qmin -1.28, Qmax -0.99 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 54471	: Qg -2.0, Qmin -1.33, Qmax -1.33 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 54472	: Qg -2.0, Qmin -2.56, Qmax -2.56 -> Qmin -2.56, Qmax 2.4
% INFO    : Gen at bus 55071	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 55072	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 55073	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 68222	: Qg 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 68223	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 68230	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 68282	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 68306	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 68307	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 68408	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 70091	: Qg -33.0, Qmin -0.82, Qmax -0.82 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 70093	: Qg 11.0, Qmin -1.64, Qmax -1.64 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 70094	: Qg 22.0, Qmin -1.64, Qmax -1.64 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 70505	: Qg 51.332, Qmin -46.0, Qmax 92.0 -> Qmin -61.5984, Qmax 92.0
% INFO    : Gen at bus 70506	: Qg 51.332, Qmin -46.0, Qmax 92.0 -> Qmin -61.5984, Qmax 92.0
% INFO    : Gen at bus 71091	: Qg -20.0, Qmin -0.3, Qmax -0.3 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 74090	: Qg -27.0, Qmin -0.84, Qmax -0.84 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 75091	: Qg -14.0, Qmin -0.3, Qmax -0.3 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 75092	: Qg -6.0, Qmin -1.52, Qmax -1.52 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 75093	: Qg -9.0, Qmin -0.91, Qmax -0.91 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 75515	: Qg 91.0, Qmin -62.0, Qmax 105.0 -> Qmin -109.2, Qmax 105.0
% INFO    : Gen at bus 75516	: Qg 101.0, Qmin -98.0, Qmax 165.0 -> Qmin -121.2, Qmax 165.0
% INFO    : Gen at bus 77591	: Qg -2.0, Qmin -1.07, Qmax -1.07 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 78590	: Qg -21.0, Qmin -0.15, Qmax -0.15 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 79091	: Qg -4.0, Qmin -1.03, Qmax -1.03 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 81832	: Qg -4.0, Qmin -1.26, Qmax -1.26 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 82001	: Qg 124.0, Qmin -50.0, Qmax 150.0 -> Qmin -148.8, Qmax 150.0
% INFO    : Gen at bus 82003	: Qg 2.695, Qmin -2.0, Qmax 27.0 -> Qmin -3.234, Qmax 27.0
% INFO    : Gen at bus 82004	: Qg 2.695, Qmin -2.0, Qmax 27.0 -> Qmin -3.234, Qmax 27.0
% INFO    : Gen at bus 82011	: Qg 8.205, Qmin -3.2, Qmax 21.75 -> Qmin -9.846, Qmax 21.75
% INFO    : Gen at bus 82012	: Qg 8.156, Qmin -3.2, Qmax 21.75 -> Qmin -9.7872, Qmax 21.75
% INFO    : Gen at bus 83091	: Qg -8.0, Qmin -0.3, Qmax -0.3 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 83091	: Qg -8.0, Qmin -0.61, Qmax -0.61 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 83591	: Qg -7.0, Qmin -1.58, Qmax -1.58 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 83592	: Qg -13.0, Qmin -0.71, Qmax -0.71 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 84491	: Qg -9.0, Qmin -0.91, Qmax -0.91 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 85591	: Qg 94.0, Qmin -1.12, Qmax -1.12 -> Qmin -112.8, Qmax 112.8
% INFO    : Gen at bus 85592	: Qg -85.0, Qmin -1.96, Qmax -1.96 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 87591	: Qg -4.0, Qmin -1.19, Qmax -1.19 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 87591	: Qg -4.0, Qmin -0.55, Qmax -0.55 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 87592	: Qg 2.0, Qmin -1.22, Qmax -1.22 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 87593	: Qg 1.0, Qmin -0.3, Qmax -0.3 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 87593	: Qg 1.0, Qmin -0.55, Qmax -0.55 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 87594	: Qg -6.0, Qmin -0.8, Qmax -0.8 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 87595	: Qg -9.0, Qmin -1.83, Qmax -1.83 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 87596	: Qg 3.0, Qmin -1.22, Qmax -1.22 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 89202	: Qg -58.0, Qmin -1.68, Qmax -1.68 -> Qmin -69.6, Qmax 69.6
% INFO    : Gen at bus 89231	: Qg -19.0, Qmin -1.68, Qmax -1.68 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 89231	: Qg -19.0, Qmin -1.12, Qmax -1.12 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 89591	: Qg -8.0, Qmin -0.34, Qmax -0.34 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 89591	: Qg -8.0, Qmin -0.31, Qmax -0.31 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 89592	: Qg 1298.0, Qmin -0.55, Qmax -0.55 -> Qmin -1557.6, Qmax 1557.6
% INFO    : Gen at bus 89593	: Qg -1067.0, Qmin -0.48, Qmax -0.48 -> Qmin -1280.4, Qmax 1280.4
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    98  -    10.12
% INFO    : SYNC   20  -     0.00
% INFO    : COW    32  -    23.74
% INFO    : NG     184 -    66.14
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 10271 - PEL	: Pg=21.0, Pmax=21.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 10272 - NG	: Pg=22.0, Pmax=22.0 -> Pmax=94   samples: 1
% INFO    : Gen at bus 10273 - COW	: Pg=19.0, Pmax=19.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 10274 - NG	: Pg=24.0, Pmax=24.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 10275 - PEL	: Pg=5.0, Pmax=7.5 -> Pmax=12   samples: 2
% INFO    : Gen at bus 10276 - PEL	: Pg=2.0, Pmax=0.66 -> Pmax=2   samples: 2
% INFO    : Gen at bus 10470 - COW	: Pg=222.0, Pmax=443.0 -> Pmax=708   samples: 1
% INFO    : Gen at bus 10471 - NG	: Pg=270.0, Pmax=270.0 -> Pmax=464   samples: 28
% INFO    : Gen at bus 10472 - NG	: Pg=90.0, Pmax=90.0 -> Pmax=112   samples: 8
% INFO    : Gen at bus 10473 - NG	: Pg=90.0, Pmax=90.0 -> Pmax=170   samples: 3
% INFO    : Gen at bus 10474 - NG	: Pg=90.0, Pmax=90.0 -> Pmax=106   samples: 3
% INFO    : Gen at bus 10671 - NG	: Pg=10.0, Pmax=4.8 -> Pmax=34   samples: 1
% INFO    : Gen at bus 10672 - NG	: Pg=11.0, Pmax=5.0 -> Pmax=26   samples: 2
% INFO    : Gen at bus 10673 - PEL	: Pg=4.0, Pmax=1.2 -> Pmax=11   samples: 2
% INFO    : Gen at bus 10674 - NG	: Pg=1.38, Pmax=4.6 -> Pmax=5   samples: 31
% INFO    : Gen at bus 11204 - NG	: Pg=1.0, Pmax=1.0 -> Pmax=1   samples: 10
% INFO    : Gen at bus 11271 - COW	: Pg=25.0, Pmax=25.2 -> Pmax=52   samples: 1
% INFO    : Gen at bus 12371 - COW	: Pg=3.0, Pmax=31.5 -> Pmax=14   samples: 1
% INFO    : Gen at bus 12372 - COW	: Pg=61.0, Pmax=10.5 -> Pmax=196   samples: 1
% INFO    : Gen at bus 12571 - PEL	: Pg=5.0, Pmax=19.45 -> Pmax=14   samples: 5
% INFO    : Gen at bus 12572 - PEL	: Pg=4.0, Pmax=3.0 -> Pmax=15   samples: 2
% INFO    : Gen at bus 12573 - PEL	: Pg=5.0, Pmax=9.0 -> Pmax=24   samples: 4
% INFO    : Gen at bus 12872 - PEL	: Pg=5.0, Pmax=8.4 -> Pmax=14   samples: 4
% INFO    : Gen at bus 12873 - NG	: Pg=10.0, Pmax=19.55 -> Pmax=29   samples: 4
% INFO    : Gen at bus 12874 - NG	: Pg=6.0, Pmax=8.5 -> Pmax=17   samples: 4
% INFO    : Gen at bus 13434 - NG	: Pg=4.3, Pmax=4.3 -> Pmax=6   samples: 12
% INFO    : Gen at bus 13471 - PEL	: Pg=2.0, Pmax=0.66 -> Pmax=5   samples: 10
% INFO    : Gen at bus 13472 - PEL	: Pg=5.0, Pmax=2.55 -> Pmax=8   samples: 2
% INFO    : Gen at bus 13473 - NG	: Pg=6.0, Pmax=10.0 -> Pmax=7   samples: 15
% INFO    : Gen at bus 13475 - COW	: Pg=5.0, Pmax=7.65 -> Pmax=21   samples: 6
% INFO    : Gen at bus 13476 - NG	: Pg=5.0, Pmax=11.9 -> Pmax=15   samples: 2
% INFO    : Gen at bus 13477 - COW	: Pg=2.0, Pmax=2.55 -> Pmax=3   samples: 87
% INFO    : Gen at bus 13479 - PEL	: Pg=3.0, Pmax=3.4 -> Pmax=8   samples: 4
% INFO    : Gen at bus 14073 - PEL	: Pg=4.0, Pmax=6.45 -> Pmax=7   samples: 3
% INFO    : Gen at bus 14471 - PEL	: Pg=2.0, Pmax=4.0 -> Pmax=7   samples: 6
% INFO    : Gen at bus 14472 - NG	: Pg=2.0, Pmax=0.85 -> Pmax=5   samples: 8
% INFO    : Gen at bus 14604 - NG	: Pg=4.8, Pmax=4.8 -> Pmax=20   samples: 1
% INFO    : Gen at bus 14871 - PEL	: Pg=5.0, Pmax=1.7 -> Pmax=17   samples: 7
% INFO    : Gen at bus 15573 - PEL	: Pg=21.0, Pmax=20.0 -> Pmax=56   samples: 1
% INFO    : Gen at bus 15771 - PEL	: Pg=4.0, Pmax=1.98 -> Pmax=18   samples: 2
% INFO    : Gen at bus 15772 - PEL	: Pg=4.0, Pmax=3.0 -> Pmax=4   samples: 2
% INFO    : Gen at bus 16371 - PEL	: Pg=5.0, Pmax=3.4 -> Pmax=18   samples: 2
% INFO    : Gen at bus 16372 - NG	: Pg=5.0, Pmax=3.4 -> Pmax=18   samples: 7
% INFO    : Gen at bus 16373 - PEL	: Pg=5.0, Pmax=6.8 -> Pmax=6   samples: 3
% INFO    : Gen at bus 16374 - COW	: Pg=4.0, Pmax=7.65 -> Pmax=6   samples: 10
% INFO    : Gen at bus 16375 - NG	: Pg=4.0, Pmax=3.96 -> Pmax=9   samples: 3
% INFO    : Gen at bus 16376 - NG	: Pg=5.0, Pmax=4.95 -> Pmax=6   samples: 3
% INFO    : Gen at bus 16377 - NG	: Pg=4.0, Pmax=9.0 -> Pmax=14   samples: 16
% INFO    : Gen at bus 16379 - NG	: Pg=1.0, Pmax=0.29 -> Pmax=2   samples: 66
% INFO    : Gen at bus 16571 - NG	: Pg=9.0, Pmax=37.8 -> Pmax=20   samples: 6
% INFO    : Gen at bus 16670 - NG	: Pg=3.0, Pmax=4.5 -> Pmax=4   samples: 9
% INFO    : Gen at bus 16671 - COW	: Pg=2.0, Pmax=3.4 -> Pmax=4   samples: 40
% INFO    : Gen at bus 16672 - PEL	: Pg=1.0, Pmax=1.59 -> Pmax=1   samples: 1
% INFO    : Gen at bus 16674 - PEL	: Pg=3.0, Pmax=18.7 -> Pmax=11   samples: 1
% INFO    : Gen at bus 16675 - COW	: Pg=3.0, Pmax=8.0 -> Pmax=10   samples: 26
% INFO    : Gen at bus 16873 - NG	: Pg=8.0, Pmax=8.0 -> Pmax=26   samples: 8
% INFO    : Gen at bus 17073 - PEL	: Pg=22.5, Pmax=22.5 -> Pmax=75   samples: 2
% INFO    : Gen at bus 17074 - COW	: Pg=22.5, Pmax=22.5 -> Pmax=80   samples: 8
% INFO    : Gen at bus 17075 - PEL	: Pg=2.0, Pmax=1.98 -> Pmax=2   samples: 7
% INFO    : Gen at bus 17077 - NG	: Pg=2.0, Pmax=0.02 -> Pmax=3   samples: 14
% INFO    : Gen at bus 17671 - NG	: Pg=10.0, Pmax=10.0 -> Pmax=45   samples: 1
% INFO    : Gen at bus 17672 - NG	: Pg=10.0, Pmax=10.0 -> Pmax=24   samples: 2
% INFO    : Gen at bus 18471 - NG	: Pg=32.0, Pmax=4.99 -> Pmax=134   samples: 3
% INFO    : Gen at bus 19081 - NG	: Pg=2.0, Pmax=2.55 -> Pmax=4   samples: 12
% INFO    : Gen at bus 19082 - PEL	: Pg=2.0, Pmax=1.7 -> Pmax=2   samples: 1
% INFO    : Gen at bus 19083 - NG	: Pg=2.0, Pmax=4.99 -> Pmax=9   samples: 7
% INFO    : Gen at bus 19084 - PEL	: Pg=2.0, Pmax=4.5 -> Pmax=2   samples: 1
% INFO    : Gen at bus 19085 - PEL	: Pg=50.0, Pmax=21.0 -> Pmax=54   samples: 3
% INFO    : Gen at bus 19317 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 19371 - NG	: Pg=4.0, Pmax=23.75 -> Pmax=4   samples: 4
% INFO    : Gen at bus 19372 - NG	: Pg=4.0, Pmax=11.05 -> Pmax=6   samples: 6
% INFO    : Gen at bus 19471 - COW	: Pg=79.0, Pmax=133.5 -> Pmax=182   samples: 2
% INFO    : Gen at bus 19472 - NG	: Pg=58.274, Pmax=58.274 -> Pmax=274   samples: 1
% INFO    : Gen at bus 19473 - NG	: Pg=58.274, Pmax=58.274 -> Pmax=244   samples: 1
% INFO    : Gen at bus 19601 - NG	: Pg=117.0, Pmax=5.85 -> Pmax=284   samples: 2
% INFO    : Gen at bus 19771 - NG	: Pg=54.0, Pmax=42.5 -> Pmax=141   samples: 4
% INFO    : Gen at bus 19772 - COW	: Pg=19.0, Pmax=8.5 -> Pmax=73   samples: 14
% INFO    : Gen at bus 19773 - PEL	: Pg=36.0, Pmax=30.0 -> Pmax=119   samples: 5
% INFO    : Gen at bus 19971 - NG	: Pg=1.0, Pmax=20.0 -> Pmax=1   samples: 25
% INFO    : Gen at bus 19972 - PEL	: Pg=1.0, Pmax=2.3 -> Pmax=4   samples: 1
% INFO    : Gen at bus 19973 - PEL	: Pg=1.0, Pmax=2.3 -> Pmax=1   samples: 15
% INFO    : Gen at bus 19974 - COW	: Pg=83.0, Pmax=16.1 -> Pmax=124   samples: 1
% INFO    : Gen at bus 21071 - NG	: Pg=4.0, Pmax=0.5 -> Pmax=9   samples: 18
% INFO    : Gen at bus 21371 - COW	: Pg=13.0, Pmax=28.5 -> Pmax=39   samples: 13
% INFO    : Gen at bus 21871 - PEL	: Pg=1.0, Pmax=1.7 -> Pmax=4   samples: 46
% INFO    : Gen at bus 21872 - PEL	: Pg=1.0, Pmax=2.5 -> Pmax=1   samples: 1
% INFO    : Gen at bus 22273 - NG	: Pg=5.0, Pmax=4.5 -> Pmax=24   samples: 11
% INFO    : Gen at bus 22274 - NG	: Pg=17.0, Pmax=5.94 -> Pmax=81   samples: 1
% INFO    : Gen at bus 22275 - NG	: Pg=3.0, Pmax=4.25 -> Pmax=5   samples: 2
% INFO    : Gen at bus 22276 - NG	: Pg=5.0, Pmax=5.95 -> Pmax=17   samples: 7
% INFO    : Gen at bus 22278 - NG	: Pg=16.0, Pmax=4.62 -> Pmax=22   samples: 1
% INFO    : Gen at bus 22292 - NG	: Pg=6.0, Pmax=6.0 -> Pmax=14   samples: 5
% INFO    : Gen at bus 22371 - PEL	: Pg=5.0, Pmax=59.5 -> Pmax=8   samples: 1
% INFO    : Gen at bus 22471 - PEL	: Pg=3.0, Pmax=2.55 -> Pmax=12   samples: 9
% INFO    : Gen at bus 22472 - PEL	: Pg=3.0, Pmax=4.25 -> Pmax=8   samples: 1
% INFO    : Gen at bus 22671 - PEL	: Pg=52.1, Pmax=52.1 -> Pmax=67   samples: 1
% INFO    : Gen at bus 22672 - NG	: Pg=52.1, Pmax=52.1 -> Pmax=63   samples: 2
% INFO    : Gen at bus 22871 - PEL	: Pg=4.0, Pmax=2.4 -> Pmax=10   samples: 6
% INFO    : Gen at bus 26771 - NG	: Pg=7.0, Pmax=26.0 -> Pmax=10   samples: 1
% INFO    : Gen at bus 26772 - PEL	: Pg=11.0, Pmax=6.0 -> Pmax=11   samples: 1
% INFO    : Gen at bus 26773 - NG	: Pg=10.0, Pmax=22.0 -> Pmax=19   samples: 6
% INFO    : Gen at bus 26774 - NG	: Pg=12.0, Pmax=6.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 27071 - NG	: Pg=1.0, Pmax=0.8 -> Pmax=3   samples: 25
% INFO    : Gen at bus 27204 - COW	: Pg=4.0, Pmax=4.0 -> Pmax=17   samples: 24
% INFO    : Gen at bus 27361 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 27371 - COW	: Pg=13.0, Pmax=12.8 -> Pmax=40   samples: 1
% INFO    : Gen at bus 27372 - NG	: Pg=12.0, Pmax=17.0 -> Pmax=28   samples: 2
% INFO    : Gen at bus 27471 - NG	: Pg=57.0, Pmax=57.0 -> Pmax=168   samples: 2
% INFO    : Gen at bus 27472 - NG	: Pg=51.8, Pmax=51.8 -> Pmax=52   samples: 1
% INFO    : Gen at bus 27473 - NG	: Pg=121.0, Pmax=121.0 -> Pmax=250   samples: 1
% INFO    : Gen at bus 27771 - NG	: Pg=53.0, Pmax=41.225 -> Pmax=167   samples: 1
% INFO    : Gen at bus 27772 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=24   samples: 2
% INFO    : Gen at bus 27773 - PEL	: Pg=5.0, Pmax=5.0 -> Pmax=12   samples: 3
% INFO    : Gen at bus 27774 - PEL	: Pg=40.0, Pmax=18.0 -> Pmax=184   samples: 4
% INFO    : Gen at bus 27871 - PEL	: Pg=3.0, Pmax=3.3 -> Pmax=9   samples: 4
% INFO    : Gen at bus 28071 - COW	: Pg=6.0, Pmax=15.0 -> Pmax=19   samples: 14
% INFO    : Gen at bus 28271 - PEL	: Pg=3.0, Pmax=3.0 -> Pmax=14   samples: 11
% WARNING : Failed to find a generator capacity within (864.0-4320.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 28571 - NG	: Pg=864.0, Pmax=450.5 -> Pmax=976   samples: 100
% INFO    : Gen at bus 28872 - NG	: Pg=16.0, Pmax=10.5 -> Pmax=23   samples: 2
% INFO    : Gen at bus 28873 - NG	: Pg=16.0, Pmax=16.5 -> Pmax=54   samples: 1
% INFO    : Gen at bus 28874 - PEL	: Pg=53.0, Pmax=26.0 -> Pmax=113   samples: 1
% INFO    : Gen at bus 29671 - NG	: Pg=123.0, Pmax=123.0 -> Pmax=158   samples: 6
% INFO    : Gen at bus 29672 - NG	: Pg=226.0, Pmax=236.2 -> Pmax=343   samples: 1
% INFO    : Gen at bus 29673 - COW	: Pg=400.0, Pmax=400.0 -> Pmax=509   samples: 4
% INFO    : Gen at bus 30671 - PEL	: Pg=15.0, Pmax=15.0 -> Pmax=45   samples: 3
% INFO    : Gen at bus 30671 - NG	: Pg=4.0, Pmax=4.0 -> Pmax=15   samples: 11
% INFO    : Gen at bus 31071 - PEL	: Pg=9.0, Pmax=2.55 -> Pmax=29   samples: 2
% INFO    : Gen at bus 31074 - COW	: Pg=9.0, Pmax=2.55 -> Pmax=23   samples: 2
% INFO    : Gen at bus 31271 - NG	: Pg=166.0, Pmax=409.9 -> Pmax=209   samples: 4
% INFO    : Gen at bus 32404 - NG	: Pg=62.0, Pmax=4.26 -> Pmax=210   samples: 1
% INFO    : Gen at bus 32576 - NG	: Pg=7.0, Pmax=11.2 -> Pmax=11   samples: 3
% INFO    : Gen at bus 32577 - NG	: Pg=6.0, Pmax=3.6 -> Pmax=17   samples: 3
% INFO    : Gen at bus 32578 - PEL	: Pg=1.25, Pmax=1.25 -> Pmax=6   samples: 3
% INFO    : Gen at bus 32604 - NG	: Pg=7.5, Pmax=7.5 -> Pmax=11   samples: 6
% WARNING : Failed to find a generator capacity within (0.18-0.9) after 100 samples, using percent increase model
% INFO    : Gen at bus 32604 - NG	: Pg=0.18, Pmax=0.18 -> Pmax=0   samples: 100
% INFO    : Gen at bus 33071 - NG	: Pg=8.0, Pmax=4.5 -> Pmax=21   samples: 13
% INFO    : Gen at bus 33072 - NG	: Pg=4.0, Pmax=9.35 -> Pmax=9   samples: 3
% INFO    : Gen at bus 35071 - NG	: Pg=9.0, Pmax=4.6 -> Pmax=11   samples: 4
% INFO    : Gen at bus 35074 - COW	: Pg=117.0, Pmax=103.3 -> Pmax=426   samples: 1
% INFO    : Gen at bus 35871 - PEL	: Pg=4.0, Pmax=2.55 -> Pmax=5   samples: 3
% INFO    : Gen at bus 35872 - NG	: Pg=4.0, Pmax=2.45 -> Pmax=4   samples: 1
% INFO    : Gen at bus 35873 - NG	: Pg=4.0, Pmax=3.2 -> Pmax=17   samples: 7
% INFO    : Gen at bus 35875 - NG	: Pg=5.0, Pmax=15.0 -> Pmax=10   samples: 9
% INFO    : Gen at bus 35876 - PEL	: Pg=4.0, Pmax=11.88 -> Pmax=16   samples: 1
% INFO    : Gen at bus 35877 - PEL	: Pg=2.0, Pmax=4.99 -> Pmax=6   samples: 8
% INFO    : Gen at bus 36271 - PEL	: Pg=60.0, Pmax=36.0 -> Pmax=135   samples: 7
% INFO    : Gen at bus 36272 - NG	: Pg=36.0, Pmax=19.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 36471 - NG	: Pg=15.0, Pmax=14.45 -> Pmax=38   samples: 3
% INFO    : Gen at bus 36472 - NG	: Pg=8.0, Pmax=4.0 -> Pmax=32   samples: 1
% INFO    : Gen at bus 36473 - PEL	: Pg=6.0, Pmax=4.6 -> Pmax=22   samples: 4
% INFO    : Gen at bus 36474 - COW	: Pg=8.0, Pmax=3.6 -> Pmax=38   samples: 1
% INFO    : Gen at bus 36475 - NG	: Pg=11.0, Pmax=4.0 -> Pmax=50   samples: 2
% INFO    : Gen at bus 36476 - PEL	: Pg=29.0, Pmax=14.8 -> Pmax=34   samples: 2
% INFO    : Gen at bus 38071 - PEL	: Pg=8.0, Pmax=1.6 -> Pmax=8   samples: 1
% INFO    : Gen at bus 38244 - PEL	: Pg=1.0, Pmax=1.0 -> Pmax=2   samples: 3
% INFO    : Gen at bus 38271 - NG	: Pg=2.0, Pmax=10.5 -> Pmax=2   samples: 9
% INFO    : Gen at bus 38272 - NG	: Pg=3.0, Pmax=4.5 -> Pmax=7   samples: 12
% INFO    : Gen at bus 38273 - NG	: Pg=2.0, Pmax=7.5 -> Pmax=3   samples: 2
% INFO    : Gen at bus 38870 - NG	: Pg=20.0, Pmax=25.3 -> Pmax=23   samples: 1
% INFO    : Gen at bus 38871 - NG	: Pg=13.0, Pmax=8.75 -> Pmax=35   samples: 2
% INFO    : Gen at bus 39471 - COW	: Pg=302.0, Pmax=302.0 -> Pmax=373   samples: 1
% INFO    : Gen at bus 39472 - NG	: Pg=110.0, Pmax=303.0 -> Pmax=142   samples: 3
% INFO    : Gen at bus 39473 - NG	: Pg=302.0, Pmax=302.0 -> Pmax=392   samples: 27
% INFO    : Gen at bus 39675 - NG	: Pg=90.0, Pmax=90.0 -> Pmax=444   samples: 1
% INFO    : Gen at bus 40471 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=14   samples: 3
% INFO    : Gen at bus 40771 - PEL	: Pg=6.0, Pmax=52.9 -> Pmax=12   samples: 8
% INFO    : Gen at bus 40772 - NG	: Pg=6.0, Pmax=18.06 -> Pmax=13   samples: 7
% INFO    : Gen at bus 40773 - NG	: Pg=6.0, Pmax=14.0 -> Pmax=17   samples: 8
% INFO    : Gen at bus 42404 - COW	: Pg=15.0, Pmax=15.0 -> Pmax=61   samples: 5
% INFO    : Gen at bus 42404 - NG	: Pg=15.0, Pmax=15.0 -> Pmax=52   samples: 3
% INFO    : Gen at bus 42404 - NG	: Pg=15.0, Pmax=15.0 -> Pmax=61   samples: 4
% INFO    : Gen at bus 42474 - NG	: Pg=118.0, Pmax=118.0 -> Pmax=229   samples: 1
% INFO    : Gen at bus 42475 - NG	: Pg=109.5, Pmax=109.5 -> Pmax=282   samples: 1
% INFO    : Gen at bus 42672 - PEL	: Pg=5.0, Pmax=2.44 -> Pmax=13   samples: 4
% INFO    : Gen at bus 42673 - NG	: Pg=6.0, Pmax=3.9 -> Pmax=9   samples: 2
% INFO    : Gen at bus 42674 - PEL	: Pg=5.0, Pmax=2.55 -> Pmax=15   samples: 1
% INFO    : Gen at bus 43671 - NG	: Pg=9.0, Pmax=6.9 -> Pmax=10   samples: 2
% INFO    : Gen at bus 43672 - PEL	: Pg=5.0, Pmax=2.3 -> Pmax=7   samples: 6
% INFO    : Gen at bus 43774 - NG	: Pg=5.0, Pmax=34.15 -> Pmax=13   samples: 5
% INFO    : Gen at bus 44471 - NG	: Pg=15.0, Pmax=15.0 -> Pmax=67   samples: 1
% INFO    : Gen at bus 44471 - NG	: Pg=15.0, Pmax=15.0 -> Pmax=55   samples: 5
% INFO    : Gen at bus 44471 - NG	: Pg=4.0, Pmax=4.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 46801 - NG	: Pg=6.5, Pmax=6.5 -> Pmax=14   samples: 1
% INFO    : Gen at bus 46854 - NG	: Pg=3.2, Pmax=3.2 -> Pmax=7   samples: 14
% INFO    : Gen at bus 46870 - PEL	: Pg=4.0, Pmax=2.5 -> Pmax=5   samples: 2
% INFO    : Gen at bus 46873 - NG	: Pg=4.0, Pmax=12.5 -> Pmax=19   samples: 1
% INFO    : Gen at bus 46874 - COW	: Pg=6.0, Pmax=15.0 -> Pmax=14   samples: 21
% INFO    : Gen at bus 46875 - PEL	: Pg=2.4, Pmax=2.4 -> Pmax=4   samples: 3
% INFO    : Gen at bus 47871 - NG	: Pg=26.0, Pmax=48.0 -> Pmax=106   samples: 1
% INFO    : Gen at bus 47872 - PEL	: Pg=17.0, Pmax=30.6 -> Pmax=36   samples: 1
% INFO    : Gen at bus 47873 - NG	: Pg=11.0, Pmax=5.82 -> Pmax=19   samples: 1
% INFO    : Gen at bus 49474 - NG	: Pg=80.0, Pmax=154.3 -> Pmax=161   samples: 1
% INFO    : Gen at bus 49604 - PEL	: Pg=0.7, Pmax=0.7 -> Pmax=1   samples: 7
% INFO    : Gen at bus 49672 - NG	: Pg=3.0, Pmax=3.0 -> Pmax=9   samples: 1
% INFO    : Gen at bus 49971 - NG	: Pg=7.0, Pmax=31.5 -> Pmax=9   samples: 5
% INFO    : Gen at bus 49973 - NG	: Pg=6.0, Pmax=6.9 -> Pmax=28   samples: 1
% INFO    : Gen at bus 49975 - NG	: Pg=2.0, Pmax=4.2 -> Pmax=2   samples: 13
% INFO    : Gen at bus 49976 - NG	: Pg=3.0, Pmax=9.2 -> Pmax=5   samples: 5
% INFO    : Gen at bus 49980 - PEL	: Pg=4.0, Pmax=0.6 -> Pmax=7   samples: 10
% INFO    : Gen at bus 50071 - NG	: Pg=2.0, Pmax=7.65 -> Pmax=4   samples: 11
% INFO    : Gen at bus 50274 - NG	: Pg=318.0, Pmax=150.0 -> Pmax=405   samples: 37
% INFO    : Gen at bus 50275 - NG	: Pg=53.0, Pmax=150.0 -> Pmax=245   samples: 1
% INFO    : Gen at bus 50276 - NG	: Pg=33.0, Pmax=170.0 -> Pmax=150   samples: 1
% INFO    : Gen at bus 50573 - NG	: Pg=52.0, Pmax=81.4 -> Pmax=105   samples: 1
% INFO    : Gen at bus 50574 - NG	: Pg=52.0, Pmax=81.4 -> Pmax=158   samples: 2
% INFO    : Gen at bus 51471 - NG	: Pg=57.0, Pmax=57.0 -> Pmax=71   samples: 4
% INFO    : Gen at bus 51472 - NG	: Pg=57.0, Pmax=57.0 -> Pmax=248   samples: 3
% INFO    : Gen at bus 51473 - NG	: Pg=256.0, Pmax=256.0 -> Pmax=524   samples: 4
% INFO    : Gen at bus 51474 - COW	: Pg=256.0, Pmax=256.0 -> Pmax=348   samples: 1
% INFO    : Gen at bus 51771 - NG	: Pg=200.0, Pmax=272.4 -> Pmax=422   samples: 3
% INFO    : Gen at bus 51772 - COW	: Pg=145.0, Pmax=145.0 -> Pmax=428   samples: 2
% INFO    : Gen at bus 52071 - PEL	: Pg=20.0, Pmax=73.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 52072 - PEL	: Pg=43.0, Pmax=73.0 -> Pmax=58   samples: 6
% INFO    : Gen at bus 52073 - PEL	: Pg=39.0, Pmax=73.0 -> Pmax=57   samples: 3
% INFO    : Gen at bus 52074 - NG	: Pg=73.0, Pmax=73.0 -> Pmax=310   samples: 3
% INFO    : Gen at bus 52271 - PEL	: Pg=5.0, Pmax=12.6 -> Pmax=20   samples: 7
% INFO    : Gen at bus 52476 - NG	: Pg=52.3, Pmax=52.3 -> Pmax=55   samples: 1
% INFO    : Gen at bus 52477 - NG	: Pg=52.3, Pmax=52.3 -> Pmax=166   samples: 1
% INFO    : Gen at bus 52671 - PEL	: Pg=2.0, Pmax=1.65 -> Pmax=3   samples: 7
% INFO    : Gen at bus 52673 - PEL	: Pg=3.0, Pmax=7.5 -> Pmax=8   samples: 1
% INFO    : Gen at bus 52675 - PEL	: Pg=7.0, Pmax=22.5 -> Pmax=19   samples: 1
% INFO    : Gen at bus 52676 - NG	: Pg=7.0, Pmax=17.1 -> Pmax=32   samples: 10
% INFO    : Gen at bus 52677 - NG	: Pg=2.0, Pmax=4.2 -> Pmax=4   samples: 6
% INFO    : Gen at bus 52700 - COW	: Pg=28.0, Pmax=36.9 -> Pmax=79   samples: 2
% INFO    : Gen at bus 52772 - PEL	: Pg=24.0, Pmax=22.5 -> Pmax=94   samples: 5
% INFO    : Gen at bus 52773 - COW	: Pg=18.0, Pmax=10.0 -> Pmax=20   samples: 11
% INFO    : Gen at bus 52778 - NG	: Pg=14.0, Pmax=9.0 -> Pmax=47   samples: 1
% INFO    : Gen at bus 52871 - NG	: Pg=8.0, Pmax=15.0 -> Pmax=19   samples: 7
% INFO    : Gen at bus 52872 - PEL	: Pg=4.0, Pmax=6.8 -> Pmax=12   samples: 1
% INFO    : Gen at bus 52873 - NG	: Pg=3.0, Pmax=3.96 -> Pmax=12   samples: 2
% INFO    : Gen at bus 52874 - PEL	: Pg=4.0, Pmax=4.5 -> Pmax=7   samples: 9
% INFO    : Gen at bus 52875 - PEL	: Pg=4.0, Pmax=5.1 -> Pmax=8   samples: 15
% INFO    : Gen at bus 52876 - PEL	: Pg=2.0, Pmax=1.7 -> Pmax=6   samples: 3
% INFO    : Gen at bus 52878 - NG	: Pg=4.0, Pmax=8.8 -> Pmax=6   samples: 18
% INFO    : Gen at bus 53471 - NG	: Pg=6.0, Pmax=5.94 -> Pmax=29   samples: 25
% INFO    : Gen at bus 53671 - NG	: Pg=4.0, Pmax=5.0 -> Pmax=16   samples: 11
% INFO    : Gen at bus 53672 - PEL	: Pg=2.0, Pmax=4.8 -> Pmax=3   samples: 1
% INFO    : Gen at bus 53673 - PEL	: Pg=5.0, Pmax=14.0 -> Pmax=12   samples: 3
% INFO    : Gen at bus 53674 - NG	: Pg=5.0, Pmax=9.99 -> Pmax=5   samples: 3
% INFO    : Gen at bus 53871 - PEL	: Pg=3.0, Pmax=3.0 -> Pmax=9   samples: 1
% INFO    : Gen at bus 54471 - NG	: Pg=4.0, Pmax=4.25 -> Pmax=13   samples: 5
% INFO    : Gen at bus 54472 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=5   samples: 6
% INFO    : Gen at bus 54630 - NG	: Pg=63.0, Pmax=500.0 -> Pmax=222   samples: 1
% INFO    : Gen at bus 55071 - NG	: Pg=15.0, Pmax=11.9 -> Pmax=51   samples: 4
% INFO    : Gen at bus 55072 - NG	: Pg=24.0, Pmax=20.25 -> Pmax=100   samples: 1
% INFO    : Gen at bus 55073 - NG	: Pg=10.0, Pmax=6.75 -> Pmax=22   samples: 9
% INFO    : Gen at bus 67102 - PEL	: Pg=56.0, Pmax=57.0 -> Pmax=75   samples: 1
% INFO    : Gen at bus 68222 - NG	: Pg=28.0, Pmax=11.5 -> Pmax=78   samples: 1
% INFO    : Gen at bus 68223 - PEL	: Pg=2.0, Pmax=0.5 -> Pmax=5   samples: 18
% INFO    : Gen at bus 68230 - PEL	: Pg=18.0, Pmax=20.22 -> Pmax=20   samples: 1
% INFO    : Gen at bus 68282 - NG	: Pg=5.0, Pmax=5.82 -> Pmax=9   samples: 4
% WARNING : Failed to find a generator capacity within (0.22-1.1) after 100 samples, using percent increase model
% INFO    : Gen at bus 68298 - NG	: Pg=0.22, Pmax=0.22 -> Pmax=0   samples: 100
% INFO    : Gen at bus 68300 - PEL	: Pg=0.33, Pmax=0.33 -> Pmax=1   samples: 27
% INFO    : Gen at bus 68306 - NG	: Pg=14.0, Pmax=11.5 -> Pmax=33   samples: 2
% INFO    : Gen at bus 68307 - PEL	: Pg=6.0, Pmax=3.95 -> Pmax=15   samples: 1
% INFO    : Gen at bus 68313 - NG	: Pg=3.525, Pmax=3.525 -> Pmax=8   samples: 8
% INFO    : Gen at bus 68314 - PEL	: Pg=1.43, Pmax=1.43 -> Pmax=5   samples: 10
% WARNING : Failed to find a generator capacity within (0.15-0.75) after 100 samples, using percent increase model
% INFO    : Gen at bus 68325 - NG	: Pg=0.15, Pmax=0.15 -> Pmax=0   samples: 100
% INFO    : Gen at bus 68408 - PEL	: Pg=11.0, Pmax=8.0 -> Pmax=35   samples: 5
% INFO    : Gen at bus 68536 - PEL	: Pg=0.75, Pmax=0.75 -> Pmax=1   samples: 6
% INFO    : Gen at bus 68547 - PEL	: Pg=0.44, Pmax=0.44 -> Pmax=2   samples: 41
% INFO    : Gen at bus 68564 - PEL	: Pg=24.0, Pmax=3.0 -> Pmax=74   samples: 1
% INFO    : Gen at bus 68566 - PEL	: Pg=1.7, Pmax=1.7 -> Pmax=6   samples: 2
% INFO    : Gen at bus 70090 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 70091 - NG	: Pg=13.0, Pmax=13.5 -> Pmax=15   samples: 6
% INFO    : Gen at bus 70093 - NG	: Pg=13.0, Pmax=27.0 -> Pmax=36   samples: 2
% INFO    : Gen at bus 70094 - NG	: Pg=13.0, Pmax=27.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 70390 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 70504 - NG	: Pg=0.0, Pmax=180.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 70505 - NG	: Pg=0.0, Pmax=180.0 -> Pmax=192   samples: 1
% INFO    : Gen at bus 70506 - NG	: Pg=0.0, Pmax=180.0 -> Pmax=167   samples: 1
% INFO    : Gen at bus 70507 - NG	: Pg=0.0, Pmax=58.0 -> Pmax=194   samples: 1
% INFO    : Gen at bus 70508 - NG	: Pg=0.0, Pmax=58.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 70513 - NG	: Pg=0.0, Pmax=161.0 -> Pmax=3   samples: 1
% INFO    : Gen at bus 70514 - PEL	: Pg=0.0, Pmax=161.0 -> Pmax=172   samples: 1
% INFO    : Gen at bus 70515 - NG	: Pg=0.0, Pmax=178.0 -> Pmax=184   samples: 1
% INFO    : Gen at bus 70516 - NG	: Pg=82.0, Pmax=100.0 -> Pmax=191   samples: 3
% INFO    : Gen at bus 71090 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 71091 - NG	: Pg=16.0, Pmax=5.0 -> Pmax=63   samples: 3
% INFO    : Gen at bus 71590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 72590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 74090 - NG	: Pg=50.0, Pmax=13.8 -> Pmax=246   samples: 3
% INFO    : Gen at bus 75090 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 75091 - NG	: Pg=13.0, Pmax=5.0 -> Pmax=33   samples: 1
% INFO    : Gen at bus 75092 - NG	: Pg=12.0, Pmax=25.0 -> Pmax=35   samples: 2
% INFO    : Gen at bus 75093 - NG	: Pg=15.0, Pmax=15.0 -> Pmax=19   samples: 6
% INFO    : Gen at bus 75508 - NG	: Pg=0.0, Pmax=53.0 -> Pmax=174   samples: 1
% INFO    : Gen at bus 75515 - NG	: Pg=112.0, Pmax=170.0 -> Pmax=122   samples: 3
% INFO    : Gen at bus 75516 - NG	: Pg=183.0, Pmax=260.0 -> Pmax=322   samples: 8
% INFO    : Gen at bus 75890 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 77090 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 77590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 77591 - NG	: Pg=19.0, Pmax=17.5 -> Pmax=90   samples: 1
% INFO    : Gen at bus 78590 - PEL	: Pg=25.0, Pmax=2.5 -> Pmax=58   samples: 1
% INFO    : Gen at bus 79090 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 79091 - PEL	: Pg=8.0, Pmax=16.9 -> Pmax=26   samples: 2
% INFO    : Gen at bus 81832 - NG	: Pg=13.0, Pmax=20.7 -> Pmax=18   samples: 2
% INFO    : Gen at bus 82001 - COW	: Pg=241.0, Pmax=195.0 -> Pmax=445   samples: 1
% INFO    : Gen at bus 82002 - NG	: Pg=0.0, Pmax=195.0 -> Pmax=3   samples: 1
% INFO    : Gen at bus 82003 - NG	: Pg=0.0, Pmax=42.0 -> Pmax=74   samples: 1
% INFO    : Gen at bus 82004 - NG	: Pg=0.0, Pmax=42.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 82011 - NG	: Pg=0.0, Pmax=29.0 -> Pmax=5   samples: 1
% INFO    : Gen at bus 82012 - PEL	: Pg=0.0, Pmax=29.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 83090 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 83091 - NG	: Pg=13.0, Pmax=5.0 -> Pmax=16   samples: 1
% INFO    : Gen at bus 83091 - NG	: Pg=13.0, Pmax=10.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 83590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 83591 - NG	: Pg=13.0, Pmax=26.0 -> Pmax=57   samples: 7
% INFO    : Gen at bus 83592 - NG	: Pg=12.0, Pmax=11.7 -> Pmax=54   samples: 2
% INFO    : Gen at bus 84491 - NG	: Pg=17.0, Pmax=15.0 -> Pmax=24   samples: 2
% INFO    : Gen at bus 84590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 85590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 85591 - NG	: Pg=15.0, Pmax=18.4 -> Pmax=36   samples: 1
% INFO    : Gen at bus 85592 - NG	: Pg=15.0, Pmax=32.2 -> Pmax=25   samples: 5
% INFO    : Gen at bus 86221 - COW	: Pg=164.0, Pmax=500.0 -> Pmax=185   samples: 1
% INFO    : Gen at bus 86590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 87590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 87591 - NG	: Pg=11.0, Pmax=19.5 -> Pmax=41   samples: 1
% INFO    : Gen at bus 87591 - NG	: Pg=11.0, Pmax=9.0 -> Pmax=31   samples: 3
% INFO    : Gen at bus 87592 - PEL	: Pg=12.0, Pmax=20.0 -> Pmax=36   samples: 1
% INFO    : Gen at bus 87593 - PEL	: Pg=11.0, Pmax=5.0 -> Pmax=35   samples: 3
% INFO    : Gen at bus 87593 - PEL	: Pg=11.0, Pmax=9.0 -> Pmax=45   samples: 1
% INFO    : Gen at bus 87594 - NG	: Pg=8.0, Pmax=13.2 -> Pmax=19   samples: 5
% INFO    : Gen at bus 87595 - PEL	: Pg=13.0, Pmax=30.0 -> Pmax=36   samples: 1
% INFO    : Gen at bus 87596 - COW	: Pg=12.0, Pmax=20.0 -> Pmax=30   samples: 18
% INFO    : Gen at bus 89202 - NG	: Pg=9.0, Pmax=27.6 -> Pmax=41   samples: 3
% INFO    : Gen at bus 89202 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 89231 - NG	: Pg=8.0, Pmax=27.6 -> Pmax=17   samples: 1
% INFO    : Gen at bus 89231 - PEL	: Pg=8.0, Pmax=18.4 -> Pmax=37   samples: 2
% INFO    : Gen at bus 89590 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 89591 - NG	: Pg=10.0, Pmax=5.5 -> Pmax=33   samples: 1
% INFO    : Gen at bus 89591 - NG	: Pg=10.0, Pmax=5.1 -> Pmax=39   samples: 2
% INFO    : Gen at bus 89592 - NG	: Pg=61.0, Pmax=9.0 -> Pmax=206   samples: 4
% INFO    : Gen at bus 89593 - NG	: Pg=68.0, Pmax=7.8 -> Pmax=132   samples: 3
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 10271	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 10272	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 10273	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 10274	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 10470	: Pmin=222.0 -> Pmin=111.0 
% INFO    : Gen at bus 10471	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 10472	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 10473	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 10474	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 16873	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 17073	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 17074	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 17671	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 17672	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 19471	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 19472	: Pmin=19.7 -> Pmin=9.85 
% INFO    : Gen at bus 19473	: Pmin=19.7 -> Pmin=9.85 
% INFO    : Gen at bus 22671	: Pmin=1.2 -> Pmin=0.6 
% INFO    : Gen at bus 22672	: Pmin=1.2 -> Pmin=0.6 
% INFO    : Gen at bus 26772	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 26774	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 27471	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 27472	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 27473	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 28571	: Pmin=110.1 -> Pmin=55.05 
% INFO    : Gen at bus 29671	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 29672	: Pmin=138.0 -> Pmin=69.0 
% INFO    : Gen at bus 29673	: Pmin=194.0 -> Pmin=97.0 
% INFO    : Gen at bus 30671	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 30671	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 31271	: Pmin=163.0 -> Pmin=81.5 
% INFO    : Gen at bus 32604	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35074	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 39471	: Pmin=99.0 -> Pmin=49.5 
% INFO    : Gen at bus 39472	: Pmin=99.0 -> Pmin=49.5 
% INFO    : Gen at bus 39473	: Pmin=99.0 -> Pmin=49.5 
% INFO    : Gen at bus 39675	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 42404	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 42404	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 42404	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 42474	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 42475	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 44471	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 44471	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 44471	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46801	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 46854	: Pmin=3.2 -> Pmin=1.6 
% INFO    : Gen at bus 49474	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 50274	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 50275	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 50276	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 50573	: Pmin=39.0 -> Pmin=19.5 
% INFO    : Gen at bus 50574	: Pmin=39.0 -> Pmin=19.5 
% INFO    : Gen at bus 51471	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 51472	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 51473	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 51474	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 51771	: Pmin=155.0 -> Pmin=77.5 
% INFO    : Gen at bus 51772	: Pmin=111.0 -> Pmin=55.5 
% INFO    : Gen at bus 52476	: Pmin=1.2 -> Pmin=0.6 
% INFO    : Gen at bus 52477	: Pmin=1.2 -> Pmin=0.6 
% INFO    : Gen at bus 68230	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 70504	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 70505	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 70506	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 70507	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 70508	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 70514	: Pmin=68.0 -> Pmin=34.0 
% INFO    : Gen at bus 70515	: Pmin=47.0 -> Pmin=23.5 
% INFO    : Gen at bus 70516	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 75508	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 75515	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 75516	: Pmin=168.0 -> Pmin=84.0 
% INFO    : Gen at bus 82001	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 82003	: Pmin=14.0 -> Pmin=7.0 
% INFO    : Gen at bus 82004	: Pmin=14.0 -> Pmin=7.0 
% INFO    : Gen at bus 82011	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 82012	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 86221	: Pmin=20.0 -> Pmin=10.0 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 10271 - PEL	: Pmax 23.0, Qmin -7.0, Qmax 15.0 -> Qmin -12.0, Qmax 15.0
% INFO    : Gen at bus 10272 - NG	: Pmax 94.0, Qmin -7.0, Qmax 15.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 10273 - COW	: Pmax 60.0, Qmin -7.0, Qmax 15.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 10274 - NG	: Pmax 26.0, Qmin -7.0, Qmax 15.0 -> Qmin -13.0, Qmax 15.0
% INFO    : Gen at bus 10470 - COW	: Pmax 708.0, Qmin -170.0, Qmax 270.0 -> Qmin -354.0, Qmax 354.0
% INFO    : Gen at bus 10471 - NG	: Pmax 464.0, Qmin -75.0, Qmax 159.0 -> Qmin -232.0, Qmax 232.0
% INFO    : Gen at bus 10472 - NG	: Pmax 112.0, Qmin -30.0, Qmax 60.0 -> Qmin -56.0, Qmax 60.0
% INFO    : Gen at bus 10473 - NG	: Pmax 170.0, Qmin -30.0, Qmax 60.0 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 10474 - NG	: Pmax 106.0, Qmin -30.0, Qmax 60.0 -> Qmin -53.0, Qmax 60.0
% INFO    : Gen at bus 10671 - NG	: Pmax 34.0, Qmin -2.4, Qmax 2.4 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 10672 - NG	: Pmax 26.0, Qmin -2.0, Qmax 1.2 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 10673 - PEL	: Pmax 11.0, Qmin -2.4, Qmax 2.4 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 10674 - NG	: Pmax 5.0, Qmin -2.3, Qmax 2.124 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 11204 - NG	: Pmax 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 11271 - COW	: Pmax 52.0, Qmin -14.4, Qmax 14.4 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 12372 - COW	: Pmax 196.0, Qmin -8.4, Qmax 8.4 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 12572 - PEL	: Pmax 15.0, Qmin -2.4, Qmax 2.4 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 12573 - PEL	: Pmax 24.0, Qmin -3.6, Qmax 3.6 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 12872 - PEL	: Pmax 14.0, Qmin -2.76, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 12873 - NG	: Pmax 29.0, Qmin -3.6, Qmax 3.6 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 12874 - NG	: Pmax 17.0, Qmin -3.6, Qmax 3.6 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 13434 - NG	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 13471 - PEL	: Pmax 5.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 13472 - PEL	: Pmax 8.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 13473 - NG	: Pmax 7.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 13475 - COW	: Pmax 21.0, Qmin -1.2, Qmax 1.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 13476 - NG	: Pmax 15.0, Qmin -2.4, Qmax 2.4 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 13477 - COW	: Pmax 3.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 13479 - PEL	: Pmax 8.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 14471 - PEL	: Pmax 7.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 14472 - NG	: Pmax 5.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 14604 - NG	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 14871 - PEL	: Pmax 17.0, Qmin -1.2, Qmax 1.2 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 15573 - PEL	: Pmax 56.0, Qmin -3.6, Qmax 3.6 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 15771 - PEL	: Pmax 18.0, Qmin -2.4, Qmax 2.4 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 16371 - PEL	: Pmax 18.0, Qmin -2.4, Qmax 2.4 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 16372 - NG	: Pmax 18.0, Qmin -2.4, Qmax 2.4 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 16373 - PEL	: Pmax 6.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 16374 - COW	: Pmax 6.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 16375 - NG	: Pmax 9.0, Qmin -2.4, Qmax 2.4 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 16376 - NG	: Pmax 6.0, Qmin -2.4, Qmax 2.4 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 16377 - NG	: Pmax 14.0, Qmin -3.6, Qmax 3.6 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 16671 - COW	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 16873 - NG	: Pmax 26.0, Qmin -1.0, Qmax 7.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 17073 - PEL	: Pmax 75.0, Qmin -5.0, Qmax 15.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 17074 - COW	: Pmax 80.0, Qmin -25.0, Qmax 23.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 17077 - NG	: Pmax 3.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 17671 - NG	: Pmax 45.0, Qmin -3.0, Qmax 7.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 17672 - NG	: Pmax 24.0, Qmin -3.0, Qmax 7.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 18471 - NG	: Pmax 134.0, Qmin -19.2, Qmax 19.2 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 19083 - NG	: Pmax 9.0, Qmin -4.8, Qmax 4.8 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 19085 - PEL	: Pmax 54.0, Qmin -7.0, Qmax 3.6 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 19371 - NG	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 19372 - NG	: Pmax 6.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 19471 - COW	: Pmax 182.0, Qmin -50.0, Qmax 94.0 -> Qmin -91.0, Qmax 94.0
% INFO    : Gen at bus 19472 - NG	: Pmax 274.0, Qmin -23.0, Qmax 38.0 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 19473 - NG	: Pmax 244.0, Qmin -23.0, Qmax 40.0 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 19601 - NG	: Pmax 284.0, Qmin -14.4, Qmax 14.4 -> Qmin -142.0, Qmax 142.0
% INFO    : Gen at bus 19771 - NG	: Pmax 141.0, Qmin -13.2, Qmax 13.2 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 19772 - COW	: Pmax 73.0, Qmin -7.2, Qmax 7.2 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 19773 - PEL	: Pmax 119.0, Qmin -9.86, Qmax 9.86 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 19972 - PEL	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 19974 - COW	: Pmax 124.0, Qmin -6.0, Qmax 6.0 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 21071 - NG	: Pmax 9.0, Qmin -1.2, Qmax 1.2 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 21371 - COW	: Pmax 39.0, Qmin -9.5, Qmax 9.5 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 21871 - PEL	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 22273 - NG	: Pmax 24.0, Qmin -1.48, Qmax 1.2 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 22274 - NG	: Pmax 81.0, Qmin -6.0, Qmax 6.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 22275 - NG	: Pmax 5.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 22276 - NG	: Pmax 17.0, Qmin -2.4, Qmax 2.4 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 22278 - NG	: Pmax 22.0, Qmin -8.4, Qmax 8.4 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 22292 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 22471 - PEL	: Pmax 12.0, Qmin -1.2, Qmax 1.2 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 22472 - PEL	: Pmax 8.0, Qmin -2.4, Qmax 2.4 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 22671 - PEL	: Pmax 67.0, Qmin -22.7, Qmax 32.6 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 22672 - NG	: Pmax 63.0, Qmin -22.7, Qmax 32.6 -> Qmin -32.0, Qmax 32.6
% INFO    : Gen at bus 22871 - PEL	: Pmax 10.0, Qmin -1.09, Qmax 1.2 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 26772 - PEL	: Pmax 11.0, Qmin -3.6, Qmax 3.6 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 26774 - NG	: Pmax 30.0, Qmin -3.6, Qmax 3.6 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 27071 - NG	: Pmax 3.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 27204 - COW	: Pmax 17.0, Qmin -1.0, Qmax 1.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 27371 - COW	: Pmax 40.0, Qmin -9.6, Qmax 9.6 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 27372 - NG	: Pmax 28.0, Qmin -6.0, Qmax 6.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 27471 - NG	: Pmax 168.0, Qmin -3.0, Qmax 42.0 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 27472 - NG	: Pmax 52.0, Qmin -3.0, Qmax 40.0 -> Qmin -26.0, Qmax 40.0
% INFO    : Gen at bus 27473 - NG	: Pmax 250.0, Qmin -48.0, Qmax 82.0 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 27771 - NG	: Pmax 167.0, Qmin -13.61, Qmax 13.0 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 27772 - NG	: Pmax 24.0, Qmin -2.0, Qmax 1.2 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 27773 - PEL	: Pmax 12.0, Qmin -1.0, Qmax 1.2 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 27774 - PEL	: Pmax 184.0, Qmin -19.2, Qmax 19.2 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 27871 - PEL	: Pmax 9.0, Qmin -2.4, Qmax 2.4 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 28071 - COW	: Pmax 19.0, Qmin -6.0, Qmax 1.2 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 28271 - PEL	: Pmax 14.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 28571 - NG	: Pmax 976.0, Qmin -190.0, Qmax 282.1 -> Qmin -488.0, Qmax 488.0
% INFO    : Gen at bus 28872 - NG	: Pmax 23.0, Qmin -2.4, Qmax 2.4 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 28873 - NG	: Pmax 54.0, Qmin -5.42, Qmax 5.42 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 28874 - PEL	: Pmax 113.0, Qmin -28.8, Qmax 28.8 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 29671 - NG	: Pmax 158.0, Qmin -53.0, Qmax 107.0 -> Qmin -79.0, Qmax 107.0
% INFO    : Gen at bus 29673 - COW	: Pmax 509.0, Qmin -170.0, Qmax 255.0 -> Qmin -255.0, Qmax 255.0
% INFO    : Gen at bus 30671 - PEL	: Pmax 45.0, Qmin -4.0, Qmax 13.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 30671 - NG	: Pmax 15.0, Qmin -1.0, Qmax 3.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 31071 - PEL	: Pmax 29.0, Qmin -4.8, Qmax 4.8 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 31074 - COW	: Pmax 23.0, Qmin -4.8, Qmax 4.8 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 31271 - NG	: Pmax 209.0, Qmin -100.0, Qmax 295.0 -> Qmin -105.0, Qmax 295.0
% INFO    : Gen at bus 32404 - NG	: Pmax 210.0, Qmin -6.0, Qmax 6.0 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 32576 - NG	: Pmax 11.0, Qmin -5.03, Qmax 1.2 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 32577 - NG	: Pmax 17.0, Qmin -5.03, Qmax 2.4 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 32578 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 32604 - NG	: Pmax 11.0, Qmin -1.0, Qmax 1.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 33071 - NG	: Pmax 21.0, Qmin -1.48, Qmax 1.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 33072 - NG	: Pmax 9.0, Qmin -1.2, Qmax 1.2 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 35071 - NG	: Pmax 11.0, Qmin -4.8, Qmax 4.8 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 35074 - COW	: Pmax 426.0, Qmin -39.0, Qmax 60.0 -> Qmin -213.0, Qmax 213.0
% INFO    : Gen at bus 35871 - PEL	: Pmax 5.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 35872 - NG	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 35873 - NG	: Pmax 17.0, Qmin -2.4, Qmax 2.4 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 35877 - PEL	: Pmax 6.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 36271 - PEL	: Pmax 135.0, Qmin -12.0, Qmax 12.0 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 36272 - NG	: Pmax 44.0, Qmin -75.0, Qmax 13.2 -> Qmin -75.0, Qmax 22.0
% INFO    : Gen at bus 36471 - NG	: Pmax 38.0, Qmin -1.2, Qmax 1.2 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 36472 - NG	: Pmax 32.0, Qmin -1.7, Qmax 1.2 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 36473 - PEL	: Pmax 22.0, Qmin -1.2, Qmax 1.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 36474 - COW	: Pmax 38.0, Qmin -3.6, Qmax 3.6 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 36475 - NG	: Pmax 50.0, Qmin -2.4, Qmax 2.4 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 36476 - PEL	: Pmax 34.0, Qmin -4.0, Qmax 4.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 38244 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 38272 - NG	: Pmax 7.0, Qmin -2.4, Qmax 2.4 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 38870 - NG	: Pmax 23.0, Qmin -8.4, Qmax 8.4 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 38871 - NG	: Pmax 35.0, Qmin -6.0, Qmax 6.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 39471 - COW	: Pmax 373.0, Qmin -112.0, Qmax 176.0 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 39473 - NG	: Pmax 392.0, Qmin -112.0, Qmax 176.0 -> Qmin -196.0, Qmax 196.0
% INFO    : Gen at bus 39675 - NG	: Pmax 444.0, Qmin -19.0, Qmax 60.0 -> Qmin -222.0, Qmax 222.0
% INFO    : Gen at bus 40471 - NG	: Pmax 14.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 40772 - NG	: Pmax 13.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 40773 - NG	: Pmax 17.0, Qmin -3.6, Qmax 3.6 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 42404 - COW	: Pmax 61.0, Qmin 0.0, Qmax 5.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 42404 - NG	: Pmax 52.0, Qmin 0.0, Qmax 5.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 42404 - NG	: Pmax 61.0, Qmin 0.0, Qmax 5.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 42474 - NG	: Pmax 229.0, Qmin -20.0, Qmax 55.0 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 42475 - NG	: Pmax 282.0, Qmin -20.0, Qmax 55.0 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 42672 - PEL	: Pmax 13.0, Qmin -1.07, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 42673 - NG	: Pmax 9.0, Qmin -3.6, Qmax 3.6 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 42674 - PEL	: Pmax 15.0, Qmin -1.2, Qmax 1.2 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 43671 - NG	: Pmax 10.0, Qmin -4.8, Qmax 4.8 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 43672 - PEL	: Pmax 7.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 44471 - NG	: Pmax 67.0, Qmin -10.0, Qmax 9.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 44471 - NG	: Pmax 55.0, Qmin -10.0, Qmax 9.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 44471 - NG	: Pmax 19.0, Qmin -1.0, Qmax 3.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 46801 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 46854 - NG	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 46870 - PEL	: Pmax 5.0, Qmin -1.0, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 46873 - NG	: Pmax 19.0, Qmin -2.4, Qmax 2.4 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 46874 - COW	: Pmax 14.0, Qmin -5.0, Qmax 3.6 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 46875 - PEL	: Pmax 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 47871 - NG	: Pmax 106.0, Qmin -16.0, Qmax 16.0 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 47872 - PEL	: Pmax 36.0, Qmin -15.6, Qmax 15.6 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 47873 - NG	: Pmax 19.0, Qmin -1.2, Qmax 1.2 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 49604 - PEL	: Pmax 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 49672 - NG	: Pmax 9.0, Qmin -1.2, Qmax 1.2 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 49973 - NG	: Pmax 28.0, Qmin -3.6, Qmax 3.6 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 49976 - NG	: Pmax 5.0, Qmin -2.0, Qmax 2.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 49980 - PEL	: Pmax 7.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 50071 - NG	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 51471 - NG	: Pmax 71.0, Qmin -10.0, Qmax 25.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 51472 - NG	: Pmax 248.0, Qmin -10.0, Qmax 25.0 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 51473 - NG	: Pmax 524.0, Qmin -45.0, Qmax 110.0 -> Qmin -262.0, Qmax 262.0
% INFO    : Gen at bus 51474 - COW	: Pmax 348.0, Qmin -45.0, Qmax 110.0 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 51771 - NG	: Pmax 422.0, Qmin -91.0, Qmax 143.0 -> Qmin -211.0, Qmax 211.0
% INFO    : Gen at bus 51772 - COW	: Pmax 428.0, Qmin -61.0, Qmax 95.0 -> Qmin -214.0, Qmax 214.0
% INFO    : Gen at bus 52074 - NG	: Pmax 310.0, Qmin -36.0, Qmax 47.0 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 52271 - PEL	: Pmax 20.0, Qmin -3.6, Qmax 3.6 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 52476 - NG	: Pmax 55.0, Qmin -7.0, Qmax 32.0 -> Qmin -28.0, Qmax 32.0
% INFO    : Gen at bus 52477 - NG	: Pmax 166.0, Qmin -7.0, Qmax 32.0 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 52671 - PEL	: Pmax 3.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 52673 - PEL	: Pmax 8.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 52675 - PEL	: Pmax 19.0, Qmin -2.4, Qmax 2.4 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 52676 - NG	: Pmax 32.0, Qmin -2.4, Qmax 2.4 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 52677 - NG	: Pmax 4.0, Qmin -1.3, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 52700 - COW	: Pmax 79.0, Qmin -6.0, Qmax 6.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 52772 - PEL	: Pmax 94.0, Qmin -3.6, Qmax 3.6 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 52773 - COW	: Pmax 20.0, Qmin -4.8, Qmax 4.8 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 52778 - NG	: Pmax 47.0, Qmin -4.8, Qmax 4.8 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 52871 - NG	: Pmax 19.0, Qmin -6.0, Qmax 1.2 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 52872 - PEL	: Pmax 12.0, Qmin -1.2, Qmax 1.2 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 52873 - NG	: Pmax 12.0, Qmin -1.0, Qmax 1.2 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 52874 - PEL	: Pmax 7.0, Qmin -2.4, Qmax 2.4 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 52875 - PEL	: Pmax 8.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 52876 - PEL	: Pmax 6.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 52878 - NG	: Pmax 6.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 53471 - NG	: Pmax 29.0, Qmin -2.4, Qmax 1.2 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 53671 - NG	: Pmax 16.0, Qmin -3.6, Qmax 3.6 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 53672 - PEL	: Pmax 3.0, Qmin -1.92, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 53673 - PEL	: Pmax 12.0, Qmin -3.6, Qmax 3.6 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 53871 - PEL	: Pmax 9.0, Qmin -2.4, Qmax 2.4 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 54471 - NG	: Pmax 13.0, Qmin -2.4, Qmax 2.4 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 54472 - PEL	: Pmax 5.0, Qmin -2.56, Qmax 2.4 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 55071 - NG	: Pmax 51.0, Qmin -2.4, Qmax 2.4 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 55072 - NG	: Pmax 100.0, Qmin -4.8, Qmax 4.8 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 55073 - NG	: Pmax 22.0, Qmin -1.2, Qmax 1.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 67102 - PEL	: Pmax 75.0, Qmin -18.73, Qmax 18.73 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 68222 - NG	: Pmax 78.0, Qmin -14.4, Qmax 14.4 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 68223 - PEL	: Pmax 5.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 68230 - PEL	: Pmax 20.0, Qmin -6.0, Qmax 6.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 68282 - NG	: Pmax 9.0, Qmin -3.6, Qmax 3.6 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 68300 - PEL	: Pmax 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 68306 - NG	: Pmax 33.0, Qmin -3.6, Qmax 3.6 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 68307 - PEL	: Pmax 15.0, Qmin -1.2, Qmax 1.2 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 68313 - NG	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 68314 - PEL	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 68408 - PEL	: Pmax 35.0, Qmin -3.6, Qmax 3.6 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 68536 - PEL	: Pmax 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 68547 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 68564 - PEL	: Pmax 74.0, Qmin -1.1, Qmax 1.6 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 68566 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 70093 - NG	: Pmax 36.0, Qmin -13.2, Qmax 13.2 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 70505 - NG	: Pmax 192.0, Qmin -61.5984, Qmax 92.0 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 70506 - NG	: Pmax 167.0, Qmin -61.5984, Qmax 92.0 -> Qmin -84.0, Qmax 92.0
% INFO    : Gen at bus 70507 - NG	: Pmax 194.0, Qmin -2.0, Qmax 42.0 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 70508 - NG	: Pmax 38.0, Qmin -2.0, Qmax 42.0 -> Qmin -19.0, Qmax 42.0
% INFO    : Gen at bus 70514 - PEL	: Pmax 172.0, Qmin -76.0, Qmax 130.0 -> Qmin -86.0, Qmax 130.0
% INFO    : Gen at bus 70516 - NG	: Pmax 191.0, Qmin -54.0, Qmax 81.0 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 71091 - NG	: Pmax 63.0, Qmin -24.0, Qmax 24.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 74090 - NG	: Pmax 246.0, Qmin -32.4, Qmax 32.4 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 75091 - NG	: Pmax 33.0, Qmin -16.8, Qmax 16.8 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 75092 - NG	: Pmax 35.0, Qmin -7.2, Qmax 7.2 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 75508 - NG	: Pmax 174.0, Qmin -16.0, Qmax 50.0 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 75516 - NG	: Pmax 322.0, Qmin -121.2, Qmax 165.0 -> Qmin -161.0, Qmax 165.0
% INFO    : Gen at bus 77591 - NG	: Pmax 90.0, Qmin -2.4, Qmax 2.4 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 78590 - PEL	: Pmax 58.0, Qmin -25.2, Qmax 25.2 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 79091 - PEL	: Pmax 26.0, Qmin -4.8, Qmax 4.8 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 81832 - NG	: Pmax 18.0, Qmin -4.8, Qmax 4.8 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 82001 - COW	: Pmax 445.0, Qmin -148.8, Qmax 150.0 -> Qmin -223.0, Qmax 223.0
% INFO    : Gen at bus 82003 - NG	: Pmax 74.0, Qmin -3.234, Qmax 27.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 82004 - NG	: Pmax 64.0, Qmin -3.234, Qmax 27.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 82012 - PEL	: Pmax 22.0, Qmin -9.7872, Qmax 21.75 -> Qmin -11.0, Qmax 21.75
% INFO    : Gen at bus 83591 - NG	: Pmax 57.0, Qmin -8.4, Qmax 8.4 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 83592 - NG	: Pmax 54.0, Qmin -15.6, Qmax 15.6 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 84491 - NG	: Pmax 24.0, Qmin -10.8, Qmax 10.8 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 87591 - NG	: Pmax 41.0, Qmin -4.8, Qmax 4.8 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 87591 - NG	: Pmax 31.0, Qmin -4.8, Qmax 4.8 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 87592 - PEL	: Pmax 36.0, Qmin -2.4, Qmax 2.4 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 87593 - PEL	: Pmax 35.0, Qmin -1.2, Qmax 1.2 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 87593 - PEL	: Pmax 45.0, Qmin -1.2, Qmax 1.2 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 87594 - NG	: Pmax 19.0, Qmin -7.2, Qmax 7.2 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 87595 - PEL	: Pmax 36.0, Qmin -10.8, Qmax 10.8 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 87596 - COW	: Pmax 30.0, Qmin -3.6, Qmax 3.6 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 89591 - NG	: Pmax 33.0, Qmin -9.6, Qmax 9.6 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 89591 - NG	: Pmax 39.0, Qmin -9.6, Qmax 9.6 -> Qmin -20.0, Qmax 20.0
% INFO    : 
% INFO    : === Generator Active Cost Stat Model Notes ===
% INFO    : Updated Generator Cost: PEL - 0.0 6.705772 0.0 -> 0 6.63558414951 0
% INFO    : Updated Generator Cost: NG - 0.0 6.772304 0.0 -> 0 0.89019171604 0
% INFO    : Updated Generator Cost: COW - 0.0 1.102916 0.0 -> 0 1.20600383052 0
% INFO    : Updated Generator Cost: NG - 0.0 6.529801 0.0 -> 0 0.85591546007 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.987836 0.0 -> 0 7.23679856274 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.065571 0.0 -> 0 7.08961307046 0
% INFO    : Updated Generator Cost: COW - 0.0 0.731229 0.0 -> 0 0.812004082839 0
% INFO    : Updated Generator Cost: NG - 0.0 0.868435 0.0 -> 0 1.08643834017 0
% INFO    : Updated Generator Cost: NG - 0.0 1.310791 0.0 -> 0 1.46939644565 0
% INFO    : Updated Generator Cost: NG - 0.0 1.029123 0.0 -> 0 0.985630000124 0
% INFO    : Updated Generator Cost: NG - 0.0 0.769455 0.0 -> 0 1.29638193487 0
% INFO    : Updated Generator Cost: NG - 0.0 1.409602 0.0 -> 0 0.988425204621 0
% INFO    : Updated Generator Cost: NG - 0.0 1.192949 0.0 -> 0 0.884748066416 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.647226 0.0 -> 0 6.54777537671 0
% INFO    : Updated Generator Cost: NG - 0.0 6.875859 0.0 -> 0 0.976288484717 0
% INFO    : Updated Generator Cost: NG - 0.0 7.091964 0.0 -> 0 1.09605322622 0
% INFO    : Updated Generator Cost: COW - 0.0 1.420246 0.0 -> 0 0.959715916825 0
% INFO    : Updated Generator Cost: COW - 0.0 0.787263 0.0 -> 0 0.734933664987 0
% INFO    : Updated Generator Cost: COW - 0.0 1.039979 0.0 -> 0 0.607587366248 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.108238 0.0 -> 0 6.49339966704 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.927958 0.0 -> 0 6.63297029274 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.275032 0.0 -> 0 6.50001019822 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.162355 0.0 -> 0 6.45219948845 0
% INFO    : Updated Generator Cost: NG - 0.0 6.713898 0.0 -> 0 1.20158182474 0
% INFO    : Updated Generator Cost: NG - 0.0 1.281454 0.0 -> 0 0.992326733766 0
% INFO    : Updated Generator Cost: NG - 0.0 1.124515 0.0 -> 0 1.11504920317 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.678135 0.0 -> 0 7.43093012919 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.705985 0.0 -> 0 7.10901769619 0
% INFO    : Updated Generator Cost: NG - 0.0 1.125291 0.0 -> 0 1.46782631334 0
% INFO    : Updated Generator Cost: COW - 0.0 0.663376 0.0 -> 0 0.545289451303 0
% INFO    : Updated Generator Cost: NG - 0.0 1.17787 0.0 -> 0 1.22024912742 0
% INFO    : Updated Generator Cost: COW - 0.0 7.432097 0.0 -> 0 0.367378252685 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.694058 0.0 -> 0 6.86669987489 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.280592 0.0 -> 0 6.83333639129 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.940723 0.0 -> 0 7.59312720015 0
% INFO    : Updated Generator Cost: NG - 0.0 1.250777 0.0 -> 0 0.878457972936 0
% INFO    : Updated Generator Cost: NG - 0.0 0.962257 0.0 -> 0 1.4469984958 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.005345 0.0 -> 0 6.60868326381 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.51735 0.0 -> 0 7.14583885028 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.997547 0.0 -> 0 6.72884892562 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.191985 0.0 -> 0 6.94849432542 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.475277 0.0 -> 0 6.96780794823 0
% INFO    : Updated Generator Cost: NG - 0.0 6.37484 0.0 -> 0 0.886595095165 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.194453 0.0 -> 0 6.82489289138 0
% INFO    : Updated Generator Cost: COW - 0.0 1.2254 0.0 -> 0 0.802000369477 0
% INFO    : Updated Generator Cost: NG - 0.0 1.037024 0.0 -> 0 1.0726862189 0
% INFO    : Updated Generator Cost: NG - 0.0 0.405182 0.0 -> 0 1.04647497275 0
% INFO    : Updated Generator Cost: NG - 0.0 1.141187 0.0 -> 0 1.02870087022 0
% INFO    : Updated Generator Cost: NG - 0.0 7.00843 0.0 -> 0 1.39385673773 0
% INFO    : Updated Generator Cost: NG - 0.0 6.633995 0.0 -> 0 1.11973242103 0
% INFO    : Updated Generator Cost: NG - 0.0 1.072361 0.0 -> 0 1.06679874202 0
% INFO    : Updated Generator Cost: COW - 0.0 6.947406 0.0 -> 0 0.888610906914 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.817148 0.0 -> 0 6.70468586835 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.966577 0.0 -> 0 6.63243584028 0
% INFO    : Updated Generator Cost: COW - 0.0 1.155131 0.0 -> 0 1.26635777085 0
% INFO    : Updated Generator Cost: NG - 0.0 1.30367 0.0 -> 0 1.18012866226 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.865308 0.0 -> 0 6.56989183608 0
% INFO    : Updated Generator Cost: COW - 0.0 0.80596 0.0 -> 0 0.827182649139 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.455197 0.0 -> 0 6.53106894376 0
% INFO    : Updated Generator Cost: NG - 0.0 6.881799 0.0 -> 0 1.01453565579 0
% INFO    : Updated Generator Cost: NG - 0.0 0.980462 0.0 -> 0 1.05725418219 0
% INFO    : Updated Generator Cost: NG - 0.0 1.029919 0.0 -> 0 1.22251670563 0
% INFO    : Updated Generator Cost: NG - 0.0 1.228166 0.0 -> 0 1.10845199468 0
% INFO    : Updated Generator Cost: NG - 0.0 6.927709 0.0 -> 0 1.16929199499 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.919956 0.0 -> 0 6.95331233693 0
% INFO    : Updated Generator Cost: NG - 0.0 0.759011 0.0 -> 0 1.00143478275 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.172854 0.0 -> 0 6.7544433415 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.119278 0.0 -> 0 6.4179510612 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.221331 0.0 -> 0 1.00839169368 0
% INFO    : Updated Generator Cost: NG - 0.0 0.903735 0.0 -> 0 1.17092125313 0
% INFO    : Updated Generator Cost: COW - 0.0 1.063945 0.0 -> 0 0.735077497033 0
% INFO    : Updated Generator Cost: NG - 0.0 6.967847 0.0 -> 0 0.790223640128 0
% INFO    : Updated Generator Cost: NG - 0.0 7.039919 0.0 -> 0 1.00081419698 0
% INFO    : Updated Generator Cost: NG - 0.0 1.388681 0.0 -> 0 1.140848354 0
% INFO    : Updated Generator Cost: NG - 0.0 1.033905 0.0 -> 0 0.9415761567 0
% INFO    : Updated Generator Cost: COW - 0.0 0.805743 0.0 -> 0 0.925032220429 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.141638 0.0 -> 0 7.13678933693 0
% INFO    : Updated Generator Cost: NG - 0.0 7.030594 0.0 -> 0 1.02129753543 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.610447 0.0 -> 0 6.5678273567 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.3315 0.0 -> 0 6.67525810405 0
% INFO    : Updated Generator Cost: COW - 0.0 1.150889 0.0 -> 0 0.569865779934 0
% INFO    : Updated Generator Cost: NG - 0.0 7.056868 0.0 -> 0 1.03245282504 0
% INFO    : Updated Generator Cost: COW - 0.0 0.912271 0.0 -> 0 0.493375500771 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.415364 0.0 -> 0 6.5655340833 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.338133 0.0 -> 0 6.58836468987 0
% INFO    : Updated Generator Cost: NG - 0.0 1.18043 0.0 -> 0 1.28450397263 0
% INFO    : Updated Generator Cost: NG - 0.0 1.010379 0.0 -> 0 1.4033616858 0
% INFO    : Updated Generator Cost: NG - 0.0 0.817841 0.0 -> 0 1.35118562858 0
% INFO    : Updated Generator Cost: NG - 0.0 1.166509 0.0 -> 0 0.740139677056 0
% INFO    : Updated Generator Cost: NG - 0.0 0.922434 0.0 -> 0 0.891732113895 0
% INFO    : Updated Generator Cost: NG - 0.0 7.38141 0.0 -> 0 1.20538387413 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.848013 0.0 -> 0 7.4114294346 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.584401 0.0 -> 0 6.40166076451 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.672683 0.0 -> 0 7.66258249017 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.651334 0.0 -> 0 6.47170700511 0
% INFO    : Updated Generator Cost: NG - 0.0 1.22672 0.0 -> 0 1.16709459334 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.648268 0.0 -> 0 6.98555670071 0
% INFO    : Updated Generator Cost: NG - 0.0 1.131771 0.0 -> 0 0.900514090061 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.082005 0.0 -> 0 6.88043720987 0
% INFO    : Updated Generator Cost: NG - 0.0 6.953552 0.0 -> 0 1.20290059955 0
% INFO    : Updated Generator Cost: NG - 0.0 1.072836 0.0 -> 0 1.25957923801 0
% INFO    : Updated Generator Cost: NG - 0.0 1.396655 0.0 -> 0 1.0006422235 0
% INFO    : Updated Generator Cost: COW - 0.0 1.191793 0.0 -> 0 0.86433222321 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 0.421518 0.0 -> 0 0.710297122959 0
% INFO    : Updated Generator Cost: NG - 0.0 7.259057 0.0 -> 0 0.694598009475 0
% INFO    : Updated Generator Cost: NG - 0.0 0.937303 0.0 -> 0 0.940717790651 0
% INFO    : Updated Generator Cost: NG - 0.0 6.99753 0.0 -> 0 0.812355416283 0
% INFO    : Updated Generator Cost: NG - 0.0 1.053643 0.0 -> 0 0.907061692362 0
% INFO    : Updated Generator Cost: NG - 0.0 0.801435 0.0 -> 0 1.09119302868 0
% INFO    : Updated Generator Cost: NG - 0.0 0.965035 0.0 -> 0 1.1506654209 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.149117 0.0 -> 0 6.65116290883 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.82589 0.0 -> 0 6.6716846837 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.348884 0.0 -> 0 7.24312271245 0
% INFO    : Updated Generator Cost: COW - 0.0 1.414237 0.0 -> 0 0.87065321528 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.919459 0.0 -> 0 6.30850979634 0
% INFO    : Updated Generator Cost: NG - 0.0 0.582786 0.0 -> 0 0.946532113925 0
% INFO    : Updated Generator Cost: NG - 0.0 6.824631 0.0 -> 0 1.00568947761 0
% INFO    : Updated Generator Cost: NG - 0.0 1.002012 0.0 -> 0 1.04607585891 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.007134 0.0 -> 0 7.59355397506 0
% INFO    : Updated Generator Cost: NG - 0.0 0.911719 0.0 -> 0 0.973148292003 0
% INFO    : Updated Generator Cost: NG - 0.0 0.687332 0.0 -> 0 0.915497707179 0
% INFO    : Updated Generator Cost: COW - 0.0 1.258238 0.0 -> 0 1.04827548265 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.31627 0.0 -> 0 6.80717806269 0
% INFO    : Updated Generator Cost: NG - 0.0 1.615844 0.0 -> 0 1.19807807074 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.966947 0.0 -> 0 7.57076412603 0
% INFO    : Updated Generator Cost: COW - 0.0 6.668267 0.0 -> 0 0.665747899121 0
% INFO    : Updated Generator Cost: NG - 0.0 0.983129 0.0 -> 0 1.34578482303 0
% INFO    : Updated Generator Cost: NG - 0.0 0.823339 0.0 -> 0 0.981029843174 0
% INFO    : Updated Generator Cost: NG - 0.0 1.5453 0.0 -> 0 1.09505908181 0
% INFO    : Updated Generator Cost: NG - 0.0 1.24072 0.0 -> 0 0.893247015678 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.51818 0.0 -> 0 7.00283707521 0
% INFO    : Updated Generator Cost: NG - 0.0 0.748153 0.0 -> 0 0.963394445756 0
% INFO    : Updated Generator Cost: NG - 0.0 6.876191 0.0 -> 0 1.13680425525 0
% INFO    : Updated Generator Cost: NG - 0.0 7.053782 0.0 -> 0 1.12603959112 0
% INFO    : Updated Generator Cost: NG - 0.0 0.438078 0.0 -> 0 0.61641850279 0
% INFO    : Updated Generator Cost: NG - 0.0 6.632386 0.0 -> 0 0.776484745378 0
% INFO    : Updated Generator Cost: COW - 0.0 1.212122 0.0 -> 0 0.459275869237 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.083414 0.0 -> 0 7.52389909604 0
% INFO    : Updated Generator Cost: NG - 0.0 6.798543 0.0 -> 0 1.06406321221 0
% INFO    : Updated Generator Cost: NG - 0.0 1.218276 0.0 -> 0 1.10779384742 0
% INFO    : Updated Generator Cost: NG - 0.0 0.825765 0.0 -> 0 0.710946931075 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.083146 0.0 -> 0 6.71178464089 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.015007 0.0 -> 0 6.72946067505 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.634967 0.0 -> 0 6.80120431692 0
% INFO    : Updated Generator Cost: NG - 0.0 6.868203 0.0 -> 0 1.45492471961 0
% INFO    : Updated Generator Cost: NG - 0.0 1.118175 0.0 -> 0 0.836245462157 0
% INFO    : Updated Generator Cost: NG - 0.0 1.21087 0.0 -> 0 0.914294397861 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.47498 0.0 -> 0 6.68340198866 0
% INFO    : Updated Generator Cost: COW - 0.0 0.574892 0.0 -> 0 0.63303920969 0
% INFO    : Updated Generator Cost: NG - 0.0 7.060462 0.0 -> 0 1.06896852144 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.90113 0.0 -> 0 6.34779969536 0
% INFO    : Updated Generator Cost: PEL - 0.0 5.818735 0.0 -> 0 6.51768939378 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.340145 0.0 -> 0 7.29063489214 0
% INFO    : Updated Generator Cost: NG - 0.0 1.231079 0.0 -> 0 1.19603891032 0
% INFO    : Updated Generator Cost: NG - 0.0 0.809809 0.0 -> 0 1.28951812651 0
% INFO    : Updated Generator Cost: NG - 0.0 1.114238 0.0 -> 0 1.18321622768 0
% INFO    : Updated Generator Cost: NG - 0.0 0.842322 0.0 -> 0 1.28357899777 0
% INFO    : Updated Generator Cost: NG - 0.0 1.328013 0.0 -> 0 1.18964856383 0
% INFO    : Updated Generator Cost: COW - 0.0 1.176455 0.0 -> 0 1.36265434295 0
% INFO    : Updated Generator Cost: NG - 0.0 0.769402 0.0 -> 0 1.1538235556 0
% INFO    : Updated Generator Cost: NG - 0.0 1.242298 0.0 -> 0 1.1409873537 0
% INFO    : Updated Generator Cost: NG - 0.0 1.001568 0.0 -> 0 1.49761159691 0
% INFO    : Updated Generator Cost: NG - 0.0 7.009657 0.0 -> 0 1.05384868041 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.919235 0.0 -> 0 6.94925868778 0
% INFO    : Updated Generator Cost: NG - 0.0 6.687497 0.0 -> 0 1.30570843147 0
% INFO    : Updated Generator Cost: NG - 0.0 0.937065 0.0 -> 0 1.4871660025 0
% INFO    : Updated Generator Cost: COW - 0.0 1.140277 0.0 -> 0 0.692835235613 0
% INFO    : Updated Generator Cost: NG - 0.0 6.36698 0.0 -> 0 1.11469644206 0
% INFO    : Updated Generator Cost: NG - 0.0 1.159031 0.0 -> 0 1.19555490634 0
% INFO    : Updated Generator Cost: NG - 0.0 0.922167 0.0 -> 0 1.11433858826 0
% INFO    : Updated Generator Cost: NG - 0.0 0.671776 0.0 -> 0 1.04690900831 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.074159 0.0 -> 0 7.14644431975 0
% INFO    : Updated Generator Cost: NG - 0.0 0.676459 0.0 -> 0 0.992481545578 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.738815 0.0 -> 0 6.98424052035 0
% INFO    : Updated Generator Cost: NG - 0.0 6.241445 0.0 -> 0 1.09240986246 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.472714 0.0 -> 0 7.34548550733 0
% INFO    : Updated Generator Cost: NG - 0.0 0.452572 0.0 -> 0 0.950108976199 0
% INFO    : Updated Generator Cost: NG - 0.0 0.489514 0.0 -> 0 1.33801639027 0
% INFO    : Updated Generator Cost: NG - 0.0 0.993641 0.0 -> 0 0.889797215407 0
% INFO    : Updated Generator Cost: NG - 0.0 0.817406 0.0 -> 0 1.59383681822 0
% INFO    : Updated Generator Cost: NG - 0.0 0.901627 0.0 -> 0 0.973085500024 0
% INFO    : Updated Generator Cost: NG - 0.0 1.029975 0.0 -> 0 1.04113141823 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.046501 0.0 -> 0 7.50378006681 0
% INFO    : Updated Generator Cost: NG - 0.0 6.834992 0.0 -> 0 1.41636150952 0
% INFO    : Updated Generator Cost: COW - 0.0 1.080094 0.0 -> 0 1.10346854249 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.645704 0.0 -> 0 6.94137191483 0
% INFO    : Updated Generator Cost: NG - 0.0 6.859937 0.0 -> 0 1.0990436114 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.894054 0.0 -> 0 7.51202260843 0
% INFO    : Updated Generator Cost: NG - 0.0 1.300743 0.0 -> 0 1.21121038497 0
% INFO    : Updated Generator Cost: NG - 0.0 1.420839 0.0 -> 0 1.00500835664 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.769218 0.0 -> 0 6.91056693891 0
% INFO    : Updated Generator Cost: NG - 0.0 1.106376 0.0 -> 0 0.947708268868 0
% INFO    : Updated Generator Cost: NG - 0.0 7.116984 0.0 -> 0 1.18828663349 0
% INFO    : Updated Generator Cost: NG - 0.0 1.048553 0.0 -> 0 1.45234287373 0
% INFO    : Updated Generator Cost: NG - 0.0 1.158786 0.0 -> 0 1.41693153431 0
% INFO    : Updated Generator Cost: NG - 0.0 1.229945 0.0 -> 0 1.22293228947 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.213575 0.0 -> 0 7.13752534081 0
% INFO    : Updated Generator Cost: NG - 0.0 0.722605 0.0 -> 0 1.03428465329 0
% INFO    : Updated Generator Cost: NG - 0.0 1.204156 0.0 -> 0 1.25028101653 0
% INFO    : Updated Generator Cost: NG - 0.0 1.064846 0.0 -> 0 1.38024683403 0
% INFO    : Updated Generator Cost: NG - 0.0 0.655402 0.0 -> 0 1.03079827202 0
% INFO    : Updated Generator Cost: NG - 0.0 0.663852 0.0 -> 0 1.05164028431 0
% INFO    : Updated Generator Cost: NG - 0.0 1.197925 0.0 -> 0 0.941705649787 0
% INFO    : Updated Generator Cost: NG - 0.0 7.018102 0.0 -> 0 1.26748082403 0
% INFO    : Updated Generator Cost: NG - 0.0 0.959754 0.0 -> 0 1.1853820599 0
% INFO    : Updated Generator Cost: NG - 0.0 0.784843 0.0 -> 0 1.13458676448 0
% INFO    : Updated Generator Cost: COW - 0.0 0.844426 0.0 -> 0 0.907879821483 0
% INFO    : Updated Generator Cost: NG - 0.0 1.005304 0.0 -> 0 1.02998070254 0
% INFO    : Updated Generator Cost: COW - 0.0 0.968874 0.0 -> 0 0.931017091112 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.662912 0.0 -> 0 7.36873437071 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.018175 0.0 -> 0 7.08317198998 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.825649 0.0 -> 0 6.94922207432 0
% INFO    : Updated Generator Cost: NG - 0.0 7.376086 0.0 -> 0 1.4773642534 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.561504 0.0 -> 0 7.15567606613 0
% INFO    : Updated Generator Cost: NG - 0.0 1.261908 0.0 -> 0 0.925350789877 0
% INFO    : Updated Generator Cost: NG - 0.0 1.005577 0.0 -> 0 1.12743672601 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.062011 0.0 -> 0 7.26389468633 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.947704 0.0 -> 0 7.05903707736 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.041392 0.0 -> 0 6.66702589832 0
% INFO    : Updated Generator Cost: NG - 0.0 0.925292 0.0 -> 0 1.02876595657 0
% INFO    : Updated Generator Cost: NG - 0.0 1.012094 0.0 -> 0 1.21063355663 0
% INFO    : Updated Generator Cost: COW - 0.0 7.456071 0.0 -> 0 0.478580469836 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.818943 0.0 -> 0 6.97506425296 0
% INFO    : Updated Generator Cost: COW - 0.0 0.833172 0.0 -> 0 0.675054162364 0
% INFO    : Updated Generator Cost: NG - 0.0 0.874267 0.0 -> 0 0.905241041544 0
% INFO    : Updated Generator Cost: NG - 0.0 6.976889 0.0 -> 0 1.16919027709 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.991169 0.0 -> 0 7.1704417767 0
% INFO    : Updated Generator Cost: NG - 0.0 0.793683 0.0 -> 0 1.05746391231 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.321775 0.0 -> 0 6.81407947415 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.177817 0.0 -> 0 6.69183923892 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.334706 0.0 -> 0 6.63917227265 0
% INFO    : Updated Generator Cost: NG - 0.0 1.11155 0.0 -> 0 1.20343299204 0
% INFO    : Updated Generator Cost: NG - 0.0 1.469784 0.0 -> 0 1.1987677009 0
% INFO    : Updated Generator Cost: NG - 0.0 0.877151 0.0 -> 0 1.03275700317 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.955996 0.0 -> 0 7.5608806818 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.515326 0.0 -> 0 7.16319691298 0
% INFO    : Updated Generator Cost: NG - 0.0 0.688788 0.0 -> 0 1.24195463093 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.981249 0.0 -> 0 7.08280563375 0
% INFO    : Updated Generator Cost: NG - 0.0 0.744198 0.0 -> 0 0.884292240723 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.158126 0.0 -> 0 6.84636263847 0
% INFO    : Updated Generator Cost: NG - 0.0 1.063961 0.0 -> 0 0.971836813692 0
% INFO    : Updated Generator Cost: NG - 0.0 6.513464 0.0 -> 0 1.24411297291 0
% INFO    : Updated Generator Cost: NG - 0.0 7.075578 0.0 -> 0 1.24009780149 0
% INFO    : Updated Generator Cost: NG - 0.0 6.838771 0.0 -> 0 1.09324791735 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.35265 0.0 -> 0 7.17108724107 0
% INFO    : Updated Generator Cost: NG - 0.0 1.203815 0.0 -> 0 1.02276803233 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.653294 0.0 -> 0 6.41482405105 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.681564 0.0 -> 0 6.63270865309 0
% INFO    : Updated Generator Cost: NG - 0.0 7.301024 0.0 -> 0 1.16160572207 0
% INFO    : Updated Generator Cost: NG - 0.0 6.826082 0.0 -> 0 1.05687832538 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.168709 0.0 -> 0 7.72368564451 0
% INFO    : Updated Generator Cost: NG - 0.0 0.913504 0.0 -> 0 0.989425144093 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.660189 0.0 -> 0 7.28609736737 0
% INFO    : Updated Generator Cost: NG - 0.0 1.114603 0.0 -> 0 0.938382344862 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.40551 0.0 -> 0 7.03800016588 0
% INFO    : Updated Generator Cost: NG - 0.0 1.161311 0.0 -> 0 0.78091683817 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.032668 0.0 -> 0 6.96859319754 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.351487 0.0 -> 0 6.78695580394 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.938199 0.0 -> 0 6.91995708591 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.353549 0.0 -> 0 7.46925428995 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.952187 0.0 -> 0 6.81241372654 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 0.653359 0.0 -> 0 1.01755451016 0
% INFO    : Updated Generator Cost: NG - 0.0 1.101511 0.0 -> 0 1.28237580512 0
% INFO    : Updated Generator Cost: NG - 0.0 6.718143 0.0 -> 0 1.14316746468 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.114402 0.0 -> 0 1.3473626918 0
% INFO    : Updated Generator Cost: NG - 0.0 0.974562 0.0 -> 0 1.19659983804 0
% INFO    : Updated Generator Cost: NG - 0.0 1.103927 0.0 -> 0 1.00828073848 0
% INFO    : Updated Generator Cost: NG - 0.0 1.084724 0.0 -> 0 1.20977599997 0
% INFO    : Updated Generator Cost: NG - 0.0 6.474442 0.0 -> 0 1.20134415986 0
% INFO    : Updated Generator Cost: NG - 0.0 1.011043 0.0 -> 0 1.03121961635 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.58741 0.0 -> 0 7.03463740435 0
% INFO    : Updated Generator Cost: NG - 0.0 1.019082 0.0 -> 0 0.631017518446 0
% INFO    : Updated Generator Cost: NG - 0.0 1.101726 0.0 -> 0 1.26552758903 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.140664 0.0 -> 0 0.769382903216 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.074446 0.0 -> 0 0.845176003248 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 0.871925 0.0 -> 0 0.858226311899 0
% INFO    : Updated Generator Cost: NG - 0.0 6.495424 0.0 -> 0 1.11202788801 0
% INFO    : Updated Generator Cost: NG - 0.0 7.013116 0.0 -> 0 1.03560562266 0
% INFO    : Updated Generator Cost: NG - 0.0 0.828624 0.0 -> 0 1.011932879 0
% INFO    : Updated Generator Cost: NG - 0.0 0.452316 0.0 -> 0 0.942569985622 0
% INFO    : Updated Generator Cost: NG - 0.0 0.655785 0.0 -> 0 1.07880556039 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.03334 0.0 -> 0 0.852572599651 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.722386 0.0 -> 0 7.01878866605 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 7.052627 0.0 -> 0 6.67341221359 0
% INFO    : Updated Generator Cost: NG - 0.0 6.692965 0.0 -> 0 1.2488248286 0
% INFO    : Updated Generator Cost: COW - 0.0 1.048302 0.0 -> 0 0.907736375467 0
% INFO    : Updated Generator Cost: NG - 0.0 0.872435 0.0 -> 0 1.29834204588 0
% INFO    : Updated Generator Cost: NG - 0.0 0.778207 0.0 -> 0 0.978138492272 0
% INFO    : Updated Generator Cost: NG - 0.0 1.43185 0.0 -> 0 1.33757606251 0
% INFO    : Updated Generator Cost: NG - 0.0 6.452623 0.0 -> 0 1.0222841579 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.54143 0.0 -> 0 7.0397268286 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.07637 0.0 -> 0 1.60701702062 0
% INFO    : Updated Generator Cost: NG - 0.0 1.501393 0.0 -> 0 1.12121199958 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 6.341302 0.0 -> 0 1.15937940048 0
% INFO    : Updated Generator Cost: NG - 0.0 0.943569 0.0 -> 0 1.10071240615 0
% INFO    : Updated Generator Cost: NG - 0.0 1.105629 0.0 -> 0 1.18810182664 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 6.702403 0.0 -> 0 1.18229628196 0
% INFO    : Updated Generator Cost: NG - 0.0 1.057525 0.0 -> 0 1.03170432583 0
% INFO    : Updated Generator Cost: COW - 0.0 0.890165 0.0 -> 0 1.15196029996 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 6.796765 0.0 -> 0 0.70149174442 0
% INFO    : Updated Generator Cost: NG - 0.0 0.38263 0.0 -> 0 0.819671193538 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.021729 0.0 -> 0 7.50621791703 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.850443 0.0 -> 0 6.02364874622 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.207164 0.0 -> 0 7.1198885349 0
% INFO    : Updated Generator Cost: NG - 0.0 0.671776 0.0 -> 0 1.15009319231 0
% INFO    : Updated Generator Cost: PEL - 0.0 6.868071 0.0 -> 0 6.64348862383 0
% INFO    : Updated Generator Cost: COW - 0.0 6.794398 0.0 -> 0 1.18304837704 0
% INFO    : Updated Generator Cost: NG - 0.0 1.079741 0.0 -> 0 1.05885676245 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.034105 0.0 -> 0 1.12148223777 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.728411 0.0 -> 0 6.7956686648 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.208149 0.0 -> 0 0.62712350125 0
% INFO    : Updated Generator Cost: NG - 0.0 1.113915 0.0 -> 0 1.30578559525 0
% INFO    : Updated Generator Cost: NG - 0.0 1.185537 0.0 -> 0 1.14094970985 0
% INFO    : Updated Generator Cost: NG - 0.0 0.740619 0.0 -> 0 0.75853661296 0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
