%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.3.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                        30 - April - 2015                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%  EIRGrid - Summer Peak 2013
%
%  Based on data from:
%    "Ten Year Transmission Forecast Statement 2013"
%    http://www.eirgrid.com/transmission/transmissionforecaststatement/
%    Accessed: 25/8/2014
%  
%  WARNING: This is a preliminary translation from a PSS/E-30 file.
%    The network produces AC Power Flow solutions, but has not been 
%    validated to PSS/E.  See the end of this file for detailed 
%    translation notes.
%
function mpc = nesta_case1397sp_eir
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10	 1	 42.9	 29.49	 0.0	 0.0	 2	    0.97367	   -8.75749	 38.0	 1	    1.15000	    0.85000;
	11	 1	 28.75	 20.42	 0.0	 0.0	 2	    0.98991	   -7.53428	 38.0	 1	    1.15000	    0.85000;
	12	 1	 4.87	 1.6	 0.0	 0.0	 1	    0.98501	   -9.18944	 38.0	 1	    1.15000	    0.85000;
	13	 1	 26.22	 8.59	 0.0	 0.0	 1	    0.98776	  -11.09441	 38.0	 1	    1.15000	    0.85000;
	14	 1	 40.5	 13.32	 0.0	 0.0	 2	    0.97718	  -12.00020	 38.0	 1	    1.15000	    0.85000;
	15	 1	 42.52	 14.0	 0.0	 0.0	 2	    0.99182	  -11.59816	 38.0	 1	    1.15000	    0.85000;
	1021	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95311	  -12.69222	 110.0	 1	    1.15000	    0.85000;
	1041	 1	 1.28	 0.06	 0.0	 0.0	 3	    0.98102	  -12.71485	 110.0	 1	    1.15000	    0.85000;
	1042	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98649	  -11.18133	 220.0	 1	    1.15000	    0.85000;
	1052	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98567	  -11.48906	 220.0	 1	    1.15000	    0.85000;
	1061	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93856	   -9.10367	 110.0	 1	    1.15000	    0.85000;
	1062	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98649	  -11.18133	 220.0	 1	    1.15000	    0.85000;
	1071	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94367	  -12.37268	 110.0	 1	    1.15000	    0.85000;
	1072	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98641	  -11.19485	 220.0	 1	    1.15000	    0.85000;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95791	  -12.21735	 110.0	 1	    1.15000	    0.85000;
	1101	 1	 16.62	 4.98	 0.0	 0.0	 5	    0.95105	  -18.05138	 110.0	 1	    1.15000	    0.85000;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99224	  -10.27755	 110.0	 1	    1.15000	    0.85000;
	1122	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99056	   -9.97193	 220.0	 1	    1.15000	    0.85000;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93368	  -12.99944	 110.0	 1	    1.15000	    0.85000;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98366	   -6.33514	 110.0	 1	    1.15000	    0.85000;
	1181	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96811	   -9.91807	 110.0	 1	    1.15000	    0.85000;
	1201	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99536	   -5.22251	 110.0	 1	    1.15000	    0.85000;
	1221	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.96144	  -12.68311	 110.0	 1	    1.15000	    0.85000;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99629	  -12.51752	 110.0	 1	    1.15000	    0.85000;
	1251	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94845	  -11.31809	 110.0	 1	    1.15000	    0.85000;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98296	   -7.70502	 110.0	 1	    1.15000	    0.85000;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97604	  -12.17833	 110.0	 1	    1.15000	    0.85000;
	1301	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99104	   -9.93452	 110.0	 1	    1.15000	    0.85000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.97833	   -9.86725	 110.0	 1	    1.15000	    0.85000;
	1341	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91884	   -9.85848	 110.0	 1	    1.15000	    0.85000;
	1351	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.98148	  -10.39552	 110.0	 1	    1.15000	    0.85000;
	1361	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95169	  -17.43625	 110.0	 1	    1.15000	    0.85000;
	1381	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97732	  -13.23641	 110.0	 1	    1.15000	    0.85000;
	1391	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98436	  -13.34940	 110.0	 1	    1.15000	    0.85000;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90669	  -14.59925	 110.0	 1	    1.15000	    0.85000;
	1421	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99185	   -8.98369	 110.0	 1	    1.15000	    0.85000;
	1441	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97132	  -14.04944	 110.0	 1	    1.15000	    0.85000;
	1451	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98949	   -6.72847	 110.0	 1	    1.15000	    0.85000;
	1461	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.96337	  -15.19771	 110.0	 1	    1.15000	    0.85000;
	1481	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95766	  -15.99595	 110.0	 1	    1.15000	    0.85000;
	1501	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97110	  -14.06388	 110.0	 1	    1.15000	    0.85000;
	1541	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.98813	  -11.86126	 110.0	 1	    1.15000	    0.85000;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98980	   -6.75454	 110.0	 1	    1.15000	    0.85000;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99478	   -5.26090	 110.0	 1	    1.15000	    0.85000;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97615	  -11.20809	 110.0	 1	    1.15000	    0.85000;
	1602	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97803	  -10.23795	 220.0	 1	    1.15000	    0.85000;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97926	   -9.09066	 110.0	 1	    1.15000	    0.85000;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96615	  -13.45110	 110.0	 1	    1.15000	    0.85000;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93798	   -8.71629	 110.0	 1	    1.15000	    0.85000;
	1641	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94983	  -10.64298	 110.0	 1	    1.15000	    0.85000;
	1642	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95171	   -8.78321	 220.0	 1	    1.15000	    0.85000;
	1651	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96945	   -8.53885	 110.0	 1	    1.15000	    0.85000;
	1661	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91898	  -14.82998	 110.0	 1	    1.15000	    0.85000;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97230	  -12.24296	 110.0	 1	    1.15000	    0.85000;
	1691	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99389	   -8.83484	 110.0	 1	    1.15000	    0.85000;
	1701	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93211	  -10.63616	 110.0	 1	    1.15000	    0.85000;
	1711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00263	   -6.13334	 110.0	 1	    1.15000	    0.85000;
	1721	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95518	  -17.67048	 110.0	 1	    1.15000	    0.85000;
	1731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00263	   -6.13334	 110.0	 1	    1.15000	    0.85000;
	1741	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99406	   -8.78596	 110.0	 1	    1.15000	    0.85000;
	1742	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00074	   -7.32074	 220.0	 1	    1.15000	    0.85000;
	1761	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93213	  -10.63645	 110.0	 1	    1.15000	    0.85000;
	1781	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98323	   -6.35874	 110.0	 1	    1.15000	    0.85000;
	1801	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99406	   -8.86939	 110.0	 1	    1.15000	    0.85000;
	1821	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93369	  -12.00243	 110.0	 1	    1.15000	    0.85000;
	1841	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99127	  -12.61636	 110.0	 1	    1.15000	    0.85000;
	1861	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94484	  -10.01484	 110.0	 1	    1.15000	    0.85000;
	1871	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99185	   -6.53040	 110.0	 1	    1.15000	    0.85000;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.95601	  -12.79386	 110.0	 1	    1.15000	    0.85000;
	1901	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.96913	  -13.31978	 110.0	 1	    1.15000	    0.85000;
	1921	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97511	  -13.35055	 110.0	 1	    1.15000	    0.85000;
	1931	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92591	  -11.55358	 110.0	 1	    1.15000	    0.85000;
	1941	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.01232	   -6.77528	 110.0	 1	    1.15000	    0.85000;
	1951	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90402	  -15.92118	 110.0	 1	    1.15000	    0.85000;
	1961	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97037	  -13.62408	 110.0	 1	    1.15000	    0.85000;
	1971	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98149	   -8.54555	 110.0	 1	    1.15000	    0.85000;
	1981	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95918	  -10.77768	 110.0	 1	    1.15000	    0.85000;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99337	  -11.81599	 110.0	 1	    1.15000	    0.85000;
	2001	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.96348	  -15.59837	 110.0	 1	    1.15000	    0.85000;
	2002	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.96930	  -13.88575	 220.0	 1	    1.15000	    0.85000;
	2021	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98052	  -10.36899	 110.0	 1	    1.15000	    0.85000;
	2041	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99242	   -6.43867	 110.0	 1	    1.15000	    0.85000;
	2042	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00503	   -3.73672	 220.0	 1	    1.15000	    0.85000;
	2052	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00501	   -3.74800	 220.0	 1	    1.15000	    0.85000;
	2081	 4	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 110.0	 1	    1.15000	    0.85000;
	2101	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98428	   -7.96217	 110.0	 1	    1.15000	    0.85000;
	2121	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94232	  -13.37175	 110.0	 1	    1.15000	    0.85000;
	2131	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97087	   -8.43543	 110.0	 1	    1.15000	    0.85000;
	2141	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95594	  -16.01812	 110.0	 1	    1.15000	    0.85000;
	2161	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95195	  -17.98853	 110.0	 1	    1.15000	    0.85000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97466	   -8.81839	 110.0	 1	    1.15000	    0.85000;
	2202	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99667	   -8.06644	 220.0	 1	    1.15000	    0.85000;
	2204	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.96072	   -6.04791	 380.0	 1	    1.15000	    0.85000;
	2221	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97121	  -13.14354	 110.0	 1	    1.15000	    0.85000;
	2231	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94371	  -12.37365	 110.0	 1	    1.15000	    0.85000;
	2241	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94140	  -12.29504	 110.0	 1	    1.15000	    0.85000;
	2251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00310	   -6.10601	 110.0	 1	    1.15000	    0.85000;
	2261	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.96030	  -11.14919	 110.0	 1	    1.15000	    0.85000;
	2281	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91846	  -14.06096	 110.0	 1	    1.15000	    0.85000;
	2301	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.97056	   -9.94511	 110.0	 1	    1.15000	    0.85000;
	2321	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91203	  -11.47302	 110.0	 1	    1.15000	    0.85000;
	2361	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.93955	  -12.83374	 110.0	 1	    1.15000	    0.85000;
	2481	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98948	   -9.02042	 110.0	 1	    1.15000	    0.85000;
	2491	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98934	   -9.01818	 110.0	 1	    1.15000	    0.85000;
	2521	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94532	  -10.01971	 110.0	 1	    1.15000	    0.85000;
	2522	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95431	   -9.07170	 220.0	 1	    1.15000	    0.85000;
	2541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00210	   -8.80143	 110.0	 1	    1.15000	    0.85000;
	2551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00020	   -8.63321	 110.0	 1	    1.15000	    0.85000;
	2561	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99703	   -5.09537	 110.0	 1	    1.15000	    0.85000;
	2562	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00644	   -3.77854	 220.0	 1	    1.15000	    0.85000;
	2563	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00643	   -3.78857	 220.0	 1	    1.15000	    0.85000;
	2571	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00368	   -5.92358	 110.0	 1	    1.15000	    0.85000;
	2581	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99099	   -6.62270	 110.0	 1	    1.15000	    0.85000;
	2671	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93456	   -8.07137	 110.0	 1	    1.15000	    0.85000;
	2681	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94641	  -10.34561	 110.0	 1	    1.15000	    0.85000;
	2701	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98608	   -7.09666	 110.0	 1	    1.15000	    0.85000;
	2721	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98860	   -9.73278	 110.0	 1	    1.15000	    0.85000;
	2731	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98151	   -8.54584	 110.0	 1	    1.15000	    0.85000;
	2741	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.96465	  -15.17421	 110.0	 1	    1.15000	    0.85000;
	2742	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.97094	  -13.48777	 220.0	 1	    1.15000	    0.85000;
	2761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00240	   -6.15603	 110.0	 1	    1.15000	    0.85000;
	2771	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98091	   -8.90772	 110.0	 1	    1.15000	    0.85000;
	2780	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94043	  -11.38587	 110.0	 1	    1.15000	    0.85000;
	2781	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94043	  -11.38587	 110.0	 1	    1.15000	    0.85000;
	2801	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92028	  -10.30075	 110.0	 1	    1.15000	    0.85000;
	2821	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95960	  -11.08822	 110.0	 1	    1.15000	    0.85000;
	2841	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97677	   -8.82298	 110.0	 1	    1.15000	    0.85000;
	2842	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98882	   -7.52265	 220.0	 1	    1.15000	    0.85000;
	2852	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98598	  -11.46219	 220.0	 1	    1.15000	    0.85000;
	2861	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98116	  -10.15940	 110.0	 1	    1.15000	    0.85000;
	2881	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96801	  -11.25770	 110.0	 1	    1.15000	    0.85000;
	2941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00222	   -8.81364	 110.0	 1	    1.15000	    0.85000;
	2951	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00041	   -8.61734	 110.0	 1	    1.15000	    0.85000;
	2962	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00705	   -3.66172	 220.0	 1	    1.15000	    0.85000;
	2972	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00631	   -3.33312	 220.0	 1	    1.15000	    0.85000;
	3061	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96645	  -13.28706	 110.0	 1	    1.15000	    0.85000;
	3081	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00078	   -8.57632	 110.0	 1	    1.15000	    0.85000;
	3082	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00405	   -7.71281	 220.0	 1	    1.15000	    0.85000;
	3091	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98612	   -9.96471	 110.0	 1	    1.15000	    0.85000;
	3101	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91875	  -17.26557	 110.0	 1	    1.15000	    0.85000;
	3122	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00789	   -6.72979	 220.0	 1	    1.15000	    0.85000;
	3200	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97975	  -11.87753	 110.0	 1	    1.15000	    0.85000;
	3201	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97374	  -13.39575	 110.0	 1	    1.15000	    0.85000;
	3202	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97975	  -11.87753	 220.0	 1	    1.15000	    0.85000;
	3203	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97976	  -11.88326	 220.0	 1	    1.15000	    0.85000;
	3209	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97375	  -13.39317	 110.0	 1	    1.15000	    0.85000;
	3221	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96662	  -13.95106	 110.0	 1	    1.15000	    0.85000;
	3241	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.98780	  -10.79836	 110.0	 1	    1.15000	    0.85000;
	3261	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.94651	  -16.55287	 110.0	 1	    1.15000	    0.85000;
	3281	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95820	  -12.18332	 110.0	 1	    1.15000	    0.85000;
	3282	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95711	  -11.11664	 220.0	 1	    1.15000	    0.85000;
	3301	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96691	   -9.94082	 110.0	 1	    1.15000	    0.85000;
	3321	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96728	   -9.41587	 110.0	 1	    1.15000	    0.85000;
	3341	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.97393	  -13.23756	 110.0	 1	    1.15000	    0.85000;
	3342	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.97080	  -11.73635	 220.0	 1	    1.15000	    0.85000;
	3361	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90710	  -11.87507	 110.0	 1	    1.15000	    0.85000;
	3381	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.96174	  -10.95621	 110.0	 1	    1.15000	    0.85000;
	3401	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95842	  -15.94043	 110.0	 1	    1.15000	    0.85000;
	3421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00262	   -6.13300	 110.0	 1	    1.15000	    0.85000;
	3431	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98086	  -10.17882	 110.0	 1	    1.15000	    0.85000;
	3501	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92268	  -10.30952	 110.0	 1	    1.15000	    0.85000;
	3521	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99922	   -7.16106	 110.0	 1	    1.15000	    0.85000;
	3522	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99353	   -5.84612	 220.0	 1	    1.15000	    0.85000;
	3541	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95262	  -12.06695	 110.0	 1	    1.15000	    0.85000;
	3561	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99304	   -9.71032	 110.0	 1	    1.15000	    0.85000;
	3581	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90709	  -11.87478	 110.0	 1	    1.15000	    0.85000;
	3601	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96743	  -14.07752	 110.0	 1	    1.15000	    0.85000;
	3611	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96762	  -14.06537	 110.0	 1	    1.15000	    0.85000;
	3621	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.92654	  -18.58205	 110.0	 1	    1.15000	    0.85000;
	3641	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99180	  -11.87833	 110.0	 1	    1.15000	    0.85000;
	3642	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.98545	  -11.67253	 220.0	 1	    1.15000	    0.85000;
	3651	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.99179	  -11.87707	 110.0	 1	    1.15000	    0.85000;
	3751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00265	   -8.78986	 110.0	 1	    1.15000	    0.85000;
	3761	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99019	   -6.66745	 110.0	 1	    1.15000	    0.85000;
	3781	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99463	   -5.25253	 110.0	 1	    1.15000	    0.85000;
	3801	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97250	  -13.45832	 110.0	 1	    1.15000	    0.85000;
	3821	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98167	   -7.87318	 110.0	 1	    1.15000	    0.85000;
	3841	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99014	   -9.62999	 110.0	 1	    1.15000	    0.85000;
	3842	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99697	   -8.44425	 220.0	 1	    1.15000	    0.85000;
	3851	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98596	   -8.24274	 110.0	 1	    1.15000	    0.85000;
	3852	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99518	   -7.11774	 220.0	 1	    1.15000	    0.85000;
	3861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00337	   -8.75858	 110.0	 1	    1.15000	    0.85000;
	3871	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99820	   -8.71228	 110.0	 1	    1.15000	    0.85000;
	3881	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97335	  -12.10734	 110.0	 1	    1.15000	    0.85000;
	3901	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95628	  -11.06823	 110.0	 1	    1.15000	    0.85000;
	3934	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95143	   -0.61278	 380.0	 1	    1.15000	    0.85000;
	3941	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94869	  -10.89456	 110.0	 1	    1.15000	    0.85000;
	3942	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.96659	   -4.35425	 220.0	 1	    1.15000	    0.85000;
	3944	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95141	   -0.60814	 380.0	 1	    1.15000	    0.85000;
	3954	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95137	   -0.60974	 380.0	 1	    1.15000	    0.85000;
	3961	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96780	  -14.05168	 110.0	 1	    1.15000	    0.85000;
	3981	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95603	  -11.08375	 110.0	 1	    1.15000	    0.85000;
	3991	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95604	  -11.08301	 110.0	 1	    1.15000	    0.85000;
	4001	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92303	  -10.69941	 110.0	 1	    1.15000	    0.85000;
	4021	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.95433	  -13.75460	 110.0	 1	    1.15000	    0.85000;
	4041	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90754	  -14.00383	 110.0	 1	    1.15000	    0.85000;
	4061	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98880	   -7.72966	 110.0	 1	    1.15000	    0.85000;
	4071	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91298	  -11.30217	 110.0	 1	    1.15000	    0.85000;
	4081	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.98449	  -10.69781	 110.0	 1	    1.15000	    0.85000;
	4101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00247	   -6.14715	 110.0	 1	    1.15000	    0.85000;
	4111	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99315	   -8.84332	 110.0	 1	    1.15000	    0.85000;
	4201	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.98049	  -10.09586	 110.0	 1	    1.15000	    0.85000;
	4211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00351	   -8.74500	 110.0	 1	    1.15000	    0.85000;
	4221	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97276	   -9.10802	 110.0	 1	    1.15000	    0.85000;
	4242	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00757	   -3.84071	 220.0	 1	    1.15000	    0.85000;
	4261	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.93055	  -13.29726	 110.0	 1	    1.15000	    0.85000;
	4281	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98095	  -10.17298	 110.0	 1	    1.15000	    0.85000;
	4341	 1	 1.3	 0.39	 0.0	 0.0	 3	    0.97504	  -13.35599	 110.0	 1	    1.15000	    0.85000;
	4351	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97512	  -13.35066	 110.0	 1	    1.15000	    0.85000;
	4361	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96054	   -9.83018	 110.0	 1	    1.15000	    0.85000;
	4371	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91444	  -13.15402	 110.0	 1	    1.15000	    0.85000;
	4382	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95892	   -4.62612	 220.0	 1	    1.15000	    0.85000;
	4384	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95962	   -2.95600	 380.0	 1	    1.15000	    0.85000;
	4401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00301	   -6.03462	 110.0	 1	    1.15000	    0.85000;
	4441	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.96116	  -13.80255	 110.0	 1	    1.15000	    0.85000;
	4461	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00386	   -8.67619	 110.0	 1	    1.15000	    0.85000;
	4462	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00736	   -3.85320	 220.0	 1	    1.15000	    0.85000;
	4471	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00386	   -8.67767	 110.0	 1	    1.15000	    0.85000;
	4472	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00578	   -7.76472	 220.0	 1	    1.15000	    0.85000;
	4481	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.96244	  -11.37510	 110.0	 1	    1.15000	    0.85000;
	4491	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99553	   -5.21563	 110.0	 1	    1.15000	    0.85000;
	4501	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97462	   -8.78677	 110.0	 1	    1.15000	    0.85000;
	4511	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99317	   -8.87323	 110.0	 1	    1.15000	    0.85000;
	4522	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96694	   -5.98391	 220.0	 1	    1.15000	    0.85000;
	4621	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.97620	   -8.39452	 110.0	 1	    1.15000	    0.85000;
	4651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00364	   -8.73125	 110.0	 1	    1.15000	    0.85000;
	4681	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95225	   -9.85997	 110.0	 1	    1.15000	    0.85000;
	4701	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91711	  -10.62831	 110.0	 1	    1.15000	    0.85000;
	4711	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91712	  -10.62739	 110.0	 1	    1.15000	    0.85000;
	4721	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97807	  -13.18800	 110.0	 1	    1.15000	    0.85000;
	4722	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98524	  -11.67361	 220.0	 1	    1.15000	    0.85000;
	4731	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98514	  -13.28930	 110.0	 1	    1.15000	    0.85000;
	4741	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98013	   -8.75606	 110.0	 1	    1.15000	    0.85000;
	4761	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98506	  -13.29766	 110.0	 1	    1.15000	    0.85000;
	4781	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98780	   -7.68525	 110.0	 1	    1.15000	    0.85000;
	4901	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99211	  -10.28643	 110.0	 1	    1.15000	    0.85000;
	4941	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94633	  -11.75297	 110.0	 1	    1.15000	    0.85000;
	4942	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95866	  -10.61513	 220.0	 1	    1.15000	    0.85000;
	4943	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95867	  -10.61278	 220.0	 1	    1.15000	    0.85000;
	4951	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93834	  -11.54086	 110.0	 1	    1.15000	    0.85000;
	4961	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97546	   -9.58472	 110.0	 1	    1.15000	    0.85000;
	4981	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93250	  -10.83704	 110.0	 1	    1.15000	    0.85000;
	4991	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88750	  -12.20927	 110.0	 1	    1.15000	    0.85000;
	5001	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94074	  -11.89254	 110.0	 1	    1.15000	    0.85000;
	5022	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00751	   -3.84289	 220.0	 1	    1.15000	    0.85000;
	5031	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99069	   -6.91973	 110.0	 1	    1.15000	    0.85000;
	5041	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93754	  -10.13946	 110.0	 1	    1.15000	    0.85000;
	5042	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94481	   -9.65823	 220.0	 1	    1.15000	    0.85000;
	5051	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98442	   -6.28569	 110.0	 1	    1.15000	    0.85000;
	5061	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.95988	  -13.84782	 110.0	 1	    1.15000	    0.85000;
	5071	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98440	   -6.28535	 110.0	 1	    1.15000	    0.85000;
	5091	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95572	  -12.43960	 110.0	 1	    1.15000	    0.85000;
	5122	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00865	   -6.66258	 220.0	 1	    1.15000	    0.85000;
	5131	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99365	   -8.87128	 110.0	 1	    1.15000	    0.85000;
	5141	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96909	   -7.66188	 110.0	 1	    1.15000	    0.85000;
	5142	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96675	   -7.13819	 220.0	 1	    1.15000	    0.85000;
	5172	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95648	   -5.91149	 220.0	 1	    1.15000	    0.85000;
	5181	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96883	  -14.04617	 110.0	 1	    1.15000	    0.85000;
	5202	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99985	   -9.81179	 220.0	 1	    1.15000	    0.85000;
	5221	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94865	  -10.82930	 110.0	 1	    1.15000	    0.85000;
	5222	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00870	   -6.65336	 220.0	 1	    1.15000	    0.85000;
	5241	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90750	  -14.00996	 110.0	 1	    1.15000	    0.85000;
	5251	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90750	  -14.00985	 110.0	 1	    1.15000	    0.85000;
	5261	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96841	   -8.39973	 110.0	 1	    1.15000	    0.85000;
	5271	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95649	  -14.61071	 110.0	 1	    1.15000	    0.85000;
	5281	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97036	   -8.72156	 110.0	 1	    1.15000	    0.85000;
	5301	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.92637	  -18.39911	 110.0	 1	    1.15000	    0.85000;
	5321	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.93853	  -11.96319	 110.0	 1	    1.15000	    0.85000;
	5341	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93046	  -10.61679	 110.0	 1	    1.15000	    0.85000;
	5361	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88714	  -12.19896	 110.0	 1	    1.15000	    0.85000;
	5381	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95157	  -16.13380	 110.0	 1	    1.15000	    0.85000;
	5441	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95951	  -15.85237	 110.0	 1	    1.15000	    0.85000;
	5462	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00012	   -4.11825	 220.0	 1	    1.15000	    0.85000;
	5464	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.95953	   -2.81695	 380.0	 1	    1.15000	    0.85000;
	5481	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97837	  -12.93687	 110.0	 1	    1.15000	    0.85000;
	5501	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.98320	  -14.64343	 110.0	 1	    1.15000	    0.85000;
	5521	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99435	   -5.27178	 110.0	 1	    1.15000	    0.85000;
	10204	 1	 12.48	 6.98	 0.0	 0.0	 4	    0.94566	  -15.50962	 38.0	 1	    1.15000	    0.85000;
	10205	 1	 12.48	 6.98	 0.0	 0.0	 4	    0.94622	  -15.37830	 38.0	 1	    1.15000	    0.85000;
	10210	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95312	  -12.69073	 110.0	 1	    1.15000	    0.85000;
	10212	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.90063	  -15.50962	 20.0	 1	    1.15000	    0.85000;
	10213	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.90063	  -15.50968	 20.0	 1	    1.15000	    0.85000;
	10261	 1	 0.0	 0.0	 0.0	 30.0	 4	    0.95314	  -12.69222	 110.0	 1	    1.15000	    0.85000;
	10271	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.90772	  -12.69222	 10.5	 1	    1.15000	    0.85000;
	10272	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.90772	  -12.69222	 10.5	 1	    1.15000	    0.85000;
	10273	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.90772	  -12.69222	 10.5	 1	    1.15000	    0.85000;
	10274	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.90772	  -12.69222	 10.5	 1	    1.15000	    0.85000;
	10275	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.90063	  -15.50962	 0.69	 1	    1.15000	    0.85000;
	10276	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.90063	  -15.50968	 0.69	 1	    1.15000	    0.85000;
	10401	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.94239	  -12.71485	 10.0	 1	    1.15000	    0.85000;
	10421	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98206	  -12.49839	 10.5	 1	    1.15000	    0.85000;
	10470	 2	 7.5	 2.7	 0.0	 0.0	 3	    0.97215	   -6.48554	 21.0	 1	    1.15000	    0.85000;
	10471	 2	 11.99	 4.31	 0.0	 0.0	 3	    0.93725	  -11.54630	 20.0	 1	    1.15000	    0.85000;
	10472	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.93874	  -11.48906	 10.5	 1	    1.15000	    0.85000;
	10473	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.93874	  -11.48906	 10.5	 1	    1.15000	    0.85000;
	10474	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.93951	  -11.18133	 10.5	 1	    1.15000	    0.85000;
	10602	 1	 5.03	 1.23	 0.0	 0.0	 9	    0.92782	   -7.14272	 20.0	 1	    1.15000	    0.85000;
	10604	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90770	   -9.10367	 38.0	 1	    1.15000	    0.85000;
	10619	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93862	   -9.10831	 110.0	 1	    1.15000	    0.85000;
	10671	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90549	   -7.09643	 0.69	 1	    1.15000	    0.85000;
	10672	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90988	   -4.27673	 0.69	 1	    1.15000	    0.85000;
	10673	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90573	   -7.09723	 0.69	 1	    1.15000	    0.85000;
	10674	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91019	   -3.26391	 0.4	 1	    1.15000	    0.85000;
	10801	 1	 4.64	 1.03	 0.0	 0.0	 7	    0.94203	  -13.40996	 11.0	 1	    1.15000	    0.85000;
	11201	 1	 5.89	 1.93	 0.0	 0.0	 6	    0.96670	  -14.12513	 10.0	 1	    1.15000	    0.85000;
	11202	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.92608	   -1.77840	 20.0	 1	    1.15000	    0.85000;
	11204	 2	 9.57	 3.15	 0.0	 0.0	 6	    0.98272	   -8.46362	 38.0	 1	    1.15000	    0.85000;
	11214	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99160	  -10.28098	 38.0	 1	    1.15000	    0.85000;
	11221	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99210	  -10.24557	 10.5	 1	    1.15000	    0.85000;
	11222	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99205	  -10.23240	 10.5	 1	    1.15000	    0.85000;
	11224	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99250	  -10.29966	 38.0	 1	    1.15000	    0.85000;
	11234	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.98854	   -8.78780	 38.0	 1	    1.15000	    0.85000;
	11242	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99250	  -10.29966	 20.0	 1	    1.15000	    0.85000;
	11244	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99128	   -8.85569	 38.0	 1	    1.15000	    0.85000;
	11252	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.93065	   -8.83518	 20.0	 1	    1.15000	    0.85000;
	11254	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.98940	   -8.83518	 38.0	 1	    1.15000	    0.85000;
	11271	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.92548	    2.43702	 3.3	 1	    1.15000	    0.85000;
	11404	 1	 53.67	 12.05	 0.0	 0.0	 9	    0.92068	  -19.08906	 38.0	 1	    1.15000	    0.85000;
	11461	 1	 0.0	 0.0	 0.0	 30.0	 9	    0.93371	  -12.99944	 110.0	 1	    1.15000	    0.85000;
	12001	 1	 11.33	 1.75	 0.0	 0.0	 1	    0.99054	   -6.86873	 10.0	 1	    1.15000	    0.85000;
	12201	 1	 12.64	 3.35	 0.0	 0.0	 8	    0.96799	  -16.81333	 10.0	 1	    1.15000	    0.85000;
	12302	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03298	  -11.10822	 20.0	 1	    1.15000	    0.85000;
	12370	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03298	  -11.10822	 0.4	 1	    1.15000	    0.85000;
	12371	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.04390	  -11.12678	 0.4	 1	    1.15000	    0.85000;
	12372	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.03833	   -8.20716	 0.4	 1	    1.15000	    0.85000;
	12502	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.96574	   -7.32532	 20.0	 1	    1.15000	    0.85000;
	12571	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.96635	   -4.70931	 0.69	 1	    1.15000	    0.85000;
	12572	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.97991	   -7.35449	 0.69	 1	    1.15000	    0.85000;
	12573	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.97990	   -7.35460	 0.69	 1	    1.15000	    0.85000;
	12702	 1	 11.14	 1.5	 0.0	 0.0	 10	    0.99169	  -11.22785	 20.0	 1	    1.15000	    0.85000;
	12802	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.94062	   -5.92582	 20.0	 1	    1.15000	    0.85000;
	12804	 1	 3.75	 1.21	 0.0	 0.0	 3	    0.99137	   -9.02798	 38.0	 1	    1.15000	    0.85000;
	12812	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.92371	   -2.22583	 20.0	 1	    1.15000	    0.85000;
	12814	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.99816	   -8.12970	 38.0	 1	    1.15000	    0.85000;
	12872	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.94062	   -5.92582	 0.4	 1	    1.15000	    0.85000;
	12873	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.94062	   -5.92582	 0.4	 1	    1.15000	    0.85000;
	12874	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.92349	    1.60216	 0.69	 1	    1.15000	    0.85000;
	13001	 1	 9.89	 3.23	 0.0	 0.0	 6	    0.98258	  -11.37780	 10.0	 1	    1.15000	    0.85000;
	13011	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.98258	  -11.37780	 10.0	 1	    1.15000	    0.85000;
	13204	 1	 17.99	 4.94	 0.0	 0.0	 8	    0.97636	  -14.09677	 38.0	 1	    1.15000	    0.85000;
	13219	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.97856	   -9.85121	 110.0	 1	    1.15000	    0.85000;
	13402	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92275	   -6.73157	 20.0	 1	    1.15000	    0.85000;
	13404	 1	 22.56	 7.42	 0.0	 0.0	 9	    0.95732	   -9.38316	 38.0	 1	    1.15000	    0.85000;
	13412	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91173	   -9.38316	 20.0	 1	    1.15000	    0.85000;
	13415	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91396	   -3.97747	 20.0	 1	    1.15000	    0.85000;
	13416	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91519	    0.38623	 20.0	 1	    1.15000	    0.85000;
	13417	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91656	   -6.73157	 20.0	 1	    1.15000	    0.85000;
	13422	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95732	   -9.38253	 20.0	 1	    1.15000	    0.85000;
	13424	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97384	   -6.73157	 38.0	 1	    1.15000	    0.85000;
	13432	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90465	   -2.78119	 20.0	 1	    1.15000	    0.85000;
	13434	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.96303	   -8.70902	 38.0	 1	    1.15000	    0.85000;
	13442	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90895	  -11.55037	 20.0	 1	    1.15000	    0.85000;
	13444	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95828	   -9.04494	 38.0	 1	    1.15000	    0.85000;
	13454	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95981	   -8.34404	 38.0	 1	    1.15000	    0.85000;
	13464	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.96317	   -8.71383	 38.0	 1	    1.15000	    0.85000;
	13471	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91173	   -9.38316	 0.69	 1	    1.15000	    0.85000;
	13472	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92275	   -6.73157	 0.4	 1	    1.15000	    0.85000;
	13473	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90207	    2.90816	 0.69	 1	    1.15000	    0.85000;
	13475	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91470	   -1.52447	 0.69	 1	    1.15000	    0.85000;
	13476	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92100	    4.23954	 0.4	 1	    1.15000	    0.85000;
	13477	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91656	   -6.73157	 0.4	 1	    1.15000	    0.85000;
	13479	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90895	  -11.55037	 0.69	 1	    1.15000	    0.85000;
	13484	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98137	   -6.04270	 38.0	 1	    1.15000	    0.85000;
	13494	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95732	   -9.38253	 38.0	 1	    1.15000	    0.85000;
	13501	 1	 9.5	 2.85	 0.0	 0.0	 8	    0.97906	  -10.81349	 10.0	 1	    1.15000	    0.85000;
	13601	 1	 9.21	 2.76	 0.0	 0.0	 5	    0.95882	  -20.37535	 10.0	 1	    1.15000	    0.85000;
	13604	 1	 10.83	 4.02	 0.0	 0.0	 5	    0.97091	  -19.56296	 38.0	 1	    1.15000	    0.85000;
	13614	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.97098	  -19.56685	 38.0	 1	    1.15000	    0.85000;
	13802	 1	 18.79	 5.27	 0.0	 0.0	 3	    1.01234	  -15.83844	 20.0	 1	    1.15000	    0.85000;
	13804	 1	 16.02	 4.53	 0.0	 0.0	 3	    0.98859	  -15.09686	 38.0	 1	    1.15000	    0.85000;
	14002	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91063	  -14.60040	 20.0	 1	    1.15000	    0.85000;
	14004	 1	 9.01	 3.66	 0.0	 0.0	 9	    0.91831	  -15.94484	 38.0	 1	    1.15000	    0.85000;
	14022	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91879	  -15.96690	 20.0	 1	    1.15000	    0.85000;
	14024	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91865	  -15.95831	 38.0	 1	    1.15000	    0.85000;
	14034	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91879	  -15.96690	 38.0	 1	    1.15000	    0.85000;
	14061	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90669	  -14.59925	 110.0	 1	    1.15000	    0.85000;
	14073	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.89297	  -14.56315	 0.69	 1	    1.15000	    0.85000;
	14204	 1	 49.92	 7.5	 0.0	 0.0	 1	    0.99399	  -14.01695	 38.0	 1	    1.15000	    0.85000;
	14401	 1	 4.9	 1.85	 0.0	 0.0	 3	    0.97737	  -15.49301	 10.0	 1	    1.15000	    0.85000;
	14402	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.94335	  -13.38979	 20.0	 1	    1.15000	    0.85000;
	14404	 1	 24.52	 8.82	 0.0	 0.0	 3	    0.96339	  -18.15738	 38.0	 1	    1.15000	    0.85000;
	14412	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96641	  -10.73144	 20.0	 1	    1.15000	    0.85000;
	14414	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98622	  -16.63325	 38.0	 1	    1.15000	    0.85000;
	14461	 1	 0.0	 0.0	 0.0	 15.0	 3	    0.97134	  -14.04944	 110.0	 1	    1.15000	    0.85000;
	14471	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.96641	  -10.73144	 0.69	 1	    1.15000	    0.85000;
	14472	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.96637	   -7.23543	 0.69	 1	    1.15000	    0.85000;
	14502	 1	 23.75	 7.8	 0.0	 0.0	 1	    0.98857	   -9.19592	 20.0	 1	    1.15000	    0.85000;
	14604	 2	 20.66	 4.29	 0.0	 0.0	 5	    0.98493	  -19.98385	 38.0	 1	    1.15000	    0.85000;
	14614	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.98504	  -19.98597	 38.0	 1	    1.15000	    0.85000;
	14619	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.96353	  -15.18522	 110.0	 1	    1.15000	    0.85000;
	14802	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93402	  -20.27417	 20.0	 1	    1.15000	    0.85000;
	14804	 1	 29.49	 6.38	 0.0	 0.0	 5	    0.98072	  -20.27417	 38.0	 1	    1.15000	    0.85000;
	14871	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.93402	  -20.27417	 0.4	 1	    1.15000	    0.85000;
	15001	 1	 6.17	 1.85	 0.0	 0.0	 3	    0.98467	  -15.94198	 10.0	 1	    1.15000	    0.85000;
	15010	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97111	  -14.06319	 110.0	 1	    1.15000	    0.85000;
	15402	 1	 13.56	 4.46	 0.0	 0.0	 6	    0.98923	  -16.06992	 20.0	 1	    1.15000	    0.85000;
	15502	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97714	    0.17968	 20.0	 1	    1.15000	    0.85000;
	15504	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.01103	   -6.75466	 38.0	 1	    1.15000	    0.85000;
	15512	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97715	    0.18306	 20.0	 1	    1.15000	    0.85000;
	15534	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.01104	   -6.75483	 38.0	 1	    1.15000	    0.85000;
	15542	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.95157	   -6.75483	 20.0	 1	    1.15000	    0.85000;
	15573	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.95157	   -6.75483	 0.4	 1	    1.15000	    0.85000;
	15702	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95659	  -15.47886	 20.0	 1	    1.15000	    0.85000;
	15704	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97900	  -15.53077	 38.0	 1	    1.15000	    0.85000;
	15771	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94869	  -15.46316	 0.69	 1	    1.15000	    0.85000;
	15772	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92187	  -15.40901	 0.69	 1	    1.15000	    0.85000;
	15801	 1	 6.82	 2.25	 0.0	 0.0	 1	    0.98756	   -6.48204	 10.0	 1	    1.15000	    0.85000;
	16011	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98274	   -8.03969	 110.0	 1	    1.15000	    0.85000;
	16021	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98153	   -8.35149	 10.5	 1	    1.15000	    0.85000;
	16022	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97687	  -10.96544	 10.5	 1	    1.15000	    0.85000;
	16110	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97936	   -9.05491	 110.0	 1	    1.15000	    0.85000;
	16202	 1	 12.93	 1.37	 0.0	 0.0	 3	    0.99607	  -15.29597	 20.0	 1	    1.15000	    0.85000;
	16302	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94580	   -4.47131	 20.0	 1	    1.15000	    0.85000;
	16312	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94488	   -4.26561	 20.0	 1	    1.15000	    0.85000;
	16371	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94648	   -1.42976	 0.69	 1	    1.15000	    0.85000;
	16372	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94580	   -4.47131	 0.69	 1	    1.15000	    0.85000;
	16373	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94648	   -1.42758	 0.69	 1	    1.15000	    0.85000;
	16374	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94488	   -4.26561	 0.69	 1	    1.15000	    0.85000;
	16375	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94488	   -4.26561	 0.69	 1	    1.15000	    0.85000;
	16376	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94580	   -4.47131	 0.69	 1	    1.15000	    0.85000;
	16377	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94897	   -1.95854	 0.4	 1	    1.15000	    0.85000;
	16379	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94597	   -0.98703	 0.69	 1	    1.15000	    0.85000;
	16411	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94983	  -10.64034	 110.0	 1	    1.15000	    0.85000;
	16421	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95080	  -10.16702	 10.5	 1	    1.15000	    0.85000;
	16422	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95080	  -10.16702	 10.5	 1	    1.15000	    0.85000;
	16424	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95034	  -10.38979	 10.5	 1	    1.15000	    0.85000;
	16461	 1	 0.0	 0.0	 0.0	 40.0	 9	    0.94986	  -10.64298	 110.0	 1	    1.15000	    0.85000;
	16462	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94983	  -10.64298	 110.0	 1	    1.15000	    0.85000;
	16502	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96945	   -8.53885	 20.0	 1	    1.15000	    0.85000;
	16571	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.96945	   -8.53885	 0.4	 1	    1.15000	    0.85000;
	16601	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.89754	  -14.69723	 10.0	 1	    1.15000	    0.85000;
	16602	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.86841	  -14.00200	 20.0	 1	    1.15000	    0.85000;
	16604	 1	 27.9	 7.44	 0.0	 0.0	 9	    0.90675	  -15.63413	 38.0	 1	    1.15000	    0.85000;
	16612	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.87596	  -15.16046	 20.0	 1	    1.15000	    0.85000;
	16614	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.89802	   -8.36198	 20.0	 1	    1.15000	    0.85000;
	16618	 1	 0.0	 0.0	 0.0	 33.59	 9	    1.09125	  -15.09509	 18.0	 1	    1.15000	    0.85000;
	16622	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90675	  -15.63413	 20.0	 1	    1.15000	    0.85000;
	16632	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88140	  -13.87091	 20.0	 1	    1.15000	    0.85000;
	16661	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91898	  -14.82998	 110.0	 1	    1.15000	    0.85000;
	16662	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92265	  -14.83107	 110.0	 1	    1.15000	    0.85000;
	16670	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.88586	  -11.02291	 0.4	 1	    1.15000	    0.85000;
	16671	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.86885	  -13.08578	 0.69	 1	    1.15000	    0.85000;
	16672	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.85000	  -13.95376	 0.69	 1	    1.15000	    0.85000;
	16674	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.89862	   -5.26285	 0.69	 1	    1.15000	    0.85000;
	16675	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.85603	  -14.70221	 0.4	 1	    1.15000	    0.85000;
	16873	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.92600	  -12.24296	 10.5	 1	    1.15000	    0.85000;
	16901	 1	 7.72	 1.21	 0.0	 0.0	 1	    0.98534	  -11.31196	 10.0	 1	    1.15000	    0.85000;
	17004	 1	 4.13	 1.36	 0.0	 0.0	 9	    0.95440	  -11.55037	 38.0	 1	    1.15000	    0.85000;
	17010	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93211	  -10.63604	 110.0	 1	    1.15000	    0.85000;
	17012	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90947	  -11.49594	 20.0	 1	    1.15000	    0.85000;
	17032	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90893	  -10.72050	 20.0	 1	    1.15000	    0.85000;
	17044	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95440	  -11.55037	 38.0	 1	    1.15000	    0.85000;
	17061	 1	 0.0	 0.0	 0.0	 15.0	 9	    0.93225	  -10.63616	 110.0	 1	    1.15000	    0.85000;
	17073	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90735	  -10.63616	 10.5	 1	    1.15000	    0.85000;
	17074	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90722	  -10.63604	 10.5	 1	    1.15000	    0.85000;
	17075	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.88692	  -11.44879	 0.69	 1	    1.15000	    0.85000;
	17077	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90893	  -10.72027	 0.4	 1	    1.15000	    0.85000;
	17204	 1	 29.65	 8.44	 0.0	 0.0	 5	    0.95625	  -20.78932	 38.0	 1	    1.15000	    0.85000;
	17261	 1	 0.0	 0.0	 0.0	 60.0	 5	    0.95524	  -17.67048	 110.0	 1	    1.15000	    0.85000;
	17302	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00263	   -6.13334	 20.0	 1	    1.15000	    0.85000;
	17404	 1	 51.09	 26.62	 0.0	 0.0	 2	    0.98547	  -13.87452	 38.0	 1	    1.15000	    0.85000;
	17411	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99406	   -8.78665	 110.0	 1	    1.15000	    0.85000;
	17421	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99612	   -8.42168	 10.5	 1	    1.15000	    0.85000;
	17422	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99612	   -8.42168	 10.5	 1	    1.15000	    0.85000;
	17423	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99612	   -8.42219	 10.5	 1	    1.15000	    0.85000;
	17431	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00516	   -8.07853	 220.0	 1	    1.15000	    0.85000;
	17462	 1	 0.0	 0.0	 0.0	 -100.0	 2	    1.00064	   -7.32074	 220.0	 1	    1.15000	    0.85000;
	17671	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91077	  -10.63645	 10.5	 1	    1.15000	    0.85000;
	17672	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90890	  -10.63645	 10.5	 1	    1.15000	    0.85000;
	17802	 1	 49.0	 14.7	 0.0	 0.0	 7	    0.98879	  -10.15333	 20.0	 1	    1.15000	    0.85000;
	17810	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98322	   -6.36023	 110.0	 1	    1.15000	    0.85000;
	18001	 1	 3.45	 1.12	 0.0	 0.0	 1	    0.98726	   -9.97004	 10.0	 1	    1.15000	    0.85000;
	18004	 1	 47.19	 8.34	 0.0	 0.0	 1	    1.00410	  -15.02479	 38.0	 1	    1.15000	    0.85000;
	18010	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98100	  -10.36773	 110.0	 1	    1.15000	    0.85000;
	18204	 1	 18.42	 7.84	 0.0	 0.0	 9	    0.93518	  -16.56851	 38.0	 1	    1.15000	    0.85000;
	18402	 1	 7.15	 2.29	 0.0	 0.0	 6	    0.99770	  -14.64984	 20.0	 1	    1.15000	    0.85000;
	18404	 1	 17.18	 4.59	 0.0	 0.0	 6	    0.99165	  -16.54078	 38.0	 1	    1.15000	    0.85000;
	18412	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.93805	  -16.54078	 20.0	 1	    1.15000	    0.85000;
	18471	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.93805	  -16.54078	 0.69	 1	    1.15000	    0.85000;
	18601	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90504	  -13.09128	 10.0	 1	    1.15000	    0.85000;
	18604	 1	 24.6	 5.54	 0.0	 0.0	 9	    0.95222	  -13.08378	 38.0	 1	    1.15000	    0.85000;
	18614	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95235	  -13.09128	 38.0	 1	    1.15000	    0.85000;
	18701	 1	 22.66	 4.17	 0.0	 0.0	 2	    0.98404	   -8.74798	 10.0	 1	    1.15000	    0.85000;
	18802	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.92551	  -16.51115	 20.0	 1	    1.15000	    0.85000;
	18804	 1	 14.45	 5.05	 0.0	 0.0	 3	    0.96518	  -16.51115	 38.0	 1	    1.15000	    0.85000;
	18812	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.92558	  -16.51505	 20.0	 1	    1.15000	    0.85000;
	18834	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96525	  -16.51505	 38.0	 1	    1.15000	    0.85000;
	19002	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.92466	  -12.82365	 20.0	 1	    1.15000	    0.85000;
	19004	 1	 26.23	 8.62	 0.0	 0.0	 6	    0.97920	  -15.57070	 38.0	 1	    1.15000	    0.85000;
	19014	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.98520	  -14.79308	 38.0	 1	    1.15000	    0.85000;
	19071	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.91951	  -14.79308	 20.0	 1	    1.15000	    0.85000;
	19072	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.93196	  -11.45079	 20.0	 1	    1.15000	    0.85000;
	19073	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.91963	  -15.51959	 20.0	 1	    1.15000	    0.85000;
	19081	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.91951	  -14.79308	 0.69	 1	    1.15000	    0.85000;
	19082	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.91951	  -14.79308	 0.69	 1	    1.15000	    0.85000;
	19083	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.93196	  -11.45079	 0.4	 1	    1.15000	    0.85000;
	19084	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.91798	   -7.70903	 0.4	 1	    1.15000	    0.85000;
	19085	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.89963	  -15.35475	 0.66	 1	    1.15000	    0.85000;
	19204	 1	 13.95	 2.6	 0.0	 0.0	 3	    0.98547	  -16.58741	 38.0	 1	    1.15000	    0.85000;
	19302	 1	 0.0	 0.0	 0.0	 4.0	 9	    0.88383	   -8.68673	 20.0	 1	    1.15000	    0.85000;
	19312	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88564	   -8.78155	 20.0	 1	    1.15000	    0.85000;
	19317	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.86490	   -3.38074	 2.0	 1	    1.15000	    0.85000;
	19318	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90362	   -3.62436	 20.0	 1	    1.15000	    0.85000;
	19322	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90362	   -3.62436	 20.0	 1	    1.15000	    0.85000;
	19371	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.88564	   -8.78155	 0.66	 1	    1.15000	    0.85000;
	19372	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90417	   -0.29038	 0.69	 1	    1.15000	    0.85000;
	19471	 2	 11.7	 4.21	 0.0	 0.0	 8	    0.98242	    0.45355	 11.0	 1	    1.15000	    0.85000;
	19472	 2	 0.0	 0.0	 0.0	 0.0	 8	    0.99886	   -6.77597	 11.5	 1	    1.15000	    0.85000;
	19473	 2	 0.0	 0.0	 0.0	 0.0	 8	    0.97396	   -6.77689	 11.5	 1	    1.15000	    0.85000;
	19504	 1	 21.91	 5.84	 0.0	 0.0	 9	    0.90970	  -21.72478	 38.0	 1	    1.15000	    0.85000;
	19601	 2	 26.89	 7.2	 0.0	 0.0	 3	    0.95918	  -18.94806	 10.0	 1	    1.15000	    0.85000;
	19702	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98117	   -2.61011	 20.0	 1	    1.15000	    0.85000;
	19712	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.02628	   -8.57827	 20.0	 1	    1.15000	    0.85000;
	19771	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.98317	    2.59710	 1.0	 1	    1.15000	    0.85000;
	19772	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.04126	   -8.61121	 0.69	 1	    1.15000	    0.85000;
	19773	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.03611	   -8.65120	 0.66	 1	    1.15000	    0.85000;
	19902	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03620	  -10.30803	 20.0	 1	    1.15000	    0.85000;
	19970	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03620	  -10.30803	 0.4	 1	    1.15000	    0.85000;
	19971	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.05316	  -10.33931	 0.4	 1	    1.15000	    0.85000;
	19972	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.03620	  -10.30803	 0.4	 1	    1.15000	    0.85000;
	19973	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.03620	  -10.30803	 0.4	 1	    1.15000	    0.85000;
	19974	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.05444	   -7.52660	 0.4	 1	    1.15000	    0.85000;
	20021	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.96542	  -15.16831	 10.5	 1	    1.15000	    0.85000;
	20201	 1	 27.74	 10.46	 0.0	 0.0	 1	    0.98279	  -14.36789	 10.0	 1	    1.15000	    0.85000;
	20411	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99241	   -6.44320	 110.0	 1	    1.15000	    0.85000;
	20421	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99635	   -5.73680	 10.5	 1	    1.15000	    0.85000;
	20422	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99641	   -5.73571	 10.5	 1	    1.15000	    0.85000;
	21002	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94919	  -12.75398	 20.0	 1	    1.15000	    0.85000;
	21004	 1	 48.51	 11.72	 0.0	 0.0	 10	    1.00160	  -12.73995	 38.0	 1	    1.15000	    0.85000;
	21012	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95390	  -12.73995	 20.0	 1	    1.15000	    0.85000;
	21014	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00189	  -12.75559	 38.0	 1	    1.15000	    0.85000;
	21024	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00185	  -12.75398	 38.0	 1	    1.15000	    0.85000;
	21071	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00160	  -12.73995	 0.69	 1	    1.15000	    0.85000;
	21204	 1	 28.76	 9.87	 0.0	 0.0	 4	    0.94783	  -17.16066	 38.0	 1	    1.15000	    0.85000;
	21261	 1	 0.0	 0.0	 0.0	 15.0	 4	    0.94233	  -13.37175	 110.0	 1	    1.15000	    0.85000;
	21302	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00586	   -8.43554	 20.0	 1	    1.15000	    0.85000;
	21371	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.01069	   -8.44505	 0.69	 1	    1.15000	    0.85000;
	21402	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93284	  -20.15127	 20.0	 1	    1.15000	    0.85000;
	21404	 1	 32.38	 6.38	 0.0	 0.0	 5	    0.97282	  -20.15127	 38.0	 1	    1.15000	    0.85000;
	21412	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93820	  -20.15138	 20.0	 1	    1.15000	    0.85000;
	21414	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.97282	  -20.15138	 38.0	 1	    1.15000	    0.85000;
	21601	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91132	  -21.10272	 10.0	 1	    1.15000	    0.85000;
	21604	 1	 12.35	 4.06	 0.0	 0.0	 5	    0.95758	  -21.02990	 38.0	 1	    1.15000	    0.85000;
	21611	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91132	  -21.10272	 10.0	 1	    1.15000	    0.85000;
	21614	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95896	  -21.10272	 38.0	 1	    1.15000	    0.85000;
	21624	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95929	  -21.11940	 38.0	 1	    1.15000	    0.85000;
	21661	 1	 0.0	 0.0	 0.0	 15.0	 5	    0.95197	  -17.98853	 110.0	 1	    1.15000	    0.85000;
	21801	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.93570	  -15.05160	 10.0	 1	    1.15000	    0.85000;
	21802	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.92673	  -14.40846	 20.0	 1	    1.15000	    0.85000;
	21804	 1	 63.64	 17.06	 0.0	 0.0	 10	    1.00178	  -15.04478	 38.0	 1	    1.15000	    0.85000;
	21812	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.92246	  -14.24333	 20.0	 1	    1.15000	    0.85000;
	21814	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00164	  -15.04175	 38.0	 1	    1.15000	    0.85000;
	21822	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94865	  -15.05670	 20.0	 1	    1.15000	    0.85000;
	21824	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98955	  -14.44415	 38.0	 1	    1.15000	    0.85000;
	21834	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00186	  -15.04627	 38.0	 1	    1.15000	    0.85000;
	21842	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94891	  -15.06650	 20.0	 1	    1.15000	    0.85000;
	21844	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00201	  -15.05475	 38.0	 1	    1.15000	    0.85000;
	21854	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00136	  -15.03481	 38.0	 1	    1.15000	    0.85000;
	21864	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00191	  -15.05160	 38.0	 1	    1.15000	    0.85000;
	21871	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.92246	  -14.24333	 0.69	 1	    1.15000	    0.85000;
	21872	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.90047	  -14.07058	 0.4	 1	    1.15000	    0.85000;
	22021	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98193	   -7.16661	 17.5	 1	    1.15000	    0.85000;
	22201	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.95498	  -14.89473	 10.0	 1	    1.15000	    0.85000;
	22204	 1	 22.63	 10.37	 0.0	 0.0	 3	    1.00678	  -15.07492	 38.0	 1	    1.15000	    0.85000;
	22211	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.94351	  -14.75401	 10.0	 1	    1.15000	    0.85000;
	22215	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.94458	  -11.83582	 20.0	 1	    1.15000	    0.85000;
	22221	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.95506	  -14.89776	 10.0	 1	    1.15000	    0.85000;
	22222	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.93800	  -15.07492	 20.0	 1	    1.15000	    0.85000;
	22224	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00945	  -14.89427	 38.0	 1	    1.15000	    0.85000;
	22232	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.01125	  -14.75573	 20.0	 1	    1.15000	    0.85000;
	22234	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.01055	  -14.75223	 38.0	 1	    1.15000	    0.85000;
	22242	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.93966	  -15.07492	 20.0	 1	    1.15000	    0.85000;
	22244	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.01109	  -14.59879	 38.0	 1	    1.15000	    0.85000;
	22252	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.01141	  -14.76140	 20.0	 1	    1.15000	    0.85000;
	22254	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.99911	  -14.66365	 38.0	 1	    1.15000	    0.85000;
	22261	 1	 0.0	 0.0	 0.0	 15.0	 3	    0.97122	  -13.14354	 110.0	 1	    1.15000	    0.85000;
	22262	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.93165	  -14.52603	 20.0	 1	    1.15000	    0.85000;
	22264	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00679	  -15.07601	 38.0	 1	    1.15000	    0.85000;
	22271	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.93998	  -15.07996	 20.0	 1	    1.15000	    0.85000;
	22273	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.95506	  -14.89770	 0.4	 1	    1.15000	    0.85000;
	22274	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.90943	  -14.48059	 0.69	 1	    1.15000	    0.85000;
	22275	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.01141	  -14.76140	 0.69	 1	    1.15000	    0.85000;
	22276	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.93998	  -15.07996	 0.69	 1	    1.15000	    0.85000;
	22278	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.93338	   -8.59511	 0.69	 1	    1.15000	    0.85000;
	22282	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.93987	  -15.07567	 20.0	 1	    1.15000	    0.85000;
	22292	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.93967	  -15.07601	 20.0	 1	    1.15000	    0.85000;
	22302	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94371	  -12.37365	 20.0	 1	    1.15000	    0.85000;
	22371	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.94371	  -12.37365	 0.69	 1	    1.15000	    0.85000;
	22404	 1	 14.66	 4.49	 0.0	 0.0	 5	    0.93951	  -15.88205	 38.0	 1	    1.15000	    0.85000;
	22412	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.89477	  -15.88205	 20.0	 1	    1.15000	    0.85000;
	22419	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94676	  -11.96376	 110.0	 1	    1.15000	    0.85000;
	22422	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.89477	  -15.88205	 20.0	 1	    1.15000	    0.85000;
	22471	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.89477	  -15.88205	 0.69	 1	    1.15000	    0.85000;
	22472	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.89477	  -15.88205	 0.69	 1	    1.15000	    0.85000;
	22501	 1	 10.45	 3.434	 0.0	 0.0	 1	    0.98141	   -9.43891	 10.0	 1	    1.15000	    0.85000;
	22610	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.96029	  -11.14924	 110.0	 1	    1.15000	    0.85000;
	22671	 2	 0.3	 0.1	 0.0	 0.0	 8	    0.93447	  -11.20259	 10.5	 1	    1.15000	    0.85000;
	22672	 2	 0.3	 0.1	 0.0	 0.0	 8	    0.92687	  -11.20344	 10.5	 1	    1.15000	    0.85000;
	22802	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.87655	  -19.25304	 20.0	 1	    1.15000	    0.85000;
	22804	 1	 20.18	 5.62	 0.0	 0.0	 9	    0.92585	  -19.27974	 38.0	 1	    1.15000	    0.85000;
	22814	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92923	  -14.07224	 38.0	 1	    1.15000	    0.85000;
	22824	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92974	  -14.08554	 38.0	 1	    1.15000	    0.85000;
	22861	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91846	  -14.06096	 110.0	 1	    1.15000	    0.85000;
	22871	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.85000	  -19.03182	 0.4	 1	    1.15000	    0.85000;
	23001	 1	 6.03	 0.57	 0.0	 0.0	 8	    0.96630	  -12.15599	 10.0	 1	    1.15000	    0.85000;
	23019	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.97057	   -9.94443	 110.0	 1	    1.15000	    0.85000;
	23601	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.92475	  -12.83374	 10.0	 1	    1.15000	    0.85000;
	23604	 1	 48.52	 13.48	 0.0	 0.0	 4	    0.94772	  -18.82653	 38.0	 1	    1.15000	    0.85000;
	23611	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.90369	  -18.82854	 10.0	 1	    1.15000	    0.85000;
	23612	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.90499	  -18.84464	 20.0	 1	    1.15000	    0.85000;
	23614	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94777	  -18.82774	 38.0	 1	    1.15000	    0.85000;
	23621	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.90369	  -18.82854	 10.0	 1	    1.15000	    0.85000;
	23622	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.90499	  -18.84464	 20.0	 1	    1.15000	    0.85000;
	23632	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.90505	  -18.84705	 20.0	 1	    1.15000	    0.85000;
	24804	 1	 39.13	 15.39	 0.0	 0.0	 2	    0.98020	  -13.04006	 38.0	 1	    1.15000	    0.85000;
	25221	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94672	   -9.89109	 10.5	 1	    1.15000	    0.85000;
	25222	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94670	   -9.89664	 10.5	 1	    1.15000	    0.85000;
	25404	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98567	   -9.20583	 38.0	 1	    1.15000	    0.85000;
	25604	 1	 49.8	 10.31	 0.0	 0.0	 2	    0.98315	  -10.21412	 38.0	 1	    1.15000	    0.85000;
	25611	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00644	   -3.77854	 110.0	 1	    1.15000	    0.85000;
	25621	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99971	   -4.77217	 10.5	 1	    1.15000	    0.85000;
	25622	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00485	   -5.38592	 10.5	 1	    1.15000	    0.85000;
	25623	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00644	   -3.77854	 10.5	 1	    1.15000	    0.85000;
	25624	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99977	   -4.76987	 10.5	 1	    1.15000	    0.85000;
	25625	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00489	   -5.38322	 10.5	 1	    1.15000	    0.85000;
	26700	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88843	   -3.39225	 20.0	 1	    1.15000	    0.85000;
	26701	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.89051	   -3.67696	 11.0	 1	    1.15000	    0.85000;
	26702	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88841	   -3.38950	 20.0	 1	    1.15000	    0.85000;
	26703	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88838	   -3.38635	 20.0	 1	    1.15000	    0.85000;
	26705	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.89510	   -2.86404	 20.0	 1	    1.15000	    0.85000;
	26709	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88845	   -3.39157	 20.0	 1	    1.15000	    0.85000;
	26710	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88841	   -3.38950	 20.0	 1	    1.15000	    0.85000;
	26711	 1	 0.0	 0.0	 0.0	 1.18	 9	    0.89541	   -3.46061	 0.48	 1	    1.15000	    0.85000;
	26712	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88839	   -3.38675	 20.0	 1	    1.15000	    0.85000;
	26722	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.89543	   -2.87069	 20.0	 1	    1.15000	    0.85000;
	26771	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.88097	    2.41519	 0.69	 1	    1.15000	    0.85000;
	26772	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.89360	    2.31343	 0.69	 1	    1.15000	    0.85000;
	26773	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.85000	   -3.31840	 0.69	 1	    1.15000	    0.85000;
	26774	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.88681	    1.87042	 0.69	 1	    1.15000	    0.85000;
	26802	 1	 10.5	 3.15	 0.0	 12.0	 9	    0.96890	  -12.65733	 20.0	 1	    1.15000	    0.85000;
	27002	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.93318	  -12.59098	 20.0	 1	    1.15000	    0.85000;
	27004	 1	 55.46	 16.4	 0.0	 0.0	 1	    0.99318	  -12.59098	 38.0	 1	    1.15000	    0.85000;
	27071	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.93318	  -12.59098	 0.4	 1	    1.15000	    0.85000;
	27204	 2	 39.4	 11.7	 0.0	 0.0	 2	    0.98567	  -13.74256	 38.0	 1	    1.15000	    0.85000;
	27219	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98919	   -9.69960	 110.0	 1	    1.15000	    0.85000;
	27281	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98891	   -9.71828	 110.0	 1	    1.15000	    0.85000;
	27302	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.94376	   -8.54584	 20.0	 1	    1.15000	    0.85000;
	27361	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.94376	   -8.54584	 20.0	 1	    1.15000	    0.85000;
	27371	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.94376	   -8.54584	 0.69	 1	    1.15000	    0.85000;
	27372	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.94376	   -8.54584	 1.0	 1	    1.15000	    0.85000;
	27402	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.93341	  -19.12567	 20.0	 1	    1.15000	    0.85000;
	27404	 1	 15.63	 5.14	 0.0	 0.0	 6	    0.97341	  -19.12567	 38.0	 1	    1.15000	    0.85000;
	27410	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.96465	  -15.17456	 110.0	 1	    1.15000	    0.85000;
	27412	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.93876	  -19.12567	 20.0	 1	    1.15000	    0.85000;
	27421	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.96573	  -14.94818	 10.5	 1	    1.15000	    0.85000;
	27422	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.96581	  -14.93294	 10.5	 1	    1.15000	    0.85000;
	27471	 2	 2.99	 1.07	 0.0	 0.0	 6	    0.91689	  -15.46734	 10.5	 1	    1.15000	    0.85000;
	27472	 2	 2.72	 0.98	 0.0	 0.0	 6	    0.91703	  -15.44396	 10.5	 1	    1.15000	    0.85000;
	27473	 2	 7.98	 2.87	 0.0	 0.0	 6	    0.92143	  -14.01249	 13.8	 1	    1.15000	    0.85000;
	27604	 1	 37.25	 10.14	 0.0	 0.0	 1	    0.98210	   -9.71782	 38.0	 1	    1.15000	    0.85000;
	27702	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00196	   -7.30928	 20.0	 1	    1.15000	    0.85000;
	27703	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00269	   -7.41992	 20.0	 1	    1.15000	    0.85000;
	27712	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98785	   -8.87575	 20.0	 1	    1.15000	    0.85000;
	27722	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98080	   -8.62009	 20.0	 1	    1.15000	    0.85000;
	27771	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00423	   -7.43229	 0.69	 1	    1.15000	    0.85000;
	27772	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.97018	   -8.53936	 0.66	 1	    1.15000	    0.85000;
	27773	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.96852	   -8.52842	 0.4	 1	    1.15000	    0.85000;
	27774	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.99911	   -4.27215	 0.69	 1	    1.15000	    0.85000;
	27801	 1	 20.92	 5.83	 0.0	 0.0	 9	    0.91371	  -15.97280	 10.0	 1	    1.15000	    0.85000;
	27804	 1	 44.86	 5.31	 0.0	 0.0	 9	    0.94554	  -16.41558	 38.0	 1	    1.15000	    0.85000;
	27805	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94043	  -11.38587	 38.0	 1	    1.15000	    0.85000;
	27812	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88992	  -16.41558	 20.0	 1	    1.15000	    0.85000;
	27813	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.89228	  -16.36608	 20.0	 1	    1.15000	    0.85000;
	27871	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.88023	  -16.34007	 0.69	 1	    1.15000	    0.85000;
	28002	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.89371	   -4.04411	 22.0	 1	    1.15000	    0.85000;
	28019	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92064	  -10.47539	 110.0	 1	    1.15000	    0.85000;
	28071	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.87076	   -0.31530	 0.69	 1	    1.15000	    0.85000;
	28201	 1	 20.9	 6.27	 0.0	 0.0	 9	    0.94924	  -17.73385	 11.0	 1	    1.15000	    0.85000;
	28202	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92319	  -13.77110	 20.0	 1	    1.15000	    0.85000;
	28204	 1	 12.29	 3.86	 0.0	 0.0	 9	    0.97902	  -13.84942	 38.0	 1	    1.15000	    0.85000;
	28261	 1	 0.0	 0.0	 0.0	 15.0	 9	    0.95961	  -11.08822	 110.0	 1	    1.15000	    0.85000;
	28271	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90131	  -13.72400	 0.69	 1	    1.15000	    0.85000;
	28421	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98017	   -8.50206	 10.5	 1	    1.15000	    0.85000;
	28571	 2	 3.6	 1.29	 0.0	 0.0	 3	    0.96325	   -9.51253	 19.0	 1	    1.15000	    0.85000;
	28601	 1	 19.17	 4.0	 0.0	 0.0	 1	    0.96896	  -15.82928	 10.0	 1	    1.15000	    0.85000;
	28604	 1	 47.79	 12.63	 0.0	 0.0	 1	    0.98729	  -19.60667	 38.0	 1	    1.15000	    0.85000;
	28611	 1	 9.0	 2.7	 0.0	 0.0	 1	    0.97611	  -15.86761	 10.0	 1	    1.15000	    0.85000;
	28804	 1	 11.88	 3.38	 0.0	 0.0	 3	    1.00392	   -8.11600	 38.0	 1	    1.15000	    0.85000;
	28810	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96802	  -11.25707	 110.0	 1	    1.15000	    0.85000;
	28812	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.93597	   -2.46956	 20.0	 1	    1.15000	    0.85000;
	28814	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05694	   -8.88692	 38.0	 1	    1.15000	    0.85000;
	28815	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05591	   -8.86285	 20.0	 1	    1.15000	    0.85000;
	28824	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.04130	   -9.30409	 38.0	 1	    1.15000	    0.85000;
	28834	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05591	   -8.86285	 38.0	 1	    1.15000	    0.85000;
	28872	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.05649	   -6.91027	 0.69	 1	    1.15000	    0.85000;
	28873	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.06969	   -8.88761	 0.69	 1	    1.15000	    0.85000;
	28874	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.93612	    0.79664	 0.69	 1	    1.15000	    0.85000;
	29401	 1	 21.03	 5.83	 0.0	 0.0	 1	    0.97076	  -11.93356	 10.0	 1	    1.15000	    0.85000;
	29501	 1	 4.92	 1.55	 0.0	 0.0	 1	    0.99175	  -10.02825	 10.0	 1	    1.15000	    0.85000;
	29671	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00161	    3.89176	 10.5	 1	    1.15000	    0.85000;
	29672	 2	 7.18	 2.58	 0.0	 0.0	 2	    0.98887	    3.99323	 16.0	 1	    1.15000	    0.85000;
	29673	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.93458	    5.60886	 20.0	 1	    1.15000	    0.85000;
	30671	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.94222	  -13.28706	 10.5	 1	    1.15000	    0.85000;
	30804	 1	 32.32	 10.7	 0.0	 -20.0	 2	    0.99620	  -13.10211	 38.0	 1	    1.15000	    0.85000;
	30820	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00411	   -7.72765	 220.0	 1	    1.15000	    0.85000;
	30821	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00196	   -8.34089	 10.5	 1	    1.15000	    0.85000;
	30822	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00195	   -8.33665	 10.5	 1	    1.15000	    0.85000;
	30824	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99153	   -9.37496	 10.5	 1	    1.15000	    0.85000;
	30826	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99154	   -9.37903	 10.5	 1	    1.15000	    0.85000;
	31001	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.86233	  -25.06249	 10.0	 1	    1.15000	    0.85000;
	31002	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.87871	  -25.05212	 20.0	 1	    1.15000	    0.85000;
	31004	 1	 32.37	 11.54	 0.0	 0.0	 5	    0.89127	  -25.05212	 38.0	 1	    1.15000	    0.85000;
	31014	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.89146	  -25.06249	 38.0	 1	    1.15000	    0.85000;
	31019	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91892	  -17.25457	 110.0	 1	    1.15000	    0.85000;
	31071	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.87871	  -25.05212	 0.69	 1	    1.15000	    0.85000;
	31074	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.87871	  -25.05212	 0.69	 1	    1.15000	    0.85000;
	31271	 2	 5.04	 1.81	 0.0	 0.0	 2	    0.90874	    4.42272	 21.0	 1	    1.15000	    0.85000;
	32021	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97561	  -13.01772	 10.5	 1	    1.15000	    0.85000;
	32022	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97561	  -13.01961	 10.5	 1	    1.15000	    0.85000;
	32023	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97975	  -11.87753	 10.5	 1	    1.15000	    0.85000;
	32201	 1	 10.66	 2.49	 0.0	 0.0	 3	    0.96740	  -17.16794	 10.0	 1	    1.15000	    0.85000;
	32204	 1	 63.93	 11.37	 0.0	 0.0	 3	    1.00398	  -20.23200	 38.0	 1	    1.15000	    0.85000;
	32210	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96662	  -13.95101	 110.0	 1	    1.15000	    0.85000;
	32404	 2	 28.29	 11.15	 0.0	 0.0	 8	    0.99152	  -13.73563	 38.0	 1	    1.15000	    0.85000;
	32461	 1	 0.0	 0.0	 0.0	 30.0	 8	    0.98783	  -10.79836	 110.0	 1	    1.15000	    0.85000;
	32502	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97122	   -2.92673	 20.0	 1	    1.15000	    0.85000;
	32504	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97427	   -7.50815	 38.0	 1	    1.15000	    0.85000;
	32514	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97467	   -7.42570	 38.0	 1	    1.15000	    0.85000;
	32532	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97122	   -2.92673	 20.0	 1	    1.15000	    0.85000;
	32576	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.97659	    0.26832	 0.4	 1	    1.15000	    0.85000;
	32577	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.97122	   -2.92673	 0.4	 1	    1.15000	    0.85000;
	32578	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.97122	   -2.92673	 0.69	 1	    1.15000	    0.85000;
	32604	 2	 59.8	 24.29	 0.0	 0.0	 6	    0.96311	  -22.37515	 38.0	 1	    1.15000	    0.85000;
	32661	 1	 0.0	 0.0	 0.0	 30.0	 6	    0.94654	  -16.55287	 110.0	 1	    1.15000	    0.85000;
	32810	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95822	  -12.18412	 110.0	 1	    1.15000	    0.85000;
	32821	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95820	  -12.10087	 10.5	 1	    1.15000	    0.85000;
	32822	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95819	  -12.10150	 10.5	 1	    1.15000	    0.85000;
	32823	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95823	  -11.90853	 10.5	 1	    1.15000	    0.85000;
	32824	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95825	  -12.02845	 10.5	 1	    1.15000	    0.85000;
	33002	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.95483	  -14.09894	 20.0	 1	    1.15000	    0.85000;
	33004	 1	 34.97	 10.28	 0.0	 0.0	 7	    0.98893	  -13.95937	 38.0	 1	    1.15000	    0.85000;
	33012	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.93915	  -14.20082	 20.0	 1	    1.15000	    0.85000;
	33014	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.99595	  -14.09935	 38.0	 1	    1.15000	    0.85000;
	33024	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.99725	  -14.17039	 38.0	 1	    1.15000	    0.85000;
	33034	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.99785	  -14.20082	 38.0	 1	    1.15000	    0.85000;
	33071	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.95456	  -14.09694	 0.4	 1	    1.15000	    0.85000;
	33072	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.93915	  -14.20082	 0.69	 1	    1.15000	    0.85000;
	33201	 1	 29.44	 8.83	 0.0	 0.0	 10	    0.96391	  -14.81537	 6.6	 1	    1.15000	    0.85000;
	33421	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.97372	  -13.01909	 10.5	 1	    1.15000	    0.85000;
	33422	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.97374	  -13.01903	 10.5	 1	    1.15000	    0.85000;
	33601	 4	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	33801	 1	 11.72	 3.51	 0.0	 0.0	 8	    0.96016	  -13.96447	 6.0	 1	    1.15000	    0.85000;
	34001	 1	 9.83	 2.74	 0.0	 0.0	 5	    0.95522	  -18.95814	 10.0	 1	    1.15000	    0.85000;
	34201	 1	 13.99	 4.36	 0.0	 0.0	 1	    0.98399	   -9.09485	 10.0	 1	    1.15000	    0.85000;
	34301	 1	 23.75	 7.12	 0.0	 0.0	 1	    0.96714	  -14.85800	 10.0	 1	    1.15000	    0.85000;
	35002	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.87296	  -13.43225	 20.0	 1	    1.15000	    0.85000;
	35004	 1	 11.43	 3.56	 0.0	 0.0	 9	    0.92918	  -13.47551	 38.0	 1	    1.15000	    0.85000;
	35071	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.85000	  -13.23979	 0.4	 1	    1.15000	    0.85000;
	35074	 2	 9.0	 3.24	 0.0	 0.0	 9	    0.85088	   -5.67910	 11.5	 1	    1.15000	    0.85000;
	35211	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99639	   -7.06915	 110.0	 1	    1.15000	    0.85000;
	35221	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99865	   -6.98063	 10.5	 1	    1.15000	    0.85000;
	35222	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99619	   -6.90156	 10.5	 1	    1.15000	    0.85000;
	35223	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99864	   -6.97983	 10.5	 1	    1.15000	    0.85000;
	35224	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99599	   -6.75660	 10.5	 1	    1.15000	    0.85000;
	35231	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99732	   -5.15255	 275.0	 1	    1.15000	    0.85000;
	35232	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99784	   -5.10694	 275.0	 1	    1.15000	    0.85000;
	35236	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99535	   -5.45616	 10.5	 1	    1.15000	    0.85000;
	35237	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99474	   -5.59608	 10.5	 1	    1.15000	    0.85000;
	35238	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99536	   -5.45416	 10.5	 1	    1.15000	    0.85000;
	35261	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99922	   -7.16106	 110.0	 1	    1.15000	    0.85000;
	35404	 1	 70.36	 13.89	 0.0	 0.0	 7	    0.96002	  -19.16532	 38.0	 1	    1.15000	    0.85000;
	35604	 1	 24.33	 7.23	 0.0	 0.0	 10	    0.99622	  -12.58519	 38.0	 1	    1.15000	    0.85000;
	35661	 1	 0.0	 0.0	 0.0	 30.0	 10	    0.99307	   -9.71032	 110.0	 1	    1.15000	    0.85000;
	35662	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99304	   -9.71032	 110.0	 1	    1.15000	    0.85000;
	35771	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98677	  -11.13183	 220.0	 1	    1.15000	    0.85000;
	35802	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92609	  -15.53082	 20.0	 1	    1.15000	    0.85000;
	35804	 1	 41.49	 10.58	 0.0	 0.0	 9	    0.97900	  -15.53077	 38.0	 1	    1.15000	    0.85000;
	35812	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91347	  -11.78024	 20.0	 1	    1.15000	    0.85000;
	35813	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92434	  -15.42769	 20.0	 1	    1.15000	    0.85000;
	35814	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98046	  -15.60296	 38.0	 1	    1.15000	    0.85000;
	35815	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92131	   -7.59077	 20.0	 1	    1.15000	    0.85000;
	35818	 4	 0.0	 0.0	 0.0	 27.37	 9	    1.00000	    0.00000	 18.0	 1	    1.15000	    0.85000;
	35822	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92903	  -15.60296	 20.0	 1	    1.15000	    0.85000;
	35824	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97902	  -15.53128	 38.0	 1	    1.15000	    0.85000;
	35861	 1	 0.0	 0.0	 0.0	 15.0	 9	    0.90710	  -11.87478	 110.0	 1	    1.15000	    0.85000;
	35862	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90709	  -11.87478	 110.0	 1	    1.15000	    0.85000;
	35871	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92609	  -15.53082	 0.69	 1	    1.15000	    0.85000;
	35872	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92609	  -15.53082	 0.69	 1	    1.15000	    0.85000;
	35873	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92609	  -15.53082	 0.4	 1	    1.15000	    0.85000;
	35875	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.89455	  -11.74243	 0.69	 1	    1.15000	    0.85000;
	35876	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90193	  -15.38151	 0.69	 1	    1.15000	    0.85000;
	35877	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92151	   -4.25387	 0.4	 1	    1.15000	    0.85000;
	36001	 1	 22.48	 6.34	 0.0	 0.0	 3	    0.97408	  -18.46803	 10.0	 1	    1.15000	    0.85000;
	36201	 1	 18.99	 5.7	 0.0	 0.0	 5	    0.88583	  -25.17811	 10.0	 1	    1.15000	    0.85000;
	36202	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.92009	  -16.80594	 20.0	 1	    1.15000	    0.85000;
	36271	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.93883	  -15.10958	 1.0	 1	    1.15000	    0.85000;
	36272	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.93589	  -16.83321	 1.0	 1	    1.15000	    0.85000;
	36402	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93545	   -7.44117	 20.0	 1	    1.15000	    0.85000;
	36412	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95017	   -6.20278	 20.0	 1	    1.15000	    0.85000;
	36421	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99025	  -11.82006	 10.5	 1	    1.15000	    0.85000;
	36422	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94004	   -7.66056	 20.0	 1	    1.15000	    0.85000;
	36432	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94096	   -6.48267	 20.0	 1	    1.15000	    0.85000;
	36442	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93677	   -6.86982	 20.0	 1	    1.15000	    0.85000;
	36452	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93885	   -6.40217	 20.0	 1	    1.15000	    0.85000;
	36462	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94157	   -6.43002	 20.0	 1	    1.15000	    0.85000;
	36471	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.95528	   -3.10005	 0.4	 1	    1.15000	    0.85000;
	36472	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.92194	   -6.27039	 0.4	 1	    1.15000	    0.85000;
	36473	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.94157	   -6.43002	 0.4	 1	    1.15000	    0.85000;
	36474	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.91324	   -6.82186	 1.0	 1	    1.15000	    0.85000;
	36475	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.92883	   -3.21985	 0.4	 1	    1.15000	    0.85000;
	36476	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.94744	   -7.71917	 0.66	 1	    1.15000	    0.85000;
	36482	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93656	   -6.85979	 20.0	 1	    1.15000	    0.85000;
	36492	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93917	   -6.46783	 20.0	 1	    1.15000	    0.85000;
	37501	 1	 21.08	 3.82	 0.0	 0.0	 1	    0.97156	  -15.60044	 10.0	 1	    1.15000	    0.85000;
	37601	 1	 20.82	 3.89	 0.0	 0.0	 1	    0.97679	  -10.22798	 10.0	 1	    1.15000	    0.85000;
	37602	 1	 10.44	 3.13	 0.0	 0.0	 1	    0.99156	   -8.17605	 20.0	 1	    1.15000	    0.85000;
	38001	 1	 11.02	 2.47	 0.0	 0.0	 3	    0.97032	  -17.50386	 10.0	 1	    1.15000	    0.85000;
	38002	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98071	  -14.86929	 20.0	 1	    1.15000	    0.85000;
	38004	 1	 6.17	 1.67	 0.0	 0.0	 3	    0.98935	  -14.89770	 38.0	 1	    1.15000	    0.85000;
	38012	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.95493	  -14.91083	 20.0	 1	    1.15000	    0.85000;
	38014	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98988	  -14.91083	 38.0	 1	    1.15000	    0.85000;
	38071	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.96145	  -14.72570	 0.4	 1	    1.15000	    0.85000;
	38201	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95755	   -8.15875	 10.0	 1	    1.15000	    0.85000;
	38202	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94949	   -9.52233	 20.0	 1	    1.15000	    0.85000;
	38203	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99811	   -9.52233	 38.0	 1	    1.15000	    0.85000;
	38204	 1	 25.03	 11.66	 0.0	 0.0	 10	    0.99807	   -9.52015	 38.0	 1	    1.15000	    0.85000;
	38211	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94502	   -9.34385	 20.0	 1	    1.15000	    0.85000;
	38212	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94390	   -2.94718	 20.0	 1	    1.15000	    0.85000;
	38213	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94566	   -8.03894	 20.0	 1	    1.15000	    0.85000;
	38214	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01222	   -8.15852	 38.0	 1	    1.15000	    0.85000;
	38215	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97014	   -0.74209	 20.0	 1	    1.15000	    0.85000;
	38224	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99889	   -9.34162	 38.0	 1	    1.15000	    0.85000;
	38231	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95756	   -8.15909	 10.0	 1	    1.15000	    0.85000;
	38232	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94492	   -9.34271	 20.0	 1	    1.15000	    0.85000;
	38233	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99891	   -9.34271	 38.0	 1	    1.15000	    0.85000;
	38234	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99889	   -9.34162	 38.0	 1	    1.15000	    0.85000;
	38241	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97237	   -6.91543	 10.0	 1	    1.15000	    0.85000;
	38242	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94510	   -9.34683	 20.0	 1	    1.15000	    0.85000;
	38244	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.99892	   -9.34334	 38.0	 1	    1.15000	    0.85000;
	38254	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01659	   -8.03894	 38.0	 1	    1.15000	    0.85000;
	38264	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.02793	   -6.91543	 38.0	 1	    1.15000	    0.85000;
	38271	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.94434	   -1.90337	 0.69	 1	    1.15000	    0.85000;
	38272	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.94566	   -8.03894	 0.69	 1	    1.15000	    0.85000;
	38273	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.97054	    2.40402	 0.69	 1	    1.15000	    0.85000;
	38284	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.03678	   -6.19958	 38.0	 1	    1.15000	    0.85000;
	38421	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99125	   -9.47340	 10.5	 1	    1.15000	    0.85000;
	38422	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99219	   -9.33434	 10.5	 1	    1.15000	    0.85000;
	38423	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98739	   -8.09395	 10.5	 1	    1.15000	    0.85000;
	38424	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98860	   -7.96446	 10.5	 1	    1.15000	    0.85000;
	38601	 1	 5.45	 0.91	 0.0	 0.0	 1	    0.97719	  -11.99436	 10.0	 1	    1.15000	    0.85000;
	38701	 1	 7.53	 1.11	 0.0	 0.0	 1	    0.98398	  -13.10910	 10.0	 1	    1.15000	    0.85000;
	38802	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97033	   -8.89952	 20.0	 1	    1.15000	    0.85000;
	38804	 1	 16.4	 3.95	 0.0	 0.0	 3	    0.99423	  -13.85378	 38.0	 1	    1.15000	    0.85000;
	38812	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.95599	  -13.85378	 20.0	 1	    1.15000	    0.85000;
	38870	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.97033	   -8.89952	 0.4	 1	    1.15000	    0.85000;
	38871	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.96985	   -5.05034	 0.69	 1	    1.15000	    0.85000;
	39401	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.90801	  -10.89456	 6.6	 1	    1.15000	    0.85000;
	39421	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.96124	   -2.77902	 17.5	 1	    1.15000	    0.85000;
	39471	 2	 17.24	 6.2	 0.0	 0.0	 4	    0.85633	    2.55682	 17.0	 1	    1.15000	    0.85000;
	39472	 2	 17.24	 6.2	 0.0	 0.0	 4	    0.87372	   10.48398	 17.0	 1	    1.15000	    0.85000;
	39473	 2	 17.24	 6.2	 0.0	 0.0	 4	    0.87413	   10.44015	 17.0	 1	    1.15000	    0.85000;
	39601	 1	 16.06	 3.37	 0.0	 0.0	 3	    0.97354	  -16.44647	 10.0	 1	    1.15000	    0.85000;
	39610	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96780	  -14.05305	 110.0	 1	    1.15000	    0.85000;
	39670	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.96780	  -14.05196	 110.0	 1	    1.15000	    0.85000;
	39675	 2	 5.0	 1.8	 0.0	 0.0	 3	    0.93952	  -14.40192	 10.5	 1	    1.15000	    0.85000;
	39801	 1	 23.5	 7.05	 0.0	 0.0	 7	    0.93972	  -14.08216	 6.0	 1	    1.15000	    0.85000;
	40001	 1	 12.3	 3.89	 0.0	 0.0	 9	    0.91026	  -15.21747	 10.0	 1	    1.15000	    0.85000;
	40004	 1	 24.33	 7.79	 0.0	 0.0	 9	    0.94564	  -13.76084	 38.0	 1	    1.15000	    0.85000;
	40204	 1	 17.59	 6.12	 0.0	 0.0	 3	    0.98307	  -15.81335	 38.0	 1	    1.15000	    0.85000;
	40404	 1	 17.57	 3.93	 0.0	 0.0	 9	    0.91862	  -16.14188	 38.0	 1	    1.15000	    0.85000;
	40412	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.87488	  -16.14188	 20.0	 1	    1.15000	    0.85000;
	40461	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90754	  -14.00383	 110.0	 1	    1.15000	    0.85000;
	40462	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90754	  -14.00383	 110.0	 1	    1.15000	    0.85000;
	40471	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.87488	  -16.14188	 0.4	 1	    1.15000	    0.85000;
	40601	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98880	   -7.72966	 10.0	 1	    1.15000	    0.85000;
	40602	 1	 7.6	 2.28	 0.0	 0.0	 10	    0.99253	   -8.98094	 20.0	 1	    1.15000	    0.85000;
	40761	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92641	   -9.07720	 20.0	 1	    1.15000	    0.85000;
	40771	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92641	   -9.07720	 0.69	 1	    1.15000	    0.85000;
	40772	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92641	   -9.07720	 0.69	 1	    1.15000	    0.85000;
	40773	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93199	   -6.00987	 0.69	 1	    1.15000	    0.85000;
	40801	 1	 8.01	 1.68	 0.0	 0.0	 8	    0.97917	  -11.87810	 10.0	 1	    1.15000	    0.85000;
	41002	 1	 18.0	 5.9	 0.0	 0.0	 1	    0.98666	   -8.72867	 20.0	 1	    1.15000	    0.85000;
	41102	 1	 24.0	 11.63	 0.0	 0.0	 1	    0.98960	  -10.91674	 20.0	 1	    1.15000	    0.85000;
	42001	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.94084	  -13.57778	 10.0	 1	    1.15000	    0.85000;
	42004	 1	 29.84	 9.08	 0.0	 0.0	 8	    0.98116	  -13.57778	 38.0	 1	    1.15000	    0.85000;
	42102	 1	 13.25	 2.13	 0.0	 0.0	 1	    0.98747	  -12.94885	 20.0	 1	    1.15000	    0.85000;
	42204	 1	 41.99	 11.39	 0.0	 0.0	 10	    0.99091	  -13.33422	 38.0	 1	    1.15000	    0.85000;
	42214	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99115	  -13.34751	 38.0	 1	    1.15000	    0.85000;
	42224	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99100	  -13.33582	 38.0	 1	    1.15000	    0.85000;
	42234	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99108	  -13.34052	 38.0	 1	    1.15000	    0.85000;
	42244	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99111	  -13.34190	 38.0	 1	    1.15000	    0.85000;
	42404	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.98991	   -7.53451	 38.0	 1	    1.15000	    0.85000;
	42474	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.97023	   -3.84071	 10.5	 1	    1.15000	    0.85000;
	42475	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.99615	   -3.84071	 10.5	 1	    1.15000	    0.85000;
	42602	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.92019	  -15.93384	 20.0	 1	    1.15000	    0.85000;
	42604	 1	 24.61	 8.12	 0.0	 0.0	 7	    0.94371	  -18.37831	 38.0	 1	    1.15000	    0.85000;
	42672	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.90307	  -15.89150	 0.69	 1	    1.15000	    0.85000;
	42673	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.90814	  -12.61453	 0.4	 1	    1.15000	    0.85000;
	42674	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.92019	  -15.93384	 0.69	 1	    1.15000	    0.85000;
	42802	 1	 26.0	 7.8	 0.0	 0.0	 1	    0.99688	  -12.75903	 20.0	 1	    1.15000	    0.85000;
	43401	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.97508	  -13.35335	 6.0	 1	    1.15000	    0.85000;
	43602	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.92730	  -14.60177	 20.0	 1	    1.15000	    0.85000;
	43604	 1	 20.44	 4.63	 0.0	 0.0	 7	    0.98028	  -14.60177	 38.0	 1	    1.15000	    0.85000;
	43619	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96669	   -9.41857	 110.0	 1	    1.15000	    0.85000;
	43671	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.92730	  -14.60177	 0.4	 1	    1.15000	    0.85000;
	43672	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.92730	  -14.60177	 0.4	 1	    1.15000	    0.85000;
	43704	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92049	  -13.15448	 38.0	 1	    1.15000	    0.85000;
	43712	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.85000	  -13.20771	 20.0	 1	    1.15000	    0.85000;
	43724	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92237	  -13.19482	 38.0	 1	    1.15000	    0.85000;
	43774	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.85254	  -13.22954	 0.4	 1	    1.15000	    0.85000;
	43821	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.95985	   -3.82959	 17.5	 1	    1.15000	    0.85000;
	44001	 1	 14.92	 2.18	 0.0	 0.0	 1	    0.98575	  -10.78152	 10.0	 1	    1.15000	    0.85000;
	44471	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.91539	  -13.80255	 10.5	 1	    1.15000	    0.85000;
	44623	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00463	   -8.43067	 10.5	 1	    1.15000	    0.85000;
	44624	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00461	   -8.43795	 10.5	 1	    1.15000	    0.85000;
	44681	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00365	   -8.73148	 110.0	 1	    1.15000	    0.85000;
	44804	 1	 50.2	 16.16	 0.0	 0.0	 8	    0.96581	  -17.31433	 38.0	 1	    1.15000	    0.85000;
	44812	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.91515	  -17.31456	 20.0	 1	    1.15000	    0.85000;
	44814	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.96582	  -17.31456	 38.0	 1	    1.15000	    0.85000;
	44901	 1	 10.55	 1.07	 0.0	 0.0	 1	    0.98666	   -8.59540	 10.0	 1	    1.15000	    0.85000;
	45001	 1	 32.29	 9.68	 0.0	 0.0	 10	    0.94837	  -12.75221	 15.0	 1	    1.15000	    0.85000;
	45101	 1	 11.75	 2.13	 0.0	 0.0	 1	    0.97768	  -12.67549	 10.0	 1	    1.15000	    0.85000;
	46210	 1	 34.84	 10.45	 0.0	 0.0	 2	    0.95149	  -12.69680	 10.0	 1	    1.15000	    0.85000;
	46214	 1	 34.84	 10.45	 0.0	 0.0	 2	    0.95149	  -12.69680	 10.0	 1	    1.15000	    0.85000;
	46224	 1	 34.84	 10.45	 0.0	 0.0	 2	    0.95149	  -12.69680	 10.0	 1	    1.15000	    0.85000;
	46501	 1	 4.66	 2.95	 0.0	 0.0	 1	    0.98215	   -9.28140	 10.0	 1	    1.15000	    0.85000;
	46504	 1	 0.0	 0.0	 0.0	 -20.0	 1	    0.98401	   -9.09977	 38.0	 1	    1.15000	    0.85000;
	46801	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.95460	  -10.18444	 10.0	 1	    1.15000	    0.85000;
	46802	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.90396	   -7.57708	 20.0	 1	    1.15000	    0.85000;
	46804	 1	 17.86	 6.74	 0.0	 0.0	 7	    0.94822	  -10.18192	 38.0	 1	    1.15000	    0.85000;
	46812	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.89266	   -1.62943	 20.0	 1	    1.15000	    0.85000;
	46814	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.94846	  -10.19550	 38.0	 1	    1.15000	    0.85000;
	46822	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.89273	  -10.19928	 20.0	 1	    1.15000	    0.85000;
	46824	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.94853	  -10.19928	 38.0	 1	    1.15000	    0.85000;
	46834	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.93803	   -7.61684	 38.0	 1	    1.15000	    0.85000;
	46844	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.93732	   -7.57582	 38.0	 1	    1.15000	    0.85000;
	46854	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.94827	  -10.18444	 38.0	 1	    1.15000	    0.85000;
	46870	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.89059	   -7.46891	 0.4	 1	    1.15000	    0.85000;
	46873	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.89273	  -10.19928	 0.69	 1	    1.15000	    0.85000;
	46874	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.87873	    2.29607	 0.66	 1	    1.15000	    0.85000;
	46875	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.95460	  -10.18444	 0.4	 1	    1.15000	    0.85000;
	47004	 1	 24.39	 9.26	 0.0	 0.0	 9	    0.93612	  -13.74858	 38.0	 1	    1.15000	    0.85000;
	47221	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98027	  -12.80876	 10.5	 1	    1.15000	    0.85000;
	47222	 1	 0.0	 0.0	 0.0	 0.0	 3	    0.98565	  -12.83185	 10.5	 1	    1.15000	    0.85000;
	47261	 1	 0.0	 0.0	 0.0	 60.0	 3	    0.98520	  -13.28930	 110.0	 1	    1.15000	    0.85000;
	47402	 1	 15.2	 4.56	 0.0	 0.0	 2	    0.98067	  -10.97472	 20.0	 1	    1.15000	    0.85000;
	47601	 1	 2.05	 0.23	 0.0	 0.0	 3	    0.98293	  -14.31673	 10.0	 1	    1.15000	    0.85000;
	47802	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94284	   -3.09243	 20.0	 1	    1.15000	    0.85000;
	47871	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.94233	    0.10004	 0.69	 1	    1.15000	    0.85000;
	47872	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.94981	   -7.68525	 0.69	 1	    1.15000	    0.85000;
	47873	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.94327	   -0.01261	 0.69	 1	    1.15000	    0.85000;
	47902	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94981	   -7.68525	 20.0	 1	    1.15000	    0.85000;
	49001	 1	 2.29	 0.68	 0.0	 0.0	 6	    0.95500	  -10.86013	 6.0	 1	    1.15000	    0.85000;
	49421	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94822	  -11.59139	 10.5	 1	    1.15000	    0.85000;
	49422	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94830	  -11.59523	 10.5	 1	    1.15000	    0.85000;
	49474	 2	 12.89	 4.64	 0.0	 0.0	 5	    0.85000	   -9.45925	 11.5	 1	    1.15000	    0.85000;
	49501	 1	 14.52	 1.99	 0.0	 0.0	 9	    0.93185	  -13.42973	 10.0	 1	    1.15000	    0.85000;
	49504	 1	 34.54	 10.36	 0.0	 0.0	 9	    0.94669	  -19.83987	 38.0	 1	    1.15000	    0.85000;
	49514	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94711	  -19.85087	 38.0	 1	    1.15000	    0.85000;
	49524	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94712	  -19.85156	 38.0	 1	    1.15000	    0.85000;
	49604	 2	 48.17	 17.79	 0.0	 0.0	 10	    0.98084	  -14.08995	 38.0	 1	    1.15000	    0.85000;
	49613	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.92972	   -9.33262	 20.0	 1	    1.15000	    0.85000;
	49662	 1	 0.0	 0.0	 0.0	 30.0	 10	    0.97549	   -9.58472	 110.0	 1	    1.15000	    0.85000;
	49672	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.93005	   -6.06482	 0.69	 1	    1.15000	    0.85000;
	49802	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94986	  -15.66111	 20.0	 1	    1.15000	    0.85000;
	49804	 1	 45.37	 10.91	 0.0	 0.0	 9	    0.94932	  -15.63378	 38.0	 1	    1.15000	    0.85000;
	49814	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94980	  -15.66094	 38.0	 1	    1.15000	    0.85000;
	49832	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94987	  -15.66151	 20.0	 1	    1.15000	    0.85000;
	49861	 1	 0.0	 0.0	 0.0	 15.0	 9	    0.93251	  -10.83704	 110.0	 1	    1.15000	    0.85000;
	49902	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97717	  -12.21890	 20.0	 1	    1.15000	    0.85000;
	49912	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98857	  -12.22188	 20.0	 1	    1.15000	    0.85000;
	49922	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97928	  -12.20985	 20.0	 1	    1.15000	    0.85000;
	49932	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98857	  -12.22188	 20.0	 1	    1.15000	    0.85000;
	49942	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98857	  -12.22188	 20.0	 1	    1.15000	    0.85000;
	49952	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97928	  -12.20985	 20.0	 1	    1.15000	    0.85000;
	49962	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97929	  -12.21002	 20.0	 1	    1.15000	    0.85000;
	49971	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.97717	  -12.21890	 0.4	 1	    1.15000	    0.85000;
	49972	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97929	  -12.21013	 0.4	 1	    1.15000	    0.85000;
	49973	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.98840	  -12.30278	 0.4	 1	    1.15000	    0.85000;
	49974	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97929	  -12.21002	 0.4	 1	    1.15000	    0.85000;
	49975	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.97166	  -12.09680	 0.4	 1	    1.15000	    0.85000;
	49976	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00046	  -12.30994	 0.4	 1	    1.15000	    0.85000;
	49980	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.97928	  -12.20985	 0.4	 1	    1.15000	    0.85000;
	49982	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97929	  -12.21013	 20.0	 1	    1.15000	    0.85000;
	50004	 1	 17.74	 5.59	 0.0	 0.0	 9	    0.93479	  -16.29985	 38.0	 1	    1.15000	    0.85000;
	50012	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.87489	  -15.56801	 20.0	 1	    1.15000	    0.85000;
	50014	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94026	  -16.00432	 38.0	 1	    1.15000	    0.85000;
	50019	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94183	  -11.82980	 110.0	 1	    1.15000	    0.85000;
	50071	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.87502	  -15.34232	 0.69	 1	    1.15000	    0.85000;
	50274	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.95890	    1.65562	 11.0	 1	    1.15000	    0.85000;
	50275	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.98151	   -4.89810	 11.0	 1	    1.15000	    0.85000;
	50276	 2	 5.88	 2.11	 0.0	 0.0	 2	    0.98814	   -1.58079	 15.75	 1	    1.15000	    0.85000;
	50301	 1	 11.23	 3.69	 0.0	 0.0	 1	    0.96637	  -10.59439	 10.0	 1	    1.15000	    0.85000;
	50421	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93951	  -10.02430	 10.5	 1	    1.15000	    0.85000;
	50573	 2	 0.98	 0.35	 0.0	 0.0	 7	    0.96989	   -0.10090	 11.5	 1	    1.15000	    0.85000;
	50574	 2	 0.98	 0.35	 0.0	 0.0	 7	    0.97114	   -0.10869	 11.5	 1	    1.15000	    0.85000;
	50604	 1	 15.42	 5.87	 0.0	 0.0	 6	    0.97469	  -17.29376	 38.0	 1	    1.15000	    0.85000;
	50619	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.96089	  -13.79539	 110.0	 1	    1.15000	    0.85000;
	50901	 1	 9.41	 1.9	 0.0	 0.0	 7	    0.94196	  -15.72202	 10.0	 1	    1.15000	    0.85000;
	51301	 1	 10.55	 1.72	 0.0	 0.0	 1	    0.98227	  -11.95826	 10.0	 1	    1.15000	    0.85000;
	51319	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99405	   -8.79089	 110.0	 1	    1.15000	    0.85000;
	51410	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96909	   -7.65976	 110.0	 1	    1.15000	    0.85000;
	51421	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96857	   -7.51045	 10.5	 1	    1.15000	    0.85000;
	51422	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96858	   -7.50896	 10.5	 1	    1.15000	    0.85000;
	51471	 2	 3.0	 1.08	 0.0	 0.0	 7	    0.90020	   -7.96612	 10.5	 1	    1.15000	    0.85000;
	51472	 2	 3.0	 1.08	 0.0	 0.0	 7	    0.90021	   -7.96400	 10.5	 1	    1.15000	    0.85000;
	51473	 2	 15.3	 5.5	 0.0	 0.0	 7	    0.90568	   -7.66715	 20.0	 1	    1.15000	    0.85000;
	51474	 2	 15.3	 5.5	 0.0	 0.0	 7	    0.90568	   -7.66709	 20.0	 1	    1.15000	    0.85000;
	51771	 2	 5.61	 2.02	 0.0	 0.0	 4	    0.90624	   -6.05891	 15.75	 1	    1.15000	    0.85000;
	51772	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.93831	   -5.96294	 15.0	 1	    1.15000	    0.85000;
	51801	 1	 16.35	 2.99	 0.0	 0.0	 3	    0.97391	  -17.04647	 10.0	 1	    1.15000	    0.85000;
	51804	 1	 48.83	 11.61	 0.0	 0.0	 3	    0.96885	  -19.95921	 38.0	 1	    1.15000	    0.85000;
	52071	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.96072	  -14.92165	 10.5	 1	    1.15000	    0.85000;
	52072	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.01330	   -6.68837	 10.5	 1	    1.15000	    0.85000;
	52073	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.01274	  -18.63843	 10.5	 1	    1.15000	    0.85000;
	52074	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.99985	  -18.69212	 10.5	 1	    1.15000	    0.85000;
	52201	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.89335	   -7.15922	 10.0	 1	    1.15000	    0.85000;
	52204	 1	 4.17	 1.45	 0.0	 0.0	 4	    0.93122	   -7.08136	 38.0	 1	    1.15000	    0.85000;
	52211	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.89340	   -7.16111	 10.0	 1	    1.15000	    0.85000;
	52212	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.88733	    0.19412	 20.0	 1	    1.15000	    0.85000;
	52214	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.93122	   -7.08141	 38.0	 1	    1.15000	    0.85000;
	52219	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.94866	  -10.89393	 110.0	 1	    1.15000	    0.85000;
	52224	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.93166	   -7.10743	 38.0	 1	    1.15000	    0.85000;
	52234	 1	 0.0	 0.0	 0.0	 0.0	 4	    0.93254	   -7.15894	 38.0	 1	    1.15000	    0.85000;
	52271	 2	 0.0	 0.0	 0.0	 0.0	 4	    0.88726	    4.09430	 0.4	 1	    1.15000	    0.85000;
	52404	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92696	  -14.00996	 38.0	 1	    1.15000	    0.85000;
	52476	 2	 0.3	 0.1	 0.0	 0.0	 9	    0.86377	  -14.11218	 10.5	 1	    1.15000	    0.85000;
	52477	 2	 0.3	 0.1	 0.0	 0.0	 9	    0.86387	  -14.09092	 10.5	 1	    1.15000	    0.85000;
	52602	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.92376	  -10.34911	 20.0	 1	    1.15000	    0.85000;
	52604	 1	 25.17	 8.61	 0.0	 0.0	 7	    0.96538	  -10.45316	 38.0	 1	    1.15000	    0.85000;
	52605	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.99172	   -8.11652	 38.0	 1	    1.15000	    0.85000;
	52610	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96841	   -8.39927	 110.0	 1	    1.15000	    0.85000;
	52612	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.94189	   -1.99309	 20.0	 1	    1.15000	    0.85000;
	52614	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97862	   -7.03701	 38.0	 1	    1.15000	    0.85000;
	52615	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.99573	   -7.77836	 38.0	 1	    1.15000	    0.85000;
	52624	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98559	   -6.53286	 38.0	 1	    1.15000	    0.85000;
	52625	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96597	  -10.48370	 38.0	 1	    1.15000	    0.85000;
	52632	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.93487	   -4.95849	 20.0	 1	    1.15000	    0.85000;
	52634	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98647	   -6.41231	 38.0	 1	    1.15000	    0.85000;
	52642	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.93386	   -6.53487	 20.0	 1	    1.15000	    0.85000;
	52644	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98567	   -6.53487	 38.0	 1	    1.15000	    0.85000;
	52654	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96543	  -10.45419	 38.0	 1	    1.15000	    0.85000;
	52661	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96841	   -8.39973	 110.0	 1	    1.15000	    0.85000;
	52664	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96591	  -10.48163	 38.0	 1	    1.15000	    0.85000;
	52671	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.90706	  -10.31450	 0.69	 1	    1.15000	    0.85000;
	52673	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.94221	    1.34502	 0.69	 1	    1.15000	    0.85000;
	52674	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96596	  -10.48347	 38.0	 1	    1.15000	    0.85000;
	52675	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.93386	   -6.53487	 0.66	 1	    1.15000	    0.85000;
	52676	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.93536	   -3.69546	 0.69	 1	    1.15000	    0.85000;
	52677	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.89675	  -10.28259	 0.69	 1	    1.15000	    0.85000;
	52684	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96597	  -10.48381	 38.0	 1	    1.15000	    0.85000;
	52694	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.98024	   -9.10928	 38.0	 1	    1.15000	    0.85000;
	52700	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.93286	  -13.35748	 0.66	 1	    1.15000	    0.85000;
	52702	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93286	  -13.35748	 20.0	 1	    1.15000	    0.85000;
	52704	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.96201	  -12.54611	 38.0	 1	    1.15000	    0.85000;
	52705	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.98883	  -13.35748	 38.0	 1	    1.15000	    0.85000;
	52712	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94898	  -10.75476	 20.0	 1	    1.15000	    0.85000;
	52714	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.98447	  -13.73712	 38.0	 1	    1.15000	    0.85000;
	52724	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.98883	  -13.35748	 38.0	 1	    1.15000	    0.85000;
	52732	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91161	  -10.12703	 20.0	 1	    1.15000	    0.85000;
	52734	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.97700	  -14.61071	 38.0	 1	    1.15000	    0.85000;
	52772	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.91161	  -10.12703	 0.66	 1	    1.15000	    0.85000;
	52773	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.91719	   -6.59572	 0.66	 1	    1.15000	    0.85000;
	52774	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91161	  -10.12703	 0.66	 1	    1.15000	    0.85000;
	52778	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.94999	   -7.85531	 1.0	 1	    1.15000	    0.85000;
	52794	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.96958	  -11.59248	 38.0	 1	    1.15000	    0.85000;
	52802	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97087	   -8.07023	 20.0	 1	    1.15000	    0.85000;
	52804	 1	 31.7	 3.26	 0.0	 0.0	 7	    0.97087	   -8.07023	 38.0	 1	    1.15000	    0.85000;
	52812	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.94511	   -8.00760	 20.0	 1	    1.15000	    0.85000;
	52813	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.92405	   -2.21299	 20.0	 1	    1.15000	    0.85000;
	52814	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96825	   -4.33706	 20.0	 1	    1.15000	    0.85000;
	52815	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97087	   -8.07023	 20.0	 1	    1.15000	    0.85000;
	52816	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.96641	   -3.08056	 20.0	 1	    1.15000	    0.85000;
	52817	 1	 0.0	 0.0	 0.0	 0.0	 7	    0.97087	   -8.07023	 20.0	 1	    1.15000	    0.85000;
	52861	 1	 0.0	 0.0	 0.0	 30.0	 7	    0.97039	   -8.72156	 110.0	 1	    1.15000	    0.85000;
	52871	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.90233	    1.22556	 0.69	 1	    1.15000	    0.85000;
	52872	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.96713	   -0.16553	 0.69	 1	    1.15000	    0.85000;
	52873	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.93155	   -7.98027	 0.69	 1	    1.15000	    0.85000;
	52874	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.97087	   -8.07023	 0.4	 1	    1.15000	    0.85000;
	52875	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.96895	   -1.43612	 0.69	 1	    1.15000	    0.85000;
	52876	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.97087	   -8.07023	 0.69	 1	    1.15000	    0.85000;
	52878	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.97087	   -8.07023	 0.4	 1	    1.15000	    0.85000;
	53002	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.88717	  -21.27799	 20.0	 1	    1.15000	    0.85000;
	53004	 1	 23.09	 6.37	 0.0	 0.0	 5	    0.95269	  -21.27249	 38.0	 1	    1.15000	    0.85000;
	53014	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95279	  -21.27799	 38.0	 1	    1.15000	    0.85000;
	53024	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95292	  -21.27719	 38.0	 1	    1.15000	    0.85000;
	53034	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95296	  -21.27799	 38.0	 1	    1.15000	    0.85000;
	53042	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.89741	  -21.27799	 20.0	 1	    1.15000	    0.85000;
	53052	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.89104	  -21.27811	 20.0	 1	    1.15000	    0.85000;
	53061	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.92637	  -18.39911	 110.0	 1	    1.15000	    0.85000;
	53072	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.89104	  -21.27822	 20.0	 1	    1.15000	    0.85000;
	53204	 1	 26.6	 8.38	 0.0	 0.0	 8	    0.98319	  -14.40078	 38.0	 1	    1.15000	    0.85000;
	53401	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91942	  -13.25842	 10.0	 1	    1.15000	    0.85000;
	53404	 1	 11.5	 4.36	 0.0	 0.0	 9	    0.94332	  -13.25842	 38.0	 1	    1.15000	    0.85000;
	53412	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.89879	  -13.17585	 20.0	 1	    1.15000	    0.85000;
	53471	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.87571	  -13.12692	 0.69	 1	    1.15000	    0.85000;
	53604	 1	 22.44	 5.02	 0.0	 0.0	 9	    0.97739	  -16.70430	 38.0	 1	    1.15000	    0.85000;
	53612	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.90121	  -16.57567	 20.0	 1	    1.15000	    0.85000;
	53613	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88719	   -0.28556	 20.0	 1	    1.15000	    0.85000;
	53614	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.96210	   -9.33067	 38.0	 1	    1.15000	    0.85000;
	53615	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91287	  -16.65909	 20.0	 1	    1.15000	    0.85000;
	53616	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.91989	  -16.70424	 20.0	 1	    1.15000	    0.85000;
	53624	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.96629	   -8.36318	 38.0	 1	    1.15000	    0.85000;
	53671	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.89041	  -16.61257	 0.4	 1	    1.15000	    0.85000;
	53672	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.88057	  -16.53132	 0.69	 1	    1.15000	    0.85000;
	53673	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.88730	    3.35461	 0.69	 1	    1.15000	    0.85000;
	53674	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91989	  -16.70424	 0.69	 1	    1.15000	    0.85000;
	53801	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.95233	  -19.85557	 10.0	 1	    1.15000	    0.85000;
	53802	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94167	  -19.79254	 20.0	 1	    1.15000	    0.85000;
	53804	 1	 16.58	 5.39	 0.0	 0.0	 5	    0.96299	  -19.91716	 38.0	 1	    1.15000	    0.85000;
	53871	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.92899	  -19.69399	 0.4	 1	    1.15000	    0.85000;
	54401	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91248	  -22.17782	 10.0	 1	    1.15000	    0.85000;
	54402	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.90845	  -21.54671	 20.0	 1	    1.15000	    0.85000;
	54404	 1	 50.6	 12.67	 0.0	 0.0	 5	    0.94659	  -22.17937	 38.0	 1	    1.15000	    0.85000;
	54411	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91248	  -22.17782	 10.0	 1	    1.15000	    0.85000;
	54412	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.89976	  -21.57140	 20.0	 1	    1.15000	    0.85000;
	54414	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.94655	  -22.17782	 38.0	 1	    1.15000	    0.85000;
	54422	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.88474	  -20.97587	 20.0	 1	    1.15000	    0.85000;
	54424	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.93621	  -21.60515	 38.0	 1	    1.15000	    0.85000;
	54425	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.90101	  -21.24745	 20.0	 1	    1.15000	    0.85000;
	54426	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.87389	  -20.53578	 20.0	 1	    1.15000	    0.85000;
	54471	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.88089	  -21.20517	 0.4	 1	    1.15000	    0.85000;
	54472	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.85000	  -20.33633	 0.4	 1	    1.15000	    0.85000;
	54621	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98314	   -3.51366	 17.5	 1	    1.15000	    0.85000;
	54622	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.97024	   -2.82686	 220.0	 1	    1.15000	    0.85000;
	54623	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.96513	   -2.80629	 17.5	 1	    1.15000	    0.85000;
	54624	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98314	   -3.51366	 17.5	 1	    1.15000	    0.85000;
	54630	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.91365	   25.50206	 260.0	 1	    1.15000	    0.85000;
	54640	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.94106	    1.59408	 380.0	 1	    1.15000	    0.85000;
	54801	 1	 13.0	 3.9	 0.0	 0.0	 3	    0.96957	  -16.78371	 10.75	 1	    1.15000	    0.85000;
	55001	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.92942	  -17.57267	 10.0	 1	    1.15000	    0.85000;
	55002	 1	 4.81	 0.8	 0.0	 0.0	 6	    0.99202	  -17.68159	 20.0	 1	    1.15000	    0.85000;
	55004	 1	 38.88	 11.5	 0.0	 0.0	 6	    0.98253	  -17.57267	 38.0	 1	    1.15000	    0.85000;
	55012	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.93298	  -13.04459	 20.0	 1	    1.15000	    0.85000;
	55013	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.93574	  -17.57267	 20.0	 1	    1.15000	    0.85000;
	55014	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.93574	  -17.57267	 20.0	 1	    1.15000	    0.85000;
	55061	 1	 0.0	 0.0	 0.0	 30.0	 6	    0.98323	  -14.64343	 110.0	 1	    1.15000	    0.85000;
	55071	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.93373	  -10.78329	 0.69	 1	    1.15000	    0.85000;
	55072	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.93574	  -17.57267	 0.69	 1	    1.15000	    0.85000;
	55073	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.93574	  -17.57267	 0.69	 1	    1.15000	    0.85000;
	55201	 1	 29.65	 10.73	 0.0	 0.0	 1	    0.97035	   -8.79536	 10.0	 1	    1.15000	    0.85000;
	67045	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.99250	  -10.29966	 0.66	 1	    1.15000	    0.85000;
	67102	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00769	    5.48412	 1.0	 1	    1.15000	    0.85000;
	68222	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.94558	   -2.98351	 0.4	 1	    1.15000	    0.85000;
	68223	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91250	   -8.64765	 0.4	 1	    1.15000	    0.85000;
	68230	 2	 3.0	 1.08	 0.0	 0.0	 10	    0.93698	  -15.01482	 10.0	 1	    1.15000	    0.85000;
	68282	 2	 0.0	 0.0	 0.0	 0.0	 3	    0.96579	   -7.17005	 0.69	 1	    1.15000	    0.85000;
	68298	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99399	  -14.01695	 38.0	 1	    1.15000	    0.85000;
	68300	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99399	  -14.01695	 38.0	 1	    1.15000	    0.85000;
	68306	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.95017	   -6.20278	 0.4	 1	    1.15000	    0.85000;
	68307	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.94660	   -3.40698	 0.4	 1	    1.15000	    0.85000;
	68313	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.94871	  -15.05882	 20.0	 1	    1.15000	    0.85000;
	68314	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.94871	  -15.05882	 20.0	 1	    1.15000	    0.85000;
	68325	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.92942	  -17.57267	 0.69	 1	    1.15000	    0.85000;
	68408	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.87389	  -20.53578	 0.4	 1	    1.15000	    0.85000;
	68413	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91248	  -22.17782	 0.69	 1	    1.15000	    0.85000;
	68414	 1	 0.0	 0.0	 0.0	 0.0	 5	    0.91248	  -22.17782	 0.69	 1	    1.15000	    0.85000;
	68536	 2	 0.0	 0.0	 0.0	 0.0	 6	    0.98258	  -11.37780	 0.69	 1	    1.15000	    0.85000;
	68547	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.94822	  -10.18192	 38.0	 1	    1.15000	    0.85000;
	68563	 1	 0.0	 0.0	 0.0	 0.0	 6	    0.96801	  -16.81517	 10.0	 1	    1.15000	    0.85000;
	68564	 2	 0.0	 0.0	 0.0	 0.0	 7	    0.99596	  -14.09935	 38.0	 1	    1.15000	    0.85000;
	68566	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99318	  -12.59098	 38.0	 1	    1.15000	    0.85000;
	70010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94958	   -4.31454	 110.0	 1	    1.15000	    0.85000;
	70030	 1	 12.026	 3.508	 0.0	 0.0	 20	    0.97997	   -2.82119	 33.0	 1	    1.15000	    0.85000;
	70031	 1	 1.433	 0.418	 0.0	 0.0	 20	    0.97953	   -2.85912	 33.0	 1	    1.15000	    0.85000;
	70032	 1	 2.856	 0.833	 0.0	 0.0	 20	    0.97661	   -3.29978	 33.0	 1	    1.15000	    0.85000;
	70033	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97661	   -3.29978	 33.0	 1	    1.15000	    0.85000;
	70080	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.98750	   -2.15289	 33.0	 1	    1.15000	    0.85000;
	70090	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97997	   -2.81884	 33.0	 1	    1.15000	    0.85000;
	70091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.99280	   -1.49513	 33.0	 1	    1.15000	    0.85000;
	70093	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97834	   -2.78068	 33.0	 1	    1.15000	    0.85000;
	70094	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.98729	   -1.48230	 33.0	 1	    1.15000	    0.85000;
	70311	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02479	   -3.50707	 110.0	 1	    1.15000	    0.85000;
	70312	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02094	   -3.44520	 110.0	 1	    1.15000	    0.85000;
	70330	 1	 33.652	 9.815	 0.0	 0.0	 20	    1.00955	   -5.76997	 33.0	 1	    1.15000	    0.85000;
	70390	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	70504	 4	 13.65	 4.55	 0.0	 0.0	 20	    1.00000	    0.00000	 15.0	 1	    1.15000	    0.85000;
	70505	 4	 13.7	 4.6	 0.0	 0.0	 20	    1.00000	    0.00000	 15.0	 1	    1.15000	    0.85000;
	70506	 4	 13.7	 4.6	 0.0	 0.0	 20	    1.00000	    0.00000	 15.0	 1	    1.15000	    0.85000;
	70507	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	70508	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	70510	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.03320	   -2.08287	 110.0	 1	    1.15000	    0.85000;
	70513	 2	 3.41	 1.121	 0.0	 0.0	 20	    1.01015	    7.25559	 15.0	 1	    1.15000	    0.85000;
	70514	 2	 3.41	 1.121	 0.0	 0.0	 20	    1.01015	    7.25559	 15.0	 1	    1.15000	    0.85000;
	70515	 2	 3.41	 1.121	 0.0	 0.0	 20	    0.99969	    1.73406	 18.0	 1	    1.15000	    0.85000;
	70516	 2	 3.41	 1.121	 0.0	 0.0	 20	    1.01299	    2.56754	 15.0	 1	    1.15000	    0.85000;
	70520	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02728	   -0.04658	 275.0	 1	    1.15000	    0.85000;
	70561	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.03068	   -1.29678	 22.0	 1	    1.15000	    0.85000;
	70562	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 22.0	 1	    1.15000	    0.85000;
	70580	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.03839	   -2.08287	 6.95	 1	    1.15000	    0.85000;
	71011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01703	   -3.83830	 110.0	 1	    1.15000	    0.85000;
	71012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01606	   -3.91416	 110.0	 1	    1.15000	    0.85000;
	71031	 1	 42.321	 12.344	 0.0	 0.0	 20	    1.01353	   -7.18758	 33.0	 1	    1.15000	    0.85000;
	71032	 1	 22.498	 6.562	 0.0	 0.0	 20	    1.00611	   -5.94432	 33.0	 1	    1.15000	    0.85000;
	71033	 1	 3.317	 0.967	 0.0	 0.0	 20	    0.99752	   -6.19081	 33.0	 1	    1.15000	    0.85000;
	71034	 1	 4.79	 1.397	 0.0	 0.0	 20	    0.98466	   -6.25796	 33.0	 1	    1.15000	    0.85000;
	71035	 1	 4.049	 1.181	 0.0	 0.0	 20	    0.98298	   -6.67238	 33.0	 1	    1.15000	    0.85000;
	71080	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99603	   -5.69446	 33.0	 1	    1.15000	    0.85000;
	71090	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00611	   -5.94478	 33.0	 1	    1.15000	    0.85000;
	71091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.99781	   -5.60049	 33.0	 1	    1.15000	    0.85000;
	71511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00205	   -5.87711	 110.0	 1	    1.15000	    0.85000;
	71512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00304	   -5.79518	 110.0	 1	    1.15000	    0.85000;
	71530	 1	 28.962	 8.447	 0.0	 0.0	 20	    0.99047	   -7.54906	 33.0	 1	    1.15000	    0.85000;
	71590	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	72010	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02692	   -2.77787	 110.0	 1	    1.15000	    0.85000;
	72511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00848	   -6.14887	 110.0	 1	    1.15000	    0.85000;
	72512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00847	   -6.15059	 110.0	 1	    1.15000	    0.85000;
	72530	 1	 42.682	 12.449	 0.0	 0.0	 20	    0.99113	   -9.09330	 33.0	 1	    1.15000	    0.85000;
	72590	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	74011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01984	   -4.05396	 110.0	 1	    1.15000	    0.85000;
	74012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02195	   -4.09476	 110.0	 1	    1.15000	    0.85000;
	74030	 1	 19.271	 5.621	 0.0	 0.0	 20	    1.00490	   -4.81262	 33.0	 1	    1.15000	    0.85000;
	74090	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00489	   -4.81181	 33.0	 1	    1.15000	    0.85000;
	74511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01943	   -5.40803	 110.0	 1	    1.15000	    0.85000;
	74512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01943	   -5.40987	 110.0	 1	    1.15000	    0.85000;
	74520	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01621	   -2.92919	 275.0	 1	    1.15000	    0.85000;
	74561	 1	 0.0	 0.0	 0.0	 25.0	 20	    1.03893	   -4.45309	 22.0	 1	    1.15000	    0.85000;
	74562	 1	 0.0	 0.0	 0.0	 25.0	 20	    1.04074	   -4.43870	 22.0	 1	    1.15000	    0.85000;
	74563	 1	 0.0	 0.0	 0.0	 25.0	 20	    1.04268	   -4.42054	 22.0	 1	    1.15000	    0.85000;
	74711	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01813	   -5.53987	 110.0	 1	    1.15000	    0.85000;
	74712	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01813	   -5.53981	 110.0	 1	    1.15000	    0.85000;
	74730	 1	 53.926	 15.728	 0.0	 0.0	 20	    1.00423	   -8.01711	 33.0	 1	    1.15000	    0.85000;
	75010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99348	   -2.93194	 110.0	 1	    1.15000	    0.85000;
	75011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99348	   -2.93194	 110.0	 1	    1.15000	    0.85000;
	75030	 1	 17.467	 5.095	 0.0	 0.0	 20	    1.00745	   -3.36504	 33.0	 1	    1.15000	    0.85000;
	75031	 1	 11.906	 3.472	 0.0	 0.0	 20	    1.00375	   -1.18625	 33.0	 1	    1.15000	    0.85000;
	75032	 1	 3.508	 1.023	 0.0	 0.0	 20	    0.98159	   -4.18139	 33.0	 1	    1.15000	    0.85000;
	75080	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99430	   -3.80679	 33.0	 1	    1.15000	    0.85000;
	75090	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00744	   -3.36441	 33.0	 1	    1.15000	    0.85000;
	75091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.99343	   -3.76095	 33.0	 1	    1.15000	    0.85000;
	75092	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.02291	    3.61198	 33.0	 1	    1.15000	    0.85000;
	75093	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.01833	    1.40478	 33.0	 1	    1.15000	    0.85000;
	75508	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97111	   -0.61381	 11.0	 1	    1.15000	    0.85000;
	75510	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01558	   -1.58291	 110.0	 1	    1.15000	    0.85000;
	75514	 1	 0.0	 0.0	 0.0	 40.0	 20	    1.01562	   -1.58291	 110.0	 1	    1.15000	    0.85000;
	75515	 2	 3.41	 1.121	 0.0	 0.0	 20	    0.97587	    2.84216	 15.8	 1	    1.15000	    0.85000;
	75516	 2	 5.69	 1.87	 0.0	 0.0	 20	    1.00638	    7.01169	 15.8	 1	    1.15000	    0.85000;
	75520	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02319	   -0.59060	 275.0	 1	    1.15000	    0.85000;
	75521	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02320	   -0.59209	 275.0	 1	    1.15000	    0.85000;
	75522	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02320	   -0.59209	 275.0	 1	    1.15000	    0.85000;
	75530	 1	 30.576	 8.918	 0.0	 0.0	 20	    1.00217	   -3.76978	 33.0	 1	    1.15000	    0.85000;
	75561	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01785	   -1.27317	 22.0	 1	    1.15000	    0.85000;
	75562	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01851	   -1.19032	 22.0	 1	    1.15000	    0.85000;
	75810	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00917	   -4.36290	 110.0	 1	    1.15000	    0.85000;
	75830	 1	 20.374	 5.942	 0.0	 0.0	 20	    1.00071	   -5.80206	 33.0	 1	    1.15000	    0.85000;
	75890	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	76011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01852	   -5.49833	 110.0	 1	    1.15000	    0.85000;
	76012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01853	   -5.49827	 110.0	 1	    1.15000	    0.85000;
	76031	 1	 24.623	 7.182	 0.0	 0.0	 20	    0.99842	   -8.73600	 33.0	 1	    1.15000	    0.85000;
	76032	 1	 9.19	 2.68	 0.0	 0.0	 20	    0.99323	   -9.29664	 33.0	 1	    1.15000	    0.85000;
	76511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02490	   -4.66938	 110.0	 1	    1.15000	    0.85000;
	76512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02545	   -4.65379	 110.0	 1	    1.15000	    0.85000;
	76513	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02435	   -4.69550	 110.0	 1	    1.15000	    0.85000;
	76514	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02366	   -4.68553	 110.0	 1	    1.15000	    0.85000;
	76531	 1	 38.883	 11.341	 0.0	 0.0	 20	    1.00803	   -8.54165	 33.0	 1	    1.15000	    0.85000;
	76532	 1	 39.585	 11.546	 0.0	 0.0	 20	    0.99493	   -8.45651	 33.0	 1	    1.15000	    0.85000;
	76533	 1	 6.905	 2.014	 0.0	 0.0	 20	    0.99492	   -8.45852	 33.0	 1	    1.15000	    0.85000;
	77010	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00479	   -5.54858	 110.0	 1	    1.15000	    0.85000;
	77030	 1	 74.961	 21.864	 0.0	 0.0	 20	    0.98869	  -10.67094	 33.0	 1	    1.15000	    0.85000;
	77090	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	77510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99727	   -4.93907	 110.0	 1	    1.15000	    0.85000;
	77530	 1	 71.724	 20.919	 0.0	 0.0	 20	    0.99601	   -9.02729	 33.0	 1	    1.15000	    0.85000;
	77531	 1	 2.766	 0.807	 0.0	 0.0	 20	    1.00252	   -8.25414	 33.0	 1	    1.15000	    0.85000;
	77590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.99601	   -9.02649	 33.0	 1	    1.15000	    0.85000;
	77591	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.02152	   -4.96239	 33.0	 1	    1.15000	    0.85000;
	78030	 1	 20.043	 5.846	 0.0	 0.0	 20	    0.99859	   -8.89815	 33.0	 1	    1.15000	    0.85000;
	78511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02367	   -3.30660	 110.0	 1	    1.15000	    0.85000;
	78512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02476	   -3.31422	 110.0	 1	    1.15000	    0.85000;
	78530	 1	 24.422	 7.123	 0.0	 0.0	 20	    1.01273	   -5.13032	 33.0	 1	    1.15000	    0.85000;
	78590	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.01273	   -5.13032	 33.0	 1	    1.15000	    0.85000;
	79010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95278	   -5.11256	 110.0	 1	    1.15000	    0.85000;
	79015	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95083	   -9.83024	 110.0	 1	    1.15000	    0.85000;
	79016	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97476	  -10.03083	 110.0	 1	    1.15000	    0.85000;
	79030	 1	 35.667	 10.403	 0.0	 6.0	 20	    0.95730	   -6.88523	 33.0	 1	    1.15000	    0.85000;
	79031	 1	 8.478	 2.473	 0.0	 0.0	 20	    0.94558	   -7.20260	 33.0	 1	    1.15000	    0.85000;
	79032	 1	 1.694	 0.494	 0.0	 0.0	 20	    0.91444	   -7.93787	 33.0	 1	    1.15000	    0.85000;
	79080	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96096	   -6.46732	 33.0	 1	    1.15000	    0.85000;
	79081	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96589	   -5.80939	 33.0	 1	    1.15000	    0.85000;
	79082	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.92059	   -7.66486	 33.0	 1	    1.15000	    0.85000;
	79090	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.95730	   -6.88586	 33.0	 1	    1.15000	    0.85000;
	79091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.91987	   -7.64704	 33.0	 1	    1.15000	    0.85000;
	80011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02551	   -4.58825	 110.0	 1	    1.15000	    0.85000;
	80012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02566	   -4.58979	 110.0	 1	    1.15000	    0.85000;
	80030	 1	 26.316	 7.676	 0.0	 0.0	 20	    0.99748	   -6.47649	 33.0	 1	    1.15000	    0.85000;
	80511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02148	   -3.65083	 110.0	 1	    1.15000	    0.85000;
	80512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02739	   -3.25784	 110.0	 1	    1.15000	    0.85000;
	80531	 1	 12.086	 3.525	 0.0	 0.0	 20	    1.00527	   -5.45164	 33.0	 1	    1.15000	    0.85000;
	80532	 1	 5.231	 1.526	 0.0	 0.0	 20	    1.00386	   -4.83147	 33.0	 1	    1.15000	    0.85000;
	81010	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02615	   -4.53611	 110.0	 1	    1.15000	    0.85000;
	81020	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01769	   -2.43891	 275.0	 1	    1.15000	    0.85000;
	81061	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02329	   -3.89646	 22.0	 1	    1.15000	    0.85000;
	81062	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02329	   -3.89646	 22.0	 1	    1.15000	    0.85000;
	81063	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02261	   -3.71632	 22.0	 1	    1.15000	    0.85000;
	81510	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02643	   -3.23647	 110.0	 1	    1.15000	    0.85000;
	81520	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01835	   -1.57013	 275.0	 1	    1.15000	    0.85000;
	81561	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02375	   -2.72539	 22.0	 1	    1.15000	    0.85000;
	81562	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02381	   -2.73731	 22.0	 1	    1.15000	    0.85000;
	81810	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01001	   -1.82733	 110.0	 1	    1.15000	    0.85000;
	81830	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99376	   -1.82458	 33.0	 1	    1.15000	    0.85000;
	81832	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.99240	   -1.79330	 33.0	 1	    1.15000	    0.85000;
	82001	 2	 13.65	 4.487	 0.0	 0.0	 20	    0.99837	    2.59699	 17.0	 1	    1.15000	    0.85000;
	82002	 4	 13.65	 4.55	 0.0	 0.0	 20	    1.00000	    0.00000	 17.0	 1	    1.15000	    0.85000;
	82003	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.5	 1	    1.15000	    0.85000;
	82004	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.5	 1	    1.15000	    0.85000;
	82011	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	82012	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	82020	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01961	   -1.69137	 275.0	 1	    1.15000	    0.85000;
	82511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01784	   -5.45101	 110.0	 1	    1.15000	    0.85000;
	82512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01786	   -5.45026	 110.0	 1	    1.15000	    0.85000;
	82530	 1	 40.577	 11.835	 0.0	 0.0	 20	    0.99450	   -9.22995	 33.0	 1	    1.15000	    0.85000;
	83011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02468	   -2.91091	 110.0	 1	    1.15000	    0.85000;
	83012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02468	   -2.91126	 110.0	 1	    1.15000	    0.85000;
	83030	 1	 21.586	 6.296	 0.0	 0.0	 20	    1.00701	   -4.76942	 33.0	 1	    1.15000	    0.85000;
	83031	 1	 12.677	 3.698	 0.0	 0.0	 20	    0.99173	   -4.85599	 33.0	 1	    1.15000	    0.85000;
	83090	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00700	   -4.76959	 33.0	 1	    1.15000	    0.85000;
	83091	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.01509	   -1.52607	 33.0	 1	    1.15000	    0.85000;
	83510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99929	   -2.18669	 110.0	 1	    1.15000	    0.85000;
	83530	 1	 14.702	 4.288	 0.0	 0.0	 20	    0.99642	   -1.67052	 33.0	 1	    1.15000	    0.85000;
	83531	 1	 4.369	 1.274	 0.0	 0.0	 20	    0.98441	   -1.95688	 33.0	 1	    1.15000	    0.85000;
	83590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.99642	   -1.66931	 33.0	 1	    1.15000	    0.85000;
	83591	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.02002	    2.94013	 33.0	 1	    1.15000	    0.85000;
	83592	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.98267	   -1.91540	 33.0	 1	    1.15000	    0.85000;
	84011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01928	   -4.96050	 110.0	 1	    1.15000	    0.85000;
	84012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01938	   -4.96290	 110.0	 1	    1.15000	    0.85000;
	84030	 1	 47.141	 13.75	 0.0	 0.0	 20	    0.99861	   -8.31700	 33.0	 1	    1.15000	    0.85000;
	84411	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01126	   -1.86515	 110.0	 1	    1.15000	    0.85000;
	84412	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01125	   -1.86589	 110.0	 1	    1.15000	    0.85000;
	84430	 1	 38.743	 11.3	 0.0	 0.0	 20	    0.99336	   -4.64308	 33.0	 1	    1.15000	    0.85000;
	84490	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99336	   -4.64308	 33.0	 1	    1.15000	    0.85000;
	84491	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.99124	   -4.57203	 33.0	 1	    1.15000	    0.85000;
	84511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99010	   -3.16702	 110.0	 1	    1.15000	    0.85000;
	84512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99017	   -3.16215	 110.0	 1	    1.15000	    0.85000;
	84530	 1	 33.582	 9.795	 0.0	 0.0	 20	    1.00780	   -5.71101	 33.0	 1	    1.15000	    0.85000;
	84590	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	85020	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01710	   -1.79158	 275.0	 1	    1.15000	    0.85000;
	85510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97399	   -4.10129	 110.0	 1	    1.15000	    0.85000;
	85530	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97037	   -4.09808	 33.0	 1	    1.15000	    0.85000;
	85590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97037	   -4.09808	 33.0	 1	    1.15000	    0.85000;
	85591	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97021	   -4.09218	 33.0	 1	    1.15000	    0.85000;
	85592	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.96920	   -4.06892	 33.0	 1	    1.15000	    0.85000;
	86030	 1	 34.694	 10.119	 0.0	 0.0	 20	    0.99668	   -8.83650	 33.0	 1	    1.15000	    0.85000;
	86220	 1	 0.0	 0.0	 0.0	 118.0	 20	    1.02761	   -0.00011	 275.0	 1	    1.15000	    0.85000;
	86221	 3	 0.0	 0.0	 0.0	 0.0	 22	    1.02761	    0.00000	 275.0	 1	    1.15000	    0.85000;
	86280	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02761	   -0.00011	 110.0	 1	    1.15000	    0.85000;
	86311	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01620	   -5.76184	 110.0	 1	    1.15000	    0.85000;
	86312	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01577	   -5.80635	 110.0	 1	    1.15000	    0.85000;
	86330	 1	 32.68	 9.532	 0.0	 0.0	 20	    1.00204	   -8.06627	 33.0	 1	    1.15000	    0.85000;
	86511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99063	   -6.57314	 110.0	 1	    1.15000	    0.85000;
	86512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99060	   -6.57629	 110.0	 1	    1.15000	    0.85000;
	86530	 1	 57.323	 16.719	 0.0	 0.0	 20	    0.99586	  -10.47825	 33.0	 1	    1.15000	    0.85000;
	86590	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	87510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97645	   -4.13670	 110.0	 1	    1.15000	    0.85000;
	87530	 1	 22.518	 6.568	 0.0	 0.0	 20	    0.98321	   -4.28842	 33.0	 1	    1.15000	    0.85000;
	87531	 1	 3.067	 0.894	 0.0	 0.0	 20	    0.99920	    2.83293	 33.0	 1	    1.15000	    0.85000;
	87532	 1	 3.838	 1.119	 0.0	 0.0	 20	    0.96522	   -4.90979	 33.0	 1	    1.15000	    0.85000;
	87533	 1	 5.372	 1.567	 0.0	 0.0	 20	    0.99103	   -1.57518	 33.0	 1	    1.15000	    0.85000;
	87534	 1	 3.067	 0.894	 0.0	 0.0	 20	    0.98727	   -1.42116	 33.0	 1	    1.15000	    0.85000;
	87535	 1	 8.829	 2.575	 0.0	 0.0	 20	    0.98037	   -4.37385	 33.0	 1	    1.15000	    0.85000;
	87580	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97230	   -4.68032	 33.0	 1	    1.15000	    0.85000;
	87581	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.98062	   -4.33597	 33.0	 1	    1.15000	    0.85000;
	87582	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00881	   -1.01975	 33.0	 1	    1.15000	    0.85000;
	87583	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.98851	   -1.37074	 33.0	 1	    1.15000	    0.85000;
	87584	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00633	    3.11723	 33.0	 1	    1.15000	    0.85000;
	87590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.98319	   -4.28727	 33.0	 1	    1.15000	    0.85000;
	87591	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.96589	   -4.52940	 33.0	 1	    1.15000	    0.85000;
	87592	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97755	   -4.15102	 33.0	 1	    1.15000	    0.85000;
	87593	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.98233	   -3.66767	 33.0	 1	    1.15000	    0.85000;
	87594	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.01414	   -0.58889	 33.0	 1	    1.15000	    0.85000;
	87595	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.01200	    4.08920	 33.0	 1	    1.15000	    0.85000;
	87596	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97807	   -4.16305	 33.0	 1	    1.15000	    0.85000;
	88011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00897	   -6.11283	 110.0	 1	    1.15000	    0.85000;
	88012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00835	   -6.14216	 110.0	 1	    1.15000	    0.85000;
	88030	 1	 46.57	 13.583	 0.0	 0.0	 20	    1.00602	   -9.30243	 33.0	 1	    1.15000	    0.85000;
	88511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01928	   -5.42035	 110.0	 1	    1.15000	    0.85000;
	88512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01927	   -5.42052	 110.0	 1	    1.15000	    0.85000;
	88530	 1	 23.21	 6.77	 0.0	 0.0	 20	    0.99244	   -7.11064	 33.0	 1	    1.15000	    0.85000;
	89030	 1	 20.334	 5.931	 0.0	 0.0	 20	    0.99858	   -8.89786	 33.0	 1	    1.15000	    0.85000;
	89201	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.13939	    0.35248	 20.0	 1	    1.15000	    0.85000;
	89202	 2	 0.0	 0.0	 0.0	 13.0	 20	    1.15000	    1.30755	 20.0	 1	    1.15000	    0.85000;
	89210	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01487	   -1.61196	 110.0	 1	    1.15000	    0.85000;
	89231	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.03764	    0.35753	 33.0	 1	    1.15000	    0.85000;
	89232	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.03792	    0.34779	 33.0	 1	    1.15000	    0.85000;
	89311	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01318	   -1.76941	 110.0	 1	    1.15000	    0.85000;
	89312	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01319	   -1.77050	 110.0	 1	    1.15000	    0.85000;
	89330	 1	 25.795	 7.524	 0.0	 0.0	 20	    1.00289	   -3.55870	 33.0	 1	    1.15000	    0.85000;
	89510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99801	   -2.51975	 110.0	 1	    1.15000	    0.85000;
	89515	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.99400	  -11.93253	 110.0	 1	    1.15000	    0.85000;
	89516	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.92447	  -12.00450	 110.0	 1	    1.15000	    0.85000;
	89530	 1	 16.085	 4.691	 0.0	 0.0	 20	    0.98319	   -3.97747	 33.0	 1	    1.15000	    0.85000;
	89531	 1	 4.069	 1.187	 0.0	 0.0	 20	    0.96706	   -3.62636	 33.0	 1	    1.15000	    0.85000;
	89532	 1	 4.47	 1.304	 0.0	 0.0	 20	    0.96656	   -2.62690	 33.0	 1	    1.15000	    0.85000;
	89533	 1	 3.257	 0.95	 0.0	 0.0	 20	    0.95426	   -4.47640	 33.0	 1	    1.15000	    0.85000;
	89534	 1	 2.034	 0.593	 0.0	 0.0	 20	    0.96849	   -3.42216	 33.0	 1	    1.15000	    0.85000;
	89535	 1	 1.223	 0.357	 0.0	 0.0	 20	    0.97265	   -3.89319	 33.0	 1	    1.15000	    0.85000;
	89580	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97042	   -3.93273	 33.0	 1	    1.15000	    0.85000;
	89581	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97047	   -3.34006	 33.0	 1	    1.15000	    0.85000;
	89582	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96787	   -2.57189	 33.0	 1	    1.15000	    0.85000;
	89583	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97327	   -1.34152	 33.0	 1	    1.15000	    0.85000;
	89590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.98318	   -3.97770	 33.0	 1	    1.15000	    0.85000;
	89591	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97405	   -2.94311	 33.0	 1	    1.15000	    0.85000;
	89592	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97325	   -1.34084	 33.0	 1	    1.15000	    0.85000;
	89593	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.97381	   -1.28245	 33.0	 1	    1.15000	    0.85000;
	90011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00809	   -5.43078	 110.0	 1	    1.15000	    0.85000;
	90012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00809	   -5.43244	 110.0	 1	    1.15000	    0.85000;
	90020	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00780	   -3.59428	 275.0	 1	    1.15000	    0.85000;
	90061	 1	 0.0	 0.0	 0.0	 25.0	 20	    1.02865	   -4.72283	 22.0	 1	    1.15000	    0.85000;
	90062	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00779	   -4.71888	 22.0	 1	    1.15000	    0.85000;
	90063	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00779	   -4.69969	 22.0	 1	    1.15000	    0.85000;
	90310	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00523	   -4.49674	 110.0	 1	    1.15000	    0.85000;
	90320	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.01042	   -2.84875	 275.0	 1	    1.15000	    0.85000;
	90361	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00713	   -3.84627	 22.0	 1	    1.15000	    0.85000;
	90511	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00081	   -5.98970	 110.0	 1	    1.15000	    0.85000;
	90512	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00083	   -5.98833	 110.0	 1	    1.15000	    0.85000;
	90530	 1	 51.831	 15.117	 0.0	 0.0	 20	    0.99587	   -9.61446	 33.0	 1	    1.15000	    0.85000;
	91011	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02294	   -4.74197	 110.0	 1	    1.15000	    0.85000;
	91012	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.02345	   -4.72616	 110.0	 1	    1.15000	    0.85000;
	91031	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00799	   -7.38222	 33.0	 1	    1.15000	    0.85000;
	91032	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00804	   -7.37523	 33.0	 1	    1.15000	    0.85000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10271	 21.0	 0.0	 15.0	 -7.0	 0.90772	 34.0	 0	 21.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10272	 22.0	 0.0	 15.0	 -7.0	 0.90772	 34.0	 0	 22.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10273	 19.0	 0.0	 15.0	 -7.0	 0.90772	 34.0	 0	 19.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10274	 24.0	 0.0	 15.0	 -7.0	 0.90772	 34.0	 0	 24.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10275	 0.0	 0.0	 0.0	 0.0	 0.90063	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10276	 0.0	 0.0	 0.0	 0.0	 0.90063	 0.85	 1	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10470	 222.0	 35.022	 270.0	 -170.0	 0.97215	 500.0	 1	 443.0	 222.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10471	 270.0	 0.0	 159.0	 -75.0	 0.93725	 318.8	 0	 270.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10472	 90.0	 0.0	 60.0	 -30.0	 0.93874	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10473	 90.0	 0.0	 60.0	 -30.0	 0.93874	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10474	 90.0	 0.0	 60.0	 -30.0	 0.93951	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10671	 0.0	 -1.94	 -1.94	 -1.94	 0.90549	 4.8	 1	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10672	 5.0	 -2.0	 -2.0	 -2.0	 0.90988	 6.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10673	 0.0	 -0.48	 -0.48	 -0.48	 0.90573	 1.2	 1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10674	 4.574	 -1.77	 -1.77	 -2.3	 0.91019	 4.6	 1	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	11204	 1.0	 0.0	 0.0	 0.0	 0.98272	 1.6	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	11271	 25.2	 0.0	 0.0	 0.0	 0.92548	 28.0	 1	 25.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12371	 0.0	 6.991	 7.0	 -7.0	 1.0439	 32.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12372	 10.5	 0.0	 0.0	 0.0	 1.03833	 10.0	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12571	 19.45	 0.0	 0.0	 0.0	 0.96635	 25.05	 1	 19.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12572	 0.0	 0.845	 0.99	 -0.99	 0.97991	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12573	 0.0	 2.418	 2.96	 -2.96	 0.9799	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12872	 0.0	 0.0	 0.0	 -2.76	 0.94062	 9.2	 1	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12873	 0.0	 0.0	 0.0	 0.0	 0.94062	 20.7	 1	 19.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12874	 8.5	 0.0	 0.0	 0.0	 0.92349	 8.5	 1	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	13434	 4.3	 0.0	 0.0	 0.0	 0.96303	 4.5	 0	 4.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13471	 0.0	 0.0	 0.0	 0.0	 0.91173	 0.66	 1	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13472	 0.0	 0.0	 0.0	 -0.84	 0.92275	 2.7	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13473	 10.0	 0.0	 0.0	 0.0	 0.90207	 10.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13475	 5.762	 0.0	 0.0	 0.0	 0.9147	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13476	 11.9	 0.0	 0.0	 0.0	 0.921	 11.5	 1	 11.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13477	 0.0	 0.0	 0.0	 0.0	 0.91656	 2.7	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13479	 0.0	 0.0	 0.0	 0.0	 0.90895	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	14073	 0.0	 -2.4	 -2.4	 -2.4	 0.89297	 7.611	 1	 6.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14471	 0.0	 0.0	 0.0	 0.0	 0.96641	 4.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	14472	 0.85	 0.0	 0.0	 0.0	 0.96637	 0.85	 1	 0.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14604	 4.8	 0.0	 0.0	 0.0	 0.98493	 7.0	 0	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14871	 0.0	 0.0	 0.0	 0.0	 0.93402	 4.6	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15573	 0.0	 0.0	 0.0	 0.0	 0.95157	 23.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	15771	 0.0	 -0.3	 -0.3	 -0.3	 0.94869	 1.98	 1	 1.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15772	 0.0	 -1.92	 -1.92	 -1.92	 0.92187	 3.0	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16371	 3.4	 0.0	 0.0	 0.0	 0.94648	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16372	 0.0	 0.0	 0.0	 0.0	 0.9458	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16373	 6.8	 0.0	 0.0	 0.0	 0.94648	 6.8	 1	 6.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16374	 0.0	 0.0	 0.0	 0.0	 0.94488	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16375	 0.0	 0.0	 0.0	 0.0	 0.94488	 4.25	 1	 3.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16376	 0.0	 0.0	 0.0	 0.0	 0.9458	 5.1	 1	 4.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16377	 6.066	 0.0	 0.0	 0.0	 0.94897	 9.2	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16379	 0.29	 0.0	 0.0	 0.0	 0.94597	 0.323	 1	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16571	 0.0	 0.0	 0.0	 0.0	 0.96945	 40.0	 1	 37.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16670	 3.233	 0.0	 0.0	 -3.07	 0.88586	 4.5	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16671	 0.864	 0.0	 0.0	 0.0	 0.86885	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16672	 0.0	 -0.56	 -0.56	 -0.56	 0.85	 1.7	 1	 1.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16674	 17.177	 0.0	 0.0	 0.0	 0.89862	 18.7	 1	 18.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16675	 0.571	 -2.65	 -2.65	 -2.65	 0.85603	 8.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	16873	 8.0	 0.0	 7.0	 -1.0	 0.926	 11.5	 0	 8.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17073	 22.5	 0.0	 15.0	 -5.0	 0.90735	 30.0	 0	 22.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17074	 22.5	 0.0	 23.0	 -25.0	 0.90722	 35.5	 0	 22.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	17075	 0.0	 -0.8	 -0.8	 -0.8	 0.88692	 1.98	 1	 1.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17077	 0.0	 0.0	 0.0	 0.0	 0.90893	 1.2	 1	 0.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17671	 10.0	 0.0	 7.0	 -3.0	 0.91077	 12.5	 0	 10.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17672	 10.0	 0.0	 7.0	 -3.0	 0.9089	 12.5	 0	 10.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	18471	 0.0	 0.0	 0.0	 0.0	 0.93805	 5.2	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19081	 0.0	 0.0	 0.0	 0.0	 0.91951	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19082	 0.0	 0.0	 0.0	 0.0	 0.91951	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19083	 0.0	 0.0	 0.0	 0.0	 0.93196	 6.9	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19084	 4.5	 -1.5	 -1.5	 -1.5	 0.91798	 4.6	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19085	 0.0	 -7.0	 -7.0	 -7.0	 0.89963	 23.824	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19317	 0.0	 -4.053	 6.0	 -6.0	 0.8649	 6.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	19371	 0.0	 0.0	 0.0	 0.0	 0.88564	 29.78	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19372	 11.05	 0.0	 0.0	 0.0	 0.90417	 11.05	 1	 11.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19471	 133.5	 53.601	 94.0	 -50.0	 0.98242	 153.0	 1	 133.5	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19472	 58.274	 0.0	 38.0	 -23.0	 0.99886	 66.625	 0	 58.274	 19.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19473	 58.274	 0.0	 40.0	 -23.0	 0.97396	 66.625	 0	 58.274	 19.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19601	 0.0	 0.0	 0.0	 0.0	 0.95918	 6.5	 1	 5.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19771	 42.5	 0.0	 0.0	 0.0	 0.98317	 46.875	 1	 42.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19772	 0.0	 2.79	 2.79	 -2.79	 1.04126	 8.5	 1	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19773	 0.0	 6.443	 9.86	 -9.86	 1.03611	 38.714	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19971	 0.0	 6.7	 6.7	 -6.7	 1.05316	 20.7	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19972	 0.0	 0.0	 0.0	 0.0	 1.0362	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19973	 0.0	 0.0	 0.0	 0.0	 1.0362	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19974	 16.1	 3.999	 4.0	 -4.0	 1.05444	 16.1	 1	 16.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	21071	 0.0	 0.0	 0.0	 0.0	 1.0016	 0.85	 1	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21371	 0.0	 2.824	 9.5	 -9.5	 1.01069	 31.73	 1	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	21871	 0.0	 0.0	 0.0	 0.0	 0.92246	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21872	 0.0	 -0.99	 -0.99	 -1.28	 0.90047	 2.7	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22273	 0.0	 0.0	 0.0	 -1.48	 0.95506	 4.0	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22274	 0.0	 -2.4	 -2.4	 -2.4	 0.90943	 5.94	 1	 5.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22275	 0.0	 0.0	 0.0	 0.0	 1.01141	 4.25	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22276	 0.0	 0.0	 0.0	 0.0	 0.93998	 6.68	 1	 5.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22278	 4.62	 -1.0	 -1.0	 -1.0	 0.93338	 4.62	 1	 4.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22292	 6.0	 0.0	 0.0	 0.0	 0.93967	 6.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22371	 0.0	 0.0	 0.0	 0.0	 0.94371	 59.5	 1	 59.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22471	 0.0	 0.0	 0.0	 0.0	 0.89477	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22472	 0.0	 0.0	 0.0	 0.0	 0.89477	 4.25	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22671	 52.1	 0.0	 32.6	 -22.7	 0.93447	 62.0	 0	 52.1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22672	 52.1	 0.0	 32.6	 -22.7	 0.92687	 62.0	 0	 52.1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22871	 0.0	 -1.024	 -0.84	 -1.09	 0.85	 2.4	 1	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26771	 26.0	 -3.929	 10.0	 -10.0	 0.88097	 26.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26772	 6.0	 0.0	 0.0	 0.0	 0.8936	 6.0	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26773	 0.0	 -9.946	 10.0	 -10.0	 0.85	 22.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26774	 6.0	 0.0	 0.0	 0.0	 0.88681	 6.0	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27071	 0.0	 0.0	 0.0	 0.0	 0.93318	 0.8	 1	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27204	 4.0	 0.0	 1.0	 -1.0	 0.98567	 5.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27361	 0.0	 0.0	 12.3	 -12.3	 0.94376	 12.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	27371	 0.0	 0.0	 0.0	 0.0	 0.94376	 14.45	 1	 12.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27372	 0.0	 0.0	 0.0	 0.0	 0.94376	 18.75	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27471	 57.0	 0.0	 42.0	 -3.0	 0.91689	 75.0	 0	 57.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27472	 51.8	 0.0	 40.0	 -3.0	 0.91703	 75.0	 0	 51.8	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27473	 121.0	 0.0	 82.0	 -48.0	 0.92143	 150.0	 0	 121.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27771	 0.0	 1.208	 13.0	 -13.61	 1.00423	 41.4	 1	 41.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27772	 0.0	 -2.0	 -2.0	 -2.0	 0.97018	 11.912	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27773	 0.0	 -1.0	 -1.0	 -1.0	 0.96852	 4.6	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27774	 18.0	 -3.0	 -3.0	 -3.0	 0.99911	 18.4	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27871	 0.0	 -0.7	 -0.7	 -0.7	 0.88023	 3.3	 1	 3.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28071	 15.0	 -6.0	 -6.0	 -6.0	 0.87076	 15.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28271	 0.0	 -1.2	 -1.2	 -1.2	 0.90131	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28571	 110.1	 5.501	 282.1	 -190.0	 0.96325	 535.5	 1	 450.5	 110.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	28872	 10.5	 0.0	 0.0	 0.0	 1.05649	 13.8	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28873	 0.0	 5.42	 5.42	 -5.42	 1.06969	 18.4	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	28874	 26.0	 0.0	 0.0	 0.0	 0.93612	 27.6	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	29671	 123.0	 9.019	 107.0	 -53.0	 1.00161	 150.0	 1	 123.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	29672	 236.2	 86.285	 181.0	 -87.0	 0.98887	 288.0	 1	 236.2	 138.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	29673	 400.0	 86.265	 255.0	 -170.0	 0.93458	 473.0	 1	 400.0	 194.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	30671	 15.0	 0.0	 13.0	 -4.0	 0.94222	 21.4	 0	 15.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	30671	 4.0	 0.0	 3.0	 -1.0	 0.94222	 5.7	 0	 4.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	31071	 0.0	 0.0	 0.0	 0.0	 0.87871	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	31074	 0.0	 0.0	 0.0	 0.0	 0.87871	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	31271	 409.9	 155.333	 295.0	 -100.0	 0.90874	 500.0	 1	 409.9	 163.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	32404	 4.26	 0.0	 1.0	 -1.0	 0.99152	 4.8	 0	 4.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32576	 11.2	 0.0	 0.0	 -5.03	 0.97659	 11.2	 1	 11.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	32577	 0.0	 -0.0	 0.0	 -5.03	 0.97122	 3.6	 1	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	32578	 1.25	 0.0	 0.0	 0.0	 0.97122	 1.25	 0	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	32604	 7.5	 0.0	 1.0	 -1.0	 0.96311	 8.5	 0	 7.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	32604	 0.18	 0.0	 0.0	 0.0	 0.96311	 0.2	 0	 0.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	33071	 0.0	 -0.019	 0.0	 -1.48	 0.95456	 4.0	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	33072	 0.0	 0.0	 0.0	 0.0	 0.93915	 9.35	 1	 9.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35071	 0.0	 -1.64	 -1.64	 -2.13	 0.85	 4.6	 1	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35074	 70.0	 -20.019	 60.0	 -39.0	 0.85088	 121.1	 1	 103.3	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35871	 0.0	 0.0	 0.0	 0.0	 0.92609	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35872	 0.0	 0.0	 0.0	 0.0	 0.92609	 2.55	 1	 2.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35873	 0.0	 0.0	 0.0	 0.0	 0.92609	 3.2	 1	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35875	 0.0	 -6.0	 -6.0	 -6.0	 0.89455	 17.7	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35876	 0.0	 -4.8	 -4.8	 -4.8	 0.90193	 11.88	 1	 11.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35877	 4.942	 0.0	 0.0	 0.0	 0.92151	 5.4	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36271	 12.937	 8.619	 12.0	 -12.0	 0.93883	 36.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36272	 0.0	 4.097	 7.5	 -75.0	 0.93589	 20.0	 1	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36471	 14.45	 0.0	 0.0	 0.0	 0.95528	 15.0	 1	 14.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	36472	 0.0	 -1.31	 -1.31	 -1.7	 0.92194	 4.6	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36473	 0.0	 0.0	 0.0	 0.0	 0.94157	 4.6	 1	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36474	 0.0	 -1.18	 -1.18	 -1.53	 0.91324	 4.0	 1	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36475	 4.0	 -1.2	 -1.2	 -1.2	 0.92883	 4.6	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36476	 0.0	 1.981	 4.0	 -4.0	 0.94744	 17.868	 1	 14.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38071	 0.0	 -0.56	 -0.56	 -0.56	 0.96145	 1.6	 1	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38244	 1.0	 0.0	 0.0	 0.0	 0.99892	 6.5	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38271	 3.3	 0.0	 0.0	 0.0	 0.94434	 11.69	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38272	 0.0	 0.0	 0.0	 0.0	 0.94566	 5.01	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38273	 7.5	 0.0	 0.0	 0.0	 0.97054	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38870	 0.0	 0.0	 0.0	 0.0	 0.97033	 25.3	 1	 25.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38871	 8.75	 0.0	 0.0	 -2.88	 0.96985	 10.0	 1	 8.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39471	 99.0	 -39.09	 176.0	 -112.0	 0.85633	 359.0	 1	 302.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	39472	 303.0	 14.169	 176.0	 -112.0	 0.87372	 359.0	 1	 303.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	39473	 302.0	 14.54	 176.0	 -112.0	 0.87413	 359.0	 1	 302.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39675	 90.0	 0.0	 60.0	 -19.0	 0.93952	 100.9	 0	 90.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40471	 0.0	 0.0	 0.0	 0.0	 0.87488	 6.9	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	40771	 0.0	 0.0	 0.0	 0.0	 0.92641	 52.9	 1	 52.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40772	 0.0	 0.0	 0.0	 0.0	 0.92641	 19.5	 1	 18.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40773	 14.0	 0.0	 0.0	 0.0	 0.93199	 16.1	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42404	 15.0	 0.0	 5.0	 0.0	 0.98991	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42404	 15.0	 0.0	 5.0	 0.0	 0.98991	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	42404	 15.0	 0.0	 5.0	 0.0	 0.98991	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42474	 118.0	 0.0	 55.0	 -20.0	 0.97023	 132.1	 0	 118.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	42475	 109.5	 0.0	 55.0	 -20.0	 0.99615	 132.1	 0	 109.5	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	42672	 0.0	 -0.83	 -0.83	 -1.07	 0.90307	 2.55	 1	 2.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	42673	 3.9	 -1.3	 -1.3	 -1.3	 0.90814	 4.6	 1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42674	 0.0	 0.0	 0.0	 0.0	 0.92019	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43671	 0.0	 0.0	 0.0	 0.0	 0.9273	 6.9	 1	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43672	 0.0	 0.0	 0.0	 0.0	 0.9273	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43774	 0.0	 1.452	 10.0	 -10.0	 0.85254	 36.8	 1	 34.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	44471	 15.0	 0.0	 9.0	 -10.0	 0.91539	 18.8	 0	 15.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 15.0	 0.0	 9.0	 -10.0	 0.91539	 18.8	 0	 15.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 4.0	 0.0	 3.0	 -1.0	 0.91539	 5.0	 0	 4.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46801	 6.5	 0.0	 0.0	 0.0	 0.9546	 6.75	 0	 6.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46854	 3.2	 0.0	 0.0	 0.0	 0.94827	 3.2	 0	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46870	 0.0	 -1.0	 -1.0	 -1.0	 0.89059	 4.6	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	46873	 0.0	 0.0	 0.0	 0.0	 0.89273	 15.0	 1	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46874	 15.0	 -5.0	 -5.0	 -5.0	 0.87873	 17.868	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	46875	 2.4	 0.0	 0.0	 0.0	 0.9546	 3.0	 0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	47871	 48.0	 -0.992	 16.0	 -16.0	 0.94233	 53.44	 1	 48.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	47872	 0.0	 0.0	 0.0	 0.0	 0.94981	 28.39	 1	 30.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	47873	 5.82	 0.0	 0.0	 0.0	 0.94327	 6.68	 1	 5.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	49474	 55.0	 -7.11	 93.0	 -59.0	 0.85	 181.7	 1	 154.3	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49604	 0.7	 0.0	 0.0	 0.0	 0.98084	 1.0	 0	 0.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49672	 3.0	 0.0	 0.0	 0.0	 0.93005	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49971	 0.0	 0.0	 0.0	 0.0	 0.97717	 32.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49973	 0.0	 1.4	 1.4	 -1.4	 0.9884	 6.9	 1	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49975	 0.0	 -1.38	 -1.38	 -1.79	 0.97166	 4.6	 1	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49976	 0.0	 2.0	 2.0	 -2.0	 1.00046	 9.2	 1	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49980	 0.0	 0.0	 0.0	 0.0	 0.97928	 2.3	 1	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	50071	 0.486	 0.0	 0.0	 0.0	 0.87502	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50274	 150.0	 3.458	 80.0	 -60.0	 0.9589	 170.0	 1	 150.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50275	 50.0	 34.736	 100.0	 -63.0	 0.98151	 170.0	 1	 150.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50276	 170.0	 75.537	 130.0	 -90.0	 0.98814	 230.0	 1	 170.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50573	 81.4	 30.075	 46.5	 -29.5	 0.96989	 96.0	 1	 81.4	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	50574	 81.4	 31.123	 46.5	 -29.52	 0.97114	 96.0	 1	 81.4	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51471	 57.0	 0.0	 25.0	 -10.0	 0.9002	 75.0	 0	 57.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51472	 57.0	 0.0	 25.0	 -10.0	 0.90021	 75.0	 0	 57.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	51473	 256.0	 0.0	 110.0	 -45.0	 0.90568	 294.0	 0	 256.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51474	 256.0	 0.0	 110.0	 -45.0	 0.90568	 294.0	 0	 256.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51771	 240.0	 66.254	 143.0	 -91.0	 0.90624	 327.0	 0	 272.4	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51772	 120.0	 36.045	 95.0	 -61.0	 0.93831	 163.7	 0	 145.0	 111.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52071	 -87.5	 -4.209	 47.0	 -36.0	 0.96072	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52072	 73.0	 27.267	 47.0	 -36.0	 1.0133	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52073	 -82.075	 47.0	 47.0	 -36.0	 1.01274	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52074	 -87.5	 3.297	 47.0	 -36.0	 0.99985	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52271	 12.6	 0.0	 0.0	 0.0	 0.88726	 12.6	 1	 12.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52476	 52.3	 0.0	 32.0	 -7.0	 0.86377	 62.0	 0	 52.3	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52477	 52.3	 0.0	 32.0	 -7.0	 0.86387	 62.0	 0	 52.3	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52671	 0.0	 -0.5	 -0.5	 -0.5	 0.90706	 1.65	 1	 1.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52673	 7.5	 0.0	 0.0	 0.0	 0.94221	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52675	 0.0	 0.0	 0.0	 0.0	 0.93386	 26.802	 1	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52676	 6.716	 0.0	 0.0	 0.0	 0.93536	 20.04	 1	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52677	 0.0	 -1.3	 -1.3	 -1.3	 0.89675	 2.55	 1	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52700	 0.0	 0.0	 0.0	 0.0	 0.93286	 46.75	 1	 36.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52772	 0.0	 0.0	 0.0	 0.0	 0.91161	 26.802	 1	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52773	 10.0	 0.0	 0.0	 0.0	 0.91719	 11.912	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52778	 4.412	 -0.094	 2.96	 -2.96	 0.94999	 9.375	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52871	 15.0	 -6.0	 -6.0	 -6.0	 0.90233	 15.18	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52872	 6.8	 0.0	 0.0	 0.0	 0.96713	 6.8	 1	 6.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52873	 0.0	 -1.0	 -1.0	 -1.0	 0.93155	 3.96	 1	 3.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52874	 0.0	 0.0	 0.0	 0.0	 0.97087	 4.5	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52875	 5.1	 0.0	 0.0	 0.0	 0.96895	 5.1	 1	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52876	 0.0	 0.0	 0.0	 0.0	 0.97087	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52878	 0.0	 0.0	 0.0	 0.0	 0.97087	 8.8	 1	 8.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	53471	 0.0	 -2.4	 -2.4	 -2.4	 0.87571	 5.94	 1	 5.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	53671	 0.0	 -2.0	 -2.0	 -2.0	 0.89041	 5.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	53672	 0.0	 -1.92	 -1.92	 -1.92	 0.88057	 5.28	 1	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53673	 14.0	 0.0	 0.0	 0.0	 0.8873	 14.0	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53674	 0.0	 0.0	 0.0	 0.0	 0.91989	 10.2	 1	 9.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53871	 0.0	 -0.99	 -0.99	 -1.28	 0.92899	 4.6	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	54471	 0.0	 -1.33	 -1.33	 -1.33	 0.88089	 4.0	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	54472	 0.0	 -2.56	 -2.56	 -2.56	 0.85	 6.9	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	54630	 241.644	 51.16	 124.61	 -203.99	 0.91365	 580.0	 1	 500.0	 -530.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55071	 8.615	 0.0	 0.0	 0.0	 0.93373	 11.9	 1	 11.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55072	 0.0	 0.0	 0.0	 0.0	 0.93574	 23.38	 1	 20.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55073	 0.0	 0.0	 0.0	 0.0	 0.93574	 6.68	 1	 6.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	67102	 57.0	 17.616	 18.73	 -18.73	 1.00769	 59.375	 1	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68222	 11.5	 0.0	 0.0	 0.0	 0.94558	 13.8	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68223	 0.5	 0.0	 0.0	 0.0	 0.9125	 0.9	 1	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	68230	 3.0	 0.0	 0.0	 0.0	 0.93698	 22.47	 1	 20.22	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68282	 4.301	 0.0	 0.0	 0.0	 0.96579	 6.0	 1	 5.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68298	 0.22	 0.0	 0.0	 0.0	 0.99399	 0.242	 0	 0.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68300	 0.33	 0.0	 0.0	 0.0	 0.99399	 0.363	 0	 0.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68306	 0.0	 0.0	 0.0	 0.0	 0.95017	 11.5	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68307	 3.95	 0.0	 0.0	 0.0	 0.9466	 4.6	 1	 3.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68313	 3.525	 0.0	 0.0	 0.0	 0.94871	 4.8	 0	 3.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68314	 1.43	 0.0	 0.0	 0.0	 0.94871	 1.6	 0	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68325	 0.15	 0.0	 0.0	 0.0	 0.92942	 0.165	 0	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68408	 0.0	 0.0	 0.0	 0.0	 0.87389	 8.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68536	 0.75	 0.0	 0.0	 0.0	 0.98258	 0.825	 0	 0.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68547	 0.44	 0.0	 0.0	 0.0	 0.94822	 0.484	 0	 0.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68564	 0.0	 0.775	 1.6	 -1.1	 0.99596	 3.3	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68566	 1.7	 0.0	 0.0	 0.0	 0.99318	 2.5	 0	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70090	 0.0	 0.0	 0.0	 0.0	 0.97997	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	70091	 13.5	 -0.82	 -0.82	 -0.82	 0.9928	 15.03	 1	 13.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70093	 0.0	 -1.64	 -1.64	 -1.64	 0.97834	 28.13	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70094	 27.0	 -1.64	 -1.64	 -1.64	 0.98729	 28.13	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70390	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	70504	 0.0	 11.303	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70505	 0.0	 51.332	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70506	 0.0	 51.332	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70507	 0.0	 0.0	 42.0	 -2.0	 1.0	 72.5	 0	 58.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70508	 0.0	 0.0	 42.0	 -2.0	 1.0	 72.5	 0	 58.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70513	 161.0	 22.534	 130.0	 -76.0	 1.01015	 217.0	 1	 161.0	 68.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70514	 161.0	 22.534	 130.0	 -76.0	 1.01015	 217.0	 1	 161.0	 68.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70515	 47.0	 3.845	 150.0	 -100.0	 0.99969	 250.0	 1	 178.0	 47.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70516	 65.0	 24.025	 81.0	 -54.0	 1.01299	 135.0	 1	 100.0	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	71090	 0.0	 0.0	 0.0	 0.0	 1.00611	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	71091	 4.481	 -0.3	 -0.3	 -0.3	 0.99781	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	71590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	72590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	74090	 13.8	 -0.84	 -0.84	 -0.84	 1.00489	 13.8	 1	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	75090	 0.0	 0.0	 0.0	 0.0	 1.00744	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	75091	 0.0	 -0.3	 -0.3	 -0.3	 0.99343	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	75092	 12.208	 -1.52	 -1.52	 -1.52	 1.02291	 29.78	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75093	 15.0	 -0.91	 -0.91	 -0.91	 1.01833	 15.63	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	75508	 8.0	 1.683	 50.0	 -16.0	 0.97111	 72.5	 1	 53.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75515	 100.0	 12.124	 105.0	 -62.0	 0.97587	 167.0	 1	 170.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75516	 260.0	 53.652	 165.0	 -98.0	 1.00638	 292.0	 1	 260.0	 168.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75890	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77590	 0.0	 0.0	 0.0	 0.0	 0.99601	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77591	 17.5	 -1.07	 -1.07	 -1.07	 1.02152	 20.85	 1	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	78590	 0.0	 -0.15	 -0.15	 -0.15	 1.01273	 2.98	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	79090	 0.0	 0.0	 0.0	 0.0	 0.9573	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	79091	 0.0	 -1.03	 -1.03	 -1.03	 0.91987	 16.9	 1	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	81832	 0.0	 -1.26	 -1.26	 -1.26	 0.9924	 20.7	 1	 20.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	82001	 164.207	 44.706	 150.0	 -50.0	 0.99837	 353.0	 1	 195.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82002	 0.0	 -22.832	 150.0	 -50.0	 1.0	 353.0	 0	 195.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	82003	 0.0	 2.695	 27.0	 -2.0	 1.0	 72.5	 0	 42.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82004	 0.0	 2.695	 27.0	 -2.0	 1.0	 72.5	 0	 42.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	82011	 0.0	 8.205	 21.75	 -3.2	 1.0	 36.25	 0	 29.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82012	 0.0	 8.156	 21.75	 -3.2	 1.0	 36.25	 0	 29.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	83090	 0.0	 0.0	 0.0	 0.0	 1.007	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	83091	 0.0	 -0.3	 -0.3	 -0.3	 1.01509	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83091	 10.0	 -0.61	 -0.61	 -0.61	 1.01509	 10.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83590	 0.0	 0.0	 0.0	 0.0	 0.99642	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	83591	 26.0	 -1.58	 -1.58	 -1.58	 1.02002	 26.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83592	 0.0	 -0.71	 -0.71	 -0.71	 0.98267	 11.7	 1	 11.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	84491	 0.0	 -0.91	 -0.91	 -0.91	 0.99124	 17.87	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	84590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	85590	 0.0	 0.0	 0.0	 0.0	 0.97037	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	85591	 0.0	 -1.12	 -1.12	 -1.12	 0.97021	 18.4	 1	 18.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	85592	 0.0	 -1.96	 -1.96	 -1.96	 0.9692	 32.2	 1	 32.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	86221	 500.0	 -28.319	 9999.0	 -9999.0	 1.02761	 500.0	 1	 500.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	86590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	87590	 0.0	 0.0	 0.0	 0.0	 0.98319	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	87591	 0.0	 -1.19	 -1.19	 -1.19	 0.96589	 21.71	 1	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87591	 0.0	 -0.55	 -0.55	 -0.55	 0.96589	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87592	 0.0	 -1.22	 -1.22	 -1.22	 0.97755	 23.82	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87593	 3.048	 -0.3	 -0.3	 -0.3	 0.98233	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	87593	 0.001	 -0.55	 -0.55	 -0.55	 0.98233	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87594	 13.2	 -0.8	 -0.8	 -0.8	 1.01414	 14.3	 1	 13.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	87595	 30.0	 -1.83	 -1.83	 -1.83	 1.012	 35.74	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	87596	 0.0	 -1.22	 -1.22	 -1.22	 0.97807	 23.82	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	89202	 27.6	 -1.68	 -1.68	 -1.68	 1.15	 27.6	 1	 27.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89202	 0.0	 0.0	 0.0	 0.0	 1.15	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	89231	 0.0	 -1.68	 -1.68	 -1.68	 1.03764	 27.6	 1	 27.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89231	 0.0	 -1.12	 -1.12	 -1.12	 1.03764	 18.4	 1	 18.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89590	 0.0	 0.0	 0.0	 0.0	 0.98318	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	89591	 3.474	 -0.34	 -0.34	 -0.34	 0.97405	 6.5	 1	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89591	 0.0	 -0.31	 -0.31	 -0.31	 0.97405	 5.1	 1	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89592	 0.0	 -0.55	 -0.55	 -0.55	 0.97325	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	89593	 7.8	 -0.48	 -0.48	 -0.48	 0.97381	 7.8	 1	 7.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   1.575724	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.904694	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.922960	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.017366	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.179233	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.758120	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.068702	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.289449	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.873016	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.994466	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.209761	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.730639	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.591316	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.605148	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.989531	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.286101	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.815683	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.564347	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.894853	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.706260	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.169056	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.405515	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.386822	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.145897	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.728825	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.016804	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.688657	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.532834	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.952029	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.005856	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.632403	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.729344	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.485383	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.338710	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.465790	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.901953	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.930636	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.828005	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.068754	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.574354	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.396266	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.812707	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.886088	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.858615	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.035044	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.785288	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.792588	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.016037	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.805362	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.930461	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.886255	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.120273	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.997279	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.752290	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.985562	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.896113	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.603091	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.683577	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.156848	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.049306	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.793175	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.045560	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.104458	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.939543	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.493353	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.205574	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.532626	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.470270	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.953756	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.913791	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.929165	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.719653	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.601570	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.932763	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.981173	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.078377	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.507997	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.271608	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.179011	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.409713	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.016042	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.080544	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.333118	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.676658	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.670131	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.084744	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.527218	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.286972	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.590907	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.703933	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.006550	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.237920	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.594462	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.851699	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.047780	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.117342	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.689625	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.971921	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.847450	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.357556	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.862954	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.830645	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.251508	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.035041	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.572235	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.179290	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.771972	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.084235	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.341484	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.049245	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.081074	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.015123	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.139418	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.978401	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.227512	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.144684	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.969296	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.881122	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.972197	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.369269	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.616215	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.668277	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.336618	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.225867	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.906794	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.420694	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.552469	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.033086	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.845378	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.717593	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.190525	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.541974	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.165929	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.113045	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.316044	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.301182	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.605434	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.713714	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.305921	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.909508	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.504124	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.481546	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.975384	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.133070	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.185307	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.767112	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.382261	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.289510	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.573584	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.947743	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.154917	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.631416	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.919867	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.989365	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.069045	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.881855	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.903326	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.862912	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.073572	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.628830	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.971081	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.878633	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.167295	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.148894	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.125384	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.012718	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.539499	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.848079	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.792523	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.591070	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.075217	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.683000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.035805	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.737763	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.927777	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.402984	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.657171	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.230609	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.325811	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.078484	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.036954	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.024634	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.832956	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.242624	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.827449	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.761910	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.019282	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.073216	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.800209	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.366065	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.210805	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.920921	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.437834	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.404369	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.575978	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.288649	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.014986	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.056738	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.876513	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.244094	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.869006	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.815273	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.822201	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.052288	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.553960	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.305625	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.121928	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.114669	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.082617	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.212298	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.526559	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.471503	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.126584	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.382965	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.802582	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.146536	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.065247	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.860016	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.088213	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.027396	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.964286	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.264037	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.742035	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.032362	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.078241	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.817255	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.990030	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.132124	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.451119	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.903337	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.285016	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.684112	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.838638	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.950171	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.457812	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.934195	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.156352	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.958243	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.672260	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.691528	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.607419	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.076908	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.183604	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.736055	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.019983	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.976518	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.830019	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.019442	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.964249	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.746181	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.180193	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.392710	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.780219	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.584966	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.421679	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.942381	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.335849	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.584665	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.728648	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.478479	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.523995	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.948273	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.905199	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.996121	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.641107	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.096897	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.662775	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.888727	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.914292	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.637284	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.245693	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.015070	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.087315	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.025097	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.637899	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.790609	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.936903	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.731762	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.448729	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.046441	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.820733	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.550366	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.120085	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.263714	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.639362	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.016808	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.695118	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.003674	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.848337	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.145252	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.516234	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.134321	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.938276	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.867145	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.124928	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.074552	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.396877	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.563789	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.364181	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.164147	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.213882	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.769068	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.029493	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.030312	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.921892	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.892570	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.869401	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.625179	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.161626	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.127057	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.015070	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.285537	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.681040	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.976631	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	11	 42404	 0.0036	 0.00391	 0.00207	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 25404	 0.00534	 0.00795	 0.00407	 3605	 3605	 3605	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 25404	 0.00594	 0.00866	 0.00435	 3288	 3288	 3288	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 46504	 0.02132	 0.02114	 0.00329	 1150	 1150	 1150	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 46504	 0.01937	 0.01703	 0.00256	 1339	 1339	 1339	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 2121	 0.0286	 0.067	 0.0059	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 2361	 0.0513	 0.1172	 0.0106	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 3541	 0.0071	 0.037	 0.0116	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 10210	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 10261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 5481	 0.0049	 0.0107	 0.001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1052	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1042	 1062	 0.0	 0.0001	 0.0	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1072	 0.0001	 0.0006	 0.0384	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 3202	 0.003	 0.0222	 0.0335	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 4722	 0.0012	 0.0078	 0.2591	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 35771	 0.0001	 0.0004	 0.0265	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 1062	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1052	 2852	 0.0002	 0.0015	 0.1035	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 3202	 0.003	 0.0222	 0.0335	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 10619	 0.0004	 0.0008	 0.0001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1072	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1071	 2231	 0.0125	 0.0276	 0.0026	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 2361	 0.0594	 0.1314	 0.0123	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 4941	 0.0718	 0.1589	 0.0148	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 32810	 0.0039	 0.0123	 0.0035	 68.0	 112.0	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 2161	 0.0031	 0.0069	 0.0006	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1301	 0.0102	 0.0787	 0.0071	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1541	 0.0207	 0.0952	 0.0102	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 4901	 0.0035	 0.0077	 0.0008	 34.0	 34.0	 37.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1742	 0.0062	 0.0462	 0.0697	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 3642	 0.0046	 0.0338	 0.051	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 3501	 0.054	 0.123	 0.0116	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 4941	 0.0135	 0.0696	 0.0113	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 11461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1781	 0.001	 0.002	 0.0011	 96.0	 96.0	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 3901	 0.0173	 0.0894	 0.0097	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 5051	 0.0006	 0.0012	 0.0061	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 5071	 0.0006	 0.0012	 0.0061	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 17810	 0.001	 0.0021	 0.0012	 96.0	 96.0	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 51410	 0.0214	 0.1105	 0.012	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1861	 0.0644	 0.1424	 0.0133	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 2821	 0.0193	 0.0994	 0.0108	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4221	 0.0381	 0.1969	 0.0214	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4961	 0.0292	 0.0645	 0.006	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4961	 0.0148	 0.0763	 0.0097	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 2561	 0.0047	 0.0101	 0.0548	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 3781	 0.0026	 0.0055	 0.0298	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1901	 0.0389	 0.086	 0.008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 4481	 0.0414	 0.0915	 0.0086	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1841	 0.0111	 0.03	 0.1366	 68.0	 116.0	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 2361	 0.0373	 0.0826	 0.0077	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 52219	 0.0305	 0.0674	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2041	 0.0106	 0.0546	 0.006	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2181	 0.0126	 0.065	 0.0071	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 2221	 0.0426	 0.0943	 0.0098	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 17411	 0.0148	 0.1159	 0.0104	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 13219	 0.0006	 0.0017	 0.0002	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1701	 0.0533	 0.1178	 0.011	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 4081	 0.0121	 0.0367	 0.031	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 4201	 0.0073	 0.0214	 0.0295	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 2001	 0.0312	 0.0751	 0.0073	 187.0	 187.0	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 2161	 0.0176	 0.0389	 0.0037	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1391	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 0	 -30.0	 30.0;
	1381	 4721	 0.0027	 0.0059	 0.0006	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 4731	 0.0021	 0.0061	 0.0007	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1661	 0.0579	 0.1281	 0.013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 4041	 0.042	 0.0929	 0.0087	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 14061	 0.0	 0.001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 4511	 0.002	 0.0041	 0.092	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 4651	 0.003	 0.006	 0.1362	 119.0	 119.0	 130.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1441	 1501	 0.004	 0.009	 0.0009	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 2221	 0.0402	 0.089	 0.0083	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 4731	 0.0413	 0.0914	 0.0115	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 14461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 15010	 0.0039	 0.0086	 0.0008	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 2581	 0.0049	 0.0156	 0.0084	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 3761	 0.0034	 0.0109	 0.0039	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 14619	 0.0004	 0.0011	 0.0002	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 2001	 0.018	 0.0398	 0.0037	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 3401	 0.0042	 0.0093	 0.0009	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1841	 0.0179	 0.0811	 0.0087	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 16011	 0.008	 0.0395	 0.0394	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 4491	 0.0024	 0.0072	 0.0053	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 5521	 0.0025	 0.0053	 0.0286	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1611	 0.0188	 0.0968	 0.0105	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 3881	 0.0036	 0.0184	 0.002	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 16011	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	1602	 3202	 0.0053	 0.039	 0.0589	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 5142	 0.0113	 0.0843	 0.1272	 406	 406	 406	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 3301	 0.0128	 0.066	 0.0072	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 16110	 0.0	 0.001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 3061	 0.0018	 0.0089	 0.001	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 3221	 0.0094	 0.0468	 0.0054	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 2671	 0.0046	 0.0238	 0.0026	 91.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 5041	 0.0197	 0.0435	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 10619	 0.0143	 0.0457	 0.0047	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1821	 0.0144	 0.0741	 0.0081	 161.0	 161.0	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2281	 0.0809	 0.1788	 0.0167	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2361	 0.0336	 0.1737	 0.0189	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0214	 0.0474	 0.0044	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0176	 0.0388	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0176	 0.0388	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 4951	 0.0331	 0.0727	 0.0672	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16411	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16462	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 50019	 0.0698	 0.1544	 0.0144	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 2522	 0.0103	 0.0763	 0.1152	 405.0	 405.0	 445.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 4522	 0.0103	 0.0768	 0.1159	 434.0	 434.0	 446	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 5172	 0.0046	 0.0289	 0.0459	 730.0	 761.0	 837.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 5261	 0.014	 0.031	 0.0029	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 5281	 0.0199	 0.0445	 0.0251	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1821	 0.0893	 0.1978	 0.0195	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1951	 0.0375	 0.0825	 0.0518	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 2281	 0.0432	 0.0955	 0.0089	 93.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 16661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 16662	 0.0	 0.01	 0.0	 3453	 3453	 3453	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 3881	 0.0038	 0.0083	 0.0008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 32210	 0.0202	 0.1043	 0.0113	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 5131	 0.0029	 0.0056	 0.0725	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 51319	 0.0018	 0.0037	 0.0247	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1761	 0.0058	 0.0184	 0.0019	 68.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1981	 0.0385	 0.1992	 0.0216	 171	 171	 171	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 2321	 0.0768	 0.1757	 0.0166	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 5041	 0.0649	 0.1787	 0.021	 137.0	 182	 182	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 17010	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 17061	 0.0	 0.001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 28019	 0.0363	 0.0929	 0.0085	 137.0	 187.0	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 3421	 0.001	 0.0021	 0.0136	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 2161	 0.0099	 0.0511	 0.0056	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 5301	 0.0406	 0.1302	 0.0133	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 5381	 0.0282	 0.0625	 0.0058	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 14619	 0.0653	 0.1497	 0.0141	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 17261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 3421	 0.001	 0.0021	 0.0136	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 4511	 0.0013	 0.0025	 0.0566	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 17411	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 51319	 0.0002	 0.0004	 0.0001	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 2202	 0.0049	 0.0361	 0.0544	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 3122	 0.0004	 0.0045	 0.3148	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 17431	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 0	 -30.0	 30.0;
	1742	 17462	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 4111	 0.0136	 0.045	 0.0272	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 17411	 0.0134	 0.0417	 0.0604	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 3501	 0.0951	 0.2216	 0.021	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 3641	 0.0051	 0.026	 0.0029	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 5501	 0.0222	 0.0711	 0.0073	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 2521	 0.0053	 0.0117	 0.0011	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 2521	 0.0052	 0.0114	 0.0011	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 10619	 0.0216	 0.0693	 0.0071	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 2581	 0.0034	 0.0127	 0.0382	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 20411	 0.0009	 0.0043	 0.0196	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 2881	 0.0467	 0.1032	 0.0096	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 3281	 0.0385	 0.1231	 0.0126	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 4021	 0.035	 0.0774	 0.0072	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 3341	 0.0084	 0.0186	 0.0018	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 3341	 0.0082	 0.0186	 0.0017	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 50619	 0.0274	 0.0606	 0.0057	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1961	 0.0245	 0.0543	 0.0182	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4341	 0.0035	 0.0079	 0.0008	 31.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4351	 0.0033	 0.0076	 0.0007	 31.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4721	 0.01	 0.0236	 0.0033	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 5481	 0.0272	 0.0615	 0.0058	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 4371	 0.0402	 0.0891	 0.0083	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 4981	 0.0311	 0.0688	 0.0064	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 4201	 0.0325	 0.1041	 0.0107	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 4481	 0.0436	 0.1396	 0.0143	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 2081	 0.0006	 0.0013	 0.0002	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	1961	 3201	 0.0117	 0.0259	 0.0035	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 2731	 0.0007	 0.0032	 0.0147	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 16110	 0.004	 0.0205	 0.0023	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 2821	 0.0069	 0.0355	 0.0039	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 79016	 0.0472	 0.1068	 0.0102	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 3641	 0.0034	 0.0091	 0.0412	 91.0	 116.0	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 2141	 0.0526	 0.1162	 0.0155	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 5441	 0.0064	 0.0326	 0.0547	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 2742	 0.0027	 0.02	 0.0302	 248.0	 248.0	 272.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 3203	 0.0117	 0.0735	 0.1168	 464	 464	 464	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 3091	 0.0111	 0.0301	 0.003	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 18010	 0.0043	 0.01	 0.001	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4001	 0.0884	 0.237	 0.0413	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4501	 0.0233	 0.1202	 0.0131	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4621	 0.0119	 0.0394	 0.0209	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 20411	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2052	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2562	 0.0005	 0.0033	 0.0049	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2972	 0.0002	 0.0018	 0.1232	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 5462	 0.0022	 0.016	 0.0241	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 2563	 0.0005	 0.0033	 0.0049	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 5462	 0.0021	 0.0155	 0.0234	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 4061	 0.0117	 0.0258	 0.0025	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 35211	 0.0262	 0.0582	 0.0054	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2361	 0.027	 0.0601	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 21261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 5261	 0.0107	 0.0437	 0.0571	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 3201	 0.0338	 0.1745	 0.019	 178.0	 178.0	 195	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 21661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2841	 0.0293	 0.0669	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 3521	 0.0201	 0.1037	 0.0113	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 4501	 0.0082	 0.0182	 0.0017	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3342	 0.0069	 0.0513	 0.0774	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3842	 0.0043	 0.0317	 0.0479	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3852	 0.0036	 0.0265	 0.04	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 5202	 0.003	 0.0221	 0.1443	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 3944	 0.004	 0.0465	 1.0489	 740	 740	 740	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 3881	 0.0374	 0.0958	 0.0087	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 22261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 22419	 0.019	 0.042	 0.004	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2571	 0.0017	 0.0144	 0.1108	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 3421	 0.0023	 0.0048	 0.0321	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 3381	 0.0123	 0.0498	 0.0053	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 3841	 0.0271	 0.1393	 0.0179	 90.0	 90.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 5321	 0.0308	 0.0681	 0.0064	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 22610	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 22861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 23019	 0.0001	 0.0002	 0.0001	 57.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 3581	 0.0125	 0.0276	 0.0026	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 4071	 0.0078	 0.0172	 0.0016	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2491	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	2481	 17411	 0.011	 0.0257	 0.0025	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 17411	 0.0117	 0.0258	 0.0024	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2681	 0.0165	 0.0365	 0.0034	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 3501	 0.0476	 0.1053	 0.0098	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 4981	 0.0785	 0.1737	 0.0162	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 5341	 0.0502	 0.1111	 0.0104	 76.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 3522	 0.0128	 0.0954	 0.144	 359	 359	 359	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 5042	 0.0064	 0.0477	 0.0719	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2551	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	2541	 2941	 0.0018	 0.004	 0.03	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 3751	 0.003	 0.0063	 0.0422	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2951	 0.0017	 0.0036	 0.0241	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 3081	 0.0044	 0.0098	 0.0727	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2571	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2561	 2581	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2561	 3781	 0.003	 0.0069	 0.1412	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 4491	 0.0033	 0.0099	 0.0061	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2563	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2962	 0.0001	 0.0006	 0.0384	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 5022	 0.0005	 0.0053	 0.3668	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 4242	 0.0006	 0.0036	 0.6798	 332.0	 332.0	 365.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2701	 0.0218	 0.0482	 0.0047	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2761	 0.005	 0.0115	 0.2359	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 4401	 0.0023	 0.0048	 0.0262	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 5031	 0.0394	 0.104	 0.0564	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 25611	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2581	 25611	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2701	 5031	 0.0173	 0.0552	 0.0517	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2721	 27219	 0.0016	 0.0035	 0.0004	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 3261	 0.0765	 0.1692	 0.0158	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5441	 0.0074	 0.0381	 0.0042	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5441	 0.0082	 0.042	 0.0046	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5501	 0.0537	 0.1187	 0.0111	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 27410	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 3342	 0.0081	 0.0601	 0.0906	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 3642	 0.0056	 0.0415	 0.0626	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2761	 4101	 0.002	 0.0046	 0.0887	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2771	 16110	 0.0079	 0.0142	 0.15	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2780	 2781	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2781	 4951	 0.0047	 0.0097	 0.0652	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2801	 28019	 0.0061	 0.0135	 0.0013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2821	 28261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 3821	 0.0282	 0.0904	 0.0125	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0079	 0.0187	 0.0018	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0089	 0.0219	 0.0021	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0068	 0.0217	 0.0023	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4501	 0.0302	 0.0681	 0.0064	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 3522	 0.0038	 0.0281	 0.0424	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 3842	 0.0049	 0.0366	 0.0552	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2852	 4722	 0.00031	 0.00489	 0.41386	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0079	 0.0246	 0.0091	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0079	 0.0246	 0.0091	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0047	 0.0044	 0.0044	 124.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3431	 0.0015	 0.0032	 0.0211	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3431	 0.0015	 0.0032	 0.0211	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 4281	 0.001	 0.0021	 0.0111	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 4281	 0.0009	 0.002	 0.0106	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 27219	 0.009	 0.0286	 0.0058	 103.0	 103.0	 113.3	 0.0	 0.0	 0	 -30.0	 30.0;
	2881	 28810	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2941	 4651	 0.0045	 0.0098	 0.0728	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2951	 3081	 0.0026	 0.0054	 0.0362	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3061	 3881	 0.0282	 0.0628	 0.0059	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3081	 3091	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3081	 3871	 0.0044	 0.0094	 0.0511	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3122	 0.0004	 0.0047	 0.3301	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3852	 0.0023	 0.0166	 0.025	 323.0	 323.0	 355.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 30820	 0.0	 0.0001	 0.0	 761.0	 761.0	 837.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3091	 18010	 0.0055	 0.0155	 0.0293	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3101	 31019	 0.0002	 0.0006	 0.0001	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3122	 5122	 0.0001	 0.0006	 0.0359	 548.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3200	 3201	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3201	 3209	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 14619	 0.0203	 0.0649	 0.0067	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 32210	 0.0135	 0.0401	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3203	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3282	 0.0145	 0.0732	 0.107	 366.0	 463	 463	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 4722	 0.0028	 0.0203	 0.0306	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3209	 3221	 0.0182	 0.0428	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3209	 3801	 0.0167	 0.0368	 0.0035	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 3961	 0.0041	 0.0134	 0.0028	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 4021	 0.0304	 0.0974	 0.01	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 32210	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 3841	 0.0223	 0.0716	 0.0073	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 4081	 0.0093	 0.0297	 0.0031	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 32461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 3341	 0.0534	 0.118	 0.011	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 32661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 3541	 0.014	 0.031	 0.0029	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 4261	 0.0523	 0.1156	 0.0108	 76.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 5091	 0.0026	 0.0131	 0.0026	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 32810	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 4942	 0.0144	 0.0795	 0.1147	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 5142	 0.0082	 0.0612	 0.0923	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 43619	 0.0142	 0.0735	 0.008	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3321	 4221	 0.0095	 0.021	 0.002	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3361	 3581	 0.0064	 0.0167	 0.0017	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3381	 23019	 0.0213	 0.0957	 0.0103	 104.0	 104.0	 114.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 5441	 0.0036	 0.0075	 0.0502	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 4101	 0.0006	 0.0012	 0.0199	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 4401	 0.0031	 0.0067	 0.0365	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4001	 0.0719	 0.1595	 0.0149	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4701	 0.0242	 0.0535	 0.0068	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4711	 0.0195	 0.043	 0.0051	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 4061	 0.0203	 0.0447	 0.0042	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 4781	 0.0583	 0.129	 0.012	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 35211	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3521	 35261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3522	 5462	 0.0071	 0.053	 0.08	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 3901	 0.0053	 0.0245	 0.0027	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 4681	 0.0438	 0.1006	 0.0123	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 32810	 0.0179	 0.0396	 0.0089	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 4961	 0.0611	 0.1352	 0.0126	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35211	 0.0628	 0.1389	 0.013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35662	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 5361	 0.0541	 0.1196	 0.0127	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 28019	 0.0578	 0.1317	 0.0124	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 35861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 35862	 0.0	 0.01	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 89516	 0.03449	 0.07653	 0.00709	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3601	 39610	 0.0014	 0.0031	 0.0165	 68.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3611	 39610	 0.0015	 0.0031	 0.0167	 68.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3621	 5301	 0.0162	 0.0358	 0.0034	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3641	 3651	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3751	 4651	 0.0022	 0.0045	 0.0301	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3761	 20411	 0.0027	 0.0099	 0.0163	 125.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3781	 4211	 0.0008	 0.0018	 0.0358	 119.0	 119.0	 130.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3781	 5521	 0.0008	 0.0016	 0.0086	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3801	 5481	 0.0303	 0.0691	 0.0065	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3821	 35211	 0.0235	 0.052	 0.0049	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3841	 3851	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3841	 27219	 0.0022	 0.0069	 0.0019	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3841	 27281	 0.003	 0.0087	 0.0008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 3852	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 0	 -30.0	 30.0;
	3842	 5202	 0.0058	 0.0442	 0.1839	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 30820	 0.0023	 0.0166	 0.025	 323.0	 323.0	 355.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 4621	 0.0093	 0.0298	 0.0031	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 4741	 0.0082	 0.0239	 0.0024	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 13219	 0.0322	 0.1031	 0.0106	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3852	 4943	 0.0169	 0.0936	 0.135	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3852	 5462	 0.0027	 0.0195	 0.0295	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 3871	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3861	 4651	 0.0026	 0.0047	 0.0746	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 4651	 0.0029	 0.0062	 0.0338	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3871	 5131	 0.0029	 0.0056	 0.0703	 100.0	 100.0	 110.0	 0.0	 0.0	 0	 -30.0	 30.0;
	3901	 3981	 0.0011	 0.0025	 0.0003	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3901	 3991	 0.0011	 0.0024	 0.0002	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3944	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3954	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3934	 4384	 0.002	 0.0234	 0.53	 997.0	 1471	 1471	 0.0	 0.0	 1	 -30.0	 30.0;
	3941	 52219	 0.0103	 0.0227	 0.0022	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3942	 4522	 0.0007	 0.0085	 0.0205	 700.0	 825.0	 907.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3944	 3954	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 5181	 0.004	 0.0051	 0.044	 79.0	 79.0	 86.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 5181	 0.0023	 0.0034	 0.0276	 79.0	 79.0	 86.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 32210	 0.0041	 0.0134	 0.0028	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 39610	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 39670	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 4371	 0.0216	 0.048	 0.0045	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 5241	 0.0131	 0.0289	 0.0027	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 5251	 0.0129	 0.0286	 0.0027	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 40461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 40462	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4111	 17411	 0.0022	 0.0047	 0.0311	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 4481	 0.0553	 0.146	 0.0143	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 13219	 0.0128	 0.0407	 0.0042	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4211	 4651	 0.0008	 0.0019	 0.0376	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4242	 4462	 0.0003	 0.0013	 0.2612	 332.0	 332.0	 365.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4361	 43619	 0.0171	 0.0379	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4382	 5172	 0.0017	 0.0126	 0.019	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4384	 5464	 0.0024	 0.0278	 0.6309	 997.0	 1238	 1238	 0.0	 0.0	 1	 -30.0	 30.0;
	4441	 50619	 0.0349	 0.0771	 0.0072	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4461	 4651	 0.0002	 0.002	 0.0463	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4462	 4472	 0.0	 0.0366	 0.0	 450.0	 450.0	 495.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4462	 5022	 0.0001	 0.0001	 0.0033	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4471	 4651	 0.0002	 0.002	 0.0463	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 17431	 0.0012	 0.0049	 0.6184	 267.0	 267.0	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 30820	 0.001	 0.0043	 0.5037	 267.0	 267.0	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 30820	 0.0005	 0.0032	 0.7216	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4481	 22419	 0.0403	 0.1789	 0.0191	 187.0	 187.0	 189	 0.0	 0.0	 1	 -30.0	 30.0;
	4522	 5142	 0.0011	 0.0074	 0.173	 381.0	 381.0	 419.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4651	 44681	 0.0005	 0.0011	 0.0157	 45.0	 112.0	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4681	 5141	 0.035	 0.1123	 0.0115	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4701	 4711	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4721	 4731	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 0	 -30.0	 30.0;
	4721	 5181	 0.0163	 0.036	 0.0045	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 4761	 0.0033	 0.0073	 0.0007	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 5181	 0.006	 0.0306	 0.0047	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 47261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4741	 23019	 0.0201	 0.085	 0.009	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4781	 4961	 0.0226	 0.0499	 0.0047	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 22419	 0.0075	 0.0388	 0.0069	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 31019	 0.0338	 0.1745	 0.019	 178.0	 178.0	 195	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 50019	 0.0212	 0.0468	 0.0062	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4942	 4943	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4961	 49662	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 5041	 0.0173	 0.0382	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 5041	 0.0187	 0.0413	 0.0039	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 49861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4991	 5361	 0.0069	 0.0152	 0.0015	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5001	 50019	 0.0032	 0.0069	 0.0007	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5022	 5222	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 0	 -30.0	 30.0;
	5041	 17010	 0.0616	 0.1662	 0.0164	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5061	 50619	 0.0032	 0.0069	 0.0007	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5091	 10210	 0.0035	 0.0179	 0.004	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5122	 5222	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 5261	 0.0214	 0.0689	 0.007	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 5281	 0.0629	 0.1474	 0.0136	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 51410	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5221	 52219	 0.0046	 0.01	 0.001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 52610	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 52661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 5381	 0.0205	 0.0463	 0.0043	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 32810	 0.0436	 0.0975	 0.009	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 43619	 0.0071	 0.0368	 0.004	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 51410	 0.028	 0.1481	 0.0243	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 52861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5301	 31019	 0.027	 0.0865	 0.0089	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5301	 53061	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5462	 54622	 0.0	 0.0001	 0.0	 593.0	 593.0	 652.3	 0.0	 0.0	 0	 -30.0	 30.0;
	5464	 54640	 0.0	 0.02874	 0.0	 1202	 1202	 1202	 0.0	 0.0	 1	 -30.0	 30.0;
	5501	 55061	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	10204	 10205	 0.0	 0.0001	 0.0	 107.0	 107.0	 117.7	 0.0	 0.0	 0	 -30.0	 30.0;
	11204	 11234	 0.15499	 0.16288	 0.00025	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	11214	 11224	 0.0787	 0.2182	 0.0083	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	11234	 11244	 0.0765	 0.1786	 0.0309	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	11234	 11254	 0.3178	 0.334	 0.0052	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	12201	 68563	 0.646	 0.3656	 0.0001	 47	 47	 47	 0.0	 0.0	 1	 -30.0	 30.0;
	12804	 12814	 0.0586	 0.1368	 0.0237	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	13001	 13011	 1e-05	 1e-05	 1e-05	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13424	 0.2088	 0.3321	 0.0007	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13434	 0.1128	 0.1794	 0.0004	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13494	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 17044	 0.0	 0.0001	 0.0	 10.0	 10.0	 11.0	 0.0	 0.0	 0	 -30.0	 30.0;
	13424	 13484	 0.0785	 0.0838	 0.0006	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	13434	 13464	 0.0765	 0.1254	 0.0022	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13454	 0.0364	 0.106	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13494	 0.0193	 0.0509	 0.0038	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	13604	 13614	 0.2739	 0.2878	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	14004	 14024	 0.1874	 0.2982	 0.0011	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	14024	 14034	 0.4288	 0.4507	 0.0007	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	14204	 68298	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14204	 68300	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14402	 14412	 0.4992	 0.7924	 0.0003	 13.2	 13.2	 14.52	 0.0	 0.0	 1	 -30.0	 30.0;
	14404	 14414	 0.5266	 0.424	 0.0002	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	14604	 14614	 0.11575	 0.33776	 0.00064	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15502	 15512	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15504	 15534	 0.0364	 0.106	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15704	 35804	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17004	 17044	 0.0	 0.0001	 0.0	 10.0	 10.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18604	 18614	 0.374	 0.3976	 0.0007	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	18804	 18834	 0.2739	 0.2878	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	19002	 19072	 0.28397	 0.365	 0.00642	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19004	 19014	 0.2144	 0.22532	 0.00035	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	19302	 19312	 0.3885	 0.4804	 0.0085	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19302	 19322	 0.3885	 0.4804	 0.0085	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19318	 19322	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21014	 0.6148	 0.6461	 0.001	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21024	 0.3455	 0.3651	 0.0005	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21014	 21024	 0.1097	 0.1746	 0.0004	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	21404	 21414	 0.0195	 0.0567	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21601	 21611	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21604	 21614	 0.17339	 0.19575	 0.00383	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21614	 21624	 0.1079	 0.1299	 0.0054	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	21802	 21812	 0.2462	 0.3899	 0.0002	 11.0	 11.0	 12.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21814	 0.0163	 0.0442	 0.0024	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21824	 1.0332	 1.182	 0.0	 12.4	 12.4	 13.64	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21834	 0.0212	 0.0617	 0.0002	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21864	 0.3388	 0.3564	 0.0007	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	21814	 21854	 0.0159	 0.037	 0.0064	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21822	 21842	 0.4888	 0.77	 0.0007	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21822	 68313	 0.3686	 0.5863	 0.0002	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21834	 21844	 0.155	 0.1629	 0.0003	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	22201	 22221	 1.1	 1.75	 0.0001	 7.1	 7.1	 7.81	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22224	 0.744	 0.7819	 0.0013	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22244	 0.1499	 0.1575	 0.0003	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22254	 0.2894	 0.3041	 0.0005	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22264	 0.3689	 0.2864	 0.0001	 17.1	 17.1	 18.81	 0.0	 0.0	 1	 -30.0	 30.0;
	22224	 22234	 0.4624	 0.486	 0.0008	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	22232	 22252	 0.66	 1.05	 0.0003	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22234	 22244	 0.4185	 0.4398	 0.0007	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22271	 22282	 0.495	 0.7876	 0.0003	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22814	 22824	 0.0339	 0.0791	 0.0137	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	23604	 23614	 0.0098	 0.0228	 0.004	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	23611	 23621	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23612	 23622	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23622	 23632	 0.4345	 0.69125	 0.00019	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26700	 26702	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26709	 0.003	 0.003	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26710	 0.003	 0.003	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26712	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26703	 26712	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26712	 0.02266	 0.01801	 0.00517	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26722	 0.194	 0.62238	 0.0012	 53	 53	 53	 0.0	 0.0	 1	 -30.0	 30.0;
	27004	 68566	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27302	 27361	 0.0001	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27702	 27703	 0.16	 0.061	 0.00013	 202	 202	 202	 0.0	 0.0	 1	 -30.0	 30.0;
	27712	 27722	 0.143	 0.2276	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27804	 27805	 0.0	 0.0001	 0.0	 137.0	 137.0	 150.7	 0.0	 0.0	 0	 -30.0	 30.0;
	28814	 28834	 0.0456	 0.1064	 0.0184	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	28824	 28834	 0.0521	 0.1216	 0.0211	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	31004	 31014	 0.09791	 0.11422	 0.00369	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	32502	 32532	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 32514	 0.005	 0.0117	 0.0021	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 52804	 0.035	 0.0818	 0.0142	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	33004	 33014	 0.1727	 0.5036	 0.001	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	33014	 33024	 0.217	 0.2281	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	33014	 68564	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	33024	 33034	 0.193	 0.2192	 0.0055	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	35231	 90020	 0.0026	 0.021	 0.1269	 710.0	 710.0	 781.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35232	 90020	 0.0026	 0.021	 0.1269	 710.0	 710.0	 781.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35804	 35814	 0.5848	 0.6921	 0.0043	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	35804	 35824	 0.1765	 0.3539	 0.0001	 30.2	 30.2	 33.22	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36412	 0.1022	 0.1313	 0.0093	 28.4	 28.4	 31.24	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36422	 0.1343	 0.1726	 0.0122	 28.4	 28.4	 31.24	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36432	 0.2334	 0.3	 0.00527	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36442	 0.121	 0.1497	 0.0027	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36432	 36452	 0.0935	 0.14875	 4e-05	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	36432	 36462	 0.0156	 0.02	 0.0004	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 36482	 0.0128	 0.0158	 0.0003	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 36492	 0.0987	 0.1221	 0.0022	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	38004	 38014	 0.0336	 0.0783	 0.0136	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	38201	 38231	 0.11	 0.175	 0.0001	 7.1	 7.1	 7.81	 0.0	 0.0	 1	 -30.0	 30.0;
	38203	 38204	 0.1912	 0.2009	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38214	 0.2451	 0.2954	 0.0005	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38224	 0.0335	 0.0936	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	38211	 38242	 1.0406	 1.64	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	38214	 38264	 0.2584	 0.2715	 0.0005	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 38234	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 38254	 0.6148	 0.6461	 0.001	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	38233	 38234	 0.1266	 0.1331	 0.0003	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	38234	 38244	 0.3297	 0.3574	 0.0	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	38264	 38284	 0.146	 0.1585	 0.0019	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	42204	 42214	 0.5167	 0.543	 0.0009	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	42204	 42224	 0.0431	 0.1364	 0.0001	 29.2	 29.2	 32.12	 0.0	 0.0	 1	 -30.0	 30.0;
	42224	 42234	 0.1835	 0.1928	 0.0003	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	42234	 42244	 0.155	 0.1629	 0.0003	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	43704	 43724	 0.041	 0.1196	 0.0003	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	44804	 44814	 0.0397	 0.0631	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46814	 0.3382	 0.3586	 0.0004	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46834	 0.0761	 0.2219	 0.0005	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46854	 0.2194	 0.2305	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 68547	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	46814	 46824	 0.2635	 0.2769	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	46834	 46844	 0.062	 0.0652	 0.0002	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	49504	 49514	 0.0303	 0.0707	 0.0123	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	49514	 49524	 0.1189	 0.1249	 0.0002	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	49802	 49832	 0.1376	 0.2188	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49804	 49814	 0.6768	 0.7114	 0.0012	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	49912	 49932	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49912	 49942	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49922	 49952	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49952	 49962	 0.055	 0.0876	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49952	 49982	 0.0324	 0.0385	 0.0003	 11.0	 11.0	 12.1	 0.0	 0.0	 1	 -30.0	 30.0;
	50004	 50014	 0.8985	 1.071	 0.0018	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	52201	 52211	 1.65	 2.625	 4e-05	 12	 12	 12	 0.0	 0.0	 1	 -30.0	 30.0;
	52204	 52214	 0.0027	 0.0062	 0.0011	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52204	 52224	 0.08266	 0.08687	 0.00013	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	52224	 52234	 0.3281	 0.3448	 0.0054	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	52604	 52654	 0.0127	 0.037	 0.0001	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	52604	 52694	 0.248	 0.2607	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52605	 52615	 0.0646	 0.0679	 0.0002	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	52605	 52694	 0.1873	 0.1969	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52614	 52624	 0.0619	 0.1444	 0.025	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52624	 52634	 0.0131	 0.0304	 0.0053	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52624	 52644	 0.0131	 0.0304	 0.0053	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52625	 52674	 0.0473	 0.0752	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52654	 52664	 0.4779	 0.5023	 0.0008	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52664	 52674	 0.064	 0.1019	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52674	 52684	 0.0656	 0.1043	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52704	 52794	 0.0684	 0.1596	 0.0276	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52705	 52714	 0.0684	 0.1596	 0.0276	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52705	 52724	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	53004	 53014	 0.34355	 0.36105	 0.00056	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	53004	 53024	 0.11575	 0.33776	 0.00064	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	53024	 53034	 0.06337	 0.1849	 0.00035	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	53052	 53072	 0.11	 0.175	 5e-05	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	53614	 53624	 0.0456	 0.1064	 0.0184	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	54401	 54411	 1e-05	 1e-05	 1e-05	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	54402	 54425	 0.32262	 0.50375	 0.00083	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54404	 54414	 0.13949	 0.14659	 0.00023	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	54404	 54424	 0.22731	 0.23889	 0.00037	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	54412	 54422	 0.32262	 0.50375	 0.00083	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54422	 54426	 0.22778	 0.36	 0.00027	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	68313	 68314	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	70010	 79010	 0.03948	 0.09468	 0.01902	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70031	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70031	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70032	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70032	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 70033	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 79080	 0.3014	 0.75351	 0.00097	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 79081	 0.23436	 0.5859	 0.00075	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70090	 0.06125	 0.07971	 0.00105	 344	 344	 344	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70091	 0.04435	 0.0807	 0.00018	 375	 375	 375	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70093	 0.03903	 0.0975	 0.00013	 329	 329	 329	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70094	 0.03269	 0.0816	 0.00011	 393	 393	 393	 0.0	 0.0	 1	 -30.0	 30.0;
	70311	 81510	 0.01162	 0.02994	 0.00303	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70312	 81510	 0.01162	 0.02994	 0.00303	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70330	 70390	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	70510	 72010	 0.02259	 0.0582	 0.00589	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 72010	 0.02259	 0.0582	 0.00589	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 78511	 0.02283	 0.05361	 0.00487	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 78512	 0.02271	 0.05291	 0.0049	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 81020	 0.00204	 0.01913	 0.11407	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 81520	 0.00155	 0.01445	 0.08889	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 85020	 0.00294	 0.02743	 0.16876	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 86220	 4e-05	 0.00034	 0.00201	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71011	 81510	 0.01306	 0.03455	 0.00332	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71012	 81510	 0.01502	 0.03973	 0.00381	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71032	 71090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	71033	 71034	 0.5256	 0.5256	 0.00059	 47	 47	 47	 0.0	 0.0	 1	 -30.0	 30.0;
	71033	 71090	 0.1203	 0.1456	 0.00014	 183	 183	 183	 0.0	 0.0	 1	 -30.0	 30.0;
	71034	 71035	 0.4605	 0.4605	 0.00052	 54	 54	 54	 0.0	 0.0	 1	 -30.0	 30.0;
	71034	 71080	 0.2674	 0.1979	 0.00016	 104	 104	 104	 0.0	 0.0	 1	 -30.0	 30.0;
	71035	 71090	 0.3885	 0.617	 0.0006	 48	 48	 48	 0.0	 0.0	 1	 -30.0	 30.0;
	71080	 71091	 0.0418	 0.0336	 2e-05	 644	 644	 644	 0.0	 0.0	 1	 -30.0	 30.0;
	71511	 90012	 0.02403	 0.06239	 0.00622	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71512	 90012	 0.01855	 0.04902	 0.00471	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71530	 71590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	72010	 81510	 0.02769	 0.073	 0.00705	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 81510	 0.02651	 0.06989	 0.00675	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 83011	 0.0071	 0.02336	 0.00249	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 83012	 0.0071	 0.02336	 0.00249	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72511	 74512	 0.02769	 0.07132	 0.00722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72512	 74512	 0.02769	 0.07132	 0.00722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72530	 72590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	74011	 74511	 0.03714	 0.0875	 0.00798	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74011	 78511	 0.01865	 0.04345	 0.00402	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 74511	 0.03695	 0.08641	 0.00803	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 78512	 0.01875	 0.04402	 0.004	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 74090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 80532	 0.0351	 0.0207	 0.0033	 17.1	 17.1	 17.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 80532	 0.0351	 0.0207	 0.0033	 17.1	 17.1	 17.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 74512	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 74512	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 76011	 0.00118	 0.00363	 0.06079	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 76012	 0.00118	 0.00364	 0.06093	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 82511	 0.00532	 0.00448	 0.0442	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 82512	 0.00524	 0.00442	 0.04353	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 86311	 0.01516	 0.04027	 0.07135	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 86312	 0.0177	 0.04614	 0.07049	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88011	 0.02468	 0.06358	 0.00644	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88012	 0.02468	 0.06358	 0.00644	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88511	 0.00092	 0.00184	 0.02573	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88512	 0.00092	 0.00184	 0.02573	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 81020	 0.00082	 0.00774	 0.04613	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 81020	 0.00082	 0.00774	 0.04613	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 82020	 0.00299	 0.028	 0.17101	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 90020	 0.00204	 0.01917	 0.11432	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74711	 76011	 0.00113	 0.00437	 0.03032	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74712	 76012	 0.00113	 0.00437	 0.03032	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 86030	 0.0129	 0.2689	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74730	 86030	 0.0129	 0.2689	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74730	 91031	 0.013	 0.26699	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91031	 0.01245	 0.26627	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91032	 0.01925	 0.26296	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91032	 0.01171	 0.2653	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 75011	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 75510	 0.06086	 0.16057	 0.01549	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 81510	 0.06726	 0.20105	 0.01988	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 83510	 0.02433	 0.06431	 0.00618	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 84511	 0.01058	 0.02725	 0.00276	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 84512	 0.01058	 0.02725	 0.00276	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75030	 75090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75090	 0.1608	 0.402	 0.00053	 80	 80	 80	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75090	 0.1929	 0.4823	 0.00063	 67	 67	 67	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75092	 0.2699	 0.6714	 0.0013	 48	 48	 48	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75093	 0.123	 0.3011	 0.0012	 107	 107	 107	 0.0	 0.0	 1	 -30.0	 30.0;
	75032	 75080	 0.2831	 0.2601	 0.00112	 90	 90	 90	 0.0	 0.0	 1	 -30.0	 30.0;
	75080	 75090	 0.2633	 0.3073	 0.00037	 86	 86	 86	 0.0	 0.0	 1	 -30.0	 30.0;
	75080	 75091	 0.2766	 0.3015	 0.00029	 85	 85	 85	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 75514	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 81810	 0.01077	 0.04817	 0.00513	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 83510	 0.03853	 0.10139	 0.00983	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 84411	 0.01175	 0.03028	 0.00307	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 84412	 0.01175	 0.03028	 0.00307	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89311	 0.01069	 0.02893	 0.01157	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89312	 0.01073	 0.02908	 0.01263	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89510	 0.01813	 0.05288	 0.01685	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 75521	 0.0	 3e-05	 0.0398	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 75522	 0.0	 3e-05	 0.03383	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 85020	 0.00586	 0.02451	 0.15119	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75522	 85020	 0.00586	 0.02451	 0.15119	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 77510	 0.04735	 0.12509	 0.01741	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 81510	 0.02933	 0.07667	 0.01292	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75830	 75890	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	76031	 76032	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	76031	 86030	 0.0067	 0.0119	 0.0062	 46.0	 50.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76031	 86030	 0.0067	 0.0119	 0.0062	 46.0	 50.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 82530	 0.02	 0.03	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 82530	 0.02	 0.03	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 81010	 0.00163	 0.00451	 0.13972	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 91011	 0.00592	 0.00571	 0.0656	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 81010	 0.00163	 0.00451	 0.13972	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 91012	 0.00592	 0.00571	 0.0656	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76513	 80012	 0.0044	 0.01101	 0.00755	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76514	 80011	 0.00449	 0.01117	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76531	 76533	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	76532	 76533	 0.0	 0.001	 0.0	 34.2	 34.2	 34.2	 0.0	 0.0	 1	 -30.0	 30.0;
	76532	 76533	 0.0	 0.001	 0.0	 34.2	 34.2	 34.2	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77510	 0.0333	 0.08663	 0.0086	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77510	 0.0367	 0.0952	 0.0095	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.0044	 0.01448	 0.00154	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.0044	 0.01448	 0.00154	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.00478	 0.0136	 0.00142	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77030	 77090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	77510	 87510	 0.04195	 0.12375	 0.01197	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 87510	 0.04657	 0.13508	 0.01303	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 90310	 0.00428	 0.01712	 0.00501	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77530	 77590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77590	 0.2179	 0.2723	 0.00032	 99	 99	 99	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77590	 0.0839	 0.1199	 0.00147	 236	 236	 236	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77591	 0.1382	 0.3286	 0.0025	 97	 97	 97	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 89030	 0.0178	 0.012	 0.004	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 89030	 0.0135	 0.0127	 0.0055	 31.3	 31.3	 31.3	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 91031	 0.0212	 0.2719	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 91032	 0.0203	 0.2709	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78530	 78590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	79010	 87510	 0.04401	 0.11337	 0.01148	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79010	 87510	 0.04401	 0.11337	 0.01148	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79080	 0.06514	 0.09471	 7e-05	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79081	 0.16314	 0.23719	 0.00017	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79082	 0.5815	 0.9052	 0.0013	 33	 33	 33	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79090	 0.1078	 0.1078	 0.00012	 227	 227	 227	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79090	 0.2892	 0.292	 0.00082	 85	 85	 85	 0.0	 0.0	 1	 -30.0	 30.0;
	79032	 79082	 0.2448	 0.3061	 0.00035	 89	 89	 89	 0.0	 0.0	 1	 -30.0	 30.0;
	79082	 79091	 0.0256	 0.064	 9e-05	 501	 501	 501	 0.0	 0.0	 1	 -30.0	 30.0;
	80011	 81010	 0.00084	 0.00322	 0.02238	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80012	 81010	 0.00084	 0.00322	 0.02238	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80511	 81510	 0.02726	 0.06833	 0.02722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80512	 81510	 0.02726	 0.06834	 0.02732	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80531	 80532	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	81010	 84011	 0.00974	 0.02647	 0.0182	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81010	 84012	 0.00864	 0.0263	 0.01795	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81020	 86220	 0.002	 0.0188	 0.11206	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 82020	 0.0013	 0.01214	 0.07472	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 82020	 0.0013	 0.01214	 0.07472	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 85020	 0.00139	 0.01302	 0.08013	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81810	 89210	 0.00728	 0.01822	 0.0061	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81810	 89510	 0.00818	 0.03674	 0.00394	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81830	 81832	 0.043	 0.108	 0.00014	 297	 297	 297	 0.0	 0.0	 1	 -30.0	 30.0;
	82011	 82012	 0.0001	 0.0001	 0.0	 244123	 244123	 244123	 0.0	 0.0	 0	 -30.0	 30.0;
	82020	 90020	 0.00362	 0.03389	 0.2061	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83030	 83090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83090	 0.2167	 0.4705	 0.00038	 67	 67	 67	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83090	 0.2167	 0.4705	 0.00038	 67	 67	 67	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83091	 0.3034	 0.5579	 0.00049	 55	 55	 55	 0.0	 0.0	 1	 -30.0	 30.0;
	83530	 83590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83590	 0.3483	 0.35859	 0.0003	 70	 70	 70	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83590	 0.41479	 0.41479	 0.00047	 59	 59	 59	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83592	 0.10689	 0.26098	 0.00113	 123	 123	 123	 0.0	 0.0	 1	 -30.0	 30.0;
	83590	 83591	 0.1235	 0.3068	 0.00065	 105	 105	 105	 0.0	 0.0	 1	 -30.0	 30.0;
	84011	 90011	 0.04049	 0.10592	 0.0104	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84012	 90011	 0.03393	 0.10022	 0.0087	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84430	 84490	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	84490	 84491	 0.1537	 0.2634	 0.00235	 114	 114	 114	 0.0	 0.0	 1	 -30.0	 30.0;
	84530	 84590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	85020	 90020	 0.00231	 0.02171	 0.12943	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85020	 90320	 0.00117	 0.01098	 0.06543	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85510	 87510	 0.02777	 0.11322	 0.0146	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85530	 85590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85591	 0.00909	 0.01469	 0.00103	 1999	 1999	 1999	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85592	 0.05115	 0.12149	 0.00097	 262	 262	 262	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85592	 0.05133	 0.12196	 0.00099	 261	 261	 261	 0.0	 0.0	 1	 -30.0	 30.0;
	86511	 86512	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	86511	 90012	 0.03121	 0.0804	 0.00814	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86512	 90012	 0.03121	 0.0804	 0.00814	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86530	 86590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	87510	 89510	 0.04636	 0.12265	 0.01177	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87510	 89510	 0.04715	 0.12469	 0.01197	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87530	 87590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	87531	 87584	 0.1708	 0.2118	 0.00025	 127	 127	 127	 0.0	 0.0	 1	 -30.0	 30.0;
	87532	 87580	 0.1379	 0.1379	 0.00015	 178	 178	 178	 0.0	 0.0	 1	 -30.0	 30.0;
	87533	 87582	 0.2538	 0.2538	 0.00028	 97	 97	 97	 0.0	 0.0	 1	 -30.0	 30.0;
	87534	 87583	 0.0292	 0.0365	 4e-05	 739	 739	 739	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87581	 0.0144	 0.0231	 0.0016	 1269	 1269	 1269	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87581	 0.0743	 0.0743	 8e-05	 329	 329	 329	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87590	 0.031	 0.05	 0.00351	 587	 587	 587	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87590	 0.1734	 0.1734	 0.00048	 141	 141	 141	 0.0	 0.0	 1	 -30.0	 30.0;
	87580	 87590	 0.0978	 0.2409	 0.00036	 133	 133	 133	 0.0	 0.0	 1	 -30.0	 30.0;
	87580	 87591	 0.144	 0.36	 0.00048	 90	 90	 90	 0.0	 0.0	 1	 -30.0	 30.0;
	87581	 87593	 0.1467	 0.3287	 0.00046	 96	 96	 96	 0.0	 0.0	 1	 -30.0	 30.0;
	87582	 87590	 0.5387	 0.5643	 0.00096	 45	 45	 45	 0.0	 0.0	 1	 -30.0	 30.0;
	87582	 87594	 0.0445	 0.0556	 7e-05	 485	 485	 485	 0.0	 0.0	 1	 -30.0	 30.0;
	87583	 87584	 0.1113	 0.2783	 0.00037	 116	 116	 116	 0.0	 0.0	 1	 -30.0	 30.0;
	87583	 87590	 0.0798	 0.1955	 0.00026	 164	 164	 164	 0.0	 0.0	 1	 -30.0	 30.0;
	87584	 87595	 0.023	 0.0562	 0.00053	 569	 569	 569	 0.0	 0.0	 1	 -30.0	 30.0;
	87590	 87592	 0.2114	 0.5099	 0.00291	 63	 63	 63	 0.0	 0.0	 1	 -30.0	 30.0;
	87590	 87596	 0.1939	 0.4656	 0.00303	 69	 69	 69	 0.0	 0.0	 1	 -30.0	 30.0;
	89030	 91031	 0.026	 0.2676	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89030	 91032	 0.0182	 0.2688	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89201	 89202	 0.0003	 0.0793	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89231	 89232	 0.113	 0.185	 0.023	 33.2	 33.2	 33.2	 0.0	 0.0	 1	 -30.0	 30.0;
	89231	 89232	 0.113	 0.185	 0.023	 33.2	 33.2	 33.2	 0.0	 0.0	 1	 -30.0	 30.0;
	89530	 89590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89535	 0.2657	 0.2657	 0.00031	 92	 92	 92	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89582	 0.2694	 0.3367	 0.00038	 81	 81	 81	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89590	 0.6266	 0.6852	 0.00078	 38	 38	 38	 0.0	 0.0	 1	 -30.0	 30.0;
	89532	 89582	 0.0208	 0.0261	 0.0003	 1035	 1035	 1035	 0.0	 0.0	 1	 -30.0	 30.0;
	89533	 89580	 0.3651	 0.3742	 0.00041	 67	 67	 67	 0.0	 0.0	 1	 -30.0	 30.0;
	89534	 89581	 0.0692	 0.0862	 0.0001	 313	 313	 313	 0.0	 0.0	 1	 -30.0	 30.0;
	89535	 89590	 0.2612	 0.3001	 0.00034	 87	 87	 87	 0.0	 0.0	 1	 -30.0	 30.0;
	89580	 89581	 0.3427	 0.3954	 0.00077	 66	 66	 66	 0.0	 0.0	 1	 -30.0	 30.0;
	89580	 89590	 0.3068	 0.3068	 4e-05	 80	 80	 80	 0.0	 0.0	 1	 -30.0	 30.0;
	89581	 89591	 0.1313	 0.1643	 0.00019	 165	 165	 165	 0.0	 0.0	 1	 -30.0	 30.0;
	89582	 89583	 0.0993	 0.2478	 0.00037	 130	 130	 130	 0.0	 0.0	 1	 -30.0	 30.0;
	89583	 89592	 0.0021	 0.0033	 0.00024	 8827	 8827	 8827	 0.0	 0.0	 1	 -30.0	 30.0;
	89583	 89593	 0.0075	 0.0121	 0.00085	 2426	 2426	 2426	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90012	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90511	 0.0129	 0.04244	 0.00452	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90512	 0.0129	 0.04244	 0.00452	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90020	 90320	 0.00116	 0.01085	 0.0647	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91031	 91032	 0.004	 0.2126	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86221	 86220	 0.0	 1e-06	 0.0	 34524178	 34524178	 34524178	 0.0	 0.0	 1	 -30.0	 30.0;
	86221	 86220	 0.0	 1e-06	 0.0	 34524178	 34524178	 34524178	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 10	 0.0082	 0.29818	 0.0	 116	 116	 63.0	 0.97139	 0.0	 1	 -30.0	 30.0;
	3781	 10	 0.00663	 0.29198	 0.0	 119	 119	 63.0	 0.97737	 0.0	 1	 -30.0	 30.0;
	2561	 11	 0.0082	 0.29818	 0.0	 116	 116	 63.0	 0.97139	 0.0	 1	 -30.0	 30.0;
	3781	 11	 0.00663	 0.29198	 0.0	 119	 119	 63.0	 0.97737	 0.0	 1	 -30.0	 30.0;
	3861	 13	 0.01149	 0.32091	 0.0	 108	 108	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4651	 13	 0.0081	 0.3058	 0.0	 113	 113	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2551	 14	 0.00657	 0.30124	 0.0	 115	 115	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 14	 0.01099	 0.27769	 0.0	 125	 125	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 15	 0.01099	 0.27769	 0.0	 125	 125	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3871	 15	 0.01099	 0.222	 0.0	 156	 156	 63.0	 0.97606	 0.0	 1	 -30.0	 30.0;
	1021	 10204	 0.007	 0.367	 0.0	 95	 95	 63.0	 0.9777	 0.0	 1	 -30.0	 30.0;
	1021	 10205	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.97852	 0.0	 1	 -30.0	 30.0;
	1021	 10271	 0.00826	 0.3327	 0.0	 104	 104	 30.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1021	 10272	 0.00826	 0.3752	 0.0	 92	 92	 30.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1021	 10273	 0.01	 0.3171	 0.0	 109	 109	 30.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1021	 10274	 0.0141	 0.3245	 0.0	 107	 107	 30.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1041	 10401	 0.0141	 0.64	 0.0	 54	 54	 20.0	 1.041	 0.0	 1	 -30.0	 30.0;
	1042	 10471	 0.0006	 0.047	 0.0	 735	 735	 310.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1052	 10472	 0.002	 0.1227	 0.0	 282	 282	 125.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1052	 10473	 0.002	 0.123	 0.0	 281	 281	 125.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1061	 10602	 0.0	 0.7	 0.0	 50	 50	 15.0	 0.94839	 0.0	 1	 -30.0	 30.0;
	1061	 10604	 0.00714	 0.338	 0.0	 103	 103	 63.0	 1.034	 0.0	 1	 -30.0	 30.0;
	1062	 10474	 0.002	 0.124	 0.0	 279	 279	 125.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1072	 1041	 0.001	 0.124	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 10421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10421	 1072	 0.0005	 0.119	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1081	 10801	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.01194	 0.0	 1	 -30.0	 30.0;
	1121	 11201	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11204	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11204	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11214	 0.00714	 0.338	 0.0	 103	 103	 63.0	 1.00346	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 0.007	 0.18	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11221	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11221	 1122	 0.0065	 0.175	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 0.0021	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.985	 0.0	 1	 -30.0	 30.0;
	1121	 11222	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11222	 1122	 0.0016	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11404	 1141	 0.014	 0.336	 0.0	 103	 103	 63.0	 1.02093	 0.0	 1	 -30.0	 30.0;
	11404	 1141	 0.014	 0.336	 0.0	 103	 103	 63.0	 1.02093	 0.0	 1	 -30.0	 30.0;
	1201	 12001	 0.0	 0.5	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1201	 12001	 0.0	 0.5	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1221	 12201	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	1221	 12201	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	1231	 12302	 0.007	 0.252	 0.0	 70.0	 70.0	 70.0	 0.97964	 0.0	 1	 -30.0	 30.0;
	1251	 12502	 0.01	 0.333	 0.0	 30.0	 30.0	 30.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1271	 12702	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1271	 12702	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1281	 12804	 0.01	 0.338	 0.0	 103	 103	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1301	 13001	 0.0	 0.496	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 13001	 0.0	 0.496	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1321	 13204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1341	 13404	 0.0	 0.36	 0.0	 96	 96	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1341	 13404	 0.0	 0.36	 0.0	 96	 96	 63.0	 0.9368	 0.0	 1	 -30.0	 30.0;
	1351	 13501	 0.0047	 0.149	 0.0	 232	 232	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 13501	 0.0047	 0.149	 0.0	 232	 232	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1361	 13601	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.976	 0.0	 1	 -30.0	 30.0;
	1361	 13601	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.976	 0.0	 1	 -30.0	 30.0;
	13604	 1361	 0.0	 0.3059	 0.0	 113	 113	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1381	 13804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1381	 13804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 1.1	 0.0	 32	 32	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1401	 14002	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.966	 0.0	 1	 -30.0	 30.0;
	1401	 14004	 0.02708	 0.52	 0.0	 67	 67	 25.0	 0.97414	 0.0	 1	 -30.0	 30.0;
	1401	 14004	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1421	 14204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1421	 14204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1441	 14401	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.98405	 0.0	 1	 -30.0	 30.0;
	14404	 1441	 0.014	 0.336	 0.0	 103	 103	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1451	 14502	 0.014	 0.365	 0.0	 95	 95	 31.5	 0.984	 0.0	 1	 -30.0	 30.0;
	1451	 14502	 0.014	 0.365	 0.0	 95	 95	 31.5	 0.984	 0.0	 1	 -30.0	 30.0;
	1461	 14604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1481	 14804	 0.0	 0.496	 0.0	 70	 70	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1481	 14804	 0.0	 0.496	 0.0	 70	 70	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1501	 15001	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.976	 0.0	 1	 -30.0	 30.0;
	1541	 15402	 0.02802	 1.1	 0.0	 32	 32	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	1541	 15402	 0.02802	 1.1	 0.0	 32	 32	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	1551	 15502	 0.0	 0.2	 0.0	 173	 173	 120.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	1551	 15504	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1581	 15801	 0.0	 0.614	 0.0	 57	 57	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1581	 15801	 0.0	 0.614	 0.0	 57	 57	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 16011	 0.001	 0.124	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16011	 16021	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16021	 1602	 0.0005	 0.119	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 1601	 0.0013	 0.0647	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1601	 16022	 0.002	 0.02	 0.0	 999.0	 999.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16022	 1602	 0.0008	 0.0597	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1621	 16202	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.96923	 0.0	 1	 -30.0	 30.0;
	1621	 16202	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.96308	 0.0	 1	 -30.0	 30.0;
	1631	 16302	 0.0143	 0.635	 0.0	 31.5	 31.5	 31.5	 0.98674	 0.0	 1	 -30.0	 30.0;
	1631	 16312	 0.0	 1.155	 0.0	 20.0	 20.0	 20.0	 0.9866	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 0.0004	 0.0631	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 16421	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16421	 1642	 0.0	 0.0581	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 0.0004	 0.0631	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 16422	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16422	 1642	 0.0	 0.0581	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 16411	 0.0021	 0.1332	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16411	 16424	 0.002	 0.02	 0.0	 999.0	 999.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16424	 1642	 0.0016	 0.1282	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1651	 16502	 0.0187	 0.3057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1661	 16604	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1661	 16604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.97933	 0.0	 1	 -30.0	 30.0;
	1681	 16873	 0.0476	 0.78788	 0.0	 44	 44	 12.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1691	 16901	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1691	 16901	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1701	 17073	 0.0082	 0.322	 0.0	 108	 108	 36.0	 1.02729	 0.0	 1	 -30.0	 30.0;
	1711	 17302	 0.02	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17204	 1721	 0.014	 0.3323	 0.0	 104	 104	 31.5	 1.021	 0.0	 1	 -30.0	 30.0;
	17204	 1721	 0.014	 0.3323	 0.0	 104	 104	 31.5	 1.021	 0.0	 1	 -30.0	 30.0;
	1731	 17302	 0.02	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17404	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1741	 17404	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1742	 17431	 0.0	 0.029	 0.0	 350.0	 350.0	 476.3	 1.0	 2.567	 1	 -30.0	 30.0;
	1742	 1741	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17421	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17421	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 1741	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17422	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17422	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 17411	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17411	 17423	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17423	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1761	 17671	 0.05066	 0.66	 0.0	 53	 53	 18.0	 1.02345	 0.0	 1	 -30.0	 30.0;
	1761	 17672	 0.05022	 0.66	 0.0	 53	 53	 18.0	 1.02555	 0.0	 1	 -30.0	 30.0;
	1781	 17802	 0.0	 0.27	 0.0	 128	 128	 66.7	 0.97245	 0.0	 1	 -30.0	 30.0;
	1801	 18001	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1801	 18001	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 18204	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1841	 18402	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.98164	 0.0	 1	 -30.0	 30.0;
	1841	 18404	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1861	 18604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1861	 18604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	18804	 1881	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1901	 19004	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.95761	 0.0	 1	 -30.0	 30.0;
	1901	 19004	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.95761	 0.0	 1	 -30.0	 30.0;
	1921	 19204	 0.0	 0.3979	 0.0	 87	 87	 31.5	 0.9775	 0.0	 1	 -30.0	 30.0;
	1931	 19302	 0.0	 0.3809	 0.0	 31.5	 31.5	 31.5	 1.04	 0.0	 1	 -30.0	 30.0;
	1941	 19471	 0.00154	 0.096	 0.0	 360	 360	 146.0	 1.07727	 0.0	 1	 -30.0	 30.0;
	1941	 19473	 0.00357	 0.132	 0.0	 42.0	 42.0	 146.0	 1.05225	 0.0	 1	 -30.0	 30.0;
	19473	 19472	 0.00667	 0.27619	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19472	 1941	 0.00357	 0.14929	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1951	 19504	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1961	 19601	 0.0	 0.654	 0.0	 53	 53	 30.0	 0.98217	 0.0	 1	 -30.0	 30.0;
	1961	 19601	 0.0	 0.654	 0.0	 53	 53	 30.0	 0.98217	 0.0	 1	 -30.0	 30.0;
	1971	 19702	 0.0062	 0.238	 0.0	 63.0	 63.0	 63.0	 0.98825	 0.0	 1	 -30.0	 30.0;
	1971	 19712	 0.0062	 0.238	 0.0	 63.0	 63.0	 63.0	 0.9765	 0.0	 1	 -30.0	 30.0;
	1991	 19902	 0.007	 0.178	 0.0	 194	 194	 70.0	 0.97511	 0.0	 1	 -30.0	 30.0;
	2002	 2001	 0.0005	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2001	 20021	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20021	 2002	 0.0	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2021	 20201	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	2021	 20201	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	2042	 2041	 0.00093	 0.06152	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 20421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20421	 2042	 0.00043	 0.05652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2052	 2041	 0.00066	 0.061	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 20422	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20422	 2052	 0.00016	 0.056	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2101	 21004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2101	 21004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	21204	 2121	 0.0	 0.3979	 0.0	 87	 87	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	21204	 2121	 0.0	 0.3979	 0.0	 87	 87	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	2131	 21302	 0.0	 0.3	 0.0	 116	 116	 50.0	 0.97333	 0.0	 1	 -30.0	 30.0;
	21404	 2141	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	21404	 2141	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	2161	 21604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	2181	 21804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	2181	 21804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	2204	 2202	 0.0002	 0.0317	 0.0	 500.0	 500.0	 750.0	 0.9408	 0.0	 1	 -30.0	 30.0;
	2202	 22021	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22021	 2204	 0.0	 0.0267	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2221	 22204	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	2221	 22204	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	2231	 22302	 0.006	 0.28	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2241	 22404	 0.01109	 0.389	 0.0	 89	 89	 31.5	 0.97887	 0.0	 1	 -30.0	 30.0;
	2251	 22501	 0.0141	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2251	 22501	 0.0141	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2281	 22804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2281	 22814	 0.0143	 0.338	 0.0	 103	 103	 63.0	 0.993	 0.0	 1	 -30.0	 30.0;
	2301	 23001	 0.0	 0.6	 0.0	 58	 58	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2361	 23601	 0.0141	 1.1	 0.0	 32	 32	 20.0	 1.016	 0.0	 1	 -30.0	 30.0;
	2361	 23601	 0.0141	 1.1	 0.0	 32	 32	 20.0	 1.016	 0.0	 1	 -30.0	 30.0;
	2361	 23604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2361	 23604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2481	 24804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2491	 24804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 0.0027	 0.128	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 25221	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25221	 2522	 0.0022	 0.123	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 0.0008	 0.1331	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 25222	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25222	 2522	 0.0003	 0.1281	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2541	 25404	 0.00657	 0.30124	 0.0	 115	 115	 50.0	 0.97601	 0.0	 1	 -30.0	 30.0;
	2562	 2561	 0.0013	 0.0651	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 25621	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25621	 2562	 0.0008	 0.0601	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 2571	 0.0013	 0.0648	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25622	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25622	 2562	 0.0008	 0.0598	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 25611	 0.001	 0.064	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25611	 25623	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25623	 2562	 0.0005	 0.059	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 2561	 0.001	 0.0638	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 25624	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25624	 2563	 0.0005	 0.0588	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 2571	 0.001	 0.064	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25625	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25625	 2563	 0.0005	 0.059	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25604	 0.0082	 0.29818	 0.0	 116	 116	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25604	 0.0082	 0.29818	 0.0	 116	 116	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2671	 26700	 0.007	 0.345	 0.0	 101	 101	 40.0	 1.02489	 0.0	 1	 -30.0	 30.0;
	26700	 26701	 0.002	 0.02	 0.0	 999.0	 999.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26701	 2671	 0.0065	 0.34	 0.0	 102	 102	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2681	 26802	 0.0	 0.35	 0.0	 99	 99	 31.5	 1.00645	 0.0	 1	 -30.0	 30.0;
	2701	 27004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2701	 27004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2721	 27204	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2731	 27302	 0.046	 0.464	 0.0	 31.5	 31.5	 31.5	 1.04	 0.0	 1	 -30.0	 30.0;
	27404	 2741	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	2742	 27473	 0.002	 0.0985	 0.0	 351	 351	 140.0	 1.05	 0.0	 1	 -30.0	 30.0;
	2742	 2741	 0.0026	 0.1331	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 27421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27421	 2742	 0.0021	 0.1281	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2742	 2741	 0.0023	 0.1237	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 27422	 0.002	 0.02	 0.0	 999.0	 999.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27422	 2742	 0.0018	 0.1187	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2761	 27604	 0.0069	 0.3447	 0.0	 101	 101	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2761	 27604	 0.007	 0.317	 0.0	 109	 109	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2771	 27702	 0.00327	 0.1569	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	2771	 27712	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.96	 0.0	 1	 -30.0	 30.0;
	2781	 27801	 0.02	 0.496	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2781	 27801	 0.02	 1.0	 0.0	 35	 35	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2781	 27804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2781	 27804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	2781	 27805	 0.0105	 0.338	 0.0	 103	 103	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2801	 28002	 0.0	 0.6176	 0.0	 56	 56	 17.0	 0.97	 0.0	 1	 -30.0	 30.0;
	2821	 28201	 0.0	 1.041	 0.0	 34	 34	 25.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	2821	 28201	 0.0	 1.041	 0.0	 34	 34	 25.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	2821	 28204	 0.011	 0.389	 0.0	 89	 89	 31.5	 0.95773	 0.0	 1	 -30.0	 30.0;
	2842	 2841	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2841	 28421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28421	 2842	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2852	 28571	 0.00053	 0.02962	 0.0	 1166	 1166	 560.0	 1.025	 0.0	 1	 -30.0	 30.0;
	2861	 28601	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	2861	 28601	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2861	 28604	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	2861	 28611	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	2881	 28804	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	2941	 29401	 0.0	 0.496	 0.0	 70	 70	 20.0	 1.01464	 0.0	 1	 -30.0	 30.0;
	2941	 29401	 0.0	 0.496	 0.0	 70	 70	 20.0	 1.01595	 0.0	 1	 -30.0	 30.0;
	2951	 29501	 0.022	 1.0	 0.0	 35	 35	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2951	 29501	 0.022	 1.0	 0.0	 35	 35	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2962	 29672	 0.0	 0.0547	 0.0	 433.0	 433.0	 20.0	 1.06325	 0.0	 1	 -30.0	 30.0;
	29672	 29671	 0.001	 0.18	 0.0	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	29671	 2962	 0.001	 0.107	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2972	 29673	 0.00052	 0.03326	 0.0	 1038	 1038	 460.0	 1.1025	 0.0	 1	 -30.0	 30.0;
	3061	 30671	 0.01735	 0.36529	 0.0	 95	 95	 27.0	 1.02571	 0.0	 1	 -30.0	 30.0;
	3082	 3081	 0.001	 0.0564	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 30822	 0.002	 0.02	 0.0	 999.0	 999.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30822	 3082	 0.0005	 0.0514	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 3091	 0.0001	 0.06	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30824	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30824	 3082	 0.0	 0.055	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	3091	 30804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	31004	 3101	 0.014	 0.336	 0.0	 103	 103	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3122	 31271	 0.0005	 0.0375	 0.0	 921	 921	 480.0	 1.1728	 0.0	 1	 -30.0	 30.0;
	3202	 3201	 0.0013	 0.0647	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3201	 32021	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32021	 3202	 0.0008	 0.0597	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3202	 3200	 0.0013	 0.0652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3200	 32023	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32023	 3202	 0.0008	 0.0602	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3203	 3209	 0.0013	 0.0652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3209	 32022	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32022	 3203	 0.0008	 0.0602	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3221	 32204	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	3241	 32404	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.971	 0.0	 1	 -30.0	 30.0;
	3241	 32404	 0.0105	 0.338	 0.0	 103	 103	 31.5	 0.97625	 0.0	 1	 -30.0	 30.0;
	3261	 32604	 0.0	 0.33	 0.0	 105	 105	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	3261	 32604	 0.0	 0.33	 0.0	 105	 105	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0065	 0.2453	 0.0	 63.0	 63.0	 81.9	 0.968	 0.0	 1	 -30.0	 30.0;
	3281	 32821	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	32821	 3282	 0.006	 0.2403	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0095	 0.2473	 0.0	 63.0	 63.0	 81.9	 0.968	 0.0	 1	 -30.0	 30.0;
	3281	 32822	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	32822	 3282	 0.009	 0.2423	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0004	 0.0631	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3281	 32823	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32823	 3282	 0.0	 0.0581	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 32810	 0.001	 0.123	 0.0	 120.0	 120.0	 187.5	 0.968	 0.0	 1	 -30.0	 30.0;
	32810	 32824	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	32824	 3282	 0.0005	 0.118	 0.0	 120.0	 120.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3301	 33004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3301	 33004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3321	 33201	 0.0	 0.614	 0.0	 57	 57	 20.8	 0.97073	 0.0	 1	 -30.0	 30.0;
	3321	 33201	 0.0	 0.614	 0.0	 57	 57	 20.8	 0.97073	 0.0	 1	 -30.0	 30.0;
	3342	 3341	 0.00132	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.9683	 0.0	 1	 -30.0	 30.0;
	3341	 33421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	33421	 3342	 0.00082	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3342	 3341	 0.0008	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.9683	 0.0	 1	 -30.0	 30.0;
	3341	 33422	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	33422	 3342	 0.0003	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 57	 57	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 57	 57	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 57	 57	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3381	 33801	 0.0	 0.84	 0.0	 42	 42	 12.5	 0.98452	 0.0	 1	 -30.0	 30.0;
	3381	 33801	 0.0	 0.84	 0.0	 42	 42	 12.5	 0.98452	 0.0	 1	 -30.0	 30.0;
	3401	 34001	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.98609	 0.0	 1	 -30.0	 30.0;
	3401	 34001	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.98609	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	35004	 3501	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3501	 35074	 0.0025	 0.098	 0.0	 353	 353	 120.0	 1.05	 0.0	 1	 -30.0	 30.0;
	3522	 3521	 0.0022	 0.1331	 0.0	 125.0	 125.0	 137.5	 0.967	 0.0	 1	 -30.0	 30.0;
	3521	 35221	 0.002	 0.02	 0.0	 999.0	 999.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	35221	 3522	 0.0017	 0.1281	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35211	 0.0022	 0.1324	 0.0	 125.0	 125.0	 152.0	 0.967	 0.0	 1	 -30.0	 30.0;
	35211	 35222	 0.002	 0.02	 0.0	 999.0	 999.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35222	 3522	 0.0017	 0.1274	 0.0	 125.0	 125.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 3521	 0.0023	 0.1324	 0.0	 125.0	 125.0	 162.5	 0.967	 0.0	 1	 -30.0	 30.0;
	3521	 35223	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	35223	 3522	 0.0018	 0.1274	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35211	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35211	 35224	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35224	 3522	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35231	 0.0008	 0.03	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35231	 35236	 0.002	 0.02	 0.0	 999.0	 999.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35236	 3522	 0.0003	 0.025	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35232	 0.0008	 0.015	 0.0	 600.0	 600.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35232	 35237	 0.002	 0.02	 0.0	 999.0	 999.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35237	 3522	 0.0003	 0.01	 0.0	 600.0	 600.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35231	 0.0008	 0.0303	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35231	 35238	 0.002	 0.02	 0.0	 999.0	 999.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35238	 3522	 0.0003	 0.0253	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3541	 35404	 0.0062	 0.3365	 0.0	 103	 103	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3541	 35404	 0.0062	 0.3365	 0.0	 103	 103	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	35604	 3561	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.01969	 0.0	 1	 -30.0	 30.0;
	35604	 3561	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.01969	 0.0	 1	 -30.0	 30.0;
	3581	 35804	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.8944	 0.0	 1	 -30.0	 30.0;
	3581	 35804	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.89177	 0.0	 1	 -30.0	 30.0;
	3581	 35812	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.9188	 0.0	 1	 -30.0	 30.0;
	3601	 36001	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.96923	 0.0	 1	 -30.0	 30.0;
	3611	 36001	 0.0	 1.0	 0.0	 35	 35	 20.0	 0.9681	 0.0	 1	 -30.0	 30.0;
	3621	 36201	 0.0225	 0.9997	 0.0	 35	 35	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 36201	 0.0225	 0.9997	 0.0	 35	 35	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 36202	 0.01429	 0.21	 0.0	 165	 165	 60.0	 1.04	 0.0	 1	 -30.0	 30.0;
	3642	 3641	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3641	 36421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36421	 3642	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3651	 36402	 0.0062	 0.31	 0.0	 112	 112	 63.0	 1.05652	 0.0	 1	 -30.0	 30.0;
	3751	 37501	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3751	 37501	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3761	 37601	 0.0	 0.577	 0.0	 60	 60	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3761	 37601	 0.0	 0.577	 0.0	 60	 60	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3761	 37602	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.98995	 0.0	 1	 -30.0	 30.0;
	3761	 37602	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.99082	 0.0	 1	 -30.0	 30.0;
	3801	 38001	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9839	 0.0	 1	 -30.0	 30.0;
	3801	 38004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	3821	 38204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3821	 38204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3842	 3841	 0.0021	 0.1339	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 38421	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38421	 3842	 0.0016	 0.1289	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3842	 3841	 0.001	 0.064	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 38422	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38422	 3842	 0.0005	 0.059	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3852	 3851	 0.0021	 0.1324	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3851	 38423	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38423	 3852	 0.0016	 0.1274	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3852	 3851	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3851	 38424	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38424	 3852	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3861	 38601	 0.0	 1.0	 0.0	 35	 35	 20.0	 1.01548	 0.0	 1	 -30.0	 30.0;
	3871	 38701	 0.0	 1.0	 0.0	 35	 35	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3881	 38804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3934	 39471	 0.00054	 0.0509	 0.0	 679	 679	 330.0	 1.07617	 0.0	 1	 -30.0	 30.0;
	3941	 39401	 0.0	 0.317	 0.0	 31.5	 31.5	 31.5	 1.0448	 0.0	 1	 -30.0	 30.0;
	3944	 39473	 0.00058	 0.052	 0.0	 664	 664	 330.0	 1.07667	 0.0	 1	 -30.0	 30.0;
	3954	 39472	 0.00057	 0.052	 0.0	 664	 664	 330.0	 1.07667	 0.0	 1	 -30.0	 30.0;
	3954	 3942	 0.0002	 0.0329	 0.0	 500.0	 500.0	 750.0	 0.977	 0.0	 1	 -30.0	 30.0;
	3942	 39421	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39421	 3954	 0.0	 0.0279	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3961	 39601	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	3961	 39601	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	3981	 39801	 0.0	 0.4	 0.0	 87	 87	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3991	 39801	 0.0	 0.4	 0.0	 87	 87	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4001	 40001	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	4001	 40001	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	4001	 40004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4001	 40004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4021	 40204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4021	 40204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4041	 40404	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4041	 40404	 0.0	 0.33	 0.0	 105	 105	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4061	 40601	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4061	 40602	 0.0	 0.57	 0.0	 61	 61	 20.0	 0.98947	 0.0	 1	 -30.0	 30.0;
	4061	 40602	 0.0	 0.57	 0.0	 61	 61	 20.0	 0.98947	 0.0	 1	 -30.0	 30.0;
	4071	 40761	 0.0049	 0.24	 0.0	 88.0	 88.0	 88.0	 0.9835	 0.0	 1	 -30.0	 30.0;
	4081	 40801	 0.02	 0.5	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4081	 40801	 0.02	 0.5	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4101	 41002	 0.0	 0.495	 0.0	 70	 70	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4101	 41002	 0.0	 0.495	 0.0	 70	 70	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4111	 41102	 0.009	 0.3055	 0.0	 113	 113	 38.0	 0.984	 0.0	 1	 -30.0	 30.0;
	4111	 41102	 0.009	 0.3055	 0.0	 113	 113	 38.0	 0.984	 0.0	 1	 -30.0	 30.0;
	4201	 42004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4201	 42004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4211	 42102	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4211	 42102	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4221	 42204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4221	 42204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4242	 42474	 0.0	 0.077	 0.0	 300.0	 300.0	 63.0	 1.05	 0.0	 1	 -30.0	 30.0;
	42474	 42475	 0.0	 0.1877	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42475	 4242	 0.0	 0.0827	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4261	 42604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	4281	 42802	 0.0	 0.35	 0.0	 99	 99	 67.0	 0.9697	 0.0	 1	 -30.0	 30.0;
	4281	 42802	 0.0	 0.35	 0.0	 99	 99	 67.0	 0.9697	 0.0	 1	 -30.0	 30.0;
	4341	 43401	 0.0	 0.4	 0.0	 87	 87	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4351	 43401	 0.0	 0.4	 0.0	 87	 87	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4361	 43604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4371	 43704	 0.0	 0.38	 0.0	 91	 91	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4384	 4382	 0.0003	 0.027	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4382	 43821	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43821	 4384	 0.0	 0.022	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 44001	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 44001	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4441	 44471	 0.0	 0.4	 0.0	 87	 87	 35.0	 1.05	 0.0	 1	 -30.0	 30.0;
	4472	 4461	 0.0013	 0.059	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4461	 44623	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44623	 4472	 0.0008	 0.054	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4472	 4471	 0.0013	 0.0609	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4471	 44624	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44624	 4472	 0.0008	 0.0559	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4481	 44804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4481	 44804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4491	 44901	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4491	 44901	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.792	 0.0	 44	 44	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.792	 0.0	 44	 44	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.816	 0.0	 43	 43	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.816	 0.0	 43	 43	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4511	 45101	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4511	 45101	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4621	 46210	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4621	 46210	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4621	 46214	 0.0	 0.4	 0.0	 87	 87	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4621	 46214	 0.0	 0.4	 0.0	 87	 87	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4621	 46224	 0.0	 0.4	 0.0	 87	 87	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4621	 46224	 0.0	 0.4	 0.0	 87	 87	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4651	 46501	 0.0	 0.4	 0.0	 87	 87	 20.0	 1.01562	 0.0	 1	 -30.0	 30.0;
	4651	 46501	 0.0	 0.4	 0.0	 87	 87	 20.0	 1.01562	 0.0	 1	 -30.0	 30.0;
	4651	 46504	 0.00782	 0.30661	 0.0	 113	 113	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46804	 4681	 0.02	 0.4	 0.0	 87	 87	 30.0	 1.035	 0.0	 1	 -30.0	 30.0;
	46804	 4681	 0.02	 0.4	 0.0	 87	 87	 30.0	 1.035	 0.0	 1	 -30.0	 30.0;
	4701	 47004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4701	 47004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4722	 4721	 0.001	 0.064	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4721	 47221	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47221	 4722	 0.0005	 0.059	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4722	 4731	 0.00045	 0.0558	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4731	 47222	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47222	 4722	 0.0	 0.0508	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4741	 47402	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.9871	 0.0	 1	 -30.0	 30.0;
	4741	 47402	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.9871	 0.0	 1	 -30.0	 30.0;
	4761	 47601	 0.0	 0.84	 0.0	 42	 42	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4781	 47802	 0.003	 0.1333	 0.0	 90.0	 90.0	 90.0	 1.04	 0.0	 1	 -30.0	 30.0;
	4781	 47902	 0.003	 0.286	 0.0	 42.0	 42.0	 42.0	 1.04	 0.0	 1	 -30.0	 30.0;
	4901	 49001	 0.0	 0.4	 0.0	 87	 87	 10.0	 1.03571	 0.0	 1	 -30.0	 30.0;
	4941	 49474	 0.0	 0.0695	 0.0	 497	 497	 175.0	 1.1	 0.0	 1	 -30.0	 30.0;
	4942	 4941	 0.00131	 0.1237	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4941	 49422	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49422	 4942	 0.00081	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4943	 4941	 0.00574	 0.1237	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4941	 49421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49421	 4943	 0.00524	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4951	 49501	 0.022	 0.4	 0.0	 87	 87	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4951	 49501	 0.022	 0.4	 0.0	 87	 87	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4951	 49504	 0.0143	 0.4	 0.0	 87	 87	 63.0	 0.937	 0.0	 1	 -30.0	 30.0;
	4961	 49604	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4961	 49604	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4981	 49804	 0.0056	 0.342	 0.0	 101	 101	 63.0	 0.95787	 0.0	 1	 -30.0	 30.0;
	4981	 49804	 0.0056	 0.342	 0.0	 101	 101	 63.0	 0.95787	 0.0	 1	 -30.0	 30.0;
	4991	 49902	 0.011	 0.328	 0.0	 106	 106	 40.0	 0.91257	 0.0	 1	 -30.0	 30.0;
	4991	 49912	 0.025	 1.155	 0.0	 30	 30	 20.0	 0.90387	 0.0	 1	 -30.0	 30.0;
	4991	 49922	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.90667	 0.0	 1	 -30.0	 30.0;
	5001	 50004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5022	 50274	 0.00106	 0.0588	 0.0	 588	 588	 180.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5031	 50301	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5031	 50301	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5042	 5041	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5041	 50421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	50421	 5042	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5051	 50574	 0.00047	 0.122	 0.0	 283	 283	 100.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5061	 50604	 0.014	 0.386	 0.0	 90	 90	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5071	 50573	 0.00052	 0.122	 0.0	 283	 283	 100.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5091	 50901	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5091	 50901	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5122	 50275	 0.00106	 0.0588	 0.0	 588	 588	 180.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5131	 51301	 0.022	 1.0	 0.0	 35	 35	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5131	 51301	 0.022	 1.0	 0.0	 35	 35	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5141	 51471	 0.0035	 0.145	 0.0	 239	 239	 70.0	 1.07429	 0.0	 1	 -30.0	 30.0;
	5142	 51473	 0.00091	 0.05	 0.0	 691	 691	 280.0	 1.06364	 0.0	 1	 -30.0	 30.0;
	5142	 51474	 0.00093	 0.05	 0.0	 691	 691	 280.0	 1.06364	 0.0	 1	 -30.0	 30.0;
	5142	 5141	 0.00099	 0.0554	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5141	 51421	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51421	 5142	 0.00049	 0.0504	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5142	 51410	 0.00099	 0.0554	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51410	 51422	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51422	 5142	 0.00049	 0.0504	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5172	 51771	 0.0	 0.0434	 0.0	 495.0	 495.0	 280.0	 1.06319	 0.0	 1	 -30.0	 30.0;
	51771	 51772	 0.0	 0.1836	 0.0	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	51772	 5172	 0.0	 0.104	 0.0	 170.0	 170.0	 170.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5181	 51801	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9839	 0.0	 1	 -30.0	 30.0;
	5181	 51801	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9839	 0.0	 1	 -30.0	 30.0;
	51804	 5181	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	51804	 5181	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	5202	 52071	 0.0045	 0.1773	 0.0	 175.0	 175.0	 31.5	 1.05	 0.0	 1	 -30.0	 30.0;
	52071	 52072	 0.00077	 0.3342	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52072	 5202	 0.00077	 0.1769	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5202	 52073	 0.0045	 0.1773	 0.0	 195	 195	 31.5	 1.05	 0.0	 1	 -30.0	 30.0;
	52073	 52074	 0.00077	 0.3342	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52074	 5202	 0.00077	 0.1769	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5221	 52204	 0.0	 0.7	 0.0	 50	 50	 15.0	 0.98984	 0.0	 1	 -30.0	 30.0;
	5222	 50276	 0.0006	 0.051	 0.0	 677	 677	 677	 1.05847	 0.0	 1	 -30.0	 30.0;
	5241	 52404	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5241	 52476	 0.0	 0.444	 0.0	 78	 78	 25.4	 1.05	 0.0	 1	 -30.0	 30.0;
	5251	 52477	 0.0	 0.352	 0.0	 99	 99	 70.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5261	 52604	 0.0	 0.38	 0.0	 91	 91	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5261	 52604	 0.0	 0.38	 0.0	 91	 91	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5271	 52704	 0.00714	 0.338	 0.0	 103	 103	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5271	 52714	 0.00714	 0.338	 0.0	 103	 103	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	5271	 52734	 0.00714	 0.338	 0.0	 103	 103	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	5281	 52804	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	5281	 52804	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	5301	 53004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5301	 53004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5321	 53204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.83254	 0.0	 1	 -30.0	 30.0;
	53204	 5321	 0.009	 0.305	 0.0	 114	 114	 63.0	 0.956	 0.0	 1	 -30.0	 30.0;
	5341	 53404	 0.0	 0.367	 0.0	 95	 95	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5361	 53604	 0.007	 0.35	 0.0	 99	 99	 31.5	 0.874	 0.0	 1	 -30.0	 30.0;
	5361	 53614	 0.0	 0.338	 0.0	 103	 103	 63.0	 0.91627	 0.0	 1	 -30.0	 30.0;
	5381	 53804	 0.014	 0.386	 0.0	 90	 90	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	54404	 5441	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	54404	 5441	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	5464	 5462	 0.0002	 0.0316	 0.0	 500.0	 500.0	 750.0	 0.9408	 0.0	 1	 -30.0	 30.0;
	5462	 54621	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54621	 5464	 0.0	 0.0266	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 5462	 0.0002	 0.0316	 0.0	 500.0	 500.0	 750.0	 0.9408	 0.0	 1	 -30.0	 30.0;
	5462	 54624	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54624	 5464	 0.0	 0.0266	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 54622	 0.0002	 0.027	 0.0	 550.0	 550.0	 550.0	 0.982	 0.0	 1	 -30.0	 30.0;
	54622	 54623	 0.002	 0.02	 0.0	 999.0	 999.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54623	 5464	 0.0	 0.022	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5481	 54801	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.985	 0.0	 1	 -30.0	 30.0;
	5481	 54801	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.985	 0.0	 1	 -30.0	 30.0;
	5501	 55002	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	5501	 55004	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	5501	 55004	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	5521	 55201	 0.0	 0.4	 0.0	 87	 87	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5521	 55201	 0.0	 0.4	 0.0	 87	 87	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10204	 10212	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.05	 0.0	 1	 -30.0	 30.0;
	10204	 10213	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	10212	 10275	 0.024	 0.689	 0.0	 51	 51	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	10213	 10276	 0.222	 5.589	 0.0	 7	 7	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	35771	 10470	 0.00038	 0.0354	 0.0	 976	 976	 500.0	 1.025	 0.0	 1	 -30.0	 30.0;
	10602	 10671	 0.035	 1.042	 0.0	 34	 34	 5.76	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10672	 0.028	 0.833	 0.0	 42	 42	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10673	 0.139	 4.167	 0.0	 9	 9	 1.44	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10674	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11204	 11202	 0.01667	 0.4	 0.0	 30.0	 30.0	 30.0	 1.05	 0.0	 1	 -30.0	 30.0;
	11202	 11271	 0.007	 0.25	 0.0	 139	 139	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11242	 67045	 0.018	 0.137	 0.0	 250	 250	 43.36	 1.0	 0.0	 1	 -30.0	 30.0;
	11254	 11252	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.06313	 0.0	 1	 -30.0	 30.0;
	12302	 12370	 0.016	 0.123	 0.0	 279	 279	 48.3	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12371	 0.005	 0.163	 0.0	 212	 212	 36.8	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12372	 0.066	 0.517	 0.0	 67	 67	 11.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12571	 0.008	 0.219	 0.0	 158	 158	 26.25	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12572	 0.057	 1.643	 0.0	 22	 22	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12573	 0.02	 0.574	 0.0	 61	 61	 10.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12814	 12802	 0.0125	 0.2975	 0.0	 116	 116	 40.0	 1.06	 0.0	 1	 -30.0	 30.0;
	12802	 12872	 0.076	 0.595	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	12802	 12873	 0.034	 0.264	 0.0	 22.5	 22.5	 22.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12802	 68222	 0.051	 0.397	 0.0	 87	 87	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	12804	 12812	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	12812	 12874	 0.02	 0.67	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13011	 68536	 0.0	 2.857	 0.0	 13	 13	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13424	 13402	 0.088	 1.48399	 0.0	 24	 24	 5.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	13402	 13472	 0.253	 2.0	 0.0	 18	 18	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13404	 13412	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13412	 13471	 0.25	 7.5	 0.0	 5	 5	 0.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13434	 13415	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13415	 13475	 0.025	 0.621	 0.0	 56	 56	 8.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13416	 13476	 0.061	 0.476	 0.0	 72	 72	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13484	 13416	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	13424	 13417	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	13417	 13477	 0.067	 2.0	 0.0	 18	 18	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13494	 13422	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13454	 13432	 0.033	 0.8	 0.0	 15.0	 15.0	 15.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13432	 13473	 0.017	 0.809	 0.0	 43	 43	 11.75	 1.0	 0.0	 1	 -30.0	 30.0;
	13442	 13479	 0.056	 1.397	 0.0	 25	 25	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 13442	 0.1	 2.4	 0.0	 15	 15	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	14002	 14073	 0.022	 0.657	 0.0	 53	 53	 9.13	 1.0	 0.0	 1	 -30.0	 30.0;
	14034	 14022	 0.038	 0.934	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14414	 14402	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	14412	 14471	 0.043	 2.021	 0.0	 4.7	 4.7	 4.7	 1.0	 0.0	 1	 -30.0	 30.0;
	14412	 14472	 0.2	 6.7	 0.0	 6	 6	 1.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14412	 68282	 0.028	 1.348	 0.0	 26	 26	 7.05	 1.0	 0.0	 1	 -30.0	 30.0;
	14804	 14802	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	14802	 14871	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15010	 15001	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.976	 0.0	 1	 -30.0	 30.0;
	15512	 67102	 0.011	 0.163	 0.0	 59.66	 59.66	 59.66	 1.0	 0.0	 1	 -30.0	 30.0;
	15534	 15542	 0.01	 0.4	 0.0	 25.0	 25.0	 25.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	15542	 15573	 0.03	 0.238	 0.0	 144	 144	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15704	 15702	 0.038	 0.934	 0.0	 37	 37	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15702	 15771	 0.083	 2.5	 0.0	 14	 14	 2.4	 1.0	 0.0	 1	 -30.0	 30.0;
	15702	 15772	 0.056	 1.667	 0.0	 21	 21	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16371	 0.056	 1.397	 0.0	 25	 25	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16372	 0.056	 1.397	 0.0	 25	 25	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16373	 0.028	 0.699	 0.0	 50	 50	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16376	 0.033	 1.117	 0.0	 31	 31	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16379	 0.625	 18.75	 0.0	 2	 2	 0.32	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16374	 0.022	 0.744	 0.0	 47	 47	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16375	 0.04	 1.34	 0.0	 26	 26	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16377	 0.076	 0.595	 0.0	 58	 58	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16502	 16571	 0.017	 0.129	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16601	 16602	 0.1	 1.0	 0.0	 35	 35	 5.0	 1.02667	 0.0	 1	 -30.0	 30.0;
	16604	 16601	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16602	 16671	 0.056	 1.397	 0.0	 3.6	 3.6	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16602	 16672	 0.111	 2.794	 0.0	 1.8	 1.8	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16612	 0.035	 0.999	 0.0	 35	 35	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16614	 0.025	 0.6	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16622	 0.034	 0.9728	 0.0	 36	 36	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16632	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	16604	 16632	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	16612	 16675	 0.084	 0.661	 0.0	 52	 52	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16614	 16674	 0.01	 0.254	 0.0	 136	 136	 19.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16662	 16618	 0.0116	 0.46	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16632	 16670	 0.152	 1.2	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17004	 17010	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	17010	 17074	 0.008	 0.3222	 0.0	 108	 108	 36.0	 1.02743	 0.0	 1	 -30.0	 30.0;
	17044	 17012	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	17012	 17075	 0.083	 2.5	 0.0	 14	 14	 2.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 17032	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	17032	 17077	 0.143	 4.286	 0.0	 9	 9	 1.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17032	 68223	 0.76	 6.0	 0.0	 6	 6	 1.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17810	 17802	 0.0	 0.27	 0.0	 128	 128	 66.7	 0.97245	 0.0	 1	 -30.0	 30.0;
	18010	 18004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	18010	 18004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	18404	 18412	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	18412	 18471	 0.032	 0.962	 0.0	 36	 36	 6.24	 1.0	 0.0	 1	 -30.0	 30.0;
	18614	 18601	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.05227	 0.0	 1	 -30.0	 30.0;
	18614	 18601	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.05227	 0.0	 1	 -30.0	 30.0;
	18804	 18802	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	18834	 18812	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	19014	 19002	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	19004	 19073	 0.0128	 0.6	 0.0	 58	 58	 25.0	 1.01333	 0.0	 1	 -30.0	 30.0;
	19014	 19071	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	19071	 19081	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19071	 19082	 0.111	 2.794	 0.0	 13	 13	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19072	 19083	 0.101	 0.793	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19072	 19084	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19073	 19085	 0.034	 0.257	 0.0	 134	 134	 23.13	 1.0	 0.0	 1	 -30.0	 30.0;
	19312	 19371	 0.027	 0.206	 0.0	 167	 167	 28.91	 1.0	 0.0	 1	 -30.0	 30.0;
	19317	 19318	 0.082	 0.826	 0.0	 42	 42	 6.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19322	 19372	 0.017	 0.43	 0.0	 81	 81	 11.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19702	 19771	 0.014	 0.206	 0.0	 168	 168	 47.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19712	 19772	 0.022	 0.559	 0.0	 62	 62	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19712	 19773	 0.021	 0.158	 0.0	 217	 217	 37.58	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19970	 0.017	 0.132	 0.0	 260	 260	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19971	 0.00889	 0.26667	 0.0	 22.5	 22.5	 22.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19972	 0.304	 2.38	 0.0	 15	 15	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19973	 0.304	 2.38	 0.0	 15	 15	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19974	 0.043	 0.34	 0.0	 101	 101	 17.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21024	 21002	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	21004	 21012	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	21004	 21071	 0.222	 5.589	 0.0	 7	 7	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	21302	 21371	 0.006	 0.173	 0.0	 200	 200	 33.25	 1.0	 0.0	 1	 -30.0	 30.0;
	21404	 21402	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	21414	 21412	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.03691	 0.0	 1	 -30.0	 30.0;
	21414	 21412	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.03691	 0.0	 1	 -30.0	 30.0;
	21614	 21601	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.05227	 0.0	 1	 -30.0	 30.0;
	21864	 21801	 0.12	 2.0	 0.0	 18	 18	 5.0	 1.07076	 0.0	 1	 -30.0	 30.0;
	21824	 21802	 0.06	 1.0	 0.0	 35	 35	 10.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	21812	 21871	 0.111	 2.794	 0.0	 1.8	 1.8	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21812	 21872	 0.253	 2.0	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21844	 21822	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	21854	 68230	 0.02857	 0.50476	 0.0	 21.0	 21.0	 21.0	 1.06211	 0.0	 1	 -30.0	 30.0;
	22224	 22201	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	22204	 22222	 0.0333	 0.6658	 0.0	 52	 52	 15.0	 1.07333	 0.0	 1	 -30.0	 30.0;
	22204	 22242	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	22204	 22282	 0.044	 0.742	 0.0	 47	 47	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	22232	 22211	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	22234	 22211	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	22244	 22215	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	22215	 22278	 0.036	 1.071	 0.0	 33	 33	 5.6	 1.0	 0.0	 1	 -30.0	 30.0;
	22221	 22273	 0.044	 1.333	 0.0	 26	 26	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22252	 22275	 0.044	 1.118	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22254	 22262	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	22262	 22274	 0.028	 0.842	 0.0	 41	 41	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	22264	 22292	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	22271	 22276	 0.03	 0.861	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22302	 22371	 0.013	 0.095	 0.0	 361	 361	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22404	 22412	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	22404	 22422	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	22412	 22471	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22422	 22472	 0.044	 1.118	 0.0	 31	 31	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22610	 22671	 0.005	 0.2727	 0.0	 127	 127	 55.0	 1.0273	 0.0	 1	 -30.0	 30.0;
	22610	 22672	 0.005	 0.2727	 0.0	 127	 127	 47.0	 1.03571	 0.0	 1	 -30.0	 30.0;
	22804	 22802	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	22802	 22871	 0.281	 2.204	 0.0	 16	 16	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23614	 23611	 0.14	 1.4934	 0.0	 24	 24	 5.0	 1.04893	 0.0	 1	 -30.0	 30.0;
	23614	 23611	 0.14	 1.4934	 0.0	 24	 24	 5.0	 1.04893	 0.0	 1	 -30.0	 30.0;
	23612	 23621	 1.48	 7.6	 0.0	 5	 5	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26703	 26773	 0.009	 0.328	 0.0	 106	 106	 23.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26703	 26774	 0.032	 1.203	 0.0	 29	 29	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26705	 26771	 0.007	 0.278	 0.0	 27.3	 27.3	 27.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26705	 26772	 0.032	 1.203	 0.0	 29	 29	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26709	 26711	 0.10133	 0.65892	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27004	 27002	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.06429	 0.0	 1	 -30.0	 30.0;
	27002	 27071	 0.844	 6.611	 0.0	 0.9	 0.9	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27281	 27204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	27302	 27371	 0.013	 0.329	 0.0	 105	 105	 15.3	 1.0	 0.0	 1	 -30.0	 30.0;
	27302	 27372	 0.035	 0.516	 0.0	 67	 67	 18.84	 1.0	 0.0	 1	 -30.0	 30.0;
	27404	 27402	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	27404	 27412	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.03691	 0.0	 1	 -30.0	 30.0;
	27410	 27471	 0.0035	 0.1452	 0.0	 238	 238	 70.0	 1.05	 0.0	 1	 -30.0	 30.0;
	27410	 27472	 0.0035	 0.1469	 0.0	 235	 235	 70.0	 1.05	 0.0	 1	 -30.0	 30.0;
	27702	 27774	 0.04	 0.288	 0.0	 119	 119	 20.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27703	 27771	 0.018	 0.128	 0.0	 268	 268	 46.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27722	 27772	 0.067	 0.515	 0.0	 67	 67	 11.56	 1.0	 0.0	 1	 -30.0	 30.0;
	27722	 27773	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27804	 27812	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	27804	 27813	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	27813	 27871	 0.051	 1.515	 0.0	 23	 23	 4.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28002	 28071	 0.011	 0.333	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28204	 28202	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	28202	 28271	 0.057	 1.643	 0.0	 22	 22	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28804	 28812	 0.0167	 0.333	 0.0	 104	 104	 30.0	 1.06667	 0.0	 1	 -30.0	 30.0;
	28810	 28824	 0.006	 0.35	 0.0	 99	 99	 63.0	 0.958	 0.0	 1	 -30.0	 30.0;
	28812	 28874	 0.006	 0.192	 0.0	 180	 180	 31.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28815	 0.0333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28872	 0.012	 0.362	 0.0	 96	 96	 16.56	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28873	 0.009	 0.272	 0.0	 127	 127	 22.08	 1.0	 0.0	 1	 -30.0	 30.0;
	30820	 3081	 0.001	 0.0564	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 30821	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30821	 30820	 0.0005	 0.0514	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30820	 3091	 0.0001	 0.06	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30826	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30826	 30820	 0.0	 0.055	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31014	 31001	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.03378	 0.0	 1	 -30.0	 30.0;
	31014	 31001	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.03378	 0.0	 1	 -30.0	 30.0;
	31004	 31002	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	31002	 31071	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	31002	 31074	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	32210	 32201	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	32210	 32204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	32502	 32578	 0.3	 3.0	 0.0	 12	 12	 2.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32514	 32532	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32532	 32576	 0.06	 0.472	 0.0	 73	 73	 12.6	 1.0	 0.0	 1	 -30.0	 30.0;
	32532	 32577	 0.19	 1.5	 0.0	 23	 23	 4.0	 1.0	 0.0	 1	 -30.0	 30.0;
	33014	 33002	 0.034	 0.9728	 0.0	 36	 36	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	33002	 33071	 0.165	 1.293	 0.0	 27	 27	 4.6	 1.0	 0.0	 1	 -30.0	 30.0;
	33034	 33012	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	33012	 33072	 0.02	 0.508	 0.0	 68	 68	 9.9	 1.0	 0.0	 1	 -30.0	 30.0;
	35004	 35002	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	35002	 35071	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35804	 35802	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	35802	 35871	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	35802	 35872	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	35802	 35873	 0.211	 1.653	 0.0	 21	 21	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	35804	 35813	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	35804	 35815	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	35812	 35875	 0.009	 0.282	 0.0	 123	 123	 21.24	 1.0	 0.0	 1	 -30.0	 30.0;
	35813	 35876	 0.014	 0.421	 0.0	 82	 82	 14.4	 1.0	 0.0	 1	 -30.0	 30.0;
	35814	 35822	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.05536	 0.0	 1	 -30.0	 30.0;
	35815	 35877	 0.033	 1.0	 0.0	 35	 35	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35862	 35818	 0.0116	 0.45	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 0	 -30.0	 30.0;
	36202	 36271	 0.005	 0.201	 0.0	 172	 172	 37.8	 1.0	 0.0	 1	 -30.0	 30.0;
	36202	 36272	 0.01	 0.361	 0.0	 96	 96	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36412	 36471	 0.043	 0.34	 0.0	 101	 101	 17.5	 1.0	 0.0	 1	 -30.0	 30.0;
	36412	 68306	 0.06	 0.472	 0.0	 73	 73	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	36422	 36476	 0.046	 0.354	 0.0	 97	 97	 17.35	 1.0	 0.0	 1	 -30.0	 30.0;
	36452	 36472	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36462	 36473	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36462	 68307	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36482	 36474	 0.048	 1.805	 0.0	 20	 20	 4.2	 1.0	 0.0	 1	 -30.0	 30.0;
	36492	 36475	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38004	 38002	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38002	 38071	 0.422	 3.306	 0.0	 11	 11	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	38014	 38012	 0.0095	 0.2335	 0.0	 148	 148	 20.0	 1.0366	 0.0	 1	 -30.0	 30.0;
	38214	 38201	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38214	 38201	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38203	 38202	 0.038	 0.934	 0.0	 37	 37	 20.0	 1.0512	 0.0	 1	 -30.0	 30.0;
	38244	 38211	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38254	 38212	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.075	 0.0	 1	 -30.0	 30.0;
	38212	 38271	 0.017	 0.492	 0.0	 71	 71	 12.25	 1.0	 0.0	 1	 -30.0	 30.0;
	38254	 38213	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.075	 0.0	 1	 -30.0	 30.0;
	38213	 38272	 0.038	 1.095	 0.0	 32	 32	 5.25	 1.0	 0.0	 1	 -30.0	 30.0;
	38215	 38273	 0.024	 0.689	 0.0	 51	 51	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	38284	 38215	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	38233	 38232	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38264	 38241	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38804	 38802	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01846	 0.0	 1	 -30.0	 30.0;
	38802	 38870	 0.028	 0.216	 0.0	 159	 159	 27.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38802	 38871	 0.019	 0.722	 0.0	 48	 48	 10.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38804	 38812	 0.015	 0.333	 0.0	 104	 104	 30.0	 1.04	 0.0	 1	 -30.0	 30.0;
	39670	 39675	 0.002	 0.1088	 0.0	 318	 318	 125.0	 1.02769	 0.0	 1	 -30.0	 30.0;
	40404	 40412	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.05	 0.0	 1	 -30.0	 30.0;
	40412	 40471	 0.101	 0.793	 0.0	 44	 44	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40771	 0.003	 0.1	 0.0	 346	 346	 59.8	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40772	 0.009	 0.256	 0.0	 135	 135	 23.4	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40773	 0.046	 0.33	 0.0	 104	 104	 18.2	 1.0	 0.0	 1	 -30.0	 30.0;
	42004	 42001	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	42604	 42602	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42672	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42673	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42674	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	43604	 43602	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	43602	 43671	 0.101	 0.793	 0.0	 44	 44	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	43602	 43672	 0.304	 2.38	 0.0	 15	 15	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	43724	 43712	 0.0111	 0.2222	 0.0	 156	 156	 45.0	 1.09	 0.0	 1	 -30.0	 30.0;
	43712	 43774	 0.019	 0.149	 0.0	 230	 230	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44814	 44812	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	46854	 46801	 0.14	 1.5	 0.0	 23	 23	 5.0	 0.99337	 0.0	 1	 -30.0	 30.0;
	46854	 46801	 0.14	 1.5	 0.0	 23	 23	 5.0	 0.99337	 0.0	 1	 -30.0	 30.0;
	46801	 46875	 0.25	 2.0	 0.0	 18	 18	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46844	 46802	 0.0	 0.935	 0.0	 10.0	 10.0	 10.0	 1.025	 0.0	 1	 -30.0	 30.0;
	46802	 46870	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46834	 46812	 0.0	 0.588	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46812	 46874	 0.045	 0.343	 0.0	 100	 100	 17.35	 1.0	 0.0	 1	 -30.0	 30.0;
	46824	 46822	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	46822	 46873	 0.014	 0.429	 0.0	 81	 81	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47871	 0.004	 0.103	 0.0	 335	 335	 56.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47873	 0.029	 0.821	 0.0	 43	 43	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47902	 47872	 0.007	 0.193	 0.0	 179	 179	 29.75	 1.0	 0.0	 1	 -30.0	 30.0;
	49604	 49613	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	49613	 49672	 0.057	 1.643	 0.0	 22	 22	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49814	 49802	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49902	 49971	 0.02	 0.157	 0.0	 219	 219	 36.8	 1.0	 0.0	 1	 -30.0	 30.0;
	49902	 49973	 0.101	 0.793	 0.0	 44	 44	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49932	 49976	 0.076	 0.595	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49942	 49975	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49952	 49980	 0.304	 2.38	 0.0	 15	 15	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49962	 49974	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49982	 49972	 0.304	 2.38	 0.0	 2.5	 2.5	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	50014	 50012	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.075	 0.0	 1	 -30.0	 30.0;
	50012	 50071	 0.025	 0.621	 0.0	 56	 56	 8.1	 1.0	 0.0	 1	 -30.0	 30.0;
	51410	 51472	 0.0035	 0.145	 0.0	 239	 239	 70.0	 1.07429	 0.0	 1	 -30.0	 30.0;
	52234	 52201	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.04393	 0.0	 1	 -30.0	 30.0;
	52204	 52212	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	52212	 52271	 0.014	 0.425	 0.0	 82	 82	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52604	 52602	 0.088	 1.484	 0.0	 5.0	 5.0	 5.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	52602	 52671	 0.101	 3.03	 0.0	 12	 12	 1.98	 1.0	 0.0	 1	 -30.0	 30.0;
	52602	 52677	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	52610	 52614	 0.0	 0.338	 0.0	 103	 103	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52615	 52612	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.05	 0.0	 1	 -30.0	 30.0;
	52612	 52673	 0.024	 0.689	 0.0	 51	 51	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	52634	 52632	 0.015	 0.33	 0.0	 105	 105	 30.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	52632	 52676	 0.01	 0.287	 0.0	 121	 121	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52644	 52642	 0.015	 0.33	 0.0	 105	 105	 30.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	52642	 52675	 0.03	 0.229	 0.0	 150	 150	 26.02	 1.0	 0.0	 1	 -30.0	 30.0;
	52702	 52700	 0.015	 0.117	 0.0	 293	 293	 51.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52705	 52702	 0.01489	 0.2217	 0.0	 45.0	 45.0	 45.0	 1.06	 0.0	 1	 -30.0	 30.0;
	52705	 52712	 0.0	 0.934	 0.0	 37	 37	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	52712	 52778	 0.07	 1.032	 0.0	 34	 34	 9.42	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52772	 0.03	 0.229	 0.0	 150	 150	 26.02	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52773	 0.067	 0.515	 0.0	 67	 67	 11.56	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52774	 0.257	 1.983	 0.0	 18	 18	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52794	 52732	 0.0074	 0.214	 0.0	 162	 162	 35.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	52804	 52802	 0.038	 0.934	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52812	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52813	 0.025	 0.6	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52814	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52815	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52816	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52817	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52812	 52873	 0.042	 1.263	 0.0	 28	 28	 4.8	 1.0	 0.0	 1	 -30.0	 30.0;
	52813	 52871	 0.011	 0.329	 0.0	 105	 105	 18.4	 1.0	 0.0	 1	 -30.0	 30.0;
	52814	 52875	 0.037	 0.931	 0.0	 38	 38	 5.4	 1.0	 0.0	 1	 -30.0	 30.0;
	52815	 52876	 0.111	 2.794	 0.0	 13	 13	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	52816	 52872	 0.028	 0.699	 0.0	 50	 50	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	52817	 52874	 0.152	 1.2	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52817	 52878	 0.077	 0.601	 0.0	 57	 57	 9.9	 1.0	 0.0	 1	 -30.0	 30.0;
	53014	 53002	 0.06	 0.9982	 0.0	 35	 35	 10.0	 1.07397	 0.0	 1	 -30.0	 30.0;
	53034	 53042	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0619	 0.0	 1	 -30.0	 30.0;
	53034	 53052	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.06953	 0.0	 1	 -30.0	 30.0;
	53404	 53401	 0.14	 2.2	 0.0	 16	 16	 5.0	 1.026	 0.0	 1	 -30.0	 30.0;
	53404	 53412	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	53412	 53471	 0.028	 0.842	 0.0	 41	 41	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	53604	 53612	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	53604	 53615	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.05	 0.0	 1	 -30.0	 30.0;
	53604	 53616	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	53612	 53672	 0.032	 0.947	 0.0	 37	 37	 6.4	 1.0	 0.0	 1	 -30.0	 30.0;
	53624	 53613	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.075	 0.0	 1	 -30.0	 30.0;
	53613	 53673	 0.012	 0.357	 0.0	 97	 97	 16.8	 1.0	 0.0	 1	 -30.0	 30.0;
	53615	 53671	 0.033	 1.0	 0.0	 35	 35	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53616	 53674	 0.017	 0.558	 0.0	 62	 62	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53801	 53802	 0.1	 1.0	 0.0	 35	 35	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53804	 53801	 0.1	 1.0	 0.0	 35	 35	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53802	 53871	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54414	 54401	 0.0333	 0.667	 0.0	 52	 52	 15.0	 1.04879	 0.0	 1	 -30.0	 30.0;
	54414	 54401	 0.0333	 0.667	 0.0	 52	 52	 15.0	 1.02614	 0.0	 1	 -30.0	 30.0;
	54424	 54402	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54424	 54402	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54411	 68413	 0.0	 2.857	 0.0	 13	 13	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	54411	 68414	 0.0	 2.857	 0.0	 13	 13	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	54424	 54412	 0.0333	 0.667	 0.0	 52	 52	 15.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54425	 54471	 0.044	 1.333	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	54426	 54472	 0.101	 0.793	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	54426	 68408	 0.083	 0.647	 0.0	 53	 53	 9.2	 1.0	 0.0	 1	 -30.0	 30.0;
	54640	 54630	 0.0	 0.14	 0.0	 247	 247	 247	 1.03	 0.0	 1	 -30.0	 30.0;
	55004	 55001	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	55001	 68325	 0.0	 2.857	 0.0	 13	 13	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	55004	 55012	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.05	 0.0	 1	 -30.0	 30.0;
	55004	 55013	 0.02	 0.48	 0.0	 25.0	 25.0	 25.0	 1.05	 0.0	 1	 -30.0	 30.0;
	55004	 55014	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.05	 0.0	 1	 -30.0	 30.0;
	55012	 55071	 0.016	 0.399	 0.0	 87	 87	 12.6	 1.0	 0.0	 1	 -30.0	 30.0;
	55013	 55072	 0.008	 0.235	 0.0	 147	 147	 24.5	 1.0	 0.0	 1	 -30.0	 30.0;
	55014	 55073	 0.029	 0.821	 0.0	 43	 43	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70010	 70030	 0.0039	 0.2464	 0.0	 90.0	 90.0	 90.0	 0.95	 0.0	 1	 -30.0	 30.0;
	70311	 70330	 0.0039	 0.2464	 0.0	 90.0	 90.0	 90.0	 1.01674	 0.0	 1	 -30.0	 30.0;
	70312	 70330	 0.0039	 0.2473	 0.0	 90.0	 90.0	 90.0	 0.9834	 0.0	 1	 -30.0	 30.0;
	70520	 70504	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70505	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70506	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70510	 70507	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70510	 70508	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.04	 0.0	 0	 -30.0	 30.0;
	70510	 70516	 0.0037	 0.13259	 0.0	 135.0	 135.0	 135.0	 1.05	 0.0	 1	 -30.0	 30.0;
	70510	 70580	 0.0088	 0.214	 0.0	 75.0	 75.0	 75.0	 0.995	 0.0	 1	 -30.0	 30.0;
	70510	 70520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.0166	 0.0	 0	 -30.0	 30.0;
	70520	 70562	 0.0018	 0.2059	 0.0	 168	 168	 168	 1.0	 0.0	 0	 -30.0	 30.0;
	70562	 70510	 0.0	 0.128	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 0	 -30.0	 30.0;
	70510	 70520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 0.99997	 0.0	 1	 -30.0	 30.0;
	70520	 70561	 0.0018	 0.2092	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	70561	 70510	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70520	 70513	 0.0023	 0.08157	 0.0	 217.0	 217.0	 217.0	 1.03	 0.0	 1	 -30.0	 30.0;
	70520	 70514	 0.0023	 0.08157	 0.0	 217.0	 217.0	 217.0	 1.03	 0.0	 1	 -30.0	 30.0;
	70520	 70515	 0.002	 0.0712	 0.0	 250.0	 250.0	 250.0	 1.03	 0.0	 1	 -30.0	 30.0;
	71011	 71031	 0.0065	 0.2893	 0.0	 60.0	 60.0	 60.0	 0.98297	 0.0	 1	 -30.0	 30.0;
	71011	 71032	 0.0039	 0.2447	 0.0	 90.0	 90.0	 90.0	 0.99657	 0.0	 1	 -30.0	 30.0;
	71012	 71031	 0.0065	 0.2867	 0.0	 60.0	 60.0	 60.0	 0.98297	 0.0	 1	 -30.0	 30.0;
	71012	 71032	 0.0039	 0.2463	 0.0	 90.0	 90.0	 90.0	 0.99657	 0.0	 1	 -30.0	 30.0;
	71511	 71530	 0.0171	 0.4133	 0.0	 30.0	 30.0	 30.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	71511	 71530	 0.019	 0.414	 0.0	 30.0	 30.0	 30.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	71512	 71530	 0.019	 0.4167	 0.0	 30.0	 30.0	 30.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	71512	 71530	 0.019	 0.415	 0.0	 30.0	 30.0	 30.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	72511	 72530	 0.0037	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	72512	 72530	 0.0038	 0.2413	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	74011	 74030	 0.0039	 0.248	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74012	 74030	 0.0039	 0.248	 0.0	 90.0	 90.0	 90.0	 1.01323	 0.0	 1	 -30.0	 30.0;
	74511	 74520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.01	 0.0	 1	 -30.0	 30.0;
	74520	 74561	 0.0018	 0.2092	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	74561	 74511	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74511	 74520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.01	 0.0	 1	 -30.0	 30.0;
	74520	 74562	 0.0014	 0.2236	 0.0	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	74562	 74511	 0.0	 0.1449	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74512	 74520	 0.0018	 0.0656	 0.0	 240.0	 240.0	 240.0	 1.01	 0.0	 1	 -30.0	 30.0;
	74520	 74563	 0.0018	 0.2375	 0.0	 146	 146	 146	 1.0	 0.0	 1	 -30.0	 30.0;
	74563	 74512	 0.0	 0.1593	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74711	 74730	 0.0037	 0.2422	 0.0	 90.0	 90.0	 90.0	 0.99996	 0.0	 1	 -30.0	 30.0;
	74712	 74730	 0.0038	 0.2419	 0.0	 90.0	 90.0	 90.0	 0.99996	 0.0	 1	 -30.0	 30.0;
	75010	 75030	 0.0074	 0.2512	 0.0	 60.0	 60.0	 60.0	 0.97624	 0.0	 1	 -30.0	 30.0;
	75010	 75030	 0.0075	 0.2508	 0.0	 60.0	 60.0	 60.0	 0.96194	 0.0	 1	 -30.0	 30.0;
	75510	 75508	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.05	 0.0	 1	 -30.0	 30.0;
	75510	 75515	 0.00302	 0.07574	 0.0	 175.0	 175.0	 175.0	 1.05	 0.0	 1	 -30.0	 30.0;
	75510	 75530	 0.0087	 0.2559	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	75510	 75530	 0.0087	 0.2573	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	75510	 75520	 0.0018	 0.0609	 0.0	 240.0	 240.0	 240.0	 1.00023	 0.0	 1	 -30.0	 30.0;
	75520	 75561	 0.0018	 0.1273	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75561	 75510	 0.0	 0.057	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75510	 75520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.00023	 0.0	 1	 -30.0	 30.0;
	75520	 75562	 0.0014	 0.2236	 0.0	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	75562	 75510	 0.0	 0.1449	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75520	 75516	 0.00178	 0.05187	 0.0	 300.0	 300.0	 300.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75810	 75830	 0.0074	 0.2515	 0.0	 60.0	 60.0	 60.0	 0.99994	 0.0	 1	 -30.0	 30.0;
	75810	 75830	 0.0074	 0.2508	 0.0	 60.0	 60.0	 60.0	 0.99994	 0.0	 1	 -30.0	 30.0;
	76011	 76031	 0.0091	 0.1953	 0.0	 75.0	 75.0	 75.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	76012	 76031	 0.0091	 0.1967	 0.0	 75.0	 75.0	 75.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	76511	 76532	 0.004	 0.2403	 0.0	 90.0	 90.0	 90.0	 0.99996	 0.0	 1	 -30.0	 30.0;
	76512	 76532	 0.0119	 0.3658	 0.0	 60.0	 60.0	 60.0	 1.01666	 0.0	 1	 -30.0	 30.0;
	76513	 76531	 0.0119	 0.3607	 0.0	 60.0	 60.0	 60.0	 0.99936	 0.0	 1	 -30.0	 30.0;
	76514	 76531	 0.0119	 0.3658	 0.0	 60.0	 60.0	 60.0	 0.98306	 0.0	 1	 -30.0	 30.0;
	77010	 77030	 0.0061	 0.2423	 0.0	 90.0	 90.0	 90.0	 0.98327	 0.0	 1	 -30.0	 30.0;
	77010	 77030	 0.0061	 0.2426	 0.0	 90.0	 90.0	 90.0	 0.98327	 0.0	 1	 -30.0	 30.0;
	77510	 77530	 0.0087	 0.2566	 0.0	 90.0	 90.0	 90.0	 0.9667	 0.0	 1	 -30.0	 30.0;
	77510	 77530	 0.0087	 0.2599	 0.0	 90.0	 90.0	 90.0	 0.9667	 0.0	 1	 -30.0	 30.0;
	78511	 78530	 0.0125	 0.2733	 0.0	 45.0	 45.0	 45.0	 0.99966	 0.0	 1	 -30.0	 30.0;
	78512	 78530	 0.0123	 0.2738	 0.0	 45.0	 45.0	 45.0	 0.99966	 0.0	 1	 -30.0	 30.0;
	79015	 79010	 0.00197	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.0	 -4.527	 1	 -30.0	 30.0;
	79010	 79030	 0.0126	 0.272	 0.0	 45.0	 45.0	 45.0	 0.98333	 0.0	 1	 -30.0	 30.0;
	79010	 79030	 0.0126	 0.2733	 0.0	 45.0	 45.0	 45.0	 0.98333	 0.0	 1	 -30.0	 30.0;
	79010	 79030	 0.0078	 0.2512	 0.0	 60.0	 60.0	 60.0	 0.98333	 0.0	 1	 -30.0	 30.0;
	79016	 79015	 0.0	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.02694	 0.0	 1	 -30.0	 30.0;
	80011	 80030	 0.0076	 0.2533	 0.0	 45.0	 45.0	 45.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	80012	 80030	 0.0076	 0.2549	 0.0	 45.0	 45.0	 45.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	80511	 80531	 0.0119	 0.2692	 0.0	 60.0	 60.0	 60.0	 1.00476	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.02	 0.0	 1	 -30.0	 30.0;
	81020	 81063	 0.0014	 0.2236	 0.0	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	81063	 81010	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0018	 0.0591	 0.0	 240.0	 240.0	 240.0	 1.02	 0.0	 1	 -30.0	 30.0;
	81020	 81062	 0.0018	 0.1261	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81062	 81010	 0.0	 0.056	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0018	 0.0591	 0.0	 240.0	 240.0	 240.0	 1.02	 0.0	 1	 -30.0	 30.0;
	81020	 81061	 0.0018	 0.1261	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81061	 81010	 0.0	 0.056	 0.0	 45.0	 45.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81510	 81520	 0.0018	 0.0607	 0.0	 240.0	 240.0	 240.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	81520	 81562	 0.0018	 0.1317	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81562	 81510	 0.0	 0.057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81510	 81520	 0.0018	 0.0609	 0.0	 240.0	 240.0	 240.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	81520	 81561	 0.0018	 0.1273	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81561	 81510	 0.0	 0.057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81810	 81830	 0.0039	 0.2461	 0.0	 90.0	 90.0	 90.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	82001	 82011	 0.01508	 0.34728	 0.0	 40.0	 40.0	 40.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82001	 0.0007	 0.0488	 0.0	 708	 708	 708	 1.04	 0.0	 1	 -30.0	 30.0;
	82002	 82012	 0.01508	 0.35287	 0.0	 40.0	 40.0	 40.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82002	 0.0007	 0.0488	 0.0	 340.0	 340.0	 340.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82003	 0.0	 0.1635	 0.0	 110.0	 212	 212	 1.0	 0.0	 0	 -30.0	 30.0;
	82003	 82004	 0.0	 0.304	 0.0	 55.0	 114	 114	 1.0	 0.0	 0	 -30.0	 30.0;
	82004	 82020	 0.0	 0.1635	 0.0	 55.0	 212	 212	 1.0	 0.0	 0	 -30.0	 30.0;
	82511	 82530	 0.0111	 0.271	 0.0	 60.0	 60.0	 60.0	 0.99963	 0.0	 1	 -30.0	 30.0;
	82512	 82530	 0.0111	 0.2715	 0.0	 60.0	 60.0	 60.0	 0.99963	 0.0	 1	 -30.0	 30.0;
	83011	 83030	 0.0116	 0.2778	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	83012	 83030	 0.0116	 0.2771	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	83510	 83530	 0.0125	 0.2809	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	83510	 83530	 0.0122	 0.2764	 0.0	 45.0	 45.0	 45.0	 0.98	 0.0	 1	 -30.0	 30.0;
	84011	 84030	 0.0087	 0.254	 0.0	 90.0	 90.0	 90.0	 0.99936	 0.0	 1	 -30.0	 30.0;
	84012	 84030	 0.0086	 0.2569	 0.0	 90.0	 90.0	 90.0	 0.99936	 0.0	 1	 -30.0	 30.0;
	84411	 84430	 0.0076	 0.254	 0.0	 45.0	 45.0	 45.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	84412	 84430	 0.0076	 0.2533	 0.0	 45.0	 45.0	 45.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	84511	 84530	 0.0126	 0.2738	 0.0	 45.0	 45.0	 45.0	 0.96657	 0.0	 1	 -30.0	 30.0;
	84512	 84530	 0.0128	 0.28	 0.0	 45.0	 45.0	 45.0	 0.96657	 0.0	 1	 -30.0	 30.0;
	85510	 85530	 0.0039	 0.2502	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85510	 85530	 0.0039	 0.2502	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86220	 86280	 0.0	 0.0701	 0.0	 493	 493	 493	 1.0	 0.0	 1	 -30.0	 30.0;
	86220	 86280	 0.0	 0.0701	 0.0	 493	 493	 493	 1.0	 0.0	 1	 -30.0	 30.0;
	86311	 86330	 0.0075	 0.2505	 0.0	 60.0	 60.0	 60.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	86312	 86330	 0.0073	 0.25	 0.0	 60.0	 60.0	 60.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	86511	 86530	 0.0038	 0.2427	 0.0	 90.0	 90.0	 90.0	 0.9715	 0.0	 1	 -30.0	 30.0;
	86512	 86530	 0.0038	 0.2419	 0.0	 90.0	 90.0	 90.0	 0.97153	 0.0	 1	 -30.0	 30.0;
	87510	 87530	 0.0039	 0.2481	 0.0	 90.0	 90.0	 90.0	 0.96327	 0.0	 1	 -30.0	 30.0;
	87510	 87530	 0.0039	 0.249	 0.0	 90.0	 90.0	 90.0	 0.96327	 0.0	 1	 -30.0	 30.0;
	88011	 88030	 0.0087	 0.2549	 0.0	 90.0	 90.0	 90.0	 0.98327	 0.0	 1	 -30.0	 30.0;
	88012	 88030	 0.0046	 0.2402	 0.0	 90.0	 90.0	 90.0	 0.98327	 0.0	 1	 -30.0	 30.0;
	88511	 88530	 0.0087	 0.2576	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	88512	 88530	 0.0087	 0.2533	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	89210	 89201	 0.0035	 0.16	 0.0	 100.0	 100.0	 100.0	 0.91	 0.0	 1	 -30.0	 30.0;
	89201	 89232	 0.0041	 0.1019	 0.0	 52.0	 52.0	 52.0	 1.1	 0.0	 1	 -30.0	 30.0;
	89311	 89330	 0.0039	 0.247	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	89312	 89330	 0.0039	 0.2471	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	89515	 89510	 0.00197	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.0	 -9.362	 1	 -30.0	 30.0;
	89510	 89530	 0.0076	 0.2522	 0.0	 45.0	 45.0	 45.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	89510	 89530	 0.0076	 0.2516	 0.0	 45.0	 45.0	 45.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	89516	 89515	 0.0	 0.0213	 0.0	 125.0	 125.0	 125.0	 0.93371	 0.0	 1	 -30.0	 30.0;
	90011	 90020	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90061	 0.0018	 0.2092	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	90061	 90011	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90011	 90020	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90062	 0.0018	 0.2092	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	90062	 90011	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90012	 90020	 0.0018	 0.0656	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90063	 0.0018	 0.2375	 0.0	 146	 146	 146	 1.0	 0.0	 1	 -30.0	 30.0;
	90063	 90012	 0.0	 0.1575	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90310	 90320	 0.0014	 0.0639	 0.0	 240.0	 264.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90320	 90361	 0.0014	 0.2236	 0.0	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	90361	 90310	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90511	 90530	 0.0039	 0.2481	 0.0	 90.0	 90.0	 90.0	 0.98334	 0.0	 1	 -30.0	 30.0;
	90512	 90530	 0.0039	 0.2488	 0.0	 90.0	 90.0	 90.0	 0.98334	 0.0	 1	 -30.0	 30.0;
	91011	 91031	 0.0063	 0.1671	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	91012	 91032	 0.0063	 0.1659	 0.0	 75.0	 75.0	 75.0	 0.99996	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Line Capacity Model:         ub
% INFO    : Gen Active Cost Model:       stat
% INFO    : AC OPF Solution File:        nesta_case1397sp_eir.dat.opf.sol
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    110 -     7.83
% INFO    : SYNC   20  -     0.00
% INFO    : COW    35  -    33.26
% INFO    : NG     169 -    58.91
% INFO    : 
% INFO    : === Generator Active Cost Stat Model Notes ===
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.57572356689 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.904693892764 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.922959719889 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01736555215 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.17923333742 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.75812035737 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0687021111 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.28944900589 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.873015896075 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.994466337335 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.20976056196 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.73063882432 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.591315699591 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.6051475521 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.989530798875 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.28610132342 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.815683293754 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.56434717722 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.894852708563 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.706259866735 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.1690560863 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.40551463148 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.38682180962 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14589666569 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.72882488401 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01680367667 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.6886574153 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.53283362235 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.952028800418 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00585552751 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.632403367391 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.72934435618 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.48538259413 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.33871046339 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.46579023576 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.90195273628 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.930635746541 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.82800475154 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06875399464 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.57435364537 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.39626603791 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.81270678487 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.88608787895 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.858614697425 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0350442438 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.78528841501 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.79258779072 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01603653085 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.805361826296 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.93046145444 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.886255148669 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12027313269 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.99727940955 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.752289855263 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.985562488718 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.896113028476 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.6030911389 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.683577279029 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.15684811487 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.04930647378 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.793175425662 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.0455595486 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.10445847832 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.93954342015 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.49335281874 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.20557428884 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.532625511031 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.47027001356 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.95375621901 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.913791478292 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.929164832264 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.719653358353 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.60157045643 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.93276312054 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.981173159845 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0783772574 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.50799689134 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.27160792746 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.17901069698 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.40971250767 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01604216983 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.08054439133 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.33311793174 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.67665773251 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.67013118153 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08474395406 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.52721822178 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.28697198014 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.59090689796 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.703933307948 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.00654983414 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.23792014294 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.5944623664 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.85169903674 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.04777973316 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.11734214738 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.68962497035 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.971921002443 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.84744971152 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.35755643015 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.862953570012 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.83064537608 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.25150771306 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.03504074572 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.57223515008 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.17929048934 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.771971608761 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.08423530566 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.34148440352 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.04924479539 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.08107373944 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01512345507 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13941798556 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.978401315666 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.22751196928 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.1446838952 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.969295500717 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.88112171699 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.972197332703 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.369268944078 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.616214636978 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.668276750378 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.336617812424 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.22586683145 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.90679426481 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.42069436473 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.552468877774 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03308552521 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.845378457018 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.71759287434 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.1905249148 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.541973848333 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1659293952 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.11304450882 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.31604445228 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.30118222221 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.60543402944 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.71371375692 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.30592070769 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.90950808795 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.50412384455 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.48154581847 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.975384008292 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13306950755 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.18530743556 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.767112036993 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.3822609964 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.28950962838 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.57358401221 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.947742519861 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15491685328 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.63141594742 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.91986676672 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.989365355724 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06904484923 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.88185471531 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.90332550011 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.862911839993 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.07357227098 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.62882955658 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.971080599106 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.878632630499 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.16729509387 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14889374219 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12538429319 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01271825716 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.53949945856 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.848079083929 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.792522847583 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.591069808447 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.07521664446 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.68300035035 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03580546682 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.7377628444 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.92777722247 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.40298378344 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.65717133255 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.23060929303 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.32581099888 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0784840628 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03695420243 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0246342768 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.83295558275 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.24262449628 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.827448905143 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.7619095458 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01928180363 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07321599489 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.800208866354 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.36606453133 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.21080451299 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.920921203545 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.43783367213 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.40436948921 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.57597812428 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.28864914949 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.01498642582 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.056738166 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.876512578504 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.24409411759 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.869005602028 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.815273178662 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.822200908308 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.05228774186 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.55396024131 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.30562465557 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12192837589 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11466901348 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08261714059 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21229822424 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.52655860321 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.47150319275 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.12658421606 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.38296549063 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.802582192619 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14653557411 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06524675218 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.860016263456 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.0882129004 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02739600319 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.96428586315 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.2640370426 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.74203538742 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03236189291 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07824079262 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.817255123595 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.990029838971 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13212374675 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.45111876655 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.903337427057 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.28501555404 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.68411234455 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.8386380921 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.95017056818 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.4578119246 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.934195255906 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15635246889 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.95824318182 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.67225973153 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.69152758611 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.607419298126 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07690783871 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.18360416744 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.73605459796 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01998325395 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.976517907144 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.830018944892 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.01944204188 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.964248826474 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.74618134745 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.18019341822 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.39270953624 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.780218641158 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.58496570211 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.42167886842 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.942380996757 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.33584868508 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.58466475851 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.72864792118 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.47847936475 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.52399455059 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.948272788711 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.90519921041 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.99612084139 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.641106592789 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.09689709558 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.662774608201 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.88872683294 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.914291992769 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.637283883277 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.245692605677 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.01506989403 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08731479862 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02509673241 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.637899207681 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.79060945009 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.936902706158 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.731762410805 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.44872873838 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0464411568 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.820732555217 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.550365827027 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12008504089 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.26371400453 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.63936236041 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01680812041 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.695118236969 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00367407504 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.84833706391 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14525178547 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.51623360416 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13432095655 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.938275600418 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.867144773016 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12492775168 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.07455165621 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.3968766399 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.56378901569 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.364181030611 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.16414666049 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21388185269 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.7690684373 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.02949252762 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03031202356 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.921892085369 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.892570401175 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.86940102362 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.625178854312 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.16162617441 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12705684316 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01507012243 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.2855370587 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.68104041204 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.97663116699 0
% INFO    : 
% INFO    : === Line Capacity UB Model Notes ===
% INFO    : Updated Thermal Rating: on line 12-25404 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3605
% INFO    : Updated Thermal Rating: on line 12-25404 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3288
% INFO    : Updated Thermal Rating: on line 12-46504 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 1150
% INFO    : Updated Thermal Rating: on line 12-46504 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 1339
% INFO    : Updated Thermal Rating: on line 1602-5142 : Rate A, Rate B, Rate C , 434.0, 434.0, 477.4 -> 406
% INFO    : Updated Thermal Rating: on line 1642-4522 : Rate C , 477.4 -> 446
% INFO    : Updated Thermal Rating: on line 1661-16662 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3453
% INFO    : Updated Thermal Rating: on line 1701-1981 : Rate A, Rate B, Rate C , 178.0, 178.0, 195.8 -> 171
% INFO    : Updated Thermal Rating: on line 1701-5041 : Rate B, Rate C , 187.0, 205.7 -> 182
% INFO    : Updated Thermal Rating: on line 2002-3203 : Rate A, Rate B, Rate C , 761.0, 761.0, 837.1 -> 464
% INFO    : Updated Thermal Rating: on line 2141-3201 : Rate C , 195.8 -> 195
% INFO    : Updated Thermal Rating: on line 2204-3944 : Rate A, Rate B, Rate C , 997.0, 1577.0, 1734.7 -> 740
% INFO    : Updated Thermal Rating: on line 2522-3522 : Rate A, Rate B, Rate C , 434.0, 434.0, 477.4 -> 359
% INFO    : Updated Thermal Rating: on line 3202-3282 : Rate B, Rate C , 512.0, 563.2 -> 463
% INFO    : Updated Thermal Rating: on line 3934-4384 : Rate B, Rate C , 1577.0, 1734.7 -> 1471
% INFO    : Updated Thermal Rating: on line 4384-5464 : Rate B, Rate C , 1577.0, 1734.7 -> 1238
% INFO    : Updated Thermal Rating: on line 4481-22419 : Rate C , 205.7 -> 189
% INFO    : Updated Thermal Rating: on line 4941-31019 : Rate C , 195.8 -> 195
% INFO    : Updated Thermal Rating: on line 5464-54640 : Rate A, Rate B, Rate C , 1424.0, 1424.0, 1566.4 -> 1202
% INFO    : Updated Thermal Rating: on line 12201-68563 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on line 26705-26722 : Rate A, Rate B, Rate C , 999.0, 999.0, 1098.9 -> 53
% INFO    : Updated Thermal Rating: on line 27702-27703 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 202
% INFO    : Updated Thermal Rating: on line 52201-52211 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 12
% INFO    : Updated Thermal Rating: on line 70030-70090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 70032-70033 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 70080-70090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on line 70080-70091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 375
% INFO    : Updated Thermal Rating: on line 70090-70093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 329
% INFO    : Updated Thermal Rating: on line 70090-70094 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 393
% INFO    : Updated Thermal Rating: on line 70330-70390 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 71032-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 71033-71034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on line 71033-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 183
% INFO    : Updated Thermal Rating: on line 71034-71035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 54
% INFO    : Updated Thermal Rating: on line 71034-71080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on line 71035-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48
% INFO    : Updated Thermal Rating: on line 71080-71091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 644
% INFO    : Updated Thermal Rating: on line 71530-71590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 72530-72590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 74030-74090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 74511-74512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 74511-74512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 75010-75011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 75030-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 75031-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 80
% INFO    : Updated Thermal Rating: on line 75031-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 75031-75092 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48
% INFO    : Updated Thermal Rating: on line 75031-75093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on line 75032-75080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 90
% INFO    : Updated Thermal Rating: on line 75080-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 75080-75091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 75510-75514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 75830-75890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 76031-76032 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 76531-76533 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 77030-77090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 77530-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 77531-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on line 77531-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 77531-77591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 78530-78590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 79030-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 79031-79082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 33
% INFO    : Updated Thermal Rating: on line 79031-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on line 79031-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 79032-79082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on line 79082-79091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 501
% INFO    : Updated Thermal Rating: on line 80531-80532 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 81830-81832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 82011-82012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244123
% INFO    : Updated Thermal Rating: on line 83030-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 83031-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 83031-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 83031-83091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 55
% INFO    : Updated Thermal Rating: on line 83530-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 83531-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70
% INFO    : Updated Thermal Rating: on line 83531-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59
% INFO    : Updated Thermal Rating: on line 83531-83592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123
% INFO    : Updated Thermal Rating: on line 83590-83591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on line 84430-84490 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 84490-84491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on line 84530-84590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 85530-85590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 85590-85591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1999
% INFO    : Updated Thermal Rating: on line 85590-85592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262
% INFO    : Updated Thermal Rating: on line 85590-85592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on line 86511-86512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 86530-86590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 87530-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 87531-87584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 127
% INFO    : Updated Thermal Rating: on line 87532-87580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 178
% INFO    : Updated Thermal Rating: on line 87533-87582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 87534-87583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 739
% INFO    : Updated Thermal Rating: on line 87535-87581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1269
% INFO    : Updated Thermal Rating: on line 87535-87581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 329
% INFO    : Updated Thermal Rating: on line 87535-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 587
% INFO    : Updated Thermal Rating: on line 87535-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on line 87580-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 133
% INFO    : Updated Thermal Rating: on line 87580-87591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 90
% INFO    : Updated Thermal Rating: on line 87581-87593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 87582-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45
% INFO    : Updated Thermal Rating: on line 87582-87594 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 485
% INFO    : Updated Thermal Rating: on line 87583-87584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 87583-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 164
% INFO    : Updated Thermal Rating: on line 87584-87595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 569
% INFO    : Updated Thermal Rating: on line 87590-87592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on line 87590-87596 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on line 89530-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 89531-89535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on line 89531-89582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 89531-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38
% INFO    : Updated Thermal Rating: on line 89532-89582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1035
% INFO    : Updated Thermal Rating: on line 89533-89580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 89534-89581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313
% INFO    : Updated Thermal Rating: on line 89535-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 89580-89581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on line 89580-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 80
% INFO    : Updated Thermal Rating: on line 89581-89591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 165
% INFO    : Updated Thermal Rating: on line 89582-89583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on line 89583-89592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8827
% INFO    : Updated Thermal Rating: on line 89583-89593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2426
% INFO    : Updated Thermal Rating: on line 90011-90012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 86221-86220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 34524178
% INFO    : Updated Thermal Rating: on line 86221-86220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 34524178
% INFO    : Updated Thermal Rating: on transformer 2561-10 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 3781-10 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 2561-11 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 3781-11 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on line 3861-13 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on line 4651-13 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on line 2551-14 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on line 3081-14 : Rate A, Rate B , 9999.0, 9999.0 -> 125
% INFO    : Updated Thermal Rating: on line 3081-15 : Rate A, Rate B , 9999.0, 9999.0 -> 125
% INFO    : Updated Thermal Rating: on transformer 3871-15 : Rate A, Rate B , 9999.0, 9999.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 1021-10204 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1021-10205 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1021-10271 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 1021-10272 : Rate A, Rate B , 9999.0, 9999.0 -> 92
% INFO    : Updated Thermal Rating: on transformer 1021-10273 : Rate A, Rate B , 9999.0, 9999.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 1021-10274 : Rate A, Rate B , 9999.0, 9999.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 1041-10401 : Rate A, Rate B , 9999.0, 9999.0 -> 54
% INFO    : Updated Thermal Rating: on transformer 1042-10471 : Rate A, Rate B , 9999.0, 9999.0 -> 735
% INFO    : Updated Thermal Rating: on transformer 1052-10472 : Rate A, Rate B , 9999.0, 9999.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 1052-10473 : Rate A, Rate B , 9999.0, 9999.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 1061-10602 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on transformer 1061-10604 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1062-10474 : Rate A, Rate B , 9999.0, 9999.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 1081-10801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 1121-11201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 1121-11204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 1121-11204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1121-11214 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 11404-1141 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 11404-1141 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 1201-12001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1201-12001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1221-12201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1221-12201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1271-12702 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1271-12702 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1281-12804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 1301-13001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1301-13001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1321-13204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1341-13404 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1341-13404 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 1351-13501 : Rate A, Rate B , 9999.0, 9999.0 -> 232
% INFO    : Updated Thermal Rating: on line 1351-13501 : Rate A, Rate B , 9999.0, 9999.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 1361-13601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 1361-13601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 13604-1361 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 1381-13804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1381-13804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1401-14002 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 1401-14004 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on transformer 1401-14004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1421-14204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1421-14204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1441-14401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 14404-1441 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1451-14502 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1451-14502 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1461-14604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1481-14804 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1481-14804 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1501-15001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 1541-15402 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1541-15402 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1551-15502 : Rate A, Rate B , 9999.0, 9999.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 1551-15504 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 1581-15801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 1581-15801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1621-16202 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1621-16202 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1661-16604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1661-16604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1681-16873 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 1691-16901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 1691-16901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1701-17073 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on line 1711-17302 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 17204-1721 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 17204-1721 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 1731-17302 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1741-17404 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1741-17404 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1761-17671 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1761-17672 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1781-17802 : Rate A, Rate B , 9999.0, 9999.0 -> 128
% INFO    : Updated Thermal Rating: on line 1801-18001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 1801-18001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1821-18204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1841-18402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1841-18404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1861-18604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1861-18604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 18804-1881 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1901-19004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1901-19004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1921-19204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1941-19471 : Rate A, Rate B , 9999.0, 9999.0 -> 360
% INFO    : Updated Thermal Rating: on transformer 1951-19504 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1961-19601 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1961-19601 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1991-19902 : Rate A, Rate B , 9999.0, 9999.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 2021-20201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2021-20201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2101-21004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2101-21004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 21204-2121 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 21204-2121 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2131-21302 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 21404-2141 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 21404-2141 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2161-21604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2181-21804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2181-21804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2221-22204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2221-22204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2241-22404 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on line 2251-22501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 2251-22501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2281-22804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2281-22814 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 2301-23001 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 2361-23601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2361-23601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2361-23604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2361-23604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2481-24804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2491-24804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2541-25404 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on line 2571-25604 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on line 2571-25604 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 2671-26700 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 26701-2671 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 2681-26802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 2701-27004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2701-27004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2721-27204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 27404-2741 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2742-27473 : Rate A, Rate B , 9999.0, 9999.0 -> 351
% INFO    : Updated Thermal Rating: on line 2761-27604 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 2761-27604 : Rate A, Rate B , 9999.0, 9999.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 2771-27712 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 2781-27801 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 2781-27801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2781-27804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2781-27804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 2781-27805 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 2801-28002 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 2821-28201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2821-28201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2821-28204 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 2852-28571 : Rate A, Rate B , 9999.0, 9999.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 2861-28601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2861-28601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2861-28604 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2861-28611 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2881-28804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2941-29401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2941-29401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 2951-29501 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 2951-29501 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 29672-29671 : Rate A, Rate B, Rate C , 288.0, 288.0, 288.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 2972-29673 : Rate A, Rate B , 9999.0, 9999.0 -> 1038
% INFO    : Updated Thermal Rating: on transformer 3061-30671 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 3091-30804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3091-30804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 31004-3101 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3122-31271 : Rate A, Rate B , 9999.0, 9999.0 -> 921
