%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.3.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                        30 - April - 2015                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%  EIRGrid - Summer Peak 2013
%
%  Based on data from:
%    "Ten Year Transmission Forecast Statement 2013"
%    http://www.eirgrid.com/transmission/transmissionforecaststatement/
%    Accessed: 25/8/2014
%  
%  WARNING: This is a preliminary translation from a PSS/E-30 file.
%    The network produces AC Power Flow solutions, but has not been 
%    validated to PSS/E.  See the end of this file for detailed 
%    translation notes.
%
function mpc = nesta_case1397sp_eir
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Updated Thermal Rating: on transformer 3221-32204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3241-32404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3241-32404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3261-32604 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3261-32604 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3301-33004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3301-33004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3321-33201 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3321-33201 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3381-33801 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on transformer 3381-33801 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on transformer 3401-34001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3401-34001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 35004-3501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3501-35074 : Rate A, Rate B , 9999.0, 9999.0 -> 353
% INFO    : Updated Thermal Rating: on transformer 3541-35404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3541-35404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 35604-3561 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 35604-3561 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3581-35804 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 3581-35804 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 3581-35812 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3601-36001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3611-36001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 3621-36201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 3621-36201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3621-36202 : Rate A, Rate B , 9999.0, 9999.0 -> 165
% INFO    : Updated Thermal Rating: on transformer 3651-36402 : Rate A, Rate B , 9999.0, 9999.0 -> 112
% INFO    : Updated Thermal Rating: on line 3751-37501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 3751-37501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 3761-37601 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on line 3761-37601 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on transformer 3761-37602 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3761-37602 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3801-38001 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3801-38004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3821-38204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3821-38204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3861-38601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 3871-38701 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3881-38804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3934-39471 : Rate A, Rate B , 9999.0, 9999.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 3944-39473 : Rate A, Rate B , 9999.0, 9999.0 -> 664
% INFO    : Updated Thermal Rating: on transformer 3954-39472 : Rate A, Rate B , 9999.0, 9999.0 -> 664
% INFO    : Updated Thermal Rating: on transformer 3961-39601 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3961-39601 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 3981-39801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 3991-39801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4001-40001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4001-40001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4001-40004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4001-40004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4021-40204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4021-40204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4041-40404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4041-40404 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 4061-40601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4061-40602 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on transformer 4061-40602 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on line 4081-40801 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 4081-40801 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 4101-41002 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 4101-41002 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4111-41102 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 4111-41102 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 4201-42004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4201-42004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4211-42102 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4211-42102 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4221-42204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4221-42204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4261-42604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4281-42802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4281-42802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on line 4341-43401 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4351-43401 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4361-43604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4371-43704 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on line 4401-44001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4401-44001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4441-44471 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4481-44804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4481-44804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4491-44901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4491-44901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 4511-45101 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4511-45101 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4621-46210 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4621-46210 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4621-46214 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4621-46214 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4621-46224 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4621-46224 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4651-46501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4651-46501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4651-46504 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 46804-4681 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 46804-4681 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4701-47004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4701-47004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4741-47402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4741-47402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 4761-47601 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on transformer 4901-49001 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4941-49474 : Rate A, Rate B , 9999.0, 9999.0 -> 497
% INFO    : Updated Thermal Rating: on line 4951-49501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4951-49501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4951-49504 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4961-49604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4961-49604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4981-49804 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 4981-49804 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 4991-49902 : Rate A, Rate B , 9999.0, 9999.0 -> 106
% INFO    : Updated Thermal Rating: on transformer 4991-49912 : Rate A, Rate B , 9999.0, 9999.0 -> 30
% INFO    : Updated Thermal Rating: on transformer 4991-49922 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5001-50004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5022-50274 : Rate A, Rate B , 9999.0, 9999.0 -> 588
% INFO    : Updated Thermal Rating: on line 5031-50301 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 5031-50301 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5051-50574 : Rate A, Rate B , 9999.0, 9999.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 5061-50604 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 5071-50573 : Rate A, Rate B , 9999.0, 9999.0 -> 283
% INFO    : Updated Thermal Rating: on line 5091-50901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 5091-50901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5122-50275 : Rate A, Rate B , 9999.0, 9999.0 -> 588
% INFO    : Updated Thermal Rating: on line 5131-51301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 5131-51301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5141-51471 : Rate A, Rate B , 9999.0, 9999.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 5142-51473 : Rate A, Rate B , 9999.0, 9999.0 -> 691
% INFO    : Updated Thermal Rating: on transformer 5142-51474 : Rate A, Rate B , 9999.0, 9999.0 -> 691
% INFO    : Updated Thermal Rating: on line 51771-51772 : Rate A, Rate B, Rate C , 325.0, 325.0, 325.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 5181-51801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 5181-51801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 51804-5181 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 51804-5181 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 5202-52073 : Rate A, Rate B , 400.0, 400.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 5221-52204 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on transformer 5222-50276 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 677
% INFO    : Updated Thermal Rating: on transformer 5241-52404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5241-52476 : Rate A, Rate B , 9999.0, 9999.0 -> 78
% INFO    : Updated Thermal Rating: on transformer 5251-52477 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 5261-52604 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on transformer 5261-52604 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on line 5271-52704 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5271-52714 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5271-52734 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5281-52804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5281-52804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5301-53004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5301-53004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5321-53204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 53204-5321 : Rate A, Rate B , 9999.0, 9999.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 5341-53404 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 5361-53604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 5361-53614 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5381-53804 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 54404-5441 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 54404-5441 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 5481-54801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5481-54801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5501-55002 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5501-55004 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5501-55004 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 5521-55201 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 5521-55201 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 10212-10275 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 10213-10276 : Rate A, Rate B , 9999.0, 9999.0 -> 7
% INFO    : Updated Thermal Rating: on transformer 35771-10470 : Rate A, Rate B , 9999.0, 9999.0 -> 976
% INFO    : Updated Thermal Rating: on line 10602-10671 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 10602-10672 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 10602-10673 : Rate A, Rate B , 9999.0, 9999.0 -> 9
% INFO    : Updated Thermal Rating: on line 11202-11271 : Rate A, Rate B , 9999.0, 9999.0 -> 139
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11242-67045 : Rate A, Rate B , 9999.0, 9999.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 11254-11252 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 12302-12370 : Rate A, Rate B , 9999.0, 9999.0 -> 279
% INFO    : Updated Thermal Rating: on line 12302-12371 : Rate A, Rate B , 9999.0, 9999.0 -> 212
% INFO    : Updated Thermal Rating: on line 12302-12372 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 12502-12571 : Rate A, Rate B , 9999.0, 9999.0 -> 158
% INFO    : Updated Thermal Rating: on line 12502-12572 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 12502-12573 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on transformer 12814-12802 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on line 12802-68222 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 13011-68536 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on transformer 13424-13402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 13402-13472 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 13412-13471 : Rate A, Rate B , 9999.0, 9999.0 -> 5
% INFO    : Updated Thermal Rating: on line 13415-13475 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on line 13416-13476 : Rate A, Rate B , 9999.0, 9999.0 -> 72
% INFO    : Updated Thermal Rating: on line 13417-13477 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 13494-13422 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 13432-13473 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 13442-13479 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on transformer 17044-13442 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 14002-14073 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 14414-14402 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 14412-14472 : Rate A, Rate B , 9999.0, 9999.0 -> 6
% INFO    : Updated Thermal Rating: on line 14412-68282 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on line 14802-14871 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 15010-15001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 15542-15573 : Rate A, Rate B , 9999.0, 9999.0 -> 144
% INFO    : Updated Thermal Rating: on line 15704-15702 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 15702-15771 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 15702-15772 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on line 16302-16371 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on line 16302-16372 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on line 16302-16373 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on line 16302-16376 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 16302-16379 : Rate A, Rate B , 9999.0, 9999.0 -> 2
% INFO    : Updated Thermal Rating: on line 16312-16374 : Rate A, Rate B , 9999.0, 9999.0 -> 47
% INFO    : Updated Thermal Rating: on line 16312-16375 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on line 16312-16377 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 16601-16602 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 16604-16601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 16604-16612 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 16604-16622 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 16604-16632 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 16604-16632 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 16612-16675 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 16614-16674 : Rate A, Rate B , 9999.0, 9999.0 -> 136
% INFO    : Updated Thermal Rating: on line 16632-16670 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 17004-17010 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 17010-17074 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on line 17012-17075 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 17032-17077 : Rate A, Rate B , 9999.0, 9999.0 -> 9
% INFO    : Updated Thermal Rating: on line 17032-68223 : Rate A, Rate B , 9999.0, 9999.0 -> 6
% INFO    : Updated Thermal Rating: on transformer 17810-17802 : Rate A, Rate B , 9999.0, 9999.0 -> 128
% INFO    : Updated Thermal Rating: on transformer 18010-18004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 18010-18004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 18404-18412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 18412-18471 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 18614-18601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 18614-18601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 18804-18802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 18834-18812 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 19014-19002 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 19004-19073 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 19014-19071 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 19071-19081 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 19071-19082 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 19073-19085 : Rate A, Rate B , 9999.0, 9999.0 -> 134
% INFO    : Updated Thermal Rating: on line 19312-19371 : Rate A, Rate B , 9999.0, 9999.0 -> 167
% INFO    : Updated Thermal Rating: on line 19317-19318 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 19322-19372 : Rate A, Rate B , 9999.0, 9999.0 -> 81
% INFO    : Updated Thermal Rating: on line 19702-19771 : Rate A, Rate B , 9999.0, 9999.0 -> 168
% INFO    : Updated Thermal Rating: on line 19712-19772 : Rate A, Rate B , 9999.0, 9999.0 -> 62
% INFO    : Updated Thermal Rating: on line 19712-19773 : Rate A, Rate B , 9999.0, 9999.0 -> 217
% INFO    : Updated Thermal Rating: on line 19902-19970 : Rate A, Rate B , 9999.0, 9999.0 -> 260
% INFO    : Updated Thermal Rating: on line 19902-19972 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 19902-19973 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 19902-19974 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 21024-21002 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 21004-21071 : Rate A, Rate B , 9999.0, 9999.0 -> 7
% INFO    : Updated Thermal Rating: on line 21302-21371 : Rate A, Rate B , 9999.0, 9999.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 21404-21402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 21414-21412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 21414-21412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 21614-21601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 21864-21801 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on transformer 21824-21802 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 21844-21822 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 22224-22201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22204-22222 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 22204-22242 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 22204-22282 : Rate A, Rate B , 9999.0, 9999.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 22232-22211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22234-22211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22244-22215 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 22215-22278 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on line 22221-22273 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on transformer 22254-22262 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 22262-22274 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on transformer 22264-22292 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 22302-22371 : Rate A, Rate B , 9999.0, 9999.0 -> 361
% INFO    : Updated Thermal Rating: on line 22412-22471 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 22422-22472 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 22610-22671 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 22610-22672 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 22804-22802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 22802-22871 : Rate A, Rate B , 9999.0, 9999.0 -> 16
% INFO    : Updated Thermal Rating: on transformer 23614-23611 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 23614-23611 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 23612-23621 : Rate A, Rate B , 9999.0, 9999.0 -> 5
% INFO    : Updated Thermal Rating: on line 26703-26773 : Rate A, Rate B , 9999.0, 9999.0 -> 106
% INFO    : Updated Thermal Rating: on line 26703-26774 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 26705-26772 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 27004-27002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 27281-27204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 27302-27371 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 27302-27372 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on transformer 27404-27402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 27404-27412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 27410-27471 : Rate A, Rate B , 9999.0, 9999.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 27410-27472 : Rate A, Rate B , 9999.0, 9999.0 -> 235
% INFO    : Updated Thermal Rating: on line 27702-27774 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on line 27703-27771 : Rate A, Rate B , 9999.0, 9999.0 -> 268
% INFO    : Updated Thermal Rating: on line 27722-27772 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 27722-27773 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 27813-27871 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 28202-28271 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on transformer 28804-28812 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 28810-28824 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on line 28812-28874 : Rate A, Rate B , 9999.0, 9999.0 -> 180
% INFO    : Updated Thermal Rating: on line 28834-28872 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 28834-28873 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 31014-31001 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 31014-31001 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 31004-31002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 31002-31071 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 31002-31074 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on transformer 32210-32201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 32210-32204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 32502-32578 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 32514-32532 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 32532-32576 : Rate A, Rate B , 9999.0, 9999.0 -> 73
% INFO    : Updated Thermal Rating: on line 32532-32577 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 33014-33002 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 33002-33071 : Rate A, Rate B , 9999.0, 9999.0 -> 27
% INFO    : Updated Thermal Rating: on line 33012-33072 : Rate A, Rate B , 9999.0, 9999.0 -> 68
% INFO    : Updated Thermal Rating: on transformer 35004-35002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 35002-35071 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 35804-35802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 35802-35871 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 35802-35872 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 35802-35873 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on line 35812-35875 : Rate A, Rate B , 9999.0, 9999.0 -> 123
% INFO    : Updated Thermal Rating: on line 35813-35876 : Rate A, Rate B , 9999.0, 9999.0 -> 82
% INFO    : Updated Thermal Rating: on transformer 35814-35822 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 35815-35877 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 36202-36271 : Rate A, Rate B , 9999.0, 9999.0 -> 172
% INFO    : Updated Thermal Rating: on line 36202-36272 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 36412-36471 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 36412-68306 : Rate A, Rate B , 9999.0, 9999.0 -> 73
% INFO    : Updated Thermal Rating: on line 36422-36476 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on line 36452-36472 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36462-36473 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36462-68307 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36482-36474 : Rate A, Rate B , 9999.0, 9999.0 -> 20
% INFO    : Updated Thermal Rating: on line 36492-36475 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 38004-38002 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 38002-38071 : Rate A, Rate B , 9999.0, 9999.0 -> 11
% INFO    : Updated Thermal Rating: on transformer 38014-38012 : Rate A, Rate B , 9999.0, 9999.0 -> 148
% INFO    : Updated Thermal Rating: on transformer 38214-38201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 38214-38201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 38203-38202 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 38244-38211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 38212-38271 : Rate A, Rate B , 9999.0, 9999.0 -> 71
% INFO    : Updated Thermal Rating: on line 38213-38272 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 38215-38273 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 38233-38232 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 38264-38241 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 38804-38802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 38802-38870 : Rate A, Rate B , 9999.0, 9999.0 -> 159
% INFO    : Updated Thermal Rating: on line 38802-38871 : Rate A, Rate B , 9999.0, 9999.0 -> 48
% INFO    : Updated Thermal Rating: on transformer 38804-38812 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 39670-39675 : Rate A, Rate B , 9999.0, 9999.0 -> 318
% INFO    : Updated Thermal Rating: on line 40412-40471 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 40761-40771 : Rate A, Rate B , 9999.0, 9999.0 -> 346
% INFO    : Updated Thermal Rating: on line 40761-40772 : Rate A, Rate B , 9999.0, 9999.0 -> 135
% INFO    : Updated Thermal Rating: on line 40761-40773 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 42004-42001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 42604-42602 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 42602-42672 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 42602-42673 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 42602-42674 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on transformer 43604-43602 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 43602-43671 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 43602-43672 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on transformer 43724-43712 : Rate A, Rate B , 9999.0, 9999.0 -> 156
% INFO    : Updated Thermal Rating: on line 43712-43774 : Rate A, Rate B , 9999.0, 9999.0 -> 230
% INFO    : Updated Thermal Rating: on transformer 44814-44812 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 46854-46801 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 46854-46801 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 46801-46875 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 46802-46870 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 46812-46874 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on line 46822-46873 : Rate A, Rate B , 9999.0, 9999.0 -> 81
% INFO    : Updated Thermal Rating: on line 47802-47871 : Rate A, Rate B , 9999.0, 9999.0 -> 335
% INFO    : Updated Thermal Rating: on line 47802-47873 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 47902-47872 : Rate A, Rate B , 9999.0, 9999.0 -> 179
% INFO    : Updated Thermal Rating: on line 49613-49672 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 49814-49802 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 49902-49971 : Rate A, Rate B , 9999.0, 9999.0 -> 219
% INFO    : Updated Thermal Rating: on line 49902-49973 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 49952-49980 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 50012-50071 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 51410-51472 : Rate A, Rate B , 9999.0, 9999.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 52234-52201 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 52212-52271 : Rate A, Rate B , 9999.0, 9999.0 -> 82
% INFO    : Updated Thermal Rating: on line 52602-52671 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 52602-52677 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 52610-52614 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 52612-52673 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 52634-52632 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52632-52676 : Rate A, Rate B , 9999.0, 9999.0 -> 121
% INFO    : Updated Thermal Rating: on transformer 52644-52642 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52642-52675 : Rate A, Rate B , 9999.0, 9999.0 -> 150
% INFO    : Updated Thermal Rating: on line 52702-52700 : Rate A, Rate B , 9999.0, 9999.0 -> 293
% INFO    : Updated Thermal Rating: on transformer 52705-52712 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 52712-52778 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 52732-52772 : Rate A, Rate B , 9999.0, 9999.0 -> 150
% INFO    : Updated Thermal Rating: on line 52732-52773 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 52732-52774 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on transformer 52794-52732 : Rate A, Rate B , 9999.0, 9999.0 -> 162
% INFO    : Updated Thermal Rating: on line 52812-52873 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 52813-52871 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52814-52875 : Rate A, Rate B , 9999.0, 9999.0 -> 38
% INFO    : Updated Thermal Rating: on line 52815-52876 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 52816-52872 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on line 52817-52874 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 52817-52878 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 53014-53002 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 53034-53042 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 53034-53052 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 53404-53401 : Rate A, Rate B , 9999.0, 9999.0 -> 16
% INFO    : Updated Thermal Rating: on line 53412-53471 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on line 53612-53672 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 53613-53673 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on line 53615-53671 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 53616-53674 : Rate A, Rate B , 9999.0, 9999.0 -> 62
% INFO    : Updated Thermal Rating: on line 53801-53802 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 53804-53801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 54414-54401 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 54414-54401 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 54424-54402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 54424-54402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 54411-68413 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 54411-68414 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on transformer 54424-54412 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 54426-68408 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 54640-54630 : Rate A, Rate B, Rate C , 582.0, 582.0, 582.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 55004-55001 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 55001-68325 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 55012-55071 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 55013-55072 : Rate A, Rate B , 9999.0, 9999.0 -> 147
% INFO    : Updated Thermal Rating: on line 55014-55073 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 70520-70562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 168
% INFO    : Updated Thermal Rating: on line 70520-70561 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 74520-74561 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 74520-74562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on line 74520-74563 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 146
% INFO    : Updated Thermal Rating: on line 75520-75562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on line 81020-81063 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 82020-82001 : Rate A, Rate B, Rate C , 1000.0, 1000.0, 1000.0 -> 708
% INFO    : Updated Thermal Rating: on line 82020-82003 : Rate B, Rate C , 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 82003-82004 : Rate B, Rate C , 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on line 82004-82020 : Rate B, Rate C , 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 86220-86280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 86220-86280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 90020-90061 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 90020-90062 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 90020-90063 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 146
% INFO    : Updated Thermal Rating: on line 90320-90361 : Rate A, Rate B, Rate C , 240.0, 264.0, 240.0 -> 155
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 10	: V=1.0423, theta=0.0 -> V=0.97367, theta=-8.75749
% INFO    : Bus 11	: V=1.05705, theta=0.0 -> V=0.98991, theta=-7.53428
% INFO    : Bus 12	: V=1.05326, theta=0.0 -> V=0.98501, theta=-9.18944
% INFO    : Bus 13	: V=1.05798, theta=0.0 -> V=0.98776, theta=-11.09441
% INFO    : Bus 14	: V=1.04668, theta=0.0 -> V=0.97718, theta=-12.0002
% INFO    : Bus 15	: V=1.06208, theta=0.0 -> V=0.99182, theta=-11.59816
% INFO    : Bus 1021	: V=1.04844, theta=0.0 -> V=0.95311, theta=-12.69222
% INFO    : Bus 1041	: V=1.04058, theta=0.0 -> V=0.98102, theta=-12.71485
% INFO    : Bus 1042	: V=1.04, theta=0.0 -> V=0.98649, theta=-11.18133
% INFO    : Bus 1052	: V=1.04067, theta=0.0 -> V=0.98567, theta=-11.48906
% INFO    : Bus 1061	: V=1.04639, theta=0.0 -> V=0.93856, theta=-9.10367
% INFO    : Bus 1062	: V=1.04, theta=0.0 -> V=0.98649, theta=-11.18133
% INFO    : Bus 1071	: V=1.0639, theta=0.0 -> V=0.94367, theta=-12.37268
% INFO    : Bus 1072	: V=1.03996, theta=0.0 -> V=0.98641, theta=-11.19485
% INFO    : Bus 1081	: V=1.0489, theta=0.0 -> V=0.95791, theta=-12.21735
% INFO    : Bus 1101	: V=1.04279, theta=0.0 -> V=0.95105, theta=-18.05138
% INFO    : Bus 1121	: V=1.06213, theta=0.0 -> V=0.99224, theta=-10.27755
% INFO    : Bus 1122	: V=1.05904, theta=0.0 -> V=0.99056, theta=-9.97193
% INFO    : Bus 1141	: V=1.06948, theta=0.0 -> V=0.93368, theta=-12.99944
% INFO    : Bus 1161	: V=1.05, theta=0.0 -> V=0.98366, theta=-6.33514
% INFO    : Bus 1181	: V=1.04075, theta=0.0 -> V=0.96811, theta=-9.91807
% INFO    : Bus 1201	: V=1.05898, theta=0.0 -> V=0.99536, theta=-5.22251
% INFO    : Bus 1221	: V=1.04853, theta=0.0 -> V=0.96144, theta=-12.68311
% INFO    : Bus 1231	: V=1.05697, theta=0.0 -> V=0.99629, theta=-12.51752
% INFO    : Bus 1251	: V=1.05, theta=0.0 -> V=0.94845, theta=-11.31809
% INFO    : Bus 1271	: V=1.0471, theta=0.0 -> V=0.98296, theta=-7.70502
% INFO    : Bus 1281	: V=1.04546, theta=0.0 -> V=0.97604, theta=-12.17833
% INFO    : Bus 1301	: V=1.05921, theta=0.0 -> V=0.99104, theta=-9.93452
% INFO    : Bus 1321	: V=1.04994, theta=0.0 -> V=0.97833, theta=-9.86725
% INFO    : Bus 1341	: V=1.00602, theta=0.0 -> V=0.91884, theta=-9.85848
% INFO    : Bus 1351	: V=1.05326, theta=0.0 -> V=0.98148, theta=-10.39552
% INFO    : Bus 1361	: V=1.03819, theta=0.0 -> V=0.95169, theta=-17.43625
% INFO    : Bus 1381	: V=1.03883, theta=0.0 -> V=0.97732, theta=-13.23641
% INFO    : Bus 1391	: V=1.04884, theta=0.0 -> V=0.98436, theta=-13.3494
% INFO    : Bus 1401	: V=1.04246, theta=0.0 -> V=0.90669, theta=-14.59925
% INFO    : Bus 1421	: V=1.05708, theta=0.0 -> V=0.99185, theta=-8.98369
% INFO    : Bus 1441	: V=1.03952, theta=0.0 -> V=0.97132, theta=-14.04944
% INFO    : Bus 1451	: V=1.05434, theta=0.0 -> V=0.98949, theta=-6.72847
% INFO    : Bus 1461	: V=1.03739, theta=0.0 -> V=0.96337, theta=-15.19771
% INFO    : Bus 1481	: V=1.03389, theta=0.0 -> V=0.95766, theta=-15.99595
% INFO    : Bus 1501	: V=1.03931, theta=0.0 -> V=0.9711, theta=-14.06388
% INFO    : Bus 1541	: V=1.05557, theta=0.0 -> V=0.98813, theta=-11.86126
% INFO    : Bus 1551	: V=1.05, theta=0.0 -> V=0.9898, theta=-6.75454
% INFO    : Bus 1581	: V=1.05844, theta=0.0 -> V=0.99478, theta=-5.2609
% INFO    : Bus 1601	: V=1.04334, theta=0.0 -> V=0.97615, theta=-11.20809
% INFO    : Bus 1602	: V=1.04794, theta=0.0 -> V=0.97803, theta=-10.23795
% INFO    : Bus 1611	: V=1.04895, theta=0.0 -> V=0.97926, theta=-9.09066
% INFO    : Bus 1621	: V=1.03304, theta=0.0 -> V=0.96615, theta=-13.4511
% INFO    : Bus 1631	: V=1.05, theta=0.0 -> V=0.93798, theta=-8.71629
% INFO    : Bus 1641	: V=1.05834, theta=0.0 -> V=0.94983, theta=-10.64298
% INFO    : Bus 1642	: V=1.05187, theta=0.0 -> V=0.95171, theta=-8.78321
% INFO    : Bus 1651	: V=1.0548, theta=0.0 -> V=0.96945, theta=-8.53885
% INFO    : Bus 1661	: V=1.05, theta=0.0 -> V=0.91898, theta=-14.82998
% INFO    : Bus 1681	: V=1.03927, theta=0.0 -> V=0.9723, theta=-12.24296
% INFO    : Bus 1691	: V=1.05894, theta=0.0 -> V=0.99389, theta=-8.83484
% INFO    : Bus 1701	: V=1.02045, theta=0.0 -> V=0.93211, theta=-10.63616
% INFO    : Bus 1711	: V=1.07318, theta=0.0 -> V=1.00263, theta=-6.13334
% INFO    : Bus 1721	: V=1.05073, theta=0.0 -> V=0.95518, theta=-17.67048
% INFO    : Bus 1731	: V=1.07318, theta=0.0 -> V=1.00263, theta=-6.13334
% INFO    : Bus 1741	: V=1.05906, theta=0.0 -> V=0.99406, theta=-8.78596
% INFO    : Bus 1742	: V=1.06858, theta=0.0 -> V=1.00074, theta=-7.32074
% INFO    : Bus 1761	: V=1.02047, theta=0.0 -> V=0.93213, theta=-10.63645
% INFO    : Bus 1781	: V=1.0496, theta=0.0 -> V=0.98323, theta=-6.35874
% INFO    : Bus 1801	: V=1.0592, theta=0.0 -> V=0.99406, theta=-8.86939
% INFO    : Bus 1821	: V=1.05271, theta=0.0 -> V=0.93369, theta=-12.00243
% INFO    : Bus 1841	: V=1.05568, theta=0.0 -> V=0.99127, theta=-12.61636
% INFO    : Bus 1861	: V=1.04598, theta=0.0 -> V=0.94484, theta=-10.01484
% INFO    : Bus 1871	: V=1.05651, theta=0.0 -> V=0.99185, theta=-6.5304
% INFO    : Bus 1881	: V=1.02884, theta=0.0 -> V=0.95601, theta=-12.79386
% INFO    : Bus 1901	: V=1.05542, theta=0.0 -> V=0.96913, theta=-13.31978
% INFO    : Bus 1921	: V=1.03696, theta=0.0 -> V=0.97511, theta=-13.35055
% INFO    : Bus 1931	: V=1.05, theta=0.0 -> V=0.92591, theta=-11.55358
% INFO    : Bus 1941	: V=1.075, theta=0.0 -> V=1.01232, theta=-6.77528
% INFO    : Bus 1951	: V=1.03805, theta=0.0 -> V=0.90402, theta=-15.92118
% INFO    : Bus 1961	: V=1.03397, theta=0.0 -> V=0.97037, theta=-13.62408
% INFO    : Bus 1971	: V=1.05, theta=0.0 -> V=0.98149, theta=-8.54555
% INFO    : Bus 1981	: V=1.03023, theta=0.0 -> V=0.95918, theta=-10.77768
% INFO    : Bus 1991	: V=1.05549, theta=0.0 -> V=0.99337, theta=-11.81599
% INFO    : Bus 2001	: V=1.03888, theta=0.0 -> V=0.96348, theta=-15.59837
% INFO    : Bus 2002	: V=1.04195, theta=0.0 -> V=0.9693, theta=-13.88575
% INFO    : Bus 2021	: V=1.03778, theta=0.0 -> V=0.98052, theta=-10.36899
% INFO    : Bus 2041	: V=1.057, theta=0.0 -> V=0.99242, theta=-6.43867
% INFO    : Bus 2042	: V=1.075, theta=0.0 -> V=1.00503, theta=-3.73672
% INFO    : Bus 2052	: V=1.075, theta=0.0 -> V=1.00501, theta=-3.748
% INFO    : Bus 2101	: V=1.04195, theta=0.0 -> V=0.98428, theta=-7.96217
% INFO    : Bus 2121	: V=1.04398, theta=0.0 -> V=0.94232, theta=-13.37175
% INFO    : Bus 2131	: V=1.05118, theta=0.0 -> V=0.97087, theta=-8.43543
% INFO    : Bus 2141	: V=1.02998, theta=0.0 -> V=0.95594, theta=-16.01812
% INFO    : Bus 2161	: V=1.04361, theta=0.0 -> V=0.95195, theta=-17.98853
% INFO    : Bus 2181	: V=1.03817, theta=0.0 -> V=0.97466, theta=-8.81839
% INFO    : Bus 2202	: V=1.06865, theta=0.0 -> V=0.99667, theta=-8.06644
% INFO    : Bus 2204	: V=1.01271, theta=0.0 -> V=0.96072, theta=-6.04791
% INFO    : Bus 2221	: V=1.04043, theta=0.0 -> V=0.97121, theta=-13.14354
% INFO    : Bus 2231	: V=1.06574, theta=0.0 -> V=0.94371, theta=-12.37365
% INFO    : Bus 2241	: V=1.06451, theta=0.0 -> V=0.9414, theta=-12.29504
% INFO    : Bus 2251	: V=1.07359, theta=0.0 -> V=1.0031, theta=-6.10601
% INFO    : Bus 2261	: V=1.02929, theta=0.0 -> V=0.9603, theta=-11.14919
% INFO    : Bus 2281	: V=1.04368, theta=0.0 -> V=0.91846, theta=-14.06096
% INFO    : Bus 2301	: V=1.04021, theta=0.0 -> V=0.97056, theta=-9.94511
% INFO    : Bus 2321	: V=0.98795, theta=0.0 -> V=0.91203, theta=-11.47302
% INFO    : Bus 2361	: V=1.04412, theta=0.0 -> V=0.93955, theta=-12.83374
% INFO    : Bus 2481	: V=1.05481, theta=0.0 -> V=0.98948, theta=-9.02042
% INFO    : Bus 2491	: V=1.05468, theta=0.0 -> V=0.98934, theta=-9.01818
% INFO    : Bus 2521	: V=1.0471, theta=0.0 -> V=0.94532, theta=-10.01971
% INFO    : Bus 2522	: V=1.04775, theta=0.0 -> V=0.95431, theta=-9.0717
% INFO    : Bus 2541	: V=1.07124, theta=0.0 -> V=1.0021, theta=-8.80143
% INFO    : Bus 2551	: V=1.06798, theta=0.0 -> V=1.0002, theta=-8.63321
% INFO    : Bus 2561	: V=1.06046, theta=0.0 -> V=0.99703, theta=-5.09537
% INFO    : Bus 2562	: V=1.075, theta=0.0 -> V=1.00644, theta=-3.77854
% INFO    : Bus 2563	: V=1.075, theta=0.0 -> V=1.00643, theta=-3.78857
% INFO    : Bus 2571	: V=1.07391, theta=0.0 -> V=1.00368, theta=-5.92358
% INFO    : Bus 2581	: V=1.05575, theta=0.0 -> V=0.99099, theta=-6.6227
% INFO    : Bus 2671	: V=1.05286, theta=0.0 -> V=0.93456, theta=-8.07137
% INFO    : Bus 2681	: V=1.049, theta=0.0 -> V=0.94641, theta=-10.34561
% INFO    : Bus 2701	: V=1.05824, theta=0.0 -> V=0.98608, theta=-7.09666
% INFO    : Bus 2721	: V=1.0547, theta=0.0 -> V=0.9886, theta=-9.73278
% INFO    : Bus 2731	: V=1.05011, theta=0.0 -> V=0.98151, theta=-8.54584
% INFO    : Bus 2741	: V=1.04026, theta=0.0 -> V=0.96465, theta=-15.17421
% INFO    : Bus 2742	: V=1.04534, theta=0.0 -> V=0.97094, theta=-13.48777
% INFO    : Bus 2761	: V=1.07298, theta=0.0 -> V=1.0024, theta=-6.15603
% INFO    : Bus 2771	: V=1.05043, theta=0.0 -> V=0.98091, theta=-8.90772
% INFO    : Bus 2780	: V=1.05056, theta=0.0 -> V=0.94043, theta=-11.38587
% INFO    : Bus 2781	: V=1.05056, theta=0.0 -> V=0.94043, theta=-11.38587
% INFO    : Bus 2801	: V=1.00146, theta=0.0 -> V=0.92028, theta=-10.30075
% INFO    : Bus 2821	: V=1.0319, theta=0.0 -> V=0.9596, theta=-11.08822
% INFO    : Bus 2841	: V=1.03675, theta=0.0 -> V=0.97677, theta=-8.82298
% INFO    : Bus 2842	: V=1.04778, theta=0.0 -> V=0.98882, theta=-7.52265
% INFO    : Bus 2852	: V=1.04055, theta=0.0 -> V=0.98598, theta=-11.46219
% INFO    : Bus 2861	: V=1.03838, theta=0.0 -> V=0.98116, theta=-10.1594
% INFO    : Bus 2881	: V=1.02595, theta=0.0 -> V=0.96801, theta=-11.2577
% INFO    : Bus 2941	: V=1.07138, theta=0.0 -> V=1.00222, theta=-8.81364
% INFO    : Bus 2951	: V=1.06817, theta=0.0 -> V=1.00041, theta=-8.61734
% INFO    : Bus 2962	: V=1.07511, theta=0.0 -> V=1.00705, theta=-3.66172
% INFO    : Bus 2972	: V=1.07653, theta=0.0 -> V=1.00631, theta=-3.33312
% INFO    : Bus 3061	: V=1.03356, theta=0.0 -> V=0.96645, theta=-13.28706
% INFO    : Bus 3081	: V=1.06848, theta=0.0 -> V=1.00078, theta=-8.57632
% INFO    : Bus 3082	: V=1.07308, theta=0.0 -> V=1.00405, theta=-7.71281
% INFO    : Bus 3091	: V=1.04298, theta=0.0 -> V=0.98612, theta=-9.96471
% INFO    : Bus 3101	: V=1.04354, theta=0.0 -> V=0.91875, theta=-17.26557
% INFO    : Bus 3122	: V=1.075, theta=0.0 -> V=1.00789, theta=-6.72979
% INFO    : Bus 3200	: V=1.04112, theta=0.0 -> V=0.97975, theta=-11.87753
% INFO    : Bus 3201	: V=1.03764, theta=0.0 -> V=0.97374, theta=-13.39575
% INFO    : Bus 3202	: V=1.04112, theta=0.0 -> V=0.97975, theta=-11.87753
% INFO    : Bus 3203	: V=1.04112, theta=0.0 -> V=0.97976, theta=-11.88326
% INFO    : Bus 3209	: V=1.03764, theta=0.0 -> V=0.97375, theta=-13.39317
% INFO    : Bus 3221	: V=1.03215, theta=0.0 -> V=0.96662, theta=-13.95106
% INFO    : Bus 3241	: V=1.05821, theta=0.0 -> V=0.9878, theta=-10.79836
% INFO    : Bus 3261	: V=1.0347, theta=0.0 -> V=0.94651, theta=-16.55287
% INFO    : Bus 3281	: V=1.04918, theta=0.0 -> V=0.9582, theta=-12.18332
% INFO    : Bus 3282	: V=1.04437, theta=0.0 -> V=0.95711, theta=-11.11664
% INFO    : Bus 3301	: V=1.04255, theta=0.0 -> V=0.96691, theta=-9.94082
% INFO    : Bus 3321	: V=1.02827, theta=0.0 -> V=0.96728, theta=-9.41587
% INFO    : Bus 3341	: V=1.05944, theta=0.0 -> V=0.97393, theta=-13.23756
% INFO    : Bus 3342	: V=1.04708, theta=0.0 -> V=0.9708, theta=-11.73635
% INFO    : Bus 3361	: V=0.97991, theta=0.0 -> V=0.9071, theta=-11.87507
% INFO    : Bus 3381	: V=1.03116, theta=0.0 -> V=0.96174, theta=-10.95621
% INFO    : Bus 3401	: V=1.03464, theta=0.0 -> V=0.95842, theta=-15.94043
% INFO    : Bus 3421	: V=1.07316, theta=0.0 -> V=1.00262, theta=-6.133
% INFO    : Bus 3431	: V=1.03811, theta=0.0 -> V=0.98086, theta=-10.17882
% INFO    : Bus 3501	: V=1.05, theta=0.0 -> V=0.92268, theta=-10.30952
% INFO    : Bus 3521	: V=1.05792, theta=0.0 -> V=0.99922, theta=-7.16106
% INFO    : Bus 3522	: V=1.04112, theta=0.0 -> V=0.99353, theta=-5.84612
% INFO    : Bus 3541	: V=1.04318, theta=0.0 -> V=0.95262, theta=-12.06695
% INFO    : Bus 3561	: V=1.05759, theta=0.0 -> V=0.99304, theta=-9.71032
% INFO    : Bus 3581	: V=0.9799, theta=0.0 -> V=0.90709, theta=-11.87478
% INFO    : Bus 3601	: V=1.03271, theta=0.0 -> V=0.96743, theta=-14.07752
% INFO    : Bus 3611	: V=1.03288, theta=0.0 -> V=0.96762, theta=-14.06537
% INFO    : Bus 3621	: V=1.04665, theta=0.0 -> V=0.92654, theta=-18.58205
% INFO    : Bus 3641	: V=1.05589, theta=0.0 -> V=0.9918, theta=-11.87833
% INFO    : Bus 3642	: V=1.05415, theta=0.0 -> V=0.98545, theta=-11.67253
% INFO    : Bus 3651	: V=1.05589, theta=0.0 -> V=0.99179, theta=-11.87707
% INFO    : Bus 3751	: V=1.07178, theta=0.0 -> V=1.00265, theta=-8.78986
% INFO    : Bus 3761	: V=1.05497, theta=0.0 -> V=0.99019, theta=-6.66745
% INFO    : Bus 3781	: V=1.0583, theta=0.0 -> V=0.99463, theta=-5.25253
% INFO    : Bus 3801	: V=1.03545, theta=0.0 -> V=0.9725, theta=-13.45832
% INFO    : Bus 3821	: V=1.03964, theta=0.0 -> V=0.98167, theta=-7.87318
% INFO    : Bus 3841	: V=1.05612, theta=0.0 -> V=0.99014, theta=-9.62999
% INFO    : Bus 3842	: V=1.06487, theta=0.0 -> V=0.99697, theta=-8.44425
% INFO    : Bus 3851	: V=1.05498, theta=0.0 -> V=0.98596, theta=-8.24274
% INFO    : Bus 3852	: V=1.06948, theta=0.0 -> V=0.99518, theta=-7.11774
% INFO    : Bus 3861	: V=1.07247, theta=0.0 -> V=1.00337, theta=-8.75858
% INFO    : Bus 3871	: V=1.06606, theta=0.0 -> V=0.9982, theta=-8.71228
% INFO    : Bus 3881	: V=1.04015, theta=0.0 -> V=0.97335, theta=-12.10734
% INFO    : Bus 3901	: V=1.04203, theta=0.0 -> V=0.95628, theta=-11.06823
% INFO    : Bus 3934	: V=1.05, theta=0.0 -> V=0.95143, theta=-0.61278
% INFO    : Bus 3941	: V=1.04979, theta=0.0 -> V=0.94869, theta=-10.89456
% INFO    : Bus 3942	: V=1.06648, theta=0.0 -> V=0.96659, theta=-4.35425
% INFO    : Bus 3944	: V=1.05, theta=0.0 -> V=0.95141, theta=-0.60814
% INFO    : Bus 3954	: V=1.05, theta=0.0 -> V=0.95137, theta=-0.60974
% INFO    : Bus 3961	: V=1.03305, theta=0.0 -> V=0.9678, theta=-14.05168
% INFO    : Bus 3981	: V=1.04181, theta=0.0 -> V=0.95603, theta=-11.08375
% INFO    : Bus 3991	: V=1.04181, theta=0.0 -> V=0.95604, theta=-11.08301
% INFO    : Bus 4001	: V=1.02864, theta=0.0 -> V=0.92303, theta=-10.69941
% INFO    : Bus 4021	: V=1.02562, theta=0.0 -> V=0.95433, theta=-13.7546
% INFO    : Bus 4041	: V=1.04432, theta=0.0 -> V=0.90754, theta=-14.00383
% INFO    : Bus 4061	: V=1.0469, theta=0.0 -> V=0.9888, theta=-7.72966
% INFO    : Bus 4071	: V=0.98963, theta=0.0 -> V=0.91298, theta=-11.30217
% INFO    : Bus 4081	: V=1.05558, theta=0.0 -> V=0.98449, theta=-10.69781
% INFO    : Bus 4101	: V=1.07304, theta=0.0 -> V=1.00247, theta=-6.14715
% INFO    : Bus 4111	: V=1.05824, theta=0.0 -> V=0.99315, theta=-8.84332
% INFO    : Bus 4201	: V=1.05254, theta=0.0 -> V=0.98049, theta=-10.09586
% INFO    : Bus 4211	: V=1.07258, theta=0.0 -> V=1.00351, theta=-8.745
% INFO    : Bus 4221	: V=1.03334, theta=0.0 -> V=0.97276, theta=-9.10802
% INFO    : Bus 4242	: V=1.07577, theta=0.0 -> V=1.00757, theta=-3.84071
% INFO    : Bus 4261	: V=1.02401, theta=0.0 -> V=0.93055, theta=-13.29726
% INFO    : Bus 4281	: V=1.03819, theta=0.0 -> V=0.98095, theta=-10.17298
% INFO    : Bus 4341	: V=1.03689, theta=0.0 -> V=0.97504, theta=-13.35599
% INFO    : Bus 4351	: V=1.03696, theta=0.0 -> V=0.97512, theta=-13.35066
% INFO    : Bus 4361	: V=1.04353, theta=0.0 -> V=0.96054, theta=-9.83018
% INFO    : Bus 4371	: V=1.05, theta=0.0 -> V=0.91444, theta=-13.15402
% INFO    : Bus 4382	: V=1.04874, theta=0.0 -> V=0.95892, theta=-4.62612
% INFO    : Bus 4384	: V=1.04242, theta=0.0 -> V=0.95962, theta=-2.956
% INFO    : Bus 4401	: V=1.07341, theta=0.0 -> V=1.00301, theta=-6.03462
% INFO    : Bus 4441	: V=1.04839, theta=0.0 -> V=0.96116, theta=-13.80255
% INFO    : Bus 4461	: V=1.07287, theta=0.0 -> V=1.00386, theta=-8.67619
% INFO    : Bus 4462	: V=1.07535, theta=0.0 -> V=1.00736, theta=-3.8532
% INFO    : Bus 4471	: V=1.07287, theta=0.0 -> V=1.00386, theta=-8.67767
% INFO    : Bus 4472	: V=1.07482, theta=0.0 -> V=1.00578, theta=-7.76472
% INFO    : Bus 4481	: V=1.04911, theta=0.0 -> V=0.96244, theta=-11.3751
% INFO    : Bus 4491	: V=1.05911, theta=0.0 -> V=0.99553, theta=-5.21563
% INFO    : Bus 4501	: V=1.03802, theta=0.0 -> V=0.97462, theta=-8.78677
% INFO    : Bus 4511	: V=1.05827, theta=0.0 -> V=0.99317, theta=-8.87323
% INFO    : Bus 4522	: V=1.06364, theta=0.0 -> V=0.96694, theta=-5.98391
% INFO    : Bus 4621	: V=1.04441, theta=0.0 -> V=0.9762, theta=-8.39452
% INFO    : Bus 4651	: V=1.0727, theta=0.0 -> V=1.00364, theta=-8.73125
% INFO    : Bus 4681	: V=1.04321, theta=0.0 -> V=0.95225, theta=-9.85997
% INFO    : Bus 4701	: V=1.04524, theta=0.0 -> V=0.91711, theta=-10.62831
% INFO    : Bus 4711	: V=1.04524, theta=0.0 -> V=0.91712, theta=-10.62739
% INFO    : Bus 4721	: V=1.03953, theta=0.0 -> V=0.97807, theta=-13.188
% INFO    : Bus 4722	: V=1.04117, theta=0.0 -> V=0.98524, theta=-11.67361
% INFO    : Bus 4731	: V=1.04957, theta=0.0 -> V=0.98514, theta=-13.2893
% INFO    : Bus 4741	: V=1.04957, theta=0.0 -> V=0.98013, theta=-8.75606
% INFO    : Bus 4761	: V=1.04949, theta=0.0 -> V=0.98506, theta=-13.29766
% INFO    : Bus 4781	: V=1.05, theta=0.0 -> V=0.9878, theta=-7.68525
% INFO    : Bus 4901	: V=1.06201, theta=0.0 -> V=0.99211, theta=-10.28643
% INFO    : Bus 4941	: V=1.075, theta=0.0 -> V=0.94633, theta=-11.75297
% INFO    : Bus 4942	: V=1.06529, theta=0.0 -> V=0.95866, theta=-10.61513
% INFO    : Bus 4943	: V=1.06529, theta=0.0 -> V=0.95867, theta=-10.61278
% INFO    : Bus 4951	: V=1.04888, theta=0.0 -> V=0.93834, theta=-11.54086
% INFO    : Bus 4961	: V=1.04473, theta=0.0 -> V=0.97546, theta=-9.58472
% INFO    : Bus 4981	: V=1.04342, theta=0.0 -> V=0.9325, theta=-10.83704
% INFO    : Bus 4991	: V=0.97484, theta=0.0 -> V=0.8875, theta=-12.20927
% INFO    : Bus 5001	: V=1.06609, theta=0.0 -> V=0.94074, theta=-11.89254
% INFO    : Bus 5022	: V=1.0754, theta=0.0 -> V=1.00751, theta=-3.84289
% INFO    : Bus 5031	: V=1.0626, theta=0.0 -> V=0.99069, theta=-6.91973
% INFO    : Bus 5041	: V=1.04431, theta=0.0 -> V=0.93754, theta=-10.13946
% INFO    : Bus 5042	: V=1.04555, theta=0.0 -> V=0.94481, theta=-9.65823
% INFO    : Bus 5051	: V=1.05044, theta=0.0 -> V=0.98442, theta=-6.28569
% INFO    : Bus 5061	: V=1.04718, theta=0.0 -> V=0.95988, theta=-13.84782
% INFO    : Bus 5071	: V=1.05044, theta=0.0 -> V=0.9844, theta=-6.28535
% INFO    : Bus 5091	: V=1.04856, theta=0.0 -> V=0.95572, theta=-12.4396
% INFO    : Bus 5122	: V=1.07467, theta=0.0 -> V=1.00865, theta=-6.66258
% INFO    : Bus 5131	: V=1.05874, theta=0.0 -> V=0.99365, theta=-8.87128
% INFO    : Bus 5141	: V=1.05729, theta=0.0 -> V=0.96909, theta=-7.66188
% INFO    : Bus 5142	: V=1.0605, theta=0.0 -> V=0.96675, theta=-7.13819
% INFO    : Bus 5172	: V=1.04958, theta=0.0 -> V=0.95648, theta=-5.91149
% INFO    : Bus 5181	: V=1.03409, theta=0.0 -> V=0.96883, theta=-14.04617
% INFO    : Bus 5202	: V=1.06646, theta=0.0 -> V=0.99985, theta=-9.81179
% INFO    : Bus 5221	: V=1.04967, theta=0.0 -> V=0.94865, theta=-10.8293
% INFO    : Bus 5222	: V=1.07467, theta=0.0 -> V=1.0087, theta=-6.65336
% INFO    : Bus 5241	: V=1.04436, theta=0.0 -> V=0.9075, theta=-14.00996
% INFO    : Bus 5251	: V=1.04436, theta=0.0 -> V=0.9075, theta=-14.00985
% INFO    : Bus 5261	: V=1.05326, theta=0.0 -> V=0.96841, theta=-8.39973
% INFO    : Bus 5271	: V=1.05, theta=0.0 -> V=0.95649, theta=-14.61071
% INFO    : Bus 5281	: V=1.05448, theta=0.0 -> V=0.97036, theta=-8.72156
% INFO    : Bus 5301	: V=1.04408, theta=0.0 -> V=0.92637, theta=-18.39911
% INFO    : Bus 5321	: V=1.00831, theta=0.0 -> V=0.93853, theta=-11.96319
% INFO    : Bus 5341	: V=1.03499, theta=0.0 -> V=0.93046, theta=-10.61679
% INFO    : Bus 5361	: V=0.97352, theta=0.0 -> V=0.88714, theta=-12.19896
% INFO    : Bus 5381	: V=1.04653, theta=0.0 -> V=0.95157, theta=-16.1338
% INFO    : Bus 5441	: V=1.03563, theta=0.0 -> V=0.95951, theta=-15.85237
% INFO    : Bus 5462	: V=1.07439, theta=0.0 -> V=1.00012, theta=-4.11825
% INFO    : Bus 5464	: V=1.01662, theta=0.0 -> V=0.95953, theta=-2.81695
% INFO    : Bus 5481	: V=1.03866, theta=0.0 -> V=0.97837, theta=-12.93687
% INFO    : Bus 5501	: V=1.05404, theta=0.0 -> V=0.9832, theta=-14.64343
% INFO    : Bus 5521	: V=1.05804, theta=0.0 -> V=0.99435, theta=-5.27178
% INFO    : Bus 10204	: V=1.04629, theta=0.0 -> V=0.94566, theta=-15.50962
% INFO    : Bus 10205	: V=1.04648, theta=0.0 -> V=0.94622, theta=-15.3783
% INFO    : Bus 10210	: V=1.04844, theta=0.0 -> V=0.95312, theta=-12.69073
% INFO    : Bus 10212	: V=0.9968, theta=0.0 -> V=0.90063, theta=-15.50962
% INFO    : Bus 10213	: V=0.9966, theta=0.0 -> V=0.90063, theta=-15.50968
% INFO    : Bus 10261	: V=1.04844, theta=0.0 -> V=0.95314, theta=-12.69222
% INFO    : Bus 10271	: V=0.99852, theta=0.0 -> V=0.90772, theta=-12.69222
% INFO    : Bus 10272	: V=0.99852, theta=0.0 -> V=0.90772, theta=-12.69222
% INFO    : Bus 10273	: V=0.99852, theta=0.0 -> V=0.90772, theta=-12.69222
% INFO    : Bus 10274	: V=0.99852, theta=0.0 -> V=0.90772, theta=-12.69222
% INFO    : Bus 10275	: V=0.99722, theta=0.0 -> V=0.90063, theta=-15.50962
% INFO    : Bus 10276	: V=0.99698, theta=0.0 -> V=0.90063, theta=-15.50968
% INFO    : Bus 10401	: V=0.9996, theta=0.0 -> V=0.94239, theta=-12.71485
% INFO    : Bus 10421	: V=1.0409, theta=0.0 -> V=0.98206, theta=-12.49839
% INFO    : Bus 10470	: V=0.99447, theta=0.0 -> V=0.97215, theta=-6.48554
% INFO    : Bus 10471	: V=0.99048, theta=0.0 -> V=0.93725, theta=-11.5463
% INFO    : Bus 10472	: V=0.99111, theta=0.0 -> V=0.93874, theta=-11.48906
% INFO    : Bus 10473	: V=0.99111, theta=0.0 -> V=0.93874, theta=-11.48906
% INFO    : Bus 10474	: V=0.99048, theta=0.0 -> V=0.93951, theta=-11.18133
% INFO    : Bus 10602	: V=1.05283, theta=0.0 -> V=0.92782, theta=-7.14272
% INFO    : Bus 10604	: V=1.01198, theta=0.0 -> V=0.9077, theta=-9.10367
% INFO    : Bus 10619	: V=1.04645, theta=0.0 -> V=0.93862, theta=-9.10831
% INFO    : Bus 10671	: V=1.03365, theta=0.0 -> V=0.90549, theta=-7.09643
% INFO    : Bus 10672	: V=1.03709, theta=0.0 -> V=0.90988, theta=-4.27673
% INFO    : Bus 10673	: V=1.03386, theta=0.0 -> V=0.90573, theta=-7.09723
% INFO    : Bus 10674	: V=1.03433, theta=0.0 -> V=0.91019, theta=-3.26391
% INFO    : Bus 10801	: V=1.03237, theta=0.0 -> V=0.94203, theta=-13.40996
% INFO    : Bus 11201	: V=1.03863, theta=0.0 -> V=0.9667, theta=-14.12513
% INFO    : Bus 11202	: V=1.01293, theta=0.0 -> V=0.92608, theta=-1.7784
% INFO    : Bus 11204	: V=1.06331, theta=0.0 -> V=0.98272, theta=-8.46362
% INFO    : Bus 11214	: V=1.06145, theta=0.0 -> V=0.9916, theta=-10.28098
% INFO    : Bus 11221	: V=1.06199, theta=0.0 -> V=0.9921, theta=-10.24557
% INFO    : Bus 11222	: V=1.06359, theta=0.0 -> V=0.99205, theta=-10.2324
% INFO    : Bus 11224	: V=1.06241, theta=0.0 -> V=0.9925, theta=-10.29966
% INFO    : Bus 11234	: V=1.0696, theta=0.0 -> V=0.98854, theta=-8.7878
% INFO    : Bus 11242	: V=1.06241, theta=0.0 -> V=0.9925, theta=-10.29966
% INFO    : Bus 11244	: V=1.07256, theta=0.0 -> V=0.99128, theta=-8.85569
% INFO    : Bus 11252	: V=1.00696, theta=0.0 -> V=0.93065, theta=-8.83518
% INFO    : Bus 11254	: V=1.07053, theta=0.0 -> V=0.9894, theta=-8.83518
% INFO    : Bus 11271	: V=1.01328, theta=0.0 -> V=0.92548, theta=2.43702
% INFO    : Bus 11404	: V=1.06487, theta=0.0 -> V=0.92068, theta=-19.08906
% INFO    : Bus 11461	: V=1.06948, theta=0.0 -> V=0.93371, theta=-12.99944
% INFO    : Bus 12001	: V=1.05449, theta=0.0 -> V=0.99054, theta=-6.86873
% INFO    : Bus 12201	: V=1.06018, theta=0.0 -> V=0.96799, theta=-16.81333
% INFO    : Bus 12302	: V=1.06214, theta=0.0 -> V=1.03298, theta=-11.10822
% INFO    : Bus 12370	: V=1.06214, theta=0.0 -> V=1.03298, theta=-11.10822
% INFO    : Bus 12371	: V=1.05163, theta=0.0 -> V=1.0439, theta=-11.12678
% INFO    : Bus 12372	: V=1.06398, theta=0.0 -> V=1.03833, theta=-8.20716
% INFO    : Bus 12502	: V=1.07079, theta=0.0 -> V=0.96574, theta=-7.32532
% INFO    : Bus 12571	: V=1.07116, theta=0.0 -> V=0.96635, theta=-4.70931
% INFO    : Bus 12572	: V=1.08359, theta=0.0 -> V=0.97991, theta=-7.35449
% INFO    : Bus 12573	: V=1.08419, theta=0.0 -> V=0.9799, theta=-7.3546
% INFO    : Bus 12702	: V=1.05806, theta=0.0 -> V=0.99169, theta=-11.22785
% INFO    : Bus 12802	: V=1.01709, theta=0.0 -> V=0.94062, theta=-5.92582
% INFO    : Bus 12804	: V=1.07039, theta=0.0 -> V=0.99137, theta=-9.02798
% INFO    : Bus 12812	: V=1.00772, theta=0.0 -> V=0.92371, theta=-2.22583
% INFO    : Bus 12814	: V=1.07773, theta=0.0 -> V=0.99816, theta=-8.1297
% INFO    : Bus 12872	: V=1.01887, theta=0.0 -> V=0.94062, theta=-5.92582
% INFO    : Bus 12873	: V=1.01894, theta=0.0 -> V=0.94062, theta=-5.92582
% INFO    : Bus 12874	: V=1.00809, theta=0.0 -> V=0.92349, theta=1.60216
% INFO    : Bus 13001	: V=1.05134, theta=0.0 -> V=0.98258, theta=-11.3778
% INFO    : Bus 13011	: V=1.05134, theta=0.0 -> V=0.98258, theta=-11.3778
% INFO    : Bus 13204	: V=1.05149, theta=0.0 -> V=0.97636, theta=-14.09677
% INFO    : Bus 13219	: V=1.05015, theta=0.0 -> V=0.97856, theta=-9.85121
% INFO    : Bus 13402	: V=1.01517, theta=0.0 -> V=0.92275, theta=-6.73157
% INFO    : Bus 13404	: V=1.06147, theta=0.0 -> V=0.95732, theta=-9.38316
% INFO    : Bus 13412	: V=1.01104, theta=0.0 -> V=0.91173, theta=-9.38316
% INFO    : Bus 13415	: V=1.01391, theta=0.0 -> V=0.91396, theta=-3.97747
% INFO    : Bus 13416	: V=1.0106, theta=0.0 -> V=0.91519, theta=0.38623
% INFO    : Bus 13417	: V=1.00825, theta=0.0 -> V=0.91656, theta=-6.73157
% INFO    : Bus 13422	: V=1.06147, theta=0.0 -> V=0.95732, theta=-9.38253
% INFO    : Bus 13424	: V=1.07093, theta=0.0 -> V=0.97384, theta=-6.73157
% INFO    : Bus 13432	: V=1.01247, theta=0.0 -> V=0.90465, theta=-2.78119
% INFO    : Bus 13434	: V=1.06419, theta=0.0 -> V=0.96303, theta=-8.70902
% INFO    : Bus 13442	: V=0.99741, theta=0.0 -> V=0.90895, theta=-11.55037
% INFO    : Bus 13444	: V=1.06205, theta=0.0 -> V=0.95828, theta=-9.04494
% INFO    : Bus 13454	: V=1.06295, theta=0.0 -> V=0.95981, theta=-8.34404
% INFO    : Bus 13464	: V=1.06434, theta=0.0 -> V=0.96317, theta=-8.71383
% INFO    : Bus 13471	: V=1.01142, theta=0.0 -> V=0.91173, theta=-9.38316
% INFO    : Bus 13472	: V=1.01697, theta=0.0 -> V=0.92275, theta=-6.73157
% INFO    : Bus 13473	: V=1.01269, theta=0.0 -> V=0.90207, theta=2.90816
% INFO    : Bus 13475	: V=1.01438, theta=0.0 -> V=0.9147, theta=-1.52447
% INFO    : Bus 13476	: V=1.01261, theta=0.0 -> V=0.921, theta=4.23954
% INFO    : Bus 13477	: V=1.00864, theta=0.0 -> V=0.91656, theta=-6.73157
% INFO    : Bus 13479	: V=0.99788, theta=0.0 -> V=0.90895, theta=-11.55037
% INFO    : Bus 13484	: V=1.07343, theta=0.0 -> V=0.98137, theta=-6.0427
% INFO    : Bus 13494	: V=1.06147, theta=0.0 -> V=0.95732, theta=-9.38253
% INFO    : Bus 13501	: V=1.05101, theta=0.0 -> V=0.97906, theta=-10.81349
% INFO    : Bus 13601	: V=1.04905, theta=0.0 -> V=0.95882, theta=-20.37535
% INFO    : Bus 13604	: V=1.06178, theta=0.0 -> V=0.97091, theta=-19.56296
% INFO    : Bus 13614	: V=1.06186, theta=0.0 -> V=0.97098, theta=-19.56685
% INFO    : Bus 13802	: V=1.08049, theta=0.0 -> V=1.01234, theta=-15.83844
% INFO    : Bus 13804	: V=1.05206, theta=0.0 -> V=0.98859, theta=-15.09686
% INFO    : Bus 14002	: V=1.05472, theta=0.0 -> V=0.91063, theta=-14.6004
% INFO    : Bus 14004	: V=1.05875, theta=0.0 -> V=0.91831, theta=-15.94484
% INFO    : Bus 14022	: V=1.05931, theta=0.0 -> V=0.91879, theta=-15.9669
% INFO    : Bus 14024	: V=1.05914, theta=0.0 -> V=0.91865, theta=-15.95831
% INFO    : Bus 14034	: V=1.05931, theta=0.0 -> V=0.91879, theta=-15.9669
% INFO    : Bus 14061	: V=1.04246, theta=0.0 -> V=0.90669, theta=-14.59925
% INFO    : Bus 14073	: V=1.03989, theta=0.0 -> V=0.89297, theta=-14.56315
% INFO    : Bus 14204	: V=1.06229, theta=0.0 -> V=0.99399, theta=-14.01695
% INFO    : Bus 14401	: V=1.04735, theta=0.0 -> V=0.97737, theta=-15.49301
% INFO    : Bus 14402	: V=1.01093, theta=0.0 -> V=0.94335, theta=-13.38979
% INFO    : Bus 14404	: V=1.03901, theta=0.0 -> V=0.96339, theta=-18.15738
% INFO    : Bus 14412	: V=1.02501, theta=0.0 -> V=0.96641, theta=-10.73144
% INFO    : Bus 14414	: V=1.05309, theta=0.0 -> V=0.98622, theta=-16.63325
% INFO    : Bus 14461	: V=1.03952, theta=0.0 -> V=0.97134, theta=-14.04944
% INFO    : Bus 14471	: V=1.02524, theta=0.0 -> V=0.96641, theta=-10.73144
% INFO    : Bus 14472	: V=1.02516, theta=0.0 -> V=0.96637, theta=-7.23543
% INFO    : Bus 14502	: V=1.05566, theta=0.0 -> V=0.98857, theta=-9.19592
% INFO    : Bus 14604	: V=1.06423, theta=0.0 -> V=0.98493, theta=-19.98385
% INFO    : Bus 14614	: V=1.06435, theta=0.0 -> V=0.98504, theta=-19.98597
% INFO    : Bus 14619	: V=1.03753, theta=0.0 -> V=0.96353, theta=-15.18522
% INFO    : Bus 14802	: V=1.01196, theta=0.0 -> V=0.93402, theta=-20.27417
% INFO    : Bus 14804	: V=1.06218, theta=0.0 -> V=0.98072, theta=-20.27417
% INFO    : Bus 14871	: V=1.01271, theta=0.0 -> V=0.93402, theta=-20.27417
% INFO    : Bus 15001	: V=1.05531, theta=0.0 -> V=0.98467, theta=-15.94198
% INFO    : Bus 15010	: V=1.03932, theta=0.0 -> V=0.97111, theta=-14.06319
% INFO    : Bus 15402	: V=1.06108, theta=0.0 -> V=0.98923, theta=-16.06992
% INFO    : Bus 15502	: V=1.0128, theta=0.0 -> V=0.97714, theta=0.17968
% INFO    : Bus 15504	: V=1.07188, theta=0.0 -> V=1.01103, theta=-6.75466
% INFO    : Bus 15512	: V=1.0128, theta=0.0 -> V=0.97715, theta=0.18306
% INFO    : Bus 15534	: V=1.07368, theta=0.0 -> V=1.01104, theta=-6.75483
% INFO    : Bus 15542	: V=1.01051, theta=0.0 -> V=0.95157, theta=-6.75483
% INFO    : Bus 15573	: V=1.01219, theta=0.0 -> V=0.95157, theta=-6.75483
% INFO    : Bus 15702	: V=1.04746, theta=0.0 -> V=0.95659, theta=-15.47886
% INFO    : Bus 15704	: V=1.06754, theta=0.0 -> V=0.979, theta=-15.53077
% INFO    : Bus 15771	: V=1.04062, theta=0.0 -> V=0.94869, theta=-15.46316
% INFO    : Bus 15772	: V=1.01634, theta=0.0 -> V=0.92187, theta=-15.40901
% INFO    : Bus 15801	: V=1.05168, theta=0.0 -> V=0.98756, theta=-6.48204
% INFO    : Bus 16011	: V=1.04873, theta=0.0 -> V=0.98274, theta=-8.03969
% INFO    : Bus 16021	: V=1.04837, theta=0.0 -> V=0.98153, theta=-8.35149
% INFO    : Bus 16022	: V=1.04447, theta=0.0 -> V=0.97687, theta=-10.96544
% INFO    : Bus 16110	: V=1.049, theta=0.0 -> V=0.97936, theta=-9.05491
% INFO    : Bus 16202	: V=1.06563, theta=0.0 -> V=0.99607, theta=-15.29597
% INFO    : Bus 16302	: V=1.06389, theta=0.0 -> V=0.9458, theta=-4.47131
% INFO    : Bus 16312	: V=1.06116, theta=0.0 -> V=0.94488, theta=-4.26561
% INFO    : Bus 16371	: V=1.06434, theta=0.0 -> V=0.94648, theta=-1.42976
% INFO    : Bus 16372	: V=1.06434, theta=0.0 -> V=0.9458, theta=-4.47131
% INFO    : Bus 16373	: V=1.06434, theta=0.0 -> V=0.94648, theta=-1.42758
% INFO    : Bus 16374	: V=1.06151, theta=0.0 -> V=0.94488, theta=-4.26561
% INFO    : Bus 16375	: V=1.0615, theta=0.0 -> V=0.94488, theta=-4.26561
% INFO    : Bus 16376	: V=1.06424, theta=0.0 -> V=0.9458, theta=-4.47131
% INFO    : Bus 16377	: V=1.06298, theta=0.0 -> V=0.94897, theta=-1.95854
% INFO    : Bus 16379	: V=1.06429, theta=0.0 -> V=0.94597, theta=-0.98703
% INFO    : Bus 16411	: V=1.05834, theta=0.0 -> V=0.94983, theta=-10.64034
% INFO    : Bus 16421	: V=1.05777, theta=0.0 -> V=0.9508, theta=-10.16702
% INFO    : Bus 16422	: V=1.05777, theta=0.0 -> V=0.9508, theta=-10.16702
% INFO    : Bus 16424	: V=1.05802, theta=0.0 -> V=0.95034, theta=-10.38979
% INFO    : Bus 16461	: V=1.05834, theta=0.0 -> V=0.94986, theta=-10.64298
% INFO    : Bus 16462	: V=1.05834, theta=0.0 -> V=0.94983, theta=-10.64298
% INFO    : Bus 16502	: V=1.05587, theta=0.0 -> V=0.96945, theta=-8.53885
% INFO    : Bus 16571	: V=1.0576, theta=0.0 -> V=0.96945, theta=-8.53885
% INFO    : Bus 16601	: V=1.04, theta=0.0 -> V=0.89754, theta=-14.69723
% INFO    : Bus 16602	: V=1.0085, theta=0.0 -> V=0.86841, theta=-14.002
% INFO    : Bus 16604	: V=1.04774, theta=0.0 -> V=0.90675, theta=-15.63413
% INFO    : Bus 16612	: V=1.02154, theta=0.0 -> V=0.87596, theta=-15.16046
% INFO    : Bus 16614	: V=1.04816, theta=0.0 -> V=0.89802, theta=-8.36198
% INFO    : Bus 16618	: V=1.24683, theta=0.0 -> V=1.09125, theta=-15.09509
% INFO    : Bus 16622	: V=1.04774, theta=0.0 -> V=0.90675, theta=-15.63413
% INFO    : Bus 16632	: V=1.01101, theta=0.0 -> V=0.8814, theta=-13.87091
% INFO    : Bus 16661	: V=1.05, theta=0.0 -> V=0.91898, theta=-14.82998
% INFO    : Bus 16662	: V=1.05419, theta=0.0 -> V=0.92265, theta=-14.83107
% INFO    : Bus 16670	: V=1.0, theta=0.0 -> V=0.88586, theta=-11.02291
% INFO    : Bus 16671	: V=1.00897, theta=0.0 -> V=0.86885, theta=-13.08578
% INFO    : Bus 16672	: V=0.99318, theta=0.0 -> V=0.85, theta=-13.95376
% INFO    : Bus 16674	: V=1.04861, theta=0.0 -> V=0.89862, theta=-5.26285
% INFO    : Bus 16675	: V=1.00597, theta=0.0 -> V=0.85603, theta=-14.70221
% INFO    : Bus 16873	: V=0.98978, theta=0.0 -> V=0.926, theta=-12.24296
% INFO    : Bus 16901	: V=1.05103, theta=0.0 -> V=0.98534, theta=-11.31196
% INFO    : Bus 17004	: V=1.0469, theta=0.0 -> V=0.9544, theta=-11.55037
% INFO    : Bus 17010	: V=1.02045, theta=0.0 -> V=0.93211, theta=-10.63604
% INFO    : Bus 17012	: V=1.00207, theta=0.0 -> V=0.90947, theta=-11.49594
% INFO    : Bus 17032	: V=0.99716, theta=0.0 -> V=0.90893, theta=-10.7205
% INFO    : Bus 17044	: V=1.0469, theta=0.0 -> V=0.9544, theta=-11.55037
% INFO    : Bus 17061	: V=1.02061, theta=0.0 -> V=0.93225, theta=-10.63616
% INFO    : Bus 17073	: V=0.99334, theta=0.0 -> V=0.90735, theta=-10.63616
% INFO    : Bus 17074	: V=0.99321, theta=0.0 -> V=0.90722, theta=-10.63604
% INFO    : Bus 17075	: V=0.98208, theta=0.0 -> V=0.88692, theta=-11.44879
% INFO    : Bus 17077	: V=0.99717, theta=0.0 -> V=0.90893, theta=-10.72027
% INFO    : Bus 17204	: V=1.05582, theta=0.0 -> V=0.95625, theta=-20.78932
% INFO    : Bus 17261	: V=1.05073, theta=0.0 -> V=0.95524, theta=-17.67048
% INFO    : Bus 17302	: V=1.07318, theta=0.0 -> V=1.00263, theta=-6.13334
% INFO    : Bus 17404	: V=1.05731, theta=0.0 -> V=0.98547, theta=-13.87452
% INFO    : Bus 17411	: V=1.05906, theta=0.0 -> V=0.99406, theta=-8.78665
% INFO    : Bus 17421	: V=1.06145, theta=0.0 -> V=0.99612, theta=-8.42168
% INFO    : Bus 17422	: V=1.06145, theta=0.0 -> V=0.99612, theta=-8.42168
% INFO    : Bus 17423	: V=1.06145, theta=0.0 -> V=0.99612, theta=-8.42219
% INFO    : Bus 17431	: V=1.07437, theta=0.0 -> V=1.00516, theta=-8.07853
% INFO    : Bus 17462	: V=1.06858, theta=0.0 -> V=1.00064, theta=-7.32074
% INFO    : Bus 17671	: V=0.99709, theta=0.0 -> V=0.91077, theta=-10.63645
% INFO    : Bus 17672	: V=0.99505, theta=0.0 -> V=0.9089, theta=-10.63645
% INFO    : Bus 17802	: V=1.05878, theta=0.0 -> V=0.98879, theta=-10.15333
% INFO    : Bus 17810	: V=1.04959, theta=0.0 -> V=0.98322, theta=-6.36023
% INFO    : Bus 18001	: V=1.05284, theta=0.0 -> V=0.98726, theta=-9.97004
% INFO    : Bus 18004	: V=1.06532, theta=0.0 -> V=1.0041, theta=-15.02479
% INFO    : Bus 18010	: V=1.03824, theta=0.0 -> V=0.981, theta=-10.36773
% INFO    : Bus 18204	: V=1.06483, theta=0.0 -> V=0.93518, theta=-16.56851
% INFO    : Bus 18402	: V=1.06414, theta=0.0 -> V=0.9977, theta=-14.64984
% INFO    : Bus 18404	: V=1.0592, theta=0.0 -> V=0.99165, theta=-16.54078
% INFO    : Bus 18412	: V=1.00222, theta=0.0 -> V=0.93805, theta=-16.54078
% INFO    : Bus 18471	: V=1.0026, theta=0.0 -> V=0.93805, theta=-16.54078
% INFO    : Bus 18601	: V=1.0047, theta=0.0 -> V=0.90504, theta=-13.09128
% INFO    : Bus 18604	: V=1.05707, theta=0.0 -> V=0.95222, theta=-13.08378
% INFO    : Bus 18614	: V=1.05721, theta=0.0 -> V=0.95235, theta=-13.09128
% INFO    : Bus 18701	: V=1.04927, theta=0.0 -> V=0.98404, theta=-8.74798
% INFO    : Bus 18802	: V=0.99981, theta=0.0 -> V=0.92551, theta=-16.51115
% INFO    : Bus 18804	: V=1.04266, theta=0.0 -> V=0.96518, theta=-16.51115
% INFO    : Bus 18812	: V=0.99988, theta=0.0 -> V=0.92558, theta=-16.51505
% INFO    : Bus 18834	: V=1.04274, theta=0.0 -> V=0.96525, theta=-16.51505
% INFO    : Bus 19002	: V=1.01695, theta=0.0 -> V=0.92466, theta=-12.82365
% INFO    : Bus 19004	: V=1.07305, theta=0.0 -> V=0.9792, theta=-15.5707
% INFO    : Bus 19014	: V=1.07903, theta=0.0 -> V=0.9852, theta=-14.79308
% INFO    : Bus 19071	: V=1.00733, theta=0.0 -> V=0.91951, theta=-14.79308
% INFO    : Bus 19072	: V=1.02036, theta=0.0 -> V=0.93196, theta=-11.45079
% INFO    : Bus 19073	: V=1.01638, theta=0.0 -> V=0.91963, theta=-15.51959
% INFO    : Bus 19081	: V=1.0078, theta=0.0 -> V=0.91951, theta=-14.79308
% INFO    : Bus 19082	: V=1.0078, theta=0.0 -> V=0.91951, theta=-14.79308
% INFO    : Bus 19083	: V=1.02177, theta=0.0 -> V=0.93196, theta=-11.45079
% INFO    : Bus 19084	: V=1.00447, theta=0.0 -> V=0.91798, theta=-7.70903
% INFO    : Bus 19085	: V=1.00037, theta=0.0 -> V=0.89963, theta=-15.35475
% INFO    : Bus 19204	: V=1.04965, theta=0.0 -> V=0.98547, theta=-16.58741
% INFO    : Bus 19302	: V=1.02798, theta=0.0 -> V=0.88383, theta=-8.68673
% INFO    : Bus 19312	: V=1.05542, theta=0.0 -> V=0.88564, theta=-8.78155
% INFO    : Bus 19317	: V=1.03579, theta=0.0 -> V=0.8649, theta=-3.38074
% INFO    : Bus 19318	: V=1.03982, theta=0.0 -> V=0.90362, theta=-3.62436
% INFO    : Bus 19322	: V=1.03982, theta=0.0 -> V=0.90362, theta=-3.62436
% INFO    : Bus 19371	: V=1.05715, theta=0.0 -> V=0.88564, theta=-8.78155
% INFO    : Bus 19372	: V=1.04027, theta=0.0 -> V=0.90417, theta=-0.29038
% INFO    : Bus 19471	: V=1.01585, theta=0.0 -> V=0.98242, theta=0.45355
% INFO    : Bus 19472	: V=1.02162, theta=0.0 -> V=0.99886, theta=-6.77597
% INFO    : Bus 19473	: V=1.02162, theta=0.0 -> V=0.97396, theta=-6.77689
% INFO    : Bus 19504	: V=1.05533, theta=0.0 -> V=0.9097, theta=-21.72478
% INFO    : Bus 19601	: V=1.02647, theta=0.0 -> V=0.95918, theta=-18.94806
% INFO    : Bus 19702	: V=1.06218, theta=0.0 -> V=0.98117, theta=-2.61011
% INFO    : Bus 19712	: V=1.06944, theta=0.0 -> V=1.02628, theta=-8.57827
% INFO    : Bus 19771	: V=1.06357, theta=0.0 -> V=0.98317, theta=2.5971
% INFO    : Bus 19772	: V=1.06685, theta=0.0 -> V=1.04126, theta=-8.61121
% INFO    : Bus 19773	: V=1.06809, theta=0.0 -> V=1.03611, theta=-8.6512
% INFO    : Bus 19902	: V=1.06458, theta=0.0 -> V=1.0362, theta=-10.30803
% INFO    : Bus 19970	: V=1.06458, theta=0.0 -> V=1.0362, theta=-10.30803
% INFO    : Bus 19971	: V=1.04792, theta=0.0 -> V=1.05316, theta=-10.33931
% INFO    : Bus 19972	: V=1.06643, theta=0.0 -> V=1.0362, theta=-10.30803
% INFO    : Bus 19973	: V=1.06643, theta=0.0 -> V=1.0362, theta=-10.30803
% INFO    : Bus 19974	: V=1.0535, theta=0.0 -> V=1.05444, theta=-7.5266
% INFO    : Bus 20021	: V=1.04015, theta=0.0 -> V=0.96542, theta=-15.16831
% INFO    : Bus 20201	: V=1.04383, theta=0.0 -> V=0.98279, theta=-14.36789
% INFO    : Bus 20411	: V=1.057, theta=0.0 -> V=0.99241, theta=-6.4432
% INFO    : Bus 20421	: V=1.06151, theta=0.0 -> V=0.99635, theta=-5.7368
% INFO    : Bus 20422	: V=1.06161, theta=0.0 -> V=0.99641, theta=-5.73571
% INFO    : Bus 21002	: V=1.00806, theta=0.0 -> V=0.94919, theta=-12.75398
% INFO    : Bus 21004	: V=1.06372, theta=0.0 -> V=1.0016, theta=-12.73995
% INFO    : Bus 21012	: V=1.01306, theta=0.0 -> V=0.9539, theta=-12.73995
% INFO    : Bus 21014	: V=1.06403, theta=0.0 -> V=1.00189, theta=-12.75559
% INFO    : Bus 21024	: V=1.06399, theta=0.0 -> V=1.00185, theta=-12.75398
% INFO    : Bus 21071	: V=1.064, theta=0.0 -> V=1.0016, theta=-12.73995
% INFO    : Bus 21204	: V=1.05553, theta=0.0 -> V=0.94783, theta=-17.16066
% INFO    : Bus 21261	: V=1.04398, theta=0.0 -> V=0.94233, theta=-13.37175
% INFO    : Bus 21302	: V=1.05187, theta=0.0 -> V=1.00586, theta=-8.43554
% INFO    : Bus 21371	: V=1.0364, theta=0.0 -> V=1.01069, theta=-8.44505
% INFO    : Bus 21402	: V=1.00783, theta=0.0 -> V=0.93284, theta=-20.15127
% INFO    : Bus 21404	: V=1.05102, theta=0.0 -> V=0.97282, theta=-20.15127
% INFO    : Bus 21412	: V=1.01361, theta=0.0 -> V=0.9382, theta=-20.15138
% INFO    : Bus 21414	: V=1.05103, theta=0.0 -> V=0.97282, theta=-20.15138
% INFO    : Bus 21601	: V=1.00255, theta=0.0 -> V=0.91132, theta=-21.10272
% INFO    : Bus 21604	: V=1.05344, theta=0.0 -> V=0.95758, theta=-21.0299
% INFO    : Bus 21611	: V=1.00255, theta=0.0 -> V=0.91132, theta=-21.10272
% INFO    : Bus 21614	: V=1.05495, theta=0.0 -> V=0.95896, theta=-21.10272
% INFO    : Bus 21624	: V=1.05532, theta=0.0 -> V=0.95929, theta=-21.1194
% INFO    : Bus 21661	: V=1.04361, theta=0.0 -> V=0.95197, theta=-17.98853
% INFO    : Bus 21801	: V=1.00196, theta=0.0 -> V=0.9357, theta=-15.0516
% INFO    : Bus 21802	: V=1.00712, theta=0.0 -> V=0.92673, theta=-14.40846
% INFO    : Bus 21804	: V=1.07272, theta=0.0 -> V=1.00178, theta=-15.04478
% INFO    : Bus 21812	: V=1.00622, theta=0.0 -> V=0.92246, theta=-14.24333
% INFO    : Bus 21814	: V=1.07455, theta=0.0 -> V=1.00164, theta=-15.04175
% INFO    : Bus 21822	: V=1.01583, theta=0.0 -> V=0.94865, theta=-15.0567
% INFO    : Bus 21824	: V=1.07297, theta=0.0 -> V=0.98955, theta=-14.44415
% INFO    : Bus 21834	: V=1.0728, theta=0.0 -> V=1.00186, theta=-15.04627
% INFO    : Bus 21842	: V=1.0161, theta=0.0 -> V=0.94891, theta=-15.0665
% INFO    : Bus 21844	: V=1.07297, theta=0.0 -> V=1.00201, theta=-15.05475
% INFO    : Bus 21854	: V=1.07629, theta=0.0 -> V=1.00136, theta=-15.03481
% INFO    : Bus 21864	: V=1.07286, theta=0.0 -> V=1.00191, theta=-15.0516
% INFO    : Bus 21871	: V=1.00668, theta=0.0 -> V=0.92246, theta=-14.24333
% INFO    : Bus 21872	: V=0.98794, theta=0.0 -> V=0.90047, theta=-14.07058
% INFO    : Bus 22021	: V=1.07369, theta=0.0 -> V=0.98193, theta=-7.16661
% INFO    : Bus 22201	: V=1.01731, theta=0.0 -> V=0.95498, theta=-14.89473
% INFO    : Bus 22204	: V=1.08166, theta=0.0 -> V=1.00678, theta=-15.07492
% INFO    : Bus 22211	: V=1.01567, theta=0.0 -> V=0.94351, theta=-14.75401
% INFO    : Bus 22215	: V=1.01584, theta=0.0 -> V=0.94458, theta=-11.83582
% INFO    : Bus 22221	: V=1.01317, theta=0.0 -> V=0.95506, theta=-14.89776
% INFO    : Bus 22222	: V=1.00776, theta=0.0 -> V=0.938, theta=-15.07492
% INFO    : Bus 22224	: V=1.08574, theta=0.0 -> V=1.00945, theta=-14.89427
% INFO    : Bus 22232	: V=1.08938, theta=0.0 -> V=1.01125, theta=-14.75573
% INFO    : Bus 22234	: V=1.08722, theta=0.0 -> V=1.01055, theta=-14.75223
% INFO    : Bus 22242	: V=1.00955, theta=0.0 -> V=0.93966, theta=-15.07492
% INFO    : Bus 22244	: V=1.08345, theta=0.0 -> V=1.01109, theta=-14.59879
% INFO    : Bus 22252	: V=1.097, theta=0.0 -> V=1.01141, theta=-14.7614
% INFO    : Bus 22254	: V=1.0792, theta=0.0 -> V=0.99911, theta=-14.66365
% INFO    : Bus 22261	: V=1.04043, theta=0.0 -> V=0.97122, theta=-13.14354
% INFO    : Bus 22262	: V=1.01172, theta=0.0 -> V=0.93165, theta=-14.52603
% INFO    : Bus 22264	: V=1.08168, theta=0.0 -> V=1.00679, theta=-15.07601
% INFO    : Bus 22271	: V=1.01858, theta=0.0 -> V=0.93998, theta=-15.07996
% INFO    : Bus 22273	: V=1.0, theta=0.0 -> V=0.95506, theta=-14.8977
% INFO    : Bus 22274	: V=0.99173, theta=0.0 -> V=0.90943, theta=-14.48059
% INFO    : Bus 22275	: V=1.09744, theta=0.0 -> V=1.01141, theta=-14.7614
% INFO    : Bus 22276	: V=1.019, theta=0.0 -> V=0.93998, theta=-15.07996
% INFO    : Bus 22278	: V=1.00558, theta=0.0 -> V=0.93338, theta=-8.59511
% INFO    : Bus 22282	: V=1.01009, theta=0.0 -> V=0.93987, theta=-15.07567
% INFO    : Bus 22292	: V=1.00956, theta=0.0 -> V=0.93967, theta=-15.07601
% INFO    : Bus 22302	: V=1.06502, theta=0.0 -> V=0.94371, theta=-12.37365
% INFO    : Bus 22371	: V=1.06707, theta=0.0 -> V=0.94371, theta=-12.37365
% INFO    : Bus 22404	: V=1.0686, theta=0.0 -> V=0.93951, theta=-15.88205
% INFO    : Bus 22412	: V=1.01805, theta=0.0 -> V=0.89477, theta=-15.88205
% INFO    : Bus 22419	: V=1.06873, theta=0.0 -> V=0.94676, theta=-11.96376
% INFO    : Bus 22422	: V=1.01811, theta=0.0 -> V=0.89477, theta=-15.88205
% INFO    : Bus 22471	: V=1.01851, theta=0.0 -> V=0.89477, theta=-15.88205
% INFO    : Bus 22472	: V=1.01856, theta=0.0 -> V=0.89477, theta=-15.88205
% INFO    : Bus 22501	: V=1.05359, theta=0.0 -> V=0.98141, theta=-9.43891
% INFO    : Bus 22610	: V=1.02929, theta=0.0 -> V=0.96029, theta=-11.14924
% INFO    : Bus 22671	: V=1.00193, theta=0.0 -> V=0.93447, theta=-11.20259
% INFO    : Bus 22672	: V=0.99379, theta=0.0 -> V=0.92687, theta=-11.20344
% INFO    : Bus 22802	: V=1.01107, theta=0.0 -> V=0.87655, theta=-19.25304
% INFO    : Bus 22804	: V=1.0625, theta=0.0 -> V=0.92585, theta=-19.27974
% INFO    : Bus 22814	: V=1.05592, theta=0.0 -> V=0.92923, theta=-14.07224
% INFO    : Bus 22824	: V=1.0565, theta=0.0 -> V=0.92974, theta=-14.08554
% INFO    : Bus 22861	: V=1.04368, theta=0.0 -> V=0.91846, theta=-14.06096
% INFO    : Bus 22871	: V=0.99431, theta=0.0 -> V=0.85, theta=-19.03182
% INFO    : Bus 23001	: V=1.03632, theta=0.0 -> V=0.9663, theta=-12.15599
% INFO    : Bus 23019	: V=1.04022, theta=0.0 -> V=0.97057, theta=-9.94443
% INFO    : Bus 23601	: V=1.02768, theta=0.0 -> V=0.92475, theta=-12.83374
% INFO    : Bus 23604	: V=1.06154, theta=0.0 -> V=0.94772, theta=-18.82653
% INFO    : Bus 23611	: V=1.01222, theta=0.0 -> V=0.90369, theta=-18.82854
% INFO    : Bus 23612	: V=1.01368, theta=0.0 -> V=0.90499, theta=-18.84464
% INFO    : Bus 23614	: V=1.0616, theta=0.0 -> V=0.94777, theta=-18.82774
% INFO    : Bus 23621	: V=1.01222, theta=0.0 -> V=0.90369, theta=-18.82854
% INFO    : Bus 23622	: V=1.01368, theta=0.0 -> V=0.90499, theta=-18.84464
% INFO    : Bus 23632	: V=1.01375, theta=0.0 -> V=0.90505, theta=-18.84705
% INFO    : Bus 24804	: V=1.04923, theta=0.0 -> V=0.9802, theta=-13.04006
% INFO    : Bus 25221	: V=1.04737, theta=0.0 -> V=0.94672, theta=-9.89109
% INFO    : Bus 25222	: V=1.04741, theta=0.0 -> V=0.9467, theta=-9.89664
% INFO    : Bus 25404	: V=1.05395, theta=0.0 -> V=0.98567, theta=-9.20583
% INFO    : Bus 25604	: V=1.05513, theta=0.0 -> V=0.98315, theta=-10.21412
% INFO    : Bus 25611	: V=1.075, theta=0.0 -> V=1.00644, theta=-3.77854
% INFO    : Bus 25621	: V=1.06374, theta=0.0 -> V=0.99971, theta=-4.77217
% INFO    : Bus 25622	: V=1.07481, theta=0.0 -> V=1.00485, theta=-5.38592
% INFO    : Bus 25623	: V=1.075, theta=0.0 -> V=1.00644, theta=-3.77854
% INFO    : Bus 25624	: V=1.06384, theta=0.0 -> V=0.99977, theta=-4.76987
% INFO    : Bus 25625	: V=1.07488, theta=0.0 -> V=1.00489, theta=-5.38322
% INFO    : Bus 26700	: V=1.06165, theta=0.0 -> V=0.88843, theta=-3.39225
% INFO    : Bus 26701	: V=1.06021, theta=0.0 -> V=0.89051, theta=-3.67696
% INFO    : Bus 26702	: V=1.06165, theta=0.0 -> V=0.88841, theta=-3.3895
% INFO    : Bus 26703	: V=1.06165, theta=0.0 -> V=0.88838, theta=-3.38635
% INFO    : Bus 26705	: V=1.06423, theta=0.0 -> V=0.8951, theta=-2.86404
% INFO    : Bus 26709	: V=1.06168, theta=0.0 -> V=0.88845, theta=-3.39157
% INFO    : Bus 26710	: V=1.06165, theta=0.0 -> V=0.88841, theta=-3.3895
% INFO    : Bus 26711	: V=1.07, theta=0.0 -> V=0.89541, theta=-3.46061
% INFO    : Bus 26712	: V=1.06165, theta=0.0 -> V=0.88839, theta=-3.38675
% INFO    : Bus 26722	: V=1.06463, theta=0.0 -> V=0.89543, theta=-2.87069
% INFO    : Bus 26771	: V=1.07613, theta=0.0 -> V=0.88097, theta=2.41519
% INFO    : Bus 26772	: V=1.06439, theta=0.0 -> V=0.8936, theta=2.31343
% INFO    : Bus 26773	: V=1.07568, theta=0.0 -> V=0.85, theta=-3.3184
% INFO    : Bus 26774	: V=1.0618, theta=0.0 -> V=0.88681, theta=1.87042
% INFO    : Bus 26802	: V=1.0767, theta=0.0 -> V=0.9689, theta=-12.65733
% INFO    : Bus 27002	: V=1.00707, theta=0.0 -> V=0.93318, theta=-12.59098
% INFO    : Bus 27004	: V=1.07176, theta=0.0 -> V=0.99318, theta=-12.59098
% INFO    : Bus 27071	: V=1.00896, theta=0.0 -> V=0.93318, theta=-12.59098
% INFO    : Bus 27204	: V=1.05506, theta=0.0 -> V=0.98567, theta=-13.74256
% INFO    : Bus 27219	: V=1.05524, theta=0.0 -> V=0.98919, theta=-9.6996
% INFO    : Bus 27281	: V=1.05498, theta=0.0 -> V=0.98891, theta=-9.71828
% INFO    : Bus 27302	: V=1.01782, theta=0.0 -> V=0.94376, theta=-8.54584
% INFO    : Bus 27361	: V=1.01782, theta=0.0 -> V=0.94376, theta=-8.54584
% INFO    : Bus 27371	: V=1.01823, theta=0.0 -> V=0.94376, theta=-8.54584
% INFO    : Bus 27372	: V=1.01924, theta=0.0 -> V=0.94376, theta=-8.54584
% INFO    : Bus 27402	: V=1.01058, theta=0.0 -> V=0.93341, theta=-19.12567
% INFO    : Bus 27404	: V=1.05389, theta=0.0 -> V=0.97341, theta=-19.12567
% INFO    : Bus 27410	: V=1.04026, theta=0.0 -> V=0.96465, theta=-15.17456
% INFO    : Bus 27412	: V=1.01638, theta=0.0 -> V=0.93876, theta=-19.12567
% INFO    : Bus 27421	: V=1.04097, theta=0.0 -> V=0.96573, theta=-14.94818
% INFO    : Bus 27422	: V=1.04103, theta=0.0 -> V=0.96581, theta=-14.93294
% INFO    : Bus 27471	: V=0.99072, theta=0.0 -> V=0.91689, theta=-15.46734
% INFO    : Bus 27472	: V=0.99072, theta=0.0 -> V=0.91703, theta=-15.44396
% INFO    : Bus 27473	: V=0.99557, theta=0.0 -> V=0.92143, theta=-14.01249
% INFO    : Bus 27604	: V=1.0543, theta=0.0 -> V=0.9821, theta=-9.71782
% INFO    : Bus 27702	: V=1.06873, theta=0.0 -> V=1.00196, theta=-7.30928
% INFO    : Bus 27703	: V=1.08526, theta=0.0 -> V=1.00269, theta=-7.41992
% INFO    : Bus 27712	: V=1.06166, theta=0.0 -> V=0.98785, theta=-8.87575
% INFO    : Bus 27722	: V=1.06099, theta=0.0 -> V=0.9808, theta=-8.62009
% INFO    : Bus 27771	: V=1.08404, theta=0.0 -> V=1.00423, theta=-7.43229
% INFO    : Bus 27772	: V=1.053, theta=0.0 -> V=0.97018, theta=-8.53936
% INFO    : Bus 27773	: V=1.05168, theta=0.0 -> V=0.96852, theta=-8.52842
% INFO    : Bus 27774	: V=1.06252, theta=0.0 -> V=0.99911, theta=-4.27215
% INFO    : Bus 27801	: V=1.02734, theta=0.0 -> V=0.91371, theta=-15.9728
% INFO    : Bus 27804	: V=1.06038, theta=0.0 -> V=0.94554, theta=-16.41558
% INFO    : Bus 27805	: V=1.05056, theta=0.0 -> V=0.94043, theta=-11.38587
% INFO    : Bus 27812	: V=0.99801, theta=0.0 -> V=0.88992, theta=-16.41558
% INFO    : Bus 27813	: V=1.0055, theta=0.0 -> V=0.89228, theta=-16.36608
% INFO    : Bus 27871	: V=0.99524, theta=0.0 -> V=0.88023, theta=-16.34007
% INFO    : Bus 28002	: V=0.99353, theta=0.0 -> V=0.89371, theta=-4.04411
% INFO    : Bus 28019	: V=1.00207, theta=0.0 -> V=0.92064, theta=-10.47539
% INFO    : Bus 28071	: V=0.97338, theta=0.0 -> V=0.87076, theta=-0.3153
% INFO    : Bus 28201	: V=1.02786, theta=0.0 -> V=0.94924, theta=-17.73385
% INFO    : Bus 28202	: V=1.00169, theta=0.0 -> V=0.92319, theta=-13.7711
% INFO    : Bus 28204	: V=1.05649, theta=0.0 -> V=0.97902, theta=-13.84942
% INFO    : Bus 28261	: V=1.0319, theta=0.0 -> V=0.95961, theta=-11.08822
% INFO    : Bus 28271	: V=0.98201, theta=0.0 -> V=0.90131, theta=-13.724
% INFO    : Bus 28421	: V=1.0395, theta=0.0 -> V=0.98017, theta=-8.50206
% INFO    : Bus 28571	: V=0.99847, theta=0.0 -> V=0.96325, theta=-9.51253
% INFO    : Bus 28601	: V=1.02922, theta=0.0 -> V=0.96896, theta=-15.82928
% INFO    : Bus 28604	: V=1.05365, theta=0.0 -> V=0.98729, theta=-19.60667
% INFO    : Bus 28611	: V=1.03799, theta=0.0 -> V=0.97611, theta=-15.86761
% INFO    : Bus 28804	: V=1.08063, theta=0.0 -> V=1.00392, theta=-8.116
% INFO    : Bus 28810	: V=1.02595, theta=0.0 -> V=0.96802, theta=-11.25707
% INFO    : Bus 28812	: V=1.01368, theta=0.0 -> V=0.93597, theta=-2.46956
% INFO    : Bus 28814	: V=1.06964, theta=0.0 -> V=1.05694, theta=-8.88692
% INFO    : Bus 28815	: V=1.06859, theta=0.0 -> V=1.05591, theta=-8.86285
% INFO    : Bus 28824	: V=1.06729, theta=0.0 -> V=1.0413, theta=-9.30409
% INFO    : Bus 28834	: V=1.06859, theta=0.0 -> V=1.05591, theta=-8.86285
% INFO    : Bus 28872	: V=1.06889, theta=0.0 -> V=1.05649, theta=-6.91027
% INFO    : Bus 28873	: V=1.05496, theta=0.0 -> V=1.06969, theta=-8.88761
% INFO    : Bus 28874	: V=1.01403, theta=0.0 -> V=0.93612, theta=0.79664
% INFO    : Bus 29401	: V=1.04014, theta=0.0 -> V=0.97076, theta=-11.93356
% INFO    : Bus 29501	: V=1.0601, theta=0.0 -> V=0.99175, theta=-10.02825
% INFO    : Bus 29671	: V=1.0072, theta=0.0 -> V=1.00161, theta=3.89176
% INFO    : Bus 29672	: V=1.00469, theta=0.0 -> V=0.98887, theta=3.99323
% INFO    : Bus 29673	: V=1.00075, theta=0.0 -> V=0.93458, theta=5.60886
% INFO    : Bus 30671	: V=1.00766, theta=0.0 -> V=0.94222, theta=-13.28706
% INFO    : Bus 30804	: V=1.05607, theta=0.0 -> V=0.9962, theta=-13.10211
% INFO    : Bus 30820	: V=1.07308, theta=0.0 -> V=1.00411, theta=-7.72765
% INFO    : Bus 30821	: V=1.07004, theta=0.0 -> V=1.00196, theta=-8.34089
% INFO    : Bus 30822	: V=1.06977, theta=0.0 -> V=1.00195, theta=-8.33665
% INFO    : Bus 30824	: V=1.05028, theta=0.0 -> V=0.99153, theta=-9.37496
% INFO    : Bus 30826	: V=1.05028, theta=0.0 -> V=0.99154, theta=-9.37903
% INFO    : Bus 31001	: V=0.99782, theta=0.0 -> V=0.86233, theta=-25.06249
% INFO    : Bus 31002	: V=1.01706, theta=0.0 -> V=0.87871, theta=-25.05212
% INFO    : Bus 31004	: V=1.03131, theta=0.0 -> V=0.89127, theta=-25.05212
% INFO    : Bus 31014	: V=1.03152, theta=0.0 -> V=0.89146, theta=-25.06249
% INFO    : Bus 31019	: V=1.04368, theta=0.0 -> V=0.91892, theta=-17.25457
% INFO    : Bus 31071	: V=1.01752, theta=0.0 -> V=0.87871, theta=-25.05212
% INFO    : Bus 31074	: V=1.01752, theta=0.0 -> V=0.87871, theta=-25.05212
% INFO    : Bus 31271	: V=1.00691, theta=0.0 -> V=0.90874, theta=4.42272
% INFO    : Bus 32021	: V=1.0389, theta=0.0 -> V=0.97561, theta=-13.01772
% INFO    : Bus 32022	: V=1.03889, theta=0.0 -> V=0.97561, theta=-13.01961
% INFO    : Bus 32023	: V=1.04112, theta=0.0 -> V=0.97975, theta=-11.87753
% INFO    : Bus 32201	: V=1.03508, theta=0.0 -> V=0.9674, theta=-17.16794
% INFO    : Bus 32204	: V=1.07648, theta=0.0 -> V=1.00398, theta=-20.232
% INFO    : Bus 32210	: V=1.03215, theta=0.0 -> V=0.96662, theta=-13.95101
% INFO    : Bus 32404	: V=1.06557, theta=0.0 -> V=0.99152, theta=-13.73563
% INFO    : Bus 32461	: V=1.05821, theta=0.0 -> V=0.98783, theta=-10.79836
% INFO    : Bus 32502	: V=1.01803, theta=0.0 -> V=0.97122, theta=-2.92673
% INFO    : Bus 32504	: V=1.05489, theta=0.0 -> V=0.97427, theta=-7.50815
% INFO    : Bus 32514	: V=1.05444, theta=0.0 -> V=0.97467, theta=-7.4257
% INFO    : Bus 32532	: V=1.01803, theta=0.0 -> V=0.97122, theta=-2.92673
% INFO    : Bus 32576	: V=1.0, theta=0.0 -> V=0.97659, theta=0.26832
% INFO    : Bus 32577	: V=1.0, theta=0.0 -> V=0.97122, theta=-2.92673
% INFO    : Bus 32578	: V=1.01803, theta=0.0 -> V=0.97122, theta=-2.92673
% INFO    : Bus 32604	: V=1.0624, theta=0.0 -> V=0.96311, theta=-22.37515
% INFO    : Bus 32661	: V=1.0347, theta=0.0 -> V=0.94654, theta=-16.55287
% INFO    : Bus 32810	: V=1.04918, theta=0.0 -> V=0.95822, theta=-12.18412
% INFO    : Bus 32821	: V=1.05083, theta=0.0 -> V=0.9582, theta=-12.10087
% INFO    : Bus 32822	: V=1.05079, theta=0.0 -> V=0.95819, theta=-12.1015
% INFO    : Bus 32823	: V=1.04879, theta=0.0 -> V=0.95823, theta=-11.90853
% INFO    : Bus 32824	: V=1.05244, theta=0.0 -> V=0.95825, theta=-12.02845
% INFO    : Bus 33002	: V=1.01238, theta=0.0 -> V=0.95483, theta=-14.09894
% INFO    : Bus 33004	: V=1.06412, theta=0.0 -> V=0.98893, theta=-13.95937
% INFO    : Bus 33012	: V=1.01597, theta=0.0 -> V=0.93915, theta=-14.20082
% INFO    : Bus 33014	: V=1.06696, theta=0.0 -> V=0.99595, theta=-14.09935
% INFO    : Bus 33024	: V=1.07368, theta=0.0 -> V=0.99725, theta=-14.17039
% INFO    : Bus 33034	: V=1.07906, theta=0.0 -> V=0.99785, theta=-14.20082
% INFO    : Bus 33071	: V=1.0, theta=0.0 -> V=0.95456, theta=-14.09694
% INFO    : Bus 33072	: V=1.01642, theta=0.0 -> V=0.93915, theta=-14.20082
% INFO    : Bus 33201	: V=1.02929, theta=0.0 -> V=0.96391, theta=-14.81537
% INFO    : Bus 33421	: V=1.06193, theta=0.0 -> V=0.97372, theta=-13.01909
% INFO    : Bus 33422	: V=1.06195, theta=0.0 -> V=0.97374, theta=-13.01903
% INFO    : Bus 33801	: V=1.032, theta=0.0 -> V=0.96016, theta=-13.96447
% INFO    : Bus 34001	: V=1.03397, theta=0.0 -> V=0.95522, theta=-18.95814
% INFO    : Bus 34201	: V=1.05596, theta=0.0 -> V=0.98399, theta=-9.09485
% INFO    : Bus 34301	: V=1.02741, theta=0.0 -> V=0.96714, theta=-14.858
% INFO    : Bus 35002	: V=1.00559, theta=0.0 -> V=0.87296, theta=-13.43225
% INFO    : Bus 35004	: V=1.06466, theta=0.0 -> V=0.92918, theta=-13.47551
% INFO    : Bus 35071	: V=0.98777, theta=0.0 -> V=0.85, theta=-13.23979
% INFO    : Bus 35074	: V=0.9993, theta=0.0 -> V=0.85088, theta=-5.6791
% INFO    : Bus 35211	: V=1.05145, theta=0.0 -> V=0.99639, theta=-7.06915
% INFO    : Bus 35221	: V=1.05993, theta=0.0 -> V=0.99865, theta=-6.98063
% INFO    : Bus 35222	: V=1.05409, theta=0.0 -> V=0.99619, theta=-6.90156
% INFO    : Bus 35223	: V=1.05994, theta=0.0 -> V=0.99864, theta=-6.97983
% INFO    : Bus 35224	: V=1.04987, theta=0.0 -> V=0.99599, theta=-6.7566
% INFO    : Bus 35231	: V=1.03777, theta=0.0 -> V=0.99732, theta=-5.15255
% INFO    : Bus 35232	: V=1.03773, theta=0.0 -> V=0.99784, theta=-5.10694
% INFO    : Bus 35236	: V=1.03928, theta=0.0 -> V=0.99535, theta=-5.45616
% INFO    : Bus 35237	: V=1.0407, theta=0.0 -> V=0.99474, theta=-5.59608
% INFO    : Bus 35238	: V=1.03926, theta=0.0 -> V=0.99536, theta=-5.45416
% INFO    : Bus 35261	: V=1.05792, theta=0.0 -> V=0.99922, theta=-7.16106
% INFO    : Bus 35404	: V=1.05893, theta=0.0 -> V=0.96002, theta=-19.16532
% INFO    : Bus 35604	: V=1.06323, theta=0.0 -> V=0.99622, theta=-12.58519
% INFO    : Bus 35661	: V=1.05759, theta=0.0 -> V=0.99307, theta=-9.71032
% INFO    : Bus 35662	: V=1.05759, theta=0.0 -> V=0.99304, theta=-9.71032
% INFO    : Bus 35771	: V=1.03999, theta=0.0 -> V=0.98677, theta=-11.13183
% INFO    : Bus 35802	: V=1.01018, theta=0.0 -> V=0.92609, theta=-15.53082
% INFO    : Bus 35804	: V=1.06754, theta=0.0 -> V=0.979, theta=-15.53077
% INFO    : Bus 35812	: V=0.99849, theta=0.0 -> V=0.91347, theta=-11.78024
% INFO    : Bus 35813	: V=1.01613, theta=0.0 -> V=0.92434, theta=-15.42769
% INFO    : Bus 35814	: V=1.06913, theta=0.0 -> V=0.98046, theta=-15.60296
% INFO    : Bus 35815	: V=1.01705, theta=0.0 -> V=0.92131, theta=-7.59077
% INFO    : Bus 35822	: V=1.01305, theta=0.0 -> V=0.92903, theta=-15.60296
% INFO    : Bus 35824	: V=1.06756, theta=0.0 -> V=0.97902, theta=-15.53128
% INFO    : Bus 35861	: V=0.9799, theta=0.0 -> V=0.9071, theta=-11.87478
% INFO    : Bus 35862	: V=0.9799, theta=0.0 -> V=0.90709, theta=-11.87478
% INFO    : Bus 35871	: V=1.01064, theta=0.0 -> V=0.92609, theta=-15.53082
% INFO    : Bus 35872	: V=1.01063, theta=0.0 -> V=0.92609, theta=-15.53082
% INFO    : Bus 35873	: V=1.01206, theta=0.0 -> V=0.92609, theta=-15.53082
% INFO    : Bus 35875	: V=0.98157, theta=0.0 -> V=0.89455, theta=-11.74243
% INFO    : Bus 35876	: V=0.99623, theta=0.0 -> V=0.90193, theta=-15.38151
% INFO    : Bus 35877	: V=1.01743, theta=0.0 -> V=0.92151, theta=-4.25387
% INFO    : Bus 36001	: V=1.04342, theta=0.0 -> V=0.97408, theta=-18.46803
% INFO    : Bus 36201	: V=1.01224, theta=0.0 -> V=0.88583, theta=-25.17811
% INFO    : Bus 36202	: V=1.04573, theta=0.0 -> V=0.92009, theta=-16.80594
% INFO    : Bus 36271	: V=1.06862, theta=0.0 -> V=0.93883, theta=-15.10958
% INFO    : Bus 36272	: V=1.07116, theta=0.0 -> V=0.93589, theta=-16.83321
% INFO    : Bus 36402	: V=1.0083, theta=0.0 -> V=0.93545, theta=-7.44117
% INFO    : Bus 36412	: V=1.01654, theta=0.0 -> V=0.95017, theta=-6.20278
% INFO    : Bus 36421	: V=1.0557, theta=0.0 -> V=0.99025, theta=-11.82006
% INFO    : Bus 36422	: V=1.02175, theta=0.0 -> V=0.94004, theta=-7.66056
% INFO    : Bus 36432	: V=1.01366, theta=0.0 -> V=0.94096, theta=-6.48267
% INFO    : Bus 36442	: V=1.00793, theta=0.0 -> V=0.93677, theta=-6.86982
% INFO    : Bus 36452	: V=1.01278, theta=0.0 -> V=0.93885, theta=-6.40217
% INFO    : Bus 36462	: V=1.01405, theta=0.0 -> V=0.94157, theta=-6.43002
% INFO    : Bus 36471	: V=1.01826, theta=0.0 -> V=0.95528, theta=-3.10005
% INFO    : Bus 36472	: V=0.99887, theta=0.0 -> V=0.92194, theta=-6.27039
% INFO    : Bus 36473	: V=1.01599, theta=0.0 -> V=0.94157, theta=-6.43002
% INFO    : Bus 36474	: V=0.98661, theta=0.0 -> V=0.91324, theta=-6.82186
% INFO    : Bus 36475	: V=0.99509, theta=0.0 -> V=0.92883, theta=-3.21985
% INFO    : Bus 36476	: V=1.03728, theta=0.0 -> V=0.94744, theta=-7.71917
% INFO    : Bus 36482	: V=1.00787, theta=0.0 -> V=0.93656, theta=-6.85979
% INFO    : Bus 36492	: V=1.00774, theta=0.0 -> V=0.93917, theta=-6.46783
% INFO    : Bus 37501	: V=1.0437, theta=0.0 -> V=0.97156, theta=-15.60044
% INFO    : Bus 37601	: V=1.04263, theta=0.0 -> V=0.97679, theta=-10.22798
% INFO    : Bus 37602	: V=1.05753, theta=0.0 -> V=0.99156, theta=-8.17605
% INFO    : Bus 38001	: V=1.03572, theta=0.0 -> V=0.97032, theta=-17.50386
% INFO    : Bus 38002	: V=1.04683, theta=0.0 -> V=0.98071, theta=-14.86929
% INFO    : Bus 38004	: V=1.05463, theta=0.0 -> V=0.98935, theta=-14.8977
% INFO    : Bus 38012	: V=1.01794, theta=0.0 -> V=0.95493, theta=-14.91083
% INFO    : Bus 38014	: V=1.05519, theta=0.0 -> V=0.98988, theta=-14.91083
% INFO    : Bus 38071	: V=1.03068, theta=0.0 -> V=0.96145, theta=-14.7257
% INFO    : Bus 38201	: V=1.0107, theta=0.0 -> V=0.95755, theta=-8.15875
% INFO    : Bus 38202	: V=1.01101, theta=0.0 -> V=0.94949, theta=-9.52233
% INFO    : Bus 38203	: V=1.06277, theta=0.0 -> V=0.99811, theta=-9.52233
% INFO    : Bus 38204	: V=1.06273, theta=0.0 -> V=0.99807, theta=-9.52015
% INFO    : Bus 38211	: V=1.00651, theta=0.0 -> V=0.94502, theta=-9.34385
% INFO    : Bus 38212	: V=1.01071, theta=0.0 -> V=0.9439, theta=-2.94718
% INFO    : Bus 38213	: V=1.01174, theta=0.0 -> V=0.94566, theta=-8.03894
% INFO    : Bus 38214	: V=1.06839, theta=0.0 -> V=1.01222, theta=-8.15852
% INFO    : Bus 38215	: V=1.0142, theta=0.0 -> V=0.97014, theta=-0.74209
% INFO    : Bus 38224	: V=1.06388, theta=0.0 -> V=0.99889, theta=-9.34162
% INFO    : Bus 38231	: V=1.0107, theta=0.0 -> V=0.95756, theta=-8.15909
% INFO    : Bus 38232	: V=1.0064, theta=0.0 -> V=0.94492, theta=-9.34271
% INFO    : Bus 38233	: V=1.0639, theta=0.0 -> V=0.99891, theta=-9.34271
% INFO    : Bus 38234	: V=1.06388, theta=0.0 -> V=0.99889, theta=-9.34162
% INFO    : Bus 38241	: V=1.01609, theta=0.0 -> V=0.97237, theta=-6.91543
% INFO    : Bus 38242	: V=1.00659, theta=0.0 -> V=0.9451, theta=-9.34683
% INFO    : Bus 38244	: V=1.06391, theta=0.0 -> V=0.99892, theta=-9.34334
% INFO    : Bus 38254	: V=1.08736, theta=0.0 -> V=1.01659, theta=-8.03894
% INFO    : Bus 38264	: V=1.07415, theta=0.0 -> V=1.02793, theta=-6.91543
% INFO    : Bus 38271	: V=1.01113, theta=0.0 -> V=0.94434, theta=-1.90337
% INFO    : Bus 38272	: V=1.01214, theta=0.0 -> V=0.94566, theta=-8.03894
% INFO    : Bus 38273	: V=1.01462, theta=0.0 -> V=0.97054, theta=2.40402
% INFO    : Bus 38284	: V=1.07721, theta=0.0 -> V=1.03678, theta=-6.19958
% INFO    : Bus 38421	: V=1.05717, theta=0.0 -> V=0.99125, theta=-9.4734
% INFO    : Bus 38422	: V=1.05832, theta=0.0 -> V=0.99219, theta=-9.33434
% INFO    : Bus 38423	: V=1.05662, theta=0.0 -> V=0.98739, theta=-8.09395
% INFO    : Bus 38424	: V=1.05839, theta=0.0 -> V=0.9886, theta=-7.96446
% INFO    : Bus 38601	: V=1.04614, theta=0.0 -> V=0.97719, theta=-11.99436
% INFO    : Bus 38701	: V=1.05311, theta=0.0 -> V=0.98398, theta=-13.1091
% INFO    : Bus 38802	: V=1.01569, theta=0.0 -> V=0.97033, theta=-8.89952
% INFO    : Bus 38804	: V=1.05763, theta=0.0 -> V=0.99423, theta=-13.85378
% INFO    : Bus 38812	: V=1.01695, theta=0.0 -> V=0.95599, theta=-13.85378
% INFO    : Bus 38870	: V=1.01765, theta=0.0 -> V=0.97033, theta=-8.89952
% INFO    : Bus 38871	: V=1.0, theta=0.0 -> V=0.96985, theta=-5.05034
% INFO    : Bus 39401	: V=1.00478, theta=0.0 -> V=0.90801, theta=-10.89456
% INFO    : Bus 39421	: V=1.07177, theta=0.0 -> V=0.96124, theta=-2.77902
% INFO    : Bus 39471	: V=0.98997, theta=0.0 -> V=0.85633, theta=2.55682
% INFO    : Bus 39472	: V=0.98776, theta=0.0 -> V=0.87372, theta=10.48398
% INFO    : Bus 39473	: V=0.98973, theta=0.0 -> V=0.87413, theta=10.44015
% INFO    : Bus 39601	: V=1.04052, theta=0.0 -> V=0.97354, theta=-16.44647
% INFO    : Bus 39610	: V=1.03305, theta=0.0 -> V=0.9678, theta=-14.05305
% INFO    : Bus 39670	: V=1.03305, theta=0.0 -> V=0.9678, theta=-14.05196
% INFO    : Bus 39675	: V=1.00521, theta=0.0 -> V=0.93952, theta=-14.40192
% INFO    : Bus 39801	: V=1.02708, theta=0.0 -> V=0.93972, theta=-14.08216
% INFO    : Bus 40001	: V=1.02114, theta=0.0 -> V=0.91026, theta=-15.21747
% INFO    : Bus 40004	: V=1.05803, theta=0.0 -> V=0.94564, theta=-13.76084
% INFO    : Bus 40204	: V=1.0585, theta=0.0 -> V=0.98307, theta=-15.81335
% INFO    : Bus 40404	: V=1.05957, theta=0.0 -> V=0.91862, theta=-16.14188
% INFO    : Bus 40412	: V=1.00947, theta=0.0 -> V=0.87488, theta=-16.14188
% INFO    : Bus 40461	: V=1.04432, theta=0.0 -> V=0.90754, theta=-14.00383
% INFO    : Bus 40462	: V=1.04432, theta=0.0 -> V=0.90754, theta=-14.00383
% INFO    : Bus 40471	: V=1.01117, theta=0.0 -> V=0.87488, theta=-16.14188
% INFO    : Bus 40601	: V=1.0469, theta=0.0 -> V=0.9888, theta=-7.72966
% INFO    : Bus 40602	: V=1.05167, theta=0.0 -> V=0.99253, theta=-8.98094
% INFO    : Bus 40761	: V=1.00472, theta=0.0 -> V=0.92641, theta=-9.0772
% INFO    : Bus 40771	: V=1.00507, theta=0.0 -> V=0.92641, theta=-9.0772
% INFO    : Bus 40772	: V=1.00511, theta=0.0 -> V=0.92641, theta=-9.0772
% INFO    : Bus 40773	: V=1.00654, theta=0.0 -> V=0.93199, theta=-6.00987
% INFO    : Bus 40801	: V=1.05065, theta=0.0 -> V=0.97917, theta=-11.8781
% INFO    : Bus 41002	: V=1.05841, theta=0.0 -> V=0.98666, theta=-8.72867
% INFO    : Bus 41102	: V=1.05707, theta=0.0 -> V=0.9896, theta=-10.91674
% INFO    : Bus 42001	: V=1.01302, theta=0.0 -> V=0.94084, theta=-13.57778
% INFO    : Bus 42004	: V=1.05644, theta=0.0 -> V=0.98116, theta=-13.57778
% INFO    : Bus 42102	: V=1.05793, theta=0.0 -> V=0.98747, theta=-12.94885
% INFO    : Bus 42204	: V=1.05597, theta=0.0 -> V=0.99091, theta=-13.33422
% INFO    : Bus 42214	: V=1.05623, theta=0.0 -> V=0.99115, theta=-13.34751
% INFO    : Bus 42224	: V=1.05607, theta=0.0 -> V=0.991, theta=-13.33582
% INFO    : Bus 42234	: V=1.05616, theta=0.0 -> V=0.99108, theta=-13.34052
% INFO    : Bus 42244	: V=1.05618, theta=0.0 -> V=0.99111, theta=-13.3419
% INFO    : Bus 42404	: V=1.05706, theta=0.0 -> V=0.98991, theta=-7.53451
% INFO    : Bus 42474	: V=1.02454, theta=0.0 -> V=0.97023, theta=-3.84071
% INFO    : Bus 42475	: V=1.02454, theta=0.0 -> V=0.99615, theta=-3.84071
% INFO    : Bus 42602	: V=1.0282, theta=0.0 -> V=0.92019, theta=-15.93384
% INFO    : Bus 42604	: V=1.04918, theta=0.0 -> V=0.94371, theta=-18.37831
% INFO    : Bus 42672	: V=1.01, theta=0.0 -> V=0.90307, theta=-15.8915
% INFO    : Bus 42673	: V=1.01459, theta=0.0 -> V=0.90814, theta=-12.61453
% INFO    : Bus 42674	: V=1.02866, theta=0.0 -> V=0.92019, theta=-15.93384
% INFO    : Bus 42802	: V=1.05685, theta=0.0 -> V=0.99688, theta=-12.75903
% INFO    : Bus 43401	: V=1.03692, theta=0.0 -> V=0.97508, theta=-13.35335
% INFO    : Bus 43602	: V=1.01203, theta=0.0 -> V=0.9273, theta=-14.60177
% INFO    : Bus 43604	: V=1.06953, theta=0.0 -> V=0.98028, theta=-14.60177
% INFO    : Bus 43619	: V=1.04852, theta=0.0 -> V=0.96669, theta=-9.41857
% INFO    : Bus 43671	: V=1.01396, theta=0.0 -> V=0.9273, theta=-14.60177
% INFO    : Bus 43672	: V=1.01397, theta=0.0 -> V=0.9273, theta=-14.60177
% INFO    : Bus 43704	: V=1.07695, theta=0.0 -> V=0.92049, theta=-13.15448
% INFO    : Bus 43712	: V=1.01856, theta=0.0 -> V=0.85, theta=-13.20771
% INFO    : Bus 43724	: V=1.0895, theta=0.0 -> V=0.92237, theta=-13.19482
% INFO    : Bus 43774	: V=1.03272, theta=0.0 -> V=0.85254, theta=-13.22954
% INFO    : Bus 43821	: V=1.04749, theta=0.0 -> V=0.95985, theta=-3.82959
% INFO    : Bus 44001	: V=1.05773, theta=0.0 -> V=0.98575, theta=-10.78152
% INFO    : Bus 44471	: V=0.99847, theta=0.0 -> V=0.91539, theta=-13.80255
% INFO    : Bus 44623	: V=1.07367, theta=0.0 -> V=1.00463, theta=-8.43067
% INFO    : Bus 44624	: V=1.07365, theta=0.0 -> V=1.00461, theta=-8.43795
% INFO    : Bus 44681	: V=1.0727, theta=0.0 -> V=1.00365, theta=-8.73148
% INFO    : Bus 44804	: V=1.06058, theta=0.0 -> V=0.96581, theta=-17.31433
% INFO    : Bus 44812	: V=1.00494, theta=0.0 -> V=0.91515, theta=-17.31456
% INFO    : Bus 44814	: V=1.06058, theta=0.0 -> V=0.96582, theta=-17.31456
% INFO    : Bus 44901	: V=1.05097, theta=0.0 -> V=0.98666, theta=-8.5954
% INFO    : Bus 45001	: V=1.01373, theta=0.0 -> V=0.94837, theta=-12.75221
% INFO    : Bus 45101	: V=1.04401, theta=0.0 -> V=0.97768, theta=-12.67549
% INFO    : Bus 46210	: V=1.02173, theta=0.0 -> V=0.95149, theta=-12.6968
% INFO    : Bus 46214	: V=1.02173, theta=0.0 -> V=0.95149, theta=-12.6968
% INFO    : Bus 46224	: V=1.02173, theta=0.0 -> V=0.95149, theta=-12.6968
% INFO    : Bus 46501	: V=1.05054, theta=0.0 -> V=0.98215, theta=-9.2814
% INFO    : Bus 46504	: V=1.05214, theta=0.0 -> V=0.98401, theta=-9.09977
% INFO    : Bus 46801	: V=1.0585, theta=0.0 -> V=0.9546, theta=-10.18444
% INFO    : Bus 46802	: V=1.00639, theta=0.0 -> V=0.90396, theta=-7.57708
% INFO    : Bus 46804	: V=1.05143, theta=0.0 -> V=0.94822, theta=-10.18192
% INFO    : Bus 46812	: V=1.01116, theta=0.0 -> V=0.89266, theta=-1.62943
% INFO    : Bus 46814	: V=1.06275, theta=0.0 -> V=0.94846, theta=-10.1955
% INFO    : Bus 46822	: V=1.00884, theta=0.0 -> V=0.89273, theta=-10.19928
% INFO    : Bus 46824	: V=1.07154, theta=0.0 -> V=0.94853, theta=-10.19928
% INFO    : Bus 46834	: V=1.04148, theta=0.0 -> V=0.93803, theta=-7.61684
% INFO    : Bus 46844	: V=1.04128, theta=0.0 -> V=0.93732, theta=-7.57582
% INFO    : Bus 46854	: V=1.05148, theta=0.0 -> V=0.94827, theta=-10.18444
% INFO    : Bus 46870	: V=0.99553, theta=0.0 -> V=0.89059, theta=-7.46891
% INFO    : Bus 46873	: V=1.00923, theta=0.0 -> V=0.89273, theta=-10.19928
% INFO    : Bus 46874	: V=0.99582, theta=0.0 -> V=0.87873, theta=2.29607
% INFO    : Bus 46875	: V=1.0585, theta=0.0 -> V=0.9546, theta=-10.18444
% INFO    : Bus 47004	: V=1.07285, theta=0.0 -> V=0.93612, theta=-13.74858
% INFO    : Bus 47221	: V=1.04054, theta=0.0 -> V=0.98027, theta=-12.80876
% INFO    : Bus 47222	: V=1.04862, theta=0.0 -> V=0.98565, theta=-12.83185
% INFO    : Bus 47261	: V=1.04957, theta=0.0 -> V=0.9852, theta=-13.2893
% INFO    : Bus 47402	: V=1.05193, theta=0.0 -> V=0.98067, theta=-10.97472
% INFO    : Bus 47601	: V=1.04751, theta=0.0 -> V=0.98293, theta=-14.31673
% INFO    : Bus 47802	: V=1.00159, theta=0.0 -> V=0.94284, theta=-3.09243
% INFO    : Bus 47871	: V=0.99591, theta=0.0 -> V=0.94233, theta=0.10004
% INFO    : Bus 47872	: V=1.00958, theta=0.0 -> V=0.94981, theta=-7.68525
% INFO    : Bus 47873	: V=1.00199, theta=0.0 -> V=0.94327, theta=-0.01261
% INFO    : Bus 47902	: V=1.0091, theta=0.0 -> V=0.94981, theta=-7.68525
% INFO    : Bus 49001	: V=1.02269, theta=0.0 -> V=0.955, theta=-10.86013
% INFO    : Bus 49421	: V=1.07413, theta=0.0 -> V=0.94822, theta=-11.59139
% INFO    : Bus 49422	: V=1.07422, theta=0.0 -> V=0.9483, theta=-11.59523
% INFO    : Bus 49474	: V=1.0186, theta=0.0 -> V=0.85, theta=-9.45925
% INFO    : Bus 49501	: V=1.04317, theta=0.0 -> V=0.93185, theta=-13.42973
% INFO    : Bus 49504	: V=1.07433, theta=0.0 -> V=0.94669, theta=-19.83987
% INFO    : Bus 49514	: V=1.07481, theta=0.0 -> V=0.94711, theta=-19.85087
% INFO    : Bus 49524	: V=1.07482, theta=0.0 -> V=0.94712, theta=-19.85156
% INFO    : Bus 49604	: V=1.05653, theta=0.0 -> V=0.98084, theta=-14.08995
% INFO    : Bus 49613	: V=1.00657, theta=0.0 -> V=0.92972, theta=-9.33262
% INFO    : Bus 49662	: V=1.04473, theta=0.0 -> V=0.97549, theta=-9.58472
% INFO    : Bus 49672	: V=1.00697, theta=0.0 -> V=0.93005, theta=-6.06482
% INFO    : Bus 49802	: V=1.0691, theta=0.0 -> V=0.94986, theta=-15.66111
% INFO    : Bus 49804	: V=1.06849, theta=0.0 -> V=0.94932, theta=-15.63378
% INFO    : Bus 49814	: V=1.06902, theta=0.0 -> V=0.9498, theta=-15.66094
% INFO    : Bus 49832	: V=1.06911, theta=0.0 -> V=0.94987, theta=-15.66151
% INFO    : Bus 49861	: V=1.04342, theta=0.0 -> V=0.93251, theta=-10.83704
% INFO    : Bus 49902	: V=1.07262, theta=0.0 -> V=0.97717, theta=-12.2189
% INFO    : Bus 49912	: V=1.0842, theta=0.0 -> V=0.98857, theta=-12.22188
% INFO    : Bus 49922	: V=1.07569, theta=0.0 -> V=0.97928, theta=-12.20985
% INFO    : Bus 49932	: V=1.0842, theta=0.0 -> V=0.98857, theta=-12.22188
% INFO    : Bus 49942	: V=1.0842, theta=0.0 -> V=0.98857, theta=-12.22188
% INFO    : Bus 49952	: V=1.07569, theta=0.0 -> V=0.97928, theta=-12.20985
% INFO    : Bus 49962	: V=1.0757, theta=0.0 -> V=0.97929, theta=-12.21002
% INFO    : Bus 49971	: V=1.07429, theta=0.0 -> V=0.97717, theta=-12.2189
% INFO    : Bus 49972	: V=1.0757, theta=0.0 -> V=0.97929, theta=-12.21013
% INFO    : Bus 49973	: V=1.08469, theta=0.0 -> V=0.9884, theta=-12.30278
% INFO    : Bus 49974	: V=1.0757, theta=0.0 -> V=0.97929, theta=-12.21002
% INFO    : Bus 49975	: V=1.07054, theta=0.0 -> V=0.97166, theta=-12.0968
% INFO    : Bus 49976	: V=1.09688, theta=0.0 -> V=1.00046, theta=-12.30994
% INFO    : Bus 49980	: V=1.07619, theta=0.0 -> V=0.97928, theta=-12.20985
% INFO    : Bus 49982	: V=1.0757, theta=0.0 -> V=0.97929, theta=-12.21013
% INFO    : Bus 50004	: V=1.0667, theta=0.0 -> V=0.93479, theta=-16.29985
% INFO    : Bus 50012	: V=1.0102, theta=0.0 -> V=0.87489, theta=-15.56801
% INFO    : Bus 50014	: V=1.08555, theta=0.0 -> V=0.94026, theta=-16.00432
% INFO    : Bus 50019	: V=1.06698, theta=0.0 -> V=0.94183, theta=-11.8298
% INFO    : Bus 50071	: V=1.01067, theta=0.0 -> V=0.87502, theta=-15.34232
% INFO    : Bus 50274	: V=1.0, theta=0.0 -> V=0.9589, theta=1.65562
% INFO    : Bus 50275	: V=1.0, theta=0.0 -> V=0.98151, theta=-4.8981
% INFO    : Bus 50276	: V=1.0, theta=0.0 -> V=0.98814, theta=-1.58079
% INFO    : Bus 50301	: V=1.04026, theta=0.0 -> V=0.96637, theta=-10.59439
% INFO    : Bus 50421	: V=1.04496, theta=0.0 -> V=0.93951, theta=-10.0243
% INFO    : Bus 50573	: V=1.00587, theta=0.0 -> V=0.96989, theta=-0.1009
% INFO    : Bus 50574	: V=1.00584, theta=0.0 -> V=0.97114, theta=-0.10869
% INFO    : Bus 50604	: V=1.06849, theta=0.0 -> V=0.97469, theta=-17.29376
% INFO    : Bus 50619	: V=1.0481, theta=0.0 -> V=0.96089, theta=-13.79539
% INFO    : Bus 50901	: V=1.0363, theta=0.0 -> V=0.94196, theta=-15.72202
% INFO    : Bus 51301	: V=1.04824, theta=0.0 -> V=0.98227, theta=-11.95826
% INFO    : Bus 51319	: V=1.05905, theta=0.0 -> V=0.99405, theta=-8.79089
% INFO    : Bus 51410	: V=1.05729, theta=0.0 -> V=0.96909, theta=-7.65976
% INFO    : Bus 51421	: V=1.05824, theta=0.0 -> V=0.96857, theta=-7.51045
% INFO    : Bus 51422	: V=1.05824, theta=0.0 -> V=0.96858, theta=-7.50896
% INFO    : Bus 51471	: V=0.98418, theta=0.0 -> V=0.9002, theta=-7.96612
% INFO    : Bus 51472	: V=0.98418, theta=0.0 -> V=0.90021, theta=-7.964
% INFO    : Bus 51473	: V=0.99705, theta=0.0 -> V=0.90568, theta=-7.66715
% INFO    : Bus 51474	: V=0.99705, theta=0.0 -> V=0.90568, theta=-7.66709
% INFO    : Bus 51771	: V=0.98631, theta=0.0 -> V=0.90624, theta=-6.05891
% INFO    : Bus 51772	: V=0.98758, theta=0.0 -> V=0.93831, theta=-5.96294
% INFO    : Bus 51801	: V=1.04109, theta=0.0 -> V=0.97391, theta=-17.04647
% INFO    : Bus 51804	: V=1.03933, theta=0.0 -> V=0.96885, theta=-19.95921
% INFO    : Bus 52071	: V=1.0, theta=0.0 -> V=0.96072, theta=-14.92165
% INFO    : Bus 52072	: V=1.0, theta=0.0 -> V=1.0133, theta=-6.68837
% INFO    : Bus 52073	: V=1.0, theta=0.0 -> V=1.01274, theta=-18.63843
% INFO    : Bus 52074	: V=1.0, theta=0.0 -> V=0.99985, theta=-18.69212
% INFO    : Bus 52201	: V=1.01174, theta=0.0 -> V=0.89335, theta=-7.15922
% INFO    : Bus 52204	: V=1.05462, theta=0.0 -> V=0.93122, theta=-7.08136
% INFO    : Bus 52211	: V=1.01179, theta=0.0 -> V=0.8934, theta=-7.16111
% INFO    : Bus 52212	: V=1.01684, theta=0.0 -> V=0.88733, theta=0.19412
% INFO    : Bus 52214	: V=1.05462, theta=0.0 -> V=0.93122, theta=-7.08141
% INFO    : Bus 52219	: V=1.04977, theta=0.0 -> V=0.94866, theta=-10.89393
% INFO    : Bus 52224	: V=1.05512, theta=0.0 -> V=0.93166, theta=-7.10743
% INFO    : Bus 52234	: V=1.05612, theta=0.0 -> V=0.93254, theta=-7.15894
% INFO    : Bus 52271	: V=1.01724, theta=0.0 -> V=0.88726, theta=4.0943
% INFO    : Bus 52404	: V=1.06676, theta=0.0 -> V=0.92696, theta=-14.00996
% INFO    : Bus 52476	: V=0.99463, theta=0.0 -> V=0.86377, theta=-14.11218
% INFO    : Bus 52477	: V=0.99463, theta=0.0 -> V=0.86387, theta=-14.09092
% INFO    : Bus 52602	: V=1.0172, theta=0.0 -> V=0.92376, theta=-10.34911
% INFO    : Bus 52604	: V=1.05646, theta=0.0 -> V=0.96538, theta=-10.45316
% INFO    : Bus 52605	: V=1.06549, theta=0.0 -> V=0.99172, theta=-8.11652
% INFO    : Bus 52610	: V=1.05326, theta=0.0 -> V=0.96841, theta=-8.39927
% INFO    : Bus 52612	: V=1.01636, theta=0.0 -> V=0.94189, theta=-1.99309
% INFO    : Bus 52614	: V=1.06363, theta=0.0 -> V=0.97862, theta=-7.03701
% INFO    : Bus 52615	: V=1.0668, theta=0.0 -> V=0.99573, theta=-7.77836
% INFO    : Bus 52624	: V=1.07338, theta=0.0 -> V=0.98559, theta=-6.53286
% INFO    : Bus 52625	: V=1.05711, theta=0.0 -> V=0.96597, theta=-10.4837
% INFO    : Bus 52632	: V=1.01798, theta=0.0 -> V=0.93487, theta=-4.95849
% INFO    : Bus 52634	: V=1.07405, theta=0.0 -> V=0.98647, theta=-6.41231
% INFO    : Bus 52642	: V=1.01819, theta=0.0 -> V=0.93386, theta=-6.53487
% INFO    : Bus 52644	: V=1.07422, theta=0.0 -> V=0.98567, theta=-6.53487
% INFO    : Bus 52654	: V=1.05652, theta=0.0 -> V=0.96543, theta=-10.45419
% INFO    : Bus 52661	: V=1.05326, theta=0.0 -> V=0.96841, theta=-8.39973
% INFO    : Bus 52664	: V=1.05705, theta=0.0 -> V=0.96591, theta=-10.48163
% INFO    : Bus 52671	: V=1.00247, theta=0.0 -> V=0.90706, theta=-10.3145
% INFO    : Bus 52673	: V=1.01678, theta=0.0 -> V=0.94221, theta=1.34502
% INFO    : Bus 52674	: V=1.0571, theta=0.0 -> V=0.96596, theta=-10.48347
% INFO    : Bus 52675	: V=1.02006, theta=0.0 -> V=0.93386, theta=-6.53487
% INFO    : Bus 52676	: V=1.01838, theta=0.0 -> V=0.93536, theta=-3.69546
% INFO    : Bus 52677	: V=0.99346, theta=0.0 -> V=0.89675, theta=-10.28259
% INFO    : Bus 52684	: V=1.05711, theta=0.0 -> V=0.96597, theta=-10.48381
% INFO    : Bus 52694	: V=1.06165, theta=0.0 -> V=0.98024, theta=-9.10928
% INFO    : Bus 52700	: V=1.01441, theta=0.0 -> V=0.93286, theta=-13.35748
% INFO    : Bus 52702	: V=1.01387, theta=0.0 -> V=0.93286, theta=-13.35748
% INFO    : Bus 52704	: V=1.05861, theta=0.0 -> V=0.96201, theta=-12.54611
% INFO    : Bus 52705	: V=1.0742, theta=0.0 -> V=0.98883, theta=-13.35748
% INFO    : Bus 52712	: V=1.00749, theta=0.0 -> V=0.94898, theta=-10.75476
% INFO    : Bus 52714	: V=1.07253, theta=0.0 -> V=0.98447, theta=-13.73712
% INFO    : Bus 52724	: V=1.0742, theta=0.0 -> V=0.98883, theta=-13.35748
% INFO    : Bus 52732	: V=1.00402, theta=0.0 -> V=0.91161, theta=-10.12703
% INFO    : Bus 52734	: V=1.07252, theta=0.0 -> V=0.977, theta=-14.61071
% INFO    : Bus 52772	: V=1.00592, theta=0.0 -> V=0.91161, theta=-10.12703
% INFO    : Bus 52773	: V=1.0059, theta=0.0 -> V=0.91719, theta=-6.59572
% INFO    : Bus 52774	: V=1.00402, theta=0.0 -> V=0.91161, theta=-10.12703
% INFO    : Bus 52778	: V=0.97933, theta=0.0 -> V=0.94999, theta=-7.85531
% INFO    : Bus 52794	: V=1.06658, theta=0.0 -> V=0.96958, theta=-11.59248
% INFO    : Bus 52802	: V=1.05735, theta=0.0 -> V=0.97087, theta=-8.07023
% INFO    : Bus 52804	: V=1.05735, theta=0.0 -> V=0.97087, theta=-8.07023
% INFO    : Bus 52812	: V=1.03423, theta=0.0 -> V=0.94511, theta=-8.0076
% INFO    : Bus 52813	: V=1.02176, theta=0.0 -> V=0.92405, theta=-2.21299
% INFO    : Bus 52814	: V=1.05771, theta=0.0 -> V=0.96825, theta=-4.33706
% INFO    : Bus 52815	: V=1.05762, theta=0.0 -> V=0.97087, theta=-8.07023
% INFO    : Bus 52816	: V=1.05776, theta=0.0 -> V=0.96641, theta=-3.08056
% INFO    : Bus 52817	: V=1.05774, theta=0.0 -> V=0.97087, theta=-8.07023
% INFO    : Bus 52861	: V=1.05448, theta=0.0 -> V=0.97039, theta=-8.72156
% INFO    : Bus 52871	: V=1.00245, theta=0.0 -> V=0.90233, theta=1.22556
% INFO    : Bus 52872	: V=1.05822, theta=0.0 -> V=0.96713, theta=-0.16553
% INFO    : Bus 52873	: V=1.02225, theta=0.0 -> V=0.93155, theta=-7.98027
% INFO    : Bus 52874	: V=1.05957, theta=0.0 -> V=0.97087, theta=-8.07023
% INFO    : Bus 52875	: V=1.05816, theta=0.0 -> V=0.96895, theta=-1.43612
% INFO    : Bus 52876	: V=1.05807, theta=0.0 -> V=0.97087, theta=-8.07023
% INFO    : Bus 52878	: V=1.05956, theta=0.0 -> V=0.97087, theta=-8.07023
% INFO    : Bus 53002	: V=1.00342, theta=0.0 -> V=0.88717, theta=-21.27799
% INFO    : Bus 53004	: V=1.07753, theta=0.0 -> V=0.95269, theta=-21.27249
% INFO    : Bus 53014	: V=1.07764, theta=0.0 -> V=0.95279, theta=-21.27799
% INFO    : Bus 53024	: V=1.07779, theta=0.0 -> V=0.95292, theta=-21.27719
% INFO    : Bus 53034	: V=1.07784, theta=0.0 -> V=0.95296, theta=-21.27799
% INFO    : Bus 53042	: V=1.01501, theta=0.0 -> V=0.89741, theta=-21.27799
% INFO    : Bus 53052	: V=1.0078, theta=0.0 -> V=0.89104, theta=-21.27811
% INFO    : Bus 53061	: V=1.04408, theta=0.0 -> V=0.92637, theta=-18.39911
% INFO    : Bus 53072	: V=1.0078, theta=0.0 -> V=0.89104, theta=-21.27822
% INFO    : Bus 53204	: V=1.05863, theta=0.0 -> V=0.98319, theta=-14.40078
% INFO    : Bus 53401	: V=1.02895, theta=0.0 -> V=0.91942, theta=-13.25842
% INFO    : Bus 53404	: V=1.0557, theta=0.0 -> V=0.94332, theta=-13.25842
% INFO    : Bus 53412	: V=1.014, theta=0.0 -> V=0.89879, theta=-13.17585
% INFO    : Bus 53471	: V=0.99405, theta=0.0 -> V=0.87571, theta=-13.12692
% INFO    : Bus 53604	: V=1.08122, theta=0.0 -> V=0.97739, theta=-16.7043
% INFO    : Bus 53612	: V=1.00865, theta=0.0 -> V=0.90121, theta=-16.57567
% INFO    : Bus 53613	: V=0.99659, theta=0.0 -> V=0.88719, theta=-0.28556
% INFO    : Bus 53614	: V=1.06836, theta=0.0 -> V=0.9621, theta=-9.33067
% INFO    : Bus 53615	: V=1.01387, theta=0.0 -> V=0.91287, theta=-16.65909
% INFO    : Bus 53616	: V=1.01795, theta=0.0 -> V=0.91989, theta=-16.70424
% INFO    : Bus 53624	: V=1.07098, theta=0.0 -> V=0.96629, theta=-8.36318
% INFO    : Bus 53671	: V=0.99413, theta=0.0 -> V=0.89041, theta=-16.61257
% INFO    : Bus 53672	: V=0.99066, theta=0.0 -> V=0.88057, theta=-16.53132
% INFO    : Bus 53673	: V=0.99698, theta=0.0 -> V=0.8873, theta=3.35461
% INFO    : Bus 53674	: V=1.01831, theta=0.0 -> V=0.91989, theta=-16.70424
% INFO    : Bus 53801	: V=1.05262, theta=0.0 -> V=0.95233, theta=-19.85557
% INFO    : Bus 53802	: V=1.04087, theta=0.0 -> V=0.94167, theta=-19.79254
% INFO    : Bus 53804	: V=1.06446, theta=0.0 -> V=0.96299, theta=-19.91716
% INFO    : Bus 53871	: V=1.02731, theta=0.0 -> V=0.92899, theta=-19.69399
% INFO    : Bus 54401	: V=0.99352, theta=0.0 -> V=0.91248, theta=-22.17782
% INFO    : Bus 54402	: V=1.00454, theta=0.0 -> V=0.90845, theta=-21.54671
% INFO    : Bus 54404	: V=1.03065, theta=0.0 -> V=0.94659, theta=-22.17937
% INFO    : Bus 54411	: V=0.99352, theta=0.0 -> V=0.91248, theta=-22.17782
% INFO    : Bus 54412	: V=0.99582, theta=0.0 -> V=0.89976, theta=-21.5714
% INFO    : Bus 54414	: V=1.03062, theta=0.0 -> V=0.94655, theta=-22.17782
% INFO    : Bus 54422	: V=0.99509, theta=0.0 -> V=0.88474, theta=-20.97587
% INFO    : Bus 54424	: V=1.03224, theta=0.0 -> V=0.93621, theta=-21.60515
% INFO    : Bus 54425	: V=1.00187, theta=0.0 -> V=0.90101, theta=-21.24745
% INFO    : Bus 54426	: V=0.9948, theta=0.0 -> V=0.87389, theta=-20.53578
% INFO    : Bus 54471	: V=0.98427, theta=0.0 -> V=0.88089, theta=-21.20517
% INFO    : Bus 54472	: V=0.97571, theta=0.0 -> V=0.85, theta=-20.33633
% INFO    : Bus 54621	: V=1.07887, theta=0.0 -> V=0.98314, theta=-3.51366
% INFO    : Bus 54622	: V=1.03526, theta=0.0 -> V=0.97024, theta=-2.82686
% INFO    : Bus 54623	: V=1.03526, theta=0.0 -> V=0.96513, theta=-2.80629
% INFO    : Bus 54624	: V=1.07887, theta=0.0 -> V=0.98314, theta=-3.51366
% INFO    : Bus 54630	: V=1.00198, theta=0.0 -> V=0.91365, theta=25.50206
% INFO    : Bus 54640	: V=1.025, theta=0.0 -> V=0.94106, theta=1.59408
% INFO    : Bus 54801	: V=1.03248, theta=0.0 -> V=0.96957, theta=-16.78371
% INFO    : Bus 55001	: V=1.001, theta=0.0 -> V=0.92942, theta=-17.57267
% INFO    : Bus 55002	: V=1.06525, theta=0.0 -> V=0.99202, theta=-17.68159
% INFO    : Bus 55004	: V=1.0582, theta=0.0 -> V=0.98253, theta=-17.57267
% INFO    : Bus 55012	: V=1.00819, theta=0.0 -> V=0.93298, theta=-13.04459
% INFO    : Bus 55013	: V=1.00819, theta=0.0 -> V=0.93574, theta=-17.57267
% INFO    : Bus 55014	: V=1.00813, theta=0.0 -> V=0.93574, theta=-17.57267
% INFO    : Bus 55061	: V=1.05404, theta=0.0 -> V=0.98323, theta=-14.64343
% INFO    : Bus 55071	: V=1.00866, theta=0.0 -> V=0.93373, theta=-10.78329
% INFO    : Bus 55072	: V=1.00858, theta=0.0 -> V=0.93574, theta=-17.57267
% INFO    : Bus 55073	: V=1.00858, theta=0.0 -> V=0.93574, theta=-17.57267
% INFO    : Bus 55201	: V=1.03577, theta=0.0 -> V=0.97035, theta=-8.79536
% INFO    : Bus 67045	: V=1.06241, theta=0.0 -> V=0.9925, theta=-10.29966
% INFO    : Bus 67102	: V=1.0111, theta=0.0 -> V=1.00769, theta=5.48412
% INFO    : Bus 68222	: V=1.01873, theta=0.0 -> V=0.94558, theta=-2.98351
% INFO    : Bus 68223	: V=0.99826, theta=0.0 -> V=0.9125, theta=-8.64765
% INFO    : Bus 68230	: V=1.00916, theta=0.0 -> V=0.93698, theta=-15.01482
% INFO    : Bus 68282	: V=1.02523, theta=0.0 -> V=0.96579, theta=-7.17005
% INFO    : Bus 68298	: V=1.06229, theta=0.0 -> V=0.99399, theta=-14.01695
% INFO    : Bus 68300	: V=1.06229, theta=0.0 -> V=0.99399, theta=-14.01695
% INFO    : Bus 68306	: V=1.01844, theta=0.0 -> V=0.95017, theta=-6.20278
% INFO    : Bus 68307	: V=1.01573, theta=0.0 -> V=0.9466, theta=-3.40698
% INFO    : Bus 68313	: V=1.01589, theta=0.0 -> V=0.94871, theta=-15.05882
% INFO    : Bus 68314	: V=1.01589, theta=0.0 -> V=0.94871, theta=-15.05882
% INFO    : Bus 68325	: V=1.001, theta=0.0 -> V=0.92942, theta=-17.57267
% INFO    : Bus 68408	: V=0.99668, theta=0.0 -> V=0.87389, theta=-20.53578
% INFO    : Bus 68413	: V=0.99352, theta=0.0 -> V=0.91248, theta=-22.17782
% INFO    : Bus 68414	: V=0.99352, theta=0.0 -> V=0.91248, theta=-22.17782
% INFO    : Bus 68536	: V=1.05134, theta=0.0 -> V=0.98258, theta=-11.3778
% INFO    : Bus 68547	: V=1.05143, theta=0.0 -> V=0.94822, theta=-10.18192
% INFO    : Bus 68563	: V=1.0602, theta=0.0 -> V=0.96801, theta=-16.81517
% INFO    : Bus 68564	: V=1.06695, theta=0.0 -> V=0.99596, theta=-14.09935
% INFO    : Bus 68566	: V=1.07176, theta=0.0 -> V=0.99318, theta=-12.59098
% INFO    : Bus 70010	: V=0.99133, theta=0.0 -> V=0.94958, theta=-4.31454
% INFO    : Bus 70030	: V=1.02322, theta=0.0 -> V=0.97997, theta=-2.82119
% INFO    : Bus 70031	: V=1.0228, theta=0.0 -> V=0.97953, theta=-2.85912
% INFO    : Bus 70032	: V=1.02085, theta=0.0 -> V=0.97661, theta=-3.29978
% INFO    : Bus 70033	: V=1.02085, theta=0.0 -> V=0.97661, theta=-3.29978
% INFO    : Bus 70080	: V=1.02504, theta=0.0 -> V=0.9875, theta=-2.15289
% INFO    : Bus 70090	: V=1.02322, theta=0.0 -> V=0.97997, theta=-2.81884
% INFO    : Bus 70091	: V=1.02614, theta=0.0 -> V=0.9928, theta=-1.49513
% INFO    : Bus 70093	: V=1.02471, theta=0.0 -> V=0.97834, theta=-2.78068
% INFO    : Bus 70094	: V=1.02448, theta=0.0 -> V=0.98729, theta=-1.4823
% INFO    : Bus 70311	: V=1.03843, theta=0.0 -> V=1.02479, theta=-3.50707
% INFO    : Bus 70312	: V=1.03447, theta=0.0 -> V=1.02094, theta=-3.4452
% INFO    : Bus 70330	: V=1.02351, theta=0.0 -> V=1.00955, theta=-5.76997
% INFO    : Bus 70510	: V=1.04051, theta=0.0 -> V=1.0332, theta=-2.08287
% INFO    : Bus 70513	: V=1.0, theta=0.0 -> V=1.01015, theta=7.25559
% INFO    : Bus 70514	: V=1.0, theta=0.0 -> V=1.01015, theta=7.25559
% INFO    : Bus 70515	: V=1.0, theta=0.0 -> V=0.99969, theta=1.73406
% INFO    : Bus 70516	: V=1.0, theta=0.0 -> V=1.01299, theta=2.56754
% INFO    : Bus 70520	: V=1.03178, theta=0.0 -> V=1.02728, theta=-0.04658
% INFO    : Bus 70561	: V=1.04157, theta=0.0 -> V=1.03068, theta=-1.29678
% INFO    : Bus 70580	: V=1.04574, theta=0.0 -> V=1.03839, theta=-2.08287
% INFO    : Bus 71011	: V=1.03045, theta=0.0 -> V=1.01703, theta=-3.8383
% INFO    : Bus 71012	: V=1.02947, theta=0.0 -> V=1.01606, theta=-3.91416
% INFO    : Bus 71031	: V=1.02751, theta=0.0 -> V=1.01353, theta=-7.18758
% INFO    : Bus 71032	: V=1.01953, theta=0.0 -> V=1.00611, theta=-5.94432
% INFO    : Bus 71033	: V=1.00899, theta=0.0 -> V=0.99752, theta=-6.19081
% INFO    : Bus 71034	: V=0.98739, theta=0.0 -> V=0.98466, theta=-6.25796
% INFO    : Bus 71035	: V=0.99151, theta=0.0 -> V=0.98298, theta=-6.67238
% INFO    : Bus 71080	: V=0.99085, theta=0.0 -> V=0.99603, theta=-5.69446
% INFO    : Bus 71090	: V=1.01953, theta=0.0 -> V=1.00611, theta=-5.94478
% INFO    : Bus 71091	: V=0.99138, theta=0.0 -> V=0.99781, theta=-5.60049
% INFO    : Bus 71511	: V=1.02802, theta=0.0 -> V=1.00205, theta=-5.87711
% INFO    : Bus 71512	: V=1.02898, theta=0.0 -> V=1.00304, theta=-5.79518
% INFO    : Bus 71530	: V=1.01668, theta=0.0 -> V=0.99047, theta=-7.54906
% INFO    : Bus 72010	: V=1.03675, theta=0.0 -> V=1.02692, theta=-2.77787
% INFO    : Bus 72511	: V=1.02869, theta=0.0 -> V=1.00848, theta=-6.14887
% INFO    : Bus 72512	: V=1.02868, theta=0.0 -> V=1.00847, theta=-6.15059
% INFO    : Bus 72530	: V=1.01175, theta=0.0 -> V=0.99113, theta=-9.0933
% INFO    : Bus 74011	: V=1.03296, theta=0.0 -> V=1.01984, theta=-4.05396
% INFO    : Bus 74012	: V=1.03515, theta=0.0 -> V=1.02195, theta=-4.09476
% INFO    : Bus 74030	: V=1.01768, theta=0.0 -> V=1.0049, theta=-4.81262
% INFO    : Bus 74090	: V=1.01768, theta=0.0 -> V=1.00489, theta=-4.81181
% INFO    : Bus 74511	: V=1.03938, theta=0.0 -> V=1.01943, theta=-5.40803
% INFO    : Bus 74512	: V=1.03938, theta=0.0 -> V=1.01943, theta=-5.40987
% INFO    : Bus 74520	: V=1.02873, theta=0.0 -> V=1.01621, theta=-2.92919
% INFO    : Bus 74561	: V=1.06452, theta=0.0 -> V=1.03893, theta=-4.45309
% INFO    : Bus 74562	: V=1.0679, theta=0.0 -> V=1.04074, theta=-4.4387
% INFO    : Bus 74563	: V=1.07194, theta=0.0 -> V=1.04268, theta=-4.42054
% INFO    : Bus 74711	: V=1.03807, theta=0.0 -> V=1.01813, theta=-5.53987
% INFO    : Bus 74712	: V=1.03807, theta=0.0 -> V=1.01813, theta=-5.53981
% INFO    : Bus 74730	: V=1.02263, theta=0.0 -> V=1.00423, theta=-8.01711
% INFO    : Bus 75010	: V=1.0114, theta=0.0 -> V=0.99348, theta=-2.93194
% INFO    : Bus 75011	: V=1.0114, theta=0.0 -> V=0.99348, theta=-2.93194
% INFO    : Bus 75030	: V=1.028, theta=0.0 -> V=1.00745, theta=-3.36504
% INFO    : Bus 75031	: V=1.01492, theta=0.0 -> V=1.00375, theta=-1.18625
% INFO    : Bus 75032	: V=1.0067, theta=0.0 -> V=0.98159, theta=-4.18139
% INFO    : Bus 75080	: V=1.01908, theta=0.0 -> V=0.9943, theta=-3.80679
% INFO    : Bus 75090	: V=1.028, theta=0.0 -> V=1.00744, theta=-3.36441
% INFO    : Bus 75091	: V=1.02229, theta=0.0 -> V=0.99343, theta=-3.76095
% INFO    : Bus 75092	: V=1.02379, theta=0.0 -> V=1.02291, theta=3.61198
% INFO    : Bus 75093	: V=1.01775, theta=0.0 -> V=1.01833, theta=1.40478
% INFO    : Bus 75508	: V=1.0, theta=0.0 -> V=0.97111, theta=-0.61381
% INFO    : Bus 75510	: V=1.03976, theta=0.0 -> V=1.01558, theta=-1.58291
% INFO    : Bus 75514	: V=1.03976, theta=0.0 -> V=1.01562, theta=-1.58291
% INFO    : Bus 75515	: V=1.0, theta=0.0 -> V=0.97587, theta=2.84216
% INFO    : Bus 75516	: V=1.0, theta=0.0 -> V=1.00638, theta=7.01169
% INFO    : Bus 75520	: V=1.03895, theta=0.0 -> V=1.02319, theta=-0.5906
% INFO    : Bus 75521	: V=1.03895, theta=0.0 -> V=1.0232, theta=-0.59209
% INFO    : Bus 75522	: V=1.03895, theta=0.0 -> V=1.0232, theta=-0.59209
% INFO    : Bus 75530	: V=1.0267, theta=0.0 -> V=1.00217, theta=-3.76978
% INFO    : Bus 75561	: V=1.0396, theta=0.0 -> V=1.01785, theta=-1.27317
% INFO    : Bus 75562	: V=1.03963, theta=0.0 -> V=1.01851, theta=-1.19032
% INFO    : Bus 75810	: V=1.02779, theta=0.0 -> V=1.00917, theta=-4.3629
% INFO    : Bus 75830	: V=1.0195, theta=0.0 -> V=1.00071, theta=-5.80206
% INFO    : Bus 76011	: V=1.03848, theta=0.0 -> V=1.01852, theta=-5.49833
% INFO    : Bus 76012	: V=1.03848, theta=0.0 -> V=1.01853, theta=-5.49827
% INFO    : Bus 76031	: V=1.0189, theta=0.0 -> V=0.99842, theta=-8.736
% INFO    : Bus 76032	: V=1.01386, theta=0.0 -> V=0.99323, theta=-9.29664
% INFO    : Bus 76511	: V=1.04047, theta=0.0 -> V=1.0249, theta=-4.66938
% INFO    : Bus 76512	: V=1.04102, theta=0.0 -> V=1.02545, theta=-4.65379
% INFO    : Bus 76513	: V=1.0399, theta=0.0 -> V=1.02435, theta=-4.6955
% INFO    : Bus 76514	: V=1.03919, theta=0.0 -> V=1.02366, theta=-4.68553
% INFO    : Bus 76531	: V=1.02418, theta=0.0 -> V=1.00803, theta=-8.54165
% INFO    : Bus 76532	: V=1.01084, theta=0.0 -> V=0.99493, theta=-8.45651
% INFO    : Bus 76533	: V=1.01083, theta=0.0 -> V=0.99492, theta=-8.45852
% INFO    : Bus 77010	: V=1.0307, theta=0.0 -> V=1.00479, theta=-5.54858
% INFO    : Bus 77030	: V=1.01614, theta=0.0 -> V=0.98869, theta=-10.67094
% INFO    : Bus 77510	: V=1.02352, theta=0.0 -> V=0.99727, theta=-4.93907
% INFO    : Bus 77530	: V=1.024, theta=0.0 -> V=0.99601, theta=-9.02729
% INFO    : Bus 77531	: V=1.02414, theta=0.0 -> V=1.00252, theta=-8.25414
% INFO    : Bus 77590	: V=1.024, theta=0.0 -> V=0.99601, theta=-9.02649
% INFO    : Bus 77591	: V=1.02804, theta=0.0 -> V=1.02152, theta=-4.96239
% INFO    : Bus 78030	: V=1.0161, theta=0.0 -> V=0.99859, theta=-8.89815
% INFO    : Bus 78511	: V=1.03426, theta=0.0 -> V=1.02367, theta=-3.3066
% INFO    : Bus 78512	: V=1.03535, theta=0.0 -> V=1.02476, theta=-3.31422
% INFO    : Bus 78530	: V=1.02353, theta=0.0 -> V=1.01273, theta=-5.13032
% INFO    : Bus 78590	: V=1.02353, theta=0.0 -> V=1.01273, theta=-5.13032
% INFO    : Bus 79010	: V=0.9996, theta=0.0 -> V=0.95278, theta=-5.11256
% INFO    : Bus 79015	: V=0.99997, theta=0.0 -> V=0.95083, theta=-9.83024
% INFO    : Bus 79016	: V=1.02717, theta=0.0 -> V=0.97476, theta=-10.03083
% INFO    : Bus 79030	: V=1.00806, theta=0.0 -> V=0.9573, theta=-6.88523
% INFO    : Bus 79031	: V=1.0009, theta=0.0 -> V=0.94558, theta=-7.2026
% INFO    : Bus 79032	: V=1.00102, theta=0.0 -> V=0.91444, theta=-7.93787
% INFO    : Bus 79080	: V=1.0102, theta=0.0 -> V=0.96096, theta=-6.46732
% INFO    : Bus 79081	: V=1.01318, theta=0.0 -> V=0.96589, theta=-5.80939
% INFO    : Bus 79082	: V=1.00663, theta=0.0 -> V=0.92059, theta=-7.66486
% INFO    : Bus 79090	: V=1.00806, theta=0.0 -> V=0.9573, theta=-6.88586
% INFO    : Bus 79091	: V=1.00726, theta=0.0 -> V=0.91987, theta=-7.64704
% INFO    : Bus 80011	: V=1.04102, theta=0.0 -> V=1.02551, theta=-4.58825
% INFO    : Bus 80012	: V=1.04117, theta=0.0 -> V=1.02566, theta=-4.58979
% INFO    : Bus 80030	: V=1.01293, theta=0.0 -> V=0.99748, theta=-6.47649
% INFO    : Bus 80511	: V=1.03511, theta=0.0 -> V=1.02148, theta=-3.65083
% INFO    : Bus 80512	: V=1.04093, theta=0.0 -> V=1.02739, theta=-3.25784
% INFO    : Bus 80531	: V=1.019, theta=0.0 -> V=1.00527, theta=-5.45164
% INFO    : Bus 80532	: V=1.01666, theta=0.0 -> V=1.00386, theta=-4.83147
% INFO    : Bus 81010	: V=1.04165, theta=0.0 -> V=1.02615, theta=-4.53611
% INFO    : Bus 81020	: V=1.02838, theta=0.0 -> V=1.01769, theta=-2.43891
% INFO    : Bus 81061	: V=1.02077, theta=0.0 -> V=1.02329, theta=-3.89646
% INFO    : Bus 81062	: V=1.02077, theta=0.0 -> V=1.02329, theta=-3.89646
% INFO    : Bus 81063	: V=1.02062, theta=0.0 -> V=1.02261, theta=-3.71632
% INFO    : Bus 81510	: V=1.03996, theta=0.0 -> V=1.02643, theta=-3.23647
% INFO    : Bus 81520	: V=1.02973, theta=0.0 -> V=1.01835, theta=-1.57013
% INFO    : Bus 81561	: V=1.00465, theta=0.0 -> V=1.02375, theta=-2.72539
% INFO    : Bus 81562	: V=1.00384, theta=0.0 -> V=1.02381, theta=-2.73731
% INFO    : Bus 81810	: V=1.04106, theta=0.0 -> V=1.01001, theta=-1.82733
% INFO    : Bus 81830	: V=1.02451, theta=0.0 -> V=0.99376, theta=-1.82458
% INFO    : Bus 81832	: V=1.02577, theta=0.0 -> V=0.9924, theta=-1.7933
% INFO    : Bus 82001	: V=1.0, theta=0.0 -> V=0.99837, theta=2.59699
% INFO    : Bus 82020	: V=1.03187, theta=0.0 -> V=1.01961, theta=-1.69137
% INFO    : Bus 82511	: V=1.03783, theta=0.0 -> V=1.01784, theta=-5.45101
% INFO    : Bus 82512	: V=1.03785, theta=0.0 -> V=1.01786, theta=-5.45026
% INFO    : Bus 82530	: V=1.01511, theta=0.0 -> V=0.9945, theta=-9.22995
% INFO    : Bus 83011	: V=1.03434, theta=0.0 -> V=1.02468, theta=-2.91091
% INFO    : Bus 83012	: V=1.03434, theta=0.0 -> V=1.02468, theta=-2.91126
% INFO    : Bus 83030	: V=1.0167, theta=0.0 -> V=1.00701, theta=-4.76942
% INFO    : Bus 83031	: V=0.99669, theta=0.0 -> V=0.99173, theta=-4.85599
% INFO    : Bus 83090	: V=1.0167, theta=0.0 -> V=1.007, theta=-4.76959
% INFO    : Bus 83091	: V=1.00498, theta=0.0 -> V=1.01509, theta=-1.52607
% INFO    : Bus 83510	: V=1.01822, theta=0.0 -> V=0.99929, theta=-2.18669
% INFO    : Bus 83530	: V=1.01746, theta=0.0 -> V=0.99642, theta=-1.67052
% INFO    : Bus 83531	: V=1.01229, theta=0.0 -> V=0.98441, theta=-1.95688
% INFO    : Bus 83590	: V=1.01746, theta=0.0 -> V=0.99642, theta=-1.66931
% INFO    : Bus 83591	: V=1.02193, theta=0.0 -> V=1.02002, theta=2.94013
% INFO    : Bus 83592	: V=1.01427, theta=0.0 -> V=0.98267, theta=-1.9154
% INFO    : Bus 84011	: V=1.0369, theta=0.0 -> V=1.01928, theta=-4.9605
% INFO    : Bus 84012	: V=1.03708, theta=0.0 -> V=1.01938, theta=-4.9629
% INFO    : Bus 84030	: V=1.01672, theta=0.0 -> V=0.99861, theta=-8.317
% INFO    : Bus 84411	: V=1.03586, theta=0.0 -> V=1.01126, theta=-1.86515
% INFO    : Bus 84412	: V=1.03585, theta=0.0 -> V=1.01125, theta=-1.86589
% INFO    : Bus 84430	: V=1.01883, theta=0.0 -> V=0.99336, theta=-4.64308
% INFO    : Bus 84490	: V=1.01883, theta=0.0 -> V=0.99336, theta=-4.64308
% INFO    : Bus 84491	: V=1.02349, theta=0.0 -> V=0.99124, theta=-4.57203
% INFO    : Bus 84511	: V=1.00809, theta=0.0 -> V=0.9901, theta=-3.16702
% INFO    : Bus 84512	: V=1.00815, theta=0.0 -> V=0.99017, theta=-3.16215
% INFO    : Bus 84530	: V=1.02675, theta=0.0 -> V=1.0078, theta=-5.71101
% INFO    : Bus 85020	: V=1.03289, theta=0.0 -> V=1.0171, theta=-1.79158
% INFO    : Bus 85510	: V=1.01575, theta=0.0 -> V=0.97399, theta=-4.10129
% INFO    : Bus 85530	: V=1.01236, theta=0.0 -> V=0.97037, theta=-4.09808
% INFO    : Bus 85590	: V=1.01236, theta=0.0 -> V=0.97037, theta=-4.09808
% INFO    : Bus 85591	: V=1.0127, theta=0.0 -> V=0.97021, theta=-4.09218
% INFO    : Bus 85592	: V=1.01367, theta=0.0 -> V=0.9692, theta=-4.06892
% INFO    : Bus 86030	: V=1.0172, theta=0.0 -> V=0.99668, theta=-8.8365
% INFO    : Bus 86220	: V=1.03178, theta=0.0 -> V=1.02761, theta=-0.00011
% INFO    : Bus 86221	: V=1.0, theta=0.0 -> V=1.02761, theta=0.0
% INFO    : Bus 86280	: V=1.03178, theta=0.0 -> V=1.02761, theta=-0.00011
% INFO    : Bus 86311	: V=1.03628, theta=0.0 -> V=1.0162, theta=-5.76184
% INFO    : Bus 86312	: V=1.03587, theta=0.0 -> V=1.01577, theta=-5.80635
% INFO    : Bus 86330	: V=1.02244, theta=0.0 -> V=1.00204, theta=-8.06627
% INFO    : Bus 86511	: V=1.01703, theta=0.0 -> V=0.99063, theta=-6.57314
% INFO    : Bus 86512	: V=1.017, theta=0.0 -> V=0.9906, theta=-6.57629
% INFO    : Bus 86530	: V=1.0243, theta=0.0 -> V=0.99586, theta=-10.47825
% INFO    : Bus 87510	: V=1.0144, theta=0.0 -> V=0.97645, theta=-4.1367
% INFO    : Bus 87530	: V=1.0283, theta=0.0 -> V=0.98321, theta=-4.28842
% INFO    : Bus 87531	: V=1.01536, theta=0.0 -> V=0.9992, theta=2.83293
% INFO    : Bus 87532	: V=1.01871, theta=0.0 -> V=0.96522, theta=-4.90979
% INFO    : Bus 87533	: V=0.98915, theta=0.0 -> V=0.99103, theta=-1.57518
% INFO    : Bus 87534	: V=1.02225, theta=0.0 -> V=0.98727, theta=-1.42116
% INFO    : Bus 87535	: V=1.02592, theta=0.0 -> V=0.98037, theta=-4.37385
% INFO    : Bus 87580	: V=1.02542, theta=0.0 -> V=0.9723, theta=-4.68032
% INFO    : Bus 87581	: V=1.02628, theta=0.0 -> V=0.98062, theta=-4.33597
% INFO    : Bus 87582	: V=1.00697, theta=0.0 -> V=1.00881, theta=-1.01975
% INFO    : Bus 87583	: V=1.02345, theta=0.0 -> V=0.98851, theta=-1.37074
% INFO    : Bus 87584	: V=1.02237, theta=0.0 -> V=1.00633, theta=3.11723
% INFO    : Bus 87590	: V=1.0283, theta=0.0 -> V=0.98319, theta=-4.28727
% INFO    : Bus 87591	: V=1.03087, theta=0.0 -> V=0.96589, theta=-4.5294
% INFO    : Bus 87592	: V=1.03483, theta=0.0 -> V=0.97755, theta=-4.15102
% INFO    : Bus 87593	: V=1.02953, theta=0.0 -> V=0.98233, theta=-3.66767
% INFO    : Bus 87594	: V=1.00828, theta=0.0 -> V=1.01414, theta=-0.58889
% INFO    : Bus 87595	: V=1.02339, theta=0.0 -> V=1.012, theta=4.0892
% INFO    : Bus 87596	: V=1.03438, theta=0.0 -> V=0.97807, theta=-4.16305
% INFO    : Bus 88011	: V=1.02917, theta=0.0 -> V=1.00897, theta=-6.11283
% INFO    : Bus 88012	: V=1.02856, theta=0.0 -> V=1.00835, theta=-6.14216
% INFO    : Bus 88030	: V=1.02704, theta=0.0 -> V=1.00602, theta=-9.30243
% INFO    : Bus 88511	: V=1.03923, theta=0.0 -> V=1.01928, theta=-5.42035
% INFO    : Bus 88512	: V=1.03923, theta=0.0 -> V=1.01927, theta=-5.42052
% INFO    : Bus 88530	: V=1.01228, theta=0.0 -> V=0.99244, theta=-7.11064
% INFO    : Bus 89030	: V=1.0161, theta=0.0 -> V=0.99858, theta=-8.89786
% INFO    : Bus 89201	: V=1.17474, theta=0.0 -> V=1.13939, theta=0.35248
% INFO    : Bus 89202	: V=1.18585, theta=0.0 -> V=1.15, theta=1.30755
% INFO    : Bus 89210	: V=1.04571, theta=0.0 -> V=1.01487, theta=-1.61196
% INFO    : Bus 89231	: V=1.07769, theta=0.0 -> V=1.03764, theta=0.35753
% INFO    : Bus 89232	: V=1.07063, theta=0.0 -> V=1.03792, theta=0.34779
% INFO    : Bus 89311	: V=1.03743, theta=0.0 -> V=1.01318, theta=-1.76941
% INFO    : Bus 89312	: V=1.03744, theta=0.0 -> V=1.01319, theta=-1.7705
% INFO    : Bus 89330	: V=1.02741, theta=0.0 -> V=1.00289, theta=-3.5587
% INFO    : Bus 89510	: V=1.03379, theta=0.0 -> V=0.99801, theta=-2.51975
% INFO    : Bus 89515	: V=1.03515, theta=0.0 -> V=0.994, theta=-11.93253
% INFO    : Bus 89516	: V=0.96714, theta=0.0 -> V=0.92447, theta=-12.0045
% INFO    : Bus 89530	: V=1.01949, theta=0.0 -> V=0.98319, theta=-3.97747
% INFO    : Bus 89531	: V=0.99664, theta=0.0 -> V=0.96706, theta=-3.62636
% INFO    : Bus 89532	: V=0.98927, theta=0.0 -> V=0.96656, theta=-2.6269
% INFO    : Bus 89533	: V=0.99084, theta=0.0 -> V=0.95426, theta=-4.4764
% INFO    : Bus 89534	: V=1.00359, theta=0.0 -> V=0.96849, theta=-3.42216
% INFO    : Bus 89535	: V=1.00573, theta=0.0 -> V=0.97265, theta=-3.89319
% INFO    : Bus 89580	: V=1.00639, theta=0.0 -> V=0.97042, theta=-3.93273
% INFO    : Bus 89581	: V=1.0055, theta=0.0 -> V=0.97047, theta=-3.34006
% INFO    : Bus 89582	: V=0.99055, theta=0.0 -> V=0.96787, theta=-2.57189
% INFO    : Bus 89583	: V=0.99324, theta=0.0 -> V=0.97327, theta=-1.34152
% INFO    : Bus 89590	: V=1.01949, theta=0.0 -> V=0.98318, theta=-3.9777
% INFO    : Bus 89591	: V=1.00858, theta=0.0 -> V=0.97405, theta=-2.94311
% INFO    : Bus 89592	: V=0.99328, theta=0.0 -> V=0.97325, theta=-1.34084
% INFO    : Bus 89593	: V=0.99336, theta=0.0 -> V=0.97381, theta=-1.28245
% INFO    : Bus 90011	: V=1.03388, theta=0.0 -> V=1.00809, theta=-5.43078
% INFO    : Bus 90012	: V=1.03388, theta=0.0 -> V=1.00809, theta=-5.43244
% INFO    : Bus 90020	: V=1.03124, theta=0.0 -> V=1.0078, theta=-3.59428
% INFO    : Bus 90061	: V=1.05026, theta=0.0 -> V=1.02865, theta=-4.72283
% INFO    : Bus 90062	: V=1.01563, theta=0.0 -> V=1.00779, theta=-4.71888
% INFO    : Bus 90063	: V=1.01549, theta=0.0 -> V=1.00779, theta=-4.69969
% INFO    : Bus 90310	: V=1.03007, theta=0.0 -> V=1.00523, theta=-4.49674
% INFO    : Bus 90320	: V=1.03059, theta=0.0 -> V=1.01042, theta=-2.84875
% INFO    : Bus 90361	: V=1.01121, theta=0.0 -> V=1.00713, theta=-3.84627
% INFO    : Bus 90511	: V=1.02684, theta=0.0 -> V=1.00081, theta=-5.9897
% INFO    : Bus 90512	: V=1.02685, theta=0.0 -> V=1.00083, theta=-5.98833
% INFO    : Bus 90530	: V=1.02328, theta=0.0 -> V=0.99587, theta=-9.61446
% INFO    : Bus 91011	: V=1.03858, theta=0.0 -> V=1.02294, theta=-4.74197
% INFO    : Bus 91012	: V=1.03909, theta=0.0 -> V=1.02345, theta=-4.72616
% INFO    : Bus 91031	: V=1.0253, theta=0.0 -> V=1.00799, theta=-7.38222
% INFO    : Bus 91032	: V=1.02535, theta=0.0 -> V=1.00804, theta=-7.37523
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 10271	: Vg=1.05 -> Vg=0.90772
% INFO    : Gen at bus 10272	: Vg=1.05 -> Vg=0.90772
% INFO    : Gen at bus 10273	: Vg=1.05 -> Vg=0.90772
% INFO    : Gen at bus 10274	: Vg=1.05 -> Vg=0.90772
% INFO    : Gen at bus 10275	: Pg=2.25, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 10275	: Vg=1.05 -> Vg=0.90063
% INFO    : Gen at bus 10276	: Pg=0.198, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 10276	: Vg=1.05 -> Vg=0.90063
% INFO    : Gen at bus 10470	: Pg=300.0, Qg=-41.968 -> Pg=222.0, Qg=35.022
% INFO    : Gen at bus 10470	: Vg=1.04 -> Vg=0.97215
% INFO    : Gen at bus 10471	: Vg=1.075 -> Vg=0.93725
% INFO    : Gen at bus 10472	: Vg=1.075 -> Vg=0.93874
% INFO    : Gen at bus 10473	: Vg=1.075 -> Vg=0.93874
% INFO    : Gen at bus 10474	: Vg=1.075 -> Vg=0.93951
% INFO    : Gen at bus 10671	: Pg=1.44, Qg=-1.94 -> Pg=0.0, Qg=-1.94
% INFO    : Gen at bus 10671	: Vg=1.04 -> Vg=0.90549
% INFO    : Gen at bus 10672	: Pg=1.5, Qg=-2.0 -> Pg=5.0, Qg=-2.0
% INFO    : Gen at bus 10672	: Vg=1.04 -> Vg=0.90988
% INFO    : Gen at bus 10673	: Pg=0.36, Qg=-0.48 -> Pg=0.0, Qg=-0.48
% INFO    : Gen at bus 10673	: Vg=1.05 -> Vg=0.90573
% INFO    : Gen at bus 10674	: Pg=1.38, Qg=-1.77 -> Pg=4.574, Qg=-1.77
% INFO    : Gen at bus 10674	: Vg=1.04 -> Vg=0.91019
% INFO    : Gen at bus 11204	: Vg=1.0 -> Vg=0.98272
% INFO    : Gen at bus 11271	: Pg=7.56, Qg=0.0 -> Pg=25.2, Qg=0.0
% INFO    : Gen at bus 11271	: Vg=1.04 -> Vg=0.92548
% INFO    : Gen at bus 12371	: Pg=9.45, Qg=-7.0 -> Pg=0.0, Qg=6.991
% INFO    : Gen at bus 12371	: Vg=1.05 -> Vg=1.0439
% INFO    : Gen at bus 12372	: Pg=3.15, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 12372	: Vg=1.05 -> Vg=1.03833
% INFO    : Gen at bus 12571	: Pg=5.835, Qg=0.0 -> Pg=19.45, Qg=0.0
% INFO    : Gen at bus 12571	: Vg=1.05 -> Vg=0.96635
% INFO    : Gen at bus 12572	: Pg=0.9, Qg=0.818 -> Pg=0.0, Qg=0.845
% INFO    : Gen at bus 12572	: Vg=1.05 -> Vg=0.97991
% INFO    : Gen at bus 12573	: Pg=2.7, Qg=2.454 -> Pg=0.0, Qg=2.418
% INFO    : Gen at bus 12573	: Vg=1.05 -> Vg=0.9799
% INFO    : Gen at bus 12872	: Pg=2.52, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12872	: Vg=1.05 -> Vg=0.94062
% INFO    : Gen at bus 12873	: Pg=5.865, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12873	: Vg=1.05 -> Vg=0.94062
% INFO    : Gen at bus 12874	: Pg=2.55, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 12874	: Vg=1.05 -> Vg=0.92349
% INFO    : Gen at bus 13434	: Vg=1.0 -> Vg=0.96303
% INFO    : Gen at bus 13471	: Pg=0.198, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13471	: Vg=1.05 -> Vg=0.91173
% INFO    : Gen at bus 13472	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13472	: Vg=1.05 -> Vg=0.92275
% INFO    : Gen at bus 13473	: Pg=3.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 13473	: Vg=1.05 -> Vg=0.90207
% INFO    : Gen at bus 13475	: Pg=2.295, Qg=0.0 -> Pg=5.762, Qg=0.0
% INFO    : Gen at bus 13475	: Vg=1.05 -> Vg=0.9147
% INFO    : Gen at bus 13476	: Pg=3.57, Qg=0.0 -> Pg=11.9, Qg=0.0
% INFO    : Gen at bus 13476	: Vg=1.05 -> Vg=0.921
% INFO    : Gen at bus 13477	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13477	: Vg=1.05 -> Vg=0.91656
% INFO    : Gen at bus 13479	: Pg=1.02, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13479	: Vg=1.0 -> Vg=0.90895
% INFO    : Gen at bus 14073	: Pg=1.935, Qg=-2.4 -> Pg=0.0, Qg=-2.4
% INFO    : Gen at bus 14073	: Vg=1.04 -> Vg=0.89297
% INFO    : Gen at bus 14471	: Pg=1.2, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 14471	: Vg=1.04 -> Vg=0.96641
% INFO    : Gen at bus 14472	: Pg=0.085, Qg=0.0 -> Pg=0.85, Qg=0.0
% INFO    : Gen at bus 14472	: Vg=1.0 -> Vg=0.96637
% INFO    : Gen at bus 14604	: Vg=1.05 -> Vg=0.98493
% INFO    : Gen at bus 14871	: Pg=0.51, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 14871	: Vg=1.05 -> Vg=0.93402
% INFO    : Gen at bus 15573	: Pg=6.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 15573	: Vg=1.04 -> Vg=0.95157
% INFO    : Gen at bus 15771	: Pg=0.594, Qg=-0.3 -> Pg=0.0, Qg=-0.3
% INFO    : Gen at bus 15771	: Vg=1.04 -> Vg=0.94869
% INFO    : Gen at bus 15772	: Pg=0.9, Qg=-1.92 -> Pg=0.0, Qg=-1.92
% INFO    : Gen at bus 15772	: Vg=1.04 -> Vg=0.92187
% INFO    : Gen at bus 16371	: Pg=1.02, Qg=0.0 -> Pg=3.4, Qg=0.0
% INFO    : Gen at bus 16371	: Vg=1.0 -> Vg=0.94648
% INFO    : Gen at bus 16372	: Pg=1.02, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16372	: Vg=1.0 -> Vg=0.9458
% INFO    : Gen at bus 16373	: Pg=2.04, Qg=0.0 -> Pg=6.8, Qg=0.0
% INFO    : Gen at bus 16373	: Vg=1.0 -> Vg=0.94648
% INFO    : Gen at bus 16374	: Pg=2.295, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16374	: Vg=1.0 -> Vg=0.94488
% INFO    : Gen at bus 16375	: Pg=1.188, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16375	: Vg=1.0 -> Vg=0.94488
% INFO    : Gen at bus 16376	: Pg=1.485, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16376	: Vg=1.0 -> Vg=0.9458
% INFO    : Gen at bus 16377	: Pg=2.7, Qg=0.0 -> Pg=6.066, Qg=0.0
% INFO    : Gen at bus 16377	: Vg=1.0 -> Vg=0.94897
% INFO    : Gen at bus 16379	: Pg=0.087, Qg=0.0 -> Pg=0.29, Qg=0.0
% INFO    : Gen at bus 16379	: Vg=1.0 -> Vg=0.94597
% INFO    : Gen at bus 16571	: Pg=11.34, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16571	: Vg=1.05 -> Vg=0.96945
% INFO    : Gen at bus 16670	: Pg=1.35, Qg=-1.075 -> Pg=3.233, Qg=0.0
% INFO    : Gen at bus 16670	: Vg=1.0 -> Vg=0.88586
% INFO    : Gen at bus 16671	: Pg=1.02, Qg=0.0 -> Pg=0.864, Qg=0.0
% INFO    : Gen at bus 16671	: Vg=1.04 -> Vg=0.86885
% INFO    : Gen at bus 16672	: Pg=0.477, Qg=-0.56 -> Pg=0.0, Qg=-0.56
% INFO    : Gen at bus 16672	: Vg=1.04 -> Vg=0.85
% INFO    : Gen at bus 16674	: Pg=5.61, Qg=0.0 -> Pg=17.177, Qg=0.0
% INFO    : Gen at bus 16674	: Vg=1.04 -> Vg=0.89862
% INFO    : Gen at bus 16675	: Pg=2.4, Qg=-2.65 -> Pg=0.571, Qg=-2.65
% INFO    : Gen at bus 16675	: Vg=1.04 -> Vg=0.85603
% INFO    : Gen at bus 16873	: Vg=1.05 -> Vg=0.926
% INFO    : Gen at bus 17073	: Vg=1.05 -> Vg=0.90735
% INFO    : Gen at bus 17074	: Vg=1.05 -> Vg=0.90722
% INFO    : Gen at bus 17075	: Pg=0.594, Qg=-0.8 -> Pg=0.0, Qg=-0.8
% INFO    : Gen at bus 17075	: Vg=1.0 -> Vg=0.88692
% INFO    : Gen at bus 17077	: Pg=0.006, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 17077	: Vg=1.0 -> Vg=0.90893
% INFO    : Gen at bus 17671	: Vg=1.05 -> Vg=0.91077
% INFO    : Gen at bus 17672	: Vg=1.05 -> Vg=0.9089
% INFO    : Gen at bus 18471	: Pg=1.497, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 18471	: Vg=1.04 -> Vg=0.93805
% INFO    : Gen at bus 19081	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19081	: Vg=1.04 -> Vg=0.91951
% INFO    : Gen at bus 19082	: Pg=0.51, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19082	: Vg=1.05 -> Vg=0.91951
% INFO    : Gen at bus 19083	: Pg=1.497, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19083	: Vg=1.04 -> Vg=0.93196
% INFO    : Gen at bus 19084	: Pg=1.35, Qg=-1.5 -> Pg=4.5, Qg=-1.5
% INFO    : Gen at bus 19084	: Vg=1.04 -> Vg=0.91798
% INFO    : Gen at bus 19085	: Pg=6.3, Qg=-7.0 -> Pg=0.0, Qg=-7.0
% INFO    : Gen at bus 19085	: Vg=1.04 -> Vg=0.89963
% INFO    : Gen at bus 19317	: Pg=0.0, Qg=-0.505 -> Pg=0.0, Qg=-4.053
% INFO    : Gen at bus 19317	: Vg=1.05 -> Vg=0.8649
% INFO    : Gen at bus 19371	: Pg=7.125, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19371	: Vg=1.05 -> Vg=0.88564
% INFO    : Gen at bus 19372	: Pg=3.315, Qg=0.0 -> Pg=11.05, Qg=0.0
% INFO    : Gen at bus 19372	: Vg=1.05 -> Vg=0.90417
% INFO    : Gen at bus 19471	: Pg=120.0, Qg=26.682 -> Pg=133.5, Qg=53.601
% INFO    : Gen at bus 19471	: Vg=1.075 -> Vg=0.98242
% INFO    : Gen at bus 19472	: Vg=1.075 -> Vg=0.99886
% INFO    : Gen at bus 19473	: Vg=1.075 -> Vg=0.97396
% INFO    : Gen at bus 19601	: Pg=0.585, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19601	: Vg=1.0 -> Vg=0.95918
% INFO    : Gen at bus 19771	: Pg=12.75, Qg=0.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 19771	: Vg=1.05 -> Vg=0.98317
% INFO    : Gen at bus 19772	: Pg=2.55, Qg=-0.579 -> Pg=0.0, Qg=2.79
% INFO    : Gen at bus 19772	: Vg=1.05 -> Vg=1.04126
% INFO    : Gen at bus 19773	: Pg=9.0, Qg=-2.049 -> Pg=0.0, Qg=6.443
% INFO    : Gen at bus 19773	: Vg=1.05 -> Vg=1.03611
% INFO    : Gen at bus 19971	: Pg=6.0, Qg=-6.7 -> Pg=0.0, Qg=6.7
% INFO    : Gen at bus 19971	: Vg=1.05 -> Vg=1.05316
% INFO    : Gen at bus 19972	: Pg=0.69, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19972	: Vg=1.05 -> Vg=1.0362
% INFO    : Gen at bus 19973	: Pg=0.69, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19973	: Vg=1.05 -> Vg=1.0362
% INFO    : Gen at bus 19974	: Pg=4.83, Qg=-4.0 -> Pg=16.1, Qg=3.999
% INFO    : Gen at bus 19974	: Vg=1.05 -> Vg=1.05444
% INFO    : Gen at bus 21071	: Pg=0.15, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 21071	: Vg=1.05 -> Vg=1.0016
% INFO    : Gen at bus 21371	: Pg=8.55, Qg=-9.5 -> Pg=0.0, Qg=2.824
% INFO    : Gen at bus 21371	: Vg=1.05 -> Vg=1.01069
% INFO    : Gen at bus 21871	: Pg=0.51, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 21871	: Vg=1.01 -> Vg=0.92246
% INFO    : Gen at bus 21872	: Pg=0.75, Qg=-0.99 -> Pg=0.0, Qg=-0.99
% INFO    : Gen at bus 21872	: Vg=1.01 -> Vg=0.90047
% INFO    : Gen at bus 22273	: Pg=1.35, Qg=-1.02 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22273	: Vg=1.0 -> Vg=0.95506
% INFO    : Gen at bus 22274	: Pg=1.782, Qg=-2.4 -> Pg=0.0, Qg=-2.4
% INFO    : Gen at bus 22274	: Vg=1.0 -> Vg=0.90943
% INFO    : Gen at bus 22275	: Pg=1.275, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22275	: Vg=1.0 -> Vg=1.01141
% INFO    : Gen at bus 22276	: Pg=1.785, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22276	: Vg=1.0 -> Vg=0.93998
% INFO    : Gen at bus 22278	: Pg=1.386, Qg=-1.0 -> Pg=4.62, Qg=-1.0
% INFO    : Gen at bus 22278	: Vg=1.0 -> Vg=0.93338
% INFO    : Gen at bus 22292	: Vg=1.0 -> Vg=0.93967
% INFO    : Gen at bus 22371	: Pg=17.85, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22371	: Vg=1.05 -> Vg=0.94371
% INFO    : Gen at bus 22471	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22471	: Vg=1.04 -> Vg=0.89477
% INFO    : Gen at bus 22472	: Pg=1.275, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22472	: Vg=1.04 -> Vg=0.89477
% INFO    : Gen at bus 22671	: Vg=1.05 -> Vg=0.93447
% INFO    : Gen at bus 22672	: Vg=1.05 -> Vg=0.92687
% INFO    : Gen at bus 22871	: Pg=0.72, Qg=-0.84 -> Pg=0.0, Qg=-1.024
% INFO    : Gen at bus 22871	: Vg=1.01 -> Vg=0.85
% INFO    : Gen at bus 26771	: Pg=7.8, Qg=4.483 -> Pg=26.0, Qg=-3.929
% INFO    : Gen at bus 26771	: Vg=1.05 -> Vg=0.88097
% INFO    : Gen at bus 26772	: Pg=0.6, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 26772	: Vg=1.075 -> Vg=0.8936
% INFO    : Gen at bus 26773	: Pg=6.6, Qg=4.483 -> Pg=0.0, Qg=-9.946
% INFO    : Gen at bus 26773	: Vg=1.05 -> Vg=0.85
% INFO    : Gen at bus 26774	: Pg=0.6, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 26774	: Vg=1.075 -> Vg=0.88681
% INFO    : Gen at bus 27071	: Pg=0.24, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 27071	: Vg=1.0 -> Vg=0.93318
% INFO    : Gen at bus 27204	: Vg=1.04 -> Vg=0.98567
% INFO    : Gen at bus 27361	: Vg=1.05 -> Vg=0.94376
% INFO    : Gen at bus 27371	: Pg=3.84, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 27371	: Vg=1.05 -> Vg=0.94376
% INFO    : Gen at bus 27372	: Pg=5.1, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 27372	: Vg=1.05 -> Vg=0.94376
% INFO    : Gen at bus 27471	: Vg=1.075 -> Vg=0.91689
% INFO    : Gen at bus 27472	: Vg=1.075 -> Vg=0.91703
% INFO    : Gen at bus 27473	: Vg=1.075 -> Vg=0.92143
% INFO    : Gen at bus 27771	: Pg=12.367, Qg=-2.69 -> Pg=0.0, Qg=1.208
% INFO    : Gen at bus 27771	: Vg=1.05 -> Vg=1.00423
% INFO    : Gen at bus 27772	: Pg=3.0, Qg=-2.0 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 27772	: Vg=1.0 -> Vg=0.97018
% INFO    : Gen at bus 27773	: Pg=1.5, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 27773	: Vg=1.0 -> Vg=0.96852
% INFO    : Gen at bus 27774	: Pg=5.4, Qg=-3.0 -> Pg=18.0, Qg=-3.0
% INFO    : Gen at bus 27774	: Vg=1.05 -> Vg=0.99911
% INFO    : Gen at bus 27871	: Pg=0.99, Qg=-0.7 -> Pg=0.0, Qg=-0.7
% INFO    : Gen at bus 27871	: Vg=1.04 -> Vg=0.88023
% INFO    : Gen at bus 28071	: Pg=4.5, Qg=-6.0 -> Pg=15.0, Qg=-6.0
% INFO    : Gen at bus 28071	: Vg=1.05 -> Vg=0.87076
% INFO    : Gen at bus 28271	: Pg=0.9, Qg=-1.2 -> Pg=0.0, Qg=-1.2
% INFO    : Gen at bus 28271	: Vg=1.04 -> Vg=0.90131
% INFO    : Gen at bus 28571	: Pg=300.0, Qg=-47.357 -> Pg=110.1, Qg=5.501
% INFO    : Gen at bus 28571	: Vg=1.04 -> Vg=0.96325
% INFO    : Gen at bus 28872	: Pg=3.15, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 28872	: Vg=1.0 -> Vg=1.05649
% INFO    : Gen at bus 28873	: Pg=4.95, Qg=-5.42 -> Pg=0.0, Qg=5.42
% INFO    : Gen at bus 28873	: Vg=1.0 -> Vg=1.06969
% INFO    : Gen at bus 28874	: Pg=7.8, Qg=0.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 28874	: Vg=1.0 -> Vg=0.93612
% INFO    : Gen at bus 29671	: Pg=100.0, Qg=-1.485 -> Pg=123.0, Qg=9.019
% INFO    : Gen at bus 29671	: Vg=1.075 -> Vg=1.00161
% INFO    : Gen at bus 29672	: Pg=200.0, Qg=-2.855 -> Pg=236.2, Qg=86.285
% INFO    : Gen at bus 29672	: Vg=1.075 -> Vg=0.98887
% INFO    : Gen at bus 29673	: Pg=300.0, Qg=83.671 -> Pg=400.0, Qg=86.265
% INFO    : Gen at bus 29673	: Vg=1.075 -> Vg=0.93458
% INFO    : Gen at bus 30671	: Vg=1.05 -> Vg=0.94222
% INFO    : Gen at bus 30671	: Vg=1.05 -> Vg=0.94222
% INFO    : Gen at bus 31071	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 31071	: Vg=1.01 -> Vg=0.87871
% INFO    : Gen at bus 31074	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 31074	: Vg=1.04 -> Vg=0.87871
% INFO    : Gen at bus 31271	: Pg=300.0, Qg=257.673 -> Pg=409.9, Qg=155.333
% INFO    : Gen at bus 31271	: Vg=1.075 -> Vg=0.90874
% INFO    : Gen at bus 32404	: Vg=1.04 -> Vg=0.99152
% INFO    : Gen at bus 32576	: Pg=3.36, Qg=-4.211 -> Pg=11.2, Qg=0.0
% INFO    : Gen at bus 32576	: Vg=1.0 -> Vg=0.97659
% INFO    : Gen at bus 32577	: Pg=1.08, Qg=-1.327 -> Pg=0.0, Qg=-0.0
% INFO    : Gen at bus 32577	: Vg=1.0 -> Vg=0.97122
% INFO    : Gen at bus 32578	: Vg=1.0 -> Vg=0.97122
% INFO    : Gen at bus 32604	: Vg=1.05 -> Vg=0.96311
% INFO    : Gen at bus 32604	: Vg=1.05 -> Vg=0.96311
% INFO    : Gen at bus 33071	: Pg=1.35, Qg=-1.115 -> Pg=0.0, Qg=-0.019
% INFO    : Gen at bus 33071	: Vg=1.0 -> Vg=0.95456
% INFO    : Gen at bus 33072	: Pg=2.805, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 33072	: Vg=1.0 -> Vg=0.93915
% INFO    : Gen at bus 35071	: Pg=1.38, Qg=-1.64 -> Pg=0.0, Qg=-1.64
% INFO    : Gen at bus 35071	: Vg=1.01 -> Vg=0.85
% INFO    : Gen at bus 35074	: Pg=80.0, Qg=3.189 -> Pg=70.0, Qg=-20.019
% INFO    : Gen at bus 35074	: Vg=1.05 -> Vg=0.85088
% INFO    : Gen at bus 35871	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35871	: Vg=1.04 -> Vg=0.92609
% INFO    : Gen at bus 35872	: Pg=0.735, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35872	: Vg=1.04 -> Vg=0.92609
% INFO    : Gen at bus 35873	: Pg=0.96, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35873	: Vg=1.04 -> Vg=0.92609
% INFO    : Gen at bus 35875	: Pg=4.5, Qg=-6.0 -> Pg=0.0, Qg=-6.0
% INFO    : Gen at bus 35875	: Vg=1.04 -> Vg=0.89455
% INFO    : Gen at bus 35876	: Pg=3.564, Qg=-4.8 -> Pg=0.0, Qg=-4.8
% INFO    : Gen at bus 35876	: Vg=1.04 -> Vg=0.90193
% INFO    : Gen at bus 35877	: Pg=1.497, Qg=0.0 -> Pg=4.942, Qg=0.0
% INFO    : Gen at bus 35877	: Vg=1.04 -> Vg=0.92151
% INFO    : Gen at bus 36271	: Pg=10.8, Qg=12.0 -> Pg=12.937, Qg=8.619
% INFO    : Gen at bus 36271	: Vg=1.05 -> Vg=0.93883
% INFO    : Gen at bus 36272	: Pg=1.9, Qg=7.5 -> Pg=0.0, Qg=4.097
% INFO    : Gen at bus 36272	: Vg=1.05 -> Vg=0.93589
% INFO    : Gen at bus 36471	: Pg=4.335, Qg=0.0 -> Pg=14.45, Qg=0.0
% INFO    : Gen at bus 36471	: Vg=1.05 -> Vg=0.95528
% INFO    : Gen at bus 36472	: Pg=1.2, Qg=-1.31 -> Pg=0.0, Qg=-1.31
% INFO    : Gen at bus 36472	: Vg=1.04 -> Vg=0.92194
% INFO    : Gen at bus 36473	: Pg=1.38, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 36473	: Vg=1.0 -> Vg=0.94157
% INFO    : Gen at bus 36474	: Pg=1.08, Qg=-1.18 -> Pg=0.0, Qg=-1.18
% INFO    : Gen at bus 36474	: Vg=1.04 -> Vg=0.91324
% INFO    : Gen at bus 36475	: Pg=1.2, Qg=-1.2 -> Pg=4.0, Qg=-1.2
% INFO    : Gen at bus 36475	: Vg=1.04 -> Vg=0.92883
% INFO    : Gen at bus 36476	: Pg=4.44, Qg=4.0 -> Pg=0.0, Qg=1.981
% INFO    : Gen at bus 36476	: Vg=1.04 -> Vg=0.94744
% INFO    : Gen at bus 38071	: Pg=0.48, Qg=-0.56 -> Pg=0.0, Qg=-0.56
% INFO    : Gen at bus 38071	: Vg=1.01 -> Vg=0.96145
% INFO    : Gen at bus 38244	: Vg=1.0 -> Vg=0.99892
% INFO    : Gen at bus 38271	: Pg=3.15, Qg=0.0 -> Pg=3.3, Qg=0.0
% INFO    : Gen at bus 38271	: Vg=1.04 -> Vg=0.94434
% INFO    : Gen at bus 38272	: Pg=1.35, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 38272	: Vg=1.04 -> Vg=0.94566
% INFO    : Gen at bus 38273	: Pg=2.25, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 38273	: Vg=1.05 -> Vg=0.97054
% INFO    : Gen at bus 38870	: Pg=7.59, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 38870	: Vg=1.04 -> Vg=0.97033
% INFO    : Gen at bus 38871	: Pg=2.625, Qg=-2.216 -> Pg=8.75, Qg=0.0
% INFO    : Gen at bus 38871	: Vg=1.0 -> Vg=0.96985
% INFO    : Gen at bus 39471	: Pg=250.0, Qg=45.799 -> Pg=99.0, Qg=-39.09
% INFO    : Gen at bus 39471	: Vg=1.05 -> Vg=0.85633
% INFO    : Gen at bus 39472	: Pg=280.0, Qg=45.799 -> Pg=303.0, Qg=14.169
% INFO    : Gen at bus 39472	: Vg=1.05 -> Vg=0.87372
% INFO    : Gen at bus 39473	: Pg=250.0, Qg=45.799 -> Pg=302.0, Qg=14.54
% INFO    : Gen at bus 39473	: Vg=1.05 -> Vg=0.87413
% INFO    : Gen at bus 39675	: Vg=1.05 -> Vg=0.93952
% INFO    : Gen at bus 40471	: Pg=1.8, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40471	: Vg=1.05 -> Vg=0.87488
% INFO    : Gen at bus 40771	: Pg=15.87, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40771	: Vg=1.05 -> Vg=0.92641
% INFO    : Gen at bus 40772	: Pg=5.418, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40772	: Vg=1.05 -> Vg=0.92641
% INFO    : Gen at bus 40773	: Pg=4.2, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 40773	: Vg=1.05 -> Vg=0.93199
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=0.98991
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=0.98991
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=0.98991
% INFO    : Gen at bus 42474	: Vg=1.075 -> Vg=0.97023
% INFO    : Gen at bus 42475	: Vg=1.075 -> Vg=0.99615
% INFO    : Gen at bus 42672	: Pg=0.732, Qg=-1.01 -> Pg=0.0, Qg=-0.83
% INFO    : Gen at bus 42672	: Vg=1.01 -> Vg=0.90307
% INFO    : Gen at bus 42673	: Pg=1.17, Qg=-1.3 -> Pg=3.9, Qg=-1.3
% INFO    : Gen at bus 42673	: Vg=1.01 -> Vg=0.90814
% INFO    : Gen at bus 42674	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 42674	: Vg=1.01 -> Vg=0.92019
% INFO    : Gen at bus 43671	: Pg=2.07, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 43671	: Vg=1.0 -> Vg=0.9273
% INFO    : Gen at bus 43672	: Pg=0.69, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 43672	: Vg=1.0 -> Vg=0.9273
% INFO    : Gen at bus 43774	: Pg=10.245, Qg=8.565 -> Pg=0.0, Qg=1.452
% INFO    : Gen at bus 43774	: Vg=1.05 -> Vg=0.85254
% INFO    : Gen at bus 44471	: Vg=1.05 -> Vg=0.91539
% INFO    : Gen at bus 44471	: Vg=1.05 -> Vg=0.91539
% INFO    : Gen at bus 44471	: Vg=1.05 -> Vg=0.91539
% INFO    : Gen at bus 46801	: Vg=1.0 -> Vg=0.9546
% INFO    : Gen at bus 46854	: Vg=1.0 -> Vg=0.94827
% INFO    : Gen at bus 46870	: Pg=0.75, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 46870	: Vg=1.0 -> Vg=0.89059
% INFO    : Gen at bus 46873	: Pg=3.75, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 46873	: Vg=1.0 -> Vg=0.89273
% INFO    : Gen at bus 46874	: Pg=4.5, Qg=-5.0 -> Pg=15.0, Qg=-5.0
% INFO    : Gen at bus 46874	: Vg=1.0 -> Vg=0.87873
% INFO    : Gen at bus 46875	: Vg=1.0 -> Vg=0.9546
% INFO    : Gen at bus 47871	: Pg=14.4, Qg=-5.941 -> Pg=48.0, Qg=-0.992
% INFO    : Gen at bus 47871	: Vg=1.05 -> Vg=0.94233
% INFO    : Gen at bus 47872	: Pg=9.18, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 47872	: Vg=1.05 -> Vg=0.94981
% INFO    : Gen at bus 47873	: Pg=1.746, Qg=0.0 -> Pg=5.82, Qg=0.0
% INFO    : Gen at bus 47873	: Vg=1.05 -> Vg=0.94327
% INFO    : Gen at bus 49474	: Pg=120.0, Qg=69.215 -> Pg=55.0, Qg=-7.11
% INFO    : Gen at bus 49474	: Vg=1.075 -> Vg=0.85
% INFO    : Gen at bus 49604	: Vg=1.0 -> Vg=0.98084
% INFO    : Gen at bus 49672	: Pg=0.9, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 49672	: Vg=1.04 -> Vg=0.93005
% INFO    : Gen at bus 49971	: Pg=9.45, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 49971	: Vg=1.02 -> Vg=0.97717
% INFO    : Gen at bus 49973	: Pg=2.07, Qg=1.4 -> Pg=0.0, Qg=1.4
% INFO    : Gen at bus 49973	: Vg=1.02 -> Vg=0.9884
% INFO    : Gen at bus 49975	: Pg=1.26, Qg=-1.38 -> Pg=0.0, Qg=-1.38
% INFO    : Gen at bus 49975	: Vg=1.02 -> Vg=0.97166
% INFO    : Gen at bus 49976	: Pg=2.76, Qg=2.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 49976	: Vg=1.02 -> Vg=1.00046
% INFO    : Gen at bus 49980	: Pg=0.18, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 49980	: Vg=1.02 -> Vg=0.97928
% INFO    : Gen at bus 50071	: Pg=2.295, Qg=0.0 -> Pg=0.486, Qg=0.0
% INFO    : Gen at bus 50071	: Vg=1.05 -> Vg=0.87502
% INFO    : Gen at bus 50274	: Pg=50.0, Qg=-41.305 -> Pg=150.0, Qg=3.458
% INFO    : Gen at bus 50274	: Vg=1.0 -> Vg=0.9589
% INFO    : Gen at bus 50275	: Pg=50.0, Qg=-40.121 -> Pg=50.0, Qg=34.736
% INFO    : Gen at bus 50275	: Vg=1.0 -> Vg=0.98151
% INFO    : Gen at bus 50276	: Pg=30.0, Qg=-28.034 -> Pg=170.0, Qg=75.537
% INFO    : Gen at bus 50276	: Vg=1.0 -> Vg=0.98814
% INFO    : Gen at bus 50573	: Pg=75.0, Qg=7.861 -> Pg=81.4, Qg=30.075
% INFO    : Gen at bus 50573	: Vg=1.05 -> Vg=0.96989
% INFO    : Gen at bus 50574	: Pg=75.0, Qg=7.861 -> Pg=81.4, Qg=31.123
% INFO    : Gen at bus 50574	: Vg=1.05 -> Vg=0.97114
% INFO    : Gen at bus 51471	: Vg=1.075 -> Vg=0.9002
% INFO    : Gen at bus 51472	: Vg=1.075 -> Vg=0.90021
% INFO    : Gen at bus 51473	: Vg=1.075 -> Vg=0.90568
% INFO    : Gen at bus 51474	: Vg=1.075 -> Vg=0.90568
% INFO    : Gen at bus 51771	: Vg=1.075 -> Vg=0.90624
% INFO    : Gen at bus 51772	: Vg=1.075 -> Vg=0.93831
% INFO    : Gen at bus 52071	: Pg=35.981, Qg=-8.493 -> Pg=-87.5, Qg=-4.209
% INFO    : Gen at bus 52071	: Vg=1.0 -> Vg=0.96072
% INFO    : Gen at bus 52072	: Pg=36.25, Qg=-7.707 -> Pg=73.0, Qg=27.267
% INFO    : Gen at bus 52072	: Vg=1.0 -> Vg=1.0133
% INFO    : Gen at bus 52073	: Pg=35.981, Qg=-8.493 -> Pg=-82.075, Qg=47.0
% INFO    : Gen at bus 52073	: Vg=1.0 -> Vg=1.01274
% INFO    : Gen at bus 52074	: Pg=36.25, Qg=-7.707 -> Pg=-87.5, Qg=3.297
% INFO    : Gen at bus 52074	: Vg=1.0 -> Vg=0.99985
% INFO    : Gen at bus 52271	: Pg=3.78, Qg=0.0 -> Pg=12.6, Qg=0.0
% INFO    : Gen at bus 52271	: Vg=1.04 -> Vg=0.88726
% INFO    : Gen at bus 52476	: Vg=1.05 -> Vg=0.86377
% INFO    : Gen at bus 52477	: Vg=1.05 -> Vg=0.86387
% INFO    : Gen at bus 52671	: Pg=0.495, Qg=-0.5 -> Pg=0.0, Qg=-0.5
% INFO    : Gen at bus 52671	: Vg=1.0 -> Vg=0.90706
% INFO    : Gen at bus 52673	: Pg=2.25, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 52673	: Vg=1.0 -> Vg=0.94221
% INFO    : Gen at bus 52675	: Pg=6.75, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52675	: Vg=1.05 -> Vg=0.93386
% INFO    : Gen at bus 52676	: Pg=5.13, Qg=0.0 -> Pg=6.716, Qg=0.0
% INFO    : Gen at bus 52676	: Vg=1.05 -> Vg=0.93536
% INFO    : Gen at bus 52677	: Pg=1.26, Qg=-1.3 -> Pg=0.0, Qg=-1.3
% INFO    : Gen at bus 52677	: Vg=1.0 -> Vg=0.89675
% INFO    : Gen at bus 52700	: Pg=3.69, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52700	: Vg=1.05 -> Vg=0.93286
% INFO    : Gen at bus 52772	: Pg=6.75, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52772	: Vg=1.05 -> Vg=0.91161
% INFO    : Gen at bus 52773	: Pg=3.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 52773	: Vg=1.05 -> Vg=0.91719
% INFO    : Gen at bus 52778	: Pg=2.7, Qg=-2.812 -> Pg=4.412, Qg=-0.094
% INFO    : Gen at bus 52778	: Vg=1.05 -> Vg=0.94999
% INFO    : Gen at bus 52871	: Pg=4.5, Qg=-6.0 -> Pg=15.0, Qg=-6.0
% INFO    : Gen at bus 52871	: Vg=1.04 -> Vg=0.90233
% INFO    : Gen at bus 52872	: Pg=2.04, Qg=0.0 -> Pg=6.8, Qg=0.0
% INFO    : Gen at bus 52872	: Vg=1.04 -> Vg=0.96713
% INFO    : Gen at bus 52873	: Pg=1.188, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 52873	: Vg=1.04 -> Vg=0.93155
% INFO    : Gen at bus 52874	: Pg=1.35, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52874	: Vg=1.04 -> Vg=0.97087
% INFO    : Gen at bus 52875	: Pg=1.53, Qg=0.0 -> Pg=5.1, Qg=0.0
% INFO    : Gen at bus 52875	: Vg=1.04 -> Vg=0.96895
% INFO    : Gen at bus 52876	: Pg=0.51, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52876	: Vg=1.04 -> Vg=0.97087
% INFO    : Gen at bus 52878	: Pg=2.64, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52878	: Vg=1.04 -> Vg=0.97087
% INFO    : Gen at bus 53471	: Pg=1.782, Qg=-2.4 -> Pg=0.0, Qg=-2.4
% INFO    : Gen at bus 53471	: Vg=1.04 -> Vg=0.87571
% INFO    : Gen at bus 53671	: Pg=1.5, Qg=-2.0 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 53671	: Vg=1.02 -> Vg=0.89041
% INFO    : Gen at bus 53672	: Pg=1.44, Qg=-1.92 -> Pg=0.0, Qg=-1.92
% INFO    : Gen at bus 53672	: Vg=1.02 -> Vg=0.88057
% INFO    : Gen at bus 53673	: Pg=4.2, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 53673	: Vg=1.02 -> Vg=0.8873
% INFO    : Gen at bus 53674	: Pg=2.997, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 53674	: Vg=1.02 -> Vg=0.91989
% INFO    : Gen at bus 53871	: Pg=0.9, Qg=-1.28 -> Pg=0.0, Qg=-0.99
% INFO    : Gen at bus 53871	: Vg=1.0 -> Vg=0.92899
% INFO    : Gen at bus 54471	: Pg=1.275, Qg=-1.33 -> Pg=0.0, Qg=-1.33
% INFO    : Gen at bus 54471	: Vg=1.01 -> Vg=0.88089
% INFO    : Gen at bus 54472	: Pg=1.8, Qg=-2.56 -> Pg=0.0, Qg=-2.56
% INFO    : Gen at bus 54472	: Vg=1.0 -> Vg=0.85
% INFO    : Gen at bus 54630	: Pg=400.0, Qg=-57.602 -> Pg=241.644, Qg=51.16
% INFO    : Gen at bus 54630	: Vg=1.025 -> Vg=0.91365
% INFO    : Gen at bus 55071	: Pg=3.57, Qg=0.0 -> Pg=8.615, Qg=0.0
% INFO    : Gen at bus 55071	: Vg=1.04 -> Vg=0.93373
% INFO    : Gen at bus 55072	: Pg=6.075, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 55072	: Vg=1.04 -> Vg=0.93574
% INFO    : Gen at bus 55073	: Pg=2.025, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 55073	: Vg=1.04 -> Vg=0.93574
% INFO    : Gen at bus 67102	: Pg=17.1, Qg=-1.971 -> Pg=57.0, Qg=17.616
% INFO    : Gen at bus 67102	: Vg=1.05 -> Vg=1.00769
% INFO    : Gen at bus 68222	: Pg=3.45, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 68222	: Vg=1.05 -> Vg=0.94558
% INFO    : Gen at bus 68223	: Pg=0.15, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 68223	: Vg=1.05 -> Vg=0.9125
% INFO    : Gen at bus 68230	: Pg=20.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 68230	: Vg=1.0 -> Vg=0.93698
% INFO    : Gen at bus 68282	: Pg=1.746, Qg=0.0 -> Pg=4.301, Qg=0.0
% INFO    : Gen at bus 68282	: Vg=1.05 -> Vg=0.96579
% INFO    : Gen at bus 68298	: Vg=1.0 -> Vg=0.99399
% INFO    : Gen at bus 68300	: Vg=1.0 -> Vg=0.99399
% INFO    : Gen at bus 68306	: Pg=3.45, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68306	: Vg=1.05 -> Vg=0.95017
% INFO    : Gen at bus 68307	: Pg=1.185, Qg=0.0 -> Pg=3.95, Qg=0.0
% INFO    : Gen at bus 68307	: Vg=1.05 -> Vg=0.9466
% INFO    : Gen at bus 68313	: Vg=1.0 -> Vg=0.94871
% INFO    : Gen at bus 68314	: Vg=1.0 -> Vg=0.94871
% INFO    : Gen at bus 68325	: Vg=1.0 -> Vg=0.92942
% INFO    : Gen at bus 68408	: Pg=2.4, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68408	: Vg=1.075 -> Vg=0.87389
% INFO    : Gen at bus 68536	: Vg=1.0 -> Vg=0.98258
% INFO    : Gen at bus 68547	: Vg=1.0 -> Vg=0.94822
% INFO    : Gen at bus 68564	: Pg=3.0, Qg=-1.1 -> Pg=0.0, Qg=0.775
% INFO    : Gen at bus 68564	: Vg=1.0 -> Vg=0.99596
% INFO    : Gen at bus 68566	: Vg=1.0 -> Vg=0.99318
% INFO    : Gen at bus 70090	: Vg=1.0 -> Vg=0.97997
% INFO    : Gen at bus 70091	: Pg=4.05, Qg=-0.82 -> Pg=13.5, Qg=-0.82
% INFO    : Gen at bus 70091	: Vg=1.0 -> Vg=0.9928
% INFO    : Gen at bus 70093	: Pg=8.1, Qg=-1.64 -> Pg=0.0, Qg=-1.64
% INFO    : Gen at bus 70093	: Vg=1.0 -> Vg=0.97834
% INFO    : Gen at bus 70094	: Pg=8.1, Qg=-1.64 -> Pg=27.0, Qg=-1.64
% INFO    : Gen at bus 70094	: Vg=1.0 -> Vg=0.98729
% INFO    : Gen at bus 70513	: Pg=100.0, Qg=0.081 -> Pg=161.0, Qg=22.534
% INFO    : Gen at bus 70513	: Vg=1.0 -> Vg=1.01015
% INFO    : Gen at bus 70514	: Pg=100.0, Qg=0.081 -> Pg=161.0, Qg=22.534
% INFO    : Gen at bus 70514	: Vg=1.0 -> Vg=1.01015
% INFO    : Gen at bus 70515	: Pg=120.0, Qg=0.255 -> Pg=47.0, Qg=3.845
% INFO    : Gen at bus 70515	: Vg=1.0 -> Vg=0.99969
% INFO    : Gen at bus 70516	: Pg=65.0, Qg=8.745 -> Pg=65.0, Qg=24.025
% INFO    : Gen at bus 70516	: Vg=1.0 -> Vg=1.01299
% INFO    : Gen at bus 71090	: Vg=1.0 -> Vg=1.00611
% INFO    : Gen at bus 71091	: Pg=1.5, Qg=-0.3 -> Pg=4.481, Qg=-0.3
% INFO    : Gen at bus 71091	: Vg=1.0 -> Vg=0.99781
% INFO    : Gen at bus 74090	: Pg=4.14, Qg=-0.84 -> Pg=13.8, Qg=-0.84
% INFO    : Gen at bus 74090	: Vg=1.0 -> Vg=1.00489
% INFO    : Gen at bus 75090	: Vg=1.0 -> Vg=1.00744
% INFO    : Gen at bus 75091	: Pg=1.5, Qg=-0.3 -> Pg=0.0, Qg=-0.3
% INFO    : Gen at bus 75091	: Vg=1.0 -> Vg=0.99343
% INFO    : Gen at bus 75092	: Pg=7.5, Qg=-1.52 -> Pg=12.208, Qg=-1.52
% INFO    : Gen at bus 75092	: Vg=1.0 -> Vg=1.02291
% INFO    : Gen at bus 75093	: Pg=4.5, Qg=-0.91 -> Pg=15.0, Qg=-0.91
% INFO    : Gen at bus 75093	: Vg=1.0 -> Vg=1.01833
% INFO    : Gen at bus 75508	: Pg=0.0, Qg=4.877 -> Pg=8.0, Qg=1.683
% INFO    : Gen at bus 75508	: Vg=1.0 -> Vg=0.97111
% INFO    : Gen at bus 75515	: Pg=140.0, Qg=15.648 -> Pg=100.0, Qg=12.124
% INFO    : Gen at bus 75515	: Vg=1.0 -> Vg=0.97587
% INFO    : Gen at bus 75516	: Pg=260.0, Qg=11.909 -> Pg=260.0, Qg=53.652
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.00638
% INFO    : Gen at bus 77590	: Vg=1.0 -> Vg=0.99601
% INFO    : Gen at bus 77591	: Pg=5.25, Qg=-1.07 -> Pg=17.5, Qg=-1.07
% INFO    : Gen at bus 77591	: Vg=1.0 -> Vg=1.02152
% INFO    : Gen at bus 78590	: Pg=0.75, Qg=-0.15 -> Pg=0.0, Qg=-0.15
% INFO    : Gen at bus 78590	: Vg=1.0 -> Vg=1.01273
% INFO    : Gen at bus 79090	: Vg=1.0 -> Vg=0.9573
% INFO    : Gen at bus 79091	: Pg=5.07, Qg=-1.03 -> Pg=0.0, Qg=-1.03
% INFO    : Gen at bus 79091	: Vg=1.0 -> Vg=0.91987
% INFO    : Gen at bus 81832	: Pg=6.21, Qg=-1.26 -> Pg=0.0, Qg=-1.26
% INFO    : Gen at bus 81832	: Vg=1.0 -> Vg=0.9924
% INFO    : Gen at bus 82001	: Pg=120.0, Qg=21.751 -> Pg=164.207, Qg=44.706
% INFO    : Gen at bus 82001	: Vg=1.0 -> Vg=0.99837
% INFO    : Gen at bus 83090	: Vg=1.0 -> Vg=1.007
% INFO    : Gen at bus 83091	: Pg=1.5, Qg=-0.3 -> Pg=0.0, Qg=-0.3
% INFO    : Gen at bus 83091	: Vg=1.0 -> Vg=1.01509
% INFO    : Gen at bus 83091	: Pg=3.0, Qg=-0.61 -> Pg=10.0, Qg=-0.61
% INFO    : Gen at bus 83091	: Vg=1.0 -> Vg=1.01509
% INFO    : Gen at bus 83590	: Vg=1.0 -> Vg=0.99642
% INFO    : Gen at bus 83591	: Pg=7.8, Qg=-1.58 -> Pg=26.0, Qg=-1.58
% INFO    : Gen at bus 83591	: Vg=1.0 -> Vg=1.02002
% INFO    : Gen at bus 83592	: Pg=3.51, Qg=-0.71 -> Pg=0.0, Qg=-0.71
% INFO    : Gen at bus 83592	: Vg=1.0 -> Vg=0.98267
% INFO    : Gen at bus 84491	: Pg=4.5, Qg=-0.91 -> Pg=0.0, Qg=-0.91
% INFO    : Gen at bus 84491	: Vg=1.0 -> Vg=0.99124
% INFO    : Gen at bus 85590	: Vg=1.0 -> Vg=0.97037
% INFO    : Gen at bus 85591	: Pg=5.52, Qg=-1.12 -> Pg=0.0, Qg=-1.12
% INFO    : Gen at bus 85591	: Vg=1.0 -> Vg=0.97021
% INFO    : Gen at bus 85592	: Pg=9.66, Qg=-1.96 -> Pg=0.0, Qg=-1.96
% INFO    : Gen at bus 85592	: Vg=1.0 -> Vg=0.9692
% INFO    : Gen at bus 86221	: Pg=250.862, Qg=109.384 -> Pg=500.0, Qg=-28.319
% INFO    : Gen at bus 86221	: Vg=1.0 -> Vg=1.02761
% INFO    : Gen at bus 87590	: Vg=1.0 -> Vg=0.98319
% INFO    : Gen at bus 87591	: Pg=5.85, Qg=-1.19 -> Pg=0.0, Qg=-1.19
% INFO    : Gen at bus 87591	: Vg=1.0 -> Vg=0.96589
% INFO    : Gen at bus 87591	: Pg=2.7, Qg=-0.55 -> Pg=0.0, Qg=-0.55
% INFO    : Gen at bus 87591	: Vg=1.0 -> Vg=0.96589
% INFO    : Gen at bus 87592	: Pg=6.0, Qg=-1.22 -> Pg=0.0, Qg=-1.22
% INFO    : Gen at bus 87592	: Vg=1.0 -> Vg=0.97755
% INFO    : Gen at bus 87593	: Pg=1.5, Qg=-0.3 -> Pg=3.048, Qg=-0.3
% INFO    : Gen at bus 87593	: Vg=1.0 -> Vg=0.98233
% INFO    : Gen at bus 87593	: Pg=2.7, Qg=-0.55 -> Pg=0.001, Qg=-0.55
% INFO    : Gen at bus 87593	: Vg=1.0 -> Vg=0.98233
% INFO    : Gen at bus 87594	: Pg=3.96, Qg=-0.8 -> Pg=13.2, Qg=-0.8
% INFO    : Gen at bus 87594	: Vg=1.0 -> Vg=1.01414
% INFO    : Gen at bus 87595	: Pg=9.0, Qg=-1.83 -> Pg=30.0, Qg=-1.83
% INFO    : Gen at bus 87595	: Vg=1.0 -> Vg=1.012
% INFO    : Gen at bus 87596	: Pg=6.0, Qg=-1.22 -> Pg=0.0, Qg=-1.22
% INFO    : Gen at bus 87596	: Vg=1.0 -> Vg=0.97807
% INFO    : Gen at bus 89202	: Pg=8.28, Qg=-1.68 -> Pg=27.6, Qg=-1.68
% INFO    : Gen at bus 89202	: Vg=1.0 -> Vg=1.15
% INFO    : Gen at bus 89202	: Vg=1.0 -> Vg=1.15
% INFO    : Gen at bus 89231	: Pg=8.28, Qg=-1.68 -> Pg=0.0, Qg=-1.68
% INFO    : Gen at bus 89231	: Vg=1.0 -> Vg=1.03764
% INFO    : Gen at bus 89231	: Pg=5.52, Qg=-1.12 -> Pg=0.0, Qg=-1.12
% INFO    : Gen at bus 89231	: Vg=1.0 -> Vg=1.03764
% INFO    : Gen at bus 89590	: Vg=1.0 -> Vg=0.98318
% INFO    : Gen at bus 89591	: Pg=1.65, Qg=-0.34 -> Pg=3.474, Qg=-0.34
% INFO    : Gen at bus 89591	: Vg=1.0 -> Vg=0.97405
% INFO    : Gen at bus 89591	: Pg=1.53, Qg=-0.31 -> Pg=0.0, Qg=-0.31
% INFO    : Gen at bus 89591	: Vg=1.0 -> Vg=0.97405
% INFO    : Gen at bus 89592	: Pg=2.7, Qg=-0.55 -> Pg=0.0, Qg=-0.55
% INFO    : Gen at bus 89592	: Vg=1.0 -> Vg=0.97325
% INFO    : Gen at bus 89593	: Pg=2.34, Qg=-0.48 -> Pg=7.8, Qg=-0.48
% INFO    : Gen at bus 89593	: Vg=1.0 -> Vg=0.97381
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===

% INFO    : 
% INFO    : === PSSE-30 to Matpower Translation Notes ===
% WARNING : Ignoring last 2 items in branch: 1981, 79016, '1 ', 0.04720, 0.10680, 0.01020, 106.00, 106.00, 106.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 3581, 89516, '1 ', 0.03449, 0.07653, 0.00709, 107.00, 107.00, 107.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0.00, 1, 0.5000, 20, 0.5000
% INFO    : Assuming delta model for 3 winding transformer: 1072,   1041, 10421
% INFO    : Assuming delta model for 3 winding transformer: 1122,   1121, 11221
% INFO    : Assuming delta model for 3 winding transformer: 1122,   1121, 11222
% INFO    : Assuming delta model for 3 winding transformer: 1602,  16011, 16021
% INFO    : Assuming delta model for 3 winding transformer: 1602,   1601, 16022
% INFO    : Assuming delta model for 3 winding transformer: 1642,   1641, 16421
% INFO    : Assuming delta model for 3 winding transformer: 1642,   1641, 16422
% INFO    : Assuming delta model for 3 winding transformer: 1642,  16411, 16424
% INFO    : Assuming delta model for 3 winding transformer: 1742,   1741, 17421
% INFO    : Assuming delta model for 3 winding transformer: 1742,   1741, 17422
% INFO    : Assuming delta model for 3 winding transformer: 1742,  17411, 17423
% INFO    : Assuming delta model for 3 winding transformer: 1941,  19473, 19472
% INFO    : Assuming delta model for 3 winding transformer: 2002,   2001, 20021
% INFO    : Assuming delta model for 3 winding transformer: 2042,   2041, 20421
% INFO    : Assuming delta model for 3 winding transformer: 2052,   2041, 20422
% INFO    : Assuming delta model for 3 winding transformer: 2204,   2202, 22021
% INFO    : Assuming delta model for 3 winding transformer: 2522,   2521, 25221
% INFO    : Assuming delta model for 3 winding transformer: 2522,   2521, 25222
% INFO    : Assuming delta model for 3 winding transformer: 2562,   2561, 25621
% INFO    : Assuming delta model for 3 winding transformer: 2562,   2571, 25622
% INFO    : Assuming delta model for 3 winding transformer: 2562,  25611, 25623
% INFO    : Assuming delta model for 3 winding transformer: 2563,   2561, 25624
% INFO    : Assuming delta model for 3 winding transformer: 2563,   2571, 25625
% INFO    : Assuming delta model for 3 winding transformer: 2671,  26700, 26701
% INFO    : Assuming delta model for 3 winding transformer: 2742,   2741, 27421
% INFO    : Assuming delta model for 3 winding transformer: 2742,   2741, 27422
% INFO    : Assuming delta model for 3 winding transformer: 2842,   2841, 28421
% INFO    : Assuming delta model for 3 winding transformer: 2962,  29672, 29671
% INFO    : Assuming delta model for 3 winding transformer: 3082,   3081, 30822
% INFO    : Assuming delta model for 3 winding transformer: 3082,   3091, 30824
% INFO    : Assuming delta model for 3 winding transformer: 3202,   3201, 32021
% INFO    : Assuming delta model for 3 winding transformer: 3202,   3200, 32023
% INFO    : Assuming delta model for 3 winding transformer: 3203,   3209, 32022
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32821
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32822
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32823
% INFO    : Assuming delta model for 3 winding transformer: 3282,  32810, 32824
% INFO    : Assuming delta model for 3 winding transformer: 3342,   3341, 33421
% INFO    : Assuming delta model for 3 winding transformer: 3342,   3341, 33422
% INFO    : Assuming delta model for 3 winding transformer: 3522,   3521, 35221
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35211, 35222
% INFO    : Assuming delta model for 3 winding transformer: 3522,   3521, 35223
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35211, 35224
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35231, 35236
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35232, 35237
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35231, 35238
% INFO    : Assuming delta model for 3 winding transformer: 3642,   3641, 36421
% INFO    : Assuming delta model for 3 winding transformer: 3842,   3841, 38421
% INFO    : Assuming delta model for 3 winding transformer: 3842,   3841, 38422
% INFO    : Assuming delta model for 3 winding transformer: 3852,   3851, 38423
% INFO    : Assuming delta model for 3 winding transformer: 3852,   3851, 38424
% INFO    : Assuming delta model for 3 winding transformer: 3954,   3942, 39421
% INFO    : Assuming delta model for 3 winding transformer: 4242,  42474, 42475
% INFO    : Assuming delta model for 3 winding transformer: 4384,   4382, 43821
% INFO    : Assuming delta model for 3 winding transformer: 4472,   4461, 44623
% INFO    : Assuming delta model for 3 winding transformer: 4472,   4471, 44624
% INFO    : Assuming delta model for 3 winding transformer: 4722,   4721, 47221
% INFO    : Assuming delta model for 3 winding transformer: 4722,   4731, 47222
% INFO    : Assuming delta model for 3 winding transformer: 4942,   4941, 49422
% INFO    : Assuming delta model for 3 winding transformer: 4943,   4941, 49421
% INFO    : Assuming delta model for 3 winding transformer: 5042,   5041, 50421
% INFO    : Assuming delta model for 3 winding transformer: 5142,   5141, 51421
% INFO    : Assuming delta model for 3 winding transformer: 5142,  51410, 51422
% INFO    : Assuming delta model for 3 winding transformer: 5172,  51771, 51772
% INFO    : Assuming delta model for 3 winding transformer: 5202,  52071, 52072
% INFO    : Assuming delta model for 3 winding transformer: 5202,  52073, 52074
% INFO    : Assuming delta model for 3 winding transformer: 5464,   5462, 54621
% INFO    : Assuming delta model for 3 winding transformer: 5464,   5462, 54624
% INFO    : Assuming delta model for 3 winding transformer: 5464,  54622, 54623
% INFO    : Assuming delta model for 3 winding transformer: 30820,   3081, 30821
% INFO    : Assuming delta model for 3 winding transformer: 30820,   3091, 30826
% INFO    : Assuming delta model for 3 winding transformer: 70510,  70520, 70562
% INFO    : Assuming delta model for 3 winding transformer: 70510,  70520, 70561
% INFO    : Assuming delta model for 3 winding transformer: 74511,  74520, 74561
% INFO    : Assuming delta model for 3 winding transformer: 74511,  74520, 74562
% INFO    : Assuming delta model for 3 winding transformer: 74512,  74520, 74563
% INFO    : Assuming delta model for 3 winding transformer: 75510,  75520, 75561
% INFO    : Assuming delta model for 3 winding transformer: 75510,  75520, 75562
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81063
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81062
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81061
% INFO    : Assuming delta model for 3 winding transformer: 81510,  81520, 81562
% INFO    : Assuming delta model for 3 winding transformer: 81510,  81520, 81561
% INFO    : Assuming delta model for 3 winding transformer: 82020,  82003, 82004
% INFO    : Assuming delta model for 3 winding transformer: 90011,  90020, 90061
% INFO    : Assuming delta model for 3 winding transformer: 90011,  90020, 90062
% INFO    : Assuming delta model for 3 winding transformer: 90012,  90020, 90063
% INFO    : Assuming delta model for 3 winding transformer: 90310,  90320, 90361
% WARNING : Modeling TWO-TERMINAL DC line between 86221 - 86220 as a lossless line with very small reactance 1e-06
% WARNING : Modeling TWO-TERMINAL DC line between 86221 - 86220 as a lossless line with very small reactance 1e-06
% WARNING : Ignoring last 2 items in shunt: 16618, 2, 1.05000, 1.05000, 1661, 100.0, '            ', 33.59, 1, -10.00, 2, 30.00
% WARNING : Ignoring last 2 items in shunt: 26710, 1, 1.10000, 1.06000, 0, 100.0, '            ', 0.00, 1, -9.00, 1, 12.38
% WARNING : Ignoring last 2 items in shunt: 26711, 2, 1.07000, 1.07000, 0, 100.0, '            ', 1.18, 1, -7.50, 1, 7.50
% WARNING : Ignoring last 2 items in shunt: 74561, 0, 1.00000, 1.00000, 0, 100.0, '            ', 25.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring last 2 items in shunt: 90061, 0, 1.00000, 1.00000, 0, 100.0, '            ', 25.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring last 2 items in shunt: 90062, 0, 1.00000, 1.00000, 0, 100.0, '            ', 0.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring 10 lines of IMPEDANCE CORRECTION DATA
% WARNING : Ignoring 34 lines of MULTI-SECTION LINE DATA
% WARNING : Ignoring 10 lines of ZONE DATA
% WARNING : Ignoring 9 lines of OWNER DATA
% WARNING : Ignoring 1 lines of FACTS DEVICE DATA
% WARNING : Multiple slack buses detected, assigning 86221
% WARNING : No voltage bounds given, using 1.15 - 0.85
% INFO    : Converting bus 52071 type from slack to PV
% INFO    : Converting bus 52072 type from slack to PV
% INFO    : Converting bus 52073 type from slack to PV
% INFO    : Converting bus 52074 type from slack to PV
% WARNING : Removing minus from to bus on branch 1 between 12 - 25404
% WARNING : Removing minus from to bus on branch 2 between 12 - 25404
% WARNING : Removing minus from to bus on branch 114 between 1661 - 1951
% WARNING : Removing minus from to bus on branch 143 between 1801 - 4111
% WARNING : Removing minus from to bus on branch 144 between 1801 - 17411
% WARNING : Removing minus from to bus on branch 159 between 1921 - 1961
% WARNING : Removing minus from to bus on branch 171 between 1971 - 16110
% WARNING : Removing minus from to bus on branch 220 between 2481 - 17411
% WARNING : Removing minus from to bus on branch 221 between 2491 - 17411
% WARNING : Removing minus from to bus on branch 246 between 2581 - 25611
% WARNING : Removing minus from to bus on branch 255 between 2742 - 3642
% WARNING : Removing minus from to bus on branch 257 between 2771 - 16110
% WARNING : Removing minus from to bus on branch 258 between 2780 - 2781
% WARNING : Removing minus from to bus on branch 286 between 3082 - 30820
% WARNING : Removing minus from to bus on branch 287 between 3091 - 18010
% WARNING : Removing minus from to bus on branch 295 between 3202 - 3282
% WARNING : Removing minus from to bus on branch 305 between 3261 - 3341
% WARNING : Removing minus from to bus on branch 325 between 3521 - 35211
% WARNING : Removing minus from to bus on branch 330 between 3541 - 32810
% WARNING : Removing minus from to bus on branch 345 between 3761 - 20411
% WARNING : Removing minus from to bus on branch 349 between 3821 - 35211
% WARNING : Removing minus from to bus on branch 352 between 3841 - 27281
% WARNING : Removing minus from to bus on branch 355 between 3842 - 30820
% WARNING : Removing minus from to bus on branch 375 between 3961 - 32210
% WARNING : Removing minus from to bus on branch 397 between 4472 - 30820
% WARNING : Removing minus from to bus on branch 398 between 4472 - 30820
% WARNING : Removing minus from to bus on branch 401 between 4651 - 44681
% WARNING : Removing minus from to bus on branch 422 between 5041 - 17010
% WARNING : Removing minus from to bus on branch 424 between 5091 - 10210
% WARNING : Removing minus from to bus on branch 428 between 5141 - 51410
% WARNING : Removing minus from to bus on branch 432 between 5271 - 5381
% WARNING : Removing minus from to bus on branch 433 between 5271 - 32810
% WARNING : Removing minus from to bus on branch 435 between 5281 - 51410
% WARNING : Removing minus from to bus on branch 457 between 13444 - 13494
% WARNING : Removing minus from to bus on branch 476 between 19318 - 19322
% WARNING : Removing minus from to bus on branch 501 between 22271 - 22282
% WARNING : Removing minus from to bus on branch 512 between 26705 - 26712
% WARNING : Removing minus from to bus on branch 543 between 38203 - 38204
% WARNING : Removing minus from to bus on branch 550 between 38233 - 38234
% WARNING : Removing minus from to bus on branch 582 between 52605 - 52694
% WARNING : Removing minus from to bus on branch 586 between 52625 - 52674
% WARNING : Removing minus from to bus on branch 591 between 52705 - 52714
% WARNING : Removing minus from to bus on branch 592 between 52705 - 52724
% WARNING : Removing minus from to bus on branch 606 between 70030 - 70031
% WARNING : Removing minus from to bus on branch 607 between 70030 - 70031
% WARNING : Removing minus from to bus on branch 611 between 70032 - 70033
% WARNING : Removing minus from to bus on branch 627 between 70520 - 85020
% WARNING : Removing minus from to bus on branch 633 between 71033 - 71090
% WARNING : Removing minus from to bus on branch 634 between 71034 - 71035
% WARNING : Removing minus from to bus on branch 636 between 71035 - 71090
% WARNING : Removing minus from to bus on branch 648 between 74011 - 74511
% WARNING : Removing minus from to bus on branch 650 between 74012 - 74511
% WARNING : Removing minus from to bus on branch 653 between 74030 - 80532
% WARNING : Removing minus from to bus on branch 654 between 74030 - 80532
% WARNING : Removing minus from to bus on branch 656 between 74511 - 74512
% WARNING : Removing minus from to bus on branch 661 between 74512 - 86311
% WARNING : Removing minus from to bus on branch 662 between 74512 - 86312
% WARNING : Removing minus from to bus on branch 667 between 74520 - 81020
% WARNING : Removing minus from to bus on branch 668 between 74520 - 81020
% WARNING : Removing minus from to bus on branch 669 between 74520 - 82020
% WARNING : Removing minus from to bus on branch 671 between 74711 - 76011
% WARNING : Removing minus from to bus on branch 672 between 74712 - 76012
% WARNING : Removing minus from to bus on branch 675 between 74730 - 91031
% WARNING : Removing minus from to bus on branch 676 between 74730 - 91031
% WARNING : Removing minus from to bus on branch 677 between 74730 - 91032
% WARNING : Removing minus from to bus on branch 678 between 74730 - 91032
% WARNING : Removing minus from to bus on branch 679 between 75010 - 75011
% WARNING : Removing minus from to bus on branch 680 between 75010 - 75510
% WARNING : Removing minus from to bus on branch 681 between 75010 - 81510
% WARNING : Removing minus from to bus on branch 686 between 75031 - 75090
% WARNING : Removing minus from to bus on branch 687 between 75031 - 75090
% WARNING : Removing minus from to bus on branch 690 between 75032 - 75080
% WARNING : Removing minus from to bus on branch 691 between 75080 - 75090
% WARNING : Removing minus from to bus on branch 693 between 75510 - 75514
% WARNING : Removing minus from to bus on branch 701 between 75520 - 75521
% WARNING : Removing minus from to bus on branch 702 between 75520 - 75522
% WARNING : Removing minus from to bus on branch 703 between 75521 - 85020
% WARNING : Removing minus from to bus on branch 704 between 75522 - 85020
% WARNING : Removing minus from to bus on branch 713 between 76511 - 81010
% WARNING : Removing minus from to bus on branch 715 between 76512 - 81010
% WARNING : Removing minus from to bus on branch 717 between 76513 - 80012
% WARNING : Removing minus from to bus on branch 718 between 76514 - 80011
% WARNING : Removing minus from to bus on branch 720 between 76532 - 76533
% WARNING : Removing minus from to bus on branch 721 between 76532 - 76533
% WARNING : Removing minus from to bus on branch 724 between 77010 - 90011
% WARNING : Removing minus from to bus on branch 725 between 77010 - 90011
% WARNING : Removing minus from to bus on branch 732 between 77531 - 77590
% WARNING : Removing minus from to bus on branch 733 between 77531 - 77590
% WARNING : Removing minus from to bus on branch 735 between 78030 - 89030
% WARNING : Removing minus from to bus on branch 736 between 78030 - 89030
% WARNING : Removing minus from to bus on branch 737 between 78030 - 91031
% WARNING : Removing minus from to bus on branch 738 between 78030 - 91032
% WARNING : Removing minus from to bus on branch 742 between 79030 - 79080
% WARNING : Removing minus from to bus on branch 743 between 79030 - 79081
% WARNING : Removing minus from to bus on branch 746 between 79031 - 79090
% WARNING : Removing minus from to bus on branch 747 between 79031 - 79090
% WARNING : Removing minus from to bus on branch 748 between 79032 - 79082
% WARNING : Removing minus from to bus on branch 750 between 80011 - 81010
% WARNING : Removing minus from to bus on branch 751 between 80012 - 81010
% WARNING : Removing minus from to bus on branch 752 between 80511 - 81510
% WARNING : Removing minus from to bus on branch 753 between 80512 - 81510
% WARNING : Removing minus from to bus on branch 757 between 81020 - 86220
% WARNING : Removing minus from to bus on branch 760 between 81520 - 85020
% WARNING : Removing minus from to bus on branch 764 between 82011 - 82012
% WARNING : Removing minus from to bus on branch 767 between 83031 - 83090
% WARNING : Removing minus from to bus on branch 768 between 83031 - 83090
% WARNING : Removing minus from to bus on branch 771 between 83531 - 83590
% WARNING : Removing minus from to bus on branch 772 between 83531 - 83590
% WARNING : Removing minus from to bus on branch 782 between 85510 - 87510
% WARNING : Removing minus from to bus on branch 787 between 86511 - 86512
% WARNING : Removing minus from to bus on branch 794 between 87531 - 87584
% WARNING : Removing minus from to bus on branch 795 between 87532 - 87580
% WARNING : Removing minus from to bus on branch 796 between 87533 - 87582
% WARNING : Removing minus from to bus on branch 797 between 87534 - 87583
% WARNING : Removing minus from to bus on branch 800 between 87535 - 87590
% WARNING : Removing minus from to bus on branch 801 between 87535 - 87590
% WARNING : Removing minus from to bus on branch 802 between 87580 - 87590
% WARNING : Removing minus from to bus on branch 805 between 87582 - 87590
% WARNING : Removing minus from to bus on branch 808 between 87583 - 87590
% WARNING : Removing minus from to bus on branch 812 between 89030 - 91031
% WARNING : Removing minus from to bus on branch 813 between 89030 - 91032
% WARNING : Removing minus from to bus on branch 815 between 89231 - 89232
% WARNING : Removing minus from to bus on branch 816 between 89231 - 89232
% WARNING : Removing minus from to bus on branch 820 between 89531 - 89590
% WARNING : Removing minus from to bus on branch 821 between 89532 - 89582
% WARNING : Removing minus from to bus on branch 822 between 89533 - 89580
% WARNING : Removing minus from to bus on branch 823 between 89534 - 89581
% WARNING : Removing minus from to bus on branch 824 between 89535 - 89590
% WARNING : Removing minus from to bus on branch 826 between 89580 - 89590
% WARNING : Removing minus from to bus on branch 834 between 90020 - 90320
% WARNING : Removing phase angle shift of 1 degree on transformer 21 between 1061 - 10604
% WARNING : Removing phase angle shift of 1 degree on transformer 30 between 1121 - 11214
% WARNING : Removing phase angle shift of 1 degree on transformer 47 between 1281 - 12804
% WARNING : Removing phase angle shift of 1 degree on transformer 51 between 1341 - 13404
% WARNING : Removing phase angle shift of 1 degree on transformer 52 between 1341 - 13404
% WARNING : Removing phase angle shift of 1 degree on transformer 70 between 1451 - 14502
% WARNING : Removing phase angle shift of 1 degree on transformer 71 between 1451 - 14502
% WARNING : Removing phase angle shift of 1 degree on transformer 78 between 1551 - 15502
% WARNING : Removing phase angle shift of 1 degree on transformer 79 between 1551 - 15504
% WARNING : Removing phase angle shift of 1 degree on transformer 85 between 1602 - 1601
% WARNING : Removing phase angle shift of 1 degree on transformer 90 between 1631 - 16302
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 94 between 16421 - 1642
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 97 between 16422 - 1642
% WARNING : Removing phase angle shift of 1 degree on transformer 101 between 1651 - 16502
% WARNING : Removing phase angle shift of 1 degree on transformer 112 between 1741 - 17404
% WARNING : Removing phase angle shift of 1 degree on transformer 113 between 1741 - 17404
% WARNING : Removing phase angle shift of 1 degree on transformer 138 between 1901 - 19004
% WARNING : Removing phase angle shift of 1 degree on transformer 139 between 1901 - 19004
% WARNING : Removing phase angle shift of 1 degree on transformer 143 between 1941 - 19473
% WARNING : Removing phase angle shift of 1 degree on transformer 167 between 2131 - 21302
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 175 between 22021 - 2204
% WARNING : Removing phase angle shift of 1 degree on transformer 233 between 2771 - 27702
% WARNING : Removing phase angle shift of 1 degree on transformer 234 between 2771 - 27712
% WARNING : Removing phase angle shift of 1 degree on transformer 243 between 2821 - 28204
% WARNING : Removing phase angle shift of 1 degree on transformer 262 between 3082 - 3081
% WARNING : Removing negative resistance -0.0004 -> 0 on transformer 267 between 30824 - 3082
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 294 between 32823 - 3282
% WARNING : Removing phase angle shift of 1 degree on transformer 350 between 3581 - 35812
% WARNING : Removing phase angle shift of 1 degree on transformer 353 between 3621 - 36201
% WARNING : Removing phase angle shift of 1 degree on transformer 354 between 3621 - 36201
% WARNING : Removing phase angle shift of 1 degree on transformer 355 between 3621 - 36202
% WARNING : Removing phase angle shift of 1 degree on transformer 359 between 3651 - 36402
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 391 between 39421 - 3954
% WARNING : Removing phase angle shift of 1 degree on transformer 410 between 4101 - 41002
% WARNING : Removing phase angle shift of 1 degree on transformer 411 between 4101 - 41002
% WARNING : Removing phase angle shift of 1 degree on transformer 412 between 4111 - 41102
% WARNING : Removing phase angle shift of 1 degree on transformer 413 between 4111 - 41102
% WARNING : Removing negative resistance -0.0002 -> 0 on transformer 432 between 43821 - 4384
% WARNING : Removing negative resistance -5e-05 -> 0 on transformer 470 between 47222 - 4722
% WARNING : Removing phase angle shift of 1 degree on transformer 484 between 4951 - 49501
% WARNING : Removing phase angle shift of 1 degree on transformer 485 between 4951 - 49501
% WARNING : Removing phase angle shift of 1 degree on transformer 492 between 4991 - 49912
% WARNING : Removing phase angle shift of 1 degree on transformer 493 between 4991 - 49922
% WARNING : Removing phase angle shift of 1 degree on transformer 532 between 5222 - 50276
% WARNING : Removing phase angle shift of 1 degree on transformer 535 between 5251 - 52477
% WARNING : Removing phase angle shift of 1 degree on transformer 538 between 5271 - 52704
% WARNING : Removing phase angle shift of 1 degree on transformer 539 between 5271 - 52714
% WARNING : Removing phase angle shift of 1 degree on transformer 540 between 5271 - 52734
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 555 between 54621 - 5464
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 558 between 54624 - 5464
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 561 between 54623 - 5464
% WARNING : Removing phase angle shift of 1 degree on transformer 569 between 10204 - 10212
% WARNING : Removing phase angle shift of 1 degree on transformer 570 between 10204 - 10213
% WARNING : Removing phase angle shift of 1 degree on transformer 571 between 10212 - 10275
% WARNING : Removing phase angle shift of 1 degree on transformer 572 between 10213 - 10276
% WARNING : Removing phase angle shift of 1 degree on transformer 573 between 35771 - 10470
% WARNING : Removing phase angle shift of 1 degree on transformer 574 between 10602 - 10671
% WARNING : Removing phase angle shift of 1 degree on transformer 575 between 10602 - 10672
% WARNING : Removing phase angle shift of 1 degree on transformer 576 between 10602 - 10673
% WARNING : Removing phase angle shift of 1 degree on transformer 577 between 10602 - 10674
% WARNING : Removing phase angle shift of 1 degree on transformer 578 between 11204 - 11202
% WARNING : Removing phase angle shift of 1 degree on transformer 579 between 11202 - 11271
% WARNING : Removing phase angle shift of 1 degree on transformer 580 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 581 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 582 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 583 between 11242 - 67045
% WARNING : Removing phase angle shift of 1 degree on transformer 584 between 11254 - 11252
% WARNING : Removing phase angle shift of 1 degree on transformer 589 between 12502 - 12572
% WARNING : Removing phase angle shift of 1 degree on transformer 590 between 12502 - 12573
% WARNING : Removing phase angle shift of 1 degree on transformer 591 between 12814 - 12802
% WARNING : Removing phase angle shift of 1 degree on transformer 592 between 12802 - 12872
% WARNING : Removing phase angle shift of 1 degree on transformer 593 between 12802 - 12873
% WARNING : Removing phase angle shift of 1 degree on transformer 594 between 12802 - 68222
% WARNING : Removing phase angle shift of 1 degree on transformer 595 between 12804 - 12812
% WARNING : Removing phase angle shift of 1 degree on transformer 596 between 12812 - 12874
% WARNING : Removing phase angle shift of 1 degree on transformer 597 between 13011 - 68536
% WARNING : Removing phase angle shift of 1 degree on transformer 598 between 13424 - 13402
% WARNING : Removing phase angle shift of 1 degree on transformer 599 between 13402 - 13472
% WARNING : Removing phase angle shift of 1 degree on transformer 600 between 13404 - 13412
% WARNING : Removing phase angle shift of 1 degree on transformer 601 between 13412 - 13471
% WARNING : Removing phase angle shift of 1 degree on transformer 602 between 13434 - 13415
% WARNING : Removing phase angle shift of 1 degree on transformer 603 between 13415 - 13475
% WARNING : Removing phase angle shift of 1 degree on transformer 604 between 13416 - 13476
% WARNING : Removing phase angle shift of 1 degree on transformer 605 between 13484 - 13416
% WARNING : Removing phase angle shift of 1 degree on transformer 606 between 13424 - 13417
% WARNING : Removing phase angle shift of 1 degree on transformer 607 between 13417 - 13477
% WARNING : Removing phase angle shift of 1 degree on transformer 608 between 13494 - 13422
% WARNING : Removing phase angle shift of 1 degree on transformer 609 between 13454 - 13432
% WARNING : Removing phase angle shift of 1 degree on transformer 610 between 13432 - 13473
% WARNING : Removing phase angle shift of 1 degree on transformer 611 between 13442 - 13479
% WARNING : Removing phase angle shift of 1 degree on transformer 612 between 17044 - 13442
% WARNING : Removing phase angle shift of 1 degree on transformer 613 between 14002 - 14073
% WARNING : Removing phase angle shift of 1 degree on transformer 614 between 14034 - 14022
% WARNING : Removing phase angle shift of 1 degree on transformer 615 between 14414 - 14402
% WARNING : Removing phase angle shift of 1 degree on transformer 616 between 14412 - 14471
% WARNING : Removing phase angle shift of 1 degree on transformer 617 between 14412 - 14472
% WARNING : Removing phase angle shift of 1 degree on transformer 619 between 14804 - 14802
% WARNING : Removing phase angle shift of 1 degree on transformer 620 between 14802 - 14871
% WARNING : Removing phase angle shift of 1 degree on transformer 622 between 15512 - 67102
% WARNING : Removing phase angle shift of 1 degree on transformer 623 between 15534 - 15542
% WARNING : Removing phase angle shift of 1 degree on transformer 624 between 15542 - 15573
% WARNING : Removing phase angle shift of 1 degree on transformer 625 between 15704 - 15702
% WARNING : Removing phase angle shift of 1 degree on transformer 626 between 15702 - 15771
% WARNING : Removing phase angle shift of 1 degree on transformer 627 between 15702 - 15772
% WARNING : Removing phase angle shift of 1 degree on transformer 632 between 16302 - 16379
% WARNING : Removing phase angle shift of 1 degree on transformer 635 between 16312 - 16377
% WARNING : Removing phase angle shift of 1 degree on transformer 636 between 16502 - 16571
% WARNING : Removing phase angle shift of 1 degree on transformer 637 between 16601 - 16602
% WARNING : Removing phase angle shift of 1 degree on transformer 638 between 16604 - 16601
% WARNING : Removing phase angle shift of 1 degree on transformer 639 between 16602 - 16671
% WARNING : Removing phase angle shift of 1 degree on transformer 640 between 16602 - 16672
% WARNING : Removing phase angle shift of 1 degree on transformer 641 between 16604 - 16612
% WARNING : Removing phase angle shift of 1 degree on transformer 642 between 16604 - 16614
% WARNING : Removing phase angle shift of 1 degree on transformer 643 between 16604 - 16622
% WARNING : Removing phase angle shift of 1 degree on transformer 644 between 16604 - 16632
% WARNING : Removing phase angle shift of 1 degree on transformer 645 between 16604 - 16632
% WARNING : Removing phase angle shift of 1 degree on transformer 646 between 16612 - 16675
% WARNING : Removing phase angle shift of 1 degree on transformer 647 between 16614 - 16674
% WARNING : Removing phase angle shift of 1 degree on transformer 648 between 16662 - 16618
% WARNING : Removing phase angle shift of 1 degree on transformer 649 between 16632 - 16670
% WARNING : Removing phase angle shift of 1 degree on transformer 652 between 17044 - 17012
% WARNING : Removing phase angle shift of 1 degree on transformer 653 between 17012 - 17075
% WARNING : Removing phase angle shift of 1 degree on transformer 654 between 17044 - 17032
% WARNING : Removing phase angle shift of 1 degree on transformer 655 between 17032 - 17077
% WARNING : Removing phase angle shift of 1 degree on transformer 656 between 17032 - 68223
% WARNING : Removing phase angle shift of 1 degree on transformer 660 between 18404 - 18412
% WARNING : Removing phase angle shift of 1 degree on transformer 661 between 18412 - 18471
% WARNING : Removing phase angle shift of 1 degree on transformer 662 between 18614 - 18601
% WARNING : Removing phase angle shift of 1 degree on transformer 663 between 18614 - 18601
% WARNING : Removing phase angle shift of 1 degree on transformer 664 between 18804 - 18802
% WARNING : Removing phase angle shift of 1 degree on transformer 665 between 18834 - 18812
% WARNING : Removing phase angle shift of 1 degree on transformer 666 between 19014 - 19002
% WARNING : Removing phase angle shift of 1 degree on transformer 667 between 19004 - 19073
% WARNING : Removing phase angle shift of 1 degree on transformer 668 between 19014 - 19071
% WARNING : Removing phase angle shift of 1 degree on transformer 669 between 19071 - 19081
% WARNING : Removing phase angle shift of 1 degree on transformer 670 between 19071 - 19082
% WARNING : Removing phase angle shift of 1 degree on transformer 671 between 19072 - 19083
% WARNING : Removing phase angle shift of 1 degree on transformer 672 between 19072 - 19084
% WARNING : Removing phase angle shift of 1 degree on transformer 673 between 19073 - 19085
% WARNING : Removing phase angle shift of 1 degree on transformer 675 between 19317 - 19318
% WARNING : Removing phase angle shift of 1 degree on transformer 676 between 19322 - 19372
% WARNING : Removing phase angle shift of 1 degree on transformer 679 between 19712 - 19773
% WARNING : Removing phase angle shift of 1 degree on transformer 680 between 19902 - 19970
% WARNING : Removing phase angle shift of 1 degree on transformer 681 between 19902 - 19971
% WARNING : Removing phase angle shift of 1 degree on transformer 682 between 19902 - 19972
% WARNING : Removing phase angle shift of 1 degree on transformer 683 between 19902 - 19973
% WARNING : Removing phase angle shift of 1 degree on transformer 684 between 19902 - 19974
% WARNING : Removing phase angle shift of 1 degree on transformer 685 between 21024 - 21002
% WARNING : Removing phase angle shift of 1 degree on transformer 686 between 21004 - 21012
% WARNING : Removing phase angle shift of 1 degree on transformer 687 between 21004 - 21071
% WARNING : Removing phase angle shift of 1 degree on transformer 688 between 21302 - 21371
% WARNING : Removing phase angle shift of 1 degree on transformer 689 between 21404 - 21402
% WARNING : Removing phase angle shift of 1 degree on transformer 690 between 21414 - 21412
% WARNING : Removing phase angle shift of 1 degree on transformer 691 between 21414 - 21412
% WARNING : Removing phase angle shift of 1 degree on transformer 692 between 21614 - 21601
% WARNING : Removing phase angle shift of 1 degree on transformer 693 between 21864 - 21801
% WARNING : Removing phase angle shift of 1 degree on transformer 694 between 21824 - 21802
% WARNING : Removing phase angle shift of 1 degree on transformer 695 between 21812 - 21871
% WARNING : Removing phase angle shift of 1 degree on transformer 696 between 21812 - 21872
% WARNING : Removing phase angle shift of 1 degree on transformer 697 between 21844 - 21822
% WARNING : Removing phase angle shift of 1 degree on transformer 698 between 21854 - 68230
% WARNING : Removing phase angle shift of 1 degree on transformer 699 between 22224 - 22201
% WARNING : Removing phase angle shift of 1 degree on transformer 700 between 22204 - 22222
% WARNING : Removing phase angle shift of 1 degree on transformer 701 between 22204 - 22242
% WARNING : Removing phase angle shift of 1 degree on transformer 702 between 22204 - 22282
% WARNING : Removing phase angle shift of 1 degree on transformer 703 between 22232 - 22211
% WARNING : Removing phase angle shift of 1 degree on transformer 704 between 22234 - 22211
% WARNING : Removing phase angle shift of 1 degree on transformer 705 between 22244 - 22215
% WARNING : Removing phase angle shift of 1 degree on transformer 706 between 22215 - 22278
% WARNING : Removing phase angle shift of 1 degree on transformer 707 between 22221 - 22273
% WARNING : Removing phase angle shift of 1 degree on transformer 708 between 22252 - 22275
% WARNING : Removing phase angle shift of 1 degree on transformer 709 between 22254 - 22262
% WARNING : Removing phase angle shift of 1 degree on transformer 710 between 22262 - 22274
% WARNING : Removing phase angle shift of 1 degree on transformer 711 between 22264 - 22292
% WARNING : Removing phase angle shift of 1 degree on transformer 712 between 22271 - 22276
% WARNING : Removing phase angle shift of 1 degree on transformer 714 between 22404 - 22412
% WARNING : Removing phase angle shift of 1 degree on transformer 715 between 22404 - 22422
% WARNING : Removing phase angle shift of 1 degree on transformer 716 between 22412 - 22471
% WARNING : Removing phase angle shift of 1 degree on transformer 717 between 22422 - 22472
% WARNING : Removing phase angle shift of 1 degree on transformer 720 between 22804 - 22802
% WARNING : Removing phase angle shift of 1 degree on transformer 721 between 22802 - 22871
% WARNING : Removing phase angle shift of 1 degree on transformer 722 between 23614 - 23611
% WARNING : Removing phase angle shift of 1 degree on transformer 723 between 23614 - 23611
% WARNING : Removing phase angle shift of 1 degree on transformer 724 between 23612 - 23621
% WARNING : Removing phase angle shift of 1 degree on transformer 725 between 26703 - 26773
% WARNING : Removing phase angle shift of 1 degree on transformer 726 between 26703 - 26774
% WARNING : Removing phase angle shift of 1 degree on transformer 727 between 26705 - 26771
% WARNING : Removing phase angle shift of 1 degree on transformer 728 between 26705 - 26772
% WARNING : Removing phase angle shift of 1 degree on transformer 729 between 26709 - 26711
% WARNING : Removing phase angle shift of 1 degree on transformer 730 between 27004 - 27002
% WARNING : Removing phase angle shift of 1 degree on transformer 731 between 27002 - 27071
% WARNING : Removing phase angle shift of 1 degree on transformer 735 between 27404 - 27402
% WARNING : Removing phase angle shift of 1 degree on transformer 736 between 27404 - 27412
% WARNING : Removing phase angle shift of 1 degree on transformer 739 between 27702 - 27774
% WARNING : Removing phase angle shift of 1 degree on transformer 740 between 27703 - 27771
% WARNING : Removing phase angle shift of 1 degree on transformer 741 between 27722 - 27772
% WARNING : Removing phase angle shift of 1 degree on transformer 742 between 27722 - 27773
% WARNING : Removing phase angle shift of 1 degree on transformer 743 between 27804 - 27812
% WARNING : Removing phase angle shift of 1 degree on transformer 744 between 27804 - 27813
% WARNING : Removing phase angle shift of 1 degree on transformer 745 between 27813 - 27871
% WARNING : Removing phase angle shift of 1 degree on transformer 746 between 28002 - 28071
% WARNING : Removing phase angle shift of 1 degree on transformer 747 between 28204 - 28202
% WARNING : Removing phase angle shift of 1 degree on transformer 748 between 28202 - 28271
% WARNING : Removing phase angle shift of 1 degree on transformer 749 between 28804 - 28812
% WARNING : Removing phase angle shift of 1 degree on transformer 750 between 28810 - 28824
% WARNING : Removing phase angle shift of 1 degree on transformer 752 between 28834 - 28815
% WARNING : Removing phase angle shift of 1 degree on transformer 753 between 28834 - 28872
% WARNING : Removing phase angle shift of 1 degree on transformer 754 between 28834 - 28873
% WARNING : Removing negative resistance -0.0004 -> 0 on transformer 760 between 30826 - 30820
% WARNING : Removing phase angle shift of 1 degree on transformer 761 between 31014 - 31001
% WARNING : Removing phase angle shift of 1 degree on transformer 762 between 31014 - 31001
% WARNING : Removing phase angle shift of 1 degree on transformer 763 between 31004 - 31002
% WARNING : Removing phase angle shift of 1 degree on transformer 764 between 31002 - 31071
% WARNING : Removing phase angle shift of 1 degree on transformer 765 between 31002 - 31074
% WARNING : Removing phase angle shift of 1 degree on transformer 768 between 32502 - 32578
% WARNING : Removing phase angle shift of 1 degree on transformer 769 between 32514 - 32532
% WARNING : Removing phase angle shift of 1 degree on transformer 770 between 32532 - 32576
% WARNING : Removing phase angle shift of 1 degree on transformer 771 between 32532 - 32577
% WARNING : Removing phase angle shift of 1 degree on transformer 772 between 33014 - 33002
% WARNING : Removing phase angle shift of 1 degree on transformer 773 between 33002 - 33071
% WARNING : Removing phase angle shift of 1 degree on transformer 774 between 33034 - 33012
% WARNING : Removing phase angle shift of 1 degree on transformer 775 between 33012 - 33072
% WARNING : Removing phase angle shift of 1 degree on transformer 776 between 35004 - 35002
% WARNING : Removing phase angle shift of 1 degree on transformer 777 between 35002 - 35071
% WARNING : Removing phase angle shift of 1 degree on transformer 778 between 35804 - 35802
% WARNING : Removing phase angle shift of 1 degree on transformer 779 between 35802 - 35871
% WARNING : Removing phase angle shift of 1 degree on transformer 780 between 35802 - 35872
% WARNING : Removing phase angle shift of 1 degree on transformer 781 between 35802 - 35873
% WARNING : Removing phase angle shift of 1 degree on transformer 782 between 35804 - 35813
% WARNING : Removing phase angle shift of 1 degree on transformer 783 between 35804 - 35815
% WARNING : Removing phase angle shift of 1 degree on transformer 784 between 35812 - 35875
% WARNING : Removing phase angle shift of 1 degree on transformer 785 between 35813 - 35876
% WARNING : Removing phase angle shift of 1 degree on transformer 786 between 35814 - 35822
% WARNING : Removing phase angle shift of 1 degree on transformer 787 between 35815 - 35877
% WARNING : Removing phase angle shift of 1 degree on transformer 788 between 35862 - 35818
% WARNING : Removing phase angle shift of 1 degree on transformer 789 between 36202 - 36271
% WARNING : Removing phase angle shift of 1 degree on transformer 790 between 36202 - 36272
% WARNING : Removing phase angle shift of 1 degree on transformer 791 between 36412 - 36471
% WARNING : Removing phase angle shift of 1 degree on transformer 792 between 36412 - 68306
% WARNING : Removing phase angle shift of 1 degree on transformer 793 between 36422 - 36476
% WARNING : Removing phase angle shift of 1 degree on transformer 794 between 36452 - 36472
% WARNING : Removing phase angle shift of 1 degree on transformer 795 between 36462 - 36473
% WARNING : Removing phase angle shift of 1 degree on transformer 796 between 36462 - 68307
% WARNING : Removing phase angle shift of 1 degree on transformer 797 between 36482 - 36474
% WARNING : Removing phase angle shift of 1 degree on transformer 798 between 36492 - 36475
% WARNING : Removing phase angle shift of 1 degree on transformer 799 between 38004 - 38002
% WARNING : Removing phase angle shift of 1 degree on transformer 800 between 38002 - 38071
% WARNING : Removing phase angle shift of 1 degree on transformer 801 between 38014 - 38012
% WARNING : Removing phase angle shift of 1 degree on transformer 802 between 38214 - 38201
% WARNING : Removing phase angle shift of 1 degree on transformer 803 between 38214 - 38201
% WARNING : Removing phase angle shift of 1 degree on transformer 804 between 38203 - 38202
% WARNING : Removing phase angle shift of 1 degree on transformer 805 between 38244 - 38211
% WARNING : Removing phase angle shift of 1 degree on transformer 806 between 38254 - 38212
% WARNING : Removing phase angle shift of 1 degree on transformer 807 between 38212 - 38271
% WARNING : Removing phase angle shift of 1 degree on transformer 808 between 38254 - 38213
% WARNING : Removing phase angle shift of 1 degree on transformer 809 between 38213 - 38272
% WARNING : Removing phase angle shift of 1 degree on transformer 810 between 38215 - 38273
% WARNING : Removing phase angle shift of 1 degree on transformer 811 between 38284 - 38215
% WARNING : Removing phase angle shift of 1 degree on transformer 812 between 38233 - 38232
% WARNING : Removing phase angle shift of 1 degree on transformer 813 between 38264 - 38241
% WARNING : Removing phase angle shift of 1 degree on transformer 814 between 38804 - 38802
% WARNING : Removing phase angle shift of 1 degree on transformer 815 between 38802 - 38870
% WARNING : Removing phase angle shift of 1 degree on transformer 816 between 38802 - 38871
% WARNING : Removing phase angle shift of 1 degree on transformer 817 between 38804 - 38812
% WARNING : Removing phase angle shift of 1 degree on transformer 819 between 40404 - 40412
% WARNING : Removing phase angle shift of 1 degree on transformer 820 between 40412 - 40471
% WARNING : Removing phase angle shift of 1 degree on transformer 823 between 40761 - 40773
% WARNING : Removing phase angle shift of 1 degree on transformer 824 between 42004 - 42001
% WARNING : Removing phase angle shift of 1 degree on transformer 825 between 42604 - 42602
% WARNING : Removing phase angle shift of 1 degree on transformer 826 between 42602 - 42672
% WARNING : Removing phase angle shift of 1 degree on transformer 827 between 42602 - 42673
% WARNING : Removing phase angle shift of 1 degree on transformer 828 between 42602 - 42674
% WARNING : Removing phase angle shift of 1 degree on transformer 829 between 43604 - 43602
% WARNING : Removing phase angle shift of 1 degree on transformer 830 between 43602 - 43671
% WARNING : Removing phase angle shift of 1 degree on transformer 831 between 43602 - 43672
% WARNING : Removing phase angle shift of 1 degree on transformer 832 between 43724 - 43712
% WARNING : Removing phase angle shift of 1 degree on transformer 833 between 43712 - 43774
% WARNING : Removing phase angle shift of 1 degree on transformer 834 between 44814 - 44812
% WARNING : Removing phase angle shift of 1 degree on transformer 835 between 46854 - 46801
% WARNING : Removing phase angle shift of 1 degree on transformer 836 between 46854 - 46801
% WARNING : Removing phase angle shift of 1 degree on transformer 837 between 46801 - 46875
% WARNING : Removing phase angle shift of 1 degree on transformer 838 between 46844 - 46802
% WARNING : Removing phase angle shift of 1 degree on transformer 839 between 46802 - 46870
% WARNING : Removing phase angle shift of 1 degree on transformer 840 between 46834 - 46812
% WARNING : Removing phase angle shift of 1 degree on transformer 841 between 46812 - 46874
% WARNING : Removing phase angle shift of 1 degree on transformer 842 between 46824 - 46822
% WARNING : Removing phase angle shift of 1 degree on transformer 843 between 46822 - 46873
% WARNING : Removing phase angle shift of 1 degree on transformer 845 between 47802 - 47873
% WARNING : Removing phase angle shift of 1 degree on transformer 847 between 49604 - 49613
% WARNING : Removing phase angle shift of 1 degree on transformer 848 between 49613 - 49672
% WARNING : Removing phase angle shift of 1 degree on transformer 849 between 49814 - 49802
% WARNING : Removing phase angle shift of 1 degree on transformer 850 between 49902 - 49971
% WARNING : Removing phase angle shift of 1 degree on transformer 851 between 49902 - 49973
% WARNING : Removing phase angle shift of 1 degree on transformer 852 between 49932 - 49976
% WARNING : Removing phase angle shift of 1 degree on transformer 853 between 49942 - 49975
% WARNING : Removing phase angle shift of 1 degree on transformer 854 between 49952 - 49980
% WARNING : Removing phase angle shift of 1 degree on transformer 855 between 49962 - 49974
% WARNING : Removing phase angle shift of 1 degree on transformer 856 between 49982 - 49972
% WARNING : Removing phase angle shift of 1 degree on transformer 857 between 50014 - 50012
% WARNING : Removing phase angle shift of 1 degree on transformer 858 between 50012 - 50071
% WARNING : Removing phase angle shift of 1 degree on transformer 860 between 52234 - 52201
% WARNING : Removing phase angle shift of 1 degree on transformer 861 between 52204 - 52212
% WARNING : Removing phase angle shift of 1 degree on transformer 862 between 52212 - 52271
% WARNING : Removing phase angle shift of 1 degree on transformer 863 between 52604 - 52602
% WARNING : Removing phase angle shift of 1 degree on transformer 864 between 52602 - 52671
% WARNING : Removing phase angle shift of 1 degree on transformer 865 between 52602 - 52677
% WARNING : Removing phase angle shift of 1 degree on transformer 867 between 52615 - 52612
% WARNING : Removing phase angle shift of 1 degree on transformer 868 between 52612 - 52673
% WARNING : Removing phase angle shift of 1 degree on transformer 869 between 52634 - 52632
% WARNING : Removing phase angle shift of 1 degree on transformer 870 between 52632 - 52676
% WARNING : Removing phase angle shift of 1 degree on transformer 871 between 52644 - 52642
% WARNING : Removing phase angle shift of 1 degree on transformer 872 between 52642 - 52675
% WARNING : Removing phase angle shift of 1 degree on transformer 873 between 52702 - 52700
% WARNING : Removing phase angle shift of 1 degree on transformer 874 between 52705 - 52702
% WARNING : Removing phase angle shift of 1 degree on transformer 875 between 52705 - 52712
% WARNING : Removing phase angle shift of 1 degree on transformer 876 between 52712 - 52778
% WARNING : Removing phase angle shift of 1 degree on transformer 877 between 52732 - 52772
% WARNING : Removing phase angle shift of 1 degree on transformer 878 between 52732 - 52773
% WARNING : Removing phase angle shift of 1 degree on transformer 879 between 52732 - 52774
% WARNING : Removing phase angle shift of 1 degree on transformer 880 between 52794 - 52732
% WARNING : Removing phase angle shift of 1 degree on transformer 881 between 52804 - 52802
% WARNING : Removing phase angle shift of 1 degree on transformer 882 between 52804 - 52812
% WARNING : Removing phase angle shift of 1 degree on transformer 883 between 52804 - 52813
% WARNING : Removing phase angle shift of 1 degree on transformer 884 between 52804 - 52814
% WARNING : Removing phase angle shift of 1 degree on transformer 885 between 52804 - 52815
% WARNING : Removing phase angle shift of 1 degree on transformer 886 between 52804 - 52816
% WARNING : Removing phase angle shift of 1 degree on transformer 887 between 52804 - 52817
% WARNING : Removing phase angle shift of 1 degree on transformer 888 between 52812 - 52873
% WARNING : Removing phase angle shift of 1 degree on transformer 889 between 52813 - 52871
% WARNING : Removing phase angle shift of 1 degree on transformer 890 between 52814 - 52875
% WARNING : Removing phase angle shift of 1 degree on transformer 891 between 52815 - 52876
% WARNING : Removing phase angle shift of 1 degree on transformer 892 between 52816 - 52872
% WARNING : Removing phase angle shift of 1 degree on transformer 893 between 52817 - 52874
% WARNING : Removing phase angle shift of 1 degree on transformer 894 between 52817 - 52878
% WARNING : Removing phase angle shift of 1 degree on transformer 895 between 53014 - 53002
% WARNING : Removing phase angle shift of 1 degree on transformer 896 between 53034 - 53042
% WARNING : Removing phase angle shift of 1 degree on transformer 897 between 53034 - 53052
% WARNING : Removing phase angle shift of 1 degree on transformer 898 between 53404 - 53401
% WARNING : Removing phase angle shift of 1 degree on transformer 899 between 53404 - 53412
% WARNING : Removing phase angle shift of 1 degree on transformer 900 between 53412 - 53471
% WARNING : Removing phase angle shift of 1 degree on transformer 901 between 53604 - 53612
% WARNING : Removing phase angle shift of 1 degree on transformer 902 between 53604 - 53615
% WARNING : Removing phase angle shift of 1 degree on transformer 903 between 53604 - 53616
% WARNING : Removing phase angle shift of 1 degree on transformer 904 between 53612 - 53672
% WARNING : Removing phase angle shift of 1 degree on transformer 905 between 53624 - 53613
% WARNING : Removing phase angle shift of 1 degree on transformer 906 between 53613 - 53673
% WARNING : Removing phase angle shift of 1 degree on transformer 907 between 53615 - 53671
% WARNING : Removing phase angle shift of 1 degree on transformer 908 between 53616 - 53674
% WARNING : Removing phase angle shift of 1 degree on transformer 909 between 53801 - 53802
% WARNING : Removing phase angle shift of 1 degree on transformer 910 between 53804 - 53801
% WARNING : Removing phase angle shift of 1 degree on transformer 911 between 53802 - 53871
% WARNING : Removing phase angle shift of 1 degree on transformer 912 between 54414 - 54401
% WARNING : Removing phase angle shift of 1 degree on transformer 913 between 54414 - 54401
% WARNING : Removing phase angle shift of 1 degree on transformer 914 between 54424 - 54402
% WARNING : Removing phase angle shift of 1 degree on transformer 915 between 54424 - 54402
% WARNING : Removing phase angle shift of 1 degree on transformer 916 between 54411 - 68413
% WARNING : Removing phase angle shift of 1 degree on transformer 917 between 54411 - 68414
% WARNING : Removing phase angle shift of 1 degree on transformer 918 between 54424 - 54412
% WARNING : Removing phase angle shift of 1 degree on transformer 919 between 54425 - 54471
% WARNING : Removing phase angle shift of 1 degree on transformer 920 between 54426 - 54472
% WARNING : Removing phase angle shift of 1 degree on transformer 921 between 54426 - 68408
% WARNING : Removing phase angle shift of 1 degree on transformer 922 between 54640 - 54630
% WARNING : Removing phase angle shift of 1 degree on transformer 923 between 55004 - 55001
% WARNING : Removing phase angle shift of 1 degree on transformer 924 between 55001 - 68325
% WARNING : Removing phase angle shift of 1 degree on transformer 925 between 55004 - 55012
% WARNING : Removing phase angle shift of 1 degree on transformer 926 between 55004 - 55013
% WARNING : Removing phase angle shift of 1 degree on transformer 927 between 55004 - 55014
% WARNING : Removing phase angle shift of 1 degree on transformer 928 between 55012 - 55071
% WARNING : Removing phase angle shift of 1 degree on transformer 929 between 55013 - 55072
% WARNING : Removing phase angle shift of 1 degree on transformer 930 between 55014 - 55073
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 931 between 70010 - 70030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 932 between 70311 - 70330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 933 between 70312 - 70330
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 934 between 70520 - 70504
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 935 between 70520 - 70505
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 936 between 70520 - 70506
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 937 between 70510 - 70507
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 938 between 70510 - 70508
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 939 between 70510 - 70516
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 940 between 70510 - 70580
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 943 between 70562 - 70510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 946 between 70561 - 70510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 947 between 70520 - 70513
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 948 between 70520 - 70514
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 949 between 70520 - 70515
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 950 between 71011 - 71031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 951 between 71011 - 71032
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 952 between 71012 - 71031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 953 between 71012 - 71032
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 954 between 71511 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 955 between 71511 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 956 between 71512 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 957 between 71512 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 958 between 72511 - 72530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 959 between 72512 - 72530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 960 between 74011 - 74030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 961 between 74012 - 74030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 964 between 74561 - 74511
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 967 between 74562 - 74511
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 970 between 74563 - 74512
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 971 between 74711 - 74730
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 972 between 74712 - 74730
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 973 between 75010 - 75030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 974 between 75010 - 75030
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 975 between 75510 - 75508
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 976 between 75510 - 75515
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 977 between 75510 - 75530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 978 between 75510 - 75530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 981 between 75561 - 75510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 984 between 75562 - 75510
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 985 between 75520 - 75516
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 986 between 75810 - 75830
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 987 between 75810 - 75830
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 988 between 76011 - 76031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 989 between 76012 - 76031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 990 between 76511 - 76532
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 991 between 76512 - 76532
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 992 between 76513 - 76531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 993 between 76514 - 76531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 994 between 77010 - 77030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 995 between 77010 - 77030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 996 between 77510 - 77530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 997 between 77510 - 77530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 998 between 78511 - 78530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 999 between 78512 - 78530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1001 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1002 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1003 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1005 between 80011 - 80030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1006 between 80012 - 80030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1007 between 80511 - 80531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1010 between 81063 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1013 between 81062 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1016 between 81061 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1019 between 81562 - 81510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1022 between 81561 - 81510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1023 between 81810 - 81830
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1025 between 82020 - 82001
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1027 between 82020 - 82002
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1031 between 82511 - 82530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1032 between 82512 - 82530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1033 between 83011 - 83030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1034 between 83012 - 83030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1035 between 83510 - 83530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1036 between 83510 - 83530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1037 between 84011 - 84030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1038 between 84012 - 84030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1039 between 84411 - 84430
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1040 between 84412 - 84430
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1041 between 84511 - 84530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1042 between 84512 - 84530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1043 between 85510 - 85530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1044 between 85510 - 85530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1047 between 86311 - 86330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1048 between 86312 - 86330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1049 between 86511 - 86530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1050 between 86512 - 86530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1051 between 87510 - 87530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1052 between 87510 - 87530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1053 between 88011 - 88030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1054 between 88012 - 88030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1055 between 88511 - 88530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1056 between 88512 - 88530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1059 between 89311 - 89330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1060 between 89312 - 89330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1062 between 89510 - 89530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1063 between 89510 - 89530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1067 between 90061 - 90011
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1070 between 90062 - 90011
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1073 between 90063 - 90012
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1076 between 90361 - 90310
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1077 between 90511 - 90530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1078 between 90512 - 90530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1079 between 91011 - 91031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1080 between 91012 - 91032
