%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.1.5      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                       30 - October - 2014                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%  EIRGrid - Winter Peak 2013-14
%
%  Based on data from:
%    "Ten Year Transmission Forecast Statement 2013"
%    http://www.eirgrid.com/transmission/transmissionforecaststatement/
%    Accessed: 25/8/2014
%  
%  WARNING: This is a preliminary translation from a PSS/E-30 file.
%    The network produces AC Power Flow solutions, but has not been 
%    validated to PSS/E.  See the end of this file for detailed 
%    translation notes.
%
function mpc = nesta_case1460wp_eir
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10	 1	 70.14	 11.64	 0.0	 0.0	 2	     1.0655	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11	 1	 43.49	 8.64	 0.0	 0.0	 2	     1.0736	     0.0000	 38.0	 1	     1.1500	     0.8500;
	12	 1	 57.24	 18.82	 0.0	 0.0	 1	     1.0531	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13	 1	 67.28	 22.11	 0.0	 0.0	 1	     1.0709	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14	 1	 49.56	 16.29	 0.0	 0.0	 2	     1.0531	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15	 1	 64.71	 21.26	 0.0	 0.0	 2	     1.0621	     0.0000	 38.0	 1	     1.1500	     0.8500;
	1021	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1041	 1	 0.75	 0.43	 0.0	 0.0	 3	     1.0380	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1042	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0400	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1052	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0406	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1061	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0468	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1062	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0400	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1071	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0627	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1072	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0399	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0498	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1101	 1	 16.62	 4.98	 0.0	 0.0	 5	     1.0472	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0646	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1122	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0646	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1131	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0536	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0631	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1151	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0536	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1181	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0419	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1201	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0648	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1221	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0475	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0667	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1251	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0406	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0429	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0313	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1301	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0582	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0434	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1341	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0340	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1351	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0466	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1361	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0459	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1381	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0355	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1391	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0315	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0516	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1421	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0491	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1441	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0246	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1451	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0529	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1461	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0357	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1481	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0541	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1501	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0244	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1541	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0616	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0640	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0430	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1602	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0484	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0496	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0363	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0504	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1641	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0608	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1642	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0602	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1651	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0614	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1661	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0391	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1691	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0522	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1701	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1711	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0595	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1721	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0531	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1731	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0595	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1741	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0523	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1742	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0639	     0.0000	 220.0	 1	     1.1500	     0.8500;
	1761	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0521	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1781	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0496	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1801	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0524	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1821	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0533	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1841	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0654	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1861	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0460	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1871	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0552	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0343	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1901	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0561	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1911	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0631	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1921	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0344	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1931	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0512	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1941	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0750	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1951	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0393	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1961	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0338	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1971	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1981	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0452	     0.0000	 110.0	 1	     1.1500	     0.8500;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0669	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2001	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0567	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2002	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0648	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2021	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0295	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2041	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0557	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2042	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0750	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2052	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0750	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2081	 4	 0.0	 0.0	 0.0	 0.0	 3	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2101	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0363	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2121	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0446	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2131	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0529	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2141	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0362	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2161	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0480	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0316	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2202	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0629	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2204	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0296	     0.0000	 380.0	 1	     1.1500	     0.8500;
	2221	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0288	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2231	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0646	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2241	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0631	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2251	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0602	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2261	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0428	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2281	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0425	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2301	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0446	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2321	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0324	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2361	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0416	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2401	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0552	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2481	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0461	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2491	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0459	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2521	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0472	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2522	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0494	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2541	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0585	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2551	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0564	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2561	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0664	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2562	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0750	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2563	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0750	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2571	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0611	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2581	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0544	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2671	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0504	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2681	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0492	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2701	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0389	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2721	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0464	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2731	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2741	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0627	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2742	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0750	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2761	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0589	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2771	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0512	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2780	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0497	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2781	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0497	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2801	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0384	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2821	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0437	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2841	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0283	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2842	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0423	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2852	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0405	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2861	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0317	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2881	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0476	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2941	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0588	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2951	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0566	     0.0000	 110.0	 1	     1.1500	     0.8500;
	2962	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0755	     0.0000	 220.0	 1	     1.1500	     0.8500;
	2972	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0768	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3061	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0380	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3081	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0571	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3082	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0670	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3091	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0364	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3101	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0550	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3122	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0706	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3200	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0374	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3201	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0374	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3202	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0410	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3203	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0440	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3209	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0374	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3221	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0284	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3241	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0497	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3251	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0582	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3261	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0494	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3281	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0501	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3282	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0454	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3301	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0453	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3321	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0190	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3341	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0620	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3342	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0552	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3361	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0269	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3381	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0415	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3391	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3401	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0552	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3421	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0594	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3431	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0314	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3501	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3521	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0613	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3522	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0384	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3541	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0444	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3561	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0545	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3581	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0268	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3601	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0268	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3611	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0271	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3621	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3641	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0673	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3642	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0690	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3651	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0673	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3751	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0593	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3761	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0535	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3781	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0642	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3801	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0318	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3821	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0270	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3841	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0489	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3842	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0589	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3851	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0531	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3852	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0657	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3861	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0595	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3871	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0531	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3881	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0395	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3901	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0429	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3934	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0500	     0.0000	 380.0	 1	     1.1500	     0.8500;
	3941	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0343	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3942	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0686	     0.0000	 220.0	 1	     1.1500	     0.8500;
	3944	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0500	     0.0000	 380.0	 1	     1.1500	     0.8500;
	3954	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0500	     0.0000	 380.0	 1	     1.1500	     0.8500;
	3961	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0272	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3981	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0427	     0.0000	 110.0	 1	     1.1500	     0.8500;
	3991	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0427	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4001	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0506	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4021	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0271	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4041	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0586	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4061	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0445	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4071	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0340	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4081	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0476	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4101	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0592	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4111	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0515	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4201	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0466	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4211	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0601	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4221	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0241	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4242	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0755	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4251	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0495	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4261	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0230	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4281	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0315	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4341	 1	 1.3	 0.39	 0.0	 0.0	 3	     1.0343	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4351	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0344	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4361	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0452	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4371	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0541	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4382	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0674	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4384	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0497	     0.0000	 380.0	 1	     1.1500	     0.8500;
	4401	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0601	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4441	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4461	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0607	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4462	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0749	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4471	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0606	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4472	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0684	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4481	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0479	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4491	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0647	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4501	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0318	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4511	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0511	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4522	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0663	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4621	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0428	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4651	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0602	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4681	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0438	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4701	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0444	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4711	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0444	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4721	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0360	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4722	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0406	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4731	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0324	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4741	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0493	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4761	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0321	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4781	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4901	 1	 2.29	 0.8	 0.0	 0.0	 6	     1.0644	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4911	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0532	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4941	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0750	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4942	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0648	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4943	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0648	     0.0000	 220.0	 1	     1.1500	     0.8500;
	4951	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0482	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4961	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0447	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4981	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0465	     0.0000	 110.0	 1	     1.1500	     0.8500;
	4991	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0110	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5001	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0658	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5022	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0750	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5031	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0451	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5041	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0501	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5042	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0488	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5051	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0504	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5061	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0473	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5071	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0504	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5091	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0496	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5122	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0704	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5131	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0520	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5141	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0599	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5142	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0630	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5172	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0750	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5181	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0271	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5202	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0619	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5221	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0332	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5222	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0704	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5241	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0587	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5251	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0587	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5261	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0619	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5271	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0508	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5281	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0579	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5301	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0561	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5321	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0424	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5341	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0297	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5361	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0098	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5381	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0474	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5441	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0568	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5462	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0735	     0.0000	 220.0	 1	     1.1500	     0.8500;
	5464	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0162	     0.0000	 380.0	 1	     1.1500	     0.8500;
	5481	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0360	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5501	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0654	     0.0000	 110.0	 1	     1.1500	     0.8500;
	5521	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0639	     0.0000	 110.0	 1	     1.1500	     0.8500;
	10204	 1	 28.93	 11.48	 0.0	 0.0	 4	     1.0514	     0.0000	 38.0	 1	     1.1500	     0.8500;
	10205	 1	 28.93	 11.48	 0.0	 0.0	 4	     1.0539	     0.0000	 38.0	 1	     1.1500	     0.8500;
	10210	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	10212	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0138	     0.0000	 20.0	 1	     1.1500	     0.8500;
	10213	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0136	     0.0000	 20.0	 1	     1.1500	     0.8500;
	10261	 1	 0.0	 0.0	 0.0	 30.0	 4	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	10271	 2	 0.0	 0.0	 0.0	 0.0	 4	     0.9970	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10272	 2	 0.0	 0.0	 0.0	 0.0	 4	     0.9986	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10273	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10274	 2	 0.0	 0.0	 0.0	 0.0	 4	     0.9967	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10275	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0142	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10276	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0140	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10401	 1	 0.0	 0.0	 0.0	 0.0	 3	     0.9972	     0.0000	 10.0	 1	     1.1500	     0.8500;
	10421	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0386	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10470	 2	 8.75	 3.15	 0.0	 0.0	 3	     0.9853	     0.0000	 21.0	 1	     1.1500	     0.8500;
	10471	 2	 11.99	 4.31	 0.0	 0.0	 3	     0.9905	     0.0000	 20.0	 1	     1.1500	     0.8500;
	10472	 2	 0.0	 0.0	 0.0	 0.0	 3	     0.9910	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10473	 2	 0.0	 0.0	 0.0	 0.0	 3	     0.9910	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10474	 2	 0.0	 0.0	 0.0	 0.0	 3	     0.9905	     0.0000	 10.5	 1	     1.1500	     0.8500;
	10602	 1	 3.32	 1.29	 0.0	 0.0	 9	     1.0526	     0.0000	 20.0	 1	     1.1500	     0.8500;
	10604	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0124	     0.0000	 38.0	 1	     1.1500	     0.8500;
	10619	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0468	     0.0000	 110.0	 1	     1.1500	     0.8500;
	10671	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0334	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10672	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0369	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10673	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0336	     0.0000	 0.69	 1	     1.1500	     0.8500;
	10674	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0341	     0.0000	 0.4	 1	     1.1500	     0.8500;
	10801	 1	 5.76	 1.19	 0.0	 0.0	 7	     1.0515	     0.0000	 11.0	 1	     1.1500	     0.8500;
	11201	 1	 6.36	 2.09	 0.0	 0.0	 6	     1.0525	     0.0000	 10.0	 1	     1.1500	     0.8500;
	11202	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0034	     0.0000	 20.0	 1	     1.1500	     0.8500;
	11204	 2	 14.34	 4.76	 0.0	 0.0	 6	     1.0659	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11214	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0640	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11221	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0647	     0.0000	 10.5	 1	     1.1500	     0.8500;
	11222	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0665	     0.0000	 10.5	 1	     1.1500	     0.8500;
	11224	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0649	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11234	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0722	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11242	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0649	     0.0000	 20.0	 1	     1.1500	     0.8500;
	11244	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0752	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11252	 1	 0.0	 0.0	 0.0	 0.0	 6	     0.9922	     0.0000	 20.0	 1	     1.1500	     0.8500;
	11254	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0732	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11271	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0038	     0.0000	 3.3	 1	     1.1500	     0.8500;
	11302	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0102	     0.0000	 20.0	 1	     1.1500	     0.8500;
	11370	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0102	     0.0000	 0.69	 1	     1.1500	     0.8500;
	11371	 2	 0.0	 0.0	 0.0	 0.0	 7	     0.9909	     0.0000	 0.69	 1	     1.1500	     0.8500;
	11404	 1	 65.62	 23.46	 0.0	 0.0	 9	     1.0488	     0.0000	 38.0	 1	     1.1500	     0.8500;
	11461	 1	 0.0	 0.0	 0.0	 30.0	 9	     1.0631	     0.0000	 110.0	 1	     1.1500	     0.8500;
	12001	 1	 16.66	 1.9	 0.0	 0.0	 1	     1.0596	     0.0000	 10.0	 1	     1.1500	     0.8500;
	12201	 1	 16.97	 2.59	 0.0	 0.0	 8	     1.0610	     0.0000	 10.0	 1	     1.1500	     0.8500;
	12302	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0608	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12370	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0608	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12371	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0503	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12372	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0627	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12502	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0634	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12571	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0638	     0.0000	 0.69	 1	     1.1500	     0.8500;
	12572	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0789	     0.0000	 0.69	 1	     1.1500	     0.8500;
	12573	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0796	     0.0000	 0.69	 1	     1.1500	     0.8500;
	12702	 1	 15.58	 1.23	 0.0	 0.0	 10	     1.0532	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12802	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0122	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12804	 1	 12.12	 0.71	 0.0	 0.0	 3	     1.0803	     0.0000	 38.0	 1	     1.1500	     0.8500;
	12812	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0170	     0.0000	 20.0	 1	     1.1500	     0.8500;
	12814	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0877	     0.0000	 38.0	 1	     1.1500	     0.8500;
	12872	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0140	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12873	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0141	     0.0000	 0.4	 1	     1.1500	     0.8500;
	12874	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0174	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13001	 1	 13.33	 1.98	 0.0	 0.0	 6	     1.0530	     0.0000	 10.0	 1	     1.1500	     0.8500;
	13011	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0530	     0.0000	 10.0	 1	     1.1500	     0.8500;
	13204	 1	 23.95	 7.98	 0.0	 0.0	 8	     1.0586	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13219	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0437	     0.0000	 110.0	 1	     1.1500	     0.8500;
	13402	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9991	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13404	 1	 24.32	 7.07	 0.0	 0.0	 9	     1.0441	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13412	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0065	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13414	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0073	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13415	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0017	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13416	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0065	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13417	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0041	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13422	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0441	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13424	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0539	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13432	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0082	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13434	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0514	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13442	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0153	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13444	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0450	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13454	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0459	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13464	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0516	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13471	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0069	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13472	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0010	     0.0000	 0.4	 1	     1.1500	     0.8500;
	13473	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0084	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13474	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0088	     0.0000	 1.0	 1	     1.1500	     0.8500;
	13475	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0022	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13476	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0086	     0.0000	 0.4	 1	     1.1500	     0.8500;
	13477	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0045	     0.0000	 0.4	 1	     1.1500	     0.8500;
	13479	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0158	     0.0000	 0.69	 1	     1.1500	     0.8500;
	13484	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0566	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13494	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0441	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13501	 1	 9.5	 2.85	 0.0	 0.0	 8	     1.0443	     0.0000	 10.0	 1	     1.1500	     0.8500;
	13601	 1	 9.21	 2.76	 0.0	 0.0	 5	     1.0310	     0.0000	 10.0	 1	     1.1500	     0.8500;
	13604	 1	 12.89	 3.48	 0.0	 0.0	 5	     1.0602	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13614	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0603	     0.0000	 38.0	 1	     1.1500	     0.8500;
	13802	 1	 17.72	 7.23	 0.0	 0.0	 3	     1.0578	     0.0000	 20.0	 1	     1.1500	     0.8500;
	13804	 1	 14.32	 2.31	 0.0	 0.0	 3	     1.0529	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14002	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0832	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14004	 1	 7.81	 2.55	 0.0	 0.0	 9	     1.0645	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14022	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0651	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14024	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0649	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14034	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0651	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14061	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0516	     0.0000	 110.0	 1	     1.1500	     0.8500;
	14073	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0688	     0.0000	 0.69	 1	     1.1500	     0.8500;
	14204	 1	 71.34	 11.59	 0.0	 0.0	 1	     1.0669	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14401	 1	 5.08	 0.98	 0.0	 0.0	 3	     1.0363	     0.0000	 10.0	 1	     1.1500	     0.8500;
	14402	 1	 0.0	 0.0	 0.0	 0.0	 3	     0.9943	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14404	 1	 25.58	 9.16	 0.0	 0.0	 3	     1.0212	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14412	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0090	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14414	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0359	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14461	 1	 0.0	 0.0	 0.0	 15.0	 3	     1.0246	     0.0000	 110.0	 1	     1.1500	     0.8500;
	14471	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0092	     0.0000	 0.69	 1	     1.1500	     0.8500;
	14472	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0091	     0.0000	 0.69	 1	     1.1500	     0.8500;
	14502	 1	 23.75	 7.8	 0.0	 0.0	 1	     1.0542	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14604	 2	 24.48	 7.11	 0.0	 0.0	 5	     1.0597	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14614	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0598	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14619	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0359	     0.0000	 110.0	 1	     1.1500	     0.8500;
	14802	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0031	     0.0000	 20.0	 1	     1.1500	     0.8500;
	14804	 1	 39.96	 8.13	 0.0	 0.0	 5	     1.0779	     0.0000	 38.0	 1	     1.1500	     0.8500;
	14871	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0038	     0.0000	 0.4	 1	     1.1500	     0.8500;
	15001	 1	 6.17	 1.85	 0.0	 0.0	 3	     1.0399	     0.0000	 10.0	 1	     1.1500	     0.8500;
	15010	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0244	     0.0000	 110.0	 1	     1.1500	     0.8500;
	15402	 1	 14.64	 4.81	 0.0	 0.0	 6	     1.0651	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15502	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0167	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15504	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0510	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15512	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0167	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15514	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0503	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15522	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0185	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15524	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0465	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15532	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0162	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15534	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0508	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15542	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0128	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15571	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0034	     0.0000	 0.69	 1	     1.1500	     0.8500;
	15572	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0000	     0.0000	 1.0	 1	     1.1500	     0.8500;
	15573	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0145	     0.0000	 0.4	 1	     1.1500	     0.8500;
	15702	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0448	     0.0000	 20.0	 1	     1.1500	     0.8500;
	15704	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0649	     0.0000	 38.0	 1	     1.1500	     0.8500;
	15771	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0379	     0.0000	 0.69	 1	     1.1500	     0.8500;
	15772	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0136	     0.0000	 0.69	 1	     1.1500	     0.8500;
	15801	 1	 14.09	 3.59	 0.0	 0.0	 1	     1.0528	     0.0000	 10.0	 1	     1.1500	     0.8500;
	16011	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0483	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16021	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0479	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16022	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0443	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16110	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0496	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16202	 1	 10.83	 0.88	 0.0	 0.0	 3	     1.0517	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16302	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0765	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16312	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0525	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16371	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0769	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16372	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0769	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16373	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0769	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16374	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0529	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16375	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0529	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16376	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0768	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16377	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0544	     0.0000	 0.4	 1	     1.1500	     0.8500;
	16379	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0769	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16411	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0608	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16421	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0615	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16422	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0615	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16424	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0610	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16461	 1	 0.0	 0.0	 0.0	 40.0	 9	     1.0608	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16462	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0608	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16502	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0624	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16571	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0642	     0.0000	 0.4	 1	     1.1500	     0.8500;
	16601	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0416	     0.0000	 10.0	 1	     1.1500	     0.8500;
	16602	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0101	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16604	 1	 27.7	 6.53	 0.0	 0.0	 9	     1.0493	     0.0000	 38.0	 1	     1.1500	     0.8500;
	16612	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0232	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16614	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0497	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16618	 1	 0.0	 0.0	 0.0	 27.7	 9	     1.2071	     0.0000	 18.0	 1	     1.1500	     0.8500;
	16622	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0493	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16632	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0119	     0.0000	 20.0	 1	     1.1500	     0.8500;
	16661	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16662	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0533	     0.0000	 110.0	 1	     1.1500	     0.8500;
	16670	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	16671	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0106	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16672	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9948	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16674	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0502	     0.0000	 0.69	 1	     1.1500	     0.8500;
	16675	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0077	     0.0000	 0.4	 1	     1.1500	     0.8500;
	16873	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0031	     0.0000	 10.5	 1	     1.1500	     0.8500;
	16901	 1	 5.85	 1.74	 0.0	 0.0	 1	     1.0420	     0.0000	 10.0	 1	     1.1500	     0.8500;
	17004	 1	 19.73	 6.49	 0.0	 0.0	 9	     1.0530	     0.0000	 38.0	 1	     1.1500	     0.8500;
	17010	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	17012	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0081	     0.0000	 20.0	 1	     1.1500	     0.8500;
	17032	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0151	     0.0000	 20.0	 1	     1.1500	     0.8500;
	17044	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0530	     0.0000	 38.0	 1	     1.1500	     0.8500;
	17061	 1	 0.0	 0.0	 0.0	 15.0	 9	     1.0502	     0.0000	 110.0	 1	     1.1500	     0.8500;
	17073	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0104	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17074	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0104	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17075	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9883	     0.0000	 0.69	 1	     1.1500	     0.8500;
	17077	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0151	     0.0000	 0.4	 1	     1.1500	     0.8500;
	17204	 1	 23.32	 4.55	 0.0	 0.0	 5	     1.0655	     0.0000	 38.0	 1	     1.1500	     0.8500;
	17261	 1	 0.0	 0.0	 0.0	 45.0	 5	     1.0531	     0.0000	 110.0	 1	     1.1500	     0.8500;
	17302	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0595	     0.0000	 20.0	 1	     1.1500	     0.8500;
	17404	 1	 78.18	 12.79	 0.0	 0.0	 2	     1.0449	     0.0000	 38.0	 1	     1.1500	     0.8500;
	17411	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0523	     0.0000	 110.0	 1	     1.1500	     0.8500;
	17421	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0552	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17422	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0552	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17423	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0552	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17431	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0683	     0.0000	 220.0	 1	     1.1500	     0.8500;
	17462	 1	 0.0	 0.0	 0.0	 -100.0	 2	     1.0639	     0.0000	 220.0	 1	     1.1500	     0.8500;
	17671	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0032	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17672	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0051	     0.0000	 10.5	 1	     1.1500	     0.8500;
	17802	 1	 49.0	 14.7	 0.0	 0.0	 7	     1.0588	     0.0000	 20.0	 1	     1.1500	     0.8500;
	17810	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0496	     0.0000	 110.0	 1	     1.1500	     0.8500;
	18001	 1	 3.73	 1.21	 0.0	 0.0	 1	     1.0455	     0.0000	 10.0	 1	     1.1500	     0.8500;
	18004	 1	 76.88	 20.78	 0.0	 0.0	 1	     1.0679	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18010	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0288	     0.0000	 110.0	 1	     1.1500	     0.8500;
	18204	 1	 25.34	 8.49	 0.0	 0.0	 9	     1.0600	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18402	 1	 15.64	 3.78	 0.0	 0.0	 6	     1.0756	     0.0000	 20.0	 1	     1.1500	     0.8500;
	18404	 1	 17.93	 5.02	 0.0	 0.0	 6	     1.0675	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18412	 1	 0.0	 0.0	 0.0	 0.0	 6	     0.9967	     0.0000	 20.0	 1	     1.1500	     0.8500;
	18471	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9970	     0.0000	 0.69	 1	     1.1500	     0.8500;
	18472	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9986	     0.0000	 0.66	 1	     1.1500	     0.8500;
	18601	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0028	     0.0000	 10.0	 1	     1.1500	     0.8500;
	18604	 1	 30.57	 6.29	 0.0	 0.0	 9	     1.0551	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18614	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0552	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18701	 1	 22.09	 4.08	 0.0	 0.0	 2	     1.0482	     0.0000	 10.0	 1	     1.1500	     0.8500;
	18802	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0018	     0.0000	 20.0	 1	     1.1500	     0.8500;
	18804	 1	 18.95	 5.63	 0.0	 0.0	 3	     1.0448	     0.0000	 38.0	 1	     1.1500	     0.8500;
	18812	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0019	     0.0000	 20.0	 1	     1.1500	     0.8500;
	18834	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0449	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19002	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0055	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19004	 1	 51.75	 14.0	 0.0	 0.0	 6	     1.0797	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19014	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0859	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19071	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0137	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19072	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0092	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19073	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0087	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19081	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0142	     0.0000	 0.69	 1	     1.1500	     0.8500;
	19082	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0142	     0.0000	 0.69	 1	     1.1500	     0.8500;
	19083	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0107	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19084	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9932	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19085	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9927	     0.0000	 0.66	 1	     1.1500	     0.8500;
	19101	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0125	     0.0000	 11.0	 1	     1.1500	     0.8500;
	19204	 1	 13.08	 3.23	 0.0	 0.0	 3	     1.0447	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19302	 1	 0.0	 0.0	 0.0	 4.0	 9	     1.0109	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19312	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0394	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19317	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9419	     0.0000	 2.0	 1	     1.1500	     0.8500;
	19318	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9945	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19322	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9945	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19371	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0413	     0.0000	 0.66	 1	     1.1500	     0.8500;
	19372	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9950	     0.0000	 0.69	 1	     1.1500	     0.8500;
	19471	 2	 11.97	 4.3	 0.0	 0.0	 8	     1.0098	     0.0000	 11.0	 1	     1.1500	     0.8500;
	19472	 2	 0.0	 0.0	 0.0	 0.0	 8	     1.0091	     0.0000	 11.5	 1	     1.1500	     0.8500;
	19473	 2	 0.0	 0.0	 0.0	 0.0	 8	     1.0091	     0.0000	 11.5	 1	     1.1500	     0.8500;
	19504	 1	 21.46	 4.66	 0.0	 0.0	 9	     1.0614	     0.0000	 38.0	 1	     1.1500	     0.8500;
	19601	 2	 21.72	 5.19	 0.0	 0.0	 3	     1.0244	     0.0000	 10.0	 1	     1.1500	     0.8500;
	19702	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0621	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19712	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0582	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19771	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0636	     0.0000	 1.0	 1	     1.1500	     0.8500;
	19772	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0564	     0.0000	 0.69	 1	     1.1500	     0.8500;
	19773	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0577	     0.0000	 0.66	 1	     1.1500	     0.8500;
	19902	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0765	     0.0000	 20.0	 1	     1.1500	     0.8500;
	19970	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0765	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19971	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0600	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19972	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0784	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19973	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0784	     0.0000	 0.4	 1	     1.1500	     0.8500;
	19974	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0656	     0.0000	 0.4	 1	     1.1500	     0.8500;
	20021	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0590	     0.0000	 10.5	 1	     1.1500	     0.8500;
	20201	 1	 22.92	 7.46	 0.0	 0.0	 1	     1.0431	     0.0000	 10.0	 1	     1.1500	     0.8500;
	20411	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0557	     0.0000	 110.0	 1	     1.1500	     0.8500;
	20421	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0605	     0.0000	 10.5	 1	     1.1500	     0.8500;
	20422	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0606	     0.0000	 10.5	 1	     1.1500	     0.8500;
	21002	 1	 0.0	 0.0	 0.0	 0.0	 10	     0.9979	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21004	 1	 65.33	 14.48	 0.0	 0.0	 10	     1.0714	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21012	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0084	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21014	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0717	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21024	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0717	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21071	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0717	     0.0000	 0.69	 1	     1.1500	     0.8500;
	21204	 1	 26.76	 7.0	 0.0	 0.0	 4	     1.0623	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21261	 1	 0.0	 0.0	 0.0	 15.0	 4	     1.0446	     0.0000	 110.0	 1	     1.1500	     0.8500;
	21302	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0512	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21371	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0357	     0.0000	 0.69	 1	     1.1500	     0.8500;
	21372	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0384	     0.0000	 0.69	 1	     1.1500	     0.8500;
	21402	 1	 0.0	 0.0	 0.0	 0.0	 5	     0.9948	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21404	 1	 41.74	 8.64	 0.0	 0.0	 5	     1.0516	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21412	 1	 0.0	 0.0	 0.0	 0.0	 5	     0.9964	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21414	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0516	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21601	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0000	     0.0000	 10.0	 1	     1.1500	     0.8500;
	21604	 1	 26.4	 6.49	 0.0	 0.0	 5	     1.0692	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21611	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0000	     0.0000	 10.0	 1	     1.1500	     0.8500;
	21614	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0707	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21624	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0711	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21661	 1	 0.0	 0.0	 0.0	 15.0	 5	     1.0480	     0.0000	 110.0	 1	     1.1500	     0.8500;
	21801	 1	 0.0	 0.0	 0.0	 0.0	 10	     0.9943	     0.0000	 10.0	 1	     1.1500	     0.8500;
	21802	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0178	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21804	 1	 83.72	 20.29	 0.0	 0.0	 10	     1.0646	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21811	 1	 0.0	 0.0	 0.0	 0.0	 10	     0.9943	     0.0000	 10.0	 1	     1.1500	     0.8500;
	21812	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0170	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21814	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0664	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21822	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0081	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21824	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0652	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21834	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0646	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21842	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0084	     0.0000	 20.0	 1	     1.1500	     0.8500;
	21844	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0648	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21854	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0681	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21864	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0647	     0.0000	 38.0	 1	     1.1500	     0.8500;
	21871	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0175	     0.0000	 0.69	 1	     1.1500	     0.8500;
	21872	 2	 0.0	 0.0	 0.0	 0.0	 10	     0.9990	     0.0000	 0.4	 1	     1.1500	     0.8500;
	21873	 2	 0.0	 0.0	 0.0	 0.0	 10	     0.9943	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22021	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0770	     0.0000	 17.5	 1	     1.1500	     0.8500;
	22022	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0485	     0.0000	 17.5	 1	     1.1500	     0.8500;
	22201	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0186	     0.0000	 10.0	 1	     1.1500	     0.8500;
	22204	 1	 35.68	 9.34	 0.0	 0.0	 3	     1.0689	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22211	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0174	     0.0000	 10.0	 1	     1.1500	     0.8500;
	22215	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0177	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22221	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0139	     0.0000	 10.0	 1	     1.1500	     0.8500;
	22222	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0084	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22224	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0730	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22232	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0767	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22234	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0746	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22242	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0111	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22244	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0708	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22252	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0846	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22254	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0665	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22261	 1	 0.0	 0.0	 0.0	 15.0	 3	     1.0288	     0.0000	 110.0	 1	     1.1500	     0.8500;
	22262	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0139	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22264	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0689	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22271	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0204	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22273	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	22274	 2	 0.0	 0.0	 0.0	 0.0	 3	     0.9939	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22275	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0851	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22276	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0208	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22278	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0075	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22282	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0116	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22292	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0111	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22302	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0637	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22371	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0659	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22404	 1	 17.11	 4.08	 0.0	 0.0	 5	     1.0654	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22412	 1	 0.0	 0.0	 0.0	 0.0	 5	     0.9914	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22419	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0680	     0.0000	 110.0	 1	     1.1500	     0.8500;
	22422	 1	 0.0	 0.0	 0.0	 0.0	 5	     0.9914	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22432	 1	 0.0	 0.0	 0.0	 0.0	 5	     0.9855	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22471	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9919	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22472	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9919	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22473	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9686	     0.0000	 0.69	 1	     1.1500	     0.8500;
	22501	 1	 10.45	 3.434	 0.0	 0.0	 1	     1.0399	     0.0000	 10.0	 1	     1.1500	     0.8500;
	22610	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0428	     0.0000	 110.0	 1	     1.1500	     0.8500;
	22671	 2	 0.3	 0.1	 0.0	 0.0	 8	     0.9931	     0.0000	 10.5	 1	     1.1500	     0.8500;
	22672	 2	 0.3	 0.1	 0.0	 0.0	 8	     0.9931	     0.0000	 10.5	 1	     1.1500	     0.8500;
	22802	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0069	     0.0000	 20.0	 1	     1.1500	     0.8500;
	22804	 1	 23.97	 6.11	 0.0	 0.0	 9	     1.0582	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22814	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0473	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22824	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0479	     0.0000	 38.0	 1	     1.1500	     0.8500;
	22861	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0425	     0.0000	 110.0	 1	     1.1500	     0.8500;
	22871	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9901	     0.0000	 0.4	 1	     1.1500	     0.8500;
	23001	 1	 9.12	 0.62	 0.0	 0.0	 8	     1.0397	     0.0000	 10.0	 1	     1.1500	     0.8500;
	23019	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0447	     0.0000	 110.0	 1	     1.1500	     0.8500;
	23601	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0416	     0.0000	 10.0	 1	     1.1500	     0.8500;
	23604	 1	 57.98	 12.66	 0.0	 0.0	 4	     1.0840	     0.0000	 38.0	 1	     1.1500	     0.8500;
	23611	 1	 0.0	 0.0	 0.0	 0.0	 4	     0.9983	     0.0000	 10.0	 1	     1.1500	     0.8500;
	23612	 1	 0.0	 0.0	 0.0	 0.0	 4	     0.9997	     0.0000	 20.0	 1	     1.1500	     0.8500;
	23614	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0841	     0.0000	 38.0	 1	     1.1500	     0.8500;
	23621	 1	 0.0	 0.0	 0.0	 0.0	 4	     0.9983	     0.0000	 10.0	 1	     1.1500	     0.8500;
	23622	 1	 0.0	 0.0	 0.0	 0.0	 4	     0.9997	     0.0000	 20.0	 1	     1.1500	     0.8500;
	23632	 1	 0.0	 0.0	 0.0	 0.0	 4	     0.9998	     0.0000	 20.0	 1	     1.1500	     0.8500;
	24002	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0097	     0.0000	 20.0	 1	     1.1500	     0.8500;
	24804	 1	 56.17	 21.29	 0.0	 0.0	 2	     1.0516	     0.0000	 38.0	 1	     1.1500	     0.8500;
	25221	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0477	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25222	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0477	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25404	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0542	     0.0000	 38.0	 1	     1.1500	     0.8500;
	25604	 2	 73.74	 14.41	 0.0	 0.0	 2	     1.0559	     0.0000	 38.0	 1	     1.1500	     0.8500;
	25611	 4	 0.0	 0.0	 0.0	 0.0	 2	     1.0000	     0.0000	 110.0	 1	     1.1500	     0.8500;
	25621	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0688	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25622	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0646	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25623	 4	 0.0	 0.0	 0.0	 0.0	 2	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25624	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0688	     0.0000	 10.5	 1	     1.1500	     0.8500;
	25625	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0647	     0.0000	 10.5	 1	     1.1500	     0.8500;
	26700	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0555	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26701	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0556	     0.0000	 11.0	 1	     1.1500	     0.8500;
	26702	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0555	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26703	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0555	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26705	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0560	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26709	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0556	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26710	 1	 0.0	 0.0	 0.0	 12.38	 9	     1.0559	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26711	 1	 0.0	 0.0	 0.0	 2.04	 9	     1.0700	     0.0000	 0.48	 1	     1.1500	     0.8500;
	26712	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0555	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26722	 1	 0.0	 0.0	 0.0	 1.5	 9	     1.0663	     0.0000	 20.0	 1	     1.1500	     0.8500;
	26771	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0293	     0.0000	 0.69	 1	     1.1500	     0.8500;
	26772	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0561	     0.0000	 0.69	 1	     1.1500	     0.8500;
	26773	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0239	     0.0000	 0.69	 1	     1.1500	     0.8500;
	26774	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0557	     0.0000	 0.69	 1	     1.1500	     0.8500;
	26802	 1	 10.5	 3.15	 0.0	 12.0	 9	     1.0840	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27002	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0165	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27004	 1	 68.65	 24.09	 0.0	 0.0	 1	     1.0600	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27071	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0185	     0.0000	 0.4	 1	     1.1500	     0.8500;
	27204	 2	 64.52	 20.31	 0.0	 0.0	 2	     1.0555	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27219	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0473	     0.0000	 110.0	 1	     1.1500	     0.8500;
	27281	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0469	     0.0000	 110.0	 1	     1.1500	     0.8500;
	27302	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0097	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27361	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0097	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27371	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0102	     0.0000	 0.69	 1	     1.1500	     0.8500;
	27372	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0112	     0.0000	 1.0	 1	     1.1500	     0.8500;
	27374	 2	 0.0	 0.0	 0.0	 0.0	 7	     0.9801	     0.0000	 1.0	 1	     1.1500	     0.8500;
	27402	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0026	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27404	 1	 16.87	 5.91	 0.0	 0.0	 6	     1.0742	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27410	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0627	     0.0000	 110.0	 1	     1.1500	     0.8500;
	27412	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0004	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27421	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0641	     0.0000	 10.5	 1	     1.1500	     0.8500;
	27422	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0642	     0.0000	 10.5	 1	     1.1500	     0.8500;
	27471	 2	 2.99	 1.07	 0.0	 0.0	 6	     1.0120	     0.0000	 10.5	 1	     1.1500	     0.8500;
	27472	 2	 2.72	 0.98	 0.0	 0.0	 6	     1.0120	     0.0000	 10.5	 1	     1.1500	     0.8500;
	27473	 2	 7.98	 2.87	 0.0	 0.0	 6	     1.0081	     0.0000	 13.8	 1	     1.1500	     0.8500;
	27474	 2	 8.49	 3.05	 0.0	 0.0	 6	     1.0088	     0.0000	 21.0	 1	     1.1500	     0.8500;
	27604	 1	 54.53	 16.21	 0.0	 0.0	 1	     1.0701	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27702	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0568	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27703	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0744	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27712	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0623	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27722	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0619	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27771	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0741	     0.0000	 0.69	 1	     1.1500	     0.8500;
	27772	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0539	     0.0000	 0.66	 1	     1.1500	     0.8500;
	27773	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0526	     0.0000	 0.4	 1	     1.1500	     0.8500;
	27774	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0505	     0.0000	 0.69	 1	     1.1500	     0.8500;
	27801	 1	 20.33	 6.11	 0.0	 0.0	 9	     1.0257	     0.0000	 10.0	 1	     1.1500	     0.8500;
	27804	 1	 64.69	 19.45	 0.0	 0.0	 9	     1.0564	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27805	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0780	     0.0000	 38.0	 1	     1.1500	     0.8500;
	27812	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0183	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27813	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0143	     0.0000	 20.0	 1	     1.1500	     0.8500;
	27871	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0041	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28002	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9997	     0.0000	 22.0	 1	     1.1500	     0.8500;
	28019	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0389	     0.0000	 110.0	 1	     1.1500	     0.8500;
	28071	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9796	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28201	 1	 20.9	 6.27	 0.0	 0.0	 9	     1.0572	     0.0000	 11.0	 1	     1.1500	     0.8500;
	28202	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0177	     0.0000	 20.0	 1	     1.1500	     0.8500;
	28204	 1	 10.83	 3.07	 0.0	 0.0	 9	     1.0724	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28261	 1	 0.0	 0.0	 0.0	 15.0	 9	     1.0437	     0.0000	 110.0	 1	     1.1500	     0.8500;
	28271	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9983	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28421	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0317	     0.0000	 10.5	 1	     1.1500	     0.8500;
	28571	 2	 4.2	 1.51	 0.0	 0.0	 3	     0.9891	     0.0000	 19.0	 1	     1.1500	     0.8500;
	28601	 1	 19.46	 3.98	 0.0	 0.0	 1	     1.0395	     0.0000	 10.0	 1	     1.1500	     0.8500;
	28604	 1	 53.12	 9.82	 0.0	 0.0	 1	     1.0534	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28611	 1	 9.0	 2.7	 0.0	 0.0	 1	     1.0308	     0.0000	 10.0	 1	     1.1500	     0.8500;
	28804	 1	 16.37	 3.94	 0.0	 0.0	 3	     1.0522	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28810	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0476	     0.0000	 110.0	 1	     1.1500	     0.8500;
	28812	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0189	     0.0000	 20.0	 1	     1.1500	     0.8500;
	28814	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0600	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28815	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0590	     0.0000	 20.0	 1	     1.1500	     0.8500;
	28824	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0591	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28834	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0590	     0.0000	 38.0	 1	     1.1500	     0.8500;
	28871	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0432	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28872	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0593	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28873	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0453	     0.0000	 0.69	 1	     1.1500	     0.8500;
	28874	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0192	     0.0000	 0.69	 1	     1.1500	     0.8500;
	29401	 1	 16.15	 5.03	 0.0	 0.0	 1	     1.0538	     0.0000	 10.0	 1	     1.1500	     0.8500;
	29501	 1	 5.32	 1.68	 0.0	 0.0	 1	     1.0477	     0.0000	 10.0	 1	     1.1500	     0.8500;
	29671	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0039	     0.0000	 10.5	 1	     1.1500	     0.8500;
	29672	 2	 6.69	 2.41	 0.0	 0.0	 2	     1.0017	     0.0000	 16.0	 1	     1.1500	     0.8500;
	29673	 2	 0.0	 0.0	 0.0	 0.0	 2	     0.9961	     0.0000	 20.0	 1	     1.1500	     0.8500;
	30671	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0041	     0.0000	 10.5	 1	     1.1500	     0.8500;
	30804	 1	 47.63	 15.73	 0.0	 0.0	 2	     1.0771	     0.0000	 38.0	 1	     1.1500	     0.8500;
	30820	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0670	     0.0000	 220.0	 1	     1.1500	     0.8500;
	30821	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0599	     0.0000	 10.5	 1	     1.1500	     0.8500;
	30822	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0597	     0.0000	 10.5	 1	     1.1500	     0.8500;
	30824	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0439	     0.0000	 10.5	 1	     1.1500	     0.8500;
	30826	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0439	     0.0000	 10.5	 1	     1.1500	     0.8500;
	31001	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0094	     0.0000	 10.0	 1	     1.1500	     0.8500;
	31002	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0176	     0.0000	 20.0	 1	     1.1500	     0.8500;
	31004	 1	 25.79	 7.67	 0.0	 0.0	 5	     1.0609	     0.0000	 38.0	 1	     1.1500	     0.8500;
	31011	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0210	     0.0000	 10.0	 1	     1.1500	     0.8500;
	31014	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0618	     0.0000	 38.0	 1	     1.1500	     0.8500;
	31019	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0551	     0.0000	 110.0	 1	     1.1500	     0.8500;
	31071	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0180	     0.0000	 0.69	 1	     1.1500	     0.8500;
	31074	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0180	     0.0000	 0.69	 1	     1.1500	     0.8500;
	31271	 2	 5.21	 1.87	 0.0	 0.0	 2	     1.0162	     0.0000	 21.0	 1	     1.1500	     0.8500;
	32021	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0386	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32022	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0391	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32023	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0386	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32201	 1	 15.9	 2.46	 0.0	 0.0	 3	     1.0298	     0.0000	 10.0	 1	     1.1500	     0.8500;
	32204	 1	 71.89	 13.07	 0.0	 0.0	 3	     1.0679	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32210	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0284	     0.0000	 110.0	 1	     1.1500	     0.8500;
	32404	 2	 31.99	 12.68	 0.0	 0.0	 8	     1.0610	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32461	 1	 0.0	 0.0	 0.0	 30.0	 8	     1.0497	     0.0000	 110.0	 1	     1.1500	     0.8500;
	32502	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0230	     0.0000	 20.0	 1	     1.1500	     0.8500;
	32504	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0738	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32512	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0230	     0.0000	 20.0	 1	     1.1500	     0.8500;
	32514	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0734	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32522	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0231	     0.0000	 20.0	 1	     1.1500	     0.8500;
	32524	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0738	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32532	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0178	     0.0000	 20.0	 1	     1.1500	     0.8500;
	32534	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0738	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32542	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0240	     0.0000	 20.0	 1	     1.1500	     0.8500;
	32544	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0738	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32554	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0759	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32564	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0759	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32570	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0151	     0.0000	 1.0	 1	     1.1500	     0.8500;
	32576	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	32577	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	32578	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0230	     0.0000	 0.69	 1	     1.1500	     0.8500;
	32604	 2	 60.59	 23.3	 0.0	 0.0	 6	     1.0803	     0.0000	 38.0	 1	     1.1500	     0.8500;
	32661	 1	 0.0	 0.0	 0.0	 30.0	 6	     1.0494	     0.0000	 110.0	 1	     1.1500	     0.8500;
	32810	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0501	     0.0000	 110.0	 1	     1.1500	     0.8500;
	32821	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0518	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32822	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0517	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32823	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0497	     0.0000	 10.5	 1	     1.1500	     0.8500;
	32824	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0534	     0.0000	 10.5	 1	     1.1500	     0.8500;
	33002	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0159	     0.0000	 20.0	 1	     1.1500	     0.8500;
	33004	 1	 32.36	 7.64	 0.0	 0.0	 7	     1.0717	     0.0000	 38.0	 1	     1.1500	     0.8500;
	33012	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0103	     0.0000	 20.0	 1	     1.1500	     0.8500;
	33014	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0734	     0.0000	 38.0	 1	     1.1500	     0.8500;
	33024	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0802	     0.0000	 38.0	 1	     1.1500	     0.8500;
	33034	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0857	     0.0000	 38.0	 1	     1.1500	     0.8500;
	33071	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0000	     0.0000	 0.4	 1	     1.1500	     0.8500;
	33072	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0108	     0.0000	 0.69	 1	     1.1500	     0.8500;
	33201	 1	 29.44	 8.83	 0.0	 0.0	 10	     1.0339	     0.0000	 6.6	 1	     1.1500	     0.8500;
	33421	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0651	     0.0000	 10.5	 1	     1.1500	     0.8500;
	33422	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0651	     0.0000	 10.5	 1	     1.1500	     0.8500;
	33601	 4	 0.0	 0.0	 0.0	 0.0	 9	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	33801	 1	 11.72	 3.51	 0.0	 0.0	 8	     1.0260	     0.0000	 6.0	 1	     1.1500	     0.8500;
	33902	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0034	     0.0000	 20.0	 1	     1.1500	     0.8500;
	33971	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0042	     0.0000	 0.66	 1	     1.1500	     0.8500;
	34001	 1	 12.74	 3.21	 0.0	 0.0	 5	     1.0519	     0.0000	 10.0	 1	     1.1500	     0.8500;
	34201	 1	 20.52	 5.6	 0.0	 0.0	 1	     1.0357	     0.0000	 10.0	 1	     1.1500	     0.8500;
	34301	 1	 23.75	 7.12	 0.0	 0.0	 1	     1.0382	     0.0000	 10.0	 1	     1.1500	     0.8500;
	35002	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0172	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35004	 1	 11.87	 4.23	 0.0	 0.0	 9	     1.0618	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35071	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9997	     0.0000	 0.4	 1	     1.1500	     0.8500;
	35074	 2	 9.27	 3.33	 0.0	 0.0	 9	     0.9878	     0.0000	 11.5	 1	     1.1500	     0.8500;
	35211	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0461	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35221	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0627	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35222	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0490	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35223	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0627	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35224	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0451	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35231	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0356	     0.0000	 275.0	 1	     1.1500	     0.8500;
	35232	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0355	     0.0000	 275.0	 1	     1.1500	     0.8500;
	35236	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0369	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35237	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0381	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35238	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0369	     0.0000	 10.5	 1	     1.1500	     0.8500;
	35261	 1	 0.0	 0.0	 0.0	 30.0	 10	     1.0613	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35404	 1	 71.85	 12.59	 0.0	 0.0	 7	     1.0621	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35604	 1	 26.55	 6.66	 0.0	 0.0	 10	     1.0610	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35661	 1	 0.0	 0.0	 0.0	 30.0	 10	     1.0545	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35662	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0545	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35771	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0400	     0.0000	 220.0	 1	     1.1500	     0.8500;
	35802	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0077	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35804	 1	 65.28	 13.1	 0.0	 0.0	 9	     1.0649	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35812	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9907	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35813	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0000	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35814	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0665	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35815	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0026	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35818	 1	 0.0	 0.0	 0.0	 30.0	 9	     1.1912	     0.0000	 18.0	 1	     1.1500	     0.8500;
	35822	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9932	     0.0000	 20.0	 1	     1.1500	     0.8500;
	35824	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0649	     0.0000	 38.0	 1	     1.1500	     0.8500;
	35861	 1	 0.0	 0.0	 0.0	 15.0	 9	     1.0268	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35862	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0304	     0.0000	 110.0	 1	     1.1500	     0.8500;
	35871	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0082	     0.0000	 0.69	 1	     1.1500	     0.8500;
	35872	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0082	     0.0000	 0.69	 1	     1.1500	     0.8500;
	35873	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0096	     0.0000	 0.4	 1	     1.1500	     0.8500;
	35875	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9736	     0.0000	 0.69	 1	     1.1500	     0.8500;
	35876	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9798	     0.0000	 0.69	 1	     1.1500	     0.8500;
	35877	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0030	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36001	 1	 22.17	 5.95	 0.0	 0.0	 3	     1.0227	     0.0000	 10.0	 1	     1.1500	     0.8500;
	36201	 1	 18.99	 5.7	 0.0	 0.0	 5	     1.0157	     0.0000	 10.0	 1	     1.1500	     0.8500;
	36202	 1	 0.0	 0.0	 0.0	 0.0	 5	     0.9990	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36271	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9906	     0.0000	 1.0	 1	     1.1500	     0.8500;
	36272	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9893	     0.0000	 1.0	 1	     1.1500	     0.8500;
	36402	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0160	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36412	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0245	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36421	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0679	     0.0000	 10.5	 1	     1.1500	     0.8500;
	36422	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0279	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36432	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0216	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36442	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0158	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36452	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0208	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36462	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0220	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36471	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0262	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36472	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0071	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36473	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0240	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36474	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9946	     0.0000	 1.0	 1	     1.1500	     0.8500;
	36475	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0031	     0.0000	 0.4	 1	     1.1500	     0.8500;
	36476	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0400	     0.0000	 0.66	 1	     1.1500	     0.8500;
	36482	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0157	     0.0000	 20.0	 1	     1.1500	     0.8500;
	36492	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0156	     0.0000	 20.0	 1	     1.1500	     0.8500;
	37501	 1	 18.86	 2.62	 0.0	 0.0	 1	     1.0387	     0.0000	 10.0	 1	     1.1500	     0.8500;
	37601	 1	 25.21	 4.97	 0.0	 0.0	 1	     1.0390	     0.0000	 10.0	 1	     1.1500	     0.8500;
	37602	 1	 10.44	 3.13	 0.0	 0.0	 1	     1.0690	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38001	 1	 14.49	 2.22	 0.0	 0.0	 3	     1.0319	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38002	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0551	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38004	 1	 18.27	 4.19	 0.0	 0.0	 3	     1.0628	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38012	 1	 0.0	 0.0	 0.0	 0.0	 3	     0.9908	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38014	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0634	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38071	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0391	     0.0000	 0.4	 1	     1.1500	     0.8500;
	38201	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0062	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38202	 1	 0.0	 0.0	 0.0	 0.0	 10	     0.9959	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38203	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0723	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38204	 1	 46.48	 19.03	 0.0	 0.0	 10	     1.0723	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38211	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0020	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38212	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0081	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38213	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0093	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38214	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0780	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38215	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0115	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38224	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0735	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38231	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0062	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38232	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0019	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38233	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0735	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38234	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0735	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38241	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0116	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38242	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0021	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38244	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0735	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38254	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0974	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38264	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0839	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38271	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0085	     0.0000	 0.69	 1	     1.1500	     0.8500;
	38272	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0097	     0.0000	 0.69	 1	     1.1500	     0.8500;
	38273	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0120	     0.0000	 0.69	 1	     1.1500	     0.8500;
	38284	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0870	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38421	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0500	     0.0000	 10.5	 1	     1.1500	     0.8500;
	38422	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0513	     0.0000	 10.5	 1	     1.1500	     0.8500;
	38423	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0545	     0.0000	 10.5	 1	     1.1500	     0.8500;
	38424	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0561	     0.0000	 10.5	 1	     1.1500	     0.8500;
	38601	 1	 8.64	 1.38	 0.0	 0.0	 1	     1.0430	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38701	 1	 12.23	 3.17	 0.0	 0.0	 1	     1.0324	     0.0000	 10.0	 1	     1.1500	     0.8500;
	38802	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0082	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38804	 1	 21.95	 4.16	 0.0	 0.0	 3	     1.0594	     0.0000	 38.0	 1	     1.1500	     0.8500;
	38812	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0186	     0.0000	 20.0	 1	     1.1500	     0.8500;
	38870	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0102	     0.0000	 0.4	 1	     1.1500	     0.8500;
	38871	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0000	     0.0000	 0.69	 1	     1.1500	     0.8500;
	39401	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0116	     0.0000	 6.6	 1	     1.1500	     0.8500;
	39421	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0728	     0.0000	 17.5	 1	     1.1500	     0.8500;
	39471	 2	 17.91	 6.44	 0.0	 0.0	 4	     0.9890	     0.0000	 17.0	 1	     1.1500	     0.8500;
	39472	 2	 17.91	 6.44	 0.0	 0.0	 4	     0.9812	     0.0000	 17.0	 1	     1.1500	     0.8500;
	39473	 2	 17.91	 6.44	 0.0	 0.0	 4	     0.9887	     0.0000	 17.0	 1	     1.1500	     0.8500;
	39601	 1	 15.92	 4.66	 0.0	 0.0	 3	     1.0314	     0.0000	 10.0	 1	     1.1500	     0.8500;
	39610	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0272	     0.0000	 110.0	 1	     1.1500	     0.8500;
	39670	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0272	     0.0000	 110.0	 1	     1.1500	     0.8500;
	39675	 2	 5.0	 1.8	 0.0	 0.0	 3	     0.9995	     0.0000	 10.5	 1	     1.1500	     0.8500;
	39801	 1	 23.5	 7.05	 0.0	 0.0	 7	     1.0280	     0.0000	 6.0	 1	     1.1500	     0.8500;
	40001	 1	 13.29	 4.2	 0.0	 0.0	 9	     1.0244	     0.0000	 10.0	 1	     1.1500	     0.8500;
	40004	 1	 35.56	 8.71	 0.0	 0.0	 9	     1.0856	     0.0000	 38.0	 1	     1.1500	     0.8500;
	40061	 1	 0.0	 0.0	 0.0	 30.0	 9	     1.0506	     0.0000	 110.0	 1	     1.1500	     0.8500;
	40204	 1	 21.38	 5.52	 0.0	 0.0	 3	     1.0609	     0.0000	 38.0	 1	     1.1500	     0.8500;
	40404	 1	 26.33	 4.65	 0.0	 0.0	 9	     1.0726	     0.0000	 38.0	 1	     1.1500	     0.8500;
	40412	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0099	     0.0000	 20.0	 1	     1.1500	     0.8500;
	40461	 1	 0.0	 0.0	 0.0	 15.0	 9	     1.0586	     0.0000	 110.0	 1	     1.1500	     0.8500;
	40462	 1	 0.0	 0.0	 0.0	 15.0	 9	     1.0586	     0.0000	 110.0	 1	     1.1500	     0.8500;
	40471	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0116	     0.0000	 0.4	 1	     1.1500	     0.8500;
	40601	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0445	     0.0000	 10.0	 1	     1.1500	     0.8500;
	40602	 1	 7.6	 2.28	 0.0	 0.0	 10	     1.0607	     0.0000	 20.0	 1	     1.1500	     0.8500;
	40761	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9993	     0.0000	 20.0	 1	     1.1500	     0.8500;
	40771	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9997	     0.0000	 0.69	 1	     1.1500	     0.8500;
	40772	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9997	     0.0000	 0.69	 1	     1.1500	     0.8500;
	40773	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0012	     0.0000	 0.69	 1	     1.1500	     0.8500;
	40801	 1	 11.76	 2.05	 0.0	 0.0	 8	     1.0412	     0.0000	 10.0	 1	     1.1500	     0.8500;
	41002	 1	 18.0	 5.9	 0.0	 0.0	 1	     1.0619	     0.0000	 20.0	 1	     1.1500	     0.8500;
	41102	 1	 24.0	 11.63	 0.0	 0.0	 1	     1.0681	     0.0000	 20.0	 1	     1.1500	     0.8500;
	42001	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0023	     0.0000	 10.0	 1	     1.1500	     0.8500;
	42004	 1	 38.29	 8.76	 0.0	 0.0	 8	     1.0739	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42102	 1	 14.08	 2.2	 0.0	 0.0	 1	     1.0554	     0.0000	 20.0	 1	     1.1500	     0.8500;
	42202	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0030	     0.0000	 20.0	 1	     1.1500	     0.8500;
	42204	 1	 66.19	 15.5	 0.0	 0.0	 10	     1.0830	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42212	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0077	     0.0000	 20.0	 1	     1.1500	     0.8500;
	42214	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0816	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42224	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0831	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42234	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0832	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42244	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0832	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42271	 2	 0.0	 0.0	 0.0	 0.0	 10	     0.9833	     0.0000	 0.69	 1	     1.1500	     0.8500;
	42404	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0736	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42474	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0243	     0.0000	 10.5	 1	     1.1500	     0.8500;
	42475	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0243	     0.0000	 10.5	 1	     1.1500	     0.8500;
	42501	 2	 3.97	 1.43	 0.0	 0.0	 6	     0.9995	     0.0000	 11.0	 1	     1.1500	     0.8500;
	42602	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0256	     0.0000	 20.0	 1	     1.1500	     0.8500;
	42604	 1	 26.58	 8.77	 0.0	 0.0	 7	     1.0454	     0.0000	 38.0	 1	     1.1500	     0.8500;
	42672	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0100	     0.0000	 0.69	 1	     1.1500	     0.8500;
	42673	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0120	     0.0000	 0.4	 1	     1.1500	     0.8500;
	42674	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0261	     0.0000	 0.69	 1	     1.1500	     0.8500;
	42802	 1	 26.0	 7.8	 0.0	 0.0	 1	     1.0612	     0.0000	 20.0	 1	     1.1500	     0.8500;
	43401	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0344	     0.0000	 6.0	 1	     1.1500	     0.8500;
	43602	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0069	     0.0000	 20.0	 1	     1.1500	     0.8500;
	43604	 1	 25.28	 4.89	 0.0	 0.0	 7	     1.0785	     0.0000	 38.0	 1	     1.1500	     0.8500;
	43619	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0513	     0.0000	 110.0	 1	     1.1500	     0.8500;
	43671	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0089	     0.0000	 0.4	 1	     1.1500	     0.8500;
	43672	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0089	     0.0000	 0.4	 1	     1.1500	     0.8500;
	43704	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0601	     0.0000	 38.0	 1	     1.1500	     0.8500;
	43712	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0128	     0.0000	 20.0	 1	     1.1500	     0.8500;
	43724	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0518	     0.0000	 38.0	 1	     1.1500	     0.8500;
	43774	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9997	     0.0000	 0.4	 1	     1.1500	     0.8500;
	43821	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0596	     0.0000	 17.5	 1	     1.1500	     0.8500;
	44001	 1	 21.88	 2.55	 0.0	 0.0	 1	     1.0379	     0.0000	 10.0	 1	     1.1500	     0.8500;
	44471	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9863	     0.0000	 10.5	 1	     1.1500	     0.8500;
	44623	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0630	     0.0000	 10.5	 1	     1.1500	     0.8500;
	44624	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0629	     0.0000	 10.5	 1	     1.1500	     0.8500;
	44681	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0602	     0.0000	 110.0	 1	     1.1500	     0.8500;
	44804	 1	 51.03	 14.68	 0.0	 0.0	 8	     1.0837	     0.0000	 38.0	 1	     1.1500	     0.8500;
	44812	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0092	     0.0000	 20.0	 1	     1.1500	     0.8500;
	44814	 1	 0.0	 0.0	 0.0	 0.0	 8	     1.0837	     0.0000	 38.0	 1	     1.1500	     0.8500;
	44901	 1	 19.5	 2.0	 0.0	 0.0	 1	     1.0472	     0.0000	 10.0	 1	     1.1500	     0.8500;
	45001	 1	 32.29	 9.68	 0.0	 0.0	 10	     1.0074	     0.0000	 15.0	 1	     1.1500	     0.8500;
	45101	 1	 14.4	 2.06	 0.0	 0.0	 1	     1.0358	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46210	 1	 34.84	 10.45	 0.0	 0.0	 2	     1.0363	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46214	 1	 34.84	 10.45	 0.0	 0.0	 2	     1.0363	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46224	 1	 34.84	 10.45	 0.0	 0.0	 2	     1.0363	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46501	 1	 0.86	 0.28	 0.0	 0.0	 1	     1.0434	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46504	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0566	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46801	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0580	     0.0000	 10.0	 1	     1.1500	     0.8500;
	46802	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0187	     0.0000	 20.0	 1	     1.1500	     0.8500;
	46804	 1	 23.8	 6.84	 0.0	 0.0	 7	     1.0510	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46812	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0107	     0.0000	 20.0	 1	     1.1500	     0.8500;
	46814	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0626	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46822	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0089	     0.0000	 20.0	 1	     1.1500	     0.8500;
	46824	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0716	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46834	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0411	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46844	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0409	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46854	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0510	     0.0000	 38.0	 1	     1.1500	     0.8500;
	46870	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0080	     0.0000	 0.4	 1	     1.1500	     0.8500;
	46873	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0093	     0.0000	 0.69	 1	     1.1500	     0.8500;
	46874	 2	 0.0	 0.0	 0.0	 0.0	 7	     0.9954	     0.0000	 0.66	 1	     1.1500	     0.8500;
	46875	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0580	     0.0000	 0.4	 1	     1.1500	     0.8500;
	47004	 1	 30.85	 9.27	 0.0	 0.0	 9	     1.0784	     0.0000	 38.0	 1	     1.1500	     0.8500;
	47221	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0376	     0.0000	 10.5	 1	     1.1500	     0.8500;
	47222	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0351	     0.0000	 10.5	 1	     1.1500	     0.8500;
	47261	 1	 0.0	 0.0	 0.0	 0.0	 3	     1.0324	     0.0000	 110.0	 1	     1.1500	     0.8500;
	47402	 1	 15.2	 4.56	 0.0	 0.0	 2	     1.0539	     0.0000	 20.0	 1	     1.1500	     0.8500;
	47601	 1	 4.58	 1.06	 0.0	 0.0	 3	     1.0228	     0.0000	 10.0	 1	     1.1500	     0.8500;
	47802	 1	 0.0	 0.0	 0.0	 0.0	 10	     0.9938	     0.0000	 20.0	 1	     1.1500	     0.8500;
	47871	 2	 0.0	 0.0	 0.0	 0.0	 10	     0.9861	     0.0000	 0.69	 1	     1.1500	     0.8500;
	47872	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0095	     0.0000	 0.69	 1	     1.1500	     0.8500;
	47873	 2	 0.0	 0.0	 0.0	 0.0	 10	     0.9943	     0.0000	 0.69	 1	     1.1500	     0.8500;
	47874	 2	 0.0	 0.0	 0.0	 0.0	 10	     0.9863	     0.0000	 0.69	 1	     1.1500	     0.8500;
	47902	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0091	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49001	 1	 2.29	 0.68	 0.0	 0.0	 6	     1.0250	     0.0000	 6.0	 1	     1.1500	     0.8500;
	49101	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9912	     0.0000	 11.5	 1	     1.1500	     0.8500;
	49421	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0740	     0.0000	 10.5	 1	     1.1500	     0.8500;
	49422	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0741	     0.0000	 10.5	 1	     1.1500	     0.8500;
	49474	 2	 13.24	 4.76	 0.0	 0.0	 5	     1.0036	     0.0000	 11.5	 1	     1.1500	     0.8500;
	49501	 1	 25.32	 3.08	 0.0	 0.0	 9	     1.0535	     0.0000	 10.0	 1	     1.1500	     0.8500;
	49502	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0080	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49504	 1	 37.3	 11.19	 0.0	 0.0	 9	     1.0717	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49512	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0118	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49514	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0752	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49524	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0881	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49571	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0138	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49604	 2	 54.77	 16.52	 0.0	 0.0	 10	     1.0833	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49613	 1	 0.0	 0.0	 0.0	 0.0	 10	     1.0080	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49662	 1	 0.0	 0.0	 0.0	 30.0	 10	     1.0447	     0.0000	 110.0	 1	     1.1500	     0.8500;
	49672	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0085	     0.0000	 0.69	 1	     1.1500	     0.8500;
	49802	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0740	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49804	 1	 58.6	 12.8	 0.0	 0.0	 9	     1.0734	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49814	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0740	     0.0000	 38.0	 1	     1.1500	     0.8500;
	49832	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0741	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49861	 1	 0.0	 0.0	 0.0	 15.0	 9	     1.0465	     0.0000	 110.0	 1	     1.1500	     0.8500;
	49902	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0616	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49912	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0628	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49922	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0604	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49932	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0628	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49942	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0628	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49952	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0604	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49962	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0604	     0.0000	 20.0	 1	     1.1500	     0.8500;
	49971	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0633	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49972	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0450	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49973	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0738	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49974	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0604	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49975	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0489	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49976	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0758	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49980	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0610	     0.0000	 0.4	 1	     1.1500	     0.8500;
	49982	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0604	     0.0000	 20.0	 1	     1.1500	     0.8500;
	50004	 1	 21.39	 5.67	 0.0	 0.0	 9	     1.0791	     0.0000	 38.0	 1	     1.1500	     0.8500;
	50012	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0103	     0.0000	 20.0	 1	     1.1500	     0.8500;
	50014	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0983	     0.0000	 38.0	 1	     1.1500	     0.8500;
	50019	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0668	     0.0000	 110.0	 1	     1.1500	     0.8500;
	50071	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0108	     0.0000	 0.69	 1	     1.1500	     0.8500;
	50274	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	50275	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	50276	 2	 9.41	 3.38	 0.0	 0.0	 2	     1.0000	     0.0000	 15.75	 1	     1.1500	     0.8500;
	50301	 1	 12.12	 3.98	 0.0	 0.0	 1	     1.0378	     0.0000	 10.0	 1	     1.1500	     0.8500;
	50421	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0503	     0.0000	 10.5	 1	     1.1500	     0.8500;
	50573	 2	 0.98	 0.35	 0.0	 0.0	 7	     1.0034	     0.0000	 11.5	 1	     1.1500	     0.8500;
	50574	 2	 0.98	 0.35	 0.0	 0.0	 7	     1.0034	     0.0000	 11.5	 1	     1.1500	     0.8500;
	50604	 1	 20.72	 4.62	 0.0	 0.0	 6	     1.0473	     0.0000	 38.0	 1	     1.1500	     0.8500;
	50619	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0484	     0.0000	 110.0	 1	     1.1500	     0.8500;
	50901	 1	 15.43	 2.39	 0.0	 0.0	 7	     1.0320	     0.0000	 10.0	 1	     1.1500	     0.8500;
	51301	 1	 10.89	 1.59	 0.0	 0.0	 1	     1.0420	     0.0000	 10.0	 1	     1.1500	     0.8500;
	51319	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0523	     0.0000	 110.0	 1	     1.1500	     0.8500;
	51410	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0599	     0.0000	 110.0	 1	     1.1500	     0.8500;
	51421	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0607	     0.0000	 10.5	 1	     1.1500	     0.8500;
	51422	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0607	     0.0000	 10.5	 1	     1.1500	     0.8500;
	51471	 2	 3.0	 1.08	 0.0	 0.0	 7	     1.0094	     0.0000	 10.5	 1	     1.1500	     0.8500;
	51472	 2	 3.0	 1.08	 0.0	 0.0	 7	     1.0094	     0.0000	 10.5	 1	     1.1500	     0.8500;
	51473	 2	 15.3	 5.5	 0.0	 0.0	 7	     0.9994	     0.0000	 20.0	 1	     1.1500	     0.8500;
	51474	 2	 15.3	 5.5	 0.0	 0.0	 7	     0.9994	     0.0000	 20.0	 1	     1.1500	     0.8500;
	51771	 2	 5.85	 2.1	 0.0	 0.0	 4	     1.0085	     0.0000	 15.75	 1	     1.1500	     0.8500;
	51772	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0080	     0.0000	 15.0	 1	     1.1500	     0.8500;
	51801	 1	 16.04	 5.36	 0.0	 0.0	 3	     1.0254	     0.0000	 10.0	 1	     1.1500	     0.8500;
	51804	 1	 51.57	 12.85	 0.0	 0.0	 3	     1.0285	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52071	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52072	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52073	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52074	 2	 0.0	 0.0	 0.0	 0.0	 2	     1.0000	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52201	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0008	     0.0000	 10.0	 1	     1.1500	     0.8500;
	52204	 1	 15.41	 4.88	 0.0	 0.0	 4	     1.0803	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52211	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0009	     0.0000	 10.0	 1	     1.1500	     0.8500;
	52212	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0053	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52214	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0803	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52219	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0342	     0.0000	 110.0	 1	     1.1500	     0.8500;
	52224	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0809	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52234	 1	 0.0	 0.0	 0.0	 0.0	 4	     1.0819	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52271	 2	 0.0	 0.0	 0.0	 0.0	 4	     1.0057	     0.0000	 0.4	 1	     1.1500	     0.8500;
	52404	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0587	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52476	 2	 0.3	 0.1	 0.0	 0.0	 9	     1.0083	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52477	 2	 0.3	 0.1	 0.0	 0.0	 9	     1.0083	     0.0000	 10.5	 1	     1.1500	     0.8500;
	52602	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0043	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52604	 1	 26.67	 6.33	 0.0	 0.0	 7	     1.0695	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52605	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0787	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52610	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0619	     0.0000	 110.0	 1	     1.1500	     0.8500;
	52612	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0169	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52614	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0723	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52615	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0800	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52624	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0822	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52625	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0702	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52632	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0087	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52634	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0829	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52642	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0089	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52644	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0830	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52654	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0696	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52661	 1	 0.0	 0.0	 0.0	 30.0	 7	     1.0619	     0.0000	 110.0	 1	     1.1500	     0.8500;
	52664	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0701	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52671	 2	 0.0	 0.0	 0.0	 0.0	 7	     0.9893	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52673	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0173	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52674	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0702	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52675	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0108	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52676	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0091	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52677	 2	 0.0	 0.0	 0.0	 0.0	 7	     0.9802	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52684	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0702	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52694	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0748	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52700	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0145	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52702	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0139	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52704	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0593	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52705	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0743	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52712	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0060	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52714	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0728	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52724	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0743	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52732	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0049	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52734	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0734	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52772	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0068	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52773	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0068	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52774	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0049	     0.0000	 0.66	 1	     1.1500	     0.8500;
	52778	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9762	     0.0000	 1.0	 1	     1.1500	     0.8500;
	52794	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0675	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52802	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0531	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52804	 1	 45.42	 11.2	 0.0	 0.0	 7	     1.0531	     0.0000	 38.0	 1	     1.1500	     0.8500;
	52812	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0298	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52813	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0173	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52814	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0534	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52815	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0533	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52816	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0535	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52817	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0534	     0.0000	 20.0	 1	     1.1500	     0.8500;
	52861	 1	 0.0	 0.0	 0.0	 30.0	 7	     1.0579	     0.0000	 110.0	 1	     1.1500	     0.8500;
	52871	 2	 0.0	 0.0	 0.0	 0.0	 7	     0.9979	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52872	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0539	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52873	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0178	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52874	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0553	     0.0000	 0.4	 1	     1.1500	     0.8500;
	52875	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0539	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52876	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0538	     0.0000	 0.69	 1	     1.1500	     0.8500;
	52878	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0553	     0.0000	 0.4	 1	     1.1500	     0.8500;
	53002	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0105	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53004	 1	 25.74	 6.18	 0.0	 0.0	 5	     1.0664	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53014	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0666	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53024	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0667	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53034	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0668	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53042	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0046	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53052	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0150	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53061	 1	 0.0	 0.0	 0.0	 30.0	 5	     1.0561	     0.0000	 110.0	 1	     1.1500	     0.8500;
	53072	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0150	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53201	 2	 0.0	 0.0	 0.0	 0.0	 8	     1.0091	     0.0000	 10.0	 1	     1.1500	     0.8500;
	53204	 1	 34.03	 7.08	 0.0	 0.0	 8	     1.0523	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53401	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0339	     0.0000	 10.0	 1	     1.1500	     0.8500;
	53402	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0151	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53404	 1	 14.27	 7.05	 0.0	 0.0	 9	     1.0608	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53412	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0192	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53471	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9993	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53472	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9951	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53604	 1	 28.12	 10.35	 0.0	 0.0	 9	     1.0571	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53612	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9972	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53613	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0001	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53614	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0596	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53615	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0028	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53616	 1	 0.0	 0.0	 0.0	 0.0	 9	     0.9952	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53624	 1	 0.0	 0.0	 0.0	 0.0	 9	     1.0623	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53671	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9829	     0.0000	 0.4	 1	     1.1500	     0.8500;
	53672	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9790	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53673	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0005	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53674	 2	 0.0	 0.0	 0.0	 0.0	 9	     0.9956	     0.0000	 0.69	 1	     1.1500	     0.8500;
	53801	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0513	     0.0000	 10.0	 1	     1.1500	     0.8500;
	53802	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0395	     0.0000	 20.0	 1	     1.1500	     0.8500;
	53804	 1	 20.5	 5.63	 0.0	 0.0	 5	     1.0631	     0.0000	 38.0	 1	     1.1500	     0.8500;
	53871	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0260	     0.0000	 0.4	 1	     1.1500	     0.8500;
	54401	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0100	     0.0000	 10.0	 1	     1.1500	     0.8500;
	54402	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0026	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54404	 1	 40.85	 7.68	 0.0	 0.0	 5	     1.0658	     0.0000	 38.0	 1	     1.1500	     0.8500;
	54411	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0100	     0.0000	 10.0	 1	     1.1500	     0.8500;
	54412	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0123	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54414	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0658	     0.0000	 38.0	 1	     1.1500	     0.8500;
	54422	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0120	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54424	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0677	     0.0000	 38.0	 1	     1.1500	     0.8500;
	54425	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0001	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54426	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0120	     0.0000	 20.0	 1	     1.1500	     0.8500;
	54471	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9824	     0.0000	 0.4	 1	     1.1500	     0.8500;
	54472	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9933	     0.0000	 0.4	 1	     1.1500	     0.8500;
	54621	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0786	     0.0000	 17.5	 1	     1.1500	     0.8500;
	54622	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0348	     0.0000	 220.0	 1	     1.1500	     0.8500;
	54623	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0348	     0.0000	 17.5	 1	     1.1500	     0.8500;
	54624	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0786	     0.0000	 17.5	 1	     1.1500	     0.8500;
	54630	 2	 0.0	 0.0	 0.0	 0.0	 2	     0.9941	     0.0000	 260.0	 1	     1.1500	     0.8500;
	54640	 1	 0.0	 0.0	 0.0	 0.0	 2	     1.0250	     0.0000	 380.0	 1	     1.1500	     0.8500;
	54801	 1	 13.0	 3.9	 0.0	 0.0	 3	     1.0297	     0.0000	 10.75	 1	     1.1500	     0.8500;
	55001	 1	 0.0	 0.0	 0.0	 0.0	 6	     0.9991	     0.0000	 10.0	 1	     1.1500	     0.8500;
	55002	 1	 8.24	 2.7	 0.0	 0.0	 6	     1.0776	     0.0000	 20.0	 1	     1.1500	     0.8500;
	55004	 1	 46.05	 10.7	 0.0	 0.0	 6	     1.0705	     0.0000	 38.0	 1	     1.1500	     0.8500;
	55012	 1	 0.0	 0.0	 0.0	 0.0	 6	     0.9962	     0.0000	 20.0	 1	     1.1500	     0.8500;
	55013	 1	 0.0	 0.0	 0.0	 0.0	 6	     0.9962	     0.0000	 20.0	 1	     1.1500	     0.8500;
	55014	 1	 0.0	 0.0	 0.0	 0.0	 6	     0.9961	     0.0000	 20.0	 1	     1.1500	     0.8500;
	55061	 1	 0.0	 0.0	 0.0	 30.0	 6	     1.0654	     0.0000	 110.0	 1	     1.1500	     0.8500;
	55071	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9967	     0.0000	 0.69	 1	     1.1500	     0.8500;
	55072	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9966	     0.0000	 0.69	 1	     1.1500	     0.8500;
	55073	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9966	     0.0000	 0.69	 1	     1.1500	     0.8500;
	55201	 1	 29.29	 8.7	 0.0	 0.0	 1	     1.0447	     0.0000	 10.0	 1	     1.1500	     0.8500;
	67045	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0649	     0.0000	 0.66	 1	     1.1500	     0.8500;
	67066	 2	 0.0	 0.0	 0.0	 0.0	 8	     0.9807	     0.0000	 0.69	 1	     1.1500	     0.8500;
	67102	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0252	     0.0000	 1.0	 1	     1.1500	     0.8500;
	68171	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0214	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68222	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0138	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68223	 2	 0.0	 0.0	 0.0	 0.0	 9	     1.0162	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68230	 2	 3.0	 1.08	 0.0	 0.0	 10	     1.0014	     0.0000	 10.0	 1	     1.1500	     0.8500;
	68262	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0174	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68263	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0173	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68271	 1	 0.0	 0.0	 0.0	 0.0	 7	     1.0169	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68282	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0092	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68283	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0255	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68298	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0669	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68300	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0669	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68306	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0264	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68307	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0238	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68313	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0081	     0.0000	 20.0	 1	     1.1500	     0.8500;
	68314	 2	 0.0	 0.0	 0.0	 0.0	 10	     1.0081	     0.0000	 20.0	 1	     1.1500	     0.8500;
	68325	 2	 0.0	 0.0	 0.0	 0.0	 6	     0.9991	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68408	 2	 0.0	 0.0	 0.0	 0.0	 5	     1.0139	     0.0000	 0.4	 1	     1.1500	     0.8500;
	68413	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0100	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68414	 1	 0.0	 0.0	 0.0	 0.0	 5	     1.0100	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68536	 2	 0.0	 0.0	 0.0	 0.0	 6	     1.0530	     0.0000	 0.69	 1	     1.1500	     0.8500;
	68547	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0510	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68563	 1	 0.0	 0.0	 0.0	 0.0	 6	     1.0610	     0.0000	 10.0	 1	     1.1500	     0.8500;
	68564	 2	 0.0	 0.0	 0.0	 0.0	 7	     1.0734	     0.0000	 38.0	 1	     1.1500	     0.8500;
	68566	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0600	     0.0000	 38.0	 1	     1.1500	     0.8500;
	70010	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0148	     0.0000	 110.0	 1	     1.1500	     0.8500;
	70030	 1	 12.401	 2.518	 0.0	 0.0	 20	     1.0276	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70031	 1	 1.471	 0.299	 0.0	 0.0	 20	     1.0273	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70032	 1	 2.952	 0.599	 0.0	 0.0	 20	     1.0279	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70033	 1	 0.0	 0.0	 0.0	 5.0	 20	     1.0279	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70080	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0294	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70090	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0276	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70091	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0306	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70093	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0291	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70094	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0289	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70311	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0416	     0.0000	 110.0	 1	     1.1500	     0.8500;
	70312	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0376	     0.0000	 110.0	 1	     1.1500	     0.8500;
	70330	 1	 45.435	 9.226	 0.0	 0.0	 20	     1.0266	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70390	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	70504	 4	 13.65	 4.55	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70505	 4	 13.7	 4.6	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70506	 4	 13.7	 4.6	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70507	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	70508	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	70510	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0446	     0.0000	 110.0	 1	     1.1500	     0.8500;
	70513	 2	 3.41	 1.14	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70514	 2	 3.41	 1.14	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70515	 2	 3.41	 1.14	 0.0	 0.0	 20	     1.0000	     0.0000	 18.0	 1	     1.1500	     0.8500;
	70516	 2	 3.41	 1.14	 0.0	 0.0	 20	     1.0000	     0.0000	 15.0	 1	     1.1500	     0.8500;
	70520	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0335	     0.0000	 275.0	 1	     1.1500	     0.8500;
	70561	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0459	     0.0000	 22.0	 1	     1.1500	     0.8500;
	70562	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 22.0	 1	     1.1500	     0.8500;
	70580	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0446	     0.0000	 6.95	 1	     1.1500	     0.8500;
	71011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0333	     0.0000	 110.0	 1	     1.1500	     0.8500;
	71012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0322	     0.0000	 110.0	 1	     1.1500	     0.8500;
	71031	 1	 49.294	 10.009	 0.0	 0.0	 20	     1.0150	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71032	 1	 29.971	 6.086	 0.0	 0.0	 20	     1.0221	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71033	 1	 4.413	 0.896	 0.0	 0.0	 20	     1.0089	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71034	 1	 6.377	 1.295	 0.0	 0.0	 20	     0.9812	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71035	 1	 5.4	 1.096	 0.0	 0.0	 20	     0.9872	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71080	 1	 0.0	 0.0	 0.0	 0.0	 20	     0.9847	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71090	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0221	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71091	 2	 0.0	 0.0	 0.0	 0.0	 20	     0.9852	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0430	     0.0000	 110.0	 1	     1.1500	     0.8500;
	71512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0441	     0.0000	 110.0	 1	     1.1500	     0.8500;
	71530	 1	 40.73	 8.271	 0.0	 0.0	 20	     1.0201	     0.0000	 33.0	 1	     1.1500	     0.8500;
	71590	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	72010	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0401	     0.0000	 110.0	 1	     1.1500	     0.8500;
	72511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0383	     0.0000	 110.0	 1	     1.1500	     0.8500;
	72512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0383	     0.0000	 110.0	 1	     1.1500	     0.8500;
	72530	 1	 58.3	 11.838	 0.0	 0.0	 20	     1.0209	     0.0000	 33.0	 1	     1.1500	     0.8500;
	72590	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	74011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0395	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0396	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74030	 1	 32.439	 6.587	 0.0	 0.0	 20	     1.0137	     0.0000	 33.0	 1	     1.1500	     0.8500;
	74090	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0137	     0.0000	 33.0	 1	     1.1500	     0.8500;
	74511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0514	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0514	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74520	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0272	     0.0000	 275.0	 1	     1.1500	     0.8500;
	74561	 1	 0.0	 0.0	 0.0	 25.0	 20	     1.0587	     0.0000	 22.0	 1	     1.1500	     0.8500;
	74562	 1	 0.0	 0.0	 0.0	 25.0	 20	     1.0587	     0.0000	 22.0	 1	     1.1500	     0.8500;
	74563	 1	 0.0	 0.0	 0.0	 25.0	 20	     1.0628	     0.0000	 22.0	 1	     1.1500	     0.8500;
	74711	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74712	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0500	     0.0000	 110.0	 1	     1.1500	     0.8500;
	74730	 1	 60.607	 12.307	 0.0	 0.0	 20	     1.0141	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75010	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0168	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0168	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75030	 1	 23.775	 4.828	 0.0	 0.0	 20	     1.0151	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75031	 1	 16.21	 3.291	 0.0	 0.0	 20	     0.9983	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75032	 1	 4.765	 0.968	 0.0	 0.0	 20	     0.9865	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75080	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0027	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75090	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0151	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75091	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0059	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75092	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0073	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75093	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0012	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75508	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	75510	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0523	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75514	 1	 0.0	 0.0	 0.0	 40.0	 20	     1.0523	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75515	 2	 3.41	 1.14	 0.0	 0.0	 20	     1.0000	     0.0000	 15.8	 1	     1.1500	     0.8500;
	75516	 2	 5.69	 1.9	 0.0	 0.0	 20	     1.0000	     0.0000	 15.8	 1	     1.1500	     0.8500;
	75520	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0352	     0.0000	 275.0	 1	     1.1500	     0.8500;
	75521	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0352	     0.0000	 275.0	 1	     1.1500	     0.8500;
	75522	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0352	     0.0000	 275.0	 1	     1.1500	     0.8500;
	75530	 1	 31.301	 6.356	 0.0	 0.0	 20	     1.0251	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75561	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0349	     0.0000	 22.0	 1	     1.1500	     0.8500;
	75562	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0349	     0.0000	 22.0	 1	     1.1500	     0.8500;
	75810	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0373	     0.0000	 110.0	 1	     1.1500	     0.8500;
	75830	 1	 24.38	 4.951	 0.0	 0.0	 20	     1.0129	     0.0000	 33.0	 1	     1.1500	     0.8500;
	75890	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0505	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0505	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76031	 1	 27.835	 5.652	 0.0	 0.0	 20	     1.0163	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76032	 1	 12.724	 2.584	 0.0	 0.0	 20	     1.0231	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0422	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0422	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76513	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0411	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76514	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0404	     0.0000	 110.0	 1	     1.1500	     0.8500;
	76531	 1	 50.865	 10.329	 0.0	 0.0	 20	     1.0249	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76532	 1	 51.308	 10.419	 0.0	 0.0	 20	     1.0241	     0.0000	 33.0	 1	     1.1500	     0.8500;
	76533	 1	 8.946	 1.817	 0.0	 0.0	 20	     1.0241	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77010	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0472	     0.0000	 110.0	 1	     1.1500	     0.8500;
	77030	 1	 89.742	 18.223	 0.0	 0.0	 20	     1.0175	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77090	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77510	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0431	     0.0000	 110.0	 1	     1.1500	     0.8500;
	77530	 1	 81.41	 16.531	 0.0	 0.0	 20	     1.0119	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77531	 1	 3.133	 0.636	 0.0	 0.0	 20	     1.0120	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77590	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0119	     0.0000	 33.0	 1	     1.1500	     0.8500;
	77591	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0159	     0.0000	 33.0	 1	     1.1500	     0.8500;
	78030	 1	 25.972	 5.274	 0.0	 0.0	 20	     1.0037	     0.0000	 33.0	 1	     1.1500	     0.8500;
	78511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0392	     0.0000	 110.0	 1	     1.1500	     0.8500;
	78512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0392	     0.0000	 110.0	 1	     1.1500	     0.8500;
	78530	 1	 32.127	 6.524	 0.0	 0.0	 20	     1.0279	     0.0000	 33.0	 1	     1.1500	     0.8500;
	78590	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0283	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79010	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0166	     0.0000	 110.0	 1	     1.1500	     0.8500;
	79015	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0166	     0.0000	 110.0	 1	     1.1500	     0.8500;
	79016	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0439	     0.0000	 110.0	 1	     1.1500	     0.8500;
	79030	 1	 41.123	 8.35	 0.0	 0.0	 20	     1.0159	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79031	 1	 9.772	 1.984	 0.0	 0.0	 20	     1.0080	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79032	 1	 1.954	 0.397	 0.0	 0.0	 20	     1.0073	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79080	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0179	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79081	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0208	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79082	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0132	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79090	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0159	     0.0000	 33.0	 1	     1.1500	     0.8500;
	79091	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0138	     0.0000	 33.0	 1	     1.1500	     0.8500;
	80011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0425	     0.0000	 110.0	 1	     1.1500	     0.8500;
	80012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0426	     0.0000	 110.0	 1	     1.1500	     0.8500;
	80030	 1	 33.547	 6.812	 0.0	 0.0	 20	     1.0149	     0.0000	 33.0	 1	     1.1500	     0.8500;
	80511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0385	     0.0000	 110.0	 1	     1.1500	     0.8500;
	80512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0448	     0.0000	 110.0	 1	     1.1500	     0.8500;
	80531	 1	 14.87	 3.019	 0.0	 0.0	 20	     1.0231	     0.0000	 33.0	 1	     1.1500	     0.8500;
	80532	 1	 8.805	 1.788	 0.0	 0.0	 20	     1.0120	     0.0000	 33.0	 1	     1.1500	     0.8500;
	81010	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0432	     0.0000	 110.0	 1	     1.1500	     0.8500;
	81020	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0280	     0.0000	 275.0	 1	     1.1500	     0.8500;
	81061	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0261	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81062	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0261	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81063	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0225	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81510	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0438	     0.0000	 110.0	 1	     1.1500	     0.8500;
	81520	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0314	     0.0000	 275.0	 1	     1.1500	     0.8500;
	81561	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0086	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81562	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0079	     0.0000	 22.0	 1	     1.1500	     0.8500;
	81810	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0631	     0.0000	 110.0	 1	     1.1500	     0.8500;
	81830	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0292	     0.0000	 33.0	 1	     1.1500	     0.8500;
	81832	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0305	     0.0000	 33.0	 1	     1.1500	     0.8500;
	82001	 2	 13.65	 4.55	 0.0	 0.0	 20	     1.0000	     0.0000	 17.0	 1	     1.1500	     0.8500;
	82002	 2	 13.65	 4.55	 0.0	 0.0	 20	     1.0000	     0.0000	 17.0	 1	     1.1500	     0.8500;
	82003	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.5	 1	     1.1500	     0.8500;
	82004	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.5	 1	     1.1500	     0.8500;
	82011	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	82012	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 11.0	 1	     1.1500	     0.8500;
	82020	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0347	     0.0000	 275.0	 1	     1.1500	     0.8500;
	82511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0494	     0.0000	 110.0	 1	     1.1500	     0.8500;
	82512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0494	     0.0000	 110.0	 1	     1.1500	     0.8500;
	82530	 1	 56.194	 11.411	 0.0	 0.0	 20	     1.0247	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0373	     0.0000	 110.0	 1	     1.1500	     0.8500;
	83012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0373	     0.0000	 110.0	 1	     1.1500	     0.8500;
	83030	 1	 27.936	 5.673	 0.0	 0.0	 20	     1.0196	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83031	 1	 16.411	 3.332	 0.0	 0.0	 20	     0.9962	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83090	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0196	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83091	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0045	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83510	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0254	     0.0000	 110.0	 1	     1.1500	     0.8500;
	83530	 1	 19.836	 4.028	 0.0	 0.0	 20	     1.0260	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83531	 1	 5.893	 1.197	 0.0	 0.0	 20	     1.0182	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83590	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0260	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83591	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0305	     0.0000	 33.0	 1	     1.1500	     0.8500;
	83592	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0202	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0405	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0409	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84030	 1	 65.634	 13.328	 0.0	 0.0	 20	     1.0186	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84411	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0478	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84412	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0478	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84430	 1	 50.372	 10.228	 0.0	 0.0	 20	     1.0136	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84490	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0136	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84491	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0183	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0132	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0133	     0.0000	 110.0	 1	     1.1500	     0.8500;
	84530	 1	 40.851	 8.295	 0.0	 0.0	 20	     1.0152	     0.0000	 33.0	 1	     1.1500	     0.8500;
	84590	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85020	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0318	     0.0000	 275.0	 1	     1.1500	     0.8500;
	85510	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0332	     0.0000	 110.0	 1	     1.1500	     0.8500;
	85530	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0271	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85590	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0271	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85591	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0275	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85592	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0284	     0.0000	 33.0	 1	     1.1500	     0.8500;
	85593	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0282	     0.0000	 33.0	 1	     1.1500	     0.8500;
	86030	 1	 39.219	 7.964	 0.0	 0.0	 20	     1.0146	     0.0000	 33.0	 1	     1.1500	     0.8500;
	86220	 1	 0.0	 0.0	 0.0	 118.0	 20	     1.0334	     0.0000	 275.0	 1	     1.1500	     0.8500;
	86221	 3	 0.0	 0.0	 0.0	 0.0	 22	     1.0000	     0.0000	 275.0	 1	     1.1500	     0.8500;
	86280	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0334	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86311	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0475	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86312	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0470	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86330	 1	 43.904	 8.915	 0.0	 0.0	 20	     1.0160	     0.0000	 33.0	 1	     1.1500	     0.8500;
	86511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0298	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0298	     0.0000	 110.0	 1	     1.1500	     0.8500;
	86530	 1	 76.615	 15.557	 0.0	 0.0	 20	     1.0184	     0.0000	 33.0	 1	     1.1500	     0.8500;
	86590	 4	 0.0	 0.0	 0.0	 0.0	 20	     1.0000	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87510	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0322	     0.0000	 110.0	 1	     1.1500	     0.8500;
	87530	 1	 28.641	 5.816	 0.0	 0.0	 20	     1.0297	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87531	 1	 3.909	 0.794	 0.0	 0.0	 20	     1.0140	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87532	 1	 4.886	 0.992	 0.0	 0.0	 20	     1.0181	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87533	 1	 6.83	 1.387	 0.0	 0.0	 20	     0.9795	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87534	 1	 3.909	 0.794	 0.0	 0.0	 20	     1.0226	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87535	 1	 11.223	 2.279	 0.0	 0.0	 20	     1.0268	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87580	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0261	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87581	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0272	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87582	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0008	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87583	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0239	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87584	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0222	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87590	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0297	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87591	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0316	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87592	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0362	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87593	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0304	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87594	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0021	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87595	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0232	     0.0000	 33.0	 1	     1.1500	     0.8500;
	87596	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0358	     0.0000	 33.0	 1	     1.1500	     0.8500;
	88011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0384	     0.0000	 110.0	 1	     1.1500	     0.8500;
	88012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0375	     0.0000	 110.0	 1	     1.1500	     0.8500;
	88030	 1	 65.584	 13.317	 0.0	 0.0	 20	     1.0167	     0.0000	 33.0	 1	     1.1500	     0.8500;
	88511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0513	     0.0000	 110.0	 1	     1.1500	     0.8500;
	88512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0512	     0.0000	 110.0	 1	     1.1500	     0.8500;
	88530	 1	 32.349	 6.569	 0.0	 0.0	 20	     1.0237	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89030	 1	 26.344	 5.349	 0.0	 0.0	 20	     1.0037	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89201	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.2520	     0.0000	 20.0	 1	     1.1500	     0.8500;
	89202	 2	 0.0	 0.0	 0.0	 13.0	 20	     1.2640	     0.0000	 20.0	 1	     1.1500	     0.8500;
	89210	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0757	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89231	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.1713	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89232	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.1695	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89311	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0499	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89312	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0499	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89330	 1	 31.13	 6.321	 0.0	 0.0	 20	     1.0236	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89510	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0520	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89515	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0535	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89516	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0125	     0.0000	 110.0	 1	     1.1500	     0.8500;
	89530	 1	 19.413	 3.942	 0.0	 0.0	 20	     1.0217	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89531	 1	 4.906	 0.996	 0.0	 0.0	 20	     0.9947	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89532	 1	 5.4	 1.096	 0.0	 0.0	 20	     0.9854	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89533	 1	 3.929	 0.798	 0.0	 0.0	 20	     0.9884	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89534	 1	 2.458	 0.499	 0.0	 0.0	 20	     1.0019	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89535	 1	 1.471	 0.299	 0.0	 0.0	 20	     1.0057	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89580	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0059	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89581	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0040	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89582	 1	 0.0	 0.0	 0.0	 0.0	 20	     0.9868	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89583	 1	 0.0	 0.0	 0.0	 0.0	 20	     0.9895	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89590	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0217	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89591	 2	 0.0	 0.0	 0.0	 0.0	 20	     1.0071	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89592	 2	 0.0	 0.0	 0.0	 0.0	 20	     0.9896	     0.0000	 33.0	 1	     1.1500	     0.8500;
	89593	 2	 0.0	 0.0	 0.0	 0.0	 20	     0.9896	     0.0000	 33.0	 1	     1.1500	     0.8500;
	90011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0502	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0502	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90020	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0295	     0.0000	 275.0	 1	     1.1500	     0.8500;
	90061	 1	 0.0	 0.0	 0.0	 25.0	 20	     1.0499	     0.0000	 22.0	 1	     1.1500	     0.8500;
	90062	 1	 0.0	 0.0	 0.0	 25.0	 20	     1.0499	     0.0000	 22.0	 1	     1.1500	     0.8500;
	90063	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0152	     0.0000	 22.0	 1	     1.1500	     0.8500;
	90310	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0522	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90320	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0283	     0.0000	 275.0	 1	     1.1500	     0.8500;
	90361	 1	 0.0	 0.0	 0.0	 0.0	 20	     0.9992	     0.0000	 22.0	 1	     1.1500	     0.8500;
	90511	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0427	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90512	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0428	     0.0000	 110.0	 1	     1.1500	     0.8500;
	90530	 1	 63.216	 12.837	 0.0	 0.0	 20	     1.0232	     0.0000	 33.0	 1	     1.1500	     0.8500;
	91011	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0400	     0.0000	 110.0	 1	     1.1500	     0.8500;
	91012	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0400	     0.0000	 110.0	 1	     1.1500	     0.8500;
	91031	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0132	     0.0000	 33.0	 1	     1.1500	     0.8500;
	91032	 1	 0.0	 0.0	 0.0	 0.0	 20	     1.0131	     0.0000	 33.0	 1	     1.1500	     0.8500;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10271	 21.0	 5.837	 15.0	 -7.0	 1.05	 34.0	 1	 21.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	10272	 22.0	 5.837	 15.0	 -7.0	 1.05	 34.0	 1	 22.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10273	 19.0	 -2.507	 15.0	 -7.0	 1.05	 34.0	 0	 19.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	10274	 24.0	 5.837	 15.0	 -7.0	 1.05	 34.0	 1	 24.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10275	 2.321	 0.0	 0.0	 0.0	 1.05	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10276	 0.204	 0.0	 0.0	 0.0	 1.05	 0.85	 1	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10470	 300.0	 -32.443	 270.0	 -170.0	 1.04	 500.0	 1	 443.0	 222.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10471	 270.0	 0.0	 159.0	 -75.0	 1.075	 318.8	 0	 270.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10472	 90.0	 0.0	 60.0	 -30.0	 1.075	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10473	 90.0	 0.0	 60.0	 -30.0	 1.075	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10474	 90.0	 0.0	 60.0	 -30.0	 1.075	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10671	 1.486	 -1.94	 -1.94	 -1.94	 1.04	 4.8	 1	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10672	 1.547	 -2.0	 -2.0	 -2.0	 1.04	 6.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10673	 0.371	 -0.48	 -0.48	 -0.48	 1.05	 1.2	 1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10674	 1.424	 -1.77	 -1.77	 -2.3	 1.04	 4.6	 1	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	11204	 1.0	 0.0	 0.0	 0.0	 1.0	 1.6	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	11271	 7.799	 0.0	 0.0	 0.0	 1.04	 28.0	 1	 25.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	11371	 15.784	 -20.0	 20.0	 -20.0	 1.05	 66.0	 1	 51.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12371	 9.749	 -7.0	 7.0	 -7.0	 1.05	 32.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12372	 3.25	 0.0	 0.0	 0.0	 1.05	 10.0	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12571	 6.019	 0.0	 0.0	 0.0	 1.05	 25.05	 1	 19.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12572	 0.928	 0.99	 0.99	 -0.99	 1.05	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12573	 2.785	 2.96	 2.96	 -2.96	 1.05	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12872	 2.6	 0.0	 0.0	 -2.76	 1.05	 9.2	 1	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12873	 6.05	 0.0	 0.0	 0.0	 1.05	 20.7	 1	 19.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12874	 2.631	 0.0	 0.0	 0.0	 1.05	 8.5	 1	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	13434	 4.3	 0.0	 0.0	 0.0	 1.0	 4.5	 1	 4.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13471	 0.204	 0.0	 0.0	 0.0	 1.05	 0.66	 1	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13472	 0.789	 0.0	 0.0	 -0.84	 1.05	 2.7	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13473	 3.095	 0.0	 0.0	 0.0	 1.05	 10.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13474	 1.857	 0.0	 0.0	 0.0	 1.05	 6.25	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13475	 2.368	 0.0	 0.0	 0.0	 1.05	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	13476	 3.683	 0.0	 0.0	 0.0	 1.05	 11.5	 1	 11.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13477	 0.789	 0.0	 0.0	 0.0	 1.05	 2.7	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13479	 1.052	 0.0	 0.0	 0.0	 1.0	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	14073	 1.996	 -2.4	 -2.4	 -2.4	 1.04	 7.611	 1	 6.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	14471	 1.238	 0.0	 0.0	 0.0	 1.04	 4.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	14472	 0.085	 0.0	 0.0	 0.0	 1.0	 0.85	 1	 0.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14604	 4.8	 0.0	 0.0	 0.0	 1.05	 7.0	 0	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14871	 0.526	 0.0	 0.0	 0.0	 1.05	 4.6	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15571	 1.841	 -1.96	 1.96	 -1.96	 1.0	 5.95	 1	 5.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15572	 5.571	 -3.429	 5.92	 -5.92	 1.0	 18.75	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15573	 6.19	 0.0	 0.0	 0.0	 1.04	 23.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15771	 0.613	 -0.3	 -0.3	 -0.3	 1.04	 1.98	 1	 1.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15772	 0.928	 -1.92	 -1.92	 -1.92	 1.04	 3.0	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16371	 1.052	 0.0	 0.0	 0.0	 1.0	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	16372	 1.052	 0.0	 0.0	 0.0	 1.0	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16373	 2.104	 0.0	 0.0	 0.0	 1.0	 6.8	 1	 6.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16374	 2.368	 0.0	 0.0	 0.0	 1.0	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16375	 1.226	 0.0	 0.0	 0.0	 1.0	 4.25	 1	 3.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16376	 1.532	 0.0	 0.0	 0.0	 1.0	 5.1	 1	 4.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16377	 2.785	 0.0	 0.0	 0.0	 1.0	 9.2	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16379	 0.09	 0.0	 0.0	 0.0	 1.0	 0.323	 1	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16571	 11.698	 0.0	 0.0	 0.0	 1.05	 40.0	 1	 37.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16670	 1.393	 -1.159	 0.0	 -3.07	 1.0	 4.5	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16671	 1.052	 0.0	 0.0	 0.0	 1.04	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16672	 0.492	 -0.56	 -0.56	 -0.56	 1.04	 1.7	 1	 1.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16674	 5.787	 0.0	 0.0	 0.0	 1.04	 18.7	 1	 18.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16675	 2.476	 -2.65	 -2.65	 -2.65	 1.04	 8.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	16873	 8.0	 7.0	 7.0	 -1.0	 1.05	 11.5	 1	 8.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17073	 22.5	 3.499	 23.0	 -25.0	 1.05	 35.5	 1	 22.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17074	 22.5	 3.499	 23.0	 -25.0	 1.05	 35.5	 1	 22.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17075	 0.613	 -0.8	 -0.8	 -0.8	 1.0	 1.98	 1	 1.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17077	 0.006	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 0.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17671	 10.0	 3.499	 7.0	 -3.0	 1.05	 12.5	 1	 10.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17672	 10.0	 3.499	 7.0	 -3.0	 1.05	 12.5	 1	 10.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	18471	 1.544	 0.0	 0.0	 0.0	 1.04	 5.2	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	18472	 0.774	 0.0	 0.0	 -0.82	 1.0	 2.978	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19081	 0.789	 0.0	 0.0	 0.0	 1.04	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19082	 0.526	 0.0	 0.0	 0.0	 1.05	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19083	 1.544	 0.0	 0.0	 0.0	 1.04	 6.9	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19084	 1.393	 -1.5	 -1.5	 -1.5	 1.04	 4.6	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19085	 6.499	 -7.0	 -7.0	 -7.0	 1.04	 23.824	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19101	 98.4	 0.0	 51.0	 -36.17	 1.075	 108.24	 0	 98.4	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19317	 0.0	 -6.0	 6.0	 -6.0	 1.05	 6.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	19371	 7.35	 0.0	 0.0	 0.0	 1.05	 29.78	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	19372	 3.42	 0.0	 0.0	 0.0	 1.05	 11.05	 1	 11.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19471	 133.0	 81.633	 94.0	 -50.0	 1.075	 153.0	 1	 133.5	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	19472	 58.274	 0.0	 38.0	 -23.0	 1.075	 66.625	 0	 58.274	 19.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19473	 58.274	 0.0	 40.0	 -23.0	 1.075	 66.625	 0	 58.274	 19.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19601	 0.585	 0.0	 0.0	 0.0	 1.0	 6.5	 1	 5.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19771	 13.153	 0.0	 0.0	 0.0	 1.05	 46.875	 1	 42.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19772	 2.631	 -0.422	 2.79	 -2.79	 1.05	 8.5	 1	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19773	 9.284	 -1.487	 9.86	 -9.86	 1.05	 38.714	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19971	 6.19	 -6.7	 6.7	 -6.7	 1.05	 20.7	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19972	 0.712	 0.0	 0.0	 0.0	 1.05	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19973	 0.712	 0.0	 0.0	 0.0	 1.05	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19974	 4.983	 -4.0	 4.0	 -4.0	 1.05	 16.1	 1	 16.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21071	 0.155	 0.0	 0.0	 0.0	 1.05	 0.85	 1	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21371	 8.82	 -9.5	 9.5	 -9.5	 1.05	 31.73	 1	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21372	 5.416	 -5.8	 5.8	 -5.8	 1.05	 23.38	 1	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21871	 0.526	 0.0	 0.0	 0.0	 1.01	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21872	 0.774	 -0.99	 -0.99	 -1.28	 1.01	 2.7	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21873	 1.274	 0.0	 0.0	 0.0	 1.0	 1.6	 0	 1.274	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22273	 1.393	 -1.074	 0.0	 -1.48	 1.0	 4.0	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22274	 1.838	 -2.4	 -2.4	 -2.4	 1.0	 5.94	 1	 5.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22275	 1.315	 0.0	 0.0	 0.0	 1.0	 4.25	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22276	 1.841	 0.0	 0.0	 0.0	 1.0	 6.68	 1	 5.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22278	 1.43	 -1.0	 -1.0	 -1.0	 1.0	 4.62	 1	 4.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22292	 6.0	 0.0	 0.0	 0.0	 1.0	 6.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22371	 18.414	 0.0	 0.0	 0.0	 1.05	 59.5	 1	 59.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22471	 0.789	 0.0	 0.0	 0.0	 1.04	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22472	 1.315	 0.0	 0.0	 0.0	 1.04	 4.25	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22473	 1.315	 -1.5	 -1.5	 -1.5	 1.01	 4.25	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22671	 52.1	 0.0	 32.6	 -22.7	 1.05	 62.0	 0	 52.1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22672	 52.1	 0.0	 32.6	 -22.7	 1.05	 62.0	 0	 52.1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22871	 0.743	 -0.84	 -0.84	 -1.09	 1.01	 2.4	 1	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	25604	 1.6	 0.0	 0.0	 0.0	 1.0	 1.7	 0	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26771	 8.047	 -10.0	 10.0	 -10.0	 1.05	 26.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26772	 0.6	 0.0	 0.0	 0.0	 1.075	 6.0	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26773	 6.809	 -10.0	 10.0	 -10.0	 1.05	 22.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26774	 0.6	 0.0	 0.0	 0.0	 1.075	 6.0	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27071	 0.248	 0.0	 0.0	 0.0	 1.0	 0.8	 1	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27204	 4.0	 -1.0	 1.0	 -1.0	 1.04	 5.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27361	 0.0	 -1.855	 12.3	 -12.3	 1.05	 12.3	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	27371	 3.961	 0.0	 0.0	 0.0	 1.05	 14.45	 1	 12.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27372	 5.261	 0.0	 0.0	 0.0	 1.05	 18.75	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27374	 1.857	 -1.97	 -1.97	 -1.97	 1.05	 6.25	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27471	 57.0	 0.0	 42.0	 -3.0	 1.075	 75.0	 0	 57.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27472	 51.8	 0.0	 40.0	 -3.0	 1.075	 75.0	 0	 51.8	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27473	 121.0	 0.0	 82.0	 -48.0	 1.075	 150.0	 0	 121.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27474	 235.0	 119.699	 285.0	 -182.0	 1.075	 570.6	 1	 469.5	 235.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27771	 12.758	 -1.96	 13.0	 -13.61	 1.05	 41.4	 1	 41.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27772	 3.095	 -2.0	 -2.0	 -2.0	 1.0	 11.912	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27773	 1.547	 -1.0	 -1.0	 -1.0	 1.0	 4.6	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27774	 5.571	 -3.0	 -3.0	 -3.0	 1.05	 18.4	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27871	 1.021	 -0.7	 -0.7	 -0.7	 1.04	 3.3	 1	 3.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	28071	 4.642	 -6.0	 -6.0	 -6.0	 1.05	 15.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	28271	 0.928	 -1.2	 -1.2	 -1.2	 1.04	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	28571	 300.0	 -36.609	 282.1	 -190.0	 1.04	 535.5	 1	 450.5	 110.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28871	 1.857	 -1.97	 1.97	 -1.97	 1.0	 6.68	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28872	 3.25	 0.0	 0.0	 0.0	 1.0	 13.8	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28873	 5.106	 -5.42	 5.42	 -5.42	 1.0	 18.4	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	28874	 8.047	 0.0	 0.0	 0.0	 1.0	 27.6	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	29671	 110.0	 22.903	 107.0	 -53.0	 1.075	 150.0	 1	 123.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	29672	 220.0	 44.025	 181.0	 -87.0	 1.075	 288.0	 1	 236.2	 138.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	29673	 300.0	 103.232	 255.0	 -170.0	 1.075	 473.0	 1	 400.0	 194.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	30671	 15.0	 13.0	 13.0	 -4.0	 1.05	 21.4	 1	 15.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	30671	 4.0	 3.0	 3.0	 -1.0	 1.05	 5.7	 1	 4.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	31071	 0.789	 0.0	 0.0	 0.0	 1.01	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	31074	 0.789	 0.0	 0.0	 0.0	 1.04	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	31271	 300.0	 295.0	 295.0	 -100.0	 1.075	 500.0	 1	 409.9	 163.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32404	 4.26	 0.0	 1.0	 -1.0	 1.04	 4.8	 0	 4.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32570	 13.726	 -4.6	 4.6	 -4.6	 1.0	 46.875	 1	 44.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32576	 3.466	 -4.172	 0.0	 -5.03	 1.0	 11.2	 1	 11.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32577	 1.114	 -1.315	 0.0	 -5.03	 1.0	 3.6	 1	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32578	 1.25	 0.0	 0.0	 0.0	 1.0	 1.25	 0	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	32604	 7.5	 0.0	 1.0	 -1.0	 1.05	 8.5	 0	 7.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32604	 0.18	 0.0	 0.0	 0.0	 1.05	 0.2	 0	 0.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	33071	 1.393	 -1.389	 0.0	 -1.48	 1.0	 4.0	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	33072	 2.894	 0.0	 0.0	 0.0	 1.0	 9.35	 1	 9.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	33971	 26.925	 -2.05	 28.6	 -28.6	 1.05	 104.23	 1	 87.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35071	 1.424	 -1.64	 -1.64	 -2.13	 1.01	 4.6	 1	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35074	 103.0	 -6.99	 60.0	 -39.0	 1.05	 121.1	 1	 103.3	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35871	 0.789	 0.0	 0.0	 0.0	 1.04	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35872	 0.758	 0.0	 0.0	 0.0	 1.04	 2.55	 1	 2.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35873	 0.99	 0.0	 0.0	 0.0	 1.04	 3.2	 1	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35875	 4.642	 -6.0	 -6.0	 -6.0	 1.04	 17.7	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35876	 3.677	 -4.8	 -4.8	 -4.8	 1.04	 11.88	 1	 11.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35877	 1.544	 0.0	 0.0	 0.0	 1.04	 5.4	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36271	 11.141	 -4.319	 12.0	 -12.0	 1.05	 36.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36272	 1.9	 -2.699	 7.5	 -75.0	 1.05	 20.0	 1	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36471	 4.472	 0.0	 0.0	 0.0	 1.05	 15.0	 1	 14.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36472	 1.238	 -1.31	 -1.31	 -1.7	 1.04	 4.6	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36473	 1.424	 0.0	 0.0	 0.0	 1.0	 4.6	 1	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36474	 1.114	 -1.18	 -1.18	 -1.53	 1.04	 4.0	 1	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36475	 1.238	 -1.2	 -1.2	 -1.2	 1.04	 4.6	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36476	 4.58	 2.979	 4.0	 -4.0	 1.04	 17.868	 1	 14.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38071	 0.495	 -0.56	 -0.56	 -0.56	 1.01	 1.6	 1	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38244	 1.0	 0.0	 0.0	 0.0	 1.0	 6.5	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38271	 3.25	 0.0	 0.0	 0.0	 1.04	 11.69	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38272	 1.393	 0.0	 0.0	 0.0	 1.04	 5.01	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38273	 2.321	 0.0	 0.0	 0.0	 1.05	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38870	 7.83	 0.0	 0.0	 0.0	 1.04	 25.3	 1	 25.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38871	 2.708	 -1.181	 0.0	 -2.88	 1.0	 10.0	 1	 8.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	39471	 230.0	 -5.613	 176.0	 -112.0	 1.05	 359.0	 1	 302.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	39472	 230.0	 50.325	 176.0	 -112.0	 1.05	 359.0	 1	 303.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39473	 230.0	 -5.613	 176.0	 -112.0	 1.05	 359.0	 1	 302.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39675	 90.0	 0.0	 60.0	 -19.0	 1.05	 100.9	 0	 90.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40471	 1.857	 0.0	 0.0	 0.0	 1.05	 6.9	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40771	 16.372	 0.0	 0.0	 0.0	 1.05	 52.9	 1	 52.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40772	 5.589	 0.0	 0.0	 0.0	 1.05	 19.5	 1	 18.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40773	 4.333	 0.0	 0.0	 0.0	 1.05	 16.1	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42271	 1.547	 -1.64	 -1.64	 -2.13	 1.01	 6.0	 1	 4.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	42404	 15.0	 0.0	 5.0	 0.0	 1.0	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	42404	 15.0	 0.0	 5.0	 0.0	 1.0	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42404	 15.0	 0.0	 5.0	 0.0	 1.0	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42474	 118.0	 0.0	 55.0	 -20.0	 1.075	 132.1	 0	 118.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42475	 109.5	 0.0	 55.0	 -20.0	 1.075	 132.1	 0	 109.5	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42501	 102.0	 0.0	 90.0	 -47.0	 1.075	 140.0	 0	 102.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	42672	 0.755	 -0.871	 -0.83	 -1.07	 1.01	 2.55	 1	 2.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	42673	 1.207	 -1.3	 -1.3	 -1.3	 1.01	 4.6	 1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42674	 0.789	 0.0	 0.0	 0.0	 1.01	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	43671	 2.135	 0.0	 0.0	 0.0	 1.0	 6.9	 1	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43672	 0.712	 0.0	 0.0	 0.0	 1.0	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43774	 10.569	 -10.0	 10.0	 -10.0	 1.05	 36.8	 1	 34.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 15.0	 -3.527	 9.0	 -10.0	 1.05	 18.8	 1	 15.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 15.0	 -3.527	 9.0	 -10.0	 1.05	 18.8	 1	 15.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 4.0	 -0.94	 3.0	 -1.0	 1.05	 5.0	 1	 4.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46801	 6.5	 0.0	 0.0	 0.0	 1.0	 6.75	 0	 6.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	46854	 3.2	 0.0	 0.0	 0.0	 1.0	 3.2	 0	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	46870	 0.774	 -1.0	 -1.0	 -1.0	 1.0	 4.6	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	46873	 3.869	 0.0	 0.0	 0.0	 1.0	 15.0	 1	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	46874	 4.642	 -5.0	 -5.0	 -5.0	 1.0	 17.868	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46875	 2.4	 0.0	 0.0	 0.0	 1.0	 3.0	 0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	47871	 14.855	 -7.865	 16.0	 -16.0	 1.05	 53.44	 1	 48.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	47872	 9.47	 0.0	 0.0	 0.0	 1.05	 28.39	 1	 30.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	47873	 1.801	 0.0	 0.0	 0.0	 1.05	 6.68	 1	 5.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	47874	 6.809	 -3.588	 7.3	 -7.3	 1.05	 25.05	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49101	 98.0	 0.0	 51.0	 -36.02	 1.075	 107.8	 0	 98.0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49474	 140.0	 80.052	 93.0	 -59.0	 1.075	 181.7	 1	 154.3	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49571	 12.658	 0.0	 0.0	 0.0	 1.05	 41.4	 1	 40.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49604	 0.7	 0.0	 0.0	 0.0	 1.0	 1.0	 0	 0.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49672	 0.928	 0.0	 0.0	 0.0	 1.04	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49971	 9.749	 0.0	 0.0	 0.0	 1.02	 32.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49972	 0.712	 -0.76	 -0.76	 -0.98	 1.02	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49973	 2.135	 1.4	 1.4	 -1.4	 1.02	 6.9	 1	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49975	 1.3	 -1.38	 -1.38	 -1.79	 1.02	 4.6	 1	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49976	 2.847	 2.0	 2.0	 -2.0	 1.02	 9.2	 1	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49980	 0.186	 0.0	 0.0	 0.0	 1.02	 2.3	 1	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50071	 2.368	 0.0	 0.0	 0.0	 1.05	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50274	 50.0	 -40.642	 80.0	 -60.0	 1.0	 170.0	 1	 150.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	50275	 50.0	 -33.175	 100.0	 -63.0	 1.0	 170.0	 1	 150.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50276	 30.0	 -18.818	 130.0	 -90.0	 1.0	 230.0	 1	 170.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50573	 80.0	 6.3	 46.5	 -29.5	 1.05	 96.0	 1	 81.4	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50574	 80.0	 6.3	 46.5	 -29.52	 1.05	 96.0	 1	 81.4	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51471	 57.0	 0.0	 25.0	 -10.0	 1.075	 75.0	 0	 57.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51472	 57.0	 0.0	 25.0	 -10.0	 1.075	 75.0	 0	 57.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	51473	 256.0	 0.0	 110.0	 -45.0	 1.075	 294.0	 0	 256.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	51474	 256.0	 0.0	 110.0	 -45.0	 1.075	 294.0	 0	 256.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51771	 155.0	 68.533	 143.0	 -91.0	 1.075	 327.0	 1	 272.4	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51772	 111.0	 37.285	 95.0	 -61.0	 1.075	 163.7	 1	 145.0	 111.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52071	 46.888	 -5.736	 47.0	 -36.0	 1.0	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52072	 47.12	 -4.698	 47.0	 -36.0	 1.0	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52073	 46.888	 -5.736	 47.0	 -36.0	 1.0	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52074	 47.12	 -4.698	 47.0	 -36.0	 1.0	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52271	 3.899	 0.0	 0.0	 0.0	 1.04	 12.6	 1	 12.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52476	 52.3	 0.0	 32.0	 -7.0	 1.05	 62.0	 0	 52.3	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52477	 52.3	 0.0	 32.0	 -7.0	 1.05	 62.0	 0	 52.3	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52671	 0.511	 -0.5	 -0.5	 -0.5	 1.0	 1.65	 1	 1.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52673	 2.321	 0.0	 0.0	 0.0	 1.0	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52675	 6.963	 0.0	 0.0	 0.0	 1.05	 26.802	 1	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52676	 5.292	 0.0	 0.0	 0.0	 1.05	 20.04	 1	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52677	 1.3	 -1.3	 -1.3	 -1.3	 1.0	 2.55	 1	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52700	 3.69	 0.0	 0.0	 0.0	 1.05	 46.75	 1	 36.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52772	 6.963	 0.0	 0.0	 0.0	 1.05	 26.802	 1	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52773	 3.095	 0.0	 0.0	 0.0	 1.05	 11.912	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52778	 2.785	 -2.96	 2.96	 -2.96	 1.05	 9.375	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52871	 4.642	 -6.0	 -6.0	 -6.0	 1.04	 15.18	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52872	 2.104	 0.0	 0.0	 0.0	 1.04	 6.8	 1	 6.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52873	 1.226	 -1.0	 -1.0	 -1.0	 1.04	 3.96	 1	 3.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52874	 1.393	 0.0	 0.0	 0.0	 1.04	 4.5	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52875	 1.578	 0.0	 0.0	 0.0	 1.04	 5.1	 1	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52876	 0.526	 0.0	 0.0	 0.0	 1.04	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52878	 2.723	 0.0	 0.0	 0.0	 1.04	 8.8	 1	 8.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53201	 10.0	 0.0	 -2.0	 -2.0	 1.0	 12.7	 0	 10.0	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53471	 1.838	 -2.4	 -2.4	 -2.4	 1.04	 5.94	 1	 5.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53472	 1.114	 -1.12	 -1.12	 -1.12	 1.01	 4.0	 1	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53671	 1.547	 -2.0	 -2.0	 -2.0	 1.02	 5.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	53672	 1.486	 -1.92	 -1.92	 -1.92	 1.02	 5.28	 1	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	53673	 4.333	 0.0	 0.0	 0.0	 1.02	 14.0	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	53674	 3.092	 0.0	 0.0	 0.0	 1.02	 10.2	 1	 9.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53871	 0.928	 -1.28	 -0.99	 -1.28	 1.0	 4.6	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	54471	 1.315	 -1.33	 -1.33	 -1.33	 1.01	 4.0	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	54472	 1.857	 -2.56	 -2.56	 -2.56	 1.0	 6.9	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	54630	 500.0	 -18.005	 124.61	 -203.99	 1.025	 580.0	 1	 500.0	 -530.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	55071	 3.683	 0.0	 0.0	 0.0	 1.04	 11.9	 1	 11.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55072	 6.267	 0.0	 0.0	 0.0	 1.04	 23.38	 1	 20.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55073	 2.089	 0.0	 0.0	 0.0	 1.04	 6.68	 1	 6.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	67066	 24.511	 -26.0	 26.0	 -26.0	 1.05	 79.2	 1	 79.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	67102	 17.64	 4.415	 18.73	 -18.73	 1.05	 59.375	 1	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68171	 0.789	 0.0	 0.0	 0.0	 1.05	 2.839	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	68222	 3.559	 0.0	 0.0	 0.0	 1.05	 13.8	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68223	 0.155	 0.0	 0.0	 0.0	 1.05	 0.9	 1	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68230	 20.0	 0.0	 0.0	 0.0	 1.0	 22.47	 1	 20.22	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68282	 1.801	 0.0	 0.0	 0.0	 1.05	 6.0	 1	 5.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68283	 0.557	 0.0	 0.0	 0.0	 1.052	 1.8	 1	 1.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68298	 0.22	 0.0	 0.0	 0.0	 1.0	 0.242	 0	 0.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68300	 0.33	 0.0	 0.0	 0.0	 1.0	 0.363	 0	 0.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68306	 3.559	 0.0	 0.0	 0.0	 1.05	 11.5	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68307	 1.222	 0.0	 0.0	 0.0	 1.05	 4.6	 1	 3.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68313	 3.525	 0.0	 0.0	 0.0	 1.0	 4.8	 0	 3.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68314	 1.43	 0.0	 0.0	 0.0	 1.0	 1.6	 0	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68325	 0.15	 0.0	 0.0	 0.0	 1.0	 0.165	 0	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68408	 2.476	 0.0	 0.0	 0.0	 1.075	 8.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	68536	 0.75	 0.0	 0.0	 0.0	 1.0	 0.825	 0	 0.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68547	 0.44	 0.0	 0.0	 0.0	 1.0	 0.484	 0	 0.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68564	 3.0	 -1.1	 1.6	 -1.1	 1.0	 3.3	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68566	 1.7	 0.0	 0.0	 0.0	 1.0	 2.5	 0	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	70091	 4.05	 -0.822	 -0.822	 -0.822	 1.0	 15.03	 1	 13.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70093	 8.1	 -1.645	 -1.645	 -1.645	 1.0	 28.13	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70094	 8.1	 -1.645	 -1.645	 -1.645	 1.0	 28.13	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70390	 0.0	 0.0	 0.0	 0.0	 1.0	 7.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	70504	 0.0	 14.191	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70505	 0.0	 13.366	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70506	 0.0	 51.332	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70507	 0.0	 0.0	 42.0	 -2.0	 1.0	 72.5	 0	 58.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70508	 0.0	 0.0	 42.0	 -2.0	 1.0	 72.5	 0	 58.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70513	 150.0	 13.514	 130.0	 -76.0	 1.0	 217.0	 1	 161.0	 64.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70514	 150.0	 13.514	 130.0	 -76.0	 1.0	 217.0	 1	 161.0	 64.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70515	 170.0	 15.21	 150.0	 -100.0	 1.0	 250.0	 1	 178.0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70516	 90.0	 4.027	 81.0	 -54.0	 1.0	 135.0	 1	 100.0	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	71090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	71091	 1.5	 -0.305	 -0.305	 -0.305	 1.0	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	71590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	72590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	74090	 4.14	 -0.841	 -0.841	 -0.841	 1.0	 13.8	 1	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	75091	 1.5	 -0.305	 -0.305	 -0.305	 1.0	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75092	 7.5	 -1.523	 -1.523	 -1.523	 1.0	 29.78	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75093	 4.5	 -0.914	 -0.914	 -0.914	 1.0	 15.63	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75508	 0.0	 -13.333	 50.0	 -16.0	 1.0	 72.5	 1	 53.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75515	 140.0	 -0.167	 105.0	 -62.0	 1.0	 167.0	 1	 170.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75516	 260.0	 0.311	 165.0	 -98.0	 1.0	 292.0	 1	 260.0	 168.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75890	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77591	 5.25	 -1.066	 -1.066	 -1.066	 1.0	 20.85	 1	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	78590	 0.75	 -0.152	 -0.152	 -0.152	 1.0	 2.98	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	79090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	79091	 5.07	 -1.03	 -1.03	 -1.03	 1.0	 16.9	 1	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	81832	 6.21	 -1.261	 -1.261	 -1.261	 1.0	 20.7	 1	 20.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82001	 140.0	 36.537	 150.0	 -50.0	 1.0	 353.0	 1	 195.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82002	 140.0	 36.537	 150.0	 -50.0	 1.0	 353.0	 1	 195.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82003	 0.0	 2.695	 27.0	 -2.0	 1.0	 72.5	 0	 42.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82004	 0.0	 2.695	 27.0	 -2.0	 1.0	 72.5	 0	 42.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	82011	 0.0	 8.205	 21.75	 -3.2	 1.0	 36.25	 0	 29.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	82012	 0.0	 8.156	 21.75	 -3.2	 1.0	 36.25	 0	 29.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	83090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	83091	 1.5	 -0.305	 -0.305	 -0.305	 1.0	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83091	 3.0	 -0.609	 -0.609	 -0.609	 1.0	 10.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	83591	 7.8	 -1.584	 -1.584	 -1.584	 1.0	 26.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83592	 3.51	 -0.713	 -0.713	 -0.713	 1.0	 11.7	 1	 11.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	84490	 0.75	 -0.152	 -0.152	 -0.152	 1.0	 2.98	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	84491	 4.5	 -0.914	 -0.914	 -0.914	 1.0	 17.87	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	84590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	85590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	85591	 5.52	 -1.121	 -1.121	 -1.121	 1.0	 18.4	 1	 18.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	85592	 9.66	 -1.962	 -1.962	 -1.962	 1.0	 32.2	 1	 32.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	85593	 10.35	 -2.102	 -2.102	 -2.102	 1.0	 34.5	 1	 34.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	86221	 250.862	 109.384	 9999.0	 -9999.0	 1.0	 500.0	 1	 500.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	86590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	87590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	87591	 5.85	 -1.188	 -1.188	 -1.188	 1.0	 21.71	 1	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87591	 2.7	 -0.548	 -0.548	 -0.548	 1.0	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87592	 6.0	 -1.218	 -1.218	 -1.218	 1.0	 23.82	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87593	 1.5	 -0.305	 -0.305	 -0.305	 1.0	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87593	 2.7	 -0.548	 -0.548	 -0.548	 1.0	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87594	 3.96	 -0.804	 -0.804	 -0.804	 1.0	 14.3	 1	 13.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87595	 9.0	 -1.828	 -1.828	 -1.828	 1.0	 35.74	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87596	 6.0	 -1.218	 -1.218	 -1.218	 1.0	 23.82	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89202	 8.28	 -1.681	 -1.681	 -1.681	 1.0	 27.6	 1	 27.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	89202	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	89231	 8.28	 -1.681	 -1.681	 -1.681	 1.0	 27.6	 1	 27.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89231	 5.52	 -1.121	 -1.121	 -1.121	 1.0	 18.4	 1	 18.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	89591	 1.65	 -0.335	 -0.335	 -0.335	 1.0	 6.5	 1	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89591	 1.53	 -0.311	 -0.311	 -0.311	 1.0	 5.1	 1	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89592	 2.7	 -0.548	 -0.548	 -0.548	 1.0	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89593	 2.34	 -0.475	 -0.475	 -0.475	 1.0	 7.8	 1	 7.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   0.537327	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.121168	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.950221	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.001259	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.230221	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.116223	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.084067	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.124269	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.762035	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.329139	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.066067	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.349195	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.848855	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.191138	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.864138	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.603358	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.605204	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.154894	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.972999	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.093512	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.196938	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.433331	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.017277	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.373174	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.434306	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.660731	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.655592	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.723925	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.081920	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.161520	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.111085	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.413376	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.758704	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.459859	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.943110	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.994324	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.671335	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.899596	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.159442	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.109727	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.412694	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.915848	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.871121	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.460558	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.783189	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.795650	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.963627	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.871234	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.767267	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.843894	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.787371	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.892153	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.160876	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.932968	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.791029	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.080471	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.791029	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.550679	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.920327	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.952499	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.065405	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.740013	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.817153	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.456089	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.884468	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.034166	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.048210	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.254660	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.239807	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.251675	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.120700	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.655693	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.999111	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.029084	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.373216	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.097361	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.815574	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.077884	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.955403	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   5.868364	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.004548	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.019733	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.993317	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.277610	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.445915	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.157770	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.386578	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.117970	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.215496	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.872684	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.169138	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.618270	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.362177	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.130169	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.922015	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.684060	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.871546	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.888060	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.691225	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.153223	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.946241	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.154892	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.445219	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.851933	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.405452	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.020898	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.369936	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.366826	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.290457	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.979178	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.951592	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.353832	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.028390	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.393694	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.142990	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.214967	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.802609	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.481255	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.566539	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.639474	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.064810	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.298584	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.519593	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.104392	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.041181	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.806854	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.896195	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.927872	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.892575	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.455099	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.553626	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.045596	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.053862	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.882767	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.798271	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.133241	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.968820	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.551336	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.601040	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.435932	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.701073	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.277453	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.238469	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.752379	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.923965	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.185924	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.811213	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.618845	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.377972	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.161379	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.218494	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.213151	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.738816	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.656976	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.052401	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.025136	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.205063	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.118787	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.844605	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.429027	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.795881	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.937127	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.138066	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.151322	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.765705	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.193201	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.928311	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.097849	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.923442	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.210299	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.073938	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.671174	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.085971	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.434828	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.264890	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.149412	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.833195	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.260286	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.096743	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.692509	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.332032	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.065910	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.782015	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.393003	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.250672	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.027508	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.631275	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.968007	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.303276	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.724124	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.386867	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.752011	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.339795	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.835669	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.097292	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.742296	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.062752	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.596807	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.687749	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.049573	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.065343	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.379189	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.677675	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.088482	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.227264	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.107670	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.963112	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.948654	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.219105	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.668570	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.532025	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.157015	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.269672	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.886974	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.094228	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.695712	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.543740	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.848387	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.063906	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.566007	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.918359	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.872396	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.306453	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.153200	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.459468	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.638272	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.721386	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.946437	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.827759	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.268069	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.161994	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.705954	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.023041	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.774889	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.361591	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.243456	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.962379	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.009837	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.458164	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.177485	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.931794	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.882764	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.913481	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.631930	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.806759	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.998054	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.987683	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.891610	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.138601	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.004006	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.140372	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.822621	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.284905	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.806608	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.141666	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.179053	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.384413	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.724615	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.492909	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.081023	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.193422	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.029073	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.169912	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.232675	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.162879	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.242053	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.355404	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.151818	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.130653	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.436677	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.970934	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.481626	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.488879	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.329615	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.364001	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.958871	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.021862	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.797628	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.966078	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.032788	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.386323	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.382589	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.921018	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.544208	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.415313	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.301377	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.231057	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.126368	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.695710	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.106166	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.003496	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.737887	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.780547	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.130571	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.460999	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.001570	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.012577	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.418807	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.040799	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.933501	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.985504	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.296748	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.127008	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.150101	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.150459	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.337201	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.043307	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.559303	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.955916	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.976653	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.691511	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.114869	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.092028	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.837450	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.945064	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.122342	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.699145	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.816230	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.136265	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.106309	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.618801	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.297376	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.906715	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.959369	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.097957	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.188095	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.029729	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.242515	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.681491	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.193333	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.501079	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.764874	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.186006	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.927592	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.356407	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.648985	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.371339	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.914592	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.991378	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.172699	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.681362	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.050715	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	11	 42404	 0.0036	 0.00391	 0.00207	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 25404	 0.00534	 0.00795	 0.00407	 3604	 3604	 3604	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 25404	 0.00594	 0.00866	 0.00435	 3287	 3287	 3287	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 46504	 0.02132	 0.02114	 0.00329	 1149	 1149	 1149	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 46504	 0.01937	 0.01703	 0.00256	 1338	 1338	 1338	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 2121	 0.0286	 0.067	 0.0059	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 2361	 0.0513	 0.1172	 0.0106	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 3541	 0.0071	 0.037	 0.0116	 125.0	 125.0	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 10210	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 10261	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 5481	 0.0049	 0.0107	 0.001	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1052	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1042	 1062	 0.0	 0.0001	 0.0	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1072	 0.0001	 0.0006	 0.0384	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 3202	 0.003	 0.0222	 0.0335	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 4722	 0.0012	 0.0078	 0.2591	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 35771	 0.0001	 0.0004	 0.0265	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 1062	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1052	 2852	 0.0002	 0.0015	 0.1035	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 3202	 0.003	 0.0222	 0.0335	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 10619	 0.0004	 0.0008	 0.0001	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1072	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1071	 2231	 0.0125	 0.0276	 0.0026	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 2361	 0.0594	 0.1314	 0.0123	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 4941	 0.0718	 0.1589	 0.0148	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 32810	 0.0039	 0.0123	 0.0035	 68.0	 112.0	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 2161	 0.0031	 0.0069	 0.0006	 45.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1301	 0.0102	 0.0787	 0.0071	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1541	 0.0207	 0.0952	 0.0102	 137.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 4901	 0.0035	 0.0077	 0.0008	 57.0	 57.0	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1742	 0.0062	 0.0462	 0.0697	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 3642	 0.0046	 0.0338	 0.051	 435.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 1151	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 2131	 0.005	 0.0105	 0.0703	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 5261	 0.007	 0.0358	 0.0039	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 1911	 0.0016	 0.0034	 0.0226	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 3501	 0.054	 0.123	 0.0116	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 4941	 0.0135	 0.0696	 0.0113	 137.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 11461	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1781	 0.001	 0.002	 0.0011	 96.0	 96.0	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 3901	 0.0173	 0.0894	 0.0097	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 5051	 0.0006	 0.0012	 0.0061	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 5071	 0.0006	 0.0012	 0.0061	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 17810	 0.001	 0.0021	 0.0012	 96.0	 96.0	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 51410	 0.0214	 0.1105	 0.012	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1861	 0.0644	 0.1424	 0.0133	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 2821	 0.0193	 0.0994	 0.0108	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4221	 0.0381	 0.1969	 0.0214	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4961	 0.0292	 0.0645	 0.006	 110.0	 110.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4961	 0.0148	 0.0763	 0.0097	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 2561	 0.0047	 0.0101	 0.0548	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 3781	 0.0026	 0.0055	 0.0298	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1901	 0.0389	 0.086	 0.008	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 4481	 0.0414	 0.0915	 0.0086	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1841	 0.0111	 0.03	 0.1366	 68.0	 116.0	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 2361	 0.0373	 0.0826	 0.0077	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 52219	 0.0305	 0.0674	 0.0063	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2041	 0.0106	 0.0546	 0.006	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2181	 0.0126	 0.065	 0.0071	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 2221	 0.0426	 0.0943	 0.0098	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 17411	 0.0148	 0.1159	 0.0104	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 13219	 0.0006	 0.0017	 0.0002	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1701	 0.0533	 0.1178	 0.011	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 3581	 0.0719	 0.2302	 0.0235	 143	 143	 143	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 4081	 0.0121	 0.0367	 0.031	 124.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 4201	 0.0073	 0.0214	 0.0295	 124.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 2001	 0.0312	 0.0751	 0.0073	 221.0	 221.0	 243.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 2161	 0.0071	 0.0368	 0.004	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1391	 0.0	 0.0001	 0.0	 166.0	 166.0	 182.6	 0.0	 0.0	 0	 -30.0	 30.0;
	1381	 4721	 0.0027	 0.0059	 0.0006	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 4731	 0.0021	 0.0061	 0.0007	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1661	 0.0579	 0.1281	 0.013	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 4041	 0.042	 0.0929	 0.0087	 114.0	 114.0	 125.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 14061	 0.0	 0.001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 4511	 0.002	 0.0041	 0.092	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 4651	 0.003	 0.006	 0.1362	 119.0	 119.0	 130.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1441	 1501	 0.004	 0.009	 0.0009	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 2221	 0.0402	 0.089	 0.0083	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 4731	 0.0413	 0.0914	 0.0115	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 14461	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 15010	 0.0039	 0.0086	 0.0008	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 2581	 0.0049	 0.0156	 0.0084	 154.0	 154.0	 169.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 3761	 0.0034	 0.0109	 0.0039	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 14619	 0.0004	 0.0011	 0.0002	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 2001	 0.0073	 0.0376	 0.0041	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 3401	 0.0017	 0.0088	 0.001	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1841	 0.0179	 0.0811	 0.0087	 137.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 16011	 0.008	 0.0395	 0.0394	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 4491	 0.0024	 0.0072	 0.0053	 129.0	 129.0	 141.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 5521	 0.0025	 0.0053	 0.0286	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1611	 0.0188	 0.0968	 0.0105	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 3881	 0.0036	 0.0184	 0.002	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 16011	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1602	 3202	 0.0062	 0.0385	 0.0612	 548.0	 804.0	 884.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 5142	 0.0113	 0.0843	 0.1272	 405	 405	 405	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 3301	 0.0128	 0.066	 0.0072	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 16110	 0.0	 0.001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 3061	 0.0018	 0.0089	 0.001	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 3221	 0.0094	 0.0468	 0.0054	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 2671	 0.0046	 0.0238	 0.0026	 91.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 5041	 0.0197	 0.0435	 0.0041	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 10619	 0.0143	 0.0457	 0.0047	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1821	 0.0144	 0.0741	 0.0081	 196.0	 196.0	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2281	 0.0809	 0.1788	 0.0167	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2361	 0.0336	 0.1737	 0.0189	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0214	 0.0474	 0.0044	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0176	 0.0388	 0.0036	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0176	 0.0388	 0.0036	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 4951	 0.0331	 0.0727	 0.0672	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16411	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16461	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16462	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 50019	 0.0698	 0.1544	 0.0144	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 2522	 0.0103	 0.0763	 0.1152	 405.0	 405.0	 445.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 4522	 0.0103	 0.0767	 0.1158	 446	 446	 446	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 5172	 0.0046	 0.0289	 0.0459	 730.0	 804.0	 884.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 5261	 0.014	 0.031	 0.0029	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 5281	 0.0199	 0.0445	 0.0251	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1821	 0.0893	 0.1978	 0.0195	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1951	 0.0375	 0.0825	 0.0518	 120.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 2281	 0.0432	 0.0955	 0.0089	 93.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 16661	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 16662	 0.0	 0.01	 0.0	 3452	 3452	 3452	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 3881	 0.0038	 0.0083	 0.0008	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 32210	 0.0202	 0.1043	 0.0113	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 5131	 0.0029	 0.0056	 0.0725	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 51319	 0.0018	 0.0037	 0.0247	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1761	 0.0058	 0.0184	 0.0019	 68.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1981	 0.0385	 0.1992	 0.0216	 170	 170	 170	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 2321	 0.0768	 0.1757	 0.0166	 120.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 5041	 0.0649	 0.1787	 0.021	 137.0	 181	 181	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 17010	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 17061	 0.0	 0.001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 28019	 0.0363	 0.0929	 0.0085	 137.0	 222.0	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 3421	 0.001	 0.0021	 0.0136	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 2161	 0.0099	 0.0511	 0.0056	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 4911	 0.00151	 0.00547	 0.03492	 118.0	 118.0	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 5301	 0.0406	 0.1302	 0.0133	 137.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 5381	 0.0282	 0.0625	 0.0058	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 14619	 0.0653	 0.1497	 0.0141	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 17261	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 3421	 0.001	 0.0021	 0.0136	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 4511	 0.0013	 0.0025	 0.0566	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 17411	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 51319	 0.0002	 0.0004	 0.0001	 137.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 2202	 0.0049	 0.0361	 0.0544	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 3122	 0.0004	 0.0045	 0.3148	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 17431	 0.0	 0.0001	 0.0	 534.0	 534.0	 587.4	 0.0	 0.0	 0	 -30.0	 30.0;
	1742	 17462	 0.0	 0.0001	 0.0	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 4111	 0.0136	 0.045	 0.0272	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 17411	 0.0134	 0.0417	 0.0604	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 3501	 0.0951	 0.2216	 0.021	 126.0	 126.0	 138.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 3641	 0.0051	 0.026	 0.0029	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 5501	 0.0222	 0.0711	 0.0073	 137.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 2521	 0.0053	 0.0117	 0.0011	 125.0	 125.0	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 2521	 0.0052	 0.0114	 0.0011	 125.0	 125.0	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 10619	 0.0216	 0.0693	 0.0071	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 2581	 0.0034	 0.0127	 0.0382	 124.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 20411	 0.0009	 0.0043	 0.0196	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 2881	 0.0467	 0.1032	 0.0096	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 3281	 0.0385	 0.1231	 0.0126	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 4021	 0.0142	 0.0731	 0.008	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 3341	 0.0084	 0.0186	 0.0018	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 3341	 0.0082	 0.0186	 0.0017	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 50619	 0.0274	 0.0606	 0.0057	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1961	 0.0245	 0.0543	 0.0182	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4341	 0.0035	 0.0079	 0.0008	 31.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4351	 0.0033	 0.0076	 0.0007	 31.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4721	 0.01	 0.0236	 0.0033	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 5481	 0.0272	 0.0615	 0.0058	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 4371	 0.0402	 0.0891	 0.0083	 125.0	 125.0	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 4981	 0.0311	 0.0688	 0.0064	 126.0	 126.0	 138.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 2401	 0.0151	 0.0483	 0.005	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 4201	 0.0325	 0.1041	 0.0107	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 4481	 0.0436	 0.1396	 0.0143	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 2081	 0.0006	 0.0013	 0.0002	 128.0	 128.0	 140.8	 0.0	 0.0	 0	 -30.0	 30.0;
	1961	 3201	 0.0117	 0.0259	 0.0035	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 2731	 0.0007	 0.0032	 0.0147	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 16110	 0.004	 0.0205	 0.0023	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 2821	 0.0069	 0.0355	 0.0039	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 79016	 0.0472	 0.1068	 0.0102	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 3641	 0.0034	 0.0091	 0.0412	 91.0	 116.0	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 2141	 0.0212	 0.1102	 0.0213	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 5441	 0.0064	 0.0326	 0.0547	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 2742	 0.0027	 0.02	 0.0302	 414.0	 414.0	 455.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 3203	 0.0117	 0.0735	 0.1168	 463	 463	 463	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 3091	 0.0111	 0.0301	 0.003	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 18010	 0.0043	 0.01	 0.001	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4001	 0.0884	 0.237	 0.0413	 128.0	 128.0	 136	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4501	 0.0233	 0.1202	 0.0131	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4621	 0.0119	 0.0394	 0.0209	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 20411	 0.0	 0.0001	 0.0	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2052	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2562	 0.0005	 0.0033	 0.0049	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2972	 0.0002	 0.0018	 0.1232	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 5462	 0.0022	 0.016	 0.0241	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 2563	 0.0005	 0.0033	 0.0049	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 5462	 0.0021	 0.0155	 0.0234	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 4061	 0.0117	 0.0258	 0.0025	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 35211	 0.0262	 0.0582	 0.0054	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2361	 0.027	 0.0601	 0.0063	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 21261	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 3201	 0.0338	 0.1745	 0.019	 194	 194	 194	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 21661	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2841	 0.0293	 0.0669	 0.0063	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 3521	 0.0201	 0.1037	 0.0113	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 4501	 0.0082	 0.0182	 0.0017	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3342	 0.0069	 0.0513	 0.0774	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3842	 0.0043	 0.0317	 0.0479	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3852	 0.0036	 0.0265	 0.04	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 5202	 0.003	 0.0221	 0.1443	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 3944	 0.004	 0.0465	 1.0489	 739	 739	 739	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 3881	 0.0374	 0.0958	 0.0087	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 22261	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 22419	 0.019	 0.042	 0.004	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2571	 0.0017	 0.0144	 0.1108	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 3421	 0.0023	 0.0048	 0.0321	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 3381	 0.0123	 0.0498	 0.0053	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 3841	 0.0271	 0.1393	 0.0179	 95.0	 95.0	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 5321	 0.0308	 0.0681	 0.0064	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 22610	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 22861	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 23019	 0.0001	 0.0002	 0.0001	 57.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 3581	 0.0125	 0.0276	 0.0026	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 4071	 0.0078	 0.0172	 0.0016	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 5321	 0.0201	 0.0642	 0.0066	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2491	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2481	 17411	 0.011	 0.0257	 0.0025	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 17411	 0.0117	 0.0258	 0.0024	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2681	 0.0165	 0.0365	 0.0034	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 3501	 0.0476	 0.1053	 0.0098	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 4981	 0.0785	 0.1737	 0.0162	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 5341	 0.0502	 0.1111	 0.0104	 76.0	 126.0	 138.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 3522	 0.0128	 0.0954	 0.144	 358	 358	 358	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 5042	 0.0064	 0.0477	 0.0719	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2551	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2541	 2941	 0.0018	 0.004	 0.03	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 3751	 0.003	 0.0063	 0.0422	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2951	 0.0017	 0.0036	 0.0241	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 3081	 0.0044	 0.0098	 0.0727	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2571	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 0	 -30.0	 30.0;
	2561	 2581	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 0	 -30.0	 30.0;
	2561	 3781	 0.003	 0.0069	 0.1412	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 4491	 0.0033	 0.0099	 0.0061	 129.0	 129.0	 141.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2563	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2962	 0.0001	 0.0006	 0.0384	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 5022	 0.0005	 0.0053	 0.3668	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 4242	 0.0006	 0.0036	 0.6798	 332.0	 332.0	 365.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2701	 0.0218	 0.0482	 0.0047	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2761	 0.005	 0.0115	 0.2359	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 4401	 0.0023	 0.0048	 0.0262	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 5031	 0.0394	 0.104	 0.0564	 115.0	 115.0	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 25611	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 0	 -30.0	 30.0;
	2581	 25611	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 0	 -30.0	 30.0;
	2701	 5031	 0.0173	 0.0552	 0.0517	 154.0	 154.0	 169.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2721	 27219	 0.0016	 0.0035	 0.0004	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 3261	 0.0765	 0.1692	 0.0158	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5441	 0.0074	 0.0381	 0.0042	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5441	 0.0082	 0.042	 0.0046	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5501	 0.0537	 0.1187	 0.0111	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 27410	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 3342	 0.0081	 0.0601	 0.0906	 534.0	 534.0	 569	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 3642	 0.0056	 0.0415	 0.0626	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2761	 4101	 0.002	 0.0046	 0.0887	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2771	 16110	 0.0079	 0.0142	 0.15	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2780	 2781	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2781	 4951	 0.0047	 0.0097	 0.0652	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2801	 28019	 0.0061	 0.0135	 0.0013	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2821	 28261	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 3821	 0.0282	 0.0904	 0.0125	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0079	 0.0187	 0.0018	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0089	 0.0219	 0.0021	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0068	 0.0217	 0.0023	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4501	 0.0302	 0.0681	 0.0064	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 3522	 0.0038	 0.0281	 0.0424	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 3842	 0.0049	 0.0366	 0.0552	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2852	 4722	 0.00031	 0.00489	 0.41386	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0079	 0.0246	 0.0091	 137.0	 143.0	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0079	 0.0246	 0.0091	 137.0	 143.0	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0047	 0.0044	 0.0044	 124.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3431	 0.0015	 0.0032	 0.0211	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3431	 0.0015	 0.0032	 0.0211	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 4281	 0.001	 0.0021	 0.0111	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 4281	 0.0009	 0.002	 0.0106	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 27219	 0.009	 0.0286	 0.0058	 131.0	 131.0	 144.1	 0.0	 0.0	 0	 -30.0	 30.0;
	2881	 28810	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2941	 4651	 0.0045	 0.0098	 0.0728	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2951	 3081	 0.0026	 0.0054	 0.0362	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3061	 3881	 0.0115	 0.0592	 0.0065	 137.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3081	 3091	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 0	 -30.0	 30.0;
	3081	 3871	 0.0044	 0.0094	 0.0511	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3122	 0.0004	 0.0047	 0.3301	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3852	 0.0026	 0.0164	 0.026	 550.0	 833.0	 916.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 30820	 0.0	 0.0001	 0.0	 802.0	 802.0	 882.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3091	 18010	 0.0055	 0.0155	 0.0293	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3101	 31019	 0.0002	 0.0006	 0.0001	 129.0	 129.0	 141.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3122	 5122	 0.0001	 0.0006	 0.0359	 548.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3200	 3201	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3209	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 14619	 0.0203	 0.0649	 0.0067	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 32210	 0.0135	 0.0401	 0.0041	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3203	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3202	 3282	 0.0145	 0.0732	 0.107	 366.0	 462	 462	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 4722	 0.0028	 0.0203	 0.0306	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3209	 3221	 0.0182	 0.0428	 0.0041	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3209	 3801	 0.0167	 0.0368	 0.0035	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 3961	 0.0041	 0.0134	 0.0028	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 4021	 0.0304	 0.0974	 0.01	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 32210	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 3841	 0.0223	 0.0716	 0.0073	 125.0	 125.0	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 4081	 0.0093	 0.0297	 0.0031	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 32461	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3251	 5281	 0.006	 0.0179	 0.12	 106.0	 106.0	 116.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 3341	 0.0534	 0.118	 0.011	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 4251	 0.0026	 0.0054	 0.0362	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 32661	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 3541	 0.014	 0.031	 0.0029	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 4261	 0.0523	 0.1156	 0.0108	 76.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 5091	 0.0026	 0.0131	 0.0026	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 32810	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 4942	 0.0144	 0.0795	 0.1147	 366.0	 377.0	 414.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 5142	 0.0082	 0.0612	 0.0923	 534.0	 534.0	 559	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 43619	 0.0142	 0.0735	 0.008	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3321	 4221	 0.0095	 0.021	 0.002	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3361	 3581	 0.0064	 0.0167	 0.0017	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3381	 23019	 0.0213	 0.0957	 0.0103	 137.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3391	 28810	 0.0079	 0.0166	 0.1119	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 5441	 0.0036	 0.0075	 0.0502	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 4101	 0.0006	 0.0012	 0.0199	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 4401	 0.0031	 0.0067	 0.0365	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4001	 0.0719	 0.1595	 0.0149	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4701	 0.0242	 0.0535	 0.0068	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4711	 0.0195	 0.043	 0.0051	 124.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 4061	 0.0203	 0.0447	 0.0042	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 4781	 0.0583	 0.129	 0.012	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 35211	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3521	 35261	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3522	 5462	 0.0071	 0.053	 0.08	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 3901	 0.0053	 0.0245	 0.0027	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 4681	 0.0438	 0.1006	 0.0123	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 32810	 0.0179	 0.0396	 0.0089	 110.0	 110.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 4961	 0.0611	 0.1352	 0.0126	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35211	 0.0628	 0.1389	 0.013	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35661	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35662	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 5361	 0.0541	 0.1196	 0.0127	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 28019	 0.0578	 0.1317	 0.0124	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 35861	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 35862	 0.0	 0.01	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 89516	 0.03449	 0.07653	 0.00709	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3601	 39610	 0.0014	 0.0031	 0.0165	 68.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3611	 39610	 0.0015	 0.0031	 0.0167	 68.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3621	 5301	 0.0162	 0.0358	 0.0034	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3641	 3651	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3751	 4651	 0.0022	 0.0045	 0.0301	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3761	 20411	 0.0027	 0.0099	 0.0163	 125.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3781	 4211	 0.0008	 0.0018	 0.0358	 119.0	 119.0	 130.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3781	 5521	 0.0008	 0.0016	 0.0086	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3801	 5481	 0.0303	 0.0691	 0.0065	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3821	 35211	 0.0235	 0.052	 0.0049	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3841	 3851	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 0	 -30.0	 30.0;
	3841	 27219	 0.0022	 0.0069	 0.0019	 137.0	 143.0	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3841	 27281	 0.003	 0.0087	 0.0008	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 3852	 0.0	 0.0001	 0.0	 534.0	 534.0	 587.4	 0.0	 0.0	 0	 -30.0	 30.0;
	3842	 5202	 0.0058	 0.0442	 0.1839	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 30820	 0.0026	 0.0164	 0.026	 550.0	 833.0	 916.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 4621	 0.0093	 0.0298	 0.0031	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 4741	 0.0082	 0.0239	 0.0024	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 13219	 0.0322	 0.1031	 0.0106	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3852	 4943	 0.0169	 0.0936	 0.135	 362	 362	 362	 0.0	 0.0	 1	 -30.0	 30.0;
	3852	 5462	 0.0027	 0.0195	 0.0295	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 3871	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 0	 -30.0	 30.0;
	3861	 4651	 0.0026	 0.0047	 0.0746	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 4651	 0.0029	 0.0062	 0.0338	 131.0	 131.0	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3871	 5131	 0.0029	 0.0056	 0.0703	 100.0	 100.0	 110.0	 0.0	 0.0	 0	 -30.0	 30.0;
	3901	 3981	 0.0011	 0.0025	 0.0003	 45.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3901	 3991	 0.0011	 0.0024	 0.0002	 45.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3944	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3954	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3934	 4384	 0.002	 0.0234	 0.53	 997.0	 1470	 1470	 0.0	 0.0	 1	 -30.0	 30.0;
	3941	 52219	 0.0103	 0.0227	 0.0022	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3942	 4522	 0.0007	 0.0085	 0.0205	 700.0	 992.0	 1091.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3944	 3954	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3961	 5181	 0.0008	 0.0036	 0.0364	 223.0	 223.0	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 5181	 0.0007	 0.0032	 0.032	 223.0	 223.0	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 32210	 0.0041	 0.0134	 0.0028	 120.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 39610	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 39670	 0.0	 0.0001	 0.0	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4001	 40061	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 4371	 0.0216	 0.048	 0.0045	 125.0	 125.0	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 5241	 0.0131	 0.0289	 0.0027	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 5251	 0.0129	 0.0286	 0.0027	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 40461	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 40462	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4111	 17411	 0.0022	 0.0047	 0.0311	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 4481	 0.0553	 0.146	 0.0143	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 13219	 0.0128	 0.0407	 0.0042	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4211	 4651	 0.0008	 0.0019	 0.0376	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4242	 4462	 0.0003	 0.0013	 0.2612	 332.0	 332.0	 365.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4361	 43619	 0.0171	 0.0379	 0.0036	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4382	 5172	 0.0017	 0.0126	 0.019	 534.0	 534.0	 587.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4384	 5464	 0.0024	 0.0278	 0.6309	 997.0	 1237	 1237	 0.0	 0.0	 1	 -30.0	 30.0;
	4441	 50619	 0.0349	 0.0771	 0.0072	 68.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4461	 4651	 0.0002	 0.002	 0.0463	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4462	 4472	 0.0	 0.0366	 0.0	 450.0	 450.0	 495.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4462	 5022	 0.0001	 0.0001	 0.0033	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4471	 4651	 0.0002	 0.002	 0.0463	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 17431	 0.0012	 0.0049	 0.6184	 267.0	 267.0	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 30820	 0.001	 0.0043	 0.5037	 267.0	 267.0	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 30820	 0.0005	 0.0032	 0.7216	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4481	 22419	 0.0403	 0.1789	 0.0191	 188	 188	 188	 0.0	 0.0	 1	 -30.0	 30.0;
	4522	 5142	 0.0012	 0.0073	 0.1734	 461.0	 461.0	 507.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4651	 44681	 0.0005	 0.0011	 0.0157	 45.0	 112.0	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4681	 5141	 0.035	 0.1123	 0.0115	 166.0	 166.0	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4701	 4711	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4721	 4731	 0.0	 0.0001	 0.0	 166.0	 166.0	 182.6	 0.0	 0.0	 0	 -30.0	 30.0;
	4721	 5181	 0.0163	 0.036	 0.0045	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 4761	 0.0033	 0.0073	 0.0007	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 5181	 0.006	 0.0306	 0.0047	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 47261	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4741	 23019	 0.0201	 0.085	 0.009	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4781	 4961	 0.0226	 0.0499	 0.0047	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 22419	 0.0075	 0.0388	 0.0069	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 31019	 0.0338	 0.1745	 0.019	 194	 194	 194	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 50019	 0.0212	 0.0468	 0.0062	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4942	 4943	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4961	 49662	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 5041	 0.0173	 0.0382	 0.0036	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 5041	 0.0187	 0.0413	 0.0039	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 49861	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4991	 5361	 0.0069	 0.0152	 0.0015	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5001	 50019	 0.0032	 0.0069	 0.0007	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5022	 5222	 0.0	 0.0001	 0.0	 1944.0	 1944.0	 2138.4	 0.0	 0.0	 0	 -30.0	 30.0;
	5041	 17010	 0.0616	 0.1662	 0.0164	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5061	 50619	 0.0032	 0.0069	 0.0007	 45.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5091	 10210	 0.0035	 0.0179	 0.004	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5122	 5222	 0.0	 0.0001	 0.0	 1944.0	 1944.0	 2138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 5261	 0.0214	 0.0689	 0.007	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 5281	 0.0629	 0.1474	 0.0136	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 51410	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5221	 52219	 0.0046	 0.01	 0.001	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 52610	 0.0	 0.0001	 0.0	 1944.0	 1944.0	 2138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 52661	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 5381	 0.0205	 0.0463	 0.0043	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 32810	 0.0436	 0.0975	 0.009	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 43619	 0.0071	 0.0368	 0.004	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 51410	 0.028	 0.1481	 0.0243	 219.0	 219.0	 229	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 52861	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5301	 31019	 0.0163	 0.0842	 0.0092	 219.0	 219.0	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5301	 53061	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5462	 54622	 0.0	 0.0001	 0.0	 593.0	 593.0	 652.3	 0.0	 0.0	 0	 -30.0	 30.0;
	5464	 54640	 0.0	 0.02874	 0.0	 1201	 1201	 1201	 0.0	 0.0	 1	 -30.0	 30.0;
	5501	 55061	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	10204	 10205	 0.0	 0.0001	 0.0	 128.0	 128.0	 140.8	 0.0	 0.0	 0	 -30.0	 30.0;
	11204	 11234	 0.15499	 0.16288	 0.00025	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	11214	 11224	 0.0787	 0.2182	 0.0083	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	11234	 11244	 0.0765	 0.1786	 0.0309	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	11234	 11254	 0.3178	 0.334	 0.0052	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	12201	 68563	 0.646	 0.3656	 0.0001	 46	 46	 46	 0.0	 0.0	 1	 -30.0	 30.0;
	12804	 12814	 0.0586	 0.1368	 0.0237	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	13001	 13011	 1e-05	 1e-05	 1e-05	 7.0	 7.0	 7.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13424	 0.2088	 0.3321	 0.0007	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13434	 0.1128	 0.1794	 0.0004	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13494	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 17044	 0.0	 0.0001	 0.0	 10.0	 10.0	 11.0	 0.0	 0.0	 0	 -30.0	 30.0;
	13424	 13484	 0.0785	 0.0838	 0.0006	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	13434	 13464	 0.0765	 0.1254	 0.0022	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13454	 0.0364	 0.106	 0.0002	 60.5	 60.5	 66.55	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13494	 0.0193	 0.0509	 0.0038	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	13604	 13614	 0.2739	 0.2878	 0.0005	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	14004	 14024	 0.1874	 0.2982	 0.0011	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	14024	 14034	 0.4288	 0.4507	 0.0007	 25.7	 25.7	 28.27	 0.0	 0.0	 1	 -30.0	 30.0;
	14204	 68298	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14204	 68300	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14402	 14412	 0.4992	 0.7924	 0.0003	 13.2	 13.2	 14.52	 0.0	 0.0	 1	 -30.0	 30.0;
	14404	 14414	 0.5266	 0.424	 0.0002	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	14604	 14614	 0.11575	 0.33776	 0.00064	 49.0	 49.0	 53.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15502	 15512	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15504	 15514	 0.2067	 0.2172	 0.0004	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	15504	 15534	 0.0364	 0.106	 0.0002	 60.5	 60.5	 66.55	 0.0	 0.0	 1	 -30.0	 30.0;
	15524	 15534	 0.0786	 0.2293	 0.0005	 60.5	 60.5	 66.55	 0.0	 0.0	 1	 -30.0	 30.0;
	15704	 35804	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17004	 17044	 0.0	 0.0001	 0.0	 10.0	 10.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18604	 18614	 0.374	 0.3976	 0.0007	 22.3	 22.3	 24.53	 0.0	 0.0	 1	 -30.0	 30.0;
	18804	 18834	 0.2739	 0.2878	 0.0005	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	19002	 19072	 0.28397	 0.365	 0.00642	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19004	 19014	 0.2144	 0.22532	 0.00035	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	19302	 19312	 0.3885	 0.4804	 0.0085	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19302	 19322	 0.3885	 0.4804	 0.0085	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19318	 19322	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21014	 0.6148	 0.6461	 0.001	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21024	 0.3455	 0.3651	 0.0005	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	21014	 21024	 0.1097	 0.1746	 0.0004	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	21404	 21414	 0.0195	 0.0567	 0.0002	 60.5	 60.5	 66.55	 0.0	 0.0	 1	 -30.0	 30.0;
	21601	 21611	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21604	 21614	 0.17339	 0.19575	 0.00383	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	21614	 21624	 0.1079	 0.1299	 0.0054	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	21801	 21811	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21802	 21812	 0.2462	 0.3899	 0.0002	 11.0	 11.0	 12.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21814	 0.0163	 0.0442	 0.0024	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21824	 1.0332	 1.182	 0.0	 14.8	 14.8	 16.28	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21834	 0.0212	 0.0617	 0.0002	 49.0	 49.0	 53.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21864	 0.3388	 0.3564	 0.0007	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21814	 21854	 0.0159	 0.037	 0.0064	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21822	 21842	 0.4888	 0.77	 0.0007	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	21822	 68313	 0.3686	 0.5863	 0.0002	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	21834	 21844	 0.155	 0.1629	 0.0003	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22201	 22221	 1.1	 1.75	 0.0001	 8.8	 8.8	 9.68	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22224	 0.744	 0.7819	 0.0013	 23.4	 23.4	 25.74	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22244	 0.1499	 0.1575	 0.0003	 25.7	 25.7	 28.27	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22254	 0.2894	 0.3041	 0.0005	 25.7	 25.7	 28.27	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22264	 0.3689	 0.2864	 0.0001	 21.1	 21.1	 23.21	 0.0	 0.0	 1	 -30.0	 30.0;
	22224	 22234	 0.4624	 0.486	 0.0008	 23.4	 23.4	 25.74	 0.0	 0.0	 1	 -30.0	 30.0;
	22232	 22252	 0.66	 1.05	 0.0003	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	22234	 22244	 0.4185	 0.4398	 0.0007	 25.7	 25.7	 28.27	 0.0	 0.0	 1	 -30.0	 30.0;
	22271	 22282	 0.495	 0.7876	 0.0003	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	22814	 22824	 0.0339	 0.0791	 0.0137	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	23604	 23614	 0.0098	 0.0228	 0.004	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	23611	 23621	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23612	 23622	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23622	 23632	 0.4345	 0.69125	 0.00019	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	26700	 26702	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26709	 0.003	 0.003	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26710	 0.003	 0.003	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26712	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26703	 26712	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26712	 0.02266	 0.01801	 0.00517	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26722	 0.194	 0.62238	 0.0012	 52	 52	 52	 0.0	 0.0	 1	 -30.0	 30.0;
	27004	 68566	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27302	 27361	 0.0001	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27702	 27703	 0.16	 0.061	 0.00013	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27712	 27722	 0.143	 0.2276	 0.0001	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	27804	 27805	 0.0	 0.0001	 0.0	 164.0	 164.0	 180.4	 0.0	 0.0	 0	 -30.0	 30.0;
	28814	 28834	 0.0456	 0.1064	 0.0184	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	28824	 28834	 0.0521	 0.1216	 0.0211	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	31001	 31011	 1.562	 2.485	 4e-05	 8.8	 8.8	 9.68	 0.0	 0.0	 1	 -30.0	 30.0;
	31004	 31014	 0.09791	 0.11422	 0.00369	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	32502	 32512	 0.0932	 0.1444	 0.0003	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	32502	 32522	 0.1341	 0.2026	 0.0009	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	32502	 32542	 0.19	 0.1076	 0.0001	 158	 158	 158	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 32514	 0.005	 0.0117	 0.0021	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 32524	 0.0775	 0.0815	 0.0002	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 32544	 0.1034	 0.1086	 0.0002	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	32524	 32534	 0.0362	 0.0381	 0.0001	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	32554	 32564	 0.0033	 0.0076	 0.0014	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	33004	 33014	 0.1727	 0.5036	 0.001	 60.5	 60.5	 64	 0.0	 0.0	 1	 -30.0	 30.0;
	33014	 33024	 0.217	 0.2281	 0.0004	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	33014	 68564	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	33024	 33034	 0.193	 0.2192	 0.0055	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	35231	 90020	 0.0026	 0.021	 0.1269	 881.0	 881.0	 969.1	 0.0	 0.0	 1	 -30.0	 30.0;
	35232	 90020	 0.0026	 0.021	 0.1269	 881.0	 881.0	 969.1	 0.0	 0.0	 1	 -30.0	 30.0;
	35804	 35814	 0.5848	 0.6921	 0.0043	 38	 38	 38	 0.0	 0.0	 1	 -30.0	 30.0;
	35804	 35824	 0.1765	 0.3539	 0.0001	 39.4	 39.4	 43.34	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36412	 0.1022	 0.1313	 0.0093	 28.4	 28.4	 31.24	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36422	 0.1343	 0.1726	 0.0122	 28.4	 28.4	 31.24	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36432	 0.2334	 0.3	 0.00527	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36442	 0.121	 0.1497	 0.0027	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36432	 36452	 0.0935	 0.14875	 4e-05	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	36432	 36462	 0.0156	 0.02	 0.0004	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 36482	 0.0128	 0.0158	 0.0003	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 36492	 0.0987	 0.1221	 0.0022	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	38004	 38014	 0.0336	 0.0783	 0.0136	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	38201	 38231	 0.11	 0.175	 0.0001	 8.8	 8.8	 9.68	 0.0	 0.0	 1	 -30.0	 30.0;
	38203	 38204	 0.1912	 0.2009	 0.0004	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38214	 0.2451	 0.2954	 0.0005	 49.0	 49.0	 53.9	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38224	 0.0335	 0.0936	 0.0002	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	38211	 38242	 1.0406	 1.64	 0.0001	 17	 17	 17	 0.0	 0.0	 1	 -30.0	 30.0;
	38214	 38264	 0.2584	 0.2715	 0.0005	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 38234	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 38254	 0.6148	 0.6461	 0.001	 20.4	 20.4	 22.44	 0.0	 0.0	 1	 -30.0	 30.0;
	38233	 38234	 0.1266	 0.1331	 0.0003	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	38234	 38244	 0.3297	 0.3574	 0.0	 22.3	 22.3	 24.53	 0.0	 0.0	 1	 -30.0	 30.0;
	38264	 38284	 0.146	 0.1585	 0.0019	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	42202	 42212	 0.3933	 0.6257	 0.0002	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	42204	 42214	 0.5167	 0.543	 0.0009	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	42204	 42224	 0.0431	 0.1364	 0.0001	 45.0	 45.0	 49.5	 0.0	 0.0	 1	 -30.0	 30.0;
	42224	 42234	 0.1835	 0.1928	 0.0003	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	42234	 42244	 0.155	 0.1629	 0.0003	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	43704	 43724	 0.041	 0.1196	 0.0003	 49.0	 49.0	 53.9	 0.0	 0.0	 1	 -30.0	 30.0;
	44804	 44814	 0.0397	 0.0631	 0.0002	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46814	 0.3382	 0.3586	 0.0004	 22.3	 22.3	 24.53	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46834	 0.0761	 0.2219	 0.0005	 49.0	 49.0	 53.9	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46854	 0.2194	 0.2305	 0.0004	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 68547	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	46814	 46824	 0.2635	 0.2769	 0.0005	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	46834	 46844	 0.062	 0.0652	 0.0002	 25.7	 25.7	 28.27	 0.0	 0.0	 1	 -30.0	 30.0;
	49504	 49514	 0.0303	 0.0707	 0.0123	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	49514	 49524	 0.1189	 0.1249	 0.0002	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	49802	 49832	 0.1376	 0.2188	 0.0001	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	49804	 49814	 0.6768	 0.7114	 0.0012	 23.4	 23.4	 25.74	 0.0	 0.0	 1	 -30.0	 30.0;
	49912	 49932	 0.0	 0.0001	 0.0	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	49912	 49942	 0.0	 0.0001	 0.0	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	49922	 49952	 0.0	 0.0001	 0.0	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	49952	 49962	 0.055	 0.0876	 0.0001	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	49952	 49982	 0.0324	 0.0385	 0.0003	 11.0	 11.0	 12.1	 0.0	 0.0	 1	 -30.0	 30.0;
	50004	 50014	 0.8985	 1.071	 0.0018	 24	 24	 24	 0.0	 0.0	 1	 -30.0	 30.0;
	52201	 52211	 1.65	 2.625	 4e-05	 11	 11	 11	 0.0	 0.0	 1	 -30.0	 30.0;
	52204	 52214	 0.0027	 0.0062	 0.0011	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52204	 52224	 0.08266	 0.08687	 0.00013	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	52224	 52234	 0.3281	 0.3448	 0.0054	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	52604	 52654	 0.0127	 0.037	 0.0001	 60.5	 60.5	 66.55	 0.0	 0.0	 1	 -30.0	 30.0;
	52604	 52694	 0.248	 0.2607	 0.0005	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	52605	 52615	 0.0646	 0.0679	 0.0002	 23.4	 23.4	 25.74	 0.0	 0.0	 1	 -30.0	 30.0;
	52605	 52694	 0.1873	 0.1969	 0.0004	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	52614	 52624	 0.0619	 0.1444	 0.025	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52624	 52634	 0.0131	 0.0304	 0.0053	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52624	 52644	 0.0131	 0.0304	 0.0053	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52625	 52674	 0.0473	 0.0752	 0.0002	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	52654	 52664	 0.4779	 0.5023	 0.0008	 29.6	 29.6	 32.56	 0.0	 0.0	 1	 -30.0	 30.0;
	52664	 52674	 0.064	 0.1019	 0.0002	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	52674	 52684	 0.0656	 0.1043	 0.0002	 39.6	 39.6	 43.56	 0.0	 0.0	 1	 -30.0	 30.0;
	52704	 52794	 0.0684	 0.1596	 0.0276	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52705	 52714	 0.0684	 0.1596	 0.0276	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52705	 52724	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	53004	 53014	 0.34355	 0.36105	 0.00056	 20.7	 20.7	 22.77	 0.0	 0.0	 1	 -30.0	 30.0;
	53004	 53024	 0.11575	 0.33776	 0.00064	 49.0	 49.0	 53.9	 0.0	 0.0	 1	 -30.0	 30.0;
	53024	 53034	 0.06337	 0.1849	 0.00035	 49.0	 49.0	 53.9	 0.0	 0.0	 1	 -30.0	 30.0;
	53052	 53072	 0.11	 0.175	 5e-05	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	53614	 53624	 0.0456	 0.1064	 0.0184	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	54401	 54411	 1e-05	 1e-05	 1e-05	 7.0	 7.0	 7.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54402	 54425	 0.32262	 0.50375	 0.00083	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	54404	 54414	 0.13949	 0.14659	 0.00023	 25.7	 25.7	 28.27	 0.0	 0.0	 1	 -30.0	 30.0;
	54404	 54424	 0.22731	 0.23889	 0.00037	 25.7	 25.7	 28.27	 0.0	 0.0	 1	 -30.0	 30.0;
	54412	 54422	 0.32262	 0.50375	 0.00083	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	54422	 54426	 0.22778	 0.36	 0.00027	 17.9	 17.9	 19.69	 0.0	 0.0	 1	 -30.0	 30.0;
	68313	 68314	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	70010	 79010	 0.03948	 0.09468	 0.01902	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70031	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70031	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70032	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70032	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70090	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 70033	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 79080	 0.3014	 0.75351	 0.00097	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 79081	 0.23436	 0.5859	 0.00075	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70090	 0.06125	 0.07971	 0.00105	 343	 343	 343	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70091	 0.04435	 0.0807	 0.00018	 374	 374	 374	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70093	 0.03903	 0.0975	 0.00013	 328	 328	 328	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70094	 0.03269	 0.0816	 0.00011	 392	 392	 392	 0.0	 0.0	 1	 -30.0	 30.0;
	70311	 81510	 0.01162	 0.02994	 0.00303	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70312	 81510	 0.01162	 0.02994	 0.00303	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70330	 70390	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	70510	 72010	 0.02259	 0.0582	 0.00589	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 72010	 0.02259	 0.0582	 0.00589	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 78511	 0.02283	 0.05361	 0.00487	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 78512	 0.02271	 0.05291	 0.0049	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 81020	 0.00204	 0.01913	 0.11407	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 81520	 0.00155	 0.01445	 0.08889	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 85020	 0.00294	 0.02743	 0.16876	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 86220	 4e-05	 0.00034	 0.00201	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71011	 81510	 0.01306	 0.03455	 0.00332	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71012	 81510	 0.01502	 0.03973	 0.00381	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71032	 71090	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	71033	 71034	 0.5256	 0.5256	 0.00059	 46	 46	 46	 0.0	 0.0	 1	 -30.0	 30.0;
	71033	 71090	 0.1203	 0.1456	 0.00014	 182	 182	 182	 0.0	 0.0	 1	 -30.0	 30.0;
	71034	 71035	 0.4605	 0.4605	 0.00052	 53	 53	 53	 0.0	 0.0	 1	 -30.0	 30.0;
	71034	 71080	 0.2674	 0.1979	 0.00016	 103	 103	 103	 0.0	 0.0	 1	 -30.0	 30.0;
	71035	 71090	 0.3885	 0.617	 0.0006	 47	 47	 47	 0.0	 0.0	 1	 -30.0	 30.0;
	71080	 71091	 0.0418	 0.0336	 2e-05	 643	 643	 643	 0.0	 0.0	 1	 -30.0	 30.0;
	71511	 90012	 0.02403	 0.06239	 0.00622	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71512	 90012	 0.01855	 0.04902	 0.00471	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71530	 71590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	72010	 81510	 0.02769	 0.073	 0.00705	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 81510	 0.02651	 0.06989	 0.00675	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 83011	 0.0071	 0.02336	 0.00249	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 83012	 0.0071	 0.02336	 0.00249	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72511	 74512	 0.02769	 0.07132	 0.00722	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72512	 74512	 0.02769	 0.07132	 0.00722	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72530	 72590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	74011	 74511	 0.03714	 0.0875	 0.00798	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74011	 78511	 0.01865	 0.04345	 0.00402	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 74511	 0.03695	 0.08641	 0.00803	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 78512	 0.01875	 0.04402	 0.004	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 74090	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 80532	 0.0351	 0.0207	 0.0033	 17.1	 17.1	 17.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 80532	 0.0351	 0.0207	 0.0033	 17.1	 17.1	 17.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 74512	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 74512	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 76011	 0.00118	 0.00363	 0.06079	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 76012	 0.00118	 0.00364	 0.06093	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 82511	 0.00532	 0.00448	 0.0442	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 82512	 0.00524	 0.00442	 0.04353	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 86311	 0.01516	 0.04027	 0.07135	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 86312	 0.0177	 0.04614	 0.07049	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88011	 0.02468	 0.06358	 0.00644	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88012	 0.02468	 0.06358	 0.00644	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88511	 0.00092	 0.00184	 0.02573	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88512	 0.00092	 0.00184	 0.02573	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 81020	 0.00082	 0.00774	 0.04613	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 81020	 0.00082	 0.00774	 0.04613	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 82020	 0.00299	 0.028	 0.17101	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 90020	 0.00204	 0.01917	 0.11432	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74711	 76011	 0.00113	 0.00437	 0.03032	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74712	 76012	 0.00113	 0.00437	 0.03032	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 86030	 0.0129	 0.2689	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74730	 86030	 0.0129	 0.2689	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74730	 91031	 0.013	 0.26699	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91031	 0.01245	 0.26627	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91032	 0.01925	 0.26296	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91032	 0.01171	 0.2653	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 75011	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 75510	 0.06086	 0.16057	 0.01549	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 81510	 0.06278	 0.20216	 0.01983	 163	 163	 163	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 83510	 0.02433	 0.06431	 0.00618	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 84511	 0.01058	 0.02725	 0.00276	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 84512	 0.01058	 0.02725	 0.00276	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75030	 75090	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75090	 0.1608	 0.402	 0.00053	 79	 79	 79	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75090	 0.1929	 0.4823	 0.00063	 66	 66	 66	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75092	 0.2699	 0.6714	 0.0013	 47	 47	 47	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75093	 0.123	 0.3011	 0.0012	 106	 106	 106	 0.0	 0.0	 1	 -30.0	 30.0;
	75032	 75080	 0.2831	 0.2601	 0.00112	 89	 89	 89	 0.0	 0.0	 1	 -30.0	 30.0;
	75080	 75090	 0.2633	 0.3073	 0.00037	 85	 85	 85	 0.0	 0.0	 1	 -30.0	 30.0;
	75080	 75091	 0.2766	 0.3015	 0.00029	 84	 84	 84	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 75514	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 81810	 0.01077	 0.04817	 0.00513	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 83510	 0.03853	 0.10139	 0.00983	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 84411	 0.01175	 0.03028	 0.00307	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 84412	 0.01175	 0.03028	 0.00307	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89311	 0.01069	 0.02893	 0.01157	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89312	 0.01073	 0.02908	 0.01263	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89510	 0.01813	 0.05288	 0.01685	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 75521	 0.0	 3e-05	 0.0398	 837.0	 837.0	 837.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 75522	 0.0	 3e-05	 0.03383	 837.0	 837.0	 837.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 85020	 0.00586	 0.02451	 0.15119	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75522	 85020	 0.00586	 0.02451	 0.15119	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 77510	 0.04735	 0.12509	 0.01741	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 81510	 0.02933	 0.07667	 0.01292	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75830	 75890	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	76031	 76032	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	76031	 86030	 0.0067	 0.0119	 0.0062	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76031	 86030	 0.0067	 0.0119	 0.0062	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 82530	 0.02	 0.03	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 82530	 0.02	 0.03	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 81010	 0.00163	 0.00451	 0.13972	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 91011	 0.00592	 0.00571	 0.0656	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 81010	 0.00163	 0.00451	 0.13972	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 91012	 0.00592	 0.00571	 0.0656	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76513	 80012	 0.0044	 0.01101	 0.00755	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76514	 80011	 0.00449	 0.01117	 0.00748	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76531	 76533	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	76532	 76533	 0.0	 0.001	 0.0	 34.2	 34.2	 34.2	 0.0	 0.0	 1	 -30.0	 30.0;
	76532	 76533	 0.0	 0.001	 0.0	 34.2	 34.2	 34.2	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77510	 0.0333	 0.08663	 0.0086	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77510	 0.0367	 0.0952	 0.0095	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.0044	 0.01448	 0.00154	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.0044	 0.01448	 0.00154	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.00478	 0.0136	 0.00142	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77030	 77090	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	77510	 87510	 0.04195	 0.12375	 0.01197	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 87510	 0.04657	 0.13508	 0.01303	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 90310	 0.00428	 0.01712	 0.00501	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77530	 77590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77590	 0.2179	 0.2723	 0.00032	 98	 98	 98	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77590	 0.0839	 0.1199	 0.00147	 235	 235	 235	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77591	 0.1382	 0.3286	 0.0025	 96	 96	 96	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 89030	 0.0178	 0.012	 0.004	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 89030	 0.0135	 0.0127	 0.0055	 31.3	 31.3	 31.3	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 91031	 0.0212	 0.2719	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 91032	 0.0203	 0.2709	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78530	 78590	 0.0864	 0.216	 0.00028	 148	 148	 148	 0.0	 0.0	 1	 -30.0	 30.0;
	79010	 87510	 0.04401	 0.11337	 0.01148	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79010	 87510	 0.04401	 0.11337	 0.01148	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79080	 0.06514	 0.09471	 7e-05	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79081	 0.16314	 0.23719	 0.00017	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79090	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79082	 0.5815	 0.9052	 0.0013	 32	 32	 32	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79090	 0.1078	 0.1078	 0.00012	 226	 226	 226	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79090	 0.2892	 0.292	 0.00082	 84	 84	 84	 0.0	 0.0	 1	 -30.0	 30.0;
	79032	 79082	 0.2448	 0.3061	 0.00035	 88	 88	 88	 0.0	 0.0	 1	 -30.0	 30.0;
	79082	 79091	 0.0256	 0.064	 9e-05	 500	 500	 500	 0.0	 0.0	 1	 -30.0	 30.0;
	80011	 81010	 0.00084	 0.00322	 0.02238	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80012	 81010	 0.00084	 0.00322	 0.02238	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80511	 81510	 0.02726	 0.06833	 0.02722	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80512	 81510	 0.02726	 0.06834	 0.02732	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80531	 80532	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	81010	 84011	 0.00974	 0.02647	 0.0182	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81010	 84012	 0.00864	 0.0263	 0.01795	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81020	 86220	 0.002	 0.0188	 0.11206	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 82020	 0.0013	 0.01214	 0.07472	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 82020	 0.0013	 0.01214	 0.07472	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 85020	 0.00139	 0.01302	 0.08013	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81810	 89210	 0.01057	 0.02205	 0.0002	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81810	 89510	 0.00818	 0.03674	 0.00394	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81830	 81832	 0.043	 0.108	 0.00014	 296	 296	 296	 0.0	 0.0	 1	 -30.0	 30.0;
	82011	 82012	 0.0001	 0.0001	 0.0	 244122	 244122	 244122	 0.0	 0.0	 0	 -30.0	 30.0;
	82020	 90020	 0.00362	 0.03389	 0.2061	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83030	 83090	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83090	 0.2167	 0.4705	 0.00038	 66	 66	 66	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83090	 0.2167	 0.4705	 0.00038	 66	 66	 66	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83091	 0.3034	 0.5579	 0.00049	 54	 54	 54	 0.0	 0.0	 1	 -30.0	 30.0;
	83530	 83590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83590	 0.3483	 0.35859	 0.0003	 69	 69	 69	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83590	 0.41479	 0.41479	 0.00047	 58	 58	 58	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83592	 0.10689	 0.26098	 0.00113	 122	 122	 122	 0.0	 0.0	 1	 -30.0	 30.0;
	83590	 83591	 0.1235	 0.3068	 0.00065	 104	 104	 104	 0.0	 0.0	 1	 -30.0	 30.0;
	84011	 90011	 0.04049	 0.10592	 0.0104	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84012	 90011	 0.03393	 0.10022	 0.0087	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84430	 84490	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	84490	 84491	 0.1537	 0.2634	 0.00235	 113	 113	 113	 0.0	 0.0	 1	 -30.0	 30.0;
	84530	 84590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	85020	 90020	 0.00231	 0.02171	 0.12943	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85020	 90320	 0.00117	 0.01098	 0.06543	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85510	 87510	 0.02777	 0.11322	 0.0146	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85530	 85590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85591	 0.00909	 0.01469	 0.00103	 1998	 1998	 1998	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85592	 0.05115	 0.12149	 0.00097	 261	 261	 261	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85592	 0.05133	 0.12196	 0.00099	 260	 260	 260	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85593	 0.0432	 0.108	 0.00014	 296	 296	 296	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85593	 0.0432	 0.108	 0.00014	 296	 296	 296	 0.0	 0.0	 1	 -30.0	 30.0;
	86511	 86512	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	86511	 90012	 0.03121	 0.0804	 0.00814	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86512	 90012	 0.03121	 0.0804	 0.00814	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86530	 86590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 0	 -30.0	 30.0;
	87510	 89510	 0.04636	 0.12265	 0.01177	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87510	 89510	 0.04715	 0.12469	 0.01197	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87530	 87590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	87531	 87584	 0.1708	 0.2118	 0.00025	 126	 126	 126	 0.0	 0.0	 1	 -30.0	 30.0;
	87532	 87580	 0.1379	 0.1379	 0.00015	 177	 177	 177	 0.0	 0.0	 1	 -30.0	 30.0;
	87533	 87582	 0.2538	 0.2538	 0.00028	 96	 96	 96	 0.0	 0.0	 1	 -30.0	 30.0;
	87534	 87583	 0.0292	 0.0365	 4e-05	 738	 738	 738	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87581	 0.0144	 0.0231	 0.0016	 1268	 1268	 1268	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87581	 0.0743	 0.0743	 8e-05	 328	 328	 328	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87590	 0.031	 0.05	 0.00351	 586	 586	 586	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87590	 0.1734	 0.1734	 0.00048	 140	 140	 140	 0.0	 0.0	 1	 -30.0	 30.0;
	87580	 87590	 0.0978	 0.2409	 0.00036	 132	 132	 132	 0.0	 0.0	 1	 -30.0	 30.0;
	87580	 87591	 0.144	 0.36	 0.00048	 89	 89	 89	 0.0	 0.0	 1	 -30.0	 30.0;
	87581	 87593	 0.1467	 0.3287	 0.00046	 95	 95	 95	 0.0	 0.0	 1	 -30.0	 30.0;
	87582	 87590	 0.5387	 0.5643	 0.00096	 44	 44	 44	 0.0	 0.0	 1	 -30.0	 30.0;
	87582	 87594	 0.0445	 0.0556	 7e-05	 484	 484	 484	 0.0	 0.0	 1	 -30.0	 30.0;
	87583	 87584	 0.1113	 0.2783	 0.00037	 115	 115	 115	 0.0	 0.0	 1	 -30.0	 30.0;
	87583	 87590	 0.0798	 0.1955	 0.00026	 163	 163	 163	 0.0	 0.0	 1	 -30.0	 30.0;
	87584	 87595	 0.023	 0.0562	 0.00053	 568	 568	 568	 0.0	 0.0	 1	 -30.0	 30.0;
	87590	 87592	 0.2114	 0.5099	 0.00291	 62	 62	 62	 0.0	 0.0	 1	 -30.0	 30.0;
	87590	 87596	 0.1939	 0.4656	 0.00303	 68	 68	 68	 0.0	 0.0	 1	 -30.0	 30.0;
	89030	 91031	 0.026	 0.2676	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89030	 91032	 0.0182	 0.2688	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89201	 89202	 0.0003	 0.0793	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89231	 89232	 0.0054	 0.0208	 0.1444	 1606	 1606	 1606	 0.0	 0.0	 1	 -30.0	 30.0;
	89231	 89232	 0.0054	 0.0208	 0.1444	 1606	 1606	 1606	 0.0	 0.0	 1	 -30.0	 30.0;
	89530	 89590	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89535	 0.2657	 0.2657	 0.00031	 91	 91	 91	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89582	 0.2694	 0.3367	 0.00038	 80	 80	 80	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89590	 0.6266	 0.6852	 0.00078	 37	 37	 37	 0.0	 0.0	 1	 -30.0	 30.0;
	89532	 89582	 0.0208	 0.0261	 0.0003	 1034	 1034	 1034	 0.0	 0.0	 1	 -30.0	 30.0;
	89533	 89580	 0.3651	 0.3742	 0.00041	 66	 66	 66	 0.0	 0.0	 1	 -30.0	 30.0;
	89534	 89581	 0.0692	 0.0862	 0.0001	 312	 312	 312	 0.0	 0.0	 1	 -30.0	 30.0;
	89535	 89590	 0.2612	 0.3001	 0.00034	 86	 86	 86	 0.0	 0.0	 1	 -30.0	 30.0;
	89580	 89581	 0.3427	 0.3954	 0.00077	 65	 65	 65	 0.0	 0.0	 1	 -30.0	 30.0;
	89580	 89590	 0.3068	 0.3068	 4e-05	 79	 79	 79	 0.0	 0.0	 1	 -30.0	 30.0;
	89581	 89591	 0.1313	 0.1643	 0.00019	 164	 164	 164	 0.0	 0.0	 1	 -30.0	 30.0;
	89582	 89583	 0.0993	 0.2478	 0.00037	 129	 129	 129	 0.0	 0.0	 1	 -30.0	 30.0;
	89583	 89592	 0.0021	 0.0033	 0.00024	 8826	 8826	 8826	 0.0	 0.0	 1	 -30.0	 30.0;
	89583	 89593	 0.0075	 0.0121	 0.00085	 2425	 2425	 2425	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90012	 0.0	 0.0001	 0.0	 345241	 345241	 345241	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90511	 0.0129	 0.04244	 0.00452	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90512	 0.0129	 0.04244	 0.00452	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90020	 90320	 0.00116	 0.01085	 0.0647	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91031	 91032	 0.004	 0.2126	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86221	 86220	 0.0	 1e-06	 0.0	 34524177	 34524177	 34524177	 0.0	 0.0	 1	 -30.0	 30.0;
	86221	 86220	 0.0	 1e-06	 0.0	 34524177	 34524177	 34524177	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 10	 0.0082	 0.29818	 0.0	 115	 115	 63.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	3781	 10	 0.00663	 0.29198	 0.0	 118	 118	 63.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	2561	 11	 0.0082	 0.29818	 0.0	 115	 115	 63.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	3781	 11	 0.00663	 0.29198	 0.0	 118	 118	 63.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	3861	 13	 0.01149	 0.32091	 0.0	 107	 107	 63.0	 0.95392	 0.0	 1	 -30.0	 30.0;
	4651	 13	 0.0081	 0.3058	 0.0	 112	 112	 63.0	 0.95481	 0.0	 1	 -30.0	 30.0;
	2551	 14	 0.00657	 0.30124	 0.0	 114	 114	 50.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	3081	 14	 0.01099	 0.27769	 0.0	 124	 124	 63.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	3081	 15	 0.01099	 0.27769	 0.0	 124	 124	 63.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	3871	 15	 0.01099	 0.222	 0.0	 155	 155	 63.0	 0.95486	 0.0	 1	 -30.0	 30.0;
	1021	 10204	 0.007	 0.367	 0.0	 94	 94	 63.0	 0.95677	 0.0	 1	 -30.0	 30.0;
	1021	 10205	 0.007	 0.35	 0.0	 98	 98	 63.0	 0.95622	 0.0	 1	 -30.0	 30.0;
	1021	 10271	 0.00826	 0.3327	 0.0	 103	 103	 30.0	 1.07333	 0.0	 1	 -30.0	 30.0;
	1021	 10272	 0.00826	 0.3752	 0.0	 91	 91	 30.0	 1.07333	 0.0	 1	 -30.0	 30.0;
	1021	 10273	 0.01	 0.3171	 0.0	 108	 108	 30.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1021	 10274	 0.0141	 0.3245	 0.0	 106	 106	 30.0	 1.07434	 0.0	 1	 -30.0	 30.0;
	1041	 10401	 0.0141	 0.64	 0.0	 53	 53	 20.0	 1.041	 0.0	 1	 -30.0	 30.0;
	1042	 10471	 0.0006	 0.047	 0.0	 734	 734	 310.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1052	 10472	 0.002	 0.1227	 0.0	 281	 281	 125.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1052	 10473	 0.002	 0.123	 0.0	 280	 280	 125.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1061	 10602	 0.0	 0.7	 0.0	 49	 49	 15.0	 0.94855	 0.0	 1	 -30.0	 30.0;
	1061	 10604	 0.00714	 0.338	 0.0	 102	 102	 63.0	 1.034	 0.0	 1	 -30.0	 30.0;
	1062	 10474	 0.002	 0.124	 0.0	 278	 278	 125.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1072	 1041	 0.001	 0.124	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 10421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10421	 1072	 0.0005	 0.119	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1081	 10801	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.99387	 0.0	 1	 -30.0	 30.0;
	1121	 11201	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11201	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11204	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.997	 0.0	 1	 -30.0	 30.0;
	1121	 11204	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.997	 0.0	 1	 -30.0	 30.0;
	1121	 11214	 0.00714	 0.338	 0.0	 102	 102	 63.0	 1.00346	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 0.007	 0.18	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11221	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11221	 1122	 0.0065	 0.175	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 0.0021	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.985	 0.0	 1	 -30.0	 30.0;
	1121	 11222	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11222	 1122	 0.0016	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1131	 11302	 0.006	 0.115	 0.0	 120.0	 120.0	 120.0	 1.02	 0.0	 1	 -30.0	 30.0;
	11404	 1141	 0.014	 0.336	 0.0	 102	 102	 63.0	 1.034	 0.0	 1	 -30.0	 30.0;
	11404	 1141	 0.014	 0.336	 0.0	 102	 102	 63.0	 1.034	 0.0	 1	 -30.0	 30.0;
	1201	 12001	 0.0	 0.5	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1201	 12001	 0.0	 0.5	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1221	 12201	 0.025	 1.1	 0.0	 31	 31	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	1221	 12201	 0.025	 1.1	 0.0	 31	 31	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	1231	 12302	 0.007	 0.252	 0.0	 70.0	 70.0	 70.0	 0.98982	 0.0	 1	 -30.0	 30.0;
	1251	 12502	 0.01	 0.333	 0.0	 30.0	 30.0	 30.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1271	 12702	 0.02	 1.1	 0.0	 31	 31	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1271	 12702	 0.02	 1.1	 0.0	 31	 31	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1281	 12804	 0.01	 0.338	 0.0	 102	 102	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1301	 13001	 0.0	 0.496	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 13001	 0.0	 0.496	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1321	 13204	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.955	 0.0	 1	 -30.0	 30.0;
	1341	 13404	 0.0	 0.36	 0.0	 95	 95	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1341	 13404	 0.0	 0.36	 0.0	 95	 95	 63.0	 0.97893	 0.0	 1	 -30.0	 30.0;
	1351	 13501	 0.0047	 0.149	 0.0	 231	 231	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 13501	 0.0047	 0.149	 0.0	 231	 231	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1361	 13601	 0.0	 1.041	 0.0	 33	 33	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1361	 13601	 0.0	 1.041	 0.0	 33	 33	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13604	 1361	 0.0	 0.3059	 0.0	 112	 112	 31.5	 1.02423	 0.0	 1	 -30.0	 30.0;
	1381	 13804	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1381	 13804	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 0.614	 0.0	 56	 56	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 0.614	 0.0	 56	 56	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 1.1	 0.0	 31	 31	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1401	 14002	 0.0	 1.041	 0.0	 33	 33	 10.0	 0.95	 0.0	 1	 -30.0	 30.0;
	1401	 14004	 0.02708	 0.52	 0.0	 66	 66	 25.0	 0.98707	 0.0	 1	 -30.0	 30.0;
	1401	 14004	 0.0143	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1421	 14204	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1421	 14204	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1441	 14401	 0.0	 0.496	 0.0	 69	 69	 20.0	 0.98405	 0.0	 1	 -30.0	 30.0;
	14404	 1441	 0.014	 0.336	 0.0	 102	 102	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1451	 14502	 0.014	 0.365	 0.0	 94	 94	 31.5	 0.984	 0.0	 1	 -30.0	 30.0;
	1451	 14502	 0.014	 0.365	 0.0	 94	 94	 31.5	 0.984	 0.0	 1	 -30.0	 30.0;
	1461	 14604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.95	 0.0	 1	 -30.0	 30.0;
	1481	 14804	 0.0	 0.496	 0.0	 69	 69	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1481	 14804	 0.0	 0.496	 0.0	 69	 69	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1501	 15001	 0.0	 1.041	 0.0	 33	 33	 10.0	 0.976	 0.0	 1	 -30.0	 30.0;
	1541	 15402	 0.02802	 1.1	 0.0	 31	 31	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	1541	 15402	 0.02802	 1.1	 0.0	 31	 31	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	1551	 15502	 0.0	 0.2	 0.0	 172	 172	 120.0	 1.04	 0.0	 1	 -30.0	 30.0;
	1551	 15504	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1581	 15801	 0.0	 0.614	 0.0	 56	 56	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1581	 15801	 0.0	 0.614	 0.0	 56	 56	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 16011	 0.001	 0.124	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16011	 16021	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16021	 1602	 0.0005	 0.119	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 1601	 0.0013	 0.0647	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1601	 16022	 0.002	 0.02	 0.0	 999.0	 999.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16022	 1602	 0.0008	 0.0597	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1621	 16202	 0.0	 0.496	 0.0	 69	 69	 20.0	 0.98462	 0.0	 1	 -30.0	 30.0;
	1621	 16202	 0.0	 0.496	 0.0	 69	 69	 20.0	 0.98154	 0.0	 1	 -30.0	 30.0;
	1631	 16302	 0.0143	 0.635	 0.0	 31.5	 31.5	 31.5	 0.97561	 0.0	 1	 -30.0	 30.0;
	1631	 16312	 0.0	 1.155	 0.0	 20.0	 20.0	 20.0	 0.9948	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 0.0004	 0.0631	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 16421	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16421	 1642	 0.0	 0.0581	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 0.0004	 0.0631	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 16422	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16422	 1642	 0.0	 0.0581	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 16411	 0.0021	 0.1332	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16411	 16424	 0.002	 0.02	 0.0	 999.0	 999.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16424	 1642	 0.0016	 0.1282	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1651	 16502	 0.0187	 0.3057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1661	 16604	 0.0143	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1661	 16604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.97933	 0.0	 1	 -30.0	 30.0;
	1681	 16873	 0.0476	 0.78788	 0.0	 43	 43	 12.0	 1.09814	 0.0	 1	 -30.0	 30.0;
	1691	 16901	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1691	 16901	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1701	 17073	 0.0082	 0.322	 0.0	 107	 107	 36.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1711	 17302	 0.02	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17204	 1721	 0.014	 0.3323	 0.0	 103	 103	 31.5	 1.021	 0.0	 1	 -30.0	 30.0;
	17204	 1721	 0.014	 0.3323	 0.0	 103	 103	 31.5	 1.021	 0.0	 1	 -30.0	 30.0;
	1731	 17302	 0.02	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17404	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1741	 17404	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1742	 17431	 0.0	 0.029	 0.0	 350.0	 350.0	 476.3	 1.0	 2.8	 1	 -30.0	 30.0;
	1742	 1741	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17421	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17421	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 1741	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17422	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17422	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 17411	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17411	 17423	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17423	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1761	 17671	 0.05066	 0.66	 0.0	 52	 52	 18.0	 1.07655	 0.0	 1	 -30.0	 30.0;
	1761	 17672	 0.05022	 0.66	 0.0	 52	 52	 18.0	 1.07445	 0.0	 1	 -30.0	 30.0;
	1781	 17802	 0.0	 0.27	 0.0	 127	 127	 66.7	 0.97245	 0.0	 1	 -30.0	 30.0;
	1801	 18001	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1801	 18001	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 18204	 0.0143	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1841	 18402	 0.0	 0.5	 0.0	 69	 69	 20.0	 0.97245	 0.0	 1	 -30.0	 30.0;
	1841	 18404	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1861	 18604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1861	 18604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	18804	 1881	 0.0	 0.4	 0.0	 86	 86	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1901	 19004	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.94348	 0.0	 1	 -30.0	 30.0;
	1901	 19004	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.94348	 0.0	 1	 -30.0	 30.0;
	1911	 19101	 0.00207	 0.089	 0.0	 387	 387	 140.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1921	 19204	 0.0	 0.3979	 0.0	 86	 86	 31.5	 0.9775	 0.0	 1	 -30.0	 30.0;
	1931	 19302	 0.0	 0.3809	 0.0	 31.5	 31.5	 31.5	 1.03478	 0.0	 1	 -30.0	 30.0;
	1941	 19471	 0.00154	 0.096	 0.0	 359	 359	 146.0	 1.14545	 0.0	 1	 -30.0	 30.0;
	1941	 19473	 0.00357	 0.132	 0.0	 42.0	 42.0	 146.0	 1.06531	 0.0	 1	 -30.0	 30.0;
	19473	 19472	 0.00667	 0.27619	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19472	 1941	 0.00357	 0.14929	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1951	 19504	 0.0143	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1961	 19601	 0.0	 0.654	 0.0	 52	 52	 30.0	 0.99109	 0.0	 1	 -30.0	 30.0;
	1961	 19601	 0.0	 0.654	 0.0	 52	 52	 30.0	 0.99109	 0.0	 1	 -30.0	 30.0;
	1971	 19702	 0.0062	 0.238	 0.0	 63.0	 63.0	 63.0	 0.98825	 0.0	 1	 -30.0	 30.0;
	1971	 19712	 0.0062	 0.238	 0.0	 63.0	 63.0	 63.0	 0.98825	 0.0	 1	 -30.0	 30.0;
	1991	 19902	 0.007	 0.178	 0.0	 193	 193	 70.0	 0.97511	 0.0	 1	 -30.0	 30.0;
	2002	 2001	 0.0005	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2001	 20021	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20021	 2002	 0.0	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2021	 20201	 0.0	 0.5	 0.0	 69	 69	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	2021	 20201	 0.0	 0.5	 0.0	 69	 69	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	2042	 2041	 0.00093	 0.06152	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 20421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20421	 2042	 0.00043	 0.05652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2052	 2041	 0.00066	 0.061	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 20422	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20422	 2052	 0.00016	 0.056	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2101	 21004	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.94	 0.0	 1	 -30.0	 30.0;
	2101	 21004	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.94	 0.0	 1	 -30.0	 30.0;
	21204	 2121	 0.0	 0.3979	 0.0	 86	 86	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	21204	 2121	 0.0	 0.3979	 0.0	 86	 86	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	2131	 21302	 0.0	 0.3	 0.0	 115	 115	 50.0	 0.96	 0.0	 1	 -30.0	 30.0;
	21404	 2141	 0.0	 0.4	 0.0	 86	 86	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	21404	 2141	 0.0	 0.4	 0.0	 86	 86	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	2161	 21604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2181	 21804	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.93093	 0.0	 1	 -30.0	 30.0;
	2181	 21804	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.93093	 0.0	 1	 -30.0	 30.0;
	2204	 2202	 0.0002	 0.0317	 0.0	 500.0	 500.0	 750.0	 0.9408	 0.0	 1	 -30.0	 30.0;
	2202	 22021	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22021	 2204	 0.0	 0.0267	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2204	 2202	 0.0003	 0.027	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2202	 22022	 0.002	 0.02	 0.0	 999.0	 999.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22022	 2204	 0.0	 0.022	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2221	 22204	 0.0143	 0.4	 0.0	 86	 86	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	2221	 22204	 0.0143	 0.4	 0.0	 86	 86	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	2231	 22302	 0.006	 0.28	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2241	 22404	 0.01109	 0.389	 0.0	 88	 88	 31.5	 0.97613	 0.0	 1	 -30.0	 30.0;
	2251	 22501	 0.0141	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2251	 22501	 0.0141	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2281	 22804	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2281	 22814	 0.0143	 0.338	 0.0	 102	 102	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2301	 23001	 0.0	 0.6	 0.0	 57	 57	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2361	 23601	 0.0141	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2361	 23601	 0.0141	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2361	 23604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	2361	 23604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	2401	 24002	 0.0054	 0.169	 0.0	 204	 204	 89.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2481	 24804	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2491	 24804	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 0.0027	 0.128	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 25221	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25221	 2522	 0.0022	 0.123	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 0.0008	 0.1331	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 25222	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25222	 2522	 0.0003	 0.1281	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2541	 25404	 0.00657	 0.30124	 0.0	 114	 114	 50.0	 0.97601	 0.0	 1	 -30.0	 30.0;
	2562	 2561	 0.0013	 0.0651	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 25621	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25621	 2562	 0.0008	 0.0601	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 2571	 0.0013	 0.0648	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25622	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25622	 2562	 0.0008	 0.0598	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 25611	 0.001	 0.064	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 0	 -30.0	 30.0;
	25611	 25623	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 0	 -30.0	 30.0;
	25623	 2562	 0.0005	 0.059	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 0	 -30.0	 30.0;
	2563	 2561	 0.001	 0.0638	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 25624	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25624	 2563	 0.0005	 0.0588	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 2571	 0.001	 0.064	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25625	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25625	 2563	 0.0005	 0.059	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25604	 0.0082	 0.29818	 0.0	 115	 115	 63.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	2571	 25604	 0.0082	 0.29818	 0.0	 115	 115	 63.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	2671	 26700	 0.007	 0.345	 0.0	 100	 100	 40.0	 0.98756	 0.0	 1	 -30.0	 30.0;
	26700	 26701	 0.002	 0.02	 0.0	 999.0	 999.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26701	 2671	 0.0065	 0.34	 0.0	 101	 101	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2681	 26802	 0.0	 0.35	 0.0	 98	 98	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2701	 27004	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	2701	 27004	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	2721	 27204	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.95407	 0.0	 1	 -30.0	 30.0;
	2731	 27302	 0.046	 0.464	 0.0	 31.5	 31.5	 31.5	 1.03	 0.0	 1	 -30.0	 30.0;
	27404	 2741	 0.0	 0.4	 0.0	 86	 86	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	2742	 27473	 0.002	 0.0985	 0.0	 350	 350	 140.0	 1.06636	 0.0	 1	 -30.0	 30.0;
	2742	 27474	 0.00071	 0.02857	 0.0	 1208	 1208	 560.0	 1.102	 0.0	 1	 -30.0	 30.0;
	2742	 2741	 0.0026	 0.1331	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 27421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27421	 2742	 0.0021	 0.1281	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2742	 2741	 0.0023	 0.1237	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 27422	 0.002	 0.02	 0.0	 999.0	 999.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27422	 2742	 0.0018	 0.1187	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2761	 27604	 0.0069	 0.3447	 0.0	 100	 100	 63.0	 0.925	 0.0	 1	 -30.0	 30.0;
	2761	 27604	 0.007	 0.317	 0.0	 108	 108	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2771	 27702	 0.00327	 0.1569	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	2771	 27712	 0.025	 1.1	 0.0	 31	 31	 20.0	 0.96	 0.0	 1	 -30.0	 30.0;
	2781	 27801	 0.02	 0.496	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2781	 27801	 0.02	 1.0	 0.0	 34	 34	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2781	 27804	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2781	 27804	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.958	 0.0	 1	 -30.0	 30.0;
	2781	 27805	 0.0105	 0.338	 0.0	 102	 102	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	2801	 28002	 0.0	 0.6176	 0.0	 55	 55	 17.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2821	 28201	 0.0	 1.041	 0.0	 33	 33	 25.0	 0.955	 0.0	 1	 -30.0	 30.0;
	2821	 28201	 0.0	 1.041	 0.0	 33	 33	 25.0	 0.955	 0.0	 1	 -30.0	 30.0;
	2821	 28204	 0.011	 0.389	 0.0	 88	 88	 31.5	 0.95773	 0.0	 1	 -30.0	 30.0;
	2842	 2841	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2841	 28421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28421	 2842	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2852	 28571	 0.00053	 0.02962	 0.0	 1165	 1165	 560.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	2861	 28601	 0.022	 1.0	 0.0	 34	 34	 20.0	 0.9698	 0.0	 1	 -30.0	 30.0;
	2861	 28601	 0.022	 1.0	 0.0	 34	 34	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	2861	 28604	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.93693	 0.0	 1	 -30.0	 30.0;
	2861	 28611	 0.022	 1.1	 0.0	 31	 31	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	2881	 28804	 0.0143	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	2941	 29401	 0.0	 0.496	 0.0	 69	 69	 20.0	 0.986	 0.0	 1	 -30.0	 30.0;
	2941	 29401	 0.0	 0.496	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2951	 29501	 0.022	 1.0	 0.0	 34	 34	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2951	 29501	 0.022	 1.0	 0.0	 34	 34	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2962	 29672	 0.0	 0.0547	 0.0	 433.0	 433.0	 20.0	 1.08975	 0.0	 1	 -30.0	 30.0;
	29672	 29671	 0.001	 0.18	 0.0	 191	 191	 191	 1.0	 0.0	 1	 -30.0	 30.0;
	29671	 2962	 0.001	 0.107	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2972	 29673	 0.00052	 0.03326	 0.0	 1037	 1037	 460.0	 1.11562	 0.0	 1	 -30.0	 30.0;
	3061	 30671	 0.01735	 0.36529	 0.0	 94	 94	 27.0	 1.09857	 0.0	 1	 -30.0	 30.0;
	3082	 3081	 0.001	 0.0564	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 30822	 0.002	 0.02	 0.0	 999.0	 999.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30822	 3082	 0.0005	 0.0514	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 3091	 0.0001	 0.06	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30824	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30824	 3082	 0.0	 0.055	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30804	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	3091	 30804	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	31004	 3101	 0.014	 0.336	 0.0	 102	 102	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3122	 31271	 0.0005	 0.0375	 0.0	 920	 920	 480.0	 1.1728	 0.0	 1	 -30.0	 30.0;
	3202	 3201	 0.0013	 0.0647	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3201	 32021	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32021	 3202	 0.0008	 0.0597	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3202	 3200	 0.0013	 0.0652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3200	 32023	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32023	 3202	 0.0008	 0.0602	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3203	 3209	 0.0013	 0.0652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3209	 32022	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32022	 3203	 0.0008	 0.0602	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3221	 32204	 0.0	 0.355	 0.0	 97	 97	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	3241	 32404	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.973	 0.0	 1	 -30.0	 30.0;
	3241	 32404	 0.0105	 0.338	 0.0	 102	 102	 31.5	 0.9625	 0.0	 1	 -30.0	 30.0;
	3251	 32504	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.9686	 0.0	 1	 -30.0	 30.0;
	3251	 32554	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.9686	 0.0	 1	 -30.0	 30.0;
	3261	 32604	 0.0	 0.33	 0.0	 104	 104	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	3261	 32604	 0.0	 0.33	 0.0	 104	 104	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0065	 0.2453	 0.0	 63.0	 63.0	 81.9	 0.968	 0.0	 1	 -30.0	 30.0;
	3281	 32821	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	32821	 3282	 0.006	 0.2403	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0095	 0.2473	 0.0	 63.0	 63.0	 81.9	 0.968	 0.0	 1	 -30.0	 30.0;
	3281	 32822	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	32822	 3282	 0.009	 0.2423	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0004	 0.0631	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3281	 32823	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32823	 3282	 0.0	 0.0581	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 32810	 0.001	 0.123	 0.0	 120.0	 120.0	 187.5	 0.968	 0.0	 1	 -30.0	 30.0;
	32810	 32824	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	32824	 3282	 0.0005	 0.118	 0.0	 120.0	 120.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3301	 33004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3301	 33004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3321	 33201	 0.0	 0.614	 0.0	 56	 56	 20.8	 0.958	 0.0	 1	 -30.0	 30.0;
	3321	 33201	 0.0	 0.614	 0.0	 56	 56	 20.8	 0.958	 0.0	 1	 -30.0	 30.0;
	3342	 3341	 0.00132	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.9683	 0.0	 1	 -30.0	 30.0;
	3341	 33421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	33421	 3342	 0.00082	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3342	 3341	 0.0008	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.9683	 0.0	 1	 -30.0	 30.0;
	3341	 33422	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	33422	 3342	 0.0003	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 56	 56	 14.0	 0.958	 0.0	 0	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 56	 56	 14.0	 0.958	 0.0	 0	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 56	 56	 14.0	 0.958	 0.0	 0	 -30.0	 30.0;
	3381	 33801	 0.0	 0.84	 0.0	 41	 41	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3381	 33801	 0.0	 0.84	 0.0	 41	 41	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3391	 33902	 0.014	 0.14	 0.0	 245	 245	 100.0	 1.046	 0.0	 1	 -30.0	 30.0;
	3401	 34001	 0.02	 1.0	 0.0	 34	 34	 20.0	 0.98609	 0.0	 1	 -30.0	 30.0;
	3401	 34001	 0.02	 1.0	 0.0	 34	 34	 20.0	 0.98609	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 34	 34	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 34	 34	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 34	 34	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	35004	 3501	 0.0	 0.4	 0.0	 86	 86	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3501	 35074	 0.0025	 0.098	 0.0	 352	 352	 120.0	 1.05	 0.0	 1	 -30.0	 30.0;
	3522	 3521	 0.0022	 0.1331	 0.0	 125.0	 125.0	 137.5	 0.967	 0.0	 1	 -30.0	 30.0;
	3521	 35221	 0.002	 0.02	 0.0	 999.0	 999.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	35221	 3522	 0.0017	 0.1281	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35211	 0.0022	 0.1324	 0.0	 125.0	 125.0	 152.0	 0.967	 0.0	 1	 -30.0	 30.0;
	35211	 35222	 0.002	 0.02	 0.0	 999.0	 999.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35222	 3522	 0.0017	 0.1274	 0.0	 125.0	 125.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 3521	 0.0023	 0.1324	 0.0	 125.0	 125.0	 162.5	 0.967	 0.0	 1	 -30.0	 30.0;
	3521	 35223	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	35223	 3522	 0.0018	 0.1274	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35211	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35211	 35224	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35224	 3522	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35231	 0.0008	 0.03	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35231	 35236	 0.002	 0.02	 0.0	 999.0	 999.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35236	 3522	 0.0003	 0.025	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35232	 0.0008	 0.015	 0.0	 600.0	 600.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35232	 35237	 0.002	 0.02	 0.0	 999.0	 999.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35237	 3522	 0.0003	 0.01	 0.0	 600.0	 600.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35231	 0.0008	 0.0303	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35231	 35238	 0.002	 0.02	 0.0	 999.0	 999.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35238	 3522	 0.0003	 0.0253	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3541	 35404	 0.0062	 0.3365	 0.0	 102	 102	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3541	 35404	 0.0062	 0.3365	 0.0	 102	 102	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	35604	 3561	 0.0	 0.4	 0.0	 86	 86	 31.5	 1.01969	 0.0	 1	 -30.0	 30.0;
	35604	 3561	 0.0	 0.4	 0.0	 86	 86	 31.5	 1.01969	 0.0	 1	 -30.0	 30.0;
	3581	 35804	 0.007	 0.35	 0.0	 98	 98	 63.0	 0.93112	 0.0	 1	 -30.0	 30.0;
	3581	 35804	 0.007	 0.35	 0.0	 98	 98	 63.0	 0.93165	 0.0	 1	 -30.0	 30.0;
	3581	 35812	 0.025	 1.1	 0.0	 31	 31	 20.0	 0.9693	 0.0	 1	 -30.0	 30.0;
	3601	 36001	 0.0	 0.496	 0.0	 69	 69	 20.0	 0.975	 0.0	 1	 -30.0	 30.0;
	3611	 36001	 0.0	 1.0	 0.0	 34	 34	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 36201	 0.0225	 0.9997	 0.0	 34	 34	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 36201	 0.0225	 0.9997	 0.0	 34	 34	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 36202	 0.01429	 0.21	 0.0	 164	 164	 60.0	 1.03653	 0.0	 1	 -30.0	 30.0;
	3642	 3641	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3641	 36421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36421	 3642	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3651	 36402	 0.0062	 0.31	 0.0	 111	 111	 63.0	 1.05652	 0.0	 1	 -30.0	 30.0;
	3751	 37501	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3751	 37501	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3761	 37601	 0.0	 0.577	 0.0	 59	 59	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3761	 37601	 0.0	 0.577	 0.0	 59	 59	 20.0	 0.99687	 0.0	 1	 -30.0	 30.0;
	3761	 37602	 0.0	 0.5	 0.0	 69	 69	 20.0	 0.958	 0.0	 1	 -30.0	 30.0;
	3761	 37602	 0.0	 0.5	 0.0	 69	 69	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3801	 38001	 0.0	 0.614	 0.0	 56	 56	 20.0	 0.9839	 0.0	 1	 -30.0	 30.0;
	3801	 38004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3821	 38204	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.925	 0.0	 1	 -30.0	 30.0;
	3821	 38204	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.925	 0.0	 1	 -30.0	 30.0;
	3842	 3841	 0.0021	 0.1339	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 38421	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38421	 3842	 0.0016	 0.1289	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3842	 3841	 0.001	 0.064	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 38422	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38422	 3842	 0.0005	 0.059	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3852	 3851	 0.0021	 0.1324	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3851	 38423	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38423	 3852	 0.0016	 0.1274	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3852	 3851	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3851	 38424	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38424	 3852	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3861	 38601	 0.0	 1.0	 0.0	 34	 34	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3871	 38701	 0.0	 1.0	 0.0	 34	 34	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	3881	 38804	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3934	 39471	 0.00054	 0.0509	 0.0	 678	 678	 330.0	 1.05	 0.0	 1	 -30.0	 30.0;
	3941	 39401	 0.0	 0.317	 0.0	 31.5	 31.5	 31.5	 1.0224	 0.0	 1	 -30.0	 30.0;
	3944	 39473	 0.00058	 0.052	 0.0	 663	 663	 330.0	 1.05	 0.0	 1	 -30.0	 30.0;
	3954	 39472	 0.00057	 0.052	 0.0	 663	 663	 330.0	 1.09	 0.0	 1	 -30.0	 30.0;
	3954	 3942	 0.0002	 0.0329	 0.0	 500.0	 500.0	 750.0	 0.977	 0.0	 1	 -30.0	 30.0;
	3942	 39421	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39421	 3954	 0.0	 0.0279	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3961	 39601	 0.0	 0.5	 0.0	 69	 69	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	3961	 39601	 0.0	 0.496	 0.0	 69	 69	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	3981	 39801	 0.0	 0.4	 0.0	 86	 86	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3991	 39801	 0.0	 0.4	 0.0	 86	 86	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4001	 40001	 0.02	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4001	 40001	 0.02	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4001	 40004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.952	 0.0	 1	 -30.0	 30.0;
	4001	 40004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.952	 0.0	 1	 -30.0	 30.0;
	4021	 40204	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4021	 40204	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4041	 40404	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4041	 40404	 0.0	 0.33	 0.0	 104	 104	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4061	 40601	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4061	 40602	 0.0	 0.57	 0.0	 60	 60	 20.0	 0.97895	 0.0	 1	 -30.0	 30.0;
	4061	 40602	 0.0	 0.57	 0.0	 60	 60	 20.0	 0.97895	 0.0	 1	 -30.0	 30.0;
	4071	 40761	 0.0049	 0.24	 0.0	 88.0	 88.0	 88.0	 1.033	 0.0	 1	 -30.0	 30.0;
	4081	 40801	 0.02	 0.5	 0.0	 68	 68	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4081	 40801	 0.02	 0.5	 0.0	 68	 68	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4101	 41002	 0.0	 0.495	 0.0	 69	 69	 28.0	 0.984	 0.0	 1	 -30.0	 30.0;
	4101	 41002	 0.0	 0.495	 0.0	 69	 69	 28.0	 0.984	 0.0	 1	 -30.0	 30.0;
	4111	 41102	 0.009	 0.3055	 0.0	 112	 112	 38.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4111	 41102	 0.009	 0.3055	 0.0	 112	 112	 38.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4201	 42004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4201	 42004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4211	 42102	 0.022	 1.1	 0.0	 31	 31	 20.0	 0.99	 0.0	 1	 -30.0	 30.0;
	4211	 42102	 0.022	 1.1	 0.0	 31	 31	 20.0	 0.99	 0.0	 1	 -30.0	 30.0;
	4221	 42204	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.91593	 0.0	 1	 -30.0	 30.0;
	4221	 42204	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.91593	 0.0	 1	 -30.0	 30.0;
	4242	 42474	 0.0	 0.077	 0.0	 300.0	 300.0	 63.0	 1.05	 0.0	 1	 -30.0	 30.0;
	42474	 42475	 0.0	 0.1877	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42475	 4242	 0.0	 0.0827	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4251	 42501	 0.00186	 0.0802	 0.0	 430	 430	 140.0	 1.05	 0.0	 1	 -30.0	 30.0;
	4261	 42604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	4281	 42802	 0.0	 0.35	 0.0	 98	 98	 67.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	4281	 42802	 0.0	 0.35	 0.0	 98	 98	 67.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	4341	 43401	 0.0	 0.4	 0.0	 86	 86	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4351	 43401	 0.0	 0.4	 0.0	 86	 86	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4361	 43604	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.95	 0.0	 1	 -30.0	 30.0;
	4371	 43704	 0.0	 0.38	 0.0	 90	 90	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4384	 4382	 0.0003	 0.027	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4382	 43821	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43821	 4384	 0.0	 0.022	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 44001	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 44001	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4441	 44471	 0.0	 0.4	 0.0	 86	 86	 35.0	 1.02143	 0.0	 1	 -30.0	 30.0;
	4472	 4461	 0.0013	 0.059	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4461	 44623	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44623	 4472	 0.0008	 0.054	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4472	 4471	 0.0013	 0.0609	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4471	 44624	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44624	 4472	 0.0008	 0.0559	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4481	 44804	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.94	 0.0	 1	 -30.0	 30.0;
	4481	 44804	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.94	 0.0	 1	 -30.0	 30.0;
	4491	 44901	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4491	 44901	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.792	 0.0	 43	 43	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.792	 0.0	 43	 43	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.816	 0.0	 42	 42	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.816	 0.0	 42	 42	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4511	 45101	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4511	 45101	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4621	 46210	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.985	 0.0	 1	 -30.0	 30.0;
	4621	 46210	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.985	 0.0	 1	 -30.0	 30.0;
	4621	 46214	 0.0	 0.4	 0.0	 86	 86	 40.0	 0.985	 0.0	 1	 -30.0	 30.0;
	4621	 46214	 0.0	 0.4	 0.0	 86	 86	 40.0	 0.985	 0.0	 1	 -30.0	 30.0;
	4621	 46224	 0.0	 0.4	 0.0	 86	 86	 40.0	 0.985	 0.0	 1	 -30.0	 30.0;
	4621	 46224	 0.0	 0.4	 0.0	 86	 86	 40.0	 0.985	 0.0	 1	 -30.0	 30.0;
	4651	 46501	 0.0	 0.4	 0.0	 86	 86	 20.0	 1.01562	 0.0	 1	 -30.0	 30.0;
	4651	 46501	 0.0	 0.4	 0.0	 86	 86	 20.0	 1.01562	 0.0	 1	 -30.0	 30.0;
	4651	 46504	 0.00782	 0.30661	 0.0	 112	 112	 63.0	 0.97601	 0.0	 1	 -30.0	 30.0;
	46804	 4681	 0.02	 0.4	 0.0	 86	 86	 30.0	 1.035	 0.0	 1	 -30.0	 30.0;
	46804	 4681	 0.02	 0.4	 0.0	 86	 86	 30.0	 1.035	 0.0	 1	 -30.0	 30.0;
	4701	 47004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.952	 0.0	 1	 -30.0	 30.0;
	4701	 47004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.952	 0.0	 1	 -30.0	 30.0;
	4722	 4721	 0.001	 0.064	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4721	 47221	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47221	 4722	 0.0005	 0.059	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4722	 4731	 0.00045	 0.0558	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4731	 47222	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47222	 4722	 0.0	 0.0508	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4741	 47402	 0.0	 0.496	 0.0	 69	 69	 20.0	 0.985	 0.0	 1	 -30.0	 30.0;
	4741	 47402	 0.0	 0.496	 0.0	 69	 69	 20.0	 0.985	 0.0	 1	 -30.0	 30.0;
	4761	 47601	 0.0	 0.84	 0.0	 41	 41	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4781	 47802	 0.003	 0.1333	 0.0	 90.0	 90.0	 90.0	 1.04	 0.0	 1	 -30.0	 30.0;
	4781	 47902	 0.003	 0.286	 0.0	 42.0	 42.0	 42.0	 1.04	 0.0	 1	 -30.0	 30.0;
	4901	 49001	 0.0	 0.4	 0.0	 86	 86	 10.0	 1.03571	 0.0	 1	 -30.0	 30.0;
	4911	 49101	 0.00176	 0.0757	 0.0	 455	 455	 140.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	4941	 49474	 0.0	 0.0695	 0.0	 496	 496	 175.0	 1.125	 0.0	 1	 -30.0	 30.0;
	4942	 4941	 0.00131	 0.1237	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4941	 49422	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49422	 4942	 0.00081	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4943	 4941	 0.00574	 0.1237	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4941	 49421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49421	 4943	 0.00524	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4951	 49501	 0.022	 0.4	 0.0	 86	 86	 31.5	 0.98604	 0.0	 1	 -30.0	 30.0;
	4951	 49501	 0.022	 0.4	 0.0	 86	 86	 31.5	 0.98604	 0.0	 1	 -30.0	 30.0;
	4951	 49504	 0.0143	 0.4	 0.0	 86	 86	 63.0	 0.937	 0.0	 1	 -30.0	 30.0;
	4961	 49604	 0.007	 0.35	 0.0	 98	 98	 63.0	 0.93687	 0.0	 1	 -30.0	 30.0;
	4961	 49604	 0.007	 0.35	 0.0	 98	 98	 63.0	 0.93687	 0.0	 1	 -30.0	 30.0;
	4981	 49804	 0.0056	 0.342	 0.0	 100	 100	 63.0	 0.95213	 0.0	 1	 -30.0	 30.0;
	4981	 49804	 0.0056	 0.342	 0.0	 100	 100	 63.0	 0.95213	 0.0	 1	 -30.0	 30.0;
	4991	 49902	 0.011	 0.328	 0.0	 105	 105	 40.0	 0.95629	 0.0	 1	 -30.0	 30.0;
	4991	 49912	 0.025	 1.155	 0.0	 29	 29	 20.0	 0.9563	 0.0	 1	 -30.0	 30.0;
	4991	 49922	 0.025	 1.1	 0.0	 31	 31	 20.0	 0.94667	 0.0	 1	 -30.0	 30.0;
	5001	 50004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.967	 0.0	 1	 -30.0	 30.0;
	5022	 50274	 0.00106	 0.0588	 0.0	 587	 587	 180.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5031	 50301	 0.022	 1.1	 0.0	 31	 31	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	5031	 50301	 0.022	 1.1	 0.0	 31	 31	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	5042	 5041	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5041	 50421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	50421	 5042	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5051	 50574	 0.00047	 0.122	 0.0	 282	 282	 100.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5061	 50604	 0.014	 0.386	 0.0	 89	 89	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5071	 50573	 0.00052	 0.122	 0.0	 282	 282	 100.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5091	 50901	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5091	 50901	 0.022	 1.1	 0.0	 31	 31	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5122	 50275	 0.00106	 0.0588	 0.0	 587	 587	 180.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5131	 51301	 0.022	 1.0	 0.0	 34	 34	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5131	 51301	 0.022	 1.0	 0.0	 34	 34	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5141	 51471	 0.0035	 0.145	 0.0	 238	 238	 70.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5142	 51473	 0.00091	 0.05	 0.0	 690	 690	 280.0	 1.06364	 0.0	 1	 -30.0	 30.0;
	5142	 51474	 0.00093	 0.05	 0.0	 690	 690	 280.0	 1.06364	 0.0	 1	 -30.0	 30.0;
	5142	 5141	 0.00099	 0.0554	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5141	 51421	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51421	 5142	 0.00049	 0.0504	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5142	 51410	 0.00099	 0.0554	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51410	 51422	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51422	 5142	 0.00049	 0.0504	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5172	 51771	 0.0	 0.0434	 0.0	 495.0	 495.0	 280.0	 1.08956	 0.0	 1	 -30.0	 30.0;
	51771	 51772	 0.0	 0.1836	 0.0	 188	 188	 188	 1.0	 0.0	 1	 -30.0	 30.0;
	51772	 5172	 0.0	 0.104	 0.0	 170.0	 170.0	 170.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5181	 51801	 0.0	 0.614	 0.0	 56	 56	 20.0	 1.0161	 0.0	 1	 -30.0	 30.0;
	5181	 51801	 0.0	 0.614	 0.0	 56	 56	 20.0	 0.9561	 0.0	 1	 -30.0	 30.0;
	51804	 5181	 0.014	 0.386	 0.0	 89	 89	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	51804	 5181	 0.014	 0.386	 0.0	 89	 89	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	5202	 52071	 0.0045	 0.1773	 0.0	 175.0	 175.0	 31.5	 1.05	 0.0	 1	 -30.0	 30.0;
	52071	 52072	 0.00077	 0.3342	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52072	 5202	 0.00077	 0.1769	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5202	 52073	 0.0045	 0.1773	 0.0	 194	 194	 31.5	 1.05	 0.0	 1	 -30.0	 30.0;
	52073	 52074	 0.00077	 0.3342	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52074	 5202	 0.00077	 0.1769	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5221	 52204	 0.0	 0.7	 0.0	 49	 49	 15.0	 0.93032	 0.0	 1	 -30.0	 30.0;
	5222	 50276	 0.0006	 0.051	 0.0	 676	 676	 676	 1.05847	 0.0	 1	 -30.0	 30.0;
	5241	 52404	 0.0143	 0.4	 0.0	 86	 86	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5241	 52476	 0.0	 0.444	 0.0	 77	 77	 25.4	 1.05	 0.0	 1	 -30.0	 30.0;
	5251	 52477	 0.0	 0.352	 0.0	 98	 98	 70.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5261	 52604	 0.0	 0.38	 0.0	 90	 90	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5261	 52604	 0.0	 0.38	 0.0	 90	 90	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5271	 52704	 0.00714	 0.338	 0.0	 102	 102	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5271	 52714	 0.00714	 0.338	 0.0	 102	 102	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	5271	 52734	 0.00714	 0.338	 0.0	 102	 102	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	5281	 52804	 0.0105	 0.338	 0.0	 102	 102	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	5281	 52804	 0.0105	 0.338	 0.0	 102	 102	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	5301	 53004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5301	 53004	 0.0	 0.4	 0.0	 86	 86	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5321	 53204	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.90407	 0.0	 1	 -30.0	 30.0;
	53204	 5321	 0.009	 0.305	 0.0	 113	 113	 63.0	 0.956	 0.0	 1	 -30.0	 30.0;
	5341	 53404	 0.0	 0.367	 0.0	 94	 94	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5361	 53604	 0.007	 0.35	 0.0	 98	 98	 31.5	 0.91	 0.0	 1	 -30.0	 30.0;
	5361	 53614	 0.0	 0.338	 0.0	 102	 102	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	5381	 53804	 0.014	 0.386	 0.0	 89	 89	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	54404	 5441	 0.014	 0.386	 0.0	 89	 89	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	54404	 5441	 0.014	 0.386	 0.0	 89	 89	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	5464	 5462	 0.0002	 0.0316	 0.0	 500.0	 500.0	 750.0	 0.9408	 0.0	 1	 -30.0	 30.0;
	5462	 54624	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54624	 5464	 0.0	 0.0266	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 5462	 0.0002	 0.0316	 0.0	 500.0	 500.0	 750.0	 0.9408	 0.0	 1	 -30.0	 30.0;
	5462	 54621	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54621	 5464	 0.0	 0.0266	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 54622	 0.0002	 0.027	 0.0	 550.0	 550.0	 550.0	 0.982	 0.0	 1	 -30.0	 30.0;
	54622	 54623	 0.002	 0.02	 0.0	 999.0	 999.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54623	 5464	 0.0	 0.022	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5481	 54801	 0.02	 1.0	 0.0	 34	 34	 20.0	 0.985	 0.0	 1	 -30.0	 30.0;
	5481	 54801	 0.02	 1.0	 0.0	 34	 34	 20.0	 0.985	 0.0	 1	 -30.0	 30.0;
	5501	 55002	 0.02	 1.1	 0.0	 31	 31	 20.0	 0.96	 0.0	 1	 -30.0	 30.0;
	5501	 55004	 0.0105	 0.338	 0.0	 102	 102	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	5501	 55004	 0.0105	 0.338	 0.0	 102	 102	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	5521	 55201	 0.0	 0.4	 0.0	 86	 86	 20.0	 1.00097	 0.0	 1	 -30.0	 30.0;
	5521	 55201	 0.0	 0.4	 0.0	 86	 86	 20.0	 1.00097	 0.0	 1	 -30.0	 30.0;
	10204	 10212	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	10204	 10213	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	10212	 10275	 0.024	 0.689	 0.0	 50	 50	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	10213	 10276	 0.222	 5.589	 0.0	 6	 6	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	35771	 10470	 0.00038	 0.0354	 0.0	 975	 975	 500.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	10602	 10671	 0.035	 1.042	 0.0	 33	 33	 5.76	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10672	 0.028	 0.833	 0.0	 41	 41	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10673	 0.139	 4.167	 0.0	 8	 8	 1.44	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10674	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11204	 11202	 0.01667	 0.4	 0.0	 30.0	 30.0	 30.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	11202	 11271	 0.007	 0.25	 0.0	 138	 138	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11242	 67045	 0.018	 0.137	 0.0	 249	 249	 43.36	 1.0	 0.0	 1	 -30.0	 30.0;
	11254	 11252	 0.14	 1.49345	 0.0	 23	 23	 5.0	 1.08162	 0.0	 1	 -30.0	 30.0;
	11302	 11370	 0.007	 0.214	 0.0	 161	 161	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11302	 11371	 0.003	 0.097	 0.0	 355	 355	 61.6	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12370	 0.016	 0.123	 0.0	 278	 278	 48.3	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12371	 0.005	 0.163	 0.0	 211	 211	 36.8	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12372	 0.066	 0.517	 0.0	 66	 66	 11.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12571	 0.008	 0.219	 0.0	 157	 157	 26.25	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12572	 0.057	 1.643	 0.0	 21	 21	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12573	 0.02	 0.574	 0.0	 60	 60	 10.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12814	 12802	 0.0125	 0.2975	 0.0	 115	 115	 40.0	 1.075	 0.0	 1	 -30.0	 30.0;
	12802	 12872	 0.076	 0.595	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	12802	 12873	 0.034	 0.264	 0.0	 22.5	 22.5	 22.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12802	 68222	 0.051	 0.397	 0.0	 86	 86	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	12804	 12812	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	12812	 12874	 0.02	 0.67	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13011	 68536	 0.0	 2.857	 0.0	 12	 12	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13424	 13402	 0.088	 1.48399	 0.0	 23	 23	 5.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	13402	 13472	 0.253	 2.0	 0.0	 17	 17	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13404	 13412	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	13412	 13471	 0.25	 7.5	 0.0	 4	 4	 0.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13444	 13414	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	13414	 13474	 0.105	 1.548	 0.0	 22	 22	 6.28	 1.0	 0.0	 1	 -30.0	 30.0;
	13434	 13415	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13415	 13475	 0.025	 0.621	 0.0	 55	 55	 8.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13416	 13476	 0.061	 0.476	 0.0	 71	 71	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13484	 13416	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13424	 13417	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13417	 13477	 0.067	 2.0	 0.0	 17	 17	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13494	 13422	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13454	 13432	 0.033	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	13432	 13473	 0.017	 0.809	 0.0	 42	 42	 11.75	 1.0	 0.0	 1	 -30.0	 30.0;
	13442	 13479	 0.056	 1.397	 0.0	 24	 24	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 13442	 0.1	 2.4	 0.0	 14	 14	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	14002	 14073	 0.022	 0.657	 0.0	 52	 52	 9.13	 1.0	 0.0	 1	 -30.0	 30.0;
	14034	 14022	 0.038	 0.934	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14414	 14402	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	14412	 14471	 0.043	 2.021	 0.0	 4.7	 4.7	 4.7	 1.0	 0.0	 1	 -30.0	 30.0;
	14412	 14472	 0.2	 6.7	 0.0	 5	 5	 1.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14412	 68282	 0.028	 1.348	 0.0	 25	 25	 7.05	 1.0	 0.0	 1	 -30.0	 30.0;
	14804	 14802	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.075	 0.0	 1	 -30.0	 30.0;
	14802	 14871	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15010	 15001	 0.0	 1.041	 0.0	 33	 33	 10.0	 0.976	 0.0	 1	 -30.0	 30.0;
	15512	 67102	 0.011	 0.163	 0.0	 59.66	 59.66	 59.66	 1.0	 0.0	 1	 -30.0	 30.0;
	15514	 15522	 0.034	 0.9728	 0.0	 10.0	 10.0	 10.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	15522	 15571	 0.032	 0.798	 0.0	 43	 43	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	15524	 15532	 0.018	 0.5	 0.0	 20.0	 20.0	 20.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	15532	 15572	 0.035	 0.516	 0.0	 66	 66	 18.84	 1.0	 0.0	 1	 -30.0	 30.0;
	15534	 15542	 0.01	 0.4	 0.0	 25.0	 25.0	 25.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	15542	 15573	 0.03	 0.238	 0.0	 143	 143	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15704	 15702	 0.038	 0.934	 0.0	 36	 36	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15702	 15771	 0.083	 2.5	 0.0	 13	 13	 2.4	 1.0	 0.0	 1	 -30.0	 30.0;
	15702	 15772	 0.056	 1.667	 0.0	 20	 20	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16371	 0.056	 1.397	 0.0	 24	 24	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16372	 0.056	 1.397	 0.0	 24	 24	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16373	 0.028	 0.699	 0.0	 49	 49	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16376	 0.033	 1.117	 0.0	 30	 30	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16379	 0.625	 18.75	 0.0	 1	 1	 0.32	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16374	 0.022	 0.744	 0.0	 46	 46	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16375	 0.04	 1.34	 0.0	 25	 25	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16377	 0.076	 0.595	 0.0	 57	 57	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16502	 16571	 0.017	 0.129	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16601	 16602	 0.1	 1.0	 0.0	 34	 34	 5.0	 1.02667	 0.0	 1	 -30.0	 30.0;
	16604	 16601	 0.088	 1.484	 0.0	 23	 23	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16602	 16671	 0.056	 1.397	 0.0	 3.6	 3.6	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16602	 16672	 0.111	 2.794	 0.0	 1.8	 1.8	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16612	 0.035	 0.999	 0.0	 34	 34	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16614	 0.025	 0.6	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16622	 0.034	 0.9728	 0.0	 35	 35	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16632	 0.088	 1.484	 0.0	 23	 23	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	16604	 16632	 0.088	 1.484	 0.0	 23	 23	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	16612	 16675	 0.084	 0.661	 0.0	 51	 51	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16614	 16674	 0.01	 0.254	 0.0	 135	 135	 19.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16662	 16618	 0.0116	 0.46	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16632	 16670	 0.152	 1.2	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17004	 17010	 0.014	 0.386	 0.0	 89	 89	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	17010	 17074	 0.008	 0.3222	 0.0	 107	 107	 36.0	 1.05	 0.0	 1	 -30.0	 30.0;
	17044	 17012	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	17012	 17075	 0.083	 2.5	 0.0	 13	 13	 2.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 17032	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	17032	 17077	 0.143	 4.286	 0.0	 8	 8	 1.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17032	 68223	 0.76	 6.0	 0.0	 5	 5	 1.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17810	 17802	 0.0	 0.27	 0.0	 127	 127	 66.7	 0.97245	 0.0	 1	 -30.0	 30.0;
	18010	 18004	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.925	 0.0	 1	 -30.0	 30.0;
	18010	 18004	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.925	 0.0	 1	 -30.0	 30.0;
	18404	 18412	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	18412	 18471	 0.032	 0.962	 0.0	 35	 35	 6.24	 1.0	 0.0	 1	 -30.0	 30.0;
	18412	 18472	 0.27	 2.059	 0.0	 16	 16	 2.89	 1.0	 0.0	 1	 -30.0	 30.0;
	18614	 18601	 0.14	 1.49345	 0.0	 23	 23	 5.0	 1.05227	 0.0	 1	 -30.0	 30.0;
	18614	 18601	 0.14	 1.49345	 0.0	 23	 23	 5.0	 1.05227	 0.0	 1	 -30.0	 30.0;
	18804	 18802	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	18834	 18812	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	19014	 19002	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.07397	 0.0	 1	 -30.0	 30.0;
	19004	 19073	 0.0128	 0.6	 0.0	 57	 57	 25.0	 1.02667	 0.0	 1	 -30.0	 30.0;
	19014	 19071	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	19071	 19081	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19071	 19082	 0.111	 2.794	 0.0	 12	 12	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19072	 19083	 0.101	 0.793	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19072	 19084	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19073	 19085	 0.034	 0.257	 0.0	 133	 133	 23.13	 1.0	 0.0	 1	 -30.0	 30.0;
	19312	 19371	 0.027	 0.206	 0.0	 166	 166	 28.91	 1.0	 0.0	 1	 -30.0	 30.0;
	19317	 19318	 0.082	 0.826	 0.0	 41	 41	 6.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19322	 19372	 0.017	 0.43	 0.0	 80	 80	 11.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19702	 19771	 0.014	 0.206	 0.0	 167	 167	 47.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19712	 19772	 0.022	 0.559	 0.0	 61	 61	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19712	 19773	 0.021	 0.158	 0.0	 216	 216	 37.58	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19970	 0.017	 0.132	 0.0	 259	 259	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19971	 0.00889	 0.26667	 0.0	 22.5	 22.5	 22.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19972	 0.304	 2.38	 0.0	 14	 14	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19973	 0.304	 2.38	 0.0	 14	 14	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19974	 0.043	 0.34	 0.0	 100	 100	 17.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21024	 21002	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.07397	 0.0	 1	 -30.0	 30.0;
	21004	 21012	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	21004	 21071	 0.222	 5.589	 0.0	 6	 6	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	21302	 21371	 0.006	 0.173	 0.0	 199	 199	 33.25	 1.0	 0.0	 1	 -30.0	 30.0;
	21302	 21372	 0.008	 0.235	 0.0	 146	 146	 24.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21404	 21402	 0.088	 1.484	 0.0	 23	 23	 5.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	21414	 21412	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	21414	 21412	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	21614	 21601	 0.14	 1.49345	 0.0	 23	 23	 5.0	 1.07076	 0.0	 1	 -30.0	 30.0;
	21864	 21801	 0.12	 2.0	 0.0	 17	 17	 5.0	 1.07076	 0.0	 1	 -30.0	 30.0;
	21824	 21802	 0.06	 1.0	 0.0	 34	 34	 10.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	21811	 21873	 0.1	 3.0	 0.0	 11	 11	 2.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21812	 21871	 0.111	 2.794	 0.0	 1.8	 1.8	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21812	 21872	 0.253	 2.0	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21844	 21822	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	21854	 68230	 0.02857	 0.50476	 0.0	 21.0	 21.0	 21.0	 1.06211	 0.0	 1	 -30.0	 30.0;
	22224	 22201	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	22204	 22222	 0.0333	 0.6658	 0.0	 51	 51	 15.0	 1.06	 0.0	 1	 -30.0	 30.0;
	22204	 22242	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	22204	 22282	 0.044	 0.742	 0.0	 46	 46	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	22232	 22211	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	22234	 22211	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	22244	 22215	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	22215	 22278	 0.036	 1.071	 0.0	 32	 32	 5.6	 1.0	 0.0	 1	 -30.0	 30.0;
	22221	 22273	 0.044	 1.333	 0.0	 25	 25	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22252	 22275	 0.044	 1.118	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22254	 22262	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	22262	 22274	 0.028	 0.842	 0.0	 40	 40	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	22264	 22292	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	22271	 22276	 0.03	 0.861	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22302	 22371	 0.013	 0.095	 0.0	 360	 360	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22404	 22412	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.075	 0.0	 1	 -30.0	 30.0;
	22404	 22422	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.075	 0.0	 1	 -30.0	 30.0;
	22404	 22432	 0.088	 1.484	 0.0	 23	 23	 5.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	22412	 22471	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22422	 22472	 0.044	 1.118	 0.0	 30	 30	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22432	 22473	 0.044	 1.118	 0.0	 30	 30	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22610	 22671	 0.005	 0.2727	 0.0	 126	 126	 55.0	 1.05	 0.0	 1	 -30.0	 30.0;
	22610	 22672	 0.005	 0.2727	 0.0	 126	 126	 47.0	 1.05	 0.0	 1	 -30.0	 30.0;
	22804	 22802	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	22802	 22871	 0.281	 2.204	 0.0	 15	 15	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23614	 23611	 0.14	 1.4934	 0.0	 23	 23	 5.0	 1.08607	 0.0	 1	 -30.0	 30.0;
	23614	 23611	 0.14	 1.4934	 0.0	 23	 23	 5.0	 1.08607	 0.0	 1	 -30.0	 30.0;
	23612	 23621	 1.48	 7.6	 0.0	 4	 4	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	24002	 67066	 0.002	 0.11	 0.0	 313	 313	 88.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26703	 26773	 0.009	 0.328	 0.0	 105	 105	 23.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26703	 26774	 0.032	 1.203	 0.0	 28	 28	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26705	 26771	 0.007	 0.278	 0.0	 27.3	 27.3	 27.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26705	 26772	 0.032	 1.203	 0.0	 28	 28	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26709	 26711	 0.10133	 0.65892	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27004	 27002	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	27002	 27071	 0.844	 6.611	 0.0	 0.9	 0.9	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27281	 27204	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.954	 0.0	 1	 -30.0	 30.0;
	27302	 27371	 0.013	 0.329	 0.0	 104	 104	 15.3	 1.0	 0.0	 1	 -30.0	 30.0;
	27302	 27372	 0.035	 0.516	 0.0	 66	 66	 18.84	 1.0	 0.0	 1	 -30.0	 30.0;
	27302	 27374	 0.105	 1.548	 0.0	 22	 22	 6.28	 1.0	 0.0	 1	 -30.0	 30.0;
	27404	 27402	 0.088	 1.484	 0.0	 23	 23	 5.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	27404	 27412	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.07383	 0.0	 1	 -30.0	 30.0;
	27410	 27471	 0.0035	 0.1452	 0.0	 237	 237	 70.0	 1.05	 0.0	 1	 -30.0	 30.0;
	27410	 27472	 0.0035	 0.1469	 0.0	 234	 234	 70.0	 1.05	 0.0	 1	 -30.0	 30.0;
	27702	 27774	 0.04	 0.288	 0.0	 118	 118	 20.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27703	 27771	 0.018	 0.128	 0.0	 267	 267	 46.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27722	 27772	 0.067	 0.515	 0.0	 66	 66	 11.56	 1.0	 0.0	 1	 -30.0	 30.0;
	27722	 27773	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27804	 27812	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	27804	 27813	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	27813	 27871	 0.051	 1.515	 0.0	 22	 22	 4.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28002	 28071	 0.011	 0.333	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28204	 28202	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	28202	 28271	 0.057	 1.643	 0.0	 21	 21	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28804	 28812	 0.0167	 0.333	 0.0	 103	 103	 30.0	 1.03333	 0.0	 1	 -30.0	 30.0;
	28810	 28824	 0.006	 0.35	 0.0	 98	 98	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	28812	 28874	 0.006	 0.192	 0.0	 179	 179	 31.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28815	 0.0333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28871	 0.03	 0.861	 0.0	 40	 40	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28872	 0.012	 0.362	 0.0	 95	 95	 16.56	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28873	 0.009	 0.272	 0.0	 126	 126	 22.08	 1.0	 0.0	 1	 -30.0	 30.0;
	30820	 3081	 0.001	 0.0564	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 30821	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30821	 30820	 0.0005	 0.0514	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30820	 3091	 0.0001	 0.06	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30826	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30826	 30820	 0.0	 0.055	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31014	 31001	 0.14	 1.49345	 0.0	 23	 23	 5.0	 1.05227	 0.0	 1	 -30.0	 30.0;
	31014	 31001	 0.14	 1.49345	 0.0	 23	 23	 5.0	 1.05227	 0.0	 1	 -30.0	 30.0;
	31004	 31002	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	31002	 31071	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	31002	 31074	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	31011	 68171	 0.07	 2.113	 0.0	 16	 16	 2.84	 1.0	 0.0	 1	 -30.0	 30.0;
	32210	 32201	 0.0	 0.5	 0.0	 69	 69	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	32210	 32204	 0.007	 0.355	 0.0	 97	 97	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	32564	 32502	 0.0086	 0.12	 0.0	 286	 286	 63.0	 1.047	 0.0	 1	 -30.0	 30.0;
	32502	 32570	 0.014	 0.206	 0.0	 167	 167	 47.1	 1.0	 0.0	 1	 -30.0	 30.0;
	32502	 32578	 0.3	 3.0	 0.0	 11	 11	 2.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32514	 32532	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	32514	 68271	 0.0333	 0.667	 0.0	 51	 51	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	32524	 68263	 0.0333	 0.667	 0.0	 51	 51	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	32532	 32576	 0.06	 0.472	 0.0	 72	 72	 12.6	 1.0	 0.0	 1	 -30.0	 30.0;
	32532	 32577	 0.19	 1.5	 0.0	 22	 22	 4.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32534	 68262	 0.0333	 0.667	 0.0	 51	 51	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	32542	 68283	 0.3	 3.0	 0.0	 11	 11	 2.0	 1.0	 0.0	 1	 -30.0	 30.0;
	33014	 33002	 0.034	 0.9728	 0.0	 35	 35	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	33002	 33071	 0.165	 1.293	 0.0	 26	 26	 4.6	 1.0	 0.0	 1	 -30.0	 30.0;
	33034	 33012	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.075	 0.0	 1	 -30.0	 30.0;
	33012	 33072	 0.02	 0.508	 0.0	 67	 67	 9.9	 1.0	 0.0	 1	 -30.0	 30.0;
	33902	 33971	 0.008	 0.059	 0.0	 101.18	 101.18	 101.18	 1.0	 0.0	 1	 -30.0	 30.0;
	35004	 35002	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	35002	 35071	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35804	 35802	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	35802	 35871	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	35802	 35872	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	35802	 35873	 0.211	 1.653	 0.0	 20	 20	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	35804	 35813	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.025	 0.0	 1	 -30.0	 30.0;
	35804	 35815	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	35812	 35875	 0.009	 0.282	 0.0	 122	 122	 21.24	 1.0	 0.0	 1	 -30.0	 30.0;
	35813	 35876	 0.014	 0.421	 0.0	 81	 81	 14.4	 1.0	 0.0	 1	 -30.0	 30.0;
	35814	 35822	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.07381	 0.0	 1	 -30.0	 30.0;
	35815	 35877	 0.033	 1.0	 0.0	 34	 34	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35862	 35818	 0.0116	 0.45	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36202	 36271	 0.005	 0.201	 0.0	 171	 171	 37.8	 1.0	 0.0	 1	 -30.0	 30.0;
	36202	 36272	 0.01	 0.361	 0.0	 95	 95	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36412	 36471	 0.043	 0.34	 0.0	 100	 100	 17.5	 1.0	 0.0	 1	 -30.0	 30.0;
	36412	 68306	 0.06	 0.472	 0.0	 72	 72	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	36422	 36476	 0.046	 0.354	 0.0	 96	 96	 17.35	 1.0	 0.0	 1	 -30.0	 30.0;
	36452	 36472	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36462	 36473	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36462	 68307	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36482	 36474	 0.048	 1.805	 0.0	 19	 19	 4.2	 1.0	 0.0	 1	 -30.0	 30.0;
	36492	 36475	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38004	 38002	 0.088	 1.484	 0.0	 23	 23	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38002	 38071	 0.422	 3.306	 0.0	 10	 10	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	38014	 38012	 0.0095	 0.2335	 0.0	 147	 147	 20.0	 1.0732	 0.0	 1	 -30.0	 30.0;
	38214	 38201	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38214	 38201	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38203	 38202	 0.038	 0.934	 0.0	 36	 36	 20.0	 1.0768	 0.0	 1	 -30.0	 30.0;
	38244	 38211	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38254	 38212	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	38212	 38271	 0.017	 0.492	 0.0	 70	 70	 12.25	 1.0	 0.0	 1	 -30.0	 30.0;
	38254	 38213	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	38213	 38272	 0.038	 1.095	 0.0	 31	 31	 5.25	 1.0	 0.0	 1	 -30.0	 30.0;
	38215	 38273	 0.024	 0.689	 0.0	 50	 50	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	38284	 38215	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.075	 0.0	 1	 -30.0	 30.0;
	38233	 38232	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38264	 38241	 0.14	 1.5	 0.0	 22	 22	 5.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38804	 38802	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.03691	 0.0	 1	 -30.0	 30.0;
	38802	 38870	 0.028	 0.216	 0.0	 158	 158	 27.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38802	 38871	 0.019	 0.722	 0.0	 47	 47	 10.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38804	 38812	 0.015	 0.333	 0.0	 103	 103	 30.0	 1.04	 0.0	 1	 -30.0	 30.0;
	39670	 39675	 0.002	 0.1088	 0.0	 317	 317	 125.0	 1.02769	 0.0	 1	 -30.0	 30.0;
	40404	 40412	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	40412	 40471	 0.101	 0.793	 0.0	 43	 43	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40771	 0.003	 0.1	 0.0	 345	 345	 59.8	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40772	 0.009	 0.256	 0.0	 134	 134	 23.4	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40773	 0.046	 0.33	 0.0	 103	 103	 18.2	 1.0	 0.0	 1	 -30.0	 30.0;
	42004	 42001	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	42202	 42271	 0.032	 1.203	 0.0	 6.3	 6.3	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	42214	 42212	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	42604	 42602	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42672	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42673	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42674	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	43604	 43602	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	43602	 43671	 0.101	 0.793	 0.0	 43	 43	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	43602	 43672	 0.304	 2.38	 0.0	 14	 14	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	43724	 43712	 0.0111	 0.2222	 0.0	 155	 155	 45.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	43712	 43774	 0.019	 0.149	 0.0	 229	 229	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44814	 44812	 0.038	 0.934	 0.0	 36	 36	 10.0	 1.07383	 0.0	 1	 -30.0	 30.0;
	46854	 46801	 0.14	 1.5	 0.0	 22	 22	 5.0	 0.99337	 0.0	 1	 -30.0	 30.0;
	46854	 46801	 0.14	 1.5	 0.0	 22	 22	 5.0	 0.99337	 0.0	 1	 -30.0	 30.0;
	46801	 46875	 0.25	 2.0	 0.0	 17	 17	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46844	 46802	 0.0	 0.935	 0.0	 10.0	 10.0	 10.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	46802	 46870	 0.152	 1.19	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46834	 46812	 0.0	 0.588	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46812	 46874	 0.045	 0.343	 0.0	 99	 99	 17.35	 1.0	 0.0	 1	 -30.0	 30.0;
	46824	 46822	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	46822	 46873	 0.014	 0.429	 0.0	 80	 80	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47871	 0.004	 0.103	 0.0	 334	 334	 56.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47873	 0.029	 0.821	 0.0	 42	 42	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47874	 0.008	 0.219	 0.0	 157	 157	 26.25	 1.0	 0.0	 1	 -30.0	 30.0;
	47902	 47872	 0.007	 0.193	 0.0	 178	 178	 29.75	 1.0	 0.0	 1	 -30.0	 30.0;
	49514	 49502	 0.0167	 0.333	 0.0	 103	 103	 30.0	 1.06667	 0.0	 1	 -30.0	 30.0;
	49524	 49512	 0.0	 0.3	 0.0	 115	 115	 40.0	 1.074	 0.0	 1	 -30.0	 30.0;
	49512	 49571	 0.017	 0.132	 0.0	 259	 259	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49604	 49613	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.075	 0.0	 1	 -30.0	 30.0;
	49613	 49672	 0.057	 1.643	 0.0	 21	 21	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49814	 49802	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49902	 49971	 0.02	 0.157	 0.0	 218	 218	 36.8	 1.0	 0.0	 1	 -30.0	 30.0;
	49902	 49973	 0.101	 0.793	 0.0	 43	 43	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49932	 49976	 0.076	 0.595	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49942	 49975	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49952	 49980	 0.304	 2.38	 0.0	 14	 14	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49962	 49974	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49982	 49972	 0.304	 2.38	 0.0	 2.5	 2.5	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	50014	 50012	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	50012	 50071	 0.025	 0.621	 0.0	 55	 55	 8.1	 1.0	 0.0	 1	 -30.0	 30.0;
	51410	 51472	 0.0035	 0.145	 0.0	 238	 238	 70.0	 1.05	 0.0	 1	 -30.0	 30.0;
	52234	 52201	 0.14	 1.5	 0.0	 22	 22	 5.0	 1.08107	 0.0	 1	 -30.0	 30.0;
	52204	 52212	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.075	 0.0	 1	 -30.0	 30.0;
	52212	 52271	 0.014	 0.425	 0.0	 81	 81	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52604	 52602	 0.088	 1.484	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	52602	 52671	 0.101	 3.03	 0.0	 11	 11	 1.98	 1.0	 0.0	 1	 -30.0	 30.0;
	52602	 52677	 0.074	 1.863	 0.0	 18	 18	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	52610	 52614	 0.0	 0.338	 0.0	 102	 102	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52615	 52612	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	52612	 52673	 0.024	 0.689	 0.0	 50	 50	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	52634	 52632	 0.015	 0.33	 0.0	 104	 104	 30.0	 1.07397	 0.0	 1	 -30.0	 30.0;
	52632	 52676	 0.01	 0.287	 0.0	 120	 120	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52644	 52642	 0.015	 0.33	 0.0	 104	 104	 30.0	 1.07397	 0.0	 1	 -30.0	 30.0;
	52642	 52675	 0.03	 0.229	 0.0	 149	 149	 26.02	 1.0	 0.0	 1	 -30.0	 30.0;
	52702	 52700	 0.015	 0.117	 0.0	 292	 292	 51.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52705	 52702	 0.01489	 0.2217	 0.0	 45.0	 45.0	 45.0	 1.06	 0.0	 1	 -30.0	 30.0;
	52705	 52712	 0.0	 0.934	 0.0	 36	 36	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	52712	 52778	 0.07	 1.032	 0.0	 33	 33	 9.42	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52772	 0.03	 0.229	 0.0	 149	 149	 26.02	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52773	 0.067	 0.515	 0.0	 66	 66	 11.56	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52774	 0.257	 1.983	 0.0	 17	 17	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52794	 52732	 0.0074	 0.214	 0.0	 161	 161	 35.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	52804	 52802	 0.038	 0.934	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52812	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52813	 0.025	 0.6	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52814	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52815	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52816	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52817	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52812	 52873	 0.042	 1.263	 0.0	 27	 27	 4.8	 1.0	 0.0	 1	 -30.0	 30.0;
	52813	 52871	 0.011	 0.329	 0.0	 104	 104	 18.4	 1.0	 0.0	 1	 -30.0	 30.0;
	52814	 52875	 0.037	 0.931	 0.0	 37	 37	 5.4	 1.0	 0.0	 1	 -30.0	 30.0;
	52815	 52876	 0.111	 2.794	 0.0	 12	 12	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	52816	 52872	 0.028	 0.699	 0.0	 49	 49	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	52817	 52874	 0.152	 1.2	 0.0	 28	 28	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52817	 52878	 0.077	 0.601	 0.0	 56	 56	 9.9	 1.0	 0.0	 1	 -30.0	 30.0;
	53014	 53002	 0.06	 0.9982	 0.0	 34	 34	 10.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	53034	 53042	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.0619	 0.0	 1	 -30.0	 30.0;
	53034	 53052	 0.03333	 0.66583	 0.0	 51	 51	 15.0	 1.05104	 0.0	 1	 -30.0	 30.0;
	53204	 53201	 0.088	 1.0	 0.0	 34	 34	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	53404	 53401	 0.14	 2.2	 0.0	 15	 15	 5.0	 1.026	 0.0	 1	 -30.0	 30.0;
	53404	 53402	 0.088	 1.484	 0.0	 23	 23	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	53402	 53472	 0.048	 1.805	 0.0	 19	 19	 4.2	 1.0	 0.0	 1	 -30.0	 30.0;
	53404	 53412	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	53412	 53471	 0.028	 0.842	 0.0	 40	 40	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	53604	 53612	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	53604	 53615	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	53604	 53616	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	53612	 53672	 0.032	 0.947	 0.0	 36	 36	 6.4	 1.0	 0.0	 1	 -30.0	 30.0;
	53624	 53613	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	53613	 53673	 0.012	 0.357	 0.0	 96	 96	 16.8	 1.0	 0.0	 1	 -30.0	 30.0;
	53615	 53671	 0.033	 1.0	 0.0	 34	 34	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53616	 53674	 0.017	 0.558	 0.0	 61	 61	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53801	 53802	 0.1	 1.0	 0.0	 34	 34	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53804	 53801	 0.1	 1.0	 0.0	 34	 34	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53802	 53871	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54414	 54401	 0.0333	 0.667	 0.0	 51	 51	 15.0	 1.06605	 0.0	 1	 -30.0	 30.0;
	54414	 54401	 0.0333	 0.667	 0.0	 51	 51	 15.0	 1.04463	 0.0	 1	 -30.0	 30.0;
	54424	 54402	 0.14	 1.5	 0.0	 22	 22	 5.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	54424	 54402	 0.14	 1.5	 0.0	 22	 22	 5.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	54411	 68413	 0.0	 2.857	 0.0	 12	 12	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	54411	 68414	 0.0	 2.857	 0.0	 12	 12	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	54424	 54412	 0.0333	 0.667	 0.0	 51	 51	 15.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	54425	 54471	 0.044	 1.333	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	54426	 54472	 0.101	 0.793	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	54426	 68408	 0.083	 0.647	 0.0	 52	 52	 9.2	 1.0	 0.0	 1	 -30.0	 30.0;
	54640	 54630	 0.0	 0.14	 0.0	 246	 246	 246	 1.045	 0.0	 1	 -30.0	 30.0;
	55004	 55001	 0.14	 1.5	 0.0	 22	 22	 5.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	55001	 68325	 0.0	 2.857	 0.0	 12	 12	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	55004	 55012	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.075	 0.0	 1	 -30.0	 30.0;
	55004	 55013	 0.02	 0.48	 0.0	 25.0	 25.0	 25.0	 1.075	 0.0	 1	 -30.0	 30.0;
	55004	 55014	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.075	 0.0	 1	 -30.0	 30.0;
	55012	 55071	 0.016	 0.399	 0.0	 86	 86	 12.6	 1.0	 0.0	 1	 -30.0	 30.0;
	55013	 55072	 0.008	 0.235	 0.0	 146	 146	 24.5	 1.0	 0.0	 1	 -30.0	 30.0;
	55014	 55073	 0.029	 0.821	 0.0	 42	 42	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70010	 70030	 0.0039	 0.2464	 0.0	 90.0	 90.0	 90.0	 0.98333	 0.0	 1	 -30.0	 30.0;
	70311	 70330	 0.0039	 0.2464	 0.0	 90.0	 90.0	 90.0	 1.01673	 0.0	 1	 -30.0	 30.0;
	70312	 70330	 0.0039	 0.2473	 0.0	 90.0	 90.0	 90.0	 0.9834	 0.0	 1	 -30.0	 30.0;
	70520	 70504	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.04	 0.0	 0	 -30.0	 30.0;
	70520	 70505	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.04	 0.0	 0	 -30.0	 30.0;
	70520	 70506	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.06	 0.0	 0	 -30.0	 30.0;
	70510	 70507	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.06	 0.0	 0	 -30.0	 30.0;
	70510	 70508	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.06	 0.0	 0	 -30.0	 30.0;
	70510	 70516	 0.0037	 0.13259	 0.0	 135.0	 135.0	 135.0	 1.045	 0.0	 1	 -30.0	 30.0;
	70510	 70580	 0.0088	 0.214	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70510	 70520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.0166	 0.0	 0	 -30.0	 30.0;
	70520	 70562	 0.0018	 0.2059	 0.0	 167	 167	 167	 1.0	 0.0	 0	 -30.0	 30.0;
	70562	 70510	 0.0	 0.128	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 0	 -30.0	 30.0;
	70510	 70520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 0.99997	 0.0	 1	 -30.0	 30.0;
	70520	 70561	 0.0018	 0.2092	 0.0	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	70561	 70510	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70520	 70513	 0.0023	 0.08157	 0.0	 217.0	 217.0	 217.0	 1.04	 0.0	 1	 -30.0	 30.0;
	70520	 70514	 0.0023	 0.08157	 0.0	 217.0	 217.0	 217.0	 1.04	 0.0	 1	 -30.0	 30.0;
	70520	 70515	 0.002	 0.0712	 0.0	 250.0	 250.0	 250.0	 1.04	 0.0	 1	 -30.0	 30.0;
	71011	 71031	 0.0065	 0.2893	 0.0	 60.0	 60.0	 60.0	 0.99963	 0.0	 1	 -30.0	 30.0;
	71011	 71032	 0.0039	 0.2447	 0.0	 90.0	 90.0	 90.0	 0.99657	 0.0	 1	 -30.0	 30.0;
	71012	 71031	 0.0065	 0.2867	 0.0	 60.0	 60.0	 60.0	 0.99963	 0.0	 1	 -30.0	 30.0;
	71012	 71032	 0.0039	 0.2463	 0.0	 90.0	 90.0	 90.0	 0.99657	 0.0	 1	 -30.0	 30.0;
	71511	 71530	 0.0171	 0.4133	 0.0	 30.0	 30.0	 30.0	 1.012	 0.0	 1	 -30.0	 30.0;
	71511	 71530	 0.019	 0.414	 0.0	 30.0	 30.0	 30.0	 1.012	 0.0	 1	 -30.0	 30.0;
	71512	 71530	 0.019	 0.4167	 0.0	 30.0	 30.0	 30.0	 1.012	 0.0	 1	 -30.0	 30.0;
	71512	 71530	 0.019	 0.415	 0.0	 30.0	 30.0	 30.0	 1.012	 0.0	 1	 -30.0	 30.0;
	72511	 72530	 0.0037	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	72512	 72530	 0.0038	 0.2413	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	74011	 74030	 0.0039	 0.248	 0.0	 90.0	 90.0	 90.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	74012	 74030	 0.0039	 0.248	 0.0	 90.0	 90.0	 90.0	 1.01323	 0.0	 1	 -30.0	 30.0;
	74511	 74520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 1	 -30.0	 30.0;
	74520	 74561	 0.0014	 0.2236	 0.0	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	74561	 74511	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74511	 74520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 1	 -30.0	 30.0;
	74520	 74562	 0.0014	 0.2236	 0.0	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	74562	 74511	 0.0	 0.1449	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74512	 74520	 0.0018	 0.0656	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 1	 -30.0	 30.0;
	74520	 74563	 0.0018	 0.2375	 0.0	 145	 145	 145	 1.0	 0.0	 1	 -30.0	 30.0;
	74563	 74512	 0.0	 0.1593	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74711	 74730	 0.0037	 0.2422	 0.0	 90.0	 90.0	 90.0	 1.01664	 0.0	 1	 -30.0	 30.0;
	74712	 74730	 0.0038	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.01664	 0.0	 1	 -30.0	 30.0;
	75010	 75030	 0.0074	 0.2512	 0.0	 60.0	 60.0	 60.0	 0.9929	 0.0	 1	 -30.0	 30.0;
	75010	 75030	 0.0075	 0.2508	 0.0	 60.0	 60.0	 60.0	 0.9786	 0.0	 1	 -30.0	 30.0;
	75510	 75508	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75510	 75515	 0.00302	 0.07574	 0.0	 175.0	 175.0	 175.0	 1.05	 0.0	 1	 -30.0	 30.0;
	75510	 75530	 0.0087	 0.2559	 0.0	 90.0	 90.0	 90.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	75510	 75530	 0.0087	 0.2573	 0.0	 90.0	 90.0	 90.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	75510	 75520	 0.0018	 0.0609	 0.0	 240.0	 240.0	 240.0	 1.0169	 0.0	 1	 -30.0	 30.0;
	75520	 75561	 0.0018	 0.1273	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75561	 75510	 0.0	 0.057	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75510	 75520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.0169	 0.0	 1	 -30.0	 30.0;
	75520	 75562	 0.0014	 0.2236	 0.0	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	75562	 75510	 0.0	 0.1449	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75520	 75516	 0.00178	 0.05187	 0.0	 300.0	 300.0	 300.0	 1.03	 0.0	 1	 -30.0	 30.0;
	75810	 75830	 0.0074	 0.2515	 0.0	 60.0	 60.0	 60.0	 1.01659	 0.0	 1	 -30.0	 30.0;
	75810	 75830	 0.0074	 0.2508	 0.0	 60.0	 60.0	 60.0	 1.01659	 0.0	 1	 -30.0	 30.0;
	76011	 76031	 0.0091	 0.1953	 0.0	 75.0	 75.0	 75.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	76012	 76031	 0.0091	 0.1967	 0.0	 75.0	 75.0	 75.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	76511	 76532	 0.004	 0.2403	 0.0	 90.0	 90.0	 90.0	 0.99997	 0.0	 1	 -30.0	 30.0;
	76512	 76532	 0.0039	 0.2461	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76513	 76531	 0.0119	 0.3607	 0.0	 60.0	 60.0	 60.0	 0.99937	 0.0	 1	 -30.0	 30.0;
	76514	 76531	 0.0119	 0.3658	 0.0	 60.0	 60.0	 60.0	 0.98307	 0.0	 1	 -30.0	 30.0;
	77010	 77030	 0.0061	 0.2423	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	77010	 77030	 0.0061	 0.2426	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	77510	 77530	 0.0087	 0.2566	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	77510	 77530	 0.0087	 0.2599	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	78511	 78530	 0.0125	 0.2733	 0.0	 45.0	 45.0	 45.0	 0.99967	 0.0	 1	 -30.0	 30.0;
	78512	 78530	 0.0123	 0.2738	 0.0	 45.0	 45.0	 45.0	 0.99967	 0.0	 1	 -30.0	 30.0;
	79015	 79010	 0.00197	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.0	 -1.806	 1	 -30.0	 30.0;
	79010	 79030	 0.0126	 0.272	 0.0	 45.0	 45.0	 45.0	 0.98323	 0.0	 1	 -30.0	 30.0;
	79010	 79030	 0.0126	 0.2733	 0.0	 45.0	 45.0	 45.0	 0.98323	 0.0	 1	 -30.0	 30.0;
	79010	 79030	 0.0078	 0.2512	 0.0	 60.0	 60.0	 60.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	79016	 79015	 0.0	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.02694	 0.0	 1	 -30.0	 30.0;
	80011	 80030	 0.0076	 0.2533	 0.0	 45.0	 45.0	 45.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	80012	 80030	 0.0076	 0.2549	 0.0	 45.0	 45.0	 45.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	80511	 80531	 0.0119	 0.2692	 0.0	 60.0	 60.0	 60.0	 1.00477	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0018	 0.0591	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	81020	 81061	 0.0018	 0.1261	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81061	 81010	 0.0	 0.056	 0.0	 45.0	 45.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0018	 0.0591	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	81020	 81062	 0.0018	 0.1261	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81062	 81010	 0.0	 0.056	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.02	 0.0	 1	 -30.0	 30.0;
	81020	 81063	 0.0014	 0.2236	 0.0	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	81063	 81010	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81510	 81520	 0.0018	 0.0607	 0.0	 240.0	 240.0	 240.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	81520	 81562	 0.0018	 0.1317	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81562	 81510	 0.0	 0.057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81510	 81520	 0.0018	 0.0609	 0.0	 240.0	 240.0	 240.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	81520	 81561	 0.0018	 0.1273	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81561	 81510	 0.0	 0.057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81810	 81830	 0.0039	 0.2461	 0.0	 90.0	 90.0	 90.0	 1.02986	 0.0	 1	 -30.0	 30.0;
	82001	 82011	 0.01508	 0.34728	 0.0	 40.0	 40.0	 40.0	 1.06	 0.0	 0	 -30.0	 30.0;
	82020	 82001	 0.0007	 0.0488	 0.0	 707	 707	 707	 1.05	 0.0	 1	 -30.0	 30.0;
	82002	 82012	 0.01508	 0.35287	 0.0	 40.0	 40.0	 40.0	 1.06	 0.0	 0	 -30.0	 30.0;
	82020	 82002	 0.0007	 0.0488	 0.0	 340.0	 340.0	 340.0	 1.05	 0.0	 1	 -30.0	 30.0;
	82020	 82003	 0.0	 0.1635	 0.0	 110.0	 211	 211	 1.0	 0.0	 0	 -30.0	 30.0;
	82003	 82004	 0.0	 0.304	 0.0	 55.0	 113	 113	 1.0	 0.0	 0	 -30.0	 30.0;
	82004	 82020	 0.0	 0.1635	 0.0	 55.0	 211	 211	 1.0	 0.0	 0	 -30.0	 30.0;
	82511	 82530	 0.0111	 0.271	 0.0	 60.0	 60.0	 60.0	 0.99963	 0.0	 1	 -30.0	 30.0;
	82512	 82530	 0.0111	 0.2715	 0.0	 60.0	 60.0	 60.0	 0.99963	 0.0	 1	 -30.0	 30.0;
	83011	 83030	 0.0116	 0.2778	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	83012	 83030	 0.0116	 0.2771	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	83510	 83530	 0.0125	 0.2809	 0.0	 45.0	 45.0	 45.0	 0.98857	 0.0	 1	 -30.0	 30.0;
	83510	 83530	 0.0122	 0.2764	 0.0	 45.0	 45.0	 45.0	 0.98857	 0.0	 1	 -30.0	 30.0;
	84011	 84030	 0.0087	 0.254	 0.0	 90.0	 90.0	 90.0	 0.99937	 0.0	 1	 -30.0	 30.0;
	84012	 84030	 0.0086	 0.2569	 0.0	 90.0	 90.0	 90.0	 0.99937	 0.0	 1	 -30.0	 30.0;
	84411	 84430	 0.0076	 0.254	 0.0	 45.0	 45.0	 45.0	 1.01659	 0.0	 1	 -30.0	 30.0;
	84412	 84430	 0.0076	 0.2533	 0.0	 45.0	 45.0	 45.0	 1.01659	 0.0	 1	 -30.0	 30.0;
	84511	 84530	 0.0126	 0.2738	 0.0	 45.0	 45.0	 45.0	 0.98323	 0.0	 1	 -30.0	 30.0;
	84512	 84530	 0.0128	 0.28	 0.0	 45.0	 45.0	 45.0	 0.98323	 0.0	 1	 -30.0	 30.0;
	85510	 85530	 0.0039	 0.2502	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85510	 85530	 0.0039	 0.2502	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86220	 86280	 0.0	 0.0701	 0.0	 492	 492	 492	 1.0	 0.0	 1	 -30.0	 30.0;
	86220	 86280	 0.0	 0.0701	 0.0	 492	 492	 492	 1.0	 0.0	 1	 -30.0	 30.0;
	86311	 86330	 0.0075	 0.2505	 0.0	 60.0	 60.0	 60.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	86312	 86330	 0.0073	 0.25	 0.0	 60.0	 60.0	 60.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	86511	 86530	 0.0038	 0.2427	 0.0	 90.0	 90.0	 90.0	 0.98816	 0.0	 1	 -30.0	 30.0;
	86512	 86530	 0.0038	 0.2419	 0.0	 90.0	 90.0	 90.0	 0.98819	 0.0	 1	 -30.0	 30.0;
	87510	 87530	 0.0039	 0.2481	 0.0	 90.0	 90.0	 90.0	 0.97993	 0.0	 1	 -30.0	 30.0;
	87510	 87530	 0.0039	 0.249	 0.0	 90.0	 90.0	 90.0	 0.97993	 0.0	 1	 -30.0	 30.0;
	88011	 88030	 0.0087	 0.2549	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	88012	 88030	 0.0046	 0.2402	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	88511	 88530	 0.0087	 0.2576	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	88512	 88530	 0.0087	 0.2533	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	89210	 89201	 0.0035	 0.16	 0.0	 100.0	 100.0	 100.0	 0.91	 0.0	 1	 -30.0	 30.0;
	89201	 89232	 0.0	 0.1	 0.0	 52.0	 52.0	 52.0	 1.1	 0.0	 1	 -30.0	 30.0;
	89311	 89330	 0.0039	 0.247	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89312	 89330	 0.0039	 0.2471	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89515	 89510	 0.00197	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.0	 -7.968	 1	 -30.0	 30.0;
	89510	 89530	 0.0076	 0.2522	 0.0	 45.0	 45.0	 45.0	 1.01669	 0.0	 1	 -30.0	 30.0;
	89510	 89530	 0.0076	 0.2516	 0.0	 45.0	 45.0	 45.0	 1.01669	 0.0	 1	 -30.0	 30.0;
	89516	 89515	 0.0	 0.0213	 0.0	 125.0	 125.0	 125.0	 0.96035	 0.0	 1	 -30.0	 30.0;
	90011	 90020	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.03343	 0.0	 1	 -30.0	 30.0;
	90020	 90061	 0.0018	 0.2092	 0.0	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	90061	 90011	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90011	 90020	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.03343	 0.0	 1	 -30.0	 30.0;
	90020	 90062	 0.0018	 0.2092	 0.0	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	90062	 90011	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90012	 90020	 0.0018	 0.0656	 0.0	 240.0	 240.0	 240.0	 1.03343	 0.0	 1	 -30.0	 30.0;
	90020	 90063	 0.0018	 0.2375	 0.0	 145	 145	 145	 1.0	 0.0	 1	 -30.0	 30.0;
	90063	 90012	 0.0	 0.1575	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90310	 90320	 0.0014	 0.0639	 0.0	 240.0	 264.0	 240.0	 1.0501	 0.0	 1	 -30.0	 30.0;
	90320	 90361	 0.0014	 0.2236	 0.0	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	90361	 90310	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90511	 90530	 0.0039	 0.2481	 0.0	 90.0	 90.0	 90.0	 0.99999	 0.0	 1	 -30.0	 30.0;
	90512	 90530	 0.0039	 0.2488	 0.0	 90.0	 90.0	 90.0	 0.99999	 0.0	 1	 -30.0	 30.0;
	91011	 91031	 0.0063	 0.1671	 0.0	 75.0	 75.0	 75.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	91012	 91032	 0.0063	 0.1659	 0.0	 75.0	 75.0	 75.0	 1.01663	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Line Capacity Model:         ub
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    110 -    11.51
% INFO    : SYNC   20  -     0.00
% INFO    : COW    29  -    17.98
% INFO    : NG     203 -    70.52
% INFO    : 
% INFO    : === Generator Active Cost Stat Model Notes ===
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.537327129082 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12116829332 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.950220639822 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00125896758 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.23022065612 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.11622256584 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08406705174 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12426912074 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.762035342979 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.32913925838 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06606659274 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.34919516577 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.848855369857 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1911376778 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.864137784147 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.60335849166 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.60520397591 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.15489358495 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.972999199056 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.09351248996 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.19693844519 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.43333124211 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01727741189 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.3731738538 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.43430639268 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.660730953456 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.6555924098 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.723925164 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08192016663 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.16152031928 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.11108547249 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.413376230789 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.758703613933 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.45985892996 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.94311036038 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.994324206077 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.671334630887 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.89959617017 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1594420139 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.10972672853 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.41269400691 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.91584782929 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.87112055313 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.46055809877 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.7831885817 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.795650485061 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.96362669398 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.87123430746 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.76726717536 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.843894002148 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.787371494951 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.892153096373 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.16087619031 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.932967992625 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.791028714446 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08047100222 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.79102899756 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.55067901084 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.92032717385 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.952498646437 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.06540528338 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.740013339222 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.81715254403 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.45608878897 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.884467606995 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0341663819 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.04820991929 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.25465998598 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.23980704921 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.25167487066 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12070036748 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.655692738317 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.999111062566 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02908391712 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.37321639834 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0973614539 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.815573727164 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07788385333 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.955402700943 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 5.86836373947 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00454799601 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01973267862 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.993316647348 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.27760960191 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.44591507273 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.15776982009 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.38657802607 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.11796980195 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.21549604186 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.87268351163 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.16913787264 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.61826983226 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.36217672076 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13016924842 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.922014974647 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.684059623764 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.87154582903 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.888059608134 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.691225126602 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15322276935 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.9462406338 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15489164347 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.44521914387 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.85193292696 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.40545222966 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.02089802276 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.3699364269 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.36682604565 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.2904565735 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.979178301303 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.951591681544 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.35383248621 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02838954484 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.39369447181 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.14298977608 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21496701286 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.802608997185 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.48125468702 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.566539435287 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.639473946004 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.06481023061 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.29858398032 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.51959344336 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.10439225008 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.04118069214 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.806854367537 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.89619454585 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.927871550951 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.892574543102 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.45509894282 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.55362571161 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.04559625615 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.05386198405 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.882767115536 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.798270907961 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13324113561 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.96881971321 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.55133550054 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.60103973963 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.43593199043 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.701072636645 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.27745269592 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.23846916887 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.752379233451 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.9239645806 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1859244979 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.81121252212 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.618844603227 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.37797187121 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.16137922199 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21849355657 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21315098711 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.73881634362 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.65697598411 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.0524013837 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.02513567154 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.20506295671 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11878679847 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.844605437608 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.42902652706 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.79588140966 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.937127020442 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1380664467 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15132231976 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.765704892447 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.19320051711 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.92831088191 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.09784864761 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.923441548983 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21029869988 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07393761812 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.671174204483 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.08597063909 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.434828052535 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.26488950029 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14941162915 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.833194984966 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.26028567242 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.09674280154 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.692508953878 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.33203151777 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.06591033019 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.78201455648 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.39300321562 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.25067163128 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.027507894 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.631275172172 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.968006585569 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.30327638615 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.724124359053 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.38686695309 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.75201095033 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.33979520668 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.835668502473 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.09729248507 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.742296334108 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06275198424 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.596806617086 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.68774915259 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.0495729776 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.06534280985 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.37918926623 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.67767457416 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08848157453 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.22726404879 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10766956462 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.963111507112 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.94865363596 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21910473214 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.668570495309 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.53202520644 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.15701535135 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.26967219698 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.8869740777 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.09422837777 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.69571247505 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.54373988124 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.848387479624 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06390552299 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.56600699131 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.918358853865 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.872396310057 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.30645267571 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15320042887 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.45946784702 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.6382719057 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.721385624877 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.946437016548 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.827758846404 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.26806866602 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.16199353804 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.70595409827 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02304133366 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.774888622888 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.361590627217 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.24345617653 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.962378807923 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.0098366552 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.45816375469 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.17748455639 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.931794203904 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.882764160308 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.91348116884 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.63193017667 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.806758530761 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.998053629148 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.98768339246 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.8916101404 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13860090838 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0040060466 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14037195217 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.82262102432 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.28490493393 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.806607909622 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14166631968 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.17905267838 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.38441308686 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.72461494761 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.49290861334 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08102330729 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.19342243478 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02907290739 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.16991236805 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.23267483643 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1628790182 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.2420532805 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.35540388557 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.15181838688 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13065312904 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.436677325494 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.970933540354 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.48162563509 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.48887936389 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.32961498047 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.36400063662 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.9588709193 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02186195805 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.797628218322 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.966078252515 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03278805351 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.38632292939 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.38258910216 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.921018049894 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.54420777342 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.41531264076 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.30137693103 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.23105691969 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.12636792156 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.695710452854 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10616577329 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0034959589 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.737887000376 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.780547019092 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13057131574 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.46099886466 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00157017677 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01257678852 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.41880732785 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.04079922879 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.933500720976 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.985503582376 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.29674836162 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12700808104 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15010113271 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15045914726 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.33720062943 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0433072727 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.55930327155 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.95591565751 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.9766525203 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.691510552741 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11486920533 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0920275494 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.83745035119 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.94506381438 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.12234243305 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.69914521863 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.816229738927 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13626528301 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10630887974 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.618801442763 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.29737623437 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.906715083726 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.959369191097 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.09795664089 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.18809474926 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02972884708 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.24251504206 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.681491365537 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.19333340924 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.50107858755 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.764874483817 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.18600619938 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.927592405405 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.35640654763 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.64898526239 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.37133898396 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.914591832142 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.991377989506 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.17269852635 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.681362031335 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.05071536409 0
% INFO    : 
% INFO    : === Line Capacity UB Model Notes ===
% INFO    : Updated Thermal Rating: on line 12-25404 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3604
% INFO    : Updated Thermal Rating: on line 12-25404 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3287
% INFO    : Updated Thermal Rating: on line 12-46504 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 1149
% INFO    : Updated Thermal Rating: on line 12-46504 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 1338
% INFO    : Updated Thermal Rating: on line 1341-3581 : Rate A, Rate B, Rate C , 166.0, 166.0, 182.6 -> 143
% INFO    : Updated Thermal Rating: on line 1602-5142 : Rate A, Rate B, Rate C , 534.0, 534.0, 587.4 -> 405
% INFO    : Updated Thermal Rating: on line 1642-4522 : Rate A, Rate B, Rate C , 534.0, 534.0, 587.4 -> 446
% INFO    : Updated Thermal Rating: on line 1661-16662 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3452
% INFO    : Updated Thermal Rating: on line 1701-1981 : Rate A, Rate B, Rate C , 219.0, 219.0, 240.9 -> 170
% INFO    : Updated Thermal Rating: on line 1701-5041 : Rate B, Rate C , 221.0, 243.1 -> 181
% INFO    : Updated Thermal Rating: on line 2002-3203 : Rate A, Rate B, Rate C , 804.0, 804.0, 884.4 -> 463
% INFO    : Updated Thermal Rating: on line 2041-4001 : Rate C , 140.8 -> 136
% INFO    : Updated Thermal Rating: on line 2141-3201 : Rate A, Rate B, Rate C , 219.0, 219.0, 240.9 -> 194
% INFO    : Updated Thermal Rating: on line 2204-3944 : Rate A, Rate B, Rate C , 997.0, 1944.0, 2138.4 -> 739
% INFO    : Updated Thermal Rating: on line 2522-3522 : Rate A, Rate B, Rate C , 476.0, 534.0, 587.4 -> 358
% INFO    : Updated Thermal Rating: on line 2742-3342 : Rate C , 587.4 -> 569
% INFO    : Updated Thermal Rating: on line 3202-3282 : Rate B, Rate C , 565.0, 621.5 -> 462
% INFO    : Updated Thermal Rating: on line 3282-5142 : Rate C , 587.4 -> 559
% INFO    : Updated Thermal Rating: on line 3852-4943 : Rate A, Rate B, Rate C , 365.0, 377.0, 414.7 -> 362
% INFO    : Updated Thermal Rating: on line 3934-4384 : Rate B, Rate C , 1944.0, 2138.4 -> 1470
% INFO    : Updated Thermal Rating: on line 4384-5464 : Rate B, Rate C , 1944.0, 2138.4 -> 1237
% INFO    : Updated Thermal Rating: on line 4481-22419 : Rate A, Rate B, Rate C , 223.0, 223.0, 245.3 -> 188
% INFO    : Updated Thermal Rating: on line 4941-31019 : Rate A, Rate B, Rate C , 219.0, 219.0, 240.9 -> 194
% INFO    : Updated Thermal Rating: on line 5281-51410 : Rate C , 240.9 -> 229
% INFO    : Updated Thermal Rating: on line 5464-54640 : Rate A, Rate B, Rate C , 1713.0, 1713.0, 1884.3 -> 1201
% INFO    : Updated Thermal Rating: on line 12201-68563 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46
% INFO    : Updated Thermal Rating: on line 26705-26722 : Rate A, Rate B, Rate C , 999.0, 999.0, 1098.9 -> 52
% INFO    : Updated Thermal Rating: on line 32502-32542 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on line 33004-33014 : Rate C , 66.55 -> 64
% INFO    : Updated Thermal Rating: on line 35804-35814 : Rate A, Rate B, Rate C , 39.6, 39.6, 43.56 -> 38
% INFO    : Updated Thermal Rating: on line 38211-38242 : Rate A, Rate B, Rate C , 17.9, 17.9, 19.69 -> 17
% INFO    : Updated Thermal Rating: on line 50004-50014 : Rate A, Rate B, Rate C , 25.7, 25.7, 28.27 -> 24
% INFO    : Updated Thermal Rating: on line 52201-52211 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11
% INFO    : Updated Thermal Rating: on line 70030-70090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 70032-70033 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 70080-70090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 343
% INFO    : Updated Thermal Rating: on line 70080-70091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 374
% INFO    : Updated Thermal Rating: on line 70090-70093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 328
% INFO    : Updated Thermal Rating: on line 70090-70094 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 392
% INFO    : Updated Thermal Rating: on line 70330-70390 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 71032-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 71033-71034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46
% INFO    : Updated Thermal Rating: on line 71033-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 182
% INFO    : Updated Thermal Rating: on line 71034-71035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53
% INFO    : Updated Thermal Rating: on line 71034-71080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 103
% INFO    : Updated Thermal Rating: on line 71035-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on line 71080-71091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 643
% INFO    : Updated Thermal Rating: on line 71530-71590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 72530-72590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 74030-74090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 74511-74512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 74511-74512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 75010-75011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 75010-81510 : Rate A, Rate B, Rate C , 193.0, 193.0, 193.0 -> 163
% INFO    : Updated Thermal Rating: on line 75030-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 75031-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79
% INFO    : Updated Thermal Rating: on line 75031-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on line 75031-75092 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on line 75031-75093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106
% INFO    : Updated Thermal Rating: on line 75032-75080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on line 75080-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 75080-75091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 84
% INFO    : Updated Thermal Rating: on line 75510-75514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 75830-75890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 76031-76032 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 76531-76533 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 77030-77090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 77530-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 77531-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on line 77531-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 235
% INFO    : Updated Thermal Rating: on line 77531-77591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 78530-78590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 148
% INFO    : Updated Thermal Rating: on line 79030-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 79031-79082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 32
% INFO    : Updated Thermal Rating: on line 79031-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 226
% INFO    : Updated Thermal Rating: on line 79031-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 84
% INFO    : Updated Thermal Rating: on line 79032-79082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88
% INFO    : Updated Thermal Rating: on line 79082-79091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 500
% INFO    : Updated Thermal Rating: on line 80531-80532 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 81830-81832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 82011-82012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244122
% INFO    : Updated Thermal Rating: on line 83030-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 83031-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on line 83031-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on line 83031-83091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 54
% INFO    : Updated Thermal Rating: on line 83530-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 83531-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on line 83531-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on line 83531-83592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 122
% INFO    : Updated Thermal Rating: on line 83590-83591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on line 84430-84490 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 84490-84491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 84530-84590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 85530-85590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 85590-85591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1998
% INFO    : Updated Thermal Rating: on line 85590-85592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on line 85590-85592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on line 85590-85593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 85590-85593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 86511-86512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 86530-86590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 87530-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 87531-87584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on line 87532-87580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 177
% INFO    : Updated Thermal Rating: on line 87533-87582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 87534-87583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 738
% INFO    : Updated Thermal Rating: on line 87535-87581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1268
% INFO    : Updated Thermal Rating: on line 87535-87581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 328
% INFO    : Updated Thermal Rating: on line 87535-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 586
% INFO    : Updated Thermal Rating: on line 87535-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 87580-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 132
% INFO    : Updated Thermal Rating: on line 87580-87591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on line 87581-87593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on line 87582-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 44
% INFO    : Updated Thermal Rating: on line 87582-87594 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on line 87583-87584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 115
% INFO    : Updated Thermal Rating: on line 87583-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 163
% INFO    : Updated Thermal Rating: on line 87584-87595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 568
% INFO    : Updated Thermal Rating: on line 87590-87592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on line 87590-87596 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 68
% INFO    : Updated Thermal Rating: on line 89231-89232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1606
% INFO    : Updated Thermal Rating: on line 89231-89232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1606
% INFO    : Updated Thermal Rating: on line 89530-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 89531-89535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 91
% INFO    : Updated Thermal Rating: on line 89531-89582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 80
% INFO    : Updated Thermal Rating: on line 89531-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on line 89532-89582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1034
% INFO    : Updated Thermal Rating: on line 89533-89580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on line 89534-89581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 312
% INFO    : Updated Thermal Rating: on line 89535-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 89580-89581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65
% INFO    : Updated Thermal Rating: on line 89580-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79
% INFO    : Updated Thermal Rating: on line 89581-89591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 164
% INFO    : Updated Thermal Rating: on line 89582-89583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on line 89583-89592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8826
% INFO    : Updated Thermal Rating: on line 89583-89593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2425
% INFO    : Updated Thermal Rating: on line 90011-90012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345241
% INFO    : Updated Thermal Rating: on line 86221-86220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 34524177
% INFO    : Updated Thermal Rating: on line 86221-86220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 34524177
% INFO    : Updated Thermal Rating: on transformer 2561-10 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 3781-10 : Rate A, Rate B , 9999.0, 9999.0 -> 118
% INFO    : Updated Thermal Rating: on transformer 2561-11 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 3781-11 : Rate A, Rate B , 9999.0, 9999.0 -> 118
% INFO    : Updated Thermal Rating: on transformer 3861-13 : Rate A, Rate B , 9999.0, 9999.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 4651-13 : Rate A, Rate B , 9999.0, 9999.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 2551-14 : Rate A, Rate B , 9999.0, 9999.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 3081-14 : Rate A, Rate B , 9999.0, 9999.0 -> 124
% INFO    : Updated Thermal Rating: on transformer 3081-15 : Rate A, Rate B , 9999.0, 9999.0 -> 124
% INFO    : Updated Thermal Rating: on transformer 3871-15 : Rate A, Rate B , 9999.0, 9999.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 1021-10204 : Rate A, Rate B , 9999.0, 9999.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 1021-10205 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1021-10271 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1021-10272 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on transformer 1021-10273 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1021-10274 : Rate A, Rate B , 9999.0, 9999.0 -> 106
% INFO    : Updated Thermal Rating: on transformer 1041-10401 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1042-10471 : Rate A, Rate B , 9999.0, 9999.0 -> 734
% INFO    : Updated Thermal Rating: on transformer 1052-10472 : Rate A, Rate B , 9999.0, 9999.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 1052-10473 : Rate A, Rate B , 9999.0, 9999.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 1061-10602 : Rate A, Rate B , 9999.0, 9999.0 -> 49
% INFO    : Updated Thermal Rating: on transformer 1061-10604 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 1062-10474 : Rate A, Rate B , 9999.0, 9999.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 1081-10801 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 1121-11201 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 1121-11201 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1121-11204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1121-11204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1121-11214 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 11404-1141 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 11404-1141 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on line 1201-12001 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 1201-12001 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1221-12201 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1221-12201 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1271-12702 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1271-12702 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1281-12804 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on line 1301-13001 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 1301-13001 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1321-13204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1341-13404 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1341-13404 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on line 1351-13501 : Rate A, Rate B , 9999.0, 9999.0 -> 231
% INFO    : Updated Thermal Rating: on line 1351-13501 : Rate A, Rate B , 9999.0, 9999.0 -> 231
% INFO    : Updated Thermal Rating: on line 1361-13601 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on line 1361-13601 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on transformer 13604-1361 : Rate A, Rate B , 9999.0, 9999.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 1381-13804 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1381-13804 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1401-14002 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on transformer 1401-14004 : Rate A, Rate B , 9999.0, 9999.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 1401-14004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1421-14204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 1421-14204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 1441-14401 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 14404-1441 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 1451-14502 : Rate A, Rate B , 9999.0, 9999.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 1451-14502 : Rate A, Rate B , 9999.0, 9999.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 1461-14604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1481-14804 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1481-14804 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1501-15001 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on transformer 1541-15402 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1541-15402 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1551-15502 : Rate A, Rate B , 9999.0, 9999.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 1551-15504 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on line 1581-15801 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on line 1581-15801 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 1621-16202 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1621-16202 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1661-16604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1661-16604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1681-16873 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 1691-16901 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 1691-16901 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1701-17073 : Rate A, Rate B , 9999.0, 9999.0 -> 107
% INFO    : Updated Thermal Rating: on line 1711-17302 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 17204-1721 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 17204-1721 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 1731-17302 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1741-17404 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 1741-17404 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 1761-17671 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 1761-17672 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 1781-17802 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on line 1801-18001 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 1801-18001 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 1821-18204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1841-18402 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1841-18404 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1861-18604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1861-18604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 18804-1881 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1901-19004 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 1901-19004 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 1911-19101 : Rate A, Rate B , 9999.0, 9999.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 1921-19204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1941-19471 : Rate A, Rate B , 9999.0, 9999.0 -> 359
% INFO    : Updated Thermal Rating: on transformer 1951-19504 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1961-19601 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 1961-19601 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 1991-19902 : Rate A, Rate B , 9999.0, 9999.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 2021-20201 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 2021-20201 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 2101-21004 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2101-21004 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 21204-2121 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 21204-2121 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2131-21302 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 21404-2141 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 21404-2141 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2161-21604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2181-21804 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2181-21804 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2221-22204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2221-22204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2241-22404 : Rate A, Rate B , 9999.0, 9999.0 -> 88
% INFO    : Updated Thermal Rating: on line 2251-22501 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 2251-22501 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 2281-22804 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 2281-22814 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on line 2301-23001 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 2361-23601 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 2361-23601 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 2361-23604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2361-23604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 2401-24002 : Rate A, Rate B , 9999.0, 9999.0 -> 204
% INFO    : Updated Thermal Rating: on transformer 2481-24804 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2491-24804 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2541-25404 : Rate A, Rate B , 9999.0, 9999.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 2571-25604 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 2571-25604 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 2671-26700 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on line 26701-2671 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 2681-26802 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2701-27004 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2701-27004 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2721-27204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 27404-2741 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2742-27473 : Rate A, Rate B , 9999.0, 9999.0 -> 350
% INFO    : Updated Thermal Rating: on transformer 2742-27474 : Rate A, Rate B , 9999.0, 9999.0 -> 1208
% INFO    : Updated Thermal Rating: on transformer 2761-27604 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on line 2761-27604 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2771-27712 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 2781-27801 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 2781-27801 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2781-27804 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2781-27804 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2781-27805 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on line 2801-28002 : Rate A, Rate B , 9999.0, 9999.0 -> 55
% INFO    : Updated Thermal Rating: on transformer 2821-28201 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on transformer 2821-28201 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on transformer 2821-28204 : Rate A, Rate B , 9999.0, 9999.0 -> 88
% INFO    : Updated Thermal Rating: on transformer 2852-28571 : Rate A, Rate B , 9999.0, 9999.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 2861-28601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2861-28601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2861-28604 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 2861-28611 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 2881-28804 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2941-29401 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 2941-29401 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 2951-29501 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 2951-29501 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 29672-29671 : Rate A, Rate B, Rate C , 288.0, 288.0, 288.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 2972-29673 : Rate A, Rate B , 9999.0, 9999.0 -> 1037
% INFO    : Updated Thermal Rating: on transformer 3061-30671 : Rate A, Rate B , 9999.0, 9999.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 3091-30804 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3091-30804 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 31004-3101 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 3122-31271 : Rate A, Rate B , 9999.0, 9999.0 -> 920
% INFO    : Updated Thermal Rating: on transformer 3221-32204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3241-32404 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 3241-32404 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 3251-32504 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3251-32554 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3261-32604 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 3261-32604 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 3301-33004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 3301-33004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 3321-33201 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 3321-33201 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on line 3381-33801 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on line 3381-33801 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on transformer 3391-33902 : Rate A, Rate B , 9999.0, 9999.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3401-34001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 3401-34001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 35004-3501 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 3501-35074 : Rate A, Rate B , 9999.0, 9999.0 -> 352
% INFO    : Updated Thermal Rating: on transformer 3541-35404 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 3541-35404 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 35604-3561 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 35604-3561 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 3581-35804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3581-35804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3581-35812 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 3601-36001 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 3611-36001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 3621-36201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 3621-36201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 3621-36202 : Rate A, Rate B , 9999.0, 9999.0 -> 164
% INFO    : Updated Thermal Rating: on transformer 3651-36402 : Rate A, Rate B , 9999.0, 9999.0 -> 111
% INFO    : Updated Thermal Rating: on line 3751-37501 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 3751-37501 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 3761-37601 : Rate A, Rate B , 9999.0, 9999.0 -> 59
% INFO    : Updated Thermal Rating: on transformer 3761-37601 : Rate A, Rate B , 9999.0, 9999.0 -> 59
% INFO    : Updated Thermal Rating: on transformer 3761-37602 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 3761-37602 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 3801-38001 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 3801-38004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 3821-38204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 3821-38204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 3861-38601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 3871-38701 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 3881-38804 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 3934-39471 : Rate A, Rate B , 9999.0, 9999.0 -> 678
% INFO    : Updated Thermal Rating: on transformer 3944-39473 : Rate A, Rate B , 9999.0, 9999.0 -> 663
% INFO    : Updated Thermal Rating: on transformer 3954-39472 : Rate A, Rate B , 9999.0, 9999.0 -> 663
% INFO    : Updated Thermal Rating: on transformer 3961-39601 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 3961-39601 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 3981-39801 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 3991-39801 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 4001-40001 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 4001-40001 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 4001-40004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4001-40004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4021-40204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4021-40204 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4041-40404 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4041-40404 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 4061-40601 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 4061-40602 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on transformer 4061-40602 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on line 4081-40801 : Rate A, Rate B , 9999.0, 9999.0 -> 68
% INFO    : Updated Thermal Rating: on line 4081-40801 : Rate A, Rate B , 9999.0, 9999.0 -> 68
% INFO    : Updated Thermal Rating: on transformer 4101-41002 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 4101-41002 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 4111-41102 : Rate A, Rate B , 9999.0, 9999.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 4111-41102 : Rate A, Rate B , 9999.0, 9999.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 4201-42004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4201-42004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4211-42102 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 4211-42102 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 4221-42204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 4221-42204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 4251-42501 : Rate A, Rate B , 9999.0, 9999.0 -> 430
% INFO    : Updated Thermal Rating: on transformer 4261-42604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4281-42802 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4281-42802 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 4341-43401 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 4351-43401 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4361-43604 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4371-43704 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on line 4401-44001 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 4401-44001 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 4441-44471 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4481-44804 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4481-44804 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 4491-44901 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 4491-44901 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 4511-45101 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 4511-45101 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 4621-46210 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4621-46210 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4621-46214 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4621-46214 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4621-46224 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4621-46224 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4651-46501 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4651-46501 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4651-46504 : Rate A, Rate B , 9999.0, 9999.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 46804-4681 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 46804-4681 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4701-47004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4701-47004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4741-47402 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 4741-47402 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 4761-47601 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on transformer 4901-49001 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4911-49101 : Rate A, Rate B , 9999.0, 9999.0 -> 455
% INFO    : Updated Thermal Rating: on transformer 4941-49474 : Rate A, Rate B , 9999.0, 9999.0 -> 496
% INFO    : Updated Thermal Rating: on transformer 4951-49501 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4951-49501 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4951-49504 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 4961-49604 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4961-49604 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4981-49804 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on transformer 4981-49804 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on transformer 4991-49902 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 4991-49912 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 4991-49922 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 5001-50004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 5022-50274 : Rate A, Rate B , 9999.0, 9999.0 -> 587
% INFO    : Updated Thermal Rating: on transformer 5031-50301 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 5031-50301 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 5051-50574 : Rate A, Rate B , 9999.0, 9999.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 5061-50604 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 5071-50573 : Rate A, Rate B , 9999.0, 9999.0 -> 282
% INFO    : Updated Thermal Rating: on line 5091-50901 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 5091-50901 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 5122-50275 : Rate A, Rate B , 9999.0, 9999.0 -> 587
% INFO    : Updated Thermal Rating: on line 5131-51301 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 5131-51301 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 5141-51471 : Rate A, Rate B , 9999.0, 9999.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 5142-51473 : Rate A, Rate B , 9999.0, 9999.0 -> 690
% INFO    : Updated Thermal Rating: on transformer 5142-51474 : Rate A, Rate B , 9999.0, 9999.0 -> 690
% INFO    : Updated Thermal Rating: on line 51771-51772 : Rate A, Rate B, Rate C , 325.0, 325.0, 325.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 5181-51801 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 5181-51801 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 51804-5181 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 51804-5181 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 5202-52073 : Rate A, Rate B , 400.0, 400.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 5221-52204 : Rate A, Rate B , 9999.0, 9999.0 -> 49
% INFO    : Updated Thermal Rating: on transformer 5222-50276 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 676
% INFO    : Updated Thermal Rating: on line 5241-52404 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 5241-52476 : Rate A, Rate B , 9999.0, 9999.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 5251-52477 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 5261-52604 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 5261-52604 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on line 5271-52704 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 5271-52714 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 5271-52734 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 5281-52804 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 5281-52804 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 5301-53004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 5301-53004 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 5321-53204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 53204-5321 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 5341-53404 : Rate A, Rate B , 9999.0, 9999.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 5361-53604 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 5361-53614 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 5381-53804 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 54404-5441 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 54404-5441 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 5481-54801 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 5481-54801 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 5501-55002 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 5501-55004 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 5501-55004 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 5521-55201 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 5521-55201 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 10212-10275 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on line 10213-10276 : Rate A, Rate B , 9999.0, 9999.0 -> 6
% INFO    : Updated Thermal Rating: on transformer 35771-10470 : Rate A, Rate B , 9999.0, 9999.0 -> 975
% INFO    : Updated Thermal Rating: on line 10602-10671 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on line 10602-10672 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on line 10602-10673 : Rate A, Rate B , 9999.0, 9999.0 -> 8
% INFO    : Updated Thermal Rating: on line 11202-11271 : Rate A, Rate B , 9999.0, 9999.0 -> 138
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 11242-67045 : Rate A, Rate B , 9999.0, 9999.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 11254-11252 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 11302-11370 : Rate A, Rate B , 9999.0, 9999.0 -> 161
% INFO    : Updated Thermal Rating: on line 11302-11371 : Rate A, Rate B , 9999.0, 9999.0 -> 355
% INFO    : Updated Thermal Rating: on line 12302-12370 : Rate A, Rate B , 9999.0, 9999.0 -> 278
% INFO    : Updated Thermal Rating: on line 12302-12371 : Rate A, Rate B , 9999.0, 9999.0 -> 211
% INFO    : Updated Thermal Rating: on line 12302-12372 : Rate A, Rate B , 9999.0, 9999.0 -> 66
% INFO    : Updated Thermal Rating: on line 12502-12571 : Rate A, Rate B , 9999.0, 9999.0 -> 157
% INFO    : Updated Thermal Rating: on line 12502-12572 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on line 12502-12573 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on transformer 12814-12802 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on line 12802-68222 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 13011-68536 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on transformer 13424-13402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 13402-13472 : Rate A, Rate B , 9999.0, 9999.0 -> 17
% INFO    : Updated Thermal Rating: on line 13412-13471 : Rate A, Rate B , 9999.0, 9999.0 -> 4
% INFO    : Updated Thermal Rating: on line 13414-13474 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 13415-13475 : Rate A, Rate B , 9999.0, 9999.0 -> 55
% INFO    : Updated Thermal Rating: on line 13416-13476 : Rate A, Rate B , 9999.0, 9999.0 -> 71
% INFO    : Updated Thermal Rating: on line 13417-13477 : Rate A, Rate B , 9999.0, 9999.0 -> 17
% INFO    : Updated Thermal Rating: on line 13494-13422 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 13432-13473 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 13442-13479 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 17044-13442 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 14002-14073 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 14414-14402 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 14412-14472 : Rate A, Rate B , 9999.0, 9999.0 -> 5
% INFO    : Updated Thermal Rating: on line 14412-68282 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on line 14802-14871 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on transformer 15010-15001 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on line 15522-15571 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 15532-15572 : Rate A, Rate B , 9999.0, 9999.0 -> 66
% INFO    : Updated Thermal Rating: on line 15542-15573 : Rate A, Rate B , 9999.0, 9999.0 -> 143
% INFO    : Updated Thermal Rating: on line 15704-15702 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 15702-15771 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 15702-15772 : Rate A, Rate B , 9999.0, 9999.0 -> 20
% INFO    : Updated Thermal Rating: on line 16302-16371 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 16302-16372 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 16302-16373 : Rate A, Rate B , 9999.0, 9999.0 -> 49
% INFO    : Updated Thermal Rating: on line 16302-16376 : Rate A, Rate B , 9999.0, 9999.0 -> 30
% INFO    : Updated Thermal Rating: on line 16302-16379 : Rate A, Rate B , 9999.0, 9999.0 -> 1
% INFO    : Updated Thermal Rating: on line 16312-16374 : Rate A, Rate B , 9999.0, 9999.0 -> 46
% INFO    : Updated Thermal Rating: on line 16312-16375 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on line 16312-16377 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 16601-16602 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 16604-16601 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 16604-16612 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 16604-16622 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 16604-16632 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 16604-16632 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 16612-16675 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 16614-16674 : Rate A, Rate B , 9999.0, 9999.0 -> 135
% INFO    : Updated Thermal Rating: on line 16632-16670 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on transformer 17004-17010 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 17010-17074 : Rate A, Rate B , 9999.0, 9999.0 -> 107
% INFO    : Updated Thermal Rating: on line 17012-17075 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 17032-17077 : Rate A, Rate B , 9999.0, 9999.0 -> 8
% INFO    : Updated Thermal Rating: on line 17032-68223 : Rate A, Rate B , 9999.0, 9999.0 -> 5
% INFO    : Updated Thermal Rating: on transformer 17810-17802 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 18010-18004 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 18010-18004 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 18404-18412 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 18412-18471 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 18412-18472 : Rate A, Rate B , 9999.0, 9999.0 -> 16
% INFO    : Updated Thermal Rating: on transformer 18614-18601 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 18614-18601 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 18804-18802 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 18834-18812 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 19014-19002 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 19004-19073 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 19014-19071 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 19071-19081 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 19071-19082 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 19073-19085 : Rate A, Rate B , 9999.0, 9999.0 -> 133
% INFO    : Updated Thermal Rating: on line 19312-19371 : Rate A, Rate B , 9999.0, 9999.0 -> 166
% INFO    : Updated Thermal Rating: on line 19317-19318 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on line 19322-19372 : Rate A, Rate B , 9999.0, 9999.0 -> 80
% INFO    : Updated Thermal Rating: on line 19702-19771 : Rate A, Rate B , 9999.0, 9999.0 -> 167
% INFO    : Updated Thermal Rating: on line 19712-19772 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on line 19712-19773 : Rate A, Rate B , 9999.0, 9999.0 -> 216
% INFO    : Updated Thermal Rating: on line 19902-19970 : Rate A, Rate B , 9999.0, 9999.0 -> 259
% INFO    : Updated Thermal Rating: on line 19902-19972 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 19902-19973 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 19902-19974 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on transformer 21024-21002 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 21004-21071 : Rate A, Rate B , 9999.0, 9999.0 -> 6
% INFO    : Updated Thermal Rating: on line 21302-21371 : Rate A, Rate B , 9999.0, 9999.0 -> 199
% INFO    : Updated Thermal Rating: on line 21302-21372 : Rate A, Rate B , 9999.0, 9999.0 -> 146
% INFO    : Updated Thermal Rating: on transformer 21404-21402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 21414-21412 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 21414-21412 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 21614-21601 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 21864-21801 : Rate A, Rate B , 9999.0, 9999.0 -> 17
% INFO    : Updated Thermal Rating: on transformer 21824-21802 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 21811-21873 : Rate A, Rate B , 9999.0, 9999.0 -> 11
% INFO    : Updated Thermal Rating: on transformer 21844-21822 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 22224-22201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 22204-22222 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 22204-22242 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 22204-22282 : Rate A, Rate B , 9999.0, 9999.0 -> 46
% INFO    : Updated Thermal Rating: on transformer 22232-22211 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 22234-22211 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 22244-22215 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 22215-22278 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 22221-22273 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on transformer 22254-22262 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 22262-22274 : Rate A, Rate B , 9999.0, 9999.0 -> 40
% INFO    : Updated Thermal Rating: on transformer 22264-22292 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 22302-22371 : Rate A, Rate B , 9999.0, 9999.0 -> 360
% INFO    : Updated Thermal Rating: on transformer 22404-22432 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 22412-22471 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 22422-22472 : Rate A, Rate B , 9999.0, 9999.0 -> 30
% INFO    : Updated Thermal Rating: on line 22432-22473 : Rate A, Rate B , 9999.0, 9999.0 -> 30
% INFO    : Updated Thermal Rating: on transformer 22610-22671 : Rate A, Rate B , 9999.0, 9999.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 22610-22672 : Rate A, Rate B , 9999.0, 9999.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 22804-22802 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 22802-22871 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on transformer 23614-23611 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 23614-23611 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 23612-23621 : Rate A, Rate B , 9999.0, 9999.0 -> 4
% INFO    : Updated Thermal Rating: on line 24002-67066 : Rate A, Rate B , 9999.0, 9999.0 -> 313
% INFO    : Updated Thermal Rating: on line 26703-26773 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 26703-26774 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 26705-26772 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on transformer 27004-27002 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 27281-27204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on line 27302-27371 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 27302-27372 : Rate A, Rate B , 9999.0, 9999.0 -> 66
% INFO    : Updated Thermal Rating: on line 27302-27374 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on transformer 27404-27402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 27404-27412 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 27410-27471 : Rate A, Rate B , 9999.0, 9999.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 27410-27472 : Rate A, Rate B , 9999.0, 9999.0 -> 234
% INFO    : Updated Thermal Rating: on line 27702-27774 : Rate A, Rate B , 9999.0, 9999.0 -> 118
% INFO    : Updated Thermal Rating: on line 27703-27771 : Rate A, Rate B , 9999.0, 9999.0 -> 267
% INFO    : Updated Thermal Rating: on line 27722-27772 : Rate A, Rate B , 9999.0, 9999.0 -> 66
% INFO    : Updated Thermal Rating: on line 27722-27773 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 27813-27871 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 28202-28271 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on transformer 28804-28812 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 28810-28824 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 28812-28874 : Rate A, Rate B , 9999.0, 9999.0 -> 179
% INFO    : Updated Thermal Rating: on line 28834-28871 : Rate A, Rate B , 9999.0, 9999.0 -> 40
% INFO    : Updated Thermal Rating: on line 28834-28872 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on line 28834-28873 : Rate A, Rate B , 9999.0, 9999.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 31014-31001 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 31014-31001 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 31004-31002 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 31002-31071 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 31002-31074 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 31011-68171 : Rate A, Rate B , 9999.0, 9999.0 -> 16
% INFO    : Updated Thermal Rating: on transformer 32210-32201 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 32210-32204 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 32564-32502 : Rate A, Rate B , 9999.0, 9999.0 -> 286
% INFO    : Updated Thermal Rating: on line 32502-32570 : Rate A, Rate B , 9999.0, 9999.0 -> 167
% INFO    : Updated Thermal Rating: on line 32502-32578 : Rate A, Rate B , 9999.0, 9999.0 -> 11
% INFO    : Updated Thermal Rating: on transformer 32514-32532 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 32514-68271 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 32524-68263 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 32532-32576 : Rate A, Rate B , 9999.0, 9999.0 -> 72
% INFO    : Updated Thermal Rating: on line 32532-32577 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on transformer 32534-68262 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 32542-68283 : Rate A, Rate B , 9999.0, 9999.0 -> 11
% INFO    : Updated Thermal Rating: on transformer 33014-33002 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 33002-33071 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on line 33012-33072 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on transformer 35004-35002 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 35002-35071 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on transformer 35804-35802 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 35802-35871 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 35802-35872 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 35802-35873 : Rate A, Rate B , 9999.0, 9999.0 -> 20
% INFO    : Updated Thermal Rating: on line 35812-35875 : Rate A, Rate B , 9999.0, 9999.0 -> 122
% INFO    : Updated Thermal Rating: on line 35813-35876 : Rate A, Rate B , 9999.0, 9999.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 35814-35822 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 35815-35877 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 36202-36271 : Rate A, Rate B , 9999.0, 9999.0 -> 171
% INFO    : Updated Thermal Rating: on line 36202-36272 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on line 36412-36471 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on line 36412-68306 : Rate A, Rate B , 9999.0, 9999.0 -> 72
% INFO    : Updated Thermal Rating: on line 36422-36476 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 36452-36472 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 36462-36473 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 36462-68307 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 36482-36474 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 36492-36475 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 38004-38002 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 38002-38071 : Rate A, Rate B , 9999.0, 9999.0 -> 10
% INFO    : Updated Thermal Rating: on transformer 38014-38012 : Rate A, Rate B , 9999.0, 9999.0 -> 147
% INFO    : Updated Thermal Rating: on transformer 38214-38201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 38214-38201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 38203-38202 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 38244-38211 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 38212-38271 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 38213-38272 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 38215-38273 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on transformer 38233-38232 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 38264-38241 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on transformer 38804-38802 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 38802-38870 : Rate A, Rate B , 9999.0, 9999.0 -> 158
% INFO    : Updated Thermal Rating: on line 38802-38871 : Rate A, Rate B , 9999.0, 9999.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 38804-38812 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 39670-39675 : Rate A, Rate B , 9999.0, 9999.0 -> 317
% INFO    : Updated Thermal Rating: on line 40412-40471 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 40761-40771 : Rate A, Rate B , 9999.0, 9999.0 -> 345
% INFO    : Updated Thermal Rating: on line 40761-40772 : Rate A, Rate B , 9999.0, 9999.0 -> 134
% INFO    : Updated Thermal Rating: on line 40761-40773 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 42004-42001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 42214-42212 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 42604-42602 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 42602-42672 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 42602-42673 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 42602-42674 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on transformer 43604-43602 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 43602-43671 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 43602-43672 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on transformer 43724-43712 : Rate A, Rate B , 9999.0, 9999.0 -> 155
% INFO    : Updated Thermal Rating: on line 43712-43774 : Rate A, Rate B , 9999.0, 9999.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 44814-44812 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 46854-46801 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on transformer 46854-46801 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 46801-46875 : Rate A, Rate B , 9999.0, 9999.0 -> 17
% INFO    : Updated Thermal Rating: on line 46802-46870 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 46812-46874 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on line 46822-46873 : Rate A, Rate B , 9999.0, 9999.0 -> 80
% INFO    : Updated Thermal Rating: on line 47802-47871 : Rate A, Rate B , 9999.0, 9999.0 -> 334
% INFO    : Updated Thermal Rating: on line 47802-47873 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 47802-47874 : Rate A, Rate B , 9999.0, 9999.0 -> 157
% INFO    : Updated Thermal Rating: on line 47902-47872 : Rate A, Rate B , 9999.0, 9999.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 49514-49502 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 49524-49512 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on line 49512-49571 : Rate A, Rate B , 9999.0, 9999.0 -> 259
% INFO    : Updated Thermal Rating: on line 49613-49672 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on line 49814-49802 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 49902-49971 : Rate A, Rate B , 9999.0, 9999.0 -> 218
% INFO    : Updated Thermal Rating: on line 49902-49973 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 49952-49980 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 50012-50071 : Rate A, Rate B , 9999.0, 9999.0 -> 55
% INFO    : Updated Thermal Rating: on transformer 51410-51472 : Rate A, Rate B , 9999.0, 9999.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 52234-52201 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 52212-52271 : Rate A, Rate B , 9999.0, 9999.0 -> 81
% INFO    : Updated Thermal Rating: on line 52602-52671 : Rate A, Rate B , 9999.0, 9999.0 -> 11
% INFO    : Updated Thermal Rating: on line 52602-52677 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 52610-52614 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on line 52612-52673 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on transformer 52634-52632 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 52632-52676 : Rate A, Rate B , 9999.0, 9999.0 -> 120
% INFO    : Updated Thermal Rating: on transformer 52644-52642 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 52642-52675 : Rate A, Rate B , 9999.0, 9999.0 -> 149
% INFO    : Updated Thermal Rating: on line 52702-52700 : Rate A, Rate B , 9999.0, 9999.0 -> 292
% INFO    : Updated Thermal Rating: on transformer 52705-52712 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 52712-52778 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on line 52732-52772 : Rate A, Rate B , 9999.0, 9999.0 -> 149
% INFO    : Updated Thermal Rating: on line 52732-52773 : Rate A, Rate B , 9999.0, 9999.0 -> 66
% INFO    : Updated Thermal Rating: on line 52732-52774 : Rate A, Rate B , 9999.0, 9999.0 -> 17
% INFO    : Updated Thermal Rating: on transformer 52794-52732 : Rate A, Rate B , 9999.0, 9999.0 -> 161
% INFO    : Updated Thermal Rating: on line 52812-52873 : Rate A, Rate B , 9999.0, 9999.0 -> 27
% INFO    : Updated Thermal Rating: on line 52813-52871 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 52814-52875 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 52815-52876 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 52816-52872 : Rate A, Rate B , 9999.0, 9999.0 -> 49
% INFO    : Updated Thermal Rating: on line 52817-52874 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 52817-52878 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 53014-53002 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 53034-53042 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 53034-53052 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 53204-53201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 53404-53401 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on transformer 53404-53402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 53402-53472 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 53412-53471 : Rate A, Rate B , 9999.0, 9999.0 -> 40
% INFO    : Updated Thermal Rating: on line 53612-53672 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 53613-53673 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 53615-53671 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 53616-53674 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on line 53801-53802 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 53804-53801 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 54414-54401 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 54414-54401 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 54424-54402 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on transformer 54424-54402 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 54411-68413 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 54411-68414 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on transformer 54424-54412 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 54426-68408 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 54640-54630 : Rate A, Rate B, Rate C , 582.0, 582.0, 582.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 55004-55001 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 55001-68325 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 55012-55071 : Rate A, Rate B , 9999.0, 9999.0 -> 86
% INFO    : Updated Thermal Rating: on line 55013-55072 : Rate A, Rate B , 9999.0, 9999.0 -> 146
% INFO    : Updated Thermal Rating: on line 55014-55073 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 70520-70562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 167
% INFO    : Updated Thermal Rating: on line 70520-70561 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 165
% INFO    : Updated Thermal Rating: on line 74520-74561 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 154
% INFO    : Updated Thermal Rating: on line 74520-74562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 154
% INFO    : Updated Thermal Rating: on line 74520-74563 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 145
% INFO    : Updated Thermal Rating: on line 75520-75562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 154
% INFO    : Updated Thermal Rating: on line 81020-81063 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 154
% INFO    : Updated Thermal Rating: on transformer 82020-82001 : Rate A, Rate B, Rate C , 1000.0, 1000.0, 1000.0 -> 707
% INFO    : Updated Thermal Rating: on line 82020-82003 : Rate B, Rate C , 0.0, 0.0 -> 211
% INFO    : Updated Thermal Rating: on line 82003-82004 : Rate B, Rate C , 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 82004-82020 : Rate B, Rate C , 0.0, 0.0 -> 211
% INFO    : Updated Thermal Rating: on line 86220-86280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 492
% INFO    : Updated Thermal Rating: on line 86220-86280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 492
% INFO    : Updated Thermal Rating: on line 90020-90061 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 165
% INFO    : Updated Thermal Rating: on line 90020-90062 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 165
% INFO    : Updated Thermal Rating: on line 90020-90063 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 145
% INFO    : Updated Thermal Rating: on line 90320-90361 : Rate A, Rate B, Rate C , 240.0, 264.0, 240.0 -> 154
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===

% INFO    : 
% INFO    : === PSSE-30 to Matpower Translation Notes ===
% WARNING : Ignoring last 2 items in branch: 1981, 79016, '1 ', 0.04720, 0.10680, 0.01020, 124.00, 124.00, 124.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 3581, 89516, '1 ', 0.03449, 0.07653, 0.00709, 126.00, 126.00, 126.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 35231, 90020, '1 ', 0.00260, 0.02100, 0.12690, 881.00, 881.00, 969.10, 0.00000, 0.00000, 0.00000, 0.00000, 1, 50.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 35232, 90020, '2 ', 0.00260, 0.02100, 0.12690, 881.00, 881.00, 969.10, 0.00000, 0.00000, 0.00000, 0.00000, 1, 50.00, 1, 0.5000, 20, 0.5000
% INFO    : Assuming delta model for 3 winding transformer: 1072,   1041, 10421
% INFO    : Assuming delta model for 3 winding transformer: 1122,   1121, 11221
% INFO    : Assuming delta model for 3 winding transformer: 1122,   1121, 11222
% INFO    : Assuming delta model for 3 winding transformer: 1602,  16011, 16021
% INFO    : Assuming delta model for 3 winding transformer: 1602,   1601, 16022
% INFO    : Assuming delta model for 3 winding transformer: 1642,   1641, 16421
% INFO    : Assuming delta model for 3 winding transformer: 1642,   1641, 16422
% INFO    : Assuming delta model for 3 winding transformer: 1642,  16411, 16424
% INFO    : Assuming delta model for 3 winding transformer: 1742,   1741, 17421
% INFO    : Assuming delta model for 3 winding transformer: 1742,   1741, 17422
% INFO    : Assuming delta model for 3 winding transformer: 1742,  17411, 17423
% INFO    : Assuming delta model for 3 winding transformer: 1941,  19473, 19472
% INFO    : Assuming delta model for 3 winding transformer: 2002,   2001, 20021
% INFO    : Assuming delta model for 3 winding transformer: 2042,   2041, 20421
% INFO    : Assuming delta model for 3 winding transformer: 2052,   2041, 20422
% INFO    : Assuming delta model for 3 winding transformer: 2204,   2202, 22021
% INFO    : Assuming delta model for 3 winding transformer: 2204,   2202, 22022
% INFO    : Assuming delta model for 3 winding transformer: 2522,   2521, 25221
% INFO    : Assuming delta model for 3 winding transformer: 2522,   2521, 25222
% INFO    : Assuming delta model for 3 winding transformer: 2562,   2561, 25621
% INFO    : Assuming delta model for 3 winding transformer: 2562,   2571, 25622
% INFO    : Assuming delta model for 3 winding transformer: 2562,  25611, 25623
% INFO    : Assuming delta model for 3 winding transformer: 2563,   2561, 25624
% INFO    : Assuming delta model for 3 winding transformer: 2563,   2571, 25625
% INFO    : Assuming delta model for 3 winding transformer: 2671,  26700, 26701
% INFO    : Assuming delta model for 3 winding transformer: 2742,   2741, 27421
% INFO    : Assuming delta model for 3 winding transformer: 2742,   2741, 27422
% INFO    : Assuming delta model for 3 winding transformer: 2842,   2841, 28421
% INFO    : Assuming delta model for 3 winding transformer: 2962,  29672, 29671
% INFO    : Assuming delta model for 3 winding transformer: 3082,   3081, 30822
% INFO    : Assuming delta model for 3 winding transformer: 3082,   3091, 30824
% INFO    : Assuming delta model for 3 winding transformer: 3202,   3201, 32021
% INFO    : Assuming delta model for 3 winding transformer: 3202,   3200, 32023
% INFO    : Assuming delta model for 3 winding transformer: 3203,   3209, 32022
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32821
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32822
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32823
% INFO    : Assuming delta model for 3 winding transformer: 3282,  32810, 32824
% INFO    : Assuming delta model for 3 winding transformer: 3342,   3341, 33421
% INFO    : Assuming delta model for 3 winding transformer: 3342,   3341, 33422
% INFO    : Assuming delta model for 3 winding transformer: 3522,   3521, 35221
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35211, 35222
% INFO    : Assuming delta model for 3 winding transformer: 3522,   3521, 35223
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35211, 35224
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35231, 35236
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35232, 35237
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35231, 35238
% INFO    : Assuming delta model for 3 winding transformer: 3642,   3641, 36421
% INFO    : Assuming delta model for 3 winding transformer: 3842,   3841, 38421
% INFO    : Assuming delta model for 3 winding transformer: 3842,   3841, 38422
% INFO    : Assuming delta model for 3 winding transformer: 3852,   3851, 38423
% INFO    : Assuming delta model for 3 winding transformer: 3852,   3851, 38424
% INFO    : Assuming delta model for 3 winding transformer: 3954,   3942, 39421
% INFO    : Assuming delta model for 3 winding transformer: 4242,  42474, 42475
% INFO    : Assuming delta model for 3 winding transformer: 4384,   4382, 43821
% INFO    : Assuming delta model for 3 winding transformer: 4472,   4461, 44623
% INFO    : Assuming delta model for 3 winding transformer: 4472,   4471, 44624
% INFO    : Assuming delta model for 3 winding transformer: 4722,   4721, 47221
% INFO    : Assuming delta model for 3 winding transformer: 4722,   4731, 47222
% INFO    : Assuming delta model for 3 winding transformer: 4942,   4941, 49422
% INFO    : Assuming delta model for 3 winding transformer: 4943,   4941, 49421
% INFO    : Assuming delta model for 3 winding transformer: 5042,   5041, 50421
% INFO    : Assuming delta model for 3 winding transformer: 5142,   5141, 51421
% INFO    : Assuming delta model for 3 winding transformer: 5142,  51410, 51422
% INFO    : Assuming delta model for 3 winding transformer: 5172,  51771, 51772
% INFO    : Assuming delta model for 3 winding transformer: 5202,  52071, 52072
% INFO    : Assuming delta model for 3 winding transformer: 5202,  52073, 52074
% INFO    : Assuming delta model for 3 winding transformer: 5464,   5462, 54624
% INFO    : Assuming delta model for 3 winding transformer: 5464,   5462, 54621
% INFO    : Assuming delta model for 3 winding transformer: 5464,  54622, 54623
% INFO    : Assuming delta model for 3 winding transformer: 30820,   3081, 30821
% INFO    : Assuming delta model for 3 winding transformer: 30820,   3091, 30826
% INFO    : Assuming delta model for 3 winding transformer: 70510,  70520, 70562
% INFO    : Assuming delta model for 3 winding transformer: 70510,  70520, 70561
% INFO    : Assuming delta model for 3 winding transformer: 74511,  74520, 74561
% INFO    : Assuming delta model for 3 winding transformer: 74511,  74520, 74562
% INFO    : Assuming delta model for 3 winding transformer: 74512,  74520, 74563
% INFO    : Assuming delta model for 3 winding transformer: 75510,  75520, 75561
% INFO    : Assuming delta model for 3 winding transformer: 75510,  75520, 75562
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81061
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81062
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81063
% INFO    : Assuming delta model for 3 winding transformer: 81510,  81520, 81562
% INFO    : Assuming delta model for 3 winding transformer: 81510,  81520, 81561
% INFO    : Assuming delta model for 3 winding transformer: 82020,  82003, 82004
% INFO    : Assuming delta model for 3 winding transformer: 90011,  90020, 90061
% INFO    : Assuming delta model for 3 winding transformer: 90011,  90020, 90062
% INFO    : Assuming delta model for 3 winding transformer: 90012,  90020, 90063
% INFO    : Assuming delta model for 3 winding transformer: 90310,  90320, 90361
% WARNING : Modeling TWO-TERMINAL DC line between 86221 - 86220 as a lossless line with very small reactance 1e-06
% WARNING : Modeling TWO-TERMINAL DC line between 86221 - 86220 as a lossless line with very small reactance 1e-06
% WARNING : Ignoring last 2 items in shunt: 16618, 2, 1.05000, 1.05000, 1661, 100.0, '            ', 27.70, 1, -10.00, 2, 30.00
% WARNING : Ignoring last 2 items in shunt: 26710, 1, 1.10000, 1.06000, 0, 100.0, '            ', 12.38, 1, -9.00, 1, 12.38
% WARNING : Ignoring last 2 items in shunt: 26711, 2, 1.07000, 1.07000, 0, 100.0, '            ', 2.04, 1, -7.50, 1, 7.50
% WARNING : Ignoring last 2 items in shunt: 74561, 0, 1.00000, 1.00000, 0, 100.0, '            ', 25.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring last 2 items in shunt: 90061, 0, 1.00000, 1.00000, 0, 100.0, '            ', 25.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring last 2 items in shunt: 90062, 0, 1.00000, 1.00000, 0, 100.0, '            ', 25.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring 10 lines of IMPEDANCE CORRECTION DATA
% WARNING : Ignoring 34 lines of MULTI-SECTION LINE DATA
% WARNING : Ignoring 10 lines of ZONE DATA
% WARNING : Ignoring 9 lines of OWNER DATA
% WARNING : Ignoring 1 lines of FACTS DEVICE DATA
% WARNING : Multiple slack buses detected, assigning 86221
% WARNING : No voltage bounds given, using 1.15 - 0.85
% INFO    : Converting bus 52071 type from slack to PV
% INFO    : Converting bus 52072 type from slack to PV
% INFO    : Converting bus 52073 type from slack to PV
% INFO    : Converting bus 52074 type from slack to PV
% WARNING : Removing minus from to bus on branch 1 between 12 - 25404
% WARNING : Removing minus from to bus on branch 2 between 12 - 25404
% WARNING : Removing minus from to bus on branch 119 between 1661 - 1951
% WARNING : Removing minus from to bus on branch 149 between 1801 - 4111
% WARNING : Removing minus from to bus on branch 150 between 1801 - 17411
% WARNING : Removing minus from to bus on branch 165 between 1921 - 1961
% WARNING : Removing minus from to bus on branch 178 between 1971 - 16110
% WARNING : Removing minus from to bus on branch 227 between 2481 - 17411
% WARNING : Removing minus from to bus on branch 228 between 2491 - 17411
% WARNING : Removing minus from to bus on branch 253 between 2581 - 25611
% WARNING : Removing minus from to bus on branch 262 between 2742 - 3642
% WARNING : Removing minus from to bus on branch 264 between 2771 - 16110
% WARNING : Removing minus from to bus on branch 265 between 2780 - 2781
% WARNING : Removing minus from to bus on branch 293 between 3082 - 30820
% WARNING : Removing minus from to bus on branch 294 between 3091 - 18010
% WARNING : Removing minus from to bus on branch 302 between 3202 - 3282
% WARNING : Removing minus from to bus on branch 313 between 3261 - 3341
% WARNING : Removing minus from to bus on branch 326 between 3391 - 28810
% WARNING : Removing minus from to bus on branch 335 between 3521 - 35211
% WARNING : Removing minus from to bus on branch 340 between 3541 - 32810
% WARNING : Removing minus from to bus on branch 355 between 3761 - 20411
% WARNING : Removing minus from to bus on branch 359 between 3821 - 35211
% WARNING : Removing minus from to bus on branch 362 between 3841 - 27281
% WARNING : Removing minus from to bus on branch 365 between 3842 - 30820
% WARNING : Removing minus from to bus on branch 385 between 3961 - 32210
% WARNING : Removing minus from to bus on branch 408 between 4472 - 30820
% WARNING : Removing minus from to bus on branch 409 between 4472 - 30820
% WARNING : Removing minus from to bus on branch 412 between 4651 - 44681
% WARNING : Removing minus from to bus on branch 433 between 5041 - 17010
% WARNING : Removing minus from to bus on branch 435 between 5091 - 10210
% WARNING : Removing minus from to bus on branch 439 between 5141 - 51410
% WARNING : Removing minus from to bus on branch 443 between 5271 - 5381
% WARNING : Removing minus from to bus on branch 444 between 5271 - 32810
% WARNING : Removing minus from to bus on branch 446 between 5281 - 51410
% WARNING : Removing minus from to bus on branch 468 between 13444 - 13494
% WARNING : Removing minus from to bus on branch 489 between 19318 - 19322
% WARNING : Removing minus from to bus on branch 515 between 22271 - 22282
% WARNING : Removing minus from to bus on branch 526 between 26705 - 26712
% WARNING : Removing minus from to bus on branch 563 between 38203 - 38204
% WARNING : Removing minus from to bus on branch 570 between 38233 - 38234
% WARNING : Removing minus from to bus on branch 603 between 52605 - 52694
% WARNING : Removing minus from to bus on branch 607 between 52625 - 52674
% WARNING : Removing minus from to bus on branch 612 between 52705 - 52714
% WARNING : Removing minus from to bus on branch 613 between 52705 - 52724
% WARNING : Removing minus from to bus on branch 627 between 70030 - 70031
% WARNING : Removing minus from to bus on branch 628 between 70030 - 70031
% WARNING : Removing minus from to bus on branch 632 between 70032 - 70033
% WARNING : Removing minus from to bus on branch 648 between 70520 - 85020
% WARNING : Removing minus from to bus on branch 654 between 71033 - 71090
% WARNING : Removing minus from to bus on branch 655 between 71034 - 71035
% WARNING : Removing minus from to bus on branch 657 between 71035 - 71090
% WARNING : Removing minus from to bus on branch 669 between 74011 - 74511
% WARNING : Removing minus from to bus on branch 671 between 74012 - 74511
% WARNING : Removing minus from to bus on branch 674 between 74030 - 80532
% WARNING : Removing minus from to bus on branch 675 between 74030 - 80532
% WARNING : Removing minus from to bus on branch 677 between 74511 - 74512
% WARNING : Removing minus from to bus on branch 682 between 74512 - 86311
% WARNING : Removing minus from to bus on branch 683 between 74512 - 86312
% WARNING : Removing minus from to bus on branch 688 between 74520 - 81020
% WARNING : Removing minus from to bus on branch 689 between 74520 - 81020
% WARNING : Removing minus from to bus on branch 690 between 74520 - 82020
% WARNING : Removing minus from to bus on branch 692 between 74711 - 76011
% WARNING : Removing minus from to bus on branch 693 between 74712 - 76012
% WARNING : Removing minus from to bus on branch 696 between 74730 - 91031
% WARNING : Removing minus from to bus on branch 697 between 74730 - 91031
% WARNING : Removing minus from to bus on branch 698 between 74730 - 91032
% WARNING : Removing minus from to bus on branch 699 between 74730 - 91032
% WARNING : Removing minus from to bus on branch 700 between 75010 - 75011
% WARNING : Removing minus from to bus on branch 707 between 75031 - 75090
% WARNING : Removing minus from to bus on branch 708 between 75031 - 75090
% WARNING : Removing minus from to bus on branch 711 between 75032 - 75080
% WARNING : Removing minus from to bus on branch 712 between 75080 - 75090
% WARNING : Removing minus from to bus on branch 714 between 75510 - 75514
% WARNING : Removing minus from to bus on branch 722 between 75520 - 75521
% WARNING : Removing minus from to bus on branch 723 between 75520 - 75522
% WARNING : Removing minus from to bus on branch 724 between 75521 - 85020
% WARNING : Removing minus from to bus on branch 725 between 75522 - 85020
% WARNING : Removing minus from to bus on branch 734 between 76511 - 81010
% WARNING : Removing minus from to bus on branch 736 between 76512 - 81010
% WARNING : Removing minus from to bus on branch 738 between 76513 - 80012
% WARNING : Removing minus from to bus on branch 739 between 76514 - 80011
% WARNING : Removing minus from to bus on branch 741 between 76532 - 76533
% WARNING : Removing minus from to bus on branch 742 between 76532 - 76533
% WARNING : Removing minus from to bus on branch 745 between 77010 - 90011
% WARNING : Removing minus from to bus on branch 746 between 77010 - 90011
% WARNING : Removing minus from to bus on branch 753 between 77531 - 77590
% WARNING : Removing minus from to bus on branch 754 between 77531 - 77590
% WARNING : Removing minus from to bus on branch 756 between 78030 - 89030
% WARNING : Removing minus from to bus on branch 757 between 78030 - 89030
% WARNING : Removing minus from to bus on branch 758 between 78030 - 91031
% WARNING : Removing minus from to bus on branch 759 between 78030 - 91032
% WARNING : Removing minus from to bus on branch 763 between 79030 - 79080
% WARNING : Removing minus from to bus on branch 764 between 79030 - 79081
% WARNING : Removing minus from to bus on branch 767 between 79031 - 79090
% WARNING : Removing minus from to bus on branch 768 between 79031 - 79090
% WARNING : Removing minus from to bus on branch 769 between 79032 - 79082
% WARNING : Removing minus from to bus on branch 771 between 80011 - 81010
% WARNING : Removing minus from to bus on branch 772 between 80012 - 81010
% WARNING : Removing minus from to bus on branch 773 between 80511 - 81510
% WARNING : Removing minus from to bus on branch 774 between 80512 - 81510
% WARNING : Removing minus from to bus on branch 778 between 81020 - 86220
% WARNING : Removing minus from to bus on branch 781 between 81520 - 85020
% WARNING : Removing minus from to bus on branch 785 between 82011 - 82012
% WARNING : Removing minus from to bus on branch 788 between 83031 - 83090
% WARNING : Removing minus from to bus on branch 789 between 83031 - 83090
% WARNING : Removing minus from to bus on branch 792 between 83531 - 83590
% WARNING : Removing minus from to bus on branch 793 between 83531 - 83590
% WARNING : Removing minus from to bus on branch 803 between 85510 - 87510
% WARNING : Removing minus from to bus on branch 808 between 85590 - 85593
% WARNING : Removing minus from to bus on branch 809 between 85590 - 85593
% WARNING : Removing minus from to bus on branch 810 between 86511 - 86512
% WARNING : Removing minus from to bus on branch 817 between 87531 - 87584
% WARNING : Removing minus from to bus on branch 818 between 87532 - 87580
% WARNING : Removing minus from to bus on branch 819 between 87533 - 87582
% WARNING : Removing minus from to bus on branch 820 between 87534 - 87583
% WARNING : Removing minus from to bus on branch 823 between 87535 - 87590
% WARNING : Removing minus from to bus on branch 824 between 87535 - 87590
% WARNING : Removing minus from to bus on branch 825 between 87580 - 87590
% WARNING : Removing minus from to bus on branch 828 between 87582 - 87590
% WARNING : Removing minus from to bus on branch 831 between 87583 - 87590
% WARNING : Removing minus from to bus on branch 835 between 89030 - 91031
% WARNING : Removing minus from to bus on branch 836 between 89030 - 91032
% WARNING : Removing minus from to bus on branch 838 between 89231 - 89232
% WARNING : Removing minus from to bus on branch 839 between 89231 - 89232
% WARNING : Removing minus from to bus on branch 843 between 89531 - 89590
% WARNING : Removing minus from to bus on branch 844 between 89532 - 89582
% WARNING : Removing minus from to bus on branch 845 between 89533 - 89580
% WARNING : Removing minus from to bus on branch 846 between 89534 - 89581
% WARNING : Removing minus from to bus on branch 847 between 89535 - 89590
% WARNING : Removing minus from to bus on branch 849 between 89580 - 89590
% WARNING : Removing minus from to bus on branch 857 between 90020 - 90320
% WARNING : Removing phase angle shift of 1 degree on transformer 21 between 1061 - 10604
% WARNING : Removing phase angle shift of 1 degree on transformer 31 between 1121 - 11214
% WARNING : Removing phase angle shift of 1 degree on transformer 38 between 1131 - 11302
% WARNING : Removing phase angle shift of 1 degree on transformer 49 between 1281 - 12804
% WARNING : Removing phase angle shift of 1 degree on transformer 53 between 1341 - 13404
% WARNING : Removing phase angle shift of 1 degree on transformer 54 between 1341 - 13404
% WARNING : Removing phase angle shift of 1 degree on transformer 72 between 1451 - 14502
% WARNING : Removing phase angle shift of 1 degree on transformer 73 between 1451 - 14502
% WARNING : Removing phase angle shift of 1 degree on transformer 80 between 1551 - 15502
% WARNING : Removing phase angle shift of 1 degree on transformer 81 between 1551 - 15504
% WARNING : Removing phase angle shift of 1 degree on transformer 87 between 1602 - 1601
% WARNING : Removing phase angle shift of 1 degree on transformer 92 between 1631 - 16302
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 96 between 16421 - 1642
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 99 between 16422 - 1642
% WARNING : Removing phase angle shift of 1 degree on transformer 103 between 1651 - 16502
% WARNING : Removing phase angle shift of 1 degree on transformer 114 between 1741 - 17404
% WARNING : Removing phase angle shift of 1 degree on transformer 115 between 1741 - 17404
% WARNING : Removing phase angle shift of 1 degree on transformer 140 between 1901 - 19004
% WARNING : Removing phase angle shift of 1 degree on transformer 141 between 1901 - 19004
% WARNING : Removing phase angle shift of 1 degree on transformer 142 between 1911 - 19101
% WARNING : Removing phase angle shift of 1 degree on transformer 146 between 1941 - 19473
% WARNING : Removing phase angle shift of 1 degree on transformer 170 between 2131 - 21302
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 178 between 22021 - 2204
% WARNING : Removing phase angle shift of 1 degree on transformer 179 between 2204 - 2202
% WARNING : Removing negative resistance -0.0002 -> 0 on transformer 181 between 22022 - 2204
% WARNING : Removing phase angle shift of 1 degree on transformer 195 between 2401 - 24002
% WARNING : Removing phase angle shift of 1 degree on transformer 232 between 2742 - 27474
% WARNING : Removing phase angle shift of 1 degree on transformer 241 between 2771 - 27702
% WARNING : Removing phase angle shift of 1 degree on transformer 242 between 2771 - 27712
% WARNING : Removing phase angle shift of 1 degree on transformer 251 between 2821 - 28204
% WARNING : Removing phase angle shift of 1 degree on transformer 270 between 3082 - 3081
% WARNING : Removing negative resistance -0.0004 -> 0 on transformer 275 between 30824 - 3082
% WARNING : Removing phase angle shift of 1 degree on transformer 292 between 3251 - 32504
% WARNING : Removing phase angle shift of 1 degree on transformer 293 between 3251 - 32554
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 304 between 32823 - 3282
% WARNING : Removing phase angle shift of 1 degree on transformer 323 between 3391 - 33902
% WARNING : Removing phase angle shift of 1 degree on transformer 361 between 3581 - 35812
% WARNING : Removing phase angle shift of 1 degree on transformer 364 between 3621 - 36201
% WARNING : Removing phase angle shift of 1 degree on transformer 365 between 3621 - 36201
% WARNING : Removing phase angle shift of 1 degree on transformer 366 between 3621 - 36202
% WARNING : Removing phase angle shift of 1 degree on transformer 370 between 3651 - 36402
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 402 between 39421 - 3954
% WARNING : Removing phase angle shift of 1 degree on transformer 421 between 4101 - 41002
% WARNING : Removing phase angle shift of 1 degree on transformer 422 between 4101 - 41002
% WARNING : Removing phase angle shift of 1 degree on transformer 423 between 4111 - 41102
% WARNING : Removing phase angle shift of 1 degree on transformer 424 between 4111 - 41102
% WARNING : Removing phase angle shift of 1 degree on transformer 434 between 4251 - 42501
% WARNING : Removing negative resistance -0.0002 -> 0 on transformer 444 between 43821 - 4384
% WARNING : Removing negative resistance -5e-05 -> 0 on transformer 482 between 47222 - 4722
% WARNING : Removing phase angle shift of 1 degree on transformer 489 between 4911 - 49101
% WARNING : Removing phase angle shift of 1 degree on transformer 497 between 4951 - 49501
% WARNING : Removing phase angle shift of 1 degree on transformer 498 between 4951 - 49501
% WARNING : Removing phase angle shift of 1 degree on transformer 505 between 4991 - 49912
% WARNING : Removing phase angle shift of 1 degree on transformer 506 between 4991 - 49922
% WARNING : Removing phase angle shift of 1 degree on transformer 545 between 5222 - 50276
% WARNING : Removing phase angle shift of 1 degree on transformer 548 between 5251 - 52477
% WARNING : Removing phase angle shift of 1 degree on transformer 551 between 5271 - 52704
% WARNING : Removing phase angle shift of 1 degree on transformer 552 between 5271 - 52714
% WARNING : Removing phase angle shift of 1 degree on transformer 553 between 5271 - 52734
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 568 between 54624 - 5464
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 571 between 54621 - 5464
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 574 between 54623 - 5464
% WARNING : Removing phase angle shift of 1 degree on transformer 582 between 10204 - 10212
% WARNING : Removing phase angle shift of 1 degree on transformer 583 between 10204 - 10213
% WARNING : Removing phase angle shift of 1 degree on transformer 584 between 10212 - 10275
% WARNING : Removing phase angle shift of 1 degree on transformer 585 between 10213 - 10276
% WARNING : Removing phase angle shift of 1 degree on transformer 586 between 35771 - 10470
% WARNING : Removing phase angle shift of 1 degree on transformer 587 between 10602 - 10671
% WARNING : Removing phase angle shift of 1 degree on transformer 588 between 10602 - 10672
% WARNING : Removing phase angle shift of 1 degree on transformer 589 between 10602 - 10673
% WARNING : Removing phase angle shift of 1 degree on transformer 590 between 10602 - 10674
% WARNING : Removing phase angle shift of 1 degree on transformer 591 between 11204 - 11202
% WARNING : Removing phase angle shift of 1 degree on transformer 592 between 11202 - 11271
% WARNING : Removing phase angle shift of 1 degree on transformer 593 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 594 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 595 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 596 between 11242 - 67045
% WARNING : Removing phase angle shift of 1 degree on transformer 597 between 11254 - 11252
% WARNING : Removing phase angle shift of 1 degree on transformer 598 between 11302 - 11370
% WARNING : Removing phase angle shift of 1 degree on transformer 599 between 11302 - 11371
% WARNING : Removing phase angle shift of 1 degree on transformer 604 between 12502 - 12572
% WARNING : Removing phase angle shift of 1 degree on transformer 605 between 12502 - 12573
% WARNING : Removing phase angle shift of 1 degree on transformer 606 between 12814 - 12802
% WARNING : Removing phase angle shift of 1 degree on transformer 607 between 12802 - 12872
% WARNING : Removing phase angle shift of 1 degree on transformer 608 between 12802 - 12873
% WARNING : Removing phase angle shift of 1 degree on transformer 609 between 12802 - 68222
% WARNING : Removing phase angle shift of 1 degree on transformer 610 between 12804 - 12812
% WARNING : Removing phase angle shift of 1 degree on transformer 611 between 12812 - 12874
% WARNING : Removing phase angle shift of 1 degree on transformer 612 between 13011 - 68536
% WARNING : Removing phase angle shift of 1 degree on transformer 613 between 13424 - 13402
% WARNING : Removing phase angle shift of 1 degree on transformer 614 between 13402 - 13472
% WARNING : Removing phase angle shift of 1 degree on transformer 615 between 13404 - 13412
% WARNING : Removing phase angle shift of 1 degree on transformer 616 between 13412 - 13471
% WARNING : Removing phase angle shift of 1 degree on transformer 617 between 13444 - 13414
% WARNING : Removing phase angle shift of 1 degree on transformer 618 between 13414 - 13474
% WARNING : Removing phase angle shift of 1 degree on transformer 619 between 13434 - 13415
% WARNING : Removing phase angle shift of 1 degree on transformer 620 between 13415 - 13475
% WARNING : Removing phase angle shift of 1 degree on transformer 621 between 13416 - 13476
% WARNING : Removing phase angle shift of 1 degree on transformer 622 between 13484 - 13416
% WARNING : Removing phase angle shift of 1 degree on transformer 623 between 13424 - 13417
% WARNING : Removing phase angle shift of 1 degree on transformer 624 between 13417 - 13477
% WARNING : Removing phase angle shift of 1 degree on transformer 625 between 13494 - 13422
% WARNING : Removing phase angle shift of 1 degree on transformer 626 between 13454 - 13432
% WARNING : Removing phase angle shift of 1 degree on transformer 627 between 13432 - 13473
% WARNING : Removing phase angle shift of 1 degree on transformer 628 between 13442 - 13479
% WARNING : Removing phase angle shift of 1 degree on transformer 629 between 17044 - 13442
% WARNING : Removing phase angle shift of 1 degree on transformer 630 between 14002 - 14073
% WARNING : Removing phase angle shift of 1 degree on transformer 631 between 14034 - 14022
% WARNING : Removing phase angle shift of 1 degree on transformer 632 between 14414 - 14402
% WARNING : Removing phase angle shift of 1 degree on transformer 633 between 14412 - 14471
% WARNING : Removing phase angle shift of 1 degree on transformer 634 between 14412 - 14472
% WARNING : Removing phase angle shift of 1 degree on transformer 636 between 14804 - 14802
% WARNING : Removing phase angle shift of 1 degree on transformer 637 between 14802 - 14871
% WARNING : Removing phase angle shift of 1 degree on transformer 639 between 15512 - 67102
% WARNING : Removing phase angle shift of 1 degree on transformer 640 between 15514 - 15522
% WARNING : Removing phase angle shift of 1 degree on transformer 641 between 15522 - 15571
% WARNING : Removing phase angle shift of 1 degree on transformer 642 between 15524 - 15532
% WARNING : Removing phase angle shift of 1 degree on transformer 643 between 15532 - 15572
% WARNING : Removing phase angle shift of 1 degree on transformer 644 between 15534 - 15542
% WARNING : Removing phase angle shift of 1 degree on transformer 645 between 15542 - 15573
% WARNING : Removing phase angle shift of 1 degree on transformer 646 between 15704 - 15702
% WARNING : Removing phase angle shift of 1 degree on transformer 647 between 15702 - 15771
% WARNING : Removing phase angle shift of 1 degree on transformer 648 between 15702 - 15772
% WARNING : Removing phase angle shift of 1 degree on transformer 653 between 16302 - 16379
% WARNING : Removing phase angle shift of 1 degree on transformer 656 between 16312 - 16377
% WARNING : Removing phase angle shift of 1 degree on transformer 657 between 16502 - 16571
% WARNING : Removing phase angle shift of 1 degree on transformer 658 between 16601 - 16602
% WARNING : Removing phase angle shift of 1 degree on transformer 659 between 16604 - 16601
% WARNING : Removing phase angle shift of 1 degree on transformer 660 between 16602 - 16671
% WARNING : Removing phase angle shift of 1 degree on transformer 661 between 16602 - 16672
% WARNING : Removing phase angle shift of 1 degree on transformer 662 between 16604 - 16612
% WARNING : Removing phase angle shift of 1 degree on transformer 663 between 16604 - 16614
% WARNING : Removing phase angle shift of 1 degree on transformer 664 between 16604 - 16622
% WARNING : Removing phase angle shift of 1 degree on transformer 665 between 16604 - 16632
% WARNING : Removing phase angle shift of 1 degree on transformer 666 between 16604 - 16632
% WARNING : Removing phase angle shift of 1 degree on transformer 667 between 16612 - 16675
% WARNING : Removing phase angle shift of 1 degree on transformer 668 between 16614 - 16674
% WARNING : Removing phase angle shift of 1 degree on transformer 669 between 16662 - 16618
% WARNING : Removing phase angle shift of 1 degree on transformer 670 between 16632 - 16670
% WARNING : Removing phase angle shift of 1 degree on transformer 673 between 17044 - 17012
% WARNING : Removing phase angle shift of 1 degree on transformer 674 between 17012 - 17075
% WARNING : Removing phase angle shift of 1 degree on transformer 675 between 17044 - 17032
% WARNING : Removing phase angle shift of 1 degree on transformer 676 between 17032 - 17077
% WARNING : Removing phase angle shift of 1 degree on transformer 677 between 17032 - 68223
% WARNING : Removing phase angle shift of 1 degree on transformer 681 between 18404 - 18412
% WARNING : Removing phase angle shift of 1 degree on transformer 682 between 18412 - 18471
% WARNING : Removing phase angle shift of 1 degree on transformer 683 between 18412 - 18472
% WARNING : Removing phase angle shift of 1 degree on transformer 684 between 18614 - 18601
% WARNING : Removing phase angle shift of 1 degree on transformer 685 between 18614 - 18601
% WARNING : Removing phase angle shift of 1 degree on transformer 686 between 18804 - 18802
% WARNING : Removing phase angle shift of 1 degree on transformer 687 between 18834 - 18812
% WARNING : Removing phase angle shift of 1 degree on transformer 688 between 19014 - 19002
% WARNING : Removing phase angle shift of 1 degree on transformer 689 between 19004 - 19073
% WARNING : Removing phase angle shift of 1 degree on transformer 690 between 19014 - 19071
% WARNING : Removing phase angle shift of 1 degree on transformer 691 between 19071 - 19081
% WARNING : Removing phase angle shift of 1 degree on transformer 692 between 19071 - 19082
% WARNING : Removing phase angle shift of 1 degree on transformer 693 between 19072 - 19083
% WARNING : Removing phase angle shift of 1 degree on transformer 694 between 19072 - 19084
% WARNING : Removing phase angle shift of 1 degree on transformer 695 between 19073 - 19085
% WARNING : Removing phase angle shift of 1 degree on transformer 697 between 19317 - 19318
% WARNING : Removing phase angle shift of 1 degree on transformer 698 between 19322 - 19372
% WARNING : Removing phase angle shift of 1 degree on transformer 701 between 19712 - 19773
% WARNING : Removing phase angle shift of 1 degree on transformer 702 between 19902 - 19970
% WARNING : Removing phase angle shift of 1 degree on transformer 703 between 19902 - 19971
% WARNING : Removing phase angle shift of 1 degree on transformer 704 between 19902 - 19972
% WARNING : Removing phase angle shift of 1 degree on transformer 705 between 19902 - 19973
% WARNING : Removing phase angle shift of 1 degree on transformer 706 between 19902 - 19974
% WARNING : Removing phase angle shift of 1 degree on transformer 707 between 21024 - 21002
% WARNING : Removing phase angle shift of 1 degree on transformer 708 between 21004 - 21012
% WARNING : Removing phase angle shift of 1 degree on transformer 709 between 21004 - 21071
% WARNING : Removing phase angle shift of 1 degree on transformer 710 between 21302 - 21371
% WARNING : Removing phase angle shift of 1 degree on transformer 712 between 21404 - 21402
% WARNING : Removing phase angle shift of 1 degree on transformer 713 between 21414 - 21412
% WARNING : Removing phase angle shift of 1 degree on transformer 714 between 21414 - 21412
% WARNING : Removing phase angle shift of 1 degree on transformer 715 between 21614 - 21601
% WARNING : Removing phase angle shift of 1 degree on transformer 716 between 21864 - 21801
% WARNING : Removing phase angle shift of 1 degree on transformer 717 between 21824 - 21802
% WARNING : Removing phase angle shift of 1 degree on transformer 718 between 21811 - 21873
% WARNING : Removing phase angle shift of 1 degree on transformer 719 between 21812 - 21871
% WARNING : Removing phase angle shift of 1 degree on transformer 720 between 21812 - 21872
% WARNING : Removing phase angle shift of 1 degree on transformer 721 between 21844 - 21822
% WARNING : Removing phase angle shift of 1 degree on transformer 722 between 21854 - 68230
% WARNING : Removing phase angle shift of 1 degree on transformer 723 between 22224 - 22201
% WARNING : Removing phase angle shift of 1 degree on transformer 724 between 22204 - 22222
% WARNING : Removing phase angle shift of 1 degree on transformer 725 between 22204 - 22242
% WARNING : Removing phase angle shift of 1 degree on transformer 726 between 22204 - 22282
% WARNING : Removing phase angle shift of 1 degree on transformer 727 between 22232 - 22211
% WARNING : Removing phase angle shift of 1 degree on transformer 728 between 22234 - 22211
% WARNING : Removing phase angle shift of 1 degree on transformer 729 between 22244 - 22215
% WARNING : Removing phase angle shift of 1 degree on transformer 730 between 22215 - 22278
% WARNING : Removing phase angle shift of 1 degree on transformer 731 between 22221 - 22273
% WARNING : Removing phase angle shift of 1 degree on transformer 732 between 22252 - 22275
% WARNING : Removing phase angle shift of 1 degree on transformer 733 between 22254 - 22262
% WARNING : Removing phase angle shift of 1 degree on transformer 734 between 22262 - 22274
% WARNING : Removing phase angle shift of 1 degree on transformer 735 between 22264 - 22292
% WARNING : Removing phase angle shift of 1 degree on transformer 736 between 22271 - 22276
% WARNING : Removing phase angle shift of 1 degree on transformer 738 between 22404 - 22412
% WARNING : Removing phase angle shift of 1 degree on transformer 739 between 22404 - 22422
% WARNING : Removing phase angle shift of 1 degree on transformer 740 between 22404 - 22432
% WARNING : Removing phase angle shift of 1 degree on transformer 741 between 22412 - 22471
% WARNING : Removing phase angle shift of 1 degree on transformer 742 between 22422 - 22472
% WARNING : Removing phase angle shift of 1 degree on transformer 743 between 22432 - 22473
% WARNING : Removing phase angle shift of 1 degree on transformer 746 between 22804 - 22802
% WARNING : Removing phase angle shift of 1 degree on transformer 747 between 22802 - 22871
% WARNING : Removing phase angle shift of 1 degree on transformer 748 between 23614 - 23611
% WARNING : Removing phase angle shift of 1 degree on transformer 749 between 23614 - 23611
% WARNING : Removing phase angle shift of 1 degree on transformer 750 between 23612 - 23621
% WARNING : Removing phase angle shift of 1 degree on transformer 751 between 24002 - 67066
% WARNING : Removing phase angle shift of 1 degree on transformer 752 between 26703 - 26773
% WARNING : Removing phase angle shift of 1 degree on transformer 753 between 26703 - 26774
% WARNING : Removing phase angle shift of 1 degree on transformer 754 between 26705 - 26771
% WARNING : Removing phase angle shift of 1 degree on transformer 755 between 26705 - 26772
% WARNING : Removing phase angle shift of 1 degree on transformer 756 between 26709 - 26711
% WARNING : Removing phase angle shift of 1 degree on transformer 757 between 27004 - 27002
% WARNING : Removing phase angle shift of 1 degree on transformer 758 between 27002 - 27071
% WARNING : Removing phase angle shift of 1 degree on transformer 762 between 27302 - 27374
% WARNING : Removing phase angle shift of 1 degree on transformer 763 between 27404 - 27402
% WARNING : Removing phase angle shift of 1 degree on transformer 764 between 27404 - 27412
% WARNING : Removing phase angle shift of 1 degree on transformer 767 between 27702 - 27774
% WARNING : Removing phase angle shift of 1 degree on transformer 768 between 27703 - 27771
% WARNING : Removing phase angle shift of 1 degree on transformer 769 between 27722 - 27772
% WARNING : Removing phase angle shift of 1 degree on transformer 770 between 27722 - 27773
% WARNING : Removing phase angle shift of 1 degree on transformer 771 between 27804 - 27812
% WARNING : Removing phase angle shift of 1 degree on transformer 772 between 27804 - 27813
% WARNING : Removing phase angle shift of 1 degree on transformer 773 between 27813 - 27871
% WARNING : Removing phase angle shift of 1 degree on transformer 774 between 28002 - 28071
% WARNING : Removing phase angle shift of 1 degree on transformer 775 between 28204 - 28202
% WARNING : Removing phase angle shift of 1 degree on transformer 776 between 28202 - 28271
% WARNING : Removing phase angle shift of 1 degree on transformer 777 between 28804 - 28812
% WARNING : Removing phase angle shift of 1 degree on transformer 778 between 28810 - 28824
% WARNING : Removing phase angle shift of 1 degree on transformer 780 between 28834 - 28815
% WARNING : Removing phase angle shift of 1 degree on transformer 781 between 28834 - 28871
% WARNING : Removing phase angle shift of 1 degree on transformer 782 between 28834 - 28872
% WARNING : Removing phase angle shift of 1 degree on transformer 783 between 28834 - 28873
% WARNING : Removing negative resistance -0.0004 -> 0 on transformer 789 between 30826 - 30820
% WARNING : Removing phase angle shift of 1 degree on transformer 790 between 31014 - 31001
% WARNING : Removing phase angle shift of 1 degree on transformer 791 between 31014 - 31001
% WARNING : Removing phase angle shift of 1 degree on transformer 792 between 31004 - 31002
% WARNING : Removing phase angle shift of 1 degree on transformer 793 between 31002 - 31071
% WARNING : Removing phase angle shift of 1 degree on transformer 794 between 31002 - 31074
% WARNING : Removing phase angle shift of 1 degree on transformer 795 between 31011 - 68171
% WARNING : Removing phase angle shift of 1 degree on transformer 798 between 32564 - 32502
% WARNING : Removing phase angle shift of 1 degree on transformer 799 between 32502 - 32570
% WARNING : Removing phase angle shift of 1 degree on transformer 800 between 32502 - 32578
% WARNING : Removing phase angle shift of 1 degree on transformer 801 between 32514 - 32532
% WARNING : Removing phase angle shift of 1 degree on transformer 802 between 32514 - 68271
% WARNING : Removing phase angle shift of 1 degree on transformer 803 between 32524 - 68263
% WARNING : Removing phase angle shift of 1 degree on transformer 804 between 32532 - 32576
% WARNING : Removing phase angle shift of 1 degree on transformer 805 between 32532 - 32577
% WARNING : Removing phase angle shift of 1 degree on transformer 806 between 32534 - 68262
% WARNING : Removing phase angle shift of 1 degree on transformer 807 between 32542 - 68283
% WARNING : Removing phase angle shift of 1 degree on transformer 808 between 33014 - 33002
% WARNING : Removing phase angle shift of 1 degree on transformer 809 between 33002 - 33071
% WARNING : Removing phase angle shift of 1 degree on transformer 810 between 33034 - 33012
% WARNING : Removing phase angle shift of 1 degree on transformer 811 between 33012 - 33072
% WARNING : Removing phase angle shift of 1 degree on transformer 812 between 33902 - 33971
% WARNING : Removing phase angle shift of 1 degree on transformer 813 between 35004 - 35002
% WARNING : Removing phase angle shift of 1 degree on transformer 814 between 35002 - 35071
% WARNING : Removing phase angle shift of 1 degree on transformer 815 between 35804 - 35802
% WARNING : Removing phase angle shift of 1 degree on transformer 816 between 35802 - 35871
% WARNING : Removing phase angle shift of 1 degree on transformer 817 between 35802 - 35872
% WARNING : Removing phase angle shift of 1 degree on transformer 818 between 35802 - 35873
% WARNING : Removing phase angle shift of 1 degree on transformer 819 between 35804 - 35813
% WARNING : Removing phase angle shift of 1 degree on transformer 820 between 35804 - 35815
% WARNING : Removing phase angle shift of 1 degree on transformer 821 between 35812 - 35875
% WARNING : Removing phase angle shift of 1 degree on transformer 822 between 35813 - 35876
% WARNING : Removing phase angle shift of 1 degree on transformer 823 between 35814 - 35822
% WARNING : Removing phase angle shift of 1 degree on transformer 824 between 35815 - 35877
% WARNING : Removing phase angle shift of 1 degree on transformer 825 between 35862 - 35818
% WARNING : Removing phase angle shift of 1 degree on transformer 826 between 36202 - 36271
% WARNING : Removing phase angle shift of 1 degree on transformer 827 between 36202 - 36272
% WARNING : Removing phase angle shift of 1 degree on transformer 828 between 36412 - 36471
% WARNING : Removing phase angle shift of 1 degree on transformer 829 between 36412 - 68306
% WARNING : Removing phase angle shift of 1 degree on transformer 830 between 36422 - 36476
% WARNING : Removing phase angle shift of 1 degree on transformer 831 between 36452 - 36472
% WARNING : Removing phase angle shift of 1 degree on transformer 832 between 36462 - 36473
% WARNING : Removing phase angle shift of 1 degree on transformer 833 between 36462 - 68307
% WARNING : Removing phase angle shift of 1 degree on transformer 834 between 36482 - 36474
% WARNING : Removing phase angle shift of 1 degree on transformer 835 between 36492 - 36475
% WARNING : Removing phase angle shift of 1 degree on transformer 836 between 38004 - 38002
% WARNING : Removing phase angle shift of 1 degree on transformer 837 between 38002 - 38071
% WARNING : Removing phase angle shift of 1 degree on transformer 838 between 38014 - 38012
% WARNING : Removing phase angle shift of 1 degree on transformer 839 between 38214 - 38201
% WARNING : Removing phase angle shift of 1 degree on transformer 840 between 38214 - 38201
% WARNING : Removing phase angle shift of 1 degree on transformer 841 between 38203 - 38202
% WARNING : Removing phase angle shift of 1 degree on transformer 842 between 38244 - 38211
% WARNING : Removing phase angle shift of 1 degree on transformer 843 between 38254 - 38212
% WARNING : Removing phase angle shift of 1 degree on transformer 844 between 38212 - 38271
% WARNING : Removing phase angle shift of 1 degree on transformer 845 between 38254 - 38213
% WARNING : Removing phase angle shift of 1 degree on transformer 846 between 38213 - 38272
% WARNING : Removing phase angle shift of 1 degree on transformer 847 between 38215 - 38273
% WARNING : Removing phase angle shift of 1 degree on transformer 848 between 38284 - 38215
% WARNING : Removing phase angle shift of 1 degree on transformer 849 between 38233 - 38232
% WARNING : Removing phase angle shift of 1 degree on transformer 850 between 38264 - 38241
% WARNING : Removing phase angle shift of 1 degree on transformer 851 between 38804 - 38802
% WARNING : Removing phase angle shift of 1 degree on transformer 852 between 38802 - 38870
% WARNING : Removing phase angle shift of 1 degree on transformer 853 between 38802 - 38871
% WARNING : Removing phase angle shift of 1 degree on transformer 854 between 38804 - 38812
% WARNING : Removing phase angle shift of 1 degree on transformer 856 between 40404 - 40412
% WARNING : Removing phase angle shift of 1 degree on transformer 857 between 40412 - 40471
% WARNING : Removing phase angle shift of 1 degree on transformer 860 between 40761 - 40773
% WARNING : Removing phase angle shift of 1 degree on transformer 861 between 42004 - 42001
% WARNING : Removing phase angle shift of 1 degree on transformer 862 between 42202 - 42271
% WARNING : Removing phase angle shift of 1 degree on transformer 863 between 42214 - 42212
% WARNING : Removing phase angle shift of 1 degree on transformer 864 between 42604 - 42602
% WARNING : Removing phase angle shift of 1 degree on transformer 865 between 42602 - 42672
% WARNING : Removing phase angle shift of 1 degree on transformer 866 between 42602 - 42673
% WARNING : Removing phase angle shift of 1 degree on transformer 867 between 42602 - 42674
% WARNING : Removing phase angle shift of 1 degree on transformer 868 between 43604 - 43602
% WARNING : Removing phase angle shift of 1 degree on transformer 869 between 43602 - 43671
% WARNING : Removing phase angle shift of 1 degree on transformer 870 between 43602 - 43672
% WARNING : Removing phase angle shift of 1 degree on transformer 871 between 43724 - 43712
% WARNING : Removing phase angle shift of 1 degree on transformer 872 between 43712 - 43774
% WARNING : Removing phase angle shift of 1 degree on transformer 873 between 44814 - 44812
% WARNING : Removing phase angle shift of 1 degree on transformer 874 between 46854 - 46801
% WARNING : Removing phase angle shift of 1 degree on transformer 875 between 46854 - 46801
% WARNING : Removing phase angle shift of 1 degree on transformer 876 between 46801 - 46875
% WARNING : Removing phase angle shift of 1 degree on transformer 877 between 46844 - 46802
% WARNING : Removing phase angle shift of 1 degree on transformer 878 between 46802 - 46870
% WARNING : Removing phase angle shift of 1 degree on transformer 879 between 46834 - 46812
% WARNING : Removing phase angle shift of 1 degree on transformer 880 between 46812 - 46874
% WARNING : Removing phase angle shift of 1 degree on transformer 881 between 46824 - 46822
% WARNING : Removing phase angle shift of 1 degree on transformer 882 between 46822 - 46873
% WARNING : Removing phase angle shift of 1 degree on transformer 884 between 47802 - 47873
% WARNING : Removing phase angle shift of 1 degree on transformer 885 between 47802 - 47874
% WARNING : Removing phase angle shift of 1 degree on transformer 887 between 49514 - 49502
% WARNING : Removing phase angle shift of 1 degree on transformer 888 between 49524 - 49512
% WARNING : Removing phase angle shift of 1 degree on transformer 889 between 49512 - 49571
% WARNING : Removing phase angle shift of 1 degree on transformer 890 between 49604 - 49613
% WARNING : Removing phase angle shift of 1 degree on transformer 891 between 49613 - 49672
% WARNING : Removing phase angle shift of 1 degree on transformer 892 between 49814 - 49802
% WARNING : Removing phase angle shift of 1 degree on transformer 893 between 49902 - 49971
% WARNING : Removing phase angle shift of 1 degree on transformer 894 between 49902 - 49973
% WARNING : Removing phase angle shift of 1 degree on transformer 895 between 49932 - 49976
% WARNING : Removing phase angle shift of 1 degree on transformer 896 between 49942 - 49975
% WARNING : Removing phase angle shift of 1 degree on transformer 897 between 49952 - 49980
% WARNING : Removing phase angle shift of 1 degree on transformer 898 between 49962 - 49974
% WARNING : Removing phase angle shift of 1 degree on transformer 899 between 49982 - 49972
% WARNING : Removing phase angle shift of 1 degree on transformer 900 between 50014 - 50012
% WARNING : Removing phase angle shift of 1 degree on transformer 901 between 50012 - 50071
% WARNING : Removing phase angle shift of 1 degree on transformer 903 between 52234 - 52201
% WARNING : Removing phase angle shift of 1 degree on transformer 904 between 52204 - 52212
% WARNING : Removing phase angle shift of 1 degree on transformer 905 between 52212 - 52271
% WARNING : Removing phase angle shift of 1 degree on transformer 906 between 52604 - 52602
% WARNING : Removing phase angle shift of 1 degree on transformer 907 between 52602 - 52671
% WARNING : Removing phase angle shift of 1 degree on transformer 908 between 52602 - 52677
% WARNING : Removing phase angle shift of 1 degree on transformer 910 between 52615 - 52612
% WARNING : Removing phase angle shift of 1 degree on transformer 911 between 52612 - 52673
% WARNING : Removing phase angle shift of 1 degree on transformer 912 between 52634 - 52632
% WARNING : Removing phase angle shift of 1 degree on transformer 913 between 52632 - 52676
% WARNING : Removing phase angle shift of 1 degree on transformer 914 between 52644 - 52642
% WARNING : Removing phase angle shift of 1 degree on transformer 915 between 52642 - 52675
% WARNING : Removing phase angle shift of 1 degree on transformer 916 between 52702 - 52700
% WARNING : Removing phase angle shift of 1 degree on transformer 917 between 52705 - 52702
% WARNING : Removing phase angle shift of 1 degree on transformer 918 between 52705 - 52712
% WARNING : Removing phase angle shift of 1 degree on transformer 919 between 52712 - 52778
% WARNING : Removing phase angle shift of 1 degree on transformer 920 between 52732 - 52772
% WARNING : Removing phase angle shift of 1 degree on transformer 921 between 52732 - 52773
% WARNING : Removing phase angle shift of 1 degree on transformer 922 between 52732 - 52774
% WARNING : Removing phase angle shift of 1 degree on transformer 923 between 52794 - 52732
% WARNING : Removing phase angle shift of 1 degree on transformer 924 between 52804 - 52802
% WARNING : Removing phase angle shift of 1 degree on transformer 925 between 52804 - 52812
% WARNING : Removing phase angle shift of 1 degree on transformer 926 between 52804 - 52813
% WARNING : Removing phase angle shift of 1 degree on transformer 927 between 52804 - 52814
% WARNING : Removing phase angle shift of 1 degree on transformer 928 between 52804 - 52815
% WARNING : Removing phase angle shift of 1 degree on transformer 929 between 52804 - 52816
% WARNING : Removing phase angle shift of 1 degree on transformer 930 between 52804 - 52817
% WARNING : Removing phase angle shift of 1 degree on transformer 931 between 52812 - 52873
% WARNING : Removing phase angle shift of 1 degree on transformer 932 between 52813 - 52871
% WARNING : Removing phase angle shift of 1 degree on transformer 933 between 52814 - 52875
% WARNING : Removing phase angle shift of 1 degree on transformer 934 between 52815 - 52876
% WARNING : Removing phase angle shift of 1 degree on transformer 935 between 52816 - 52872
% WARNING : Removing phase angle shift of 1 degree on transformer 936 between 52817 - 52874
% WARNING : Removing phase angle shift of 1 degree on transformer 937 between 52817 - 52878
% WARNING : Removing phase angle shift of 1 degree on transformer 938 between 53014 - 53002
% WARNING : Removing phase angle shift of 1 degree on transformer 939 between 53034 - 53042
% WARNING : Removing phase angle shift of 1 degree on transformer 940 between 53034 - 53052
% WARNING : Removing phase angle shift of 1 degree on transformer 941 between 53204 - 53201
% WARNING : Removing phase angle shift of 1 degree on transformer 942 between 53404 - 53401
% WARNING : Removing phase angle shift of 1 degree on transformer 943 between 53404 - 53402
% WARNING : Removing phase angle shift of 1 degree on transformer 944 between 53402 - 53472
% WARNING : Removing phase angle shift of 1 degree on transformer 945 between 53404 - 53412
% WARNING : Removing phase angle shift of 1 degree on transformer 946 between 53412 - 53471
% WARNING : Removing phase angle shift of 1 degree on transformer 947 between 53604 - 53612
% WARNING : Removing phase angle shift of 1 degree on transformer 948 between 53604 - 53615
% WARNING : Removing phase angle shift of 1 degree on transformer 949 between 53604 - 53616
% WARNING : Removing phase angle shift of 1 degree on transformer 950 between 53612 - 53672
% WARNING : Removing phase angle shift of 1 degree on transformer 951 between 53624 - 53613
% WARNING : Removing phase angle shift of 1 degree on transformer 952 between 53613 - 53673
% WARNING : Removing phase angle shift of 1 degree on transformer 953 between 53615 - 53671
% WARNING : Removing phase angle shift of 1 degree on transformer 954 between 53616 - 53674
% WARNING : Removing phase angle shift of 1 degree on transformer 955 between 53801 - 53802
% WARNING : Removing phase angle shift of 1 degree on transformer 956 between 53804 - 53801
% WARNING : Removing phase angle shift of 1 degree on transformer 957 between 53802 - 53871
% WARNING : Removing phase angle shift of 1 degree on transformer 958 between 54414 - 54401
% WARNING : Removing phase angle shift of 1 degree on transformer 959 between 54414 - 54401
% WARNING : Removing phase angle shift of 1 degree on transformer 960 between 54424 - 54402
% WARNING : Removing phase angle shift of 1 degree on transformer 961 between 54424 - 54402
% WARNING : Removing phase angle shift of 1 degree on transformer 962 between 54411 - 68413
% WARNING : Removing phase angle shift of 1 degree on transformer 963 between 54411 - 68414
% WARNING : Removing phase angle shift of 1 degree on transformer 964 between 54424 - 54412
% WARNING : Removing phase angle shift of 1 degree on transformer 965 between 54425 - 54471
% WARNING : Removing phase angle shift of 1 degree on transformer 966 between 54426 - 54472
% WARNING : Removing phase angle shift of 1 degree on transformer 967 between 54426 - 68408
% WARNING : Removing phase angle shift of 1 degree on transformer 968 between 54640 - 54630
% WARNING : Removing phase angle shift of 1 degree on transformer 969 between 55004 - 55001
% WARNING : Removing phase angle shift of 1 degree on transformer 970 between 55001 - 68325
% WARNING : Removing phase angle shift of 1 degree on transformer 971 between 55004 - 55012
% WARNING : Removing phase angle shift of 1 degree on transformer 972 between 55004 - 55013
% WARNING : Removing phase angle shift of 1 degree on transformer 973 between 55004 - 55014
% WARNING : Removing phase angle shift of 1 degree on transformer 974 between 55012 - 55071
% WARNING : Removing phase angle shift of 1 degree on transformer 975 between 55013 - 55072
% WARNING : Removing phase angle shift of 1 degree on transformer 976 between 55014 - 55073
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 977 between 70010 - 70030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 978 between 70311 - 70330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 979 between 70312 - 70330
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 980 between 70520 - 70504
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 981 between 70520 - 70505
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 982 between 70520 - 70506
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 983 between 70510 - 70507
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 984 between 70510 - 70508
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 985 between 70510 - 70516
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 986 between 70510 - 70580
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 989 between 70562 - 70510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 992 between 70561 - 70510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 993 between 70520 - 70513
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 994 between 70520 - 70514
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 995 between 70520 - 70515
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 996 between 71011 - 71031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 997 between 71011 - 71032
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 998 between 71012 - 71031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 999 between 71012 - 71032
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1000 between 71511 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1001 between 71511 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1002 between 71512 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1003 between 71512 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1004 between 72511 - 72530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1005 between 72512 - 72530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1006 between 74011 - 74030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1007 between 74012 - 74030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1010 between 74561 - 74511
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1013 between 74562 - 74511
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1016 between 74563 - 74512
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1017 between 74711 - 74730
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1018 between 74712 - 74730
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1019 between 75010 - 75030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1020 between 75010 - 75030
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1021 between 75510 - 75508
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1022 between 75510 - 75515
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1023 between 75510 - 75530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1024 between 75510 - 75530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1027 between 75561 - 75510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1030 between 75562 - 75510
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1031 between 75520 - 75516
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1032 between 75810 - 75830
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1033 between 75810 - 75830
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1034 between 76011 - 76031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1035 between 76012 - 76031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1036 between 76511 - 76532
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1037 between 76512 - 76532
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1038 between 76513 - 76531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1039 between 76514 - 76531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1040 between 77010 - 77030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1041 between 77010 - 77030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1042 between 77510 - 77530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1043 between 77510 - 77530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1044 between 78511 - 78530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1045 between 78512 - 78530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1047 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1048 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1049 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1051 between 80011 - 80030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1052 between 80012 - 80030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1053 between 80511 - 80531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1056 between 81061 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1059 between 81062 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1062 between 81063 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1065 between 81562 - 81510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1068 between 81561 - 81510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1069 between 81810 - 81830
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1071 between 82020 - 82001
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1073 between 82020 - 82002
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1077 between 82511 - 82530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1078 between 82512 - 82530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1079 between 83011 - 83030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1080 between 83012 - 83030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1081 between 83510 - 83530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1082 between 83510 - 83530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1083 between 84011 - 84030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1084 between 84012 - 84030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1085 between 84411 - 84430
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1086 between 84412 - 84430
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1087 between 84511 - 84530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1088 between 84512 - 84530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1089 between 85510 - 85530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1090 between 85510 - 85530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1093 between 86311 - 86330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1094 between 86312 - 86330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1095 between 86511 - 86530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1096 between 86512 - 86530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1097 between 87510 - 87530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1098 between 87510 - 87530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1099 between 88011 - 88030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1100 between 88012 - 88030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1101 between 88511 - 88530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1102 between 88512 - 88530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1105 between 89311 - 89330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1106 between 89312 - 89330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1108 between 89510 - 89530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1109 between 89510 - 89530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1113 between 90061 - 90011
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1116 between 90062 - 90011
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1119 between 90063 - 90012
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1122 between 90361 - 90310
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1123 between 90511 - 90530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1124 between 90512 - 90530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1125 between 91011 - 91031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1126 between 91012 - 91032
