%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.1.5      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                       30 - October - 2014                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 1999-2000 peak.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 1999-2000 peak conditions. It is part of the 7500+ bus
%   Europen UCTE system. To decrease the number of buses, the tie lines
%   to foreign networks were replaced by artificial load or generator
%   buses (180-186). Multiple generators at a bus have been aggregated.
%   Generators that are not centrally dispatchable in the Polish energy
%   market are given a cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.
%
function mpc = nesta_case2383wp_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 18;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0946	    -1.4948	 220.0	 1	     1.1100	     0.9500;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0854	    -1.0101	 220.0	 1	     1.1100	     0.9500;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0746	   -26.2082	 220.0	 1	     1.1100	     0.9500;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0714	    -8.5165	 220.0	 1	     1.1100	     0.9500;
	5	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0665	   -18.9975	 220.0	 1	     1.1100	     0.9500;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0236	   -13.8223	 400.0	 1	     1.0500	     0.9500;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0598	   -21.4437	 220.0	 1	     1.1100	     0.9500;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0275	   -10.3803	 400.0	 1	     1.0500	     0.9500;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0357	   -16.8761	 400.0	 1	     1.0500	     0.9500;
	10	 2	 12.23	 9.0	 0.0	 0.0	 1	     1.1082	   -20.6499	 220.0	 1	     1.1100	     0.9500;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0778	    -7.0641	 220.0	 1	     1.1100	     0.9500;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0668	   -23.9177	 220.0	 1	     1.1100	     0.9500;
	13	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0652	   -21.4897	 220.0	 1	     1.1100	     0.9500;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0664	    -5.0698	 220.0	 1	     1.1100	     0.9500;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0094	   -15.3188	 400.0	 1	     1.0500	     0.9500;
	16	 2	 54.88	 100.0	 0.0	 0.0	 1	     1.0974	    -0.9847	 220.0	 1	     1.1100	     0.9500;
	17	 2	 77.0	 150.0	 0.0	 0.0	 1	     1.0910	    -0.1484	 220.0	 1	     1.1100	     0.9500;
	18	 3	 153.0	 350.0	 0.0	 0.0	 1	     1.0337	     0.0000	 400.0	 1	     1.0500	     0.9500;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0659	   -22.6857	 220.0	 1	     1.1100	     0.9500;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0371	    -1.9369	 400.0	 1	     1.0500	     0.9500;
	21	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0594	   -21.8748	 220.0	 1	     1.1100	     0.9500;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0814	   -12.3887	 220.0	 1	     1.1100	     0.9500;
	23	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0624	   -16.6846	 220.0	 2	     1.1100	     0.9500;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0545	   -12.1019	 220.0	 2	     1.1100	     0.9500;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0566	   -10.6238	 220.0	 2	     1.1100	     0.9500;
	26	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0514	   -19.5201	 220.0	 2	     1.1100	     0.9500;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0659	   -10.2481	 220.0	 2	     1.1100	     0.9500;
	28	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0659	   -10.2431	 220.0	 2	     1.1100	     0.9500;
	29	 2	 25.98	 60.0	 0.0	 0.0	 1	     1.0967	   -15.3401	 220.0	 2	     1.1100	     0.9500;
	30	 2	 25.98	 60.0	 0.0	 0.0	 1	     1.0967	   -15.3408	 220.0	 2	     1.1100	     0.9500;
	31	 2	 20.98	 50.0	 0.0	 0.0	 1	     1.0214	   -10.7310	 400.0	 2	     1.0500	     0.9500;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0214	   -10.7702	 400.0	 2	     1.0500	     0.9500;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0603	   -11.0078	 220.0	 2	     1.1100	     0.9500;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0437	   -10.3139	 400.0	 2	     1.0500	     0.9500;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0438	   -10.3220	 400.0	 2	     1.0500	     0.9500;
	36	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0036	   -14.0199	 400.0	 2	     1.0500	     0.9500;
	37	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0618	   -17.6536	 220.0	 2	     1.1100	     0.9500;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0618	   -17.6525	 220.0	 2	     1.1100	     0.9500;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0154	    -9.4424	 400.0	 2	     1.0500	     0.9500;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0154	    -9.4321	 400.0	 2	     1.0500	     0.9500;
	41	 2	 11.99	 30.0	 0.0	 0.0	 1	     1.0609	    -8.4980	 220.0	 2	     1.1100	     0.9500;
	42	 2	 11.99	 30.0	 0.0	 0.0	 1	     1.0609	    -8.5105	 220.0	 2	     1.1100	     0.9500;
	43	 2	 23.98	 60.0	 0.0	 0.0	 1	     1.0229	    -6.9130	 400.0	 2	     1.0500	     0.9500;
	44	 2	 23.98	 60.0	 0.0	 0.0	 1	     1.0229	    -6.9258	 400.0	 2	     1.0500	     0.9500;
	45	 2	 159.84	 75.0	 0.0	 0.0	 1	     1.0792	   -16.2899	 220.0	 2	     1.1100	     0.9500;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0792	   -16.2883	 220.0	 2	     1.1100	     0.9500;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0601	   -10.8922	 220.0	 2	     1.1100	     0.9500;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0778	   -15.2935	 220.0	 2	     1.1100	     0.9500;
	49	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0778	   -15.2979	 220.0	 2	     1.1100	     0.9500;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0308	    -8.5192	 400.0	 2	     1.0500	     0.9500;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0309	    -8.5378	 400.0	 2	     1.0500	     0.9500;
	52	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0531	   -13.1269	 220.0	 2	     1.1100	     0.9500;
	53	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0551	   -13.0052	 220.0	 2	     1.1100	     0.9500;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0568	   -10.5536	 220.0	 2	     1.1100	     0.9500;
	55	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0667	   -16.7017	 220.0	 2	     1.1100	     0.9500;
	56	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0802	    -5.1255	 220.0	 3	     1.1100	     0.9500;
	57	 1	 22.98	 10.96	 0.0	 0.0	 1	     1.0788	    -7.2859	 220.0	 3	     1.1100	     0.9500;
	58	 1	 21.98	 5.79	 0.0	 0.0	 1	     1.0790	    -7.2859	 220.0	 3	     1.1100	     0.9500;
	59	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1054	     0.4668	 220.0	 3	     1.1100	     0.9500;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1034	    -3.8522	 220.0	 3	     1.1100	     0.9500;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1085	     2.0938	 220.0	 3	     1.1100	     0.9500;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1084	     2.0955	 220.0	 3	     1.1100	     0.9500;
	63	 2	 37.37	 52.69	 0.0	 0.0	 1	     1.1100	     0.8133	 220.0	 3	     1.1100	     0.9500;
	64	 2	 35.37	 55.32	 0.0	 0.0	 1	     1.1093	     0.6464	 220.0	 3	     1.1100	     0.9500;
	65	 1	 13.39	 2.02	 0.0	 0.0	 1	     1.1032	    -1.0285	 220.0	 3	     1.1100	     0.9500;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1003	    -8.6355	 220.0	 3	     1.1100	     0.9500;
	67	 2	 60.4	 92.1	 0.0	 0.0	 1	     1.0500	    -6.5573	 400.0	 3	     1.0500	     0.9500;
	68	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1002	    -6.9023	 220.0	 3	     1.1100	     0.9500;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1070	    -0.8382	 220.0	 3	     1.1100	     0.9500;
	70	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0849	    -4.3023	 220.0	 3	     1.1100	     0.9500;
	71	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0989	    -1.8371	 220.0	 3	     1.1100	     0.9500;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0989	    -1.8371	 220.0	 3	     1.1100	     0.9500;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0878	    -3.6331	 220.0	 3	     1.1100	     0.9500;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0849	    -4.5133	 220.0	 3	     1.1100	     0.9500;
	75	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0319	    -1.6723	 400.0	 3	     1.0500	     0.9500;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0319	    -1.6783	 400.0	 3	     1.0500	     0.9500;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0987	    -2.2673	 220.0	 3	     1.1100	     0.9500;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	    -4.9713	 220.0	 3	     1.1100	     0.9500;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0988	    -1.2768	 220.0	 3	     1.1100	     0.9500;
	80	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0795	    -7.2345	 220.0	 3	     1.1100	     0.9500;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0795	    -7.2342	 220.0	 3	     1.1100	     0.9500;
	82	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1039	     1.0128	 220.0	 3	     1.1100	     0.9500;
	83	 2	 15.99	 22.97	 0.0	 0.0	 1	     1.1090	    -0.8205	 220.0	 3	     1.1100	     0.9500;
	84	 2	 15.79	 22.27	 0.0	 0.0	 1	     1.1091	    -0.8218	 220.0	 3	     1.1100	     0.9500;
	85	 2	 9.99	 17.01	 0.0	 0.0	 1	     1.1017	    -2.2938	 220.0	 3	     1.1100	     0.9500;
	86	 2	 9.99	 16.66	 0.0	 0.0	 1	     1.1016	    -2.2923	 220.0	 3	     1.1100	     0.9500;
	87	 1	 11.09	 16.22	 0.0	 0.0	 1	     1.0894	    -3.1476	 220.0	 3	     1.1100	     0.9500;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0894	    -3.1480	 220.0	 3	     1.1100	     0.9500;
	89	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1001	    -1.2381	 220.0	 3	     1.1100	     0.9500;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1042	    -1.7979	 220.0	 3	     1.1100	     0.9500;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1026	    -0.6661	 220.0	 3	     1.1100	     0.9500;
	92	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0237	    -5.5065	 400.0	 3	     1.0500	     0.9500;
	93	 2	 9.99	 16.39	 0.0	 0.0	 1	     1.1056	    -0.2952	 220.0	 3	     1.1100	     0.9500;
	94	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1056	    -0.2968	 220.0	 3	     1.1100	     0.9500;
	95	 2	 6.89	 8.15	 0.0	 0.0	 1	     1.1075	    -0.4540	 220.0	 3	     1.1100	     0.9500;
	96	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1075	    -0.4584	 220.0	 3	     1.1100	     0.9500;
	97	 2	 8.69	 5.26	 0.0	 0.0	 1	     1.0967	    -4.8473	 220.0	 3	     1.1100	     0.9500;
	98	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0232	    -7.5544	 400.0	 3	     1.0500	     0.9500;
	99	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0233	    -7.5444	 400.0	 3	     1.0500	     0.9500;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0320	    -5.1585	 400.0	 3	     1.0500	     0.9500;
	101	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0320	    -5.1492	 400.0	 3	     1.0500	     0.9500;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1020	    -1.1475	 220.0	 3	     1.1100	     0.9500;
	103	 2	 18.09	 23.76	 0.0	 0.0	 1	     1.1067	    -1.9137	 220.0	 3	     1.1100	     0.9500;
	104	 2	 33.68	 46.11	 0.0	 0.0	 1	     1.1068	    -1.9078	 220.0	 3	     1.1100	     0.9500;
	105	 2	 33.78	 62.95	 0.0	 0.0	 1	     1.0167	    -4.8854	 400.0	 3	     1.0500	     0.9500;
	106	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0168	    -4.8991	 400.0	 3	     1.0500	     0.9500;
	107	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0836	    -4.5876	 220.0	 3	     1.1100	     0.9500;
	108	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0853	    -4.4169	 220.0	 3	     1.1100	     0.9500;
	109	 2	 1.0	 22.36	 0.0	 0.0	 1	     1.1100	     2.8144	 220.0	 3	     1.1100	     0.9500;
	110	 2	 1.0	 22.18	 0.0	 0.0	 1	     1.1100	     2.8159	 220.0	 3	     1.1100	     0.9500;
	111	 2	 26.49	 18.0	 0.0	 0.0	 1	     1.1066	   -14.3420	 220.0	 4	     1.1100	     0.9500;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1065	   -14.3359	 220.0	 4	     1.1100	     0.9500;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0622	   -26.8751	 220.0	 4	     1.1100	     0.9500;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0755	   -26.3378	 220.0	 4	     1.1100	     0.9500;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9834	   -20.2908	 400.0	 4	     1.0500	     0.9500;
	116	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9834	   -20.2812	 400.0	 4	     1.0500	     0.9500;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0727	   -30.0130	 220.0	 4	     1.1100	     0.9500;
	118	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0672	   -38.7245	 220.0	 4	     1.1100	     0.9500;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0672	   -38.7245	 220.0	 4	     1.1100	     0.9500;
	120	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0513	   -37.1907	 220.0	 4	     1.1100	     0.9500;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0700	   -26.9198	 220.0	 4	     1.1100	     0.9500;
	122	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0700	   -26.9198	 220.0	 4	     1.1100	     0.9500;
	123	 2	 5.5	 7.0	 0.0	 0.0	 1	     1.1097	   -19.4003	 220.0	 4	     1.1100	     0.9500;
	124	 2	 8.79	 17.0	 0.0	 0.0	 1	     1.1097	   -19.3947	 220.0	 4	     1.1100	     0.9500;
	125	 2	 35.7	 18.3	 0.0	 0.0	 1	     1.1062	   -35.5758	 220.0	 4	     1.1100	     0.9500;
	126	 1	 25.28	 15.9	 0.0	 0.0	 1	     1.1061	   -35.5631	 220.0	 4	     1.1100	     0.9500;
	127	 2	 25.71	 15.3	 0.0	 0.0	 1	     1.0330	   -27.7607	 400.0	 4	     1.0500	     0.9500;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0329	   -27.7688	 400.0	 4	     1.0500	     0.9500;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0452	   -32.5781	 220.0	 4	     1.1100	     0.9500;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0346	   -33.9541	 220.0	 4	     1.1100	     0.9500;
	131	 2	 68.67	 70.0	 0.0	 0.0	 1	     1.0993	   -24.0818	 220.0	 4	     1.1100	     0.9500;
	132	 2	 33.0	 45.0	 0.0	 0.0	 1	     1.0994	   -24.0968	 220.0	 4	     1.1100	     0.9500;
	133	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9953	   -19.6107	 400.0	 4	     1.0500	     0.9500;
	134	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9953	   -19.6094	 400.0	 4	     1.0500	     0.9500;
	135	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0672	   -38.6524	 220.0	 4	     1.1100	     0.9500;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0672	   -38.6524	 220.0	 4	     1.1100	     0.9500;
	137	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0000	   -16.6492	 400.0	 4	     1.0500	     0.9500;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0000	   -16.6492	 400.0	 4	     1.0500	     0.9500;
	139	 2	 33.2	 22.6	 0.0	 0.0	 1	     1.1100	   -19.6947	 220.0	 4	     1.1100	     0.9500;
	140	 2	 29.23	 19.6	 0.0	 0.0	 1	     1.1100	   -19.7021	 220.0	 4	     1.1100	     0.9500;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0487	   -35.3113	 220.0	 4	     1.1100	     0.9500;
	142	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0641	   -38.9290	 220.0	 4	     1.1100	     0.9500;
	143	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0713	   -31.5007	 220.0	 4	     1.1100	     0.9500;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0713	   -31.4998	 220.0	 4	     1.1100	     0.9500;
	145	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9766	   -31.1792	 400.0	 4	     1.0500	     0.9500;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9766	   -31.1792	 400.0	 4	     1.0500	     0.9500;
	147	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0443	   -30.6044	 220.0	 4	     1.1100	     0.9500;
	148	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0444	   -30.5987	 220.0	 4	     1.1100	     0.9500;
	149	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0679	   -32.1971	 220.0	 4	     1.1100	     0.9500;
	150	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0651	   -26.0520	 220.0	 4	     1.1100	     0.9500;
	151	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0651	   -26.0596	 220.0	 4	     1.1100	     0.9500;
	152	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0585	   -22.4711	 220.0	 4	     1.1100	     0.9500;
	153	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0585	   -22.4711	 220.0	 4	     1.1100	     0.9500;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0281	   -32.3988	 220.0	 4	     1.1100	     0.9500;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0547	   -27.8262	 220.0	 5	     1.1100	     0.9500;
	156	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1100	   -30.1996	 220.0	 5	     1.1100	     0.9500;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0250	   -28.3062	 400.0	 5	     1.0500	     0.9500;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0249	   -28.2991	 400.0	 5	     1.0500	     0.9500;
	159	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0282	   -25.1516	 400.0	 5	     1.0500	     0.9500;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0283	   -25.1595	 400.0	 5	     1.0500	     0.9500;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0552	   -31.0949	 220.0	 5	     1.1100	     0.9500;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0552	   -31.0959	 220.0	 5	     1.1100	     0.9500;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0871	   -28.6132	 220.0	 5	     1.1100	     0.9500;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0871	   -28.6146	 220.0	 5	     1.1100	     0.9500;
	165	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0015	   -22.6064	 400.0	 5	     1.0500	     0.9500;
	166	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0669	   -27.0630	 220.0	 5	     1.1100	     0.9500;
	167	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0669	   -27.0610	 220.0	 5	     1.1100	     0.9500;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0301	   -26.8939	 400.0	 5	     1.0500	     0.9500;
	169	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0301	   -26.9008	 400.0	 5	     1.0500	     0.9500;
	170	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0558	   -27.9407	 220.0	 5	     1.1100	     0.9500;
	171	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0559	   -27.9373	 220.0	 5	     1.1100	     0.9500;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0622	   -29.1196	 220.0	 5	     1.1100	     0.9500;
	173	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0622	   -29.1179	 220.0	 5	     1.1100	     0.9500;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0600	   -26.9019	 220.0	 5	     1.1100	     0.9500;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0599	   -26.9091	 220.0	 5	     1.1100	     0.9500;
	176	 2	 0.0	 40.0	 0.0	 0.0	 1	     1.0313	   -23.9182	 400.0	 5	     1.0500	     0.9500;
	177	 2	 0.0	 40.0	 0.0	 0.0	 1	     1.0315	   -23.9154	 400.0	 5	     1.0500	     0.9500;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0784	   -32.2778	 220.0	 5	     1.1100	     0.9500;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0785	   -32.2730	 220.0	 5	     1.1100	     0.9500;
	180	 2	 339.85	 49.6	 0.0	 0.0	 2	     1.0088	    -7.6785	 400.0	 6	     1.0500	     0.9500;
	181	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.1072	    -9.8296	 220.0	 6	     1.1100	     0.9500;
	182	 2	 0.0	 0.0	 0.0	 0.0	 5	     0.9967	   -19.3151	 400.0	 6	     1.0500	     0.9500;
	183	 1	 150.0	 0.0	 0.0	 0.0	 3	     1.0500	   -11.2496	 400.0	 6	     1.0500	     0.9500;
	184	 2	 317.34	 50.3	 0.0	 0.0	 2	     1.0968	    -4.7574	 220.0	 6	     1.1100	     0.9500;
	185	 2	 362.43	 36.7	 0.0	 0.0	 2	     1.0080	    -8.4602	 400.0	 6	     1.0500	     0.9500;
	186	 2	 33.33	 1.0	 0.0	 0.0	 5	     1.1085	   -35.7076	 220.0	 6	     1.1100	     0.9500;
	187	 1	 7.12	 1.5	 0.0	 0.0	 1	     1.0661	   -25.6963	 110.0	 1	     1.1200	     0.9500;
	188	 1	 7.63	 1.0	 0.0	 0.0	 1	     1.0418	   -32.2621	 110.0	 1	     1.1200	     0.9500;
	189	 1	 9.77	 8.7	 0.0	 0.0	 1	     0.9972	   -29.5143	 110.0	 1	     1.1200	     0.9500;
	190	 1	 6.12	 1.5	 0.0	 0.0	 1	     1.1039	    -5.6845	 110.0	 1	     1.1200	     0.9500;
	191	 1	 6.12	 1.6	 0.0	 0.0	 1	     1.0850	    -6.8882	 110.0	 1	     1.1200	     0.9500;
	192	 2	 30.56	 12.0	 0.0	 0.0	 1	     1.1200	   -22.0811	 110.0	 1	     1.1200	     0.9500;
	193	 1	 15.28	 3.0	 0.0	 0.0	 1	     1.1189	   -21.9547	 110.0	 1	     1.1200	     0.9500;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1186	   -22.2477	 110.0	 1	     1.1200	     0.9500;
	195	 1	 8.14	 2.0	 0.0	 0.0	 1	     1.0830	   -26.7334	 110.0	 1	     1.1200	     0.9500;
	196	 2	 6.92	 1.5	 0.0	 0.0	 1	     1.0192	   -33.4042	 110.0	 1	     1.1200	     0.9500;
	197	 1	 6.92	 1.5	 0.0	 0.0	 1	     1.0731	   -15.4030	 110.0	 1	     1.1200	     0.9500;
	198	 2	 12.32	 1.7	 0.0	 0.0	 1	     1.0753	   -26.8935	 110.0	 1	     1.1200	     0.9500;
	199	 1	 1.43	 0.5	 0.0	 0.0	 1	     1.1078	    -8.2696	 110.0	 1	     1.1200	     0.9500;
	200	 1	 1.08	 0.5	 0.0	 0.0	 1	     1.0976	   -25.9499	 110.0	 1	     1.1200	     0.9500;
	201	 1	 5.61	 0.5	 0.0	 0.0	 1	     1.0920	   -27.7491	 110.0	 1	     1.1200	     0.9500;
	202	 1	 18.34	 2.0	 0.0	 0.0	 1	     1.0941	   -23.6274	 110.0	 1	     1.1200	     0.9500;
	203	 1	 11.1	 1.6	 0.0	 0.0	 1	     1.0774	   -27.1100	 110.0	 1	     1.1200	     0.9500;
	204	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1176	   -14.0023	 110.0	 1	     1.1200	     0.9500;
	205	 2	 6.92	 2.0	 0.0	 0.0	 1	     1.1198	   -12.0247	 110.0	 1	     1.1200	     0.9500;
	206	 1	 11.2	 1.0	 0.0	 0.0	 1	     1.0640	   -27.7008	 110.0	 1	     1.1200	     0.9500;
	207	 1	 7.32	 1.6	 0.0	 0.0	 1	     1.0867	    -6.6764	 110.0	 1	     1.1200	     0.9500;
	208	 1	 -7.32	 -4.5	 0.0	 0.0	 1	     1.0818	   -14.9878	 110.0	 1	     1.1200	     0.9500;
	209	 1	 9.36	 0.8	 0.0	 0.0	 1	     1.0823	   -28.3042	 110.0	 1	     1.1200	     0.9500;
	210	 1	 15.18	 4.4	 0.0	 0.0	 1	     1.1180	   -10.8348	 110.0	 1	     1.1200	     0.9500;
	211	 1	 8.75	 0.2	 0.0	 0.0	 1	     1.0813	   -28.4135	 110.0	 1	     1.1200	     0.9500;
	212	 1	 10.18	 1.5	 0.0	 0.0	 1	     1.0901	   -25.3979	 110.0	 1	     1.1200	     0.9500;
	213	 2	 -2.04	 -1.0	 0.0	 0.0	 1	     1.0695	   -27.5694	 110.0	 1	     1.1200	     0.9500;
	214	 1	 12.02	 0.5	 0.0	 0.0	 1	     1.0705	   -30.7208	 110.0	 1	     1.1200	     0.9500;
	215	 1	 6.92	 2.0	 0.0	 0.0	 1	     1.1170	   -11.5112	 110.0	 1	     1.1200	     0.9500;
	216	 1	 8.85	 0.5	 0.0	 0.0	 1	     1.1177	    -6.4598	 110.0	 1	     1.1200	     0.9500;
	217	 1	 1.94	 0.4	 0.0	 0.0	 1	     1.1196	   -21.1830	 110.0	 1	     1.1200	     0.9500;
	218	 1	 12.22	 1.5	 0.0	 0.0	 1	     1.0778	   -29.3624	 110.0	 1	     1.1200	     0.9500;
	219	 1	 2.55	 0.5	 0.0	 0.0	 1	     1.0928	   -28.0587	 110.0	 1	     1.1200	     0.9500;
	220	 1	 2.55	 0.5	 0.0	 0.0	 1	     1.0640	   -29.3407	 110.0	 1	     1.1200	     0.9500;
	221	 1	 4.08	 0.5	 0.0	 0.0	 1	     1.0233	   -34.8196	 110.0	 1	     1.1200	     0.9500;
	222	 1	 6.53	 0.4	 0.0	 0.0	 1	     1.1000	   -24.8099	 110.0	 1	     1.1200	     0.9500;
	223	 1	 18.65	 4.0	 0.0	 0.0	 1	     1.0802	   -20.7850	 110.0	 1	     1.1200	     0.9500;
	224	 1	 19.86	 2.5	 0.0	 0.0	 1	     1.0661	   -27.6879	 110.0	 1	     1.1200	     0.9500;
	225	 1	 17.3	 2.0	 0.0	 0.0	 1	     1.0457	   -32.5429	 110.0	 1	     1.1200	     0.9500;
	226	 1	 24.44	 1.5	 0.0	 0.0	 1	     1.0908	   -27.6163	 110.0	 1	     1.1200	     0.9500;
	227	 1	 5.61	 1.0	 0.0	 0.0	 1	     1.0912	   -27.7500	 110.0	 1	     1.1200	     0.9500;
	228	 1	 11.4	 1.1	 0.0	 0.0	 1	     1.0815	    -7.3293	 110.0	 1	     1.1200	     0.9500;
	229	 1	 11.0	 2.7	 0.0	 0.0	 1	     1.1054	   -15.1681	 110.0	 1	     1.1200	     0.9500;
	230	 1	 7.63	 1.0	 0.0	 0.0	 1	     1.0196	   -35.4776	 110.0	 1	     1.1200	     0.9500;
	231	 1	 7.94	 1.1	 0.0	 0.0	 1	     1.0957	   -24.1693	 110.0	 1	     1.1200	     0.9500;
	232	 1	 7.94	 1.1	 0.0	 0.0	 1	     1.0660	   -24.6482	 110.0	 1	     1.1200	     0.9500;
	233	 1	 1.84	 0.8	 0.0	 0.0	 1	     1.0772	   -29.3461	 110.0	 1	     1.1200	     0.9500;
	234	 1	 33.46	 28.0	 0.0	 0.0	 1	     1.0866	    -6.4436	 110.0	 1	     1.1200	     0.9500;
	235	 1	 33.76	 28.0	 0.0	 0.0	 1	     1.0922	    -4.7499	 110.0	 1	     1.1200	     0.9500;
	236	 1	 1.02	 0.5	 0.0	 0.0	 1	     1.0636	   -27.4358	 110.0	 1	     1.1200	     0.9500;
	237	 1	 13.95	 1.7	 0.0	 0.0	 1	     1.0825	   -28.8389	 110.0	 1	     1.1200	     0.9500;
	238	 1	 9.98	 1.0	 0.0	 0.0	 1	     1.1061	   -24.0366	 110.0	 1	     1.1200	     0.9500;
	239	 1	 15.28	 1.5	 0.0	 0.0	 1	     1.0963	   -23.8442	 110.0	 1	     1.1200	     0.9500;
	240	 1	 11.2	 1.5	 0.0	 0.0	 1	     1.0266	   -34.1751	 110.0	 1	     1.1200	     0.9500;
	241	 1	 10.18	 3.0	 0.0	 0.0	 1	     1.0618	   -26.7251	 110.0	 1	     1.1200	     0.9500;
	242	 1	 1.22	 0.1	 0.0	 0.0	 1	     1.0683	   -26.8981	 110.0	 1	     1.1200	     0.9500;
	243	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1185	   -22.8221	 110.0	 1	     1.1200	     0.9500;
	244	 1	 1.02	 0.0	 0.0	 0.0	 1	     1.1078	   -23.6627	 110.0	 1	     1.1200	     0.9500;
	245	 1	 12.12	 5.4	 0.0	 0.0	 1	     1.1191	   -12.7187	 110.0	 1	     1.1200	     0.9500;
	246	 1	 -8.14	 -3.6	 0.0	 0.0	 1	     1.1197	   -10.7984	 110.0	 1	     1.1200	     0.9500;
	247	 1	 11.2	 1.5	 0.0	 0.0	 1	     1.0769	   -15.1041	 110.0	 1	     1.1200	     0.9500;
	248	 1	 3.06	 0.5	 0.0	 0.0	 1	     1.1130	   -23.0890	 110.0	 1	     1.1200	     0.9500;
	249	 1	 9.16	 0.0	 0.0	 0.0	 1	     1.1037	   -24.2830	 110.0	 1	     1.1200	     0.9500;
	250	 1	 27.71	 3.0	 0.0	 0.0	 1	     1.1004	   -24.2252	 110.0	 1	     1.1200	     0.9500;
	251	 1	 21.38	 4.0	 0.0	 0.0	 1	     1.0909	    -4.9789	 110.0	 1	     1.1200	     0.9500;
	252	 1	 21.38	 4.0	 0.0	 0.0	 1	     1.0814	    -7.2755	 110.0	 1	     1.1200	     0.9500;
	253	 1	 14.87	 4.3	 0.0	 0.0	 1	     1.1176	   -12.5686	 110.0	 1	     1.1200	     0.9500;
	254	 1	 19.86	 3.5	 0.0	 0.0	 1	     1.1060	   -14.3971	 110.0	 1	     1.1200	     0.9500;
	255	 1	 10.18	 1.0	 0.0	 0.0	 1	     1.0922	   -27.2193	 110.0	 1	     1.1200	     0.9500;
	256	 1	 5.61	 0.0	 0.0	 0.0	 1	     1.1077	   -24.3309	 110.0	 1	     1.1200	     0.9500;
	257	 1	 7.12	 0.2	 0.0	 0.0	 1	     1.0633	   -26.9967	 110.0	 1	     1.1200	     0.9500;
	258	 1	 4.08	 0.3	 0.0	 0.0	 1	     1.0873	   -18.0492	 110.0	 1	     1.1200	     0.9500;
	259	 1	 20.87	 4.2	 0.0	 0.0	 1	     1.0976	   -24.5051	 110.0	 1	     1.1200	     0.9500;
	260	 1	 10.69	 1.5	 0.0	 0.0	 1	     1.1030	   -23.7694	 110.0	 1	     1.1200	     0.9500;
	261	 1	 7.94	 2.0	 0.0	 0.0	 1	     1.1188	   -10.7333	 110.0	 1	     1.1200	     0.9500;
	262	 1	 0.2	 0.0	 0.0	 0.0	 1	     1.0976	   -25.0906	 110.0	 1	     1.1200	     0.9500;
	263	 1	 5.3	 1.0	 0.0	 0.0	 1	     1.0555	   -25.9222	 110.0	 1	     1.1200	     0.9500;
	264	 2	 12.22	 1.0	 0.0	 0.0	 1	     1.0740	   -29.4899	 110.0	 1	     1.1200	     0.9500;
	265	 1	 12.22	 1.0	 0.0	 0.0	 1	     1.0888	   -17.8819	 110.0	 1	     1.1200	     0.9500;
	266	 1	 8.34	 1.6	 0.0	 0.0	 1	     1.0955	   -11.8337	 110.0	 1	     1.1200	     0.9500;
	267	 1	 10.38	 3.0	 0.0	 0.0	 1	     1.1161	   -13.8862	 110.0	 1	     1.1200	     0.9500;
	268	 1	 14.87	 3.7	 0.0	 0.0	 1	     1.1184	   -12.1333	 110.0	 1	     1.1200	     0.9500;
	269	 2	 15.28	 4.0	 0.0	 0.0	 1	     1.1076	   -22.9732	 110.0	 1	     1.1200	     0.9500;
	270	 1	 3.67	 0.5	 0.0	 0.0	 1	     1.1190	   -10.9132	 110.0	 1	     1.1200	     0.9500;
	271	 1	 3.67	 0.5	 0.0	 0.0	 1	     1.0979	    -9.3304	 110.0	 1	     1.1200	     0.9500;
	272	 1	 9.26	 3.0	 0.0	 0.0	 1	     1.1189	   -10.7202	 110.0	 1	     1.1200	     0.9500;
	273	 1	 12.93	 3.7	 0.0	 0.0	 1	     1.1168	   -11.4910	 110.0	 1	     1.1200	     0.9500;
	274	 1	 25.67	 7.4	 0.0	 0.0	 1	     1.1178	   -12.6615	 110.0	 1	     1.1200	     0.9500;
	275	 1	 23.22	 6.7	 0.0	 0.0	 1	     1.1158	   -13.9652	 110.0	 1	     1.1200	     0.9500;
	276	 1	 14.26	 5.1	 0.0	 0.0	 1	     1.1138	   -13.1109	 110.0	 1	     1.1200	     0.9500;
	277	 2	 52.14	 20.4	 0.0	 0.0	 1	     1.1180	   -13.1458	 110.0	 1	     1.1200	     0.9500;
	278	 2	 24.95	 9.7	 0.0	 0.0	 1	     1.1172	   -13.8923	 110.0	 1	     1.1200	     0.9500;
	279	 2	 24.95	 9.7	 0.0	 0.0	 1	     1.1200	   -11.6249	 110.0	 1	     1.1200	     0.9500;
	280	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1160	   -13.9150	 110.0	 1	     1.1200	     0.9500;
	281	 2	 30.66	 11.9	 0.0	 0.0	 1	     1.1200	   -12.5904	 110.0	 1	     1.1200	     0.9500;
	282	 2	 13.14	 5.1	 0.0	 0.0	 1	     1.1195	   -10.8035	 110.0	 1	     1.1200	     0.9500;
	283	 1	 17.02	 0.2	 0.0	 0.0	 1	     1.0989	   -16.4416	 110.0	 1	     1.1200	     0.9500;
	284	 1	 2.55	 0.5	 0.0	 0.0	 1	     1.1043	   -23.5116	 110.0	 1	     1.1200	     0.9500;
	285	 1	 8.14	 1.5	 0.0	 0.0	 1	     1.0723	   -27.6102	 110.0	 1	     1.1200	     0.9500;
	286	 1	 29.75	 4.1	 0.0	 0.0	 1	     1.0693	   -27.8400	 110.0	 1	     1.1200	     0.9500;
	287	 1	 12.22	 4.0	 0.0	 0.0	 1	     1.0607	   -26.6326	 110.0	 1	     1.1200	     0.9500;
	288	 1	 13.14	 3.8	 0.0	 0.0	 1	     1.1177	   -12.5771	 110.0	 1	     1.1200	     0.9500;
	289	 2	 21.28	 6.1	 0.0	 0.0	 1	     1.1167	   -12.8840	 110.0	 1	     1.1200	     0.9500;
	290	 1	 17.32	 3.0	 0.0	 0.0	 1	     1.1019	   -24.5679	 110.0	 1	     1.1200	     0.9500;
	291	 1	 16.81	 5.4	 0.0	 0.0	 1	     1.1188	   -10.8435	 110.0	 1	     1.1200	     0.9500;
	292	 1	 17.32	 5.0	 0.0	 0.0	 1	     1.1165	   -13.2626	 110.0	 1	     1.1200	     0.9500;
	293	 1	 7.43	 2.1	 0.0	 0.0	 1	     1.1168	   -13.3913	 110.0	 1	     1.1200	     0.9500;
	294	 2	 15.28	 3.0	 0.0	 0.0	 1	     1.1033	   -24.3057	 110.0	 1	     1.1200	     0.9500;
	295	 1	 21.28	 3.4	 0.0	 0.0	 1	     1.0661	   -28.5822	 110.0	 1	     1.1200	     0.9500;
	296	 1	 17.63	 5.1	 0.0	 0.0	 1	     1.1168	   -13.3996	 110.0	 1	     1.1200	     0.9500;
	297	 1	 8.55	 2.0	 0.0	 0.0	 1	     1.1024	   -12.2391	 110.0	 1	     1.1200	     0.9500;
	298	 1	 7.02	 1.6	 0.0	 0.0	 1	     1.1009	   -12.3780	 110.0	 1	     1.1200	     0.9500;
	299	 1	 48.06	 13.8	 0.0	 0.0	 1	     1.1139	   -13.1057	 110.0	 1	     1.1200	     0.9500;
	300	 1	 21.38	 9.0	 0.0	 0.0	 1	     1.0500	   -23.9945	 110.0	 1	     1.1200	     0.9500;
	301	 1	 6.22	 1.3	 0.0	 0.0	 1	     1.1023	   -15.3932	 110.0	 1	     1.1200	     0.9500;
	302	 1	 6.12	 1.3	 0.0	 0.0	 1	     1.0652	   -28.6474	 110.0	 1	     1.1200	     0.9500;
	303	 1	 6.32	 0.5	 0.0	 0.0	 1	     1.0613	   -32.1918	 110.0	 1	     1.1200	     0.9500;
	304	 1	 17.83	 5.1	 0.0	 0.0	 1	     1.1167	   -11.3537	 110.0	 1	     1.1200	     0.9500;
	305	 1	 7.53	 1.1	 0.0	 0.0	 1	     1.0881	   -25.6727	 110.0	 1	     1.1200	     0.9500;
	306	 1	 21.38	 4.0	 0.0	 0.0	 1	     1.1184	   -22.8943	 110.0	 1	     1.1200	     0.9500;
	307	 1	 18.34	 4.0	 0.0	 0.0	 1	     1.0623	   -27.2523	 110.0	 1	     1.1200	     0.9500;
	308	 1	 5.1	 0.0	 0.0	 0.0	 1	     1.1091	   -23.1541	 110.0	 1	     1.1200	     0.9500;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1186	   -22.4437	 110.0	 1	     1.1200	     0.9500;
	310	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0694	   -22.8832	 110.0	 1	     1.1200	     0.9500;
	311	 1	 32.4	 5.7	 0.0	 0.0	 1	     1.0589	   -23.7857	 110.0	 1	     1.1200	     0.9500;
	312	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0589	   -23.7857	 110.0	 1	     1.1200	     0.9500;
	313	 1	 7.12	 0.5	 0.0	 0.0	 1	     1.0434	   -34.1331	 110.0	 1	     1.1200	     0.9500;
	314	 2	 7.73	 1.5	 0.0	 0.0	 1	     1.0875	   -24.2612	 110.0	 1	     1.1200	     0.9500;
	315	 1	 9.47	 0.0	 0.0	 0.0	 1	     1.0715	   -30.5409	 110.0	 1	     1.1200	     0.9500;
	316	 1	 16.2	 4.0	 0.0	 0.0	 1	     1.1189	   -12.2353	 110.0	 1	     1.1200	     0.9500;
	317	 1	 7.12	 2.0	 0.0	 0.0	 1	     1.0889	   -26.2550	 110.0	 1	     1.1200	     0.9500;
	318	 1	 6.12	 2.0	 0.0	 0.0	 1	     1.0615	   -26.4671	 110.0	 1	     1.1200	     0.9500;
	319	 1	 0.81	 0.3	 0.0	 0.0	 1	     1.0830	    -7.0204	 110.0	 1	     1.1200	     0.9500;
	320	 1	 7.12	 1.0	 0.0	 0.0	 1	     1.0998	   -25.2370	 110.0	 1	     1.1200	     0.9500;
	321	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0921	   -24.2725	 110.0	 1	     1.1200	     0.9500;
	322	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0727	   -26.3050	 110.0	 1	     1.1200	     0.9500;
	323	 1	 9.98	 1.8	 0.0	 0.0	 1	     1.0555	   -25.0728	 110.0	 1	     1.1200	     0.9500;
	324	 1	 11.2	 1.6	 0.0	 0.0	 1	     1.0664	   -27.2253	 110.0	 1	     1.1200	     0.9500;
	325	 1	 13.65	 0.3	 0.0	 0.0	 1	     1.0987	   -27.3156	 110.0	 1	     1.1200	     0.9500;
	326	 1	 6.62	 1.2	 0.0	 0.0	 1	     1.0791	   -15.1487	 110.0	 1	     1.1200	     0.9500;
	327	 1	 4.08	 0.1	 0.0	 0.0	 1	     1.1190	   -21.3531	 110.0	 1	     1.1200	     0.9500;
	328	 2	 45.83	 23.0	 0.0	 0.0	 1	     1.1065	   -23.8565	 110.0	 1	     1.1200	     0.9500;
	329	 2	 45.83	 23.0	 0.0	 0.0	 1	     1.0979	   -27.2784	 110.0	 1	     1.1200	     0.9500;
	330	 2	 48.36	 22.0	 0.0	 0.0	 1	     1.1128	   -22.5134	 110.0	 1	     1.1200	     0.9500;
	331	 2	 48.36	 22.0	 0.0	 0.0	 1	     1.1187	   -25.5239	 110.0	 1	     1.1200	     0.9500;
	332	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1195	   -21.0598	 110.0	 1	     1.1200	     0.9500;
	333	 1	 9.47	 0.4	 0.0	 0.0	 1	     1.0714	   -27.9975	 110.0	 1	     1.1200	     0.9500;
	334	 2	 16.81	 0.7	 0.0	 0.0	 1	     1.0845	   -28.0215	 110.0	 1	     1.1200	     0.9500;
	335	 1	 4.08	 1.0	 0.0	 0.0	 1	     1.0780	   -29.5567	 110.0	 1	     1.1200	     0.9500;
	336	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1011	   -25.0460	 110.0	 1	     1.1200	     0.9500;
	337	 1	 17.83	 5.5	 0.0	 0.0	 1	     1.0683	   -28.0775	 110.0	 1	     1.1200	     0.9500;
	338	 1	 2.55	 1.2	 0.0	 0.0	 1	     1.1045	   -14.6323	 110.0	 1	     1.1200	     0.9500;
	339	 1	 3.98	 1.7	 0.0	 0.0	 1	     1.1150	   -11.4289	 110.0	 1	     1.1200	     0.9500;
	340	 1	 11.2	 1.5	 0.0	 0.0	 1	     1.0519	   -31.6631	 110.0	 1	     1.1200	     0.9500;
	341	 1	 11.0	 0.1	 0.0	 0.0	 1	     1.0736	   -30.2599	 110.0	 1	     1.1200	     0.9500;
	342	 1	 16.3	 1.6	 0.0	 0.0	 1	     1.0813	   -15.0007	 110.0	 1	     1.1200	     0.9500;
	343	 1	 1.02	 0.5	 0.0	 0.0	 1	     1.0685	   -27.8421	 110.0	 1	     1.1200	     0.9500;
	344	 1	 13.24	 5.0	 0.0	 0.0	 1	     1.1169	   -21.3880	 110.0	 1	     1.1200	     0.9500;
	345	 1	 17.73	 4.0	 0.0	 0.0	 1	     1.0951	   -25.4618	 110.0	 1	     1.1200	     0.9500;
	346	 2	 18.34	 13.0	 0.0	 0.0	 1	     1.1200	   -21.0198	 110.0	 1	     1.1200	     0.9500;
	347	 2	 8.14	 4.5	 0.0	 0.0	 1	     1.1200	   -23.9203	 110.0	 1	     1.1200	     0.9500;
	348	 1	 2.04	 0.5	 0.0	 0.0	 1	     1.0962	   -26.1441	 110.0	 1	     1.1200	     0.9500;
	349	 1	 20.37	 4.5	 0.0	 0.0	 1	     1.1041	   -23.8140	 110.0	 1	     1.1200	     0.9500;
	350	 1	 19.67	 4.8	 0.0	 0.0	 1	     1.1030	   -15.7380	 110.0	 1	     1.1200	     0.9500;
	351	 1	 18.04	 3.6	 0.0	 0.0	 1	     1.0717	   -26.5432	 110.0	 1	     1.1200	     0.9500;
	352	 1	 14.67	 5.2	 0.0	 0.0	 1	     1.1200	   -12.1439	 110.0	 1	     1.1200	     0.9500;
	353	 1	 10.18	 3.3	 0.0	 0.0	 1	     1.1200	   -10.6299	 110.0	 1	     1.1200	     0.9500;
	354	 1	 2.04	 0.6	 0.0	 0.0	 1	     1.0914	    -6.1044	 110.0	 1	     1.1200	     0.9500;
	355	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	    -4.4579	 110.0	 1	     1.1200	     0.9500;
	356	 1	 2.96	 0.6	 0.0	 0.0	 1	     1.1140	   -25.8410	 110.0	 1	     1.1200	     0.9500;
	357	 1	 2.04	 0.1	 0.0	 0.0	 1	     1.1026	   -23.6027	 110.0	 1	     1.1200	     0.9500;
	358	 1	 6.92	 1.6	 0.0	 0.0	 1	     1.1010	   -14.2537	 110.0	 1	     1.1200	     0.9500;
	359	 2	 3.57	 1.2	 0.0	 0.0	 1	     1.1005	   -27.0474	 110.0	 1	     1.1200	     0.9500;
	360	 1	 3.57	 1.1	 0.0	 0.0	 1	     1.1193	   -25.4514	 110.0	 1	     1.1200	     0.9500;
	361	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1076	   -23.8503	 110.0	 1	     1.1200	     0.9500;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	   -27.7224	 110.0	 1	     1.1200	     0.9500;
	363	 1	 6.12	 1.0	 0.0	 0.0	 1	     1.0614	   -26.6636	 110.0	 1	     1.1200	     0.9500;
	364	 1	 -2.55	 -0.8	 0.0	 0.0	 1	     1.0782	   -15.0054	 110.0	 1	     1.1200	     0.9500;
	365	 2	 33.61	 6.7	 0.0	 0.0	 1	     1.0984	   -23.9597	 110.0	 1	     1.1200	     0.9500;
	366	 1	 34.62	 6.7	 0.0	 0.0	 1	     1.0689	   -24.4166	 110.0	 1	     1.1200	     0.9500;
	367	 1	 12.02	 1.6	 0.0	 0.0	 1	     1.1155	    -8.2320	 110.0	 1	     1.1200	     0.9500;
	368	 1	 10.18	 1.5	 0.0	 0.0	 1	     1.1200	    -6.9884	 110.0	 1	     1.1200	     0.9500;
	369	 1	 11.2	 1.5	 0.0	 0.0	 1	     1.0843	   -28.7575	 110.0	 1	     1.1200	     0.9500;
	370	 1	 14.57	 1.6	 0.0	 0.0	 1	     1.1124	    -8.1022	 110.0	 1	     1.1200	     0.9500;
	371	 1	 16.81	 0.1	 0.0	 0.0	 1	     1.0991	   -27.2560	 110.0	 1	     1.1200	     0.9500;
	372	 1	 12.83	 1.0	 0.0	 0.0	 1	     1.0739	   -21.5513	 110.0	 1	     1.1200	     0.9500;
	373	 1	 2.24	 0.2	 0.0	 0.0	 1	     1.0939	   -27.7217	 110.0	 1	     1.1200	     0.9500;
	374	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	   -22.5507	 110.0	 1	     1.1200	     0.9500;
	375	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0990	   -27.2443	 110.0	 1	     1.1200	     0.9500;
	376	 1	 25.16	 5.4	 0.0	 0.0	 1	     1.1144	    -6.8553	 110.0	 1	     1.1200	     0.9500;
	377	 1	 9.16	 2.0	 0.0	 0.0	 1	     1.0676	   -28.0125	 110.0	 1	     1.1200	     0.9500;
	378	 1	 9.57	 0.1	 0.0	 0.0	 1	     1.0998	   -27.1533	 110.0	 1	     1.1200	     0.9500;
	379	 1	 24.95	 1.4	 0.0	 0.0	 1	     1.0828	   -27.9711	 110.0	 1	     1.1200	     0.9500;
	380	 1	 7.63	 1.7	 0.0	 0.0	 1	     1.1016	   -14.2178	 110.0	 1	     1.1200	     0.9500;
	381	 1	 10.38	 0.5	 0.0	 0.0	 1	     1.1135	   -21.7387	 110.0	 1	     1.1200	     0.9500;
	382	 2	 8.14	 3.0	 0.0	 0.0	 1	     1.0637	   -26.6800	 110.0	 1	     1.1200	     0.9500;
	383	 2	 22.4	 4.0	 0.0	 0.0	 1	     1.0608	   -26.5722	 110.0	 1	     1.1200	     0.9500;
	384	 1	 14.26	 3.5	 0.0	 0.0	 1	     1.0632	   -27.5700	 110.0	 1	     1.1200	     0.9500;
	385	 2	 21.89	 6.5	 0.0	 0.0	 1	     1.0642	   -27.3017	 110.0	 1	     1.1200	     0.9500;
	386	 1	 12.73	 2.5	 0.0	 0.0	 1	     1.0895	   -27.4013	 110.0	 1	     1.1200	     0.9500;
	387	 1	 14.87	 1.2	 0.0	 0.0	 1	     1.0725	   -25.8805	 110.0	 1	     1.1200	     0.9500;
	388	 1	 17.83	 1.3	 0.0	 0.0	 1	     1.0390	   -27.2931	 110.0	 1	     1.1200	     0.9500;
	389	 1	 11.2	 2.5	 0.0	 0.0	 1	     1.0660	   -27.0186	 110.0	 1	     1.1200	     0.9500;
	390	 2	 12.02	 3.5	 0.0	 0.0	 1	     1.0800	    -7.6937	 110.0	 1	     1.1200	     0.9500;
	391	 1	 5.2	 1.5	 0.0	 0.0	 1	     1.1185	   -12.2667	 110.0	 1	     1.1200	     0.9500;
	392	 1	 11.4	 2.6	 0.0	 0.0	 1	     1.0719	    -8.4933	 110.0	 1	     1.1200	     0.9500;
	393	 1	 8.75	 0.4	 0.0	 0.0	 1	     1.0967	   -27.4279	 110.0	 1	     1.1200	     0.9500;
	394	 1	 11.71	 3.3	 0.0	 0.0	 1	     1.0853	   -16.3909	 110.0	 1	     1.1200	     0.9500;
	395	 2	 23.42	 4.5	 0.0	 0.0	 1	     1.0988	   -25.8745	 110.0	 1	     1.1200	     0.9500;
	396	 1	 9.06	 2.6	 0.0	 0.0	 1	     1.1172	   -13.7357	 110.0	 1	     1.1200	     0.9500;
	397	 1	 4.18	 1.0	 0.0	 0.0	 1	     1.0871	   -25.4653	 110.0	 1	     1.1200	     0.9500;
	398	 1	 9.16	 2.0	 0.0	 0.0	 1	     1.0218	   -28.6508	 110.0	 1	     1.1200	     0.9500;
	399	 1	 9.26	 1.1	 0.0	 0.0	 1	     1.0848	    -8.7714	 110.0	 1	     1.1200	     0.9500;
	400	 1	 9.16	 1.0	 0.0	 0.0	 1	     1.0713	    -8.5699	 110.0	 1	     1.1200	     0.9500;
	401	 1	 12.22	 -0.5	 0.0	 0.0	 1	     1.0266	   -34.2055	 110.0	 1	     1.1200	     0.9500;
	402	 1	 4.28	 0.9	 0.0	 0.0	 1	     1.0963	    -4.5061	 110.0	 1	     1.1200	     0.9500;
	403	 1	 4.08	 0.9	 0.0	 0.0	 1	     1.0860	    -6.5512	 110.0	 1	     1.1200	     0.9500;
	404	 2	 12.02	 3.1	 0.0	 0.0	 1	     1.0716	    -8.5353	 110.0	 1	     1.1200	     0.9500;
	405	 1	 5.41	 0.7	 0.0	 0.0	 1	     1.0998	    -9.0920	 110.0	 1	     1.1200	     0.9500;
	406	 1	 9.06	 2.4	 0.0	 0.0	 1	     1.1187	   -12.7601	 110.0	 1	     1.1200	     0.9500;
	407	 1	 20.11	 4.9	 0.0	 0.0	 1	     1.1129	   -14.4283	 110.0	 1	     1.1200	     0.9500;
	408	 1	 8.85	 1.1	 0.0	 0.0	 1	     1.1030	    -9.3457	 110.0	 1	     1.1200	     0.9500;
	409	 1	 7.12	 1.2	 0.0	 0.0	 1	     1.0836	   -17.4379	 110.0	 1	     1.1200	     0.9500;
	410	 1	 9.47	 2.0	 0.0	 0.0	 1	     1.0945	   -13.5255	 110.0	 1	     1.1200	     0.9500;
	411	 1	 18.85	 2.1	 0.0	 0.0	 1	     1.0563	   -26.2835	 110.0	 1	     1.1200	     0.9500;
	412	 1	 7.63	 1.3	 0.0	 0.0	 1	     1.0567	   -26.1683	 110.0	 1	     1.1200	     0.9500;
	413	 1	 20.77	 1.6	 0.0	 0.0	 1	     1.0578	   -25.9764	 110.0	 1	     1.1200	     0.9500;
	414	 1	 5.1	 0.5	 0.0	 0.0	 1	     1.0236	   -34.4603	 110.0	 1	     1.1200	     0.9500;
	415	 1	 5.92	 1.2	 0.0	 0.0	 1	     1.0696	   -27.0514	 110.0	 1	     1.1200	     0.9500;
	416	 1	 20.87	 5.0	 0.0	 0.0	 1	     1.0937	   -24.2795	 110.0	 1	     1.1200	     0.9500;
	417	 1	 2.65	 0.3	 0.0	 0.0	 1	     1.1147	    -7.1683	 110.0	 1	     1.1200	     0.9500;
	418	 1	 13.75	 1.3	 0.0	 0.0	 1	     1.0681	   -28.3568	 110.0	 1	     1.1200	     0.9500;
	419	 1	 14.77	 1.4	 0.0	 0.0	 1	     1.1088	   -12.3262	 110.0	 1	     1.1200	     0.9500;
	420	 1	 22.3	 4.5	 0.0	 0.0	 1	     1.0668	   -23.3401	 110.0	 1	     1.1200	     0.9500;
	421	 1	 14.26	 0.8	 0.0	 0.0	 1	     1.0743	   -29.6741	 110.0	 1	     1.1200	     0.9500;
	422	 1	 14.26	 0.8	 0.0	 0.0	 1	     1.0874	   -18.0827	 110.0	 1	     1.1200	     0.9500;
	423	 1	 18.34	 2.0	 0.0	 0.0	 1	     1.0581	   -26.4152	 110.0	 1	     1.1200	     0.9500;
	424	 1	 12.63	 4.0	 0.0	 0.0	 1	     1.1037	   -17.7956	 110.0	 1	     1.1200	     0.9500;
	425	 1	 33.92	 4.2	 0.0	 0.0	 1	     1.0806	   -26.6838	 110.0	 1	     1.1200	     0.9500;
	426	 2	 16.81	 4.0	 0.0	 0.0	 1	     1.0606	   -26.7592	 110.0	 1	     1.1200	     0.9500;
	427	 1	 18.04	 2.1	 0.0	 0.0	 1	     1.0799	   -14.7835	 110.0	 1	     1.1200	     0.9500;
	428	 1	 17.83	 0.0	 0.0	 0.0	 1	     1.1016	   -25.3489	 110.0	 1	     1.1200	     0.9500;
	429	 1	 12.32	 3.5	 0.0	 0.0	 1	     1.1186	   -10.7988	 110.0	 1	     1.1200	     0.9500;
	430	 1	 6.53	 2.0	 0.0	 0.0	 1	     1.0708	   -21.4201	 110.0	 1	     1.1200	     0.9500;
	431	 1	 6.22	 1.5	 0.0	 0.0	 1	     1.1079	   -14.9219	 110.0	 1	     1.1200	     0.9500;
	432	 1	 3.37	 0.2	 0.0	 0.0	 1	     1.1020	   -26.6932	 110.0	 1	     1.1200	     0.9500;
	433	 1	 5.2	 1.0	 0.0	 0.0	 1	     1.1133	    -7.6911	 110.0	 1	     1.1200	     0.9500;
	434	 1	 20.37	 2.5	 0.0	 0.0	 1	     1.0282	   -34.0345	 110.0	 1	     1.1200	     0.9500;
	435	 1	 0.61	 0.1	 0.0	 0.0	 1	     1.0694	   -22.9038	 110.0	 1	     1.1200	     0.9500;
	436	 1	 0.51	 0.1	 0.0	 0.0	 1	     1.0976	   -24.5129	 110.0	 1	     1.1200	     0.9500;
	437	 1	 10.18	 1.0	 0.0	 0.0	 1	     1.0596	   -29.9030	 110.0	 1	     1.1200	     0.9500;
	438	 1	 6.22	 0.2	 0.0	 0.0	 1	     1.0928	   -25.6321	 110.0	 1	     1.1200	     0.9500;
	439	 1	 2.65	 0.5	 0.0	 0.0	 1	     1.0761	   -14.9701	 110.0	 1	     1.1200	     0.9500;
	440	 1	 15.79	 3.5	 0.0	 0.0	 1	     1.0809	   -25.4015	 110.0	 1	     1.1200	     0.9500;
	441	 1	 16.61	 4.8	 0.0	 0.0	 1	     1.1191	   -11.8853	 110.0	 1	     1.1200	     0.9500;
	442	 1	 4.9	 0.0	 0.0	 0.0	 1	     1.0656	   -31.5422	 110.0	 1	     1.1200	     0.9500;
	443	 1	 13.75	 2.1	 0.0	 0.0	 1	     1.0082	   -29.2598	 110.0	 1	     1.1200	     0.9500;
	444	 2	 16.1	 4.1	 0.0	 0.0	 1	     1.1015	    -8.9554	 110.0	 1	     1.1200	     0.9500;
	445	 1	 14.77	 1.9	 0.0	 0.0	 1	     1.0929	   -11.9387	 110.0	 1	     1.1200	     0.9500;
	446	 1	 14.98	 1.7	 0.0	 0.0	 1	     1.0987	    -9.1929	 110.0	 1	     1.1200	     0.9500;
	447	 1	 4.08	 1.0	 0.0	 0.0	 1	     1.1192	    -6.2311	 110.0	 1	     1.1200	     0.9500;
	448	 1	 4.79	 2.4	 0.0	 0.0	 1	     1.1200	    -4.9929	 110.0	 1	     1.1200	     0.9500;
	449	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0929	   -11.9389	 110.0	 1	     1.1200	     0.9500;
	450	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0987	    -9.1930	 110.0	 1	     1.1200	     0.9500;
	451	 2	 9.16	 4.0	 0.0	 0.0	 1	     1.0922	   -24.2830	 110.0	 1	     1.1200	     0.9500;
	452	 1	 4.08	 2.0	 0.0	 0.0	 1	     1.0714	   -26.2222	 110.0	 1	     1.1200	     0.9500;
	453	 1	 9.16	 0.5	 0.0	 0.0	 1	     1.1193	   -22.1865	 110.0	 1	     1.1200	     0.9500;
	454	 1	 21.38	 6.0	 0.0	 0.0	 1	     1.0896	   -24.4471	 110.0	 1	     1.1200	     0.9500;
	455	 1	 30.56	 7.0	 0.0	 0.0	 1	     1.0637	   -26.5491	 110.0	 1	     1.1200	     0.9500;
	456	 1	 27.5	 9.0	 0.0	 0.0	 1	     1.0792	   -26.3288	 110.0	 1	     1.1200	     0.9500;
	457	 1	 28.52	 9.0	 0.0	 0.0	 1	     1.0876	   -26.1570	 110.0	 1	     1.1200	     0.9500;
	458	 1	 7.12	 3.0	 0.0	 0.0	 1	     1.0678	   -27.4820	 110.0	 1	     1.1200	     0.9500;
	459	 1	 7.12	 1.0	 0.0	 0.0	 1	     1.0685	   -28.3002	 110.0	 1	     1.1200	     0.9500;
	460	 1	 10.79	 1.2	 0.0	 0.0	 1	     1.0708	   -26.6469	 110.0	 1	     1.1200	     0.9500;
	461	 1	 21.38	 11.0	 0.0	 0.0	 1	     1.0641	   -26.6916	 110.0	 1	     1.1200	     0.9500;
	462	 1	 39.72	 10.0	 0.0	 0.0	 1	     1.0703	   -26.9734	 110.0	 1	     1.1200	     0.9500;
	463	 1	 27.5	 10.0	 0.0	 0.0	 1	     1.0852	   -26.0496	 110.0	 1	     1.1200	     0.9500;
	464	 1	 21.38	 8.0	 0.0	 0.0	 1	     1.0635	   -26.6770	 110.0	 1	     1.1200	     0.9500;
	465	 1	 23.42	 6.0	 0.0	 0.0	 1	     1.0733	   -26.7710	 110.0	 1	     1.1200	     0.9500;
	466	 1	 7.12	 1.0	 0.0	 0.0	 1	     1.0159	   -36.0857	 110.0	 1	     1.1200	     0.9500;
	467	 1	 61.09	 20.0	 0.0	 0.0	 1	     1.0616	   -26.4502	 110.0	 1	     1.1200	     0.9500;
	468	 1	 30.56	 10.0	 0.0	 0.0	 1	     1.0756	   -26.9298	 110.0	 1	     1.1200	     0.9500;
	469	 1	 7.63	 1.4	 0.0	 0.0	 1	     1.1187	    -5.1333	 110.0	 1	     1.1200	     0.9500;
	470	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1043	    -8.8673	 110.0	 1	     1.1200	     0.9500;
	471	 1	 20.17	 6.5	 0.0	 0.0	 1	     1.1188	   -10.8579	 110.0	 1	     1.1200	     0.9500;
	472	 1	 3.57	 1.2	 0.0	 0.0	 1	     1.1183	   -12.7438	 110.0	 1	     1.1200	     0.9500;
	473	 1	 4.08	 2.0	 0.0	 0.0	 1	     1.0692	   -27.6598	 110.0	 1	     1.1200	     0.9500;
	474	 1	 4.08	 0.5	 0.0	 0.0	 1	     1.1074	   -23.8366	 110.0	 1	     1.1200	     0.9500;
	475	 1	 22.4	 6.0	 0.0	 0.0	 1	     1.0701	   -26.5264	 110.0	 1	     1.1200	     0.9500;
	476	 1	 9.16	 2.0	 0.0	 0.0	 1	     1.0890	   -25.7164	 110.0	 1	     1.1200	     0.9500;
	477	 1	 9.16	 2.0	 0.0	 0.0	 1	     1.0578	   -25.4860	 110.0	 1	     1.1200	     0.9500;
	478	 1	 24.44	 6.0	 0.0	 0.0	 1	     1.0737	   -26.9899	 110.0	 1	     1.1200	     0.9500;
	479	 1	 15.28	 4.0	 0.0	 0.0	 1	     1.0694	   -26.5817	 110.0	 1	     1.1200	     0.9500;
	480	 1	 10.18	 3.0	 0.0	 0.0	 1	     1.0902	   -24.4157	 110.0	 1	     1.1200	     0.9500;
	481	 1	 18.85	 3.4	 0.0	 0.0	 1	     1.0245	   -28.4762	 110.0	 1	     1.1200	     0.9500;
	482	 2	 31.07	 2.6	 0.0	 0.0	 1	     1.1003	    -7.2254	 110.0	 1	     1.1200	     0.9500;
	483	 1	 36.66	 9.0	 0.0	 0.0	 1	     1.0609	   -26.5349	 110.0	 1	     1.1200	     0.9500;
	484	 1	 14.26	 4.0	 0.0	 0.0	 1	     1.0778	   -25.0547	 110.0	 1	     1.1200	     0.9500;
	485	 1	 46.84	 11.0	 0.0	 0.0	 1	     1.1030	   -23.9107	 110.0	 1	     1.1200	     0.9500;
	486	 1	 11.2	 4.0	 0.0	 0.0	 1	     1.0942	   -25.0371	 110.0	 1	     1.1200	     0.9500;
	487	 1	 12.83	 1.1	 0.0	 0.0	 1	     1.0212	   -28.6745	 110.0	 1	     1.1200	     0.9500;
	488	 1	 2.0	 1.0	 0.0	 0.0	 1	     1.0608	   -26.5548	 110.0	 1	     1.1200	     0.9500;
	489	 1	 22.4	 5.0	 0.0	 0.0	 1	     1.1084	   -23.6498	 110.0	 1	     1.1200	     0.9500;
	490	 1	 18.34	 4.0	 0.0	 0.0	 1	     1.0779	   -26.3636	 110.0	 1	     1.1200	     0.9500;
	491	 1	 36.66	 9.0	 0.0	 0.0	 1	     1.0789	   -26.3350	 110.0	 1	     1.1200	     0.9500;
	492	 2	 10.18	 0.9	 0.0	 0.0	 1	     1.0886	   -25.9288	 110.0	 1	     1.1200	     0.9500;
	493	 2	 44.81	 21.0	 0.0	 0.0	 1	     1.1200	   -22.9857	 110.0	 1	     1.1200	     0.9500;
	494	 2	 38.7	 22.0	 0.0	 0.0	 1	     1.0927	   -25.4755	 110.0	 1	     1.1200	     0.9500;
	495	 1	 11.2	 3.0	 0.0	 0.0	 1	     1.0920	   -25.5262	 110.0	 1	     1.1200	     0.9500;
	496	 1	 12.22	 3.0	 0.0	 0.0	 1	     1.1192	   -23.0389	 110.0	 1	     1.1200	     0.9500;
	497	 1	 24.44	 6.0	 0.0	 0.0	 1	     1.0849	   -25.9130	 110.0	 1	     1.1200	     0.9500;
	498	 1	 24.44	 4.0	 0.0	 0.0	 1	     1.0790	   -26.3479	 110.0	 1	     1.1200	     0.9500;
	499	 1	 21.42	 3.0	 0.0	 0.0	 1	     1.0609	   -26.5245	 110.0	 1	     1.1200	     0.9500;
	500	 1	 5.1	 1.0	 0.0	 0.0	 1	     1.1137	   -23.3475	 110.0	 1	     1.1200	     0.9500;
	501	 1	 52.95	 12.0	 0.0	 0.0	 1	     1.0588	   -26.3490	 110.0	 1	     1.1200	     0.9500;
	502	 1	 40.74	 10.0	 0.0	 0.0	 1	     1.0612	   -26.4848	 110.0	 1	     1.1200	     0.9500;
	503	 1	 18.34	 7.0	 0.0	 0.0	 1	     1.0629	   -26.7060	 110.0	 1	     1.1200	     0.9500;
	504	 1	 26.48	 8.0	 0.0	 0.0	 1	     1.0698	   -26.0809	 110.0	 1	     1.1200	     0.9500;
	505	 1	 27.5	 6.0	 0.0	 0.0	 1	     1.1133	   -23.4098	 110.0	 1	     1.1200	     0.9500;
	506	 1	 17.32	 5.0	 0.0	 0.0	 1	     1.0893	   -24.6875	 110.0	 1	     1.1200	     0.9500;
	507	 1	 27.5	 6.0	 0.0	 0.0	 1	     1.0909	   -25.4273	 110.0	 1	     1.1200	     0.9500;
	508	 1	 31.58	 7.0	 0.0	 0.0	 1	     1.0607	   -27.1401	 110.0	 1	     1.1200	     0.9500;
	509	 1	 16.4	 3.0	 0.0	 0.0	 1	     1.0919	   -25.0086	 110.0	 1	     1.1200	     0.9500;
	510	 1	 5.61	 1.5	 0.0	 0.0	 1	     1.0513	   -31.4355	 110.0	 1	     1.1200	     0.9500;
	511	 1	 16.3	 3.0	 0.0	 0.0	 1	     1.0952	   -24.7782	 110.0	 1	     1.1200	     0.9500;
	512	 1	 7.43	 0.3	 0.0	 0.0	 1	     1.0904	   -25.1927	 110.0	 1	     1.1200	     0.9500;
	513	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9974	   -29.5216	 110.0	 1	     1.1200	     0.9500;
	514	 2	 32.56	 15.0	 0.0	 0.0	 1	     1.0895	   -26.2220	 110.0	 1	     1.1200	     0.9500;
	515	 2	 36.69	 17.0	 0.0	 0.0	 1	     1.0650	   -26.6099	 110.0	 1	     1.1200	     0.9500;
	516	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0759	   -29.4302	 110.0	 1	     1.1200	     0.9500;
	517	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0860	    -6.5435	 110.0	 1	     1.1200	     0.9500;
	518	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0466	   -26.5558	 110.0	 1	     1.1200	     0.9500;
	519	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1166	   -13.8309	 110.0	 1	     1.1200	     0.9500;
	520	 1	 11.3	 1.7	 0.0	 0.0	 1	     1.1133	   -23.0344	 110.0	 1	     1.1200	     0.9500;
	521	 1	 7.51	 1.0	 0.0	 0.0	 1	     1.0886	   -25.7677	 110.0	 1	     1.1200	     0.9500;
	522	 1	 16.71	 2.4	 0.0	 0.0	 1	     1.0459	   -26.6355	 110.0	 1	     1.1200	     0.9500;
	523	 1	 5.1	 0.2	 0.0	 0.0	 1	     1.1098	   -22.4718	 110.0	 1	     1.1200	     0.9500;
	524	 1	 20.37	 3.0	 0.0	 0.0	 1	     1.0956	   -24.9231	 110.0	 1	     1.1200	     0.9500;
	525	 2	 22.1	 4.1	 0.0	 0.0	 1	     1.0939	   -13.0443	 110.0	 1	     1.1200	     0.9500;
	526	 1	 13.04	 4.7	 0.0	 0.0	 1	     1.1176	   -14.0023	 110.0	 1	     1.1200	     0.9500;
	527	 1	 5.61	 2.0	 0.0	 0.0	 1	     1.1195	   -12.0381	 110.0	 1	     1.1200	     0.9500;
	528	 1	 7.94	 0.9	 0.0	 0.0	 1	     1.0873	   -13.8590	 110.0	 1	     1.1200	     0.9500;
	529	 1	 6.53	 1.6	 0.0	 0.0	 1	     1.0820	    -7.3418	 110.0	 1	     1.1200	     0.9500;
	530	 1	 5.1	 2.0	 0.0	 0.0	 1	     1.0906	   -24.3847	 110.0	 1	     1.1200	     0.9500;
	531	 1	 4.08	 2.0	 0.0	 0.0	 1	     1.0753	   -26.9401	 110.0	 1	     1.1200	     0.9500;
	532	 1	 7.83	 2.0	 0.0	 0.0	 1	     1.0836	   -16.9388	 110.0	 1	     1.1200	     0.9500;
	533	 1	 12.22	 0.0	 0.0	 0.0	 1	     1.0814	   -28.5888	 110.0	 1	     1.1200	     0.9500;
	534	 1	 8.34	 2.4	 0.0	 0.0	 1	     1.1169	   -13.9103	 110.0	 1	     1.1200	     0.9500;
	535	 1	 1.02	 0.5	 0.0	 0.0	 1	     1.0691	   -26.6894	 110.0	 1	     1.1200	     0.9500;
	536	 2	 21.02	 6.8	 0.0	 0.0	 1	     1.0661	   -27.4499	 110.0	 1	     1.1200	     0.9500;
	537	 2	 13.04	 1.9	 0.0	 0.0	 1	     1.0697	   -29.3577	 110.0	 1	     1.1200	     0.9500;
	538	 1	 16.4	 4.2	 0.0	 0.0	 1	     1.0643	   -27.4690	 110.0	 1	     1.1200	     0.9500;
	539	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0701	   -20.0836	 110.0	 2	     1.1200	     0.9500;
	540	 1	 6.8	 1.3	 0.0	 0.0	 1	     1.0701	   -20.0807	 110.0	 2	     1.1200	     0.9500;
	541	 1	 3.3	 0.1	 0.0	 0.0	 1	     1.0605	   -16.3243	 110.0	 2	     1.1200	     0.9500;
	542	 1	 11.39	 1.0	 0.0	 0.0	 1	     1.0604	   -21.2303	 110.0	 2	     1.1200	     0.9500;
	543	 1	 17.89	 0.7	 0.0	 0.0	 1	     1.0785	   -12.9127	 110.0	 2	     1.1200	     0.9500;
	544	 1	 7.49	 0.2	 0.0	 0.0	 1	     1.0615	   -20.4873	 110.0	 2	     1.1200	     0.9500;
	545	 1	 21.88	 0.9	 0.0	 0.0	 1	     1.0702	   -13.9066	 110.0	 2	     1.1200	     0.9500;
	546	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0702	   -13.9083	 110.0	 2	     1.1200	     0.9500;
	547	 1	 19.69	 8.2	 0.0	 0.0	 1	     1.0594	   -21.2482	 110.0	 2	     1.1200	     0.9500;
	548	 1	 7.69	 2.2	 0.0	 0.0	 1	     1.0898	   -17.8809	 110.0	 2	     1.1200	     0.9500;
	549	 1	 15.39	 1.8	 0.0	 0.0	 1	     1.0509	   -18.1181	 110.0	 2	     1.1200	     0.9500;
	550	 1	 4.4	 0.1	 0.0	 0.0	 1	     1.0503	   -18.2601	 110.0	 2	     1.1200	     0.9500;
	551	 1	 9.89	 0.5	 0.0	 0.0	 1	     1.0677	   -16.9340	 110.0	 2	     1.1200	     0.9500;
	552	 1	 12.79	 1.1	 0.0	 0.0	 1	     1.0303	   -27.2990	 110.0	 2	     1.1200	     0.9500;
	553	 1	 15.99	 1.3	 0.0	 0.0	 1	     1.0294	   -27.2343	 110.0	 2	     1.1200	     0.9500;
	554	 1	 3.8	 0.0	 0.0	 0.0	 1	     1.0495	   -14.7371	 110.0	 2	     1.1200	     0.9500;
	555	 1	 3.8	 0.7	 0.0	 0.0	 1	     1.0625	   -19.9184	 110.0	 2	     1.1200	     0.9500;
	556	 2	 25.88	 7.2	 0.0	 0.0	 1	     1.0504	   -19.9044	 110.0	 2	     1.1200	     0.9500;
	557	 1	 16.99	 3.3	 0.0	 0.0	 1	     1.0610	   -11.4755	 110.0	 2	     1.1200	     0.9500;
	558	 1	 6.0	 0.0	 0.0	 0.0	 1	     1.0605	   -11.5446	 110.0	 2	     1.1200	     0.9500;
	559	 1	 10.89	 1.4	 0.0	 0.0	 1	     1.0594	   -20.2436	 110.0	 2	     1.1200	     0.9500;
	560	 1	 10.99	 2.4	 0.0	 0.0	 1	     1.0814	   -13.0164	 110.0	 2	     1.1200	     0.9500;
	561	 1	 13.69	 4.4	 0.0	 0.0	 1	     1.0525	   -22.1644	 110.0	 2	     1.1200	     0.9500;
	562	 1	 13.69	 4.4	 0.0	 0.0	 1	     1.0520	   -22.1770	 110.0	 2	     1.1200	     0.9500;
	563	 1	 12.19	 0.1	 0.0	 0.0	 1	     1.0544	   -22.1718	 110.0	 2	     1.1200	     0.9500;
	564	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0743	   -13.1070	 110.0	 2	     1.1200	     0.9500;
	565	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0617	   -13.6997	 110.0	 2	     1.1200	     0.9500;
	566	 1	 12.69	 0.0	 0.0	 0.0	 1	     1.0544	   -22.1997	 110.0	 2	     1.1200	     0.9500;
	567	 1	 5.5	 1.1	 0.0	 0.0	 1	     1.0820	   -17.3139	 110.0	 2	     1.1200	     0.9500;
	568	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0557	   -21.9791	 110.0	 2	     1.1200	     0.9500;
	569	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0557	   -21.9818	 110.0	 2	     1.1200	     0.9500;
	570	 1	 8.19	 0.5	 0.0	 0.0	 1	     1.0662	   -12.6789	 110.0	 2	     1.1200	     0.9500;
	571	 1	 9.69	 0.0	 0.0	 0.0	 1	     1.0540	   -22.2405	 110.0	 2	     1.1200	     0.9500;
	572	 1	 12.29	 1.2	 0.0	 0.0	 1	     1.0702	   -19.8413	 110.0	 2	     1.1200	     0.9500;
	573	 1	 3.3	 1.1	 0.0	 0.0	 1	     1.0946	   -17.7111	 110.0	 2	     1.1200	     0.9500;
	574	 1	 2.2	 1.1	 0.0	 0.0	 1	     1.0799	   -15.6978	 110.0	 2	     1.1200	     0.9500;
	575	 1	 8.79	 0.5	 0.0	 0.0	 1	     1.0685	   -13.6070	 110.0	 2	     1.1200	     0.9500;
	576	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0485	   -16.8547	 110.0	 2	     1.1200	     0.9500;
	577	 1	 6.0	 0.3	 0.0	 0.0	 1	     1.0528	   -16.1788	 110.0	 2	     1.1200	     0.9500;
	578	 1	 21.88	 5.5	 0.0	 0.0	 1	     1.0764	   -22.4640	 110.0	 2	     1.1200	     0.9500;
	579	 1	 3.3	 0.5	 0.0	 0.0	 1	     1.0587	   -11.6088	 110.0	 2	     1.1200	     0.9500;
	580	 2	 8.99	 1.8	 0.0	 0.0	 1	     1.0750	   -19.7866	 110.0	 2	     1.1200	     0.9500;
	581	 1	 11.49	 3.3	 0.0	 0.0	 1	     1.0512	   -16.0816	 110.0	 2	     1.1200	     0.9500;
	582	 1	 6.8	 8.1	 0.0	 0.0	 1	     1.0585	   -11.5740	 110.0	 2	     1.1200	     0.9500;
	583	 1	 15.39	 0.0	 0.0	 0.0	 1	     1.0585	   -14.1954	 110.0	 2	     1.1200	     0.9500;
	584	 2	 11.69	 3.3	 0.0	 0.0	 1	     1.0481	   -20.9507	 110.0	 2	     1.1200	     0.9500;
	585	 2	 18.39	 4.1	 0.0	 0.0	 1	     1.0485	   -20.8795	 110.0	 2	     1.1200	     0.9500;
	586	 1	 8.39	 2.2	 0.0	 0.0	 1	     1.0527	   -15.7432	 110.0	 2	     1.1200	     0.9500;
	587	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0633	   -14.9206	 110.0	 2	     1.1200	     0.9500;
	588	 1	 12.59	 1.1	 0.0	 0.0	 1	     1.0314	   -27.4392	 110.0	 2	     1.1200	     0.9500;
	589	 1	 9.89	 1.1	 0.0	 0.0	 1	     1.0726	   -17.5992	 110.0	 2	     1.1200	     0.9500;
	590	 1	 14.59	 3.0	 0.0	 0.0	 1	     1.0481	   -17.6480	 110.0	 2	     1.1200	     0.9500;
	591	 1	 13.29	 1.0	 0.0	 0.0	 1	     1.0309	   -19.0850	 110.0	 2	     1.1200	     0.9500;
	592	 1	 3.8	 0.0	 0.0	 0.0	 1	     1.0748	   -12.5028	 110.0	 2	     1.1200	     0.9500;
	593	 1	 13.69	 0.5	 0.0	 0.0	 1	     1.0740	   -12.7864	 110.0	 2	     1.1200	     0.9500;
	594	 1	 8.79	 2.7	 0.0	 0.0	 1	     1.0821	   -18.3715	 110.0	 2	     1.1200	     0.9500;
	595	 1	 3.4	 0.8	 0.0	 0.0	 1	     1.0315	   -27.3130	 110.0	 2	     1.1200	     0.9500;
	596	 1	 5.8	 0.0	 0.0	 0.0	 1	     1.0334	   -18.7765	 110.0	 2	     1.1200	     0.9500;
	597	 1	 4.5	 0.1	 0.0	 0.0	 1	     1.0582	   -19.6797	 110.0	 2	     1.1200	     0.9500;
	598	 1	 4.5	 0.0	 0.0	 0.0	 1	     1.0724	   -13.4223	 110.0	 2	     1.1200	     0.9500;
	599	 1	 3.6	 0.4	 0.0	 0.0	 1	     1.0607	   -20.2959	 110.0	 2	     1.1200	     0.9500;
	600	 1	 10.99	 1.2	 0.0	 0.0	 1	     1.0867	   -12.8115	 110.0	 2	     1.1200	     0.9500;
	601	 1	 7.69	 0.5	 0.0	 0.0	 1	     1.0556	   -22.8033	 110.0	 2	     1.1200	     0.9500;
	602	 1	 5.5	 1.1	 0.0	 0.0	 1	     1.0746	   -14.7735	 110.0	 2	     1.1200	     0.9500;
	603	 1	 37.27	 4.4	 0.0	 0.0	 1	     1.0721	   -14.6703	 110.0	 2	     1.1200	     0.9500;
	604	 1	 27.38	 1.1	 0.0	 0.0	 1	     1.0727	   -14.8202	 110.0	 2	     1.1200	     0.9500;
	605	 1	 8.79	 0.5	 0.0	 0.0	 1	     1.0734	   -14.9183	 110.0	 2	     1.1200	     0.9500;
	606	 1	 0.9	 0.1	 0.0	 0.0	 1	     1.0524	   -13.8481	 110.0	 2	     1.1200	     0.9500;
	607	 2	 4.1	 0.7	 0.0	 0.0	 1	     1.0554	   -14.0688	 110.0	 2	     1.1200	     0.9500;
	608	 1	 2.2	 0.0	 0.0	 0.0	 1	     1.0661	   -10.6160	 110.0	 2	     1.1200	     0.9500;
	609	 1	 5.2	 1.6	 0.0	 0.0	 1	     1.0655	   -14.1694	 110.0	 2	     1.1200	     0.9500;
	610	 1	 7.99	 1.3	 0.0	 0.0	 1	     1.0597	   -20.3700	 110.0	 2	     1.1200	     0.9500;
	611	 1	 5.5	 1.1	 0.0	 0.0	 1	     1.0711	   -16.5205	 110.0	 2	     1.1200	     0.9500;
	612	 2	 12.99	 30.0	 0.0	 0.0	 1	     1.1159	   -16.6654	 110.0	 2	     1.1200	     0.9500;
	613	 2	 12.99	 30.0	 0.0	 0.0	 1	     1.1158	   -16.6639	 110.0	 2	     1.1200	     0.9500;
	614	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0733	   -14.6439	 110.0	 2	     1.1200	     0.9500;
	615	 2	 35.07	 6.6	 0.0	 0.0	 1	     1.0762	   -14.7171	 110.0	 2	     1.1200	     0.9500;
	616	 1	 7.19	 1.8	 0.0	 0.0	 1	     1.0700	   -13.9247	 110.0	 2	     1.1200	     0.9500;
	617	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0864	   -12.8194	 110.0	 2	     1.1200	     0.9500;
	618	 1	 8.79	 0.0	 0.0	 0.0	 1	     1.0705	   -13.8900	 110.0	 2	     1.1200	     0.9500;
	619	 1	 18.09	 2.1	 0.0	 0.0	 1	     1.0691	   -13.9592	 110.0	 2	     1.1200	     0.9500;
	620	 1	 9.69	 1.0	 0.0	 0.0	 1	     1.0805	   -13.2423	 110.0	 2	     1.1200	     0.9500;
	621	 1	 7.09	 1.1	 0.0	 0.0	 1	     1.0681	   -16.3251	 110.0	 2	     1.1200	     0.9500;
	622	 1	 1.1	 0.5	 0.0	 0.0	 1	     1.0686	   -16.2495	 110.0	 2	     1.1200	     0.9500;
	623	 2	 26.18	 7.7	 0.0	 0.0	 1	     1.0522	   -21.4310	 110.0	 2	     1.1200	     0.9500;
	624	 1	 8.19	 2.2	 0.0	 0.0	 1	     1.0689	   -16.2159	 110.0	 2	     1.1200	     0.9500;
	625	 1	 10.39	 0.0	 0.0	 0.0	 1	     1.0755	    -7.4271	 110.0	 2	     1.1200	     0.9500;
	626	 1	 42.16	 1.6	 0.0	 0.0	 1	     1.0722	   -14.9718	 110.0	 2	     1.1200	     0.9500;
	627	 1	 13.69	 1.1	 0.0	 0.0	 1	     1.1077	   -17.1693	 110.0	 2	     1.1200	     0.9500;
	628	 1	 21.88	 3.8	 0.0	 0.0	 1	     1.0610	   -15.2388	 110.0	 2	     1.1200	     0.9500;
	629	 1	 10.89	 0.9	 0.0	 0.0	 1	     1.0334	   -20.2391	 110.0	 2	     1.1200	     0.9500;
	630	 1	 25.78	 6.3	 0.0	 0.0	 1	     1.0629	   -21.3271	 110.0	 2	     1.1200	     0.9500;
	631	 1	 11.29	 1.1	 0.0	 0.0	 1	     1.0631	   -20.8764	 110.0	 2	     1.1200	     0.9500;
	632	 1	 16.89	 0.9	 0.0	 0.0	 1	     1.0681	   -20.5020	 110.0	 2	     1.1200	     0.9500;
	633	 1	 10.99	 3.3	 0.0	 0.0	 1	     1.0699	   -20.1358	 110.0	 2	     1.1200	     0.9500;
	634	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0699	   -20.1362	 110.0	 2	     1.1200	     0.9500;
	635	 1	 12.19	 1.1	 0.0	 0.0	 1	     1.0488	   -16.9441	 110.0	 2	     1.1200	     0.9500;
	636	 1	 7.69	 1.8	 0.0	 0.0	 1	     1.0706	   -11.6148	 110.0	 2	     1.1200	     0.9500;
	637	 1	 7.09	 1.1	 0.0	 0.0	 1	     1.0499	   -16.8199	 110.0	 2	     1.1200	     0.9500;
	638	 1	 4.4	 2.2	 0.0	 0.0	 1	     1.0727	   -19.8585	 110.0	 2	     1.1200	     0.9500;
	639	 2	 17.59	 7.8	 0.0	 0.0	 1	     1.0726	   -19.8629	 110.0	 2	     1.1200	     0.9500;
	640	 1	 6.7	 0.8	 0.0	 0.0	 1	     1.0734	   -19.7992	 110.0	 2	     1.1200	     0.9500;
	641	 1	 17.69	 1.3	 0.0	 0.0	 1	     1.0732	   -19.9133	 110.0	 2	     1.1200	     0.9500;
	642	 1	 10.99	 1.1	 0.0	 0.0	 1	     1.0740	   -17.3551	 110.0	 2	     1.1200	     0.9500;
	643	 1	 9.79	 1.4	 0.0	 0.0	 1	     1.0353	   -27.1506	 110.0	 2	     1.1200	     0.9500;
	644	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0767	   -19.5507	 110.0	 2	     1.1200	     0.9500;
	645	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0767	   -19.5510	 110.0	 2	     1.1200	     0.9500;
	646	 1	 4.4	 0.9	 0.0	 0.0	 1	     1.0412	   -24.5095	 110.0	 2	     1.1200	     0.9500;
	647	 1	 17.19	 1.1	 0.0	 0.0	 1	     1.0713	   -20.1753	 110.0	 2	     1.1200	     0.9500;
	648	 1	 20.68	 1.6	 0.0	 0.0	 1	     1.0661	   -20.3887	 110.0	 2	     1.1200	     0.9500;
	649	 1	 17.19	 1.3	 0.0	 0.0	 1	     1.0684	   -20.5097	 110.0	 2	     1.1200	     0.9500;
	650	 1	 10.99	 6.6	 0.0	 0.0	 1	     1.0733	   -19.8278	 110.0	 2	     1.1200	     0.9500;
	651	 2	 25.78	 4.6	 0.0	 0.0	 1	     1.0657	   -20.4318	 110.0	 2	     1.1200	     0.9500;
	652	 1	 8.69	 0.7	 0.0	 0.0	 1	     1.0676	   -20.2700	 110.0	 2	     1.1200	     0.9500;
	653	 1	 14.99	 1.2	 0.0	 0.0	 1	     1.0724	   -19.8783	 110.0	 2	     1.1200	     0.9500;
	654	 2	 7.69	 3.3	 0.0	 0.0	 1	     1.0629	   -13.5811	 110.0	 2	     1.1200	     0.9500;
	655	 1	 4.4	 2.2	 0.0	 0.0	 1	     1.0655	   -13.4530	 110.0	 2	     1.1200	     0.9500;
	656	 1	 4.3	 0.1	 0.0	 0.0	 1	     1.0468	   -23.2821	 110.0	 2	     1.1200	     0.9500;
	657	 1	 21.38	 4.4	 0.0	 0.0	 1	     1.0937	    -3.9210	 110.0	 2	     1.1200	     0.9500;
	658	 1	 12.69	 0.5	 0.0	 0.0	 1	     1.0359	   -25.9687	 110.0	 2	     1.1200	     0.9500;
	659	 1	 2.2	 0.0	 0.0	 0.0	 1	     1.0345	   -17.9671	 110.0	 2	     1.1200	     0.9500;
	660	 1	 8.79	 1.6	 0.0	 0.0	 1	     1.0861	   -17.8636	 110.0	 2	     1.1200	     0.9500;
	661	 1	 1.6	 0.5	 0.0	 0.0	 1	     1.0880	   -21.2118	 110.0	 2	     1.1200	     0.9500;
	662	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0585	   -19.2335	 110.0	 2	     1.1200	     0.9500;
	663	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0585	   -19.2328	 110.0	 2	     1.1200	     0.9500;
	664	 2	 50.65	 19.2	 0.0	 0.0	 1	     1.0515	   -12.9932	 110.0	 2	     1.1200	     0.9500;
	665	 1	 30.68	 4.9	 0.0	 0.0	 1	     1.0724	   -14.6456	 110.0	 2	     1.1200	     0.9500;
	666	 1	 7.69	 1.1	 0.0	 0.0	 1	     1.0733	   -13.3290	 110.0	 2	     1.1200	     0.9500;
	667	 1	 16.99	 1.0	 0.0	 0.0	 1	     1.0304	   -19.1227	 110.0	 2	     1.1200	     0.9500;
	668	 1	 2.7	 0.5	 0.0	 0.0	 1	     1.0589	   -20.4608	 110.0	 2	     1.1200	     0.9500;
	669	 1	 6.0	 0.9	 0.0	 0.0	 1	     1.0779	   -13.0837	 110.0	 2	     1.1200	     0.9500;
	670	 2	 25.88	 1.4	 0.0	 0.0	 1	     1.0533	   -13.9474	 110.0	 2	     1.1200	     0.9500;
	671	 1	 9.49	 2.7	 0.0	 0.0	 1	     1.0691	   -14.7220	 110.0	 2	     1.1200	     0.9500;
	672	 1	 2.2	 0.2	 0.0	 0.0	 1	     1.0591	   -21.3196	 110.0	 2	     1.1200	     0.9500;
	673	 1	 9.89	 2.2	 0.0	 0.0	 1	     1.0640	   -17.5644	 110.0	 2	     1.1200	     0.9500;
	674	 2	 10.19	 1.1	 0.0	 0.0	 1	     1.0540	   -20.4983	 110.0	 2	     1.1200	     0.9500;
	675	 1	 2.0	 1.1	 0.0	 0.0	 1	     1.0715	   -13.8073	 110.0	 2	     1.1200	     0.9500;
	676	 1	 2.7	 0.0	 0.0	 0.0	 1	     1.0747	   -14.8644	 110.0	 2	     1.1200	     0.9500;
	677	 1	 9.49	 9.5	 0.0	 0.0	 1	     1.0688	   -14.9939	 110.0	 2	     1.1200	     0.9500;
	678	 1	 25.18	 8.2	 0.0	 0.0	 1	     1.0778	   -15.5587	 110.0	 2	     1.1200	     0.9500;
	679	 1	 25.18	 8.2	 0.0	 0.0	 1	     1.0778	   -15.5542	 110.0	 2	     1.1200	     0.9500;
	680	 1	 1.1	 0.3	 0.0	 0.0	 1	     1.0635	   -13.0213	 110.0	 2	     1.1200	     0.9500;
	681	 1	 79.92	 40.0	 0.0	 0.0	 1	     1.0499	   -12.1562	 110.0	 2	     1.1200	     0.9500;
	682	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0503	   -12.1387	 110.0	 2	     1.1200	     0.9500;
	683	 1	 16.49	 3.3	 0.0	 0.0	 1	     1.0731	   -16.2397	 110.0	 2	     1.1200	     0.9500;
	684	 1	 24.08	 4.4	 0.0	 0.0	 1	     1.0740	   -15.9632	 110.0	 2	     1.1200	     0.9500;
	685	 1	 10.39	 2.0	 0.0	 0.0	 1	     1.0609	   -16.2375	 110.0	 2	     1.1200	     0.9500;
	686	 1	 11.39	 0.4	 0.0	 0.0	 1	     1.0520	   -23.4166	 110.0	 2	     1.1200	     0.9500;
	687	 1	 1.1	 0.0	 0.0	 0.0	 1	     1.0699	   -17.2351	 110.0	 2	     1.1200	     0.9500;
	688	 2	 11.99	 30.0	 0.0	 0.0	 1	     1.0629	   -11.3638	 110.0	 2	     1.1200	     0.9500;
	689	 1	 11.99	 6.0	 0.0	 0.0	 1	     1.0629	   -11.3628	 110.0	 2	     1.1200	     0.9500;
	690	 1	 9.29	 1.1	 0.0	 0.0	 1	     1.0663	   -10.5595	 110.0	 2	     1.1200	     0.9500;
	691	 1	 1.6	 0.5	 0.0	 0.0	 1	     1.0994	   -17.4789	 110.0	 2	     1.1200	     0.9500;
	692	 2	 6.0	 1.6	 0.0	 0.0	 1	     1.0908	   -17.7569	 110.0	 2	     1.1200	     0.9500;
	693	 1	 7.99	 0.7	 0.0	 0.0	 1	     1.0617	   -20.0981	 110.0	 2	     1.1200	     0.9500;
	694	 1	 10.79	 0.4	 0.0	 0.0	 1	     1.0614	   -20.1828	 110.0	 2	     1.1200	     0.9500;
	695	 1	 1.6	 0.2	 0.0	 0.0	 1	     1.0565	   -20.5465	 110.0	 2	     1.1200	     0.9500;
	696	 1	 6.7	 1.2	 0.0	 0.0	 1	     1.0577	   -20.5549	 110.0	 2	     1.1200	     0.9500;
	697	 1	 4.3	 0.2	 0.0	 0.0	 1	     1.0501	   -20.7420	 110.0	 2	     1.1200	     0.9500;
	698	 1	 6.8	 2.2	 0.0	 0.0	 1	     1.0318	   -18.1740	 110.0	 2	     1.1200	     0.9500;
	699	 2	 26.78	 3.7	 0.0	 0.0	 1	     1.0475	   -16.6591	 110.0	 2	     1.1200	     0.9500;
	700	 1	 10.99	 1.1	 0.0	 0.0	 1	     1.0794	   -16.6751	 110.0	 2	     1.1200	     0.9500;
	701	 1	 2.9	 0.7	 0.0	 0.0	 1	     1.0648	   -13.3415	 110.0	 2	     1.1200	     0.9500;
	702	 1	 12.09	 0.7	 0.0	 0.0	 1	     1.0317	   -18.2205	 110.0	 2	     1.1200	     0.9500;
	703	 1	 22.48	 2.7	 0.0	 0.0	 1	     1.0346	   -17.9498	 110.0	 2	     1.1200	     0.9500;
	704	 1	 11.49	 1.0	 0.0	 0.0	 1	     1.0320	   -18.1490	 110.0	 2	     1.1200	     0.9500;
	705	 1	 26.88	 6.6	 0.0	 0.0	 1	     1.0745	   -18.1464	 110.0	 2	     1.1200	     0.9500;
	706	 1	 10.99	 3.3	 0.0	 0.0	 1	     1.0771	   -13.3932	 110.0	 2	     1.1200	     0.9500;
	707	 1	 10.99	 3.3	 0.0	 0.0	 1	     1.0771	   -13.3917	 110.0	 2	     1.1200	     0.9500;
	708	 1	 15.99	 0.9	 0.0	 0.0	 1	     1.0517	   -23.6712	 110.0	 2	     1.1200	     0.9500;
	709	 1	 21.88	 4.9	 0.0	 0.0	 1	     1.0741	   -18.2440	 110.0	 2	     1.1200	     0.9500;
	710	 1	 2.2	 0.0	 0.0	 0.0	 1	     1.0801	   -15.6871	 110.0	 2	     1.1200	     0.9500;
	711	 1	 4.8	 0.0	 0.0	 0.0	 1	     1.0807	   -13.4372	 110.0	 2	     1.1200	     0.9500;
	712	 2	 23.98	 5.9	 0.0	 0.0	 1	     1.0541	   -21.8441	 110.0	 2	     1.1200	     0.9500;
	713	 1	 20.29	 5.5	 0.0	 0.0	 1	     1.0705	   -18.8957	 110.0	 2	     1.1200	     0.9500;
	714	 1	 14.39	 1.2	 0.0	 0.0	 1	     1.0723	   -14.0628	 110.0	 2	     1.1200	     0.9500;
	715	 1	 6.0	 0.9	 0.0	 0.0	 1	     1.0531	   -13.6995	 110.0	 2	     1.1200	     0.9500;
	716	 1	 2.4	 1.1	 0.0	 0.0	 1	     1.0835	   -17.4703	 110.0	 2	     1.1200	     0.9500;
	717	 1	 2.4	 1.1	 0.0	 0.0	 1	     1.0835	   -17.4712	 110.0	 2	     1.1200	     0.9500;
	718	 1	 18.09	 6.6	 0.0	 0.0	 1	     1.0797	   -17.9527	 110.0	 2	     1.1200	     0.9500;
	719	 1	 19.69	 3.3	 0.0	 0.0	 1	     1.0798	   -17.8600	 110.0	 2	     1.1200	     0.9500;
	720	 1	 20.29	 6.0	 0.0	 0.0	 1	     1.0699	   -18.8704	 110.0	 2	     1.1200	     0.9500;
	721	 1	 6.7	 1.1	 0.0	 0.0	 1	     1.0489	   -16.6101	 110.0	 2	     1.1200	     0.9500;
	722	 1	 12.19	 0.9	 0.0	 0.0	 1	     1.0816	   -19.1894	 110.0	 2	     1.1200	     0.9500;
	723	 1	 6.89	 1.8	 0.0	 0.0	 1	     1.0754	   -13.6459	 110.0	 2	     1.1200	     0.9500;
	724	 1	 13.69	 0.0	 0.0	 0.0	 1	     1.0712	   -14.1043	 110.0	 2	     1.1200	     0.9500;
	725	 1	 6.5	 0.2	 0.0	 0.0	 1	     1.0714	   -13.8961	 110.0	 2	     1.1200	     0.9500;
	726	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0906	   -12.5181	 110.0	 2	     1.1200	     0.9500;
	727	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0906	   -12.5185	 110.0	 2	     1.1200	     0.9500;
	728	 1	 3.3	 0.5	 0.0	 0.0	 1	     1.0760	   -18.0366	 110.0	 2	     1.1200	     0.9500;
	729	 1	 19.29	 3.2	 0.0	 0.0	 1	     1.0809	   -13.4293	 110.0	 2	     1.1200	     0.9500;
	730	 2	 19.69	 5.5	 0.0	 0.0	 1	     1.0698	   -14.0341	 110.0	 2	     1.1200	     0.9500;
	731	 1	 7.19	 0.2	 0.0	 0.0	 1	     1.0740	   -15.0628	 110.0	 2	     1.1200	     0.9500;
	732	 2	 4.1	 1.8	 0.0	 0.0	 1	     1.0485	   -16.8563	 110.0	 2	     1.1200	     0.9500;
	733	 1	 1.1	 0.0	 0.0	 0.0	 1	     1.0642	   -12.1575	 110.0	 2	     1.1200	     0.9500;
	734	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0698	   -20.2284	 110.0	 2	     1.1200	     0.9500;
	735	 2	 9.89	 4.4	 0.0	 0.0	 1	     1.0686	   -20.3308	 110.0	 2	     1.1200	     0.9500;
	736	 1	 4.4	 1.1	 0.0	 0.0	 1	     1.0739	   -17.3468	 110.0	 2	     1.1200	     0.9500;
	737	 1	 15.19	 3.9	 0.0	 0.0	 1	     1.0674	   -20.4361	 110.0	 2	     1.1200	     0.9500;
	738	 1	 11.49	 1.1	 0.0	 0.0	 1	     1.0793	   -11.4498	 110.0	 2	     1.1200	     0.9500;
	739	 1	 13.59	 2.1	 0.0	 0.0	 1	     1.0557	   -13.8653	 110.0	 2	     1.1200	     0.9500;
	740	 2	 12.09	 3.2	 0.0	 0.0	 1	     1.0700	   -12.2804	 110.0	 2	     1.1200	     0.9500;
	741	 1	 10.99	 0.4	 0.0	 0.0	 1	     1.0689	   -12.6781	 110.0	 2	     1.1200	     0.9500;
	742	 1	 3.1	 0.4	 0.0	 0.0	 1	     1.0429	   -17.7517	 110.0	 2	     1.1200	     0.9500;
	743	 1	 6.99	 1.5	 0.0	 0.0	 1	     1.0726	   -14.3451	 110.0	 2	     1.1200	     0.9500;
	744	 2	 1.5	 16.0	 0.0	 0.0	 1	     1.0737	   -10.5294	 110.0	 2	     1.1200	     0.9500;
	745	 1	 6.6	 0.5	 0.0	 0.0	 1	     1.0687	   -17.1627	 110.0	 2	     1.1200	     0.9500;
	746	 1	 7.69	 2.7	 0.0	 0.0	 1	     1.0663	   -16.6851	 110.0	 2	     1.1200	     0.9500;
	747	 1	 5.5	 0.5	 0.0	 0.0	 1	     1.0708	   -17.2802	 110.0	 2	     1.1200	     0.9500;
	748	 1	 18.79	 4.9	 0.0	 0.0	 1	     1.0733	   -13.7939	 110.0	 2	     1.1200	     0.9500;
	749	 1	 4.5	 0.9	 0.0	 0.0	 1	     1.0593	   -11.5608	 110.0	 2	     1.1200	     0.9500;
	750	 1	 21.88	 6.6	 0.0	 0.0	 1	     1.0675	   -17.2258	 110.0	 2	     1.1200	     0.9500;
	751	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0596	   -21.2467	 110.0	 2	     1.1200	     0.9500;
	752	 1	 6.1	 1.6	 0.0	 0.0	 1	     1.0695	   -12.4100	 110.0	 2	     1.1200	     0.9500;
	753	 1	 13.69	 1.1	 0.0	 0.0	 1	     1.0676	   -17.3081	 110.0	 2	     1.1200	     0.9500;
	754	 2	 37.97	 27.0	 0.0	 0.0	 1	     1.0733	   -14.1739	 110.0	 2	     1.1200	     0.9500;
	755	 2	 27.98	 31.0	 0.0	 0.0	 1	     1.0506	   -16.2286	 110.0	 2	     1.1200	     0.9500;
	756	 1	 11.79	 1.8	 0.0	 0.0	 1	     1.0681	   -14.1455	 110.0	 2	     1.1200	     0.9500;
	757	 1	 1.6	 0.0	 0.0	 0.0	 1	     1.0687	   -16.6171	 110.0	 2	     1.1200	     0.9500;
	758	 1	 16.19	 2.5	 0.0	 0.0	 1	     1.0710	   -14.2376	 110.0	 2	     1.1200	     0.9500;
	759	 1	 6.89	 1.0	 0.0	 0.0	 1	     1.0726	   -14.2009	 110.0	 2	     1.1200	     0.9500;
	760	 2	 16.19	 3.1	 0.0	 0.0	 1	     1.0537	   -19.1019	 110.0	 2	     1.1200	     0.9500;
	761	 1	 5.5	 0.0	 0.0	 0.0	 1	     1.0495	   -18.4334	 110.0	 2	     1.1200	     0.9500;
	762	 1	 15.69	 1.2	 0.0	 0.0	 1	     1.0556	   -14.9483	 110.0	 2	     1.1200	     0.9500;
	763	 1	 12.19	 0.0	 0.0	 0.0	 1	     1.0402	   -20.6113	 110.0	 2	     1.1200	     0.9500;
	764	 1	 6.4	 0.2	 0.0	 0.0	 1	     1.0429	   -20.4509	 110.0	 2	     1.1200	     0.9500;
	765	 1	 5.0	 1.1	 0.0	 0.0	 1	     1.0518	   -15.9192	 110.0	 2	     1.1200	     0.9500;
	766	 2	 10.19	 2.1	 0.0	 0.0	 1	     1.0518	   -20.4725	 110.0	 2	     1.1200	     0.9500;
	767	 1	 2.6	 0.0	 0.0	 0.0	 1	     1.0399	   -20.7422	 110.0	 2	     1.1200	     0.9500;
	768	 1	 7.49	 3.0	 0.0	 0.0	 1	     1.0699	   -11.0825	 110.0	 2	     1.1200	     0.9500;
	769	 1	 12.59	 2.2	 0.0	 0.0	 1	     1.0941	   -19.9689	 110.0	 2	     1.1200	     0.9500;
	770	 1	 5.5	 0.8	 0.0	 0.0	 1	     1.0416	   -25.0378	 110.0	 2	     1.1200	     0.9500;
	771	 1	 13.19	 1.0	 0.0	 0.0	 1	     1.0326	   -26.9299	 110.0	 2	     1.1200	     0.9500;
	772	 1	 9.29	 1.1	 0.0	 0.0	 1	     1.0750	   -13.2992	 110.0	 2	     1.1200	     0.9500;
	773	 1	 7.09	 0.1	 0.0	 0.0	 1	     1.0417	   -24.0734	 110.0	 2	     1.1200	     0.9500;
	774	 1	 4.4	 0.0	 0.0	 0.0	 1	     1.0723	   -15.6055	 110.0	 2	     1.1200	     0.9500;
	775	 1	 14.29	 0.0	 0.0	 0.0	 1	     1.0883	   -10.2964	 110.0	 2	     1.1200	     0.9500;
	776	 1	 14.49	 1.1	 0.0	 0.0	 1	     1.0671	   -20.3252	 110.0	 2	     1.1200	     0.9500;
	777	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0722	   -17.2866	 110.0	 2	     1.1200	     0.9500;
	778	 1	 14.49	 0.0	 0.0	 0.0	 1	     1.0586	   -19.3973	 110.0	 2	     1.1200	     0.9500;
	779	 1	 1.5	 0.4	 0.0	 0.0	 1	     1.0705	   -12.1049	 110.0	 2	     1.1200	     0.9500;
	780	 1	 5.5	 0.0	 0.0	 0.0	 1	     1.0551	   -18.8181	 110.0	 2	     1.1200	     0.9500;
	781	 1	 4.1	 0.9	 0.0	 0.0	 1	     1.0495	   -18.3745	 110.0	 2	     1.1200	     0.9500;
	782	 1	 14.29	 0.9	 0.0	 0.0	 1	     1.0576	   -19.4528	 110.0	 2	     1.1200	     0.9500;
	783	 1	 8.39	 0.3	 0.0	 0.0	 1	     1.0581	   -19.4403	 110.0	 2	     1.1200	     0.9500;
	784	 2	 3.8	 1.6	 0.0	 0.0	 1	     1.0678	   -17.0533	 110.0	 2	     1.1200	     0.9500;
	785	 1	 10.39	 1.1	 0.0	 0.0	 1	     1.0698	   -18.4820	 110.0	 2	     1.1200	     0.9500;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0964	    -3.4134	 110.0	 3	     1.1200	     0.9500;
	787	 1	 24.18	 0.0	 0.0	 0.0	 1	     1.1001	    -5.1979	 110.0	 3	     1.1200	     0.9500;
	788	 1	 4.6	 4.12	 0.0	 0.0	 1	     1.0783	   -10.4126	 110.0	 3	     1.1200	     0.9500;
	789	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0796	   -10.3626	 110.0	 3	     1.1200	     0.9500;
	790	 2	 54.35	 28.93	 0.0	 0.0	 1	     1.0796	   -10.3679	 110.0	 3	     1.1200	     0.9500;
	791	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0796	   -10.3626	 110.0	 3	     1.1200	     0.9500;
	792	 1	 11.19	 3.16	 0.0	 0.0	 1	     1.1052	    -2.4322	 110.0	 3	     1.1200	     0.9500;
	793	 1	 0.7	 0.26	 0.0	 0.0	 1	     1.1136	     0.8756	 110.0	 3	     1.1200	     0.9500;
	794	 1	 8.69	 2.54	 0.0	 0.0	 1	     1.0947	    -5.3687	 110.0	 3	     1.1200	     0.9500;
	795	 2	 26.98	 7.1	 0.0	 0.0	 1	     1.0929	    -3.3845	 110.0	 3	     1.1200	     0.9500;
	796	 1	 21.28	 5.44	 0.0	 0.0	 1	     1.1065	    -8.5270	 110.0	 3	     1.1200	     0.9500;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1065	    -8.5286	 110.0	 3	     1.1200	     0.9500;
	798	 2	 7.09	 3.95	 0.0	 0.0	 1	     1.1091	    -1.4587	 110.0	 3	     1.1200	     0.9500;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1091	    -1.4581	 110.0	 3	     1.1200	     0.9500;
	800	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0977	    -2.7399	 110.0	 3	     1.1200	     0.9500;
	801	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0977	    -2.7399	 110.0	 3	     1.1200	     0.9500;
	802	 1	 5.5	 1.93	 0.0	 0.0	 1	     1.0984	    -7.0775	 110.0	 3	     1.1200	     0.9500;
	803	 1	 4.6	 0.0	 0.0	 0.0	 1	     1.0794	   -10.3984	 110.0	 3	     1.1200	     0.9500;
	804	 1	 38.87	 4.3	 0.0	 0.0	 1	     1.1085	    -2.0471	 110.0	 3	     1.1200	     0.9500;
	805	 1	 13.39	 0.0	 0.0	 0.0	 1	     1.0983	    -2.3614	 110.0	 3	     1.1200	     0.9500;
	806	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1022	    -2.1147	 110.0	 3	     1.1200	     0.9500;
	807	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1022	    -2.1147	 110.0	 3	     1.1200	     0.9500;
	808	 1	 19.19	 6.31	 0.0	 0.0	 1	     1.0831	    -7.7912	 110.0	 3	     1.1200	     0.9500;
	809	 1	 19.99	 3.95	 0.0	 0.0	 1	     1.1075	    -2.7294	 110.0	 3	     1.1200	     0.9500;
	810	 1	 5.7	 1.75	 0.0	 0.0	 1	     1.0812	   -10.7400	 110.0	 3	     1.1200	     0.9500;
	811	 1	 3.4	 1.05	 0.0	 0.0	 1	     1.0709	    -8.0137	 110.0	 3	     1.1200	     0.9500;
	812	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0710	    -8.0120	 110.0	 3	     1.1200	     0.9500;
	813	 1	 13.09	 7.71	 0.0	 0.0	 1	     1.0931	    -3.6914	 110.0	 3	     1.1200	     0.9500;
	814	 2	 16.09	 10.78	 0.0	 0.0	 1	     1.0974	    -3.2746	 110.0	 3	     1.1200	     0.9500;
	815	 1	 16.09	 5.96	 0.0	 0.0	 1	     1.0949	    -3.4887	 110.0	 3	     1.1200	     0.9500;
	816	 1	 9.09	 0.35	 0.0	 0.0	 1	     1.0670	    -6.6698	 110.0	 3	     1.1200	     0.9500;
	817	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0671	    -6.6624	 110.0	 3	     1.1200	     0.9500;
	818	 1	 3.8	 1.05	 0.0	 0.0	 1	     1.0755	    -9.3467	 110.0	 3	     1.1200	     0.9500;
	819	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0763	    -9.3026	 110.0	 3	     1.1200	     0.9500;
	820	 1	 32.18	 8.94	 0.0	 0.0	 1	     1.0462	   -12.6072	 110.0	 3	     1.1200	     0.9500;
	821	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1053	    -1.8666	 110.0	 3	     1.1200	     0.9500;
	822	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1053	    -1.8667	 110.0	 3	     1.1200	     0.9500;
	823	 1	 3.8	 1.14	 0.0	 0.0	 1	     1.0961	    -6.0870	 110.0	 3	     1.1200	     0.9500;
	824	 1	 3.2	 0.79	 0.0	 0.0	 1	     1.0968	    -5.5122	 110.0	 3	     1.1200	     0.9500;
	825	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0962	    -6.0845	 110.0	 3	     1.1200	     0.9500;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0968	    -5.5100	 110.0	 3	     1.1200	     0.9500;
	827	 1	 1.4	 0.88	 0.0	 0.0	 1	     1.1186	    -3.4495	 110.0	 3	     1.1200	     0.9500;
	828	 1	 5.7	 1.23	 0.0	 0.0	 1	     1.0656	    -8.3533	 110.0	 3	     1.1200	     0.9500;
	829	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0665	    -8.2706	 110.0	 3	     1.1200	     0.9500;
	830	 1	 11.09	 1.23	 0.0	 0.0	 1	     1.0941	    -5.4284	 110.0	 3	     1.1200	     0.9500;
	831	 1	 11.79	 2.1	 0.0	 0.0	 1	     1.0851	    -8.1474	 110.0	 3	     1.1200	     0.9500;
	832	 1	 4.0	 0.7	 0.0	 0.0	 1	     1.0726	    -9.0174	 110.0	 3	     1.1200	     0.9500;
	833	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0870	    -8.0563	 110.0	 3	     1.1200	     0.9500;
	834	 2	 30.38	 21.04	 0.0	 0.0	 1	     1.1115	    -6.4703	 110.0	 3	     1.1200	     0.9500;
	835	 1	 18.19	 9.82	 0.0	 0.0	 1	     1.1031	    -8.6168	 110.0	 3	     1.1200	     0.9500;
	836	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1070	    -8.1770	 110.0	 3	     1.1200	     0.9500;
	837	 1	 8.29	 0.0	 0.0	 0.0	 1	     1.1060	    -8.6823	 110.0	 3	     1.1200	     0.9500;
	838	 1	 19.19	 5.08	 0.0	 0.0	 1	     1.0466	   -12.5530	 110.0	 3	     1.1200	     0.9500;
	839	 1	 8.79	 0.0	 0.0	 0.0	 1	     1.0532	   -11.2732	 110.0	 3	     1.1200	     0.9500;
	840	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0600	   -10.8435	 110.0	 3	     1.1200	     0.9500;
	841	 1	 9.59	 2.02	 0.0	 0.0	 1	     1.0956	    -4.9401	 110.0	 3	     1.1200	     0.9500;
	842	 1	 7.09	 2.54	 0.0	 0.0	 1	     1.0965	    -3.3873	 110.0	 3	     1.1200	     0.9500;
	843	 1	 4.6	 2.19	 0.0	 0.0	 1	     1.1043	    -1.9245	 110.0	 3	     1.1200	     0.9500;
	844	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1053	    -1.8678	 110.0	 3	     1.1200	     0.9500;
	845	 1	 14.19	 5.0	 0.0	 0.0	 1	     1.0898	    -4.4263	 110.0	 3	     1.1200	     0.9500;
	846	 1	 14.69	 5.0	 0.0	 0.0	 1	     1.0908	    -4.0658	 110.0	 3	     1.1200	     0.9500;
	847	 1	 10.99	 5.79	 0.0	 0.0	 1	     1.0908	    -4.0625	 110.0	 3	     1.1200	     0.9500;
	848	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0900	    -4.4170	 110.0	 3	     1.1200	     0.9500;
	849	 1	 18.79	 4.73	 0.0	 0.0	 1	     1.1089	    -1.5454	 110.0	 3	     1.1200	     0.9500;
	850	 1	 12.59	 4.73	 0.0	 0.0	 1	     1.0976	    -7.1112	 110.0	 3	     1.1200	     0.9500;
	851	 1	 14.19	 1.05	 0.0	 0.0	 1	     1.0981	    -2.4600	 110.0	 3	     1.1200	     0.9500;
	852	 1	 10.99	 5.79	 0.0	 0.0	 1	     1.0958	    -2.5528	 110.0	 3	     1.1200	     0.9500;
	853	 1	 8.09	 2.54	 0.0	 0.0	 1	     1.0880	   -10.0795	 110.0	 3	     1.1200	     0.9500;
	854	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0886	   -10.0641	 110.0	 3	     1.1200	     0.9500;
	855	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0881	   -10.0740	 110.0	 3	     1.1200	     0.9500;
	856	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0886	   -10.0641	 110.0	 3	     1.1200	     0.9500;
	857	 1	 4.4	 0.44	 0.0	 0.0	 1	     1.0892	    -7.6598	 110.0	 3	     1.1200	     0.9500;
	858	 1	 17.49	 5.26	 0.0	 0.0	 1	     1.0906	    -5.1354	 110.0	 3	     1.1200	     0.9500;
	859	 1	 8.79	 4.12	 0.0	 0.0	 1	     1.0920	    -4.9606	 110.0	 3	     1.1200	     0.9500;
	860	 1	 17.39	 2.45	 0.0	 0.0	 1	     1.0745	    -7.1426	 110.0	 3	     1.1200	     0.9500;
	861	 1	 21.58	 7.98	 0.0	 0.0	 1	     1.0911	    -3.4338	 110.0	 3	     1.1200	     0.9500;
	862	 1	 13.19	 2.89	 0.0	 0.0	 1	     1.1018	    -2.4238	 110.0	 3	     1.1200	     0.9500;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0876	   -10.1445	 110.0	 3	     1.1200	     0.9500;
	864	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0876	   -10.1444	 110.0	 3	     1.1200	     0.9500;
	865	 1	 18.19	 5.17	 0.0	 0.0	 1	     1.0890	    -5.4224	 110.0	 3	     1.1200	     0.9500;
	866	 1	 6.4	 2.02	 0.0	 0.0	 1	     1.0974	    -4.7726	 110.0	 3	     1.1200	     0.9500;
	867	 1	 8.99	 1.75	 0.0	 0.0	 1	     1.1090	    -1.5093	 110.0	 3	     1.1200	     0.9500;
	868	 1	 7.79	 1.84	 0.0	 0.0	 1	     1.1112	    -1.0958	 110.0	 3	     1.1200	     0.9500;
	869	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1096	    -1.4543	 110.0	 3	     1.1200	     0.9500;
	870	 1	 6.7	 2.63	 0.0	 0.0	 1	     1.0900	    -4.4170	 110.0	 3	     1.1200	     0.9500;
	871	 1	 3.6	 1.05	 0.0	 0.0	 1	     1.0910	    -4.0561	 110.0	 3	     1.1200	     0.9500;
	872	 1	 8.69	 0.0	 0.0	 0.0	 1	     1.0891	    -9.8907	 110.0	 3	     1.1200	     0.9500;
	873	 1	 10.39	 2.37	 0.0	 0.0	 1	     1.1022	    -8.8970	 110.0	 3	     1.1200	     0.9500;
	874	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1037	    -8.7495	 110.0	 3	     1.1200	     0.9500;
	875	 1	 8.49	 2.54	 0.0	 0.0	 1	     1.0904	    -9.1908	 110.0	 3	     1.1200	     0.9500;
	876	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0907	    -9.1803	 110.0	 3	     1.1200	     0.9500;
	877	 1	 11.19	 4.12	 0.0	 0.0	 1	     1.0916	    -3.9114	 110.0	 3	     1.1200	     0.9500;
	878	 2	 30.88	 6.84	 0.0	 0.0	 1	     1.1046	    -2.3576	 110.0	 3	     1.1200	     0.9500;
	879	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1046	    -2.3542	 110.0	 3	     1.1200	     0.9500;
	880	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1065	    -8.5273	 110.0	 3	     1.1200	     0.9500;
	881	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1065	    -8.5289	 110.0	 3	     1.1200	     0.9500;
	882	 1	 4.9	 1.49	 0.0	 0.0	 1	     1.0676	   -12.1558	 110.0	 3	     1.1200	     0.9500;
	883	 1	 7.89	 2.28	 0.0	 0.0	 1	     1.0949	    -5.3497	 110.0	 3	     1.1200	     0.9500;
	884	 2	 9.89	 0.79	 0.0	 0.0	 1	     1.0906	    -9.3899	 110.0	 3	     1.1200	     0.9500;
	885	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0908	    -9.3757	 110.0	 3	     1.1200	     0.9500;
	886	 1	 12.89	 0.61	 0.0	 0.0	 1	     1.1070	    -6.6902	 110.0	 3	     1.1200	     0.9500;
	887	 1	 7.69	 2.02	 0.0	 0.0	 1	     1.0849	    -8.8230	 110.0	 3	     1.1200	     0.9500;
	888	 1	 0.8	 0.7	 0.0	 0.0	 1	     1.1096	    -1.4457	 110.0	 3	     1.1200	     0.9500;
	889	 1	 10.89	 0.0	 0.0	 0.0	 1	     1.1037	    -2.1041	 110.0	 3	     1.1200	     0.9500;
	890	 1	 15.29	 1.05	 0.0	 0.0	 1	     1.1035	    -8.5551	 110.0	 3	     1.1200	     0.9500;
	891	 1	 22.08	 8.33	 0.0	 0.0	 1	     1.0921	    -3.7718	 110.0	 3	     1.1200	     0.9500;
	892	 2	 50.55	 26.91	 0.0	 0.0	 1	     1.0940	    -7.2597	 110.0	 3	     1.1200	     0.9500;
	893	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0940	    -7.2591	 110.0	 3	     1.1200	     0.9500;
	894	 1	 11.19	 4.03	 0.0	 0.0	 1	     1.1098	     0.1034	 110.0	 3	     1.1200	     0.9500;
	895	 2	 15.59	 8.77	 0.0	 0.0	 1	     1.1090	    -1.3363	 110.0	 3	     1.1200	     0.9500;
	896	 1	 7.89	 2.45	 0.0	 0.0	 1	     1.0917	    -3.8879	 110.0	 3	     1.1200	     0.9500;
	897	 1	 1.2	 0.26	 0.0	 0.0	 1	     1.0604	   -10.6690	 110.0	 3	     1.1200	     0.9500;
	898	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0604	   -10.6685	 110.0	 3	     1.1200	     0.9500;
	899	 1	 6.99	 0.7	 0.0	 0.0	 1	     1.1048	    -8.7808	 110.0	 3	     1.1200	     0.9500;
	900	 1	 11.29	 3.77	 0.0	 0.0	 1	     1.0854	    -8.0547	 110.0	 3	     1.1200	     0.9500;
	901	 2	 22.38	 10.78	 0.0	 0.0	 1	     1.0993	    -2.3501	 110.0	 3	     1.1200	     0.9500;
	902	 1	 9.59	 3.42	 0.0	 0.0	 1	     1.0993	    -4.8386	 110.0	 3	     1.1200	     0.9500;
	903	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0995	    -4.8225	 110.0	 3	     1.1200	     0.9500;
	904	 1	 28.28	 6.49	 0.0	 0.0	 1	     1.1090	    -2.5598	 110.0	 3	     1.1200	     0.9500;
	905	 1	 9.69	 2.98	 0.0	 0.0	 1	     1.0915	    -5.1699	 110.0	 3	     1.1200	     0.9500;
	906	 1	 9.89	 2.54	 0.0	 0.0	 1	     1.0915	    -5.1674	 110.0	 3	     1.1200	     0.9500;
	907	 1	 24.18	 5.52	 0.0	 0.0	 1	     1.1105	    -2.4592	 110.0	 3	     1.1200	     0.9500;
	908	 1	 20.68	 3.77	 0.0	 0.0	 1	     1.1077	    -2.6852	 110.0	 3	     1.1200	     0.9500;
	909	 1	 1.0	 0.44	 0.0	 0.0	 1	     1.0996	    -2.3153	 110.0	 3	     1.1200	     0.9500;
	910	 2	 11.49	 5.44	 0.0	 0.0	 1	     1.0972	    -3.2901	 110.0	 3	     1.1200	     0.9500;
	911	 2	 34.97	 47.78	 0.0	 0.0	 1	     1.1200	    -3.1287	 110.0	 3	     1.1200	     0.9500;
	912	 2	 40.27	 46.38	 0.0	 0.0	 1	     1.1197	    -4.4709	 110.0	 3	     1.1200	     0.9500;
	913	 1	 10.29	 0.44	 0.0	 0.0	 1	     1.0894	    -7.8789	 110.0	 3	     1.1200	     0.9500;
	914	 2	 31.88	 11.05	 0.0	 0.0	 1	     1.1077	    -1.7187	 110.0	 3	     1.1200	     0.9500;
	915	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	    -4.9058	 110.0	 3	     1.1200	     0.9500;
	916	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0973	    -4.8946	 110.0	 3	     1.1200	     0.9500;
	917	 2	 9.29	 2.98	 0.0	 0.0	 1	     1.1027	    -2.6019	 110.0	 3	     1.1200	     0.9500;
	918	 1	 5.9	 2.28	 0.0	 0.0	 1	     1.0769	    -9.5189	 110.0	 3	     1.1200	     0.9500;
	919	 2	 26.28	 11.75	 0.0	 0.0	 1	     1.1035	    -1.8734	 110.0	 3	     1.1200	     0.9500;
	920	 2	 4.4	 1.75	 0.0	 0.0	 1	     1.0996	    -2.9532	 110.0	 3	     1.1200	     0.9500;
	921	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1037	    -2.0994	 110.0	 3	     1.1200	     0.9500;
	922	 1	 3.7	 0.88	 0.0	 0.0	 1	     1.1042	    -8.8677	 110.0	 3	     1.1200	     0.9500;
	923	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1042	    -8.8663	 110.0	 3	     1.1200	     0.9500;
	924	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1057	    -1.2622	 110.0	 3	     1.1200	     0.9500;
	925	 1	 4.7	 1.75	 0.0	 0.0	 1	     1.0496	   -13.5246	 110.0	 3	     1.1200	     0.9500;
	926	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0497	   -13.5213	 110.0	 3	     1.1200	     0.9500;
	927	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0949	    -3.4900	 110.0	 3	     1.1200	     0.9500;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0949	    -3.4900	 110.0	 3	     1.1200	     0.9500;
	929	 2	 26.98	 5.87	 0.0	 0.0	 1	     1.1086	    -2.3154	 110.0	 3	     1.1200	     0.9500;
	930	 1	 8.09	 0.0	 0.0	 0.0	 1	     1.1065	    -2.1303	 110.0	 3	     1.1200	     0.9500;
	931	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0898	    -9.9294	 110.0	 3	     1.1200	     0.9500;
	932	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0898	    -9.9294	 110.0	 3	     1.1200	     0.9500;
	933	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	    -4.9058	 110.0	 3	     1.1200	     0.9500;
	934	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0973	    -4.8946	 110.0	 3	     1.1200	     0.9500;
	935	 1	 1.4	 0.44	 0.0	 0.0	 1	     1.0860	    -9.9627	 110.0	 3	     1.1200	     0.9500;
	936	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0860	    -9.9612	 110.0	 3	     1.1200	     0.9500;
	937	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0960	    -4.9130	 110.0	 3	     1.1200	     0.9500;
	938	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0960	    -4.9130	 110.0	 3	     1.1200	     0.9500;
	939	 1	 1.4	 0.09	 0.0	 0.0	 1	     1.1109	     0.0042	 110.0	 3	     1.1200	     0.9500;
	940	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1115	    -1.1320	 110.0	 3	     1.1200	     0.9500;
	941	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1115	    -1.1320	 110.0	 3	     1.1200	     0.9500;
	942	 1	 4.1	 1.75	 0.0	 0.0	 1	     1.0958	    -3.4379	 110.0	 3	     1.1200	     0.9500;
	943	 1	 8.09	 2.54	 0.0	 0.0	 1	     1.1015	    -4.3965	 110.0	 3	     1.1200	     0.9500;
	944	 1	 0.4	 0.0	 0.0	 0.0	 1	     1.1115	    -1.1320	 110.0	 3	     1.1200	     0.9500;
	945	 1	 18.39	 2.02	 0.0	 0.0	 1	     1.0898	    -5.2275	 110.0	 3	     1.1200	     0.9500;
	946	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0920	    -4.9607	 110.0	 3	     1.1200	     0.9500;
	947	 1	 12.29	 1.75	 0.0	 0.0	 1	     1.1027	    -2.3960	 110.0	 3	     1.1200	     0.9500;
	948	 1	 22.18	 2.98	 0.0	 0.0	 1	     1.1068	    -1.6736	 110.0	 3	     1.1200	     0.9500;
	949	 1	 3.4	 1.05	 0.0	 0.0	 1	     1.0980	    -7.0161	 110.0	 3	     1.1200	     0.9500;
	950	 1	 0.4	 0.61	 0.0	 0.0	 1	     1.1098	    -5.8928	 110.0	 3	     1.1200	     0.9500;
	951	 1	 0.7	 0.79	 0.0	 0.0	 1	     1.1094	    -6.0401	 110.0	 3	     1.1200	     0.9500;
	952	 1	 17.89	 6.58	 0.0	 0.0	 1	     1.0981	    -5.1649	 110.0	 3	     1.1200	     0.9500;
	953	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0987	    -5.1445	 110.0	 3	     1.1200	     0.9500;
	954	 1	 9.69	 1.14	 0.0	 0.0	 1	     1.0821	    -8.5403	 110.0	 3	     1.1200	     0.9500;
	955	 1	 18.89	 9.21	 0.0	 0.0	 1	     1.0866	   -10.1764	 110.0	 3	     1.1200	     0.9500;
	956	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0888	   -10.0472	 110.0	 3	     1.1200	     0.9500;
	957	 1	 11.89	 4.91	 0.0	 0.0	 1	     1.0936	    -3.6278	 110.0	 3	     1.1200	     0.9500;
	958	 1	 3.3	 0.79	 0.0	 0.0	 1	     1.0604	   -12.9115	 110.0	 3	     1.1200	     0.9500;
	959	 2	 16.49	 4.03	 0.0	 0.0	 1	     1.0654	   -10.8234	 110.0	 3	     1.1200	     0.9500;
	960	 1	 1.0	 0.61	 0.0	 0.0	 1	     1.1014	    -2.1391	 110.0	 3	     1.1200	     0.9500;
	961	 1	 3.5	 0.26	 0.0	 0.0	 1	     1.1015	    -2.1368	 110.0	 3	     1.1200	     0.9500;
	962	 1	 10.09	 4.38	 0.0	 0.0	 1	     1.1057	    -6.4925	 110.0	 3	     1.1200	     0.9500;
	963	 1	 13.39	 5.0	 0.0	 0.0	 1	     1.0942	    -3.6019	 110.0	 3	     1.1200	     0.9500;
	964	 1	 21.78	 4.3	 0.0	 0.0	 1	     1.1066	    -2.6453	 110.0	 3	     1.1200	     0.9500;
	965	 1	 8.69	 2.19	 0.0	 0.0	 1	     1.1137	    -5.3987	 110.0	 3	     1.1200	     0.9500;
	966	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0476	   -12.4405	 110.0	 3	     1.1200	     0.9500;
	967	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0477	   -12.4397	 110.0	 3	     1.1200	     0.9500;
	968	 2	 10.19	 4.03	 0.0	 0.0	 1	     1.0885	    -7.7322	 110.0	 3	     1.1200	     0.9500;
	969	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0880	    -7.4003	 110.0	 3	     1.1200	     0.9500;
	970	 1	 1.9	 0.7	 0.0	 0.0	 1	     1.0917	    -9.4496	 110.0	 3	     1.1200	     0.9500;
	971	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0880	    -7.4003	 110.0	 3	     1.1200	     0.9500;
	972	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0918	    -9.4468	 110.0	 3	     1.1200	     0.9500;
	973	 1	 8.59	 0.79	 0.0	 0.0	 1	     1.1108	    -5.7682	 110.0	 3	     1.1200	     0.9500;
	974	 1	 0.2	 0.0	 0.0	 0.0	 1	     1.0985	    -3.1943	 110.0	 3	     1.1200	     0.9500;
	975	 1	 3.1	 1.49	 0.0	 0.0	 1	     1.0787	   -10.3261	 110.0	 3	     1.1200	     0.9500;
	976	 1	 5.7	 1.84	 0.0	 0.0	 1	     1.1028	    -8.6261	 110.0	 3	     1.1200	     0.9500;
	977	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1028	    -8.6239	 110.0	 3	     1.1200	     0.9500;
	978	 1	 2.7	 1.05	 0.0	 0.0	 1	     1.1094	    -6.0399	 110.0	 3	     1.1200	     0.9500;
	979	 1	 9.89	 0.0	 0.0	 0.0	 1	     1.1098	    -5.8928	 110.0	 3	     1.1200	     0.9500;
	980	 1	 6.89	 2.02	 0.0	 0.0	 1	     1.0693	   -10.7109	 110.0	 3	     1.1200	     0.9500;
	981	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0696	   -10.6999	 110.0	 3	     1.1200	     0.9500;
	982	 1	 12.49	 3.42	 0.0	 0.0	 1	     1.0512	   -12.8987	 110.0	 3	     1.1200	     0.9500;
	983	 1	 12.29	 4.12	 0.0	 0.0	 1	     1.1033	    -2.0692	 110.0	 3	     1.1200	     0.9500;
	984	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1095	    -1.2808	 110.0	 3	     1.1200	     0.9500;
	985	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1038	    -2.0452	 110.0	 3	     1.1200	     0.9500;
	986	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1095	    -1.2808	 110.0	 3	     1.1200	     0.9500;
	987	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1111	    -1.2649	 110.0	 3	     1.1200	     0.9500;
	988	 1	 17.69	 4.56	 0.0	 0.0	 1	     1.0851	   -10.3492	 110.0	 3	     1.1200	     0.9500;
	989	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1111	    -1.2649	 110.0	 3	     1.1200	     0.9500;
	990	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0858	   -10.2977	 110.0	 3	     1.1200	     0.9500;
	991	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1106	    -6.1930	 110.0	 3	     1.1200	     0.9500;
	992	 1	 3.2	 0.26	 0.0	 0.0	 1	     1.0939	    -3.6031	 110.0	 3	     1.1200	     0.9500;
	993	 2	 7.99	 1.05	 0.0	 0.0	 1	     1.0726	    -9.7766	 110.0	 3	     1.1200	     0.9500;
	994	 2	 6.89	 1.49	 0.0	 0.0	 1	     1.0726	    -9.7776	 110.0	 3	     1.1200	     0.9500;
	995	 2	 5.2	 8.15	 0.0	 0.0	 1	     1.1073	    -3.9680	 110.0	 3	     1.1200	     0.9500;
	996	 2	 3.3	 3.42	 0.0	 0.0	 1	     1.1117	    -1.2049	 110.0	 3	     1.1200	     0.9500;
	997	 2	 3.3	 2.89	 0.0	 0.0	 1	     1.0888	   -10.0471	 110.0	 3	     1.1200	     0.9500;
	998	 1	 7.69	 0.0	 0.0	 0.0	 1	     1.1154	    -5.3188	 110.0	 3	     1.1200	     0.9500;
	999	 1	 13.49	 4.03	 0.0	 0.0	 1	     1.0901	    -3.4340	 110.0	 3	     1.1200	     0.9500;
	1000	 1	 3.4	 0.0	 0.0	 0.0	 1	     1.0832	    -5.9725	 110.0	 3	     1.1200	     0.9500;
	1001	 1	 0.7	 0.0	 0.0	 0.0	 1	     1.0832	    -5.9704	 110.0	 3	     1.1200	     0.9500;
	1002	 1	 5.6	 1.49	 0.0	 0.0	 1	     1.0960	    -5.4645	 110.0	 3	     1.1200	     0.9500;
	1003	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0962	    -5.4524	 110.0	 3	     1.1200	     0.9500;
	1004	 2	 12.19	 4.91	 0.0	 0.0	 1	     1.1066	    -8.5967	 110.0	 3	     1.1200	     0.9500;
	1005	 1	 4.5	 1.23	 0.0	 0.0	 1	     1.0916	    -7.7543	 110.0	 3	     1.1200	     0.9500;
	1006	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1071	    -8.5931	 110.0	 3	     1.1200	     0.9500;
	1007	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0917	    -7.7494	 110.0	 3	     1.1200	     0.9500;
	1008	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1071	    -8.5931	 110.0	 3	     1.1200	     0.9500;
	1009	 1	 25.38	 5.87	 0.0	 0.0	 1	     1.1054	    -8.7109	 110.0	 3	     1.1200	     0.9500;
	1010	 1	 9.29	 3.68	 0.0	 0.0	 1	     1.0913	    -7.7635	 110.0	 3	     1.1200	     0.9500;
	1011	 1	 14.69	 8.15	 0.0	 0.0	 1	     1.1059	    -8.6255	 110.0	 3	     1.1200	     0.9500;
	1012	 1	 9.09	 2.02	 0.0	 0.0	 1	     1.0795	    -8.4358	 110.0	 3	     1.1200	     0.9500;
	1013	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0940	    -7.2597	 110.0	 3	     1.1200	     0.9500;
	1014	 1	 17.89	 2.72	 0.0	 0.0	 1	     1.1118	    -2.9738	 110.0	 3	     1.1200	     0.9500;
	1015	 1	 18.49	 7.45	 0.0	 0.0	 1	     1.1118	    -2.8991	 110.0	 3	     1.1200	     0.9500;
	1016	 1	 63.33	 18.41	 0.0	 0.0	 1	     1.1124	    -0.9754	 110.0	 3	     1.1200	     0.9500;
	1017	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1120	    -2.9611	 110.0	 3	     1.1200	     0.9500;
	1018	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1132	    -0.9341	 110.0	 3	     1.1200	     0.9500;
	1019	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1121	    -2.8736	 110.0	 3	     1.1200	     0.9500;
	1020	 1	 39.37	 2.54	 0.0	 0.0	 1	     1.0889	    -9.9273	 110.0	 3	     1.1200	     0.9500;
	1021	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0857	   -10.3346	 110.0	 3	     1.1200	     0.9500;
	1022	 1	 2.0	 0.35	 0.0	 0.0	 1	     1.0855	    -8.0546	 110.0	 3	     1.1200	     0.9500;
	1023	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0888	    -8.0209	 110.0	 3	     1.1200	     0.9500;
	1024	 2	 18.79	 3.24	 0.0	 0.0	 1	     1.1030	    -6.7075	 110.0	 3	     1.1200	     0.9500;
	1025	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1030	    -6.7073	 110.0	 3	     1.1200	     0.9500;
	1026	 1	 4.1	 0.61	 0.0	 0.0	 1	     1.0994	    -4.7625	 110.0	 3	     1.1200	     0.9500;
	1027	 2	 30.28	 10.7	 0.0	 0.0	 1	     1.1081	    -2.7590	 110.0	 3	     1.1200	     0.9500;
	1028	 2	 3.3	 2.45	 0.0	 0.0	 1	     1.1081	    -2.7406	 110.0	 3	     1.1200	     0.9500;
	1029	 2	 30.28	 11.31	 0.0	 0.0	 1	     1.1074	    -3.3071	 110.0	 3	     1.1200	     0.9500;
	1030	 1	 24.08	 0.0	 0.0	 0.0	 1	     1.1079	    -2.7440	 110.0	 3	     1.1200	     0.9500;
	1031	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1079	    -2.7439	 110.0	 3	     1.1200	     0.9500;
	1032	 1	 7.79	 2.02	 0.0	 0.0	 1	     1.1086	    -2.6241	 110.0	 3	     1.1200	     0.9500;
	1033	 1	 9.99	 4.12	 0.0	 0.0	 1	     1.1092	    -2.8273	 110.0	 3	     1.1200	     0.9500;
	1034	 1	 6.7	 1.05	 0.0	 0.0	 1	     1.1074	    -3.2936	 110.0	 3	     1.1200	     0.9500;
	1035	 1	 5.6	 0.0	 0.0	 0.0	 1	     1.1080	    -2.7453	 110.0	 3	     1.1200	     0.9500;
	1036	 1	 7.79	 2.02	 0.0	 0.0	 1	     1.1073	    -3.2945	 110.0	 3	     1.1200	     0.9500;
	1037	 1	 11.09	 5.87	 0.0	 0.0	 1	     1.1094	    -2.8141	 110.0	 3	     1.1200	     0.9500;
	1038	 1	 8.99	 3.16	 0.0	 0.0	 1	     1.1087	    -2.6138	 110.0	 3	     1.1200	     0.9500;
	1039	 1	 28.48	 0.0	 0.0	 0.0	 1	     1.1083	    -2.6912	 110.0	 3	     1.1200	     0.9500;
	1040	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1083	    -2.6895	 110.0	 3	     1.1200	     0.9500;
	1041	 1	 1.2	 0.0	 0.0	 0.0	 1	     1.1083	    -3.0567	 110.0	 3	     1.1200	     0.9500;
	1042	 1	 1.2	 0.0	 0.0	 0.0	 1	     1.1084	    -3.1136	 110.0	 3	     1.1200	     0.9500;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1083	    -3.0563	 110.0	 3	     1.1200	     0.9500;
	1044	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1084	    -3.1132	 110.0	 3	     1.1200	     0.9500;
	1045	 1	 1.9	 0.88	 0.0	 0.0	 1	     1.1061	    -1.8825	 110.0	 3	     1.1200	     0.9500;
	1046	 1	 3.2	 0.7	 0.0	 0.0	 1	     1.0891	    -4.4769	 110.0	 3	     1.1200	     0.9500;
	1047	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0893	    -4.4578	 110.0	 3	     1.1200	     0.9500;
	1048	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0994	    -2.6999	 110.0	 3	     1.1200	     0.9500;
	1049	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0994	    -2.6999	 110.0	 3	     1.1200	     0.9500;
	1050	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0893	    -4.4577	 110.0	 3	     1.1200	     0.9500;
	1051	 1	 23.58	 6.93	 0.0	 0.0	 1	     1.1069	    -0.3269	 110.0	 3	     1.1200	     0.9500;
	1052	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1000	    -2.5188	 110.0	 3	     1.1200	     0.9500;
	1053	 2	 9.49	 8.42	 0.0	 0.0	 1	     1.0973	    -3.3727	 110.0	 3	     1.1200	     0.9500;
	1054	 2	 7.59	 8.59	 0.0	 0.0	 1	     1.0979	    -3.1618	 110.0	 3	     1.1200	     0.9500;
	1055	 1	 6.5	 1.75	 0.0	 0.0	 1	     1.0639	    -7.5549	 110.0	 3	     1.1200	     0.9500;
	1056	 1	 6.99	 0.88	 0.0	 0.0	 1	     1.0924	    -3.7808	 110.0	 3	     1.1200	     0.9500;
	1057	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0924	    -3.7780	 110.0	 3	     1.1200	     0.9500;
	1058	 1	 17.49	 3.16	 0.0	 0.0	 1	     1.1010	    -2.2246	 110.0	 3	     1.1200	     0.9500;
	1059	 1	 59.34	 31.82	 0.0	 0.0	 1	     1.0946	    -3.6120	 110.0	 3	     1.1200	     0.9500;
	1060	 1	 39.87	 16.04	 0.0	 0.0	 1	     1.0398	    -3.1194	 110.0	 3	     1.1200	     0.9500;
	1061	 1	 8.09	 0.61	 0.0	 0.0	 1	     1.0932	    -3.6799	 110.0	 3	     1.1200	     0.9500;
	1062	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0957	    -4.9335	 110.0	 3	     1.1200	     0.9500;
	1063	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0932	    -3.6767	 110.0	 3	     1.1200	     0.9500;
	1064	 1	 3.4	 1.23	 0.0	 0.0	 1	     1.1046	    -2.8972	 110.0	 3	     1.1200	     0.9500;
	1065	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1048	    -2.8818	 110.0	 3	     1.1200	     0.9500;
	1066	 1	 17.59	 4.91	 0.0	 0.0	 1	     1.0961	    -2.6085	 110.0	 3	     1.1200	     0.9500;
	1067	 1	 5.7	 2.02	 0.0	 0.0	 1	     1.0979	    -2.7569	 110.0	 3	     1.1200	     0.9500;
	1068	 1	 1.0	 0.09	 0.0	 0.0	 1	     1.0975	    -2.8028	 110.0	 3	     1.1200	     0.9500;
	1069	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0980	    -2.7532	 110.0	 3	     1.1200	     0.9500;
	1070	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0975	    -2.8016	 110.0	 3	     1.1200	     0.9500;
	1071	 1	 1.2	 0.61	 0.0	 0.0	 1	     1.1060	    -0.8850	 110.0	 3	     1.1200	     0.9500;
	1072	 1	 4.7	 1.05	 0.0	 0.0	 1	     1.0972	    -4.9109	 110.0	 3	     1.1200	     0.9500;
	1073	 1	 4.1	 1.93	 0.0	 0.0	 1	     1.0972	    -4.8987	 110.0	 3	     1.1200	     0.9500;
	1074	 1	 6.6	 1.75	 0.0	 0.0	 1	     1.0970	    -9.4690	 110.0	 3	     1.1200	     0.9500;
	1075	 1	 10.19	 2.54	 0.0	 0.0	 1	     1.0947	    -5.8243	 110.0	 3	     1.1200	     0.9500;
	1076	 1	 1.4	 0.09	 0.0	 0.0	 1	     1.1044	    -2.0044	 110.0	 3	     1.1200	     0.9500;
	1077	 1	 12.29	 4.65	 0.0	 0.0	 1	     1.1056	    -0.9437	 110.0	 3	     1.1200	     0.9500;
	1078	 1	 4.4	 1.49	 0.0	 0.0	 1	     1.1011	    -7.8112	 110.0	 3	     1.1200	     0.9500;
	1079	 1	 11.09	 4.38	 0.0	 0.0	 1	     1.0630	    -6.9920	 110.0	 3	     1.1200	     0.9500;
	1080	 1	 9.69	 3.42	 0.0	 0.0	 1	     1.0979	    -5.0800	 110.0	 3	     1.1200	     0.9500;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0979	    -5.0762	 110.0	 3	     1.1200	     0.9500;
	1082	 1	 7.69	 1.58	 0.0	 0.0	 1	     1.0953	    -3.5092	 110.0	 3	     1.1200	     0.9500;
	1083	 1	 5.1	 1.14	 0.0	 0.0	 1	     1.0930	    -3.7521	 110.0	 3	     1.1200	     0.9500;
	1084	 1	 5.1	 0.61	 0.0	 0.0	 1	     1.1036	    -2.5360	 110.0	 3	     1.1200	     0.9500;
	1085	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0902	    -7.6527	 110.0	 3	     1.1200	     0.9500;
	1086	 1	 1.2	 1.05	 0.0	 0.0	 1	     1.0986	    -2.7122	 110.0	 3	     1.1200	     0.9500;
	1087	 1	 9.99	 4.12	 0.0	 0.0	 1	     1.0983	    -7.0577	 110.0	 3	     1.1200	     0.9500;
	1088	 1	 6.7	 2.89	 0.0	 0.0	 1	     1.0999	    -6.8989	 110.0	 3	     1.1200	     0.9500;
	1089	 1	 12.29	 2.02	 0.0	 0.0	 1	     1.0875	    -5.5193	 110.0	 3	     1.1200	     0.9500;
	1090	 1	 7.09	 1.93	 0.0	 0.0	 1	     1.0626	    -8.1532	 110.0	 3	     1.1200	     0.9500;
	1091	 1	 7.49	 1.93	 0.0	 0.0	 1	     1.0617	    -8.1475	 110.0	 3	     1.1200	     0.9500;
	1092	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0633	    -8.1246	 110.0	 3	     1.1200	     0.9500;
	1093	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0625	    -8.1082	 110.0	 3	     1.1200	     0.9500;
	1094	 1	 7.09	 1.84	 0.0	 0.0	 1	     1.0970	    -5.0845	 110.0	 3	     1.1200	     0.9500;
	1095	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0957	    -4.9333	 110.0	 3	     1.1200	     0.9500;
	1096	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	    -3.3827	 110.0	 3	     1.1200	     0.9500;
	1097	 1	 26.58	 7.8	 0.0	 0.0	 1	     1.1037	    -8.7512	 110.0	 3	     1.1200	     0.9500;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1037	    -8.7510	 110.0	 3	     1.1200	     0.9500;
	1099	 1	 6.2	 2.19	 0.0	 0.0	 1	     1.0949	    -3.5545	 110.0	 3	     1.1200	     0.9500;
	1100	 1	 2.7	 0.7	 0.0	 0.0	 1	     1.0952	    -6.2193	 110.0	 3	     1.1200	     0.9500;
	1101	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0952	    -6.2182	 110.0	 3	     1.1200	     0.9500;
	1102	 1	 10.49	 1.05	 0.0	 0.0	 1	     1.0975	    -3.0824	 110.0	 3	     1.1200	     0.9500;
	1103	 1	 8.79	 0.61	 0.0	 0.0	 1	     1.1058	    -8.5050	 110.0	 3	     1.1200	     0.9500;
	1104	 1	 13.79	 3.16	 0.0	 0.0	 1	     1.0485	   -12.9692	 110.0	 3	     1.1200	     0.9500;
	1105	 2	 13.69	 9.21	 0.0	 0.0	 1	     1.1056	    -8.3897	 110.0	 3	     1.1200	     0.9500;
	1106	 2	 38.57	 13.94	 0.0	 0.0	 1	     1.1091	    -8.1684	 110.0	 3	     1.1200	     0.9500;
	1107	 2	 47.56	 14.2	 0.0	 0.0	 1	     1.0949	    -3.2095	 110.0	 3	     1.1200	     0.9500;
	1108	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0949	    -3.2082	 110.0	 3	     1.1200	     0.9500;
	1109	 1	 2.3	 1.05	 0.0	 0.0	 1	     1.0884	   -10.0540	 110.0	 3	     1.1200	     0.9500;
	1110	 1	 9.59	 5.61	 0.0	 0.0	 1	     1.1055	    -4.1195	 110.0	 3	     1.1200	     0.9500;
	1111	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0885	   -10.0526	 110.0	 3	     1.1200	     0.9500;
	1112	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1057	    -4.1143	 110.0	 3	     1.1200	     0.9500;
	1113	 1	 5.7	 0.7	 0.0	 0.0	 1	     1.0946	    -4.9656	 110.0	 3	     1.1200	     0.9500;
	1114	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0775	    -9.9923	 110.0	 3	     1.1200	     0.9500;
	1115	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0764	   -10.2816	 110.0	 3	     1.1200	     0.9500;
	1116	 1	 5.7	 2.02	 0.0	 0.0	 1	     1.0872	    -4.5301	 110.0	 3	     1.1200	     0.9500;
	1117	 1	 7.39	 0.61	 0.0	 0.0	 1	     1.1115	    -1.1286	 110.0	 3	     1.1200	     0.9500;
	1118	 1	 6.2	 1.75	 0.0	 0.0	 1	     1.0949	    -3.5239	 110.0	 3	     1.1200	     0.9500;
	1119	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0953	    -3.5035	 110.0	 3	     1.1200	     0.9500;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1051	    -8.1158	 110.0	 3	     1.1200	     0.9500;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0902	    -7.9302	 110.0	 3	     1.1200	     0.9500;
	1122	 1	 13.79	 3.51	 0.0	 0.0	 1	     1.0753	    -8.8256	 110.0	 3	     1.1200	     0.9500;
	1123	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0901	    -7.5713	 110.0	 3	     1.1200	     0.9500;
	1124	 1	 5.6	 0.09	 0.0	 0.0	 1	     1.0898	    -9.9411	 110.0	 3	     1.1200	     0.9500;
	1125	 1	 5.9	 1.23	 0.0	 0.0	 1	     1.1111	    -1.2671	 110.0	 3	     1.1200	     0.9500;
	1126	 1	 6.7	 2.1	 0.0	 0.0	 1	     1.0858	   -10.3004	 110.0	 3	     1.1200	     0.9500;
	1127	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0901	    -9.9166	 110.0	 3	     1.1200	     0.9500;
	1128	 1	 9.89	 1.4	 0.0	 0.0	 1	     1.0867	    -8.5041	 110.0	 3	     1.1200	     0.9500;
	1129	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0871	    -8.4587	 110.0	 3	     1.1200	     0.9500;
	1130	 1	 4.0	 0.7	 0.0	 0.0	 1	     1.0948	    -6.3069	 110.0	 3	     1.1200	     0.9500;
	1131	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0948	    -6.3053	 110.0	 3	     1.1200	     0.9500;
	1132	 1	 11.09	 2.54	 0.0	 0.0	 1	     1.0891	    -5.4068	 110.0	 3	     1.1200	     0.9500;
	1133	 1	 10.49	 2.63	 0.0	 0.0	 1	     1.0917	    -9.9187	 110.0	 3	     1.1200	     0.9500;
	1134	 1	 3.0	 1.58	 0.0	 0.0	 1	     1.1091	    -1.4598	 110.0	 3	     1.1200	     0.9500;
	1135	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1091	    -1.4581	 110.0	 3	     1.1200	     0.9500;
	1136	 1	 10.99	 2.54	 0.0	 0.0	 1	     1.0857	   -10.3339	 110.0	 3	     1.1200	     0.9500;
	1137	 1	 4.1	 2.1	 0.0	 0.0	 1	     1.1070	    -2.6440	 110.0	 3	     1.1200	     0.9500;
	1138	 2	 12.49	 8.42	 0.0	 0.0	 1	     1.1067	    -2.0990	 110.0	 3	     1.1200	     0.9500;
	1139	 1	 1.2	 2.63	 0.0	 0.0	 1	     1.1068	    -2.1653	 110.0	 3	     1.1200	     0.9500;
	1140	 2	 16.59	 26.04	 0.0	 0.0	 1	     1.1200	    -0.3368	 110.0	 3	     1.1200	     0.9500;
	1141	 2	 15.59	 20.43	 0.0	 0.0	 1	     1.1125	    -2.8459	 110.0	 3	     1.1200	     0.9500;
	1142	 1	 19.29	 6.58	 0.0	 0.0	 1	     1.1160	    -0.9268	 110.0	 3	     1.1200	     0.9500;
	1143	 1	 6.5	 1.4	 0.0	 0.0	 1	     1.0655	    -9.2199	 110.0	 3	     1.1200	     0.9500;
	1144	 1	 4.9	 0.0	 0.0	 0.0	 1	     1.0957	    -7.9398	 110.0	 3	     1.1200	     0.9500;
	1145	 1	 12.59	 9.03	 0.0	 0.0	 1	     1.1026	    -4.2644	 110.0	 3	     1.1200	     0.9500;
	1146	 1	 16.99	 2.19	 0.0	 0.0	 1	     1.1020	    -6.9548	 110.0	 3	     1.1200	     0.9500;
	1147	 1	 11.29	 3.16	 0.0	 0.0	 1	     1.0881	    -4.7636	 110.0	 3	     1.1200	     0.9500;
	1148	 1	 5.1	 1.05	 0.0	 0.0	 1	     1.0815	    -8.1270	 110.0	 3	     1.1200	     0.9500;
	1149	 1	 8.09	 2.1	 0.0	 0.0	 1	     1.0480	   -12.9551	 110.0	 3	     1.1200	     0.9500;
	1150	 1	 11.99	 2.28	 0.0	 0.0	 1	     1.1137	    -2.1297	 110.0	 3	     1.1200	     0.9500;
	1151	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1138	    -2.1214	 110.0	 3	     1.1200	     0.9500;
	1152	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0954	    -5.2840	 110.0	 3	     1.1200	     0.9500;
	1153	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0954	    -5.2839	 110.0	 3	     1.1200	     0.9500;
	1154	 1	 5.5	 1.05	 0.0	 0.0	 1	     1.0730	    -8.9670	 110.0	 3	     1.1200	     0.9500;
	1155	 1	 9.79	 4.3	 0.0	 0.0	 1	     1.1060	    -1.8909	 110.0	 3	     1.1200	     0.9500;
	1156	 1	 1.4	 0.35	 0.0	 0.0	 1	     1.0959	    -3.4090	 110.0	 3	     1.1200	     0.9500;
	1157	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	    -9.2662	 110.0	 3	     1.1200	     0.9500;
	1158	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	    -9.2662	 110.0	 3	     1.1200	     0.9500;
	1159	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0937	    -4.2120	 110.0	 3	     1.1200	     0.9500;
	1160	 1	 12.59	 6.75	 0.0	 0.0	 1	     1.0874	    -5.1411	 110.0	 3	     1.1200	     0.9500;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0937	    -4.2119	 110.0	 3	     1.1200	     0.9500;
	1162	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0884	    -5.1042	 110.0	 3	     1.1200	     0.9500;
	1163	 1	 9.19	 2.81	 0.0	 0.0	 1	     1.1083	    -1.5685	 110.0	 3	     1.1200	     0.9500;
	1164	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1033	    -8.7104	 110.0	 3	     1.1200	     0.9500;
	1165	 1	 1.8	 0.0	 0.0	 0.0	 1	     1.1028	    -8.7061	 110.0	 3	     1.1200	     0.9500;
	1166	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1033	    -8.7104	 110.0	 3	     1.1200	     0.9500;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1028	    -8.7051	 110.0	 3	     1.1200	     0.9500;
	1168	 1	 7.89	 1.05	 0.0	 0.0	 1	     1.0736	   -10.3401	 110.0	 3	     1.1200	     0.9500;
	1169	 1	 11.19	 1.75	 0.0	 0.0	 1	     1.0778	    -8.6182	 110.0	 3	     1.1200	     0.9500;
	1170	 1	 10.89	 2.02	 0.0	 0.0	 1	     1.1062	    -8.3166	 110.0	 3	     1.1200	     0.9500;
	1171	 1	 15.69	 2.45	 0.0	 0.0	 1	     1.0821	    -5.7578	 110.0	 3	     1.1200	     0.9500;
	1172	 1	 5.3	 0.0	 0.0	 0.0	 1	     1.1015	    -4.4234	 110.0	 3	     1.1200	     0.9500;
	1173	 1	 5.1	 1.14	 0.0	 0.0	 1	     1.0905	    -5.1406	 110.0	 3	     1.1200	     0.9500;
	1174	 1	 5.3	 -0.53	 0.0	 0.0	 1	     1.0919	    -4.9673	 110.0	 3	     1.1200	     0.9500;
	1175	 2	 62.23	 19.2	 0.0	 0.0	 1	     1.1038	    -7.0821	 110.0	 3	     1.1200	     0.9500;
	1176	 1	 9.99	 2.02	 0.0	 0.0	 1	     1.1020	    -7.4118	 110.0	 3	     1.1200	     0.9500;
	1177	 1	 11.09	 0.0	 0.0	 0.0	 1	     1.1014	    -7.2508	 110.0	 3	     1.1200	     0.9500;
	1178	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1021	    -7.4067	 110.0	 3	     1.1200	     0.9500;
	1179	 1	 13.39	 1.58	 0.0	 0.0	 1	     1.0889	    -9.8892	 110.0	 3	     1.1200	     0.9500;
	1180	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0983	    -8.7578	 110.0	 3	     1.1200	     0.9500;
	1181	 1	 6.2	 2.19	 0.0	 0.0	 1	     1.0622	   -11.6827	 110.0	 3	     1.1200	     0.9500;
	1182	 2	 7.99	 10.17	 0.0	 0.0	 1	     1.1012	    -6.2936	 110.0	 3	     1.1200	     0.9500;
	1183	 2	 14.59	 9.82	 0.0	 0.0	 1	     1.0962	    -3.4115	 110.0	 3	     1.1200	     0.9500;
	1184	 2	 10.39	 9.91	 0.0	 0.0	 1	     1.1027	    -4.6769	 110.0	 3	     1.1200	     0.9500;
	1185	 1	 9.09	 1.84	 0.0	 0.0	 1	     1.0681	    -7.8545	 110.0	 3	     1.1200	     0.9500;
	1186	 1	 7.49	 2.19	 0.0	 0.0	 1	     1.1179	    -0.5060	 110.0	 3	     1.1200	     0.9500;
	1187	 1	 17.69	 5.26	 0.0	 0.0	 1	     1.1091	    -3.1728	 110.0	 3	     1.1200	     0.9500;
	1188	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1182	    -0.4894	 110.0	 3	     1.1200	     0.9500;
	1189	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1099	    -3.1332	 110.0	 3	     1.1200	     0.9500;
	1190	 1	 26.48	 5.17	 0.0	 0.0	 1	     1.0486	   -13.1243	 110.0	 3	     1.1200	     0.9500;
	1191	 2	 9.99	 10.78	 0.0	 0.0	 1	     1.1125	    -2.8478	 110.0	 3	     1.1200	     0.9500;
	1192	 2	 16.19	 11.92	 0.0	 0.0	 1	     1.1141	    -0.8516	 110.0	 3	     1.1200	     0.9500;
	1193	 1	 19.19	 1.05	 0.0	 0.0	 1	     1.0744	    -8.8019	 110.0	 3	     1.1200	     0.9500;
	1194	 1	 3.4	 0.44	 0.0	 0.0	 1	     1.0953	    -3.5875	 110.0	 3	     1.1200	     0.9500;
	1195	 1	 23.38	 5.61	 0.0	 0.0	 1	     1.0884	    -5.4517	 110.0	 3	     1.1200	     0.9500;
	1196	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1000	    -4.5440	 110.0	 3	     1.1200	     0.9500;
	1197	 1	 4.7	 0.88	 0.0	 0.0	 1	     1.1055	    -1.8250	 110.0	 3	     1.1200	     0.9500;
	1198	 1	 16.69	 3.51	 0.0	 0.0	 1	     1.1006	    -2.1529	 110.0	 3	     1.1200	     0.9500;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1058	    -1.8069	 110.0	 3	     1.1200	     0.9500;
	1200	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1016	    -2.0893	 110.0	 3	     1.1200	     0.9500;
	1201	 2	 14.59	 15.25	 0.0	 0.0	 1	     1.1118	    -2.2985	 110.0	 3	     1.1200	     0.9500;
	1202	 2	 18.79	 17.97	 0.0	 0.0	 1	     1.1118	    -2.2985	 110.0	 3	     1.1200	     0.9500;
	1203	 2	 23.58	 21.65	 0.0	 0.0	 1	     1.1090	    -2.4361	 110.0	 3	     1.1200	     0.9500;
	1204	 1	 11.09	 1.93	 0.0	 0.0	 1	     1.1078	    -1.7020	 110.0	 3	     1.1200	     0.9500;
	1205	 1	 13.79	 2.02	 0.0	 0.0	 1	     1.0951	    -4.7960	 110.0	 3	     1.1200	     0.9500;
	1206	 1	 13.39	 2.02	 0.0	 0.0	 1	     1.0919	    -7.4715	 110.0	 3	     1.1200	     0.9500;
	1207	 1	 2.4	 0.7	 0.0	 0.0	 1	     1.1036	    -2.1128	 110.0	 3	     1.1200	     0.9500;
	1208	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1053	    -1.7417	 110.0	 3	     1.1200	     0.9500;
	1209	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1053	    -1.7417	 110.0	 3	     1.1200	     0.9500;
	1210	 1	 13.79	 2.98	 0.0	 0.0	 1	     1.1065	    -2.5518	 110.0	 3	     1.1200	     0.9500;
	1211	 1	 22.08	 4.3	 0.0	 0.0	 1	     1.1093	    -2.2577	 110.0	 3	     1.1200	     0.9500;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0989	    -7.0506	 110.0	 3	     1.1200	     0.9500;
	1213	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0989	    -7.0471	 110.0	 3	     1.1200	     0.9500;
	1214	 1	 8.09	 2.89	 0.0	 0.0	 1	     1.0897	    -4.7503	 110.0	 3	     1.1200	     0.9500;
	1215	 1	 17.99	 2.45	 0.0	 0.0	 1	     1.0538	   -10.0715	 110.0	 3	     1.1200	     0.9500;
	1216	 1	 6.0	 1.05	 0.0	 0.0	 1	     1.1081	    -2.7388	 110.0	 3	     1.1200	     0.9500;
	1217	 1	 14.69	 0.0	 0.0	 0.0	 1	     1.1074	    -3.2863	 110.0	 3	     1.1200	     0.9500;
	1218	 1	 3.4	 1.23	 0.0	 0.0	 1	     1.1017	    -6.8222	 110.0	 3	     1.1200	     0.9500;
	1219	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1019	    -6.8143	 110.0	 3	     1.1200	     0.9500;
	1220	 1	 16.39	 6.05	 0.0	 0.0	 1	     1.0949	    -3.4939	 110.0	 3	     1.1200	     0.9500;
	1221	 1	 1.5	 0.61	 0.0	 0.0	 1	     1.0938	    -9.5509	 110.0	 3	     1.1200	     0.9500;
	1222	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	    -9.5459	 110.0	 3	     1.1200	     0.9500;
	1223	 1	 12.99	 9.73	 0.0	 0.0	 1	     1.0963	    -3.3666	 110.0	 3	     1.1200	     0.9500;
	1224	 1	 6.7	 1.4	 0.0	 0.0	 1	     1.0830	    -7.8185	 110.0	 3	     1.1200	     0.9500;
	1225	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0820	    -7.8953	 110.0	 3	     1.1200	     0.9500;
	1226	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0832	    -7.8067	 110.0	 3	     1.1200	     0.9500;
	1227	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0820	    -7.8952	 110.0	 3	     1.1200	     0.9500;
	1228	 1	 5.1	 0.09	 0.0	 0.0	 1	     1.1056	    -1.9735	 110.0	 3	     1.1200	     0.9500;
	1229	 1	 18.89	 5.0	 0.0	 0.0	 1	     1.1042	    -2.3266	 110.0	 3	     1.1200	     0.9500;
	1230	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0856	    -8.0511	 110.0	 3	     1.1200	     0.9500;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0888	    -8.0208	 110.0	 3	     1.1200	     0.9500;
	1232	 2	 18.29	 11.75	 0.0	 0.0	 1	     1.0955	    -6.2470	 110.0	 3	     1.1200	     0.9500;
	1233	 2	 8.49	 7.01	 0.0	 0.0	 1	     1.0902	    -7.6527	 110.0	 3	     1.1200	     0.9500;
	1234	 1	 30.98	 9.47	 0.0	 0.0	 1	     1.0851	    -8.0975	 110.0	 3	     1.1200	     0.9500;
	1235	 1	 6.89	 1.75	 0.0	 0.0	 1	     1.0879	    -9.7839	 110.0	 3	     1.1200	     0.9500;
	1236	 1	 6.89	 1.23	 0.0	 0.0	 1	     1.0984	    -4.8733	 110.0	 3	     1.1200	     0.9500;
	1237	 1	 1.4	 0.61	 0.0	 0.0	 1	     1.0946	    -3.5940	 110.0	 3	     1.1200	     0.9500;
	1238	 1	 2.7	 0.7	 0.0	 0.0	 1	     1.0859	   -10.0445	 110.0	 3	     1.1200	     0.9500;
	1239	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0859	   -10.0426	 110.0	 3	     1.1200	     0.9500;
	1240	 1	 17.49	 4.73	 0.0	 0.0	 1	     1.1064	    -2.4150	 110.0	 3	     1.1200	     0.9500;
	1241	 1	 9.89	 3.16	 0.0	 0.0	 1	     1.0886	    -3.5019	 110.0	 3	     1.1200	     0.9500;
	1242	 1	 7.39	 1.93	 0.0	 0.0	 1	     1.0977	    -3.2697	 110.0	 3	     1.1200	     0.9500;
	1243	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0977	    -3.2668	 110.0	 3	     1.1200	     0.9500;
	1244	 2	 31.78	 10.35	 0.0	 0.0	 1	     1.0999	    -2.8008	 110.0	 3	     1.1200	     0.9500;
	1245	 1	 6.6	 -1.75	 0.0	 0.0	 1	     1.0963	    -2.6414	 110.0	 3	     1.1200	     0.9500;
	1246	 1	 2.3	 -1.75	 0.0	 0.0	 1	     1.1038	    -2.0219	 110.0	 3	     1.1200	     0.9500;
	1247	 2	 10.29	 12.8	 0.0	 0.0	 1	     1.1044	    -1.9078	 110.0	 3	     1.1200	     0.9500;
	1248	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1038	    -2.0185	 110.0	 3	     1.1200	     0.9500;
	1249	 1	 31.58	 8.94	 0.0	 0.0	 1	     1.0712	    -7.4903	 110.0	 3	     1.1200	     0.9500;
	1250	 2	 29.08	 29.63	 0.0	 0.0	 1	     1.0981	    -3.2203	 110.0	 3	     1.1200	     0.9500;
	1251	 1	 13.39	 5.52	 0.0	 0.0	 1	     1.0981	    -3.2238	 110.0	 3	     1.1200	     0.9500;
	1252	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1139	     0.8966	 110.0	 3	     1.1200	     0.9500;
	1253	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1139	     0.9119	 110.0	 3	     1.1200	     0.9500;
	1254	 1	 7.39	 3.59	 0.0	 0.0	 1	     1.1097	    -1.2219	 110.0	 3	     1.1200	     0.9500;
	1255	 1	 5.2	 2.19	 0.0	 0.0	 1	     1.1071	    -1.3907	 110.0	 3	     1.1200	     0.9500;
	1256	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1108	    -1.1939	 110.0	 3	     1.1200	     0.9500;
	1257	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1079	    -1.3690	 110.0	 3	     1.1200	     0.9500;
	1258	 1	 10.79	 2.54	 0.0	 0.0	 1	     1.0468	   -13.0631	 110.0	 3	     1.1200	     0.9500;
	1259	 1	 1.3	 0.7	 0.0	 0.0	 1	     1.0895	    -7.9057	 110.0	 3	     1.1200	     0.9500;
	1260	 1	 22.38	 5.26	 0.0	 0.0	 1	     1.0808	    -8.0037	 110.0	 3	     1.1200	     0.9500;
	1261	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0808	    -8.0007	 110.0	 3	     1.1200	     0.9500;
	1262	 1	 15.79	 2.1	 0.0	 0.0	 1	     1.0950	    -6.0952	 110.0	 3	     1.1200	     0.9500;
	1263	 1	 14.59	 4.12	 0.0	 0.0	 1	     1.0448	   -12.6899	 110.0	 3	     1.1200	     0.9500;
	1264	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0665	   -11.9292	 110.0	 3	     1.1200	     0.9500;
	1265	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0665	   -11.9291	 110.0	 3	     1.1200	     0.9500;
	1266	 1	 20.09	 7.1	 0.0	 0.0	 1	     1.0965	    -3.4202	 110.0	 3	     1.1200	     0.9500;
	1267	 1	 9.19	 2.89	 0.0	 0.0	 1	     1.0738	   -10.3125	 110.0	 3	     1.1200	     0.9500;
	1268	 2	 4.1	 0.7	 0.0	 0.0	 1	     1.0610	    -9.3267	 110.0	 3	     1.1200	     0.9500;
	1269	 1	 13.19	 3.24	 0.0	 0.0	 1	     1.0895	    -4.3432	 110.0	 3	     1.1200	     0.9500;
	1270	 1	 4.1	 1.93	 0.0	 0.0	 1	     1.0969	    -3.3144	 110.0	 3	     1.1200	     0.9500;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0969	    -3.3119	 110.0	 3	     1.1200	     0.9500;
	1272	 1	 3.3	 0.79	 0.0	 0.0	 1	     1.1022	    -4.3102	 110.0	 3	     1.1200	     0.9500;
	1273	 1	 3.4	 1.23	 0.0	 0.0	 1	     1.1002	    -4.6955	 110.0	 3	     1.1200	     0.9500;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1022	    -4.3089	 110.0	 3	     1.1200	     0.9500;
	1275	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1002	    -4.6942	 110.0	 3	     1.1200	     0.9500;
	1276	 1	 25.28	 9.38	 0.0	 0.0	 1	     1.1064	    -1.7295	 110.0	 3	     1.1200	     0.9500;
	1277	 1	 15.99	 3.95	 0.0	 0.0	 1	     1.0776	   -10.5148	 110.0	 3	     1.1200	     0.9500;
	1278	 1	 17.09	 7.54	 0.0	 0.0	 1	     1.0885	    -5.4227	 110.0	 3	     1.1200	     0.9500;
	1279	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1078	    -1.7099	 110.0	 3	     1.1200	     0.9500;
	1280	 1	 3.7	 1.4	 0.0	 0.0	 1	     1.0984	    -7.0814	 110.0	 3	     1.1200	     0.9500;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0989	    -7.0475	 110.0	 3	     1.1200	     0.9500;
	1282	 1	 13.49	 1.84	 0.0	 0.0	 1	     1.1022	    -2.0644	 110.0	 3	     1.1200	     0.9500;
	1283	 1	 7.69	 0.26	 0.0	 0.0	 1	     1.0793	    -8.6002	 110.0	 3	     1.1200	     0.9500;
	1284	 1	 7.39	 2.45	 0.0	 0.0	 1	     1.1071	    -2.6384	 110.0	 3	     1.1200	     0.9500;
	1285	 1	 4.4	 1.84	 0.0	 0.0	 1	     1.0881	    -4.4667	 110.0	 3	     1.1200	     0.9500;
	1286	 1	 11.09	 3.68	 0.0	 0.0	 1	     1.1117	    -1.0474	 110.0	 3	     1.1200	     0.9500;
	1287	 1	 6.7	 1.23	 0.0	 0.0	 1	     1.1115	    -2.9370	 110.0	 3	     1.1200	     0.9500;
	1288	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1118	    -1.0431	 110.0	 3	     1.1200	     0.9500;
	1289	 1	 15.29	 2.02	 0.0	 0.0	 1	     1.0673	   -10.1907	 110.0	 3	     1.1200	     0.9500;
	1290	 1	 17.89	 5.44	 0.0	 0.0	 1	     1.0973	    -3.2957	 110.0	 3	     1.1200	     0.9500;
	1291	 1	 23.28	 8.07	 0.0	 0.0	 1	     1.0891	    -3.2745	 110.0	 3	     1.1200	     0.9500;
	1292	 1	 2.5	 0.7	 0.0	 0.0	 1	     1.0701	   -10.6593	 110.0	 3	     1.1200	     0.9500;
	1293	 1	 13.09	 3.24	 0.0	 0.0	 1	     1.1003	    -6.7625	 110.0	 3	     1.1200	     0.9500;
	1294	 1	 8.89	 0.7	 0.0	 0.0	 1	     1.1057	    -6.4953	 110.0	 3	     1.1200	     0.9500;
	1295	 1	 8.99	 0.61	 0.0	 0.0	 1	     1.0962	    -2.7173	 110.0	 3	     1.1200	     0.9500;
	1296	 1	 7.49	 2.45	 0.0	 0.0	 1	     1.1061	    -2.6732	 110.0	 3	     1.1200	     0.9500;
	1297	 1	 7.79	 1.84	 0.0	 0.0	 1	     1.0895	    -4.3704	 110.0	 3	     1.1200	     0.9500;
	1298	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0900	    -4.3242	 110.0	 3	     1.1200	     0.9500;
	1299	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1091	    -1.4587	 110.0	 3	     1.1200	     0.9500;
	1300	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1091	    -1.4581	 110.0	 3	     1.1200	     0.9500;
	1301	 1	 8.29	 0.79	 0.0	 0.0	 1	     1.1005	    -8.2223	 110.0	 3	     1.1200	     0.9500;
	1302	 1	 3.0	 0.79	 0.0	 0.0	 1	     1.1120	    -2.8967	 110.0	 3	     1.1200	     0.9500;
	1303	 1	 1.8	 0.61	 0.0	 0.0	 1	     1.1069	    -1.4627	 110.0	 3	     1.1200	     0.9500;
	1304	 1	 17.09	 0.0	 0.0	 0.0	 1	     1.1053	    -1.9647	 110.0	 3	     1.1200	     0.9500;
	1305	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1102	    -1.2132	 110.0	 3	     1.1200	     0.9500;
	1306	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1053	    -1.9580	 110.0	 3	     1.1200	     0.9500;
	1307	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1102	    -1.2132	 110.0	 3	     1.1200	     0.9500;
	1308	 1	 15.59	 2.63	 0.0	 0.0	 1	     1.1042	    -6.5272	 110.0	 3	     1.1200	     0.9500;
	1309	 1	 8.99	 0.79	 0.0	 0.0	 1	     1.0554	   -11.3271	 110.0	 3	     1.1200	     0.9500;
	1310	 1	 7.09	 2.28	 0.0	 0.0	 1	     1.0968	    -3.3132	 110.0	 3	     1.1200	     0.9500;
	1311	 1	 3.0	 1.23	 0.0	 0.0	 1	     1.0948	    -3.1244	 110.0	 3	     1.1200	     0.9500;
	1312	 1	 12.89	 5.79	 0.0	 0.0	 1	     1.0918	    -7.4408	 110.0	 3	     1.1200	     0.9500;
	1313	 1	 6.5	 1.75	 0.0	 0.0	 1	     1.0547	   -12.6621	 110.0	 3	     1.1200	     0.9500;
	1314	 1	 2.9	 0.26	 0.0	 0.0	 1	     1.0952	    -3.4801	 110.0	 3	     1.1200	     0.9500;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0953	    -3.4747	 110.0	 3	     1.1200	     0.9500;
	1316	 2	 4.6	 0.35	 0.0	 0.0	 1	     1.1027	    -6.8698	 110.0	 3	     1.1200	     0.9500;
	1317	 1	 3.4	 2.02	 0.0	 0.0	 1	     1.1054	    -6.5466	 110.0	 3	     1.1200	     0.9500;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1028	    -6.8605	 110.0	 3	     1.1200	     0.9500;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1057	    -6.5404	 110.0	 3	     1.1200	     0.9500;
	1320	 1	 10.49	 1.49	 0.0	 0.0	 1	     1.1059	    -2.0791	 110.0	 3	     1.1200	     0.9500;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0862	    -9.5955	 110.0	 3	     1.1200	     0.9500;
	1322	 1	 7.39	 2.02	 0.0	 0.0	 1	     1.0812	    -9.9066	 110.0	 3	     1.1200	     0.9500;
	1323	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0862	    -9.5955	 110.0	 3	     1.1200	     0.9500;
	1324	 1	 29.68	 9.82	 0.0	 0.0	 1	     1.0434	   -12.6634	 110.0	 3	     1.1200	     0.9500;
	1325	 2	 15.79	 3.42	 0.0	 0.0	 1	     1.1078	    -2.4566	 110.0	 3	     1.1200	     0.9500;
	1326	 1	 20.88	 7.8	 0.0	 0.0	 1	     1.0972	    -2.8950	 110.0	 3	     1.1200	     0.9500;
	1327	 1	 2.2	 0.88	 0.0	 0.0	 1	     1.0957	    -2.6764	 110.0	 3	     1.1200	     0.9500;
	1328	 1	 7.69	 4.12	 0.0	 0.0	 1	     1.0975	    -2.5755	 110.0	 3	     1.1200	     0.9500;
	1329	 1	 29.78	 4.91	 0.0	 0.0	 1	     1.1009	    -2.6881	 110.0	 3	     1.1200	     0.9500;
	1330	 1	 16.79	 0.0	 0.0	 0.0	 1	     1.1016	    -2.7384	 110.0	 3	     1.1200	     0.9500;
	1331	 1	 1.8	 0.7	 0.0	 0.0	 1	     1.0944	    -3.6112	 110.0	 3	     1.1200	     0.9500;
	1332	 1	 9.79	 2.89	 0.0	 0.0	 1	     1.0937	    -5.4530	 110.0	 3	     1.1200	     0.9500;
	1333	 1	 14.19	 4.3	 0.0	 0.0	 1	     1.0935	    -6.0320	 110.0	 3	     1.1200	     0.9500;
	1334	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0941	    -5.4254	 110.0	 3	     1.1200	     0.9500;
	1335	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0941	    -5.9865	 110.0	 3	     1.1200	     0.9500;
	1336	 1	 8.29	 1.05	 0.0	 0.0	 1	     1.0904	    -7.8442	 110.0	 3	     1.1200	     0.9500;
	1337	 1	 4.4	 0.79	 0.0	 0.0	 1	     1.1073	    -4.6847	 110.0	 3	     1.1200	     0.9500;
	1338	 1	 6.89	 1.93	 0.0	 0.0	 1	     1.1102	    -2.4144	 110.0	 3	     1.1200	     0.9500;
	1339	 1	 2.3	 0.7	 0.0	 0.0	 1	     1.0795	   -10.5397	 110.0	 3	     1.1200	     0.9500;
	1340	 1	 20.48	 6.14	 0.0	 0.0	 1	     1.0795	    -8.0798	 110.0	 3	     1.1200	     0.9500;
	1341	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0857	   -10.3348	 110.0	 3	     1.1200	     0.9500;
	1342	 1	 10.19	 2.02	 0.0	 0.0	 1	     1.0919	    -8.0690	 110.0	 3	     1.1200	     0.9500;
	1343	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1021	    -2.7301	 110.0	 3	     1.1200	     0.9500;
	1344	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1020	    -2.7287	 110.0	 3	     1.1200	     0.9500;
	1345	 1	 10.79	 3.24	 0.0	 0.0	 1	     1.1069	    -2.5168	 110.0	 3	     1.1200	     0.9500;
	1346	 1	 13.39	 3.24	 0.0	 0.0	 1	     1.1099	    -2.2015	 110.0	 3	     1.1200	     0.9500;
	1347	 1	 6.4	 0.61	 0.0	 0.0	 1	     1.0894	    -7.9064	 110.0	 3	     1.1200	     0.9500;
	1348	 1	 14.39	 3.42	 0.0	 0.0	 1	     1.0945	    -5.3879	 110.0	 3	     1.1200	     0.9500;
	1349	 2	 17.09	 2.63	 0.0	 0.0	 1	     1.0492	   -11.7194	 110.0	 3	     1.1200	     0.9500;
	1350	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0658	   -10.8364	 110.0	 3	     1.1200	     0.9500;
	1351	 1	 5.1	 1.23	 0.0	 0.0	 1	     1.0931	    -9.6201	 110.0	 3	     1.1200	     0.9500;
	1352	 1	 3.0	 0.7	 0.0	 0.0	 1	     1.1012	    -4.4407	 110.0	 3	     1.1200	     0.9500;
	1353	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1013	    -4.4298	 110.0	 3	     1.1200	     0.9500;
	1354	 1	 3.1	 0.7	 0.0	 0.0	 1	     1.0779	   -10.1258	 110.0	 3	     1.1200	     0.9500;
	1355	 1	 16.69	 4.91	 0.0	 0.0	 1	     1.1032	    -2.0050	 110.0	 3	     1.1200	     0.9500;
	1356	 2	 20.19	 7.28	 0.0	 0.0	 1	     1.0977	    -2.7399	 110.0	 3	     1.1200	     0.9500;
	1357	 1	 16.89	 2.1	 0.0	 0.0	 1	     1.1084	    -1.6869	 110.0	 3	     1.1200	     0.9500;
	1358	 1	 17.89	 5.26	 0.0	 0.0	 1	     1.0918	    -4.6632	 110.0	 3	     1.1200	     0.9500;
	1359	 2	 3.3	 1.4	 0.0	 0.0	 1	     1.0527	   -12.4542	 110.0	 3	     1.1200	     0.9500;
	1360	 1	 11.99	 2.54	 0.0	 0.0	 1	     1.0857	    -9.6209	 110.0	 3	     1.1200	     0.9500;
	1361	 1	 2.3	 0.7	 0.0	 0.0	 1	     1.0917	    -5.0362	 110.0	 3	     1.1200	     0.9500;
	1362	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0918	    -5.0322	 110.0	 3	     1.1200	     0.9500;
	1363	 1	 24.18	 0.0	 0.0	 0.0	 1	     1.0880	    -8.0137	 110.0	 3	     1.1200	     0.9500;
	1364	 1	 14.49	 4.91	 0.0	 0.0	 1	     1.0983	    -8.7632	 110.0	 3	     1.1200	     0.9500;
	1365	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0983	    -8.7575	 110.0	 3	     1.1200	     0.9500;
	1366	 1	 17.69	 4.73	 0.0	 0.0	 1	     1.0802	   -10.5324	 110.0	 3	     1.1200	     0.9500;
	1367	 1	 17.89	 1.05	 0.0	 0.0	 1	     1.0697	    -7.7064	 110.0	 3	     1.1200	     0.9500;
	1368	 1	 16.39	 4.12	 0.0	 0.0	 1	     1.1054	    -2.0910	 110.0	 3	     1.1200	     0.9500;
	1369	 1	 4.2	 1.05	 0.0	 0.0	 1	     1.0918	    -3.4822	 110.0	 3	     1.1200	     0.9500;
	1370	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1055	    -8.7010	 110.0	 3	     1.1200	     0.9500;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1055	    -8.7010	 110.0	 3	     1.1200	     0.9500;
	1372	 1	 10.29	 3.42	 0.0	 0.0	 1	     1.0911	    -5.1773	 110.0	 3	     1.1200	     0.9500;
	1373	 1	 0.3	 0.0	 0.0	 0.0	 1	     1.1112	    -2.3712	 110.0	 3	     1.1200	     0.9500;
	1374	 1	 5.7	 0.79	 0.0	 0.0	 1	     1.0943	    -6.0918	 110.0	 3	     1.1200	     0.9500;
	1375	 1	 9.59	 3.24	 0.0	 0.0	 1	     1.1044	    -1.9215	 110.0	 3	     1.1200	     0.9500;
	1376	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1044	    -1.9194	 110.0	 3	     1.1200	     0.9500;
	1377	 1	 1.5	 0.0	 0.0	 0.0	 1	     1.1057	    -4.0988	 110.0	 3	     1.1200	     0.9500;
	1378	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1057	    -4.0947	 110.0	 3	     1.1200	     0.9500;
	1379	 1	 7.69	 1.49	 0.0	 0.0	 1	     1.1051	    -8.6925	 110.0	 3	     1.1200	     0.9500;
	1380	 1	 20.48	 5.96	 0.0	 0.0	 1	     1.1004	    -4.1977	 110.0	 3	     1.1200	     0.9500;
	1381	 1	 16.69	 3.59	 0.0	 0.0	 1	     1.0891	   -10.0038	 110.0	 3	     1.1200	     0.9500;
	1382	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0885	    -7.3627	 110.0	 3	     1.1200	     0.9500;
	1383	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0884	    -7.3619	 110.0	 3	     1.1200	     0.9500;
	1384	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0922	    -9.4192	 110.0	 3	     1.1200	     0.9500;
	1385	 1	 10.29	 2.02	 0.0	 0.0	 1	     1.0967	    -5.1979	 110.0	 3	     1.1200	     0.9500;
	1386	 1	 16.79	 1.93	 0.0	 0.0	 1	     1.1173	    -0.5211	 110.0	 3	     1.1200	     0.9500;
	1387	 1	 15.79	 1.84	 0.0	 0.0	 1	     1.1070	    -2.7384	 110.0	 3	     1.1200	     0.9500;
	1388	 1	 10.29	 3.24	 0.0	 0.0	 1	     1.1049	    -8.7201	 110.0	 3	     1.1200	     0.9500;
	1389	 1	 13.19	 5.08	 0.0	 0.0	 1	     1.1068	    -8.1861	 110.0	 3	     1.1200	     0.9500;
	1390	 1	 9.29	 2.02	 0.0	 0.0	 1	     1.0997	    -2.5265	 110.0	 3	     1.1200	     0.9500;
	1391	 1	 8.89	 0.7	 0.0	 0.0	 1	     1.1044	    -1.9196	 110.0	 3	     1.1200	     0.9500;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1045	    -1.9063	 110.0	 3	     1.1200	     0.9500;
	1393	 2	 8.09	 3.33	 0.0	 0.0	 1	     1.0621	   -11.6398	 110.0	 3	     1.1200	     0.9500;
	1394	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0621	   -11.6389	 110.0	 3	     1.1200	     0.9500;
	1395	 1	 0.5	 0.0	 0.0	 0.0	 1	     1.1120	    -2.9244	 110.0	 3	     1.1200	     0.9500;
	1396	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	    -0.3368	 110.0	 3	     1.1200	     0.9500;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1120	    -2.9240	 110.0	 3	     1.1200	     0.9500;
	1398	 1	 6.3	 2.63	 0.0	 0.0	 1	     1.1182	     1.5612	 110.0	 3	     1.1200	     0.9500;
	1399	 1	 12.29	 4.65	 0.0	 0.0	 1	     1.0948	    -2.5481	 110.0	 3	     1.1200	     0.9500;
	1400	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1127	    -1.0192	 110.0	 3	     1.1200	     0.9500;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1127	    -1.0191	 110.0	 3	     1.1200	     0.9500;
	1402	 1	 5.2	 1.58	 0.0	 0.0	 1	     1.0665	   -11.0064	 110.0	 3	     1.1200	     0.9500;
	1403	 2	 9.69	 3.95	 0.0	 0.0	 1	     1.0969	    -3.3339	 110.0	 3	     1.1200	     0.9500;
	1404	 1	 11.79	 3.16	 0.0	 0.0	 1	     1.1011	    -4.4488	 110.0	 3	     1.1200	     0.9500;
	1405	 1	 3.3	 1.05	 0.0	 0.0	 1	     1.1036	    -4.2938	 110.0	 3	     1.1200	     0.9500;
	1406	 1	 4.1	 1.58	 0.0	 0.0	 1	     1.0783	    -9.2419	 110.0	 3	     1.1200	     0.9500;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0784	    -9.2365	 110.0	 3	     1.1200	     0.9500;
	1408	 1	 16.69	 6.14	 0.0	 0.0	 1	     1.0877	    -4.4968	 110.0	 3	     1.1200	     0.9500;
	1409	 1	 3.7	 1.05	 0.0	 0.0	 1	     1.0761	   -10.1528	 110.0	 3	     1.1200	     0.9500;
	1410	 1	 8.09	 2.02	 0.0	 0.0	 1	     1.1018	    -2.7151	 110.0	 3	     1.1200	     0.9500;
	1411	 1	 10.29	 3.68	 0.0	 0.0	 1	     1.0881	    -4.4992	 110.0	 3	     1.1200	     0.9500;
	1412	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0912	    -4.5335	 110.0	 3	     1.1200	     0.9500;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0912	    -4.5334	 110.0	 3	     1.1200	     0.9500;
	1414	 1	 1.5	 0.61	 0.0	 0.0	 1	     1.0888	   -10.1954	 110.0	 3	     1.1200	     0.9500;
	1415	 1	 16.69	 5.26	 0.0	 0.0	 1	     1.1028	    -8.6239	 110.0	 3	     1.1200	     0.9500;
	1416	 2	 20.98	 26.13	 0.0	 0.0	 1	     1.1200	     1.7897	 110.0	 3	     1.1200	     0.9500;
	1417	 2	 10.79	 16.57	 0.0	 0.0	 1	     1.1200	    -1.4249	 110.0	 3	     1.1200	     0.9500;
	1418	 2	 13.69	 15.43	 0.0	 0.0	 1	     1.0956	    -3.8366	 110.0	 3	     1.1200	     0.9500;
	1419	 1	 11.89	 0.0	 0.0	 0.0	 1	     1.1051	    -8.6585	 110.0	 3	     1.1200	     0.9500;
	1420	 1	 5.2	 0.35	 0.0	 0.0	 1	     1.1146	    -5.1586	 110.0	 3	     1.1200	     0.9500;
	1421	 1	 5.2	 1.84	 0.0	 0.0	 1	     1.0979	    -6.8741	 110.0	 3	     1.1200	     0.9500;
	1422	 1	 2.3	 0.79	 0.0	 0.0	 1	     1.0980	    -6.8747	 110.0	 3	     1.1200	     0.9500;
	1423	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0995	    -6.5799	 110.0	 3	     1.1200	     0.9500;
	1424	 1	 5.2	 2.02	 0.0	 0.0	 1	     1.1064	    -1.6329	 110.0	 3	     1.1200	     0.9500;
	1425	 1	 1.4	 0.0	 0.0	 0.0	 1	     1.0961	    -2.6226	 110.0	 3	     1.1200	     0.9500;
	1426	 2	 15.39	 10.61	 0.0	 0.0	 1	     1.1200	    -0.2844	 110.0	 3	     1.1200	     0.9500;
	1427	 1	 2.2	 0.7	 0.0	 0.0	 1	     1.0900	    -5.5274	 110.0	 3	     1.1200	     0.9500;
	1428	 1	 3.8	 1.05	 0.0	 0.0	 1	     1.0627	    -8.1779	 110.0	 3	     1.1200	     0.9500;
	1429	 2	 8.09	 2.45	 0.0	 0.0	 1	     1.0612	    -8.2137	 110.0	 3	     1.1200	     0.9500;
	1430	 1	 5.2	 0.44	 0.0	 0.0	 1	     1.0897	   -10.0479	 110.0	 3	     1.1200	     0.9500;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0894	    -5.5069	 110.0	 3	     1.1200	     0.9500;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0894	    -5.5078	 110.0	 3	     1.1200	     0.9500;
	1433	 1	 11.39	 3.24	 0.0	 0.0	 1	     1.0780	    -8.4705	 110.0	 3	     1.1200	     0.9500;
	1434	 1	 10.99	 3.16	 0.0	 0.0	 1	     1.0964	    -7.2007	 110.0	 3	     1.1200	     0.9500;
	1435	 1	 23.08	 7.98	 0.0	 0.0	 1	     1.0897	    -3.2442	 110.0	 3	     1.1200	     0.9500;
	1436	 1	 5.2	 2.02	 0.0	 0.0	 1	     1.0993	    -2.6662	 110.0	 3	     1.1200	     0.9500;
	1437	 1	 1.8	 1.05	 0.0	 0.0	 1	     1.1011	    -2.2045	 110.0	 3	     1.1200	     0.9500;
	1438	 1	 5.4	 2.02	 0.0	 0.0	 1	     1.1082	    -0.0283	 110.0	 3	     1.1200	     0.9500;
	1439	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1014	    -2.1962	 110.0	 3	     1.1200	     0.9500;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1091	    -0.0000	 110.0	 3	     1.1200	     0.9500;
	1441	 1	 6.5	 1.49	 0.0	 0.0	 1	     1.1065	    -3.9263	 110.0	 3	     1.1200	     0.9500;
	1442	 1	 3.7	 0.35	 0.0	 0.0	 1	     1.1015	    -4.4236	 110.0	 3	     1.1200	     0.9500;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1068	    -3.9054	 110.0	 3	     1.1200	     0.9500;
	1444	 1	 19.89	 3.95	 0.0	 0.0	 1	     1.0972	    -3.8071	 110.0	 3	     1.1200	     0.9500;
	1445	 1	 3.4	 1.58	 0.0	 0.0	 1	     1.1054	    -1.7683	 110.0	 3	     1.1200	     0.9500;
	1446	 1	 5.6	 0.61	 0.0	 0.0	 1	     1.0959	    -6.9846	 110.0	 3	     1.1200	     0.9500;
	1447	 1	 6.7	 1.58	 0.0	 0.0	 1	     1.0956	    -6.9903	 110.0	 3	     1.1200	     0.9500;
	1448	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0962	    -6.9639	 110.0	 3	     1.1200	     0.9500;
	1449	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0961	    -6.9675	 110.0	 3	     1.1200	     0.9500;
	1450	 1	 12.89	 5.08	 0.0	 0.0	 1	     1.0976	    -3.0428	 110.0	 3	     1.1200	     0.9500;
	1451	 1	 2.3	 0.26	 0.0	 0.0	 1	     1.0972	    -3.0213	 110.0	 3	     1.1200	     0.9500;
	1452	 1	 13.19	 1.58	 0.0	 0.0	 1	     1.0912	    -9.8005	 110.0	 3	     1.1200	     0.9500;
	1453	 1	 10.99	 1.58	 0.0	 0.0	 1	     1.0972	    -9.2486	 110.0	 3	     1.1200	     0.9500;
	1454	 1	 3.4	 0.79	 0.0	 0.0	 1	     1.0824	    -8.4268	 110.0	 3	     1.1200	     0.9500;
	1455	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0910	    -4.8765	 110.0	 3	     1.1200	     0.9500;
	1456	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0910	    -4.8765	 110.0	 3	     1.1200	     0.9500;
	1457	 1	 5.5	 2.02	 0.0	 0.0	 1	     1.0936	    -3.6246	 110.0	 3	     1.1200	     0.9500;
	1458	 1	 6.3	 2.19	 0.0	 0.0	 1	     1.0950	    -3.5265	 110.0	 3	     1.1200	     0.9500;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0936	    -3.6224	 110.0	 3	     1.1200	     0.9500;
	1460	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0952	    -3.5108	 110.0	 3	     1.1200	     0.9500;
	1461	 1	 17.59	 4.73	 0.0	 0.0	 1	     1.0885	    -3.6618	 110.0	 3	     1.1200	     0.9500;
	1462	 1	 13.39	 4.91	 0.0	 0.0	 1	     1.0967	    -3.3214	 110.0	 3	     1.1200	     0.9500;
	1463	 1	 1.2	 0.0	 0.0	 0.0	 1	     1.1004	    -6.4187	 110.0	 3	     1.1200	     0.9500;
	1464	 1	 1.8	 0.88	 0.0	 0.0	 1	     1.0930	    -3.6865	 110.0	 3	     1.1200	     0.9500;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0948	    -2.5486	 110.0	 3	     1.1200	     0.9500;
	1466	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0858	    -7.9202	 110.0	 3	     1.1200	     0.9500;
	1467	 1	 19.69	 9.56	 0.0	 0.0	 1	     1.1013	    -6.8493	 110.0	 3	     1.1200	     0.9500;
	1468	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0857	   -10.3346	 110.0	 3	     1.1200	     0.9500;
	1469	 2	 18.49	 3.95	 0.0	 0.0	 1	     1.0606	   -12.9005	 110.0	 3	     1.1200	     0.9500;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0606	   -12.8996	 110.0	 3	     1.1200	     0.9500;
	1471	 1	 5.6	 0.61	 0.0	 0.0	 1	     1.1033	    -8.7800	 110.0	 3	     1.1200	     0.9500;
	1472	 1	 16.09	 6.05	 0.0	 0.0	 1	     1.1021	    -8.8201	 110.0	 3	     1.1200	     0.9500;
	1473	 1	 11.09	 5.17	 0.0	 0.0	 1	     1.0480	   -13.1511	 110.0	 3	     1.1200	     0.9500;
	1474	 1	 6.7	 2.02	 0.0	 0.0	 1	     1.0484	   -13.1399	 110.0	 3	     1.1200	     0.9500;
	1475	 2	 11.79	 5.08	 0.0	 0.0	 1	     1.0936	    -3.0016	 110.0	 3	     1.1200	     0.9500;
	1476	 1	 20.68	 4.73	 0.0	 0.0	 1	     1.0825	    -9.8163	 110.0	 3	     1.1200	     0.9500;
	1477	 1	 12.89	 1.75	 0.0	 0.0	 1	     1.0713	    -6.3505	 110.0	 3	     1.1200	     0.9500;
	1478	 1	 14.69	 1.14	 0.0	 0.0	 1	     1.1135	    -4.8814	 110.0	 3	     1.1200	     0.9500;
	1479	 1	 8.09	 4.91	 0.0	 0.0	 1	     1.1049	    -1.7726	 110.0	 3	     1.1200	     0.9500;
	1480	 1	 3.7	 0.7	 0.0	 0.0	 1	     1.1106	    -5.7802	 110.0	 3	     1.1200	     0.9500;
	1481	 1	 16.09	 0.79	 0.0	 0.0	 1	     1.1103	    -5.8229	 110.0	 3	     1.1200	     0.9500;
	1482	 1	 18.89	 0.0	 0.0	 0.0	 1	     1.0857	    -7.9200	 110.0	 3	     1.1200	     0.9500;
	1483	 1	 11.79	 3.59	 0.0	 0.0	 1	     1.0796	   -10.3626	 110.0	 3	     1.1200	     0.9500;
	1484	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0784	   -10.4112	 110.0	 3	     1.1200	     0.9500;
	1485	 1	 5.4	 0.09	 0.0	 0.0	 1	     1.0881	    -5.0007	 110.0	 3	     1.1200	     0.9500;
	1486	 1	 2.3	 1.05	 0.0	 0.0	 1	     1.0952	    -3.6825	 110.0	 3	     1.1200	     0.9500;
	1487	 1	 12.29	 2.02	 0.0	 0.0	 1	     1.0973	    -3.3070	 110.0	 3	     1.1200	     0.9500;
	1488	 1	 16.59	 1.58	 0.0	 0.0	 1	     1.0964	    -3.3924	 110.0	 3	     1.1200	     0.9500;
	1489	 1	 21.98	 2.45	 0.0	 0.0	 1	     1.0689	    -7.8554	 110.0	 3	     1.1200	     0.9500;
	1490	 1	 52.45	 19.2	 0.0	 0.0	 1	     1.0954	    -5.3031	 110.0	 3	     1.1200	     0.9500;
	1491	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0954	    -5.3021	 110.0	 3	     1.1200	     0.9500;
	1492	 1	 6.99	 1.58	 0.0	 0.0	 1	     1.0967	    -3.3678	 110.0	 3	     1.1200	     0.9500;
	1493	 1	 8.09	 1.23	 0.0	 0.0	 1	     1.1093	    -8.0362	 110.0	 3	     1.1200	     0.9500;
	1494	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1095	    -8.0153	 110.0	 3	     1.1200	     0.9500;
	1495	 1	 7.99	 2.19	 0.0	 0.0	 1	     1.0967	    -3.3601	 110.0	 3	     1.1200	     0.9500;
	1496	 1	 14.79	 2.02	 0.0	 0.0	 1	     1.0858	    -8.0288	 110.0	 3	     1.1200	     0.9500;
	1497	 1	 8.79	 1.05	 0.0	 0.0	 1	     1.0876	    -8.0870	 110.0	 3	     1.1200	     0.9500;
	1498	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0865	    -7.9912	 110.0	 3	     1.1200	     0.9500;
	1499	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0879	    -8.0644	 110.0	 3	     1.1200	     0.9500;
	1500	 1	 3.2	 0.88	 0.0	 0.0	 1	     1.0766	   -10.4173	 110.0	 3	     1.1200	     0.9500;
	1501	 1	 3.4	 2.1	 0.0	 0.0	 1	     1.1096	    -6.0403	 110.0	 3	     1.1200	     0.9500;
	1502	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0832	   -10.5626	 110.0	 3	     1.1200	     0.9500;
	1503	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0831	   -10.5629	 110.0	 3	     1.1200	     0.9500;
	1504	 2	 64.73	 20.95	 0.0	 0.0	 1	     1.0910	    -4.8764	 110.0	 3	     1.1200	     0.9500;
	1505	 2	 60.04	 5.44	 0.0	 0.0	 1	     1.1055	    -6.6330	 110.0	 3	     1.1200	     0.9500;
	1506	 1	 13.19	 3.95	 0.0	 0.0	 1	     1.1004	    -2.0749	 110.0	 3	     1.1200	     0.9500;
	1507	 1	 13.39	 4.03	 0.0	 0.0	 1	     1.1029	    -1.8329	 110.0	 3	     1.1200	     0.9500;
	1508	 1	 28.08	 8.07	 0.0	 0.0	 1	     1.1018	    -1.9260	 110.0	 3	     1.1200	     0.9500;
	1509	 1	 7.69	 2.19	 0.0	 0.0	 1	     1.0947	    -4.9680	 110.0	 3	     1.1200	     0.9500;
	1510	 1	 8.19	 2.28	 0.0	 0.0	 1	     1.0964	    -3.4003	 110.0	 3	     1.1200	     0.9500;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0948	    -4.9628	 110.0	 3	     1.1200	     0.9500;
	1512	 1	 21.88	 6.75	 0.0	 0.0	 1	     1.0877	   -10.1251	 110.0	 3	     1.1200	     0.9500;
	1513	 1	 9.29	 2.02	 0.0	 0.0	 1	     1.1088	    -0.5350	 110.0	 3	     1.1200	     0.9500;
	1514	 2	 10.29	 2.98	 0.0	 0.0	 1	     1.1139	     0.8966	 110.0	 3	     1.1200	     0.9500;
	1515	 1	 6.99	 0.09	 0.0	 0.0	 1	     1.0773	   -11.2206	 110.0	 3	     1.1200	     0.9500;
	1516	 1	 8.59	 1.14	 0.0	 0.0	 1	     1.0871	    -7.8952	 110.0	 3	     1.1200	     0.9500;
	1517	 1	 16.09	 4.73	 0.0	 0.0	 1	     1.1000	    -2.1306	 110.0	 3	     1.1200	     0.9500;
	1518	 1	 14.79	 4.73	 0.0	 0.0	 1	     1.0874	    -3.5003	 110.0	 3	     1.1200	     0.9500;
	1519	 1	 11.29	 0.0	 0.0	 0.0	 1	     1.0950	    -3.3607	 110.0	 3	     1.1200	     0.9500;
	1520	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0957	    -3.3159	 110.0	 3	     1.1200	     0.9500;
	1521	 1	 0.3	 0.79	 0.0	 0.0	 1	     1.0889	    -9.9043	 110.0	 3	     1.1200	     0.9500;
	1522	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0889	    -9.9042	 110.0	 3	     1.1200	     0.9500;
	1523	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1096	    -2.8036	 110.0	 3	     1.1200	     0.9500;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1088	    -2.6046	 110.0	 3	     1.1200	     0.9500;
	1525	 1	 14.79	 3.42	 0.0	 0.0	 1	     1.1049	    -2.3889	 110.0	 3	     1.1200	     0.9500;
	1526	 1	 7.29	 2.02	 0.0	 0.0	 1	     1.0895	    -7.7150	 110.0	 3	     1.1200	     0.9500;
	1527	 1	 13.29	 4.03	 0.0	 0.0	 1	     1.1104	    -2.2922	 110.0	 3	     1.1200	     0.9500;
	1528	 1	 12.89	 3.16	 0.0	 0.0	 1	     1.0889	    -7.1842	 110.0	 3	     1.1200	     0.9500;
	1529	 1	 6.6	 1.93	 0.0	 0.0	 1	     1.0962	    -4.8870	 110.0	 3	     1.1200	     0.9500;
	1530	 1	 6.8	 1.93	 0.0	 0.0	 1	     1.0937	    -5.0698	 110.0	 3	     1.1200	     0.9500;
	1531	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0963	    -4.8838	 110.0	 3	     1.1200	     0.9500;
	1532	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0938	    -5.0625	 110.0	 3	     1.1200	     0.9500;
	1533	 1	 11.39	 2.98	 0.0	 0.0	 1	     1.0889	    -3.7071	 110.0	 3	     1.1200	     0.9500;
	1534	 2	 12.19	 4.73	 0.0	 0.0	 1	     1.0920	    -4.3188	 110.0	 3	     1.1200	     0.9500;
	1535	 1	 3.5	 2.1	 0.0	 0.0	 1	     1.0871	   -10.0590	 110.0	 3	     1.1200	     0.9500;
	1536	 2	 16.99	 21.22	 0.0	 0.0	 1	     1.1094	    -1.5198	 110.0	 3	     1.1200	     0.9500;
	1537	 2	 16.69	 26.56	 0.0	 0.0	 1	     1.1200	    -7.0252	 110.0	 3	     1.1200	     0.9500;
	1538	 2	 17.79	 21.13	 0.0	 0.0	 1	     1.1123	    -0.9940	 110.0	 3	     1.1200	     0.9500;
	1539	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1016	    -4.4110	 110.0	 3	     1.1200	     0.9500;
	1540	 1	 8.69	 2.63	 0.0	 0.0	 1	     1.1038	    -4.2834	 110.0	 3	     1.1200	     0.9500;
	1541	 1	 8.69	 1.93	 0.0	 0.0	 1	     1.0856	    -3.6843	 110.0	 3	     1.1200	     0.9500;
	1542	 2	 10.19	 3.33	 0.0	 0.0	 1	     1.1054	    -6.6397	 110.0	 3	     1.1200	     0.9500;
	1543	 2	 28.08	 5.79	 0.0	 0.0	 1	     1.0952	    -3.3823	 110.0	 3	     1.1200	     0.9500;
	1544	 1	 15.89	 5.44	 0.0	 0.0	 1	     1.1157	     1.2067	 110.0	 3	     1.1200	     0.9500;
	1545	 1	 3.4	 0.61	 0.0	 0.0	 1	     1.0996	    -4.7767	 110.0	 3	     1.1200	     0.9500;
	1546	 1	 23.08	 4.3	 0.0	 0.0	 1	     1.0974	    -2.8533	 110.0	 3	     1.1200	     0.9500;
	1547	 1	 9.19	 2.89	 0.0	 0.0	 1	     1.1137	    -1.9275	 110.0	 3	     1.1200	     0.9500;
	1548	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1139	    -1.9146	 110.0	 3	     1.1200	     0.9500;
	1549	 1	 25.88	 4.12	 0.0	 0.0	 1	     1.0952	    -3.6605	 110.0	 3	     1.1200	     0.9500;
	1550	 2	 15.49	 6.05	 0.0	 0.0	 1	     1.0945	    -3.9134	 110.0	 3	     1.1200	     0.9500;
	1551	 1	 5.6	 2.02	 0.0	 0.0	 1	     1.1196	     1.7595	 110.0	 3	     1.1200	     0.9500;
	1552	 1	 15.99	 -26.65	 0.0	 0.0	 1	     1.1075	    -8.5914	 110.0	 3	     1.1200	     0.9500;
	1553	 1	 4.6	 0.09	 0.0	 0.0	 1	     1.0925	    -7.7151	 110.0	 3	     1.1200	     0.9500;
	1554	 1	 3.1	 0.35	 0.0	 0.0	 1	     1.0603	   -12.9177	 110.0	 3	     1.1200	     0.9500;
	1555	 1	 1.9	 0.7	 0.0	 0.0	 1	     1.0604	   -12.9084	 110.0	 3	     1.1200	     0.9500;
	1556	 1	 13.09	 2.63	 0.0	 0.0	 1	     1.0832	    -5.9698	 110.0	 3	     1.1200	     0.9500;
	1557	 1	 0.4	 0.09	 0.0	 0.0	 1	     1.1021	    -6.8448	 110.0	 3	     1.1200	     0.9500;
	1558	 1	 0.3	 0.09	 0.0	 0.0	 1	     1.1053	    -1.8699	 110.0	 3	     1.1200	     0.9500;
	1559	 1	 0.3	 0.09	 0.0	 0.0	 1	     1.1052	    -1.8700	 110.0	 3	     1.1200	     0.9500;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0983	    -2.3471	 110.0	 3	     1.1200	     0.9500;
	1561	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0998	    -2.3641	 110.0	 3	     1.1200	     0.9500;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0589	   -10.9407	 110.0	 3	     1.1200	     0.9500;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0876	    -7.9713	 110.0	 3	     1.1200	     0.9500;
	1564	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0873	    -7.9876	 110.0	 3	     1.1200	     0.9500;
	1565	 1	 58.04	 24.64	 0.0	 0.0	 1	     1.0854	   -10.0251	 110.0	 3	     1.1200	     0.9500;
	1566	 2	 5.9	 7.01	 0.0	 0.0	 1	     1.0986	    -5.6423	 110.0	 3	     1.1200	     0.9500;
	1567	 1	 9.99	 2.54	 0.0	 0.0	 1	     1.0905	    -5.2639	 110.0	 3	     1.1200	     0.9500;
	1568	 1	 3.3	 0.7	 0.0	 0.0	 1	     1.0915	    -5.1287	 110.0	 3	     1.1200	     0.9500;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0905	    -5.2599	 110.0	 3	     1.1200	     0.9500;
	1570	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0915	    -5.1274	 110.0	 3	     1.1200	     0.9500;
	1571	 1	 8.69	 0.61	 0.0	 0.0	 1	     1.1051	    -8.2039	 110.0	 3	     1.1200	     0.9500;
	1572	 1	 26.78	 2.1	 0.0	 0.0	 1	     1.1168	    -5.1323	 110.0	 3	     1.1200	     0.9500;
	1573	 1	 21.88	 8.59	 0.0	 0.0	 1	     1.0860	   -10.1176	 110.0	 3	     1.1200	     0.9500;
	1574	 1	 14.39	 1.4	 0.0	 0.0	 1	     1.0877	    -5.2350	 110.0	 3	     1.1200	     0.9500;
	1575	 1	 10.79	 1.05	 0.0	 0.0	 1	     1.0940	    -4.0750	 110.0	 3	     1.1200	     0.9500;
	1576	 1	 7.89	 0.79	 0.0	 0.0	 1	     1.0783	    -8.4545	 110.0	 3	     1.1200	     0.9500;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	    -7.1846	 110.0	 3	     1.1200	     0.9500;
	1578	 1	 12.89	 9.12	 0.0	 0.0	 1	     1.1015	    -1.9508	 110.0	 3	     1.1200	     0.9500;
	1579	 1	 13.29	 3.51	 0.0	 0.0	 1	     1.1100	    -2.2072	 110.0	 3	     1.1200	     0.9500;
	1580	 1	 7.69	 2.28	 0.0	 0.0	 1	     1.1030	    -7.0982	 110.0	 3	     1.1200	     0.9500;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1030	    -7.0983	 110.0	 3	     1.1200	     0.9500;
	1582	 1	 8.69	 0.0	 0.0	 0.0	 1	     1.0987	    -7.0657	 110.0	 3	     1.1200	     0.9500;
	1583	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1009	    -4.5819	 110.0	 3	     1.1200	     0.9500;
	1584	 1	 11.79	 2.1	 0.0	 0.0	 1	     1.0967	    -2.4096	 110.0	 3	     1.1200	     0.9500;
	1585	 1	 13.39	 2.02	 0.0	 0.0	 1	     1.0922	    -3.3473	 110.0	 3	     1.1200	     0.9500;
	1586	 1	 2.3	 0.0	 0.0	 0.0	 1	     1.0985	    -7.0754	 110.0	 3	     1.1200	     0.9500;
	1587	 2	 34.87	 12.36	 0.0	 0.0	 1	     1.1022	    -2.7014	 110.0	 3	     1.1200	     0.9500;
	1588	 1	 5.4	 2.98	 0.0	 0.0	 1	     1.0953	    -2.6141	 110.0	 3	     1.1200	     0.9500;
	1589	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0958	    -2.5931	 110.0	 3	     1.1200	     0.9500;
	1590	 1	 9.59	 1.75	 0.0	 0.0	 1	     1.0978	    -2.4169	 110.0	 3	     1.1200	     0.9500;
	1591	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1115	    -1.1322	 110.0	 3	     1.1200	     0.9500;
	1592	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0983	    -2.3561	 110.0	 3	     1.1200	     0.9500;
	1593	 1	 11.09	 2.02	 0.0	 0.0	 1	     1.0989	    -7.0337	 110.0	 3	     1.1200	     0.9500;
	1594	 1	 14.69	 5.44	 0.0	 0.0	 1	     1.0982	    -7.0847	 110.0	 3	     1.1200	     0.9500;
	1595	 1	 2.1	 0.26	 0.0	 0.0	 1	     1.0912	    -9.4045	 110.0	 3	     1.1200	     0.9500;
	1596	 1	 12.89	 2.1	 0.0	 0.0	 1	     1.1058	    -8.5721	 110.0	 3	     1.1200	     0.9500;
	1597	 1	 6.0	 0.7	 0.0	 0.0	 1	     1.1062	    -8.5503	 110.0	 3	     1.1200	     0.9500;
	1598	 1	 15.59	 4.65	 0.0	 0.0	 1	     1.1097	    -1.2096	 110.0	 3	     1.1200	     0.9500;
	1599	 1	 3.7	 0.35	 0.0	 0.0	 1	     1.0917	    -7.5018	 110.0	 3	     1.1200	     0.9500;
	1600	 2	 41.46	 8.94	 0.0	 0.0	 1	     1.0906	    -3.5418	 110.0	 3	     1.1200	     0.9500;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0984	    -2.9064	 110.0	 3	     1.1200	     0.9500;
	1602	 2	 8.46	 6.1	 0.0	 0.0	 1	     1.1200	   -14.5035	 110.0	 4	     1.1200	     0.9500;
	1603	 2	 8.57	 5.9	 0.0	 0.0	 1	     1.1200	   -15.3744	 110.0	 4	     1.1200	     0.9500;
	1604	 1	 5.5	 3.0	 0.0	 0.0	 1	     1.1156	   -15.5296	 110.0	 4	     1.1200	     0.9500;
	1605	 1	 13.19	 6.0	 0.0	 0.0	 1	     1.1159	   -15.5212	 110.0	 4	     1.1200	     0.9500;
	1606	 1	 8.57	 -1.7	 0.0	 0.0	 1	     1.0952	   -36.1381	 110.0	 4	     1.1200	     0.9500;
	1607	 1	 8.24	 2.1	 0.0	 0.0	 1	     1.0889	   -24.5287	 110.0	 4	     1.1200	     0.9500;
	1608	 1	 1.65	 0.0	 0.0	 0.0	 1	     1.0854	   -39.7284	 110.0	 4	     1.1200	     0.9500;
	1609	 2	 12.19	 3.2	 0.0	 0.0	 1	     1.0714	   -39.0649	 110.0	 4	     1.1200	     0.9500;
	1610	 1	 3.85	 0.6	 0.0	 0.0	 1	     1.1181	   -29.3124	 110.0	 4	     1.1200	     0.9500;
	1611	 1	 9.78	 1.4	 0.0	 0.0	 1	     1.1181	   -29.3128	 110.0	 4	     1.1200	     0.9500;
	1612	 1	 7.58	 2.1	 0.0	 0.0	 1	     1.0807	   -39.7912	 110.0	 4	     1.1200	     0.9500;
	1613	 1	 21.31	 4.3	 0.0	 0.0	 1	     1.0919	   -42.5591	 110.0	 4	     1.1200	     0.9500;
	1614	 1	 6.71	 1.3	 0.0	 0.0	 1	     1.0921	   -36.4074	 110.0	 4	     1.1200	     0.9500;
	1615	 1	 2.2	 0.5	 0.0	 0.0	 1	     1.0293	   -40.7463	 110.0	 4	     1.1200	     0.9500;
	1616	 1	 10.33	 6.4	 0.0	 0.0	 1	     1.0883	   -40.9101	 110.0	 4	     1.1200	     0.9500;
	1617	 2	 18.68	 1.5	 0.0	 0.0	 1	     1.1093	   -26.4028	 110.0	 4	     1.1200	     0.9500;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1093	   -26.4034	 110.0	 4	     1.1200	     0.9500;
	1619	 1	 10.99	 0.0	 0.0	 0.0	 1	     1.1084	   -26.5551	 110.0	 4	     1.1200	     0.9500;
	1620	 2	 19.35	 4.5	 0.0	 0.0	 1	     1.1099	   -28.6292	 110.0	 4	     1.1200	     0.9500;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1099	   -28.6292	 110.0	 4	     1.1200	     0.9500;
	1622	 1	 22.19	 7.2	 0.0	 0.0	 1	     1.0876	   -36.5973	 110.0	 4	     1.1200	     0.9500;
	1623	 1	 7.14	 1.1	 0.0	 0.0	 1	     1.1190	   -29.2468	 110.0	 4	     1.1200	     0.9500;
	1624	 1	 5.5	 0.4	 0.0	 0.0	 1	     1.1188	   -29.1013	 110.0	 4	     1.1200	     0.9500;
	1625	 1	 8.79	 2.0	 0.0	 0.0	 1	     1.0664	   -37.1769	 110.0	 4	     1.1200	     0.9500;
	1626	 1	 5.94	 1.2	 0.0	 0.0	 1	     1.0870	   -35.7044	 110.0	 4	     1.1200	     0.9500;
	1627	 2	 7.14	 2.1	 0.0	 0.0	 1	     1.0486	   -40.1120	 110.0	 4	     1.1200	     0.9500;
	1628	 1	 11.87	 1.8	 0.0	 0.0	 1	     1.0909	   -34.6031	 110.0	 4	     1.1200	     0.9500;
	1629	 1	 3.08	 0.7	 0.0	 0.0	 1	     1.1071	   -37.9143	 110.0	 4	     1.1200	     0.9500;
	1630	 2	 9.34	 2.0	 0.0	 0.0	 1	     1.1169	   -24.8688	 110.0	 4	     1.1200	     0.9500;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	   -29.0696	 110.0	 4	     1.1200	     0.9500;
	1632	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1193	   -36.8252	 110.0	 4	     1.1200	     0.9500;
	1633	 1	 7.36	 0.7	 0.0	 0.0	 1	     1.0796	   -37.4486	 110.0	 4	     1.1200	     0.9500;
	1634	 1	 6.27	 2.0	 0.0	 0.0	 1	     1.0724	   -36.6476	 110.0	 4	     1.1200	     0.9500;
	1635	 2	 9.45	 1.5	 0.0	 0.0	 1	     1.0968	   -29.2342	 110.0	 4	     1.1200	     0.9500;
	1636	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0968	   -29.2342	 110.0	 4	     1.1200	     0.9500;
	1637	 1	 9.89	 4.2	 0.0	 0.0	 1	     1.0816	   -28.2281	 110.0	 4	     1.1200	     0.9500;
	1638	 2	 5.5	 4.0	 0.0	 0.0	 1	     1.0967	   -27.1089	 110.0	 4	     1.1200	     0.9500;
	1639	 1	 4.51	 1.9	 0.0	 0.0	 1	     1.0946	   -17.6907	 110.0	 4	     1.1200	     0.9500;
	1640	 1	 19.68	 4.3	 0.0	 0.0	 1	     1.0562	   -38.5319	 110.0	 4	     1.1200	     0.9500;
	1641	 1	 7.69	 2.6	 0.0	 0.0	 1	     1.0964	   -38.8012	 110.0	 4	     1.1200	     0.9500;
	1642	 1	 3.41	 0.2	 0.0	 0.0	 1	     1.1189	   -28.3405	 110.0	 4	     1.1200	     0.9500;
	1643	 1	 10.55	 3.2	 0.0	 0.0	 1	     1.0982	   -42.8515	 110.0	 4	     1.1200	     0.9500;
	1644	 1	 2.53	 0.7	 0.0	 0.0	 1	     1.0833	   -30.3967	 110.0	 4	     1.1200	     0.9500;
	1645	 1	 1.1	 1.0	 0.0	 0.0	 1	     1.1026	   -27.3118	 110.0	 4	     1.1200	     0.9500;
	1646	 1	 0.44	 0.2	 0.0	 0.0	 1	     1.1042	   -35.5424	 110.0	 4	     1.1200	     0.9500;
	1647	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1195	   -29.0597	 110.0	 4	     1.1200	     0.9500;
	1648	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1195	   -29.0597	 110.0	 4	     1.1200	     0.9500;
	1649	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	   -28.2053	 110.0	 4	     1.1200	     0.9500;
	1650	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	   -28.0271	 110.0	 4	     1.1200	     0.9500;
	1651	 1	 3.3	 0.0	 0.0	 0.0	 1	     1.1111	   -26.3112	 110.0	 4	     1.1200	     0.9500;
	1652	 1	 7.69	 1.7	 0.0	 0.0	 1	     1.0693	   -43.0987	 110.0	 4	     1.1200	     0.9500;
	1653	 1	 21.21	 2.7	 0.0	 0.0	 1	     1.0958	   -36.1193	 110.0	 4	     1.1200	     0.9500;
	1654	 1	 3.3	 1.1	 0.0	 0.0	 1	     1.0889	   -38.5023	 110.0	 4	     1.1200	     0.9500;
	1655	 1	 6.38	 2.9	 0.0	 0.0	 1	     1.1056	   -34.9958	 110.0	 4	     1.1200	     0.9500;
	1656	 1	 3.08	 1.0	 0.0	 0.0	 1	     1.0932	   -36.3020	 110.0	 4	     1.1200	     0.9500;
	1657	 1	 13.63	 8.4	 0.0	 0.0	 1	     1.0492	   -39.7425	 110.0	 4	     1.1200	     0.9500;
	1658	 1	 20.11	 5.1	 0.0	 0.0	 1	     1.0951	   -41.4889	 110.0	 4	     1.1200	     0.9500;
	1659	 1	 4.62	 0.1	 0.0	 0.0	 1	     1.1058	   -38.3844	 110.0	 4	     1.1200	     0.9500;
	1660	 1	 7.79	 3.0	 0.0	 0.0	 1	     1.0661	   -21.1579	 110.0	 4	     1.1200	     0.9500;
	1661	 1	 6.38	 3.0	 0.0	 0.0	 1	     1.0590	   -42.2210	 110.0	 4	     1.1200	     0.9500;
	1662	 1	 9.55	 3.8	 0.0	 0.0	 1	     1.0797	   -39.8307	 110.0	 4	     1.1200	     0.9500;
	1663	 1	 6.81	 1.1	 0.0	 0.0	 1	     1.0762	   -43.0389	 110.0	 4	     1.1200	     0.9500;
	1664	 2	 18.02	 6.6	 0.0	 0.0	 1	     1.1194	   -36.7851	 110.0	 4	     1.1200	     0.9500;
	1665	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1194	   -36.7851	 110.0	 4	     1.1200	     0.9500;
	1666	 1	 6.92	 3.5	 0.0	 0.0	 1	     1.0655	   -40.9452	 110.0	 4	     1.1200	     0.9500;
	1667	 1	 11.31	 3.2	 0.0	 0.0	 1	     1.0610	   -41.1557	 110.0	 4	     1.1200	     0.9500;
	1668	 1	 5.72	 1.0	 0.0	 0.0	 1	     1.0883	   -30.1412	 110.0	 4	     1.1200	     0.9500;
	1669	 2	 0.22	 0.2	 0.0	 0.0	 1	     1.1059	   -37.1932	 110.0	 4	     1.1200	     0.9500;
	1670	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1059	   -37.1932	 110.0	 4	     1.1200	     0.9500;
	1671	 1	 4.4	 1.0	 0.0	 0.0	 1	     1.1144	   -29.6220	 110.0	 4	     1.1200	     0.9500;
	1672	 1	 15.39	 2.0	 0.0	 0.0	 1	     1.1095	   -28.5378	 110.0	 4	     1.1200	     0.9500;
	1673	 2	 12.09	 7.0	 0.0	 0.0	 1	     1.0975	   -36.1996	 110.0	 4	     1.1200	     0.9500;
	1674	 2	 18.68	 9.0	 0.0	 0.0	 1	     1.1040	   -35.6250	 110.0	 4	     1.1200	     0.9500;
	1675	 1	 10.33	 2.6	 0.0	 0.0	 1	     1.0715	   -36.3826	 110.0	 4	     1.1200	     0.9500;
	1676	 1	 3.3	 1.2	 0.0	 0.0	 1	     1.0726	   -45.0889	 110.0	 4	     1.1200	     0.9500;
	1677	 1	 3.52	 0.8	 0.0	 0.0	 1	     1.0929	   -35.8533	 110.0	 4	     1.1200	     0.9500;
	1678	 1	 10.0	 3.3	 0.0	 0.0	 1	     1.0821	   -36.4147	 110.0	 4	     1.1200	     0.9500;
	1679	 2	 15.71	 3.8	 0.0	 0.0	 1	     1.0218	   -48.3709	 110.0	 4	     1.1200	     0.9500;
	1680	 1	 3.85	 1.4	 0.0	 0.0	 1	     1.0959	   -42.3786	 110.0	 4	     1.1200	     0.9500;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0959	   -42.3817	 110.0	 4	     1.1200	     0.9500;
	1682	 1	 14.95	 4.2	 0.0	 0.0	 1	     1.0681	   -35.2246	 110.0	 4	     1.1200	     0.9500;
	1683	 2	 15.94	 2.3	 0.0	 0.0	 1	     1.0654	   -36.0976	 110.0	 4	     1.1200	     0.9500;
	1684	 1	 9.12	 2.0	 0.0	 0.0	 1	     1.0654	   -36.1005	 110.0	 4	     1.1200	     0.9500;
	1685	 2	 12.64	 1.8	 0.0	 0.0	 1	     1.0689	   -36.4900	 110.0	 4	     1.1200	     0.9500;
	1686	 2	 20.88	 9.0	 0.0	 0.0	 1	     1.1065	   -39.2469	 110.0	 4	     1.1200	     0.9500;
	1687	 1	 11.43	 5.2	 0.0	 0.0	 1	     1.0889	   -39.5058	 110.0	 4	     1.1200	     0.9500;
	1688	 1	 18.25	 4.3	 0.0	 0.0	 1	     1.0674	   -43.8020	 110.0	 4	     1.1200	     0.9500;
	1689	 1	 12.64	 3.8	 0.0	 0.0	 1	     1.0866	   -39.6199	 110.0	 4	     1.1200	     0.9500;
	1690	 1	 8.24	 3.0	 0.0	 0.0	 1	     0.9912	   -34.8199	 110.0	 4	     1.1200	     0.9500;
	1691	 1	 15.39	 4.9	 0.0	 0.0	 1	     1.0692	   -38.7777	 110.0	 4	     1.1200	     0.9500;
	1692	 1	 1.43	 0.0	 0.0	 0.0	 1	     1.1188	   -28.3688	 110.0	 4	     1.1200	     0.9500;
	1693	 1	 14.18	 5.2	 0.0	 0.0	 1	     1.1124	   -37.8806	 110.0	 4	     1.1200	     0.9500;
	1694	 1	 7.69	 1.5	 0.0	 0.0	 1	     1.1083	   -29.6080	 110.0	 4	     1.1200	     0.9500;
	1695	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1083	   -29.6080	 110.0	 4	     1.1200	     0.9500;
	1696	 1	 16.38	 2.7	 0.0	 0.0	 1	     1.1012	   -39.7147	 110.0	 4	     1.1200	     0.9500;
	1697	 1	 9.55	 3.6	 0.0	 0.0	 1	     1.1019	   -39.6687	 110.0	 4	     1.1200	     0.9500;
	1698	 2	 21.21	 5.1	 0.0	 0.0	 1	     1.0638	   -37.3212	 110.0	 4	     1.1200	     0.9500;
	1699	 1	 20.65	 3.4	 0.0	 0.0	 1	     0.9770	   -36.0729	 110.0	 4	     1.1200	     0.9500;
	1700	 2	 10.88	 3.6	 0.0	 0.0	 1	     1.0832	   -38.3140	 110.0	 4	     1.1200	     0.9500;
	1701	 1	 21.65	 7.6	 0.0	 0.0	 1	     1.0876	   -42.8045	 110.0	 4	     1.1200	     0.9500;
	1702	 1	 7.25	 3.6	 0.0	 0.0	 1	     1.0877	   -39.5614	 110.0	 4	     1.1200	     0.9500;
	1703	 1	 6.27	 2.7	 0.0	 0.0	 1	     1.0714	   -40.1976	 110.0	 4	     1.1200	     0.9500;
	1704	 1	 3.41	 0.6	 0.0	 0.0	 1	     1.1047	   -31.5675	 110.0	 4	     1.1200	     0.9500;
	1705	 1	 2.53	 0.8	 0.0	 0.0	 1	     1.0420	   -37.6056	 110.0	 4	     1.1200	     0.9500;
	1706	 2	 46.26	 8.2	 0.0	 0.0	 1	     1.0896	   -34.7357	 110.0	 4	     1.1200	     0.9500;
	1707	 1	 29.23	 16.1	 0.0	 0.0	 1	     1.0862	   -35.7200	 110.0	 4	     1.1200	     0.9500;
	1708	 1	 39.56	 13.9	 0.0	 0.0	 1	     1.0844	   -35.8737	 110.0	 4	     1.1200	     0.9500;
	1709	 1	 17.37	 5.3	 0.0	 0.0	 1	     1.0883	   -34.8852	 110.0	 4	     1.1200	     0.9500;
	1710	 2	 18.9	 6.6	 0.0	 0.0	 1	     1.0957	   -29.9252	 110.0	 4	     1.1200	     0.9500;
	1711	 1	 5.94	 0.8	 0.0	 0.0	 1	     1.0927	   -29.4581	 110.0	 4	     1.1200	     0.9500;
	1712	 2	 115.37	 52.0	 0.0	 0.0	 1	     1.1168	   -19.8894	 110.0	 4	     1.1200	     0.9500;
	1713	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1168	   -19.8894	 110.0	 4	     1.1200	     0.9500;
	1714	 1	 5.72	 1.1	 0.0	 0.0	 1	     1.1051	   -27.0542	 110.0	 4	     1.1200	     0.9500;
	1715	 1	 3.52	 0.4	 0.0	 0.0	 1	     1.1088	   -27.6197	 110.0	 4	     1.1200	     0.9500;
	1716	 1	 8.79	 2.0	 0.0	 0.0	 1	     1.0811	   -36.0266	 110.0	 4	     1.1200	     0.9500;
	1717	 2	 18.25	 2.5	 0.0	 0.0	 1	     1.1124	   -29.4739	 110.0	 4	     1.1200	     0.9500;
	1718	 1	 5.5	 1.5	 0.0	 0.0	 1	     1.1124	   -29.4742	 110.0	 4	     1.1200	     0.9500;
	1719	 2	 18.35	 5.6	 0.0	 0.0	 1	     1.0505	   -39.6371	 110.0	 4	     1.1200	     0.9500;
	1720	 1	 14.51	 4.3	 0.0	 0.0	 1	     1.1058	   -39.3325	 110.0	 4	     1.1200	     0.9500;
	1721	 1	 3.85	 0.4	 0.0	 0.0	 1	     1.0715	   -28.9662	 110.0	 4	     1.1200	     0.9500;
	1722	 1	 2.09	 0.3	 0.0	 0.0	 1	     1.0890	   -27.5680	 110.0	 4	     1.1200	     0.9500;
	1723	 1	 9.89	 2.0	 0.0	 0.0	 1	     1.1166	   -29.3206	 110.0	 4	     1.1200	     0.9500;
	1724	 1	 19.46	 3.7	 0.0	 0.0	 1	     1.0888	   -36.3415	 110.0	 4	     1.1200	     0.9500;
	1725	 1	 9.89	 2.0	 0.0	 0.0	 1	     1.1184	   -19.3795	 110.0	 4	     1.1200	     0.9500;
	1726	 2	 21.31	 5.2	 0.0	 0.0	 1	     1.0018	   -33.6909	 110.0	 4	     1.1200	     0.9500;
	1727	 1	 12.09	 4.9	 0.0	 0.0	 1	     1.0047	   -33.4662	 110.0	 4	     1.1200	     0.9500;
	1728	 2	 8.67	 0.3	 0.0	 0.0	 1	     1.0406	   -39.8489	 110.0	 4	     1.1200	     0.9500;
	1729	 1	 7.03	 3.2	 0.0	 0.0	 1	     1.1129	   -15.0818	 110.0	 4	     1.1200	     0.9500;
	1730	 2	 18.58	 3.1	 0.0	 0.0	 1	     1.0963	   -30.1037	 110.0	 4	     1.1200	     0.9500;
	1731	 1	 10.99	 4.0	 0.0	 0.0	 1	     1.1174	   -29.2472	 110.0	 4	     1.1200	     0.9500;
	1732	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1192	   -29.0976	 110.0	 4	     1.1200	     0.9500;
	1733	 1	 14.62	 7.2	 0.0	 0.0	 1	     1.0703	   -20.2778	 110.0	 4	     1.1200	     0.9500;
	1734	 2	 7.47	 2.0	 0.0	 0.0	 1	     1.1159	   -29.3979	 110.0	 4	     1.1200	     0.9500;
	1735	 2	 15.39	 5.5	 0.0	 0.0	 1	     1.0730	   -19.9200	 110.0	 4	     1.1200	     0.9500;
	1736	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0228	   -33.0557	 110.0	 4	     1.1200	     0.9500;
	1737	 1	 20.34	 4.2	 0.0	 0.0	 1	     1.0668	   -21.1065	 110.0	 4	     1.1200	     0.9500;
	1738	 1	 6.6	 2.0	 0.0	 0.0	 1	     1.1192	   -26.5997	 110.0	 4	     1.1200	     0.9500;
	1739	 2	 24.17	 5.5	 0.0	 0.0	 1	     1.0764	   -36.3724	 110.0	 4	     1.1200	     0.9500;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1029	   -28.9972	 110.0	 4	     1.1200	     0.9500;
	1741	 1	 10.99	 3.0	 0.0	 0.0	 1	     1.1160	   -19.4973	 110.0	 4	     1.1200	     0.9500;
	1742	 2	 9.23	 1.2	 0.0	 0.0	 1	     1.0934	   -29.8046	 110.0	 4	     1.1200	     0.9500;
	1743	 1	 12.64	 2.2	 0.0	 0.0	 1	     1.0934	   -29.8050	 110.0	 4	     1.1200	     0.9500;
	1744	 1	 14.51	 3.3	 0.0	 0.0	 1	     1.0882	   -36.6775	 110.0	 4	     1.1200	     0.9500;
	1745	 1	 25.83	 8.9	 0.0	 0.0	 1	     1.0595	    -9.3357	 110.0	 4	     1.1200	     0.9500;
	1746	 1	 8.24	 2.4	 0.0	 0.0	 1	     1.0517	   -38.5614	 110.0	 4	     1.1200	     0.9500;
	1747	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1018	   -27.0861	 110.0	 4	     1.1200	     0.9500;
	1748	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1004	   -28.0080	 110.0	 4	     1.1200	     0.9500;
	1749	 2	 25.61	 4.3	 0.0	 0.0	 1	     1.0433	   -31.8879	 110.0	 4	     1.1200	     0.9500;
	1750	 1	 12.31	 6.3	 0.0	 0.0	 1	     1.0971	   -33.6443	 110.0	 4	     1.1200	     0.9500;
	1751	 1	 12.42	 7.6	 0.0	 0.0	 1	     1.0646	   -30.0260	 110.0	 4	     1.1200	     0.9500;
	1752	 1	 3.96	 1.5	 0.0	 0.0	 1	     1.1079	   -30.8584	 110.0	 4	     1.1200	     0.9500;
	1753	 1	 14.83	 2.8	 0.0	 0.0	 1	     1.0858	   -18.1632	 110.0	 4	     1.1200	     0.9500;
	1754	 1	 6.38	 2.3	 0.0	 0.0	 1	     1.0533	   -30.8967	 110.0	 4	     1.1200	     0.9500;
	1755	 1	 4.4	 1.0	 0.0	 0.0	 1	     1.0446	   -31.7678	 110.0	 4	     1.1200	     0.9500;
	1756	 1	 7.58	 2.1	 0.0	 0.0	 1	     0.9982	   -33.8205	 110.0	 4	     1.1200	     0.9500;
	1757	 1	 9.89	 2.1	 0.0	 0.0	 1	     1.0453	   -46.9268	 110.0	 4	     1.1200	     0.9500;
	1758	 2	 17.04	 4.6	 0.0	 0.0	 1	     1.1058	   -37.1750	 110.0	 4	     1.1200	     0.9500;
	1759	 1	 24.4	 7.9	 0.0	 0.0	 1	     1.0961	   -17.1374	 110.0	 4	     1.1200	     0.9500;
	1760	 2	 4.4	 3.0	 0.0	 0.0	 1	     1.1146	   -19.8939	 110.0	 4	     1.1200	     0.9500;
	1761	 2	 15.39	 7.0	 0.0	 0.0	 1	     1.1134	   -26.7636	 110.0	 4	     1.1200	     0.9500;
	1762	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1183	   -19.8708	 110.0	 4	     1.1200	     0.9500;
	1763	 2	 5.5	 3.8	 0.0	 0.0	 1	     1.0561	   -18.7583	 15.0	 4	     1.1200	     0.9500;
	1764	 2	 5.94	 3.6	 0.0	 0.0	 1	     1.0674	   -18.5671	 15.0	 4	     1.1200	     0.9500;
	1765	 1	 6.6	 3.0	 0.0	 0.0	 1	     1.1190	   -26.6228	 110.0	 4	     1.1200	     0.9500;
	1766	 1	 3.3	 1.0	 0.0	 0.0	 1	     0.9972	   -34.0218	 110.0	 4	     1.1200	     0.9500;
	1767	 1	 12.09	 2.5	 0.0	 0.0	 1	     1.1157	   -29.3518	 110.0	 4	     1.1200	     0.9500;
	1768	 2	 26.71	 4.2	 0.0	 0.0	 1	     1.0996	   -33.5356	 110.0	 4	     1.1200	     0.9500;
	1769	 1	 19.56	 8.5	 0.0	 0.0	 1	     1.0995	   -33.5237	 110.0	 4	     1.1200	     0.9500;
	1770	 1	 13.41	 4.3	 0.0	 0.0	 1	     1.0538	   -30.8747	 110.0	 4	     1.1200	     0.9500;
	1771	 1	 8.35	 4.9	 0.0	 0.0	 1	     1.0536	   -30.9026	 110.0	 4	     1.1200	     0.9500;
	1772	 1	 9.34	 2.1	 0.0	 0.0	 1	     1.0870	   -18.0326	 110.0	 4	     1.1200	     0.9500;
	1773	 1	 9.89	 5.0	 0.0	 0.0	 1	     1.0511	   -31.1124	 110.0	 4	     1.1200	     0.9500;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0873	   -35.7319	 110.0	 4	     1.1200	     0.9500;
	1775	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	   -36.7012	 110.0	 4	     1.1200	     0.9500;
	1776	 1	 5.83	 1.3	 0.0	 0.0	 1	     1.1062	   -26.8619	 110.0	 4	     1.1200	     0.9500;
	1777	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1062	   -26.8610	 110.0	 4	     1.1200	     0.9500;
	1778	 1	 13.19	 0.1	 0.0	 0.0	 1	     1.1010	   -33.2019	 110.0	 4	     1.1200	     0.9500;
	1779	 1	 59.33	 17.0	 0.0	 0.0	 1	     1.0519	   -31.0302	 110.0	 4	     1.1200	     0.9500;
	1780	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	   -33.8575	 110.0	 4	     1.1200	     0.9500;
	1781	 1	 7.03	 2.9	 0.0	 0.0	 1	     1.0624	   -30.2579	 110.0	 4	     1.1200	     0.9500;
	1782	 1	 8.24	 3.5	 0.0	 0.0	 1	     1.1026	   -32.3854	 110.0	 4	     1.1200	     0.9500;
	1783	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1026	   -32.3803	 110.0	 4	     1.1200	     0.9500;
	1784	 1	 9.89	 5.0	 0.0	 0.0	 1	     1.0990	   -33.6354	 110.0	 4	     1.1200	     0.9500;
	1785	 1	 8.79	 2.0	 0.0	 0.0	 1	     1.0539	   -30.8890	 110.0	 4	     1.1200	     0.9500;
	1786	 1	 1.21	 0.5	 0.0	 0.0	 1	     1.0876	   -35.6812	 110.0	 4	     1.1200	     0.9500;
	1787	 1	 10.22	 2.8	 0.0	 0.0	 1	     1.1041	   -15.9020	 110.0	 4	     1.1200	     0.9500;
	1788	 2	 20.55	 3.7	 0.0	 0.0	 1	     1.0719	   -40.2385	 110.0	 4	     1.1200	     0.9500;
	1789	 1	 5.5	 6.6	 0.0	 0.0	 1	     1.0943	   -34.3011	 110.0	 4	     1.1200	     0.9500;
	1790	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0943	   -34.3042	 110.0	 4	     1.1200	     0.9500;
	1791	 1	 3.41	 0.5	 0.0	 0.0	 1	     1.0873	   -35.7315	 110.0	 4	     1.1200	     0.9500;
	1792	 1	 5.39	 0.8	 0.0	 0.0	 1	     1.0997	   -33.5712	 110.0	 4	     1.1200	     0.9500;
	1793	 2	 8.79	 4.8	 0.0	 0.0	 1	     0.9932	   -34.0246	 110.0	 4	     1.1200	     0.9500;
	1794	 1	 9.45	 2.6	 0.0	 0.0	 1	     0.9963	   -33.7390	 110.0	 4	     1.1200	     0.9500;
	1795	 1	 23.19	 5.2	 0.0	 0.0	 1	     1.0870	   -36.5694	 110.0	 4	     1.1200	     0.9500;
	1796	 1	 15.39	 6.0	 0.0	 0.0	 1	     0.9965	   -33.7111	 110.0	 4	     1.1200	     0.9500;
	1797	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0865	   -30.2461	 110.0	 4	     1.1200	     0.9500;
	1798	 1	 5.5	 1.6	 0.0	 0.0	 1	     1.0865	   -30.2463	 110.0	 4	     1.1200	     0.9500;
	1799	 2	 8.46	 2.1	 0.0	 0.0	 1	     1.0847	   -29.9553	 110.0	 4	     1.1200	     0.9500;
	1800	 1	 5.39	 0.0	 0.0	 0.0	 1	     1.1006	   -27.2105	 110.0	 4	     1.1200	     0.9500;
	1801	 1	 6.6	 1.5	 0.0	 0.0	 1	     1.0937	   -17.3689	 110.0	 4	     1.1200	     0.9500;
	1802	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0551	   -11.3047	 110.0	 4	     1.1200	     0.9500;
	1803	 1	 5.5	 1.6	 0.0	 0.0	 1	     1.0551	   -11.3050	 110.0	 4	     1.1200	     0.9500;
	1804	 1	 9.45	 2.5	 0.0	 0.0	 1	     1.0627	   -42.9054	 110.0	 4	     1.1200	     0.9500;
	1805	 1	 13.41	 3.4	 0.0	 0.0	 1	     1.0655	   -21.2205	 110.0	 4	     1.1200	     0.9500;
	1806	 1	 5.61	 2.7	 0.0	 0.0	 1	     1.0227	   -33.0199	 110.0	 4	     1.1200	     0.9500;
	1807	 2	 19.35	 2.0	 0.0	 0.0	 1	     1.1094	   -26.2821	 110.0	 4	     1.1200	     0.9500;
	1808	 1	 4.4	 0.5	 0.0	 0.0	 1	     1.1154	   -29.4583	 110.0	 4	     1.1200	     0.9500;
	1809	 1	 4.4	 1.0	 0.0	 0.0	 1	     1.0982	   -22.3838	 110.0	 4	     1.1200	     0.9500;
	1810	 1	 9.89	 3.0	 0.0	 0.0	 1	     1.0991	   -28.6766	 110.0	 4	     1.1200	     0.9500;
	1811	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0991	   -28.6766	 110.0	 4	     1.1200	     0.9500;
	1812	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1051	   -29.0482	 110.0	 4	     1.1200	     0.9500;
	1813	 1	 0.44	 0.1	 0.0	 0.0	 1	     1.1051	   -29.0482	 110.0	 4	     1.1200	     0.9500;
	1814	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0757	   -36.2264	 110.0	 4	     1.1200	     0.9500;
	1815	 1	 25.83	 4.8	 0.0	 0.0	 1	     1.0757	   -36.2277	 110.0	 4	     1.1200	     0.9500;
	1816	 1	 5.28	 0.7	 0.0	 0.0	 1	     1.0910	   -29.1625	 110.0	 4	     1.1200	     0.9500;
	1817	 1	 7.69	 0.5	 0.0	 0.0	 1	     1.0954	   -29.7663	 110.0	 4	     1.1200	     0.9500;
	1818	 1	 10.66	 1.4	 0.0	 0.0	 1	     1.0912	   -29.2641	 110.0	 4	     1.1200	     0.9500;
	1819	 1	 15.06	 2.0	 0.0	 0.0	 1	     1.0909	   -29.3785	 110.0	 4	     1.1200	     0.9500;
	1820	 1	 16.49	 2.3	 0.0	 0.0	 1	     1.0736	   -36.4567	 110.0	 4	     1.1200	     0.9500;
	1821	 1	 5.5	 1.8	 0.0	 0.0	 1	     1.1044	   -41.5148	 110.0	 4	     1.1200	     0.9500;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1129	   -36.7283	 110.0	 4	     1.1200	     0.9500;
	1823	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1093	   -37.2307	 110.0	 4	     1.1200	     0.9500;
	1824	 1	 9.12	 2.5	 0.0	 0.0	 1	     1.0873	   -36.1506	 110.0	 4	     1.1200	     0.9500;
	1825	 1	 2.86	 0.8	 0.0	 0.0	 1	     1.0231	   -32.3179	 110.0	 4	     1.1200	     0.9500;
	1826	 1	 7.14	 1.6	 0.0	 0.0	 1	     1.0838	   -39.8018	 110.0	 4	     1.1200	     0.9500;
	1827	 1	 3.63	 0.8	 0.0	 0.0	 1	     1.1053	   -39.1947	 110.0	 4	     1.1200	     0.9500;
	1828	 1	 11.98	 3.7	 0.0	 0.0	 1	     1.1049	   -37.5787	 110.0	 4	     1.1200	     0.9500;
	1829	 1	 7.69	 2.0	 0.0	 0.0	 1	     1.1063	   -26.7427	 110.0	 4	     1.1200	     0.9500;
	1830	 1	 12.09	 3.0	 0.0	 0.0	 1	     1.1156	   -29.4170	 110.0	 4	     1.1200	     0.9500;
	1831	 1	 4.4	 1.6	 0.0	 0.0	 1	     1.0924	   -43.6502	 110.0	 4	     1.1200	     0.9500;
	1832	 1	 9.34	 1.8	 0.0	 0.0	 1	     1.1139	   -29.4474	 110.0	 4	     1.1200	     0.9500;
	1833	 1	 7.36	 3.8	 0.0	 0.0	 1	     1.0419	   -36.5431	 110.0	 4	     1.1200	     0.9500;
	1834	 1	 8.79	 1.6	 0.0	 0.0	 1	     1.0951	   -42.4516	 110.0	 4	     1.1200	     0.9500;
	1835	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0589	   -44.9686	 110.0	 4	     1.1200	     0.9500;
	1836	 1	 5.5	 1.4	 0.0	 0.0	 1	     1.0652	   -40.2902	 110.0	 4	     1.1200	     0.9500;
	1837	 1	 12.19	 3.1	 0.0	 0.0	 1	     1.0774	   -40.5066	 110.0	 4	     1.1200	     0.9500;
	1838	 1	 0.55	 0.0	 0.0	 0.0	 1	     1.1160	   -29.3901	 110.0	 4	     1.1200	     0.9500;
	1839	 1	 6.6	 3.0	 0.0	 0.0	 1	     1.1192	   -25.2500	 110.0	 4	     1.1200	     0.9500;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	   -24.6108	 110.0	 4	     1.1200	     0.9500;
	1841	 1	 7.14	 1.4	 0.0	 0.0	 1	     1.0398	   -40.0375	 110.0	 4	     1.1200	     0.9500;
	1842	 1	 2.86	 0.5	 0.0	 0.0	 1	     1.0690	   -32.7407	 110.0	 4	     1.1200	     0.9500;
	1843	 1	 13.63	 2.0	 0.0	 0.0	 1	     1.0340	   -30.8262	 110.0	 4	     1.1200	     0.9500;
	1844	 2	 11.76	 1.1	 0.0	 0.0	 1	     1.0892	   -27.5561	 110.0	 4	     1.1200	     0.9500;
	1845	 2	 21.43	 5.5	 0.0	 0.0	 1	     1.1064	   -41.3393	 110.0	 4	     1.1200	     0.9500;
	1846	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1078	   -42.0467	 110.0	 4	     1.1200	     0.9500;
	1847	 1	 17.59	 4.2	 0.0	 0.0	 1	     1.0857	   -35.7168	 110.0	 4	     1.1200	     0.9500;
	1848	 1	 2.86	 0.8	 0.0	 0.0	 1	     1.0888	   -41.0492	 110.0	 4	     1.1200	     0.9500;
	1849	 1	 7.47	 2.1	 0.0	 0.0	 1	     1.0888	   -40.8536	 110.0	 4	     1.1200	     0.9500;
	1850	 1	 7.91	 1.9	 0.0	 0.0	 1	     1.0535	   -46.3920	 110.0	 4	     1.1200	     0.9500;
	1851	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0975	   -36.1997	 110.0	 4	     1.1200	     0.9500;
	1852	 1	 7.91	 0.2	 0.0	 0.0	 1	     1.0971	   -36.0468	 110.0	 4	     1.1200	     0.9500;
	1853	 1	 4.4	 4.4	 0.0	 0.0	 1	     1.0829	   -36.3882	 110.0	 4	     1.1200	     0.9500;
	1854	 1	 14.51	 3.3	 0.0	 0.0	 1	     1.1021	   -35.7061	 110.0	 4	     1.1200	     0.9500;
	1855	 1	 9.34	 0.0	 0.0	 0.0	 1	     1.1001	   -27.6872	 110.0	 4	     1.1200	     0.9500;
	1856	 1	 8.67	 2.5	 0.0	 0.0	 1	     1.0652	   -35.8114	 110.0	 4	     1.1200	     0.9500;
	1857	 1	 4.4	 1.3	 0.0	 0.0	 1	     1.1113	   -36.8927	 110.0	 4	     1.1200	     0.9500;
	1858	 1	 4.18	 1.5	 0.0	 0.0	 1	     1.0167	   -48.8890	 110.0	 4	     1.1200	     0.9500;
	1859	 1	 10.11	 3.9	 0.0	 0.0	 1	     1.0929	   -42.5322	 110.0	 4	     1.1200	     0.9500;
	1860	 1	 8.02	 1.9	 0.0	 0.0	 1	     1.0581	   -37.6589	 110.0	 4	     1.1200	     0.9500;
	1861	 1	 14.4	 4.3	 0.0	 0.0	 1	     1.0667	   -39.3193	 110.0	 4	     1.1200	     0.9500;
	1862	 1	 17.04	 5.0	 0.0	 0.0	 1	     1.0545	   -37.9797	 110.0	 4	     1.1200	     0.9500;
	1863	 1	 16.59	 4.3	 0.0	 0.0	 1	     1.1123	   -19.2396	 110.0	 4	     1.1200	     0.9500;
	1864	 1	 9.12	 2.9	 0.0	 0.0	 1	     1.0840	   -44.2283	 110.0	 4	     1.1200	     0.9500;
	1865	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1051	   -29.0478	 110.0	 4	     1.1200	     0.9500;
	1866	 1	 11.54	 2.0	 0.0	 0.0	 1	     1.1051	   -29.0483	 110.0	 4	     1.1200	     0.9500;
	1867	 1	 13.85	 1.1	 0.0	 0.0	 1	     1.0302	   -40.6691	 110.0	 4	     1.1200	     0.9500;
	1868	 1	 9.67	 1.5	 0.0	 0.0	 1	     1.0768	   -26.7079	 110.0	 4	     1.1200	     0.9500;
	1869	 1	 9.89	 3.1	 0.0	 0.0	 1	     1.0351	   -31.8348	 110.0	 4	     1.1200	     0.9500;
	1870	 2	 5.28	 0.9	 0.0	 0.0	 1	     1.0396	   -39.9682	 110.0	 4	     1.1200	     0.9500;
	1871	 2	 22.09	 3.1	 0.0	 0.0	 1	     1.0722	   -28.8782	 110.0	 4	     1.1200	     0.9500;
	1872	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1032	    -6.7151	 110.0	 4	     1.1200	     0.9500;
	1873	 1	 24.17	 3.3	 0.0	 0.0	 1	     1.0795	   -27.9271	 110.0	 4	     1.1200	     0.9500;
	1874	 2	 13.95	 3.2	 0.0	 0.0	 1	     1.0723	   -38.3164	 110.0	 4	     1.1200	     0.9500;
	1875	 2	 22.64	 5.7	 0.0	 0.0	 1	     1.0224	   -32.8240	 110.0	 4	     1.1200	     0.9500;
	1876	 1	 25.28	 4.9	 0.0	 0.0	 1	     1.0076	   -33.5547	 110.0	 4	     1.1200	     0.9500;
	1877	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0270	   -32.5912	 110.0	 4	     1.1200	     0.9500;
	1878	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0028	   -33.8053	 110.0	 4	     1.1200	     0.9500;
	1879	 1	 12.64	 4.0	 0.0	 0.0	 1	     0.9867	   -35.2158	 110.0	 4	     1.1200	     0.9500;
	1880	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0862	   -25.8275	 110.0	 4	     1.1200	     0.9500;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1012	   -25.8513	 110.0	 4	     1.1200	     0.9500;
	1882	 2	 12.86	 8.5	 0.0	 0.0	 1	     1.1200	   -19.2834	 110.0	 4	     1.1200	     0.9500;
	1883	 2	 12.86	 8.5	 0.0	 0.0	 1	     1.1200	   -26.5617	 110.0	 4	     1.1200	     0.9500;
	1884	 1	 8.24	 0.0	 0.0	 0.0	 1	     1.0968	   -29.8812	 110.0	 4	     1.1200	     0.9500;
	1885	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0930	   -29.4380	 110.0	 4	     1.1200	     0.9500;
	1886	 1	 8.79	 1.5	 0.0	 0.0	 1	     1.1180	   -29.1683	 110.0	 4	     1.1200	     0.9500;
	1887	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1196	   -29.0606	 110.0	 4	     1.1200	     0.9500;
	1888	 1	 13.07	 2.8	 0.0	 0.0	 1	     1.1040	   -20.3538	 110.0	 4	     1.1200	     0.9500;
	1889	 1	 17.04	 2.9	 0.0	 0.0	 1	     1.1169	   -29.2862	 110.0	 4	     1.1200	     0.9500;
	1890	 1	 0.55	 0.1	 0.0	 0.0	 1	     1.1169	   -29.2862	 110.0	 4	     1.1200	     0.9500;
	1891	 1	 2.97	 0.0	 0.0	 0.0	 1	     1.1050	   -27.0122	 110.0	 4	     1.1200	     0.9500;
	1892	 1	 5.39	 1.0	 0.0	 0.0	 1	     1.1050	   -27.0131	 110.0	 4	     1.1200	     0.9500;
	1893	 1	 8.9	 5.4	 0.0	 0.0	 1	     1.1012	   -35.7957	 110.0	 4	     1.1200	     0.9500;
	1894	 2	 17.26	 4.6	 0.0	 0.0	 1	     1.0869	   -36.6015	 110.0	 4	     1.1200	     0.9500;
	1895	 2	 15.94	 4.8	 0.0	 0.0	 1	     1.0578	   -38.4580	 110.0	 4	     1.1200	     0.9500;
	1896	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1148	   -29.5861	 110.0	 4	     1.1200	     0.9500;
	1897	 1	 10.43	 2.0	 0.0	 0.0	 1	     1.1107	   -28.6637	 110.0	 4	     1.1200	     0.9500;
	1898	 1	 15.06	 1.5	 0.0	 0.0	 1	     1.1176	   -29.2819	 110.0	 4	     1.1200	     0.9500;
	1899	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1176	   -29.2819	 110.0	 4	     1.1200	     0.9500;
	1900	 1	 8.02	 8.5	 0.0	 0.0	 1	     1.0594	   -38.3329	 110.0	 4	     1.1200	     0.9500;
	1901	 1	 15.61	 2.4	 0.0	 0.0	 1	     1.1000	   -35.7060	 110.0	 4	     1.1200	     0.9500;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0673	   -37.7842	 110.0	 4	     1.1200	     0.9500;
	1903	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0635	   -37.9533	 110.0	 4	     1.1200	     0.9500;
	1904	 2	 73.62	 29.0	 0.0	 0.0	 1	     1.0992	   -42.3540	 110.0	 4	     1.1200	     0.9500;
	1905	 1	 12.09	 2.0	 0.0	 0.0	 1	     0.9876	   -39.5762	 110.0	 4	     1.1200	     0.9500;
	1906	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0932	   -35.8378	 110.0	 4	     1.1200	     0.9500;
	1907	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0932	   -35.8343	 110.0	 4	     1.1200	     0.9500;
	1908	 1	 3.08	 2.6	 0.0	 0.0	 1	     1.0543	   -30.8498	 110.0	 4	     1.1200	     0.9500;
	1909	 1	 2.86	 2.0	 0.0	 0.0	 1	     1.1003	   -33.4927	 110.0	 4	     1.1200	     0.9500;
	1910	 1	 11.21	 2.6	 0.0	 0.0	 1	     1.1050	   -37.6794	 110.0	 4	     1.1200	     0.9500;
	1911	 1	 3.3	 2.1	 0.0	 0.0	 1	     1.0728	   -36.4843	 110.0	 4	     1.1200	     0.9500;
	1912	 1	 23.07	 4.3	 0.0	 0.0	 1	     1.0838	   -43.0622	 110.0	 4	     1.1200	     0.9500;
	1913	 1	 13.19	 2.3	 0.0	 0.0	 1	     1.0887	   -41.9940	 110.0	 4	     1.1200	     0.9500;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0626	   -39.2969	 110.0	 4	     1.1200	     0.9500;
	1915	 1	 13.52	 4.2	 0.0	 0.0	 1	     1.0626	   -39.2976	 110.0	 4	     1.1200	     0.9500;
	1916	 1	 9.89	 1.5	 0.0	 0.0	 1	     1.1119	   -26.1926	 110.0	 4	     1.1200	     0.9500;
	1917	 1	 5.72	 0.9	 0.0	 0.0	 1	     1.0787	   -36.4273	 110.0	 4	     1.1200	     0.9500;
	1918	 2	 28.02	 10.8	 0.0	 0.0	 1	     1.0972	   -36.0299	 110.0	 4	     1.1200	     0.9500;
	1919	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1003	   -33.4924	 110.0	 4	     1.1200	     0.9500;
	1920	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0543	   -30.8493	 110.0	 4	     1.1200	     0.9500;
	1921	 2	 19.46	 5.8	 0.0	 0.0	 1	     1.0922	   -42.4952	 110.0	 4	     1.1200	     0.9500;
	1922	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0922	   -42.4975	 110.0	 4	     1.1200	     0.9500;
	1923	 1	 13.95	 3.2	 0.0	 0.0	 1	     1.0930	   -36.3259	 110.0	 4	     1.1200	     0.9500;
	1924	 1	 16.27	 3.6	 0.0	 0.0	 1	     1.1004	   -35.7341	 110.0	 4	     1.1200	     0.9500;
	1925	 1	 9.67	 -0.2	 0.0	 0.0	 1	     1.0970	   -35.0115	 110.0	 4	     1.1200	     0.9500;
	1926	 1	 7.25	 0.6	 0.0	 0.0	 1	     1.0851	   -36.2719	 110.0	 4	     1.1200	     0.9500;
	1927	 1	 19.78	 0.9	 0.0	 0.0	 1	     1.0584	   -38.4619	 110.0	 4	     1.1200	     0.9500;
	1928	 1	 13.63	 2.8	 0.0	 0.0	 1	     1.0914	   -35.9875	 110.0	 4	     1.1200	     0.9500;
	1929	 1	 14.29	 3.3	 0.0	 0.0	 1	     1.0933	   -36.1034	 110.0	 4	     1.1200	     0.9500;
	1930	 1	 14.51	 0.9	 0.0	 0.0	 1	     1.0868	   -28.6414	 110.0	 4	     1.1200	     0.9500;
	1931	 1	 7.69	 0.0	 0.0	 0.0	 1	     1.0950	   -28.4232	 110.0	 4	     1.1200	     0.9500;
	1932	 2	 29.13	 1.5	 0.0	 0.0	 1	     1.0832	   -26.8287	 110.0	 4	     1.1200	     0.9500;
	1933	 1	 20.65	 8.0	 0.0	 0.0	 1	     1.0926	   -35.6066	 110.0	 4	     1.1200	     0.9500;
	1934	 1	 5.28	 0.3	 0.0	 0.0	 1	     1.1031	   -29.1438	 110.0	 4	     1.1200	     0.9500;
	1935	 1	 17.59	 5.3	 0.0	 0.0	 1	     0.9938	   -34.2643	 110.0	 4	     1.1200	     0.9500;
	1936	 1	 7.69	 1.3	 0.0	 0.0	 1	     1.0963	   -27.1883	 110.0	 4	     1.1200	     0.9500;
	1937	 1	 6.6	 1.0	 0.0	 0.0	 1	     1.0792	   -28.3922	 110.0	 4	     1.1200	     0.9500;
	1938	 1	 5.5	 1.2	 0.0	 0.0	 1	     1.1135	   -27.6032	 110.0	 4	     1.1200	     0.9500;
	1939	 1	 10.88	 2.9	 0.0	 0.0	 1	     1.0927	   -41.4586	 110.0	 4	     1.1200	     0.9500;
	1940	 2	 13.52	 3.0	 0.0	 0.0	 1	     1.0598	   -37.4502	 110.0	 4	     1.1200	     0.9500;
	1941	 1	 16.92	 2.5	 0.0	 0.0	 1	     1.0589	   -27.9456	 110.0	 4	     1.1200	     0.9500;
	1942	 1	 3.19	 0.1	 0.0	 0.0	 1	     1.1061	   -26.8443	 110.0	 4	     1.1200	     0.9500;
	1943	 1	 6.49	 1.8	 0.0	 0.0	 1	     1.0919	   -20.7318	 110.0	 4	     1.1200	     0.9500;
	1944	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0536	   -45.6247	 110.0	 4	     1.1200	     0.9500;
	1945	 1	 9.45	 1.8	 0.0	 0.0	 1	     1.0609	   -45.9881	 110.0	 4	     1.1200	     0.9500;
	1946	 1	 14.73	 1.9	 0.0	 0.0	 1	     1.0332	   -40.1984	 110.0	 4	     1.1200	     0.9500;
	1947	 2	 61.52	 28.0	 0.0	 0.0	 1	     1.0684	   -28.1933	 110.0	 4	     1.1200	     0.9500;
	1948	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0684	   -28.1930	 110.0	 4	     1.1200	     0.9500;
	1949	 1	 5.5	 1.0	 0.0	 0.0	 1	     1.1094	   -28.7139	 110.0	 4	     1.1200	     0.9500;
	1950	 1	 4.95	 3.4	 0.0	 0.0	 1	     1.0804	   -39.2900	 110.0	 4	     1.1200	     0.9500;
	1951	 1	 10.99	 2.9	 0.0	 0.0	 1	     1.0737	   -40.0247	 110.0	 4	     1.1200	     0.9500;
	1952	 1	 10.88	 3.7	 0.0	 0.0	 1	     1.0853	   -38.5609	 110.0	 4	     1.1200	     0.9500;
	1953	 1	 8.02	 1.9	 0.0	 0.0	 1	     1.0823	   -38.7462	 110.0	 4	     1.1200	     0.9500;
	1954	 1	 8.57	 1.0	 0.0	 0.0	 1	     1.1108	   -29.6923	 110.0	 4	     1.1200	     0.9500;
	1955	 1	 4.29	 0.0	 0.0	 0.0	 1	     1.1151	   -28.8730	 110.0	 4	     1.1200	     0.9500;
	1956	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1152	   -28.8737	 110.0	 4	     1.1200	     0.9500;
	1957	 1	 12.09	 2.5	 0.0	 0.0	 1	     1.1158	   -29.4928	 110.0	 4	     1.1200	     0.9500;
	1958	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1158	   -29.4928	 110.0	 4	     1.1200	     0.9500;
	1959	 1	 7.47	 2.3	 0.0	 0.0	 1	     1.0859	   -36.1069	 110.0	 4	     1.1200	     0.9500;
	1960	 2	 10.55	 1.1	 0.0	 0.0	 1	     1.0952	   -42.4315	 110.0	 4	     1.1200	     0.9500;
	1961	 2	 2.86	 0.0	 0.0	 0.0	 1	     1.1179	   -29.1910	 110.0	 4	     1.1200	     0.9500;
	1962	 2	 5.83	 0.3	 0.0	 0.0	 1	     1.0899	   -40.0441	 110.0	 4	     1.1200	     0.9500;
	1963	 1	 6.05	 1.6	 0.0	 0.0	 1	     1.0996	   -29.6193	 110.0	 4	     1.1200	     0.9500;
	1964	 2	 7.79	 4.6	 0.0	 0.0	 1	     1.1041	   -21.2238	 110.0	 4	     1.1200	     0.9500;
	1965	 1	 20.77	 6.7	 0.0	 0.0	 1	     1.0899	   -38.1001	 110.0	 4	     1.1200	     0.9500;
	1966	 2	 24.28	 6.2	 0.0	 0.0	 1	     1.1001	   -28.4798	 110.0	 4	     1.1200	     0.9500;
	1967	 1	 10.77	 3.8	 0.0	 0.0	 1	     1.1143	   -29.4243	 110.0	 4	     1.1200	     0.9500;
	1968	 1	 4.84	 1.5	 0.0	 0.0	 1	     1.0832	   -36.8699	 110.0	 4	     1.1200	     0.9500;
	1969	 1	 9.34	 3.1	 0.0	 0.0	 1	     1.0746	   -36.3985	 110.0	 4	     1.1200	     0.9500;
	1970	 2	 22.53	 4.0	 0.0	 0.0	 1	     1.0669	   -39.1897	 110.0	 4	     1.1200	     0.9500;
	1971	 1	 16.49	 2.6	 0.0	 0.0	 1	     1.0706	   -32.2413	 110.0	 4	     1.1200	     0.9500;
	1972	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1153	   -27.5272	 110.0	 4	     1.1200	     0.9500;
	1973	 1	 10.43	 3.0	 0.0	 0.0	 1	     1.0983	   -29.7238	 110.0	 4	     1.1200	     0.9500;
	1974	 2	 29.78	 5.9	 0.0	 0.0	 1	     1.0397	   -37.7185	 110.0	 4	     1.1200	     0.9500;
	1975	 1	 12.64	 2.2	 0.0	 0.0	 1	     1.0623	   -39.9460	 110.0	 4	     1.1200	     0.9500;
	1976	 2	 31.11	 5.5	 0.0	 0.0	 1	     1.0336	   -37.4998	 110.0	 4	     1.1200	     0.9500;
	1977	 2	 21.65	 2.1	 0.0	 0.0	 1	     1.0972	   -28.5743	 110.0	 4	     1.1200	     0.9500;
	1978	 1	 1.76	 0.8	 0.0	 0.0	 1	     1.0443	   -31.0153	 110.0	 4	     1.1200	     0.9500;
	1979	 1	 10.99	 0.8	 0.0	 0.0	 1	     1.0687	   -29.8350	 110.0	 4	     1.1200	     0.9500;
	1980	 1	 0.0	 0.6	 0.0	 0.0	 1	     1.0823	   -28.8183	 110.0	 4	     1.1200	     0.9500;
	1981	 1	 21.98	 7.0	 0.0	 0.0	 1	     1.1053	   -29.7264	 110.0	 4	     1.1200	     0.9500;
	1982	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1053	   -29.7264	 110.0	 4	     1.1200	     0.9500;
	1983	 1	 9.01	 1.9	 0.0	 0.0	 1	     1.0753	   -40.4269	 110.0	 4	     1.1200	     0.9500;
	1984	 1	 0.55	 0.0	 0.0	 0.0	 1	     1.1094	   -26.4228	 110.0	 4	     1.1200	     0.9500;
	1985	 1	 8.24	 2.1	 0.0	 0.0	 1	     1.1046	   -38.8966	 110.0	 4	     1.1200	     0.9500;
	1986	 1	 24.17	 5.9	 0.0	 0.0	 1	     1.0830	   -36.4165	 110.0	 4	     1.1200	     0.9500;
	1987	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1187	   -29.1998	 110.0	 4	     1.1200	     0.9500;
	1988	 1	 14.29	 2.6	 0.0	 0.0	 1	     1.1172	   -28.5506	 110.0	 4	     1.1200	     0.9500;
	1989	 1	 17.37	 2.6	 0.0	 0.0	 1	     1.0499	   -46.5210	 110.0	 4	     1.1200	     0.9500;
	1990	 1	 6.16	 0.6	 0.0	 0.0	 1	     1.0974	   -26.6992	 110.0	 4	     1.1200	     0.9500;
	1991	 1	 2.64	 1.0	 0.0	 0.0	 1	     1.0512	   -46.4828	 110.0	 4	     1.1200	     0.9500;
	1992	 1	 16.82	 2.8	 0.0	 0.0	 1	     1.0927	   -42.6424	 110.0	 4	     1.1200	     0.9500;
	1993	 2	 13.63	 4.5	 0.0	 0.0	 1	     1.0758	   -21.0930	 110.0	 4	     1.1200	     0.9500;
	1994	 1	 11.21	 4.3	 0.0	 0.0	 1	     1.0725	   -28.4546	 110.0	 4	     1.1200	     0.9500;
	1995	 2	 26.49	 8.5	 0.0	 0.0	 1	     1.0924	   -42.2134	 110.0	 4	     1.1200	     0.9500;
	1996	 2	 12.53	 3.0	 0.0	 0.0	 1	     1.0626	   -37.6704	 110.0	 4	     1.1200	     0.9500;
	1997	 1	 5.61	 2.0	 0.0	 0.0	 1	     1.0950	   -42.4364	 110.0	 4	     1.1200	     0.9500;
	1998	 2	 8.57	 1.7	 0.0	 0.0	 1	     1.0183	   -48.7489	 110.0	 4	     1.1200	     0.9500;
	1999	 1	 20.44	 4.5	 0.0	 0.0	 1	     1.0760	   -38.0331	 110.0	 4	     1.1200	     0.9500;
	2000	 1	 9.89	 1.6	 0.0	 0.0	 1	     1.0850	   -27.4694	 110.0	 4	     1.1200	     0.9500;
	2001	 1	 18.68	 1.5	 0.0	 0.0	 1	     1.1182	   -15.0068	 110.0	 4	     1.1200	     0.9500;
	2002	 1	 13.41	 3.2	 0.0	 0.0	 1	     1.0541	   -39.1803	 110.0	 4	     1.1200	     0.9500;
	2003	 1	 7.69	 3.0	 0.0	 0.0	 1	     1.1180	   -24.2602	 110.0	 4	     1.1200	     0.9500;
	2004	 1	 8.79	 3.0	 0.0	 0.0	 1	     1.1140	   -24.4759	 110.0	 4	     1.1200	     0.9500;
	2005	 1	 1.65	 1.0	 0.0	 0.0	 1	     1.1179	   -24.2808	 110.0	 4	     1.1200	     0.9500;
	2006	 1	 26.38	 10.0	 0.0	 0.0	 1	     1.1145	   -24.4401	 110.0	 4	     1.1200	     0.9500;
	2007	 1	 7.69	 2.0	 0.0	 0.0	 1	     1.1180	   -24.2738	 110.0	 4	     1.1200	     0.9500;
	2008	 1	 19.78	 10.0	 0.0	 0.0	 1	     1.1101	   -24.6865	 110.0	 4	     1.1200	     0.9500;
	2009	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1181	   -24.2753	 110.0	 4	     1.1200	     0.9500;
	2010	 2	 18.68	 13.0	 0.0	 0.0	 1	     1.1186	   -24.2322	 110.0	 4	     1.1200	     0.9500;
	2011	 1	 24.95	 20.7	 0.0	 0.0	 1	     1.1186	   -24.2337	 110.0	 4	     1.1200	     0.9500;
	2012	 1	 28.57	 10.0	 0.0	 0.0	 1	     1.0915	   -42.6014	 110.0	 4	     1.1200	     0.9500;
	2013	 1	 9.23	 1.5	 0.0	 0.0	 1	     1.0583	   -29.8041	 110.0	 4	     1.1200	     0.9500;
	2014	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1182	   -29.2407	 110.0	 4	     1.1200	     0.9500;
	2015	 1	 21.65	 6.2	 0.0	 0.0	 1	     1.0466	   -39.0582	 110.0	 4	     1.1200	     0.9500;
	2016	 1	 3.3	 2.0	 0.0	 0.0	 1	     1.1194	   -19.3241	 110.0	 4	     1.1200	     0.9500;
	2017	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1168	   -19.8895	 110.0	 4	     1.1200	     0.9500;
	2018	 1	 24.4	 3.9	 0.0	 0.0	 1	     1.0946	   -36.1608	 110.0	 4	     1.1200	     0.9500;
	2019	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0946	   -36.1608	 110.0	 4	     1.1200	     0.9500;
	2020	 1	 3.3	 1.0	 0.0	 0.0	 1	     1.1104	   -37.5634	 110.0	 4	     1.1200	     0.9500;
	2021	 2	 12.86	 2.7	 0.0	 0.0	 1	     1.1085	   -26.8803	 110.0	 4	     1.1200	     0.9500;
	2022	 2	 11.87	 3.0	 0.0	 0.0	 1	     1.1152	   -27.2764	 110.0	 4	     1.1200	     0.9500;
	2023	 1	 2.2	 1.5	 0.0	 0.0	 1	     1.1151	   -16.7120	 110.0	 4	     1.1200	     0.9500;
	2024	 1	 3.19	 1.2	 0.0	 0.0	 1	     1.0968	   -42.9919	 110.0	 4	     1.1200	     0.9500;
	2025	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1112	   -28.5614	 110.0	 4	     1.1200	     0.9500;
	2026	 2	 9.89	 8.0	 0.0	 0.0	 1	     1.1112	   -28.5607	 110.0	 4	     1.1200	     0.9500;
	2027	 2	 28.57	 2.0	 0.0	 0.0	 1	     1.1192	   -29.0973	 110.0	 4	     1.1200	     0.9500;
	2028	 1	 16.71	 4.5	 0.0	 0.0	 1	     1.1191	   -29.0943	 110.0	 4	     1.1200	     0.9500;
	2029	 1	 4.95	 0.8	 0.0	 0.0	 1	     1.0783	   -33.0743	 110.0	 4	     1.1200	     0.9500;
	2030	 1	 3.85	 0.5	 0.0	 0.0	 1	     1.1082	   -26.5817	 110.0	 4	     1.1200	     0.9500;
	2031	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1093	   -26.4035	 110.0	 4	     1.1200	     0.9500;
	2032	 1	 16.92	 3.5	 0.0	 0.0	 1	     1.0453	   -39.6214	 110.0	 4	     1.1200	     0.9500;
	2033	 2	 18.25	 1.6	 0.0	 0.0	 1	     1.1073	   -27.9534	 110.0	 4	     1.1200	     0.9500;
	2034	 2	 11.65	 2.7	 0.0	 0.0	 1	     1.0911	   -26.4308	 110.0	 4	     1.1200	     0.9500;
	2035	 1	 7.69	 1.0	 0.0	 0.0	 1	     1.1080	   -26.6344	 110.0	 4	     1.1200	     0.9500;
	2036	 2	 8.13	 0.5	 0.0	 0.0	 1	     1.1051	   -28.0392	 110.0	 4	     1.1200	     0.9500;
	2037	 1	 6.16	 0.0	 0.0	 0.0	 1	     1.1051	   -28.0383	 110.0	 4	     1.1200	     0.9500;
	2038	 1	 14.4	 3.5	 0.0	 0.0	 1	     1.0587	   -39.9058	 110.0	 4	     1.1200	     0.9500;
	2039	 1	 10.88	 1.0	 0.0	 0.0	 1	     1.1043	   -28.1587	 110.0	 4	     1.1200	     0.9500;
	2040	 1	 14.4	 2.3	 0.0	 0.0	 1	     1.1072	   -27.0319	 110.0	 4	     1.1200	     0.9500;
	2041	 1	 8.67	 1.5	 0.0	 0.0	 1	     1.1024	   -27.0849	 110.0	 4	     1.1200	     0.9500;
	2042	 1	 7.25	 1.5	 0.0	 0.0	 1	     1.0995	   -28.0603	 110.0	 4	     1.1200	     0.9500;
	2043	 1	 23.19	 10.4	 0.0	 0.0	 1	     1.0656	    -8.9085	 110.0	 4	     1.1200	     0.9500;
	2044	 1	 12.19	 1.7	 0.0	 0.0	 1	     1.0966	   -27.1568	 110.0	 4	     1.1200	     0.9500;
	2045	 1	 8.46	 1.3	 0.0	 0.0	 1	     1.0794	   -28.3642	 110.0	 4	     1.1200	     0.9500;
	2046	 2	 12.53	 4.1	 0.0	 0.0	 1	     1.0744	   -36.1478	 110.0	 4	     1.1200	     0.9500;
	2047	 1	 21.53	 2.5	 0.0	 0.0	 1	     1.0569	   -35.2610	 110.0	 4	     1.1200	     0.9500;
	2048	 1	 16.92	 6.7	 0.0	 0.0	 1	     1.0805	   -37.8041	 110.0	 4	     1.1200	     0.9500;
	2049	 1	 6.81	 1.4	 0.0	 0.0	 1	     1.0503	   -46.4030	 110.0	 4	     1.1200	     0.9500;
	2050	 1	 14.73	 2.2	 0.0	 0.0	 1	     1.0903	   -26.3660	 110.0	 4	     1.1200	     0.9500;
	2051	 1	 19.68	 2.5	 0.0	 0.0	 1	     1.0966	   -26.6558	 110.0	 4	     1.1200	     0.9500;
	2052	 1	 12.97	 2.8	 0.0	 0.0	 1	     1.0730	   -28.8662	 110.0	 4	     1.1200	     0.9500;
	2053	 1	 14.73	 3.9	 0.0	 0.0	 1	     1.0974	   -28.1987	 110.0	 4	     1.1200	     0.9500;
	2054	 1	 11.65	 3.2	 0.0	 0.0	 1	     1.0696	   -32.6442	 110.0	 4	     1.1200	     0.9500;
	2055	 1	 16.49	 2.0	 0.0	 0.0	 1	     1.1009	   -28.1087	 110.0	 4	     1.1200	     0.9500;
	2056	 1	 9.89	 1.4	 0.0	 0.0	 1	     1.1052	   -27.0479	 110.0	 4	     1.1200	     0.9500;
	2057	 1	 17.47	 4.2	 0.0	 0.0	 1	     1.0729	   -28.8813	 110.0	 4	     1.1200	     0.9500;
	2058	 1	 15.71	 3.2	 0.0	 0.0	 1	     1.0987	   -26.6986	 110.0	 4	     1.1200	     0.9500;
	2059	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1098	   -28.5063	 110.0	 4	     1.1200	     0.9500;
	2060	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1148	   -29.5861	 110.0	 4	     1.1200	     0.9500;
	2061	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	   -29.5980	 110.0	 4	     1.1200	     0.9500;
	2062	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0866	   -39.6201	 110.0	 4	     1.1200	     0.9500;
	2063	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1095	   -26.4253	 110.0	 4	     1.1200	     0.9500;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1028	   -28.9952	 110.0	 4	     1.1200	     0.9500;
	2065	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0232	   -32.9956	 110.0	 4	     1.1200	     0.9500;
	2066	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0538	   -30.8902	 110.0	 4	     1.1200	     0.9500;
	2067	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	   -33.8575	 110.0	 4	     1.1200	     0.9500;
	2068	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0915	   -29.1112	 110.0	 4	     1.1200	     0.9500;
	2069	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0742	   -36.1678	 110.0	 4	     1.1200	     0.9500;
	2070	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0907	   -27.4328	 110.0	 4	     1.1200	     0.9500;
	2071	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0913	   -40.6131	 110.0	 4	     1.1200	     0.9500;
	2072	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0647	   -30.0218	 110.0	 4	     1.1200	     0.9500;
	2073	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0595	   -38.3374	 110.0	 4	     1.1200	     0.9500;
	2074	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0693	   -29.7875	 110.0	 4	     1.1200	     0.9500;
	2075	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0625	   -38.1949	 110.0	 4	     1.1200	     0.9500;
	2076	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0911	   -36.4292	 110.0	 4	     1.1200	     0.9500;
	2077	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0823	   -28.8197	 110.0	 4	     1.1200	     0.9500;
	2078	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	   -41.7024	 110.0	 4	     1.1200	     0.9500;
	2079	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0979	   -26.5039	 110.0	 4	     1.1200	     0.9500;
	2080	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0946	   -42.4583	 110.0	 4	     1.1200	     0.9500;
	2081	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0911	   -36.4292	 110.0	 4	     1.1200	     0.9500;
	2082	 1	 7.79	 1.4	 0.0	 0.0	 1	     1.0999	   -27.2233	 110.0	 4	     1.1200	     0.9500;
	2083	 1	 4.29	 -1.0	 0.0	 0.0	 1	     1.1022	    -7.0105	 110.0	 4	     1.1200	     0.9500;
	2084	 1	 1.98	 0.5	 0.0	 0.0	 1	     1.1005	   -37.6385	 110.0	 4	     1.1200	     0.9500;
	2085	 2	 16.82	 4.1	 0.0	 0.0	 1	     1.0521	   -39.1019	 110.0	 4	     1.1200	     0.9500;
	2086	 1	 9.23	 3.4	 0.0	 0.0	 1	     1.0820	   -42.5437	 110.0	 4	     1.1200	     0.9500;
	2087	 1	 39.78	 13.4	 0.0	 0.0	 1	     1.0528	   -39.8928	 110.0	 4	     1.1200	     0.9500;
	2088	 2	 12.09	 2.5	 0.0	 0.0	 1	     1.0566	   -10.9079	 110.0	 4	     1.1200	     0.9500;
	2089	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0566	   -10.9070	 110.0	 4	     1.1200	     0.9500;
	2090	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1148	   -27.5176	 110.0	 4	     1.1200	     0.9500;
	2091	 1	 14.29	 2.5	 0.0	 0.0	 1	     1.1148	   -27.5201	 110.0	 4	     1.1200	     0.9500;
	2092	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0558	   -11.1483	 110.0	 4	     1.1200	     0.9500;
	2093	 1	 11.87	 3.0	 0.0	 0.0	 1	     1.0718	   -39.2816	 110.0	 4	     1.1200	     0.9500;
	2094	 1	 9.67	 3.4	 0.0	 0.0	 1	     1.0934	   -41.7273	 110.0	 4	     1.1200	     0.9500;
	2095	 1	 23.07	 5.3	 0.0	 0.0	 1	     1.0925	   -35.9722	 110.0	 4	     1.1200	     0.9500;
	2096	 1	 43.29	 15.8	 0.0	 0.0	 1	     1.0838	   -43.0011	 110.0	 4	     1.1200	     0.9500;
	2097	 1	 9.01	 1.8	 0.0	 0.0	 1	     1.1045	   -37.7919	 110.0	 4	     1.1200	     0.9500;
	2098	 1	 17.92	 5.7	 0.0	 0.0	 1	     1.1034	   -37.7974	 110.0	 4	     1.1200	     0.9500;
	2099	 2	 24.17	 6.3	 0.0	 0.0	 1	     1.1048	   -37.8548	 110.0	 4	     1.1200	     0.9500;
	2100	 1	 16.49	 2.5	 0.0	 0.0	 1	     1.1141	   -25.8902	 110.0	 4	     1.1200	     0.9500;
	2101	 1	 5.5	 1.9	 0.0	 0.0	 1	     1.0602	   -30.0359	 110.0	 4	     1.1200	     0.9500;
	2102	 1	 5.5	 1.7	 0.0	 0.0	 1	     1.0700	   -40.4612	 110.0	 4	     1.1200	     0.9500;
	2103	 1	 7.69	 1.0	 0.0	 0.0	 1	     1.1187	   -15.4972	 110.0	 4	     1.1200	     0.9500;
	2104	 1	 18.35	 4.4	 0.0	 0.0	 1	     1.0422	   -39.5691	 110.0	 4	     1.1200	     0.9500;
	2105	 1	 5.39	 1.5	 0.0	 0.0	 1	     1.0664	   -27.4238	 110.0	 4	     1.1200	     0.9500;
	2106	 2	 12.64	 3.6	 0.0	 0.0	 1	     1.0492	   -39.8468	 110.0	 4	     1.1200	     0.9500;
	2107	 2	 12.64	 1.4	 0.0	 0.0	 1	     1.0917	   -34.4390	 110.0	 4	     1.1200	     0.9500;
	2108	 2	 9.34	 2.6	 0.0	 0.0	 1	     1.1135	   -28.9222	 110.0	 4	     1.1200	     0.9500;
	2109	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1135	   -28.9222	 110.0	 4	     1.1200	     0.9500;
	2110	 1	 12.64	 2.5	 0.0	 0.0	 1	     1.0930	   -30.2072	 110.0	 4	     1.1200	     0.9500;
	2111	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0932	   -29.4427	 110.0	 4	     1.1200	     0.9500;
	2112	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0910	   -34.6198	 110.0	 4	     1.1200	     0.9500;
	2113	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0881	   -35.6210	 110.0	 4	     1.1200	     0.9500;
	2114	 1	 14.29	 2.5	 0.0	 0.0	 1	     1.0974	   -28.4963	 110.0	 4	     1.1200	     0.9500;
	2115	 2	 9.45	 3.7	 0.0	 0.0	 1	     1.0946	   -42.4588	 110.0	 4	     1.1200	     0.9500;
	2116	 1	 13.59	 3.8	 0.0	 0.0	 1	     1.0744	   -31.1955	 110.0	 5	     1.1200	     0.9500;
	2117	 1	 11.49	 2.0	 0.0	 0.0	 1	     1.0496	   -33.3975	 110.0	 5	     1.1200	     0.9500;
	2118	 1	 19.99	 5.0	 0.0	 0.0	 1	     1.0802	   -30.6896	 110.0	 5	     1.1200	     0.9500;
	2119	 2	 19.99	 19.0	 0.0	 0.0	 1	     1.0797	   -30.0275	 110.0	 5	     1.1200	     0.9500;
	2120	 1	 10.49	 1.5	 0.0	 0.0	 1	     1.0607	   -32.4995	 110.0	 5	     1.1200	     0.9500;
	2121	 2	 10.69	 1.2	 0.0	 0.0	 1	     1.0942	   -34.6499	 110.0	 5	     1.1200	     0.9500;
	2122	 1	 8.99	 1.2	 0.0	 0.0	 1	     1.0942	   -34.6510	 110.0	 5	     1.1200	     0.9500;
	2123	 1	 8.29	 3.0	 0.0	 0.0	 1	     1.0784	   -30.2325	 110.0	 5	     1.1200	     0.9500;
	2124	 1	 14.79	 3.2	 0.0	 0.0	 1	     1.0518	   -32.7087	 110.0	 5	     1.1200	     0.9500;
	2125	 1	 9.79	 2.4	 0.0	 0.0	 1	     1.1098	   -29.8895	 110.0	 5	     1.1200	     0.9500;
	2126	 1	 22.98	 6.5	 0.0	 0.0	 1	     1.0794	   -30.3501	 110.0	 5	     1.1200	     0.9500;
	2127	 2	 9.99	 3.0	 0.0	 0.0	 1	     1.0648	   -33.7796	 110.0	 5	     1.1200	     0.9500;
	2128	 1	 5.5	 1.5	 0.0	 0.0	 1	     1.0718	   -31.4232	 110.0	 5	     1.1200	     0.9500;
	2129	 1	 8.99	 2.9	 0.0	 0.0	 1	     1.0535	   -32.6812	 110.0	 5	     1.1200	     0.9500;
	2130	 1	 5.0	 1.7	 0.0	 0.0	 1	     1.0012	   -35.2291	 110.0	 5	     1.1200	     0.9500;
	2131	 1	 21.98	 8.0	 0.0	 0.0	 1	     1.0770	   -30.6211	 110.0	 5	     1.1200	     0.9500;
	2132	 1	 13.99	 5.5	 0.0	 0.0	 1	     1.0797	   -30.1872	 110.0	 5	     1.1200	     0.9500;
	2133	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0915	   -30.4337	 110.0	 5	     1.1200	     0.9500;
	2134	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0915	   -30.4315	 110.0	 5	     1.1200	     0.9500;
	2135	 1	 14.99	 0.6	 0.0	 0.0	 1	     1.0806	   -35.0676	 110.0	 5	     1.1200	     0.9500;
	2136	 1	 5.3	 1.2	 0.0	 0.0	 1	     1.0663	   -32.4497	 110.0	 5	     1.1200	     0.9500;
	2137	 1	 10.99	 4.1	 0.0	 0.0	 1	     1.0044	   -34.9080	 110.0	 5	     1.1200	     0.9500;
	2138	 2	 14.79	 4.5	 0.0	 0.0	 1	     1.0851	   -30.8936	 110.0	 5	     1.1200	     0.9500;
	2139	 2	 11.69	 2.4	 0.0	 0.0	 1	     1.0851	   -30.8930	 110.0	 5	     1.1200	     0.9500;
	2140	 2	 14.49	 3.4	 0.0	 0.0	 1	     1.0651	   -31.7959	 110.0	 5	     1.1200	     0.9500;
	2141	 1	 24.98	 14.0	 0.0	 0.0	 1	     1.0655	   -31.1174	 110.0	 5	     1.1200	     0.9500;
	2142	 1	 10.49	 3.0	 0.0	 0.0	 1	     1.0055	   -34.8565	 110.0	 5	     1.1200	     0.9500;
	2143	 1	 15.19	 3.9	 0.0	 0.0	 1	     1.0764	   -29.2555	 110.0	 5	     1.1200	     0.9500;
	2144	 1	 8.49	 2.2	 0.0	 0.0	 1	     1.0255	   -36.2190	 110.0	 5	     1.1200	     0.9500;
	2145	 1	 6.5	 1.1	 0.0	 0.0	 1	     1.0273	   -36.0539	 110.0	 5	     1.1200	     0.9500;
	2146	 1	 14.99	 2.8	 0.0	 0.0	 1	     0.9970	   -35.4410	 110.0	 5	     1.1200	     0.9500;
	2147	 1	 16.49	 4.2	 0.0	 0.0	 1	     1.0747	   -31.2833	 110.0	 5	     1.1200	     0.9500;
	2148	 1	 4.5	 0.6	 0.0	 0.0	 1	     1.0178	   -39.1744	 110.0	 5	     1.1200	     0.9500;
	2149	 1	 3.5	 0.3	 0.0	 0.0	 1	     1.0388	   -37.4025	 110.0	 5	     1.1200	     0.9500;
	2150	 1	 5.0	 1.0	 0.0	 0.0	 1	     1.0924	   -32.9157	 110.0	 5	     1.1200	     0.9500;
	2151	 1	 1.0	 0.2	 0.0	 0.0	 1	     1.0816	   -34.9680	 110.0	 5	     1.1200	     0.9500;
	2152	 1	 7.99	 1.5	 0.0	 0.0	 1	     1.0727	   -32.0302	 110.0	 5	     1.1200	     0.9500;
	2153	 2	 0.0	 0.6	 0.0	 0.0	 1	     1.0179	   -39.1347	 110.0	 5	     1.1200	     0.9500;
	2154	 1	 0.9	 0.2	 0.0	 0.0	 1	     1.0670	   -31.3985	 110.0	 5	     1.1200	     0.9500;
	2155	 1	 5.1	 1.0	 0.0	 0.0	 1	     1.0822	   -29.2555	 110.0	 5	     1.1200	     0.9500;
	2156	 1	 11.59	 0.0	 0.0	 0.0	 1	     1.0867	   -35.2789	 110.0	 5	     1.1200	     0.9500;
	2157	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1045	   -33.6693	 110.0	 5	     1.1200	     0.9500;
	2158	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1045	   -33.6724	 110.0	 5	     1.1200	     0.9500;
	2159	 2	 29.98	 8.0	 0.0	 0.0	 1	     1.0646	   -34.2497	 110.0	 5	     1.1200	     0.9500;
	2160	 1	 17.99	 6.0	 0.0	 0.0	 1	     1.0607	   -34.3749	 110.0	 5	     1.1200	     0.9500;
	2161	 1	 12.99	 2.0	 0.0	 0.0	 1	     1.0638	   -34.4085	 110.0	 5	     1.1200	     0.9500;
	2162	 1	 14.99	 5.5	 0.0	 0.0	 1	     1.0796	   -30.0728	 110.0	 5	     1.1200	     0.9500;
	2163	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0813	   -29.9492	 110.0	 5	     1.1200	     0.9500;
	2164	 2	 -2.0	 0.2	 0.0	 0.0	 1	     1.0823	   -34.9234	 110.0	 5	     1.1200	     0.9500;
	2165	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0754	   -30.9704	 110.0	 5	     1.1200	     0.9500;
	2166	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0757	   -30.9528	 110.0	 5	     1.1200	     0.9500;
	2167	 2	 19.09	 4.5	 0.0	 0.0	 1	     1.0745	   -31.2956	 110.0	 5	     1.1200	     0.9500;
	2168	 2	 18.99	 4.0	 0.0	 0.0	 1	     1.0725	   -31.3859	 110.0	 5	     1.1200	     0.9500;
	2169	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0765	   -31.3984	 110.0	 5	     1.1200	     0.9500;
	2170	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0672	   -32.2837	 110.0	 5	     1.1200	     0.9500;
	2171	 2	 18.49	 3.6	 0.0	 0.0	 1	     1.0728	   -31.2745	 110.0	 5	     1.1200	     0.9500;
	2172	 1	 10.49	 3.0	 0.0	 0.0	 1	     1.0749	   -31.5779	 110.0	 5	     1.1200	     0.9500;
	2173	 1	 7.99	 2.0	 0.0	 0.0	 1	     1.0749	   -31.5759	 110.0	 5	     1.1200	     0.9500;
	2174	 1	 6.5	 1.5	 0.0	 0.0	 1	     1.0714	   -31.6155	 110.0	 5	     1.1200	     0.9500;
	2175	 1	 15.39	 3.2	 0.0	 0.0	 1	     1.0764	   -31.3273	 110.0	 5	     1.1200	     0.9500;
	2176	 1	 9.99	 3.5	 0.0	 0.0	 1	     1.0505	   -27.5513	 110.0	 5	     1.1200	     0.9500;
	2177	 1	 8.79	 2.7	 0.0	 0.0	 1	     1.0635	   -30.5594	 110.0	 5	     1.1200	     0.9500;
	2178	 1	 6.1	 0.0	 0.0	 0.0	 1	     1.0897	   -35.4707	 110.0	 5	     1.1200	     0.9500;
	2179	 1	 17.09	 3.7	 0.0	 0.0	 1	     1.0729	   -31.7432	 110.0	 5	     1.1200	     0.9500;
	2180	 1	 16.29	 3.6	 0.0	 0.0	 1	     1.0747	   -31.6011	 110.0	 5	     1.1200	     0.9500;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0701	   -31.3987	 110.0	 5	     1.1200	     0.9500;
	2182	 1	 2.0	 2.0	 0.0	 0.0	 1	     1.0699	   -31.3992	 110.0	 5	     1.1200	     0.9500;
	2183	 1	 3.5	 1.0	 0.0	 0.0	 1	     1.0580	   -32.8734	 110.0	 5	     1.1200	     0.9500;
	2184	 1	 3.9	 0.3	 0.0	 0.0	 1	     1.0749	   -31.1092	 110.0	 5	     1.1200	     0.9500;
	2185	 1	 15.49	 3.5	 0.0	 0.0	 1	     1.0760	   -31.3628	 110.0	 5	     1.1200	     0.9500;
	2186	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0791	   -31.0684	 110.0	 5	     1.1200	     0.9500;
	2187	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0864	   -27.6713	 110.0	 5	     1.1200	     0.9500;
	2188	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0792	   -31.0681	 110.0	 5	     1.1200	     0.9500;
	2189	 1	 2.0	 0.5	 0.0	 0.0	 1	     0.9966	   -35.4930	 110.0	 5	     1.1200	     0.9500;
	2190	 1	 8.19	 1.8	 0.0	 0.0	 1	     1.0884	   -34.2237	 110.0	 5	     1.1200	     0.9500;
	2191	 1	 22.98	 4.0	 0.0	 0.0	 1	     1.0580	   -32.6001	 110.0	 5	     1.1200	     0.9500;
	2192	 1	 19.99	 7.0	 0.0	 0.0	 1	     1.0577	   -26.7831	 110.0	 5	     1.1200	     0.9500;
	2193	 1	 9.69	 4.2	 0.0	 0.0	 1	     1.0619	   -32.1756	 110.0	 5	     1.1200	     0.9500;
	2194	 2	 23.98	 10.0	 0.0	 0.0	 1	     1.0805	   -30.4159	 110.0	 5	     1.1200	     0.9500;
	2195	 1	 7.49	 2.5	 0.0	 0.0	 1	     1.0813	   -29.9483	 110.0	 5	     1.1200	     0.9500;
	2196	 1	 5.0	 1.6	 0.0	 0.0	 1	     1.0813	   -29.9489	 110.0	 5	     1.1200	     0.9500;
	2197	 2	 24.58	 19.0	 0.0	 0.0	 1	     1.0661	   -25.6549	 110.0	 5	     1.1200	     0.9500;
	2198	 1	 6.0	 1.5	 0.0	 0.0	 1	     1.0753	   -30.9541	 110.0	 5	     1.1200	     0.9500;
	2199	 1	 7.99	 2.4	 0.0	 0.0	 1	     1.0907	   -35.0835	 110.0	 5	     1.1200	     0.9500;
	2200	 1	 10.49	 4.3	 0.0	 0.0	 1	     1.0681	   -31.0754	 110.0	 5	     1.1200	     0.9500;
	2201	 1	 1.5	 0.5	 0.0	 0.0	 1	     1.0399	   -27.7334	 110.0	 5	     1.1200	     0.9500;
	2202	 1	 2.9	 0.8	 0.0	 0.0	 1	     1.0399	   -27.7334	 110.0	 5	     1.1200	     0.9500;
	2203	 1	 26.08	 4.6	 0.0	 0.0	 1	     1.0277	   -35.4082	 110.0	 5	     1.1200	     0.9500;
	2204	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0694	   -30.8796	 110.0	 5	     1.1200	     0.9500;
	2205	 1	 17.49	 4.4	 0.0	 0.0	 1	     1.0448	   -33.9101	 110.0	 5	     1.1200	     0.9500;
	2206	 1	 12.99	 3.0	 0.0	 0.0	 1	     1.0674	   -32.2816	 110.0	 5	     1.1200	     0.9500;
	2207	 1	 13.89	 0.0	 0.0	 0.0	 1	     1.0898	   -35.6944	 110.0	 5	     1.1200	     0.9500;
	2208	 1	 16.99	 3.7	 0.0	 0.0	 1	     1.0764	   -31.5062	 110.0	 5	     1.1200	     0.9500;
	2209	 1	 11.29	 0.0	 0.0	 0.0	 1	     1.0905	   -35.5996	 110.0	 5	     1.1200	     0.9500;
	2210	 1	 10.69	 3.5	 0.0	 0.0	 1	     1.0662	   -31.1682	 110.0	 5	     1.1200	     0.9500;
	2211	 1	 16.49	 2.4	 0.0	 0.0	 1	     1.0980	   -34.3055	 110.0	 5	     1.1200	     0.9500;
	2212	 1	 7.99	 2.6	 0.0	 0.0	 1	     1.0672	   -31.0692	 110.0	 5	     1.1200	     0.9500;
	2213	 2	 15.69	 1.2	 0.0	 0.0	 1	     1.1007	   -34.0708	 110.0	 5	     1.1200	     0.9500;
	2214	 1	 13.19	 2.5	 0.0	 0.0	 1	     1.0986	   -34.2490	 110.0	 5	     1.1200	     0.9500;
	2215	 1	 6.0	 2.0	 0.0	 0.0	 1	     1.0635	   -27.1590	 110.0	 5	     1.1200	     0.9500;
	2216	 1	 6.0	 1.5	 0.0	 0.0	 1	     1.0439	   -33.8528	 110.0	 5	     1.1200	     0.9500;
	2217	 2	 16.99	 3.7	 0.0	 0.0	 1	     1.0606	   -27.1119	 110.0	 5	     1.1200	     0.9500;
	2218	 2	 17.99	 2.0	 0.0	 0.0	 1	     1.0424	   -33.8962	 110.0	 5	     1.1200	     0.9500;
	2219	 1	 6.0	 1.5	 0.0	 0.0	 1	     1.0594	   -33.7326	 110.0	 5	     1.1200	     0.9500;
	2220	 1	 14.99	 3.5	 0.0	 0.0	 1	     1.0800	   -30.0241	 110.0	 5	     1.1200	     0.9500;
	2221	 2	 94.9	 25.0	 0.0	 0.0	 1	     1.0899	   -32.9146	 110.0	 5	     1.1200	     0.9500;
	2222	 1	 7.69	 2.9	 0.0	 0.0	 1	     1.0669	   -30.8838	 110.0	 5	     1.1200	     0.9500;
	2223	 1	 11.99	 3.5	 0.0	 0.0	 1	     1.0867	   -33.0325	 110.0	 5	     1.1200	     0.9500;
	2224	 1	 15.39	 3.6	 0.0	 0.0	 1	     1.0964	   -34.4483	 110.0	 5	     1.1200	     0.9500;
	2225	 2	 8.69	 3.9	 0.0	 0.0	 1	     1.0741	   -29.4013	 110.0	 5	     1.1200	     0.9500;
	2226	 1	 12.59	 4.2	 0.0	 0.0	 1	     1.0811	   -27.1681	 110.0	 5	     1.1200	     0.9500;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0691	   -31.2357	 110.0	 5	     1.1200	     0.9500;
	2228	 1	 9.99	 3.0	 0.0	 0.0	 1	     1.0576	   -32.6139	 110.0	 5	     1.1200	     0.9500;
	2229	 1	 13.99	 1.5	 0.0	 0.0	 1	     1.1033	   -31.2906	 110.0	 5	     1.1200	     0.9500;
	2230	 1	 10.99	 1.0	 0.0	 0.0	 1	     1.1035	   -31.1882	 110.0	 5	     1.1200	     0.9500;
	2231	 1	 3.0	 0.5	 0.0	 0.0	 1	     1.0548	   -33.1335	 110.0	 5	     1.1200	     0.9500;
	2232	 1	 17.39	 6.2	 0.0	 0.0	 1	     1.0649	   -30.6776	 110.0	 5	     1.1200	     0.9500;
	2233	 1	 13.99	 3.8	 0.0	 0.0	 1	     1.0752	   -31.0646	 110.0	 5	     1.1200	     0.9500;
	2234	 2	 16.99	 9.5	 0.0	 0.0	 1	     1.0885	   -28.4975	 110.0	 5	     1.1200	     0.9500;
	2235	 1	 10.99	 2.0	 0.0	 0.0	 1	     1.0595	   -32.7749	 110.0	 5	     1.1200	     0.9500;
	2236	 1	 16.39	 4.3	 0.0	 0.0	 1	     1.0545	   -33.0815	 110.0	 5	     1.1200	     0.9500;
	2237	 2	 19.49	 18.0	 0.0	 0.0	 1	     1.0580	   -26.9399	 110.0	 5	     1.1200	     0.9500;
	2238	 1	 13.99	 3.0	 0.0	 0.0	 1	     1.0679	   -34.5093	 110.0	 5	     1.1200	     0.9500;
	2239	 1	 11.99	 1.0	 0.0	 0.0	 1	     1.0874	   -34.1894	 110.0	 5	     1.1200	     0.9500;
	2240	 1	 12.99	 4.0	 0.0	 0.0	 1	     1.0747	   -33.2631	 110.0	 5	     1.1200	     0.9500;
	2241	 1	 15.99	 3.2	 0.0	 0.0	 1	     1.0585	   -32.9516	 110.0	 5	     1.1200	     0.9500;
	2242	 1	 5.0	 2.0	 0.0	 0.0	 1	     1.0605	   -33.4818	 110.0	 5	     1.1200	     0.9500;
	2243	 1	 1.9	 0.1	 0.0	 0.0	 1	     1.0730	   -31.4584	 110.0	 5	     1.1200	     0.9500;
	2244	 1	 11.49	 3.5	 0.0	 0.0	 1	     1.0746	   -27.4213	 110.0	 5	     1.1200	     0.9500;
	2245	 1	 14.49	 4.0	 0.0	 0.0	 1	     1.0449	   -33.8815	 110.0	 5	     1.1200	     0.9500;
	2246	 1	 13.99	 2.5	 0.0	 0.0	 1	     1.0645	   -32.6801	 110.0	 5	     1.1200	     0.9500;
	2247	 1	 17.99	 4.8	 0.0	 0.0	 1	     1.0539	   -27.2861	 110.0	 5	     1.1200	     0.9500;
	2248	 2	 13.49	 4.0	 0.0	 0.0	 1	     1.0760	   -31.9637	 110.0	 5	     1.1200	     0.9500;
	2249	 1	 11.49	 1.0	 0.0	 0.0	 1	     1.0694	   -30.9418	 110.0	 5	     1.1200	     0.9500;
	2250	 1	 15.69	 5.4	 0.0	 0.0	 1	     1.0498	   -32.9796	 110.0	 5	     1.1200	     0.9500;
	2251	 1	 11.99	 3.0	 0.0	 0.0	 1	     1.0620	   -33.5530	 110.0	 5	     1.1200	     0.9500;
	2252	 1	 3.5	 1.0	 0.0	 0.0	 1	     1.0761	   -30.3912	 110.0	 5	     1.1200	     0.9500;
	2253	 1	 7.99	 1.5	 0.0	 0.0	 1	     1.0587	   -26.5924	 110.0	 5	     1.1200	     0.9500;
	2254	 1	 4.0	 0.5	 0.0	 0.0	 1	     1.0869	   -34.3554	 110.0	 5	     1.1200	     0.9500;
	2255	 1	 10.99	 2.4	 0.0	 0.0	 1	     1.0785	   -31.3638	 110.0	 5	     1.1200	     0.9500;
	2256	 1	 23.98	 4.4	 0.0	 0.0	 1	     1.0667	   -32.1272	 110.0	 5	     1.1200	     0.9500;
	2257	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0777	   -30.6580	 110.0	 5	     1.1200	     0.9500;
	2258	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0777	   -30.6539	 110.0	 5	     1.1200	     0.9500;
	2259	 1	 9.99	 2.4	 0.0	 0.0	 1	     1.0751	   -31.0741	 110.0	 5	     1.1200	     0.9500;
	2260	 1	 16.99	 3.0	 0.0	 0.0	 1	     1.0793	   -30.7130	 110.0	 5	     1.1200	     0.9500;
	2261	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0793	   -30.7130	 110.0	 5	     1.1200	     0.9500;
	2262	 1	 8.99	 2.0	 0.0	 0.0	 1	     1.0714	   -31.0385	 110.0	 5	     1.1200	     0.9500;
	2263	 1	 19.49	 4.0	 0.0	 0.0	 1	     1.0726	   -31.3519	 110.0	 5	     1.1200	     0.9500;
	2264	 1	 22.98	 5.5	 0.0	 0.0	 1	     1.0728	   -31.1799	 110.0	 5	     1.1200	     0.9500;
	2265	 1	 8.69	 1.4	 0.0	 0.0	 1	     1.1194	   -28.2764	 110.0	 5	     1.1200	     0.9500;
	2266	 1	 8.99	 2.0	 0.0	 0.0	 1	     1.0785	   -30.7675	 110.0	 5	     1.1200	     0.9500;
	2267	 1	 24.48	 3.0	 0.0	 0.0	 1	     1.0625	   -32.2777	 110.0	 5	     1.1200	     0.9500;
	2268	 2	 2.5	 0.4	 0.0	 0.0	 1	     1.0823	   -34.7495	 110.0	 5	     1.1200	     0.9500;
	2269	 1	 17.99	 5.0	 0.0	 0.0	 1	     1.0855	   -30.9953	 110.0	 5	     1.1200	     0.9500;
	2270	 1	 6.99	 1.5	 0.0	 0.0	 1	     1.0737	   -31.0944	 110.0	 5	     1.1200	     0.9500;
	2271	 2	 15.99	 4.0	 0.0	 0.0	 1	     1.0739	   -31.1057	 110.0	 5	     1.1200	     0.9500;
	2272	 2	 22.98	 8.0	 0.0	 0.0	 1	     1.0753	   -30.9658	 110.0	 5	     1.1200	     0.9500;
	2273	 2	 13.29	 4.0	 0.0	 0.0	 1	     1.0610	   -26.3746	 110.0	 5	     1.1200	     0.9500;
	2274	 1	 6.0	 2.5	 0.0	 0.0	 1	     1.0610	   -26.3735	 110.0	 5	     1.1200	     0.9500;
	2275	 1	 20.98	 4.3	 0.0	 0.0	 1	     1.0694	   -31.7623	 110.0	 5	     1.1200	     0.9500;
	2276	 1	 0.1	 0.1	 0.0	 0.0	 1	     1.0615	   -31.8406	 110.0	 5	     1.1200	     0.9500;
	2277	 1	 4.0	 0.3	 0.0	 0.0	 1	     1.0812	   -35.5686	 110.0	 5	     1.1200	     0.9500;
	2278	 2	 12.79	 4.1	 0.0	 0.0	 1	     1.0846	   -27.1493	 110.0	 5	     1.1200	     0.9500;
	2279	 1	 11.99	 4.0	 0.0	 0.0	 1	     1.0584	   -34.1263	 110.0	 5	     1.1200	     0.9500;
	2280	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0584	   -34.1254	 110.0	 5	     1.1200	     0.9500;
	2281	 1	 2.1	 0.2	 0.0	 0.0	 1	     1.0567	   -33.0255	 110.0	 5	     1.1200	     0.9500;
	2282	 1	 5.0	 0.9	 0.0	 0.0	 1	     1.0721	   -31.4750	 110.0	 5	     1.1200	     0.9500;
	2283	 1	 12.99	 3.3	 0.0	 0.0	 1	     1.0654	   -32.2635	 110.0	 5	     1.1200	     0.9500;
	2284	 1	 3.0	 1.0	 0.0	 0.0	 1	     1.0644	   -34.0357	 110.0	 5	     1.1200	     0.9500;
	2285	 1	 7.09	 2.4	 0.0	 0.0	 1	     1.0854	   -34.6147	 110.0	 5	     1.1200	     0.9500;
	2286	 1	 7.09	 1.6	 0.0	 0.0	 1	     1.0743	   -31.2624	 110.0	 5	     1.1200	     0.9500;
	2287	 1	 14.29	 3.3	 0.0	 0.0	 1	     1.0693	   -31.8327	 110.0	 5	     1.1200	     0.9500;
	2288	 1	 11.59	 4.1	 0.0	 0.0	 1	     1.0597	   -32.1237	 110.0	 5	     1.1200	     0.9500;
	2289	 1	 5.5	 2.0	 0.0	 0.0	 1	     1.0584	   -27.1656	 110.0	 5	     1.1200	     0.9500;
	2290	 2	 6.0	 2.0	 0.0	 0.0	 1	     1.0690	   -33.0211	 110.0	 5	     1.1200	     0.9500;
	2291	 1	 2.7	 1.0	 0.0	 0.0	 1	     1.0277	   -33.8576	 110.0	 5	     1.1200	     0.9500;
	2292	 1	 6.5	 2.0	 0.0	 0.0	 1	     1.0518	   -32.0824	 110.0	 5	     1.1200	     0.9500;
	2293	 2	 16.69	 3.4	 0.0	 0.0	 1	     1.0678	   -32.0246	 110.0	 5	     1.1200	     0.9500;
	2294	 2	 7.99	 2.8	 0.0	 0.0	 1	     1.0745	   -29.8646	 110.0	 5	     1.1200	     0.9500;
	2295	 1	 12.09	 3.8	 0.0	 0.0	 1	     1.0626	   -31.5589	 110.0	 5	     1.1200	     0.9500;
	2296	 2	 5.0	 2.2	 0.0	 0.0	 1	     1.0755	   -30.9839	 110.0	 5	     1.1200	     0.9500;
	2297	 1	 5.0	 1.1	 0.0	 0.0	 1	     1.0756	   -30.9623	 110.0	 5	     1.1200	     0.9500;
	2298	 2	 16.99	 4.0	 0.0	 0.0	 1	     1.0662	   -34.6050	 110.0	 5	     1.1200	     0.9500;
	2299	 1	 20.98	 4.1	 0.0	 0.0	 1	     1.0723	   -31.7932	 110.0	 5	     1.1200	     0.9500;
	2300	 1	 23.98	 4.7	 0.0	 0.0	 1	     1.0921	   -30.3702	 110.0	 5	     1.1200	     0.9500;
	2301	 1	 6.0	 1.5	 0.0	 0.0	 1	     1.0409	   -34.0467	 110.0	 5	     1.1200	     0.9500;
	2302	 1	 1.0	 0.5	 0.0	 0.0	 1	     1.0813	   -29.9502	 110.0	 5	     1.1200	     0.9500;
	2303	 1	 23.58	 6.8	 0.0	 0.0	 1	     1.0664	   -31.5863	 110.0	 5	     1.1200	     0.9500;
	2304	 1	 11.59	 3.2	 0.0	 0.0	 1	     1.0871	   -30.7498	 110.0	 5	     1.1200	     0.9500;
	2305	 1	 3.5	 1.3	 0.0	 0.0	 1	     1.0284	   -33.6932	 110.0	 5	     1.1200	     0.9500;
	2306	 1	 23.98	 7.0	 0.0	 0.0	 1	     1.0769	   -30.5398	 110.0	 5	     1.1200	     0.9500;
	2307	 2	 11.79	 3.4	 0.0	 0.0	 1	     1.0762	   -31.4196	 110.0	 5	     1.1200	     0.9500;
	2308	 1	 18.89	 4.1	 0.0	 0.0	 1	     1.0485	   -32.6202	 110.0	 5	     1.1200	     0.9500;
	2309	 1	 8.29	 3.2	 0.0	 0.0	 1	     1.0753	   -31.3394	 110.0	 5	     1.1200	     0.9500;
	2310	 1	 21.98	 9.0	 0.0	 0.0	 1	     1.0607	   -26.9268	 110.0	 5	     1.1200	     0.9500;
	2311	 1	 8.49	 2.0	 0.0	 0.0	 1	     1.0775	   -30.2628	 110.0	 5	     1.1200	     0.9500;
	2312	 1	 26.98	 3.6	 0.0	 0.0	 1	     1.0381	   -37.4672	 110.0	 5	     1.1200	     0.9500;
	2313	 1	 15.89	 3.6	 0.0	 0.0	 1	     1.0394	   -37.2926	 110.0	 5	     1.1200	     0.9500;
	2314	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0858	   -34.6200	 110.0	 5	     1.1200	     0.9500;
	2315	 1	 13.19	 2.4	 0.0	 0.0	 1	     1.0881	   -35.2002	 110.0	 5	     1.1200	     0.9500;
	2316	 1	 9.49	 3.0	 0.0	 0.0	 1	     1.0291	   -33.5103	 110.0	 5	     1.1200	     0.9500;
	2317	 1	 21.98	 2.0	 0.0	 0.0	 1	     1.0763	   -35.4773	 110.0	 5	     1.1200	     0.9500;
	2318	 1	 5.7	 1.2	 0.0	 0.0	 1	     1.0893	   -34.8431	 110.0	 5	     1.1200	     0.9500;
	2319	 1	 3.5	 0.0	 0.0	 0.0	 1	     1.0304	   -38.1418	 110.0	 5	     1.1200	     0.9500;
	2320	 1	 8.99	 2.3	 0.0	 0.0	 1	     1.0207	   -35.8568	 110.0	 5	     1.1200	     0.9500;
	2321	 1	 8.99	 0.4	 0.0	 0.0	 1	     1.0842	   -35.0700	 110.0	 5	     1.1200	     0.9500;
	2322	 1	 8.99	 0.5	 0.0	 0.0	 1	     1.0823	   -34.4275	 110.0	 5	     1.1200	     0.9500;
	2323	 2	 24.98	 3.0	 0.0	 0.0	 1	     1.0808	   -34.9684	 110.0	 5	     1.1200	     0.9500;
	2324	 1	 8.49	 4.3	 0.0	 0.0	 1	     1.0718	   -31.5292	 110.0	 5	     1.1200	     0.9500;
	2325	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0760	   -31.3628	 110.0	 5	     1.1200	     0.9500;
	2326	 1	 24.68	 5.0	 0.0	 0.0	 1	     1.0644	   -32.3958	 110.0	 5	     1.1200	     0.9500;
	2327	 1	 0.5	 0.2	 0.0	 0.0	 1	     1.0676	   -32.1224	 110.0	 5	     1.1200	     0.9500;
	2328	 2	 29.98	 4.8	 0.0	 0.0	 1	     1.0359	   -35.0963	 110.0	 5	     1.1200	     0.9500;
	2329	 1	 11.99	 2.0	 0.0	 0.0	 1	     1.0792	   -35.1344	 110.0	 5	     1.1200	     0.9500;
	2330	 2	 0.4	 0.1	 0.0	 0.0	 1	     1.0695	   -31.7702	 110.0	 5	     1.1200	     0.9500;
	2331	 1	 20.98	 3.0	 0.0	 0.0	 1	     1.0658	   -30.7190	 110.0	 5	     1.1200	     0.9500;
	2332	 1	 4.8	 1.0	 0.0	 0.0	 1	     1.0748	   -31.5931	 110.0	 5	     1.1200	     0.9500;
	2333	 1	 5.3	 1.0	 0.0	 0.0	 1	     1.0916	   -22.5176	 110.0	 5	     1.1200	     0.9500;
	2334	 1	 7.99	 2.4	 0.0	 0.0	 1	     1.0553	   -33.1161	 110.0	 5	     1.1200	     0.9500;
	2335	 1	 6.5	 3.0	 0.0	 0.0	 1	     1.0641	   -33.0378	 110.0	 5	     1.1200	     0.9500;
	2336	 2	 68.93	 43.0	 0.0	 0.0	 1	     1.0746	   -29.9151	 110.0	 5	     1.1200	     0.9500;
	2337	 1	 6.5	 2.5	 0.0	 0.0	 1	     1.0889	   -30.6263	 110.0	 5	     1.1200	     0.9500;
	2338	 1	 22.98	 4.6	 0.0	 0.0	 1	     1.0583	   -32.9118	 110.0	 5	     1.1200	     0.9500;
	2339	 2	 34.97	 6.5	 0.0	 0.0	 1	     1.0701	   -31.3986	 110.0	 5	     1.1200	     0.9500;
	2340	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0701	   -31.3967	 110.0	 5	     1.1200	     0.9500;
	2341	 1	 5.1	 1.2	 0.0	 0.0	 1	     1.0753	   -31.5593	 110.0	 5	     1.1200	     0.9500;
	2342	 1	 15.49	 5.2	 0.0	 0.0	 1	     1.0666	   -31.6539	 110.0	 5	     1.1200	     0.9500;
	2343	 1	 23.58	 7.1	 0.0	 0.0	 1	     1.0673	   -31.5731	 110.0	 5	     1.1200	     0.9500;
	2344	 1	 12.09	 0.0	 0.0	 0.0	 1	     1.0606	   -32.1105	 110.0	 5	     1.1200	     0.9500;
	2345	 1	 17.49	 4.9	 0.0	 0.0	 1	     1.0594	   -31.9323	 110.0	 5	     1.1200	     0.9500;
	2346	 1	 9.99	 2.7	 0.0	 0.0	 1	     1.0705	   -27.6519	 110.0	 5	     1.1200	     0.9500;
	2347	 1	 18.19	 5.3	 0.0	 0.0	 1	     1.0657	   -31.7019	 110.0	 5	     1.1200	     0.9500;
	2348	 1	 12.49	 3.8	 0.0	 0.0	 1	     1.0198	   -34.0697	 110.0	 5	     1.1200	     0.9500;
	2349	 1	 8.29	 3.9	 0.0	 0.0	 1	     1.0636	   -31.8933	 110.0	 5	     1.1200	     0.9500;
	2350	 1	 11.99	 1.0	 0.0	 0.0	 1	     1.0772	   -35.6862	 110.0	 5	     1.1200	     0.9500;
	2351	 1	 8.79	 0.0	 0.0	 0.0	 1	     1.0955	   -34.9622	 110.0	 5	     1.1200	     0.9500;
	2352	 1	 18.49	 6.2	 0.0	 0.0	 1	     1.0671	   -30.2229	 110.0	 5	     1.1200	     0.9500;
	2353	 1	 21.98	 4.6	 0.0	 0.0	 1	     1.1042	   -29.6508	 110.0	 5	     1.1200	     0.9500;
	2354	 1	 19.59	 4.4	 0.0	 0.0	 1	     1.1008	   -29.6953	 110.0	 5	     1.1200	     0.9500;
	2355	 1	 8.99	 0.3	 0.0	 0.0	 1	     1.1100	   -30.4058	 110.0	 5	     1.1200	     0.9500;
	2356	 1	 19.19	 4.3	 0.0	 0.0	 1	     1.0693	   -32.1018	 110.0	 5	     1.1200	     0.9500;
	2357	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0916	   -29.1746	 110.0	 5	     1.1200	     0.9500;
	2358	 1	 4.1	 2.0	 0.0	 0.0	 1	     1.0916	   -29.1749	 110.0	 5	     1.1200	     0.9500;
	2359	 1	 12.49	 4.5	 0.0	 0.0	 1	     1.0629	   -32.2664	 110.0	 5	     1.1200	     0.9500;
	2360	 1	 22.78	 7.9	 0.0	 0.0	 1	     1.0806	   -29.4634	 110.0	 5	     1.1200	     0.9500;
	2361	 2	 18.59	 5.7	 0.0	 0.0	 1	     1.0835	   -29.1068	 110.0	 5	     1.1200	     0.9500;
	2362	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0835	   -29.1087	 110.0	 5	     1.1200	     0.9500;
	2363	 1	 23.38	 5.9	 0.0	 0.0	 1	     1.0822	   -29.5160	 110.0	 5	     1.1200	     0.9500;
	2364	 1	 6.5	 0.5	 0.0	 0.0	 1	     1.0649	   -32.4086	 110.0	 5	     1.1200	     0.9500;
	2365	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0720	   -31.4000	 110.0	 5	     1.1200	     0.9500;
	2366	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0812	   -35.5674	 110.0	 5	     1.1200	     0.9500;
	2367	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0649	   -32.4065	 110.0	 5	     1.1200	     0.9500;
	2368	 1	 32.98	 6.0	 0.0	 0.0	 1	     1.0795	   -30.0545	 110.0	 5	     1.1200	     0.9500;
	2369	 1	 2.0	 1.0	 0.0	 0.0	 1	     1.0796	   -30.0336	 110.0	 5	     1.1200	     0.9500;
	2370	 1	 11.49	 2.7	 0.0	 0.0	 1	     1.0716	   -31.4651	 110.0	 5	     1.1200	     0.9500;
	2371	 1	 12.99	 3.3	 0.0	 0.0	 1	     1.0735	   -31.3842	 110.0	 5	     1.1200	     0.9500;
	2372	 2	 49.95	 13.0	 0.0	 0.0	 1	     1.0902	   -29.2612	 110.0	 5	     1.1200	     0.9500;
	2373	 1	 39.97	 13.0	 0.0	 0.0	 1	     1.0902	   -29.2631	 110.0	 5	     1.1200	     0.9500;
	2374	 1	 9.59	 1.2	 0.0	 0.0	 1	     1.0179	   -39.1653	 110.0	 5	     1.1200	     0.9500;
	2375	 1	 10.99	 5.0	 0.0	 0.0	 1	     1.0641	   -34.3195	 110.0	 5	     1.1200	     0.9500;
	2376	 2	 21.98	 4.8	 0.0	 0.0	 1	     1.0426	   -27.5722	 110.0	 5	     1.1200	     0.9500;
	2377	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	   -28.1772	 110.0	 5	     1.1200	     0.9500;
	2378	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	   -28.1753	 110.0	 5	     1.1200	     0.9500;
	2379	 2	 12.99	 6.5	 0.0	 0.0	 1	     1.0536	   -32.4475	 110.0	 5	     1.1200	     0.9500;
	2380	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0965	   -33.3051	 110.0	 5	     1.1200	     0.9500;
	2381	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0965	   -33.3053	 110.0	 5	     1.1200	     0.9500;
	2382	 1	 3.0	 0.4	 0.0	 0.0	 1	     1.0940	   -33.6331	 110.0	 5	     1.1200	     0.9500;
	2383	 1	 50.0	 20.0	 0.0	 0.0	 2	     1.0968	   -30.1022	 110.0	 6	     1.1200	     0.9500;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10	 400.0	 120.0	 120.0	 0.0	 1.0	 168.0	 1	 400.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	16	 720.0	 160.532	 440.0	 -40.0	 1.0	 823.0	 1	 720.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	17	 1080.0	 212.82	 660.0	 -60.0	 1.0	 1234.0	 1	 1080.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	18	 2520.0	 160.59	 1540.0	 -140.0	 1.0	 2879.0	 1	 2520.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 70.0	 240.0	 240.0	 0.0	 1.0	 511.0	 1	 400.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	30	 70.0	 129.949	 240.0	 0.0	 1.0	 511.0	 1	 800.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	31	 1000.0	 0.0	 350.0	 0.0	 1.0	 420.0	 1	 1000.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	41	 200.0	 0.0	 120.0	 0.0	 1.0	 241.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	42	 70.0	 0.0	 120.0	 0.0	 1.0	 241.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 410.0	 0.0	 240.0	 0.0	 1.0	 482.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 410.0	 0.0	 240.0	 0.0	 1.0	 482.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	45	 42.2	 21.0	 21.0	 0.0	 1.0	 49.0	 1	 42.2	 39.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	63	 650.0	 103.63	 302.0	 0.0	 1.0	 473.0	 1	 650.0	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	64	 450.0	 78.8702	 311.0	 2.0	 1.0	 475.0	 1	 450.0	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	67	 750.0	 413.726	 449.0	 0.0	 1.0	 864.0	 1	 750.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	83	 225.0	 -89.0	 190.0	 -89.0	 1.0	 239.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	84	 225.0	 167.231	 190.0	 -89.0	 1.0	 251.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	85	 120.0	 119.623	 125.0	 -50.0	 1.0	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	86	 120.0	 -6.01871	 125.0	 -50.0	 1.0	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	93	 120.0	 50.5085	 90.0	 5.0	 1.0	 123.0	 1	 120.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	95	 110.0	 27.0	 68.0	 27.0	 1.0	 105.0	 1	 110.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	97	 87.6	 41.8528	 68.0	 27.0	 1.0	 105.0	 1	 87.6	 83.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	103	 160.0	 68.7599	 177.0	 -82.0	 1.0	 239.0	 1	 400.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	104	 225.0	 97.3097	 379.0	 -177.0	 1.0	 490.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	105	 430.0	 -165.0	 353.0	 -165.0	 1.0	 502.0	 1	 430.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	109	 250.0	 17.6233	 65.0	 0.0	 1.0	 277.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	110	 250.0	 17.7852	 65.0	 0.0	 1.0	 280.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	111	 360.0	 126.446	 270.0	 0.0	 1.0	 401.0	 1	 360.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	123	 20.0	 40.0	 40.0	 0.0	 1.0	 98.0	 1	 110.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	124	 125.0	 90.0	 90.0	 0.0	 1.0	 132.0	 1	 125.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	125	 70.0	 360.0	 360.0	 0.0	 1.0	 654.0	 1	 860.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	127	 690.0	 0.0	 360.0	 0.0	 1.0	 540.0	 1	 690.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	131	 645.377	 52.6305	 360.0	 0.0	 1.0	 696.0	 1	 1060.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 70.0	 286.7	 480.0	 0.0	 1.0	 732.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	139	 408.67	 147.319	 360.0	 0.0	 1.0	 714.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	140	 200.0	 120.0	 120.0	 0.0	 1.0	 240.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	176	 600.0	 -120.0	 220.0	 -120.0	 1.0	 430.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	177	 200.0	 201.005	 220.0	 -120.0	 1.0	 430.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	180	 0.0	 16.8544	 99999.0	 -99999.0	 1.0	 7485.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	181	 175.0	 26.1506	 99999.0	 -99999.0	 1.0	 210.0	 1	 175.0	 174.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	182	 307.59	 48.5395	 99999.0	 -99999.0	 1.0	 13465.0	 1	 307.59	 306.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	184	 0.0	 69.5787	 99999.0	 -99999.0	 1.0	 8353.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	185	 0.0	 12.233	 99999.0	 -99999.0	 1.0	 14254.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	186	 0.0	 32.0974	 99999.0	 -99999.0	 1.0	 7401.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	192	 95.0	 28.3494	 50.0	 0.0	 1.0	 114.0	 1	 95.0	 90.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	196	 0.9	 1.0	 1.0	 0.0	 1.0	 1.0	 1	 0.9	 0.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	198	 0.8	 1.0	 1.0	 0.0	 1.0	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 15.0	 6.20319	 10.0	 0.0	 1.0	 18.0	 1	 15.0	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	213	 11.0	 8.0	 8.0	 0.0	 1.0	 13.0	 1	 11.0	 10.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	264	 2.5	 2.0	 2.0	 0.0	 1.0	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	269	 6.0	 5.0	 5.0	 0.0	 1.0	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	277	 70.0	 40.2687	 42.0	 0.0	 1.0	 84.0	 1	 70.0	 66.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	278	 60.0	 12.5429	 40.0	 0.0	 1.0	 72.0	 1	 60.0	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	279	 60.0	 17.8785	 40.0	 0.0	 1.0	 72.0	 1	 60.0	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	281	 120.0	 34.0803	 90.0	 0.0	 1.0	 144.0	 1	 120.0	 114.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	282	 40.0	 16.9838	 40.0	 0.0	 1.0	 48.0	 1	 40.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	289	 2.5	 3.0	 3.0	 0.0	 1.0	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	294	 2.0	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	314	 1.5	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	328	 44.0	 19.2819	 21.0	 0.0	 1.0	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	329	 44.0	 21.0	 21.0	 0.0	 1.0	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	330	 44.0	 0.0	 21.0	 0.0	 1.0	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	331	 43.0	 21.0	 21.0	 0.0	 1.0	 52.0	 1	 43.0	 40.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	334	 1.5	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	346	 200.0	 25.128	 120.0	 0.0	 1.0	 180.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	347	 10.0	 9.77566	 15.0	 0.0	 1.0	 12.0	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	359	 1.5	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	365	 5.1	 3.0	 3.0	 0.0	 1.0	 6.0	 1	 5.1	 4.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 8.0	 5.0	 5.0	 0.0	 1.0	 10.0	 1	 8.0	 7.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	383	 8.0	 5.0	 5.0	 0.0	 1.0	 10.0	 1	 8.0	 7.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	385	 6.0	 4.0	 4.0	 0.0	 1.0	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	390	 4.5	 3.0	 3.0	 0.0	 1.0	 5.0	 1	 4.5	 4.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	395	 10.0	 5.15536	 8.0	 0.0	 1.0	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	404	 3.0	 3.0	 3.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	426	 3.2	 2.0	 2.0	 0.0	 1.0	 4.0	 1	 3.2	 3.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	444	 1.0	 0.0	 1.0	 0.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	451	 4.5	 3.0	 3.0	 0.0	 1.0	 5.0	 1	 4.5	 4.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	482	 1.0	 0.0	 1.0	 0.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	492	 2.0	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	493	 234.0	 108.562	 130.0	 0.0	 1.0	 281.0	 1	 234.0	 222.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	494	 234.0	 130.0	 130.0	 0.0	 1.0	 281.0	 1	 234.0	 222.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	514	 115.0	 90.0	 90.0	 0.0	 1.0	 138.0	 1	 115.0	 109.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	515	 115.0	 90.0	 90.0	 0.0	 1.0	 138.0	 1	 115.0	 109.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	525	 6.0	 4.0	 4.0	 0.0	 1.0	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	536	 6.0	 6.0	 6.0	 0.0	 1.0	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	537	 3.5	 3.0	 3.0	 0.0	 1.0	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	556	 2.7	 1.0	 1.0	 0.0	 1.0	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	580	 1.6	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	584	 2.7	 2.0	 2.0	 0.0	 1.0	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	585	 4.0	 2.0	 2.0	 0.0	 1.0	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	607	 0.8	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	612	 152.955	 70.2917	 120.0	 0.0	 1.0	 256.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	613	 200.0	 94.9498	 120.0	 0.0	 1.0	 256.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	615	 1.4	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	623	 7.6	 5.0	 5.0	 0.0	 1.0	 9.0	 1	 7.6	 7.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	639	 9.6	 4.0	 4.0	 0.0	 1.0	 12.0	 1	 9.6	 9.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	651	 4.7	 2.0	 2.0	 0.0	 1.0	 6.0	 1	 4.7	 4.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	654	 1.4	 0.0	 1.0	 0.0	 1.0	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	664	 6.2	 6.0	 6.0	 0.0	 1.0	 7.0	 1	 6.2	 5.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	670	 2.7	 0.0	 2.0	 0.0	 1.0	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	674	 1.0	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	688	 70.0	 18.0507	 120.0	 0.0	 1.0	 242.0	 1	 202.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	692	 1.4	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	699	 3.8	 0.0	 2.0	 0.0	 1.0	 5.0	 1	 3.8	 3.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	712	 1.2	 1.0	 1.0	 0.0	 1.0	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	730	 6.9	 0.0	 3.0	 0.0	 1.0	 8.0	 1	 6.9	 6.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	732	 1.1	 0.0	 1.0	 0.0	 1.0	 1.0	 1	 1.1	 1.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	735	 4.1	 2.0	 2.0	 0.0	 1.0	 5.0	 1	 4.1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 4.0	 0.0	 1.0	 0.0	 1.0	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	744	 134.0	 0.0	 60.0	 0.0	 1.0	 161.0	 1	 134.0	 127.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	754	 80.0	 0.56718	 30.0	 0.0	 1.0	 54.0	 1	 80.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	755	 85.0	 14.8352	 80.0	 0.0	 1.0	 110.0	 1	 250.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	760	 3.1	 2.0	 2.0	 0.0	 1.0	 4.0	 1	 3.1	 2.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	766	 2.1	 1.0	 1.0	 0.0	 1.0	 3.0	 1	 2.1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	784	 0.7	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	790	 49.8	 35.0	 35.0	 35.0	 1.0	 60.0	 1	 49.8	 47.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	795	 1.89	 1.0	 1.0	 1.0	 1.0	 2.0	 1	 1.89	 1.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	798	 2.99	 3.0	 3.0	 3.0	 1.0	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	814	 44.92	 16.1224	 42.0	 0.0	 1.0	 54.0	 1	 44.92	 42.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	834	 55.0	 81.2873	 83.0	 0.0	 1.0	 110.0	 1	 55.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	878	 2.99	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	884	 2.49	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.49	 2.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	892	 31.87	 34.124	 42.0	 6.0	 1.0	 38.0	 1	 31.87	 30.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	895	 8.96	 7.0	 7.0	 7.0	 1.0	 11.0	 1	 8.96	 8.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	901	 3.68	 2.0	 2.0	 2.0	 1.0	 4.0	 1	 3.68	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	910	 4.58	 3.0	 3.0	 3.0	 1.0	 6.0	 1	 4.58	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	911	 370.0	 59.1031	 224.0	 0.0	 1.0	 415.0	 1	 370.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	912	 370.0	 67.4296	 224.0	 0.0	 1.0	 415.0	 1	 370.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	914	 15.93	 10.0	 10.0	 10.0	 1.0	 19.0	 1	 15.93	 15.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	917	 2.09	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.09	 1.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	919	 21.91	 12.0	 12.0	 12.0	 1.0	 26.0	 1	 21.91	 20.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	920	 1.99	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.99	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	929	 63.73	 32.3057	 50.0	 29.0	 1.0	 77.0	 1	 63.73	 60.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	959	 2.49	 1.0	 1.0	 1.0	 1.0	 3.0	 1	 2.49	 2.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	968	 0.7	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	993	 3.98	 1.0	 1.0	 1.0	 1.0	 5.0	 1	 3.98	 3.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	994	 1.99	 1.0	 1.0	 1.0	 1.0	 2.0	 1	 1.99	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	995	 20.0	 38.0	 38.0	 0.0	 1.0	 60.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	996	 20.0	 12.3996	 38.0	 0.0	 1.0	 60.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	997	 20.0	 38.0	 38.0	 0.0	 1.0	 60.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1004	 4.28	 3.0	 3.0	 3.0	 1.0	 5.0	 1	 4.28	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1024	 0.1	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1027	 24.9	 13.0	 13.0	 13.0	 1.0	 30.0	 1	 24.9	 23.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1028	 2.99	 3.0	 3.0	 3.0	 1.0	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1029	 24.9	 14.0	 14.0	 14.0	 1.0	 30.0	 1	 24.9	 23.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1053	 59.76	 30.2709	 53.0	 0.0	 1.0	 72.0	 1	 59.76	 56.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1054	 29.88	 31.0	 31.0	 0.0	 1.0	 36.0	 1	 29.88	 28.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1105	 7.97	 10.0	 10.0	 10.0	 1.0	 10.0	 1	 7.97	 7.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1106	 22.91	 13.0	 13.0	 13.0	 1.0	 28.0	 1	 22.91	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1107	 10.56	 3.0	 3.0	 3.0	 1.0	 13.0	 1	 10.56	 10.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1138	 44.82	 41.0	 41.0	 0.0	 1.0	 54.0	 1	 44.82	 42.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1140	 230.0	 66.7193	 199.0	 -87.0	 1.0	 252.0	 1	 230.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1141	 94.917	 48.8205	 190.0	 -89.0	 1.0	 251.0	 1	 225.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1175	 37.84	 20.0	 20.0	 20.0	 1.0	 45.0	 1	 37.84	 35.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1182	 40.0	 12.325	 125.0	 -50.0	 1.0	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1183	 120.0	 19.5012	 125.0	 -50.0	 1.0	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1184	 120.0	 61.2682	 125.0	 -50.0	 1.0	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1191	 106.56	 23.6932	 129.0	 -47.0	 1.0	 128.0	 1	 106.56	 101.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1192	 250.0	 69.2945	 125.0	 -50.0	 1.0	 123.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1201	 99.59	 0.0	 90.0	 0.0	 1.0	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1202	 99.59	 71.827	 90.0	 0.0	 1.0	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1203	 99.59	 44.4643	 90.0	 0.0	 1.0	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1232	 51.79	 25.1424	 41.0	 0.0	 1.0	 62.0	 1	 51.79	 49.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1233	 14.94	 19.5029	 41.0	 0.0	 1.0	 18.0	 1	 14.94	 14.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1244	 18.92	 20.0	 20.0	 20.0	 1.0	 23.0	 1	 18.92	 17.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1247	 15.93	 12.0	 12.0	 12.0	 1.0	 19.0	 1	 15.93	 15.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1250	 197.19	 65.5075	 151.0	 0.0	 1.0	 237.0	 1	 197.19	 187.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1268	 0.5	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1316	 1.0	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1325	 1.39	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.39	 1.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1349	 1.49	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.49	 1.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1356	 1.0	 2.0	 2.0	 2.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1359	 0.8	 1.0	 1.0	 1.0	 1.0	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1393	 12.75	 0.0	 11.0	 0.0	 1.0	 15.0	 1	 12.75	 12.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1403	 4.28	 1.0	 1.0	 1.0	 1.0	 5.0	 1	 4.28	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1416	 371.0	 29.1325	 180.0	 10.0	 1.0	 246.0	 1	 371.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1417	 120.0	 34.9276	 120.0	 5.0	 1.0	 123.0	 1	 120.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1418	 20.0	 32.5842	 90.0	 5.0	 1.0	 123.0	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1426	 495.0	 38.8902	 68.0	 27.0	 1.0	 106.0	 1	 495.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 0.2	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1469	 0.6	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1475	 2.09	 2.0	 2.0	 2.0	 1.0	 3.0	 1	 2.09	 1.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1504	 31.17	 2.0	 2.0	 2.0	 1.0	 37.0	 1	 31.17	 29.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1505	 48.8	 4.0	 4.0	 4.0	 1.0	 59.0	 1	 48.8	 46.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1514	 2.29	 1.0	 1.0	 1.0	 1.0	 3.0	 1	 2.29	 2.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1534	 0.3	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1536	 160.0	 45.7739	 190.0	 -89.0	 1.0	 251.0	 1	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1537	 225.0	 71.9112	 203.0	 -95.0	 1.0	 255.0	 1	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1538	 215.0	 40.2171	 190.0	 -89.0	 1.0	 255.0	 1	 215.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1542	 8.96	 3.0	 3.0	 3.0	 1.0	 11.0	 1	 8.96	 8.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1543	 1.2	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1550	 1.79	 1.0	 1.0	 1.0	 1.0	 2.0	 1	 1.79	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1566	 54.77	 22.117	 47.0	 20.0	 1.0	 66.0	 1	 54.77	 52.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1587	 63.74	 27.0	 27.0	 27.0	 1.0	 77.0	 1	 63.74	 60.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1600	 17.43	 3.0	 3.0	 3.0	 1.0	 21.0	 1	 17.43	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1602	 120.0	 18.6395	 90.0	 0.0	 1.0	 144.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1603	 120.0	 58.0213	 90.0	 0.0	 1.0	 144.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1609	 0.3	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1617	 2.0	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1620	 1.6	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1627	 1.6	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1630	 0.5	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1635	 0.1	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1638	 30.0	 10.0	 10.0	 0.0	 1.0	 36.0	 1	 30.0	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1664	 150.0	 13.0887	 120.0	 0.0	 1.0	 180.0	 1	 150.0	 142.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1669	 51.0	 16.0	 16.0	 0.0	 1.0	 61.0	 1	 51.0	 48.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1673	 50.0	 77.2214	 85.0	 0.0	 1.0	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1674	 90.0	 90.0	 90.0	 0.0	 1.0	 108.0	 1	 90.0	 85.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1679	 3.0	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1683	 2.3	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.3	 2.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1685	 3.0	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1686	 50.0	 20.0	 20.0	 0.0	 1.0	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1698	 2.8	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.8	 2.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1700	 0.5	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1706	 15.0	 0.0	 0.0	 0.0	 1.0	 18.0	 1	 15.0	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1710	 3.0	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1712	 110.0	 71.1308	 90.0	 0.0	 1.0	 132.0	 1	 110.0	 104.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1717	 2.1	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1719	 1.8	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.8	 1.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1726	 3.5	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1728	 2.7	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1730	 1.4	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1734	 0.8	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1735	 5.0	 2.0	 2.0	 0.0	 1.0	 6.0	 1	 5.0	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1739	 3.0	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1742	 0.4	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1749	 6.0	 0.0	 0.0	 0.0	 1.0	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1758	 1.7	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.7	 1.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1760	 55.0	 12.0	 12.0	 0.0	 1.0	 30.0	 1	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1761	 78.0	 22.0	 22.0	 0.0	 1.0	 72.0	 1	 78.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1763	 50.0	 12.0	 12.0	 0.0	 1.0	 48.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1764	 20.0	 8.4016	 12.0	 0.0	 1.0	 48.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1768	 4.0	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1788	 3.3	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.3	 3.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1793	 3.0	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1799	 1.5	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1807	 2.6	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1844	 1.2	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1845	 1.2	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1870	 1.2	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1871	 0.6	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1874	 4.0	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1875	 0.5	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1882	 200.0	 35.5952	 120.0	 0.0	 1.0	 240.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1883	 200.0	 101.199	 120.0	 0.0	 1.0	 218.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1894	 1.5	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1895	 0.3	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1904	 17.0	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 17.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1918	 6.0	 2.0	 2.0	 0.0	 1.0	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1921	 50.7	 15.0	 15.0	 0.0	 1.0	 61.0	 1	 50.7	 48.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1932	 2.5	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1940	 2.0	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1947	 6.0	 0.0	 0.0	 0.0	 1.0	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1960	 1.5	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1961	 0.6	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1962	 0.6	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1964	 0.5	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1966	 2.9	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 2.9	 2.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1970	 2.0	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1974	 3.5	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1976	 2.8	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.8	 2.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1977	 3.0	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1993	 2.6	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1995	 21.0	 8.0	 8.0	 0.0	 1.0	 25.0	 1	 21.0	 19.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1996	 0.2	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1998	 0.4	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2010	 200.0	 42.3885	 120.0	 0.0	 1.0	 240.0	 1	 200.0	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2021	 83.4	 65.4069	 80.0	 0.0	 1.0	 100.0	 1	 83.4	 79.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2022	 81.0	 75.9589	 80.0	 0.0	 1.0	 97.0	 1	 81.0	 76.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2026	 25.0	 10.0	 10.0	 0.0	 1.0	 30.0	 1	 25.0	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2027	 12.0	 0.0	 0.0	 0.0	 1.0	 14.0	 1	 12.0	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2033	 5.6	 0.0	 0.0	 0.0	 1.0	 7.0	 1	 5.6	 5.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2034	 0.5	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2036	 0.4	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2046	 1.0	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2085	 0.3	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2088	 0.5	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2099	 18.0	 20.0	 20.0	 0.0	 1.0	 22.0	 1	 18.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2106	 1.0	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2107	 3.0	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2108	 0.6	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2115	 2.4	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.4	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2119	 110.0	 20.0	 20.0	 0.0	 1.0	 132.0	 1	 110.0	 104.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2121	 1.0	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2127	 2.2	 1.0	 1.0	 0.0	 1.0	 3.0	 1	 2.2	 2.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2138	 50.0	 10.0	 10.0	 0.0	 1.0	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2139	 40.0	 8.0	 8.0	 0.0	 1.0	 48.0	 1	 40.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2140	 7.7	 1.0	 1.0	 0.0	 1.0	 9.0	 1	 7.7	 7.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2153	 0.7	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2159	 12.0	 54.4934	 999.0	 -999.0	 1.0	 14.0	 1	 12.0	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2164	 4.1	 0.0	 1.0	 0.0	 1.0	 5.0	 1	 4.1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2167	 90.0	 20.0	 20.0	 0.0	 1.0	 108.0	 1	 90.0	 85.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2168	 50.0	 8.0	 8.0	 0.0	 1.0	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2171	 6.5	 1.0	 1.0	 0.0	 1.0	 8.0	 1	 6.5	 6.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2194	 10.0	 4.0	 4.0	 0.0	 1.0	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2197	 27.0	 18.0	 18.0	 0.0	 1.0	 32.0	 1	 27.0	 25.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2204	 26.0	 10.0	 10.0	 0.0	 1.0	 31.0	 1	 26.0	 24.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2213	 2.6	 0.0	 1.0	 0.0	 1.0	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2217	 4.0	 1.0	 1.0	 0.0	 1.0	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2218	 1.5	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2221	 49.0	 98.1831	 999.0	 -999.0	 1.0	 59.0	 1	 49.0	 46.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2225	 1.6	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2234	 2.7	 1.0	 1.0	 0.0	 1.0	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2237	 16.5	 18.0	 18.0	 0.0	 1.0	 20.0	 1	 16.5	 15.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2248	 2.0	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2268	 1.8	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.8	 1.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2271	 2.4	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 2.4	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2272	 10.0	 4.0	 4.0	 0.0	 1.0	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2273	 6.3	 2.0	 2.0	 0.0	 1.0	 8.0	 1	 6.3	 5.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2278	 1.5	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2290	 0.2	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2293	 2.5	 1.0	 1.0	 0.0	 1.0	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2294	 1.0	 1.0	 1.0	 0.0	 1.0	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2296	 13.5	 4.0	 4.0	 0.0	 1.0	 16.0	 1	 13.5	 12.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2298	 0.4	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2307	 0.4	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2323	 1.1	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.1	 1.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2328	 3.0	 1.0	 1.0	 0.0	 1.0	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2330	 0.3	 0.0	 0.0	 0.0	 1.0	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2336	 55.0	 41.0	 41.0	 0.0	 1.0	 66.0	 1	 55.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2339	 17.0	 6.0	 6.0	 0.0	 1.0	 20.0	 1	 17.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2361	 51.0	 10.0	 10.0	 0.0	 1.0	 61.0	 1	 51.0	 48.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2372	 37.0	 19.0	 19.0	 0.0	 1.0	 44.0	 1	 37.0	 35.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2376	 2.0	 1.0	 1.0	 0.0	 1.0	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2379	 7.0	 2.0	 2.0	 0.0	 1.0	 8.0	 1	 7.0	 6.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2380	 50.0	 -18.0	 22.0	 -18.0	 1.0	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2381	 50.0	 -13.4913	 22.0	 -18.0	 1.0	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 117.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.890000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.470000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.230000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 165.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  71.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  86.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  81.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  81.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  85.570000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.380000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.510000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.530000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.460000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  83.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 170.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  80.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 146.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 142.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 141.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  87.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 145.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.360000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  82.920000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 152.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.640000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  88.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.870000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 153.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	16	 1	 0.00155	 0.01169	 0.0182	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 1	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0099	 0.0	 1	 -30.0	 30.0;
	17	 2	 0.00155	 0.01169	 0.0182	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.022	 0.0	 1	 -30.0	 30.0;
	10	 3	 0.01068	 0.07895	 0.1226	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 3	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.027	 0.0	 1	 -30.0	 30.0;
	220	 3	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 0.9955	 0.0	 1	 -30.0	 30.0;
	7	 4	 0.01674	 0.09711	 0.14423	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 4	 0.00293	 0.01599	 0.02478	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 4	 0.00442	 0.03223	 0.04985	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 4	 0.00888	 0.06665	 0.08896	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 4	 0.00783	 0.043	 0.04962	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 4	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0594	 0.0	 1	 -30.0	 30.0;
	246	 4	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0448	 0.0	 1	 -30.0	 30.0;
	5	 6	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0435	 -0.6	 1	 -30.0	 30.0;
	7	 5	 0.00525	 0.03988	 0.06195	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 5	 0.01459	 0.11219	 0.16553	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 5	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0646	 0.0	 1	 -30.0	 30.0;
	309	 5	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0523	 0.0	 1	 -30.0	 30.0;
	6	 8	 0.00112	 0.01329	 0.34125	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 9	 0.00299	 0.03675	 0.9184	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 6	 0.00298	 0.03417	 0.93504	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 6	 0.0015	 0.01506	 0.4032	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 6	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0613	 0.0	 1	 -30.0	 30.0;
	12	 7	 0.01211	 0.08742	 0.14017	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 7	 0.00205	 0.01326	 0.02243	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 7	 0.0057	 0.0407	 0.06021	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 7	 0.00093	 0.00651	 0.01113	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 7	 0.01269	 0.07498	 0.1302	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 7	 0.00041	 0.03368	 0.0	 250.0	 250.0	 250.0	 1.0323	 0.0	 1	 -30.0	 30.0;
	322	 7	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0569	 0.0	 1	 -30.0	 30.0;
	8	 18	 0.00336	 0.03977	 1.02163	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 9	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.0781	 0.0	 1	 -30.0	 30.0;
	171	 10	 0.01409	 0.10413	 0.15972	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 10	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0054	 0.0	 1	 -30.0	 30.0;
	347	 10	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.024	 0.0	 1	 -30.0	 30.0;
	16	 11	 0.0057	 0.03952	 0.07553	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 11	 0.0057	 0.03952	 0.07553	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 11	 0.01068	 0.06196	 0.09496	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 11	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0412	 0.0	 1	 -30.0	 30.0;
	353	 11	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0559	 0.0	 1	 -30.0	 30.0;
	140	 12	 0.01465	 0.10589	 0.17085	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 12	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0395	 0.0	 1	 -30.0	 30.0;
	360	 12	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.059	 0.0	 1	 -30.0	 30.0;
	29	 13	 0.01345	 0.08114	 0.14113	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	365	 13	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0312	 0.0	 1	 -30.0	 30.0;
	366	 13	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 0.9872	 0.0	 1	 -30.0	 30.0;
	17	 14	 0.00384	 0.02853	 0.04588	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 14	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.0664	 0.0	 1	 -30.0	 30.0;
	368	 14	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0777	 0.0	 1	 -30.0	 30.0;
	18	 15	 0.00358	 0.04262	 1.0944	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 165	 0.00207	 0.02474	 0.664	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 15	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.1502	 0.0	 1	 -30.0	 30.0;
	16	 18	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0605	 0.0	 1	 -30.0	 30.0;
	16	 73	 0.00909	 0.0624	 0.11142	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 18	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0607	 0.0	 1	 -30.0	 30.0;
	17	 74	 0.00868	 0.06405	 0.09699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 18	 0.00063	 0.00749	 0.39226	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 18	 0.00219	 0.02369	 0.59584	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 76	 0.00137	 0.01625	 0.41184	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 101	 0.00231	 0.02769	 0.70144	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 19	 0.01696	 0.12366	 0.19699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 19	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0241	 0.0	 1	 -30.0	 30.0;
	67	 20	 0.00331	 0.03425	 0.85888	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 20	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0796	 0.0	 1	 -30.0	 30.0;
	448	 20	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0923	 0.0	 1	 -30.0	 30.0;
	502	 21	 0.00165	 0.07107	 0.0	 160.0	 160.0	 160.0	 0.9922	 0.0	 1	 -30.0	 30.0;
	112	 22	 0.00465	 0.02618	 0.02962	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 22	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0685	 0.0	 1	 -30.0	 30.0;
	527	 22	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0424	 0.0	 1	 -30.0	 30.0;
	37	 23	 0.01163	 0.07031	 0.1058	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 23	 0.00837	 0.04868	 0.07348	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 23	 0.01122	 0.06558	 0.09835	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 23	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.0182	 0.0	 1	 -30.0	 30.0;
	54	 24	 0.00769	 0.05727	 0.08789	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	545	 24	 0.00151	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.0161	 0.0	 1	 -30.0	 30.0;
	41	 25	 0.00556	 0.04145	 0.0636	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 25	 0.00452	 0.03368	 0.05169	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 25	 0.00019	 0.0014	 0.00213	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 25	 0.00157	 0.07808	 0.0	 160.0	 160.0	 160.0	 1.0276	 0.0	 1	 -30.0	 30.0;
	38	 26	 0.00698	 0.05196	 0.07967	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 26	 0.00149	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.013	 0.0	 1	 -30.0	 30.0;
	28	 27	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 27	 0.0024	 0.01494	 0.02253	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 27	 0.01213	 0.06215	 0.09371	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 74	 0.01116	 0.07231	 0.10367	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 28	 0.00248	 0.01798	 0.02759	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 88	 0.01488	 0.08161	 0.1148	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 29	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 32	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0619	 0.0	 1	 -30.0	 30.0;
	45	 29	 0.00545	 0.04021	 0.06699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 29	 0.00574	 0.04283	 0.06573	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 29	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0016	 0.0	 1	 -30.0	 30.0;
	46	 30	 0.00545	 0.04021	 0.06699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 30	 0.00707	 0.04541	 0.06931	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 31	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 31	 0.00176	 0.02144	 0.57344	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 32	 0.00167	 0.0189	 0.54176	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -30.0	 30.0;
	615	 33	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.0291	 0.0	 1	 -30.0	 30.0;
	35	 34	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 51	 0.00113	 0.01406	 0.37488	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 34	 0.00188	 0.02287	 0.6432	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 35	 0.00188	 0.02287	 0.6432	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 35	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.0654	 0.0	 1	 -30.0	 30.0;
	644	 36	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.1003	 0.0	 1	 -30.0	 30.0;
	645	 36	 0.00153	 0.06156	 0.0	 250.0	 250.0	 250.0	 1.0971	 0.0	 1	 -30.0	 30.0;
	38	 37	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 37	 0.00157	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.0009	 0.0	 1	 -30.0	 30.0;
	55	 38	 0.00316	 0.02076	 0.03146	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 39	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 39	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.0603	 0.0	 1	 -30.0	 30.0;
	44	 40	 0.00109	 0.01277	 0.34176	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 40	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0996	 0.0	 1	 -30.0	 30.0;
	42	 41	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 43	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.0377	 0.0	 1	 -30.0	 30.0;
	80	 41	 0.00372	 0.0438	 0.10096	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 42	 0.00882	 0.06564	 0.10066	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 42	 0.00355	 0.02643	 0.04056	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 42	 0.00145	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0037	 0.0	 1	 -30.0	 30.0;
	44	 43	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 43	 0.00169	 0.01994	 0.50624	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 44	 0.00094	 0.01097	 0.29376	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 45	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 45	 0.01048	 0.06097	 0.09205	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 47	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0249	 0.0	 1	 -30.0	 30.0;
	707	 47	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0201	 0.0	 1	 -30.0	 30.0;
	49	 48	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 48	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.023	 0.0	 1	 -30.0	 30.0;
	716	 49	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.0238	 0.0	 1	 -30.0	 30.0;
	51	 50	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 50	 0.0015	 0.01788	 0.4512	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 50	 0.00469	 0.05544	 1.4048	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 50	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.0815	 0.0	 1	 -30.0	 30.0;
	727	 51	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0819	 0.0	 1	 -30.0	 30.0;
	53	 52	 0.00151	 0.00878	 0.01316	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 52	 0.00163	 0.06754	 0.0	 160.0	 160.0	 160.0	 1.0317	 0.0	 1	 -30.0	 30.0;
	181	 55	 0.01434	 0.08353	 0.12603	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 55	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 0.9979	 0.0	 1	 -30.0	 30.0;
	74	 56	 0.00207	 0.01281	 0.02052	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 56	 0.00207	 0.06777	 -0.003	 160.0	 160.0	 160.0	 1.0389	 0.0	 1	 -30.0	 30.0;
	81	 57	 0.00083	 0.00496	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 58	 0.00083	 0.00496	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 59	 0.00207	 0.01405	 0.02265	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 59	 0.01116	 0.07045	 0.11606	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 59	 0.00165	 0.06798	 -0.00319	 160.0	 160.0	 160.0	 1.0178	 0.0	 1	 -30.0	 30.0;
	60	 85	 0.01095	 0.0593	 0.08441	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 60	 0.00599	 0.04091	 0.07212	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 60	 0.00145	 0.06921	 -0.00532	 160.0	 160.0	 160.0	 0.9936	 0.0	 1	 -30.0	 30.0;
	836	 60	 0.00372	 0.12583	 -0.00242	 100.0	 100.0	 100.0	 1.0154	 0.0	 1	 -30.0	 30.0;
	62	 61	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 61	 0.00517	 0.03843	 0.05876	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 61	 0.00083	 0.0062	 0.00958	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 61	 0.01219	 0.07066	 0.11742	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 62	 0.00165	 0.01095	 0.01955	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 62	 0.00083	 0.0062	 0.00949	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 63	 0.00475	 0.03079	 0.04879	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 63	 0.00455	 0.02769	 0.04608	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 63	 0.00186	 0.0126	 0.02236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 63	 0.00826	 0.04236	 0.06118	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 69	 0.00434	 0.02975	 0.05266	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 64	 0.00351	 0.02438	 0.03998	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 64	 0.00186	 0.0126	 0.02236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 64	 0.00826	 0.04236	 0.06118	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 65	 0.00785	 0.04132	 0.06389	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 91	 0.00227	 0.01446	 0.02585	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 67	 0.00031	 0.02094	 0.0	 500.0	 500.0	 500.0	 1.0616	 0.0	 1	 -30.0	 30.0;
	66	 68	 0.00248	 0.02355	 0.04763	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 66	 0.01033	 0.08285	 0.13959	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 67	 0.00194	 0.02056	 0.51584	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 67	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0656	 0.0	 1	 -30.0	 30.0;
	912	 67	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.066	 0.0	 1	 -30.0	 30.0;
	68	 78	 0.00579	 0.04153	 0.06621	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 68	 0.00165	 0.06694	 -0.0031	 160.0	 160.0	 160.0	 1.0083	 0.0	 1	 -30.0	 30.0;
	979	 68	 0.00145	 0.06653	 -0.00319	 160.0	 160.0	 160.0	 1.006	 0.0	 1	 -30.0	 30.0;
	83	 69	 0.00145	 0.00992	 0.01762	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 69	 0.00145	 0.0655	 -0.00252	 160.0	 160.0	 160.0	 1.0107	 0.0	 1	 -30.0	 30.0;
	996	 69	 0.00145	 0.07045	 -0.00252	 160.0	 160.0	 160.0	 1.0025	 0.0	 1	 -30.0	 30.0;
	70	 73	 0.00145	 0.00971	 0.01626	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 70	 0.00062	 0.00413	 0.00697	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 71	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 71	 0.00165	 0.00971	 0.01423	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 71	 0.00145	 0.06983	 -0.00232	 160.0	 160.0	 160.0	 1.0193	 0.0	 1	 -30.0	 30.0;
	1060	 71	 0.00165	 0.06777	 -0.00281	 160.0	 160.0	 160.0	 0.9558	 0.0	 1	 -30.0	 30.0;
	73	 75	 0.00075	 0.02444	 -0.00832	 330.0	 330.0	 330.0	 1.0544	 1.7	 1	 -30.0	 30.0;
	87	 73	 0.00393	 0.02851	 0.04501	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 76	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.0606	 1.7	 1	 -30.0	 30.0;
	74	 108	 0.00083	 0.00517	 0.00871	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 75	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 105	 0.00244	 0.02756	 0.768	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 77	 0.00393	 0.02665	 0.04617	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 77	 0.00186	 0.01384	 0.02284	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 77	 0.00165	 0.06694	 -0.0029	 160.0	 160.0	 160.0	 1.0162	 0.0	 1	 -30.0	 30.0;
	1096	 77	 0.00145	 0.06736	 -0.00658	 160.0	 160.0	 160.0	 1.0085	 0.0	 1	 -30.0	 30.0;
	78	 103	 0.00496	 0.03368	 0.05963	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 78	 0.00145	 0.06839	 -0.00319	 160.0	 160.0	 160.0	 1.0272	 0.0	 1	 -30.0	 30.0;
	88	 79	 0.0031	 0.02335	 0.0362	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 80	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 96	 0.01591	 0.0876	 0.11684	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 80	 0.00165	 0.06694	 -0.00232	 160.0	 160.0	 160.0	 0.9876	 0.0	 1	 -30.0	 30.0;
	93	 81	 0.01777	 0.11674	 0.16359	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 81	 0.00165	 0.06694	 -0.00319	 160.0	 160.0	 160.0	 0.9847	 0.0	 1	 -30.0	 30.0;
	1138	 82	 0.00165	 0.06756	 -0.00319	 160.0	 160.0	 160.0	 1.0035	 0.0	 1	 -30.0	 30.0;
	1139	 82	 0.00145	 0.06756	 -0.00223	 160.0	 160.0	 160.0	 1.0148	 0.0	 1	 -30.0	 30.0;
	84	 83	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 83	 0.0031	 0.02169	 0.03843	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 83	 0.00145	 0.06653	 -0.0029	 160.0	 160.0	 160.0	 1.0054	 0.0	 1	 -30.0	 30.0;
	184	 84	 0.01178	 0.07087	 0.11684	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 84	 0.00165	 0.0686	 -0.0029	 160.0	 160.0	 160.0	 1.001	 0.0	 1	 -30.0	 30.0;
	86	 85	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 85	 0.00207	 0.0936	 -0.00339	 160.0	 160.0	 160.0	 1.0033	 0.0	 1	 -30.0	 30.0;
	86	 108	 0.00537	 0.0405	 0.06002	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 86	 0.00186	 0.09277	 -0.003	 160.0	 160.0	 160.0	 0.9967	 0.0	 1	 -30.0	 30.0;
	88	 87	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 87	 0.00599	 0.03512	 0.05237	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 87	 0.00145	 0.06715	 -0.00223	 160.0	 160.0	 160.0	 1.0209	 0.0	 1	 -30.0	 30.0;
	89	 94	 0.00599	 0.04153	 0.07366	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 89	 0.00207	 0.01343	 0.02207	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 89	 0.00145	 0.0657	 -0.00523	 160.0	 160.0	 160.0	 1.0212	 0.0	 1	 -30.0	 30.0;
	104	 90	 0.00455	 0.0314	 0.05489	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 90	 0.00145	 0.06756	 -0.00348	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 91	 0.00145	 0.06756	 -0.0029	 160.0	 160.0	 160.0	 1.0144	 0.0	 1	 -30.0	 30.0;
	100	 92	 0.00094	 0.01038	 0.28992	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 106	 0.00094	 0.0105	 0.2928	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 92	 0.00156	 0.06269	 -0.00864	 250.0	 250.0	 250.0	 1.0686	 0.0	 1	 -30.0	 30.0;
	1384	 92	 0.00156	 0.06294	 -0.00864	 250.0	 250.0	 250.0	 1.0794	 0.0	 1	 -30.0	 30.0;
	94	 93	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 93	 0.00145	 0.06736	 -0.00223	 160.0	 160.0	 160.0	 1.0031	 0.0	 1	 -30.0	 30.0;
	96	 95	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 95	 0.00455	 0.02459	 0.0362	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 96	 0.00145	 0.06674	 -0.00658	 160.0	 160.0	 160.0	 1.0075	 0.0	 1	 -30.0	 30.0;
	1427	 97	 0.00041	 0.01818	 0.0	 125.0	 125.0	 125.0	 0.9996	 0.0	 1	 -30.0	 30.0;
	99	 98	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 98	 0.00137	 0.05988	 -0.01504	 250.0	 250.0	 250.0	 1.1628	 0.0	 1	 -30.0	 30.0;
	101	 99	 0.00313	 0.03562	 0.99104	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 100	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 100	 0.00137	 0.06119	 -0.00992	 250.0	 250.0	 250.0	 1.0798	 0.0	 1	 -30.0	 30.0;
	1505	 101	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0818	 0.0	 1	 -30.0	 30.0;
	1524	 102	 0.00165	 0.06694	 -0.003	 160.0	 160.0	 160.0	 1.0081	 0.0	 1	 -30.0	 30.0;
	104	 103	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 106	 0.0005	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.0641	 0.0	 1	 -30.0	 30.0;
	1536	 103	 0.00145	 0.0686	 -0.00232	 160.0	 160.0	 160.0	 1.0043	 0.0	 1	 -30.0	 30.0;
	1538	 104	 0.00165	 0.06818	 -0.0029	 160.0	 160.0	 160.0	 1.004	 0.0	 1	 -30.0	 30.0;
	106	 105	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 185	 0.00187	 0.01763	 0.4832	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 180	 0.0015	 0.01469	 0.40384	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 107	 0.00062	 0.00496	 0.00755	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 107	 0.00145	 0.06756	 -0.00378	 160.0	 160.0	 160.0	 1.0333	 0.0	 1	 -30.0	 30.0;
	1553	 107	 0.00145	 0.0655	 -0.0029	 160.0	 160.0	 160.0	 1.0192	 0.0	 1	 -30.0	 30.0;
	112	 111	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 111	 0.00438	 0.03188	 0.05072	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 111	 0.00614	 0.03252	 0.05246	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 111	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.0034	 0.0	 1	 -30.0	 30.0;
	113	 114	 0.00506	 0.03654	 0.0636	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 113	 0.00221	 0.01655	 0.02478	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 113	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0733	 0.0	 1	 -30.0	 30.0;
	1624	 113	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0618	 0.0	 1	 -30.0	 30.0;
	114	 131	 0.00583	 0.04231	 0.07066	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 114	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0504	 0.0	 1	 -30.0	 30.0;
	116	 115	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 115	 0.00274	 0.02696	 0.70592	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 115	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1835	 0.0	 1	 -30.0	 30.0;
	138	 116	 0.0017	 0.01733	 0.45632	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 116	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1614	 0.0	 1	 -30.0	 30.0;
	140	 117	 0.01103	 0.08057	 0.12413	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 117	 0.00355	 0.02593	 0.04124	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 117	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0335	 0.0	 1	 -30.0	 30.0;
	119	 118	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 118	 0.00647	 0.0413	 0.06921	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 118	 0.00105	 0.00721	 0.01028	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 118	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0498	 0.0	 1	 -30.0	 30.0;
	125	 120	 0.01043	 0.07789	 0.12206	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 120	 0.01054	 0.07686	 0.12236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 120	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0639	 0.0	 1	 -30.0	 30.0;
	1687	 120	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0532	 0.0	 1	 -30.0	 30.0;
	122	 121	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 121	 0.00603	 0.04401	 0.06979	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 121	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0226	 0.0	 1	 -30.0	 30.0;
	1748	 121	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.028	 0.0	 1	 -30.0	 30.0;
	124	 123	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 123	 0.00048	 0.00331	 0.00571	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 123	 0.0186	 0.09638	 0.14094	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 123	 0.00341	 0.22521	 0.0	 80.0	 80.0	 80.0	 0.9794	 0.0	 1	 -30.0	 30.0;
	1762	 123	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.0321	 0.0	 1	 -30.0	 30.0;
	1764	 123	 0.00562	 0.23161	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	139	 124	 0.00048	 0.00331	 0.00571	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 124	 0.00341	 0.2314	 0.0	 80.0	 80.0	 80.0	 0.9794	 0.0	 1	 -30.0	 30.0;
	1763	 124	 0.00562	 0.22624	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	126	 125	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 125	 0.00469	 0.03465	 0.05382	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 125	 0.00165	 0.01591	 0.04695	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 125	 0.00163	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0176	 0.0	 1	 -30.0	 30.0;
	126	 127	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0488	 0.0	 1	 -30.0	 30.0;
	186	 126	 0.00165	 0.01591	 0.04695	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 127	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 127	 0.00294	 0.03463	 0.9216	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 128	 0.00371	 0.04326	 1.18688	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 129	 0.00934	 0.05225	 0.0877	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 148	 0.01058	 0.053	 0.08848	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 129	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0499	 0.0	 1	 -30.0	 30.0;
	130	 132	 0.01252	 0.09136	 0.14539	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 154	 0.00771	 0.05696	 0.08838	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 130	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.088	 0.0	 1	 -30.0	 30.0;
	1823	 130	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.094	 0.0	 1	 -30.0	 30.0;
	132	 131	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 133	 0.00084	 0.02756	 0.0	 330.0	 330.0	 330.0	 1.1147	 2.4	 1	 -30.0	 30.0;
	147	 131	 0.01545	 0.07335	 0.12661	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 131	 0.01457	 0.07955	 0.14007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 131	 0.00165	 0.09277	 0.0	 160.0	 160.0	 160.0	 1.0343	 0.0	 1	 -30.0	 30.0;
	132	 134	 0.00084	 0.02756	 0.0	 330.0	 330.0	 330.0	 1.1147	 2.4	 1	 -30.0	 30.0;
	148	 132	 0.01545	 0.07335	 0.12661	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 132	 0.01457	 0.07955	 0.14007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 132	 0.00165	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0225	 0.0	 1	 -30.0	 30.0;
	134	 133	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 133	 0.00031	 0.00338	 0.0992	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 134	 0.00031	 0.00338	 0.0992	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 135	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 135	 0.0061	 0.04483	 0.07095	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 135	 0.00029	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0654	 0.0	 1	 -30.0	 30.0;
	1846	 135	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0626	 0.0	 1	 -30.0	 30.0;
	138	 137	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 138	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.1019	 0.0	 1	 -30.0	 30.0;
	1881	 138	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.1019	 0.0	 1	 -30.0	 30.0;
	140	 139	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 139	 0.01386	 0.08702	 0.13504	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 139	 0.01176	 0.06829	 0.1028	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 140	 0.01717	 0.0894	 0.12903	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 140	 0.00163	 0.07033	 0.0	 160.0	 160.0	 160.0	 1.003	 0.0	 1	 -30.0	 30.0;
	144	 141	 0.01312	 0.07622	 0.11664	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 141	 0.01676	 0.09717	 0.14868	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 141	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0291	 0.0	 1	 -30.0	 30.0;
	1903	 141	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0279	 0.0	 1	 -30.0	 30.0;
	1904	 142	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 1.0771	 0.0	 1	 -30.0	 30.0;
	1905	 142	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9302	 0.0	 1	 -30.0	 30.0;
	144	 143	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 145	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.1409	 0.0	 1	 -30.0	 30.0;
	149	 143	 0.00244	 0.01318	 0.0213	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 147	 0.01849	 0.0956	 0.15914	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 144	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0366	 0.0	 1	 -30.0	 30.0;
	146	 145	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 145	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1273	 0.0	 1	 -30.0	 30.0;
	148	 147	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 147	 0.0024	 0.01779	 0.02759	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 147	 0.00165	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0906	 0.0	 1	 -30.0	 30.0;
	1920	 148	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0137	 0.0	 1	 -30.0	 30.0;
	1925	 149	 0.00165	 0.05229	 0.0	 160.0	 160.0	 160.0	 1.0317	 0.0	 1	 -30.0	 30.0;
	151	 150	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 150	 0.00517	 0.03698	 0.05895	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 150	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0702	 0.0	 1	 -30.0	 30.0;
	1988	 151	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0633	 0.0	 1	 -30.0	 30.0;
	153	 152	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 152	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0646	 0.0	 1	 -30.0	 30.0;
	2112	 154	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0891	 0.0	 1	 -30.0	 30.0;
	2113	 154	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0903	 0.0	 1	 -30.0	 30.0;
	166	 155	 0.0018	 0.02114	 0.0515	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 155	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.0712	 0.0	 1	 -30.0	 30.0;
	156	 158	 0.00059	 0.03093	 0.0	 400.0	 400.0	 400.0	 1.1047	 0.0	 1	 -30.0	 30.0;
	179	 156	 0.0057	 0.04236	 0.12971	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 157	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 157	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0995	 0.0	 1	 -30.0	 30.0;
	176	 158	 0.00281	 0.03312	 0.88096	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 159	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 165	 0.00224	 0.02583	 0.72352	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 176	 0.00133	 0.01569	 0.41821	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 159	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0465	 0.0	 1	 -30.0	 30.0;
	168	 160	 0.0021	 0.02475	 0.65792	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 177	 0.00133	 0.01569	 0.41821	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 160	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0537	 0.0	 1	 -30.0	 30.0;
	162	 161	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	161	 166	 0.02738	 0.14254	 0.20047	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 161	 0.00159	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0229	 0.0	 1	 -30.0	 30.0;
	162	 179	 0.01905	 0.11132	 0.16785	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 162	 0.0037	 0.18657	 0.0	 120.0	 120.0	 120.0	 1.0617	 0.0	 1	 -30.0	 30.0;
	164	 163	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 165	 0.0004	 0.03	 0.0	 500.0	 500.0	 500.0	 1.1321	 3.6	 1	 -30.0	 30.0;
	163	 172	 0.00564	 0.04196	 0.06437	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 163	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.0201	 0.0	 1	 -30.0	 30.0;
	164	 167	 0.00795	 0.05919	 0.0908	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2186	 164	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 0.9844	 0.0	 1	 -30.0	 30.0;
	2187	 165	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.0822	 0.0	 1	 -30.0	 30.0;
	167	 166	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 166	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0261	 0.0	 1	 -30.0	 30.0;
	2196	 167	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0259	 0.0	 1	 -30.0	 30.0;
	169	 168	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 169	 0.00089	 0.05411	 0.0	 330.0	 330.0	 330.0	 1.0528	 0.0	 1	 -30.0	 30.0;
	171	 170	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 174	 0.02756	 0.16014	 0.24287	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2260	 170	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.0503	 0.0	 1	 -30.0	 30.0;
	2261	 171	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.024	 0.0	 1	 -30.0	 30.0;
	173	 172	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 172	 0.00157	 0.0675	 0.0	 160.0	 160.0	 160.0	 1.0215	 0.0	 1	 -30.0	 30.0;
	173	 175	 0.00731	 0.05579	 0.08364	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 173	 0.00277	 0.1062	 0.0	 100.0	 100.0	 100.0	 1.0355	 0.0	 1	 -30.0	 30.0;
	175	 174	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 174	 0.00161	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.05	 0.0	 1	 -30.0	 30.0;
	2357	 175	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.0491	 0.0	 1	 -30.0	 30.0;
	177	 176	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 176	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.1045	 0.0	 1	 -30.0	 30.0;
	2378	 176	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.105	 0.0	 1	 -30.0	 30.0;
	179	 178	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 178	 0.00155	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.0297	 0.0	 1	 -30.0	 30.0;
	2381	 179	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0286	 0.0	 1	 -30.0	 30.0;
	202	 187	 0.10041	 0.17736	 0.01665	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 187	 0.0386	 0.08364	 0.00735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 188	 0.04017	 0.11711	 0.01446	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 188	 0.0414	 0.1257	 0.01489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 189	 0.04719	 0.08273	 0.00785	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 189	 0.03909	 0.06843	 0.00649	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 190	 0.01967	 0.0638	 0.0066	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 190	 0.02231	 0.07248	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 191	 0.00686	 0.02215	 0.00229	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 191	 0.02058	 0.06694	 0.00691	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 192	 0.00694	 0.02256	 0.00231	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 192	 0.00264	 0.00851	 0.00088	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 192	 0.03942	 0.12033	 0.01413	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 192	 0.00818	 0.02545	 0.00289	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 332	 0.0205	 0.07347	 0.00782	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 194	 0.02893	 0.08719	 0.0105	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 194	 0.02802	 0.08446	 0.01016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 194	 0.02545	 0.08099	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 195	 0.01959	 0.06355	 0.00659	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 195	 0.00992	 0.02975	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 196	 0.06182	 0.10504	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 247	 0.0443	 0.09347	 0.00876	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 198	 0.03529	 0.10818	 0.011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 198	 0.02744	 0.08264	 0.00995	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 199	 0.00983	 0.03198	 0.0033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 199	 0.01198	 0.03893	 0.00402	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 428	 0.0076	 0.02298	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 200	 0.03339	 0.10124	 0.01199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 201	 0.02793	 0.08496	 0.01006	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 255	 0.02702	 0.08215	 0.00973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 202	 0.05198	 0.09	 0.00889	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 332	 0.05992	 0.11628	 0.01298	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 203	 0.00843	 0.02769	 0.00279	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 459	 0.0357	 0.11719	 0.01184	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 526	 0.00132	 0.0043	 0.00045	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 527	 0.00132	 0.0043	 0.00045	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 206	 0.00917	 0.02983	 0.00307	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 206	 0.00785	 0.02545	 0.00262	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 207	 0.01372	 0.04446	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 326	 0.02909	 0.09438	 0.00976	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 342	 0.00355	 0.01157	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 211	 0.00678	 0.02215	 0.00224	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 209	 0.00917	 0.03	 0.00303	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 210	 0.01661	 0.04702	 0.00505	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 210	 0.01388	 0.03628	 0.00396	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 211	 0.01909	 0.06273	 0.00634	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 211	 0.09165	 0.15901	 0.01657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 211	 0.02455	 0.07967	 0.00818	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 212	 0.02975	 0.07686	 0.00795	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 212	 0.02917	 0.07438	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 213	 0.02736	 0.05992	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 213	 0.01504	 0.03075	 0.00298	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 213	 0.01165	 0.04298	 0.0039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 213	 0.00355	 0.0114	 0.00118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 213	 0.00289	 0.00926	 0.00096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 214	 0.0214	 0.07157	 0.00699	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 214	 0.03124	 0.10421	 0.01018	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 214	 0.03702	 0.06719	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	273	 215	 0.00107	 0.00281	 0.00033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 215	 0.00992	 0.02636	 0.00299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 216	 0.00314	 0.00942	 0.00096	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 216	 0.03306	 0.08099	 0.01008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 217	 0.02686	 0.0881	 0.0089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 346	 0.01678	 0.05661	 0.00575	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 218	 0.02207	 0.04273	 0.00416	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 218	 0.04992	 0.08967	 0.00898	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 219	 0.03736	 0.06314	 0.00687	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 220	 0.00785	 0.02388	 0.00284	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 220	 0.03165	 0.09537	 0.01148	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 221	 0.02678	 0.0805	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 221	 0.01909	 0.06198	 0.00644	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 222	 0.00868	 0.02826	 0.00293	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 222	 0.02314	 0.07413	 0.00785	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 223	 0.01777	 0.03124	 0.00297	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 223	 0.05661	 0.1305	 0.01307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 224	 0.03083	 0.10008	 0.01034	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 510	 0.01868	 0.05678	 0.00673	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 225	 0.03884	 0.12645	 0.013	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 226	 0.00661	 0.01992	 0.0024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 348	 0.02678	 0.08058	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 228	 0.0195	 0.06314	 0.00654	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	392	 228	 0.02521	 0.08223	 0.00841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 229	 0.04314	 0.08281	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 229	 0.01066	 0.03231	 0.00383	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 230	 0.05099	 0.15479	 0.01833	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 365	 0.03182	 0.05851	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 366	 0.03256	 0.06124	 0.00549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 233	 0.01975	 0.06496	 0.00656	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 234	 0.00182	 0.01273	 0.00142	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 234	 0.00116	 0.00802	 0.0009	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 235	 0.00256	 0.02273	 0.00199	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 235	 0.00174	 0.01207	 0.00134	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 384	 0.00347	 0.01132	 0.00117	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 385	 0.00331	 0.01091	 0.0011	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 237	 0.01992	 0.06438	 0.00667	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 237	 0.01587	 0.05388	 0.00533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 361	 0.00306	 0.01	 0.00103	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 238	 0.04405	 0.13372	 0.01585	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 239	 0.04339	 0.07157	 0.00774	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 240	 0.06769	 0.11901	 0.01104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 401	 0.0043	 0.01388	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 240	 0.06107	 0.10165	 0.01102	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 287	 0.01116	 0.03041	 0.00329	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 241	 0.00421	 0.01165	 0.00126	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 242	 0.00851	 0.02793	 0.00285	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 242	 0.05554	 0.12165	 0.01065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 243	 0.00207	 0.00529	 0.00054	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 243	 0.00868	 0.02826	 0.00287	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 244	 0.01314	 0.03471	 0.00364	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 244	 0.00488	 0.01579	 0.00166	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 245	 0.01876	 0.05198	 0.00571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	254	 245	 0.01967	 0.06455	 0.00652	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 245	 0.00306	 0.00959	 0.001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 245	 0.00711	 0.02273	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 245	 0.01802	 0.04636	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 246	 0.02091	 0.06876	 0.00694	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 246	 0.01058	 0.02802	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 246	 0.02281	 0.07446	 0.00759	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 246	 0.00463	 0.01488	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 427	 0.01413	 0.03727	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 248	 0.03033	 0.09124	 0.01099	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 294	 0.00397	 0.01215	 0.00138	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 249	 0.02364	 0.07149	 0.00851	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	259	 250	 0.00901	 0.02917	 0.00302	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 349	 0.0057	 0.01851	 0.00193	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 319	 0.00364	 0.02504	 0.0028	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 253	 0.01711	 0.04669	 0.00509	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 254	 0.00413	 0.01347	 0.00139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 255	 0.0243	 0.07975	 0.00805	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 255	 0.03124	 0.09496	 0.01125	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 256	 0.02165	 0.04008	 0.00386	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 363	 0.00711	 0.02281	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 257	 0.01372	 0.04471	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 258	 0.01661	 0.04298	 0.00429	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 258	 0.02372	 0.06124	 0.00624	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 259	 0.00942	 0.03041	 0.00315	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 365	 0.0062	 0.01777	 0.00191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 260	 0.02091	 0.05273	 0.0058	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 272	 0.00562	 0.0181	 0.00191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 353	 0.01198	 0.0386	 0.00406	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 262	 0.01702	 0.05512	 0.00581	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 263	 0.02124	 0.06975	 0.00704	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 263	 0.01174	 0.03793	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 264	 0.01066	 0.01868	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 264	 0.03678	 0.0638	 0.00623	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 265	 0.02702	 0.08744	 0.00905	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 265	 0.00975	 0.0295	 0.00355	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 266	 0.03124	 0.07942	 0.00808	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 266	 0.01711	 0.04364	 0.00444	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 267	 0.00223	 0.00678	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 519	 0.00215	 0.00645	 0.00078	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	268	 527	 0.00504	 0.01521	 0.00181	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 269	 0.02868	 0.08818	 0.00783	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 269	 0.03537	 0.10331	 0.00917	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 446	 0.0243	 0.07893	 0.00815	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 353	 0.00612	 0.01975	 0.00208	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 273	 0.00339	 0.01124	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 274	 0.0057	 0.01372	 0.00155	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 274	 0.00579	 0.01661	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 280	 0.00372	 0.0119	 0.00125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 534	 0.00306	 0.00992	 0.00104	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 299	 0.00033	 0.00091	 0.00011	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 277	 0.00504	 0.01612	 0.0017	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	293	 277	 0.00264	 0.0086	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 277	 0.00488	 0.0124	 0.00121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 278	 0.00529	 0.01645	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 278	 0.00058	 0.00198	 0.00021	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 279	 0.00463	 0.01388	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 281	 0.00256	 0.00826	 0.00084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 282	 0.00223	 0.00727	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 282	 0.00388	 0.01256	 0.00132	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 283	 0.01372	 0.04455	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 283	 0.02471	 0.06281	 0.00641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 308	 0.01826	 0.05537	 0.00656	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 285	 0.00694	 0.02281	 0.0023	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 337	 0.02017	 0.06405	 0.00675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 286	 0.00694	 0.02256	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 318	 0.00669	 0.01934	 0.00207	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 288	 0.01281	 0.04116	 0.00434	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 289	 0.00769	 0.02471	 0.00261	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 289	 0.00256	 0.00818	 0.0008	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 290	 0.00612	 0.0124	 0.00117	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 290	 0.02	 0.0338	 0.00368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 291	 0.00909	 0.03058	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 293	 8e-05	 0.00033	 4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 294	 0.03149	 0.10347	 0.01045	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 294	 0.02694	 0.0819	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	302	 295	 0.01099	 0.02322	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 295	 0.05455	 0.09471	 0.00914	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 295	 0.05926	 0.10455	 0.00969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 296	 0.00736	 0.02388	 0.00248	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	298	 297	 0.00248	 0.00802	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 353	 0.02364	 0.07736	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 298	 0.01413	 0.04653	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 300	 0.03322	 0.10785	 0.01114	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 300	 0.05992	 0.10149	 0.01089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 300	 0.04231	 0.07529	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 303	 0.02165	 0.0724	 0.00706	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 303	 0.07686	 0.09504	 0.01016	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 305	 0.02314	 0.05587	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	460	 305	 0.03942	 0.12769	 0.01323	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 305	 0.05322	 0.13512	 0.01374	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 306	 0.0081	 0.01959	 0.00219	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 307	 0.01967	 0.05355	 0.00578	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 307	 0.01248	 0.03215	 0.00319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 309	 0.01545	 0.04488	 0.00434	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 520	 0.00413	 0.01331	 0.0014	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 310	 0.02339	 0.0619	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 310	 0.00248	 0.00777	 0.00087	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 310	 0.01967	 0.05959	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 310	 0.01405	 0.04446	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 311	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 311	 0.0686	 0.12	 0.01149	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 312	 0.02314	 0.07521	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 313	 0.0214	 0.0676	 0.00692	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 314	 0.06091	 0.10124	 0.01098	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 314	 0.04306	 0.07157	 0.00754	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 341	 0.01826	 0.03157	 0.00307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 315	 0.05446	 0.10132	 0.00968	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 316	 0.00339	 0.01017	 0.00123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 316	 0.00479	 0.01446	 0.00175	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 468	 0.01273	 0.03562	 0.00353	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 317	 0.0005	 0.00149	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 467	 0.0005	 0.00149	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 517	 0.00661	 0.04521	 0.00505	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 320	 0.0157	 0.04736	 0.0057	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 321	 0.00157	 0.00512	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 321	 0.00744	 0.01901	 0.00208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 467	 0.02364	 0.05843	 0.0063	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 321	 0.01083	 0.02719	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 321	 0.00438	 0.01083	 0.00119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 530	 0.00529	 0.01694	 0.00178	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 322	 0.00645	 0.02025	 0.00223	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 322	 0.01223	 0.02868	 0.00295	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 322	 0.00207	 0.00669	 0.00071	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	455	 322	 0.00314	 0.01975	 0.00178	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 475	 0.00397	 0.01281	 0.00135	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 478	 0.03752	 0.09504	 0.01036	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 322	 0.01364	 0.03397	 0.00375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 324	 0.02264	 0.03769	 0.00397	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 325	 0.0043	 0.01298	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 325	 0.01132	 0.03777	 0.00369	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	364	 326	 0.02868	 0.09314	 0.00962	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 328	 0.01182	 0.03	 0.00305	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 329	 0.0162	 0.05405	 0.00527	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 330	 0.01066	 0.03463	 0.00358	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 331	 0.00959	 0.03099	 0.0032	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 334	 0.03884	 0.1276	 0.01288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 335	 0.04066	 0.07066	 0.00682	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 335	 0.09669	 0.11901	 0.01258	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 336	 0.04736	 0.08314	 0.00789	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 337	 0.00545	 0.01752	 0.00183	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	379	 337	 0.03702	 0.12132	 0.0121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 338	 0.06058	 0.10603	 0.01006	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 339	 0.04041	 0.13264	 0.01339	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 445	 0.02595	 0.08512	 0.0086	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 342	 0.04727	 0.08388	 0.00774	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 342	 0.01397	 0.04504	 0.00462	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 343	 0.01182	 0.01967	 0.00207	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 344	 0.00397	 0.01298	 0.00132	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	344	 346	 0.00678	 0.01446	 0.00132	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 344	 0.00653	 0.01207	 0.00129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 344	 0.01702	 0.05512	 0.00542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 345	 0.03967	 0.1286	 0.01323	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 347	 0.05926	 0.19198	 0.01974	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 350	 0.0238	 0.07215	 0.00855	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 352	 0.00595	 0.01793	 0.00216	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 353	 0.00785	 0.02537	 0.00267	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 354	 0.03529	 0.13702	 0.01374	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	402	 355	 0.00355	 0.02421	 0.00271	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 356	 0.0076	 0.02545	 0.00249	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 356	 0.01835	 0.06025	 0.00608	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 357	 0.03116	 0.08463	 0.00843	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 357	 0.01975	 0.06479	 0.00655	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 380	 0.00719	 0.01256	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 359	 0.02455	 0.0743	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 359	 0.00198	 0.0062	 0.00069	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 359	 0.00562	 0.01711	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 361	 0.01289	 0.04116	 0.00443	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	362	 373	 0.00835	 0.0262	 0.00292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 363	 0.02066	 0.06645	 0.00698	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 364	 0.01983	 0.06438	 0.00665	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 365	 0.01074	 0.03421	 0.00352	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 365	 0.04058	 0.07612	 0.00678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 366	 0.0162	 0.04017	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 366	 0.01893	 0.06355	 0.00649	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 366	 0.07463	 0.13025	 0.01244	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 367	 0.00488	 0.01587	 0.00164	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 367	 0.03	 0.08868	 0.00884	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 368	 0.00843	 0.0214	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 368	 0.01074	 0.03479	 0.00359	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 371	 0.00273	 0.00818	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 373	 0.00479	 0.01603	 0.00156	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 374	 0.04397	 0.14529	 0.01447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 374	 0.02504	 0.08223	 0.00831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 379	 0.03033	 0.09967	 0.01006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 380	 0.03033	 0.07331	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 380	 0.04207	 0.1086	 0.01107	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 382	 0.0014	 0.00587	 0.03104	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 488	 0.00057	 0.00231	 0.0121	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 385	 0.00496	 0.01421	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 387	 0.0238	 0.0781	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 388	 0.01372	 0.03719	 0.00363	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 518	 0.00554	 0.01802	 0.00184	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 390	 0.02934	 0.09512	 0.00992	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 392	 0.00149	 0.00471	 0.00049	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 394	 0.01471	 0.04769	 0.00493	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 396	 0.00496	 0.01496	 0.00177	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 397	 0.07868	 0.13934	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 398	 0.0224	 0.03926	 0.00372	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 399	 0.02149	 0.07107	 0.00724	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 400	 0.00273	 0.00785	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 401	 0.01975	 0.03736	 0.00401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 517	 0.00058	 0.00397	 0.00044	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 444	 0.00711	 0.01248	 0.00119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 405	 0.00579	 0.01174	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 431	 0.01579	 0.04785	 0.00568	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 407	 0.00752	 0.02264	 0.0027	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 408	 0.02802	 0.06182	 0.00747	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 409	 0.0195	 0.06331	 0.00654	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 409	 0.02826	 0.09669	 0.00936	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 410	 0.01785	 0.03273	 0.00346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 411	 0.00636	 0.02091	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 411	 0.11182	 0.19074	 0.01909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 411	 0.0324	 0.09587	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 412	 0.00636	 0.02074	 0.00214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 413	 0.04678	 0.32397	 0.03151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 413	 0.07438	 0.13025	 0.01236	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 416	 0.01372	 0.04438	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 417	 0.01	 0.02628	 0.00267	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 418	 0.00256	 0.00843	 0.00087	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 420	 0.01397	 0.04397	 0.00485	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 421	 0.01074	 0.03496	 0.00361	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 424	 0.01636	 0.05314	 0.00619	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 424	 0.05223	 0.09008	 0.00866	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 438	 0.04893	 0.15504	 0.01573	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 425	 0.02256	 0.07322	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 425	 0.05446	 0.09421	 0.00934	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 426	 0.04174	 0.07628	 0.00695	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 427	 0.01653	 0.05388	 0.0055	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 430	 0.05653	 0.18587	 0.01908	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 439	 0.01719	 0.0557	 0.00569	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 441	 0.00405	 0.01298	 0.00134	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 443	 0.03289	 0.05744	 0.00521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 445	 0.00645	 0.01612	 0.00139	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 446	 0.00405	 0.00835	 0.00078	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 448	 0.01298	 0.04215	 0.00436	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 448	 0.01893	 0.06248	 0.01932	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 452	 0.00314	 0.00992	 0.00102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 455	 0.00562	 0.01777	 0.00195	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 455	 0.00099	 0.00711	 0.00068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 456	 0.00479	 0.01231	 0.00125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 456	 0.01339	 0.03322	 0.00356	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 456	 0.00041	 0.00165	 0.00866	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 457	 0.00868	 0.02785	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 457	 0.00653	 0.01736	 0.00199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 460	 0.00537	 0.01752	 0.00177	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 461	 0.01017	 0.02463	 0.00274	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 461	 0.00124	 0.00306	 0.00035	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 462	 0.00264	 0.00851	 0.00089	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 463	 0.00207	 0.00694	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 463	 0.00727	 0.02066	 0.00202	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 464	 0.00727	 0.02066	 0.00202	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 465	 0.01339	 0.03876	 0.0041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 531	 0.00058	 0.00174	 0.00018	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 923	 0.00992	 0.02975	 0.00356	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 475	 0.0024	 0.00785	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 476	 0.00463	 0.01231	 0.00126	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 476	 0.00455	 0.01471	 0.00154	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 477	 0.00851	 0.02207	 0.00241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 477	 0.00686	 0.02207	 0.00232	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 531	 0.00355	 0.0114	 0.00119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 530	 0.00215	 0.00694	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 481	 0.00595	 0.01157	 0.0011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 1078	 0.05702	 0.11322	 0.01232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 482	 0.05926	 0.10397	 0.01048	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 483	 0.00057	 0.00231	 0.0121	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 502	 0.00041	 0.0019	 0.00993	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 484	 0.01793	 0.04802	 0.00522	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 485	 0.00322	 0.00793	 0.00088	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 486	 0.00413	 0.01099	 0.00117	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 489	 0.00388	 0.00942	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 489	 0.00661	 0.02231	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 490	 0.00231	 0.00686	 0.0007	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 491	 0.01273	 0.04132	 0.00422	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	496	 493	 0.00438	 0.01058	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 493	 0.00438	 0.01066	 0.00119	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 493	 0.00579	 0.01893	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 494	 0.00438	 0.01058	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 506	 0.01405	 0.03967	 0.00432	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 499	 0.00083	 0.00372	 0.01949	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 501	 0.00727	 0.0176	 0.00196	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 503	 0.00355	 0.00992	 0.00106	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 509	 0.01107	 0.01934	 0.00184	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 511	 0.0395	 0.06909	 0.00656	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 522	 0.00273	 0.0095	 0.001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 519	 0.00562	 0.01818	 0.0019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 528	 0.01215	 0.03934	 0.00405	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 536	 0.01488	 0.02612	 0.00246	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 539	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 539	 0.02562	 0.08281	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 539	 0.00397	 0.01298	 0.00133	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 539	 0.01207	 0.03893	 0.00402	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 539	 0.01174	 0.02025	 0.00195	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 540	 0.02975	 0.07983	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 540	 0.00397	 0.01281	 0.00131	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 540	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 540	 0.00562	 0.00992	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 540	 0.01372	 0.04438	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 685	 0.0157	 0.05074	 0.00519	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 542	 0.02678	 0.08653	 0.00885	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 542	 0.01884	 0.06099	 0.00624	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 542	 0.02512	 0.08107	 0.0083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 543	 0.01793	 0.05802	 0.00593	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 543	 0.02207	 0.05917	 0.00611	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 543	 0.02537	 0.06736	 0.00695	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 696	 0.01421	 0.04603	 0.00471	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 545	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 545	 0.03124	 0.10107	 0.01034	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 545	 0.03306	 0.10686	 0.01094	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 545	 0.02355	 0.07562	 0.00782	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 546	 0.03198	 0.10347	 0.01058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 546	 0.00612	 0.01992	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 546	 0.00463	 0.01479	 0.0016	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 546	 0.03182	 0.07959	 0.00806	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 546	 0.1362	 0.23512	 0.02235	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 547	 0.00777	 0.02512	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 547	 0.00355	 0.01157	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 547	 0.00413	 0.01322	 0.00136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 548	 0.01628	 0.05273	 0.00541	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 548	 0.02074	 0.06727	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 549	 0.00835	 0.02702	 0.00277	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	671	 549	 0.08678	 0.14975	 0.01423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 549	 0.05818	 0.10041	 0.00954	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 550	 0.01843	 0.0595	 0.00608	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 551	 0.03826	 0.06562	 0.01263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 750	 0.04	 0.06182	 0.00676	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 551	 0.01025	 0.0181	 0.0017	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 551	 0.00587	 0.01033	 0.00097	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 552	 0.0057	 0.0186	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 552	 0.03107	 0.10041	 0.01029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 552	 0.03322	 0.10736	 0.01099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 552	 0.03231	 0.10438	 0.01068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 553	 0.05835	 0.09876	 0.0106	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 554	 0.03843	 0.10074	 0.01041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 554	 0.04893	 0.12777	 0.01321	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 693	 0.00496	 0.01339	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 785	 0.03628	 0.09421	 0.00974	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 556	 0.02934	 0.09479	 0.0097	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 556	 0.03033	 0.0981	 0.01004	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 556	 0.02256	 0.07289	 0.00746	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 557	 0.0057	 0.01851	 0.00189	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 557	 0.02174	 0.03835	 0.00359	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 557	 0.02463	 0.05959	 0.00496	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 558	 0.03562	 0.11521	 0.01178	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 560	 0.0124	 0.05413	 0.00675	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 561	 0.01479	 0.03083	 0.00298	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 562	 0.01843	 0.03331	 0.00326	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 563	 0.00793	 0.01893	 0.00187	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 563	 0.00785	 0.01835	 0.0018	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 564	 0.01595	 0.03174	 0.00302	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 564	 0.01124	 0.01975	 0.00173	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 564	 0.02628	 0.04694	 0.0044	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 565	 0.00529	 0.01686	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 565	 0.01083	 0.01909	 0.00166	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	664	 565	 0.07694	 0.13256	 0.01263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 565	 0.01579	 0.05107	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 566	 0.00851	 0.02785	 0.00285	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 566	 0.00942	 0.0305	 0.00312	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 567	 0.02397	 0.08322	 0.00799	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 567	 0.00901	 0.03107	 0.00298	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 568	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 568	 0.04116	 0.13289	 0.01359	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 568	 0.03116	 0.05504	 0.00515	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 569	 0.0557	 0.0995	 0.00934	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 569	 0.03215	 0.05504	 0.00515	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 570	 0.04777	 0.09058	 0.00862	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 570	 0.02273	 0.04661	 0.0045	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 572	 0.04843	 0.08438	 0.00809	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 572	 0.0376	 0.06554	 0.00624	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 573	 0.01777	 0.05736	 0.00587	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 573	 0.02058	 0.06612	 0.00686	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 574	 0.00355	 0.01157	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 575	 0.03851	 0.12463	 0.01275	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 721	 0.02207	 0.07124	 0.00729	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 576	 0.00016	 0.0005	 5e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 577	 0.01306	 0.02455	 0.00198	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 577	 0.04455	 0.08926	 0.00679	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 578	 0.0295	 0.05182	 0.00488	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 579	 0.01124	 0.02777	 0.00276	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 644	 0.02033	 0.06562	 0.00671	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 581	 0.04521	 0.07926	 0.0064	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 581	 0.00826	 0.01463	 0.00137	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 582	 0.03521	 0.07645	 0.00743	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 582	 0.00818	 0.02645	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 583	 0.00967	 0.0262	 0.00263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 583	 0.02074	 0.06702	 0.00686	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 585	 0.0105	 0.03306	 0.00338	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 584	 0.02661	 0.08603	 0.0088	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 778	 0.04876	 0.15769	 0.01613	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 586	 0.01479	 0.04769	 0.00488	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 586	 0.00744	 0.01314	 0.00123	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 587	 0.00983	 0.03182	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 588	 0.01917	 0.06231	 0.00637	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 588	 0.02636	 0.08521	 0.00871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 589	 0.04066	 0.11116	 0.01147	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 589	 0.02777	 0.07769	 0.00801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 590	 0.03298	 0.10669	 0.01091	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 590	 0.0614	 0.1986	 0.02032	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	591	 596	 0.00942	 0.03041	 0.00311	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 591	 0.00512	 0.0124	 0.00123	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 593	 0.00959	 0.02017	 0.00196	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 738	 0.03488	 0.06488	 0.00614	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 593	 0.03917	 0.06603	 0.00396	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 594	 0.02099	 0.06785	 0.00694	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 595	 0.03066	 0.09909	 0.01014	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 742	 0.0314	 0.07818	 0.00775	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 778	 0.03554	 0.11504	 0.01903	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 598	 0.0162	 0.05223	 0.00535	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 599	 0.01917	 0.06198	 0.00634	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 600	 0.04545	 0.08091	 0.00757	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 600	 0.00967	 0.03149	 0.00322	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 601	 0.02826	 0.0914	 0.00934	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 601	 0.02182	 0.07066	 0.00723	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 602	 0.00455	 0.01471	 0.0015	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 615	 0.00306	 0.00983	 0.00101	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 603	 0.00446	 0.01455	 0.00148	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 603	 0.01405	 0.04537	 0.00465	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 615	 0.0076	 0.02455	 0.00252	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 605	 0.00446	 0.01388	 0.00143	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 670	 0.0062	 0.02	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 926	 0.01901	 0.05868	 0.00682	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 607	 0.0062	 0.02	 0.00204	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 608	 0.01521	 0.04901	 0.00502	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 609	 0.0181	 0.05851	 0.00599	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 680	 0.02132	 0.06893	 0.00705	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 610	 0.0127	 0.03297	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 610	 0.01075	 0.0282	 0.00291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 611	 0.01281	 0.02182	 0.00175	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 611	 0.03992	 0.06793	 0.00543	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 612	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 612	 0.03471	 0.11256	 0.01158	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	627	 613	 0.01372	 0.04446	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 626	 0.00603	 0.01942	 0.00199	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 614	 0.02289	 0.07413	 0.00758	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 615	 0.05736	 0.10083	 0.00949	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 615	 0.02446	 0.04322	 0.00405	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 616	 0.00058	 0.0019	 0.00019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 619	 0.00149	 0.00264	 0.00025	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 620	 0.0057	 0.01603	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 618	 0.01149	 0.02967	 0.00301	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 619	 0.02223	 0.0714	 0.00738	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 621	 0.00413	 0.00711	 0.00137	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 621	 0.02893	 0.04975	 0.00953	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 622	 0.00157	 0.00306	 0.00029	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 623	 0.04579	 0.12752	 0.01314	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 623	 0.01901	 0.05116	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 625	 0.0343	 0.11099	 0.01136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 1348	 0.03719	 0.06033	 0.00656	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 627	 0.01851	 0.06	 0.00614	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 628	 0.02017	 0.06529	 0.0067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 628	 0.03893	 0.12595	 0.01288	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 629	 0.04455	 0.14413	 0.01475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 629	 0.08306	 0.14868	 0.01396	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 630	 0.01967	 0.06364	 0.00651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 631	 0.02314	 0.06628	 0.00678	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 632	 0.01306	 0.04207	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 632	 0.00777	 0.02512	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 633	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 633	 0.03322	 0.10752	 0.011	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 635	 0.00207	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 635	 0.01992	 0.03711	 0.00351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 635	 0.01694	 0.05488	 0.00561	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	636	 740	 0.01405	 0.03645	 0.00377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 636	 0.01917	 0.04983	 0.00516	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 637	 0.03488	 0.11281	 0.01154	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 638	 0.00124	 0.00397	 0.00044	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 638	 0.00314	 0.01025	 0.00105	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 639	 0.00545	 0.00959	 0.0009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 653	 0.00107	 0.00802	 0.00018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	640	 644	 0.01083	 0.01917	 0.0018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 640	 0.00455	 0.00802	 0.00075	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	644	 641	 0.01339	 0.02686	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 641	 0.00959	 0.03116	 0.00318	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 641	 0.00463	 0.01579	 0.00161	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 642	 0.03132	 0.1014	 0.01038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 642	 0.04719	 0.08521	 0.00803	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 644	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 644	 0.0038	 0.0286	 0.00273	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	686	 644	 0.06372	 0.20612	 0.02108	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 644	 0.01132	 0.04926	 0.00489	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 645	 0.00231	 0.02413	 0.00373	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	646	 770	 0.03917	 0.12669	 0.01296	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 646	 0.02066	 0.06686	 0.00684	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 647	 0.01273	 0.04099	 0.0042	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 648	 0.00256	 0.00826	 0.00085	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 648	 0.00446	 0.00793	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 651	 0.01306	 0.02165	 0.00208	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 654	 0.00876	 0.01455	 0.00152	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 655	 0.01091	 0.01926	 0.0018	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 656	 0.04099	 0.07364	 0.00692	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 657	 0.01901	 0.03388	 0.00697	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 657	 0.02149	 0.0405	 0.00799	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 703	 0.01678	 0.02959	 0.00277	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 703	 0.01455	 0.0257	 0.00241	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 661	 0.01512	 0.05132	 0.00251	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 662	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 662	 0.02463	 0.04488	 0.00423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 662	 0.01017	 0.03298	 0.00336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 663	 0.01496	 0.04661	 0.00475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 663	 0.06909	 0.12273	 0.01151	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 664	 0.02132	 0.06595	 0.00671	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 665	 0.01364	 0.07041	 0.00728	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 665	 0.02198	 0.06843	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 666	 0.00967	 0.03157	 0.00322	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 667	 0.04463	 0.07884	 0.00738	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 668	 0.03485	 0.07019	 0.00683	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 1469	 0.04959	 0.07521	 0.01215	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 671	 0.01207	 0.02074	 0.00198	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 673	 0.02488	 0.07223	 0.00824	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 695	 0.01107	 0.03579	 0.00366	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 758	 0.02066	 0.06678	 0.00683	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 677	 0.01636	 0.05306	 0.00542	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 678	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 678	 0.02306	 0.07157	 0.00818	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 678	 0.07207	 0.1381	 0.01321	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 678	 0.06909	 0.1238	 0.01008	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 679	 0.01322	 0.0343	 0.00329	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 679	 0.02306	 0.07157	 0.00818	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 679	 0.05	 0.10909	 0.0107	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 688	 0.02967	 0.06636	 0.00649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 701	 0.02157	 0.04744	 0.00462	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 681	 0.00033	 0.00058	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 686	 0.03793	 0.12298	 0.01258	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 687	 0.00405	 0.01298	 0.00133	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 747	 0.00281	 0.00901	 0.00092	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 688	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 688	 0.04793	 0.06281	 0.01111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 689	 0.0224	 0.0724	 0.00741	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 1402	 0.04132	 0.13967	 0.01241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 692	 0.01934	 0.06264	 0.00641	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 692	 0.02702	 0.0876	 0.009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 693	 0.00372	 0.00884	 0.00067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 696	 0.00521	 0.01694	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 697	 0.01752	 0.05678	 0.00581	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 702	 0.01802	 0.03182	 0.00298	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 698	 0.00165	 0.00537	 0.00055	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 703	 0.03769	 0.1219	 0.01247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 700	 0.02322	 0.07521	 0.0077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 703	 0.0238	 0.0538	 0.0055	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 704	 0.01083	 0.01917	 0.0018	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 705	 0.00777	 0.01686	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 705	 0.00355	 0.00628	 0.00542	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 706	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 707	 0.0162	 0.02843	 0.00269	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 709	 0.02289	 0.0519	 0.00506	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 709	 0.02521	 0.05744	 0.00561	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 711	 0.01777	 0.05736	 0.00587	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 711	 0.02438	 0.07802	 0.00807	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 711	 0.00174	 0.00562	 0.00058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 713	 0.00579	 0.00992	 0.00105	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 714	 0.00322	 0.0105	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 715	 0.00917	 0.02289	 0.00232	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 1190	 0.02397	 0.05372	 0.00881	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 716	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 716	 0.05331	 0.13339	 0.01064	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 716	 0.0519	 0.1314	 0.01312	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 717	 0.01521	 0.02562	 0.00245	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 717	 0.01686	 0.02983	 0.00281	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 717	 0.03826	 0.06752	 0.00633	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 718	 0.00851	 0.01438	 0.00155	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 721	 0.01719	 0.0557	 0.0057	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 723	 0.02264	 0.07314	 0.00748	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 723	 0.00372	 0.0119	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 724	 0.00744	 0.02405	 0.00247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 725	 0.00818	 0.02653	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 726	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 726	 0.02711	 0.08777	 0.00898	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 726	 0.02306	 0.07463	 0.00764	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 731	 0.05876	 0.12025	 0.01158	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 734	 0.0024	 0.0076	 0.00078	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 735	 0.00298	 0.00959	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 736	 0.00884	 0.01488	 0.0015	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 738	 0.03884	 0.06446	 0.00695	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 740	 0.00256	 0.00818	 0.00083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 740	 0.00868	 0.01537	 0.00143	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 741	 0.00636	 0.02058	 0.0021	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 744	 0.02058	 0.03628	 0.00339	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 745	 0.0038	 0.0124	 0.00127	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 747	 0.00041	 0.0119	 0.00122	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 750	 0.00289	 0.00777	 0.0008	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 754	 0.00397	 0.00694	 0.00066	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 755	 0.02868	 0.09281	 0.00949	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 757	 0.03124	 0.05512	 0.00516	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 759	 0.00851	 0.02744	 0.00281	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 763	 0.01413	 0.02694	 0.00257	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 763	 0.02777	 0.08975	 0.00918	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 764	 0.06347	 0.1138	 0.0107	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 766	 0.03752	 0.1214	 0.01242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 768	 0.02802	 0.0905	 0.00924	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 770	 0.04041	 0.13058	 0.01336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 1133	 0.04545	 0.07934	 0.00854	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 1414	 0.01405	 0.04298	 0.00513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 778	 0.00347	 0.00901	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 782	 0.00678	 0.0219	 0.00222	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 786	 0.0124	 0.04545	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 787	 0.0124	 0.04545	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 788	 0.00165	 0.00207	 0.00036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 789	 0.00165	 0.00207	 0.00036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 790	 0.00083	 0.00124	 0.00012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 791	 0.00083	 0.00165	 0.00024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 792	 0.00496	 0.01405	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 792	 0.00413	 0.0124	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 1514	 0.04793	 0.06033	 0.00525	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 794	 0.00331	 0.01157	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 794	 0.00661	 0.01983	 0.00215	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 795	 0.01405	 0.02479	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 1520	 0.01818	 0.02397	 0.00428	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 796	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 796	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 796	 0.01074	 0.03306	 0.0039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 796	 0.00331	 0.00992	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1419	 796	 0.00413	 0.01074	 0.00174	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 796	 0.00496	 0.00826	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 797	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 797	 0.01736	 0.05041	 0.00627	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 797	 0.0124	 0.02397	 0.00324	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 797	 0.00826	 0.02645	 0.0031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 797	 0.00496	 0.00826	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 798	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 798	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1163	 798	 0.0124	 0.03967	 0.00428	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 1299	 0.00083	 0.00248	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 996	 0.01405	 0.0438	 0.00489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 799	 0.0	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 1300	 0.00083	 0.00248	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 1356	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 1356	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 802	 0.00496	 0.01322	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 1586	 0.00083	 0.00248	 0.00029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 803	 0.00496	 0.0157	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 804	 0.0124	 0.0438	 0.00457	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 804	 0.01818	 0.06281	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 1592	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 807	 0.0	 0.00083	 0.0001	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 1328	 0.01074	 0.0281	 0.00397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 1479	 0.00579	 0.02066	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 971	 0.00826	 0.02562	 0.00269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 1227	 0.00413	 0.01488	 0.00152	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 809	 0.00661	 0.01901	 0.00198	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 809	 0.01818	 0.04463	 0.00482	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 810	 0.02149	 0.0686	 0.00726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 812	 0.00083	 0.00124	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 860	 0.02066	 0.02645	 0.00489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 812	 0.01818	 0.05868	 0.00632	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 877	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 1054	 0.00579	 0.02066	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 814	 0.00331	 0.01157	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 814	 0.00413	 0.01322	 0.00145	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 815	 0.00083	 0.00248	 0.00027	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 815	 0.00496	 0.01488	 0.0016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 815	 0.00248	 0.00744	 0.0009	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 817	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	817	 1079	 0.02314	 0.0314	 0.00569	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 817	 0.01653	 0.02066	 0.00392	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 818	 0.01653	 0.02727	 0.00295	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 954	 0.01818	 0.05455	 0.00649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 819	 0.01405	 0.03884	 0.00431	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 838	 0.00413	 0.0124	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 820	 0.03719	 0.09174	 0.00975	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 821	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	843	 821	 0.01074	 0.0314	 0.00373	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 821	 0.01157	 0.03636	 0.00411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 821	 0.00661	 0.02149	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 821	 0.00331	 0.01074	 0.00111	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 821	 0.00661	 0.02231	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	844	 822	 0.00992	 0.03058	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 822	 0.01157	 0.03636	 0.00411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 822	 0.00909	 0.03058	 0.00322	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 822	 0.00248	 0.00826	 0.00097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 822	 0.00661	 0.02231	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 823	 0.00083	 0.00165	 0.00019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 824	 0.00083	 0.00165	 0.00019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 1232	 0.00165	 0.00579	 0.0007	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 825	 0.00496	 0.01488	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 1003	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 826	 0.00496	 0.01488	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 911	 0.00413	 0.01488	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 827	 0.03306	 0.05702	 0.00615	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 829	 0.00992	 0.03058	 0.00361	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 1268	 0.01901	 0.05785	 0.00687	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 829	 0.00661	 0.01983	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 883	 0.00579	 0.01736	 0.00194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 1334	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 831	 0.01405	 0.01818	 0.00324	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1154	 832	 0.00909	 0.02645	 0.00317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 1230	 0.01818	 0.04463	 0.00489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 833	 0.02645	 0.06364	 0.00704	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	886	 834	 0.0281	 0.07025	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 834	 0.03223	 0.10248	 0.01125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 834	 0.01488	 0.04463	 0.00523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 834	 0.01488	 0.0405	 0.00465	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 834	 0.02479	 0.06116	 0.00682	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 835	 0.03884	 0.1	 0.01108	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 835	 0.00744	 0.02231	 0.00252	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 836	 0.00909	 0.02231	 0.00252	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 836	 0.00744	 0.02231	 0.00254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 1365	 0.03884	 0.09587	 0.01055	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 1097	 0.00909	 0.02479	 0.00276	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 837	 0.00413	 0.01322	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 838	 0.00248	 0.00826	 0.00097	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 839	 0.02645	 0.03636	 0.00317	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 839	 0.01818	 0.05785	 0.00593	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 887	 0.07107	 0.12727	 0.01229	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1562	 840	 0.0124	 0.02397	 0.00206	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	841	 1095	 0.00083	 0.00165	 0.00012	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 1096	 0.00083	 0.00165	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 870	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 871	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 871	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 870	 0.00083	 0.00124	 0.00012	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 1320	 0.00909	 0.02397	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 849	 0.01818	 0.04215	 0.00607	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 850	 0.00496	 0.01405	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 850	 0.00579	 0.01818	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 851	 0.00579	 0.01736	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 1328	 0.00826	 0.02727	 0.0029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 851	 0.02397	 0.07603	 0.00825	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1560	 852	 0.00992	 0.02479	 0.00283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 1589	 0.00331	 0.00992	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 855	 0.00083	 0.00165	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 856	 0.00165	 0.00413	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 997	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 855	 0.00413	 0.01157	 0.00138	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 856	 0.00248	 0.00744	 0.0008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 997	 0.00083	 0.00165	 0.00015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1169	 0.02479	 0.06529	 0.00661	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 857	 0.02231	 0.05455	 0.00622	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 945	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 858	 0.00661	 0.01983	 0.00225	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 858	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 1205	 0.00496	 0.01736	 0.00191	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 858	 0.00661	 0.01653	 0.00177	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 946	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1113	 859	 0.00826	 0.02231	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 859	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 859	 0.00661	 0.01983	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 1362	 0.00248	 0.00826	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 1556	 0.02314	 0.02893	 0.00549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 861	 0.01901	 0.06033	 0.00656	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 861	 0.00496	 0.0157	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 862	 0.00248	 0.00661	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 862	 0.01488	 0.03388	 0.00421	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 863	 0.00331	 0.01157	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 864	 0.00413	 0.01405	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 865	 0.00413	 0.00909	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 865	 0.03306	 0.07934	 0.00941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 1196	 0.00661	 0.02149	 0.00225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 866	 0.00413	 0.01405	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 869	 0.00496	 0.01405	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1288	 868	 0.00496	 0.0157	 0.00157	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 869	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 914	 0.01322	 0.04298	 0.00465	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 870	 0.0157	 0.03636	 0.00554	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 870	 0.00661	 0.01983	 0.00235	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 870	 0.00826	 0.02645	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 871	 0.01488	 0.04132	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 871	 0.00826	 0.02645	 0.003	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 872	 0.00413	 0.01322	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 1384	 0.02562	 0.06694	 0.00755	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 874	 0.00992	 0.03223	 0.00307	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 1098	 0.0	 0.00083	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 874	 0.00992	 0.02975	 0.00332	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 876	 0.00248	 0.00331	 0.00031	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1323	 876	 0.00661	 0.01901	 0.00177	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	876	 1389	 0.02231	 0.04132	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 877	 0.01074	 0.03471	 0.00373	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 878	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 878	 0.00661	 0.0157	 0.00225	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 878	 0.01405	 0.02645	 0.00353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 1325	 0.0124	 0.03388	 0.00375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 879	 0.02397	 0.05868	 0.00646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 882	 0.01901	 0.0595	 0.00644	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 1503	 0.03471	 0.10909	 0.01171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 883	 0.00165	 0.00579	 0.00063	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 884	 0.00165	 0.00413	 0.00046	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 890	 0.05702	 0.0843	 0.00837	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 885	 0.05455	 0.07107	 0.0067	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 886	 0.02645	 0.06612	 0.00733	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 1178	 0.03719	 0.07521	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 888	 0.00744	 0.02314	 0.00271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 889	 0.00579	 0.01736	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 889	 0.00496	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 1057	 0.00331	 0.00909	 0.00106	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 891	 0.00413	 0.01488	 0.00145	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 892	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 892	 0.00165	 0.00496	 0.00063	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 892	 0.00496	 0.01405	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 892	 0.00496	 0.0157	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 893	 0.00496	 0.01488	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 893	 0.00496	 0.0157	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 1077	 0.00744	 0.02397	 0.00278	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 894	 0.00496	 0.01653	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 895	 0.00083	 0.00331	 0.00034	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 895	 0.00661	 0.02149	 0.00208	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 896	 0.00744	 0.01818	 0.00213	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 898	 0.0	 0.00083	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 1289	 0.03636	 0.05041	 0.0083	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 898	 0.02149	 0.02727	 0.00511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 899	 0.01653	 0.04959	 0.00583	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 900	 0.00083	 0.00248	 0.00029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 900	 0.01322	 0.03884	 0.00457	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 901	 0.01074	 0.02397	 0.00336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 1561	 0.00331	 0.00826	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 902	 0.00165	 0.00413	 0.00056	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 916	 0.00413	 0.0157	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 903	 0.00413	 0.01653	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 904	 0.00413	 0.0124	 0.00131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 905	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 1372	 0.00165	 0.00413	 0.00044	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 1569	 0.00165	 0.00579	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 906	 0.00331	 0.01157	 0.00119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 906	 0.00165	 0.00661	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 1201	 0.00248	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 1203	 0.00248	 0.01488	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 908	 0.00413	 0.00744	 0.01602	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 909	 0.00579	 0.00992	 0.00211	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 909	 0.01157	 0.03554	 0.00387	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 1156	 0.00661	 0.01983	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 1251	 0.00248	 0.00744	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 979	 0.00992	 0.0686	 0.00765	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 1478	 0.00579	 0.0405	 0.00453	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 965	 0.00909	 0.04132	 0.00457	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 912	 0.05124	 0.16198	 0.01788	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 912	 0.03471	 0.11074	 0.01162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 912	 0.03471	 0.11074	 0.01164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 912	 0.01488	 0.04628	 0.00508	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 1572	 0.00331	 0.02231	 0.00249	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 913	 0.02645	 0.06364	 0.00726	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 913	 0.01983	 0.05124	 0.00588	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 914	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 915	 0.00083	 0.00248	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 915	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 915	 0.00331	 0.01322	 0.00138	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 915	 0.00248	 0.00826	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 916	 0.00083	 0.00248	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 916	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 916	 0.00331	 0.01322	 0.00138	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 1413	 0.02149	 0.06529	 0.00777	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 917	 0.02397	 0.07273	 0.00862	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 918	 0.01488	 0.04545	 0.00506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 919	 0.02066	 0.05455	 0.00605	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1049	 0.01983	 0.06364	 0.00675	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 919	 0.00744	 0.02397	 0.00281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 920	 0.00496	 0.00826	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 1343	 0.00744	 0.02479	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 920	 0.02066	 0.05124	 0.0061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1207	 0.00909	 0.0281	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1344	 0.00744	 0.02479	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 921	 0.01983	 0.06033	 0.00711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 923	 0.0	 0.00083	 2e-05	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 1071	 0.00579	 0.01901	 0.00206	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 926	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1190	 0.01653	 0.05041	 0.0059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 928	 0.00083	 0.00331	 0.00036	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 928	 0.00248	 0.00826	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1139	 0.00826	 0.02645	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1240	 0.00413	 0.01157	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 929	 0.02562	 0.04215	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 930	 0.00248	 0.00826	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 931	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 1381	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 932	 0.00165	 0.00579	 0.00068	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 936	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 936	 0.00496	 0.01322	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 1565	 0.00165	 0.00496	 0.00051	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 938	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 938	 0.00165	 0.00413	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 1531	 0.00165	 0.00579	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	939	 1416	 0.00909	 0.02727	 0.00319	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 939	 0.00248	 0.00826	 0.00097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 944	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 944	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 942	 0.00579	 0.01983	 0.00191	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 1096	 0.00165	 0.00496	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 943	 0.00579	 0.01653	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 943	 0.00331	 0.00744	 0.00087	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1117	 0.00496	 0.01488	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1591	 0.00413	 0.0124	 0.0015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 1229	 0.00331	 0.00744	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 1199	 0.00496	 0.01736	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 948	 0.00826	 0.02727	 0.0029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 949	 0.00413	 0.01405	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1422	 0.00992	 0.0314	 0.00368	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 979	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 978	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 952	 0.00248	 0.00331	 0.00056	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 1075	 0.01157	 0.03471	 0.00387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 953	 0.00579	 0.01736	 0.00208	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 968	 0.01488	 0.0438	 0.00523	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 955	 0.00496	 0.01653	 0.0016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 956	 0.00331	 0.00992	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 957	 0.00331	 0.01074	 0.00126	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 958	 0.00413	 0.00744	 0.00102	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 959	 0.05372	 0.07521	 0.00663	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 959	 0.05041	 0.08264	 0.00895	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 961	 0.00165	 0.00579	 0.00065	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 961	 0.00248	 0.00661	 0.00077	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 962	 0.01157	 0.03636	 0.00382	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 962	 0.02314	 0.07273	 0.00774	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 1331	 0.00413	 0.00909	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 963	 0.00496	 0.01405	 0.00169	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 964	 0.01322	 0.03636	 0.00387	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 1345	 0.01488	 0.0405	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 973	 0.00661	 0.01983	 0.0022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 966	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 1149	 0.03306	 0.09917	 0.01169	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 1215	 0.03884	 0.11983	 0.01365	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 966	 0.01074	 0.03554	 0.0037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 982	 0.04132	 0.07686	 0.00799	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 967	 0.0562	 0.1876	 0.01868	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 1324	 0.00909	 0.01736	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 1502	 0.04959	 0.21074	 0.02333	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 968	 0.06364	 0.12975	 0.01268	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 968	 0.04711	 0.08926	 0.00871	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 968	 0.01322	 0.0405	 0.00482	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 971	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 970	 0.00083	 0.00331	 0.00034	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 1382	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 1235	 0.00826	 0.02066	 0.00232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 972	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 973	 0.00661	 0.02149	 0.00225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 973	 0.00248	 0.00744	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 973	 0.00248	 0.00744	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 1431	 0.03802	 0.09504	 0.0105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1354	 975	 0.00579	 0.01818	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 975	 0.00661	 0.02149	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 1415	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 1415	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 978	 0.01653	 0.05207	 0.00559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 1024	 0.09669	 0.19504	 0.01788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 978	 0.03884	 0.07603	 0.00661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 978	 0.03471	 0.07355	 0.0068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 978	 0.00496	 0.0314	 0.00358	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 979	 0.03471	 0.07355	 0.0068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 1501	 0.01157	 0.03471	 0.0039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 980	 0.00331	 0.00413	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1292	 0.00165	 0.00496	 0.00048	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 981	 0.02149	 0.06116	 0.00501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 1470	 0.03554	 0.07025	 0.00719	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 983	 0.00248	 0.00496	 0.0007	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 984	 0.00165	 0.00413	 0.00046	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 985	 0.00579	 0.01074	 0.00223	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 1306	 0.00248	 0.00413	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 986	 0.00165	 0.00413	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 989	 0.00248	 0.00744	 0.00085	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 990	 0.00248	 0.00661	 0.00077	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 996	 0.00744	 0.02314	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 989	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 990	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 991	 0.01736	 0.05289	 0.00593	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 992	 0.00496	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1459	 0.00083	 0.00165	 0.00024	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 993	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 1289	 0.01488	 0.02479	 0.00356	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 994	 0.03058	 0.06033	 0.00525	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 995	 0.0124	 0.03802	 0.0044	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 995	 0.00165	 0.00496	 0.00056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 995	 0.00909	 0.02645	 0.00312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1378	 995	 0.00413	 0.00909	 0.00099	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 995	 0.00826	 0.02314	 0.00264	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 996	 0.00909	 0.02727	 0.00312	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 997	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 997	 0.00909	 0.02562	 0.00259	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 997	 0.00909	 0.02562	 0.00259	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 998	 0.00331	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 999	 0.00579	 0.0157	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1311	 0.00909	 0.02975	 0.00286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 1556	 0.00083	 0.00165	 0.00019	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1556	 0.00083	 0.00165	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1003	 0.00165	 0.00496	 0.00058	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1491	 0.00413	 0.01157	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1004	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 1007	 0.00083	 0.00248	 0.00027	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 1008	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1010	 0.00248	 0.00413	 0.00044	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1007	 0.00413	 0.00661	 0.0007	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1008	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 1009	 0.0	 0.00083	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1011	 0.00744	 0.0157	 0.00177	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1012	 0.02645	 0.04132	 0.00639	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1012	 0.04545	 0.05702	 0.01079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1017	 0.00083	 0.00165	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1019	 0.00083	 0.00331	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1018	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1017	 0.00083	 0.00331	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1018	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1401	 0.00413	 0.0124	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 1191	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 1019	 0.00661	 0.02149	 0.0023	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 1522	 0.00248	 0.00909	 0.0009	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 1136	 0.00496	 0.0157	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1021	 0.0	 0.00083	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 1022	 0.00331	 0.00413	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1023	 0.00331	 0.00413	 0.00075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1024	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1024	 0.01157	 0.03223	 0.00361	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 1024	 0.07025	 0.12066	 0.0129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1025	 0.03554	 0.06612	 0.00765	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 1026	 0.00744	 0.02314	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1026	 0.00248	 0.00744	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1027	 0.00331	 0.00661	 0.00061	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1028	 0.00331	 0.00661	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1029	 0.00331	 0.00661	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 1030	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1030	 0.00579	 0.01322	 0.00254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1031	 0.00248	 0.00661	 0.00111	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1032	 0.00165	 0.00579	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1033	 0.00165	 0.00579	 0.00068	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1034	 0.00083	 0.00248	 0.00041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1035	 0.00083	 0.00248	 0.00044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1036	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1037	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1038	 0.00083	 0.00248	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1039	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1039	 0.00496	 0.0124	 0.00244	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1040	 0.00165	 0.00496	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 1043	 0.0	 0.00083	 0.0001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1042	 0.0	 0.00083	 0.00012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1043	 0.03636	 0.09008	 0.00992	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1217	 0.00413	 0.00992	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1217	 0.00413	 0.00992	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1044	 0.00579	 0.01736	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1045	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1045	 0.00331	 0.01157	 0.00126	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1050	 0.00413	 0.01322	 0.00155	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 1050	 0.00413	 0.01157	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 1049	 0.00083	 0.00331	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1450	 0.00826	 0.02645	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1147	 1050	 0.00661	 0.02149	 0.00237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1051	 0.00909	 0.02727	 0.00307	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1051	 0.00413	 0.01074	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1052	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1052	 0.00331	 0.00909	 0.00097	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1053	 0.00992	 0.03058	 0.00327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1053	 0.00496	 0.01653	 0.00172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 1053	 0.00909	 0.03223	 0.00324	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1266	 1053	 0.00165	 0.00413	 0.00048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1054	 0.01488	 0.04628	 0.00508	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1054	 0.00496	 0.01488	 0.00172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1054	 0.00496	 0.0157	 0.00179	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 1079	 0.04298	 0.10331	 0.0112	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1055	 0.05785	 0.1314	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1057	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1057	 1083	 0.00331	 0.00992	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1059	 0.00165	 0.00496	 0.00058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 1331	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 1063	 0.0	 0.00083	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1095	 0.00413	 0.01157	 0.00128	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 1063	 0.00413	 0.01322	 0.00121	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1064	 1065	 0.00331	 0.01074	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1284	 0.00496	 0.0124	 0.00169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1065	 0.02397	 0.04298	 0.00898	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1066	 0.00165	 0.00496	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1066	 0.00248	 0.00826	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 1069	 0.00083	 0.00165	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1068	 0.00083	 0.00248	 0.00024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1069	 1390	 0.00826	 0.02066	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1069	 0.00496	 0.01157	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1326	 0.00909	 0.02231	 0.00254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1070	 0.00496	 0.01322	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1133	 1074	 0.02066	 0.03967	 0.00757	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1074	 0.0314	 0.06198	 0.01181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1335	 1075	 0.00331	 0.01074	 0.00106	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1078	 0.03636	 0.1157	 0.01222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 1081	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1081	 0.00744	 0.02314	 0.00271	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1385	 0.00248	 0.00909	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1082	 0.00248	 0.00661	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1082	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1266	 0.00826	 0.02645	 0.00281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1084	 0.0157	 0.05207	 0.00501	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1343	 0.01074	 0.03223	 0.00361	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1085	 0.00248	 0.00661	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1086	 0.01901	 0.06116	 0.00646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1086	 1328	 0.02149	 0.0686	 0.00714	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 1557	 0.01074	 0.03306	 0.00283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1182	 0.03388	 0.09504	 0.00932	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1219	 0.00992	 0.01983	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1593	 0.00661	 0.01653	 0.00261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1089	 0.01322	 0.04132	 0.00486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1574	 1089	 0.01736	 0.05207	 0.00612	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 1092	 0.00744	 0.00992	 0.00092	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1093	 0.00826	 0.0124	 0.00116	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1092	 0.00909	 0.02975	 0.00315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1489	 0.04298	 0.05785	 0.00515	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 1093	 0.00909	 0.02893	 0.00307	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1489	 0.03471	 0.0405	 0.00721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1094	 1491	 0.00331	 0.01074	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1094	 0.00413	 0.01322	 0.00145	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1095	 0.00165	 0.00496	 0.00048	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 1532	 0.00331	 0.00909	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 1096	 0.00579	 0.01736	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1403	 0.00248	 0.00826	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1492	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1096	 0.00413	 0.01322	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1510	 0.00165	 0.00496	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1097	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1097	 0.02479	 0.06116	 0.00649	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1471	 0.00661	 0.01157	 0.00119	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1419	 0.00579	 0.01405	 0.00247	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1472	 0.00661	 0.01157	 0.00119	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1099	 0.00496	 0.00909	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1101	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1232	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1101	 0.00661	 0.01983	 0.0022	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1585	 0.01736	 0.02479	 0.00438	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1103	 0.02314	 0.04215	 0.00852	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1190	 0.00992	 0.01653	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 1104	 0.02314	 0.03223	 0.00506	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1105	 0.0157	 0.04711	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 1106	 0.0157	 0.04711	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1106	 0.02893	 0.05124	 0.00499	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1107	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1343	 0.01901	 0.06198	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1451	 0.00413	 0.00992	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1109	 0.00083	 0.00165	 0.00029	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1110	 0.00083	 0.00165	 0.00029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1111	 0.00413	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1275	 1112	 0.00744	 0.02231	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1113	 1511	 0.00083	 0.00165	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1267	 0.00826	 0.02397	 0.00288	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1354	 0.00331	 0.01074	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1409	 0.02727	 0.09174	 0.00883	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1114	 0.00661	 0.02149	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 1181	 0.02231	 0.04298	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1115	 0.00661	 0.01901	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1115	 0.00661	 0.00992	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1116	 0.00826	 0.02562	 0.00305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 1538	 0.01157	 0.03719	 0.00404	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1119	 0.00496	 0.00826	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1119	 0.00744	 0.01983	 0.00208	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1120	 0.01322	 0.04298	 0.00455	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1120	 0.00331	 0.00826	 0.00145	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1231	 0.01736	 0.04793	 0.00515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1553	 0.0405	 0.10496	 0.01145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1122	 0.0405	 0.06694	 0.00721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1122	 0.00744	 0.02149	 0.00237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1283	 1122	 0.02149	 0.06612	 0.00779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1123	 0.03636	 0.07025	 0.00736	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1123	 0.03058	 0.05041	 0.00547	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1124	 0.00579	 0.00909	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1127	 0.00579	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1129	 0.00331	 0.00992	 0.00102	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1129	 0.02562	 0.08182	 0.00893	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1130	 1131	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1131	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 1383	 0.00744	 0.02314	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1132	 1195	 0.00165	 0.00661	 0.00068	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1532	 1132	 0.00909	 0.02975	 0.00315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1133	 0.0281	 0.06612	 0.00985	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1136	 0.0124	 0.04132	 0.00397	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1137	 0.00083	 0.00331	 0.00034	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1138	 0.00661	 0.02066	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1138	 0.02231	 0.07107	 0.00748	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1138	 0.0124	 0.02893	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1138	 0.02479	 0.07603	 0.00905	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 1139	 0.00331	 0.00909	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1139	 0.0157	 0.04298	 0.00438	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1188	 0.00248	 0.00661	 0.00073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1257	 1140	 0.01322	 0.04132	 0.00474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1140	 0.02314	 0.06364	 0.00905	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1140	 0.00165	 0.00579	 0.00063	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1598	 1140	 0.0124	 0.03884	 0.00407	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1141	 0.00083	 0.00661	 0.00068	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1141	 0.00083	 0.00165	 0.00017	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1141	 0.00083	 0.00165	 0.00017	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 1141	 0.0124	 0.03884	 0.00407	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1141	 0.00083	 0.00413	 0.00039	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1426	 0.00744	 0.02066	 0.00225	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1745	 0.0405	 0.05041	 0.00719	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1144	 0.01074	 0.03223	 0.00378	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1144	 0.01901	 0.05785	 0.00687	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1274	 0.00248	 0.00661	 0.00075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1146	 1318	 0.00496	 0.00992	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1146	 0.03802	 0.07521	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1147	 0.00826	 0.02562	 0.00286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 1148	 0.0405	 0.10579	 0.01188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1148	 0.02562	 0.0686	 0.00779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 1149	 0.00661	 0.02066	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 1149	 0.02231	 0.07107	 0.00745	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1150	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1216	 0.0438	 0.11488	 0.01195	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1417	 1151	 0.02231	 0.06529	 0.00634	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 1152	 0.00413	 0.00744	 0.00068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1153	 0.0	 0.00083	 7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1154	 0.01157	 0.03636	 0.00426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1155	 0.00331	 0.00826	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1155	 0.00826	 0.01488	 0.00305	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1157	 1158	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1158	 1222	 0.00579	 0.01405	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1158	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1159	 0.00413	 0.00826	 0.00087	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 1160	 0.00413	 0.00826	 0.00087	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1161	 0.00661	 0.01983	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1162	 0.00496	 0.0157	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1163	 0.01322	 0.04132	 0.00448	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1166	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 1167	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1166	 0.0314	 0.09421	 0.00837	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1167	 0.0314	 0.09421	 0.00837	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1168	 0.03802	 0.05207	 0.00474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1170	 0.0405	 0.07025	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1171	 0.04132	 0.06116	 0.01036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1171	 0.00496	 0.0157	 0.00184	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 1539	 0.00165	 0.00496	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 1580	 0.00248	 0.00744	 0.0008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1176	 1178	 0.00083	 0.00124	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1177	 1580	 0.01653	 0.02893	 0.00273	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1179	 0.01983	 0.05289	 0.00578	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1179	 0.00165	 0.00579	 0.0007	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1180	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1190	 0.02562	 0.04711	 0.00944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1448	 0.00992	 0.0314	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1449	 0.00992	 0.0314	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1182	 0.00579	 0.01488	 0.00165	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 1183	 0.00248	 0.00744	 0.00085	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1315	 0.00579	 0.01901	 0.00215	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1460	 0.00331	 0.01074	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1488	 0.00496	 0.0157	 0.00177	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1184	 0.00744	 0.02727	 0.00317	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1185	 0.02645	 0.03471	 0.00639	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1185	 0.0157	 0.02479	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1186	 0.00331	 0.00579	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1189	 0.00331	 0.00579	 0.00056	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1256	 0.01157	 0.03471	 0.00399	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1380	 1189	 0.00413	 0.02975	 0.00322	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1473	 1190	 0.00248	 0.00579	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 1190	 0.00165	 0.00496	 0.00065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 1192	 0.0124	 0.04545	 0.00438	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1282	 0.0281	 0.0719	 0.0076	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1288	 0.00744	 0.02397	 0.00252	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1578	 0.01322	 0.04628	 0.00448	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1193	 0.0405	 0.07025	 0.00707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1194	 0.01074	 0.03306	 0.00385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 1278	 0.00248	 0.00744	 0.00087	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1196	 0.00331	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1197	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1198	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1355	 0.00331	 0.00909	 0.00102	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1200	 0.00579	 0.01901	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1201	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1201	 0.00496	 0.0157	 0.0016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1201	 0.00413	 0.0124	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1338	 0.00413	 0.0124	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1202	 0.00248	 0.01901	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1203	 0.00248	 0.00661	 0.00075	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1345	 0.00826	 0.02645	 0.00281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1203	 0.00248	 0.01901	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1204	 1279	 0.00248	 0.00661	 0.0008	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1204	 0.00909	 0.02975	 0.00322	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1205	 1380	 0.00331	 0.02231	 0.00249	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1206	 0.00083	 0.00331	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 1209	 0.0	 0.00083	 5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1209	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1345	 0.00165	 0.00579	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1211	 1346	 0.00165	 0.00579	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 1212	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 1212	 0.00661	 0.01983	 0.00215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1582	 0.00083	 0.00248	 0.00027	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 1213	 0.00661	 0.01983	 0.00213	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1213	 0.0157	 0.05372	 0.00513	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 1593	 0.00165	 0.00413	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1213	 0.00165	 0.00496	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 1504	 0.00744	 0.02397	 0.00271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 1215	 0.03967	 0.09008	 0.01897	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 1217	 0.01818	 0.05455	 0.00649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 1217	 0.02479	 0.0438	 0.00912	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1218	 0.00248	 0.00579	 0.00056	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1505	 0.01488	 0.0314	 0.00537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1221	 0.00579	 0.00909	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 1223	 0.00826	 0.0281	 0.00281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 1226	 0.00248	 0.00413	 0.00041	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 1227	 0.00248	 0.00413	 0.00041	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1226	 0.00496	 0.0157	 0.00165	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1383	 0.00909	 0.02893	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1260	 0.00496	 0.0157	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1368	 0.00496	 0.0157	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1230	 0.00992	 0.02479	 0.00271	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 1231	 0.00992	 0.02479	 0.00271	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1312	 0.00992	 0.03058	 0.00351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1233	 0.00992	 0.02562	 0.00288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1382	 0.00826	 0.02562	 0.00264	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 1233	 0.00165	 0.00496	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1233	 0.00661	 0.02066	 0.00237	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1347	 1234	 0.03719	 0.06694	 0.0067	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1564	 1234	 0.00744	 0.01157	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1238	 0.00083	 0.00165	 0.00024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1535	 0.00496	 0.01653	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1239	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1241	 0.0157	 0.03636	 0.00387	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 1242	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1243	 0.00248	 0.00661	 0.00077	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1311	 0.01983	 0.06281	 0.00658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1326	 0.00826	 0.02149	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1330	 0.00661	 0.01736	 0.0024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1244	 0.01405	 0.03388	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1245	 0.03471	 0.09339	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1327	 1245	 0.01653	 0.03802	 0.00438	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1425	 0.00331	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 1248	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 1375	 0.00165	 0.00496	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 1375	 0.00083	 0.00331	 0.00034	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1248	 0.00579	 0.01818	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 1249	 0.01983	 0.04711	 0.00956	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1250	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 1271	 0.00413	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1250	 0.00165	 0.00579	 0.00073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 1250	 0.00661	 0.01983	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 1403	 0.00413	 0.01405	 0.0015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1487	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1252	 0.00165	 0.00496	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1253	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1544	 0.00579	 0.0157	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1254	 0.01074	 0.01322	 0.00172	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1257	 1255	 0.01074	 0.01322	 0.00174	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 1257	 0.00744	 0.02397	 0.00261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1336	 0.00248	 0.00579	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1563	 0.00661	 0.00744	 0.00148	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1261	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1340	 1261	 0.00413	 0.00909	 0.00077	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1262	 0.04215	 0.07025	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1262	 0.05041	 0.08264	 0.00891	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1265	 0.00331	 0.01074	 0.00114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 1265	 0.02893	 0.1	 0.00966	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1503	 0.03884	 0.17934	 0.02001	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1267	 0.0124	 0.03719	 0.00336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 1269	 0.01818	 0.03471	 0.00486	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.00083	 0.00165	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 1274	 0.0	 0.00083	 5e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 1275	 0.0	 0.00083	 5e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1275	 0.00083	 0.00331	 0.00036	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1276	 0.00744	 0.02231	 0.00252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1276	 0.00413	 0.01157	 0.00138	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1277	 1339	 0.00331	 0.01074	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1277	 0.00331	 0.00992	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1278	 0.00496	 0.01488	 0.00177	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 1283	 0.01488	 0.02562	 0.00283	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1284	 0.01074	 0.01322	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1417	 1284	 0.0157	 0.04463	 0.0045	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 1285	 0.00496	 0.0124	 0.00138	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1408	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1288	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1495	 0.00413	 0.0124	 0.00143	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1435	 0.00248	 0.00909	 0.00097	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 1293	 0.02562	 0.06281	 0.00692	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1293	 0.02479	 0.06116	 0.0068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1294	 0.02479	 0.06116	 0.0068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1328	 0.00331	 0.00909	 0.00111	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1295	 0.00826	 0.02479	 0.00302	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1298	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 1298	 0.01074	 0.03223	 0.00312	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1301	 0.03223	 0.10248	 0.01084	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 1303	 0.00744	 0.02397	 0.00252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1598	 0.00496	 0.0157	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1304	 0.0	 0.00083	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1305	 1307	 0.0	 0.00083	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1307	 0.00413	 0.01322	 0.00148	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1420	 0.03471	 0.10909	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1562	 0.02975	 0.09587	 0.01036	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1802	 0.0124	 0.03719	 0.00436	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1310	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1311	 1329	 0.02066	 0.06694	 0.00707	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 1314	 0.00248	 0.00413	 0.00077	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1316	 0.00331	 0.00579	 0.00058	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 1317	 0.00331	 0.00579	 0.00058	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1319	 0.03802	 0.07355	 0.00658	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1323	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1476	 0.0124	 0.0281	 0.00266	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 1323	 0.00083	 0.00124	 0.00017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1329	 0.02645	 0.0843	 0.00888	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1329	 0.00661	 0.01405	 0.00257	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1587	 0.00165	 0.00331	 0.00051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1332	 0.00248	 0.00661	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1333	 1335	 0.00248	 0.00744	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1335	 0.00413	 0.01157	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1339	 0.00579	 0.01901	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1468	 0.00579	 0.0157	 0.00145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1343	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1574	 1343	 0.02397	 0.07686	 0.00832	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1344	 0.01901	 0.06198	 0.00651	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1346	 0.02479	 0.08926	 0.00888	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1346	 0.00496	 0.01488	 0.00157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1346	 0.01488	 0.04132	 0.00411	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1347	 0.01736	 0.03223	 0.00312	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1351	 0.00248	 0.00744	 0.00077	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1494	 1351	 0.01901	 0.06116	 0.00656	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1353	 0.00248	 0.00826	 0.00077	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1353	 0.00083	 0.00165	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1390	 0.00579	 0.01653	 0.00184	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1360	 0.00744	 0.0124	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1361	 0.00165	 0.00413	 0.00044	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1570	 0.00413	 0.0124	 0.00128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1499	 0.00826	 0.02149	 0.0024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1366	 0.00579	 0.01818	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1367	 0.0876	 0.17025	 0.01607	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1369	 0.0157	 0.05041	 0.00528	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1369	 1601	 0.02893	 0.09008	 0.01002	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 1370	 0.0	 0.00083	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1371	 0.00661	 0.01074	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1373	 0.01901	 0.05289	 0.00552	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1375	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1375	 0.00496	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1392	 0.00083	 0.00331	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1538	 0.01818	 0.05702	 0.00646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1378	 0.00248	 0.00579	 0.00128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1378	 0.00496	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1379	 0.00331	 0.00992	 0.00114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1512	 0.00248	 0.00826	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 1382	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 1482	 0.01488	 0.0438	 0.0052	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1383	 0.04793	 0.11983	 0.01324	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1565	 0.0124	 0.03223	 0.00353	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1386	 0.01488	 0.03223	 0.00499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1388	 0.02397	 0.07769	 0.00799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1389	 0.01157	 0.03636	 0.00426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1392	 0.00165	 0.00331	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1393	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1394	 0.03967	 0.13388	 0.0129	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1397	 0.00083	 0.00165	 0.00022	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1397	 0.00826	 0.05207	 0.00537	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1398	 0.00248	 0.00826	 0.00092	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1398	 1544	 0.00413	 0.01405	 0.00152	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 1399	 0.00744	 0.02397	 0.0023	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1584	 1399	 0.00826	 0.02645	 0.00264	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1400	 1401	 0.00248	 0.00661	 0.00075	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1404	 0.00248	 0.00744	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1405	 0.00248	 0.00744	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1407	 0.00165	 0.00331	 0.00036	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1407	 0.10165	 0.20083	 0.01742	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 1408	 0.00331	 0.01074	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1601	 0.01983	 0.0314	 0.00511	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1413	 0.00248	 0.00744	 0.00087	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1556	 0.0157	 0.04793	 0.00571	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1414	 0.0157	 0.04793	 0.00566	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1453	 0.00992	 0.03223	 0.00346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1415	 0.01736	 0.0562	 0.00598	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1440	 0.01736	 0.05537	 0.00518	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1416	 0.00909	 0.02727	 0.00317	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1416	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1417	 1548	 0.01736	 0.05207	 0.00503	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1418	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1421	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1423	 0.0124	 0.03802	 0.00448	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1463	 0.00744	 0.02066	 0.00213	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1424	 0.00331	 0.01157	 0.00109	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1426	 0.04545	 0.23719	 0.02485	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1427	 0.00083	 0.00661	 0.00075	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1427	 0.00083	 0.00413	 0.00058	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1430	 0.00826	 0.02645	 0.0031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1431	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1431	 0.04545	 0.23388	 0.02439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1433	 0.00165	 0.00331	 0.00036	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1434	 0.00083	 0.00331	 0.00039	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1435	 0.02645	 0.03388	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1518	 0.00826	 0.02479	 0.00295	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1437	 0.0124	 0.0157	 0.00302	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1438	 0.01322	 0.0157	 0.00305	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 1439	 0.0157	 0.04628	 0.00445	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1443	 0.00248	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1442	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1443	 0.00744	 0.02397	 0.00271	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1446	 0.00496	 0.00826	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 1447	 0.00496	 0.00826	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 1504	 0.00248	 0.01488	 0.00174	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1504	 0.00248	 0.01488	 0.00174	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1459	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 1458	 0.00165	 0.00579	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1461	 0.02066	 0.06529	 0.0069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1461	 0.00909	 0.01488	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 1482	 0.00413	 0.01322	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1469	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1515	 0.03719	 0.11983	 0.01268	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1554	 0.00744	 0.01157	 0.00126	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1555	 0.00744	 0.01157	 0.00123	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1574	 0.04132	 0.05372	 0.00987	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1483	 0.01074	 0.02893	 0.00334	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1484	 0.00992	 0.03058	 0.00356	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1486	 0.00083	 0.00331	 0.00044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 1487	 0.00331	 0.01074	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1490	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1493	 1494	 0.00165	 0.00579	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1494	 0.01074	 0.03388	 0.00353	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1498	 0.00413	 0.00579	 0.00077	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1499	 0.00413	 0.00579	 0.0007	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 1498	 0.01157	 0.02975	 0.00327	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1502	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1502	 0.01157	 0.03802	 0.00409	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1504	 0.01157	 0.03223	 0.00327	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 1505	 0.00413	 0.0124	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1557	 0.00909	 0.0314	 0.00278	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 1506	 0.00413	 0.01322	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1506	 0.00413	 0.00992	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1507	 0.00992	 0.03058	 0.00324	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1509	 1511	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1584	 0.00826	 0.02645	 0.00273	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1518	 0.01405	 0.04628	 0.00486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 1520	 0.00661	 0.00826	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1522	 0.0	 0.00083	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1531	 0.00083	 0.00124	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 1532	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1540	 0.00496	 0.0124	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1547	 0.00083	 0.00331	 0.00029	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1579	 0.01901	 0.05289	 0.00511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 1560	 0.00579	 0.02066	 0.00208	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 1560	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1564	 0.00083	 0.00165	 0.00017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1573	 0.00579	 0.01736	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1569	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1570	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1580	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1586	 1582	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1589	 0.00331	 0.00992	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1592	 0.00413	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1729	 1602	 0.01471	 0.03736	 0.00382	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 1602	 0.00504	 0.01413	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1603	 0.01351	 0.02349	 0.00224	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1603	 0.03198	 0.08107	 0.00828	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 1603	 0.00129	 0.00374	 0.00038	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1604	 1605	 0.00276	 0.00483	 0.00046	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1606	 1673	 0.00499	 0.01691	 0.00147	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 1606	 0.0061	 0.02065	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1607	 0.02676	 0.07689	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2226	 1607	 0.03926	 0.10744	 0.01108	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1608	 0.02157	 0.04835	 0.00487	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1608	 0.01165	 0.02074	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1609	 0.03507	 0.11878	 0.01176	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1609	 0.04107	 0.13909	 0.01377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 1609	 0.01769	 0.05744	 0.00596	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 1610	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1610	 0.00661	 0.01983	 0.0023	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1610	 0.01762	 0.04135	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1612	 0.03793	 0.0724	 0.00708	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1662	 1612	 0.00347	 0.00405	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1859	 0.00577	 0.01954	 0.00193	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1613	 0.00228	 0.00772	 0.00076	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1614	 0.01165	 0.03463	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1867	 1615	 0.0376	 0.0676	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1616	 0.0138	 0.02421	 0.0023	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 2071	 0.01877	 0.03282	 0.00313	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1617	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1617	 0.04902	 0.12753	 0.01292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2031	 1617	 0.00945	 0.02846	 0.0028	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1619	 1618	 0.0065	 0.02202	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1618	 0.04283	 0.09787	 0.00953	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1984	 1618	 0.02486	 0.04348	 0.00415	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1619	 0.01074	 0.03471	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1619	 0.05489	 0.14743	 0.01489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 1619	 0.00451	 0.01529	 0.00151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1620	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1620	 0.00661	 0.00992	 0.00106	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 2059	 0.00405	 0.01306	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1894	 0.00372	 0.01248	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 2076	 0.00617	 0.01736	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1623	 0.03223	 0.05537	 0.00307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1623	 0.01157	 0.0281	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 1623	 0.05787	 0.10132	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1624	 0.01753	 0.05936	 0.00588	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1624	 0.02479	 0.04298	 0.00423	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1624	 1898	 0.01135	 0.03509	 0.00346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 1624	 0.05787	 0.10132	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1625	 0.02213	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 1625	 0.04678	 0.05793	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 2113	 0.01499	 0.03154	 0.0031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 2087	 0.05234	 0.09155	 0.00873	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2107	 1628	 0.00744	 0.02397	 0.00244	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 1628	 0.00661	 0.00909	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1659	 1629	 0.01711	 0.05562	 0.0048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1629	 0.02099	 0.06934	 0.00699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1630	 0.02727	 0.0686	 0.00666	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1647	 0.03669	 0.09165	 0.0094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1664	 9e-05	 0.00069	 7e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1632	 0.00555	 0.01818	 0.00186	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1874	 0.01452	 0.04917	 0.00487	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1906	 0.02276	 0.0771	 0.00763	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1634	 0.0295	 0.05017	 0.00484	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 2113	 0.02711	 0.04612	 0.00445	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1636	 1635	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 1635	 0.03793	 0.06612	 0.00641	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1635	 0.01405	 0.04463	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1637	 0.02893	 0.04711	 0.00527	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 1637	 0.0338	 0.05537	 0.00595	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 1637	 0.0157	 0.04793	 0.00515	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2045	 1637	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 1638	 0.01198	 0.04056	 0.00401	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1638	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 1638	 0.01438	 0.02405	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1639	 0.02967	 0.07661	 0.00777	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1639	 2103	 0.02833	 0.07349	 0.00745	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1640	 0.01165	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1640	 0.02992	 0.10136	 0.01003	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 1641	 0.02182	 0.07107	 0.00737	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 1642	 0.03322	 0.05661	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1642	 0.01214	 0.04112	 0.00407	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1643	 0.05033	 0.13388	 0.01203	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2024	 1643	 0.02851	 0.09843	 0.00896	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 1644	 0.04537	 0.07694	 0.00779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 1644	 0.02248	 0.0386	 0.00382	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 1650	 0.06463	 0.10992	 0.01059	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1645	 0.02439	 0.06359	 0.01204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1646	 0.00537	 0.01512	 0.00153	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1646	 0.00074	 0.00231	 0.00024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1647	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1647	 0.00592	 0.01857	 0.00199	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1647	 0.02719	 0.04917	 0.00478	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1647	 0.0129	 0.02274	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1647	 0.01204	 0.02472	 0.00244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 1647	 0.00157	 0.00512	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 1647	 0.00153	 0.00493	 0.0005	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1649	 0.0157	 0.04959	 0.00511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1649	 0.03719	 0.11901	 0.0122	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1649	 0.06583	 0.22298	 0.02208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1649	 0.00413	 0.0314	 0.003	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1650	 0.00447	 0.01463	 0.00151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1650	 0.02066	 0.06612	 0.00678	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 1650	 0.0207	 0.07012	 0.00694	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 2077	 0.00687	 0.02326	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1651	 0.01319	 0.04467	 0.00442	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1652	 0.02174	 0.05	 0.00501	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1652	 0.03471	 0.06744	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1653	 0.00165	 0.00537	 0.00055	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 1653	 0.00182	 0.00595	 0.00063	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1654	 0.04421	 0.11367	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1654	 0.02228	 0.07545	 0.00747	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1655	 0.00686	 0.02198	 0.00228	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1656	 0.00603	 0.01785	 0.00183	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1656	 0.02204	 0.07467	 0.00739	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1657	 2002	 0.0157	 0.05157	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 1657	 0.01031	 0.01797	 0.00171	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1658	 0.02058	 0.0676	 0.00569	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1658	 0.01983	 0.05504	 0.00595	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 1658	 0.00926	 0.0186	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 2078	 0.00375	 0.01025	 0.00103	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1985	 1659	 0.02521	 0.08264	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1660	 0.00161	 0.00529	 0.00054	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1660	 0.00302	 0.01	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1661	 0.05636	 0.10521	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1661	 0.04669	 0.09545	 0.00939	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1662	 0.03397	 0.05942	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1662	 0.0676	 0.11446	 0.01106	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1663	 0.04463	 0.09421	 0.00963	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1664	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1775	 0.00064	 0.00483	 0.00047	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 1664	 0.01289	 0.04198	 0.00436	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1666	 0.01835	 0.06256	 0.00605	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1666	 0.02521	 0.08182	 0.00917	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 1667	 0.04116	 0.10446	 0.01043	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1668	 1743	 0.03853	 0.06806	 0.0065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1668	 0.02515	 0.0455	 0.00437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1670	 1669	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1669	 0.05702	 0.11331	 0.01091	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1669	 0.01033	 0.01802	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1671	 2060	 0.00744	 0.01917	 0.00197	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 1672	 0.00182	 0.00463	 0.00047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1851	 1673	 0.00292	 0.00988	 0.00098	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1673	 0.01126	 0.03814	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1674	 0.00281	 0.00909	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1674	 0.00259	 0.00876	 0.00087	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1674	 0.00519	 0.01413	 0.00143	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1675	 0.01393	 0.04721	 0.00467	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1917	 0.01214	 0.04112	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1676	 0.04152	 0.07429	 0.0071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1676	 0.05017	 0.08774	 0.00837	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1677	 0.00731	 0.01279	 0.00122	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1678	 0.02035	 0.03558	 0.0034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 1679	 0.06926	 0.12157	 0.01174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1998	 1679	 0.01818	 0.05884	 0.00612	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1680	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1680	 0.02689	 0.05343	 0.00384	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 1680	 0.00628	 0.01058	 0.00108	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 1680	 0.0096	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 1680	 0.01093	 0.037	 0.00366	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1681	 0.00843	 0.02298	 0.00232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1681	 0.0078	 0.02641	 0.00262	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1681	 0.01144	 0.03023	 0.00306	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 1681	 0.01777	 0.03157	 0.00301	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1683	 1682	 0.00688	 0.02328	 0.0023	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 1682	 0.01445	 0.04894	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1683	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1684	 0.04207	 0.14132	 0.01394	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 1685	 0.04843	 0.07405	 0.00689	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1686	 0.0104	 0.03704	 0.00282	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1686	 0.0014	 0.00463	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1686	 0.02612	 0.04421	 0.00441	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1962	 1686	 0.02736	 0.09182	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1687	 0.00415	 0.00726	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1687	 0.02719	 0.08793	 0.0091	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 1688	 0.06537	 0.11488	 0.01096	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 1688	 0.03983	 0.06967	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1702	 0.00652	 0.0114	 0.00109	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 2062	 0.00711	 0.01244	 0.00119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1878	 0.02737	 0.09213	 0.00912	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1690	 0.01729	 0.05855	 0.0058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 1691	 0.0414	 0.08355	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1691	 0.01	 0.03479	 0.00317	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1695	 1694	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1694	 0.01405	 0.04463	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1694	 0.0281	 0.08926	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1696	 1697	 0.00375	 0.00656	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1698	 1814	 0.03771	 0.12774	 0.01265	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1793	 1699	 0.05149	 0.17438	 0.01725	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1701	 0.01289	 0.03372	 0.00333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1701	 0.00661	 0.01826	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1703	 0.02967	 0.04926	 0.00486	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1703	 0.03149	 0.05215	 0.00515	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1704	 0.02893	 0.08843	 0.00973	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 1704	 0.04298	 0.10248	 0.0105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1814	 0.06808	 0.1244	 0.01294	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 1705	 0.0043	 0.01028	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1706	 2112	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 2113	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 1708	 0.00496	 0.01488	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 1709	 0.05893	 0.12397	 0.01197	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 1709	 0.00496	 0.01488	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1884	 0.00435	 0.0076	 0.00072	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1885	 0.00435	 0.0076	 0.00072	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1712	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 1712	 0.0005	 0.00397	 0.00056	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1762	 1712	 0.0005	 0.00397	 0.00056	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 1712	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 1714	 0.00083	 0.00248	 0.00027	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1715	 0.01157	 0.01983	 0.00194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 2022	 0.00794	 0.01591	 0.00153	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1716	 0.02901	 0.05165	 0.00489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1847	 1716	 0.01661	 0.0295	 0.00288	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1717	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1954	 0.0166	 0.05623	 0.00557	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1967	 0.00826	 0.01653	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 2108	 0.01676	 0.05678	 0.00562	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 1719	 0.01132	 0.03744	 0.0037	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 1719	 0.01157	 0.03942	 0.0039	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2071	 1720	 0.05945	 0.10398	 0.00992	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 1721	 0.0157	 0.04628	 0.00501	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1722	 1844	 0.00752	 0.01256	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1723	 0.00579	 0.01322	 0.00138	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1723	 0.02893	 0.05124	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1724	 0.00405	 0.01331	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1724	 0.00574	 0.01944	 0.00192	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1725	 1882	 0.01364	 0.0238	 0.00227	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1726	 0.0038	 0.01215	 0.00123	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1726	 0.01529	 0.04967	 0.00518	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1726	 0.02843	 0.05207	 0.00498	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 1727	 0.02017	 0.04959	 0.00508	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1728	 0.01711	 0.05769	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 1728	 0.01455	 0.05314	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1729	 0.02504	 0.06364	 0.00724	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1730	 0.04628	 0.07686	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 1730	 0.05124	 0.08182	 0.00949	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 1732	 0.00661	 0.0157	 0.00165	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1733	 0.00504	 0.01421	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1733	 0.01645	 0.04298	 0.00443	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1734	 0.01893	 0.0595	 0.00656	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1734	 0.009	 0.03048	 0.00302	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1734	 0.01405	 0.02314	 0.00232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1736	 0.00702	 0.01752	 0.00078	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1737	 0.0176	 0.05694	 0.00575	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1883	 0.00868	 0.01512	 0.00145	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 1739	 0.04645	 0.08174	 0.00801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1969	 1739	 0.01848	 0.03232	 0.00308	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 2064	 0.02042	 0.03616	 0.00345	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1882	 0.02826	 0.04942	 0.00471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 1742	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1742	 0.02479	 0.03471	 0.00419	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1744	 0.01413	 0.04628	 0.00475	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1744	 0.01612	 0.05405	 0.00532	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1744	 0.01372	 0.04446	 0.0046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 1745	 0.02983	 0.05463	 0.00552	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1862	 1746	 0.02269	 0.06221	 0.00629	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 2085	 0.03124	 0.10231	 0.01048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1800	 1747	 0.02893	 0.04711	 0.0053	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 1747	 0.00331	 0.00579	 0.00055	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1747	 0.02562	 0.0438	 0.00455	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 1747	 0.01157	 0.01893	 0.00191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 1747	 0.02149	 0.0405	 0.00358	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 1748	 0.00331	 0.00579	 0.00061	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 1748	 0.01157	 0.01893	 0.00201	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2061	 1748	 0.1	 0.16529	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 1748	 0.04711	 0.08182	 0.00806	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1755	 0.00455	 0.01263	 0.00127	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1919	 0.01248	 0.03219	 0.00326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 2072	 0.0006	 0.00103	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1752	 0.00909	 0.02893	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 1753	 0.00909	 0.02645	 0.00269	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1920	 0.01028	 0.01795	 0.00171	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 1773	 0.01642	 0.05563	 0.00551	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1756	 0.01752	 0.05438	 0.00564	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1757	 0.03397	 0.0581	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1758	 0.0362	 0.06339	 0.00612	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1759	 0.00692	 0.01922	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 1760	 0.01124	 0.46322	 0.0	 80.0	 80.0	 80.0	 0.9851	 0.0	 1	 -30.0	 30.0;
	1863	 1760	 0.01322	 0.03289	 0.00347	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1760	 0.01033	 0.03405	 0.00348	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1760	 0.01622	 0.04179	 0.00424	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1763	 1761	 0.01124	 0.45248	 0.0	 80.0	 80.0	 80.0	 0.9479	 0.0	 1	 -30.0	 30.0;
	1855	 1761	 0.00975	 0.03207	 0.00329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 1761	 0.00537	 0.01545	 0.00181	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 1761	 0.04132	 0.0876	 0.0122	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1883	 0.00687	 0.02322	 0.0023	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 1766	 0.02843	 0.05207	 0.00498	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 1919	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1769	 1919	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1770	 1920	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1771	 2066	 0.00102	 0.00347	 0.00034	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 1801	 0.02617	 0.07269	 0.00732	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 2066	 0.00431	 0.01388	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1774	 0.00645	 0.02187	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1776	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1942	 1776	 0.00579	 0.01893	 0.00191	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1778	 0.00496	 0.01653	 0.00177	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 1778	 0.00248	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1779	 0.00248	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 1780	 0.00031	 0.00103	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1781	 0.00579	 0.01818	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2077	 1781	 0.01209	 0.04096	 0.00406	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1782	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1784	 1919	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 1784	 0.01126	 0.01969	 0.00188	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1785	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1786	 0.00992	 0.03058	 0.00329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 1786	 0.00909	 0.02727	 0.0029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1789	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 1789	 0.00826	 0.02479	 0.00278	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 1790	 0.01322	 0.04207	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1919	 0.00942	 0.03193	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1793	 0.00653	 0.02207	 0.00216	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1794	 0.0024	 0.00413	 0.00039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1795	 0.00174	 0.00479	 0.00048	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1843	 0.05967	 0.10455	 0.00995	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1796	 0.03793	 0.09752	 0.00999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1797	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1799	 0.10413	 0.16851	 0.01897	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1802	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 2092	 0.01475	 0.04826	 0.00495	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1806	 0.00355	 0.00959	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1807	 0.02562	 0.07851	 0.00842	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1807	 0.03223	 0.07769	 0.0044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1809	 0.01348	 0.03929	 0.00394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1811	 1810	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 1810	 0.04876	 0.06942	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1812	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1865	 1812	 0.00122	 0.00413	 0.00041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1865	 1812	 0.00122	 0.00413	 0.00041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1814	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1814	 0.00389	 0.01322	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1969	 1814	 0.03196	 0.05589	 0.00533	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 1814	 0.03843	 0.07041	 0.00652	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 2068	 0.00615	 0.02083	 0.00206	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 2061	 0.0157	 0.04628	 0.00501	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1818	 0.00826	 0.0124	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 2068	 0.00349	 0.0118	 0.00117	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1819	 0.0157	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1821	 0.02264	 0.07355	 0.00762	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1822	 0.02818	 0.05818	 0.0059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1822	 0.02595	 0.08512	 0.00874	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 1822	 0.03934	 0.12917	 0.0132	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1823	 0.02	 0.03744	 0.00365	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1823	 0.01421	 0.04661	 0.00477	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1906	 0.01344	 0.02383	 0.00227	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1824	 0.00698	 0.01279	 0.00098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 2101	 0.03744	 0.09653	 0.00989	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1985	 1827	 0.05901	 0.1038	 0.00996	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 1828	 0.01256	 0.0219	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1942	 1829	 0.0124	 0.04132	 0.00419	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1830	 0.0157	 0.02727	 0.00252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1831	 0.02706	 0.09164	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1831	 0.02078	 0.03802	 0.00364	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1833	 0.0343	 0.06	 0.00574	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 1833	 0.03967	 0.06934	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 1834	 0.00802	 0.02174	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 1835	 0.03769	 0.06554	 0.00624	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1975	 1836	 0.03347	 0.05893	 0.00578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 1836	 0.02959	 0.05471	 0.00503	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1962	 1837	 0.02198	 0.0738	 0.00736	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 1837	 0.03306	 0.0586	 0.00557	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 1839	 0.00514	 0.03512	 0.0079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1839	 0.01317	 0.0446	 0.00442	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 1840	 0.00514	 0.03512	 0.0079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2032	 1841	 0.06744	 0.11802	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 2054	 0.02008	 0.06818	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1843	 0.06215	 0.10504	 0.01058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 1844	 0.01165	 0.02124	 0.00221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1845	 0.06942	 0.1405	 0.01368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1845	 0.0343	 0.24545	 0.02408	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1846	 0.0286	 0.05322	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 1846	 0.04008	 0.10222	 0.01016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 1847	 0.02272	 0.03973	 0.00379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1848	 0.04802	 0.10264	 0.01344	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 2071	 0.02111	 0.0715	 0.00708	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1850	 0.02306	 0.05736	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1850	 0.01107	 0.02744	 0.00281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1852	 0.00182	 0.00455	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1853	 0.01475	 0.04998	 0.00495	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1853	 0.01124	 0.03818	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 1854	 0.00339	 0.01099	 0.00114	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 1855	 0.03488	 0.09488	 0.00972	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1856	 0.04033	 0.06893	 0.00692	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 1856	 0.02504	 0.04289	 0.00428	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1998	 0.01947	 0.06595	 0.00653	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1862	 1860	 0.00943	 0.01889	 0.00185	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2093	 1861	 0.02413	 0.07851	 0.0082	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 1863	 0.03669	 0.0943	 0.00985	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 1865	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 1865	 0.0338	 0.08099	 0.00927	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1865	 0.01818	 0.04132	 0.00465	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 1865	 0.03025	 0.10165	 0.01002	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1946	 1867	 0.01702	 0.05512	 0.00571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 1868	 0.02314	 0.05868	 0.00574	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 1868	 0.03967	 0.06942	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1869	 0.01793	 0.05818	 0.00603	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 1869	 0.01438	 0.04653	 0.00481	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1873	 0.02231	 0.07182	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 1873	 0.0314	 0.10545	 0.01041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2013	 1873	 0.02546	 0.08496	 0.00635	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 2070	 0.03876	 0.06463	 0.00668	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1875	 0.01661	 0.02917	 0.00278	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1875	 0.00388	 0.00669	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1876	 0.0076	 0.01802	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1880	 0.01975	 0.20967	 0.0325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1877	 0.02388	 0.06711	 0.00621	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 1878	 0.06438	 0.1138	 0.01096	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 1880	 0.00744	 0.02397	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 1880	 0.02975	 0.1	 0.01009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 1880	 0.00744	 0.02562	 0.00278	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1881	 0.01372	 0.04446	 0.00439	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 1881	 0.03793	 0.11653	 0.01251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 1881	 0.00909	 0.02975	 0.00319	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 1881	 0.00877	 0.02969	 0.00294	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2016	 1882	 0.00397	 0.02917	 0.00283	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 1882	 0.08207	 0.20008	 0.02217	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 1882	 0.03719	 0.09669	 0.01016	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1883	 0.01654	 0.05601	 0.00554	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2244	 1883	 0.05628	 0.18322	 0.01876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 1883	 0.04463	 0.11521	 0.01205	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 2061	 0.03306	 0.04959	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 1884	 0.02209	 0.05774	 0.00565	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1885	 0.04207	 0.07025	 0.00733	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 1885	 0.01902	 0.04153	 0.00864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 1886	 0.00636	 0.02155	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1888	 0.01463	 0.04793	 0.00491	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1889	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1889	 0.01405	 0.02727	 0.00278	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1891	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 1891	 0.00992	 0.01736	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 1892	 0.00909	 0.01736	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1893	 0.00968	 0.03279	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1895	 0.00864	 0.0173	 0.00166	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1895	 0.00793	 0.02678	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1896	 2060	 0.00013	 0.00034	 3e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1988	 0.01801	 0.04644	 0.00935	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 1898	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 1898	 0.01201	 0.02671	 0.00259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1900	 0.00983	 0.03322	 0.00328	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 1900	 0.00116	 0.0038	 0.00038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1924	 0.0019	 0.00603	 0.00061	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 2002	 0.02479	 0.08132	 0.00834	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 1902	 0.01917	 0.06388	 0.00598	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 1902	 0.01669	 0.03529	 0.00341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 1903	 0.0605	 0.11818	 0.01159	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1906	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1928	 0.00959	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 1906	 0.02397	 0.04223	 0.00414	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 1907	 0.08066	 0.14207	 0.01348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1929	 0.00959	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 1920	 0.00012	 0.0004	 4e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1919	 0.0001	 0.00031	 3e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 1910	 0.00793	 0.01537	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1996	 1911	 0.01612	 0.05281	 0.00541	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 1911	 0.02479	 0.08008	 0.0083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 1912	 0.00818	 0.02149	 0.00212	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 1913	 0.01314	 0.02554	 0.00246	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1914	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1975	 1914	 0.02347	 0.05785	 0.00593	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 1914	 0.03364	 0.08545	 0.00874	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1916	 0.0126	 0.04265	 0.00422	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 1920	 0.00061	 0.00208	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2072	 1920	 0.01249	 0.03219	 0.00326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1921	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1921	 0.00595	 0.02016	 0.002	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 1922	 0.00486	 0.01645	 0.00163	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 1922	 0.01179	 0.03074	 0.00305	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 1923	 0.00303	 0.01029	 0.00102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 1925	 0.01028	 0.02164	 0.0021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 1927	 0.0038	 0.01264	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 1929	 0.00413	 0.01405	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 2074	 0.01431	 0.03325	 0.00323	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1931	 0.02149	 0.06942	 0.00711	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 1933	 0.00711	 0.01942	 0.00201	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1988	 1934	 0.04959	 0.08678	 0.009	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1936	 2044	 0.00266	 0.00902	 0.00089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1937	 2045	 0.00266	 0.00902	 0.00089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1938	 2091	 0.01979	 0.03629	 0.00348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 2105	 0.03843	 0.06562	 0.00661	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1943	 0.02207	 0.07149	 0.00747	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 1944	 0.02479	 0.08041	 0.00832	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1946	 0.0395	 0.07231	 0.00728	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1947	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2025	 1949	 0.00992	 0.02314	 0.00261	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1950	 0.02661	 0.08661	 0.00899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 1952	 0.00595	 0.01917	 0.00198	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 2093	 0.02743	 0.08885	 0.00915	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1955	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 1955	 0.02479	 0.07686	 0.00835	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1957	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 1987	 0.01467	 0.0404	 0.00628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 1957	 0.02208	 0.04735	 0.00778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1963	 0.00744	 0.02314	 0.0024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2048	 1965	 0.0762	 0.13	 0.01309	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1965	 0.01777	 0.05818	 0.00595	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 2090	 0.02835	 0.09504	 0.00937	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 1966	 0.0281	 0.04876	 0.00477	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1967	 0.0081	 0.02742	 0.00272	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2048	 1968	 0.03174	 0.1075	 0.01064	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1968	 2113	 0.03366	 0.11402	 0.01129	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1970	 0.01661	 0.0538	 0.00557	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 1970	 0.03529	 0.06033	 0.00605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 1971	 0.04281	 0.07322	 0.00733	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 1972	 0.02727	 0.09165	 0.00901	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1974	 0.05388	 0.0943	 0.00898	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 1977	 0.02562	 0.08264	 0.00854	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 2013	 0.02066	 0.06686	 0.00692	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 2074	 0.00513	 0.00898	 0.00086	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1980	 2077	 0.00553	 0.00967	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1981	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1981	 0.02975	 0.04207	 0.00404	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 1984	 0.02263	 0.03957	 0.00378	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 2014	 0.01127	 0.02548	 0.00247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1988	 2108	 0.0157	 0.02727	 0.00286	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1989	 0.00752	 0.01835	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 1989	 0.00752	 0.01835	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 2079	 0.00445	 0.01505	 0.00149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 1995	 0.01093	 0.03048	 0.00307	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 1996	 0.02496	 0.08446	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 2001	 0.02289	 0.06215	 0.00636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2003	 0.00413	 0.00909	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2006	 2004	 0.00331	 0.00992	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 2005	 0.00413	 0.01157	 0.00104	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2008	 2006	 0.00909	 0.0314	 0.00327	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 2006	 0.00413	 0.00992	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2009	 2007	 0.0124	 0.0405	 0.00416	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 2007	 0.00413	 0.01074	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2010	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2019	 2018	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2040	 2021	 0.00697	 0.0236	 0.00234	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 2021	 0.00496	 0.0157	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2058	 2021	 0.0157	 0.02727	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2022	 0.00909	 0.0281	 0.00307	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 2022	 0.01157	 0.03636	 0.00399	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2026	 2025	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 2064	 0.02679	 0.09072	 0.00898	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 2032	 0.0576	 0.12215	 0.01179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 2034	 0.00165	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2058	 2034	 0.00909	 0.0281	 0.00307	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 2036	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 2039	 0.00707	 0.02395	 0.00237	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 2037	 0.01983	 0.0338	 0.00329	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 2038	 0.05808	 0.10375	 0.00991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2053	 2042	 0.00992	 0.02231	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 2045	 0.01818	 0.03554	 0.0039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 2046	 0.00207	 0.00364	 0.00034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2079	 0.00497	 0.01683	 0.00167	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2057	 2052	 0.00055	 0.00182	 0.02683	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2054	 0.03074	 0.09917	 0.01021	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2091	 0.02364	 0.05992	 0.00618	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 2107	 0.02174	 0.0516	 0.00502	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2072	 0.00474	 0.00829	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 2076	 4e-05	 0.00014	 1e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2078	 0.00383	 0.00669	 0.00064	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2115	 2080	 0.00014	 0.00024	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 2088	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 2088	 0.02231	 0.07182	 0.00745	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 2090	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2097	 0.01008	 0.01736	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2098	 0.01083	 0.01893	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2108	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2116	 0.00612	 0.0157	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2116	 2167	 0.00331	 0.01091	 0.00111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2117	 0.03769	 0.12149	 0.01249	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2235	 0.0414	 0.06942	 0.00711	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2131	 0.00653	 0.02116	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2134	 0.01397	 0.04463	 0.00462	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2119	 0.00231	 0.00752	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 2220	 0.00264	 0.00752	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 2311	 0.01314	 0.04182	 0.00448	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2119	 0.00157	 0.00496	 0.00051	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2119	 0.00157	 0.00496	 0.00051	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2119	 0.00215	 0.00719	 0.00072	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 2120	 0.03905	 0.12628	 0.01297	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2120	 2365	 0.0214	 0.06917	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2121	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2158	 0.02355	 0.06215	 0.00639	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 2121	 0.0276	 0.0495	 0.00448	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2380	 0.06645	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2315	 0.0376	 0.09174	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2123	 0.00397	 0.01298	 0.00131	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2129	 0.01322	 0.01777	 0.00191	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2124	 0.03636	 0.12066	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2308	 0.02331	 0.07893	 0.00745	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2229	 2125	 0.021	 0.0679	 0.00696	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2377	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2132	 0.00306	 0.00992	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2126	 0.00331	 0.01083	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2284	 0.01653	 0.0314	 0.0029	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2127	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2128	 2365	 0.00281	 0.00917	 0.00094	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2129	 2193	 0.02231	 0.07231	 0.01493	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2137	 0.0374	 0.12066	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2306	 0.00198	 0.00628	 0.00065	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2132	 2196	 0.00421	 0.01058	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 2133	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2133	 0.00868	 0.0281	 0.00295	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2134	 0.0186	 0.0562	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2337	 2134	 0.0205	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2135	 0.03669	 0.06471	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2135	 2268	 0.01975	 0.06215	 0.00675	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2136	 0.03124	 0.05603	 0.00563	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 2282	 0.0262	 0.04397	 0.00434	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 2142	 0.00545	 0.0076	 0.00077	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2137	 0.03413	 0.05992	 0.00566	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 2348	 0.06843	 0.09157	 0.0084	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2138	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2169	 0.03025	 0.09752	 0.01002	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2138	 0.00983	 0.01736	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2377	 0.03669	 0.11818	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2139	 0.00711	 0.02314	 0.00234	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2304	 0.00331	 0.01074	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2339	 0.01719	 0.05777	 0.00578	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2140	 0.01636	 0.05289	 0.00558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2140	 0.01636	 0.05289	 0.00558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2141	 0.02132	 0.06942	 0.00707	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 2357	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 2316	 0.06661	 0.11306	 0.01118	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 2187	 0.02868	 0.09256	 0.00951	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2294	 2143	 0.01851	 0.0595	 0.00627	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2145	 2144	 0.01223	 0.0386	 0.0042	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2145	 2328	 0.0395	 0.12455	 0.01176	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2189	 2146	 0.01455	 0.04702	 0.00483	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2147	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 2233	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2374	 0.00182	 0.00388	 0.00027	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2149	 0.01824	 0.05899	 0.00605	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2229	 2150	 0.0405	 0.07107	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2150	 2322	 0.04628	 0.07107	 0.0076	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2151	 0.03587	 0.07132	 0.00624	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 2323	 0.03587	 0.07132	 0.00624	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2152	 2260	 0.02234	 0.07496	 0.00748	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2152	 0.02041	 0.07165	 0.0075	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2153	 0.03653	 0.06413	 0.00605	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2200	 0.01364	 0.03554	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2303	 0.00851	 0.02174	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 2155	 0.00967	 0.01702	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 2362	 0.0057	 0.01017	 0.00094	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2157	 0.05504	 0.1643	 0.01682	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2156	 0.0214	 0.06887	 0.00708	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2157	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2157	 0.00926	 0.03008	 0.00307	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2157	 0.02661	 0.08942	 0.00895	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2158	 0.00909	 0.02975	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2159	 0.00909	 0.0281	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2165	 0.1	 0.1595	 0.01597	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2251	 0.03587	 0.05868	 0.00646	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2159	 0.01653	 0.0314	 0.00315	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2159	 0.00165	 0.00529	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2160	 0.02041	 0.06612	 0.00678	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2161	 0.02975	 0.09587	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2375	 0.00331	 0.01058	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2195	 0.00562	 0.01893	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2196	 0.00562	 0.01893	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2165	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2263	 0.00793	 0.02231	 0.00215	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2165	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2165	 0.05455	 0.18017	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2168	 0.02074	 0.06727	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2166	 0.0076	 0.01983	 0.00206	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2166	 0.01281	 0.02149	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2166	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2166	 0.03248	 0.1081	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2169	 0.01917	 0.02595	 0.00467	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2286	 2167	 0.00504	 0.01686	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2287	 0.00463	 0.01488	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2371	 0.00463	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2168	 0.00132	 0.00421	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2275	 0.00661	 0.0157	 0.00169	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2370	 0.00463	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2169	 0.03587	 0.09008	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2169	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2170	 0.0395	 0.06959	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2206	 2170	 0.01149	 0.03471	 0.00293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2170	 0.03479	 0.1119	 0.01176	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2170	 0.01405	 0.03636	 0.00399	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2327	 0.01496	 0.0438	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2170	 0.015	 0.04714	 0.00466	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2171	 0.01545	 0.04603	 0.00472	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2172	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2180	 2172	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 2341	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 2356	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2179	 0.00496	 0.01273	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2332	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2257	 0.01039	 0.05083	 0.00494	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2174	 0.02446	 0.04347	 0.00404	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2175	 0.00149	 0.00496	 0.00048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2175	 2186	 0.0057	 0.01818	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 2247	 0.0181	 0.05702	 0.0062	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 2232	 0.0676	 0.11901	 0.0112	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2177	 0.03868	 0.0681	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2199	 0.03967	 0.07157	 0.00641	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2178	 0.02983	 0.05793	 0.00547	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2299	 0.00372	 0.00934	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2180	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2339	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2182	 2340	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2235	 0.03314	 0.06116	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2184	 2286	 0.00909	 0.02893	 0.0029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2184	 0.00545	 0.01736	 0.00177	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2185	 0.00273	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 2186	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2186	 0.0314	 0.09884	 0.01074	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2186	 0.00736	 0.0238	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2187	 0.04025	 0.13025	 0.01336	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 2187	 0.02124	 0.0686	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2187	 0.04248	 0.11207	 0.01135	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2188	 0.04	 0.12959	 0.01329	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2188	 0.0095	 0.02455	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2190	 0.03669	 0.11669	 0.01251	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2382	 0.03306	 0.08264	 0.00968	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2228	 2191	 0.00983	 0.01727	 0.00163	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2191	 0.04669	 0.08182	 0.00774	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2276	 0.00992	 0.03322	 0.00419	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2335	 0.02455	 0.07992	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2192	 2237	 0.00926	 0.0238	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2192	 0.01033	 0.02653	 0.00269	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2195	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2195	 0.03025	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 2195	 0.0376	 0.12165	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2195	 0.00736	 0.0238	 0.00244	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 2196	 0.04124	 0.07231	 0.00687	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2196	 0.00405	 0.01058	 0.00109	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2196	 0.00091	 0.00306	 0.00031	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2197	 0.00851	 0.02074	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2333	 0.0405	 0.09669	 0.01016	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2258	 0.03025	 0.09752	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2272	 0.01446	 0.05554	 0.00448	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2361	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2201	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2376	 0.04702	 0.07851	 0.00808	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 2205	 0.05306	 0.09355	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2203	 0.05807	 0.10306	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2203	 0.05397	 0.17008	 0.01848	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2204	 0.00361	 0.01166	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2206	 0.00826	 0.02893	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 2209	 0.00521	 0.01413	 0.0014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2255	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2341	 2208	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2351	 0.01843	 0.0619	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2210	 0.06898	 0.12121	 0.01145	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2214	 0.00132	 0.00421	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2211	 0.00744	 0.02397	 0.00246	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2212	 0.01322	 0.03306	 0.00327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2213	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2217	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2215	 0.03545	 0.08736	 0.00882	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 2216	 0.01942	 0.06281	 0.00649	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2217	 0.00785	 0.01983	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 2218	 0.02339	 0.07587	 0.00784	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2218	 0.01568	 0.0507	 0.0052	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 2251	 0.03347	 0.06529	 0.00593	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 2221	 0.00405	 0.01331	 0.00138	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2238	 0.04033	 0.13041	 0.01336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2222	 2227	 0.0181	 0.05702	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2222	 2352	 0.02041	 0.06843	 0.00685	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2223	 0.02074	 0.06628	 0.00699	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2318	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2225	 0.03364	 0.10744	 0.01016	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2226	 0.03479	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2339	 0.00851	 0.02686	 0.0029	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2228	 0.05322	 0.09347	 0.00882	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2229	 0.00413	 0.01372	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2230	 0.03438	 0.06099	 0.00569	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2236	 0.01992	 0.05245	 0.00519	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 2231	 0.01187	 0.03176	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2232	 0.05042	 0.10487	 0.0102	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 2362	 0.03198	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2259	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2259	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2361	 0.01579	 0.04017	 0.00408	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2257	 0.03603	 0.12893	 0.01251	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2359	 0.03678	 0.09397	 0.00951	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2247	 2237	 0.00826	 0.02628	 0.00286	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 2237	 0.0162	 0.0338	 0.00351	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2298	 0.00512	 0.01653	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2239	 0.05661	 0.09983	 0.00943	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2380	 0.04438	 0.07826	 0.00739	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2335	 2240	 0.02835	 0.09223	 0.00951	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2241	 0.00702	 0.0224	 0.00237	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2242	 0.0205	 0.06876	 0.00688	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2280	 0.0205	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2243	 0.00826	 0.01653	 0.00194	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2243	 0.00421	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2244	 0.02901	 0.09438	 0.00966	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2244	 0.03058	 0.05372	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2258	 0.0331	 0.11107	 0.01106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2269	 0.02479	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 2262	 0.02818	 0.09116	 0.00934	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2311	 0.03099	 0.07901	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2274	 0.02231	 0.05702	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2254	 0.03091	 0.08107	 0.00774	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2380	 0.04207	 0.11074	 0.01053	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2283	 0.00248	 0.00744	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2287	 2256	 0.00306	 0.00992	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2257	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2260	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2257	 0.03587	 0.1157	 0.0122	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2261	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 2260	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2271	 2260	 0.01157	 0.03769	 0.00387	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2260	 0.15802	 0.18273	 0.01643	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2261	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2261	 0.00983	 0.01752	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2365	 2261	 0.01165	 0.03769	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2264	 0.00661	 0.01372	 0.00133	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2264	 2271	 0.00537	 0.01736	 0.00179	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2265	 0.0395	 0.1281	 0.01314	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2265	 2378	 0.00165	 0.00496	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2270	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2273	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2273	 0.00942	 0.03066	 0.00315	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2273	 0.06223	 0.10413	 0.01072	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2277	 2366	 0.00026	 0.00066	 7e-05	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2279	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2334	 0.00843	 0.02149	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2281	 0.00843	 0.02149	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2326	 0.00364	 0.01074	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2314	 0.01967	 0.08612	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2344	 0.00529	 0.01074	 0.00111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2345	 0.01554	 0.05455	 0.00557	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2289	 0.02781	 0.08994	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2291	 2305	 0.034	 0.10995	 0.02256	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2292	 0.01976	 0.0514	 0.00515	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2293	 0.00777	 0.02479	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2330	 0.00736	 0.02372	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 2294	 0.00207	 0.00727	 0.0007	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2379	 2295	 0.05686	 0.09339	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2304	 2300	 0.00645	 0.02066	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2353	 0.04174	 0.07322	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2300	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2343	 0.00281	 0.00702	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2305	 2316	 0.01607	 0.05279	 0.01083	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2312	 2313	 0.00347	 0.01264	 0.00119	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2313	 0.05314	 0.09339	 0.0089	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2381	 0.07661	 0.13182	 0.013	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2317	 0.01405	 0.02314	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2350	 0.0281	 0.04711	 0.00465	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2321	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2319	 0.08314	 0.14628	 0.01392	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2323	 0.05107	 0.08512	 0.00898	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2322	 2323	 0.01653	 0.03306	 0.00242	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2329	 0.00496	 0.00826	 0.00085	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2380	 0.07306	 0.1919	 0.01832	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2359	 2324	 0.02017	 0.05223	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2379	 0.03562	 0.10942	 0.01146	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2367	 0.00525	 0.0165	 0.00163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 2339	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2339	 0.00421	 0.01355	 0.0014	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2339	 0.00306	 0.00992	 0.00102	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2343	 0.00554	 0.01793	 0.00184	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2342	 0.01777	 0.05736	 0.00588	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2342	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2342	 0.00992	 0.03488	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2348	 2379	 0.08653	 0.11405	 0.01019	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2366	 0.01686	 0.05427	 0.00558	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 2378	 0.02306	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2377	 0.01736	 0.05686	 0.00578	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2357	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2363	 0.01504	 0.04132	 0.00426	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2372	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2372	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2361	 0.01843	 0.06	 0.00615	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 2360	 0.00934	 0.01653	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2361	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 2367	 0.00026	 0.00066	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2373	 2372	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2377	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2380	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2381	 0.01264	 0.03802	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
