%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.1.5      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                       30 - October - 2014                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 2003-04 off-peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2003-04 off-peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.
%
function mpc = nesta_case2746wop_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 18;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1003	    -5.8041	 220.0	 1	     1.1100	     0.9500;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1040	    -2.5081	 220.0	 1	     1.1100	     0.9500;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0727	   -22.6800	 220.0	 1	     1.1100	     0.9500;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0979	    -8.8291	 220.0	 1	     1.1100	     0.9500;
	5	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0979	    -8.8358	 220.0	 1	     1.1100	     0.9500;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0788	   -16.5036	 220.0	 1	     1.1100	     0.9500;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0788	   -16.4978	 220.0	 1	     1.1100	     0.9500;
	8	 1	 0.0	 0.0	 0.0	 -50.0	 1	     1.0296	   -14.9436	 400.0	 1	     1.0500	     0.9500;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0296	   -14.9452	 400.0	 1	     1.0500	     0.9500;
	10	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0765	   -16.8720	 220.0	 1	     1.1100	     0.9500;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0764	   -16.8851	 220.0	 1	     1.1100	     0.9500;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0764	   -16.8786	 220.0	 1	     1.1100	     0.9500;
	13	 1	 0.0	 0.0	 0.0	 -50.0	 1	     1.0247	   -13.1675	 400.0	 1	     1.0500	     0.9500;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0248	   -13.1622	 400.0	 1	     1.0500	     0.9500;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0391	   -16.2173	 400.0	 1	     1.0500	     0.9500;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0391	   -16.2173	 400.0	 1	     1.0500	     0.9500;
	17	 2	 2.302	 31.0	 0.0	 0.0	 1	     1.1007	   -18.6346	 220.0	 1	     1.1100	     0.9500;
	18	 2	 9.7	 40.0	 0.0	 0.0	 1	     1.1009	   -18.6368	 220.0	 1	     1.1100	     0.9500;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0998	    -8.0294	 220.0	 1	     1.1100	     0.9500;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0998	    -8.0257	 220.0	 1	     1.1100	     0.9500;
	21	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0908	   -18.5795	 220.0	 1	     1.1100	     0.9500;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0908	   -18.5795	 220.0	 1	     1.1100	     0.9500;
	23	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0768	   -16.8287	 220.0	 1	     1.1100	     0.9500;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1002	    -5.9666	 220.0	 1	     1.1100	     0.9500;
	25	 1	 0.0	 0.0	 0.0	 -50.0	 1	     1.0209	   -17.6458	 400.0	 1	     1.0500	     0.9500;
	26	 2	 28.565	 42.054	 0.0	 0.0	 1	     1.1094	    -5.6168	 220.0	 1	     1.1100	     0.9500;
	27	 2	 85.005	 122.06	 0.0	 0.0	 1	     1.1100	    -2.2753	 220.0	 1	     1.1100	     0.9500;
	28	 3	 44.783	 80.0	 0.0	 0.0	 1	     1.0484	    -4.4130	 400.0	 1	     1.0500	     0.9500;
	29	 2	 60.097	 90.0	 0.0	 0.0	 1	     1.0484	    -4.4039	 400.0	 1	     1.0500	     0.9500;
	30	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0806	   -18.0483	 220.0	 1	     1.1100	     0.9500;
	31	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0490	    -5.4090	 400.0	 1	     1.0500	     0.9500;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0751	   -17.0320	 220.0	 1	     1.1100	     0.9500;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1002	    -5.9658	 220.0	 1	     1.1100	     0.9500;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1001	   -11.7004	 220.0	 1	     1.1100	     0.9500;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0930	   -14.6722	 220.0	 2	     1.1100	     0.9500;
	36	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0813	   -15.0952	 220.0	 2	     1.1100	     0.9500;
	37	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0905	   -14.1161	 220.0	 2	     1.1100	     0.9500;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0905	   -14.1190	 220.0	 2	     1.1100	     0.9500;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0853	   -15.7179	 220.0	 2	     1.1100	     0.9500;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1100	   -13.4257	 220.0	 2	     1.1100	     0.9500;
	41	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1099	   -13.4287	 220.0	 2	     1.1100	     0.9500;
	42	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0264	   -13.4880	 400.0	 2	     1.0500	     0.9500;
	43	 2	 12.0	 0.0	 0.0	 0.0	 1	     1.0984	   -13.3077	 220.0	 2	     1.1100	     0.9500;
	44	 2	 24.0	 0.0	 0.0	 0.0	 1	     1.0983	   -13.2924	 220.0	 2	     1.1100	     0.9500;
	45	 2	 20.0	 0.0	 0.0	 0.0	 1	     1.0326	   -13.2325	 400.0	 2	     1.0500	     0.9500;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0326	   -13.2342	 400.0	 2	     1.0500	     0.9500;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1087	   -13.8560	 220.0	 2	     1.1100	     0.9500;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0285	   -17.1783	 400.0	 2	     1.0500	     0.9500;
	49	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0284	   -17.1839	 400.0	 2	     1.0500	     0.9500;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0284	   -13.7158	 400.0	 2	     1.0500	     0.9500;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0854	   -14.8272	 220.0	 2	     1.1100	     0.9500;
	52	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0854	   -14.8241	 220.0	 2	     1.1100	     0.9500;
	53	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0368	   -13.9754	 400.0	 2	     1.0500	     0.9500;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0368	   -13.9757	 400.0	 2	     1.0500	     0.9500;
	55	 2	 12.0	 0.0	 0.0	 0.0	 1	     1.0934	   -13.2417	 220.0	 2	     1.1100	     0.9500;
	56	 2	 12.0	 0.0	 0.0	 0.0	 1	     1.0933	   -13.2414	 220.0	 2	     1.1100	     0.9500;
	57	 2	 12.0	 0.0	 0.0	 0.0	 1	     1.0399	   -13.6026	 400.0	 2	     1.0500	     0.9500;
	58	 2	 12.0	 0.0	 0.0	 0.0	 1	     1.0399	   -13.6073	 400.0	 2	     1.0500	     0.9500;
	59	 2	 170.733	 62.0	 0.0	 0.0	 1	     1.0905	   -14.3408	 220.0	 2	     1.1100	     0.9500;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0906	   -14.3368	 220.0	 2	     1.1100	     0.9500;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1039	   -13.9786	 220.0	 2	     1.1100	     0.9500;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	   -14.1224	 220.0	 2	     1.1100	     0.9500;
	63	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	   -14.1241	 220.0	 2	     1.1100	     0.9500;
	64	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0393	   -14.8345	 400.0	 2	     1.0500	     0.9500;
	65	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0393	   -14.8453	 400.0	 2	     1.0500	     0.9500;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0886	   -14.8515	 220.0	 2	     1.1100	     0.9500;
	67	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0900	   -14.7013	 220.0	 2	     1.1100	     0.9500;
	68	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0847	   -14.1358	 220.0	 2	     1.1100	     0.9500;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0985	    -9.2101	 220.0	 3	     1.1100	     0.9500;
	70	 1	 6.8	 0.0	 0.0	 0.0	 1	     1.0976	   -14.3956	 220.0	 3	     1.1100	     0.9500;
	71	 1	 11.331	 2.43	 0.0	 0.0	 1	     1.0975	   -14.4034	 220.0	 3	     1.1100	     0.9500;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0947	   -13.2037	 220.0	 3	     1.1100	     0.9500;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0947	   -13.1883	 220.0	 3	     1.1100	     0.9500;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1052	   -10.7408	 220.0	 3	     1.1100	     0.9500;
	75	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1051	   -10.7458	 220.0	 3	     1.1100	     0.9500;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0978	   -17.5822	 220.0	 3	     1.1100	     0.9500;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0977	   -17.5941	 220.0	 3	     1.1100	     0.9500;
	78	 2	 26.999	 69.999	 0.0	 0.0	 1	     1.0965	   -12.1361	 220.0	 3	     1.1100	     0.9500;
	79	 2	 8.999	 20.999	 0.0	 0.0	 1	     1.0979	   -12.7134	 220.0	 3	     1.1100	     0.9500;
	80	 1	 10.085	 1.376	 0.0	 0.0	 1	     1.0932	   -12.5077	 220.0	 3	     1.1100	     0.9500;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0932	   -12.5111	 220.0	 3	     1.1100	     0.9500;
	82	 2	 34.999	 107.999	 0.0	 0.0	 1	     1.0444	    -6.4721	 400.0	 3	     1.0500	     0.9500;
	83	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1049	   -10.2935	 220.0	 3	     1.1100	     0.9500;
	84	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1027	   -11.3677	 220.0	 3	     1.1100	     0.9500;
	85	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1026	   -11.3770	 220.0	 3	     1.1100	     0.9500;
	86	 1	 44.148	 10.561	 0.0	 0.0	 1	     1.0984	    -9.2864	 220.0	 3	     1.1100	     0.9500;
	87	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0984	    -9.2915	 220.0	 3	     1.1100	     0.9500;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0938	   -11.3077	 220.0	 3	     1.1100	     0.9500;
	89	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0938	   -11.3145	 220.0	 3	     1.1100	     0.9500;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1007	    -8.8485	 220.0	 3	     1.1100	     0.9500;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1007	    -8.8443	 220.0	 3	     1.1100	     0.9500;
	92	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0495	    -6.6628	 400.0	 3	     1.0500	     0.9500;
	93	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0495	    -6.6630	 400.0	 3	     1.0500	     0.9500;
	94	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1018	   -10.6984	 220.0	 3	     1.1100	     0.9500;
	95	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1019	   -10.6985	 220.0	 3	     1.1100	     0.9500;
	96	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1058	   -10.4798	 220.0	 3	     1.1100	     0.9500;
	97	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1058	   -10.4789	 220.0	 3	     1.1100	     0.9500;
	98	 1	 17.111	 6.317	 0.0	 0.0	 1	     1.0963	   -12.4278	 220.0	 3	     1.1100	     0.9500;
	99	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0963	   -12.4237	 220.0	 3	     1.1100	     0.9500;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0977	   -14.3778	 220.0	 3	     1.1100	     0.9500;
	101	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0977	   -14.3796	 220.0	 3	     1.1100	     0.9500;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0969	   -16.8006	 220.0	 3	     1.1100	     0.9500;
	103	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0968	   -16.7885	 220.0	 3	     1.1100	     0.9500;
	104	 2	 13.999	 39.999	 0.0	 0.0	 1	     1.1059	   -10.7375	 220.0	 3	     1.1100	     0.9500;
	105	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.1059	   -10.7501	 220.0	 3	     1.1100	     0.9500;
	106	 2	 6.999	 17.999	 0.0	 0.0	 1	     1.0999	   -10.5534	 220.0	 3	     1.1100	     0.9500;
	107	 2	 7.999	 14.999	 0.0	 0.0	 1	     1.0997	   -10.5558	 220.0	 3	     1.1100	     0.9500;
	108	 1	 52.726	 17.138	 0.0	 0.0	 1	     1.0957	   -11.9483	 220.0	 3	     1.1100	     0.9500;
	109	 1	 56.444	 10.902	 0.0	 0.0	 1	     1.0957	   -11.9615	 220.0	 3	     1.1100	     0.9500;
	110	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	   -13.5682	 220.0	 3	     1.1100	     0.9500;
	111	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	   -11.6207	 220.0	 3	     1.1100	     0.9500;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	   -11.6251	 220.0	 3	     1.1100	     0.9500;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0929	   -12.7468	 220.0	 3	     1.1100	     0.9500;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0929	   -12.7422	 220.0	 3	     1.1100	     0.9500;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0401	    -9.1866	 400.0	 3	     1.0500	     0.9500;
	116	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0958	   -12.4857	 220.0	 3	     1.1100	     0.9500;
	117	 2	 7.999	 14.999	 0.0	 0.0	 1	     1.0957	   -12.4761	 220.0	 3	     1.1100	     0.9500;
	118	 2	 5.499	 9.999	 0.0	 0.0	 1	     1.0999	   -13.1652	 220.0	 3	     1.1100	     0.9500;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0999	   -13.1706	 220.0	 3	     1.1100	     0.9500;
	120	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0430	   -13.5814	 400.0	 3	     1.0500	     0.9500;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0430	   -13.5743	 400.0	 3	     1.0500	     0.9500;
	122	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0434	    -9.3422	 400.0	 3	     1.0500	     0.9500;
	123	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0435	    -9.3407	 400.0	 3	     1.0500	     0.9500;
	124	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0942	   -13.5980	 220.0	 3	     1.1100	     0.9500;
	125	 2	 19.213	 21.474	 0.0	 0.0	 1	     1.1100	    -9.7386	 220.0	 3	     1.1100	     0.9500;
	126	 2	 30.672	 33.602	 0.0	 0.0	 1	     1.1099	    -9.7467	 220.0	 3	     1.1100	     0.9500;
	127	 2	 27.999	 65.999	 0.0	 0.0	 1	     1.0401	    -8.1112	 400.0	 3	     1.0500	     0.9500;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0401	    -8.1211	 400.0	 3	     1.0500	     0.9500;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0981	    -9.3932	 220.0	 3	     1.1100	     0.9500;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0981	    -9.3921	 220.0	 3	     1.1100	     0.9500;
	131	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0994	    -9.2111	 220.0	 3	     1.1100	     0.9500;
	132	 2	 271.999	 -62.001	 0.0	 0.0	 1	     1.0991	   -18.4134	 220.0	 3	     1.1100	     0.9500;
	133	 2	 266.5	 -24.8	 0.0	 0.0	 1	     1.0970	   -18.3982	 220.0	 3	     1.1100	     0.9500;
	134	 2	 14.931	 12.88	 0.0	 0.0	 1	     1.1065	   -13.4621	 220.0	 4	     1.1100	     0.9500;
	135	 2	 8.013	 6.525	 0.0	 0.0	 1	     1.1064	   -13.4709	 220.0	 4	     1.1100	     0.9500;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0815	   -16.2403	 220.0	 4	     1.1100	     0.9500;
	137	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0845	   -15.7378	 220.0	 4	     1.1100	     0.9500;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0450	   -13.3501	 400.0	 4	     1.0500	     0.9500;
	139	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0450	   -13.3463	 400.0	 4	     1.0500	     0.9500;
	140	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1045	   -22.5710	 220.0	 4	     1.1100	     0.9500;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0845	   -24.9702	 220.0	 4	     1.1100	     0.9500;
	142	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0845	   -24.9702	 220.0	 4	     1.1100	     0.9500;
	143	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0868	   -23.5534	 220.0	 4	     1.1100	     0.9500;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0905	   -14.9091	 220.0	 4	     1.1100	     0.9500;
	145	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0905	   -14.9091	 220.0	 4	     1.1100	     0.9500;
	146	 2	 55.255	 6.955	 0.0	 0.0	 1	     1.1011	   -16.8948	 220.0	 4	     1.1100	     0.9500;
	147	 2	 10.077	 8.4	 0.0	 0.0	 1	     1.1011	   -16.9041	 220.0	 4	     1.1100	     0.9500;
	148	 2	 11.5	 6.86	 0.0	 0.0	 1	     1.0848	   -24.0779	 220.0	 4	     1.1100	     0.9500;
	149	 1	 4.423	 1.347	 0.0	 0.0	 1	     1.0848	   -24.0923	 220.0	 4	     1.1100	     0.9500;
	150	 2	 12.633	 6.828	 0.0	 0.0	 1	     1.0209	   -25.7726	 400.0	 4	     1.0500	     0.9500;
	151	 2	 12.397	 10.045	 0.0	 0.0	 1	     1.0209	   -25.7787	 400.0	 4	     1.0500	     0.9500;
	152	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0895	   -22.6390	 220.0	 4	     1.1100	     0.9500;
	153	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0822	   -21.6579	 220.0	 4	     1.1100	     0.9500;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0823	   -21.6515	 220.0	 4	     1.1100	     0.9500;
	155	 2	 33.593	 44.976	 0.0	 0.0	 1	     1.0891	   -14.0123	 220.0	 4	     1.1100	     0.9500;
	156	 2	 33.832	 45.07	 0.0	 0.0	 1	     1.0889	   -14.0678	 220.0	 4	     1.1100	     0.9500;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0891	   -14.0123	 220.0	 4	     1.1100	     0.9500;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0341	   -13.0369	 400.0	 4	     1.0500	     0.9500;
	159	 2	 8.687	 17.49	 0.0	 0.0	 1	     1.0340	   -13.0347	 400.0	 4	     1.0500	     0.9500;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0843	   -25.0330	 220.0	 4	     1.1100	     0.9500;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0843	   -25.0330	 220.0	 4	     1.1100	     0.9500;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0500	   -12.5642	 400.0	 4	     1.0500	     0.9500;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0484	   -11.6381	 400.0	 4	     1.0500	     0.9500;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0484	   -11.6443	 400.0	 4	     1.0500	     0.9500;
	165	 2	 5.495	 9.587	 0.0	 0.0	 1	     1.1008	   -17.1387	 220.0	 4	     1.1100	     0.9500;
	166	 2	 10.099	 4.886	 0.0	 0.0	 1	     1.1007	   -17.1547	 220.0	 4	     1.1100	     0.9500;
	167	 1	 14.36	 13.623	 0.0	 0.0	 1	     1.1008	   -17.1400	 220.0	 4	     1.1100	     0.9500;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1079	   -28.1274	 220.0	 4	     1.1100	     0.9500;
	169	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0873	   -25.0670	 220.0	 4	     1.1100	     0.9500;
	170	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1100	   -23.5590	 220.0	 4	     1.1100	     0.9500;
	171	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1099	   -23.5582	 220.0	 4	     1.1100	     0.9500;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9640	   -24.6383	 400.0	 4	     1.0500	     0.9500;
	173	 1	 0.0	 0.0	 0.0	 0.0	 1	     0.9640	   -24.6383	 400.0	 4	     1.0500	     0.9500;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0697	   -20.9498	 220.0	 4	     1.1100	     0.9500;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0697	   -20.9479	 220.0	 4	     1.1100	     0.9500;
	176	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1083	   -23.7926	 220.0	 4	     1.1100	     0.9500;
	177	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0860	   -15.6782	 220.0	 4	     1.1100	     0.9500;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0860	   -15.6731	 220.0	 4	     1.1100	     0.9500;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0917	   -14.6837	 220.0	 4	     1.1100	     0.9500;
	180	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0917	   -14.6837	 220.0	 4	     1.1100	     0.9500;
	181	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0678	   -21.7612	 220.0	 4	     1.1100	     0.9500;
	182	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0639	   -24.7349	 220.0	 5	     1.1100	     0.9500;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1100	   -31.6943	 220.0	 5	     1.1100	     0.9500;
	184	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0275	   -31.3178	 400.0	 5	     1.0500	     0.9500;
	185	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0275	   -31.3109	 400.0	 5	     1.0500	     0.9500;
	186	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0179	   -33.6362	 400.0	 5	     1.0500	     0.9500;
	187	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0179	   -33.6438	 400.0	 5	     1.0500	     0.9500;
	188	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0779	   -31.8508	 220.0	 5	     1.1100	     0.9500;
	189	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0779	   -31.8542	 220.0	 5	     1.1100	     0.9500;
	190	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0609	   -26.8360	 220.0	 5	     1.1100	     0.9500;
	191	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0609	   -26.8337	 220.0	 5	     1.1100	     0.9500;
	192	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0062	   -26.3724	 400.0	 5	     1.0500	     0.9500;
	193	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0694	   -24.3325	 220.0	 5	     1.1100	     0.9500;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0694	   -24.3297	 220.0	 5	     1.1100	     0.9500;
	195	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0184	   -32.7631	 400.0	 5	     1.0500	     0.9500;
	196	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0184	   -32.7607	 400.0	 5	     1.0500	     0.9500;
	197	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0694	   -26.6067	 220.0	 5	     1.1100	     0.9500;
	198	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0693	   -26.5997	 220.0	 5	     1.1100	     0.9500;
	199	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0266	   -32.8535	 400.0	 5	     1.0500	     0.9500;
	200	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0267	   -32.8406	 400.0	 5	     1.0500	     0.9500;
	201	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0505	   -26.5319	 220.0	 5	     1.1100	     0.9500;
	202	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0504	   -26.5259	 220.0	 5	     1.1100	     0.9500;
	203	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0521	   -24.0989	 220.0	 5	     1.1100	     0.9500;
	204	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0520	   -24.1127	 220.0	 5	     1.1100	     0.9500;
	205	 2	 619.912	 0.0	 0.0	 0.0	 1	     1.0176	   -35.9251	 400.0	 5	     1.0500	     0.9500;
	206	 2	 205.255	 0.0	 0.0	 0.0	 1	     1.0176	   -35.9231	 400.0	 5	     1.0500	     0.9500;
	207	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1007	   -32.0828	 220.0	 5	     1.1100	     0.9500;
	208	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1007	   -32.0859	 220.0	 5	     1.1100	     0.9500;
	209	 1	 5.821	 1.5	 0.0	 0.0	 1	     1.0894	   -19.5985	 110.0	 1	     1.1200	     0.9500;
	210	 1	 4.366	 0.5	 0.0	 0.0	 1	     1.0781	   -26.9478	 110.0	 1	     1.1200	     0.9500;
	211	 1	 7.761	 2.0	 0.0	 0.0	 1	     1.0946	   -18.3000	 110.0	 1	     1.1200	     0.9500;
	212	 1	 6.306	 5.6	 0.0	 0.0	 1	     1.0438	   -21.6419	 110.0	 1	     1.1200	     0.9500;
	213	 1	 2.523	 0.6	 0.0	 0.0	 1	     1.0691	    -5.1118	 110.0	 1	     1.1200	     0.9500;
	214	 1	 4.851	 1.3	 0.0	 0.0	 1	     1.0831	    -7.6102	 110.0	 1	     1.1200	     0.9500;
	215	 2	 19.194	 8.0	 0.0	 0.0	 1	     1.1184	   -17.8420	 110.0	 1	     1.1200	     0.9500;
	216	 1	 14.553	 1.5	 0.0	 0.0	 1	     1.1176	   -18.0445	 110.0	 1	     1.1200	     0.9500;
	217	 1	 4.851	 1.0	 0.0	 0.0	 1	     1.1176	   -18.0058	 110.0	 1	     1.1200	     0.9500;
	218	 1	 4.851	 1.0	 0.0	 0.0	 1	     1.1172	   -18.1078	 110.0	 1	     1.1200	     0.9500;
	219	 2	 8.247	 1.6	 0.0	 0.0	 1	     1.0798	   -21.0971	 110.0	 1	     1.1200	     0.9500;
	220	 1	 5.822	 1.5	 0.0	 0.0	 1	     1.0835	   -19.4057	 110.0	 1	     1.1200	     0.9500;
	221	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0722	   -16.5942	 110.0	 1	     1.1200	     0.9500;
	222	 2	 6.306	 1.5	 0.0	 0.0	 1	     1.0947	   -11.8084	 110.0	 1	     1.1200	     0.9500;
	223	 2	 15.523	 2.6	 0.0	 0.0	 1	     1.0854	   -20.4028	 110.0	 1	     1.1200	     0.9500;
	224	 1	 1.649	 0.4	 0.0	 0.0	 1	     1.0538	    -7.0321	 110.0	 1	     1.1200	     0.9500;
	225	 1	 2.425	 0.2	 0.0	 0.0	 1	     1.0754	   -23.0797	 110.0	 1	     1.1200	     0.9500;
	226	 1	 2.911	 0.5	 0.0	 0.0	 1	     1.0966	   -23.4971	 110.0	 1	     1.1200	     0.9500;
	227	 1	 10.672	 0.499	 0.0	 0.0	 1	     1.1066	   -19.0051	 110.0	 1	     1.1200	     0.9500;
	228	 1	 6.791	 2.0	 0.0	 0.0	 1	     1.0819	   -20.8928	 110.0	 1	     1.1200	     0.9500;
	229	 2	 2.231	 1.05	 0.0	 0.0	 1	     1.1069	   -11.6927	 110.0	 1	     1.1200	     0.9500;
	230	 2	 2.231	 1.05	 0.0	 0.0	 1	     1.1073	   -11.6972	 110.0	 1	     1.1200	     0.9500;
	231	 1	 11.642	 6.0	 0.0	 0.0	 1	     1.0775	   -20.6143	 110.0	 1	     1.1200	     0.9500;
	232	 1	 4.366	 1.0	 0.0	 0.0	 1	     1.0841	    -7.5053	 110.0	 1	     1.1200	     0.9500;
	233	 1	 8.732	 1.0	 0.0	 0.0	 1	     1.0722	   -14.8547	 110.0	 1	     1.1200	     0.9500;
	234	 1	 16.493	 14.0	 0.0	 0.0	 1	     1.0686	    -5.7867	 110.0	 1	     1.1200	     0.9500;
	235	 1	 3.978	 0.5	 0.0	 0.0	 1	     1.0773	   -23.5265	 110.0	 1	     1.1200	     0.9500;
	236	 1	 8.926	 3.64	 0.0	 0.0	 1	     1.1110	   -11.0570	 110.0	 1	     1.1200	     0.9500;
	237	 1	 4.463	 0.3	 0.0	 0.0	 1	     1.0767	   -23.5632	 110.0	 1	     1.1200	     0.9500;
	238	 1	 5.821	 1.0	 0.0	 0.0	 1	     1.0885	   -20.9199	 110.0	 1	     1.1200	     0.9500;
	239	 2	 4.305	 1.175	 0.0	 0.0	 1	     1.0752	   -21.1340	 110.0	 1	     1.1200	     0.9500;
	240	 1	 7.471	 1.0	 0.0	 0.0	 1	     1.0616	   -27.4350	 110.0	 1	     1.1200	     0.9500;
	241	 1	 4.463	 1.67	 0.0	 0.0	 1	     1.1110	   -11.2436	 110.0	 1	     1.1200	     0.9500;
	242	 1	 6.791	 0.7	 0.0	 0.0	 1	     1.1178	    -8.7604	 110.0	 1	     1.1200	     0.9500;
	243	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1179	    -8.7383	 110.0	 1	     1.1200	     0.9500;
	244	 1	 2.231	 1.4	 0.0	 0.0	 1	     1.0915	   -18.4342	 110.0	 1	     1.1200	     0.9500;
	245	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0783	    -3.6083	 110.0	 1	     1.1200	     0.9500;
	246	 2	 1.982	 5.0	 0.0	 0.0	 1	     1.0855	    -0.2958	 22.0	 1	     1.1200	     0.9500;
	247	 1	 6.792	 1.5	 0.0	 0.0	 1	     1.0936	   -24.5554	 110.0	 1	     1.1200	     0.9500;
	248	 1	 1.94	 0.5	 0.0	 0.0	 1	     1.0933	   -25.3085	 110.0	 1	     1.1200	     0.9500;
	249	 1	 1.94	 0.5	 0.0	 0.0	 1	     1.1019	   -23.6855	 110.0	 1	     1.1200	     0.9500;
	250	 1	 2.911	 0.5	 0.0	 0.0	 1	     1.0632	   -28.3363	 110.0	 1	     1.1200	     0.9500;
	251	 1	 2.814	 0.5	 0.0	 0.0	 1	     1.0845	   -20.7754	 110.0	 1	     1.1200	     0.9500;
	252	 1	 10.672	 7.0	 0.0	 0.0	 1	     1.0728	   -16.1149	 110.0	 1	     1.1200	     0.9500;
	253	 1	 21.345	 5.0	 0.0	 0.0	 1	     1.0768	   -20.8431	 110.0	 1	     1.1200	     0.9500;
	254	 1	 8.732	 2.0	 0.0	 0.0	 1	     1.0685	   -28.5599	 110.0	 1	     1.1200	     0.9500;
	255	 1	 18.433	 1.0	 0.0	 0.0	 1	     1.1007	   -22.9935	 110.0	 1	     1.1200	     0.9500;
	256	 1	 3.396	 0.5	 0.0	 0.0	 1	     1.1013	   -23.1686	 110.0	 1	     1.1200	     0.9500;
	257	 1	 2.425	 0.35	 0.0	 0.0	 1	     1.0710	    -4.8615	 110.0	 1	     1.1200	     0.9500;
	258	 1	 2.425	 0.35	 0.0	 0.0	 1	     1.0709	    -4.8717	 110.0	 1	     1.1200	     0.9500;
	259	 1	 6.791	 2.54	 0.0	 0.0	 1	     1.1001	   -12.2516	 110.0	 1	     1.1200	     0.9500;
	260	 1	 4.851	 1.0	 0.0	 0.0	 1	     1.0613	   -28.7212	 110.0	 1	     1.1200	     0.9500;
	261	 1	 2.134	 0.5	 0.0	 0.0	 1	     1.0998	   -18.5168	 110.0	 1	     1.1200	     0.9500;
	262	 1	 7.276	 1.6	 0.0	 0.0	 1	     1.0867	   -18.2419	 110.0	 1	     1.1200	     0.9500;
	263	 1	 0.776	 0.5	 0.0	 0.0	 1	     1.0731	   -24.7268	 110.0	 1	     1.1200	     0.9500;
	264	 1	 41.719	 37.0	 0.0	 0.0	 1	     1.0761	    -4.0395	 110.0	 1	     1.1200	     0.9500;
	265	 1	 43.66	 40.0	 0.0	 0.0	 1	     1.0768	    -7.2244	 110.0	 1	     1.1200	     0.9500;
	266	 1	 2.911	 1.0	 0.0	 0.0	 1	     1.0821	   -20.1260	 110.0	 1	     1.1200	     0.9500;
	267	 1	 8.247	 0.7	 0.0	 0.0	 1	     1.0804	   -21.0537	 110.0	 1	     1.1200	     0.9500;
	268	 1	 5.336	 1.1	 0.0	 0.0	 1	     1.0847	   -20.6749	 110.0	 1	     1.1200	     0.9500;
	269	 1	 7.761	 1.5	 0.0	 0.0	 1	     1.1077	   -19.0372	 110.0	 1	     1.1200	     0.9500;
	270	 1	 5.821	 1.5	 0.0	 0.0	 1	     1.0649	   -27.9460	 110.0	 1	     1.1200	     0.9500;
	271	 1	 10.672	 2.75	 0.0	 0.0	 1	     1.0824	   -19.0585	 110.0	 1	     1.1200	     0.9500;
	272	 1	 0.098	 0.0	 0.0	 0.0	 1	     1.0808	   -20.6282	 110.0	 1	     1.1200	     0.9500;
	273	 1	 0.097	 0.03	 0.0	 0.0	 1	     1.1015	   -17.7877	 110.0	 1	     1.1200	     0.9500;
	274	 1	 0.097	 0.03	 0.0	 0.0	 1	     1.0939	   -18.3521	 110.0	 1	     1.1200	     0.9500;
	275	 1	 7.451	 3.94	 0.0	 0.0	 1	     1.1088	   -10.5033	 110.0	 1	     1.1200	     0.9500;
	276	 1	 4.967	 2.63	 0.0	 0.0	 1	     1.1133	   -10.9680	 110.0	 1	     1.1200	     0.9500;
	277	 1	 5.239	 1.2	 0.0	 0.0	 1	     1.0979	   -11.5703	 110.0	 1	     1.1200	     0.9500;
	278	 1	 1.94	 0.0	 0.0	 0.0	 1	     1.1095	   -18.9638	 110.0	 1	     1.1200	     0.9500;
	279	 1	 5.336	 0.0	 0.0	 0.0	 1	     1.0948	   -20.3216	 110.0	 1	     1.1200	     0.9500;
	280	 1	 10.672	 3.0	 0.0	 0.0	 1	     1.0948	   -18.2804	 110.0	 1	     1.1200	     0.9500;
	281	 1	 7.761	 1.0	 0.0	 0.0	 1	     1.0715	   -19.8867	 110.0	 1	     1.1200	     0.9500;
	282	 1	 22.314	 21.0	 0.0	 0.0	 1	     1.0683	    -6.8444	 110.0	 1	     1.1200	     0.9500;
	283	 1	 15.524	 13.0	 0.0	 0.0	 1	     1.0682	    -6.8224	 110.0	 1	     1.1200	     0.9500;
	284	 1	 7.762	 3.17	 0.0	 0.0	 1	     1.1075	   -10.3650	 110.0	 1	     1.1200	     0.9500;
	285	 1	 10.672	 1.6	 0.0	 0.0	 1	     1.1038	   -11.2444	 110.0	 1	     1.1200	     0.9500;
	286	 1	 5.821	 0.5	 0.0	 0.0	 1	     1.0918	   -23.1899	 110.0	 1	     1.1200	     0.9500;
	287	 1	 3.396	 0.0	 0.0	 0.0	 1	     1.1110	   -19.9045	 110.0	 1	     1.1200	     0.9500;
	288	 1	 2.425	 0.5	 0.0	 0.0	 1	     1.0746	   -20.6625	 110.0	 1	     1.1200	     0.9500;
	289	 1	 2.425	 0.6	 0.0	 0.0	 1	     1.0996	   -14.0754	 110.0	 1	     1.1200	     0.9500;
	290	 1	 16.008	 6.0	 0.0	 0.0	 1	     1.0724	   -19.7775	 110.0	 1	     1.1200	     0.9500;
	291	 2	 9.702	 1.0	 0.0	 0.0	 1	     1.1010	   -18.3175	 110.0	 1	     1.1200	     0.9500;
	292	 1	 5.239	 1.96	 0.0	 0.0	 1	     1.1075	   -10.1670	 110.0	 1	     1.1200	     0.9500;
	293	 1	 1.94	 1.3	 0.0	 0.0	 1	     1.0794	   -18.7252	 110.0	 1	     1.1200	     0.9500;
	294	 2	 4.657	 0.8	 0.0	 0.0	 1	     1.0795	   -21.4106	 110.0	 1	     1.1200	     0.9500;
	295	 1	 6.209	 0.9	 0.0	 0.0	 1	     1.1001	   -13.8519	 110.0	 1	     1.1200	     0.9500;
	296	 1	 3.881	 2.0	 0.0	 0.0	 1	     1.1057	   -10.8671	 110.0	 1	     1.1200	     0.9500;
	297	 1	 7.276	 2.97	 0.0	 0.0	 1	     1.1046	   -11.7491	 110.0	 1	     1.1200	     0.9500;
	298	 1	 9.8	 3.67	 0.0	 0.0	 1	     1.1061	   -11.7614	 110.0	 1	     1.1200	     0.9500;
	299	 2	 9.702	 3.5	 0.0	 0.0	 1	     1.1062	   -19.1719	 110.0	 1	     1.1200	     0.9500;
	300	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1135	   -10.9722	 110.0	 1	     1.1200	     0.9500;
	301	 1	 3.881	 0.5	 0.0	 0.0	 1	     1.0493	    -7.6572	 110.0	 1	     1.1200	     0.9500;
	302	 1	 8.15	 3.33	 0.0	 0.0	 1	     1.1076	   -10.1625	 110.0	 1	     1.1200	     0.9500;
	303	 1	 9.605	 3.59	 0.0	 0.0	 1	     1.1109	   -11.2418	 110.0	 1	     1.1200	     0.9500;
	304	 1	 13.291	 4.97	 0.0	 0.0	 1	     1.1089	   -10.3761	 110.0	 1	     1.1200	     0.9500;
	305	 1	 14.844	 5.55	 0.0	 0.0	 1	     1.1052	   -11.7584	 110.0	 1	     1.1200	     0.9500;
	306	 2	 78.068	 52.19	 0.0	 0.0	 1	     1.1019	   -11.6091	 110.0	 1	     1.1200	     0.9500;
	307	 2	 52.074	 20.97	 0.0	 0.0	 1	     1.1067	   -11.6864	 110.0	 1	     1.1200	     0.9500;
	308	 2	 18.922	 9.47	 0.0	 0.0	 1	     1.1129	   -11.2132	 110.0	 1	     1.1200	     0.9500;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1048	   -11.7527	 110.0	 1	     1.1200	     0.9500;
	310	 2	 36.737	 19.74	 0.0	 0.0	 1	     1.1106	   -10.3471	 110.0	 1	     1.1200	     0.9500;
	311	 2	 29.633	 16.42	 0.0	 0.0	 1	     1.1135	   -11.0515	 110.0	 1	     1.1200	     0.9500;
	312	 1	 8.053	 0.8	 0.0	 0.0	 1	     1.1035	   -13.0081	 110.0	 1	     1.1200	     0.9500;
	313	 1	 1.94	 0.0	 0.0	 0.0	 1	     1.1119	   -18.8150	 110.0	 1	     1.1200	     0.9500;
	314	 1	 0.97	 0.501	 0.0	 0.0	 1	     1.0770	   -20.5415	 110.0	 1	     1.1200	     0.9500;
	315	 1	 5.578	 0.75	 0.0	 0.0	 1	     1.0748	   -20.9524	 110.0	 1	     1.1200	     0.9500;
	316	 1	 8.489	 1.25	 0.0	 0.0	 1	     1.0748	   -20.9414	 110.0	 1	     1.1200	     0.9500;
	317	 1	 12.419	 3.0	 0.0	 0.0	 1	     1.0861	   -18.8600	 110.0	 1	     1.1200	     0.9500;
	318	 1	 6.694	 2.5	 0.0	 0.0	 1	     1.1084	   -10.3264	 110.0	 1	     1.1200	     0.9500;
	319	 2	 12.03	 4.5	 0.0	 0.0	 1	     1.1083	   -10.5343	 110.0	 1	     1.1200	     0.9500;
	320	 1	 10.672	 2.5	 0.0	 0.0	 1	     1.0930	   -20.6297	 110.0	 1	     1.1200	     0.9500;
	321	 1	 11.642	 4.75	 0.0	 0.0	 1	     1.1126	   -11.0780	 110.0	 1	     1.1200	     0.9500;
	322	 1	 11.613	 4.74	 0.0	 0.0	 1	     1.1007	   -11.6865	 110.0	 1	     1.1200	     0.9500;
	323	 1	 4.977	 2.03	 0.0	 0.0	 1	     1.1021	   -11.6764	 110.0	 1	     1.1200	     0.9500;
	324	 1	 9.702	 2.5	 0.0	 0.0	 1	     1.0939	   -20.3838	 110.0	 1	     1.1200	     0.9500;
	325	 1	 14.553	 3.0	 0.0	 0.0	 1	     1.0738	   -21.5441	 110.0	 1	     1.1200	     0.9500;
	326	 1	 8.926	 3.34	 0.0	 0.0	 1	     1.1021	   -11.6783	 110.0	 1	     1.1200	     0.9500;
	327	 1	 5.336	 1.0	 0.0	 0.0	 1	     1.1060	   -11.3039	 110.0	 1	     1.1200	     0.9500;
	328	 1	 2.911	 0.6	 0.0	 0.0	 1	     1.1056	   -11.3234	 110.0	 1	     1.1200	     0.9500;
	329	 1	 38.225	 14.3	 0.0	 0.0	 1	     1.1058	   -10.7055	 110.0	 1	     1.1200	     0.9500;
	330	 1	 11.643	 1.0	 0.0	 0.0	 1	     1.0860	   -16.2260	 110.0	 1	     1.1200	     0.9500;
	331	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1005	   -12.2609	 110.0	 1	     1.1200	     0.9500;
	332	 1	 6.791	 2.0	 0.0	 0.0	 1	     1.0727	   -21.6123	 110.0	 1	     1.1200	     0.9500;
	333	 1	 3.881	 0.2	 0.0	 0.0	 1	     1.0593	   -28.8577	 110.0	 1	     1.1200	     0.9500;
	334	 1	 8.635	 3.23	 0.0	 0.0	 1	     1.1111	   -11.1916	 110.0	 1	     1.1200	     0.9500;
	335	 1	 7.276	 1.9	 0.0	 0.0	 1	     1.0850	   -21.1504	 110.0	 1	     1.1200	     0.9500;
	336	 1	 14.553	 4.5	 0.0	 0.0	 1	     1.1016	   -17.7927	 110.0	 1	     1.1200	     0.9500;
	337	 1	 14.553	 4.5	 0.0	 0.0	 1	     1.0835	   -18.9450	 110.0	 1	     1.1200	     0.9500;
	338	 1	 3.396	 0.0	 0.0	 0.0	 1	     1.1139	   -18.5740	 110.0	 1	     1.1200	     0.9500;
	339	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1008	   -17.7617	 110.0	 1	     1.1200	     0.9500;
	340	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0843	   -18.7827	 110.0	 1	     1.1200	     0.9500;
	341	 1	 11.642	 3.8	 0.0	 0.0	 1	     1.0739	   -18.6642	 110.0	 1	     1.1200	     0.9500;
	342	 1	 9.703	 2.1	 0.0	 0.0	 1	     1.0741	   -18.6693	 110.0	 1	     1.1200	     0.9500;
	343	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1011	   -17.7660	 110.0	 1	     1.1200	     0.9500;
	344	 1	 3.396	 0.5	 0.0	 0.0	 1	     1.0543	   -31.0278	 110.0	 1	     1.1200	     0.9500;
	345	 2	 5.821	 1.5	 0.0	 0.0	 1	     1.0805	   -19.8481	 110.0	 1	     1.1200	     0.9500;
	346	 1	 4.754	 0.6	 0.0	 0.0	 1	     1.0664	   -26.4290	 110.0	 1	     1.1200	     0.9500;
	347	 1	 11.642	 4.36	 0.0	 0.0	 1	     1.1076	   -10.1777	 110.0	 1	     1.1200	     0.9500;
	348	 1	 6.5	 1.68	 0.0	 0.0	 1	     1.0878	   -18.7969	 110.0	 1	     1.1200	     0.9500;
	349	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0896	   -18.6256	 110.0	 1	     1.1200	     0.9500;
	350	 1	 3.396	 1.0	 0.0	 0.0	 1	     1.1055	   -20.7212	 110.0	 1	     1.1200	     0.9500;
	351	 1	 1.941	 0.6	 0.0	 0.0	 1	     1.0946	   -19.0111	 110.0	 1	     1.1200	     0.9500;
	352	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0921	   -18.4738	 110.0	 1	     1.1200	     0.9500;
	353	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0940	   -18.3714	 110.0	 1	     1.1200	     0.9500;
	354	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0945	   -19.0134	 110.0	 1	     1.1200	     0.9500;
	355	 1	 7.761	 2.3	 0.0	 0.0	 1	     1.0755	   -18.8296	 110.0	 1	     1.1200	     0.9500;
	356	 1	 7.762	 1.8	 0.0	 0.0	 1	     1.0798	   -20.8706	 110.0	 1	     1.1200	     0.9500;
	357	 1	 7.373	 0.6	 0.0	 0.0	 1	     1.0830	   -20.1667	 110.0	 1	     1.1200	     0.9500;
	358	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0960	   -18.1578	 110.0	 1	     1.1200	     0.9500;
	359	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0963	   -18.1203	 110.0	 1	     1.1200	     0.9500;
	360	 1	 6.307	 1.3	 0.0	 0.0	 1	     1.0694	   -15.5240	 110.0	 1	     1.1200	     0.9500;
	361	 1	 5.821	 1.0	 0.0	 0.0	 1	     1.0897	   -18.6752	 110.0	 1	     1.1200	     0.9500;
	362	 2	 38.808	 15.0	 0.0	 0.0	 1	     1.0842	   -20.6127	 110.0	 1	     1.1200	     0.9500;
	363	 2	 38.808	 16.0	 0.0	 0.0	 1	     1.0812	   -20.0430	 110.0	 1	     1.1200	     0.9500;
	364	 2	 42.689	 12.0	 0.0	 0.0	 1	     1.0872	   -20.3770	 110.0	 1	     1.1200	     0.9500;
	365	 2	 77.616	 22.0	 0.0	 0.0	 1	     1.0880	   -19.1850	 110.0	 1	     1.1200	     0.9500;
	366	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1200	   -17.9509	 110.0	 1	     1.1200	     0.9500;
	367	 1	 4.172	 0.5	 0.0	 0.0	 1	     1.0758	   -21.8725	 110.0	 1	     1.1200	     0.9500;
	368	 2	 13.582	 0.7	 0.0	 0.0	 1	     1.0786	   -23.4189	 110.0	 1	     1.1200	     0.9500;
	369	 1	 3.396	 1.0	 0.0	 0.0	 1	     1.0800	   -26.1491	 110.0	 1	     1.1200	     0.9500;
	370	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0924	   -21.1659	 110.0	 1	     1.1200	     0.9500;
	371	 1	 16.008	 7.0	 0.0	 0.0	 1	     1.0714	   -21.2620	 110.0	 1	     1.1200	     0.9500;
	372	 1	 2.911	 0.5	 0.0	 0.0	 1	     1.1033	   -11.3344	 110.0	 1	     1.1200	     0.9500;
	373	 1	 5.821	 1.5	 0.0	 0.0	 1	     1.1052	   -11.9478	 110.0	 1	     1.1200	     0.9500;
	374	 1	 6.306	 1.5	 0.0	 0.0	 1	     1.0791	   -26.1431	 110.0	 1	     1.1200	     0.9500;
	375	 1	 5.433	 0.5	 0.0	 0.0	 1	     1.0698	   -25.9120	 110.0	 1	     1.1200	     0.9500;
	376	 1	 3.88	 0.8	 0.0	 0.0	 1	     1.0729	   -14.7232	 110.0	 1	     1.1200	     0.9500;
	377	 1	 6.791	 1.0	 0.0	 0.0	 1	     1.0730	   -14.7395	 110.0	 1	     1.1200	     0.9500;
	378	 1	 1.94	 0.5	 0.0	 0.0	 1	     1.0730	   -21.2294	 110.0	 1	     1.1200	     0.9500;
	379	 1	 9.993	 2.3	 0.0	 0.0	 1	     1.0919	   -18.4726	 110.0	 1	     1.1200	     0.9500;
	380	 1	 10.284	 1.8	 0.0	 0.0	 1	     1.0905	   -18.4382	 110.0	 1	     1.1200	     0.9500;
	381	 1	 15.524	 3.3	 0.0	 0.0	 1	     1.0876	   -21.1506	 110.0	 1	     1.1200	     0.9500;
	382	 2	 0.0	 9.392	 0.0	 0.0	 1	     1.0933	   -18.2234	 110.0	 1	     1.1200	     0.9500;
	383	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.1017	   -20.2088	 110.0	 1	     1.1200	     0.9500;
	384	 1	 1.94	 0.5	 0.0	 0.0	 1	     1.1035	   -21.5893	 110.0	 1	     1.1200	     0.9500;
	385	 1	 11.158	 2.0	 0.0	 0.0	 1	     1.0959	   -18.1939	 110.0	 1	     1.1200	     0.9500;
	386	 2	 12.71	 4.76	 0.0	 0.0	 1	     1.1033	   -12.6331	 110.0	 1	     1.1200	     0.9500;
	387	 1	 10.284	 1.6	 0.0	 0.0	 1	     1.0924	   -19.3130	 110.0	 1	     1.1200	     0.9500;
	388	 1	 6.723	 3.16	 0.0	 0.0	 1	     1.1086	   -10.0912	 110.0	 1	     1.1200	     0.9500;
	389	 1	 4.143	 1.87	 0.0	 0.0	 1	     1.1113	   -10.9283	 110.0	 1	     1.1200	     0.9500;
	390	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0868	    -7.2050	 110.0	 1	     1.1200	     0.9500;
	391	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0792	    -4.0446	 110.0	 1	     1.1200	     0.9500;
	392	 1	 2.134	 0.2	 0.0	 0.0	 1	     1.0854	   -19.4812	 110.0	 1	     1.1200	     0.9500;
	393	 1	 1.94	 0.5	 0.0	 0.0	 1	     1.0794	   -19.6064	 110.0	 1	     1.1200	     0.9500;
	394	 1	 4.366	 1.3	 0.0	 0.0	 1	     1.1080	   -11.8694	 110.0	 1	     1.1200	     0.9500;
	395	 2	 4.172	 0.6	 0.0	 0.0	 1	     1.0843	   -20.0544	 110.0	 1	     1.1200	     0.9500;
	396	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0871	   -19.2106	 110.0	 1	     1.1200	     0.9500;
	397	 1	 3.202	 0.4	 0.0	 0.0	 1	     1.0849	   -20.6464	 110.0	 1	     1.1200	     0.9500;
	398	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0827	   -20.4552	 110.0	 1	     1.1200	     0.9500;
	399	 1	 6.791	 1.75	 0.0	 0.0	 1	     1.0745	   -20.4391	 110.0	 1	     1.1200	     0.9500;
	400	 1	 3.105	 0.7	 0.0	 0.0	 1	     1.0685	   -15.8949	 110.0	 1	     1.1200	     0.9500;
	401	 1	 19.889	 5.0	 0.0	 0.0	 1	     1.1005	   -18.4601	 110.0	 1	     1.1200	     0.9500;
	402	 1	 30.561	 5.0	 0.0	 0.0	 1	     1.0896	   -18.0464	 110.0	 1	     1.1200	     0.9500;
	403	 1	 6.791	 1.2	 0.0	 0.0	 1	     1.0943	    -8.4230	 110.0	 1	     1.1200	     0.9500;
	404	 1	 3.881	 1.0	 0.0	 0.0	 1	     1.0578	    -6.3829	 110.0	 1	     1.1200	     0.9500;
	405	 1	 7.276	 1.5	 0.0	 0.0	 1	     1.0863	   -24.9852	 110.0	 1	     1.1200	     0.9500;
	406	 1	 6.791	 1.0	 0.0	 0.0	 1	     1.0933	    -8.3404	 110.0	 1	     1.1200	     0.9500;
	407	 1	 7.665	 0.8	 0.0	 0.0	 1	     1.0834	   -20.1425	 110.0	 1	     1.1200	     0.9500;
	408	 1	 8.732	 1.0	 0.0	 0.0	 1	     1.0717	   -16.7480	 110.0	 1	     1.1200	     0.9500;
	409	 1	 3.396	 0.301	 0.0	 0.0	 1	     1.0826	   -20.4545	 110.0	 1	     1.1200	     0.9500;
	410	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0868	   -20.4316	 110.0	 1	     1.1200	     0.9500;
	411	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0829	   -20.1038	 110.0	 1	     1.1200	     0.9500;
	412	 1	 21.345	 7.0	 0.0	 0.0	 1	     1.0585	    -6.2532	 110.0	 1	     1.1200	     0.9500;
	413	 1	 6.306	 1.8	 0.0	 0.0	 1	     1.0717	   -21.2687	 110.0	 1	     1.1200	     0.9500;
	414	 1	 3.104	 0.5	 0.0	 0.0	 1	     1.0838	   -20.0975	 110.0	 1	     1.1200	     0.9500;
	415	 1	 12.709	 1.1	 0.0	 0.0	 1	     1.0749	   -20.9449	 110.0	 1	     1.1200	     0.9500;
	416	 1	 2.425	 0.5	 0.0	 0.0	 1	     1.1085	   -11.8479	 110.0	 1	     1.1200	     0.9500;
	417	 1	 7.276	 1.0	 0.0	 0.0	 1	     1.0903	   -18.6539	 110.0	 1	     1.1200	     0.9500;
	418	 1	 11.642	 3.6	 0.0	 0.0	 1	     1.0810	   -19.2439	 110.0	 1	     1.1200	     0.9500;
	419	 1	 12.613	 3.9	 0.0	 0.0	 1	     1.0810	   -19.2508	 110.0	 1	     1.1200	     0.9500;
	420	 1	 6.015	 3.0	 0.0	 0.0	 1	     1.0804	   -20.2958	 110.0	 1	     1.1200	     0.9500;
	421	 2	 9.799	 2.0	 0.0	 0.0	 1	     1.0840	   -19.9487	 110.0	 1	     1.1200	     0.9500;
	422	 1	 7.179	 0.4	 0.0	 0.0	 1	     1.0831	   -22.7713	 110.0	 1	     1.1200	     0.9500;
	423	 1	 6.889	 0.6	 0.0	 0.0	 1	     1.0754	   -20.5216	 110.0	 1	     1.1200	     0.9500;
	424	 1	 13.582	 2.8	 0.0	 0.0	 1	     1.0665	   -20.5061	 110.0	 1	     1.1200	     0.9500;
	425	 1	 9.702	 2.0	 0.0	 0.0	 1	     1.0867	   -19.6760	 110.0	 1	     1.1200	     0.9500;
	426	 2	 5.433	 2.0	 0.0	 0.0	 1	     1.1073	   -10.2316	 110.0	 1	     1.1200	     0.9500;
	427	 1	 5.433	 2.0	 0.0	 0.0	 1	     1.1073	   -10.2337	 110.0	 1	     1.1200	     0.9500;
	428	 1	 6.306	 0.8	 0.0	 0.0	 1	     1.0615	    -5.7510	 110.0	 1	     1.1200	     0.9500;
	429	 1	 4.269	 0.4	 0.0	 0.0	 1	     1.0832	   -20.2780	 110.0	 1	     1.1200	     0.9500;
	430	 1	 6.306	 0.699	 0.0	 0.0	 1	     1.0903	   -13.0531	 110.0	 1	     1.1200	     0.9500;
	431	 2	 6.598	 0.8	 0.0	 0.0	 1	     1.0873	   -22.1576	 110.0	 1	     1.1200	     0.9500;
	432	 1	 4.269	 1.6	 0.0	 0.0	 1	     1.1068	   -11.4305	 110.0	 1	     1.1200	     0.9500;
	433	 1	 3.881	 1.1	 0.0	 0.0	 1	     1.0580	   -21.1586	 110.0	 1	     1.1200	     0.9500;
	434	 1	 6.791	 2.0	 0.0	 0.0	 1	     1.0741	   -22.0767	 110.0	 1	     1.1200	     0.9500;
	435	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0916	   -11.7193	 110.0	 1	     1.1200	     0.9500;
	436	 1	 15.524	 6.0	 0.0	 0.0	 1	     1.0602	    -5.8406	 110.0	 1	     1.1200	     0.9500;
	437	 1	 7.277	 0.5	 0.0	 0.0	 1	     1.0651	   -27.9722	 110.0	 1	     1.1200	     0.9500;
	438	 1	 1.455	 0.4	 0.0	 0.0	 1	     1.0777	    -3.8190	 110.0	 1	     1.1200	     0.9500;
	439	 1	 1.941	 0.6	 0.0	 0.0	 1	     1.0776	    -3.8351	 110.0	 1	     1.1200	     0.9500;
	440	 2	 2.911	 0.8	 0.0	 0.0	 1	     1.0611	    -5.7868	 110.0	 1	     1.1200	     0.9500;
	441	 1	 2.425	 0.6	 0.0	 0.0	 1	     1.0508	    -7.4351	 110.0	 1	     1.1200	     0.9500;
	442	 1	 6.791	 2.77	 0.0	 0.0	 1	     1.1056	   -11.3527	 110.0	 1	     1.1200	     0.9500;
	443	 1	 11.642	 4.36	 0.0	 0.0	 1	     1.1039	   -11.9196	 110.0	 1	     1.1200	     0.9500;
	444	 1	 3.881	 0.5	 0.0	 0.0	 1	     1.1114	    -9.8216	 110.0	 1	     1.1200	     0.9500;
	445	 1	 2.426	 0.401	 0.0	 0.0	 1	     1.0846	   -13.7661	 110.0	 1	     1.1200	     0.9500;
	446	 1	 5.336	 1.5	 0.0	 0.0	 1	     1.1043	   -11.5853	 110.0	 1	     1.1200	     0.9500;
	447	 2	 9.141	 0.5	 0.0	 0.0	 1	     1.0819	   -18.6369	 110.0	 1	     1.1200	     0.9500;
	448	 1	 4.268	 0.5	 0.0	 0.0	 1	     1.0830	   -18.2049	 110.0	 1	     1.1200	     0.9500;
	449	 2	 10.769	 2.6	 0.0	 0.0	 1	     1.0845	   -17.7348	 110.0	 1	     1.1200	     0.9500;
	450	 1	 7.276	 0.5	 0.0	 0.0	 1	     1.0608	   -28.3248	 110.0	 1	     1.1200	     0.9500;
	451	 1	 3.008	 1.0	 0.0	 0.0	 1	     1.0749	   -20.9579	 110.0	 1	     1.1200	     0.9500;
	452	 1	 14.553	 3.5	 0.0	 0.0	 1	     1.0901	   -18.3123	 110.0	 1	     1.1200	     0.9500;
	453	 1	 0.97	 0.1	 0.0	 0.0	 1	     1.1178	    -8.8960	 110.0	 1	     1.1200	     0.9500;
	454	 1	 11.157	 0.8	 0.0	 0.0	 1	     1.0991	   -12.0337	 110.0	 1	     1.1200	     0.9500;
	455	 1	 6.791	 1.0	 0.0	 0.0	 1	     1.0754	   -21.6157	 110.0	 1	     1.1200	     0.9500;
	456	 1	 15.523	 5.0	 0.0	 0.0	 1	     1.0825	   -18.9467	 110.0	 1	     1.1200	     0.9500;
	457	 1	 3.008	 0.3	 0.0	 0.0	 1	     1.0796	   -21.3885	 110.0	 1	     1.1200	     0.9500;
	458	 1	 3.591	 0.8	 0.0	 0.0	 1	     1.0996	   -13.8993	 110.0	 1	     1.1200	     0.9500;
	459	 1	 11.642	 0.5	 0.0	 0.0	 1	     1.0842	   -19.6704	 110.0	 1	     1.1200	     0.9500;
	460	 1	 6.791	 3.0	 0.0	 0.0	 1	     1.0834	   -13.9947	 110.0	 1	     1.1200	     0.9500;
	461	 1	 10.672	 1.1	 0.0	 0.0	 1	     1.0842	   -20.6425	 110.0	 1	     1.1200	     0.9500;
	462	 1	 7.275	 0.9	 0.0	 0.0	 1	     1.0843	   -20.6218	 110.0	 1	     1.1200	     0.9500;
	463	 2	 9.799	 2.8	 0.0	 0.0	 1	     1.0791	   -19.8390	 110.0	 1	     1.1200	     0.9500;
	464	 1	 11.642	 1.4	 0.0	 0.0	 1	     1.0982	   -11.6868	 110.0	 1	     1.1200	     0.9500;
	465	 1	 4.851	 0.6	 0.0	 0.0	 1	     1.0777	   -22.5386	 110.0	 1	     1.1200	     0.9500;
	466	 1	 8.344	 3.12	 0.0	 0.0	 1	     1.1112	   -11.0448	 110.0	 1	     1.1200	     0.9500;
	467	 1	 3.396	 1.5	 0.0	 0.0	 1	     1.0855	   -15.1980	 110.0	 1	     1.1200	     0.9500;
	468	 1	 4.463	 1.67	 0.0	 0.0	 1	     1.1012	   -12.1549	 110.0	 1	     1.1200	     0.9500;
	469	 1	 1.455	 0.3	 0.0	 0.0	 1	     1.0814	   -20.0597	 110.0	 1	     1.1200	     0.9500;
	470	 1	 2.425	 0.4	 0.0	 0.0	 1	     1.0556	    -6.7413	 110.0	 1	     1.1200	     0.9500;
	471	 1	 13.583	 2.0	 0.0	 0.0	 1	     1.0670	   -27.9185	 110.0	 1	     1.1200	     0.9500;
	472	 1	 0.97	 0.5	 0.0	 0.0	 1	     1.0737	   -18.6978	 110.0	 1	     1.1200	     0.9500;
	473	 1	 0.97	 0.0	 0.0	 0.0	 1	     1.0763	   -19.4489	 110.0	 1	     1.1200	     0.9500;
	474	 1	 6.791	 1.0	 0.0	 0.0	 1	     1.0904	   -25.6329	 110.0	 1	     1.1200	     0.9500;
	475	 1	 2.425	 0.5	 0.0	 0.0	 1	     1.0844	   -20.7965	 110.0	 1	     1.1200	     0.9500;
	476	 1	 1.455	 0.3	 0.0	 0.0	 1	     1.0684	   -16.0489	 110.0	 1	     1.1200	     0.9500;
	477	 1	 13.098	 4.5	 0.0	 0.0	 1	     1.0877	   -19.5422	 110.0	 1	     1.1200	     0.9500;
	478	 1	 11.836	 4.43	 0.0	 0.0	 1	     1.1093	   -11.4960	 110.0	 1	     1.1200	     0.9500;
	479	 1	 7.275	 1.7	 0.0	 0.0	 1	     1.0816	   -20.8710	 110.0	 1	     1.1200	     0.9500;
	480	 1	 2.134	 0.3	 0.0	 0.0	 1	     1.0603	   -28.1833	 110.0	 1	     1.1200	     0.9500;
	481	 1	 6.791	 1.8	 0.0	 0.0	 1	     1.0502	   -21.4793	 110.0	 1	     1.1200	     0.9500;
	482	 2	 4.366	 0.2	 0.0	 0.0	 1	     1.0519	    -7.3542	 110.0	 1	     1.1200	     0.9500;
	483	 1	 3.396	 0.5	 0.0	 0.0	 1	     1.0794	   -11.8291	 110.0	 1	     1.1200	     0.9500;
	484	 1	 6.791	 1.0	 0.0	 0.0	 1	     1.0502	    -7.4986	 110.0	 1	     1.1200	     0.9500;
	485	 1	 6.791	 1.0	 0.0	 0.0	 1	     1.0785	   -11.9091	 110.0	 1	     1.1200	     0.9500;
	486	 1	 5.142	 1.1	 0.0	 0.0	 1	     1.1200	    -8.4935	 110.0	 1	     1.1200	     0.9500;
	487	 1	 0.582	 0.2	 0.0	 0.0	 1	     1.1165	    -8.5548	 110.0	 1	     1.1200	     0.9500;
	488	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0788	   -11.8803	 110.0	 1	     1.1200	     0.9500;
	489	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0788	   -11.8830	 110.0	 1	     1.1200	     0.9500;
	490	 2	 1.94	 0.6	 0.0	 0.0	 1	     1.0937	   -18.3648	 110.0	 1	     1.1200	     0.9500;
	491	 1	 7.276	 3.8	 0.0	 0.0	 1	     1.0932	   -18.4220	 110.0	 1	     1.1200	     0.9500;
	492	 1	 5.821	 0.5	 0.0	 0.0	 1	     1.1179	   -17.9087	 110.0	 1	     1.1200	     0.9500;
	493	 1	 12.613	 3.9	 0.0	 0.0	 1	     1.0850	   -18.9327	 110.0	 1	     1.1200	     0.9500;
	494	 1	 12.613	 3.9	 0.0	 0.0	 1	     1.0851	   -18.9161	 110.0	 1	     1.1200	     0.9500;
	495	 1	 9.217	 2.85	 0.0	 0.0	 1	     1.0937	   -18.5927	 110.0	 1	     1.1200	     0.9500;
	496	 1	 16.494	 4.25	 0.0	 0.0	 1	     1.0850	   -19.0080	 110.0	 1	     1.1200	     0.9500;
	497	 1	 1.94	 0.5	 0.0	 0.0	 1	     1.0750	   -21.0466	 110.0	 1	     1.1200	     0.9500;
	498	 1	 5.821	 1.6	 0.0	 0.0	 1	     1.0756	   -21.5886	 110.0	 1	     1.1200	     0.9500;
	499	 1	 5.53	 0.5	 0.0	 0.0	 1	     1.0792	   -20.6289	 110.0	 1	     1.1200	     0.9500;
	500	 1	 11.642	 3.6	 0.0	 0.0	 1	     1.0817	   -19.0477	 110.0	 1	     1.1200	     0.9500;
	501	 1	 13.582	 4.2	 0.0	 0.0	 1	     1.0904	   -18.4577	 110.0	 1	     1.1200	     0.9500;
	502	 1	 11.642	 3.6	 0.0	 0.0	 1	     1.0871	   -18.8627	 110.0	 1	     1.1200	     0.9500;
	503	 1	 12.613	 3.9	 0.0	 0.0	 1	     1.0817	   -19.1640	 110.0	 1	     1.1200	     0.9500;
	504	 1	 11.642	 3.0	 0.0	 0.0	 1	     1.0921	   -18.3285	 110.0	 1	     1.1200	     0.9500;
	505	 1	 4.366	 1.0	 0.0	 0.0	 1	     1.0593	   -29.0664	 110.0	 1	     1.1200	     0.9500;
	506	 1	 24.255	 7.5	 0.0	 0.0	 1	     1.0900	   -18.6299	 110.0	 1	     1.1200	     0.9500;
	507	 1	 53.361	 16.5	 0.0	 0.0	 1	     1.0899	   -18.6075	 110.0	 1	     1.1200	     0.9500;
	508	 1	 0.776	 0.2	 0.0	 0.0	 1	     1.1109	    -9.2758	 110.0	 1	     1.1200	     0.9500;
	509	 1	 1.454	 0.3	 0.0	 0.0	 1	     1.1108	    -9.2899	 110.0	 1	     1.1200	     0.9500;
	510	 1	 15.038	 6.14	 0.0	 0.0	 1	     1.1127	   -11.0549	 110.0	 1	     1.1200	     0.9500;
	511	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1094	   -10.4411	 110.0	 1	     1.1200	     0.9500;
	512	 1	 1.94	 0.5	 0.0	 0.0	 1	     1.0751	   -21.0871	 110.0	 1	     1.1200	     0.9500;
	513	 1	 2.425	 0.5	 0.0	 0.0	 1	     1.1011	   -19.7707	 110.0	 1	     1.1200	     0.9500;
	514	 1	 7.762	 2.0	 0.0	 0.0	 1	     1.0906	   -18.6085	 110.0	 1	     1.1200	     0.9500;
	515	 1	 6.791	 1.75	 0.0	 0.0	 1	     1.0906	   -18.6023	 110.0	 1	     1.1200	     0.9500;
	516	 1	 5.822	 1.8	 0.0	 0.0	 1	     1.0833	   -19.1428	 110.0	 1	     1.1200	     0.9500;
	517	 1	 5.822	 1.8	 0.0	 0.0	 1	     1.0767	   -19.5784	 110.0	 1	     1.1200	     0.9500;
	518	 1	 14.553	 3.75	 0.0	 0.0	 1	     1.0925	   -18.4278	 110.0	 1	     1.1200	     0.9500;
	519	 1	 8.053	 2.08	 0.0	 0.0	 1	     1.0902	   -18.6366	 110.0	 1	     1.1200	     0.9500;
	520	 1	 8.052	 2.08	 0.0	 0.0	 1	     1.0927	   -18.4780	 110.0	 1	     1.1200	     0.9500;
	521	 1	 10.964	 1.5	 0.0	 0.0	 1	     1.0592	   -21.0910	 110.0	 1	     1.1200	     0.9500;
	522	 2	 14.553	 1.2	 0.0	 0.0	 1	     1.1029	   -10.2167	 110.0	 1	     1.1200	     0.9500;
	523	 1	 29.591	 7.63	 0.0	 0.0	 1	     1.0934	   -18.7488	 110.0	 1	     1.1200	     0.9500;
	524	 1	 12.127	 3.13	 0.0	 0.0	 1	     1.0941	   -17.9411	 110.0	 1	     1.1200	     0.9500;
	525	 1	 30.076	 9.3	 0.0	 0.0	 1	     1.0951	   -18.2926	 110.0	 1	     1.1200	     0.9500;
	526	 1	 9.702	 3.0	 0.0	 0.0	 1	     1.0853	   -18.9775	 110.0	 1	     1.1200	     0.9500;
	527	 1	 6.015	 1.0	 0.0	 0.0	 1	     1.0574	   -21.1853	 110.0	 1	     1.1200	     0.9500;
	528	 1	 4.851	 1.25	 0.0	 0.0	 1	     1.0933	   -18.7541	 110.0	 1	     1.1200	     0.9500;
	529	 1	 4.851	 1.25	 0.0	 0.0	 1	     1.0809	   -19.2561	 110.0	 1	     1.1200	     0.9500;
	530	 1	 26.195	 8.1	 0.0	 0.0	 1	     1.0970	   -18.1699	 110.0	 1	     1.1200	     0.9500;
	531	 1	 5.821	 1.8	 0.0	 0.0	 1	     1.0950	   -18.3407	 110.0	 1	     1.1200	     0.9500;
	532	 1	 20.374	 6.301	 0.0	 0.0	 1	     1.0954	   -18.2804	 110.0	 1	     1.1200	     0.9500;
	533	 2	 2.911	 0.2	 0.0	 0.0	 1	     1.0851	   -20.7118	 110.0	 1	     1.1200	     0.9500;
	534	 2	 74.701	 19.8	 0.0	 0.0	 1	     1.1038	   -17.6941	 110.0	 1	     1.1200	     0.9500;
	535	 2	 44.221	 15.6	 0.0	 0.0	 1	     1.1025	   -17.5561	 110.0	 1	     1.1200	     0.9500;
	536	 1	 5.821	 1.8	 0.0	 0.0	 1	     1.1021	   -17.5815	 110.0	 1	     1.1200	     0.9500;
	537	 1	 8.732	 2.7	 0.0	 0.0	 1	     1.1032	   -17.7321	 110.0	 1	     1.1200	     0.9500;
	538	 1	 14.553	 3.75	 0.0	 0.0	 1	     1.0873	   -18.8484	 110.0	 1	     1.1200	     0.9500;
	539	 1	 14.553	 3.75	 0.0	 0.0	 1	     1.0935	   -18.6416	 110.0	 1	     1.1200	     0.9500;
	540	 1	 15.524	 4.0	 0.0	 0.0	 1	     1.0935	   -18.6602	 110.0	 1	     1.1200	     0.9500;
	541	 1	 19.404	 5.0	 0.0	 0.0	 1	     1.0996	   -17.9872	 110.0	 1	     1.1200	     0.9500;
	542	 1	 34.927	 10.8	 0.0	 0.0	 1	     1.0773	   -19.4228	 110.0	 1	     1.1200	     0.9500;
	543	 1	 22.315	 6.9	 0.0	 0.0	 1	     1.0936	   -18.7188	 110.0	 1	     1.1200	     0.9500;
	544	 1	 14.553	 4.5	 0.0	 0.0	 1	     1.0816	   -19.0794	 110.0	 1	     1.1200	     0.9500;
	545	 1	 10.672	 3.3	 0.0	 0.0	 1	     1.0926	   -18.4679	 110.0	 1	     1.1200	     0.9500;
	546	 1	 10.672	 3.3	 0.0	 0.0	 1	     1.0970	   -18.7559	 110.0	 1	     1.1200	     0.9500;
	547	 1	 21.344	 5.5	 0.0	 0.0	 1	     1.0996	   -18.0071	 110.0	 1	     1.1200	     0.9500;
	548	 1	 11.642	 3.6	 0.0	 0.0	 1	     1.0918	   -18.5141	 110.0	 1	     1.1200	     0.9500;
	549	 2	 31.046	 9.6	 0.0	 0.0	 1	     1.0833	   -19.1312	 110.0	 1	     1.1200	     0.9500;
	550	 1	 4.851	 1.5	 0.0	 0.0	 1	     1.0821	   -19.0333	 110.0	 1	     1.1200	     0.9500;
	551	 1	 12.612	 3.5	 0.0	 0.0	 1	     1.0714	   -20.2830	 110.0	 1	     1.1200	     0.9500;
	552	 1	 4.366	 1.0	 0.0	 0.0	 1	     1.0769	   -27.4061	 110.0	 1	     1.1200	     0.9500;
	553	 1	 11.643	 2.0	 0.0	 0.0	 1	     1.0937	   -20.4916	 110.0	 1	     1.1200	     0.9500;
	554	 1	 4.851	 0.8	 0.0	 0.0	 1	     1.0708	   -20.3260	 110.0	 1	     1.1200	     0.9500;
	555	 1	 0.97	 0.5	 0.0	 0.0	 1	     1.0808	   -21.6583	 110.0	 1	     1.1200	     0.9500;
	556	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0440	   -21.6491	 110.0	 1	     1.1200	     0.9500;
	557	 2	 42.489	 16.6	 0.0	 0.0	 1	     1.0878	   -18.7997	 110.0	 1	     1.1200	     0.9500;
	558	 2	 35.524	 12.8	 0.0	 0.0	 1	     1.0819	   -19.0342	 110.0	 1	     1.1200	     0.9500;
	559	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0800	   -21.3373	 110.0	 1	     1.1200	     0.9500;
	560	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0952	   -18.3490	 110.0	 1	     1.1200	     0.9500;
	561	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0709	   -20.1053	 110.0	 1	     1.1200	     0.9500;
	562	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1047	   -11.7265	 110.0	 1	     1.1200	     0.9500;
	563	 1	 9.702	 1.0	 0.0	 0.0	 1	     1.0974	   -18.0633	 110.0	 1	     1.1200	     0.9500;
	564	 1	 6.792	 1.2	 0.0	 0.0	 1	     1.0828	   -19.1891	 110.0	 1	     1.1200	     0.9500;
	565	 1	 3.688	 0.2	 0.0	 0.0	 1	     1.0708	   -20.1226	 110.0	 1	     1.1200	     0.9500;
	566	 1	 3.396	 0.5	 0.0	 0.0	 1	     1.0851	   -19.0222	 110.0	 1	     1.1200	     0.9500;
	567	 1	 9.217	 1.5	 0.0	 0.0	 1	     1.0922	   -20.6037	 110.0	 1	     1.1200	     0.9500;
	568	 1	 3.202	 0.8	 0.0	 0.0	 1	     1.0999	   -10.9793	 110.0	 1	     1.1200	     0.9500;
	569	 2	 9.702	 3.0	 0.0	 0.0	 1	     1.1038	   -11.3758	 110.0	 1	     1.1200	     0.9500;
	570	 1	 9.033	 4.25	 0.0	 0.0	 1	     1.1068	   -11.6990	 110.0	 1	     1.1200	     0.9500;
	571	 1	 3.871	 1.82	 0.0	 0.0	 1	     1.1070	   -11.7001	 110.0	 1	     1.1200	     0.9500;
	572	 1	 4.851	 0.7	 0.0	 0.0	 1	     1.1011	   -11.5583	 110.0	 1	     1.1200	     0.9500;
	573	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1078	   -10.2420	 110.0	 1	     1.1200	     0.9500;
	574	 1	 5.336	 1.2	 0.0	 0.0	 1	     1.0816	    -7.7769	 110.0	 1	     1.1200	     0.9500;
	575	 1	 2.911	 0.9	 0.0	 0.0	 1	     1.0930	   -18.4533	 110.0	 1	     1.1200	     0.9500;
	576	 1	 0.194	 0.06	 0.0	 0.0	 1	     1.0903	   -18.6033	 110.0	 1	     1.1200	     0.9500;
	577	 1	 5.336	 2.0	 0.0	 0.0	 1	     1.0871	   -13.4234	 110.0	 1	     1.1200	     0.9500;
	578	 1	 5.142	 0.6	 0.0	 0.0	 1	     1.0668	   -25.3543	 110.0	 1	     1.1200	     0.9500;
	579	 1	 4.851	 1.82	 0.0	 0.0	 1	     1.1064	   -11.7018	 110.0	 1	     1.1200	     0.9500;
	580	 1	 2.134	 0.5	 0.0	 0.0	 1	     1.0786	   -20.5084	 110.0	 1	     1.1200	     0.9500;
	581	 2	 5.627	 0.7	 0.0	 0.0	 1	     1.0780	   -21.5481	 110.0	 1	     1.1200	     0.9500;
	582	 1	 10.187	 1.6	 0.0	 0.0	 1	     1.0787	   -21.0770	 110.0	 1	     1.1200	     0.9500;
	583	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0956	   -14.8302	 110.0	 2	     1.1200	     0.9500;
	584	 1	 5.079	 0.75	 0.0	 0.0	 1	     1.0956	   -14.8342	 110.0	 2	     1.1200	     0.9500;
	585	 1	 1.652	 0.2	 0.0	 0.0	 1	     1.0751	   -16.6264	 110.0	 2	     1.1200	     0.9500;
	586	 1	 5.21	 0.5	 0.0	 0.0	 1	     1.0878	   -16.1598	 110.0	 2	     1.1200	     0.9500;
	587	 1	 5.178	 0.0	 0.0	 0.0	 1	     1.0298	   -18.3037	 110.0	 2	     1.1200	     0.9500;
	588	 1	 3.636	 0.1	 0.0	 0.0	 1	     1.0854	   -15.7442	 110.0	 2	     1.1200	     0.9500;
	589	 1	 12.338	 0.9	 0.0	 0.0	 1	     1.0572	   -16.3025	 110.0	 2	     1.1200	     0.9500;
	590	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0572	   -16.3023	 110.0	 2	     1.1200	     0.9500;
	591	 1	 14.43	 3.1	 0.0	 0.0	 1	     1.0870	   -16.3593	 110.0	 2	     1.1200	     0.9500;
	592	 1	 4.958	 1.0	 0.0	 0.0	 1	     1.0806	   -14.2818	 110.0	 2	     1.1200	     0.9500;
	593	 1	 2.754	 1.0	 0.0	 0.0	 1	     1.0457	   -17.8898	 110.0	 2	     1.1200	     0.9500;
	594	 2	 10.355	 2.7	 0.0	 0.0	 1	     1.0727	   -16.4976	 110.0	 2	     1.1200	     0.9500;
	595	 1	 3.304	 0.5	 0.0	 0.0	 1	     1.0712	   -16.5330	 110.0	 2	     1.1200	     0.9500;
	596	 1	 4.958	 0.5	 0.0	 0.0	 1	     1.0721	   -16.2513	 110.0	 2	     1.1200	     0.9500;
	597	 1	 7.05	 0.0	 0.0	 0.0	 1	     1.0942	   -16.0555	 110.0	 2	     1.1200	     0.9500;
	598	 1	 9.032	 0.0	 0.0	 0.0	 1	     1.0931	   -16.1790	 110.0	 2	     1.1200	     0.9500;
	599	 1	 1.873	 0.0	 0.0	 0.0	 1	     1.0368	   -19.0944	 110.0	 2	     1.1200	     0.9500;
	600	 1	 2.534	 0.0	 0.0	 0.0	 1	     1.0741	   -16.5432	 110.0	 2	     1.1200	     0.9500;
	601	 2	 20.708	 4.8	 0.0	 0.0	 1	     1.0749	   -16.4482	 110.0	 2	     1.1200	     0.9500;
	602	 1	 11.015	 0.5	 0.0	 0.0	 1	     1.0667	   -16.1979	 110.0	 2	     1.1200	     0.9500;
	603	 1	 2.754	 0.0	 0.0	 0.0	 1	     1.0670	   -16.0830	 110.0	 2	     1.1200	     0.9500;
	604	 1	 4.351	 0.6	 0.0	 0.0	 1	     1.0855	   -15.6736	 110.0	 2	     1.1200	     0.9500;
	605	 1	 5.287	 1.4	 0.0	 0.0	 1	     1.0285	   -18.1965	 110.0	 2	     1.1200	     0.9500;
	606	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0818	   -16.8373	 110.0	 2	     1.1200	     0.9500;
	607	 1	 25.403	 5.0	 0.0	 0.0	 1	     1.0758	   -17.2225	 110.0	 2	     1.1200	     0.9500;
	608	 1	 7.379	 0.0	 0.0	 0.0	 1	     1.0808	   -16.9674	 110.0	 2	     1.1200	     0.9500;
	609	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0747	   -15.5267	 110.0	 2	     1.1200	     0.9500;
	610	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0717	   -15.4906	 110.0	 2	     1.1200	     0.9500;
	611	 1	 6.609	 0.1	 0.0	 0.0	 1	     1.0809	   -16.9689	 110.0	 2	     1.1200	     0.9500;
	612	 1	 4.958	 0.0	 0.0	 0.0	 1	     1.0801	   -15.6689	 110.0	 2	     1.1200	     0.9500;
	613	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0817	   -16.8361	 110.0	 2	     1.1200	     0.9500;
	614	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0817	   -16.8495	 110.0	 2	     1.1200	     0.9500;
	615	 1	 5.508	 0.0	 0.0	 0.0	 1	     1.0686	   -16.0709	 110.0	 2	     1.1200	     0.9500;
	616	 1	 8.481	 0.9	 0.0	 0.0	 1	     1.0804	   -17.0146	 110.0	 2	     1.1200	     0.9500;
	617	 1	 8.635	 0.2	 0.0	 0.0	 1	     1.0727	   -16.0144	 110.0	 2	     1.1200	     0.9500;
	618	 1	 2.203	 0.5	 0.0	 0.0	 1	     1.0810	   -14.2428	 110.0	 2	     1.1200	     0.9500;
	619	 1	 2.203	 0.0	 0.0	 0.0	 1	     1.0742	   -15.0687	 110.0	 2	     1.1200	     0.9500;
	620	 1	 4.185	 1.0	 0.0	 0.0	 1	     1.0467	   -17.4041	 110.0	 2	     1.1200	     0.9500;
	621	 1	 2.203	 0.5	 0.0	 0.0	 1	     1.0672	   -16.2180	 110.0	 2	     1.1200	     0.9500;
	622	 2	 0.0	 -0.002	 0.0	 0.0	 1	     1.0755	   -14.1090	 110.0	 2	     1.1200	     0.9500;
	623	 1	 4.076	 0.9	 0.0	 0.0	 1	     1.0672	   -16.7510	 110.0	 2	     1.1200	     0.9500;
	624	 1	 19.825	 5.5	 0.0	 0.0	 1	     1.0784	   -17.0599	 110.0	 2	     1.1200	     0.9500;
	625	 1	 2.754	 0.5	 0.0	 0.0	 1	     1.0695	   -15.1326	 110.0	 2	     1.1200	     0.9500;
	626	 2	 7.115	 1.8	 0.0	 0.0	 1	     1.0964	   -15.4646	 110.0	 2	     1.1200	     0.9500;
	627	 1	 11.015	 2.8	 0.0	 0.0	 1	     1.0656	   -16.7471	 110.0	 2	     1.1200	     0.9500;
	628	 1	 10.575	 10.1	 0.0	 0.0	 1	     1.0708	   -14.8456	 110.0	 2	     1.1200	     0.9500;
	629	 1	 8.923	 1.0	 0.0	 0.0	 1	     1.0366	   -18.1661	 110.0	 2	     1.1200	     0.9500;
	630	 2	 8.214	 3.4	 0.0	 0.0	 1	     1.0744	   -16.6071	 110.0	 2	     1.1200	     0.9500;
	631	 2	 12.724	 4.2	 0.0	 0.0	 1	     1.0747	   -16.5897	 110.0	 2	     1.1200	     0.9500;
	632	 1	 11.015	 2.0	 0.0	 0.0	 1	     1.0665	   -16.6534	 110.0	 2	     1.1200	     0.9500;
	633	 1	 0.22	 0.0	 0.0	 0.0	 1	     1.0515	   -16.9381	 110.0	 2	     1.1200	     0.9500;
	634	 1	 7.05	 1.2	 0.0	 0.0	 1	     1.0946	   -16.0662	 110.0	 2	     1.1200	     0.9500;
	635	 1	 2.203	 0.0	 0.0	 0.0	 1	     1.0280	   -18.0077	 110.0	 2	     1.1200	     0.9500;
	636	 1	 5.508	 1.0	 0.0	 0.0	 1	     1.0777	   -16.2103	 110.0	 2	     1.1200	     0.9500;
	637	 1	 7.82	 2.4	 0.0	 0.0	 1	     1.0673	   -16.7709	 110.0	 2	     1.1200	     0.9500;
	638	 1	 7.159	 0.5	 0.0	 0.0	 1	     1.0484	   -18.3057	 110.0	 2	     1.1200	     0.9500;
	639	 1	 2.203	 0.0	 0.0	 0.0	 1	     1.0725	   -14.9701	 110.0	 2	     1.1200	     0.9500;
	640	 1	 10.464	 0.0	 0.0	 0.0	 1	     1.0719	   -15.1461	 110.0	 2	     1.1200	     0.9500;
	641	 1	 6.057	 1.0	 0.0	 0.0	 1	     1.0767	   -15.1204	 110.0	 2	     1.1200	     0.9500;
	642	 1	 1.763	 0.2	 0.0	 0.0	 1	     1.0971	   -15.4818	 110.0	 2	     1.1200	     0.9500;
	643	 1	 2.975	 0.5	 0.0	 0.0	 1	     1.0521	   -17.7753	 110.0	 2	     1.1200	     0.9500;
	644	 1	 3.415	 0.1	 0.0	 0.0	 1	     1.0842	   -16.2220	 110.0	 2	     1.1200	     0.9500;
	645	 1	 2.093	 0.0	 0.0	 0.0	 1	     1.0748	   -15.6910	 110.0	 2	     1.1200	     0.9500;
	646	 1	 2.863	 0.4	 0.0	 0.0	 1	     1.0727	   -16.6442	 110.0	 2	     1.1200	     0.9500;
	647	 1	 2.203	 1.0	 0.0	 0.0	 1	     1.0706	   -15.8573	 110.0	 2	     1.1200	     0.9500;
	648	 1	 7.6	 0.7	 0.0	 0.0	 1	     1.0633	   -15.4489	 110.0	 2	     1.1200	     0.9500;
	649	 1	 3.735	 0.75	 0.0	 0.0	 1	     1.0879	   -16.3296	 110.0	 2	     1.1200	     0.9500;
	650	 1	 3.304	 0.5	 0.0	 0.0	 1	     1.0697	   -15.9324	 110.0	 2	     1.1200	     0.9500;
	651	 1	 11.015	 0.0	 0.0	 0.0	 1	     1.0698	   -15.9364	 110.0	 2	     1.1200	     0.9500;
	652	 1	 25.334	 4.0	 0.0	 0.0	 1	     1.0689	   -16.0229	 110.0	 2	     1.1200	     0.9500;
	653	 1	 6.057	 0.0	 0.0	 0.0	 1	     1.0694	   -16.0230	 110.0	 2	     1.1200	     0.9500;
	654	 1	 0.661	 0.2	 0.0	 0.0	 1	     1.0411	   -17.8226	 110.0	 2	     1.1200	     0.9500;
	655	 2	 1.763	 0.4	 0.0	 0.0	 1	     1.0387	   -18.0725	 110.0	 2	     1.1200	     0.9500;
	656	 1	 0.551	 0.0	 0.0	 0.0	 1	     1.0666	   -16.2708	 110.0	 2	     1.1200	     0.9500;
	657	 1	 3.525	 1.0	 0.0	 0.0	 1	     1.0795	   -15.5411	 110.0	 2	     1.1200	     0.9500;
	658	 1	 5.86	 0.9	 0.0	 0.0	 1	     1.0739	   -16.5648	 110.0	 2	     1.1200	     0.9500;
	659	 1	 2.754	 1.0	 0.0	 0.0	 1	     1.0811	   -16.2616	 110.0	 2	     1.1200	     0.9500;
	660	 2	 12.0	 0.0	 0.0	 0.0	 1	     1.0872	   -13.1091	 110.0	 2	     1.1200	     0.9500;
	661	 2	 12.016	 0.0	 0.0	 0.0	 1	     1.0868	   -13.1153	 110.0	 2	     1.1200	     0.9500;
	662	 1	 5.508	 0.0	 0.0	 0.0	 1	     1.0694	   -16.0336	 110.0	 2	     1.1200	     0.9500;
	663	 1	 20.928	 3.0	 0.0	 0.0	 1	     1.0703	   -15.8563	 110.0	 2	     1.1200	     0.9500;
	664	 1	 6.609	 1.0	 0.0	 0.0	 1	     1.0332	   -18.1135	 110.0	 2	     1.1200	     0.9500;
	665	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0282	   -17.9535	 110.0	 2	     1.1200	     0.9500;
	666	 1	 9.142	 0.7	 0.0	 0.0	 1	     1.0330	   -18.1181	 110.0	 2	     1.1200	     0.9500;
	667	 2	 9.362	 0.0	 0.0	 0.0	 1	     1.0338	   -18.1031	 110.0	 2	     1.1200	     0.9500;
	668	 1	 3.636	 0.0	 0.0	 0.0	 1	     1.0297	   -18.0303	 110.0	 2	     1.1200	     0.9500;
	669	 1	 4.958	 0.0	 0.0	 0.0	 1	     1.0696	   -15.7813	 110.0	 2	     1.1200	     0.9500;
	670	 1	 1.101	 0.0	 0.0	 0.0	 1	     1.0697	   -15.7258	 110.0	 2	     1.1200	     0.9500;
	671	 2	 19.497	 3.7	 0.0	 0.0	 1	     1.0807	   -16.7682	 110.0	 2	     1.1200	     0.9500;
	672	 1	 6.057	 0.0	 0.0	 0.0	 1	     1.0697	   -15.7008	 110.0	 2	     1.1200	     0.9500;
	673	 2	 6.609	 0.0	 0.0	 0.0	 1	     1.0686	   -15.9833	 110.0	 2	     1.1200	     0.9500;
	674	 1	 12.117	 1.0	 0.0	 0.0	 1	     1.0691	   -16.0747	 110.0	 2	     1.1200	     0.9500;
	675	 1	 14.87	 0.0	 0.0	 0.0	 1	     1.0837	   -13.9059	 110.0	 2	     1.1200	     0.9500;
	676	 1	 12.667	 3.0	 0.0	 0.0	 1	     1.0495	   -17.1323	 110.0	 2	     1.1200	     0.9500;
	677	 1	 5.949	 1.1	 0.0	 0.0	 1	     1.0538	   -18.1901	 110.0	 2	     1.1200	     0.9500;
	678	 1	 14.684	 2.94	 0.0	 0.0	 1	     1.0915	   -15.9960	 110.0	 2	     1.1200	     0.9500;
	679	 1	 7.225	 0.3	 0.0	 0.0	 1	     1.0895	   -16.1392	 110.0	 2	     1.1200	     0.9500;
	680	 1	 7.929	 0.6	 0.0	 0.0	 1	     1.0964	   -14.9486	 110.0	 2	     1.1200	     0.9500;
	681	 2	 13.223	 1.004	 0.0	 0.0	 1	     1.0988	   -14.3585	 110.0	 2	     1.1200	     0.9500;
	682	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0988	   -14.3766	 110.0	 2	     1.1200	     0.9500;
	683	 1	 10.575	 1.3	 0.0	 0.0	 1	     1.0702	   -14.5180	 110.0	 2	     1.1200	     0.9500;
	684	 1	 3.965	 0.4	 0.0	 0.0	 1	     1.0338	   -18.7820	 110.0	 2	     1.1200	     0.9500;
	685	 1	 2.754	 0.3	 0.0	 0.0	 1	     1.0699	   -14.5582	 110.0	 2	     1.1200	     0.9500;
	686	 1	 3.855	 0.0	 0.0	 0.0	 1	     1.0963	   -15.2389	 110.0	 2	     1.1200	     0.9500;
	687	 2	 16.523	 7.0	 0.0	 0.0	 1	     1.0962	   -15.2379	 110.0	 2	     1.1200	     0.9500;
	688	 1	 5.949	 0.7	 0.0	 0.0	 1	     1.0967	   -15.2740	 110.0	 2	     1.1200	     0.9500;
	689	 1	 11.467	 1.13	 0.0	 0.0	 1	     1.0963	   -15.4522	 110.0	 2	     1.1200	     0.9500;
	690	 1	 5.508	 1.0	 0.0	 0.0	 1	     1.0819	   -16.2826	 110.0	 2	     1.1200	     0.9500;
	691	 1	 4.958	 0.5	 0.0	 0.0	 1	     1.0930	   -16.5857	 110.0	 2	     1.1200	     0.9500;
	692	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0981	   -15.3262	 110.0	 2	     1.1200	     0.9500;
	693	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0980	   -15.3378	 110.0	 2	     1.1200	     0.9500;
	694	 1	 2.313	 0.4	 0.0	 0.0	 1	     1.0920	   -16.3191	 110.0	 2	     1.1200	     0.9500;
	695	 1	 13.218	 1.8	 0.0	 0.0	 1	     1.0954	   -15.5031	 110.0	 2	     1.1200	     0.9500;
	696	 1	 10.74	 1.29	 0.0	 0.0	 1	     1.0933	   -14.9745	 110.0	 2	     1.1200	     0.9500;
	697	 1	 14.65	 0.7	 0.0	 0.0	 1	     1.0949	   -15.3842	 110.0	 2	     1.1200	     0.9500;
	698	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0967	   -15.2224	 110.0	 2	     1.1200	     0.9500;
	699	 2	 14.716	 3.54	 0.0	 0.0	 1	     1.0931	   -14.9895	 110.0	 2	     1.1200	     0.9500;
	700	 1	 5.838	 0.5	 0.0	 0.0	 1	     1.0942	   -14.9239	 110.0	 2	     1.1200	     0.9500;
	701	 1	 7.82	 0.6	 0.0	 0.0	 1	     1.0963	   -15.2305	 110.0	 2	     1.1200	     0.9500;
	702	 2	 6.609	 1.0	 0.0	 0.0	 1	     1.0719	   -15.5091	 110.0	 2	     1.1200	     0.9500;
	703	 1	 6.609	 3.0	 0.0	 0.0	 1	     1.0727	   -15.4918	 110.0	 2	     1.1200	     0.9500;
	704	 1	 1.983	 0.0	 0.0	 0.0	 1	     1.0860	   -16.7725	 110.0	 2	     1.1200	     0.9500;
	705	 1	 11.015	 2.0	 0.0	 0.0	 1	     1.0684	   -15.5582	 110.0	 2	     1.1200	     0.9500;
	706	 1	 6.389	 0.6	 0.0	 0.0	 1	     1.0882	   -16.3662	 110.0	 2	     1.1200	     0.9500;
	707	 1	 2.093	 0.0	 0.0	 0.0	 1	     1.0379	   -19.1517	 110.0	 2	     1.1200	     0.9500;
	708	 1	 5.508	 2.0	 0.0	 0.0	 1	     1.0813	   -14.1708	 110.0	 2	     1.1200	     0.9500;
	709	 1	 1.101	 0.0	 0.0	 0.0	 1	     1.0816	   -16.2263	 110.0	 2	     1.1200	     0.9500;
	710	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0861	   -16.0387	 110.0	 2	     1.1200	     0.9500;
	711	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0861	   -16.0322	 110.0	 2	     1.1200	     0.9500;
	712	 2	 32.714	 6.0	 0.0	 0.0	 1	     1.0715	   -15.1025	 110.0	 2	     1.1200	     0.9500;
	713	 1	 24.232	 1.0	 0.0	 0.0	 1	     1.0688	   -16.1097	 110.0	 2	     1.1200	     0.9500;
	714	 1	 4.958	 1.0	 0.0	 0.0	 1	     1.0725	   -15.6356	 110.0	 2	     1.1200	     0.9500;
	715	 1	 14.87	 4.4	 0.0	 0.0	 1	     1.0468	   -18.4760	 110.0	 2	     1.1200	     0.9500;
	716	 1	 3.636	 0.3	 0.0	 0.0	 1	     1.0755	   -16.4825	 110.0	 2	     1.1200	     0.9500;
	717	 1	 4.297	 0.0	 0.0	 0.0	 1	     1.0681	   -15.5453	 110.0	 2	     1.1200	     0.9500;
	718	 2	 13.989	 1.7	 0.0	 0.0	 1	     1.0402	   -17.9885	 110.0	 2	     1.1200	     0.9500;
	719	 1	 4.185	 0.0	 0.0	 0.0	 1	     1.0775	   -16.1639	 110.0	 2	     1.1200	     0.9500;
	720	 1	 2.203	 1.0	 0.0	 0.0	 1	     1.0865	   -16.4085	 110.0	 2	     1.1200	     0.9500;
	721	 1	 4.958	 1.0	 0.0	 0.0	 1	     1.0751	   -16.5226	 110.0	 2	     1.1200	     0.9500;
	722	 2	 7.853	 1.2	 0.0	 0.0	 1	     1.0779	   -16.3754	 110.0	 2	     1.1200	     0.9500;
	723	 1	 0.22	 0.0	 0.0	 0.0	 1	     1.0758	   -15.8807	 110.0	 2	     1.1200	     0.9500;
	724	 1	 3.856	 0.5	 0.0	 0.0	 1	     1.0683	   -16.1380	 110.0	 2	     1.1200	     0.9500;
	725	 1	 4.185	 1.4	 0.0	 0.0	 1	     1.0828	   -15.8145	 110.0	 2	     1.1200	     0.9500;
	726	 1	 31.944	 7.0	 0.0	 0.0	 1	     1.0869	   -15.9651	 110.0	 2	     1.1200	     0.9500;
	727	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0867	   -15.9583	 110.0	 2	     1.1200	     0.9500;
	728	 1	 1.101	 0.5	 0.0	 0.0	 1	     1.0766	   -15.0999	 110.0	 2	     1.1200	     0.9500;
	729	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0893	   -15.8804	 110.0	 2	     1.1200	     0.9500;
	730	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0897	   -15.8712	 110.0	 2	     1.1200	     0.9500;
	731	 2	 10.464	 1.0	 0.0	 0.0	 1	     1.0829	   -16.2070	 110.0	 2	     1.1200	     0.9500;
	732	 1	 34.145	 5.0	 0.0	 0.0	 1	     1.0818	   -16.5344	 110.0	 2	     1.1200	     0.9500;
	733	 1	 5.398	 0.0	 0.0	 0.0	 1	     1.0753	   -16.5841	 110.0	 2	     1.1200	     0.9500;
	734	 1	 6.719	 0.0	 0.0	 0.0	 1	     1.0975	   -15.7587	 110.0	 2	     1.1200	     0.9500;
	735	 1	 4.407	 0.5	 0.0	 0.0	 1	     1.0721	   -16.2943	 110.0	 2	     1.1200	     0.9500;
	736	 2	 12.0	 0.0	 0.0	 0.0	 1	     1.0785	   -14.1968	 110.0	 2	     1.1200	     0.9500;
	737	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0786	   -14.2091	 110.0	 2	     1.1200	     0.9500;
	738	 1	 5.761	 1.0	 0.0	 0.0	 1	     1.0666	   -16.2550	 110.0	 2	     1.1200	     0.9500;
	739	 1	 3.856	 0.0	 0.0	 0.0	 1	     1.0819	   -14.5358	 110.0	 2	     1.1200	     0.9500;
	740	 2	 3.304	 0.5	 0.0	 0.0	 1	     1.0803	   -15.0702	 110.0	 2	     1.1200	     0.9500;
	741	 1	 3.746	 0.1	 0.0	 0.0	 1	     1.0735	   -16.5614	 110.0	 2	     1.1200	     0.9500;
	742	 1	 7.093	 0.7	 0.0	 0.0	 1	     1.0732	   -16.5563	 110.0	 2	     1.1200	     0.9500;
	743	 1	 0.551	 0.1	 0.0	 0.0	 1	     1.0797	   -16.2524	 110.0	 2	     1.1200	     0.9500;
	744	 1	 2.975	 0.1	 0.0	 0.0	 1	     1.0805	   -16.1891	 110.0	 2	     1.1200	     0.9500;
	745	 1	 1.983	 0.8	 0.0	 0.0	 1	     1.0766	   -16.5298	 110.0	 2	     1.1200	     0.9500;
	746	 1	 7.379	 2.0	 0.0	 0.0	 1	     1.0362	   -19.2913	 110.0	 2	     1.1200	     0.9500;
	747	 2	 16.853	 3.7	 0.0	 0.0	 1	     1.0427	   -18.0796	 110.0	 2	     1.1200	     0.9500;
	748	 1	 4.958	 0.5	 0.0	 0.0	 1	     1.0766	   -15.4492	 110.0	 2	     1.1200	     0.9500;
	749	 1	 1.101	 0.4	 0.0	 0.0	 1	     1.0739	   -15.3860	 110.0	 2	     1.1200	     0.9500;
	750	 1	 6.609	 0.2	 0.0	 0.0	 1	     1.0363	   -19.3059	 110.0	 2	     1.1200	     0.9500;
	751	 1	 11.015	 0.2	 0.0	 0.0	 1	     1.0380	   -19.1353	 110.0	 2	     1.1200	     0.9500;
	752	 1	 6.057	 0.3	 0.0	 0.0	 1	     1.0364	   -19.2698	 110.0	 2	     1.1200	     0.9500;
	753	 1	 17.624	 1.5	 0.0	 0.0	 1	     1.0770	   -16.0062	 110.0	 2	     1.1200	     0.9500;
	754	 1	 17.624	 4.0	 0.0	 0.0	 1	     1.0738	   -15.4162	 110.0	 2	     1.1200	     0.9500;
	755	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0739	   -15.4093	 110.0	 2	     1.1200	     0.9500;
	756	 1	 9.362	 0.4	 0.0	 0.0	 1	     1.0857	   -16.4585	 110.0	 2	     1.1200	     0.9500;
	757	 1	 12.117	 1.0	 0.0	 0.0	 1	     1.0767	   -16.0038	 110.0	 2	     1.1200	     0.9500;
	758	 1	 1.101	 0.0	 0.0	 0.0	 1	     1.0742	   -15.0559	 110.0	 2	     1.1200	     0.9500;
	759	 2	 1.171	 0.491	 0.0	 0.0	 1	     1.0668	   -14.4732	 110.0	 2	     1.1200	     0.9500;
	760	 2	 12.888	 3.0	 0.0	 0.0	 1	     1.0818	   -16.7919	 110.0	 2	     1.1200	     0.9500;
	761	 1	 14.319	 2.0	 0.0	 0.0	 1	     1.0732	   -15.9649	 110.0	 2	     1.1200	     0.9500;
	762	 1	 7.929	 0.4	 0.0	 0.0	 1	     1.0606	   -15.6104	 110.0	 2	     1.1200	     0.9500;
	763	 1	 5.618	 0.9	 0.0	 0.0	 1	     1.0491	   -16.8095	 110.0	 2	     1.1200	     0.9500;
	764	 1	 2.203	 1.0	 0.0	 0.0	 1	     1.0817	   -15.6723	 110.0	 2	     1.1200	     0.9500;
	765	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0816	   -15.6762	 110.0	 2	     1.1200	     0.9500;
	766	 1	 13.218	 2.0	 0.0	 0.0	 1	     1.0784	   -15.7498	 110.0	 2	     1.1200	     0.9500;
	767	 1	 13.218	 2.0	 0.0	 0.0	 1	     1.0787	   -15.7784	 110.0	 2	     1.1200	     0.9500;
	768	 1	 13.218	 2.0	 0.0	 0.0	 1	     1.0730	   -16.0256	 110.0	 2	     1.1200	     0.9500;
	769	 1	 6.939	 2.0	 0.0	 0.0	 1	     1.0681	   -15.5726	 110.0	 2	     1.1200	     0.9500;
	770	 1	 8.039	 1.7	 0.0	 0.0	 1	     1.0751	   -15.3014	 110.0	 2	     1.1200	     0.9500;
	771	 1	 2.975	 0.8	 0.0	 0.0	 1	     1.0580	   -16.0244	 110.0	 2	     1.1200	     0.9500;
	772	 1	 6.609	 0.0	 0.0	 0.0	 1	     1.0598	   -15.7775	 110.0	 2	     1.1200	     0.9500;
	773	 1	 3.525	 0.0	 0.0	 0.0	 1	     1.0572	   -16.2470	 110.0	 2	     1.1200	     0.9500;
	774	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0623	   -15.3060	 110.0	 2	     1.1200	     0.9500;
	775	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0623	   -15.3138	 110.0	 2	     1.1200	     0.9500;
	776	 1	 2.203	 0.0	 0.0	 0.0	 1	     1.0778	   -15.9549	 110.0	 2	     1.1200	     0.9500;
	777	 1	 11.676	 1.7	 0.0	 0.0	 1	     1.0663	   -14.5533	 110.0	 2	     1.1200	     0.9500;
	778	 2	 4.076	 0.2	 0.0	 0.0	 1	     1.0583	   -16.0791	 110.0	 2	     1.1200	     0.9500;
	779	 1	 12.403	 11.26	 0.0	 0.0	 1	     1.0727	   -16.2544	 110.0	 2	     1.1200	     0.9500;
	780	 2	 2.863	 1.0	 0.0	 0.0	 1	     1.0754	   -14.1150	 110.0	 2	     1.1200	     0.9500;
	781	 1	 2.203	 0.0	 0.0	 0.0	 1	     1.0676	   -16.1582	 110.0	 2	     1.1200	     0.9500;
	782	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0943	   -15.3961	 110.0	 2	     1.1200	     0.9500;
	783	 2	 3.856	 3.0	 0.0	 0.0	 1	     1.0936	   -15.4042	 110.0	 2	     1.1200	     0.9500;
	784	 1	 4.958	 1.0	 0.0	 0.0	 1	     1.0739	   -16.1527	 110.0	 2	     1.1200	     0.9500;
	785	 1	 12.779	 1.4	 0.0	 0.0	 1	     1.0930	   -15.4286	 110.0	 2	     1.1200	     0.9500;
	786	 1	 6.609	 0.5	 0.0	 0.0	 1	     1.0755	   -14.3186	 110.0	 2	     1.1200	     0.9500;
	787	 1	 4.737	 0.6	 0.0	 0.0	 1	     1.0506	   -16.7392	 110.0	 2	     1.1200	     0.9500;
	788	 2	 3.878	 0.0	 0.0	 0.0	 1	     1.0338	   -18.6312	 110.0	 2	     1.1200	     0.9500;
	789	 1	 4.847	 0.64	 0.0	 0.0	 1	     1.0358	   -18.4774	 110.0	 2	     1.1200	     0.9500;
	790	 1	 3.195	 0.3	 0.0	 0.0	 1	     1.0652	   -16.3212	 110.0	 2	     1.1200	     0.9500;
	791	 1	 3.525	 1.4	 0.0	 0.0	 1	     1.0647	   -15.0848	 110.0	 2	     1.1200	     0.9500;
	792	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0345	   -18.8813	 110.0	 2	     1.1200	     0.9500;
	793	 1	 3.304	 0.0	 0.0	 0.0	 1	     1.0719	   -16.2967	 110.0	 2	     1.1200	     0.9500;
	794	 1	 3.304	 0.5	 0.0	 0.0	 1	     1.0704	   -16.0372	 110.0	 2	     1.1200	     0.9500;
	795	 1	 3.304	 0.5	 0.0	 0.0	 1	     1.0724	   -16.2734	 110.0	 2	     1.1200	     0.9500;
	796	 1	 7.82	 1.7	 0.0	 0.0	 1	     1.0574	   -16.1243	 110.0	 2	     1.1200	     0.9500;
	797	 1	 3.084	 0.1	 0.0	 0.0	 1	     1.0728	   -14.7056	 110.0	 2	     1.1200	     0.9500;
	798	 1	 12.117	 2.0	 0.0	 0.0	 1	     1.0766	   -16.3518	 110.0	 2	     1.1200	     0.9500;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0872	   -16.3323	 110.0	 2	     1.1200	     0.9500;
	800	 1	 5.067	 0.6	 0.0	 0.0	 1	     1.0342	   -18.6029	 110.0	 2	     1.1200	     0.9500;
	801	 1	 2.203	 0.0	 0.0	 0.0	 1	     1.0682	   -15.6421	 110.0	 2	     1.1200	     0.9500;
	802	 1	 9.913	 1.5	 0.0	 0.0	 1	     1.0764	   -16.3722	 110.0	 2	     1.1200	     0.9500;
	803	 2	 17.195	 4.915	 0.0	 0.0	 1	     1.0785	   -16.0696	 110.0	 2	     1.1200	     0.9500;
	804	 2	 29.151	 8.601	 0.0	 0.0	 1	     1.0646	   -16.5448	 110.0	 2	     1.1200	     0.9500;
	805	 1	 6.389	 1.2	 0.0	 0.0	 1	     1.0442	   -17.3395	 110.0	 2	     1.1200	     0.9500;
	806	 1	 1.101	 1.0	 0.0	 0.0	 1	     1.0715	   -16.2079	 110.0	 2	     1.1200	     0.9500;
	807	 1	 8.812	 0.9	 0.0	 0.0	 1	     1.0768	   -16.1082	 110.0	 2	     1.1200	     0.9500;
	808	 1	 3.525	 0.7	 0.0	 0.0	 1	     1.0779	   -16.0836	 110.0	 2	     1.1200	     0.9500;
	809	 2	 5.508	 0.0	 0.0	 0.0	 1	     1.0813	   -16.2720	 110.0	 2	     1.1200	     0.9500;
	810	 1	 3.525	 0.0	 0.0	 0.0	 1	     1.0687	   -16.5128	 110.0	 2	     1.1200	     0.9500;
	811	 1	 7.82	 0.6	 0.0	 0.0	 1	     1.0698	   -16.2036	 110.0	 2	     1.1200	     0.9500;
	812	 1	 6.609	 0.0	 0.0	 0.0	 1	     1.0669	   -17.4973	 110.0	 2	     1.1200	     0.9500;
	813	 1	 3.525	 0.2	 0.0	 0.0	 1	     1.0697	   -17.2508	 110.0	 2	     1.1200	     0.9500;
	814	 1	 3.195	 0.3	 0.0	 0.0	 1	     1.0659	   -16.7086	 110.0	 2	     1.1200	     0.9500;
	815	 2	 6.012	 1.8	 0.0	 0.0	 1	     1.0784	   -16.4230	 110.0	 2	     1.1200	     0.9500;
	816	 1	 1.321	 0.0	 0.0	 0.0	 1	     1.0670	   -17.5643	 110.0	 2	     1.1200	     0.9500;
	817	 1	 4.297	 0.4	 0.0	 0.0	 1	     1.0340	   -18.8798	 110.0	 2	     1.1200	     0.9500;
	818	 1	 11.015	 2.0	 0.0	 0.0	 1	     1.0814	   -15.4325	 110.0	 2	     1.1200	     0.9500;
	819	 1	 2.534	 0.4	 0.0	 0.0	 1	     1.0972	   -15.5872	 110.0	 2	     1.1200	     0.9500;
	820	 1	 9.142	 0.6	 0.0	 0.0	 1	     1.1013	   -14.4636	 110.0	 2	     1.1200	     0.9500;
	821	 1	 6.057	 1.0	 0.0	 0.0	 1	     1.0725	   -15.3875	 110.0	 2	     1.1200	     0.9500;
	822	 1	 4.737	 0.2	 0.0	 0.0	 1	     1.0893	   -16.6259	 110.0	 2	     1.1200	     0.9500;
	823	 1	 3.304	 0.0	 0.0	 0.0	 1	     1.0705	   -16.0545	 110.0	 2	     1.1200	     0.9500;
	824	 1	 6.609	 0.0	 0.0	 0.0	 1	     1.0810	   -13.3941	 110.0	 2	     1.1200	     0.9500;
	825	 1	 8.072	 0.52	 0.0	 0.0	 1	     1.0939	   -14.9469	 110.0	 2	     1.1200	     0.9500;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0726	   -16.2236	 110.0	 2	     1.1200	     0.9500;
	827	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0676	   -16.1535	 110.0	 2	     1.1200	     0.9500;
	828	 1	 7.6	 0.0	 0.0	 0.0	 1	     1.0842	   -16.0128	 110.0	 2	     1.1200	     0.9500;
	829	 1	 1.101	 0.3	 0.0	 0.0	 1	     1.0337	   -18.6788	 110.0	 2	     1.1200	     0.9500;
	830	 1	 3.304	 0.0	 0.0	 0.0	 1	     1.0780	   -16.4323	 110.0	 2	     1.1200	     0.9500;
	831	 1	 2.203	 0.5	 0.0	 0.0	 1	     1.0703	   -16.5384	 110.0	 2	     1.1200	     0.9500;
	832	 1	 6.057	 0.0	 0.0	 0.0	 1	     1.0848	   -16.0853	 110.0	 2	     1.1200	     0.9500;
	833	 1	 5.067	 0.2	 0.0	 0.0	 1	     1.0842	   -16.0505	 110.0	 2	     1.1200	     0.9500;
	834	 2	 3.304	 1.0	 0.0	 0.0	 1	     1.0718	   -16.2784	 110.0	 2	     1.1200	     0.9500;
	835	 1	 4.407	 1.0	 0.0	 0.0	 1	     1.0787	   -16.2881	 110.0	 2	     1.1200	     0.9500;
	836	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1005	   -10.5105	 110.0	 3	     1.1200	     0.9500;
	837	 1	 0.671	 0.55	 0.0	 0.0	 1	     1.0975	   -11.3596	 110.0	 3	     1.1200	     0.9500;
	838	 1	 4.877	 0.39	 0.0	 0.0	 1	     1.0591	   -16.0275	 110.0	 3	     1.1200	     0.9500;
	839	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0618	   -16.1549	 110.0	 3	     1.1200	     0.9500;
	840	 2	 56.077	 30.972	 0.0	 0.0	 1	     1.0590	   -16.0169	 110.0	 3	     1.1200	     0.9500;
	841	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0592	   -16.0229	 110.0	 3	     1.1200	     0.9500;
	842	 1	 7.238	 1.749	 0.0	 0.0	 1	     1.0769	   -16.2749	 110.0	 3	     1.1200	     0.9500;
	843	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0768	   -16.2775	 110.0	 3	     1.1200	     0.9500;
	844	 2	 3.051	 0.802	 0.0	 0.0	 1	     1.0803	   -15.0687	 110.0	 3	     1.1200	     0.9500;
	845	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0871	   -11.8858	 110.0	 3	     1.1200	     0.9500;
	846	 1	 10.218	 2.087	 0.0	 0.0	 1	     1.0870	   -11.8833	 110.0	 3	     1.1200	     0.9500;
	847	 1	 15.087	 2.717	 0.0	 0.0	 1	     1.0716	   -16.0113	 110.0	 3	     1.1200	     0.9500;
	848	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0716	   -16.0052	 110.0	 3	     1.1200	     0.9500;
	849	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0716	   -16.0003	 110.0	 3	     1.1200	     0.9500;
	850	 1	 6.578	 0.725	 0.0	 0.0	 1	     1.0951	   -11.2010	 110.0	 3	     1.1200	     0.9500;
	851	 1	 7.954	 1.979	 0.0	 0.0	 1	     1.0951	   -11.2107	 110.0	 3	     1.1200	     0.9500;
	852	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0959	   -13.3811	 110.0	 3	     1.1200	     0.9500;
	853	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0959	   -13.3809	 110.0	 3	     1.1200	     0.9500;
	854	 2	 6.79	 2.42	 0.0	 0.0	 1	     1.0869	   -14.0739	 110.0	 3	     1.1200	     0.9500;
	855	 1	 7.932	 2.43	 0.0	 0.0	 1	     1.0869	   -14.0753	 110.0	 3	     1.1200	     0.9500;
	856	 1	 7.386	 2.444	 0.0	 0.0	 1	     1.0860	   -12.3369	 110.0	 3	     1.1200	     0.9500;
	857	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0860	   -12.3415	 110.0	 3	     1.1200	     0.9500;
	858	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0618	   -16.1551	 110.0	 3	     1.1200	     0.9500;
	859	 1	 18.254	 1.735	 0.0	 0.0	 1	     1.0720	   -16.0109	 110.0	 3	     1.1200	     0.9500;
	860	 1	 15.689	 1.264	 0.0	 0.0	 1	     1.0720	   -16.0104	 110.0	 3	     1.1200	     0.9500;
	861	 1	 9.082	 1.943	 0.0	 0.0	 1	     1.0903	   -13.7723	 110.0	 3	     1.1200	     0.9500;
	862	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0884	   -14.0562	 110.0	 3	     1.1200	     0.9500;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0884	   -14.0562	 110.0	 3	     1.1200	     0.9500;
	864	 1	 6.819	 3.168	 0.0	 0.0	 1	     1.0893	   -11.9822	 110.0	 3	     1.1200	     0.9500;
	865	 1	 5.109	 2.237	 0.0	 0.0	 1	     1.0893	   -11.9888	 110.0	 3	     1.1200	     0.9500;
	866	 1	 3.653	 -0.511	 0.0	 0.0	 1	     1.0773	   -14.8144	 110.0	 3	     1.1200	     0.9500;
	867	 1	 4.505	 -0.67	 0.0	 0.0	 1	     1.0774	   -14.8088	 110.0	 3	     1.1200	     0.9500;
	868	 1	 2.04	 0.563	 0.0	 0.0	 1	     1.0588	   -17.4111	 110.0	 3	     1.1200	     0.9500;
	869	 1	 1.814	 0.483	 0.0	 0.0	 1	     1.0634	   -16.3843	 110.0	 3	     1.1200	     0.9500;
	870	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0588	   -17.4104	 110.0	 3	     1.1200	     0.9500;
	871	 1	 15.185	 8.017	 0.0	 0.0	 1	     1.0882	   -13.0411	 110.0	 3	     1.1200	     0.9500;
	872	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0882	   -13.0456	 110.0	 3	     1.1200	     0.9500;
	873	 2	 8.502	 4.324	 0.0	 0.0	 1	     1.1001	   -10.9237	 110.0	 3	     1.1200	     0.9500;
	874	 1	 10.884	 3.271	 0.0	 0.0	 1	     1.0956	   -11.4442	 110.0	 3	     1.1200	     0.9500;
	875	 1	 6.108	 0.936	 0.0	 0.0	 1	     1.0596	   -17.0696	 110.0	 3	     1.1200	     0.9500;
	876	 2	 3.178	 -0.472	 0.0	 0.0	 1	     1.0814	   -10.3503	 110.0	 3	     1.1200	     0.9500;
	877	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0817	   -10.3026	 110.0	 3	     1.1200	     0.9500;
	878	 1	 4.435	 1.155	 0.0	 0.0	 1	     1.0546	   -18.2053	 110.0	 3	     1.1200	     0.9500;
	879	 1	 4.557	 1.247	 0.0	 0.0	 1	     1.0546	   -18.2110	 110.0	 3	     1.1200	     0.9500;
	880	 1	 10.424	 4.535	 0.0	 0.0	 1	     1.0806	   -14.8948	 110.0	 3	     1.1200	     0.9500;
	881	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0805	   -14.8970	 110.0	 3	     1.1200	     0.9500;
	882	 1	 2.157	 1.058	 0.0	 0.0	 1	     1.0918	   -11.7288	 110.0	 3	     1.1200	     0.9500;
	883	 1	 1.133	 0.558	 0.0	 0.0	 1	     1.0914	   -11.7178	 110.0	 3	     1.1200	     0.9500;
	884	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0918	   -11.7275	 110.0	 3	     1.1200	     0.9500;
	885	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0915	   -11.7171	 110.0	 3	     1.1200	     0.9500;
	886	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1010	    -6.2878	 110.0	 3	     1.1200	     0.9500;
	887	 1	 1.36	 0.162	 0.0	 0.0	 1	     1.1010	    -6.2737	 110.0	 3	     1.1200	     0.9500;
	888	 1	 4.067	 1.144	 0.0	 0.0	 1	     1.0604	   -18.1922	 110.0	 3	     1.1200	     0.9500;
	889	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0610	   -18.1341	 110.0	 3	     1.1200	     0.9500;
	890	 1	 9.64	 1.903	 0.0	 0.0	 1	     1.0873	   -11.9327	 110.0	 3	     1.1200	     0.9500;
	891	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0874	   -11.9299	 110.0	 3	     1.1200	     0.9500;
	892	 1	 4.422	 0.483	 0.0	 0.0	 1	     1.0949	   -11.9660	 110.0	 3	     1.1200	     0.9500;
	893	 1	 2.721	 0.239	 0.0	 0.0	 1	     1.0900	   -12.3297	 110.0	 3	     1.1200	     0.9500;
	894	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0956	   -11.9298	 110.0	 3	     1.1200	     0.9500;
	895	 1	 7.931	 0.809	 0.0	 0.0	 1	     1.0862	    -8.7132	 110.0	 3	     1.1200	     0.9500;
	896	 2	 0.999	 2.999	 0.0	 0.0	 1	     1.0926	   -12.6041	 110.0	 3	     1.1200	     0.9500;
	897	 1	 9.065	 3.24	 0.0	 0.0	 1	     1.0923	   -12.6182	 110.0	 3	     1.1200	     0.9500;
	898	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0931	   -11.4435	 110.0	 3	     1.1200	     0.9500;
	899	 1	 5.221	 1.675	 0.0	 0.0	 1	     1.0930	   -11.4439	 110.0	 3	     1.1200	     0.9500;
	900	 1	 5.161	 1.271	 0.0	 0.0	 1	     1.0546	   -18.2719	 110.0	 3	     1.1200	     0.9500;
	901	 1	 6.951	 1.742	 0.0	 0.0	 1	     1.0546	   -18.2710	 110.0	 3	     1.1200	     0.9500;
	902	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0659	   -14.8706	 110.0	 3	     1.1200	     0.9500;
	903	 2	 13.286	 2.383	 0.0	 0.0	 1	     1.0658	   -14.8726	 110.0	 3	     1.1200	     0.9500;
	904	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0683	   -14.7267	 110.0	 3	     1.1200	     0.9500;
	905	 1	 6.009	 2.713	 0.0	 0.0	 1	     1.0998	   -10.6349	 110.0	 3	     1.1200	     0.9500;
	906	 1	 3.061	 1.498	 0.0	 0.0	 1	     1.0963	   -11.3327	 110.0	 3	     1.1200	     0.9500;
	907	 1	 4.193	 1.134	 0.0	 0.0	 1	     1.0799	   -14.9551	 110.0	 3	     1.1200	     0.9500;
	908	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0806	   -14.8981	 110.0	 3	     1.1200	     0.9500;
	909	 1	 12.465	 2.592	 0.0	 0.0	 1	     1.0838	   -13.7356	 110.0	 3	     1.1200	     0.9500;
	910	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0875	   -12.9672	 110.0	 3	     1.1200	     0.9500;
	911	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0875	   -12.9672	 110.0	 3	     1.1200	     0.9500;
	912	 1	 12.497	 5.022	 0.0	 0.0	 1	     1.0838	   -13.7333	 110.0	 3	     1.1200	     0.9500;
	913	 1	 7.141	 -0.97	 0.0	 0.0	 1	     1.0731	   -15.9862	 110.0	 3	     1.1200	     0.9500;
	914	 1	 7.845	 2.019	 0.0	 0.0	 1	     1.0731	   -15.9927	 110.0	 3	     1.1200	     0.9500;
	915	 1	 4.655	 1.517	 0.0	 0.0	 1	     1.0864	   -12.2968	 110.0	 3	     1.1200	     0.9500;
	916	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0864	   -12.2996	 110.0	 3	     1.1200	     0.9500;
	917	 1	 22.89	 8.019	 0.0	 0.0	 1	     1.0845	   -14.0450	 110.0	 3	     1.1200	     0.9500;
	918	 1	 2.945	 0.0	 0.0	 0.0	 1	     1.0866	   -13.9223	 110.0	 3	     1.1200	     0.9500;
	919	 1	 4.536	 0.887	 0.0	 0.0	 1	     1.0910	   -12.6725	 110.0	 3	     1.1200	     0.9500;
	920	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0915	   -12.6501	 110.0	 3	     1.1200	     0.9500;
	921	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0910	   -12.6686	 110.0	 3	     1.1200	     0.9500;
	922	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0915	   -12.6501	 110.0	 3	     1.1200	     0.9500;
	923	 1	 2.383	 0.326	 0.0	 0.0	 1	     1.0860	    -8.9894	 110.0	 3	     1.1200	     0.9500;
	924	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0860	    -8.9982	 110.0	 3	     1.1200	     0.9500;
	925	 1	 13.4	 2.937	 0.0	 0.0	 1	     1.0875	   -12.2543	 110.0	 3	     1.1200	     0.9500;
	926	 1	 5.784	 2.288	 0.0	 0.0	 1	     1.0968	   -11.0870	 110.0	 3	     1.1200	     0.9500;
	927	 1	 15.441	 1.394	 0.0	 0.0	 1	     1.0561	   -17.6518	 110.0	 3	     1.1200	     0.9500;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0561	   -17.6450	 110.0	 3	     1.1200	     0.9500;
	929	 1	 21.247	 4.576	 0.0	 0.0	 1	     1.0681	   -16.1810	 110.0	 3	     1.1200	     0.9500;
	930	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0681	   -16.1784	 110.0	 3	     1.1200	     0.9500;
	931	 1	 11.098	 1.669	 0.0	 0.0	 1	     1.0743	   -16.1326	 110.0	 3	     1.1200	     0.9500;
	932	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0744	   -16.1289	 110.0	 3	     1.1200	     0.9500;
	933	 1	 4.306	 2.43	 0.0	 0.0	 1	     1.0899	   -12.7579	 110.0	 3	     1.1200	     0.9500;
	934	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0903	   -12.7380	 110.0	 3	     1.1200	     0.9500;
	935	 1	 2.427	 -0.217	 0.0	 0.0	 1	     1.0766	   -15.6533	 110.0	 3	     1.1200	     0.9500;
	936	 1	 9.144	 -1.193	 0.0	 0.0	 1	     1.0766	   -15.6582	 110.0	 3	     1.1200	     0.9500;
	937	 1	 4.763	 2.183	 0.0	 0.0	 1	     1.0950	   -11.2240	 110.0	 3	     1.1200	     0.9500;
	938	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0950	   -11.2138	 110.0	 3	     1.1200	     0.9500;
	939	 1	 11.331	 1.62	 0.0	 0.0	 1	     1.0986	   -12.9841	 110.0	 3	     1.1200	     0.9500;
	940	 1	 4.533	 0.972	 0.0	 0.0	 1	     1.1032	   -12.9431	 110.0	 3	     1.1200	     0.9500;
	941	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0993	   -12.9115	 110.0	 3	     1.1200	     0.9500;
	942	 1	 4.308	 1.374	 0.0	 0.0	 1	     1.0839	   -13.7281	 110.0	 3	     1.1200	     0.9500;
	943	 1	 5.216	 1.293	 0.0	 0.0	 1	     1.0875	   -12.9672	 110.0	 3	     1.1200	     0.9500;
	944	 1	 6.246	 1.875	 0.0	 0.0	 1	     1.0887	   -12.8806	 110.0	 3	     1.1200	     0.9500;
	945	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0887	   -12.8721	 110.0	 3	     1.1200	     0.9500;
	946	 1	 4.54	 0.805	 0.0	 0.0	 1	     1.0925	   -11.4666	 110.0	 3	     1.1200	     0.9500;
	947	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0931	   -11.3993	 110.0	 3	     1.1200	     0.9500;
	948	 1	 2.156	 0.48	 0.0	 0.0	 1	     1.0903	   -12.6346	 110.0	 3	     1.1200	     0.9500;
	949	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0904	   -12.6315	 110.0	 3	     1.1200	     0.9500;
	950	 1	 20.758	 0.504	 0.0	 0.0	 1	     1.0870	   -13.1005	 110.0	 3	     1.1200	     0.9500;
	951	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0871	   -13.0961	 110.0	 3	     1.1200	     0.9500;
	952	 2	 9.988	 1.351	 0.0	 0.0	 1	     1.0723	   -16.0968	 110.0	 3	     1.1200	     0.9500;
	953	 1	 7.404	 -0.036	 0.0	 0.0	 1	     1.0724	   -16.0762	 110.0	 3	     1.1200	     0.9500;
	954	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0951	   -11.2013	 110.0	 3	     1.1200	     0.9500;
	955	 1	 3.398	 0.0	 0.0	 0.0	 1	     1.0950	   -11.2394	 110.0	 3	     1.1200	     0.9500;
	956	 1	 2.158	 1.728	 0.0	 0.0	 1	     1.0549	   -17.2784	 110.0	 3	     1.1200	     0.9500;
	957	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0549	   -17.2849	 110.0	 3	     1.1200	     0.9500;
	958	 2	 6.026	 0.779	 0.0	 0.0	 1	     1.0866	   -13.1497	 110.0	 3	     1.1200	     0.9500;
	959	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0866	   -13.1507	 110.0	 3	     1.1200	     0.9500;
	960	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0898	    -8.3512	 110.0	 3	     1.1200	     0.9500;
	961	 1	 0.566	 -0.972	 0.0	 0.0	 1	     1.0898	    -8.3463	 110.0	 3	     1.1200	     0.9500;
	962	 1	 2.948	 -0.055	 0.0	 0.0	 1	     1.0811	   -13.7787	 110.0	 3	     1.1200	     0.9500;
	963	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0812	   -13.7710	 110.0	 3	     1.1200	     0.9500;
	964	 1	 3.966	 2.43	 0.0	 0.0	 1	     1.0993	   -12.9132	 110.0	 3	     1.1200	     0.9500;
	965	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0993	   -12.9173	 110.0	 3	     1.1200	     0.9500;
	966	 1	 6.826	 0.202	 0.0	 0.0	 1	     1.0795	   -15.0397	 110.0	 3	     1.1200	     0.9500;
	967	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0795	   -15.0368	 110.0	 3	     1.1200	     0.9500;
	968	 1	 3.401	 -0.15	 0.0	 0.0	 1	     1.0914	   -12.7827	 110.0	 3	     1.1200	     0.9500;
	969	 1	 4.537	 -0.231	 0.0	 0.0	 1	     1.0914	   -12.7880	 110.0	 3	     1.1200	     0.9500;
	970	 1	 13.947	 4.211	 0.0	 0.0	 1	     1.0940	   -11.7853	 110.0	 3	     1.1200	     0.9500;
	971	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0941	   -11.7752	 110.0	 3	     1.1200	     0.9500;
	972	 2	 20.757	 17.363	 0.0	 0.0	 1	     1.1011	   -10.5766	 110.0	 3	     1.1200	     0.9500;
	973	 2	 0.0	 3.999	 0.0	 0.0	 1	     1.1003	   -10.7292	 110.0	 3	     1.1200	     0.9500;
	974	 1	 13.608	 4.13	 0.0	 0.0	 1	     1.0801	   -15.0572	 110.0	 3	     1.1200	     0.9500;
	975	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0801	   -15.0532	 110.0	 3	     1.1200	     0.9500;
	976	 1	 20.398	 7.289	 0.0	 0.0	 1	     1.1016	   -12.3340	 110.0	 3	     1.1200	     0.9500;
	977	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.1018	   -12.3106	 110.0	 3	     1.1200	     0.9500;
	978	 1	 9.864	 2.753	 0.0	 0.0	 1	     1.0909	   -12.2683	 110.0	 3	     1.1200	     0.9500;
	979	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0909	   -12.2816	 110.0	 3	     1.1200	     0.9500;
	980	 1	 1.36	 -0.648	 0.0	 0.0	 1	     1.0802	   -10.5829	 110.0	 3	     1.1200	     0.9500;
	981	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0802	   -10.5829	 110.0	 3	     1.1200	     0.9500;
	982	 1	 5.561	 0.446	 0.0	 0.0	 1	     1.1007	   -10.5536	 110.0	 3	     1.1200	     0.9500;
	983	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1007	   -10.5404	 110.0	 3	     1.1200	     0.9500;
	984	 1	 6.346	 1.053	 0.0	 0.0	 1	     1.0918	   -12.1573	 110.0	 3	     1.1200	     0.9500;
	985	 1	 6.006	 1.458	 0.0	 0.0	 1	     1.0918	   -12.1512	 110.0	 3	     1.1200	     0.9500;
	986	 2	 16.645	 4.987	 0.0	 0.0	 1	     1.0822	   -15.2669	 110.0	 3	     1.1200	     0.9500;
	987	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0823	   -15.2504	 110.0	 3	     1.1200	     0.9500;
	988	 1	 3.176	 1.006	 0.0	 0.0	 1	     1.1009	   -10.4622	 110.0	 3	     1.1200	     0.9500;
	989	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1010	   -10.4561	 110.0	 3	     1.1200	     0.9500;
	990	 1	 7.448	 1.035	 0.0	 0.0	 1	     1.0785	   -14.6257	 110.0	 3	     1.1200	     0.9500;
	991	 1	 9.922	 1.661	 0.0	 0.0	 1	     1.0785	   -14.6371	 110.0	 3	     1.1200	     0.9500;
	992	 1	 5.329	 2.551	 0.0	 0.0	 1	     1.0891	   -11.9794	 110.0	 3	     1.1200	     0.9500;
	993	 1	 3.632	 1.771	 0.0	 0.0	 1	     1.0986	   -10.7986	 110.0	 3	     1.1200	     0.9500;
	994	 1	 26.291	 2.389	 0.0	 0.0	 1	     1.0793	   -14.5996	 110.0	 3	     1.1200	     0.9500;
	995	 1	 29.089	 3.23	 0.0	 0.0	 1	     1.0742	   -15.6702	 110.0	 3	     1.1200	     0.9500;
	996	 1	 12.577	 4.291	 0.0	 0.0	 1	     1.0971	   -11.2970	 110.0	 3	     1.1200	     0.9500;
	997	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	   -11.2884	 110.0	 3	     1.1200	     0.9500;
	998	 2	 28.198	 54.86	 0.0	 0.0	 1	     1.1016	    -6.0034	 110.0	 3	     1.1200	     0.9500;
	999	 2	 22.533	 51.62	 0.0	 0.0	 1	     1.1012	    -5.6616	 110.0	 3	     1.1200	     0.9500;
	1000	 1	 5.897	 0.298	 0.0	 0.0	 1	     1.0863	    -9.0402	 110.0	 3	     1.1200	     0.9500;
	1001	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0863	    -9.0321	 110.0	 3	     1.1200	     0.9500;
	1002	 2	 12.229	 6.988	 0.0	 0.0	 1	     1.1019	   -12.3843	 110.0	 3	     1.1200	     0.9500;
	1003	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.1019	   -12.3935	 110.0	 3	     1.1200	     0.9500;
	1004	 2	 0.0	 3.999	 0.0	 0.0	 1	     1.1019	   -10.3640	 110.0	 3	     1.1200	     0.9500;
	1005	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1018	   -10.3837	 110.0	 3	     1.1200	     0.9500;
	1006	 1	 8.187	 1.507	 0.0	 0.0	 1	     1.0663	   -16.6745	 110.0	 3	     1.1200	     0.9500;
	1007	 2	 7.713	 1.359	 0.0	 0.0	 1	     1.0662	   -16.6848	 110.0	 3	     1.1200	     0.9500;
	1008	 1	 3.52	 0.944	 0.0	 0.0	 1	     1.0611	   -16.8575	 110.0	 3	     1.1200	     0.9500;
	1009	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0611	   -16.8484	 110.0	 3	     1.1200	     0.9500;
	1010	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0830	   -14.6740	 110.0	 3	     1.1200	     0.9500;
	1011	 1	 44.194	 21.059	 0.0	 0.0	 1	     1.0730	   -15.6573	 110.0	 3	     1.1200	     0.9500;
	1012	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0799	   -14.9918	 110.0	 3	     1.1200	     0.9500;
	1013	 1	 1.475	 0.54	 0.0	 0.0	 1	     1.1068	    -9.7716	 110.0	 3	     1.1200	     0.9500;
	1014	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1069	    -9.7715	 110.0	 3	     1.1200	     0.9500;
	1015	 1	 5.212	 1.134	 0.0	 0.0	 1	     1.0887	   -11.8836	 110.0	 3	     1.1200	     0.9500;
	1016	 1	 7.592	 2.106	 0.0	 0.0	 1	     1.0888	   -11.8788	 110.0	 3	     1.1200	     0.9500;
	1017	 1	 2.497	 0.645	 0.0	 0.0	 1	     1.0440	   -17.3163	 110.0	 3	     1.1200	     0.9500;
	1018	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0440	   -17.3145	 110.0	 3	     1.1200	     0.9500;
	1019	 1	 0.0	 0.081	 0.0	 0.0	 1	     1.0955	   -11.4481	 110.0	 3	     1.1200	     0.9500;
	1020	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0955	   -11.4481	 110.0	 3	     1.1200	     0.9500;
	1021	 2	 15.84	 8.3	 0.0	 0.0	 1	     1.0800	   -16.0533	 110.0	 3	     1.1200	     0.9500;
	1022	 2	 0.0	 1.499	 0.0	 0.0	 1	     1.0800	   -16.0480	 110.0	 3	     1.1200	     0.9500;
	1023	 2	 7.899	 2.999	 0.0	 0.0	 1	     1.0800	   -16.0531	 110.0	 3	     1.1200	     0.9500;
	1024	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0761	   -16.2310	 110.0	 3	     1.1200	     0.9500;
	1025	 1	 5.893	 1.458	 0.0	 0.0	 1	     1.0899	   -12.7132	 110.0	 3	     1.1200	     0.9500;
	1026	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0900	   -12.7089	 110.0	 3	     1.1200	     0.9500;
	1027	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1019	   -10.3640	 110.0	 3	     1.1200	     0.9500;
	1028	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1018	   -10.3837	 110.0	 3	     1.1200	     0.9500;
	1029	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0929	   -11.6357	 110.0	 3	     1.1200	     0.9500;
	1030	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0929	   -11.6357	 110.0	 3	     1.1200	     0.9500;
	1031	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0999	   -10.6319	 110.0	 3	     1.1200	     0.9500;
	1032	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0835	   -14.6033	 110.0	 3	     1.1200	     0.9500;
	1033	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0834	   -14.5958	 110.0	 3	     1.1200	     0.9500;
	1034	 1	 0.225	 0.0	 0.0	 0.0	 1	     1.1056	   -12.0362	 110.0	 3	     1.1200	     0.9500;
	1035	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1056	   -12.0371	 110.0	 3	     1.1200	     0.9500;
	1036	 1	 2.72	 0.648	 0.0	 0.0	 1	     1.0960	   -11.3506	 110.0	 3	     1.1200	     0.9500;
	1037	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0961	   -11.3478	 110.0	 3	     1.1200	     0.9500;
	1038	 1	 1.7	 0.405	 0.0	 0.0	 1	     1.0934	   -11.4843	 110.0	 3	     1.1200	     0.9500;
	1039	 1	 0.566	 0.405	 0.0	 0.0	 1	     1.0934	   -11.4861	 110.0	 3	     1.1200	     0.9500;
	1040	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1056	   -12.0362	 110.0	 3	     1.1200	     0.9500;
	1041	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1056	   -12.0371	 110.0	 3	     1.1200	     0.9500;
	1042	 1	 13.277	 5.953	 0.0	 0.0	 1	     1.0864	   -12.3157	 110.0	 3	     1.1200	     0.9500;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0968	   -11.0871	 110.0	 3	     1.1200	     0.9500;
	1044	 1	 4.601	 0.745	 0.0	 0.0	 1	     1.0754	   -16.1056	 110.0	 3	     1.1200	     0.9500;
	1045	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0755	   -16.1000	 110.0	 3	     1.1200	     0.9500;
	1046	 1	 9.763	 1.805	 0.0	 0.0	 1	     1.0834	   -14.6127	 110.0	 3	     1.1200	     0.9500;
	1047	 1	 9.195	 1.805	 0.0	 0.0	 1	     1.0835	   -14.6000	 110.0	 3	     1.1200	     0.9500;
	1048	 1	 0.339	 0.146	 0.0	 0.0	 1	     1.0870	   -12.1871	 110.0	 3	     1.1200	     0.9500;
	1049	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0869	   -12.1851	 110.0	 3	     1.1200	     0.9500;
	1050	 1	 7.479	 0.081	 0.0	 0.0	 1	     1.0914	    -8.2303	 110.0	 3	     1.1200	     0.9500;
	1051	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0909	    -8.3190	 110.0	 3	     1.1200	     0.9500;
	1052	 1	 0.907	 0.344	 0.0	 0.0	 1	     1.0905	   -11.4161	 110.0	 3	     1.1200	     0.9500;
	1053	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0905	   -11.4151	 110.0	 3	     1.1200	     0.9500;
	1054	 1	 6.814	 0.536	 0.0	 0.0	 1	     1.0832	   -10.0098	 110.0	 3	     1.1200	     0.9500;
	1055	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0832	   -10.0141	 110.0	 3	     1.1200	     0.9500;
	1056	 1	 6.913	 1.62	 0.0	 0.0	 1	     1.0911	   -12.6877	 110.0	 3	     1.1200	     0.9500;
	1057	 1	 7.139	 1.053	 0.0	 0.0	 1	     1.0913	   -12.6694	 110.0	 3	     1.1200	     0.9500;
	1058	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0955	   -11.3835	 110.0	 3	     1.1200	     0.9500;
	1059	 1	 9.405	 2.349	 0.0	 0.0	 1	     1.0955	   -11.3853	 110.0	 3	     1.1200	     0.9500;
	1060	 1	 2.054	 0.561	 0.0	 0.0	 1	     1.0510	   -17.7485	 110.0	 3	     1.1200	     0.9500;
	1061	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0695	   -14.3997	 110.0	 3	     1.1200	     0.9500;
	1062	 1	 7.271	 1.76	 0.0	 0.0	 1	     1.0695	   -14.3955	 110.0	 3	     1.1200	     0.9500;
	1063	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0865	   -14.7735	 110.0	 3	     1.1200	     0.9500;
	1064	 1	 4.308	 0.83	 0.0	 0.0	 1	     1.0865	   -14.7566	 110.0	 3	     1.1200	     0.9500;
	1065	 1	 1.021	 0.373	 0.0	 0.0	 1	     1.0865	   -14.7735	 110.0	 3	     1.1200	     0.9500;
	1066	 1	 10.878	 3.401	 0.0	 0.0	 1	     1.0861	    -8.7634	 110.0	 3	     1.1200	     0.9500;
	1067	 1	 11.331	 1.296	 0.0	 0.0	 1	     1.0861	    -8.7573	 110.0	 3	     1.1200	     0.9500;
	1068	 1	 8.843	 2.836	 0.0	 0.0	 1	     1.0924	   -11.6728	 110.0	 3	     1.1200	     0.9500;
	1069	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0925	   -11.6620	 110.0	 3	     1.1200	     0.9500;
	1070	 1	 6.99	 0.892	 0.0	 0.0	 1	     1.0753	   -15.2453	 110.0	 3	     1.1200	     0.9500;
	1071	 1	 5.887	 0.336	 0.0	 0.0	 1	     1.0752	   -15.2554	 110.0	 3	     1.1200	     0.9500;
	1072	 1	 2.04	 0.245	 0.0	 0.0	 1	     1.0962	    -7.0983	 110.0	 3	     1.1200	     0.9500;
	1073	 1	 4.54	 0.735	 0.0	 0.0	 1	     1.0963	    -7.0722	 110.0	 3	     1.1200	     0.9500;
	1074	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0551	   -18.2651	 110.0	 3	     1.1200	     0.9500;
	1075	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0551	   -18.2602	 110.0	 3	     1.1200	     0.9500;
	1076	 2	 4.873	 2.131	 0.0	 0.0	 1	     1.0852	    -9.6309	 110.0	 3	     1.1200	     0.9500;
	1077	 1	 3.403	 0.278	 0.0	 0.0	 1	     1.0852	    -9.6336	 110.0	 3	     1.1200	     0.9500;
	1078	 1	 9.65	 1.972	 0.0	 0.0	 1	     1.0924	   -11.7165	 110.0	 3	     1.1200	     0.9500;
	1079	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0928	   -11.6852	 110.0	 3	     1.1200	     0.9500;
	1080	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0925	   -11.7137	 110.0	 3	     1.1200	     0.9500;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0928	   -11.6852	 110.0	 3	     1.1200	     0.9500;
	1082	 1	 4.085	 0.214	 0.0	 0.0	 1	     1.0934	    -7.7160	 110.0	 3	     1.1200	     0.9500;
	1083	 1	 2.268	 0.086	 0.0	 0.0	 1	     1.0934	    -7.7365	 110.0	 3	     1.1200	     0.9500;
	1084	 1	 2.38	 0.739	 0.0	 0.0	 1	     1.0626	   -16.0988	 110.0	 3	     1.1200	     0.9500;
	1085	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0626	   -16.1044	 110.0	 3	     1.1200	     0.9500;
	1086	 1	 0.453	 0.0	 0.0	 0.0	 1	     1.0962	   -12.0336	 110.0	 3	     1.1200	     0.9500;
	1087	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0962	   -12.0180	 110.0	 3	     1.1200	     0.9500;
	1088	 1	 3.626	 0.081	 0.0	 0.0	 1	     1.0909	    -8.3189	 110.0	 3	     1.1200	     0.9500;
	1089	 1	 3.626	 1.134	 0.0	 0.0	 1	     1.0915	    -8.2220	 110.0	 3	     1.1200	     0.9500;
	1090	 1	 3.742	 0.726	 0.0	 0.0	 1	     1.0657	   -15.6097	 110.0	 3	     1.1200	     0.9500;
	1091	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0658	   -15.6034	 110.0	 3	     1.1200	     0.9500;
	1092	 1	 5.308	 1.342	 0.0	 0.0	 1	     1.0513	   -18.1213	 110.0	 3	     1.1200	     0.9500;
	1093	 1	 2.236	 0.615	 0.0	 0.0	 1	     1.0513	   -18.1186	 110.0	 3	     1.1200	     0.9500;
	1094	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0996	   -12.5377	 110.0	 3	     1.1200	     0.9500;
	1095	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1025	   -12.2499	 110.0	 3	     1.1200	     0.9500;
	1096	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0996	   -12.5377	 110.0	 3	     1.1200	     0.9500;
	1097	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1025	   -12.2499	 110.0	 3	     1.1200	     0.9500;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0936	   -11.3877	 110.0	 3	     1.1200	     0.9500;
	1099	 1	 3.859	 2.021	 0.0	 0.0	 1	     1.0936	   -11.3914	 110.0	 3	     1.1200	     0.9500;
	1100	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0994	   -13.0864	 110.0	 3	     1.1200	     0.9500;
	1101	 1	 11.343	 1.742	 0.0	 0.0	 1	     1.0884	   -12.9139	 110.0	 3	     1.1200	     0.9500;
	1102	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0994	   -13.0864	 110.0	 3	     1.1200	     0.9500;
	1103	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0888	   -12.8776	 110.0	 3	     1.1200	     0.9500;
	1104	 1	 0.226	 0.204	 0.0	 0.0	 1	     1.0893	    -8.4810	 110.0	 3	     1.1200	     0.9500;
	1105	 1	 0.453	 -0.039	 0.0	 0.0	 1	     1.0893	    -8.4832	 110.0	 3	     1.1200	     0.9500;
	1106	 1	 1.699	 0.404	 0.0	 0.0	 1	     1.0957	   -11.5609	 110.0	 3	     1.1200	     0.9500;
	1107	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0957	   -11.5731	 110.0	 3	     1.1200	     0.9500;
	1108	 2	 4.299	 1.679	 0.0	 0.0	 1	     1.0806	   -10.4339	 110.0	 3	     1.1200	     0.9500;
	1109	 1	 3.629	 0.629	 0.0	 0.0	 1	     1.0670	   -14.8011	 110.0	 3	     1.1200	     0.9500;
	1110	 2	 2.493	 1.62	 0.0	 0.0	 1	     1.0949	   -11.3956	 110.0	 3	     1.1200	     0.9500;
	1111	 2	 6.908	 9.376	 0.0	 0.0	 1	     1.0917	   -12.6358	 110.0	 3	     1.1200	     0.9500;
	1112	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0996	   -13.0436	 110.0	 3	     1.1200	     0.9500;
	1113	 1	 3.629	 0.974	 0.0	 0.0	 1	     1.0973	    -7.0698	 110.0	 3	     1.1200	     0.9500;
	1114	 2	 8.148	 2.119	 0.0	 0.0	 1	     1.0972	    -7.0906	 110.0	 3	     1.1200	     0.9500;
	1115	 1	 10.27	 0.012	 0.0	 0.0	 1	     1.0636	   -16.0074	 110.0	 3	     1.1200	     0.9500;
	1116	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0638	   -15.9836	 110.0	 3	     1.1200	     0.9500;
	1117	 1	 11.785	 -1.053	 0.0	 0.0	 1	     1.0567	   -17.6993	 110.0	 3	     1.1200	     0.9500;
	1118	 1	 0.679	 0.0	 0.0	 0.0	 1	     1.0567	   -17.6808	 110.0	 3	     1.1200	     0.9500;
	1119	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0909	   -11.7512	 110.0	 3	     1.1200	     0.9500;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0909	   -11.7511	 110.0	 3	     1.1200	     0.9500;
	1121	 1	 7.025	 0.08	 0.0	 0.0	 1	     1.0935	   -11.3915	 110.0	 3	     1.1200	     0.9500;
	1122	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0936	   -11.3944	 110.0	 3	     1.1200	     0.9500;
	1123	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0936	   -11.3843	 110.0	 3	     1.1200	     0.9500;
	1124	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0936	   -11.3944	 110.0	 3	     1.1200	     0.9500;
	1125	 1	 2.719	 0.08	 0.0	 0.0	 1	     1.0930	   -11.4810	 110.0	 3	     1.1200	     0.9500;
	1126	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0935	   -11.4177	 110.0	 3	     1.1200	     0.9500;
	1127	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0930	   -11.4780	 110.0	 3	     1.1200	     0.9500;
	1128	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0935	   -11.4177	 110.0	 3	     1.1200	     0.9500;
	1129	 2	 3.637	 0.574	 0.0	 0.0	 1	     1.1014	   -11.5083	 110.0	 3	     1.1200	     0.9500;
	1130	 1	 9.078	 0.471	 0.0	 0.0	 1	     1.0928	   -11.4965	 110.0	 3	     1.1200	     0.9500;
	1131	 1	 32.665	 1.557	 0.0	 0.0	 1	     1.0927	   -11.5297	 110.0	 3	     1.1200	     0.9500;
	1132	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0927	   -11.5252	 110.0	 3	     1.1200	     0.9500;
	1133	 1	 5.217	 1.003	 0.0	 0.0	 1	     1.0940	   -11.9667	 110.0	 3	     1.1200	     0.9500;
	1134	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0940	   -11.9715	 110.0	 3	     1.1200	     0.9500;
	1135	 1	 4.986	 0.972	 0.0	 0.0	 1	     1.1010	   -10.5883	 110.0	 3	     1.1200	     0.9500;
	1136	 1	 30.595	 6.48	 0.0	 0.0	 1	     1.1036	   -12.8858	 110.0	 3	     1.1200	     0.9500;
	1137	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0981	   -11.0945	 110.0	 3	     1.1200	     0.9500;
	1138	 1	 97.453	 27.538	 0.0	 0.0	 1	     1.0954	   -11.3061	 110.0	 3	     1.1200	     0.9500;
	1139	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0981	   -11.0945	 110.0	 3	     1.1200	     0.9500;
	1140	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1038	   -12.8680	 110.0	 3	     1.1200	     0.9500;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0970	   -11.1721	 110.0	 3	     1.1200	     0.9500;
	1142	 1	 11.784	 3.644	 0.0	 0.0	 1	     1.0879	   -12.9762	 110.0	 3	     1.1200	     0.9500;
	1143	 1	 22.664	 0.0	 0.0	 0.0	 1	     1.0880	   -12.9776	 110.0	 3	     1.1200	     0.9500;
	1144	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0880	   -12.9691	 110.0	 3	     1.1200	     0.9500;
	1145	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0919	   -12.1256	 110.0	 3	     1.1200	     0.9500;
	1146	 1	 1.7	 1.053	 0.0	 0.0	 1	     1.0924	   -11.9114	 110.0	 3	     1.1200	     0.9500;
	1147	 1	 1.699	 0.0	 0.0	 0.0	 1	     1.0917	    -9.3564	 110.0	 3	     1.1200	     0.9500;
	1148	 1	 5.666	 1.296	 0.0	 0.0	 1	     1.0917	    -9.3702	 110.0	 3	     1.1200	     0.9500;
	1149	 1	 1.7	 0.729	 0.0	 0.0	 1	     1.0949	   -11.3250	 110.0	 3	     1.1200	     0.9500;
	1150	 1	 1.473	 0.324	 0.0	 0.0	 1	     1.0949	   -11.3172	 110.0	 3	     1.1200	     0.9500;
	1151	 2	 26.498	 6.471	 0.0	 0.0	 1	     1.0745	   -15.0375	 110.0	 3	     1.1200	     0.9500;
	1152	 2	 22.654	 5.554	 0.0	 0.0	 1	     1.0749	   -15.0104	 110.0	 3	     1.1200	     0.9500;
	1153	 2	 31.791	 7.897	 0.0	 0.0	 1	     1.0737	   -15.1864	 110.0	 3	     1.1200	     0.9500;
	1154	 1	 9.658	 2.688	 0.0	 0.0	 1	     1.0749	   -15.0483	 110.0	 3	     1.1200	     0.9500;
	1155	 1	 4.829	 1.344	 0.0	 0.0	 1	     1.0748	   -15.0471	 110.0	 3	     1.1200	     0.9500;
	1156	 1	 7.359	 3.777	 0.0	 0.0	 1	     1.0755	   -15.0356	 110.0	 3	     1.1200	     0.9500;
	1157	 1	 14.064	 4.219	 0.0	 0.0	 1	     1.0764	   -14.8957	 110.0	 3	     1.1200	     0.9500;
	1158	 1	 11.832	 2.972	 0.0	 0.0	 1	     1.0742	   -15.1678	 110.0	 3	     1.1200	     0.9500;
	1159	 1	 14.683	 3.644	 0.0	 0.0	 1	     1.0747	   -15.0343	 110.0	 3	     1.1200	     0.9500;
	1160	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0744	   -15.1563	 110.0	 3	     1.1200	     0.9500;
	1161	 1	 13.747	 5.961	 0.0	 0.0	 1	     1.0766	   -14.8738	 110.0	 3	     1.1200	     0.9500;
	1162	 1	 6.202	 0.504	 0.0	 0.0	 1	     1.0758	   -15.0267	 110.0	 3	     1.1200	     0.9500;
	1163	 1	 3.865	 1.076	 0.0	 0.0	 1	     1.0754	   -15.0336	 110.0	 3	     1.1200	     0.9500;
	1164	 1	 3.865	 1.076	 0.0	 0.0	 1	     1.0754	   -15.0323	 110.0	 3	     1.1200	     0.9500;
	1165	 1	 6.017	 1.73	 0.0	 0.0	 1	     1.0743	   -15.2157	 110.0	 3	     1.1200	     0.9500;
	1166	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0754	   -15.0441	 110.0	 3	     1.1200	     0.9500;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0743	   -15.2144	 110.0	 3	     1.1200	     0.9500;
	1168	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0754	   -15.0444	 110.0	 3	     1.1200	     0.9500;
	1169	 1	 3.286	 0.81	 0.0	 0.0	 1	     1.1023	   -12.3259	 110.0	 3	     1.1200	     0.9500;
	1170	 1	 0.34	 0.081	 0.0	 0.0	 1	     1.1024	   -12.2938	 110.0	 3	     1.1200	     0.9500;
	1171	 1	 1.133	 0.162	 0.0	 0.0	 1	     1.0862	   -12.9960	 110.0	 3	     1.1200	     0.9500;
	1172	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0862	   -12.9958	 110.0	 3	     1.1200	     0.9500;
	1173	 1	 0.453	 0.081	 0.0	 0.0	 1	     1.0882	   -13.6115	 110.0	 3	     1.1200	     0.9500;
	1174	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0882	   -13.6109	 110.0	 3	     1.1200	     0.9500;
	1175	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0862	   -12.9882	 110.0	 3	     1.1200	     0.9500;
	1176	 1	 6.351	 1.903	 0.0	 0.0	 1	     1.0801	   -15.0682	 110.0	 3	     1.1200	     0.9500;
	1177	 1	 3.741	 1.579	 0.0	 0.0	 1	     1.0893	   -13.3540	 110.0	 3	     1.1200	     0.9500;
	1178	 2	 9.626	 9.053	 0.0	 0.0	 1	     1.0972	   -11.4017	 110.0	 3	     1.1200	     0.9500;
	1179	 2	 11.426	 12.41	 0.0	 0.0	 1	     1.0926	   -12.8179	 110.0	 3	     1.1200	     0.9500;
	1180	 1	 1.724	 0.478	 0.0	 0.0	 1	     1.0596	   -17.6830	 110.0	 3	     1.1200	     0.9500;
	1181	 1	 0.895	 0.324	 0.0	 0.0	 1	     1.0596	   -17.6808	 110.0	 3	     1.1200	     0.9500;
	1182	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	   -11.8409	 110.0	 3	     1.1200	     0.9500;
	1183	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0939	   -11.8409	 110.0	 3	     1.1200	     0.9500;
	1184	 1	 12.465	 4.049	 0.0	 0.0	 1	     1.0945	   -12.8744	 110.0	 3	     1.1200	     0.9500;
	1185	 1	 10.199	 2.43	 0.0	 0.0	 1	     1.0944	   -12.8979	 110.0	 3	     1.1200	     0.9500;
	1186	 1	 101.987	 30.777	 0.0	 0.0	 1	     1.0330	   -14.7737	 110.0	 3	     1.1200	     0.9500;
	1187	 2	 88.369	 41.289	 0.0	 0.0	 1	     1.0903	   -11.7794	 110.0	 3	     1.1200	     0.9500;
	1188	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0957	   -11.3587	 110.0	 3	     1.1200	     0.9500;
	1189	 1	 3.404	 1.342	 0.0	 0.0	 1	     1.0996	   -10.6488	 110.0	 3	     1.1200	     0.9500;
	1190	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0956	   -11.3615	 110.0	 3	     1.1200	     0.9500;
	1191	 1	 2.837	 0.585	 0.0	 0.0	 1	     1.0754	   -14.9312	 110.0	 3	     1.1200	     0.9500;
	1192	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0756	   -14.9169	 110.0	 3	     1.1200	     0.9500;
	1193	 1	 18.585	 12.878	 0.0	 0.0	 1	     1.0843	   -14.0142	 110.0	 3	     1.1200	     0.9500;
	1194	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0844	   -14.0091	 110.0	 3	     1.1200	     0.9500;
	1195	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0845	   -14.0421	 110.0	 3	     1.1200	     0.9500;
	1196	 1	 1.7	 0.527	 0.0	 0.0	 1	     1.0862	   -14.1619	 110.0	 3	     1.1200	     0.9500;
	1197	 1	 0.566	 0.121	 0.0	 0.0	 1	     1.0863	   -14.1759	 110.0	 3	     1.1200	     0.9500;
	1198	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0862	   -14.1604	 110.0	 3	     1.1200	     0.9500;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0864	   -14.1754	 110.0	 3	     1.1200	     0.9500;
	1200	 1	 2.72	 0.308	 0.0	 0.0	 1	     1.0801	   -15.0298	 110.0	 3	     1.1200	     0.9500;
	1201	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0801	   -15.0308	 110.0	 3	     1.1200	     0.9500;
	1202	 1	 2.267	 0.486	 0.0	 0.0	 1	     1.1019	   -10.3666	 110.0	 3	     1.1200	     0.9500;
	1203	 1	 2.609	 0.678	 0.0	 0.0	 1	     1.0868	   -12.4294	 110.0	 3	     1.1200	     0.9500;
	1204	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0868	   -12.4410	 110.0	 3	     1.1200	     0.9500;
	1205	 1	 2.833	 0.648	 0.0	 0.0	 1	     1.0904	   -11.5773	 110.0	 3	     1.1200	     0.9500;
	1206	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0904	   -11.5798	 110.0	 3	     1.1200	     0.9500;
	1207	 1	 0.226	 0.081	 0.0	 0.0	 1	     1.0800	   -14.9766	 110.0	 3	     1.1200	     0.9500;
	1208	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0800	   -14.9736	 110.0	 3	     1.1200	     0.9500;
	1209	 1	 13.05	 4.161	 0.0	 0.0	 1	     1.0806	   -14.9369	 110.0	 3	     1.1200	     0.9500;
	1210	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0806	   -14.9278	 110.0	 3	     1.1200	     0.9500;
	1211	 1	 2.836	 -1.651	 0.0	 0.0	 1	     1.1015	   -10.5338	 110.0	 3	     1.1200	     0.9500;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1015	   -10.5318	 110.0	 3	     1.1200	     0.9500;
	1213	 1	 3.315	 0.777	 0.0	 0.0	 1	     1.0582	   -17.3030	 110.0	 3	     1.1200	     0.9500;
	1214	 1	 2.146	 0.577	 0.0	 0.0	 1	     1.0581	   -17.2991	 110.0	 3	     1.1200	     0.9500;
	1215	 1	 5.668	 1.742	 0.0	 0.0	 1	     1.0884	   -11.6216	 110.0	 3	     1.1200	     0.9500;
	1216	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0884	   -11.6208	 110.0	 3	     1.1200	     0.9500;
	1217	 1	 5.668	 1.094	 0.0	 0.0	 1	     1.0943	   -11.5338	 110.0	 3	     1.1200	     0.9500;
	1218	 1	 2.947	 0.688	 0.0	 0.0	 1	     1.0936	   -11.8983	 110.0	 3	     1.1200	     0.9500;
	1219	 1	 1.258	 0.429	 0.0	 0.0	 1	     1.0766	   -15.6949	 110.0	 3	     1.1200	     0.9500;
	1220	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0766	   -15.7029	 110.0	 3	     1.1200	     0.9500;
	1221	 1	 3.97	 1.287	 0.0	 0.0	 1	     1.0871	   -12.2226	 110.0	 3	     1.1200	     0.9500;
	1222	 1	 6.236	 2.002	 0.0	 0.0	 1	     1.0883	   -12.0268	 110.0	 3	     1.1200	     0.9500;
	1223	 1	 5.881	 1.235	 0.0	 0.0	 1	     1.0765	   -15.8962	 110.0	 3	     1.1200	     0.9500;
	1224	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0764	   -15.9019	 110.0	 3	     1.1200	     0.9500;
	1225	 1	 7.246	 0.787	 0.0	 0.0	 1	     1.0572	   -18.3025	 110.0	 3	     1.1200	     0.9500;
	1226	 2	 6.144	 0.213	 0.0	 0.0	 1	     1.0580	   -18.2340	 110.0	 3	     1.1200	     0.9500;
	1227	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0578	   -18.2676	 110.0	 3	     1.1200	     0.9500;
	1228	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0582	   -18.2147	 110.0	 3	     1.1200	     0.9500;
	1229	 1	 6.576	 3.036	 0.0	 0.0	 1	     1.0967	   -11.0294	 110.0	 3	     1.1200	     0.9500;
	1230	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0967	   -11.0367	 110.0	 3	     1.1200	     0.9500;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0999	   -10.6319	 110.0	 3	     1.1200	     0.9500;
	1232	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0963	   -11.3311	 110.0	 3	     1.1200	     0.9500;
	1233	 1	 7.37	 1.661	 0.0	 0.0	 1	     1.0931	   -11.3922	 110.0	 3	     1.1200	     0.9500;
	1234	 1	 10.433	 1.985	 0.0	 0.0	 1	     1.0931	   -11.3966	 110.0	 3	     1.1200	     0.9500;
	1235	 1	 4.421	 1.539	 0.0	 0.0	 1	     1.0929	   -11.6284	 110.0	 3	     1.1200	     0.9500;
	1236	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0930	   -11.6171	 110.0	 3	     1.1200	     0.9500;
	1237	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0911	   -11.6480	 110.0	 3	     1.1200	     0.9500;
	1238	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0911	   -11.6480	 110.0	 3	     1.1200	     0.9500;
	1239	 1	 4.274	 0.821	 0.0	 0.0	 1	     1.0719	   -15.7677	 110.0	 3	     1.1200	     0.9500;
	1240	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0719	   -15.7768	 110.0	 3	     1.1200	     0.9500;
	1241	 1	 5.227	 0.472	 0.0	 0.0	 1	     1.0953	   -11.1397	 110.0	 3	     1.1200	     0.9500;
	1242	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0953	   -11.1325	 110.0	 3	     1.1200	     0.9500;
	1243	 1	 6.915	 0.979	 0.0	 0.0	 1	     1.0499	   -16.4669	 110.0	 3	     1.1200	     0.9500;
	1244	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0499	   -16.4828	 110.0	 3	     1.1200	     0.9500;
	1245	 2	 73.873	 32.712	 0.0	 0.0	 1	     1.0836	   -12.9748	 110.0	 3	     1.1200	     0.9500;
	1246	 2	 52.114	 15.377	 0.0	 0.0	 1	     1.0930	   -12.3176	 110.0	 3	     1.1200	     0.9500;
	1247	 2	 23.334	 5.858	 0.0	 0.0	 1	     1.0721	   -16.0243	 110.0	 3	     1.1200	     0.9500;
	1248	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0721	   -16.0237	 110.0	 3	     1.1200	     0.9500;
	1249	 1	 1.586	 0.405	 0.0	 0.0	 1	     1.0914	   -12.6481	 110.0	 3	     1.1200	     0.9500;
	1250	 1	 7.139	 1.053	 0.0	 0.0	 1	     1.0948	   -11.3766	 110.0	 3	     1.1200	     0.9500;
	1251	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0914	   -12.6472	 110.0	 3	     1.1200	     0.9500;
	1252	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0949	   -11.3722	 110.0	 3	     1.1200	     0.9500;
	1253	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0630	   -15.8014	 110.0	 3	     1.1200	     0.9500;
	1254	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0606	   -16.0224	 110.0	 3	     1.1200	     0.9500;
	1255	 1	 6.459	 0.972	 0.0	 0.0	 1	     1.0804	   -13.9611	 110.0	 3	     1.1200	     0.9500;
	1256	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0804	   -13.9585	 110.0	 3	     1.1200	     0.9500;
	1257	 1	 5.562	 0.522	 0.0	 0.0	 1	     1.1057	   -12.0180	 110.0	 3	     1.1200	     0.9500;
	1258	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1057	   -12.0149	 110.0	 3	     1.1200	     0.9500;
	1259	 1	 0.34	 0.122	 0.0	 0.0	 1	     1.0943	   -11.5321	 110.0	 3	     1.1200	     0.9500;
	1260	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0943	   -11.5308	 110.0	 3	     1.1200	     0.9500;
	1261	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0988	   -10.6446	 110.0	 3	     1.1200	     0.9500;
	1262	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0989	   -10.6340	 110.0	 3	     1.1200	     0.9500;
	1263	 1	 0.794	 0.159	 0.0	 0.0	 1	     1.0954	   -11.8004	 110.0	 3	     1.1200	     0.9500;
	1264	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0954	   -11.7977	 110.0	 3	     1.1200	     0.9500;
	1265	 1	 4.54	 1.061	 0.0	 0.0	 1	     1.0819	    -9.8977	 110.0	 3	     1.1200	     0.9500;
	1266	 1	 3.29	 0.849	 0.0	 0.0	 1	     1.0820	    -9.9062	 110.0	 3	     1.1200	     0.9500;
	1267	 1	 5.666	 1.296	 0.0	 0.0	 1	     1.0906	   -12.6655	 110.0	 3	     1.1200	     0.9500;
	1268	 1	 3.853	 0.081	 0.0	 0.0	 1	     1.0994	   -13.0885	 110.0	 3	     1.1200	     0.9500;
	1269	 1	 10.652	 3.401	 0.0	 0.0	 1	     1.0887	   -12.8826	 110.0	 3	     1.1200	     0.9500;
	1270	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0910	   -12.6433	 110.0	 3	     1.1200	     0.9500;
	1271	 1	 7.042	 2.005	 0.0	 0.0	 1	     1.0910	   -11.7449	 110.0	 3	     1.1200	     0.9500;
	1272	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0914	   -11.7149	 110.0	 3	     1.1200	     0.9500;
	1273	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0751	   -15.6583	 110.0	 3	     1.1200	     0.9500;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0751	   -15.6583	 110.0	 3	     1.1200	     0.9500;
	1275	 1	 7.369	 1.741	 0.0	 0.0	 1	     1.0950	   -11.2658	 110.0	 3	     1.1200	     0.9500;
	1276	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0951	   -11.2392	 110.0	 3	     1.1200	     0.9500;
	1277	 1	 8.504	 1.857	 0.0	 0.0	 1	     1.0830	   -13.0369	 110.0	 3	     1.1200	     0.9500;
	1278	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0830	   -13.0289	 110.0	 3	     1.1200	     0.9500;
	1279	 2	 18.928	 3.872	 0.0	 0.0	 1	     1.0958	   -13.3875	 110.0	 3	     1.1200	     0.9500;
	1280	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0959	   -13.3809	 110.0	 3	     1.1200	     0.9500;
	1281	 1	 9.64	 2.146	 0.0	 0.0	 1	     1.0870	   -13.0416	 110.0	 3	     1.1200	     0.9500;
	1282	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0871	   -13.0418	 110.0	 3	     1.1200	     0.9500;
	1283	 1	 2.267	 0.648	 0.0	 0.0	 1	     1.0769	   -14.7649	 110.0	 3	     1.1200	     0.9500;
	1284	 1	 5.257	 1.582	 0.0	 0.0	 1	     1.0761	   -16.2309	 110.0	 3	     1.1200	     0.9500;
	1285	 2	 10.037	 7.677	 0.0	 0.0	 1	     1.0788	   -15.9447	 110.0	 3	     1.1200	     0.9500;
	1286	 2	 17.999	 41.999	 0.0	 0.0	 1	     1.0983	   -13.1657	 110.0	 3	     1.1200	     0.9500;
	1287	 2	 11.999	 35.999	 0.0	 0.0	 1	     1.0988	   -11.0282	 110.0	 3	     1.1200	     0.9500;
	1288	 1	 0.907	 0.024	 0.0	 0.0	 1	     1.0766	   -15.4788	 110.0	 3	     1.1200	     0.9500;
	1289	 1	 1.927	 0.101	 0.0	 0.0	 1	     1.0766	   -15.4777	 110.0	 3	     1.1200	     0.9500;
	1290	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0795	   -10.4771	 110.0	 3	     1.1200	     0.9500;
	1291	 1	 4.544	 0.599	 0.0	 0.0	 1	     1.0794	   -10.4728	 110.0	 3	     1.1200	     0.9500;
	1292	 1	 1.473	 0.134	 0.0	 0.0	 1	     1.0848	   -12.6825	 110.0	 3	     1.1200	     0.9500;
	1293	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0848	   -12.6899	 110.0	 3	     1.1200	     0.9500;
	1294	 1	 5.666	 0.324	 0.0	 0.0	 1	     1.0932	   -11.5231	 110.0	 3	     1.1200	     0.9500;
	1295	 1	 7.253	 2.916	 0.0	 0.0	 1	     1.0932	   -11.5216	 110.0	 3	     1.1200	     0.9500;
	1296	 2	 3.391	 0.282	 0.0	 0.0	 1	     1.0845	    -8.9234	 110.0	 3	     1.1200	     0.9500;
	1297	 1	 5.331	 0.424	 0.0	 0.0	 1	     1.0845	    -8.9221	 110.0	 3	     1.1200	     0.9500;
	1298	 1	 9.656	 3.756	 0.0	 0.0	 1	     1.0859	   -12.9391	 110.0	 3	     1.1200	     0.9500;
	1299	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0860	   -12.9434	 110.0	 3	     1.1200	     0.9500;
	1300	 1	 2.949	 -0.379	 0.0	 0.0	 1	     1.0914	   -12.0448	 110.0	 3	     1.1200	     0.9500;
	1301	 1	 2.385	 0.502	 0.0	 0.0	 1	     1.0914	   -12.0464	 110.0	 3	     1.1200	     0.9500;
	1302	 1	 13.348	 -1.61	 0.0	 0.0	 1	     1.0582	   -18.5939	 110.0	 3	     1.1200	     0.9500;
	1303	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0582	   -18.5925	 110.0	 3	     1.1200	     0.9500;
	1304	 1	 7.282	 -0.99	 0.0	 0.0	 1	     1.0544	   -18.6700	 110.0	 3	     1.1200	     0.9500;
	1305	 1	 2.54	 -0.536	 0.0	 0.0	 1	     1.0544	   -18.6682	 110.0	 3	     1.1200	     0.9500;
	1306	 1	 2.766	 0.76	 0.0	 0.0	 1	     1.0816	   -14.0324	 110.0	 3	     1.1200	     0.9500;
	1307	 1	 1.736	 0.491	 0.0	 0.0	 1	     1.0816	   -14.0401	 110.0	 3	     1.1200	     0.9500;
	1308	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0898	   -11.8126	 110.0	 3	     1.1200	     0.9500;
	1309	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0898	   -11.8125	 110.0	 3	     1.1200	     0.9500;
	1310	 1	 2.155	 0.241	 0.0	 0.0	 1	     1.0903	   -12.2937	 110.0	 3	     1.1200	     0.9500;
	1311	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0903	   -12.2948	 110.0	 3	     1.1200	     0.9500;
	1312	 1	 11.051	 4.582	 0.0	 0.0	 1	     1.0790	   -15.4615	 110.0	 3	     1.1200	     0.9500;
	1313	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0790	   -15.4780	 110.0	 3	     1.1200	     0.9500;
	1314	 1	 0.793	 0.31	 0.0	 0.0	 1	     1.0962	   -11.3859	 110.0	 3	     1.1200	     0.9500;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0962	   -11.3821	 110.0	 3	     1.1200	     0.9500;
	1316	 1	 11.898	 3.401	 0.0	 0.0	 1	     1.0910	   -12.6104	 110.0	 3	     1.1200	     0.9500;
	1317	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0910	   -12.6083	 110.0	 3	     1.1200	     0.9500;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0940	   -11.9503	 110.0	 3	     1.1200	     0.9500;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0869	   -12.4868	 110.0	 3	     1.1200	     0.9500;
	1320	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0940	   -11.9502	 110.0	 3	     1.1200	     0.9500;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0869	   -12.4867	 110.0	 3	     1.1200	     0.9500;
	1322	 1	 7.253	 1.62	 0.0	 0.0	 1	     1.0972	   -13.2133	 110.0	 3	     1.1200	     0.9500;
	1323	 1	 3.853	 0.648	 0.0	 0.0	 1	     1.0972	   -13.2182	 110.0	 3	     1.1200	     0.9500;
	1324	 1	 1.133	 0.162	 0.0	 0.0	 1	     1.0924	   -12.4351	 110.0	 3	     1.1200	     0.9500;
	1325	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0863	   -12.8565	 110.0	 3	     1.1200	     0.9500;
	1326	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0924	   -12.4345	 110.0	 3	     1.1200	     0.9500;
	1327	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0863	   -12.8564	 110.0	 3	     1.1200	     0.9500;
	1328	 1	 4.039	 0.464	 0.0	 0.0	 1	     1.0743	   -15.5992	 110.0	 3	     1.1200	     0.9500;
	1329	 1	 5.79	 1.23	 0.0	 0.0	 1	     1.0743	   -15.5825	 110.0	 3	     1.1200	     0.9500;
	1330	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0781	   -13.7547	 110.0	 3	     1.1200	     0.9500;
	1331	 1	 4.544	 -0.051	 0.0	 0.0	 1	     1.0781	   -13.7484	 110.0	 3	     1.1200	     0.9500;
	1332	 1	 4.773	 0.933	 0.0	 0.0	 1	     1.0824	    -9.7197	 110.0	 3	     1.1200	     0.9500;
	1333	 1	 1.134	 0.539	 0.0	 0.0	 1	     1.0824	    -9.7113	 110.0	 3	     1.1200	     0.9500;
	1334	 1	 2.837	 0.504	 0.0	 0.0	 1	     1.0944	   -12.1922	 110.0	 3	     1.1200	     0.9500;
	1335	 1	 3.403	 0.521	 0.0	 0.0	 1	     1.0944	   -12.1956	 110.0	 3	     1.1200	     0.9500;
	1336	 1	 8.957	 -0.087	 0.0	 0.0	 1	     1.0570	   -17.6366	 110.0	 3	     1.1200	     0.9500;
	1337	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0570	   -17.6388	 110.0	 3	     1.1200	     0.9500;
	1338	 1	 13.178	 4.16	 0.0	 0.0	 1	     1.0932	   -11.4904	 110.0	 3	     1.1200	     0.9500;
	1339	 1	 5.099	 1.296	 0.0	 0.0	 1	     1.0874	   -12.2600	 110.0	 3	     1.1200	     0.9500;
	1340	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0968	   -11.0870	 110.0	 3	     1.1200	     0.9500;
	1341	 2	 22.539	 7.441	 0.0	 0.0	 1	     1.0831	    -8.8824	 110.0	 3	     1.1200	     0.9500;
	1342	 2	 22.993	 7.36	 0.0	 0.0	 1	     1.0831	    -8.8799	 110.0	 3	     1.1200	     0.9500;
	1343	 1	 5.107	 0.506	 0.0	 0.0	 1	     1.0884	   -13.0881	 110.0	 3	     1.1200	     0.9500;
	1344	 1	 4.198	 0.467	 0.0	 0.0	 1	     1.0830	    -8.9624	 110.0	 3	     1.1200	     0.9500;
	1345	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0885	   -13.0858	 110.0	 3	     1.1200	     0.9500;
	1346	 1	 1.133	 0.195	 0.0	 0.0	 1	     1.0893	   -12.8171	 110.0	 3	     1.1200	     0.9500;
	1347	 1	 10.216	 2.208	 0.0	 0.0	 1	     1.0800	   -13.5649	 110.0	 3	     1.1200	     0.9500;
	1348	 1	 3.402	 0.357	 0.0	 0.0	 1	     1.0539	   -16.4371	 110.0	 3	     1.1200	     0.9500;
	1349	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0539	   -16.4446	 110.0	 3	     1.1200	     0.9500;
	1350	 2	 16.164	 18.236	 0.0	 0.0	 1	     1.0906	   -11.3260	 110.0	 3	     1.1200	     0.9500;
	1351	 2	 9.72	 16.102	 0.0	 0.0	 1	     1.0977	   -11.3466	 110.0	 3	     1.1200	     0.9500;
	1352	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.1003	   -10.5086	 110.0	 3	     1.1200	     0.9500;
	1353	 1	 3.748	 1.041	 0.0	 0.0	 1	     1.0616	   -17.8876	 110.0	 3	     1.1200	     0.9500;
	1354	 1	 3.431	 0.941	 0.0	 0.0	 1	     1.0616	   -17.8841	 110.0	 3	     1.1200	     0.9500;
	1355	 1	 6.692	 1.886	 0.0	 0.0	 1	     1.0962	   -13.3517	 110.0	 3	     1.1200	     0.9500;
	1356	 1	 11.352	 2.857	 0.0	 0.0	 1	     1.0969	   -11.2090	 110.0	 3	     1.1200	     0.9500;
	1357	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0965	   -13.3353	 110.0	 3	     1.1200	     0.9500;
	1358	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0974	   -11.1815	 110.0	 3	     1.1200	     0.9500;
	1359	 1	 20.426	 3.439	 0.0	 0.0	 1	     1.0469	   -16.8138	 110.0	 3	     1.1200	     0.9500;
	1360	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0470	   -16.8166	 110.0	 3	     1.1200	     0.9500;
	1361	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0983	   -11.0675	 110.0	 3	     1.1200	     0.9500;
	1362	 2	 31.865	 48.48	 0.0	 0.0	 1	     1.1045	   -12.8208	 110.0	 3	     1.1200	     0.9500;
	1363	 1	 9.868	 0.721	 0.0	 0.0	 1	     1.0908	   -12.2080	 110.0	 3	     1.1200	     0.9500;
	1364	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0908	   -12.2032	 110.0	 3	     1.1200	     0.9500;
	1365	 1	 2.27	 0.794	 0.0	 0.0	 1	     1.0979	   -11.4214	 110.0	 3	     1.1200	     0.9500;
	1366	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0980	   -11.4281	 110.0	 3	     1.1200	     0.9500;
	1367	 1	 10.699	 5.44	 0.0	 0.0	 1	     1.0933	   -11.4426	 110.0	 3	     1.1200	     0.9500;
	1368	 1	 25.043	 4.374	 0.0	 0.0	 1	     1.0933	   -11.4447	 110.0	 3	     1.1200	     0.9500;
	1369	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0817	   -14.7871	 110.0	 3	     1.1200	     0.9500;
	1370	 1	 9.526	 3.442	 0.0	 0.0	 1	     1.0788	   -14.9632	 110.0	 3	     1.1200	     0.9500;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0817	   -14.7869	 110.0	 3	     1.1200	     0.9500;
	1372	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0795	   -14.9302	 110.0	 3	     1.1200	     0.9500;
	1373	 2	 22.633	 23.616	 0.0	 0.0	 1	     1.0801	   -14.4119	 110.0	 3	     1.1200	     0.9500;
	1374	 2	 10.653	 15.856	 0.0	 0.0	 1	     1.0801	   -14.4155	 110.0	 3	     1.1200	     0.9500;
	1375	 2	 8.199	 12.999	 0.0	 0.0	 1	     1.0749	   -15.3256	 110.0	 3	     1.1200	     0.9500;
	1376	 1	 4.313	 0.961	 0.0	 0.0	 1	     1.1032	   -12.2374	 110.0	 3	     1.1200	     0.9500;
	1377	 1	 1.814	 0.079	 0.0	 0.0	 1	     1.1032	   -12.2461	 110.0	 3	     1.1200	     0.9500;
	1378	 1	 0.0	 0.065	 0.0	 0.0	 1	     1.0898	   -12.0314	 110.0	 3	     1.1200	     0.9500;
	1379	 1	 0.0	 0.065	 0.0	 0.0	 1	     1.0898	   -12.0421	 110.0	 3	     1.1200	     0.9500;
	1380	 1	 7.714	 3.604	 0.0	 0.0	 1	     1.0986	   -10.8016	 110.0	 3	     1.1200	     0.9500;
	1381	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0986	   -10.8128	 110.0	 3	     1.1200	     0.9500;
	1382	 1	 4.389	 1.366	 0.0	 0.0	 1	     1.0794	   -15.0426	 110.0	 3	     1.1200	     0.9500;
	1383	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0794	   -15.0424	 110.0	 3	     1.1200	     0.9500;
	1384	 1	 17.904	 -0.974	 0.0	 0.0	 1	     1.0731	   -15.6936	 110.0	 3	     1.1200	     0.9500;
	1385	 1	 24.413	 -1.139	 0.0	 0.0	 1	     1.0772	   -15.2024	 110.0	 3	     1.1200	     0.9500;
	1386	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0860	   -12.3663	 110.0	 3	     1.1200	     0.9500;
	1387	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0861	   -12.3549	 110.0	 3	     1.1200	     0.9500;
	1388	 1	 6.81	 2.222	 0.0	 0.0	 1	     1.0959	   -12.6191	 110.0	 3	     1.1200	     0.9500;
	1389	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0958	   -12.6444	 110.0	 3	     1.1200	     0.9500;
	1390	 1	 6.859	 -0.83	 0.0	 0.0	 1	     1.0623	   -17.5531	 110.0	 3	     1.1200	     0.9500;
	1391	 1	 4.999	 -0.011	 0.0	 0.0	 1	     1.0623	   -17.5603	 110.0	 3	     1.1200	     0.9500;
	1392	 1	 0.725	 0.273	 0.0	 0.0	 1	     1.0749	   -15.0213	 110.0	 3	     1.1200	     0.9500;
	1393	 1	 4.798	 1.244	 0.0	 0.0	 1	     1.0744	   -15.1563	 110.0	 3	     1.1200	     0.9500;
	1394	 1	 5.687	 1.919	 0.0	 0.0	 1	     1.0913	   -11.8173	 110.0	 3	     1.1200	     0.9500;
	1395	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0915	   -11.8029	 110.0	 3	     1.1200	     0.9500;
	1396	 1	 20.543	 5.958	 0.0	 0.0	 1	     1.0951	   -11.4618	 110.0	 3	     1.1200	     0.9500;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0951	   -11.4604	 110.0	 3	     1.1200	     0.9500;
	1398	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0913	   -12.6192	 110.0	 3	     1.1200	     0.9500;
	1399	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0913	   -12.6191	 110.0	 3	     1.1200	     0.9500;
	1400	 1	 5.892	 0.89	 0.0	 0.0	 1	     1.0898	    -8.3342	 110.0	 3	     1.1200	     0.9500;
	1401	 1	 1.133	 0.081	 0.0	 0.0	 1	     1.0925	    -7.9315	 110.0	 3	     1.1200	     0.9500;
	1402	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0899	    -8.3299	 110.0	 3	     1.1200	     0.9500;
	1403	 1	 15.865	 7.371	 0.0	 0.0	 1	     1.0965	   -11.3930	 110.0	 3	     1.1200	     0.9500;
	1404	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0965	   -11.3870	 110.0	 3	     1.1200	     0.9500;
	1405	 1	 5.107	 0.748	 0.0	 0.0	 1	     1.0901	   -11.9572	 110.0	 3	     1.1200	     0.9500;
	1406	 1	 2.834	 0.239	 0.0	 0.0	 1	     1.0886	   -12.0743	 110.0	 3	     1.1200	     0.9500;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0902	   -11.9486	 110.0	 3	     1.1200	     0.9500;
	1408	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0887	   -12.0693	 110.0	 3	     1.1200	     0.9500;
	1409	 1	 5.767	 0.947	 0.0	 0.0	 1	     1.0780	   -15.6405	 110.0	 3	     1.1200	     0.9500;
	1410	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0780	   -15.6547	 110.0	 3	     1.1200	     0.9500;
	1411	 1	 13.631	 3.256	 0.0	 0.0	 1	     1.0766	   -16.0650	 110.0	 3	     1.1200	     0.9500;
	1412	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0768	   -16.0540	 110.0	 3	     1.1200	     0.9500;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0919	   -12.1255	 110.0	 3	     1.1200	     0.9500;
	1414	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0924	   -11.9097	 110.0	 3	     1.1200	     0.9500;
	1415	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0914	   -11.7646	 110.0	 3	     1.1200	     0.9500;
	1416	 2	 3.999	 3.999	 0.0	 0.0	 1	     1.0913	   -11.6463	 110.0	 3	     1.1200	     0.9500;
	1417	 1	 24.957	 3.077	 0.0	 0.0	 1	     1.0862	   -12.3824	 110.0	 3	     1.1200	     0.9500;
	1418	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0862	   -12.3803	 110.0	 3	     1.1200	     0.9500;
	1419	 1	 2.268	 1.255	 0.0	 0.0	 1	     1.0926	   -11.6782	 110.0	 3	     1.1200	     0.9500;
	1420	 1	 4.307	 0.851	 0.0	 0.0	 1	     1.0926	   -11.6773	 110.0	 3	     1.1200	     0.9500;
	1421	 1	 4.308	 0.845	 0.0	 0.0	 1	     1.1014	   -10.4140	 110.0	 3	     1.1200	     0.9500;
	1422	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1014	   -10.4094	 110.0	 3	     1.1200	     0.9500;
	1423	 1	 1.134	 0.223	 0.0	 0.0	 1	     1.0910	   -11.7292	 110.0	 3	     1.1200	     0.9500;
	1424	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0911	   -11.7196	 110.0	 3	     1.1200	     0.9500;
	1425	 1	 4.646	 1.849	 0.0	 0.0	 1	     1.0892	   -12.7036	 110.0	 3	     1.1200	     0.9500;
	1426	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0893	   -12.7017	 110.0	 3	     1.1200	     0.9500;
	1427	 1	 10.57	 2.151	 0.0	 0.0	 1	     1.0782	   -16.1891	 110.0	 3	     1.1200	     0.9500;
	1428	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0783	   -16.1794	 110.0	 3	     1.1200	     0.9500;
	1429	 2	 4.797	 -0.473	 0.0	 0.0	 1	     1.0602	   -16.3014	 110.0	 3	     1.1200	     0.9500;
	1430	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0599	   -16.3343	 110.0	 3	     1.1200	     0.9500;
	1431	 1	 0.565	 0.308	 0.0	 0.0	 1	     1.0979	   -11.2473	 110.0	 3	     1.1200	     0.9500;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0979	   -11.2472	 110.0	 3	     1.1200	     0.9500;
	1433	 2	 2.256	 0.394	 0.0	 0.0	 1	     1.0843	   -14.4869	 110.0	 3	     1.1200	     0.9500;
	1434	 2	 21.52	 8.494	 0.0	 0.0	 1	     1.0847	   -13.9465	 110.0	 3	     1.1200	     0.9500;
	1435	 2	 33.986	 12.139	 0.0	 0.0	 1	     1.0941	   -13.2753	 110.0	 3	     1.1200	     0.9500;
	1436	 2	 4.523	 -0.01	 0.0	 0.0	 1	     1.0961	   -13.1100	 110.0	 3	     1.1200	     0.9500;
	1437	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0944	   -13.2553	 110.0	 3	     1.1200	     0.9500;
	1438	 1	 9.419	 2.59	 0.0	 0.0	 1	     1.0713	   -16.4336	 110.0	 3	     1.1200	     0.9500;
	1439	 1	 11.268	 3.145	 0.0	 0.0	 1	     1.0713	   -16.4482	 110.0	 3	     1.1200	     0.9500;
	1440	 2	 23.028	 38.205	 0.0	 0.0	 1	     1.0983	   -11.1910	 110.0	 3	     1.1200	     0.9500;
	1441	 1	 7.718	 2.016	 0.0	 0.0	 1	     1.0981	   -11.2127	 110.0	 3	     1.1200	     0.9500;
	1442	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0810	   -15.0393	 110.0	 3	     1.1200	     0.9500;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0809	   -15.0392	 110.0	 3	     1.1200	     0.9500;
	1444	 2	 8.969	 1.961	 0.0	 0.0	 1	     1.0886	   -14.1039	 110.0	 3	     1.1200	     0.9500;
	1445	 1	 8.41	 2.345	 0.0	 0.0	 1	     1.0881	   -14.0867	 110.0	 3	     1.1200	     0.9500;
	1446	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0888	   -14.0733	 110.0	 3	     1.1200	     0.9500;
	1447	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0884	   -14.0431	 110.0	 3	     1.1200	     0.9500;
	1448	 1	 2.622	 0.379	 0.0	 0.0	 1	     1.0545	   -18.6327	 110.0	 3	     1.1200	     0.9500;
	1449	 1	 2.131	 0.296	 0.0	 0.0	 1	     1.0545	   -18.6349	 110.0	 3	     1.1200	     0.9500;
	1450	 1	 0.226	 0.211	 0.0	 0.0	 1	     1.0863	   -12.3392	 110.0	 3	     1.1200	     0.9500;
	1451	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0863	   -12.3391	 110.0	 3	     1.1200	     0.9500;
	1452	 1	 7.483	 1.903	 0.0	 0.0	 1	     1.0891	   -12.0561	 110.0	 3	     1.1200	     0.9500;
	1453	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0891	   -12.0590	 110.0	 3	     1.1200	     0.9500;
	1454	 1	 7.943	 1.106	 0.0	 0.0	 1	     1.0841	    -8.5368	 110.0	 3	     1.1200	     0.9500;
	1455	 1	 3.517	 0.279	 0.0	 0.0	 1	     1.0841	    -8.5467	 110.0	 3	     1.1200	     0.9500;
	1456	 1	 4.82	 0.677	 0.0	 0.0	 1	     1.0542	   -18.5103	 110.0	 3	     1.1200	     0.9500;
	1457	 1	 5.126	 -0.461	 0.0	 0.0	 1	     1.0542	   -18.5069	 110.0	 3	     1.1200	     0.9500;
	1458	 1	 17.344	 5.249	 0.0	 0.0	 1	     1.0964	   -11.4471	 110.0	 3	     1.1200	     0.9500;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0964	   -11.4502	 110.0	 3	     1.1200	     0.9500;
	1460	 1	 4.312	 1.62	 0.0	 0.0	 1	     1.0636	   -15.7608	 110.0	 3	     1.1200	     0.9500;
	1461	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0636	   -15.7623	 110.0	 3	     1.1200	     0.9500;
	1462	 2	 1.576	 0.454	 0.0	 0.0	 1	     1.0589	   -18.4792	 110.0	 3	     1.1200	     0.9500;
	1463	 1	 0.816	 -0.208	 0.0	 0.0	 1	     1.0589	   -18.4839	 110.0	 3	     1.1200	     0.9500;
	1464	 1	 5.483	 0.735	 0.0	 0.0	 1	     1.0622	   -17.1822	 110.0	 3	     1.1200	     0.9500;
	1465	 1	 8.281	 -1.006	 0.0	 0.0	 1	     1.0622	   -17.1739	 110.0	 3	     1.1200	     0.9500;
	1466	 1	 0.907	 0.231	 0.0	 0.0	 1	     1.0971	   -11.2962	 110.0	 3	     1.1200	     0.9500;
	1467	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0971	   -11.2957	 110.0	 3	     1.1200	     0.9500;
	1468	 1	 2.04	 0.327	 0.0	 0.0	 1	     1.0932	   -11.5174	 110.0	 3	     1.1200	     0.9500;
	1469	 1	 1.361	 0.235	 0.0	 0.0	 1	     1.0958	   -11.1886	 110.0	 3	     1.1200	     0.9500;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0932	   -11.5169	 110.0	 3	     1.1200	     0.9500;
	1471	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0958	   -11.1883	 110.0	 3	     1.1200	     0.9500;
	1472	 1	 8.868	 0.756	 0.0	 0.0	 1	     1.0987	   -12.9750	 110.0	 3	     1.1200	     0.9500;
	1473	 1	 5.906	 0.473	 0.0	 0.0	 1	     1.0986	   -12.9820	 110.0	 3	     1.1200	     0.9500;
	1474	 1	 8.048	 2.997	 0.0	 0.0	 1	     1.0606	   -16.2165	 110.0	 3	     1.1200	     0.9500;
	1475	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0606	   -16.2190	 110.0	 3	     1.1200	     0.9500;
	1476	 1	 2.381	 1.156	 0.0	 0.0	 1	     1.0918	   -11.6131	 110.0	 3	     1.1200	     0.9500;
	1477	 1	 4.309	 2.047	 0.0	 0.0	 1	     1.0919	   -11.5971	 110.0	 3	     1.1200	     0.9500;
	1478	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1026	   -12.3081	 110.0	 3	     1.1200	     0.9500;
	1479	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1025	   -12.3161	 110.0	 3	     1.1200	     0.9500;
	1480	 1	 0.226	 0.078	 0.0	 0.0	 1	     1.0860	   -12.3686	 110.0	 3	     1.1200	     0.9500;
	1481	 1	 2.039	 0.688	 0.0	 0.0	 1	     1.0859	   -12.3726	 110.0	 3	     1.1200	     0.9500;
	1482	 1	 5.104	 1.374	 0.0	 0.0	 1	     1.0876	   -14.5900	 110.0	 3	     1.1200	     0.9500;
	1483	 1	 1.813	 1.418	 0.0	 0.0	 1	     1.0876	   -14.6092	 110.0	 3	     1.1200	     0.9500;
	1484	 1	 4.309	 -0.651	 0.0	 0.0	 1	     1.0829	    -9.6712	 110.0	 3	     1.1200	     0.9500;
	1485	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0829	    -9.6666	 110.0	 3	     1.1200	     0.9500;
	1486	 1	 4.762	 1.454	 0.0	 0.0	 1	     1.0769	   -14.7619	 110.0	 3	     1.1200	     0.9500;
	1487	 1	 3.407	 1.356	 0.0	 0.0	 1	     1.0811	   -13.8801	 110.0	 3	     1.1200	     0.9500;
	1488	 1	 6.359	 1.384	 0.0	 0.0	 1	     1.0611	   -16.9236	 110.0	 3	     1.1200	     0.9500;
	1489	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0611	   -16.9159	 110.0	 3	     1.1200	     0.9500;
	1490	 1	 3.976	 0.969	 0.0	 0.0	 1	     1.1035	   -12.9130	 110.0	 3	     1.1200	     0.9500;
	1491	 1	 6.815	 1.41	 0.0	 0.0	 1	     1.0963	   -11.2386	 110.0	 3	     1.1200	     0.9500;
	1492	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1035	   -12.9114	 110.0	 3	     1.1200	     0.9500;
	1493	 1	 3.29	 -0.047	 0.0	 0.0	 1	     1.0801	   -10.5291	 110.0	 3	     1.1200	     0.9500;
	1494	 2	 2.371	 0.249	 0.0	 0.0	 1	     1.0801	   -10.5271	 110.0	 3	     1.1200	     0.9500;
	1495	 1	 18.708	 4.799	 0.0	 0.0	 1	     1.0972	   -11.2718	 110.0	 3	     1.1200	     0.9500;
	1496	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0973	   -11.2616	 110.0	 3	     1.1200	     0.9500;
	1497	 1	 23.149	 9.727	 0.0	 0.0	 1	     1.0685	   -15.9494	 110.0	 3	     1.1200	     0.9500;
	1498	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0685	   -15.9357	 110.0	 3	     1.1200	     0.9500;
	1499	 1	 1.247	 0.039	 0.0	 0.0	 1	     1.0655	   -15.6288	 110.0	 3	     1.1200	     0.9500;
	1500	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0655	   -15.6251	 110.0	 3	     1.1200	     0.9500;
	1501	 1	 3.175	 0.942	 0.0	 0.0	 1	     1.0899	    -8.3299	 110.0	 3	     1.1200	     0.9500;
	1502	 1	 2.494	 0.292	 0.0	 0.0	 1	     1.0925	    -7.9306	 110.0	 3	     1.1200	     0.9500;
	1503	 1	 3.292	 0.282	 0.0	 0.0	 1	     1.0794	   -14.8157	 110.0	 3	     1.1200	     0.9500;
	1504	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0794	   -14.7968	 110.0	 3	     1.1200	     0.9500;
	1505	 1	 2.834	 1.482	 0.0	 0.0	 1	     1.0765	   -14.7736	 110.0	 3	     1.1200	     0.9500;
	1506	 1	 10.208	 2.373	 0.0	 0.0	 1	     1.0815	   -13.8314	 110.0	 3	     1.1200	     0.9500;
	1507	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0822	   -13.7709	 110.0	 3	     1.1200	     0.9500;
	1508	 1	 3.739	 0.81	 0.0	 0.0	 1	     1.0958	   -13.3855	 110.0	 3	     1.1200	     0.9500;
	1509	 1	 8.273	 1.62	 0.0	 0.0	 1	     1.0958	   -13.3907	 110.0	 3	     1.1200	     0.9500;
	1510	 1	 3.857	 -0.512	 0.0	 0.0	 1	     1.0951	   -10.6357	 110.0	 3	     1.1200	     0.9500;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0951	   -10.6352	 110.0	 3	     1.1200	     0.9500;
	1512	 1	 1.474	 0.726	 0.0	 0.0	 1	     1.0985	   -11.0525	 110.0	 3	     1.1200	     0.9500;
	1513	 1	 2.495	 1.237	 0.0	 0.0	 1	     1.0871	   -14.2014	 110.0	 3	     1.1200	     0.9500;
	1514	 1	 7.489	 0.642	 0.0	 0.0	 1	     1.1014	   -12.4183	 110.0	 3	     1.1200	     0.9500;
	1515	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1035	   -12.1561	 110.0	 3	     1.1200	     0.9500;
	1516	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1014	   -12.4154	 110.0	 3	     1.1200	     0.9500;
	1517	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1035	   -12.1561	 110.0	 3	     1.1200	     0.9500;
	1518	 2	 4.991	 0.17	 0.0	 0.0	 1	     1.0923	    -8.8606	 110.0	 3	     1.1200	     0.9500;
	1519	 2	 4.299	 0.792	 0.0	 0.0	 1	     1.0923	    -8.8462	 110.0	 3	     1.1200	     0.9500;
	1520	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0804	   -10.6802	 110.0	 3	     1.1200	     0.9500;
	1521	 2	 9.861	 -0.656	 0.0	 0.0	 1	     1.0804	   -10.6810	 110.0	 3	     1.1200	     0.9500;
	1522	 1	 5.217	 1.613	 0.0	 0.0	 1	     1.0987	   -11.0908	 110.0	 3	     1.1200	     0.9500;
	1523	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0987	   -11.0847	 110.0	 3	     1.1200	     0.9500;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0651	   -15.7896	 110.0	 3	     1.1200	     0.9500;
	1525	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0652	   -15.7839	 110.0	 3	     1.1200	     0.9500;
	1526	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0980	   -10.9486	 110.0	 3	     1.1200	     0.9500;
	1527	 1	 9.982	 4.576	 0.0	 0.0	 1	     1.0980	   -10.9402	 110.0	 3	     1.1200	     0.9500;
	1528	 1	 2.884	 0.743	 0.0	 0.0	 1	     1.0540	   -18.6837	 110.0	 3	     1.1200	     0.9500;
	1529	 1	 0.668	 0.149	 0.0	 0.0	 1	     1.0540	   -18.6838	 110.0	 3	     1.1200	     0.9500;
	1530	 1	 5.116	 1.708	 0.0	 0.0	 1	     1.0959	   -11.4357	 110.0	 3	     1.1200	     0.9500;
	1531	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0960	   -11.4281	 110.0	 3	     1.1200	     0.9500;
	1532	 1	 7.932	 1.458	 0.0	 0.0	 1	     1.0847	    -8.9026	 110.0	 3	     1.1200	     0.9500;
	1533	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0883	    -8.5734	 110.0	 3	     1.1200	     0.9500;
	1534	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0851	    -8.8839	 110.0	 3	     1.1200	     0.9500;
	1535	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0883	    -8.5734	 110.0	 3	     1.1200	     0.9500;
	1536	 1	 5.265	 -0.422	 0.0	 0.0	 1	     1.0724	   -16.0904	 110.0	 3	     1.1200	     0.9500;
	1537	 1	 2.178	 0.299	 0.0	 0.0	 1	     1.0724	   -16.0916	 110.0	 3	     1.1200	     0.9500;
	1538	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0875	   -12.9917	 110.0	 3	     1.1200	     0.9500;
	1539	 1	 4.986	 1.134	 0.0	 0.0	 1	     1.0842	   -13.2857	 110.0	 3	     1.1200	     0.9500;
	1540	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0875	   -12.9917	 110.0	 3	     1.1200	     0.9500;
	1541	 1	 3.922	 1.061	 0.0	 0.0	 1	     1.0546	   -18.2906	 110.0	 3	     1.1200	     0.9500;
	1542	 1	 7.322	 1.495	 0.0	 0.0	 1	     1.0742	   -15.4736	 110.0	 3	     1.1200	     0.9500;
	1543	 2	 6.952	 0.696	 0.0	 0.0	 1	     1.0742	   -15.4893	 110.0	 3	     1.1200	     0.9500;
	1544	 1	 1.133	 0.405	 0.0	 0.0	 1	     1.0853	   -14.3384	 110.0	 3	     1.1200	     0.9500;
	1545	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0852	   -14.3438	 110.0	 3	     1.1200	     0.9500;
	1546	 2	 15.289	 8.495	 0.0	 0.0	 1	     1.0807	   -14.5809	 110.0	 3	     1.1200	     0.9500;
	1547	 2	 14.154	 6.063	 0.0	 0.0	 1	     1.0777	   -14.6317	 110.0	 3	     1.1200	     0.9500;
	1548	 1	 11.357	 2.9	 0.0	 0.0	 1	     1.0843	   -14.0561	 110.0	 3	     1.1200	     0.9500;
	1549	 1	 0.0	 0.065	 0.0	 0.0	 1	     1.0844	   -14.0566	 110.0	 3	     1.1200	     0.9500;
	1550	 1	 1.587	 0.588	 0.0	 0.0	 1	     1.0909	   -11.7482	 110.0	 3	     1.1200	     0.9500;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0910	   -11.7408	 110.0	 3	     1.1200	     0.9500;
	1552	 1	 3.973	 1.942	 0.0	 0.0	 1	     1.0869	   -11.9355	 110.0	 3	     1.1200	     0.9500;
	1553	 1	 0.0	 0.081	 0.0	 0.0	 1	     1.0904	   -11.6133	 110.0	 3	     1.1200	     0.9500;
	1554	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0871	   -11.9243	 110.0	 3	     1.1200	     0.9500;
	1555	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0904	   -11.6133	 110.0	 3	     1.1200	     0.9500;
	1556	 1	 5.107	 1.404	 0.0	 0.0	 1	     1.0862	   -12.3549	 110.0	 3	     1.1200	     0.9500;
	1557	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0862	   -12.3549	 110.0	 3	     1.1200	     0.9500;
	1558	 1	 0.794	 0.288	 0.0	 0.0	 1	     1.0934	    -7.3330	 110.0	 3	     1.1200	     0.9500;
	1559	 1	 1.817	 -1.051	 0.0	 0.0	 1	     1.0934	    -7.3468	 110.0	 3	     1.1200	     0.9500;
	1560	 1	 4.664	 -0.169	 0.0	 0.0	 1	     1.0788	   -14.6573	 110.0	 3	     1.1200	     0.9500;
	1561	 1	 2.53	 0.308	 0.0	 0.0	 1	     1.0788	   -14.6713	 110.0	 3	     1.1200	     0.9500;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0905	   -11.4772	 110.0	 3	     1.1200	     0.9500;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0905	   -11.4768	 110.0	 3	     1.1200	     0.9500;
	1564	 1	 1.36	 0.331	 0.0	 0.0	 1	     1.0616	   -16.2664	 110.0	 3	     1.1200	     0.9500;
	1565	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0617	   -16.2684	 110.0	 3	     1.1200	     0.9500;
	1566	 1	 16.451	 2.704	 0.0	 0.0	 1	     1.0878	   -12.1790	 110.0	 3	     1.1200	     0.9500;
	1567	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0888	   -12.0797	 110.0	 3	     1.1200	     0.9500;
	1568	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0880	   -12.1601	 110.0	 3	     1.1200	     0.9500;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0888	   -12.0797	 110.0	 3	     1.1200	     0.9500;
	1570	 1	 7.033	 0.24	 0.0	 0.0	 1	     1.0861	   -10.4003	 110.0	 3	     1.1200	     0.9500;
	1571	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0861	   -10.3964	 110.0	 3	     1.1200	     0.9500;
	1572	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0772	   -15.3454	 110.0	 3	     1.1200	     0.9500;
	1573	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0771	   -15.3628	 110.0	 3	     1.1200	     0.9500;
	1574	 1	 7.506	 -0.277	 0.0	 0.0	 1	     1.0734	   -15.6412	 110.0	 3	     1.1200	     0.9500;
	1575	 1	 14.769	 0.25	 0.0	 0.0	 1	     1.0775	   -15.1317	 110.0	 3	     1.1200	     0.9500;
	1576	 1	 7.27	 0.455	 0.0	 0.0	 1	     1.0958	   -11.8730	 110.0	 3	     1.1200	     0.9500;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0959	   -11.8630	 110.0	 3	     1.1200	     0.9500;
	1578	 1	 4.084	 0.136	 0.0	 0.0	 1	     1.0718	   -15.6687	 110.0	 3	     1.1200	     0.9500;
	1579	 1	 4.119	 0.216	 0.0	 0.0	 1	     1.0718	   -15.6628	 110.0	 3	     1.1200	     0.9500;
	1580	 2	 5.769	 1.286	 0.0	 0.0	 1	     1.0655	   -14.8361	 110.0	 3	     1.1200	     0.9500;
	1581	 1	 4.306	 -0.486	 0.0	 0.0	 1	     1.0655	   -14.8383	 110.0	 3	     1.1200	     0.9500;
	1582	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0921	   -12.4849	 110.0	 3	     1.1200	     0.9500;
	1583	 1	 4.533	 0.081	 0.0	 0.0	 1	     1.0920	   -12.4995	 110.0	 3	     1.1200	     0.9500;
	1584	 1	 7.938	 0.566	 0.0	 0.0	 1	     1.0627	   -15.9397	 110.0	 3	     1.1200	     0.9500;
	1585	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0627	   -15.9464	 110.0	 3	     1.1200	     0.9500;
	1586	 1	 4.533	 0.972	 0.0	 0.0	 1	     1.0797	   -14.9398	 110.0	 3	     1.1200	     0.9500;
	1587	 1	 9.065	 3.564	 0.0	 0.0	 1	     1.0797	   -14.9387	 110.0	 3	     1.1200	     0.9500;
	1588	 1	 2.382	 0.58	 0.0	 0.0	 1	     1.0869	   -14.0747	 110.0	 3	     1.1200	     0.9500;
	1589	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0870	   -14.0678	 110.0	 3	     1.1200	     0.9500;
	1590	 1	 6.017	 0.875	 0.0	 0.0	 1	     1.0831	   -15.0753	 110.0	 3	     1.1200	     0.9500;
	1591	 1	 5.331	 0.729	 0.0	 0.0	 1	     1.0831	   -15.0982	 110.0	 3	     1.1200	     0.9500;
	1592	 1	 2.835	 1.408	 0.0	 0.0	 1	     1.0946	   -11.5577	 110.0	 3	     1.1200	     0.9500;
	1593	 1	 8.061	 3.893	 0.0	 0.0	 1	     1.0946	   -11.5757	 110.0	 3	     1.1200	     0.9500;
	1594	 2	 2.6	 0.361	 0.0	 0.0	 1	     1.0590	   -15.7077	 110.0	 3	     1.1200	     0.9500;
	1595	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0590	   -15.6884	 110.0	 3	     1.1200	     0.9500;
	1596	 1	 5.221	 0.916	 0.0	 0.0	 1	     1.0872	   -13.0290	 110.0	 3	     1.1200	     0.9500;
	1597	 1	 2.495	 0.252	 0.0	 0.0	 1	     1.0873	   -13.0139	 110.0	 3	     1.1200	     0.9500;
	1598	 1	 3.739	 0.729	 0.0	 0.0	 1	     1.0972	   -11.0176	 110.0	 3	     1.1200	     0.9500;
	1599	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	   -11.0113	 110.0	 3	     1.1200	     0.9500;
	1600	 1	 9.072	 2.146	 0.0	 0.0	 1	     1.0907	   -11.9105	 110.0	 3	     1.1200	     0.9500;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0907	   -11.9115	 110.0	 3	     1.1200	     0.9500;
	1602	 1	 10.235	 2.996	 0.0	 0.0	 1	     1.0808	   -13.4854	 110.0	 3	     1.1200	     0.9500;
	1603	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0808	   -13.4843	 110.0	 3	     1.1200	     0.9500;
	1604	 1	 9.069	 1.333	 0.0	 0.0	 1	     1.0629	   -16.2681	 110.0	 3	     1.1200	     0.9500;
	1605	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0629	   -16.2625	 110.0	 3	     1.1200	     0.9500;
	1606	 1	 4.379	 0.268	 0.0	 0.0	 1	     1.0635	   -17.6351	 110.0	 3	     1.1200	     0.9500;
	1607	 1	 6.434	 0.555	 0.0	 0.0	 1	     1.0635	   -17.6427	 110.0	 3	     1.1200	     0.9500;
	1608	 1	 7.632	 -0.378	 0.0	 0.0	 1	     1.0770	   -15.9347	 110.0	 3	     1.1200	     0.9500;
	1609	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0770	   -15.9458	 110.0	 3	     1.1200	     0.9500;
	1610	 1	 2.665	 0.911	 0.0	 0.0	 1	     1.0678	   -16.9843	 110.0	 3	     1.1200	     0.9500;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0678	   -16.9875	 110.0	 3	     1.1200	     0.9500;
	1612	 1	 3.742	 0.963	 0.0	 0.0	 1	     1.1014	   -11.5100	 110.0	 3	     1.1200	     0.9500;
	1613	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1014	   -11.5097	 110.0	 3	     1.1200	     0.9500;
	1614	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0887	   -12.0502	 110.0	 3	     1.1200	     0.9500;
	1615	 1	 2.039	 0.486	 0.0	 0.0	 1	     1.0887	   -12.0391	 110.0	 3	     1.1200	     0.9500;
	1616	 1	 2.204	 0.586	 0.0	 0.0	 1	     1.0790	   -14.5738	 110.0	 3	     1.1200	     0.9500;
	1617	 1	 2.762	 0.75	 0.0	 0.0	 1	     1.0790	   -14.5818	 110.0	 3	     1.1200	     0.9500;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0980	    -7.4135	 110.0	 3	     1.1200	     0.9500;
	1619	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0979	    -7.4120	 110.0	 3	     1.1200	     0.9500;
	1620	 1	 4.76	 0.527	 0.0	 0.0	 1	     1.0905	   -11.6510	 110.0	 3	     1.1200	     0.9500;
	1621	 1	 2.494	 0.263	 0.0	 0.0	 1	     1.0905	   -11.6515	 110.0	 3	     1.1200	     0.9500;
	1622	 1	 4.651	 0.797	 0.0	 0.0	 1	     1.0958	   -13.1276	 110.0	 3	     1.1200	     0.9500;
	1623	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0959	   -13.1044	 110.0	 3	     1.1200	     0.9500;
	1624	 1	 1.586	 0.324	 0.0	 0.0	 1	     1.0943	   -11.4258	 110.0	 3	     1.1200	     0.9500;
	1625	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0943	   -11.4214	 110.0	 3	     1.1200	     0.9500;
	1626	 1	 6.472	 0.716	 0.0	 0.0	 1	     1.0938	   -11.3835	 110.0	 3	     1.1200	     0.9500;
	1627	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0938	   -11.3865	 110.0	 3	     1.1200	     0.9500;
	1628	 1	 13.416	 6.68	 0.0	 0.0	 1	     1.0920	   -11.7585	 110.0	 3	     1.1200	     0.9500;
	1629	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0921	   -11.7427	 110.0	 3	     1.1200	     0.9500;
	1630	 1	 7.384	 1.776	 0.0	 0.0	 1	     1.0894	   -12.7676	 110.0	 3	     1.1200	     0.9500;
	1631	 1	 5.676	 1.019	 0.0	 0.0	 1	     1.0895	   -12.7569	 110.0	 3	     1.1200	     0.9500;
	1632	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0929	   -11.6758	 110.0	 3	     1.1200	     0.9500;
	1633	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0928	   -11.6856	 110.0	 3	     1.1200	     0.9500;
	1634	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0955	   -12.2115	 110.0	 3	     1.1200	     0.9500;
	1635	 1	 4.535	 0.931	 0.0	 0.0	 1	     1.0879	   -11.7108	 110.0	 3	     1.1200	     0.9500;
	1636	 1	 0.0	 0.078	 0.0	 0.0	 1	     1.0879	   -11.7174	 110.0	 3	     1.1200	     0.9500;
	1637	 1	 10.446	 -0.494	 0.0	 0.0	 1	     1.0743	   -15.7061	 110.0	 3	     1.1200	     0.9500;
	1638	 1	 11.059	 -0.303	 0.0	 0.0	 1	     1.0743	   -15.7075	 110.0	 3	     1.1200	     0.9500;
	1639	 1	 7.261	 0.746	 0.0	 0.0	 1	     1.0936	   -11.4270	 110.0	 3	     1.1200	     0.9500;
	1640	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0936	   -11.4240	 110.0	 3	     1.1200	     0.9500;
	1641	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0936	   -11.4209	 110.0	 3	     1.1200	     0.9500;
	1642	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0936	   -11.4209	 110.0	 3	     1.1200	     0.9500;
	1643	 1	 8.511	 2.532	 0.0	 0.0	 1	     1.0989	   -11.8201	 110.0	 3	     1.1200	     0.9500;
	1644	 1	 17.578	 3.435	 0.0	 0.0	 1	     1.0889	   -13.8752	 110.0	 3	     1.1200	     0.9500;
	1645	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0962	   -13.0896	 110.0	 3	     1.1200	     0.9500;
	1646	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0962	   -13.0896	 110.0	 3	     1.1200	     0.9500;
	1647	 2	 5.67	 1.787	 0.0	 0.0	 1	     1.0600	   -17.3574	 110.0	 3	     1.1200	     0.9500;
	1648	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0600	   -17.3522	 110.0	 3	     1.1200	     0.9500;
	1649	 1	 0.226	 0.0	 0.0	 0.0	 1	     1.0986	   -11.0538	 110.0	 3	     1.1200	     0.9500;
	1650	 1	 0.566	 0.0	 0.0	 0.0	 1	     1.0983	   -13.1672	 110.0	 3	     1.1200	     0.9500;
	1651	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0986	   -11.0536	 110.0	 3	     1.1200	     0.9500;
	1652	 1	 10.312	 2.916	 0.0	 0.0	 1	     1.0713	   -15.5942	 110.0	 3	     1.1200	     0.9500;
	1653	 1	 4.193	 2.834	 0.0	 0.0	 1	     1.0714	   -15.5871	 110.0	 3	     1.1200	     0.9500;
	1654	 1	 1.699	 0.648	 0.0	 0.0	 1	     1.1024	   -12.9333	 110.0	 3	     1.1200	     0.9500;
	1655	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1025	   -12.9288	 110.0	 3	     1.1200	     0.9500;
	1656	 1	 2.267	 -0.075	 0.0	 0.0	 1	     1.0701	   -15.2350	 110.0	 3	     1.1200	     0.9500;
	1657	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0701	   -15.2288	 110.0	 3	     1.1200	     0.9500;
	1658	 1	 6.804	 0.931	 0.0	 0.0	 1	     1.0934	   -11.4837	 110.0	 3	     1.1200	     0.9500;
	1659	 1	 6.235	 0.931	 0.0	 0.0	 1	     1.0935	   -11.4736	 110.0	 3	     1.1200	     0.9500;
	1660	 1	 3.399	 0.47	 0.0	 0.0	 1	     1.0809	   -10.1831	 110.0	 3	     1.1200	     0.9500;
	1661	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0810	   -10.1781	 110.0	 3	     1.1200	     0.9500;
	1662	 1	 16.998	 4.86	 0.0	 0.0	 1	     1.0809	   -13.9030	 110.0	 3	     1.1200	     0.9500;
	1663	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0809	   -13.8994	 110.0	 3	     1.1200	     0.9500;
	1664	 1	 2.952	 0.754	 0.0	 0.0	 1	     1.0596	   -16.1574	 110.0	 3	     1.1200	     0.9500;
	1665	 1	 6.613	 0.732	 0.0	 0.0	 1	     1.0752	   -16.3902	 110.0	 3	     1.1200	     0.9500;
	1666	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0752	   -16.3945	 110.0	 3	     1.1200	     0.9500;
	1667	 1	 8.16	 2.268	 0.0	 0.0	 1	     1.0816	   -13.8696	 110.0	 3	     1.1200	     0.9500;
	1668	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0817	   -13.8633	 110.0	 3	     1.1200	     0.9500;
	1669	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0610	   -17.2608	 110.0	 3	     1.1200	     0.9500;
	1670	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0610	   -17.2608	 110.0	 3	     1.1200	     0.9500;
	1671	 1	 1.359	 0.517	 0.0	 0.0	 1	     1.0812	   -13.4373	 110.0	 3	     1.1200	     0.9500;
	1672	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0812	   -13.4374	 110.0	 3	     1.1200	     0.9500;
	1673	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0962	   -12.0334	 110.0	 3	     1.1200	     0.9500;
	1674	 1	 9.3	 1.175	 0.0	 0.0	 1	     1.0962	   -12.0180	 110.0	 3	     1.1200	     0.9500;
	1675	 2	 19.646	 19.486	 0.0	 0.0	 1	     1.0833	   -14.8693	 110.0	 3	     1.1200	     0.9500;
	1676	 2	 14.999	 18.999	 0.0	 0.0	 1	     1.0843	   -14.0015	 110.0	 3	     1.1200	     0.9500;
	1677	 2	 3.286	 1.134	 0.0	 0.0	 1	     1.0863	   -13.3367	 110.0	 3	     1.1200	     0.9500;
	1678	 1	 6.237	 0.878	 0.0	 0.0	 1	     1.0940	   -11.3092	 110.0	 3	     1.1200	     0.9500;
	1679	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0941	   -11.3014	 110.0	 3	     1.1200	     0.9500;
	1680	 1	 2.724	 0.584	 0.0	 0.0	 1	     1.0981	    -6.6491	 110.0	 3	     1.1200	     0.9500;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0981	    -6.6651	 110.0	 3	     1.1200	     0.9500;
	1682	 1	 9.44	 3.22	 0.0	 0.0	 1	     1.0865	   -12.0955	 110.0	 3	     1.1200	     0.9500;
	1683	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0866	   -12.0976	 110.0	 3	     1.1200	     0.9500;
	1684	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0881	   -11.8326	 110.0	 3	     1.1200	     0.9500;
	1685	 1	 7.932	 2.43	 0.0	 0.0	 1	     1.0984	   -12.7309	 110.0	 3	     1.1200	     0.9500;
	1686	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0983	   -12.7438	 110.0	 3	     1.1200	     0.9500;
	1687	 2	 8.597	 10.476	 0.0	 0.0	 1	     1.0772	   -15.5067	 110.0	 3	     1.1200	     0.9500;
	1688	 2	 14.365	 19.706	 0.0	 0.0	 1	     1.0818	   -15.4363	 110.0	 3	     1.1200	     0.9500;
	1689	 1	 3.679	 -0.103	 0.0	 0.0	 1	     1.0575	   -18.3101	 110.0	 3	     1.1200	     0.9500;
	1690	 1	 5.642	 1.012	 0.0	 0.0	 1	     1.0575	   -18.3097	 110.0	 3	     1.1200	     0.9500;
	1691	 1	 3.406	 0.404	 0.0	 0.0	 1	     1.0817	   -13.4527	 110.0	 3	     1.1200	     0.9500;
	1692	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0817	   -13.4413	 110.0	 3	     1.1200	     0.9500;
	1693	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0809	   -15.5240	 110.0	 3	     1.1200	     0.9500;
	1694	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0771	   -15.5882	 110.0	 3	     1.1200	     0.9500;
	1695	 1	 1.133	 0.0	 0.0	 0.0	 1	     1.0910	   -12.0986	 110.0	 3	     1.1200	     0.9500;
	1696	 1	 4.759	 1.62	 0.0	 0.0	 1	     1.0888	    -8.5167	 110.0	 3	     1.1200	     0.9500;
	1697	 1	 12.506	 2.799	 0.0	 0.0	 1	     1.0686	   -15.9933	 110.0	 3	     1.1200	     0.9500;
	1698	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0685	   -16.0012	 110.0	 3	     1.1200	     0.9500;
	1699	 1	 9.065	 2.106	 0.0	 0.0	 1	     1.0898	   -13.2497	 110.0	 3	     1.1200	     0.9500;
	1700	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0899	   -13.2267	 110.0	 3	     1.1200	     0.9500;
	1701	 1	 3.4	 0.931	 0.0	 0.0	 1	     1.0875	   -13.5717	 110.0	 3	     1.1200	     0.9500;
	1702	 1	 3.968	 1.53	 0.0	 0.0	 1	     1.0798	   -15.0762	 110.0	 3	     1.1200	     0.9500;
	1703	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0880	   -13.5502	 110.0	 3	     1.1200	     0.9500;
	1704	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0805	   -15.0534	 110.0	 3	     1.1200	     0.9500;
	1705	 1	 8.726	 2.025	 0.0	 0.0	 1	     1.0946	   -11.4270	 110.0	 3	     1.1200	     0.9500;
	1706	 1	 3.853	 1.215	 0.0	 0.0	 1	     1.0934	   -11.4743	 110.0	 3	     1.1200	     0.9500;
	1707	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0949	   -11.3981	 110.0	 3	     1.1200	     0.9500;
	1708	 1	 6.365	 0.905	 0.0	 0.0	 1	     1.0698	   -15.4894	 110.0	 3	     1.1200	     0.9500;
	1709	 1	 5.405	 0.612	 0.0	 0.0	 1	     1.0697	   -15.4935	 110.0	 3	     1.1200	     0.9500;
	1710	 1	 2.267	 0.81	 0.0	 0.0	 1	     1.0971	   -12.9317	 110.0	 3	     1.1200	     0.9500;
	1711	 1	 2.267	 0.81	 0.0	 0.0	 1	     1.0971	   -12.9197	 110.0	 3	     1.1200	     0.9500;
	1712	 1	 5.561	 2.532	 0.0	 0.0	 1	     1.1000	   -10.5947	 110.0	 3	     1.1200	     0.9500;
	1713	 1	 3.061	 1.571	 0.0	 0.0	 1	     1.0999	   -10.6785	 110.0	 3	     1.1200	     0.9500;
	1714	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1005	   -10.5780	 110.0	 3	     1.1200	     0.9500;
	1715	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1001	   -10.6698	 110.0	 3	     1.1200	     0.9500;
	1716	 1	 10.676	 2.205	 0.0	 0.0	 1	     1.0904	   -13.1535	 110.0	 3	     1.1200	     0.9500;
	1717	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0904	   -13.1672	 110.0	 3	     1.1200	     0.9500;
	1718	 1	 5.515	 1.06	 0.0	 0.0	 1	     1.0732	   -16.0293	 110.0	 3	     1.1200	     0.9500;
	1719	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0731	   -16.0299	 110.0	 3	     1.1200	     0.9500;
	1720	 1	 2.267	 0.0	 0.0	 0.0	 1	     1.0910	   -12.6102	 110.0	 3	     1.1200	     0.9500;
	1721	 1	 11.331	 0.81	 0.0	 0.0	 1	     1.0910	   -12.6068	 110.0	 3	     1.1200	     0.9500;
	1722	 1	 2.84	 0.686	 0.0	 0.0	 1	     1.0839	    -9.5030	 110.0	 3	     1.1200	     0.9500;
	1723	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0839	    -9.5077	 110.0	 3	     1.1200	     0.9500;
	1724	 1	 5.451	 1.752	 0.0	 0.0	 1	     1.0954	   -11.6022	 110.0	 3	     1.1200	     0.9500;
	1725	 1	 4.085	 1.282	 0.0	 0.0	 1	     1.0952	   -11.5042	 110.0	 3	     1.1200	     0.9500;
	1726	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0954	   -11.6013	 110.0	 3	     1.1200	     0.9500;
	1727	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0953	   -11.4947	 110.0	 3	     1.1200	     0.9500;
	1728	 1	 9.839	 2.502	 0.0	 0.0	 1	     1.0662	   -17.0954	 110.0	 3	     1.1200	     0.9500;
	1729	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0662	   -17.0964	 110.0	 3	     1.1200	     0.9500;
	1730	 1	 8.502	 2.673	 0.0	 0.0	 1	     1.0990	   -11.0452	 110.0	 3	     1.1200	     0.9500;
	1731	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0990	   -11.0512	 110.0	 3	     1.1200	     0.9500;
	1732	 1	 2.948	 0.927	 0.0	 0.0	 1	     1.0894	   -11.5514	 110.0	 3	     1.1200	     0.9500;
	1733	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0894	   -11.5395	 110.0	 3	     1.1200	     0.9500;
	1734	 1	 2.268	 1.175	 0.0	 0.0	 1	     1.0954	   -11.3741	 110.0	 3	     1.1200	     0.9500;
	1735	 1	 7.371	 2.146	 0.0	 0.0	 1	     1.0704	   -15.6756	 110.0	 3	     1.1200	     0.9500;
	1736	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0924	   -12.3440	 110.0	 3	     1.1200	     0.9500;
	1737	 1	 10.426	 0.324	 0.0	 0.0	 1	     1.0869	    -8.6822	 110.0	 3	     1.1200	     0.9500;
	1738	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0869	    -8.6828	 110.0	 3	     1.1200	     0.9500;
	1739	 1	 11.345	 2.423	 0.0	 0.0	 1	     1.0871	   -13.0469	 110.0	 3	     1.1200	     0.9500;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0884	   -12.1189	 110.0	 3	     1.1200	     0.9500;
	1741	 1	 5.289	 1.888	 0.0	 0.0	 1	     1.0511	   -17.7419	 110.0	 3	     1.1200	     0.9500;
	1742	 2	 6.463	 1.841	 0.0	 0.0	 1	     1.0511	   -17.7421	 110.0	 3	     1.1200	     0.9500;
	1743	 1	 3.176	 0.76	 0.0	 0.0	 1	     1.0928	   -11.4071	 110.0	 3	     1.1200	     0.9500;
	1744	 1	 7.711	 1.661	 0.0	 0.0	 1	     1.0924	   -11.4330	 110.0	 3	     1.1200	     0.9500;
	1745	 1	 9.065	 2.43	 0.0	 0.0	 1	     1.0466	   -16.8384	 110.0	 3	     1.1200	     0.9500;
	1746	 1	 7.932	 1.62	 0.0	 0.0	 1	     1.0467	   -16.8358	 110.0	 3	     1.1200	     0.9500;
	1747	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0891	    -8.4336	 110.0	 3	     1.1200	     0.9500;
	1748	 1	 1.815	 0.065	 0.0	 0.0	 1	     1.0891	    -8.4385	 110.0	 3	     1.1200	     0.9500;
	1749	 2	 8.549	 1.715	 0.0	 0.0	 1	     1.0763	   -15.3497	 110.0	 3	     1.1200	     0.9500;
	1750	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0763	   -15.3643	 110.0	 3	     1.1200	     0.9500;
	1751	 1	 7.262	 1.81	 0.0	 0.0	 1	     1.0563	   -18.2006	 110.0	 3	     1.1200	     0.9500;
	1752	 1	 0.759	 0.135	 0.0	 0.0	 1	     1.0563	   -18.1943	 110.0	 3	     1.1200	     0.9500;
	1753	 1	 4.54	 0.149	 0.0	 0.0	 1	     1.0850	   -13.2319	 110.0	 3	     1.1200	     0.9500;
	1754	 1	 5.676	 1.025	 0.0	 0.0	 1	     1.0850	   -13.2230	 110.0	 3	     1.1200	     0.9500;
	1755	 1	 6.978	 5.718	 0.0	 0.0	 1	     1.0616	   -16.8561	 110.0	 3	     1.1200	     0.9500;
	1756	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0617	   -16.8460	 110.0	 3	     1.1200	     0.9500;
	1757	 1	 5.901	 0.276	 0.0	 0.0	 1	     1.0951	    -7.1963	 110.0	 3	     1.1200	     0.9500;
	1758	 1	 2.835	 -0.02	 0.0	 0.0	 1	     1.0950	    -7.2258	 110.0	 3	     1.1200	     0.9500;
	1759	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0933	   -13.6427	 110.0	 3	     1.1200	     0.9500;
	1760	 2	 1.35	 2.824	 0.0	 0.0	 1	     1.0932	   -13.6590	 110.0	 3	     1.1200	     0.9500;
	1761	 1	 2.608	 0.12	 0.0	 0.0	 1	     1.0934	    -7.7454	 110.0	 3	     1.1200	     0.9500;
	1762	 1	 8.061	 -0.39	 0.0	 0.0	 1	     1.0933	    -7.7445	 110.0	 3	     1.1200	     0.9500;
	1763	 1	 7.383	 0.382	 0.0	 0.0	 1	     1.0924	   -12.3439	 110.0	 3	     1.1200	     0.9500;
	1764	 1	 9.092	 0.991	 0.0	 0.0	 1	     1.0924	   -12.3445	 110.0	 3	     1.1200	     0.9500;
	1765	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0717	   -16.0974	 110.0	 3	     1.1200	     0.9500;
	1766	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0716	   -16.1109	 110.0	 3	     1.1200	     0.9500;
	1767	 1	 2.267	 0.482	 0.0	 0.0	 1	     1.0618	   -16.1549	 110.0	 3	     1.1200	     0.9500;
	1768	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0592	   -16.0229	 110.0	 3	     1.1200	     0.9500;
	1769	 1	 3.404	 0.126	 0.0	 0.0	 1	     1.0864	   -12.6704	 110.0	 3	     1.1200	     0.9500;
	1770	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0864	   -12.6785	 110.0	 3	     1.1200	     0.9500;
	1771	 1	 1.132	 0.231	 -1.089	 0.0	 1	     1.0696	   -15.4252	 110.0	 3	     1.1200	     0.9500;
	1772	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0696	   -15.4226	 110.0	 3	     1.1200	     0.9500;
	1773	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0972	   -11.2637	 110.0	 3	     1.1200	     0.9500;
	1774	 2	 10.415	 5.903	 0.0	 0.0	 1	     1.0972	   -11.2599	 110.0	 3	     1.1200	     0.9500;
	1775	 1	 9.068	 1.466	 0.0	 0.0	 1	     1.0987	   -11.1524	 110.0	 3	     1.1200	     0.9500;
	1776	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0988	   -11.1385	 110.0	 3	     1.1200	     0.9500;
	1777	 1	 12.64	 2.257	 0.0	 0.0	 1	     1.0621	   -17.9761	 110.0	 3	     1.1200	     0.9500;
	1778	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0620	   -17.9770	 110.0	 3	     1.1200	     0.9500;
	1779	 2	 26.969	 7.938	 0.0	 0.0	 1	     1.0897	   -11.8318	 110.0	 3	     1.1200	     0.9500;
	1780	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0898	   -11.8176	 110.0	 3	     1.1200	     0.9500;
	1781	 1	 2.493	 0.324	 0.0	 0.0	 1	     1.0966	   -11.3125	 110.0	 3	     1.1200	     0.9500;
	1782	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	   -11.3087	 110.0	 3	     1.1200	     0.9500;
	1783	 1	 6.572	 1.296	 0.0	 0.0	 1	     1.1013	   -11.4484	 110.0	 3	     1.1200	     0.9500;
	1784	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1014	   -11.4322	 110.0	 3	     1.1200	     0.9500;
	1785	 1	 5.218	 2.427	 0.0	 0.0	 1	     1.0965	   -11.3153	 110.0	 3	     1.1200	     0.9500;
	1786	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0966	   -11.3122	 110.0	 3	     1.1200	     0.9500;
	1787	 1	 6.238	 1.317	 0.0	 0.0	 1	     1.0908	   -11.9895	 110.0	 3	     1.1200	     0.9500;
	1788	 1	 6.803	 1.336	 0.0	 0.0	 1	     1.0908	   -11.9602	 110.0	 3	     1.1200	     0.9500;
	1789	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0912	   -11.9739	 110.0	 3	     1.1200	     0.9500;
	1790	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0911	   -11.9452	 110.0	 3	     1.1200	     0.9500;
	1791	 1	 4.079	 0.89	 0.0	 0.0	 1	     1.0602	   -16.1355	 110.0	 3	     1.1200	     0.9500;
	1792	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0602	   -16.1412	 110.0	 3	     1.1200	     0.9500;
	1793	 1	 1.133	 0.314	 0.0	 0.0	 1	     1.0906	    -8.3380	 110.0	 3	     1.1200	     0.9500;
	1794	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0906	    -8.3352	 110.0	 3	     1.1200	     0.9500;
	1795	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0638	   -16.3222	 110.0	 3	     1.1200	     0.9500;
	1796	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0635	   -16.3369	 110.0	 3	     1.1200	     0.9500;
	1797	 1	 6.8	 3.24	 0.0	 0.0	 1	     1.1034	   -11.8387	 110.0	 3	     1.1200	     0.9500;
	1798	 2	 10.189	 5.66	 0.0	 0.0	 1	     1.0975	   -11.3684	 110.0	 3	     1.1200	     0.9500;
	1799	 2	 12.997	 10.583	 0.0	 0.0	 1	     1.0835	   -14.5808	 110.0	 3	     1.1200	     0.9500;
	1800	 1	 4.655	 2.315	 0.0	 0.0	 1	     1.0834	   -14.5949	 110.0	 3	     1.1200	     0.9500;
	1801	 1	 11.705	 5.789	 0.0	 0.0	 1	     1.0838	   -14.4674	 110.0	 3	     1.1200	     0.9500;
	1802	 1	 10.015	 5.119	 0.0	 0.0	 1	     1.0837	   -14.4783	 110.0	 3	     1.1200	     0.9500;
	1803	 1	 2.949	 1.412	 0.0	 0.0	 1	     1.0993	   -10.7150	 110.0	 3	     1.1200	     0.9500;
	1804	 1	 3.405	 1.675	 0.0	 0.0	 1	     1.0962	   -11.3371	 110.0	 3	     1.1200	     0.9500;
	1805	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0994	   -10.7136	 110.0	 3	     1.1200	     0.9500;
	1806	 1	 5.896	 1.336	 0.0	 0.0	 1	     1.0887	   -12.8396	 110.0	 3	     1.1200	     0.9500;
	1807	 1	 3.968	 1.336	 0.0	 0.0	 1	     1.0886	   -12.8451	 110.0	 3	     1.1200	     0.9500;
	1808	 1	 6.926	 0.972	 0.0	 0.0	 1	     1.0835	   -14.5151	 110.0	 3	     1.1200	     0.9500;
	1809	 1	 8.504	 1.53	 0.0	 0.0	 1	     1.0809	   -15.0390	 110.0	 3	     1.1200	     0.9500;
	1810	 1	 3.175	 0.107	 0.0	 0.0	 1	     1.0606	   -16.7161	 110.0	 3	     1.1200	     0.9500;
	1811	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0606	   -16.7074	 110.0	 3	     1.1200	     0.9500;
	1812	 1	 3.403	 -0.692	 0.0	 0.0	 1	     1.0851	    -9.7069	 110.0	 3	     1.1200	     0.9500;
	1813	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0851	    -9.7069	 110.0	 3	     1.1200	     0.9500;
	1814	 1	 8.166	 3.767	 0.0	 0.0	 1	     1.0805	   -14.8063	 110.0	 3	     1.1200	     0.9500;
	1815	 1	 5.669	 2.713	 0.0	 0.0	 1	     1.0803	   -14.8291	 110.0	 3	     1.1200	     0.9500;
	1816	 1	 10.923	 2.581	 0.0	 0.0	 1	     1.0631	   -16.3122	 110.0	 3	     1.1200	     0.9500;
	1817	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0631	   -16.3193	 110.0	 3	     1.1200	     0.9500;
	1818	 1	 4.629	 1.196	 0.0	 0.0	 1	     1.0733	   -15.8766	 110.0	 3	     1.1200	     0.9500;
	1819	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0737	   -15.8611	 110.0	 3	     1.1200	     0.9500;
	1820	 1	 2.157	 0.644	 0.0	 0.0	 1	     1.0887	   -12.8817	 110.0	 3	     1.1200	     0.9500;
	1821	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0887	   -12.8816	 110.0	 3	     1.1200	     0.9500;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0768	   -14.8600	 110.0	 3	     1.1200	     0.9500;
	1823	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0759	   -15.0188	 110.0	 3	     1.1200	     0.9500;
	1824	 1	 11.513	 2.193	 0.0	 0.0	 1	     1.0761	   -16.3141	 110.0	 3	     1.1200	     0.9500;
	1825	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0761	   -16.3115	 110.0	 3	     1.1200	     0.9500;
	1826	 1	 5.216	 2.426	 0.0	 0.0	 1	     1.0912	   -11.7006	 110.0	 3	     1.1200	     0.9500;
	1827	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0912	   -11.7073	 110.0	 3	     1.1200	     0.9500;
	1828	 1	 9.32	 1.199	 0.0	 0.0	 1	     1.0783	   -14.7978	 110.0	 3	     1.1200	     0.9500;
	1829	 1	 14.304	 2.4	 0.0	 0.0	 1	     1.0783	   -14.8202	 110.0	 3	     1.1200	     0.9500;
	1830	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0791	    -9.5196	 110.0	 3	     1.1200	     0.9500;
	1831	 1	 11.844	 5.851	 0.0	 0.0	 1	     1.0790	    -9.5156	 110.0	 3	     1.1200	     0.9500;
	1832	 1	 3.859	 1.854	 0.0	 0.0	 1	     1.0996	   -10.6487	 110.0	 3	     1.1200	     0.9500;
	1833	 1	 6.235	 2.876	 0.0	 0.0	 1	     1.0965	   -11.0560	 110.0	 3	     1.1200	     0.9500;
	1834	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0965	   -11.0543	 110.0	 3	     1.1200	     0.9500;
	1835	 1	 10.22	 3.579	 0.0	 0.0	 1	     1.0655	   -17.1687	 110.0	 3	     1.1200	     0.9500;
	1836	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0655	   -17.1677	 110.0	 3	     1.1200	     0.9500;
	1837	 1	 13.725	 4.168	 0.0	 0.0	 1	     1.0994	   -11.7285	 110.0	 3	     1.1200	     0.9500;
	1838	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0995	   -11.7300	 110.0	 3	     1.1200	     0.9500;
	1839	 1	 3.513	 0.81	 0.0	 0.0	 1	     1.0903	   -12.6837	 110.0	 3	     1.1200	     0.9500;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0903	   -12.6851	 110.0	 3	     1.1200	     0.9500;
	1841	 2	 17.533	 31.025	 0.0	 0.0	 1	     1.1075	   -10.7668	 110.0	 3	     1.1200	     0.9500;
	1842	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1005	   -12.8398	 110.0	 3	     1.1200	     0.9500;
	1843	 2	 12.999	 28.999	 0.0	 0.0	 1	     1.1065	   -11.8747	 110.0	 3	     1.1200	     0.9500;
	1844	 1	 0.0	 0.065	 0.0	 0.0	 1	     1.0936	   -11.4620	 110.0	 3	     1.1200	     0.9500;
	1845	 1	 2.042	 0.981	 0.0	 0.0	 1	     1.0937	   -11.4539	 110.0	 3	     1.1200	     0.9500;
	1846	 1	 5.006	 1.224	 0.0	 0.0	 1	     1.0620	   -16.4298	 110.0	 3	     1.1200	     0.9500;
	1847	 2	 7.026	 2.172	 0.0	 0.0	 1	     1.0971	   -11.3877	 110.0	 3	     1.1200	     0.9500;
	1848	 1	 9.942	 1.451	 0.0	 0.0	 1	     1.0664	   -16.6577	 110.0	 3	     1.1200	     0.9500;
	1849	 2	 5.871	 1.288	 0.0	 0.0	 1	     1.0664	   -16.6716	 110.0	 3	     1.1200	     0.9500;
	1850	 1	 20.75	 5.021	 0.0	 0.0	 1	     1.0811	   -15.0479	 110.0	 3	     1.1200	     0.9500;
	1851	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0811	   -15.0476	 110.0	 3	     1.1200	     0.9500;
	1852	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0960	   -11.1509	 110.0	 3	     1.1200	     0.9500;
	1853	 1	 3.405	 1.675	 0.0	 0.0	 1	     1.0959	   -11.1594	 110.0	 3	     1.1200	     0.9500;
	1854	 1	 10.218	 2.087	 0.0	 0.0	 1	     1.0847	   -14.3167	 110.0	 3	     1.1200	     0.9500;
	1855	 1	 9.083	 2.605	 0.0	 0.0	 1	     1.0847	   -14.3239	 110.0	 3	     1.1200	     0.9500;
	1856	 1	 4.13	 0.392	 0.0	 0.0	 1	     1.0803	   -14.6075	 110.0	 3	     1.1200	     0.9500;
	1857	 1	 3.191	 0.619	 0.0	 0.0	 1	     1.0802	   -14.6149	 110.0	 3	     1.1200	     0.9500;
	1858	 1	 18.377	 2.517	 -1.089	 0.0	 1	     1.0697	   -15.4132	 110.0	 3	     1.1200	     0.9500;
	1859	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0697	   -15.4036	 110.0	 3	     1.1200	     0.9500;
	1860	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0863	   -13.3369	 110.0	 3	     1.1200	     0.9500;
	1861	 1	 11.357	 2.127	 0.0	 0.0	 1	     1.0826	   -14.9380	 110.0	 3	     1.1200	     0.9500;
	1862	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1018	   -10.3837	 110.0	 3	     1.1200	     0.9500;
	1863	 1	 8.957	 -1.013	 0.0	 0.0	 1	     1.0934	   -11.4404	 110.0	 3	     1.1200	     0.9500;
	1864	 1	 1.247	 0.121	 0.0	 0.0	 1	     1.1016	   -11.5122	 110.0	 3	     1.1200	     0.9500;
	1865	 2	 4.523	 1.132	 0.0	 0.0	 1	     1.0510	   -17.7496	 110.0	 3	     1.1200	     0.9500;
	1866	 1	 1.373	 -1.375	 0.0	 0.0	 1	     1.0510	   -17.7497	 110.0	 3	     1.1200	     0.9500;
	1867	 1	 11.339	 2.467	 0.0	 0.0	 1	     1.0567	   -17.6896	 110.0	 3	     1.1200	     0.9500;
	1868	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0568	   -17.6801	 110.0	 3	     1.1200	     0.9500;
	1869	 1	 0.566	 0.218	 0.0	 0.0	 1	     1.0926	   -11.7836	 110.0	 3	     1.1200	     0.9500;
	1870	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0925	   -11.7951	 110.0	 3	     1.1200	     0.9500;
	1871	 1	 0.794	 0.486	 0.0	 0.0	 1	     1.0804	   -14.9022	 110.0	 3	     1.1200	     0.9500;
	1872	 1	 1.813	 0.729	 0.0	 0.0	 1	     1.0803	   -14.9145	 110.0	 3	     1.1200	     0.9500;
	1873	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0903	   -13.7665	 110.0	 3	     1.1200	     0.9500;
	1874	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0864	   -12.3399	 110.0	 3	     1.1200	     0.9500;
	1875	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0864	   -12.3460	 110.0	 3	     1.1200	     0.9500;
	1876	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0584	   -16.4574	 110.0	 3	     1.1200	     0.9500;
	1877	 2	 27.196	 14.579	 0.0	 0.0	 1	     1.0891	   -12.6948	 110.0	 3	     1.1200	     0.9500;
	1878	 2	 1.999	 6.499	 0.0	 0.0	 1	     1.0931	   -11.6202	 110.0	 3	     1.1200	     0.9500;
	1879	 1	 3.406	 0.94	 0.0	 0.0	 1	     1.0898	   -11.8779	 110.0	 3	     1.1200	     0.9500;
	1880	 1	 5.108	 1.405	 0.0	 0.0	 1	     1.0980	   -10.8805	 110.0	 3	     1.1200	     0.9500;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0898	   -11.8777	 110.0	 3	     1.1200	     0.9500;
	1882	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0980	   -10.8802	 110.0	 3	     1.1200	     0.9500;
	1883	 1	 7.595	 1.518	 0.0	 0.0	 1	     1.0982	   -10.7488	 110.0	 3	     1.1200	     0.9500;
	1884	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0983	   -10.7387	 110.0	 3	     1.1200	     0.9500;
	1885	 2	 9.184	 0.27	 0.0	 0.0	 1	     1.0992	    -6.7694	 110.0	 3	     1.1200	     0.9500;
	1886	 1	 7.376	 -0.555	 0.0	 0.0	 1	     1.0991	    -6.7944	 110.0	 3	     1.1200	     0.9500;
	1887	 1	 8.612	 2.916	 0.0	 0.0	 1	     1.0891	   -12.7593	 110.0	 3	     1.1200	     0.9500;
	1888	 1	 17.904	 6.155	 0.0	 0.0	 1	     1.0891	   -12.7589	 110.0	 3	     1.1200	     0.9500;
	1889	 1	 12.631	 3.016	 0.0	 0.0	 1	     1.0721	   -16.2315	 110.0	 3	     1.1200	     0.9500;
	1890	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0721	   -16.2221	 110.0	 3	     1.1200	     0.9500;
	1891	 1	 4.741	 0.325	 0.0	 0.0	 1	     1.0740	   -15.7346	 110.0	 3	     1.1200	     0.9500;
	1892	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0740	   -15.7338	 110.0	 3	     1.1200	     0.9500;
	1893	 1	 4.428	 1.711	 0.0	 0.0	 1	     1.0910	   -12.0967	 110.0	 3	     1.1200	     0.9500;
	1894	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0889	    -8.5095	 110.0	 3	     1.1200	     0.9500;
	1895	 1	 2.153	 1.215	 0.0	 0.0	 1	     1.0941	   -13.5045	 110.0	 3	     1.1200	     0.9500;
	1896	 1	 4.986	 2.673	 0.0	 0.0	 1	     1.0939	   -13.5170	 110.0	 3	     1.1200	     0.9500;
	1897	 1	 6.188	 1.289	 0.0	 0.0	 1	     1.0776	   -15.0375	 110.0	 3	     1.1200	     0.9500;
	1898	 1	 4.821	 0.002	 0.0	 0.0	 1	     1.0776	   -15.0412	 110.0	 3	     1.1200	     0.9500;
	1899	 1	 2.156	 0.316	 0.0	 0.0	 1	     1.0837	    -8.9064	 110.0	 3	     1.1200	     0.9500;
	1900	 1	 1.133	 0.203	 0.0	 0.0	 1	     1.0838	    -8.9097	 110.0	 3	     1.1200	     0.9500;
	1901	 1	 16.716	 3.758	 0.0	 0.0	 1	     1.0858	   -12.3781	 110.0	 3	     1.1200	     0.9500;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0859	   -12.3749	 110.0	 3	     1.1200	     0.9500;
	1903	 1	 0.678	 0.323	 0.0	 0.0	 1	     1.0944	   -11.3737	 110.0	 3	     1.1200	     0.9500;
	1904	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0945	   -11.3730	 110.0	 3	     1.1200	     0.9500;
	1905	 1	 10.992	 0.324	 0.0	 0.0	 1	     1.0750	   -15.3173	 110.0	 3	     1.1200	     0.9500;
	1906	 1	 7.819	 1.539	 0.0	 0.0	 1	     1.0749	   -15.3291	 110.0	 3	     1.1200	     0.9500;
	1907	 1	 7.204	 -0.196	 0.0	 0.0	 1	     1.0687	   -16.0669	 110.0	 3	     1.1200	     0.9500;
	1908	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0687	   -16.0578	 110.0	 3	     1.1200	     0.9500;
	1909	 1	 3.358	 0.993	 0.0	 0.0	 1	     1.0859	   -12.3594	 110.0	 3	     1.1200	     0.9500;
	1910	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0859	   -12.3548	 110.0	 3	     1.1200	     0.9500;
	1911	 2	 19.254	 1.61	 0.0	 0.0	 1	     1.0845	   -14.0614	 110.0	 3	     1.1200	     0.9500;
	1912	 2	 15.855	 0.8	 0.0	 0.0	 1	     1.0845	   -14.0614	 110.0	 3	     1.1200	     0.9500;
	1913	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0845	   -14.0609	 110.0	 3	     1.1200	     0.9500;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0845	   -14.0609	 110.0	 3	     1.1200	     0.9500;
	1915	 1	 2.268	 0.095	 0.0	 0.0	 1	     1.0902	   -13.7832	 110.0	 3	     1.1200	     0.9500;
	1916	 1	 2.268	 0.095	 0.0	 0.0	 1	     1.1055	   -12.0505	 110.0	 3	     1.1200	     0.9500;
	1917	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0903	   -13.7682	 110.0	 3	     1.1200	     0.9500;
	1918	 1	 11.933	 2.928	 0.0	 0.0	 1	     1.0862	   -12.3130	 110.0	 3	     1.1200	     0.9500;
	1919	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0863	   -12.2994	 110.0	 3	     1.1200	     0.9500;
	1920	 1	 11.361	 3.446	 0.0	 0.0	 1	     1.0859	   -12.3634	 110.0	 3	     1.1200	     0.9500;
	1921	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0859	   -12.3606	 110.0	 3	     1.1200	     0.9500;
	1922	 1	 1.701	 0.224	 0.0	 0.0	 1	     1.0826	   -13.2257	 110.0	 3	     1.1200	     0.9500;
	1923	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0826	   -13.2183	 110.0	 3	     1.1200	     0.9500;
	1924	 1	 1.7	 0.688	 0.0	 0.0	 1	     1.0950	   -11.2060	 110.0	 3	     1.1200	     0.9500;
	1925	 1	 11.227	 1.721	 0.0	 0.0	 1	     1.0945	   -11.2497	 110.0	 3	     1.1200	     0.9500;
	1926	 1	 3.288	 1.58	 0.0	 0.0	 1	     1.0896	   -13.9443	 110.0	 3	     1.1200	     0.9500;
	1927	 1	 4.31	 2.097	 0.0	 0.0	 1	     1.0897	   -13.9287	 110.0	 3	     1.1200	     0.9500;
	1928	 1	 3.738	 1.376	 0.0	 0.0	 1	     1.0982	   -10.8538	 110.0	 3	     1.1200	     0.9500;
	1929	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0982	   -10.8635	 110.0	 3	     1.1200	     0.9500;
	1930	 2	 19.923	 4.178	 0.0	 0.0	 1	     1.0676	   -17.0148	 110.0	 3	     1.1200	     0.9500;
	1931	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0728	   -16.5427	 110.0	 3	     1.1200	     0.9500;
	1932	 2	 7.86	 6.44	 0.0	 0.0	 1	     1.1177	   -11.8897	 110.0	 4	     1.1200	     0.9500;
	1933	 2	 1.546	 3.551	 0.0	 0.0	 1	     1.1144	   -12.2739	 110.0	 4	     1.1200	     0.9500;
	1934	 1	 6.379	 1.859	 0.0	 0.0	 1	     1.1172	   -11.9396	 110.0	 4	     1.1200	     0.9500;
	1935	 1	 12.005	 2.39	 0.0	 0.0	 1	     1.1164	   -12.0162	 110.0	 4	     1.1200	     0.9500;
	1936	 1	 8.397	 0.53	 0.0	 0.0	 1	     1.0700	   -24.6838	 110.0	 4	     1.1200	     0.9500;
	1937	 1	 4.334	 0.921	 0.0	 0.0	 1	     1.0756	   -20.0781	 110.0	 4	     1.1200	     0.9500;
	1938	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0672	   -24.9161	 110.0	 4	     1.1200	     0.9500;
	1939	 1	 4.516	 -0.679	 0.0	 0.0	 1	     1.0549	   -25.2709	 110.0	 4	     1.1200	     0.9500;
	1940	 1	 0.46	 -0.369	 0.0	 0.0	 1	     1.1004	   -14.4402	 110.0	 4	     1.1200	     0.9500;
	1941	 1	 5.248	 0.542	 0.0	 0.0	 1	     1.0757	   -17.7130	 110.0	 4	     1.1200	     0.9500;
	1942	 1	 0.0	 0.059	 0.0	 0.0	 1	     1.0757	   -17.7130	 110.0	 4	     1.1200	     0.9500;
	1943	 1	 4.056	 -0.203	 0.0	 0.0	 1	     1.0594	   -25.4094	 110.0	 4	     1.1200	     0.9500;
	1944	 1	 10.876	 1.234	 0.0	 0.0	 1	     1.0784	   -14.9989	 110.0	 4	     1.1200	     0.9500;
	1945	 1	 8.844	 1.254	 0.0	 0.0	 1	     1.0530	   -25.3807	 110.0	 4	     1.1200	     0.9500;
	1946	 1	 5.394	 -0.249	 0.0	 0.0	 1	     1.0699	   -25.0814	 110.0	 4	     1.1200	     0.9500;
	1947	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0699	   -25.0924	 110.0	 4	     1.1200	     0.9500;
	1948	 1	 6.082	 1.657	 0.0	 0.0	 1	     1.0656	   -25.0065	 110.0	 4	     1.1200	     0.9500;
	1949	 2	 3.017	 0.102	 0.0	 0.0	 1	     1.0832	   -15.3516	 110.0	 4	     1.1200	     0.9500;
	1950	 1	 5.536	 0.176	 0.0	 0.0	 1	     1.0832	   -15.3575	 110.0	 4	     1.1200	     0.9500;
	1951	 1	 6.451	 0.488	 0.0	 0.0	 1	     1.0824	   -15.4433	 110.0	 4	     1.1200	     0.9500;
	1952	 2	 1.626	 -0.555	 0.0	 0.0	 1	     1.0792	   -17.0708	 110.0	 4	     1.1200	     0.9500;
	1953	 1	 3.686	 0.424	 0.0	 0.0	 1	     1.0791	   -17.0722	 110.0	 4	     1.1200	     0.9500;
	1954	 1	 15.469	 0.696	 0.0	 0.0	 1	     1.0685	   -25.2279	 110.0	 4	     1.1200	     0.9500;
	1955	 1	 3.871	 0.585	 0.0	 0.0	 1	     1.0746	   -17.9050	 110.0	 4	     1.1200	     0.9500;
	1956	 1	 2.948	 0.347	 0.0	 0.0	 1	     1.0738	   -17.9556	 110.0	 4	     1.1200	     0.9500;
	1957	 1	 5.127	 0.459	 0.0	 0.0	 1	     1.0481	   -21.8154	 110.0	 4	     1.1200	     0.9500;
	1958	 1	 7.467	 0.741	 0.0	 0.0	 1	     1.0487	   -24.4900	 110.0	 4	     1.1200	     0.9500;
	1959	 1	 1.109	 -0.956	 0.0	 0.0	 1	     1.0489	   -26.1609	 110.0	 4	     1.1200	     0.9500;
	1960	 1	 6.452	 0.486	 0.0	 0.0	 1	     1.0552	   -22.4729	 110.0	 4	     1.1200	     0.9500;
	1961	 1	 0.645	 -0.029	 0.0	 0.0	 1	     1.0704	   -23.4524	 110.0	 4	     1.1200	     0.9500;
	1962	 2	 5.805	 -0.115	 0.0	 0.0	 1	     1.0835	   -14.8134	 110.0	 4	     1.1200	     0.9500;
	1963	 1	 3.226	 0.342	 0.0	 0.0	 1	     1.0792	   -17.6820	 110.0	 4	     1.1200	     0.9500;
	1964	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0689	   -23.6371	 110.0	 4	     1.1200	     0.9500;
	1965	 1	 3.359	 -0.054	 0.0	 0.0	 1	     1.0707	   -25.7328	 110.0	 4	     1.1200	     0.9500;
	1966	 1	 4.054	 -1.218	 0.0	 0.0	 1	     1.0490	   -24.9076	 110.0	 4	     1.1200	     0.9500;
	1967	 2	 4.606	 -0.027	 0.0	 0.0	 1	     1.0714	   -17.8783	 110.0	 4	     1.1200	     0.9500;
	1968	 1	 0.0	 0.045	 0.0	 0.0	 1	     1.0714	   -17.8783	 110.0	 4	     1.1200	     0.9500;
	1969	 2	 1.865	 4.133	 0.0	 0.0	 1	     1.0816	   -13.3994	 110.0	 4	     1.1200	     0.9500;
	1970	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0829	   -14.2539	 110.0	 4	     1.1200	     0.9500;
	1971	 1	 1.845	 -0.474	 0.0	 0.0	 1	     1.1075	   -13.6338	 110.0	 4	     1.1200	     0.9500;
	1972	 1	 11.934	 0.145	 0.0	 0.0	 1	     1.0542	   -28.3187	 110.0	 4	     1.1200	     0.9500;
	1973	 1	 4.426	 -0.382	 0.0	 0.0	 1	     1.0639	   -24.7979	 110.0	 4	     1.1200	     0.9500;
	1974	 1	 2.674	 0.398	 0.0	 0.0	 1	     1.0736	   -17.9584	 110.0	 4	     1.1200	     0.9500;
	1975	 1	 3.78	 -0.299	 0.0	 0.0	 1	     1.0668	   -26.5562	 110.0	 4	     1.1200	     0.9500;
	1976	 1	 2.305	 0.081	 0.0	 0.0	 1	     1.0793	   -21.8384	 110.0	 4	     1.1200	     0.9500;
	1977	 1	 5.623	 0.551	 0.0	 0.0	 1	     1.0786	   -15.7106	 110.0	 4	     1.1200	     0.9500;
	1978	 1	 0.707	 -0.591	 0.0	 0.0	 1	     1.0716	   -24.4286	 110.0	 4	     1.1200	     0.9500;
	1979	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0801	   -17.5329	 110.0	 4	     1.1200	     0.9500;
	1980	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0801	   -17.5329	 110.0	 4	     1.1200	     0.9500;
	1981	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0750	   -17.8415	 110.0	 4	     1.1200	     0.9500;
	1982	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0762	   -15.5666	 110.0	 4	     1.1200	     0.9500;
	1983	 1	 2.762	 -0.392	 0.0	 0.0	 1	     1.0835	   -15.3865	 110.0	 4	     1.1200	     0.9500;
	1984	 1	 3.318	 -0.08	 0.0	 0.0	 1	     1.0579	   -27.3295	 110.0	 4	     1.1200	     0.9500;
	1985	 1	 9.459	 0.212	 0.0	 0.0	 1	     1.0699	   -24.7867	 110.0	 4	     1.1200	     0.9500;
	1986	 1	 1.475	 0.319	 0.0	 0.0	 1	     1.0546	   -25.4396	 110.0	 4	     1.1200	     0.9500;
	1987	 1	 6.809	 -0.309	 0.0	 0.0	 1	     1.0721	   -24.5005	 110.0	 4	     1.1200	     0.9500;
	1988	 1	 1.659	 0.159	 0.0	 0.0	 1	     1.0721	   -24.5128	 110.0	 4	     1.1200	     0.9500;
	1989	 1	 6.63	 0.761	 0.0	 0.0	 1	     1.0507	   -28.4797	 110.0	 4	     1.1200	     0.9500;
	1990	 1	 7.466	 0.396	 0.0	 0.0	 1	     1.0581	   -25.4929	 110.0	 4	     1.1200	     0.9500;
	1991	 1	 2.672	 -0.299	 0.0	 0.0	 1	     1.0716	   -23.6438	 110.0	 4	     1.1200	     0.9500;
	1992	 1	 3.133	 -0.252	 0.0	 0.0	 1	     1.0976	   -15.7105	 110.0	 4	     1.1200	     0.9500;
	1993	 1	 3.132	 0.047	 0.0	 0.0	 1	     1.0595	   -27.3399	 110.0	 4	     1.1200	     0.9500;
	1994	 1	 6.081	 -0.032	 0.0	 0.0	 1	     1.0569	   -25.7749	 110.0	 4	     1.1200	     0.9500;
	1995	 1	 3.045	 1.718	 0.0	 0.0	 1	     1.0581	   -27.1485	 110.0	 4	     1.1200	     0.9500;
	1996	 2	 6.438	 4.809	 0.0	 0.0	 1	     1.0689	   -23.6206	 110.0	 4	     1.1200	     0.9500;
	1997	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0689	   -23.6206	 110.0	 4	     1.1200	     0.9500;
	1998	 1	 1.381	 0.092	 0.0	 0.0	 1	     1.0637	   -26.5124	 110.0	 4	     1.1200	     0.9500;
	1999	 1	 2.718	 -0.291	 0.0	 0.0	 1	     1.0637	   -26.5135	 110.0	 4	     1.1200	     0.9500;
	2000	 1	 4.862	 -0.26	 0.0	 0.0	 1	     1.0622	   -27.0205	 110.0	 4	     1.1200	     0.9500;
	2001	 1	 2.304	 0.002	 0.0	 0.0	 1	     1.0663	   -18.5627	 110.0	 4	     1.1200	     0.9500;
	2002	 2	 5.159	 0.713	 0.0	 0.0	 1	     1.0583	   -24.6863	 110.0	 4	     1.1200	     0.9500;
	2003	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0583	   -24.6863	 110.0	 4	     1.1200	     0.9500;
	2004	 1	 4.701	 0.507	 0.0	 0.0	 1	     1.0756	   -17.9747	 110.0	 4	     1.1200	     0.9500;
	2005	 1	 5.161	 0.583	 0.0	 0.0	 1	     1.0790	   -17.0403	 110.0	 4	     1.1200	     0.9500;
	2006	 2	 13.233	 10.33	 0.0	 0.0	 1	     1.0713	   -24.3784	 110.0	 4	     1.1200	     0.9500;
	2007	 2	 13.822	 9.062	 0.0	 0.0	 1	     1.0715	   -24.4167	 110.0	 4	     1.1200	     0.9500;
	2008	 1	 4.871	 0.375	 0.0	 0.0	 1	     1.0700	   -24.9627	 110.0	 4	     1.1200	     0.9500;
	2009	 1	 1.841	 0.476	 0.0	 0.0	 1	     1.0630	   -27.5191	 110.0	 4	     1.1200	     0.9500;
	2010	 1	 9.471	 0.806	 0.0	 0.0	 1	     1.0727	   -25.1139	 110.0	 4	     1.1200	     0.9500;
	2011	 1	 7.004	 1.381	 0.0	 0.0	 1	     1.0636	   -25.6454	 110.0	 4	     1.1200	     0.9500;
	2012	 2	 3.014	 0.335	 0.0	 0.0	 1	     1.0561	   -28.7373	 110.0	 4	     1.1200	     0.9500;
	2013	 1	 0.828	 0.213	 0.0	 0.0	 1	     1.0498	   -25.6572	 110.0	 4	     1.1200	     0.9500;
	2014	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0496	   -25.6662	 110.0	 4	     1.1200	     0.9500;
	2015	 1	 8.663	 0.016	 0.0	 0.0	 1	     1.0722	   -24.5047	 110.0	 4	     1.1200	     0.9500;
	2016	 2	 10.218	 0.587	 0.0	 0.0	 1	     1.0698	   -24.9535	 110.0	 4	     1.1200	     0.9500;
	2017	 1	 3.408	 0.532	 0.0	 0.0	 1	     1.0698	   -24.9663	 110.0	 4	     1.1200	     0.9500;
	2018	 2	 0.047	 -0.215	 0.0	 0.0	 1	     1.0575	   -23.0599	 110.0	 4	     1.1200	     0.9500;
	2019	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0773	   -23.6827	 110.0	 4	     1.1200	     0.9500;
	2020	 2	 2.486	 0.478	 0.0	 0.0	 1	     1.0699	   -24.5489	 110.0	 4	     1.1200	     0.9500;
	2021	 1	 10.144	 0.721	 0.0	 0.0	 1	     1.0441	   -27.0764	 110.0	 4	     1.1200	     0.9500;
	2022	 1	 4.056	 0.357	 0.0	 0.0	 1	     1.0708	   -24.4804	 110.0	 4	     1.1200	     0.9500;
	2023	 1	 5.164	 0.672	 0.0	 0.0	 1	     1.0708	   -24.4751	 110.0	 4	     1.1200	     0.9500;
	2024	 1	 3.964	 0.787	 0.0	 0.0	 1	     1.0745	   -16.6289	 110.0	 4	     1.1200	     0.9500;
	2025	 1	 8.309	 -0.381	 0.0	 0.0	 1	     1.0682	   -26.2392	 110.0	 4	     1.1200	     0.9500;
	2026	 1	 1.567	 0.527	 0.0	 0.0	 1	     1.0733	   -17.9887	 110.0	 4	     1.1200	     0.9500;
	2027	 1	 6.452	 1.227	 0.0	 0.0	 1	     1.0661	   -24.0721	 110.0	 4	     1.1200	     0.9500;
	2028	 1	 5.073	 0.823	 0.0	 0.0	 1	     1.0719	   -18.1735	 110.0	 4	     1.1200	     0.9500;
	2029	 1	 0.0	 0.026	 0.0	 0.0	 1	     1.0719	   -18.1735	 110.0	 4	     1.1200	     0.9500;
	2030	 1	 10.142	 0.184	 0.0	 0.0	 1	     1.0722	   -24.3696	 110.0	 4	     1.1200	     0.9500;
	2031	 1	 4.883	 0.11	 0.0	 0.0	 1	     1.0734	   -24.2811	 110.0	 4	     1.1200	     0.9500;
	2032	 2	 14.279	 0.469	 0.0	 0.0	 1	     1.0565	   -21.9353	 110.0	 4	     1.1200	     0.9500;
	2033	 1	 3.781	 -0.926	 0.0	 0.0	 1	     1.0565	   -25.1132	 110.0	 4	     1.1200	     0.9500;
	2034	 1	 11.256	 0.34	 0.0	 0.0	 1	     1.0513	   -25.5782	 110.0	 4	     1.1200	     0.9500;
	2035	 1	 2.86	 0.877	 0.0	 0.0	 1	     1.0702	   -24.5276	 110.0	 4	     1.1200	     0.9500;
	2036	 1	 2.946	 0.77	 0.0	 0.0	 1	     1.0501	   -26.2581	 110.0	 4	     1.1200	     0.9500;
	2037	 1	 3.15	 0.674	 0.0	 0.0	 1	     1.0666	   -20.2160	 110.0	 4	     1.1200	     0.9500;
	2038	 1	 1.528	 0.133	 0.0	 0.0	 1	     1.0666	   -20.2335	 110.0	 4	     1.1200	     0.9500;
	2039	 1	 6.454	 -0.213	 0.0	 0.0	 1	     1.0482	   -24.1980	 110.0	 4	     1.1200	     0.9500;
	2040	 2	 1.193	 -3.471	 0.0	 0.0	 1	     1.0574	   -22.3740	 110.0	 4	     1.1200	     0.9500;
	2041	 1	 4.681	 -0.638	 0.0	 0.0	 1	     1.0499	   -24.3931	 110.0	 4	     1.1200	     0.9500;
	2042	 1	 45.829	 17.293	 0.0	 0.0	 1	     1.0453	   -24.6833	 110.0	 4	     1.1200	     0.9500;
	2043	 1	 23.119	 4.036	 0.0	 0.0	 1	     1.0554	   -22.6530	 110.0	 4	     1.1200	     0.9500;
	2044	 2	 4.63	 0.186	 0.0	 0.0	 1	     1.0682	   -17.8136	 110.0	 4	     1.1200	     0.9500;
	2045	 1	 2.808	 0.159	 0.0	 0.0	 1	     1.0681	   -17.8260	 110.0	 4	     1.1200	     0.9500;
	2046	 2	 10.602	 4.978	 0.0	 0.0	 1	     1.1075	   -15.7825	 110.0	 4	     1.1200	     0.9500;
	2047	 1	 82.092	 30.429	 0.0	 0.0	 1	     1.1072	   -15.8131	 110.0	 4	     1.1200	     0.9500;
	2048	 1	 2.487	 0.468	 0.0	 0.0	 1	     1.0835	   -13.4941	 110.0	 4	     1.1200	     0.9500;
	2049	 1	 3.132	 0.584	 0.0	 0.0	 1	     1.0821	   -14.5470	 110.0	 4	     1.1200	     0.9500;
	2050	 1	 4.243	 0.509	 0.0	 0.0	 1	     1.0632	   -24.8874	 110.0	 4	     1.1200	     0.9500;
	2051	 2	 8.146	 0.797	 0.0	 0.0	 1	     1.0764	   -17.7094	 110.0	 4	     1.1200	     0.9500;
	2052	 1	 2.117	 0.065	 0.0	 0.0	 1	     1.0764	   -17.7103	 110.0	 4	     1.1200	     0.9500;
	2053	 1	 7.659	 0.596	 0.0	 0.0	 1	     1.0485	   -25.8568	 110.0	 4	     1.1200	     0.9500;
	2054	 1	 6.265	 0.333	 0.0	 0.0	 1	     1.0771	   -23.7413	 110.0	 4	     1.1200	     0.9500;
	2055	 1	 1.012	 0.189	 0.0	 0.0	 1	     1.0802	   -14.6678	 110.0	 4	     1.1200	     0.9500;
	2056	 1	 10.141	 0.047	 0.0	 0.0	 1	     1.0782	   -17.7968	 110.0	 4	     1.1200	     0.9500;
	2057	 1	 9.99	 0.599	 0.0	 0.0	 1	     1.0707	   -25.2535	 110.0	 4	     1.1200	     0.9500;
	2058	 1	 4.788	 -0.531	 0.0	 0.0	 1	     1.1002	   -19.7824	 110.0	 4	     1.1200	     0.9500;
	2059	 2	 11.904	 0.833	 0.0	 0.0	 1	     1.0702	   -18.7248	 110.0	 4	     1.1200	     0.9500;
	2060	 1	 3.78	 -0.758	 0.0	 0.0	 1	     1.0714	   -18.8258	 110.0	 4	     1.1200	     0.9500;
	2061	 2	 0.023	 -0.266	 0.0	 0.0	 1	     1.0510	   -29.1829	 110.0	 4	     1.1200	     0.9500;
	2062	 1	 4.798	 1.487	 0.0	 0.0	 1	     1.1135	   -12.2366	 110.0	 4	     1.1200	     0.9500;
	2063	 2	 8.907	 1.074	 0.0	 0.0	 1	     1.0685	   -17.9819	 110.0	 4	     1.1200	     0.9500;
	2064	 1	 1.841	 -0.471	 0.0	 0.0	 1	     1.0791	   -17.6951	 110.0	 4	     1.1200	     0.9500;
	2065	 1	 2.766	 0.079	 0.0	 0.0	 1	     1.0798	   -17.5763	 110.0	 4	     1.1200	     0.9500;
	2066	 1	 9.867	 0.37	 0.0	 0.0	 1	     1.0998	   -15.1461	 110.0	 4	     1.1200	     0.9500;
	2067	 2	 5.977	 -0.131	 0.0	 0.0	 1	     1.0749	   -17.9978	 110.0	 4	     1.1200	     0.9500;
	2068	 2	 3.259	 2.853	 0.0	 0.0	 1	     1.1008	   -14.9040	 110.0	 4	     1.1200	     0.9500;
	2069	 1	 7.922	 2.493	 0.0	 0.0	 1	     1.0713	   -16.6025	 110.0	 4	     1.1200	     0.9500;
	2070	 1	 9.306	 0.644	 0.0	 0.0	 1	     1.0978	   -15.6816	 110.0	 4	     1.1200	     0.9500;
	2071	 1	 11.063	 1.672	 0.0	 0.0	 1	     1.0995	   -19.7969	 110.0	 4	     1.1200	     0.9500;
	2072	 2	 10.125	 -0.202	 0.0	 0.0	 1	     1.0601	   -24.7491	 110.0	 4	     1.1200	     0.9500;
	2073	 1	 2.301	 0.59	 0.0	 0.0	 1	     1.0911	   -21.1708	 110.0	 4	     1.1200	     0.9500;
	2074	 1	 5.53	 0.473	 0.0	 0.0	 1	     1.1139	   -15.9986	 110.0	 4	     1.1200	     0.9500;
	2075	 1	 9.955	 0.611	 0.0	 0.0	 1	     1.0678	   -18.3557	 110.0	 4	     1.1200	     0.9500;
	2076	 2	 10.663	 1.327	 -0.013	 -0.09	 1	     1.0678	   -18.3567	 110.0	 4	     1.1200	     0.9500;
	2077	 1	 17.77	 1.343	 0.0	 0.0	 1	     1.0655	   -25.7985	 110.0	 4	     1.1200	     0.9500;
	2078	 1	 12.073	 -0.026	 0.0	 0.0	 1	     1.0732	   -16.8138	 110.0	 4	     1.1200	     0.9500;
	2079	 1	 11.967	 4.6	 0.0	 0.0	 1	     1.0779	   -10.8125	 110.0	 4	     1.1200	     0.9500;
	2080	 1	 3.411	 -1.249	 0.0	 0.0	 1	     1.0494	   -25.5703	 110.0	 4	     1.1200	     0.9500;
	2081	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0801	   -13.7789	 110.0	 4	     1.1200	     0.9500;
	2082	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0794	   -14.8338	 110.0	 4	     1.1200	     0.9500;
	2083	 2	 31.367	 9.021	 0.0	 0.0	 1	     1.0315	   -25.7778	 110.0	 4	     1.1200	     0.9500;
	2084	 1	 6.739	 1.381	 0.0	 0.0	 1	     1.0454	   -23.3332	 110.0	 4	     1.1200	     0.9500;
	2085	 1	 11.045	 2.549	 0.0	 0.0	 1	     1.0409	   -25.2549	 110.0	 4	     1.1200	     0.9500;
	2086	 1	 5.249	 1.461	 0.0	 0.0	 1	     1.0574	   -20.6474	 110.0	 4	     1.1200	     0.9500;
	2087	 1	 3.684	 0.374	 0.0	 0.0	 1	     1.0993	   -14.3234	 110.0	 4	     1.1200	     0.9500;
	2088	 1	 5.898	 1.415	 0.0	 0.0	 1	     1.0442	   -24.8842	 110.0	 4	     1.1200	     0.9500;
	2089	 1	 2.06	 0.531	 0.0	 0.0	 1	     1.0336	   -25.6479	 110.0	 4	     1.1200	     0.9500;
	2090	 1	 2.948	 0.588	 0.0	 0.0	 1	     1.0682	   -18.5113	 110.0	 4	     1.1200	     0.9500;
	2091	 1	 4.612	 -0.124	 0.0	 0.0	 1	     1.0595	   -28.2195	 110.0	 4	     1.1200	     0.9500;
	2092	 1	 9.123	 0.99	 0.0	 0.0	 1	     1.0600	   -24.4459	 110.0	 4	     1.1200	     0.9500;
	2093	 1	 1.38	 -0.69	 0.0	 0.0	 1	     1.1139	   -15.9928	 110.0	 4	     1.1200	     0.9500;
	2094	 1	 6.724	 0.909	 0.0	 0.0	 1	     1.1013	   -14.4574	 110.0	 4	     1.1200	     0.9500;
	2095	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.1071	   -15.7118	 110.0	 4	     1.1200	     0.9500;
	2096	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0971	   -20.1415	 110.0	 4	     1.1200	     0.9500;
	2097	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1068	   -15.8406	 110.0	 4	     1.1200	     0.9500;
	2098	 2	 3.909	 2.759	 0.0	 0.0	 1	     1.0318	   -16.1058	 15.0	 4	     1.1200	     0.9500;
	2099	 1	 1.845	 0.578	 0.0	 0.0	 1	     1.0703	   -18.2542	 110.0	 4	     1.1200	     0.9500;
	2100	 1	 9.237	 0.155	 0.0	 0.0	 1	     1.0763	   -17.8661	 110.0	 4	     1.1200	     0.9500;
	2101	 2	 27.59	 9.7	 0.0	 0.0	 1	     1.0457	   -23.2643	 110.0	 4	     1.1200	     0.9500;
	2102	 1	 10.296	 3.399	 0.0	 0.0	 1	     1.0463	   -23.2415	 110.0	 4	     1.1200	     0.9500;
	2103	 1	 1.03	 0.266	 0.0	 0.0	 1	     1.0449	   -24.8379	 110.0	 4	     1.1200	     0.9500;
	2104	 1	 8.423	 2.443	 0.0	 0.0	 1	     1.0444	   -24.8794	 110.0	 4	     1.1200	     0.9500;
	2105	 1	 2.213	 0.567	 0.0	 0.0	 1	     1.0996	   -14.3822	 110.0	 4	     1.1200	     0.9500;
	2106	 1	 6.356	 2.362	 0.0	 0.0	 1	     1.0425	   -25.0049	 110.0	 4	     1.1200	     0.9500;
	2107	 1	 0.375	 0.213	 0.0	 0.0	 1	     1.0425	   -25.0010	 110.0	 4	     1.1200	     0.9500;
	2108	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0690	   -23.6558	 110.0	 4	     1.1200	     0.9500;
	2109	 1	 1.288	 0.698	 0.0	 0.0	 1	     1.0512	   -21.9141	 110.0	 4	     1.1200	     0.9500;
	2110	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0809	   -15.5900	 110.0	 4	     1.1200	     0.9500;
	2111	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0810	   -15.5865	 110.0	 4	     1.1200	     0.9500;
	2112	 1	 67.381	 31.498	 0.0	 0.0	 1	     1.0447	   -23.1829	 110.0	 4	     1.1200	     0.9500;
	2113	 1	 27.143	 6.638	 0.0	 0.0	 1	     1.0439	   -24.9214	 110.0	 4	     1.1200	     0.9500;
	2114	 1	 4.152	 1.807	 0.0	 0.0	 1	     1.0477	   -22.7831	 110.0	 4	     1.1200	     0.9500;
	2115	 1	 9.222	 2.66	 0.0	 0.0	 1	     1.0440	   -24.9160	 110.0	 4	     1.1200	     0.9500;
	2116	 1	 2.76	 0.531	 0.0	 0.0	 1	     1.0748	   -15.8013	 110.0	 4	     1.1200	     0.9500;
	2117	 1	 9.6	 4.374	 0.0	 0.0	 1	     1.0481	   -22.6042	 110.0	 4	     1.1200	     0.9500;
	2118	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0482	   -22.6165	 110.0	 4	     1.1200	     0.9500;
	2119	 1	 11.243	 8.924	 0.0	 0.0	 1	     1.0458	   -23.1214	 110.0	 4	     1.1200	     0.9500;
	2120	 1	 10.204	 1.646	 0.0	 0.0	 1	     1.0446	   -24.8837	 110.0	 4	     1.1200	     0.9500;
	2121	 1	 1.933	 0.68	 0.0	 0.0	 1	     1.0468	   -24.6344	 110.0	 4	     1.1200	     0.9500;
	2122	 1	 5.074	 0.442	 0.0	 0.0	 1	     1.1080	   -12.7003	 110.0	 4	     1.1200	     0.9500;
	2123	 2	 18.576	 3.805	 0.0	 0.0	 1	     1.0500	   -26.2339	 110.0	 4	     1.1200	     0.9500;
	2124	 1	 2.946	 1.064	 0.0	 0.0	 1	     1.0476	   -23.7231	 110.0	 4	     1.1200	     0.9500;
	2125	 1	 0.562	 0.266	 0.0	 0.0	 1	     1.0477	   -23.7347	 110.0	 4	     1.1200	     0.9500;
	2126	 1	 8.855	 2.408	 0.0	 0.0	 1	     1.0436	   -24.9020	 110.0	 4	     1.1200	     0.9500;
	2127	 1	 4.774	 0.85	 0.0	 0.0	 1	     1.0460	   -23.2983	 110.0	 4	     1.1200	     0.9500;
	2128	 2	 5.926	 -0.054	 0.0	 0.0	 1	     1.0652	   -18.6094	 110.0	 4	     1.1200	     0.9500;
	2129	 1	 3.688	 0.697	 0.0	 0.0	 1	     1.0665	   -18.1933	 110.0	 4	     1.1200	     0.9500;
	2130	 1	 14.409	 1.147	 0.0	 0.0	 1	     1.0692	   -25.3229	 110.0	 4	     1.1200	     0.9500;
	2131	 1	 6.544	 1.366	 0.0	 0.0	 1	     1.0665	   -18.1585	 110.0	 4	     1.1200	     0.9500;
	2132	 1	 0.0	 0.029	 0.0	 0.0	 1	     1.0657	   -18.6398	 110.0	 4	     1.1200	     0.9500;
	2133	 1	 3.23	 -0.018	 0.0	 0.0	 1	     1.0657	   -18.6412	 110.0	 4	     1.1200	     0.9500;
	2134	 1	 7.288	 3.373	 0.0	 0.0	 1	     1.0733	   -15.7575	 110.0	 4	     1.1200	     0.9500;
	2135	 1	 1.498	 0.213	 0.0	 0.0	 1	     1.0403	   -25.3071	 110.0	 4	     1.1200	     0.9500;
	2136	 2	 2.273	 -0.471	 0.0	 0.0	 1	     1.0700	   -17.9537	 110.0	 4	     1.1200	     0.9500;
	2137	 1	 5.721	 0.714	 0.0	 0.0	 1	     1.0783	   -13.9057	 110.0	 4	     1.1200	     0.9500;
	2138	 1	 3.689	 0.808	 0.0	 0.0	 1	     1.1008	   -14.4733	 110.0	 4	     1.1200	     0.9500;
	2139	 1	 0.0	 0.041	 0.0	 0.0	 1	     1.0796	   -16.7931	 110.0	 4	     1.1200	     0.9500;
	2140	 1	 5.071	 0.363	 0.0	 0.0	 1	     1.0796	   -16.7951	 110.0	 4	     1.1200	     0.9500;
	2141	 1	 5.436	 0.139	 0.0	 0.0	 1	     1.0578	   -27.4519	 110.0	 4	     1.1200	     0.9500;
	2142	 1	 8.48	 0.829	 0.0	 0.0	 1	     1.0973	   -15.7497	 110.0	 4	     1.1200	     0.9500;
	2143	 1	 5.805	 2.496	 0.0	 0.0	 1	     1.0716	   -16.5655	 110.0	 4	     1.1200	     0.9500;
	2144	 1	 0.92	 0.263	 0.0	 0.0	 1	     1.0505	   -25.5911	 110.0	 4	     1.1200	     0.9500;
	2145	 2	 9.818	 -0.154	 0.0	 0.0	 1	     1.0819	   -15.4218	 110.0	 4	     1.1200	     0.9500;
	2146	 1	 1.843	 0.086	 0.0	 0.0	 1	     1.0748	   -18.0261	 110.0	 4	     1.1200	     0.9500;
	2147	 1	 30.462	 5.579	 0.0	 0.0	 1	     1.0853	   -18.0151	 110.0	 4	     1.1200	     0.9500;
	2148	 1	 2.762	 -0.006	 0.0	 0.0	 1	     1.0728	   -17.4623	 110.0	 4	     1.1200	     0.9500;
	2149	 1	 0.0	 0.026	 0.0	 0.0	 1	     1.0728	   -17.4623	 110.0	 4	     1.1200	     0.9500;
	2150	 1	 14.674	 0.757	 0.0	 0.0	 1	     1.0549	   -23.3743	 110.0	 4	     1.1200	     0.9500;
	2151	 1	 24.616	 1.752	 0.0	 0.0	 1	     1.0549	   -23.3847	 110.0	 4	     1.1200	     0.9500;
	2152	 1	 10.876	 0.665	 0.0	 0.0	 1	     1.0700	   -17.2935	 110.0	 4	     1.1200	     0.9500;
	2153	 1	 10.296	 -0.266	 0.0	 0.0	 1	     1.0681	   -17.5790	 110.0	 4	     1.1200	     0.9500;
	2154	 1	 9.397	 0.446	 0.0	 0.0	 1	     1.0702	   -17.3910	 110.0	 4	     1.1200	     0.9500;
	2155	 1	 8.661	 0.251	 0.0	 0.0	 1	     1.0690	   -17.5667	 110.0	 4	     1.1200	     0.9500;
	2156	 1	 7.781	 0.163	 0.0	 0.0	 1	     1.0536	   -23.1880	 110.0	 4	     1.1200	     0.9500;
	2157	 1	 2.763	 0.068	 0.0	 0.0	 1	     1.0615	   -25.7623	 110.0	 4	     1.1200	     0.9500;
	2158	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0699	   -23.3272	 110.0	 4	     1.1200	     0.9500;
	2159	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0685	   -23.1839	 110.0	 4	     1.1200	     0.9500;
	2160	 1	 0.089	 0.0	 0.0	 0.0	 1	     1.0659	   -25.5313	 110.0	 4	     1.1200	     0.9500;
	2161	 1	 0.553	 -0.505	 0.0	 0.0	 1	     1.0760	   -19.1650	 110.0	 4	     1.1200	     0.9500;
	2162	 1	 3.037	 0.053	 0.0	 0.0	 1	     1.0654	   -25.0791	 110.0	 4	     1.1200	     0.9500;
	2163	 1	 2.394	 -0.031	 0.0	 0.0	 1	     1.0759	   -23.7800	 110.0	 4	     1.1200	     0.9500;
	2164	 1	 5.991	 -1.596	 0.0	 0.0	 1	     1.0722	   -23.2259	 110.0	 4	     1.1200	     0.9500;
	2165	 1	 3.688	 -0.172	 0.0	 0.0	 1	     1.0810	   -15.6095	 110.0	 4	     1.1200	     0.9500;
	2166	 1	 4.147	 -0.14	 0.0	 0.0	 1	     1.0752	   -17.9777	 110.0	 4	     1.1200	     0.9500;
	2167	 1	 2.767	 -0.35	 0.0	 0.0	 1	     1.0654	   -26.9257	 110.0	 4	     1.1200	     0.9500;
	2168	 1	 7.188	 1.369	 0.0	 0.0	 1	     1.0729	   -18.0663	 110.0	 4	     1.1200	     0.9500;
	2169	 1	 3.094	 14.899	 0.0	 0.0	 1	     1.0485	   -24.1588	 110.0	 4	     1.1200	     0.9500;
	2170	 1	 3.872	 0.45	 0.0	 0.0	 1	     1.0489	   -25.7656	 110.0	 4	     1.1200	     0.9500;
	2171	 1	 0.276	 0.134	 0.0	 0.0	 1	     1.0386	   -27.8499	 110.0	 4	     1.1200	     0.9500;
	2172	 1	 2.863	 0.105	 0.0	 0.0	 1	     1.0658	   -26.2894	 110.0	 4	     1.1200	     0.9500;
	2173	 1	 6.911	 -0.116	 0.0	 0.0	 1	     1.0715	   -25.5311	 110.0	 4	     1.1200	     0.9500;
	2174	 1	 1.381	 0.034	 0.0	 0.0	 1	     1.0762	   -17.9290	 110.0	 4	     1.1200	     0.9500;
	2175	 1	 2.761	 -0.163	 0.0	 0.0	 1	     1.0849	   -14.9215	 110.0	 4	     1.1200	     0.9500;
	2176	 1	 2.302	 0.347	 0.0	 0.0	 1	     1.0846	   -14.6226	 110.0	 4	     1.1200	     0.9500;
	2177	 1	 3.802	 -0.208	 0.0	 0.0	 1	     1.0442	   -30.1431	 110.0	 4	     1.1200	     0.9500;
	2178	 1	 1.991	 0.552	 0.0	 0.0	 1	     1.0902	   -27.5291	 110.0	 4	     1.1200	     0.9500;
	2179	 1	 7.185	 0.608	 0.0	 0.0	 1	     1.0715	   -16.9397	 110.0	 4	     1.1200	     0.9500;
	2180	 2	 6.329	 0.251	 0.0	 0.0	 1	     1.0803	   -14.6620	 110.0	 4	     1.1200	     0.9500;
	2181	 2	 5.895	 0.514	 0.0	 0.0	 1	     1.0619	   -25.6549	 110.0	 4	     1.1200	     0.9500;
	2182	 1	 4.798	 1.081	 0.0	 0.0	 1	     1.0655	   -26.1831	 110.0	 4	     1.1200	     0.9500;
	2183	 1	 9.016	 0.799	 0.0	 0.0	 1	     1.0656	   -24.9035	 110.0	 4	     1.1200	     0.9500;
	2184	 1	 1.841	 0.225	 0.0	 0.0	 1	     1.0648	   -25.1235	 110.0	 4	     1.1200	     0.9500;
	2185	 1	 3.963	 0.097	 0.0	 0.0	 1	     1.0675	   -24.9062	 110.0	 4	     1.1200	     0.9500;
	2186	 1	 3.777	 -0.225	 0.0	 0.0	 1	     1.0597	   -28.1467	 110.0	 4	     1.1200	     0.9500;
	2187	 1	 7.867	 2.132	 0.0	 0.0	 1	     1.0711	   -24.4525	 110.0	 4	     1.1200	     0.9500;
	2188	 1	 3.314	 2.124	 0.0	 0.0	 1	     1.0697	   -24.7156	 110.0	 4	     1.1200	     0.9500;
	2189	 1	 7.16	 1.475	 0.0	 0.0	 1	     1.0653	   -25.1940	 110.0	 4	     1.1200	     0.9500;
	2190	 1	 6.188	 0.362	 0.0	 0.0	 1	     1.0708	   -24.6000	 110.0	 4	     1.1200	     0.9500;
	2191	 1	 4.424	 0.288	 0.0	 0.0	 1	     1.0936	   -20.1059	 110.0	 4	     1.1200	     0.9500;
	2192	 1	 6.63	 0.457	 0.0	 0.0	 1	     1.0629	   -24.4041	 110.0	 4	     1.1200	     0.9500;
	2193	 1	 2.952	 -0.181	 0.0	 0.0	 1	     1.0697	   -23.4619	 110.0	 4	     1.1200	     0.9500;
	2194	 1	 1.842	 0.496	 0.0	 0.0	 1	     1.0552	   -28.9779	 110.0	 4	     1.1200	     0.9500;
	2195	 1	 5.351	 -0.165	 0.0	 0.0	 1	     1.0511	   -25.5917	 110.0	 4	     1.1200	     0.9500;
	2196	 1	 4.24	 -1.331	 0.0	 0.0	 1	     1.0485	   -25.3586	 110.0	 4	     1.1200	     0.9500;
	2197	 1	 6.551	 -0.441	 0.0	 0.0	 1	     1.0669	   -26.2570	 110.0	 4	     1.1200	     0.9500;
	2198	 1	 6.82	 -2.441	 0.0	 0.0	 1	     1.0486	   -25.4726	 110.0	 4	     1.1200	     0.9500;
	2199	 1	 6.73	 1.384	 0.0	 0.0	 1	     1.1078	   -15.1873	 110.0	 4	     1.1200	     0.9500;
	2200	 1	 4.611	 -0.23	 0.0	 0.0	 1	     1.0642	   -27.1904	 110.0	 4	     1.1200	     0.9500;
	2201	 1	 0.0	 0.059	 0.0	 0.0	 1	     1.0743	   -17.8392	 110.0	 4	     1.1200	     0.9500;
	2202	 1	 3.688	 0.405	 0.0	 0.0	 1	     1.0743	   -17.8407	 110.0	 4	     1.1200	     0.9500;
	2203	 1	 8.131	 -0.162	 0.0	 0.0	 1	     1.0628	   -26.0423	 110.0	 4	     1.1200	     0.9500;
	2204	 1	 3.685	 0.515	 0.0	 0.0	 1	     1.0750	   -16.0400	 110.0	 4	     1.1200	     0.9500;
	2205	 1	 4.696	 -0.083	 0.0	 0.0	 1	     1.0766	   -16.1644	 110.0	 4	     1.1200	     0.9500;
	2206	 2	 2.317	 -0.209	 0.0	 0.0	 1	     1.0511	   -29.2210	 110.0	 4	     1.1200	     0.9500;
	2207	 2	 10.227	 0.344	 0.0	 0.0	 1	     1.0852	   -11.6789	 110.0	 4	     1.1200	     0.9500;
	2208	 1	 15.292	 1.273	 0.0	 0.0	 1	     1.0775	   -15.3471	 110.0	 4	     1.1200	     0.9500;
	2209	 2	 8.551	 -0.267	 0.0	 0.0	 1	     1.0691	   -26.0777	 110.0	 4	     1.1200	     0.9500;
	2210	 1	 5.435	 0.75	 0.0	 0.0	 1	     1.0768	   -16.1800	 110.0	 4	     1.1200	     0.9500;
	2211	 1	 10.321	 0.805	 0.0	 0.0	 1	     1.0738	   -16.4399	 110.0	 4	     1.1200	     0.9500;
	2212	 2	 10.45	 0.911	 0.0	 0.0	 1	     1.0756	   -16.2959	 110.0	 4	     1.1200	     0.9500;
	2213	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0771	   -16.1406	 110.0	 4	     1.1200	     0.9500;
	2214	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0771	   -16.1634	 110.0	 4	     1.1200	     0.9500;
	2215	 1	 5.989	 0.335	 0.0	 0.0	 1	     1.0735	   -16.8099	 110.0	 4	     1.1200	     0.9500;
	2216	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0808	   -14.1335	 110.0	 4	     1.1200	     0.9500;
	2217	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0832	   -14.5658	 110.0	 4	     1.1200	     0.9500;
	2218	 2	 3.72	 4.847	 0.0	 0.0	 1	     1.1159	   -15.7690	 110.0	 4	     1.1200	     0.9500;
	2219	 2	 2.248	 4.658	 0.0	 0.0	 1	     1.1006	   -19.7242	 110.0	 4	     1.1200	     0.9500;
	2220	 1	 4.604	 0.678	 0.0	 0.0	 1	     1.0682	   -17.8153	 110.0	 4	     1.1200	     0.9500;
	2221	 1	 10.578	 0.797	 0.0	 0.0	 1	     1.0682	   -17.8156	 110.0	 4	     1.1200	     0.9500;
	2222	 1	 5.18	 0.356	 0.0	 0.0	 1	     1.0792	   -17.6211	 110.0	 4	     1.1200	     0.9500;
	2223	 1	 4.681	 1.275	 0.0	 0.0	 1	     1.0793	   -17.5831	 110.0	 4	     1.1200	     0.9500;
	2224	 1	 6.819	 0.677	 0.0	 0.0	 1	     1.1049	   -15.8398	 110.0	 4	     1.1200	     0.9500;
	2225	 1	 2.486	 0.289	 0.0	 0.0	 1	     1.0758	   -17.7917	 110.0	 4	     1.1200	     0.9500;
	2226	 1	 3.318	 0.09	 0.0	 0.0	 1	     1.0758	   -17.7930	 110.0	 4	     1.1200	     0.9500;
	2227	 1	 3.625	 -0.189	 0.0	 0.0	 1	     1.0608	   -20.2136	 110.0	 4	     1.1200	     0.9500;
	2228	 1	 1.473	 0.106	 0.0	 0.0	 1	     1.0828	   -13.4757	 110.0	 4	     1.1200	     0.9500;
	2229	 1	 2.393	 0.24	 0.0	 0.0	 1	     1.0828	   -13.4873	 110.0	 4	     1.1200	     0.9500;
	2230	 1	 8.854	 0.92	 0.0	 0.0	 1	     1.0708	   -24.5530	 110.0	 4	     1.1200	     0.9500;
	2231	 2	 11.543	 0.37	 0.0	 0.0	 1	     1.0689	   -25.3130	 110.0	 4	     1.1200	     0.9500;
	2232	 2	 9.994	 0.456	 0.0	 0.0	 1	     1.0501	   -29.0793	 110.0	 4	     1.1200	     0.9500;
	2233	 1	 8.842	 0.66	 0.0	 0.0	 1	     1.0741	   -17.9394	 110.0	 4	     1.1200	     0.9500;
	2234	 1	 0.0	 0.063	 0.0	 0.0	 1	     1.0741	   -17.9394	 110.0	 4	     1.1200	     0.9500;
	2235	 1	 9.911	 0.041	 0.0	 0.0	 1	     1.0508	   -28.9926	 110.0	 4	     1.1200	     0.9500;
	2236	 1	 8.044	 0.266	 0.0	 0.0	 1	     1.0700	   -24.8427	 110.0	 4	     1.1200	     0.9500;
	2237	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0516	   -28.7120	 110.0	 4	     1.1200	     0.9500;
	2238	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0533	   -28.6102	 110.0	 4	     1.1200	     0.9500;
	2239	 2	 35.034	 2.364	 0.0	 0.0	 1	     1.0408	   -25.6761	 110.0	 4	     1.1200	     0.9500;
	2240	 1	 13.438	 0.215	 0.0	 0.0	 1	     1.0416	   -25.6091	 110.0	 4	     1.1200	     0.9500;
	2241	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0671	   -25.5291	 110.0	 4	     1.1200	     0.9500;
	2242	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0735	   -25.0562	 110.0	 4	     1.1200	     0.9500;
	2243	 1	 3.317	 0.457	 0.0	 0.0	 1	     1.0450	   -24.8364	 110.0	 4	     1.1200	     0.9500;
	2244	 1	 2.152	 0.0	 0.0	 0.0	 1	     1.0467	   -23.2222	 110.0	 4	     1.1200	     0.9500;
	2245	 1	 3.965	 -1.393	 0.0	 0.0	 1	     1.0719	   -23.1099	 110.0	 4	     1.1200	     0.9500;
	2246	 1	 7.085	 1.009	 0.0	 0.0	 1	     1.0467	   -23.3278	 110.0	 4	     1.1200	     0.9500;
	2247	 1	 1.656	 0.15	 0.0	 0.0	 1	     1.0539	   -23.6765	 110.0	 4	     1.1200	     0.9500;
	2248	 1	 11.806	 0.965	 0.0	 0.0	 1	     1.0480	   -25.8749	 110.0	 4	     1.1200	     0.9500;
	2249	 1	 7.269	 -0.08	 0.0	 0.0	 1	     1.0549	   -25.8472	 110.0	 4	     1.1200	     0.9500;
	2250	 1	 6.719	 -0.401	 0.0	 0.0	 1	     1.0633	   -26.6010	 110.0	 4	     1.1200	     0.9500;
	2251	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0633	   -26.6010	 110.0	 4	     1.1200	     0.9500;
	2252	 1	 3.224	 0.363	 0.0	 0.0	 1	     1.0834	   -15.3303	 110.0	 4	     1.1200	     0.9500;
	2253	 1	 3.89	 -0.457	 0.0	 0.0	 1	     1.0707	   -24.8587	 110.0	 4	     1.1200	     0.9500;
	2254	 1	 15.912	 1.695	 0.0	 0.0	 1	     1.0698	   -24.7100	 110.0	 4	     1.1200	     0.9500;
	2255	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0467	   -23.2219	 110.0	 4	     1.1200	     0.9500;
	2256	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0450	   -24.8358	 110.0	 4	     1.1200	     0.9500;
	2257	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0538	   -25.2993	 110.0	 4	     1.1200	     0.9500;
	2258	 2	 13.856	 6.95	 0.0	 0.0	 1	     1.0538	   -25.3117	 110.0	 4	     1.1200	     0.9500;
	2259	 1	 12.818	 0.891	 0.0	 0.0	 1	     1.0692	   -24.9222	 110.0	 4	     1.1200	     0.9500;
	2260	 1	 8.047	 0.404	 0.0	 0.0	 1	     1.0702	   -24.7883	 110.0	 4	     1.1200	     0.9500;
	2261	 1	 12.2	 0.141	 0.0	 0.0	 1	     1.0710	   -24.7511	 110.0	 4	     1.1200	     0.9500;
	2262	 1	 7.454	 -0.496	 0.0	 0.0	 1	     1.0653	   -25.5316	 110.0	 4	     1.1200	     0.9500;
	2263	 1	 11.669	 -0.67	 0.0	 0.0	 1	     1.0503	   -29.0782	 110.0	 4	     1.1200	     0.9500;
	2264	 1	 14.322	 0.537	 0.0	 0.0	 1	     1.0657	   -25.7057	 110.0	 4	     1.1200	     0.9500;
	2265	 1	 8.281	 0.69	 0.0	 0.0	 1	     1.0711	   -24.9522	 110.0	 4	     1.1200	     0.9500;
	2266	 1	 8.662	 1.07	 0.0	 0.0	 1	     1.0741	   -17.9485	 110.0	 4	     1.1200	     0.9500;
	2267	 1	 5.914	 0.266	 0.0	 0.0	 1	     1.0395	   -25.4440	 110.0	 4	     1.1200	     0.9500;
	2268	 1	 5.258	 1.255	 0.0	 0.0	 1	     1.0761	   -15.5325	 110.0	 4	     1.1200	     0.9500;
	2269	 2	 12.994	 0.679	 0.0	 0.0	 1	     1.0806	   -13.9593	 110.0	 4	     1.1200	     0.9500;
	2270	 1	 9.105	 0.779	 0.0	 0.0	 1	     1.0695	   -24.9127	 110.0	 4	     1.1200	     0.9500;
	2271	 1	 2.946	 0.414	 0.0	 0.0	 1	     1.0730	   -17.6067	 110.0	 4	     1.1200	     0.9500;
	2272	 1	 7.828	 0.321	 0.0	 0.0	 1	     1.0709	   -17.7360	 110.0	 4	     1.1200	     0.9500;
	2273	 1	 2.76	 0.028	 0.0	 0.0	 1	     1.0822	   -14.2311	 110.0	 4	     1.1200	     0.9500;
	2274	 1	 6.356	 0.321	 0.0	 0.0	 1	     1.0804	   -13.5133	 110.0	 4	     1.1200	     0.9500;
	2275	 1	 1.381	 0.348	 0.0	 0.0	 1	     1.0800	   -16.7046	 110.0	 4	     1.1200	     0.9500;
	2276	 1	 4.795	 0.886	 0.0	 0.0	 1	     1.0627	   -25.5004	 110.0	 4	     1.1200	     0.9500;
	2277	 2	 12.072	 -0.438	 0.0	 0.0	 1	     1.0553	   -20.3503	 110.0	 4	     1.1200	     0.9500;
	2278	 1	 5.159	 -0.353	 0.0	 0.0	 1	     1.0552	   -20.3301	 110.0	 4	     1.1200	     0.9500;
	2279	 1	 5.349	 1.499	 0.0	 0.0	 1	     1.0806	   -15.6280	 110.0	 4	     1.1200	     0.9500;
	2280	 1	 2.491	 0.232	 0.0	 0.0	 1	     1.1028	   -15.8681	 110.0	 4	     1.1200	     0.9500;
	2281	 1	 3.143	 0.586	 0.0	 0.0	 1	     1.0352	   -28.2697	 110.0	 4	     1.1200	     0.9500;
	2282	 2	 8.997	 0.026	 0.0	 0.0	 1	     1.0621	   -27.8175	 110.0	 4	     1.1200	     0.9500;
	2283	 1	 8.574	 0.113	 0.0	 0.0	 1	     1.0614	   -26.5636	 110.0	 4	     1.1200	     0.9500;
	2284	 1	 35.67	 8.889	 0.0	 0.0	 1	     1.0626	   -15.7888	 110.0	 4	     1.1200	     0.9500;
	2285	 2	 4.499	 0.339	 0.0	 0.0	 1	     1.0792	   -16.4603	 110.0	 4	     1.1200	     0.9500;
	2286	 1	 2.026	 0.478	 0.0	 0.0	 1	     1.0735	   -17.9804	 110.0	 4	     1.1200	     0.9500;
	2287	 1	 3.409	 0.323	 0.0	 0.0	 1	     1.0529	   -25.8711	 110.0	 4	     1.1200	     0.9500;
	2288	 1	 5.067	 -0.31	 0.0	 0.0	 1	     1.0512	   -26.2076	 110.0	 4	     1.1200	     0.9500;
	2289	 1	 5.721	 -1.98	 0.0	 0.0	 1	     1.0685	   -25.0909	 110.0	 4	     1.1200	     0.9500;
	2290	 1	 4.149	 -0.938	 0.0	 0.0	 1	     1.0681	   -25.2899	 110.0	 4	     1.1200	     0.9500;
	2291	 1	 4.618	 0.281	 0.0	 0.0	 1	     1.0757	   -17.8382	 110.0	 4	     1.1200	     0.9500;
	2292	 1	 2.67	 0.241	 0.0	 0.0	 1	     1.0744	   -18.1541	 110.0	 4	     1.1200	     0.9500;
	2293	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0744	   -18.1642	 110.0	 4	     1.1200	     0.9500;
	2294	 1	 1.853	 -0.148	 0.0	 0.0	 1	     1.0772	   -17.7480	 110.0	 4	     1.1200	     0.9500;
	2295	 1	 0.0	 0.034	 0.0	 0.0	 1	     1.0772	   -17.7480	 110.0	 4	     1.1200	     0.9500;
	2296	 1	 5.394	 0.95	 0.0	 0.0	 1	     1.0638	   -25.3385	 110.0	 4	     1.1200	     0.9500;
	2297	 2	 5.998	 0.087	 0.0	 0.0	 1	     1.0485	   -25.8166	 110.0	 4	     1.1200	     0.9500;
	2298	 1	 5.4	 0.088	 0.0	 0.0	 1	     1.0494	   -25.6868	 110.0	 4	     1.1200	     0.9500;
	2299	 2	 3.035	 0.074	 0.0	 0.0	 1	     1.0790	   -17.6502	 110.0	 4	     1.1200	     0.9500;
	2300	 2	 1.561	 0.041	 0.0	 0.0	 1	     1.0742	   -24.7361	 110.0	 4	     1.1200	     0.9500;
	2301	 1	 2.763	 -0.044	 0.0	 0.0	 1	     1.0714	   -18.1631	 110.0	 4	     1.1200	     0.9500;
	2302	 2	 3.572	 0.554	 0.0	 0.0	 1	     1.0965	   -16.4370	 110.0	 4	     1.1200	     0.9500;
	2303	 1	 11.796	 -0.448	 0.0	 0.0	 1	     1.0614	   -24.3398	 110.0	 4	     1.1200	     0.9500;
	2304	 2	 10.909	 0.552	 0.0	 0.0	 1	     1.0756	   -16.0975	 110.0	 4	     1.1200	     0.9500;
	2305	 1	 4.149	 1.028	 0.0	 0.0	 1	     1.0768	   -17.6927	 110.0	 4	     1.1200	     0.9500;
	2306	 1	 5.897	 -1.243	 0.0	 0.0	 1	     1.0531	   -24.8505	 110.0	 4	     1.1200	     0.9500;
	2307	 1	 4.685	 0.161	 0.0	 0.0	 1	     1.0577	   -24.2979	 110.0	 4	     1.1200	     0.9500;
	2308	 2	 13.832	 -0.308	 0.0	 0.0	 1	     1.0611	   -27.0586	 110.0	 4	     1.1200	     0.9500;
	2309	 1	 6.463	 0.244	 0.0	 0.0	 1	     1.0729	   -22.6603	 110.0	 4	     1.1200	     0.9500;
	2310	 1	 0.0	 0.04	 0.0	 0.0	 1	     1.0807	   -16.6879	 110.0	 4	     1.1200	     0.9500;
	2311	 1	 0.553	 0.322	 0.0	 0.0	 1	     1.0713	   -18.1688	 110.0	 4	     1.1200	     0.9500;
	2312	 2	 4.829	 0.618	 0.0	 0.0	 1	     1.0479	   -24.2289	 110.0	 4	     1.1200	     0.9500;
	2313	 1	 6.1	 -0.132	 0.0	 0.0	 1	     1.0637	   -26.5433	 110.0	 4	     1.1200	     0.9500;
	2314	 2	 16.402	 0.201	 0.0	 0.0	 1	     1.0458	   -24.4495	 110.0	 4	     1.1200	     0.9500;
	2315	 2	 7.066	 0.955	 0.0	 0.0	 1	     1.0773	   -15.3212	 110.0	 4	     1.1200	     0.9500;
	2316	 1	 1.382	 0.311	 0.0	 0.0	 1	     1.0765	   -16.0520	 110.0	 4	     1.1200	     0.9500;
	2317	 1	 7.1	 0.732	 0.0	 0.0	 1	     1.0393	   -25.4104	 110.0	 4	     1.1200	     0.9500;
	2318	 1	 12.916	 0.213	 0.0	 0.0	 1	     1.0745	   -15.8086	 110.0	 4	     1.1200	     0.9500;
	2319	 1	 9.686	 1.766	 0.0	 0.0	 1	     1.0724	   -17.8562	 110.0	 4	     1.1200	     0.9500;
	2320	 1	 0.0	 0.044	 0.0	 0.0	 1	     1.0724	   -17.8562	 110.0	 4	     1.1200	     0.9500;
	2321	 1	 4.61	 0.332	 0.0	 0.0	 1	     1.0662	   -25.6663	 110.0	 4	     1.1200	     0.9500;
	2322	 1	 0.183	 0.026	 0.0	 0.0	 1	     1.0834	   -15.3694	 110.0	 4	     1.1200	     0.9500;
	2323	 1	 4.426	 -0.035	 0.0	 0.0	 1	     1.0733	   -23.8038	 110.0	 4	     1.1200	     0.9500;
	2324	 1	 10.785	 0.633	 0.0	 0.0	 1	     1.0664	   -24.8041	 110.0	 4	     1.1200	     0.9500;
	2325	 2	 2.159	 0.174	 0.0	 0.0	 1	     1.0777	   -17.6092	 110.0	 4	     1.1200	     0.9500;
	2326	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0798	   -17.2088	 110.0	 4	     1.1200	     0.9500;
	2327	 1	 4.442	 0.22	 0.0	 0.0	 1	     1.0336	   -28.6799	 110.0	 4	     1.1200	     0.9500;
	2328	 1	 4.499	 0.25	 0.0	 0.0	 1	     1.0584	   -28.2893	 110.0	 4	     1.1200	     0.9500;
	2329	 1	 3.5	 0.061	 0.0	 0.0	 1	     1.0824	   -14.5189	 110.0	 4	     1.1200	     0.9500;
	2330	 1	 2.945	 0.71	 0.0	 0.0	 1	     1.0588	   -28.2477	 110.0	 4	     1.1200	     0.9500;
	2331	 1	 8.759	 1.264	 0.0	 0.0	 1	     1.0610	   -26.6786	 110.0	 4	     1.1200	     0.9500;
	2332	 2	 6.397	 0.407	 0.0	 0.0	 1	     1.0998	   -15.8203	 110.0	 4	     1.1200	     0.9500;
	2333	 1	 3.872	 -0.283	 0.0	 0.0	 1	     1.0753	   -16.2334	 110.0	 4	     1.1200	     0.9500;
	2334	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0561	   -25.2298	 110.0	 4	     1.1200	     0.9500;
	2335	 1	 3.781	 -0.943	 0.0	 0.0	 1	     1.0523	   -24.4520	 110.0	 4	     1.1200	     0.9500;
	2336	 1	 4.143	 1.081	 0.0	 0.0	 1	     1.0429	   -25.6228	 110.0	 4	     1.1200	     0.9500;
	2337	 2	 4.054	 -0.194	 0.0	 0.0	 1	     1.0556	   -28.9167	 110.0	 4	     1.1200	     0.9500;
	2338	 1	 14.586	 0.008	 0.0	 0.0	 1	     1.0625	   -26.5496	 110.0	 4	     1.1200	     0.9500;
	2339	 1	 6.181	 1.146	 0.0	 0.0	 1	     1.0811	   -15.3345	 110.0	 4	     1.1200	     0.9500;
	2340	 1	 8.306	 1.678	 0.0	 0.0	 1	     1.1164	   -12.2118	 110.0	 4	     1.1200	     0.9500;
	2341	 1	 5.394	 -0.353	 0.0	 0.0	 1	     1.0509	   -28.6637	 110.0	 4	     1.1200	     0.9500;
	2342	 1	 14.748	 5.588	 0.0	 0.0	 1	     1.0801	   -14.6705	 110.0	 4	     1.1200	     0.9500;
	2343	 1	 0.0	 0.373	 0.0	 0.0	 1	     1.0808	   -14.6494	 110.0	 4	     1.1200	     0.9500;
	2344	 1	 0.276	 -0.53	 0.0	 0.0	 1	     1.0811	   -14.6483	 110.0	 4	     1.1200	     0.9500;
	2345	 1	 4.143	 0.27	 0.0	 0.0	 1	     1.0809	   -14.6499	 110.0	 4	     1.1200	     0.9500;
	2346	 1	 2.76	 -0.243	 0.0	 0.0	 1	     1.0810	   -14.6455	 110.0	 4	     1.1200	     0.9500;
	2347	 1	 7.821	 1.17	 0.0	 0.0	 1	     1.0803	   -14.7296	 110.0	 4	     1.1200	     0.9500;
	2348	 1	 1.84	 0.271	 0.0	 0.0	 1	     1.0803	   -14.7286	 110.0	 4	     1.1200	     0.9500;
	2349	 2	 33.903	 26.202	 0.0	 0.0	 1	     1.0813	   -14.6054	 110.0	 4	     1.1200	     0.9500;
	2350	 1	 12.547	 5.204	 0.0	 0.0	 1	     1.0812	   -14.6160	 110.0	 4	     1.1200	     0.9500;
	2351	 1	 16.416	 1.491	 0.0	 0.0	 1	     1.0518	   -25.5349	 110.0	 4	     1.1200	     0.9500;
	2352	 1	 5.346	 0.56	 0.0	 0.0	 1	     1.0765	   -15.8411	 110.0	 4	     1.1200	     0.9500;
	2353	 1	 1.751	 0.343	 0.0	 0.0	 1	     1.0754	   -17.8128	 110.0	 4	     1.1200	     0.9500;
	2354	 1	 5.438	 1.283	 0.0	 0.0	 1	     1.0754	   -17.8150	 110.0	 4	     1.1200	     0.9500;
	2355	 1	 10.697	 0.342	 0.0	 0.0	 1	     1.0595	   -26.9460	 110.0	 4	     1.1200	     0.9500;
	2356	 1	 5.153	 2.177	 0.0	 0.0	 1	     1.1091	   -15.7933	 110.0	 4	     1.1200	     0.9500;
	2357	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1093	   -15.7923	 110.0	 4	     1.1200	     0.9500;
	2358	 1	 11.758	 0.351	 0.0	 0.0	 1	     1.0701	   -24.8435	 110.0	 4	     1.1200	     0.9500;
	2359	 1	 1.841	 -0.311	 0.0	 0.0	 1	     1.0671	   -24.0850	 110.0	 4	     1.1200	     0.9500;
	2360	 2	 9.172	 1.06	 0.0	 0.0	 1	     1.0855	   -13.2180	 110.0	 4	     1.1200	     0.9500;
	2361	 2	 3.78	 0.0	 0.0	 0.0	 1	     1.0842	   -14.2961	 110.0	 4	     1.1200	     0.9500;
	2362	 1	 1.29	 0.425	 0.0	 0.0	 1	     1.1129	   -13.4115	 110.0	 4	     1.1200	     0.9500;
	2363	 1	 0.737	 -0.687	 0.0	 0.0	 1	     1.0677	   -26.6099	 110.0	 4	     1.1200	     0.9500;
	2364	 1	 5.304	 0.106	 0.0	 0.0	 1	     1.0734	   -17.9965	 110.0	 4	     1.1200	     0.9500;
	2365	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0734	   -17.9965	 110.0	 4	     1.1200	     0.9500;
	2366	 2	 15.821	 0.011	 0.0	 0.0	 1	     1.0800	   -17.5549	 110.0	 4	     1.1200	     0.9500;
	2367	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0802	   -17.5298	 110.0	 4	     1.1200	     0.9500;
	2368	 1	 2.765	 0.293	 0.0	 0.0	 1	     1.0785	   -23.3556	 110.0	 4	     1.1200	     0.9500;
	2369	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0824	   -15.4435	 110.0	 4	     1.1200	     0.9500;
	2370	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0842	   -15.2797	 110.0	 4	     1.1200	     0.9500;
	2371	 1	 9.192	 0.141	 0.0	 0.0	 1	     1.0458	   -29.8786	 110.0	 4	     1.1200	     0.9500;
	2372	 2	 5.806	 0.053	 0.0	 0.0	 1	     1.0776	   -17.0710	 110.0	 4	     1.1200	     0.9500;
	2373	 1	 0.727	 -0.273	 0.0	 0.0	 1	     1.0776	   -17.0713	 110.0	 4	     1.1200	     0.9500;
	2374	 1	 6.736	 0.743	 0.0	 0.0	 1	     1.0804	   -13.9945	 110.0	 4	     1.1200	     0.9500;
	2375	 1	 6.721	 0.86	 0.0	 0.0	 1	     1.0834	   -14.4735	 110.0	 4	     1.1200	     0.9500;
	2376	 2	 6.725	 0.511	 0.0	 0.0	 1	     1.0800	   -14.8547	 110.0	 4	     1.1200	     0.9500;
	2377	 1	 5.16	 0.277	 0.0	 0.0	 1	     1.0801	   -14.8487	 110.0	 4	     1.1200	     0.9500;
	2378	 1	 6.276	 0.246	 0.0	 0.0	 1	     1.0601	   -27.2729	 110.0	 4	     1.1200	     0.9500;
	2379	 1	 6.26	 0.888	 0.0	 0.0	 1	     1.0795	   -14.9257	 110.0	 4	     1.1200	     0.9500;
	2380	 1	 6.998	 0.596	 0.0	 0.0	 1	     1.0849	   -13.2968	 110.0	 4	     1.1200	     0.9500;
	2381	 1	 4.056	 0.603	 0.0	 0.0	 1	     1.0807	   -13.7138	 110.0	 4	     1.1200	     0.9500;
	2382	 1	 3.688	 0.481	 0.0	 0.0	 1	     1.0790	   -14.8595	 110.0	 4	     1.1200	     0.9500;
	2383	 1	 16.872	 2.533	 0.0	 0.0	 1	     1.0827	   -10.8791	 110.0	 4	     1.1200	     0.9500;
	2384	 1	 7.182	 0.0	 0.0	 0.0	 1	     1.0823	   -14.2189	 110.0	 4	     1.1200	     0.9500;
	2385	 1	 5.807	 1.687	 0.0	 0.0	 1	     1.0805	   -13.4855	 110.0	 4	     1.1200	     0.9500;
	2386	 2	 5.055	 0.344	 0.0	 0.0	 1	     1.0557	   -23.1500	 110.0	 4	     1.1200	     0.9500;
	2387	 1	 11.404	 -0.02	 0.0	 0.0	 1	     1.0622	   -24.0078	 110.0	 4	     1.1200	     0.9500;
	2388	 1	 9.776	 0.72	 0.0	 0.0	 1	     1.0555	   -24.9325	 110.0	 4	     1.1200	     0.9500;
	2389	 1	 3.781	 -0.537	 0.0	 0.0	 1	     1.0339	   -28.6366	 110.0	 4	     1.1200	     0.9500;
	2390	 1	 9.941	 0.949	 0.0	 0.0	 1	     1.0803	   -14.0315	 110.0	 4	     1.1200	     0.9500;
	2391	 1	 11.696	 1.045	 0.0	 0.0	 1	     1.0816	   -14.6850	 110.0	 4	     1.1200	     0.9500;
	2392	 1	 5.706	 1.17	 0.0	 0.0	 1	     1.0782	   -13.7537	 110.0	 4	     1.1200	     0.9500;
	2393	 1	 5.89	 0.86	 0.0	 0.0	 1	     1.0784	   -14.9207	 110.0	 4	     1.1200	     0.9500;
	2394	 1	 4.798	 -2.996	 0.0	 0.0	 1	     1.0907	   -27.4651	 110.0	 4	     1.1200	     0.9500;
	2395	 1	 6.258	 0.85	 0.0	 0.0	 1	     1.0791	   -14.8769	 110.0	 4	     1.1200	     0.9500;
	2396	 1	 2.3	 0.701	 0.0	 0.0	 1	     1.0835	   -13.4913	 110.0	 4	     1.1200	     0.9500;
	2397	 1	 9.299	 1.508	 0.0	 0.0	 1	     1.0782	   -13.7621	 110.0	 4	     1.1200	     0.9500;
	2398	 1	 7.731	 0.336	 0.0	 0.0	 1	     1.0816	   -13.6568	 110.0	 4	     1.1200	     0.9500;
	2399	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0672	   -24.9161	 110.0	 4	     1.1200	     0.9500;
	2400	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0791	   -17.0291	 110.0	 4	     1.1200	     0.9500;
	2401	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0694	   -17.3356	 110.0	 4	     1.1200	     0.9500;
	2402	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0835	   -15.3719	 110.0	 4	     1.1200	     0.9500;
	2403	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0917	   -21.1346	 110.0	 4	     1.1200	     0.9500;
	2404	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1139	   -15.9927	 110.0	 4	     1.1200	     0.9500;
	2405	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0720	   -16.5421	 110.0	 4	     1.1200	     0.9500;
	2406	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0446	   -24.8653	 110.0	 4	     1.1200	     0.9500;
	2407	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0403	   -25.3066	 110.0	 4	     1.1200	     0.9500;
	2408	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0707	   -17.1819	 110.0	 4	     1.1200	     0.9500;
	2409	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0655	   -25.0738	 110.0	 4	     1.1200	     0.9500;
	2410	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0760	   -23.7746	 110.0	 4	     1.1200	     0.9500;
	2411	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0557	   -23.1572	 110.0	 4	     1.1200	     0.9500;
	2412	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0810	   -14.6020	 110.0	 4	     1.1200	     0.9500;
	2413	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0681	   -24.7605	 110.0	 4	     1.1200	     0.9500;
	2414	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0410	   -25.2497	 110.0	 4	     1.1200	     0.9500;
	2415	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0507	   -28.9994	 110.0	 4	     1.1200	     0.9500;
	2416	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0400	   -25.3575	 110.0	 4	     1.1200	     0.9500;
	2417	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0508	   -28.9925	 110.0	 4	     1.1200	     0.9500;
	2418	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0691	   -24.9731	 110.0	 4	     1.1200	     0.9500;
	2419	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0752	   -15.7471	 110.0	 4	     1.1200	     0.9500;
	2420	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0574	   -25.4451	 110.0	 4	     1.1200	     0.9500;
	2421	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0823	   -14.5910	 110.0	 4	     1.1200	     0.9500;
	2422	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0793	   -16.3669	 110.0	 4	     1.1200	     0.9500;
	2423	 1	 3.813	 0.44	 0.0	 0.0	 1	     1.0896	    -9.5891	 110.0	 4	     1.1200	     0.9500;
	2424	 1	 2.397	 0.341	 0.0	 0.0	 1	     1.0652	   -23.7285	 110.0	 4	     1.1200	     0.9500;
	2425	 1	 4.334	 -0.916	 0.0	 0.0	 1	     1.0498	   -25.5072	 110.0	 4	     1.1200	     0.9500;
	2426	 1	 7.372	 1.727	 0.0	 0.0	 1	     1.0513	   -26.2388	 110.0	 4	     1.1200	     0.9500;
	2427	 1	 36.512	 3.969	 0.0	 0.0	 1	     1.0482	   -26.0688	 110.0	 4	     1.1200	     0.9500;
	2428	 1	 4.518	 0.499	 0.0	 0.0	 1	     1.0793	   -16.8482	 110.0	 4	     1.1200	     0.9500;
	2429	 1	 0.0	 0.026	 0.0	 0.0	 1	     1.0793	   -16.8482	 110.0	 4	     1.1200	     0.9500;
	2430	 1	 5.994	 0.705	 0.0	 0.0	 1	     1.0803	   -16.6723	 110.0	 4	     1.1200	     0.9500;
	2431	 1	 0.0	 0.05	 0.0	 0.0	 1	     1.0803	   -16.6814	 110.0	 4	     1.1200	     0.9500;
	2432	 1	 9.592	 0.677	 0.0	 0.0	 1	     1.0664	   -26.0063	 110.0	 4	     1.1200	     0.9500;
	2433	 1	 4.702	 0.238	 0.0	 0.0	 1	     1.0573	   -25.4608	 110.0	 4	     1.1200	     0.9500;
	2434	 1	 15.117	 1.227	 0.0	 0.0	 1	     1.0691	   -24.9717	 110.0	 4	     1.1200	     0.9500;
	2435	 1	 22.562	 2.678	 0.0	 0.0	 1	     1.0469	   -25.9351	 110.0	 4	     1.1200	     0.9500;
	2436	 1	 4.518	 -1.727	 0.0	 0.0	 1	     1.0733	   -23.0417	 110.0	 4	     1.1200	     0.9500;
	2437	 1	 9.219	 -1.209	 0.0	 0.0	 1	     1.0734	   -23.1117	 110.0	 4	     1.1200	     0.9500;
	2438	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0751	   -22.9188	 110.0	 4	     1.1200	     0.9500;
	2439	 1	 7.37	 0.506	 0.0	 0.0	 1	     1.0837	   -15.2087	 110.0	 4	     1.1200	     0.9500;
	2440	 1	 4.493	 1.115	 0.0	 0.0	 1	     1.0840	   -19.7541	 110.0	 4	     1.1200	     0.9500;
	2441	 1	 2.947	 0.071	 0.0	 0.0	 1	     1.0682	   -25.9688	 110.0	 4	     1.1200	     0.9500;
	2442	 1	 5.721	 0.821	 0.0	 0.0	 1	     1.1140	   -12.3484	 110.0	 4	     1.1200	     0.9500;
	2443	 1	 8.858	 0.659	 0.0	 0.0	 1	     1.0503	   -29.1823	 110.0	 4	     1.1200	     0.9500;
	2444	 1	 3.41	 0.087	 0.0	 0.0	 1	     1.0639	   -18.2866	 110.0	 4	     1.1200	     0.9500;
	2445	 2	 6.638	 0.295	 0.0	 0.0	 1	     1.0516	   -28.3502	 110.0	 4	     1.1200	     0.9500;
	2446	 2	 7.122	 0.363	 0.0	 0.0	 1	     1.0530	   -22.5491	 110.0	 4	     1.1200	     0.9500;
	2447	 1	 4.884	 1.084	 0.0	 0.0	 1	     1.0776	   -17.4142	 110.0	 4	     1.1200	     0.9500;
	2448	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0776	   -17.4142	 110.0	 4	     1.1200	     0.9500;
	2449	 1	 7.846	 0.896	 0.0	 0.0	 1	     1.0662	   -18.0368	 110.0	 4	     1.1200	     0.9500;
	2450	 1	 9.921	 1.062	 0.0	 0.0	 1	     1.0662	   -18.0174	 110.0	 4	     1.1200	     0.9500;
	2451	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0568	   -22.4285	 110.0	 4	     1.1200	     0.9500;
	2452	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0499	   -24.3719	 110.0	 4	     1.1200	     0.9500;
	2453	 1	 5.352	 0.655	 0.0	 0.0	 1	     1.0764	   -15.5520	 110.0	 4	     1.1200	     0.9500;
	2454	 1	 0.183	 0.106	 0.0	 0.0	 1	     1.0566	   -25.5170	 110.0	 4	     1.1200	     0.9500;
	2455	 2	 10.676	 2.086	 0.0	 0.0	 1	     1.0623	   -34.0995	 110.0	 5	     1.1200	     0.9500;
	2456	 1	 7.269	 2.0	 0.0	 0.0	 1	     1.0537	   -31.4023	 110.0	 5	     1.1200	     0.9500;
	2457	 1	 14.067	 2.0	 0.0	 0.0	 1	     1.0915	   -26.2140	 110.0	 5	     1.1200	     0.9500;
	2458	 2	 22.507	 19.0	 0.0	 0.0	 1	     1.0952	   -25.7598	 110.0	 5	     1.1200	     0.9500;
	2459	 2	 5.622	 4.0	 0.0	 0.0	 1	     1.0953	   -25.7572	 110.0	 5	     1.1200	     0.9500;
	2460	 1	 6.23	 1.5	 0.0	 0.0	 1	     1.0588	   -30.4814	 110.0	 5	     1.1200	     0.9500;
	2461	 2	 10.188	 1.0	 0.0	 0.0	 1	     1.1092	   -34.5303	 110.0	 5	     1.1200	     0.9500;
	2462	 2	 7.018	 0.9	 0.0	 0.0	 1	     1.1092	   -34.5330	 110.0	 5	     1.1200	     0.9500;
	2463	 1	 6.188	 1.0	 0.0	 0.0	 1	     1.0941	   -25.8936	 110.0	 5	     1.1200	     0.9500;
	2464	 1	 6.999	 1.8	 0.0	 0.0	 1	     1.0525	   -29.6235	 110.0	 5	     1.1200	     0.9500;
	2465	 1	 4.083	 0.835	 0.0	 0.0	 1	     1.0663	   -36.3227	 110.0	 5	     1.1200	     0.9500;
	2466	 1	 13.504	 1.5	 0.0	 0.0	 1	     1.0919	   -26.3218	 110.0	 5	     1.1200	     0.9500;
	2467	 2	 5.297	 0.6	 0.0	 0.0	 1	     1.0534	   -33.4255	 110.0	 5	     1.1200	     0.9500;
	2468	 1	 3.115	 1.0	 0.0	 0.0	 1	     1.0623	   -30.0455	 110.0	 5	     1.1200	     0.9500;
	2469	 1	 6.788	 1.2	 0.0	 0.0	 1	     1.0540	   -29.6690	 110.0	 5	     1.1200	     0.9500;
	2470	 1	 2.251	 0.5	 0.0	 0.0	 1	     1.0538	   -32.0529	 110.0	 5	     1.1200	     0.9500;
	2471	 1	 13.504	 2.0	 0.0	 0.0	 1	     1.0919	   -26.1473	 110.0	 5	     1.1200	     0.9500;
	2472	 1	 6.751	 1.0	 0.0	 0.0	 1	     1.0926	   -26.2490	 110.0	 5	     1.1200	     0.9500;
	2473	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0928	   -26.0608	 110.0	 5	     1.1200	     0.9500;
	2474	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0930	   -26.0639	 110.0	 5	     1.1200	     0.9500;
	2475	 2	 7.775	 1.0	 0.0	 0.0	 1	     1.0996	   -35.0012	 110.0	 5	     1.1200	     0.9500;
	2476	 1	 3.559	 0.73	 0.0	 0.0	 1	     1.0561	   -34.2832	 110.0	 5	     1.1200	     0.9500;
	2477	 1	 5.628	 1.0	 0.0	 0.0	 1	     1.0543	   -31.9089	 110.0	 5	     1.1200	     0.9500;
	2478	 2	 20.619	 4.068	 0.0	 0.0	 1	     1.0587	   -35.3994	 110.0	 5	     1.1200	     0.9500;
	2479	 2	 6.071	 1.252	 0.0	 0.0	 1	     1.0587	   -35.4047	 110.0	 5	     1.1200	     0.9500;
	2480	 2	 8.588	 3.2	 0.0	 0.0	 1	     1.0489	   -28.1281	 110.0	 5	     1.1200	     0.9500;
	2481	 1	 11.03	 3.7	 0.0	 0.0	 1	     1.0525	   -26.3497	 110.0	 5	     1.1200	     0.9500;
	2482	 1	 7.877	 1.0	 0.0	 0.0	 1	     1.0555	   -31.7713	 110.0	 5	     1.1200	     0.9500;
	2483	 1	 8.909	 3.6	 0.0	 0.0	 1	     1.0707	   -29.0056	 110.0	 5	     1.1200	     0.9500;
	2484	 1	 5.064	 1.0	 0.0	 0.0	 1	     1.0419	   -36.7420	 110.0	 5	     1.1200	     0.9500;
	2485	 1	 4.291	 0.835	 0.0	 0.0	 1	     1.0428	   -36.6439	 110.0	 5	     1.1200	     0.9500;
	2486	 1	 10.554	 1.0	 0.0	 0.0	 1	     1.0493	   -33.3015	 110.0	 5	     1.1200	     0.9500;
	2487	 1	 11.408	 2.295	 0.0	 0.0	 1	     1.0602	   -34.5110	 110.0	 5	     1.1200	     0.9500;
	2488	 1	 3.397	 0.5	 0.0	 0.0	 1	     1.0439	   -37.6944	 110.0	 5	     1.1200	     0.9500;
	2489	 2	 2.777	 0.3	 0.0	 0.0	 1	     1.0562	   -35.0314	 110.0	 5	     1.1200	     0.9500;
	2490	 2	 2.777	 0.5	 0.0	 0.0	 1	     1.0808	   -35.7830	 110.0	 5	     1.1200	     0.9500;
	2491	 2	 0.555	 0.1	 0.0	 0.0	 1	     1.1009	   -34.8849	 110.0	 5	     1.1200	     0.9500;
	2492	 1	 6.23	 1.5	 0.0	 0.0	 1	     1.0602	   -30.8560	 110.0	 5	     1.1200	     0.9500;
	2493	 2	 4.528	 0.0	 0.0	 0.0	 1	     1.0426	   -37.8471	 110.0	 5	     1.1200	     0.9500;
	2494	 1	 0.954	 0.2	 0.0	 0.0	 1	     1.0497	   -27.8177	 110.0	 5	     1.1200	     0.9500;
	2495	 1	 6.999	 4.7	 0.0	 0.0	 1	     1.0579	   -25.2283	 110.0	 5	     1.1200	     0.9500;
	2496	 2	 5.094	 0.5	 0.0	 0.0	 1	     1.1085	   -34.4420	 110.0	 5	     1.1200	     0.9500;
	2497	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1127	   -34.0365	 110.0	 5	     1.1200	     0.9500;
	2498	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1126	   -34.0502	 110.0	 5	     1.1200	     0.9500;
	2499	 2	 6.23	 2.6	 0.0	 0.0	 1	     1.0524	   -33.8993	 110.0	 5	     1.1200	     0.9500;
	2500	 1	 6.23	 2.6	 0.0	 0.0	 1	     1.0523	   -33.8978	 110.0	 5	     1.1200	     0.9500;
	2501	 1	 9.553	 0.2	 0.0	 0.0	 1	     1.0510	   -33.9235	 110.0	 5	     1.1200	     0.9500;
	2502	 1	 8.307	 0.7	 0.0	 0.0	 1	     1.0507	   -33.9504	 110.0	 5	     1.1200	     0.9500;
	2503	 1	 9.003	 2.0	 0.0	 0.0	 1	     1.0930	   -26.2267	 110.0	 5	     1.1200	     0.9500;
	2504	 1	 4.722	 0.8	 0.0	 0.0	 1	     1.0935	   -26.1814	 110.0	 5	     1.1200	     0.9500;
	2505	 1	 1.666	 0.4	 0.0	 0.0	 1	     1.1001	   -34.9756	 110.0	 5	     1.1200	     0.9500;
	2506	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0628	   -34.2372	 110.0	 5	     1.1200	     0.9500;
	2507	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0619	   -34.1467	 110.0	 5	     1.1200	     0.9500;
	2508	 2	 34.959	 6.989	 0.0	 0.0	 1	     1.0631	   -34.0151	 110.0	 5	     1.1200	     0.9500;
	2509	 2	 10.153	 1.982	 0.0	 0.0	 1	     1.0664	   -33.7674	 110.0	 5	     1.1200	     0.9500;
	2510	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0597	   -34.6230	 110.0	 5	     1.1200	     0.9500;
	2511	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0619	   -34.1343	 110.0	 5	     1.1200	     0.9500;
	2512	 1	 14.339	 2.817	 0.0	 0.0	 1	     1.0597	   -34.3451	 110.0	 5	     1.1200	     0.9500;
	2513	 1	 6.802	 1.356	 0.0	 0.0	 1	     1.0551	   -35.5431	 110.0	 5	     1.1200	     0.9500;
	2514	 1	 4.501	 0.939	 0.0	 0.0	 1	     1.0551	   -35.5408	 110.0	 5	     1.1200	     0.9500;
	2515	 1	 4.154	 1.0	 0.0	 0.0	 1	     1.0584	   -31.2354	 110.0	 5	     1.1200	     0.9500;
	2516	 1	 6.681	 1.6	 0.0	 0.0	 1	     1.0707	   -29.3188	 110.0	 5	     1.1200	     0.9500;
	2517	 2	 6.751	 1.2	 0.0	 0.0	 1	     1.0598	   -24.8158	 110.0	 5	     1.1200	     0.9500;
	2518	 1	 5.516	 2.5	 0.0	 0.0	 1	     1.0536	   -28.1496	 110.0	 5	     1.1200	     0.9500;
	2519	 1	 4.528	 0.5	 0.0	 0.0	 1	     1.1066	   -34.8951	 110.0	 5	     1.1200	     0.9500;
	2520	 1	 11.723	 2.295	 0.0	 0.0	 1	     1.0543	   -35.5560	 110.0	 5	     1.1200	     0.9500;
	2521	 1	 9.944	 1.982	 0.0	 0.0	 1	     1.0549	   -35.5588	 110.0	 5	     1.1200	     0.9500;
	2522	 2	 1.697	 0.2	 0.0	 0.0	 1	     1.0515	   -28.0732	 110.0	 5	     1.1200	     0.9500;
	2523	 1	 1.696	 0.7	 0.0	 0.0	 1	     1.0513	   -28.0674	 110.0	 5	     1.1200	     0.9500;
	2524	 1	 3.115	 1.0	 0.0	 0.0	 1	     1.0538	   -31.5080	 110.0	 5	     1.1200	     0.9500;
	2525	 1	 0.209	 0.0	 0.0	 0.0	 1	     1.0628	   -34.1697	 110.0	 5	     1.1200	     0.9500;
	2526	 1	 9.757	 3.6	 0.0	 0.0	 1	     1.0706	   -29.3430	 110.0	 5	     1.1200	     0.9500;
	2527	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0741	   -28.9053	 110.0	 5	     1.1200	     0.9500;
	2528	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0744	   -28.8970	 110.0	 5	     1.1200	     0.9500;
	2529	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0742	   -28.8807	 110.0	 5	     1.1200	     0.9500;
	2530	 1	 2.777	 1.0	 0.0	 0.0	 1	     1.0518	   -34.0659	 110.0	 5	     1.1200	     0.9500;
	2531	 1	 6.225	 1.0	 0.0	 0.0	 1	     1.1028	   -34.9211	 110.0	 5	     1.1200	     0.9500;
	2532	 1	 11.423	 2.5	 0.0	 0.0	 1	     1.0505	   -31.3350	 110.0	 5	     1.1200	     0.9500;
	2533	 1	 6.469	 2.1	 0.0	 0.0	 1	     1.0614	   -29.4740	 110.0	 5	     1.1200	     0.9500;
	2534	 2	 22.508	 5.0	 0.0	 0.0	 1	     1.0916	   -26.3333	 110.0	 5	     1.1200	     0.9500;
	2535	 1	 9.003	 1.0	 0.0	 0.0	 1	     1.0938	   -26.1501	 110.0	 5	     1.1200	     0.9500;
	2536	 1	 5.627	 1.0	 0.0	 0.0	 1	     1.0938	   -26.1404	 110.0	 5	     1.1200	     0.9500;
	2537	 2	 38.263	 24.0	 0.0	 0.0	 1	     1.0772	   -22.0845	 110.0	 5	     1.1200	     0.9500;
	2538	 1	 4.662	 1.0	 0.0	 0.0	 1	     1.0622	   -30.3497	 110.0	 5	     1.1200	     0.9500;
	2539	 1	 2.264	 0.0	 0.0	 0.0	 1	     1.1080	   -34.7153	 110.0	 5	     1.1200	     0.9500;
	2540	 1	 5.409	 1.7	 0.0	 0.0	 1	     1.0508	   -27.3413	 110.0	 5	     1.1200	     0.9500;
	2541	 1	 1.125	 0.2	 0.0	 0.0	 1	     1.0645	   -23.6188	 110.0	 5	     1.1200	     0.9500;
	2542	 1	 1.35	 0.3	 0.0	 0.0	 1	     1.0645	   -23.6184	 110.0	 5	     1.1200	     0.9500;
	2543	 1	 8.268	 1.669	 0.0	 0.0	 1	     1.0453	   -35.8794	 110.0	 5	     1.1200	     0.9500;
	2544	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0852	   -27.4057	 110.0	 5	     1.1200	     0.9500;
	2545	 1	 8.688	 1.773	 0.0	 0.0	 1	     1.0525	   -35.0401	 110.0	 5	     1.1200	     0.9500;
	2546	 1	 8.581	 1.669	 0.0	 0.0	 1	     1.0576	   -34.8026	 110.0	 5	     1.1200	     0.9500;
	2547	 1	 3.962	 0.5	 0.0	 0.0	 1	     1.1065	   -34.9394	 110.0	 5	     1.1200	     0.9500;
	2548	 1	 7.849	 1.565	 0.0	 0.0	 1	     1.0554	   -35.5675	 110.0	 5	     1.1200	     0.9500;
	2549	 1	 3.35	 0.626	 0.0	 0.0	 1	     1.0592	   -34.4210	 110.0	 5	     1.1200	     0.9500;
	2550	 1	 6.792	 1.0	 0.0	 0.0	 1	     1.1067	   -34.9142	 110.0	 5	     1.1200	     0.9500;
	2551	 1	 6.19	 0.5	 0.0	 0.0	 1	     1.0847	   -27.6016	 110.0	 5	     1.1200	     0.9500;
	2552	 1	 10.188	 1.0	 0.0	 0.0	 1	     1.1096	   -34.4450	 110.0	 5	     1.1200	     0.9500;
	2553	 1	 5.627	 1.0	 0.0	 0.0	 1	     1.0838	   -27.4271	 110.0	 5	     1.1200	     0.9500;
	2554	 2	 12.453	 0.0	 0.0	 0.0	 1	     1.1109	   -34.3132	 110.0	 5	     1.1200	     0.9500;
	2555	 2	 14.716	 1.0	 0.0	 0.0	 1	     1.1098	   -34.4196	 110.0	 5	     1.1200	     0.9500;
	2556	 1	 4.502	 1.0	 0.0	 0.0	 1	     1.0711	   -22.8544	 110.0	 5	     1.1200	     0.9500;
	2557	 1	 3.115	 1.0	 0.0	 0.0	 1	     1.0550	   -30.9654	 110.0	 5	     1.1200	     0.9500;
	2558	 1	 9.003	 1.6	 0.0	 0.0	 1	     1.0695	   -23.0142	 110.0	 5	     1.1200	     0.9500;
	2559	 1	 11.423	 2.0	 0.0	 0.0	 1	     1.0563	   -30.6389	 110.0	 5	     1.1200	     0.9500;
	2560	 1	 4.154	 0.0	 0.0	 0.0	 1	     1.0517	   -34.4192	 110.0	 5	     1.1200	     0.9500;
	2561	 1	 9.003	 1.0	 0.0	 0.0	 1	     1.0945	   -25.9356	 110.0	 5	     1.1200	     0.9500;
	2562	 2	 127.209	 63.0	 0.0	 0.0	 1	     1.0440	   -32.0424	 110.0	 5	     1.1200	     0.9500;
	2563	 1	 4.879	 0.8	 0.0	 0.0	 1	     1.0536	   -28.4611	 110.0	 5	     1.1200	     0.9500;
	2564	 1	 7.061	 0.9	 0.0	 0.0	 1	     1.0440	   -32.0975	 110.0	 5	     1.1200	     0.9500;
	2565	 1	 6.791	 1.0	 0.0	 0.0	 1	     1.1094	   -34.4789	 110.0	 5	     1.1200	     0.9500;
	2566	 2	 3.606	 1.3	 0.0	 0.0	 1	     1.0661	   -29.7340	 110.0	 5	     1.1200	     0.9500;
	2567	 1	 7.106	 1.6	 0.0	 0.0	 1	     1.0647	   -22.7858	 110.0	 5	     1.1200	     0.9500;
	2568	 1	 1.06	 0.2	 0.0	 0.0	 1	     1.0521	   -28.2086	 110.0	 5	     1.1200	     0.9500;
	2569	 1	 7.788	 2.0	 0.0	 0.0	 1	     1.0501	   -31.4156	 110.0	 5	     1.1200	     0.9500;
	2570	 2	 11.665	 1.0	 0.0	 0.0	 1	     1.0689	   -36.3399	 110.0	 5	     1.1200	     0.9500;
	2571	 1	 5.554	 1.0	 0.0	 0.0	 1	     1.0682	   -36.3848	 110.0	 5	     1.1200	     0.9500;
	2572	 1	 0.523	 0.104	 0.0	 0.0	 1	     1.0556	   -33.1481	 110.0	 5	     1.1200	     0.9500;
	2573	 1	 11.559	 3.4	 0.0	 0.0	 1	     1.0540	   -27.0950	 110.0	 5	     1.1200	     0.9500;
	2574	 1	 10.258	 2.086	 0.0	 0.0	 1	     1.0623	   -34.3217	 110.0	 5	     1.1200	     0.9500;
	2575	 1	 8.697	 2.9	 0.0	 0.0	 1	     1.0680	   -23.5639	 110.0	 5	     1.1200	     0.9500;
	2576	 2	 7.268	 2.0	 0.0	 0.0	 1	     1.0551	   -31.4209	 110.0	 5	     1.1200	     0.9500;
	2577	 1	 0.742	 0.1	 0.0	 0.0	 1	     1.0617	   -28.7052	 110.0	 5	     1.1200	     0.9500;
	2578	 1	 8.268	 1.669	 0.0	 0.0	 1	     1.0572	   -32.3464	 110.0	 5	     1.1200	     0.9500;
	2579	 2	 18.006	 14.5	 0.0	 0.0	 1	     1.0685	   -23.1627	 110.0	 5	     1.1200	     0.9500;
	2580	 2	 11.816	 8.0	 0.0	 0.0	 1	     1.0685	   -23.1725	 110.0	 5	     1.1200	     0.9500;
	2581	 1	 7.891	 0.3	 0.0	 0.0	 1	     1.0445	   -33.6089	 110.0	 5	     1.1200	     0.9500;
	2582	 2	 6.665	 1.0	 0.0	 0.0	 1	     1.1047	   -34.3807	 110.0	 5	     1.1200	     0.9500;
	2583	 2	 6.231	 0.2	 0.0	 0.0	 1	     1.0454	   -32.1312	 110.0	 5	     1.1200	     0.9500;
	2584	 1	 10.049	 1.982	 0.0	 0.0	 1	     1.0553	   -34.2358	 110.0	 5	     1.1200	     0.9500;
	2585	 1	 3.635	 1.5	 0.0	 0.0	 1	     1.0513	   -33.0785	 110.0	 5	     1.1200	     0.9500;
	2586	 1	 3.288	 1.0	 0.0	 0.0	 1	     1.0713	   -29.2775	 110.0	 5	     1.1200	     0.9500;
	2587	 2	 9.565	 2.0	 0.0	 0.0	 1	     1.0818	   -22.6052	 110.0	 5	     1.1200	     0.9500;
	2588	 1	 10.384	 2.0	 0.0	 0.0	 1	     1.0551	   -30.9108	 110.0	 5	     1.1200	     0.9500;
	2589	 1	 8.827	 1.0	 0.0	 0.0	 1	     1.0543	   -32.3904	 110.0	 5	     1.1200	     0.9500;
	2590	 2	 13.504	 2.0	 0.0	 0.0	 1	     1.0647	   -23.8064	 110.0	 5	     1.1200	     0.9500;
	2591	 1	 7.877	 2.0	 0.0	 0.0	 1	     1.0891	   -27.0833	 110.0	 5	     1.1200	     0.9500;
	2592	 1	 6.749	 1.0	 0.0	 0.0	 1	     1.0595	   -27.8449	 110.0	 5	     1.1200	     0.9500;
	2593	 1	 10.5	 2.9	 0.0	 0.0	 1	     1.0499	   -30.8579	 110.0	 5	     1.1200	     0.9500;
	2594	 1	 6.749	 0.0	 0.0	 0.0	 1	     1.0528	   -34.2731	 110.0	 5	     1.1200	     0.9500;
	2595	 1	 2.813	 0.6	 0.0	 0.0	 1	     1.0929	   -26.0478	 110.0	 5	     1.1200	     0.9500;
	2596	 1	 4.501	 0.6	 0.0	 0.0	 1	     1.0729	   -22.8095	 110.0	 5	     1.1200	     0.9500;
	2597	 2	 1.666	 0.4	 0.0	 0.0	 1	     1.1052	   -34.4018	 110.0	 5	     1.1200	     0.9500;
	2598	 1	 7.849	 1.565	 0.0	 0.0	 1	     1.0561	   -35.5462	 110.0	 5	     1.1200	     0.9500;
	2599	 1	 12.456	 2.504	 0.0	 0.0	 1	     1.0598	   -34.3568	 110.0	 5	     1.1200	     0.9500;
	2600	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0624	   -30.7722	 110.0	 5	     1.1200	     0.9500;
	2601	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0626	   -30.7893	 110.0	 5	     1.1200	     0.9500;
	2602	 1	 7.745	 1.565	 0.0	 0.0	 1	     1.0622	   -34.3294	 110.0	 5	     1.1200	     0.9500;
	2603	 2	 9.865	 1.5	 0.0	 0.0	 1	     1.0646	   -29.7281	 110.0	 5	     1.1200	     0.9500;
	2604	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0649	   -29.7312	 110.0	 5	     1.1200	     0.9500;
	2605	 1	 5.194	 1.5	 0.0	 0.0	 1	     1.0595	   -29.2693	 110.0	 5	     1.1200	     0.9500;
	2606	 1	 14.13	 2.817	 0.0	 0.0	 1	     1.0656	   -33.8656	 110.0	 5	     1.1200	     0.9500;
	2607	 1	 10.384	 2.0	 0.0	 0.0	 1	     1.0615	   -30.0571	 110.0	 5	     1.1200	     0.9500;
	2608	 1	 6.802	 1.356	 0.0	 0.0	 1	     1.0644	   -36.1913	 110.0	 5	     1.1200	     0.9500;
	2609	 1	 5.711	 1.0	 0.0	 0.0	 1	     1.0644	   -29.7678	 110.0	 5	     1.1200	     0.9500;
	2610	 1	 14.538	 1.0	 0.0	 0.0	 1	     1.0534	   -31.5125	 110.0	 5	     1.1200	     0.9500;
	2611	 1	 3.532	 1.5	 0.0	 0.0	 1	     1.0572	   -31.9813	 110.0	 5	     1.1200	     0.9500;
	2612	 1	 2.223	 0.3	 0.0	 0.0	 1	     1.1008	   -34.8096	 110.0	 5	     1.1200	     0.9500;
	2613	 1	 16.319	 3.0	 0.0	 0.0	 1	     1.0904	   -26.4820	 110.0	 5	     1.1200	     0.9500;
	2614	 1	 5.297	 1.0	 0.0	 0.0	 1	     1.0618	   -30.0322	 110.0	 5	     1.1200	     0.9500;
	2615	 2	 8.827	 1.5	 0.0	 0.0	 1	     1.0621	   -30.0026	 110.0	 5	     1.1200	     0.9500;
	2616	 2	 16.097	 7.5	 0.0	 0.0	 1	     1.0625	   -29.9732	 110.0	 5	     1.1200	     0.9500;
	2617	 2	 9.003	 1.3	 0.0	 0.0	 1	     1.0741	   -22.6943	 110.0	 5	     1.1200	     0.9500;
	2618	 1	 4.501	 1.0	 0.0	 0.0	 1	     1.0740	   -22.6848	 110.0	 5	     1.1200	     0.9500;
	2619	 1	 12.037	 2.399	 0.0	 0.0	 1	     1.0642	   -33.9392	 110.0	 5	     1.1200	     0.9500;
	2620	 1	 0.106	 0.1	 0.0	 0.0	 1	     1.0542	   -30.9560	 110.0	 5	     1.1200	     0.9500;
	2621	 1	 2.222	 0.5	 0.0	 0.0	 1	     1.1070	   -34.4728	 110.0	 5	     1.1200	     0.9500;
	2622	 1	 7.423	 2.0	 0.0	 0.0	 1	     1.0820	   -21.6575	 110.0	 5	     1.1200	     0.9500;
	2623	 1	 8.827	 3.0	 0.0	 0.0	 1	     1.0495	   -33.6545	 110.0	 5	     1.1200	     0.9500;
	2624	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0495	   -33.6478	 110.0	 5	     1.1200	     0.9500;
	2625	 1	 2.931	 0.626	 0.0	 0.0	 1	     1.0547	   -33.8992	 110.0	 5	     1.1200	     0.9500;
	2626	 1	 3.768	 0.73	 0.0	 0.0	 1	     1.0596	   -34.2175	 110.0	 5	     1.1200	     0.9500;
	2627	 1	 4.082	 0.835	 0.0	 0.0	 1	     1.0594	   -34.3973	 110.0	 5	     1.1200	     0.9500;
	2628	 1	 0.831	 0.0	 0.0	 0.0	 1	     1.0528	   -33.6697	 110.0	 5	     1.1200	     0.9500;
	2629	 1	 4.528	 0.5	 0.0	 0.0	 1	     1.0989	   -35.6142	 110.0	 5	     1.1200	     0.9500;
	2630	 1	 4.187	 0.835	 0.0	 0.0	 1	     1.0628	   -34.0936	 110.0	 5	     1.1200	     0.9500;
	2631	 1	 8.268	 1.669	 0.0	 0.0	 1	     1.0609	   -34.2434	 110.0	 5	     1.1200	     0.9500;
	2632	 1	 5.834	 1.3	 0.0	 0.0	 1	     1.0478	   -27.9111	 110.0	 5	     1.1200	     0.9500;
	2633	 1	 4.501	 0.6	 0.0	 0.0	 1	     1.0892	   -25.5107	 110.0	 5	     1.1200	     0.9500;
	2634	 2	 1.246	 1.0	 0.0	 0.0	 1	     1.0561	   -32.7502	 110.0	 5	     1.1200	     0.9500;
	2635	 1	 1.801	 0.3	 0.0	 0.0	 1	     1.0846	   -27.7108	 110.0	 5	     1.1200	     0.9500;
	2636	 1	 0.106	 0.1	 0.0	 0.0	 1	     1.0502	   -28.4244	 110.0	 5	     1.1200	     0.9500;
	2637	 2	 14.13	 2.817	 0.0	 0.0	 1	     1.0586	   -34.4930	 110.0	 5	     1.1200	     0.9500;
	2638	 1	 5.628	 1.5	 0.0	 0.0	 1	     1.0715	   -28.8462	 110.0	 5	     1.1200	     0.9500;
	2639	 1	 7.315	 1.5	 0.0	 0.0	 1	     1.0807	   -28.0175	 110.0	 5	     1.1200	     0.9500;
	2640	 1	 9.003	 1.5	 0.0	 0.0	 1	     1.0705	   -22.9896	 110.0	 5	     1.1200	     0.9500;
	2641	 2	 6.908	 1.356	 0.0	 0.0	 1	     1.0628	   -34.2128	 110.0	 5	     1.1200	     0.9500;
	2642	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0619	   -34.1467	 110.0	 5	     1.1200	     0.9500;
	2643	 1	 10.696	 1.1	 0.0	 0.0	 1	     1.0449	   -33.7374	 110.0	 5	     1.1200	     0.9500;
	2644	 1	 11.408	 2.295	 0.0	 0.0	 1	     1.0543	   -35.5147	 110.0	 5	     1.1200	     0.9500;
	2645	 1	 14.339	 2.817	 0.0	 0.0	 1	     1.0579	   -36.0029	 110.0	 5	     1.1200	     0.9500;
	2646	 1	 4.154	 1.0	 0.0	 0.0	 1	     1.0554	   -30.7414	 110.0	 5	     1.1200	     0.9500;
	2647	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0938	   -26.1404	 110.0	 5	     1.1200	     0.9500;
	2648	 1	 14.423	 3.5	 0.0	 0.0	 1	     1.0492	   -28.0988	 110.0	 5	     1.1200	     0.9500;
	2649	 1	 10.885	 2.191	 0.0	 0.0	 1	     1.0581	   -35.6463	 110.0	 5	     1.1200	     0.9500;
	2650	 1	 2.588	 0.5	 0.0	 0.0	 1	     1.0778	   -28.8815	 110.0	 5	     1.1200	     0.9500;
	2651	 1	 12.38	 2.0	 0.0	 0.0	 1	     1.0924	   -26.0885	 110.0	 5	     1.1200	     0.9500;
	2652	 2	 8.896	 1.773	 0.0	 0.0	 1	     1.0595	   -34.6381	 110.0	 5	     1.1200	     0.9500;
	2653	 1	 9.438	 2.4	 0.0	 0.0	 1	     1.0491	   -29.0513	 110.0	 5	     1.1200	     0.9500;
	2654	 1	 4.56	 1.4	 0.0	 0.0	 1	     1.0725	   -29.1450	 110.0	 5	     1.1200	     0.9500;
	2655	 1	 9.565	 2.5	 0.0	 0.0	 1	     1.0779	   -23.3432	 110.0	 5	     1.1200	     0.9500;
	2656	 1	 6.751	 1.5	 0.0	 0.0	 1	     1.0938	   -25.9431	 110.0	 5	     1.1200	     0.9500;
	2657	 2	 36.225	 5.3	 0.0	 0.0	 1	     1.0589	   -36.0325	 110.0	 5	     1.1200	     0.9500;
	2658	 1	 9.056	 0.0	 0.0	 0.0	 1	     1.0606	   -35.8063	 110.0	 5	     1.1200	     0.9500;
	2659	 1	 7.923	 1.0	 0.0	 0.0	 1	     1.0971	   -35.9344	 110.0	 5	     1.1200	     0.9500;
	2660	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1097	   -34.5434	 110.0	 5	     1.1200	     0.9500;
	2661	 1	 5.628	 1.0	 0.0	 0.0	 1	     1.0745	   -29.3698	 110.0	 5	     1.1200	     0.9500;
	2662	 2	 14.441	 1.0	 0.0	 0.0	 1	     1.1045	   -34.5714	 110.0	 5	     1.1200	     0.9500;
	2663	 1	 3.963	 0.0	 0.0	 0.0	 1	     1.1078	   -34.5719	 110.0	 5	     1.1200	     0.9500;
	2664	 1	 2.264	 0.5	 0.0	 0.0	 1	     1.0537	   -36.6119	 110.0	 5	     1.1200	     0.9500;
	2665	 1	 5.893	 0.73	 0.0	 0.0	 1	     1.0417	   -36.1922	 110.0	 5	     1.1200	     0.9500;
	2666	 2	 2.407	 0.522	 0.0	 0.0	 1	     1.0463	   -36.0348	 110.0	 5	     1.1200	     0.9500;
	2667	 1	 4.999	 0.5	 0.0	 0.0	 1	     1.1069	   -34.5328	 110.0	 5	     1.1200	     0.9500;
	2668	 1	 5.554	 1.0	 0.0	 0.0	 1	     1.0948	   -35.1659	 110.0	 5	     1.1200	     0.9500;
	2669	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1070	   -34.2399	 110.0	 5	     1.1200	     0.9500;
	2670	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1069	   -34.2578	 110.0	 5	     1.1200	     0.9500;
	2671	 2	 7.775	 0.5	 0.0	 0.0	 1	     1.1013	   -34.7836	 110.0	 5	     1.1200	     0.9500;
	2672	 1	 7.776	 0.5	 0.0	 0.0	 1	     1.1013	   -34.7779	 110.0	 5	     1.1200	     0.9500;
	2673	 1	 4.454	 1.2	 0.0	 0.0	 1	     1.0709	   -29.3477	 110.0	 5	     1.1200	     0.9500;
	2674	 1	 14.339	 2.817	 0.0	 0.0	 1	     1.0590	   -34.4348	 110.0	 5	     1.1200	     0.9500;
	2675	 1	 0.523	 0.104	 0.0	 0.0	 1	     1.0597	   -34.3677	 110.0	 5	     1.1200	     0.9500;
	2676	 2	 14.548	 2.921	 0.0	 0.0	 1	     1.0472	   -36.0479	 110.0	 5	     1.1200	     0.9500;
	2677	 1	 7.775	 1.0	 0.0	 0.0	 1	     1.1018	   -34.7485	 110.0	 5	     1.1200	     0.9500;
	2678	 1	 0.209	 0.0	 0.0	 0.0	 1	     1.0589	   -34.4585	 110.0	 5	     1.1200	     0.9500;
	2679	 1	 14.538	 2.0	 0.0	 0.0	 1	     1.0656	   -28.0467	 110.0	 5	     1.1200	     0.9500;
	2680	 1	 4.71	 0.939	 0.0	 0.0	 1	     1.0550	   -35.5545	 110.0	 5	     1.1200	     0.9500;
	2681	 1	 3.939	 0.8	 0.0	 0.0	 1	     1.0954	   -18.9619	 110.0	 5	     1.1200	     0.9500;
	2682	 1	 4.501	 0.939	 0.0	 0.0	 1	     1.0548	   -33.6231	 110.0	 5	     1.1200	     0.9500;
	2683	 1	 6.335	 0.3	 0.0	 0.0	 1	     1.0476	   -31.8499	 110.0	 5	     1.1200	     0.9500;
	2684	 2	 81.027	 4.0	 0.0	 0.0	 1	     1.0718	   -28.8074	 110.0	 5	     1.1200	     0.9500;
	2685	 1	 3.289	 0.6	 0.0	 0.0	 1	     1.0721	   -29.1469	 110.0	 5	     1.1200	     0.9500;
	2686	 1	 3.94	 1.0	 0.0	 0.0	 1	     1.0881	   -26.9855	 110.0	 5	     1.1200	     0.9500;
	2687	 1	 14.026	 2.817	 0.0	 0.0	 1	     1.0549	   -34.1446	 110.0	 5	     1.1200	     0.9500;
	2688	 2	 44.543	 12.8	 0.0	 0.0	 1	     1.0514	   -28.0734	 110.0	 5	     1.1200	     0.9500;
	2689	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0515	   -28.0625	 110.0	 5	     1.1200	     0.9500;
	2690	 1	 5.443	 1.043	 0.0	 0.0	 1	     1.0551	   -35.5573	 110.0	 5	     1.1200	     0.9500;
	2691	 1	 9.757	 2.2	 0.0	 0.0	 1	     1.0497	   -28.1489	 110.0	 5	     1.1200	     0.9500;
	2692	 1	 25.029	 5.1	 0.0	 0.0	 1	     1.0496	   -28.1419	 110.0	 5	     1.1200	     0.9500;
	2693	 2	 7.635	 2.2	 0.0	 0.0	 1	     1.0478	   -27.9655	 110.0	 5	     1.1200	     0.9500;
	2694	 1	 11.03	 3.6	 0.0	 0.0	 1	     1.0478	   -27.3853	 110.0	 5	     1.1200	     0.9500;
	2695	 1	 7.314	 1.5	 0.0	 0.0	 1	     1.0791	   -22.7800	 110.0	 5	     1.1200	     0.9500;
	2696	 1	 8.909	 2.2	 0.0	 0.0	 1	     1.0493	   -28.1742	 110.0	 5	     1.1200	     0.9500;
	2697	 1	 6.751	 1.5	 0.0	 0.0	 1	     1.0585	   -30.9623	 110.0	 5	     1.1200	     0.9500;
	2698	 1	 2.228	 1.1	 0.0	 0.0	 1	     1.0482	   -28.0788	 110.0	 5	     1.1200	     0.9500;
	2699	 1	 7.775	 1.0	 0.0	 0.0	 1	     1.1060	   -34.4374	 110.0	 5	     1.1200	     0.9500;
	2700	 1	 3.963	 0.0	 0.0	 0.0	 1	     1.1090	   -34.6263	 110.0	 5	     1.1200	     0.9500;
	2701	 1	 10.075	 3.6	 0.0	 0.0	 1	     1.0565	   -28.5885	 110.0	 5	     1.1200	     0.9500;
	2702	 1	 15.596	 3.13	 0.0	 0.0	 1	     1.0580	   -36.3866	 110.0	 5	     1.1200	     0.9500;
	2703	 1	 13.084	 2.608	 0.0	 0.0	 1	     1.0592	   -36.2066	 110.0	 5	     1.1200	     0.9500;
	2704	 2	 4.443	 1.0	 0.0	 0.0	 1	     1.0664	   -36.4023	 110.0	 5	     1.1200	     0.9500;
	2705	 1	 13.397	 2.712	 0.0	 0.0	 1	     1.0556	   -35.2414	 110.0	 5	     1.1200	     0.9500;
	2706	 2	 31.816	 24.0	 0.0	 0.0	 1	     1.0580	   -25.8294	 110.0	 5	     1.1200	     0.9500;
	2707	 1	 42.422	 34.0	 0.0	 0.0	 1	     1.0577	   -25.8350	 110.0	 5	     1.1200	     0.9500;
	2708	 1	 7.877	 1.6	 0.0	 0.0	 1	     1.0645	   -30.5383	 110.0	 5	     1.1200	     0.9500;
	2709	 1	 14.211	 3.8	 0.0	 0.0	 1	     1.0555	   -25.5077	 110.0	 5	     1.1200	     0.9500;
	2710	 2	 19.726	 4.7	 0.0	 0.0	 1	     1.0603	   -25.0201	 110.0	 5	     1.1200	     0.9500;
	2711	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.0602	   -25.0389	 110.0	 5	     1.1200	     0.9500;
	2712	 1	 12.62	 3.6	 0.0	 0.0	 1	     1.0549	   -25.6764	 110.0	 5	     1.1200	     0.9500;
	2713	 1	 3.663	 0.73	 0.0	 0.0	 1	     1.0595	   -34.3799	 110.0	 5	     1.1200	     0.9500;
	2714	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0624	   -30.0323	 110.0	 5	     1.1200	     0.9500;
	2715	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.1070	   -34.4722	 110.0	 5	     1.1200	     0.9500;
	2716	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0596	   -34.3788	 110.0	 5	     1.1200	     0.9500;
	2717	 1	 28.134	 4.0	 0.0	 0.0	 1	     1.0948	   -25.8243	 110.0	 5	     1.1200	     0.9500;
	2718	 1	 1.125	 0.5	 0.0	 0.0	 1	     1.0952	   -25.7631	 110.0	 5	     1.1200	     0.9500;
	2719	 1	 6.385	 1.252	 0.0	 0.0	 1	     1.0659	   -33.8126	 110.0	 5	     1.1200	     0.9500;
	2720	 1	 9.734	 1.982	 0.0	 0.0	 1	     1.0624	   -34.0841	 110.0	 5	     1.1200	     0.9500;
	2721	 1	 29.695	 4.4	 0.0	 0.0	 1	     1.0561	   -25.9403	 110.0	 5	     1.1200	     0.9500;
	2722	 1	 34.998	 5.5	 0.0	 0.0	 1	     1.0560	   -25.9550	 110.0	 5	     1.1200	     0.9500;
	2723	 1	 5.66	 0.0	 0.0	 0.0	 1	     1.0440	   -37.6880	 110.0	 5	     1.1200	     0.9500;
	2724	 1	 7.477	 2.8	 0.0	 0.0	 1	     1.0517	   -33.9284	 110.0	 5	     1.1200	     0.9500;
	2725	 2	 15.755	 3.2	 0.0	 0.0	 1	     1.0657	   -23.5212	 110.0	 5	     1.1200	     0.9500;
	2726	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0645	   -36.1622	 110.0	 5	     1.1200	     0.9500;
	2727	 1	 0.0	 0.0	 0.0	 0.0	 1	     1.0645	   -36.1664	 110.0	 5	     1.1200	     0.9500;
	2728	 1	 6.188	 1.8	 0.0	 0.0	 1	     1.0705	   -29.4275	 110.0	 5	     1.1200	     0.9500;
	2729	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.1104	   -33.8178	 110.0	 5	     1.1200	     0.9500;
	2730	 2	 0.0	 0.0	 0.0	 0.0	 1	     1.1103	   -33.8206	 110.0	 5	     1.1200	     0.9500;
	2731	 1	 1.697	 0.5	 0.0	 0.0	 1	     1.1081	   -34.1872	 110.0	 5	     1.1200	     0.9500;
	2732	 1	 227.15	 76.249	 0.0	 0.0	 0	     1.0246	   -11.2174	 400.0	 0	     1.0500	     0.9500;
	2733	 1	 330.835	 93.095	 0.0	 0.0	 0	     1.0249	   -10.6701	 400.0	 0	     1.0500	     0.9500;
	2734	 1	 0.0	 0.0	 0.0	 0.0	 0	     1.1052	   -13.0220	 220.0	 0	     1.1100	     0.9500;
	2735	 2	 0.0	 0.0	 0.0	 0.0	 0	     1.0322	   -12.9631	 400.0	 0	     1.0500	     0.9500;
	2736	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.0860	    -8.9522	 220.0	 0	     1.1100	     0.9500;
	2737	 2	 0.0	 0.0	 0.0	 0.0	 0	     1.0847	   -24.0546	 220.0	 0	     1.1100	     0.9500;
	2738	 1	 289.047	 210.24	 0.0	 0.0	 0	     1.0089	   -18.9314	 400.0	 0	     1.0500	     0.9500;
	2739	 2	 0.0	 0.0	 0.0	 0.0	 0	     1.0267	   -32.8308	 400.0	 0	     1.0500	     0.9500;
	2740	 2	 0.0	 0.0	 0.0	 0.0	 3	     1.1079	   -12.8374	 110.0	 0	     1.1200	     0.9500;
	2741	 1	 33.0	 12.0	 0.0	 0.0	 2	     1.0614	   -16.0550	 110.0	 0	     1.1200	     0.9500;
	2742	 1	 33.0	 12.0	 0.0	 0.0	 2	     1.0613	   -16.0608	 110.0	 0	     1.1200	     0.9500;
	2743	 1	 50.0	 12.0	 0.0	 0.0	 2	     1.0346	   -20.1740	 110.0	 0	     1.1200	     0.9500;
	2744	 1	 51.0	 14.0	 0.0	 0.0	 2	     1.0311	   -20.2264	 110.0	 0	     1.1200	     0.9500;
	2745	 1	 25.0	 10.0	 0.0	 0.0	 2	     1.0543	   -16.7120	 110.0	 0	     1.1200	     0.9500;
	2746	 1	 68.0	 26.0	 0.0	 0.0	 2	     1.0444	   -17.4018	 110.0	 0	     1.1200	     0.9500;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	17	 140.0	 -10.0	 120.0	 -10.0	 1.09088	 233.2	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	18	 140.0	 91.8892	 120.0	 -10.0	 1.09091	 233.2	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	26	 0.0	 0.0	 220.0	 -10.0	 1.09091	 430.5	 0	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	26	 360.0	 104.419	 220.0	 -10.0	 1.09091	 421.9	 1	 360.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	27	 360.0	 -10.0	 220.0	 -10.0	 1.09091	 421.9	 1	 360.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	27	 370.0	 80.9866	 220.0	 -10.0	 1.09091	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	27	 370.0	 81.5609	 220.0	 -10.0	 1.09091	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	28	 0.0	 0.0	 220.0	 -10.0	 1.0325	 430.5	 0	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	28	 370.0	 -3.4539	 220.0	 -10.0	 1.0325	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	28	 370.0	 -3.4539	 220.0	 -10.0	 1.0325	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 370.0	 -10.0	 220.0	 -10.0	 1.0325	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 370.0	 -10.0	 220.0	 -10.0	 1.0325	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 370.0	 -10.0	 220.0	 -10.0	 1.0325	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 135.0	 -20.0	 120.0	 -20.0	 1.09091	 246.2	 1	 215.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 0.0	 0.0	 120.0	 -20.0	 1.09091	 275.3	 0	 247.8	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 0.0	 0.0	 120.0	 -20.0	 1.09091	 275.3	 0	 247.8	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 135.0	 -20.0	 120.0	 -20.0	 1.09096	 255.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 135.0	 -20.0	 120.0	 -20.0	 1.09096	 255.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 0.0	 0.0	 120.0	 -20.0	 1.09096	 255.0	 0	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	45	 0.0	 0.0	 350.0	 -40.0	 1.0325	 610.3	 0	 500.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	45	 350.0	 -40.0	 350.0	 -40.0	 1.0325	 610.3	 1	 500.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	55	 130.0	 -20.0	 120.0	 -20.0	 1.09121	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	56	 130.0	 -20.0	 120.0	 -20.0	 1.09115	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	56	 0.0	 0.0	 120.0	 -20.0	 1.09115	 255.0	 0	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	57	 130.0	 -20.0	 120.0	 -20.0	 1.03336	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	58	 0.0	 0.0	 120.0	 -20.0	 1.03337	 255.0	 0	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	58	 130.0	 -20.0	 120.0	 -20.0	 1.03337	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	58	 0.0	 0.0	 120.0	 -20.0	 1.03337	 255.0	 0	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	59	 63.0	 0.0	 28.8	 0.0	 1.08415	 69.3	 1	 63.0	 63.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	78	 140.0	 5.0	 105.0	 5.0	 1.09091	 248.3	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	78	 140.0	 50.0711	 105.0	 5.0	 1.09091	 248.3	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	79	 0.0	 0.0	 105.0	 5.0	 1.09034	 243.8	 0	 220.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	79	 0.0	 0.0	 105.0	 5.0	 1.09034	 248.3	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	79	 140.0	 5.0	 105.0	 5.0	 1.09034	 248.3	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	82	 380.0	 -37.0	 192.0	 -37.0	 1.02993	 425.8	 1	 380.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	82	 370.0	 -27.698	 174.0	 -27.698	 1.02993	 408.9	 1	 370.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	104	 190.653	 24.9606	 113.0	 -48.0	 1.09091	 251.8	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	105	 0.0	 0.0	 113.0	 -48.0	 1.09091	 251.8	 0	 225.0	 134.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	106	 79.0	 38.0238	 90.0	 -5.0	 1.09091	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	107	 79.0	 -5.0	 90.0	 -5.0	 1.09091	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	116	 0.0	 0.0	 90.0	 -20.0	 1.09042	 150.0	 0	 120.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	117	 70.0	 -20.0	 90.0	 -20.0	 1.09046	 150.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	118	 80.0	 33.0	 68.0	 33.0	 1.089	 129.3	 1	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	125	 215.0	 52.0648	 113.0	 -11.0	 1.09091	 242.9	 1	 215.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	126	 225.0	 84.0	 84.0	 -5.0	 1.09082	 240.2	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	126	 0.0	 0.0	 80.0	 -5.0	 1.09082	 229.4	 0	 215.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	127	 225.0	 -7.5	 79.0	 -7.5	 1.02869	 238.5	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	127	 220.0	 -10.0	 100.0	 -10.0	 1.02869	 241.7	 1	 220.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 0.0	 0.0	 0.0	 0.0	 1.09091	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 0.0	 0.0	 0.0	 0.0	 1.09091	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	133	 0.0	 0.0	 0.0	 0.0	 1.09091	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	133	 0.0	 0.0	 0.0	 0.0	 1.09091	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	134	 0.0	 0.0	 90.0	 0.0	 1.08882	 150.0	 0	 120.0	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	134	 120.0	 60.3687	 90.001	 0.0	 1.08882	 150.0	 1	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	135	 0.0	 0.0	 90.0	 0.0	 1.08867	 150.0	 0	 120.0	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	146	 50.0	 -0.001	 12.0	 -0.001	 1.09012	 51.4	 1	 50.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	146	 34.2659	 -0.001	 12.0	 -0.001	 1.09012	 51.4	 1	 50.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	147	 0.0	 0.0	 90.0	 0.0	 1.09011	 150.0	 0	 120.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	148	 90.0	 0.0	 120.0	 0.0	 1.09091	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	148	 0.0	 0.0	 120.0	 0.0	 1.09091	 237.5	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	148	 0.0	 0.0	 120.0	 0.0	 1.09091	 237.5	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	148	 90.0	 0.0	 120.0	 0.0	 1.09091	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	150	 90.0	 0.0	 120.0	 0.0	 1.03246	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	151	 90.0	 0.0	 120.0	 0.0	 1.0325	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	151	 0.0	 0.0	 120.0	 0.0	 1.0325	 252.4	 0	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 94.0	 24.7759	 120.0	 0.0	 1.09091	 263.9	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 94.0	 24.7759	 120.0	 0.0	 1.09091	 263.9	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 0.0	 0.0	 120.0	 0.0	 1.09091	 237.5	 0	 205.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 104.0	 0.0	 120.0	 0.0	 1.09091	 287.3	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 0.0	 0.0	 120.0	 0.0	 1.09091	 237.5	 0	 205.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 130.0	 0.0	 120.0	 0.0	 1.09091	 237.5	 1	 205.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 120.0	 48.0433	 120.0	 0.0	 1.09091	 238.4	 1	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 120.0	 0.0	 120.0	 0.0	 1.09091	 238.4	 1	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	159	 120.0	 0.0	 120.0	 0.0	 1.00535	 238.4	 1	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	165	 200.0	 64.1328	 120.0	 0.0	 1.09084	 233.2	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	165	 0.0	 0.0	 120.0	 0.0	 1.09084	 233.2	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	166	 200.0	 0.0	 120.0	 0.0	 1.09091	 233.2	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	165	 0.0	 0.0	 120.0	 0.0	 1.09084	 233.2	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 0.0	 73.1915	 80.0	 -30.0	 1.0325	 196.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 0.0	 -30.0	 80.0	 -30.0	 1.0325	 196.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 0.0	 -30.0	 80.0	 -30.0	 1.0325	 196.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	206	 0.0	 -30.0	 80.0	 -30.0	 1.0325	 196.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	215	 37.079	 0.0	 20.0	 0.0	 1.08646	 58.5	 1	 37.079	 37.079	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	215	 33.708	 0.0	 20.0	 0.0	 1.08646	 53.9	 1	 33.708	 33.708	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	215	 33.708	 0.0	 20.0	 0.0	 1.08646	 53.9	 1	 33.708	 33.708	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	215	 15.506	 0.0	 20.0	 0.0	 1.08646	 30.5	 1	 15.506	 15.506	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	229	 5.5	 1.5	 1.5	 0.0	 1.06367	 7.3	 1	 5.5	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	230	 5.5	 7.0	 7.0	 0.0	 1.06392	 10.0	 1	 5.5	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	239	 3.0	 8.0	 8.0	 0.0	 1.03337	 15.4	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	246	 370.0	 135.153	 220.0	 -14.0	 1.03502	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	291	 2.0	 1.18695	 2.0	 0.0	 1.06439	 3.2	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	294	 2.0	 2.0	 2.0	 0.0	 1.05278	 4.8	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 9.167	 7.0	 7.0	 0.0	 1.05332	 24.0	 1	 9.167	 9.167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 16.296	 7.0	 7.0	 0.0	 1.05332	 27.9	 1	 16.296	 16.296	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 11.204	 7.617	 7.617	 6.0	 1.05332	 31.0	 1	 11.204	 11.204	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 9.167	 7.0	 7.0	 0.0	 1.05332	 26.9	 1	 9.167	 9.167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 9.167	 7.929	 7.929	 0.0	 1.05332	 28.1	 1	 9.167	 9.167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	307	 36.5	 15.0	 15.0	 0.0	 1.05854	 57.0	 1	 36.5	 36.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	307	 36.5	 15.0	 15.0	 0.0	 1.05854	 57.0	 1	 36.5	 36.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	308	 32.0	 15.0	 15.0	 0.0	 1.067	 36.7	 1	 32.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	308	 40.0	 13.385	 16.829	 0.0	 1.067	 57.5	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	310	 35.0	 20.0	 20.0	 0.0	 1.07303	 53.9	 1	 35.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	310	 75.0	 25.599	 25.599	 0.0	 1.07303	 103.2	 1	 75.0	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	311	 45.0	 36.9252	 40.0	 0.0	 1.06272	 64.0	 1	 45.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	319	 2.0	 3.0	 3.0	 0.0	 1.07001	 4.1	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	345	 1.0	 1.0	 1.0	 0.0	 1.04796	 1.9	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	362	 40.0	 12.0	 12.0	 0.0	 1.08888	 47.8	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	363	 40.0	 12.0	 12.0	 0.0	 1.06039	 47.8	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	364	 0.0	 0.0	 12.0	 0.0	 1.1049	 47.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	364	 46.0	 12.0	 12.0	 0.0	 1.1049	 71.0	 1	 46.0	 46.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	365	 40.0	 12.0	 12.0	 0.0	 1.06981	 47.8	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	365	 40.0	 12.0	 12.0	 0.0	 1.06981	 47.8	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	368	 1.0	 1.0	 1.0	 0.0	 1.07107	 1.9	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 15.0	 10.0	 10.0	 0.0	 1.08182	 55.9	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 120.0	 39.2284	 120.0	 -10.0	 1.08182	 255.9	 1	 226.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	383	 15.0	 0.0	 10.0	 0.0	 1.10054	 55.9	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	386	 2.5	 2.0	 2.0	 0.0	 1.05805	 4.8	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	395	 1.0	 1.0	 1.0	 0.0	 1.06558	 1.9	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	421	 4.0	 4.0	 4.0	 0.0	 1.04857	 7.7	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	426	 3.0	 3.0	 3.0	 0.0	 1.07431	 4.5	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	431	 5.0	 8.0	 8.0	 0.0	 1.08943	 13.6	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	440	 2.0	 2.0	 2.0	 0.0	 1.0288	 3.6	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	447	 3.5	 0.0	 20.0	 0.0	 1.0498	 21.3	 1	 3.5	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	447	 3.5	 0.0	 20.0	 0.0	 1.0498	 21.3	 1	 3.5	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	463	 0.0	 0.0	 2.0	 0.0	 1.0465	 4.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	482	 1.4	 0.7	 0.7	 0.0	 1.02656	 1.7	 1	 1.4	 1.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	490	 3.0	 3.0	 3.0	 0.0	 1.05535	 5.3	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	522	 0.0	 0.0	 1.0	 0.0	 1.06929	 1.9	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	533	 0.5	 1.0	 1.0	 0.0	 1.07198	 1.9	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 35.89	 14.0	 14.0	 0.0	 1.06429	 53.9	 1	 35.89	 35.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 22.086	 9.23653	 14.0	 0.0	 1.06429	 34.9	 1	 22.086	 22.086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 22.086	 9.23653	 14.0	 0.0	 1.06429	 34.9	 1	 22.086	 22.086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 72.469	 11.4277	 14.0	 0.0	 1.06429	 105.9	 1	 72.469	 72.469	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 72.469	 11.4277	 14.0	 0.0	 1.06429	 105.9	 1	 72.469	 72.469	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 24.573	 14.7746	 17.5	 0.0	 1.05783	 36.5	 1	 24.573	 24.573	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 23.805	 14.8864	 17.5	 0.0	 1.05783	 35.6	 1	 23.805	 23.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 95.99	 15.7424	 17.5	 0.0	 1.05783	 126.2	 1	 95.99	 95.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 80.631	 8.02398	 17.5	 0.0	 1.05783	 106.4	 1	 80.631	 80.631	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	549	 1.0	 0.7	 0.7	 0.0	 1.0394	 1.7	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 25.724	 5.051	 5.051	 0.0	 1.04037	 34.4	 1	 25.724	 25.724	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 21.184	 5.051	 5.051	 0.0	 1.04037	 28.5	 1	 21.184	 21.184	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 19.671	 5.0	 5.0	 0.0	 1.04037	 26.5	 1	 19.671	 19.671	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 22.697	 5.051	 5.051	 0.0	 1.04037	 30.4	 1	 22.697	 22.697	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 25.724	 5.051	 5.051	 0.0	 1.04037	 34.4	 1	 25.724	 25.724	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	558	 31.032	 5.064	 5.064	 0.0	 1.03685	 34.4	 1	 31.032	 31.032	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	558	 31.032	 5.064	 5.064	 0.0	 1.03685	 34.4	 1	 31.032	 31.032	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	558	 22.817	 5.0	 5.0	 0.0	 1.03685	 26.5	 1	 22.817	 22.817	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	558	 30.119	 5.064	 5.064	 0.0	 1.03685	 34.4	 1	 30.119	 30.119	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	581	 3.0	 3.0	 3.0	 0.0	 1.0494	 5.3	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	594	 2.07	 0.0	 1.08	 0.0	 1.06495	 4.4	 1	 2.07	 2.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	601	 4.05	 0.0	 1.8	 0.0	 1.06191	 4.4	 1	 4.05	 4.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	622	 110.0	 -0.001	 30.0	 -0.001	 1.0778	 114.0	 1	 110.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	622	 0.0	 0.0	 30.0	 0.0	 1.0778	 65.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	626	 2.25	 0.0	 0.9	 0.0	 1.07287	 2.4	 1	 2.25	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	630	 4.5	 0.0	 2.52	 0.0	 1.06945	 5.2	 1	 4.5	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	631	 5.4	 0.0	 2.52	 0.0	 1.06942	 6.0	 1	 5.4	 5.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	655	 0.81	 0.0	 0.36	 0.0	 1.03169	 0.9	 1	 0.81	 0.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	660	 135.0	 31.0861	 120.0	 -20.0	 1.08206	 255.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	661	 135.0	 -20.0	 120.0	 -20.0	 1.08182	 255.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	667	 1.89	 0.0	 0.72	 0.0	 1.03727	 2.0	 1	 1.89	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	671	 7.65	 0.0	 2.7	 0.0	 1.06812	 8.6	 1	 7.65	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	673	 2.7	 0.0	 0.9	 0.0	 1.06495	 4.4	 1	 2.7	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	681	 190.0	 0.0	 30.0	 0.0	 1.08024	 192.4	 1	 190.0	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	681	 24.998	 0.0	 30.0	 0.0	 1.08024	 77.5	 1	 24.998	 24.998	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	687	 9.0	 0.0	 4.5	 0.0	 1.07512	 10.1	 1	 9.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	699	 5.4	 0.0	 2.7	 0.0	 1.0746	 6.0	 1	 5.4	 5.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	702	 0.9	 0.0	 0.9	 0.0	 1.0721	 1.3	 1	 0.9	 0.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	712	 9.0	 0.0	 2.0	 0.0	 1.07103	 9.2	 1	 9.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	718	 1.44	 0.0	 0.36	 0.0	 1.03111	 1.5	 1	 1.44	 1.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	722	 2.25	 0.0	 0.9	 0.0	 1.06069	 2.4	 1	 2.25	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	731	 1.35	 0.0	 0.45	 0.0	 1.06199	 4.3	 1	 1.35	 1.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	736	 130.0	 -20.0	 120.0	 -20.0	 1.08182	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 1.8	 0.0	 0.0	 0.0	 1.06599	 4.3	 1	 1.8	 1.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	747	 4.68	 0.0	 2.7	 0.0	 1.04853	 5.4	 1	 4.68	 4.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	759	 90.0	 0.0	 30.0	 0.0	 1.0699	 105.2	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	760	 0.0	 0.0	 0.0	 0.0	 1.06824	 1.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	778	 9.0	 0.0	 30.0	 0.0	 1.05918	 31.3	 1	 9.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	780	 1.26	 0.0	 0.63	 0.0	 1.07776	 1.4	 1	 1.26	 1.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	783	 6.0	 0.0	 3.0	 0.0	 1.07336	 6.7	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	788	 2.0	 0.0	 1.0	 0.0	 1.04756	 95.9	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	792	 0.0	 0.0	 23.0	 0.0	 1.05369	 71.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	792	 0.0	 0.0	 23.0	 0.0	 1.05369	 71.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	792	 0.0	 0.0	 11.0	 0.0	 1.05369	 23.7	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	792	 0.0	 0.0	 10.0	 0.0	 1.05369	 23.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	803	 0.0	 0.0	 10.0	 0.0	 1.08195	 55.9	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	804	 0.0	 0.0	 10.0	 0.0	 1.07278	 120.4	 1	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	809	 0.0	 0.0	 0.0	 0.0	 1.07004	 3.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	815	 2.7	 0.0	 1.62	 0.0	 1.07164	 3.1	 1	 2.7	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	834	 0.9	 0.0	 0.0	 0.0	 1.05238	 1.5	 1	 0.9	 0.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	840	 25.0	 0.0	 5.592	 0.0	 1.05932	 51.3	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	840	 25.0	 0.0	 5.592	 0.0	 1.05932	 51.3	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	844	 1.9	 0.311	 0.311	 0.0	 1.07659	 3.5	 1	 1.9	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	848	 3.011	 0.011	 0.011	 0.0	 1.05907	 5.6	 1	 3.011	 3.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	854	 7.0	 0.932	 0.932	 0.0	 1.06201	 14.5	 1	 7.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	873	 68.0	 7.82938	 41.2	 0.0	 1.08182	 87.7	 1	 68.0	 68.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	876	 0.0	 0.0	 0.0	 0.0	 1.0397	 1.9	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	896	 0.0	 0.0	 45.0	 -10.0	 1.06882	 65.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	896	 0.0	 0.0	 45.0	 -10.0	 1.06882	 71.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	896	 40.0	 45.0	 45.0	 -10.0	 1.06882	 71.1	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	902	 0.111	 0.011	 0.011	 0.0	 1.0143	 0.3	 1	 0.111	 0.111	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	903	 0.0	 0.0	 0.0	 0.0	 1.01428	 2.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	952	 2.6	 0.0	 0.414	 0.0	 1.06079	 3.0	 1	 2.6	 2.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	958	 0.0	 0.0	 0.0	 0.0	 1.04967	 2.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	972	 27.0	 32.0	 32.0	 5.0	 1.08182	 54.0	 1	 27.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	972	 0.0	 0.0	 32.0	 5.0	 1.08182	 42.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	972	 3.0	 6.66458	 7.0	 1.0	 1.08182	 11.4	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	972	 80.0	 -0.742783	 110.0	 -40.0	 1.08182	 162.2	 1	 80.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	973	 80.0	 24.9465	 110.0	 -40.0	 1.081	 162.2	 1	 80.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	977	 13.511	 2.385	 2.385	 0.0	 1.07617	 13.7	 1	 13.511	 13.511	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	986	 5.1	 0.828	 0.828	 0.0	 1.06838	 10.2	 1	 5.1	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	998	 298.619	 49.4135	 172.0	 -59.0	 1.08182	 422.6	 1	 386.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	999	 291.954	 45.5602	 172.0	 -59.0	 1.08182	 408.0	 1	 370.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1002	 14.999	 2.38	 2.38	 0.0	 1.07543	 17.8	 1	 14.999	 14.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1004	 110.0	 21.9066	 110.0	 -40.0	 1.08182	 174.1	 1	 110.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1007	 1.0	 0.0	 0.104	 0.0	 1.05246	 2.5	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1010	 15.011	 3.325	 3.325	 0.0	 1.07605	 51.6	 1	 15.011	 15.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1012	 15.0	 2.07	 2.07	 0.0	 1.07258	 32.9	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1021	 20.0	 9.0	 18.0	 9.0	 1.07091	 30.0	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1022	 19.998	 9.0	 18.0	 9.0	 1.07091	 30.0	 1	 19.998	 19.998	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1023	 19.998	 10.5	 14.0	 10.5	 1.07084	 32.2	 1	 19.998	 19.998	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1076	 1.0	 0.0	 0.0	 0.0	 1.04784	 3.2	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1108	 1.0	 0.0	 0.0	 0.0	 1.03858	 3.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1110	 0.0	 0.0	 37.5	 16.8	 1.0762	 62.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1111	 0.0	 0.0	 37.5	 7.5	 1.07209	 62.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1111	 40.0	 37.5	 37.5	 7.5	 1.07209	 62.5	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1112	 0.0	 0.0	 37.5	 16.8	 1.0749	 62.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1114	 4.0	 0.0	 0.0	 0.0	 1.07459	 7.6	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1129	 6.999	 0.0	 1.139	 0.0	 1.07939	 7.8	 1	 6.999	 6.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1151	 20.0	 3.625	 3.625	 0.0	 1.06903	 36.2	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1152	 25.0	 3.625	 3.625	 0.0	 1.06926	 55.1	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1153	 20.0	 3.624	 3.624	 0.0	 1.07173	 36.2	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1178	 0.0	 0.0	 42.0	 16.8	 1.08155	 65.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1178	 0.0	 0.0	 42.0	 16.8	 1.08155	 65.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1178	 60.0	 26.5161	 52.5	 0.0	 1.08155	 87.5	 1	 60.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1179	 60.0	 10.6967	 52.5	 0.0	 1.08009	 87.5	 1	 60.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1179	 45.0	 26.5537	 42.0	 15.857	 1.08009	 65.3	 1	 45.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1187	 15.0	 2.762	 2.762	 0.0	 1.07567	 22.2	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1187	 17.0	 2.762	 2.762	 0.0	 1.07567	 50.1	 1	 17.0	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1188	 7.01	 1.149	 1.149	 0.0	 1.07815	 9.4	 1	 7.01	 7.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1226	 1.0	 0.0	 0.207	 0.0	 1.03771	 1.1	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1245	 25.0	 0.0	 0.0	 0.0	 1.05668	 53.2	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1246	 20.0	 0.0	 0.0	 0.0	 1.06963	 31.2	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1247	 5.0	 0.0	 0.0	 0.0	 1.06049	 11.6	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1279	 4.5	 1.036	 1.036	 0.0	 1.07062	 5.6	 1	 4.5	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1285	 50.0	 41.0	 41.0	 -6.5	 1.07109	 68.6	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1286	 228.97	 78.4934	 113.0	 -48.0	 1.08182	 256.3	 1	 230.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1287	 193.864	 100.193	 113.0	 -48.0	 1.08164	 251.8	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1296	 0.2	 0.0	 0.0	 0.0	 1.05518	 0.5	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1330	 2.011	 0.011	 0.011	 0.0	 1.02889	 3.5	 1	 2.011	 2.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1341	 20.0	 0.0	 0.0	 0.0	 1.05157	 32.0	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1342	 20.0	 0.0	 0.0	 0.0	 1.05156	 34.0	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1350	 0.0	 0.0	 90.0	 -5.0	 1.08182	 142.1	 0	 110.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1350	 79.0	 12.344	 90.0	 -5.0	 1.08182	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1351	 79.0	 31.4683	 90.0	 -5.0	 1.08182	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1352	 0.0	 0.0	 90.0	 -5.0	 1.08208	 150.0	 0	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1362	 76.0	 56.9569	 85.0	 -21.0	 1.08182	 151.2	 1	 125.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1362	 76.0	 56.9569	 85.0	 -21.0	 1.08182	 151.2	 1	 125.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1373	 90.0	 16.1317	 80.0	 -25.0	 1.07336	 141.7	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1373	 90.0	 16.1317	 80.0	 -25.0	 1.07336	 128.1	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1374	 90.0	 21.2812	 80.0	 -25.0	 1.07346	 143.4	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1375	 90.0	 6.12069	 80.0	 -25.0	 1.06982	 136.0	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1415	 0.0	 0.0	 33.5	 12.0	 1.07071	 36.7	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1416	 0.0	 0.0	 41.2	 -13.7	 1.07309	 68.7	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1416	 50.0	 -1.78784	 41.2	 -13.7	 1.07309	 68.7	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 2.0	 0.0	 0.0	 0.0	 1.03432	 4.5	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1433	 14.999	 0.0	 0.0	 0.0	 1.06274	 20.0	 1	 14.999	 14.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1434	 4.0	 0.69	 0.69	 0.0	 1.05913	 4.1	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1435	 13.999	 4.66	 4.66	 0.0	 1.06873	 30.4	 1	 13.999	 13.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1436	 13.999	 4.66	 4.66	 0.0	 1.07073	 19.3	 1	 13.999	 13.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1440	 140.0	 69.743	 105.0	 5.0	 1.08182	 248.3	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1444	 3.0	 0.69	 0.69	 0.0	 1.0759	 3.1	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1462	 0.0	 0.0	 35.0	 -6.0	 1.05055	 57.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1462	 0.0	 0.0	 35.0	 -6.0	 1.05055	 57.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1462	 1.0	 0.0	 0.0	 0.0	 1.05055	 2.1	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1494	 0.4	 0.0	 0.0	 0.0	 1.03727	 0.8	 1	 0.4	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1518	 0.0	 0.0	 0.0	 0.0	 1.06183	 2.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1519	 0.3	 0.0	 0.0	 0.0	 1.06186	 0.9	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1520	 2.011	 0.0	 0.011	 0.0	 1.03584	 4.7	 1	 2.011	 2.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1521	 3.0	 0.0	 0.0	 0.0	 1.03584	 6.4	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1543	 1.8	 0.0	 0.276	 0.0	 1.0679	 3.0	 1	 1.8	 1.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1546	 3.2	 0.552	 0.552	 0.0	 1.05601	 3.2	 1	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1547	 3.2	 0.552	 0.552	 0.0	 1.05921	 3.2	 1	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1580	 1.0	 0.0	 0.0	 0.0	 1.01083	 2.3	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1594	 1.0	 0.0	 0.062	 0.0	 1.05234	 2.5	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 0.0	 0.0	 9.3	 1.9	 1.051	 16.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 10.0	 1.256	 9.3	 1.256	 1.051	 16.8	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 0.0	 0.0	 9.3	 1.9	 1.051	 16.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 0.0	 0.0	 9.3	 2.0	 1.051	 16.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 1.2	 0.0	 0.644	 0.0	 1.051	 8.0	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1675	 55.0	 39.4713	 115.0	 -70.0	 1.08182	 191.4	 1	 153.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1676	 0.0	 0.0	 90.0	 -20.0	 1.08182	 156.5	 0	 128.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1676	 55.0	 31.1718	 115.0	 -70.0	 1.08182	 191.4	 1	 153.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1677	 0.0	 0.0	 90.0	 5.0	 1.07956	 152.4	 0	 123.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1687	 80.0	 32.447	 55.0	 32.447	 1.07109	 123.0	 1	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1687	 0.3	 0.0	 0.552	 0.0	 1.07109	 1.7	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 0.0	 0.0	 42.0	 16.8	 1.07082	 61.6	 0	 45.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 0.0	 0.0	 55.0	 33.0	 1.07082	 123.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 0.0	 0.0	 42.0	 16.8	 1.07082	 61.6	 0	 45.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 80.0	 32.169	 68.0	 32.169	 1.07082	 129.3	 1	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 30.0	 16.0	 40.0	 16.0	 1.07082	 60.2	 1	 45.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1742	 0.4	 0.0	 0.106	 0.0	 1.03613	 0.5	 1	 0.4	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1749	 1.0	 0.0	 0.0	 0.0	 1.0531	 2.5	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1760	 2.7	 0.69	 0.69	 0.0	 1.06925	 2.8	 1	 2.7	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1774	 4.3	 0.622	 0.622	 0.0	 1.08082	 8.5	 1	 4.3	 4.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1779	 0.0	 0.0	 6.6	 0.7	 1.07004	 8.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1798	 15.0	 0.0	 3.625	 0.0	 1.08429	 25.6	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1799	 32.0	 26.0	 26.0	 13.0	 1.06944	 47.7	 1	 32.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1841	 0.0	 0.0	 83.0	 -5.0	 1.08182	 239.8	 0	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1841	 174.543	 49.743	 113.0	 -11.0	 1.08182	 251.8	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1843	 225.0	 76.0	 76.0	 -8.0	 1.08133	 237.5	 1	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1847	 3.2	 0.0	 0.518	 0.0	 1.08378	 3.6	 1	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1849	 0.5	 0.0	 0.104	 0.0	 1.05074	 6.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1852	 3.011	 0.539	 0.539	 0.0	 1.07681	 5.0	 1	 3.011	 3.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1865	 3.6	 0.0	 0.518	 0.0	 1.03598	 12.0	 1	 3.6	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1877	 0.0	 0.0	 26.0	 13.0	 1.06856	 43.6	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1877	 0.0	 0.0	 8.3	 1.5	 1.06856	 11.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1878	 20.0	 5.8	 12.0	 5.8	 1.07254	 27.7	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1878	 19.998	 10.965	 26.0	 10.965	 1.07254	 39.7	 1	 19.998	 19.998	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1885	 1.0	 0.0	 0.0	 0.0	 1.0771	 1.8	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1911	 15.0	 4.97	 4.97	 0.0	 1.05998	 32.4	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1912	 15.0	 4.97	 4.97	 0.0	 1.05993	 32.4	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1930	 9.999	 1.657	 1.657	 0.0	 1.04471	 21.1	 1	 9.999	 9.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1932	 120.0	 12.8078	 90.0	 0.0	 1.08182	 150.0	 1	 120.0	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1933	 120.0	 29.7951	 90.0	 0.0	 1.08182	 150.0	 1	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1969	 50.0	 0.0	 15.0	 0.0	 1.07636	 52.2	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1969	 0.0	 0.0	 15.0	 0.0	 1.07636	 52.2	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1970	 30.0	 0.0	 10.0	 0.0	 1.07328	 33.5	 1	 30.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1996	 90.0	 0.0	 120.0	 0.0	 1.08182	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2002	 0.0	 0.0	 8.0	 0.0	 1.0804	 27.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2002	 0.0	 0.0	 8.0	 0.0	 1.0804	 28.4	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2002	 0.0	 0.0	 8.0	 0.0	 1.0804	 27.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2006	 40.0	 0.0	 15.0	 0.0	 1.07164	 57.0	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2006	 90.0	 0.0	 80.0	 0.0	 1.07164	 128.1	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2007	 100.0	 0.0	 90.0	 0.0	 1.07136	 150.4	 1	 100.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 25.0	 0.0	 10.0	 0.0	 1.08182	 30.2	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 0.0	 0.0	 10.0	 0.0	 1.08182	 30.2	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 50.0	 0.0	 12.0	 0.0	 1.08182	 55.8	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2020	 5.0	 0.0	 2.0	 0.0	 1.07576	 5.4	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2020	 0.0	 0.0	 2.0	 0.0	 1.07576	 6.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2046	 90.0	 44.877	 90.0	 0.0	 1.08091	 150.0	 1	 120.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2068	 0.0	 0.0	 1.0	 0.0	 1.0521	 3.2	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2068	 4.0	 2.0	 2.0	 0.0	 1.0521	 4.5	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2095	 25.0	 1.97748	 12.0	 0.0	 1.08091	 51.4	 1	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2095	 30.0	 1.97748	 12.0	 0.0	 1.08091	 51.4	 1	 50.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2096	 20.0	 4.40118	 10.008	 0.0	 1.08183	 29.7	 1	 28.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2098	 30.0	 0.59374	 12.0	 0.0	 1.03199	 56.3	 1	 55.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2218	 200.0	 57.4505	 120.0	 0.0	 1.08182	 233.2	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2219	 200.0	 16.4631	 120.0	 0.0	 1.08182	 233.2	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2257	 50.1	 0.0	 15.0	 0.0	 1.07394	 66.7	 1	 50.1	 50.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2258	 50.0	 0.0	 15.0	 0.0	 1.07396	 66.7	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2334	 20.0	 0.0	 15.0	 0.0	 1.07375	 58.0	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2334	 0.0	 0.0	 6.0	 0.0	 1.07375	 19.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2334	 0.0	 0.0	 2.0	 0.0	 1.07375	 4.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2349	 94.0	 12.1766	 120.0	 0.0	 1.08182	 263.9	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2360	 44.2	 0.0	 15.0	 0.0	 1.08182	 52.2	 1	 44.2	 44.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2360	 70.0	 0.0	 80.0	 0.0	 1.08182	 128.1	 1	 70.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2361	 80.0	 0.0	 80.0	 0.0	 1.08182	 128.1	 1	 80.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 8.0	 0.0	 10.0	 0.0	 1.08182	 14.5	 1	 8.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 8.0	 0.0	 10.0	 0.0	 1.08182	 15.6	 1	 8.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2458	 36.485	 15.0	 15.0	 0.0	 1.1181	 52.2	 1	 36.485	 36.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2458	 40.138	 1.0	 1.0	 0.0	 1.1181	 55.0	 1	 40.138	 40.138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2458	 53.376	 1.0	 1.0	 0.0	 1.1181	 53.4	 1	 53.376	 53.376	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2459	 21.461	 5.0	 5.0	 0.0	 1.11811	 55.2	 1	 21.461	 21.461	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2459	 28.539	 1.0	 1.0	 0.0	 1.11811	 32.0	 1	 28.539	 28.539	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2478	 50.0	 5.0	 5.0	 0.0	 1.10904	 55.2	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2479	 50.0	 5.0	 5.0	 0.0	 1.10892	 55.2	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2491	 0.4	 0.0	 0.1	 0.0	 1.11489	 0.6	 1	 0.4	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2508	 0.0	 0.0	 1.0	 0.0	 1.1185	 22.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2508	 55.0	 7.5	 7.5	 0.0	 1.1185	 55.5	 1	 55.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2508	 55.0	 7.5	 7.5	 0.0	 1.1185	 55.5	 1	 55.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2509	 50.0	 7.5	 7.5	 0.0	 1.12179	 55.5	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2509	 50.0	 7.5	 7.5	 0.0	 1.12179	 55.5	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2579	 11.0	 10.0	 10.0	 0.0	 1.03332	 17.9	 1	 11.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2580	 6.5	 6.5	 6.5	 0.0	 1.03327	 16.2	 1	 6.5	 6.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2590	 0.0	 0.0	 0.0	 0.0	 1.03102	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2617	 0.0	 0.0	 0.0	 0.0	 1.0358	 2.2	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2637	 0.6	 0.0	 0.0	 0.0	 1.11521	 0.7	 1	 0.6	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2710	 25.5	 2.5	 2.5	 0.0	 1.06077	 25.6	 1	 25.5	 25.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2710	 25.5	 2.5	 2.5	 0.0	 1.06077	 25.6	 1	 25.5	 25.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2710	 0.0	 0.0	 2.0	 0.0	 1.06077	 25.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2710	 0.0	 0.0	 2.0	 0.0	 1.06077	 25.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2711	 0.0	 0.0	 2.0	 0.0	 1.06074	 25.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2711	 0.0	 0.0	 2.0	 0.0	 1.06074	 25.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2729	 0.0	 0.0	 22.0	 8.0	 1.11813	 54.6	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2730	 0.0	 0.0	 22.0	 8.0	 1.11813	 54.6	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2729	 0.0	 0.0	 22.0	 -2.5	 1.11813	 54.6	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	219	 1.7	 6.0	 6.0	 0.0	 1.04401	 6.2	 1	 1.7	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	221	 0.5	 0.0	 1.0	 0.0	 1.06307	 1.1	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	222	 0.5	 0.0	 0.2	 0.0	 1.04886	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	223	 0.0	 1.0	 1.0	 0.0	 1.05723	 1.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	299	 6.0	 0.0	 5.0	 0.0	 1.08358	 7.8	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	449	 10.0	 1.20803	 3.0	 0.0	 1.05503	 10.4	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	569	 4.0	 0.0	 4.0	 0.0	 1.06309	 5.7	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1003	 1.7	 0.21	 0.21	 0.021	 1.07543	 1.7	 1	 1.7	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1032	 0.002	 0.002	 0.002	 0.002	 1.07866	 0.0	 1	 0.002	 0.002	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1949	 1.2	 0.0	 0.0	 0.0	 1.07317	 1.2	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1952	 1.7	 0.0	 0.0	 0.0	 1.07251	 1.7	 1	 1.7	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1962	 0.3	 0.0	 0.0	 0.0	 1.08502	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1967	 0.1	 0.0	 0.0	 0.0	 1.05972	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2012	 1.2	 0.0	 0.0	 0.0	 1.03086	 1.2	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2016	 2.6	 0.0	 0.0	 0.0	 1.051	 2.6	 1	 2.6	 2.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2018	 3.0	 0.0	 0.0	 0.0	 1.04212	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2032	 3.0	 0.0	 0.0	 0.0	 1.03305	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2040	 15.0	 0.0	 0.0	 0.0	 1.05578	 15.0	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2044	 5.0	 0.0	 0.0	 0.0	 1.06127	 5.0	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2051	 2.1	 0.0	 0.0	 0.0	 1.07001	 2.1	 1	 2.1	 2.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2059	 3.6	 0.0	 0.0	 0.0	 1.04574	 3.6	 1	 3.6	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2061	 1.5	 0.0	 0.0	 0.0	 1.04949	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2063	 1.4	 0.0	 0.0	 0.0	 1.05712	 1.4	 1	 1.4	 1.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2067	 0.5	 0.0	 0.0	 0.0	 1.07198	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2072	 3.0	 0.0	 0.0	 0.0	 1.04986	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2083	 9.0	 0.0	 0.0	 0.0	 1.04244	 9.0	 1	 9.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2101	 4.0	 0.0	 0.0	 0.0	 1.04605	 4.0	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2123	 2.7	 0.0	 0.0	 0.0	 1.04855	 2.7	 1	 2.7	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2128	 3.0	 0.0	 0.0	 0.0	 1.04323	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2136	 1.6	 0.0	 0.0	 0.0	 1.04786	 1.6	 1	 1.6	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2145	 1.9	 0.0	 0.0	 0.0	 1.0758	 1.9	 1	 1.9	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2180	 1.5	 0.0	 0.0	 0.0	 1.06795	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2181	 0.2	 0.0	 0.0	 0.0	 1.07336	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2206	 1.2	 0.0	 0.0	 0.0	 1.04968	 1.2	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2207	 0.3	 0.0	 0.0	 0.0	 1.04865	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2209	 4.0	 0.0	 0.0	 0.0	 1.05717	 4.0	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2212	 2.8	 0.0	 0.0	 0.0	 1.06636	 2.8	 1	 2.8	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2231	 1.5	 0.0	 0.0	 0.0	 1.06151	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2232	 0.3	 0.0	 0.0	 0.0	 1.05098	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2239	 13.0	 0.0	 0.0	 0.0	 0.99231	 13.0	 1	 13.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2269	 4.0	 0.0	 0.0	 0.0	 1.07639	 4.0	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2277	 2.4	 0.0	 0.0	 0.0	 1.01011	 2.4	 1	 2.4	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2297	 1.5	 0.0	 0.0	 0.0	 1.07266	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2299	 0.3	 0.0	 0.0	 0.0	 1.0814	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2300	 0.3	 0.0	 0.0	 0.0	 1.07214	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2302	 1.0	 0.0	 0.0	 0.0	 1.07181	 1.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2304	 3.0	 0.0	 0.0	 0.0	 1.06581	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2308	 2.0	 0.0	 0.0	 0.0	 1.04692	 2.0	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2312	 3.5	 0.0	 0.0	 0.0	 1.02597	 3.5	 1	 3.5	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2314	 3.0	 0.0	 0.0	 0.0	 1.0241	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2315	 1.6	 0.0	 0.0	 0.0	 1.06976	 1.6	 1	 1.6	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2325	 2.4	 0.0	 0.0	 0.0	 1.07332	 2.4	 1	 2.4	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2332	 2.8	 0.0	 0.0	 0.0	 1.05511	 2.8	 1	 2.8	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2337	 0.2	 0.0	 0.0	 0.0	 1.02946	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2366	 9.9	 0.0	 0.0	 0.0	 1.08283	 9.9	 1	 9.9	 9.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2372	 4.2	 0.0	 0.0	 0.0	 1.08166	 4.2	 1	 4.2	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2376	 0.3	 0.0	 0.0	 0.0	 1.07318	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2386	 1.0	 0.0	 0.0	 0.0	 1.04505	 1.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2445	 0.5	 0.0	 0.0	 0.0	 1.04422	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2446	 3.0	 0.0	 0.0	 0.0	 1.04948	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2455	 0.8	 0.0	 0.0	 0.0	 1.11825	 0.8	 1	 0.8	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2461	 0.1	 0.0	 0.2	 0.0	 1.1165	 0.2	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2462	 0.0	 0.0	 0.2	 0.0	 1.11651	 0.2	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2467	 0.3	 0.3	 0.3	 0.0	 1.08649	 0.4	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2475	 0.3	 0.0	 0.1	 0.0	 1.11163	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2480	 4.5	 0.9	 0.9	 0.0	 1.06103	 4.6	 1	 4.5	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2489	 0.2	 0.0	 0.0	 0.0	 1.01677	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2490	 0.3	 0.0	 0.1	 0.0	 1.11163	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2499	 26.0	 9.0	 9.0	 0.0	 1.08665	 27.5	 1	 26.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2517	 0.0	 1.2	 1.2	 0.0	 1.02922	 1.2	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2522	 2.5	 1.3	 1.3	 0.0	 1.06734	 2.8	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2534	 10.0	 3.5	 3.5	 0.0	 1.11476	 10.6	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2537	 31.0	 25.0	 25.0	 0.0	 1.03967	 39.8	 1	 31.0	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2554	 0.5	 0.0	 0.2	 0.0	 1.11711	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2555	 0.0	 0.0	 0.5	 0.0	 1.11649	 0.5	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2562	 56.0	 37.0	 37.0	 0.0	 1.09032	 67.1	 1	 56.0	 56.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2566	 1.5	 0.2	 0.2	 0.0	 1.10697	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2570	 0.1	 0.1	 0.1	 0.0	 1.11164	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2576	 0.3	 0.1	 0.1	 0.0	 1.09301	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2582	 0.4	 0.0	 0.1	 0.0	 1.11366	 0.4	 1	 0.4	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2583	 0.0	 1.1	 1.1	 0.0	 1.08594	 1.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2587	 0.0	 0.8	 0.8	 0.0	 1.0451	 0.8	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2597	 0.5	 0.0	 0.1	 0.0	 1.11584	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2603	 0.2	 0.0	 0.0	 0.0	 1.10887	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2615	 0.3	 0.1	 0.1	 0.0	 1.10442	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2616	 11.0	 6.5	 6.5	 0.0	 1.10645	 12.8	 1	 11.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2634	 0.1	 0.1	 0.1	 0.0	 1.08913	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2641	 13.3	 0.0	 0.0	 0.0	 1.11892	 13.3	 1	 13.3	 13.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2652	 1.2	 0.0	 0.0	 0.0	 1.1151	 1.2	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2657	 0.0	 1.07493	 1.9	 0.0	 1.05853	 1.9	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2662	 0.6	 0.0	 0.0	 0.0	 1.11845	 0.6	 1	 0.6	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2666	 0.1	 0.0	 0.0	 0.0	 1.08198	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2671	 0.1	 0.0	 0.0	 0.0	 1.11471	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2676	 3.7	 0.0	 0.0	 0.0	 1.08374	 3.7	 1	 3.7	 3.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2684	 46.0	 0.0	 0.0	 0.0	 1.10943	 46.0	 1	 46.0	 46.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2688	 15.7	 8.6	 8.6	 0.0	 1.06715	 17.9	 1	 15.7	 15.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2693	 4.5	 0.9	 0.9	 0.0	 1.0558	 4.6	 1	 4.5	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2704	 0.1	 0.1	 0.1	 0.0	 1.11419	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2706	 23.0	 15.0	 15.0	 0.0	 1.06216	 27.5	 1	 23.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2725	 2.8	 2.9	 2.9	 0.0	 1.01991	 4.0	 1	 2.8	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1166	 1.109	 0.217	 0.217	 0.217	 1.07138	 1.1	 1	 1.109	 1.109	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1648	 0.431	 0.821	 0.821	 0.821	 1.05101	 0.9	 1	 0.431	 0.431	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2326	 2.113	 -0.46	 -0.46	 -0.46	 1.07744	 2.2	 1	 2.113	 2.113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2367	 1.379	 0.225	 0.225	 0.225	 1.08292	 1.4	 1	 1.379	 1.379	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2370	 5.8	 1.699	 1.699	 1.699	 1.07223	 6.0	 1	 5.8	 5.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2076	 0.2	 0.0	 0.0	 0.0	 1.05826	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2282	 10.0	 0.0	 0.0	 0.0	 1.05159	 10.0	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2285	 5.0	 0.0	 0.0	 0.0	 1.07824	 5.0	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2493	 0.0	 0.0	 1.0	 0.0	 1.03026	 1.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2496	 1.0	 0.0	 0.3	 0.0	 1.11765	 1.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 0.084	 -9.392	 -9.392	 -9.392	 1.08182	 9.4	 1	 0.084	 0.084	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	383	 6.012	 10.538	 10.538	 10.538	 1.10054	 12.1	 1	 6.012	 6.012	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1012	 2.277	 -0.8	 -0.8	 -0.8	 1.07258	 2.4	 1	 2.277	 2.277	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1970	 5.588	 3.717	 3.717	 3.717	 1.07328	 6.7	 1	 5.588	 5.588	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 5.619	 -4.571	 -4.571	 -4.571	 1.08182	 7.2	 1	 5.619	 5.619	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2095	 1.645	 4.62	 4.62	 4.62	 1.08091	 4.9	 1	 1.645	 1.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2096	 1.707	 -1.725	 -1.725	 -1.725	 1.08183	 2.4	 1	 1.707	 1.707	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2257	 1.291	 0.159	 0.159	 0.159	 1.07394	 1.3	 1	 1.291	 1.291	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 19.344	 0.761	 0.761	 0.761	 1.08182	 19.4	 1	 19.344	 19.344	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2732	 0.0	 0.0	 0.0	 0.0	 1.01	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2733	 0.0	 0.0	 0.0	 0.0	 1.0175	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2734	 68.958	 -9.21288	 0.0	 -34.853	 1.077	 69.0	 1	 68.958	 68.958	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2735	 69.456	 -126.98	 0.0	 -126.98	 1.005	 69.5	 1	 69.456	 69.456	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2736	 125.0	 -21.4501	 120.0	 -37.01	 1.09091	 173.3	 1	 125.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2737	 7.669	 -7.568	 0.0	 -7.568	 1.08864	 7.7	 1	 7.669	 7.669	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2738	 0.0	 0.0	 0.0	 0.0	 1.005	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2739	 200.0	 0.0	 0.0	 0.0	 1.04437	 200.0	 1	 200.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2740	 80.0	 -6.80645	 0.0	 -9.06	 1.1	 80.0	 1	 80.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	7	 8	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0435	 -0.6	 1	 -30.0	 30.0;
	26	 28	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0627	 0.0	 1	 -30.0	 30.0;
	27	 29	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0623	 0.0	 1	 -30.0	 30.0;
	40	 42	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.1011	 0.0	 1	 -30.0	 30.0;
	43	 46	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0733	 0.0	 1	 -30.0	 30.0;
	55	 57	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.0547	 0.0	 1	 -30.0	 30.0;
	90	 92	 0.00075	 0.02444	 -0.00832	 330.0	 330.0	 330.0	 1.0508	 0.0	 1	 -30.0	 30.0;
	91	 93	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.0499	 0.0	 1	 -30.0	 30.0;
	125	 128	 0.0005	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.0677	 0.0	 1	 -30.0	 30.0;
	149	 150	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0568	 0.0	 1	 -30.0	 30.0;
	155	 158	 0.000232	 0.023	 0.0	 500.0	 500.0	 500.0	 1.049	 0.0	 1	 -30.0	 30.0;
	156	 159	 0.000232	 0.023	 0.0	 500.0	 500.0	 500.0	 1.0479	 0.0	 1	 -30.0	 30.0;
	170	 172	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.195	 0.0	 1	 -30.0	 30.0;
	183	 184	 0.00059	 0.03093	 0.0	 400.0	 400.0	 400.0	 1.0847	 0.0	 1	 -30.0	 30.0;
	190	 192	 0.0004	 0.03	 0.0	 500.0	 500.0	 500.0	 1.0485	 0.0	 1	 -30.0	 30.0;
	2735	 158	 0.00031	 0.00338	 0.0992	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2735	 159	 0.00031	 0.00338	 0.0992	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 68	 0.014341	 0.083531	 0.126034	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 76	 0.01219	 0.070659	 0.117418	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 105	 0.011781	 0.07087	 0.116838	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2739	 200	 1e-05	 9e-05	 0.0	 924.0	 924.0	 924.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 2732	 0.0015	 0.01469	 0.40384	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 0	 -30.0	 30.0;
	127	 2733	 0.001419	 0.014675	 0.4896	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2737	 148	 0.001651	 0.015909	 0.046948	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2737	 149	 0.001651	 0.015909	 0.046948	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2738	 48	 0.00188	 0.02287	 0.6432	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2738	 49	 0.00188	 0.02287	 0.6432	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 2732	 0.003519	 0.039313	 1.0336	 1621.0	 1621.0	 1621.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 23	 0.01345	 0.081141	 0.141134	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 90	 0.009091	 0.062401	 0.111417	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 91	 0.00868	 0.06405	 0.096994	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 30	 0.016961	 0.123659	 0.196988	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 34	 0.00512	 0.02618	 0.029621	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 20	 0.01068	 0.061961	 0.094961	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 21	 0.014651	 0.105891	 0.170852	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 109	 0.01488	 0.08161	 0.114805	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 91	 0.011159	 0.07231	 0.103673	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 83	 0.008616	 0.077645	 0.122239	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 166	 0.01176	 0.068289	 0.102802	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 166	 0.016818	 0.089091	 0.129935	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 165	 0.013843	 0.087025	 0.134842	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 168	 0.01676	 0.097169	 0.148685	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 12	 0.01269	 0.074979	 0.130196	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 18	 0.014091	 0.10413	 0.15972	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 55	 0.003719	 0.0438	 0.100962	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 82	 0.00194	 0.02056	 0.51584	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 9	 0.0015	 0.01506	 0.4032	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 151	 0.00294	 0.03463	 0.9216	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 57	 0.00169	 0.01994	 0.50624	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 93	 0.00137	 0.01625	 0.41184	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 123	 0.00231	 0.02769	 0.70144	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 192	 0.00207	 0.02474	 0.664	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 64	 0.0015	 0.01788	 0.4512	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 65	 0.00469	 0.05544	 1.4048	 831.0	 831.0	 831.0	 0.0	 0.0	 0	 -30.0	 30.0;
	82	 31	 0.00331	 0.03425	 0.85888	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 28	 0.00219	 0.02369	 0.59584	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 4	 0.01674	 0.09711	 0.144232	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 11	 0.0057	 0.0407	 0.06021	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 4	 0.004419	 0.032229	 0.049852	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 7	 0.014591	 0.11219	 0.165528	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 10	 0.01211	 0.087419	 0.140166	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 5	 0.009773	 0.050516	 0.088959	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 3	 0.01068	 0.07895	 0.122597	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 19	 0.0057	 0.039521	 0.075533	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 20	 0.0057	 0.039521	 0.075533	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 6	 0.00525	 0.03988	 0.061952	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 11	 0.00093	 0.00651	 0.011132	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 12	 0.00205	 0.01326	 0.022429	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 5	 0.007831	 0.043	 0.04962	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 4	 0.00293	 0.01599	 0.024781	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 1	 0.00155	 0.01169	 0.018198	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 2	 0.00155	 0.01169	 0.018198	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 33	 0.003841	 0.028531	 0.045883	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 33	 2e-06	 2.1e-05	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 9	 0.00298	 0.03417	 0.93504	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 25	 0.00358	 0.04262	 1.0944	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 29	 0.00336	 0.03977	 1.02163	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 15	 0.00299	 0.03675	 0.9184	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 14	 0.00112	 0.01329	 0.341248	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 29	 0.00063	 0.00749	 0.392256	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 59	 0.010479	 0.060969	 0.092047	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 56	 0.00882	 0.065641	 0.100662	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 35	 0.011219	 0.065581	 0.098349	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 35	 0.01163	 0.07031	 0.105802	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 43	 0.00545	 0.040211	 0.066986	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 44	 0.00545	 0.040211	 0.066986	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 35	 0.00837	 0.04868	 0.073481	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 52	 0.003159	 0.02076	 0.03146	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 39	 0.006979	 0.051961	 0.079666	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 56	 0.00374	 0.027831	 0.042689	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 36	 0.00769	 0.057271	 0.087894	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 38	 0.00556	 0.04145	 0.063598	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 37	 0.004521	 0.03368	 0.051691	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 66	 0.00151	 0.008781	 0.013165	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 43	 0.00574	 0.042831	 0.065727	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 44	 0.00707	 0.045409	 0.069309	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 40	 0.01213	 0.062151	 0.093712	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 41	 0.002479	 0.017979	 0.027588	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 40	 0.002401	 0.01494	 0.022525	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 46	 0.00167	 0.0189	 0.54176	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 54	 0.00109	 0.01277	 0.34176	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 58	 0.002259	 0.026439	 0.70784	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 58	 0.00094	 0.01097	 0.29376	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 65	 0.00113	 0.01406	 0.37488	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 45	 0.00176	 0.02144	 0.57344	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 125	 0.004876	 0.033616	 0.059609	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 106	 0.01093	 0.059194	 0.08439	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 94	 0.001942	 0.013926	 0.022845	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 85	 0.004318	 0.029752	 0.05264	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 130	 0.000661	 0.004959	 0.007579	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 131	 0.005372	 0.040393	 0.060055	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 131	 0.000826	 0.005248	 0.008683	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 119	 0.015888	 0.087603	 0.116818	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 113	 0.002169	 0.014587	 0.025749	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 101	 0.017727	 0.116777	 0.163611	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 74	 0.00593	 0.04093	 0.072145	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 90	 0.003905	 0.028471	 0.044983	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 79	 0.008161	 0.042417	 0.061197	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 78	 0.008161	 0.042417	 0.061197	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 76	 0.005186	 0.038388	 0.058748	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 73	 0.002128	 0.014029	 0.022603	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 78	 0.004628	 0.027748	 0.046115	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 72	 0.011219	 0.070744	 0.115705	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 117	 0.006012	 0.041467	 0.073636	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 69	 0.002066	 0.012789	 0.020551	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 90	 0.001364	 0.009731	 0.016243	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 87	 0.000579	 0.004112	 0.007008	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 76	 0.000847	 0.00624	 0.009544	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 77	 0.000847	 0.00626	 0.009477	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 77	 0.001591	 0.011116	 0.019128	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 104	 0.003141	 0.021591	 0.038391	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 111	 0.004545	 0.03157	 0.055312	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 84	 0.001446	 0.009917	 0.017598	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 95	 0.003822	 0.026674	 0.046154	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 80	 0.007769	 0.041281	 0.063907	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 78	 0.004463	 0.030413	 0.048671	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 108	 0.005888	 0.035062	 0.052349	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 99	 0.003161	 0.023409	 0.036165	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 79	 0.001839	 0.012603	 0.022399	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 88	 0.001715	 0.009607	 0.014239	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 79	 0.003409	 0.024421	 0.039969	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 78	 0.001839	 0.012603	 0.02239	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 97	 0.005702	 0.041488	 0.066172	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 118	 0.004587	 0.024628	 0.036165	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 110	 0.002149	 0.013327	 0.022109	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 71	 0.000785	 0.004876	 0.00726	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 70	 0.000785	 0.004876	 0.007241	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 127	 0.002413	 0.027544	 0.767968	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 127	 0.002462	 0.028525	 0.7616	 1621.0	 1621.0	 1621.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 115	 0.000913	 0.0104	 0.289888	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 121	 0.003119	 0.035631	 0.991072	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 128	 0.000919	 0.010512	 0.292928	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 156	 0.01545	 0.073349	 0.126614	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 155	 0.01545	 0.073349	 0.126614	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 155	 0.01457	 0.07955	 0.14007	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 156	 0.01457	 0.07955	 0.14007	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 144	 0.006031	 0.04401	 0.069793	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 140	 0.011031	 0.08057	 0.124127	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 155	 0.005831	 0.04231	 0.070664	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 174	 0.01849	 0.095599	 0.159139	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 175	 0.010581	 0.053	 0.088475	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 156	 0.012521	 0.091359	 0.145394	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 137	 0.00506	 0.036539	 0.063598	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 143	 0.01043	 0.077891	 0.122065	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 181	 0.007711	 0.056961	 0.088378	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 147	 0.018599	 0.09638	 0.140941	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 170	 0.00244	 0.01318	 0.021296	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 140	 0.00355	 0.02593	 0.041237	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 168	 0.01312	 0.076219	 0.116644	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 152	 0.009341	 0.05225	 0.087701	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 135	 0.006141	 0.032521	 0.052456	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 134	 0.00438	 0.03188	 0.050723	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 147	 0.000479	 0.00331	 0.005711	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 146	 0.000479	 0.00331	 0.005711	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 143	 0.010539	 0.076859	 0.122355	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 148	 0.00469	 0.034651	 0.053821	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 141	 0.006469	 0.0413	 0.069212	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 141	 0.00105	 0.007211	 0.01028	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 160	 0.006099	 0.044831	 0.070954	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 136	 0.002211	 0.01655	 0.024781	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 178	 0.005169	 0.036979	 0.058951	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 174	 0.002401	 0.017789	 0.027588	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 138	 0.00274	 0.02696	 0.70592	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 139	 0.0017	 0.01733	 0.45632	 915.0	 915.0	 915.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 163	 0.00136	 0.01574	 0.433664	 1621.0	 1621.0	 1621.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 151	 0.00371	 0.04326	 1.18688	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 193	 0.02738	 0.142539	 0.200473	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 203	 0.02756	 0.16014	 0.242871	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 208	 0.01905	 0.11132	 0.167851	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 194	 0.00795	 0.05919	 0.090798	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 182	 0.0018	 0.021141	 0.051498	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 204	 0.00731	 0.055789	 0.083635	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 201	 0.00564	 0.041961	 0.064372	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 183	 0.0057	 0.04236	 0.129712	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 184	 0.00131	 0.01548	 0.41152	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 192	 0.00224	 0.02583	 0.72352	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 187	 0.0021	 0.02475	 0.65792	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 199	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 205	 0.00133	 0.01569	 0.418208	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 206	 0.00133	 0.01569	 0.418208	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 1	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0336	 0.0	 1	 -30.0	 30.0;
	391	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0059	 0.0	 1	 -30.0	 30.0;
	246	 245	 0.001008	 0.047273	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	246	 28	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -30.0	 30.0;
	248	 3	 0.001651	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.026	 0.0	 1	 -30.0	 30.0;
	249	 3	 0.001651	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0369	 0.0	 1	 -30.0	 30.0;
	275	 4	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0098	 0.0	 1	 -30.0	 30.0;
	276	 5	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0192	 0.0	 1	 -30.0	 30.0;
	339	 6	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 1.0254	 0.0	 1	 -30.0	 30.0;
	339	 7	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 1.0251	 0.0	 1	 -30.0	 30.0;
	340	 9	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0824	 0.0	 1	 -30.0	 30.0;
	351	 11	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.029	 0.0	 1	 -30.0	 30.0;
	352	 11	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0237	 0.0	 1	 -30.0	 30.0;
	353	 12	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0305	 0.0	 1	 -30.0	 30.0;
	359	 13	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.104	 0.0	 1	 -30.0	 30.0;
	366	 15	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.0863	 0.0	 1	 -30.0	 30.0;
	383	 17	 0.00124	 0.068391	 0.0	 160.0	 160.0	 160.0	 0.9992	 0.0	 1	 -30.0	 30.0;
	382	 18	 0.00124	 0.068391	 0.0	 160.0	 160.0	 160.0	 0.973	 0.0	 1	 -30.0	 30.0;
	388	 19	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.013	 0.0	 1	 -30.0	 30.0;
	389	 20	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0231	 0.0	 1	 -30.0	 30.0;
	395	 21	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 0.9955	 0.0	 1	 -30.0	 30.0;
	396	 21	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 0.9961	 0.0	 1	 -30.0	 30.0;
	401	 23	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0307	 0.0	 1	 -30.0	 30.0;
	402	 23	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0154	 0.0	 1	 -30.0	 30.0;
	403	 24	 0.00157	 0.067979	 0.0	 160.0	 160.0	 160.0	 0.999	 0.0	 1	 -30.0	 30.0;
	404	 24	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 0.963	 0.0	 1	 -30.0	 30.0;
	410	 25	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0608	 0.0	 1	 -30.0	 30.0;
	462	 30	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0095	 0.0	 1	 -30.0	 30.0;
	486	 31	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0735	 0.0	 1	 -30.0	 30.0;
	487	 31	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0736	 0.0	 1	 -30.0	 30.0;
	543	 32	 0.001651	 0.07107	 0.0	 160.0	 160.0	 160.0	 1.0276	 0.0	 1	 -30.0	 30.0;
	570	 34	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.012	 0.0	 1	 -30.0	 30.0;
	571	 34	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0128	 0.0	 1	 -30.0	 30.0;
	584	 35	 0.001401	 0.0668	 0.0	 160.0	 160.0	 160.0	 0.9988	 0.0	 1	 -30.0	 30.0;
	584	 35	 0.001401	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.0417	 0.0	 0	 -30.0	 30.0;
	589	 36	 0.00151	 0.067151	 0.0	 160.0	 160.0	 160.0	 0.9878	 0.0	 1	 -30.0	 30.0;
	609	 38	 0.00157	 0.078081	 0.0	 160.0	 160.0	 160.0	 0.9906	 0.0	 1	 -30.0	 30.0;
	613	 39	 0.00149	 0.066159	 0.0	 160.0	 160.0	 160.0	 0.9969	 0.0	 1	 -30.0	 30.0;
	661	 43	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9669	 0.0	 1	 -30.0	 30.0;
	663	 47	 0.00163	 0.069461	 0.0	 160.0	 160.0	 160.0	 0.9659	 0.0	 1	 -30.0	 30.0;
	665	 49	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 0.9881	 0.0	 1	 -30.0	 30.0;
	692	 50	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.0975	 0.0	 1	 -30.0	 30.0;
	693	 50	 0.00153	 0.06156	 0.0	 250.0	 250.0	 250.0	 1.0768	 0.0	 0	 -30.0	 30.0;
	711	 51	 0.00157	 0.066159	 0.0	 160.0	 160.0	 160.0	 1.0085	 0.0	 1	 -30.0	 30.0;
	727	 54	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0459	 0.0	 1	 -30.0	 30.0;
	730	 53	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.0798	 0.0	 1	 -30.0	 30.0;
	737	 56	 0.00145	 0.068391	 0.0	 160.0	 160.0	 160.0	 0.9985	 0.0	 1	 -30.0	 30.0;
	755	 61	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9776	 0.0	 1	 -30.0	 30.0;
	754	 61	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9761	 0.0	 1	 -30.0	 30.0;
	765	 62	 0.00163	 0.067831	 0.0	 160.0	 160.0	 160.0	 0.9921	 0.0	 1	 -30.0	 30.0;
	764	 63	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 0.9913	 0.0	 1	 -30.0	 30.0;
	774	 64	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.0203	 0.0	 1	 -30.0	 30.0;
	775	 65	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0201	 0.0	 1	 -30.0	 30.0;
	803	 66	 0.00163	 0.067539	 0.0	 160.0	 160.0	 160.0	 0.9977	 0.0	 1	 -30.0	 30.0;
	828	 68	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 0.9984	 0.0	 1	 -30.0	 30.0;
	850	 69	 0.00207	 0.067771	 -0.003001	 160.0	 160.0	 160.0	 1.003	 0.0	 1	 -30.0	 30.0;
	880	 72	 0.001651	 0.067979	 -0.003194	 160.0	 160.0	 160.0	 0.9951	 0.0	 1	 -30.0	 30.0;
	897	 75	 0.00145	 0.069211	 -0.005324	 160.0	 160.0	 160.0	 0.9903	 0.0	 1	 -30.0	 30.0;
	998	 82	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0546	 0.0	 1	 -30.0	 30.0;
	999	 82	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0545	 0.0	 1	 -30.0	 30.0;
	1088	 83	 0.001651	 0.06694	 -0.003098	 160.0	 160.0	 160.0	 0.989	 0.0	 1	 -30.0	 30.0;
	1089	 83	 0.00145	 0.066531	 -0.003194	 160.0	 160.0	 160.0	 0.9859	 0.0	 1	 -30.0	 30.0;
	1111	 84	 0.00145	 0.0655	 -0.002517	 160.0	 160.0	 160.0	 0.9927	 0.0	 1	 -30.0	 30.0;
	1110	 85	 0.00145	 0.07045	 -0.002517	 160.0	 160.0	 160.0	 0.9984	 0.0	 1	 -30.0	 30.0;
	1186	 88	 0.00145	 0.069831	 -0.002323	 160.0	 160.0	 160.0	 0.9652	 0.0	 1	 -30.0	 30.0;
	1187	 89	 0.001651	 0.067771	 -0.002807	 160.0	 160.0	 160.0	 1.0079	 0.0	 1	 -30.0	 30.0;
	1232	 94	 0.00145	 0.06736	 -0.006582	 160.0	 160.0	 160.0	 0.9976	 0.0	 1	 -30.0	 30.0;
	1231	 95	 0.001651	 0.06694	 -0.002904	 160.0	 160.0	 160.0	 0.9969	 0.0	 1	 -30.0	 30.0;
	1246	 96	 0.00145	 0.068391	 -0.003194	 160.0	 160.0	 160.0	 0.9944	 0.0	 1	 -30.0	 30.0;
	1254	 100	 0.001651	 0.06694	 -0.002323	 160.0	 160.0	 160.0	 0.9607	 0.0	 1	 -30.0	 30.0;
	1253	 101	 0.001651	 0.06694	 -0.003194	 160.0	 160.0	 160.0	 0.9726	 0.0	 1	 -30.0	 30.0;
	1285	 102	 0.00145	 0.06756	 -0.002226	 160.0	 160.0	 160.0	 0.9768	 0.0	 1	 -30.0	 30.0;
	1284	 103	 0.001651	 0.06756	 -0.003194	 160.0	 160.0	 160.0	 0.9943	 0.0	 1	 -30.0	 30.0;
	1287	 104	 0.00145	 0.066531	 -0.002904	 160.0	 160.0	 160.0	 0.9884	 0.0	 1	 -30.0	 30.0;
	1362	 105	 0.001651	 0.068599	 -0.002904	 160.0	 160.0	 160.0	 0.9927	 0.0	 1	 -30.0	 30.0;
	1350	 106	 0.00207	 0.093599	 -0.003388	 160.0	 160.0	 160.0	 0.9916	 0.0	 1	 -30.0	 30.0;
	1352	 107	 0.00186	 0.092771	 -0.003001	 160.0	 160.0	 160.0	 0.9929	 0.0	 1	 -30.0	 30.0;
	1387	 108	 0.00145	 0.067151	 -0.002226	 160.0	 160.0	 160.0	 0.9951	 0.0	 1	 -30.0	 30.0;
	1393	 110	 0.00145	 0.0657	 -0.005227	 160.0	 160.0	 160.0	 0.9851	 0.0	 1	 -30.0	 30.0;
	1433	 111	 0.00145	 0.06756	 -0.003485	 160.0	 160.0	 160.0	 1.0183	 0.0	 1	 -30.0	 30.0;
	1572	 113	 0.00145	 0.06756	 -0.002904	 160.0	 160.0	 160.0	 0.9898	 0.0	 1	 -30.0	 30.0;
	1632	 115	 0.00156	 0.06269	 -0.00864	 250.0	 250.0	 250.0	 1.0654	 0.0	 1	 -30.0	 30.0;
	1634	 115	 0.00156	 0.06294	 -0.00864	 250.0	 250.0	 250.0	 1.0682	 0.0	 1	 -30.0	 30.0;
	1677	 116	 0.00145	 0.06736	 -0.002226	 160.0	 160.0	 160.0	 0.9969	 0.0	 1	 -30.0	 30.0;
	1687	 119	 0.00145	 0.06674	 -0.006582	 160.0	 160.0	 160.0	 0.9769	 0.0	 1	 -30.0	 30.0;
	1795	 120	 0.00137	 0.05988	 -0.01504	 250.0	 250.0	 250.0	 1.0496	 0.0	 1	 -30.0	 30.0;
	1797	 122	 0.00137	 0.06119	 -0.00992	 250.0	 250.0	 250.0	 1.0774	 0.0	 1	 -30.0	 30.0;
	1798	 123	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0672	 0.0	 1	 -30.0	 30.0;
	1823	 124	 0.001651	 0.06694	 -0.003001	 160.0	 160.0	 160.0	 0.9933	 0.0	 1	 -30.0	 30.0;
	1843	 125	 0.00145	 0.068599	 -0.002323	 160.0	 160.0	 160.0	 0.9973	 0.0	 1	 -30.0	 30.0;
	1842	 126	 0.001651	 0.06818	 -0.002904	 160.0	 160.0	 160.0	 1.0091	 0.0	 1	 -30.0	 30.0;
	1863	 129	 0.00145	 0.06756	 -0.003775	 160.0	 160.0	 160.0	 0.9979	 0.0	 1	 -30.0	 30.0;
	1864	 130	 0.00145	 0.0655	 -0.002904	 160.0	 160.0	 160.0	 1.0123	 0.0	 1	 -30.0	 30.0;
	1933	 134	 0.001651	 0.0625	 0.0	 160.0	 160.0	 160.0	 0.9917	 0.0	 1	 -30.0	 30.0;
	1955	 136	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0028	 0.0	 1	 -30.0	 30.0;
	1956	 136	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0011	 0.0	 1	 -30.0	 30.0;
	1979	 137	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 0.9972	 0.0	 1	 -30.0	 30.0;
	1981	 138	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.0396	 0.0	 1	 -30.0	 30.0;
	1982	 139	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.0285	 0.0	 1	 -30.0	 30.0;
	1987	 140	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 0.9777	 0.0	 1	 -30.0	 30.0;
	2013	 141	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 0.9925	 0.0	 1	 -30.0	 30.0;
	2019	 143	 0.00161	 0.066531	 0.0	 160.0	 160.0	 160.0	 0.9927	 0.0	 1	 -30.0	 30.0;
	2020	 143	 0.00161	 0.066531	 0.0	 160.0	 160.0	 160.0	 0.983	 0.0	 1	 -30.0	 30.0;
	2081	 144	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 0.9832	 0.0	 1	 -30.0	 30.0;
	2082	 144	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 0.9953	 0.0	 1	 -30.0	 30.0;
	2097	 146	 0.001651	 0.06851	 0.0	 160.0	 160.0	 160.0	 0.9966	 0.0	 1	 -30.0	 30.0;
	2096	 147	 0.003409	 0.231401	 0.0	 80.0	 80.0	 80.0	 1.0213	 0.0	 1	 -30.0	 30.0;
	2098	 2096	 0.01124	 0.452479	 0.0	 80.0	 80.0	 80.0	 0.9412	 0.0	 1	 -30.0	 30.0;
	2098	 147	 0.00562	 0.22624	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	2108	 148	 0.00163	 0.061359	 0.004162	 160.0	 160.0	 160.0	 0.9874	 0.0	 1	 -30.0	 30.0;
	2150	 152	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9712	 0.0	 1	 -30.0	 30.0;
	2158	 153	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9833	 0.0	 1	 -30.0	 30.0;
	2159	 154	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9837	 0.0	 1	 -30.0	 30.0;
	2175	 156	 0.001651	 0.092771	 0.0	 160.0	 160.0	 160.0	 1.0039	 0.0	 1	 -30.0	 30.0;
	2176	 155	 0.001651	 0.06694	 0.0	 160.0	 160.0	 160.0	 0.9994	 0.0	 1	 -30.0	 30.0;
	2181	 160	 0.000289	 0.061359	 0.004162	 160.0	 160.0	 160.0	 0.9813	 0.0	 1	 -30.0	 30.0;
	2182	 160	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 0.9858	 0.0	 1	 -30.0	 30.0;
	2213	 162	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.0256	 0.0	 1	 -30.0	 30.0;
	2216	 163	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.036	 0.0	 1	 -30.0	 30.0;
	2217	 163	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.0316	 0.0	 1	 -30.0	 30.0;
	2218	 165	 0.00163	 0.070331	 0.0	 160.0	 160.0	 160.0	 0.9941	 0.0	 1	 -30.0	 30.0;
	2237	 168	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9473	 0.0	 1	 -30.0	 30.0;
	2238	 168	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9513	 0.0	 1	 -30.0	 30.0;
	2239	 169	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9376	 0.0	 1	 -30.0	 30.0;
	2240	 169	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9376	 0.0	 1	 -30.0	 30.0;
	2242	 171	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9642	 0.0	 1	 -30.0	 30.0;
	2241	 172	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.1183	 0.0	 1	 -30.0	 30.0;
	2242	 172	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1322	 0.0	 1	 -30.0	 30.0;
	2255	 174	 0.001651	 0.066531	 0.0	 160.0	 160.0	 160.0	 1.0098	 0.0	 1	 -30.0	 30.0;
	2256	 175	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9971	 0.0	 1	 -30.0	 30.0;
	2261	 176	 0.001651	 0.052289	 0.0	 160.0	 160.0	 160.0	 0.9704	 0.0	 1	 -30.0	 30.0;
	2325	 177	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 0.9971	 0.0	 1	 -30.0	 30.0;
	2326	 178	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 0.9968	 0.0	 1	 -30.0	 30.0;
	2430	 179	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 0.991	 0.0	 1	 -30.0	 30.0;
	2452	 181	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 0.9982	 0.0	 1	 -30.0	 30.0;
	2451	 181	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 0.9929	 0.0	 1	 -30.0	 30.0;
	2474	 182	 0.00155	 0.065849	 0.0	 160.0	 160.0	 160.0	 1.0442	 0.0	 1	 -30.0	 30.0;
	2497	 185	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0862	 0.0	 1	 -30.0	 30.0;
	2506	 186	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0508	 0.0	 1	 -30.0	 30.0;
	2507	 187	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0498	 0.0	 1	 -30.0	 30.0;
	2510	 189	 0.0037	 0.18657	 0.0	 120.0	 120.0	 120.0	 0.9861	 0.0	 1	 -30.0	 30.0;
	2511	 188	 0.001591	 0.06694	 0.0	 160.0	 160.0	 160.0	 0.9904	 0.0	 1	 -30.0	 30.0;
	2527	 190	 0.00163	 0.066711	 0.0	 160.0	 160.0	 160.0	 1.0008	 0.0	 1	 -30.0	 30.0;
	2529	 191	 0.00163	 0.066711	 0.0	 160.0	 160.0	 160.0	 1.003	 0.0	 1	 -30.0	 30.0;
	2528	 192	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.1164	 0.0	 1	 -30.0	 30.0;
	2535	 193	 0.001591	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0294	 0.0	 1	 -30.0	 30.0;
	2536	 194	 0.001591	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0293	 0.0	 1	 -30.0	 30.0;
	2601	 196	 0.00089	 0.05411	 0.0	 330.0	 330.0	 330.0	 1.0628	 0.0	 1	 -30.0	 30.0;
	2603	 197	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	2604	 198	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	2669	 199	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.0787	 0.0	 1	 -30.0	 30.0;
	2689	 202	 0.002771	 0.1062	 0.0	 100.0	 100.0	 100.0	 1.011	 0.0	 1	 -30.0	 30.0;
	2688	 201	 0.00157	 0.0675	 0.0	 160.0	 160.0	 160.0	 1.0111	 0.0	 1	 -30.0	 30.0;
	2706	 203	 0.00161	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0288	 0.0	 1	 -30.0	 30.0;
	2706	 204	 0.001651	 0.066711	 0.0	 160.0	 160.0	 160.0	 1.0277	 0.0	 1	 -30.0	 30.0;
	2726	 205	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0516	 0.0	 1	 -30.0	 30.0;
	2727	 205	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0508	 0.0	 1	 -30.0	 30.0;
	2729	 207	 0.00155	 0.067979	 0.0	 160.0	 160.0	 160.0	 1.013	 0.0	 1	 -30.0	 30.0;
	2730	 208	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0143	 0.0	 1	 -30.0	 30.0;
	2592	 346	 0.054463	 0.101322	 0.00968	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 289	 0.023719	 0.06124	 0.006241	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 312	 0.024711	 0.06281	 0.006411	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 416	 0.042066	 0.108603	 0.011069	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 221	 0.061818	 0.105041	 0.01014	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 522	 0.059256	 0.103967	 0.010481	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 242	 0.033058	 0.080992	 0.01007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 435	 0.021488	 0.071066	 0.007241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 377	 0.047273	 0.083876	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 402	 0.074628	 0.130248	 0.012439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 460	 0.052231	 0.090083	 0.008661	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 1278	 0.045446	 0.079339	 0.008521	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	673	 1578	 0.03719	 0.060331	 0.006561	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 1657	 0.041322	 0.139669	 0.01241	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 1360	 0.023967	 0.053719	 0.008809	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 593	 0.02438	 0.049091	 0.004709	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 1148	 0.035537	 0.066124	 0.00765	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2423	 1147	 0.070248	 0.120661	 0.012901	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2429	 981	 0.021488	 0.027273	 0.005111	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2660	 2157	 0.068256	 0.184298	 0.017981	 50.0	 50.0	 50.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2493	 2363	 0.034628	 0.060744	 0.005711	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2695	 2016	 0.029174	 0.051157	 0.004859	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2681	 2218	 0.03719	 0.096686	 0.010159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 2218	 0.082066	 0.200083	 0.02217	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2219	 0.044628	 0.115207	 0.012049	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2575	 2096	 0.041322	 0.087603	 0.012199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 1937	 0.039256	 0.107438	 0.011081	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2587	 2219	 0.056281	 0.183223	 0.01876	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 786	 0.038843	 0.064463	 0.00695	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2657	 2206	 0.023058	 0.07438	 0.007841	 137.0	 137.0	 137.0	 0.0	 0.0	 0	 -30.0	 30.0;
	660	 449	 0.046777	 0.323967	 0.031511	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 2079	 0.040496	 0.050413	 0.00719	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 1212	 0.057016	 0.113223	 0.01232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 460	 0.016364	 0.053141	 0.00619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 252	 0.056612	 0.130504	 0.01307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 1014	 0.009917	 0.029752	 0.00356	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2394	 0.053331	 0.089256	 0.009169	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	758	 377	 0.013967	 0.045041	 0.00462	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 330	 0.059917	 0.101488	 0.01089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 449	 0.07438	 0.130248	 0.012359	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2559	 254	 0.038843	 0.126446	 0.013	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2592	 240	 0.037017	 0.06719	 0.006389	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 476	 0.01719	 0.055703	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 1671	 0.01405	 0.042984	 0.00513	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1771	 705	 0.021488	 0.040496	 0.007991	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 705	 0.019008	 0.033876	 0.00697	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 736	 0.047934	 0.06281	 0.01111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 330	 0.042314	 0.075289	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 369	 0.096686	 0.119008	 0.012579	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 333	 0.076859	 0.095041	 0.010159	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 467	 0.056529	 0.185868	 0.019079	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 445	 0.028256	 0.096686	 0.009361	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2547	 2337	 0.04314	 0.071901	 0.00741	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	654	 1018	 0.019008	 0.058678	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2394	 0.030744	 0.099173	 0.01021	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 344	 0.021397	 0.067603	 0.006921	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 2139	 0.012397	 0.03719	 0.004361	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	425	 354	 0.012231	 0.028678	 0.00295	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 220	 0.019587	 0.063554	 0.00659	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	561	 517	 0.00686	 0.022066	 0.002321	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	424	 561	 0.005537	 0.018017	 0.001839	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	561	 565	 0.002727	 0.009496	 0.000999	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 339	 0.023554	 0.061066	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 340	 0.023388	 0.061901	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 339	 0.015446	 0.044876	 0.004339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 340	 0.019669	 0.059587	 0.005871	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 401	 0.031818	 0.058512	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 402	 0.032562	 0.06124	 0.005491	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	456	 340	 0.002479	 0.007769	 0.000871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 401	 0.040579	 0.076124	 0.006781	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 456	 0.013967	 0.043967	 0.00485	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 345	 0.043058	 0.07157	 0.007541	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 239	 0.027364	 0.059917	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 237	 0.024554	 0.079669	 0.00818	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 272	 0.055537	 0.121653	 0.01065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 447	 0.111818	 0.190744	 0.019089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 253	 0.030826	 0.100083	 0.010341	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 275	 0.019669	 0.064554	 0.00652	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	300	 276	 0.020909	 0.06876	 0.006941	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 389	 0.023636	 0.077364	 0.007889	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	328	 327	 0.002479	 0.008017	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	331	 259	 0.04314	 0.08281	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 276	 0.02281	 0.074463	 0.007589	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 427	 0.029339	 0.095124	 0.00992	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 312	 0.013719	 0.044554	 0.00461	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	335	 238	 0.029752	 0.076859	 0.00795	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 324	 0.031488	 0.103471	 0.01045	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 370	 0.047364	 0.083141	 0.007889	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 286	 0.024298	 0.079752	 0.008049	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 354	 0.006446	 0.020248	 0.002229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 371	 0.037017	 0.121322	 0.0121	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 462	 0.022562	 0.073223	 0.0075	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 325	 0.059256	 0.104554	 0.00969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 223	 0.027438	 0.082636	 0.009951	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 475	 0.048934	 0.155041	 0.01573	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 423	 0.023802	 0.078099	 0.007889	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 399	 0.007107	 0.02281	 0.00242	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 452	 0.013719	 0.04438	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 291	 0.020909	 0.052727	 0.005801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 317	 0.011157	 0.030413	 0.003291	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 349	 0.006686	 0.019339	 0.002069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 516	 0.004554	 0.014711	 0.001539	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 353	 0.006281	 0.019339	 0.00221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 358	 0.006198	 0.019917	 0.002096	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 353	 0.00438	 0.010826	 0.001191	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 502	 0.007273	 0.020661	 0.002021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 503	 0.007273	 0.020661	 0.002021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 493	 0.00562	 0.017769	 0.001951	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 352	 0.007438	 0.019008	 0.002081	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 354	 0.004298	 0.026942	 0.002887	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	531	 352	 0.013636	 0.033967	 0.003751	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 353	 0.010826	 0.02719	 0.003001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 530	 0.003876	 0.009421	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 560	 0.010165	 0.025289	 0.002708	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 353	 0.00157	 0.005124	 0.00053	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 353	 0.002066	 0.006686	 0.000709	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 524	 0.017934	 0.048016	 0.00522	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 548	 0.01405	 0.039669	 0.00432	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 535	 0.00438	 0.010578	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 534	 0.00438	 0.010578	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 542	 0.007273	 0.017603	 0.00196	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 500	 0.00124	 0.003058	 0.000351	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 502	 0.002066	 0.006942	 0.000699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 340	 0.01405	 0.044463	 0.00484	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 274	 0.004876	 0.015793	 0.00166	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 274	 0.01314	 0.034711	 0.00364	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 273	 0.008678	 0.028256	 0.00287	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 273	 0.002066	 0.005289	 0.00054	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 336	 0.008099	 0.019587	 0.00219	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 337	 0.012479	 0.032149	 0.00319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	539	 495	 0.000413	 0.001653	 0.008661	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 560	 0.002521	 0.007207	 0.009269	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	531	 560	 0.001372	 0.003545	 0.000361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 359	 0.012397	 0.039174	 0.004291	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 359	 0.00438	 0.014132	 0.001498	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 506	 0.012727	 0.03562	 0.003531	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 348	 0.000504	 0.001488	 0.00015	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 271	 0.004207	 0.011653	 0.001261	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 418	 0.001397	 0.005868	 0.031039	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 575	 0.005289	 0.016942	 0.001781	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 515	 0.003967	 0.01281	 0.00135	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 543	 0.000413	 0.001901	 0.009929	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	530	 525	 0.003223	 0.007934	 0.000881	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	545	 491	 0.003141	 0.009917	 0.001019	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 576	 0.000579	 0.001744	 0.000179	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 534	 0.00438	 0.010661	 0.001191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 500	 0.010174	 0.024628	 0.002739	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 530	 0.006612	 0.022314	 0.00218	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 534	 0.005793	 0.018934	 0.00198	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 531	 0.002314	 0.00686	 0.000699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 532	 0.012727	 0.041322	 0.004221	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 576	 0.003554	 0.011397	 0.001191	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 507	 0.000504	 0.001488	 0.00015	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 575	 0.002149	 0.006942	 0.000731	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 514	 0.002397	 0.007851	 0.00082	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 544	 0.003554	 0.009917	 0.00106	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 220	 0.009917	 0.029752	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 504	 0.013388	 0.03876	 0.004099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 337	 0.019669	 0.053554	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 501	 0.002636	 0.008512	 0.000891	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 517	 0.008512	 0.022066	 0.00241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 516	 0.004628	 0.012314	 0.001261	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 401	 0.018934	 0.063554	 0.00649	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 402	 0.016198	 0.040174	 0.004361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 496	 0.008678	 0.027851	 0.002931	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 399	 0.020661	 0.066446	 0.006979	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 540	 0.000826	 0.003719	 0.019491	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 563	 0.004132	 0.013314	 0.001401	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 523	 0.00057	 0.002314	 0.0121	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 529	 0.00057	 0.002314	 0.0121	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 526	 0.004132	 0.010992	 0.001169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 358	 0.003967	 0.012727	 0.00137	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 330	 0.033223	 0.107851	 0.011139	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 293	 0.02124	 0.069752	 0.00704	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 341	 0.068603	 0.12	 0.01149	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 463	 0.041744	 0.076281	 0.00695	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 424	 0.013719	 0.03719	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 252	 0.017769	 0.03124	 0.002969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 447	 0.032397	 0.095868	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 239	 0.015041	 0.030752	 0.002979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 378	 0.011818	 0.019669	 0.002069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 231	 0.009174	 0.029826	 0.003071	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 231	 0.007851	 0.025446	 0.002621	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	448	 447	 0.006364	 0.020909	 0.00212	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 433	 0.022397	 0.039256	 0.00372	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 434	 0.078678	 0.139339	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 521	 0.00595	 0.01157	 0.001101	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 212	 0.04719	 0.082727	 0.00785	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 421	 0.004959	 0.014207	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 383	 0.059256	 0.191983	 0.01974	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 239	 0.002893	 0.009256	 0.000961	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 379	 0.003967	 0.012984	 0.001319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 380	 0.017017	 0.055124	 0.005421	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 551	 0.011066	 0.019339	 0.001839	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 290	 0.009421	 0.030413	 0.003151	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 345	 0.060909	 0.10124	 0.01098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 382	 0.006777	 0.014463	 0.001319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 379	 0.006529	 0.012066	 0.00129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 381	 0.039669	 0.128603	 0.01323	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 335	 0.023141	 0.055868	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 335	 0.053223	 0.135124	 0.013741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 335	 0.039421	 0.127686	 0.01323	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 371	 0.020174	 0.06405	 0.006749	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 223	 0.035289	 0.108182	 0.010999	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 421	 0.003314	 0.010909	 0.001101	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 420	 0.003471	 0.011322	 0.001169	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 212	 0.039091	 0.06843	 0.00649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 496	 0.006529	 0.017364	 0.001989	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 481	 0.032893	 0.057438	 0.00521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 239	 0.011653	 0.042984	 0.003901	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 281	 0.009008	 0.029174	 0.00302	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 342	 0.023141	 0.075207	 0.007739	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 293	 0.011744	 0.037934	 0.00392	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 315	 0.006942	 0.022562	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 239	 0.003554	 0.011397	 0.001181	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 448	 0.006364	 0.020744	 0.002139	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 314	 0.006942	 0.02281	 0.002299	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 393	 0.019752	 0.064793	 0.006551	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 393	 0.031157	 0.084628	 0.008429	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 499	 0.005372	 0.017521	 0.001769	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 382	 0.016777	 0.056612	 0.00575	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 244	 0.02686	 0.088099	 0.008901	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 472	 0.027273	 0.07157	 0.007432	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 288	 0.013719	 0.044711	 0.0046	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 371	 0.005446	 0.017521	 0.00183	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 401	 0.006198	 0.017769	 0.001909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 402	 0.010744	 0.034207	 0.003521	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 385	 0.005702	 0.018512	 0.001931	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 311	 0.002231	 0.007273	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 275	 0.003058	 0.009587	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 304	 0.005793	 0.016612	 0.001791	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 275	 0.018017	 0.046364	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 276	 0.004628	 0.014876	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	329	 275	 0.007107	 0.022727	 0.00242	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 241	 0.001066	 0.00281	 0.000329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 241	 0.009917	 0.026364	 0.002991	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 308	 0.004628	 0.013876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 309	 0.003719	 0.011901	 0.001251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 307	 0.000579	 0.001983	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 579	 0.003058	 0.009917	 0.001041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 307	 0.005289	 0.016446	 0.00189	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	562	 326	 0.007364	 0.023876	 0.002481	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 562	 0.002149	 0.006446	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 562	 0.00562	 0.018182	 0.0019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 306	 0.004876	 0.012397	 0.00121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 389	 0.00595	 0.017934	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 478	 0.00405	 0.012984	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 443	 0.007521	 0.022636	 0.002701	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 236	 0.013876	 0.036281	 0.003959	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	311	 236	 0.016612	 0.047017	 0.005051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 306	 0.005041	 0.016124	 0.001699	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 276	 0.010578	 0.028017	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 306	 0.002636	 0.008603	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	326	 323	 8.3e-05	 0.000331	 4.1e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 303	 0.003388	 0.01124	 0.001111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 297	 0.002231	 0.006777	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 259	 0.010661	 0.032314	 0.003831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 468	 0.015793	 0.047851	 0.00568	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 304	 0.005702	 0.013719	 0.001549	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 570	 0.001322	 0.004298	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 275	 0.01876	 0.051984	 0.005711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 284	 0.017107	 0.046686	 0.005089	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 347	 0.003388	 0.010174	 0.001229	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 571	 0.001322	 0.004298	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 310	 0.002562	 0.008256	 0.00084	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	329	 319	 0.007686	 0.024711	 0.002611	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 319	 0.002562	 0.008182	 0.000801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 347	 0.004793	 0.014463	 0.00175	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 389	 0.007851	 0.025372	 0.002669	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 321	 0.009091	 0.030579	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 318	 0.01281	 0.041157	 0.004339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	302	 388	 0.006124	 0.019752	 0.002081	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 388	 0.011983	 0.038603	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 302	 0.00562	 0.018099	 0.001909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 386	 0.023802	 0.072149	 0.00855	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 311	 0.003876	 0.012562	 0.001319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 432	 0.004959	 0.014959	 0.001769	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	298	 571	 0.005041	 0.015207	 0.00181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 403	 0.03	 0.088678	 0.00884	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 258	 0.025207	 0.082231	 0.00841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 428	 0.001488	 0.004711	 0.000489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 404	 0.00843	 0.021397	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 462	 0.019504	 0.035446	 0.003531	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 219	 0.014876	 0.026124	 0.002461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 356	 0.022636	 0.037686	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 328	 0.014132	 0.046529	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 234	 0.004405	 0.030388	 0.003417	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 464	 0.016529	 0.053876	 0.005501	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 446	 0.017851	 0.032727	 0.003461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 416	 0.030331	 0.073314	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 416	 0.00719	 0.012562	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 296	 0.017107	 0.043636	 0.004441	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 296	 0.03124	 0.079422	 0.00808	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 453	 0.01	 0.026281	 0.002669	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 444	 0.028017	 0.061818	 0.00747	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 285	 0.004132	 0.013471	 0.001389	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 483	 0.02595	 0.085124	 0.008601	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 372	 0.040413	 0.132636	 0.01339	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 455	 0.002562	 0.00843	 0.000871	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
