%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.1.5      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                       30 - October - 2014                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
% 
%   Reduced UK network
%   It is reduced model of GB network available here:
%
%   Reference:
%   [1] GB SQSS Reviw working group report. [Online]
%       http://www.nationalgrid.com/uk/Electricity/Codes/gbsqsscode/workinggroups/intgeneration/
%
%   Acknowledgement:
%      Thanks to Manolis Belivanis, Strathclyde University for pointing out the
%      source of data and helping out with details.
%      Please cite Manolis and Strathclyde if you are using this data set
%
%   W. A. Bukhsh, October 2012
%   send your questions and comments to : wbukhsh@gmail.com
%
function mpc = nesta_case29_edin
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 1;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 2	 468.0	 102.0	 0.0	 0.0	 1	     1.0000	     0.0000	 275.0	 1	     1.1000	     0.9000;
	2	 2	 513.0	 113.0	 0.0	 0.0	 1	     1.0000	     0.0000	 275.0	 1	     1.1000	     0.9000;
	3	 2	 555.0	 105.0	 0.0	 0.0	 1	     1.0000	     0.0000	 132.0	 1	     1.1000	     0.9000;
	4	 2	 1308.0	 317.0	 0.0	 0.0	 1	     1.0000	     0.0000	 275.0	 1	     1.1000	     0.9000;
	5	 2	 502.0	 128.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	6	 2	 1176.0	 315.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	7	 2	 745.0	 171.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	8	 1	 117.5	 37.4	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	9	 1	 130.0	 53.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	10	 2	 2561.0	 465.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	11	 2	 3360.0	 760.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	12	 2	 1189.0	 338.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	13	 1	 2524.0	 766.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	14	 1	 1831.0	 566.5	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	15	 2	 2633.0	 694.6	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	16	 2	 1607.0	 655.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	17	 2	 1081.0	 371.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	18	 2	 5362.0	 1935.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	19	 2	 2019.0	 648.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	20	 2	 1027.36	 305.8	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	21	 2	 702.0	 202.2	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	22	 2	 1820.0	 665.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	23	 2	 4734.0	 1337.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	24	 1	 1418.0	 528.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	25	 2	 9734.0	 2902.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	26	 2	 1424.0	 434.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	27	 3	 457.0	 138.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	28	 2	 2751.0	 841.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
	29	 2	 2577.0	 356.0	 0.0	 0.0	 1	     1.0000	     0.0000	 400.0	 1	     1.1000	     0.9000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1	 493.5	 -24.62	 139.22	 -188.46	 1.0	 100.0	 1	 668.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1	 549.58	 19.47	 105.23	 -66.3	 1.0	 100.0	 1	 554.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1	 0.0	 40.0	 180.0	 -100.0	 1.0	 100.0	 1	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1	 18.72	 -0.6	 7.8	 -8.99	 1.0	 100.0	 1	 18.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2	 36.43	 -1.67	 14.33	 -17.67	 1.0	 100.0	 1	 50.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2	 1524.0	 317.58	 1108.51	 -473.36	 1.0	 100.0	 1	 1524.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2	 12.0	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3	 387.9	 -14.9	 128.34	 -158.14	 1.0	 100.0	 1	 550.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3	 13.54	 -3.51	 -3.51	 -3.51	 1.0	 100.0	 1	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3	 553.0	 39.31	 144.79	 -66.17	 1.0	 100.0	 1	 553.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3	 15.12	 -0.39	 6.51	 -7.29	 1.0	 100.0	 1	 15.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4	 25.2	 -0.84	 10.66	 -12.34	 1.0	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4	 2284.0	 -18.77	 641.47	 -679.0	 1.0	 100.0	 1	 2284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4	 340.0	 6.24	 150.34	 -137.86	 1.0	 100.0	 1	 440.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4	 259.0	 7.16	 137.27	 -122.95	 1.0	 100.0	 1	 259.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5	 1074.0	 -6.65	 416.47	 -429.77	 1.0	 100.0	 1	 1074.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5	 23.2	 2.72	 15.39	 -9.94	 1.0	 100.0	 1	 23.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6	 1001.52	 -22.57	 439.66	 -484.8	 1.0	 100.0	 1	 1390.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6	 33.0	 -0.35	 24.8	 -25.5	 1.0	 100.0	 1	 33.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6	 49.4	 -2.7	 12.09	 -17.49	 1.0	 100.0	 1	 49.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7	 226.8	 -2.63	 125.76	 -131.02	 1.0	 100.0	 1	 314.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7	 1216.0	 106.13	 681.34	 -469.07	 1.0	 100.0	 1	 1215.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	7	 1104.0	 7.55	 220.34	 -205.24	 1.0	 100.0	 1	 1102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	10	 1208.0	 9.76	 559.19	 -539.68	 1.0	 100.0	 1	 1207.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	10	 1875.0	 -66.23	 697.17	 -829.63	 1.0	 100.0	 1	 1875.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	10	 420.0	 14.95	 167.95	 -138.04	 1.0	 100.0	 1	 420.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	11	 130.32	 -57.6	 -57.6	 -57.6	 1.0	 100.0	 1	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	11	 2406.0	 104.89	 1216.1	 -1006.32	 1.0	 100.0	 1	 2406.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	11	 1961.0	 150.88	 873.22	 -571.46	 1.0	 100.0	 1	 1987.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	11	 155.0	 9.51	 94.22	 -75.21	 1.0	 100.0	 1	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	11	 1039.0	 65.62	 670.32	 -539.07	 1.0	 100.0	 1	 1039.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12	 980.0	 80.93	 579.98	 -418.12	 1.0	 100.0	 1	 980.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	12	 1885.0	 53.49	 960.05	 -853.06	 1.0	 100.0	 1	 1885.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12	 210.0	 10.73	 116.42	 -94.97	 1.0	 100.0	 1	 210.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12	 1096.0	 -115.52	 344.48	 -575.52	 1.0	 100.0	 1	 2004.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	15	 7800.0	 503.58	 3535.03	 -2527.87	 1.0	 100.0	 1	 7832.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16	 3972.0	 148.72	 1587.06	 -1289.62	 1.0	 100.0	 1	 3987.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	16	 7041.0	 149.33	 3653.23	 -3354.58	 1.0	 100.0	 1	 7040.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	16	 1218.0	 102.24	 767.33	 -562.85	 1.0	 100.0	 1	 1218.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	17	 2000.0	 204.15	 814.23	 -405.94	 1.0	 100.0	 1	 2021.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	18	 1960.0	 175.4	 884.97	 -534.17	 1.0	 100.0	 1	 1982.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	18	 228.0	 -16.78	 40.02	 -73.58	 1.0	 100.0	 1	 228.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19	 2845.0	 -66.18	 1336.63	 -1468.98	 1.0	 100.0	 1	 2845.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	19	 406.8	 0.0	 162.7	 -162.7	 1.0	 100.0	 1	 406.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	20	 1200.0	 48.88	 621.14	 -523.38	 1.0	 100.0	 1	 1200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	20	 360.0	 236.64	 236.64	 236.64	 1.0	 100.0	 1	 360.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	21	 665.0	 10.04	 326.15	 -306.07	 1.0	 100.0	 1	 665.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	22	 401.1	 -21.48	 189.72	 -232.68	 1.0	 100.0	 1	 401.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	23	 3772.0	 100.7	 1589.67	 -1388.27	 1.0	 100.0	 1	 3801.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	23	 363.0	 -34.59	 84.81	 -153.99	 1.0	 100.0	 1	 363.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	23	 470.0	 53.16	 317.76	 -211.43	 1.0	 100.0	 1	 470.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	23	 3081.01	 -30.71	 1200.81	 -1262.24	 1.0	 100.0	 1	 4431.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	23	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	25	 2123.0	 0.98	 949.38	 -947.42	 1.0	 100.0	 1	 2123.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	25	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 1245.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	26	 1940.0	 225.05	 881.44	 -431.35	 1.0	 100.0	 1	 1966.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	26	 1104.0	 44.74	 384.11	 -294.62	 1.0	 100.0	 1	 1131.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	26	 2465.0	 69.94	 1254.53	 -1114.64	 1.0	 100.0	 1	 3165.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	26	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 1355.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27	 1082.0	 62.12	 666.03	 -541.79	 1.0	 100.0	 1	 1081.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27	 216.0	 35.5	 71.0	 0.0	 1.0	 100.0	 1	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28	 1320.0	 39.06	 657.82	 -579.7	 1.0	 100.0	 1	 1320.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	28	 208.0	 -5.21	 60.79	 -71.21	 1.0	 100.0	 1	 208.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	29	 1261.0	 -12.56	 455.32	 -480.43	 1.0	 100.0	 1	 1261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	29	 905.0	 -4.34	 403.35	 -412.03	 1.0	 100.0	 1	 905.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	29	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 1500.0	 0.0	 3	   0.000000	   0.816753	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.075915	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.848101	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   6.890404	   0.000000; % PEL
	2	 1500.0	 0.0	 3	   0.000000	   1.123794	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.272726	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.154216	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.860523	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.828380	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.833091	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.834253	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   6.851702	   0.000000; % PEL
	2	 1500.0	 0.0	 3	   0.000000	   0.273494	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.976266	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.474393	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.242228	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   7.220847	   0.000000; % PEL
	2	 1500.0	 0.0	 3	   0.000000	   1.130158	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.348240	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   1.432190	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   1.098766	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.238951	   0.000000; % NUC
	2	 1500.0	 0.0	 3	   0.000000	   0.589471	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.225459	   0.000000; % NUC
	2	 1500.0	 0.0	 3	   0.000000	   0.905478	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.021435	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.179066	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.737942	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.188357	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.118090	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.685077	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.217202	   0.000000; % NUC
	2	 1500.0	 0.0	 3	   0.000000	   0.550879	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.881717	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.326811	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.294938	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.214075	   0.000000; % NUC
	2	 1500.0	 0.0	 3	   0.000000	   0.674370	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.843337	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.780507	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.896300	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.192504	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.197892	   0.000000; % NUC
	2	 1500.0	 0.0	 3	   0.000000	   0.917884	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.693054	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.972377	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.703284	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.784566	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.202010	   0.000000; % NUC
	2	 1500.0	 0.0	 3	   0.000000	   0.547247	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.170062	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   0.646308	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 1500.0	 0.0	 3	   0.000000	   0.603325	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.941578	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.701512	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.117037	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.777734	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.793837	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.494775	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.261632	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   1.307594	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   1.062217	   0.000000; % NG
	2	 1500.0	 0.0	 3	   0.000000	   6.429936	   0.000000; % PEL
	2	 1500.0	 0.0	 3	   0.000000	   0.545667	   0.000000; % COW
	2	 1500.0	 0.0	 3	   0.000000	   0.943798	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 2	 0.0122	 0.02	 0.0856	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1	 3	 0.007	 0.15	 0.052	 132.0	 132.0	 132.0	 1.0	 2.0	 1	 -30.0	 30.0;
	1	 2	 0.0122	 0.02	 0.2844	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1	 3	 0.007	 0.15	 0.052	 132.0	 132.0	 132.0	 1.0	 2.0	 1	 -30.0	 30.0;
	2	 4	 0.0004	 0.065	 0.4454	 485	 485	 485	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 4	 0.0004	 0.065	 0.5545	 485	 485	 485	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 7	 0.00211	 0.0135	 0.1174	 1090.0	 1090.0	 1090.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 6	 0.0013	 0.023	 0.1496	 1371	 1371	 1371	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 6	 0.0013	 0.023	 0.1758	 1120.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 5	 0.001	 0.024	 0.125	 1000.0	 1000.0	 1000.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 5	 0.001	 0.024	 0.125	 1000.0	 1000.0	 1000.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 7	 0.0021	 0.0135	 0.1538	 1090.0	 1090.0	 1090.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 6	 0.00085	 0.01051	 0.38254	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 6	 0.00151	 0.01613	 0.59296	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 9	 0.00078	 0.00852	 0.0737	 2100.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 9	 0.00078	 0.00852	 0.4635	 2100.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 8	 0.0004	 0.0001	 0.728	 2180.0	 2180.0	 2180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 8	 0.0004	 0.0001	 1.2872	 2500.0	 2500.0	 2500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 6	 0.003	 0.2	 0.2939	 157	 157	 157	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 6	 0.003	 0.2	 0.2939	 157	 157	 157	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 10	 0.00083	 0.0175	 0.6624	 1802	 1802	 1802	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 10	 0.00083	 0.0175	 0.6624	 1802	 1802	 1802	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 11	 0.00164	 0.0163	 0.4868	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 11	 0.00164	 0.0163	 0.4868	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 10	 0.00352	 0.02453	 0.1898	 855.0	 855.0	 855.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 10	 0.00492	 0.0343	 0.2502	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 15	 0.00053	 0.00835	 5.373	 3775	 3775	 3775	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 15	 0.00052	 0.0063	 1.0636	 4020.0	 4020.0	 4020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 15	 0.0007	 0.042	 0.3907	 751	 751	 751	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 15	 0.00099	 0.042	 0.5738	 751	 751	 751	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 13	 0.0004	 0.0052	 0.2498	 2170.0	 2170.0	 2170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 13	 0.0004	 0.0052	 0.2664	 2210.0	 2210.0	 2210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 12	 0.0001	 0.0085	 0.0798	 3320.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 12	 0.0001	 0.0085	 0.0798	 3320.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 13	 0.00096	 0.01078	 0.385	 2918	 2918	 2918	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 18	 0.00074	 0.009	 0.2911	 2400.0	 2400.0	 2400.0	 1.0	 2.0	 1	 -30.0	 30.0;
	12	 18	 0.00097	 0.009	 0.3835	 2400.0	 2400.0	 2400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 13	 0.00096	 0.01078	 0.385	 2918	 2918	 2918	 1.0	 2.0	 1	 -30.0	 30.0;
	13	 18	 0.00049	 0.007	 0.1943	 2400.0	 2400.0	 2400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 18	 0.00084	 0.007	 0.7759	 2400.0	 2400.0	 2400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 15	 0.00137	 0.023	 0.6643	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 15	 0.00164	 0.023	 0.1104	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 14	 0.00107	 0.01163	 1.1745	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 14	 0.00082	 0.01201	 1.2125	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 16	 0.0005	 0.016	 0.2795	 1973	 1973	 1973	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 16	 0.005	 0.018	 0.1466	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 16	 0.00033	 0.0052	 0.3534	 2770.0	 2770.0	 2770.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 16	 0.00016	 0.00172	 0.3992	 5540.0	 5540.0	 5540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 14	 0.00019	 0.00222	 0.7592	 5000.0	 5000.0	 5000.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 14	 0.00018	 0.00222	 0.5573	 5000.0	 5000.0	 5000.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 19	 0.00056	 0.0141	 0.4496	 2238	 2238	 2238	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 19	 0.00056	 0.0141	 0.4496	 2238	 2238	 2238	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 16	 0.001	 0.01072	 0.2651	 2150.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 16	 0.001	 0.01072	 0.4573	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 22	 0.00068	 0.0097	 0.4566	 2100.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 22	 0.00069	 0.0097	 0.4574	 2100.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 17	 0.00042	 0.0018	 0.2349	 3100.0	 3100.0	 3100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 17	 0.00042	 0.0018	 0.2349	 3460.0	 3460.0	 3460.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 23	 0.00138	 0.0096	 0.4829	 1970.0	 1970.0	 1970.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 23	 0.00117	 0.0096	 0.4122	 1970.0	 1970.0	 1970.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 26	 0.00035	 0.0023	 0.2249	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 26	 0.00035	 0.0023	 0.2249	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 19	 0.00178	 0.0213	 0.6682	 1477	 1477	 1477	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 19	 0.00132	 0.0143	 0.3656	 1590.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 16	 0.00145	 0.01824	 0.9169	 1726	 1726	 1726	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 16	 0.00145	 0.01824	 0.9169	 1726	 1726	 1726	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 25	 0.00025	 0.01	 0.1586	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 25	 0.00025	 0.01	 0.1586	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 20	 0.0012	 0.0048	 0.4446	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 20	 0.0012	 0.0048	 0.7	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 19	 0.00037	 0.0059	 0.294	 3030.0	 3030.0	 3030.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 19	 0.00037	 0.0059	 0.2955	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 16	 0.00178	 0.0172	 0.8403	 1826	 1826	 1826	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 16	 0.00178	 0.0172	 0.627	 1826	 1826	 1826	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 25	 0.00037	 0.0041	 0.4098	 3275.0	 3275.0	 3275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 25	 0.00034	 0.0041	 0.429	 3275.0	 3275.0	 3275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 21	 0.00019	 0.00111	 0.1232	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 21	 0.00048	 0.0061	 0.3041	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 29	 0.00151	 0.0182	 0.53	 1729	 1729	 1729	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 24	 0.00086	 0.0008	 0.9622	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 24	 0.00023	 0.0007	 2.8447	 4400.0	 4400.0	 4400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 22	 0.00055	 0.003	 0.3468	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 22	 0.00039	 0.003	 0.2466	 2770.0	 2770.0	 2770.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 29	 0.00151	 0.0182	 0.53	 1729	 1729	 1729	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 28	 0.00068	 0.007	 0.2388	 2210.0	 2210.0	 2210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 25	 0.00104	 0.0091	 0.2918	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 25	 0.00104	 0.0091	 0.2918	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 28	 0.00068	 0.007	 0.2388	 2210.0	 2210.0	 2210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 26	 0.0002	 0.0057	 0.532	 5538	 5538	 5538	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 26	 0.0002	 0.0057	 0.532	 5538	 5538	 5538	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 26	 0.0002	 0.00503	 0.1797	 3100.0	 3100.0	 3100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 26	 0.0002	 0.00503	 0.1797	 3100.0	 3100.0	 3100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 27	 0.00038	 0.00711	 0.2998	 3070.0	 3070.0	 3070.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 27	 0.00038	 0.00711	 0.2998	 3070.0	 3070.0	 3070.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 0.00051	 0.00796	 0.34	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 0.00051	 0.00796	 0.34	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 4	 0.003	 0.041	 0.0044	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 4	 0.003	 0.041	 0.044	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 2	 0.03004	 0.077	 0.0124	 382	 382	 382	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Gen Active Cost Model:       stat
% INFO    : Line Capacity Model:         ub
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    4   -     1.77
% INFO    : SYNC   1   -     0.00
% INFO    : NUC    6   -    18.65
% INFO    : COW    35  -    64.33
% INFO    : NG     20  -    15.25
% INFO    : 
% INFO    : === Generator Active Cost Stat Model Notes ===
% INFO    : Updated Generator Cost: COW - 0.01 0.01 0.0 -> 0 0.816752517305 0
% INFO    : Updated Generator Cost: NG - 395.37 4.42 0.0 -> 0 1.07591506031 0
% INFO    : Updated Generator Cost: NG - 86.38 56.56 0.33 -> 0 0.848101387923 0
% INFO    : Updated Generator Cost: PEL - 0.01 0.01 0.0 -> 0 6.89040448697 0
% INFO    : Updated Generator Cost: NG - 0.01 0.01 0.0 -> 0 1.12379444654 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.272726200823 0
% INFO    : Updated Generator Cost: NG - 400.68 130.0 0.0 -> 0 1.15421586923 0
% INFO    : Updated Generator Cost: COW - 0.01 0.01 0.0 -> 0 0.860522910071 0
% INFO    : Updated Generator Cost: NG - 0.01 0.01 0.0 -> 0 0.828380061702 0
% INFO    : Updated Generator Cost: COW - 395.37 4.42 0.0 -> 0 0.833090708229 0
% INFO    : Updated Generator Cost: COW - 0.01 0.01 0.0 -> 0 0.8342529247 0
% INFO    : Updated Generator Cost: PEL - 0.01 0.01 0.0 -> 0 6.85170227067 0
% INFO    : Updated Generator Cost: COW - 382.24 12.38 0.33 -> 0 0.273493880217 0
% INFO    : Updated Generator Cost: NG - 86.38 56.56 0.33 -> 0 0.976265920944 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.474392699762 0
% INFO    : Updated Generator Cost: COW - 86.38 118.0 0.0 -> 0 1.24222765117 0
% INFO    : Updated Generator Cost: PEL - 400.68 130.0 0.0 -> 0 7.22084747953 0
% INFO    : Updated Generator Cost: COW - 0.01 0.01 0.0 -> 0 1.13015760602 0
% INFO    : Updated Generator Cost: NG - 395.37 4.42 0.0 -> 0 1.34823984185 0
% INFO    : Updated Generator Cost: NG - 0.01 0.01 0.0 -> 0 1.432189579 0
% INFO    : Updated Generator Cost: NG - 0.01 0.01 0.0 -> 0 1.09876578632 0
% INFO    : Updated Generator Cost: NUC - 86.38 118.0 0.0 -> 0 0.238951071542 0
% INFO    : Updated Generator Cost: COW - 400.68 16.38 0.39 -> 0 0.589470690025 0
% INFO    : Updated Generator Cost: NUC - 86.38 118.0 0.0 -> 0 0.225459491478 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.905477584634 0
% INFO    : Updated Generator Cost: COW - 639.98 19.38 0.1 -> 0 1.02143540066 0
% INFO    : Updated Generator Cost: NG - 0.01 0.01 0.0 -> 0 1.17906644309 0
% INFO    : Updated Generator Cost: COW - 86.38 118.0 0.0 -> 0 0.737941660012 0
% INFO    : Updated Generator Cost: COW - 382.24 12.38 0.33 -> 0 1.18835683577 0
% INFO    : Updated Generator Cost: NG - 400.68 130.0 0.0 -> 0 1.11809039694 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.685076616687 0
% INFO    : Updated Generator Cost: NUC - 382.15 10.3 0.01 -> 0 0.217202479851 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.550878743512 0
% INFO    : Updated Generator Cost: NG - 400.68 130.0 0.0 -> 0 0.881717099614 0
% INFO    : Updated Generator Cost: COW - 86.38 56.56 0.33 -> 0 0.326811420496 0
% INFO    : Updated Generator Cost: NG - 382.24 12.38 0.33 -> 0 1.29493784819 0
% INFO    : Updated Generator Cost: NUC - 382.24 12.38 0.33 -> 0 0.214074898819 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.674369655607 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.843336933483 0
% INFO    : Updated Generator Cost: COW - 382.24 12.38 0.33 -> 0 0.780507404904 0
% INFO    : Updated Generator Cost: COW - 382.24 12.38 0.33 -> 0 0.89629951765 0
% INFO    : Updated Generator Cost: NG - 400.68 130.0 0.0 -> 0 1.19250393144 0
% INFO    : Updated Generator Cost: NUC - 400.68 130.0 0.0 -> 0 0.197892159616 0
% INFO    : Updated Generator Cost: COW - 0.01 0.01 0.0 -> 0 0.917883865374 0
% INFO    : Updated Generator Cost: COW - 392.15 10.3 0.01 -> 0 0.693053871899 0
% INFO    : Updated Generator Cost: NG - 0.01 0.01 0.0 -> 0 0.972377019745 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.703284201564 0
% INFO    : Updated Generator Cost: NG - 400.68 130.0 0.0 -> 0 0.784565844945 0
% INFO    : Updated Generator Cost: NUC - 382.24 12.38 0.33 -> 0 0.202010136941 0
% INFO    : Updated Generator Cost: COW - 639.98 19.38 0.1 -> 0 0.547247058054 0
% INFO    : Updated Generator Cost: NG - 382.15 10.3 0.01 -> 0 1.17006178492 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.646308035682 0
% INFO    : Updated Generator Cost: SYNC - 650.0 130.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.603325182172 0
% INFO    : Updated Generator Cost: COW - 665.11 11.84 0.33 -> 0 0.941578147339 0
% INFO    : Updated Generator Cost: COW - 382.24 12.38 0.33 -> 0 0.701511759657 0
% INFO    : Updated Generator Cost: COW - 400.68 16.38 0.39 -> 0 1.11703698323 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.777734366515 0
% INFO    : Updated Generator Cost: COW - 665.11 11.84 0.33 -> 0 0.793836699277 0
% INFO    : Updated Generator Cost: COW - 86.38 118.0 0.0 -> 0 0.494774702395 0
% INFO    : Updated Generator Cost: NG - 0.01 0.01 0.0 -> 0 1.26163172626 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 1.30759446484 0
% INFO    : Updated Generator Cost: NG - 400.68 130.0 0.0 -> 0 1.06221724508 0
% INFO    : Updated Generator Cost: PEL - 86.38 118.0 0.0 -> 0 6.42993586036 0
% INFO    : Updated Generator Cost: COW - 400.68 130.0 0.0 -> 0 0.545667036755 0
% INFO    : Updated Generator Cost: NG - 650.0 130.0 0.0 -> 0 0.943797672284 0
% INFO    : 
% INFO    : === Line Capacity UB Model Notes ===
% INFO    : Updated Thermal Rating: on line 2-4 : Rate A, Rate B, Rate C , 760.0, 760.0, 760.0 -> 485
% INFO    : Updated Thermal Rating: on line 2-4 : Rate A, Rate B, Rate C , 760.0, 760.0, 760.0 -> 485
% INFO    : Updated Thermal Rating: on line 4-6 : Rate A, Rate B, Rate C , 1500.0, 1500.0, 1500.0 -> 1371
% INFO    : Updated Thermal Rating: on line 7-6 : Rate A, Rate B, Rate C , 950.0, 950.0, 950.0 -> 157
% INFO    : Updated Thermal Rating: on line 7-6 : Rate A, Rate B, Rate C , 950.0, 950.0, 950.0 -> 157
% INFO    : Updated Thermal Rating: on line 8-10 : Rate A, Rate B, Rate C , 3070.0, 3070.0, 3070.0 -> 1802
% INFO    : Updated Thermal Rating: on line 8-10 : Rate A, Rate B, Rate C , 3070.0, 3070.0, 3070.0 -> 1802
% INFO    : Updated Thermal Rating: on line 10-15 : Rate A, Rate B, Rate C , 4840.0, 4840.0, 4840.0 -> 3775
% INFO    : Updated Thermal Rating: on line 11-15 : Rate A, Rate B, Rate C , 2520.0, 2520.0, 2520.0 -> 751
% INFO    : Updated Thermal Rating: on line 11-15 : Rate A, Rate B, Rate C , 2520.0, 2520.0, 2520.0 -> 751
% INFO    : Updated Thermal Rating: on line 12-13 : Rate A, Rate B, Rate C , 3100.0, 3100.0, 3100.0 -> 2918
% INFO    : Updated Thermal Rating: on transformer 12-13 : Rate A, Rate B, Rate C , 3100.0, 3100.0, 3100.0 -> 2918
% INFO    : Updated Thermal Rating: on line 14-16 : Rate A, Rate B, Rate C , 2580.0, 2580.0, 2580.0 -> 1973
% INFO    : Updated Thermal Rating: on line 16-19 : Rate A, Rate B, Rate C , 2780.0, 2780.0, 2780.0 -> 2238
% INFO    : Updated Thermal Rating: on line 16-19 : Rate A, Rate B, Rate C , 3820.0, 3820.0, 3820.0 -> 2238
% INFO    : Updated Thermal Rating: on line 20-19 : Rate A, Rate B, Rate C , 1590.0, 1590.0, 1590.0 -> 1477
% INFO    : Updated Thermal Rating: on line 21-16 : Rate A, Rate B, Rate C , 2780.0, 2780.0, 2780.0 -> 1726
% INFO    : Updated Thermal Rating: on line 21-16 : Rate A, Rate B, Rate C , 2780.0, 2780.0, 2780.0 -> 1726
% INFO    : Updated Thermal Rating: on line 22-16 : Rate A, Rate B, Rate C , 2010.0, 2010.0, 2010.0 -> 1826
% INFO    : Updated Thermal Rating: on line 22-16 : Rate A, Rate B, Rate C , 2010.0, 2010.0, 2010.0 -> 1826
% INFO    : Updated Thermal Rating: on line 23-29 : Rate A, Rate B, Rate C , 2010.0, 2010.0, 2010.0 -> 1729
% INFO    : Updated Thermal Rating: on line 23-29 : Rate A, Rate B, Rate C , 2010.0, 2010.0, 2010.0 -> 1729
% INFO    : Updated Thermal Rating: on line 25-26 : Rate A, Rate B, Rate C , 6960.0, 6960.0, 6960.0 -> 5538
% INFO    : Updated Thermal Rating: on line 25-26 : Rate A, Rate B, Rate C , 5540.0, 5540.0, 5540.0 -> 5538
% INFO    : Updated Thermal Rating: on line 3-2 : Rate A, Rate B, Rate C , 652.0, 652.0, 652.0 -> 382
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
