%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.1.5      %%%%%
%%%%            Optimal Power Flow - Active Power Increase            %%%%%
%%%%                       30 - October - 2014                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = nesta_case300_ieee__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 101.65	 49.00	 0.0	 0.0	 1	     1.0284	     5.9500	 115.0	 1	     1.0600	     0.9400;
	2	 1	 63.25	 15.00	 0.0	 0.0	 1	     1.0354	     7.7400	 115.0	 1	     1.0600	     0.9400;
	3	 1	 20.00	 0.00	 0.0	 0.0	 1	     0.9971	     6.6400	 230.0	 1	     1.0600	     0.9400;
	4	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0308	     4.7100	 345.0	 1	     1.0600	     0.9400;
	5	 1	 398.70	 130.00	 0.0	 0.0	 1	     1.0191	     4.6800	 115.0	 1	     1.0600	     0.9400;
	6	 1	 135.53	 41.00	 0.0	 0.0	 1	     1.0312	     6.9900	 115.0	 1	     1.0600	     0.9400;
	7	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9934	     6.1900	 230.0	 1	     1.0600	     0.9400;
	8	 2	 71.16	 14.00	 0.0	 0.0	 1	     1.0153	     2.4000	 115.0	 1	     1.0600	     0.9400;
	9	 1	 108.43	 43.00	 0.0	 0.0	 1	     1.0034	     2.8500	 115.0	 1	     1.0600	     0.9400;
	10	 2	 172.81	 33.00	 0.0	 0.0	 1	     1.0205	     1.3500	 230.0	 1	     1.0600	     0.9400;
	11	 1	 93.74	 21.00	 0.0	 0.0	 1	     1.0057	     2.4600	 115.0	 1	     1.0600	     0.9400;
	12	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9974	     5.2100	 230.0	 1	     1.0600	     0.9400;
	13	 1	 65.51	 10.00	 0.0	 0.0	 1	     0.9977	    -0.5500	 115.0	 1	     1.0600	     0.9400;
	14	 1	 180.71	 60.00	 0.0	 0.0	 1	     0.9991	    -4.8100	 115.0	 1	     1.0600	     0.9400;
	15	 1	 143.10	 23.00	 0.0	 0.0	 1	     1.0343	    -8.5900	 115.0	 1	     1.0600	     0.9400;
	16	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0315	    -2.6500	 345.0	 1	     1.0600	     0.9400;
	17	 1	 633.62	 220.00	 0.0	 0.0	 1	     1.0649	   -13.1000	 115.0	 1	     1.0600	     0.9400;
	19	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9820	     1.0800	 230.0	 1	     1.0600	     0.9400;
	20	 2	 683.32	 120.00	 0.0	 0.0	 1	     1.0010	    -2.4600	 115.0	 1	     1.0600	     0.9400;
	21	 1	 86.97	 1.00	 0.0	 0.0	 1	     0.9752	     1.6200	 230.0	 1	     1.0600	     0.9400;
	22	 1	 91.49	 23.00	 0.0	 0.0	 1	     0.9963	    -1.9700	 115.0	 1	     1.0600	     0.9400;
	23	 1	 23.72	 7.00	 0.0	 0.0	 1	     1.0501	     3.9400	 115.0	 1	     1.0600	     0.9400;
	24	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0057	     6.0200	 230.0	 1	     1.0600	     0.9400;
	25	 1	 50.83	 12.00	 0.0	 0.0	 1	     1.0234	     1.4400	 115.0	 1	     1.0600	     0.9400;
	26	 1	 31.62	 9.00	 0.0	 0.0	 1	     0.9986	    -1.7300	 115.0	 1	     1.0600	     0.9400;
	27	 1	 77.93	 13.00	 0.0	 0.0	 1	     0.9750	    -4.9000	 115.0	 1	     1.0600	     0.9400;
	33	 1	 62.12	 6.00	 0.0	 0.0	 1	     1.0244	   -12.0200	 115.0	 1	     1.0600	     0.9400;
	34	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0414	    -7.9400	 345.0	 1	     1.0600	     0.9400;
	35	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9757	   -25.7200	 115.0	 1	     1.0600	     0.9400;
	36	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0011	   -22.5900	 230.0	 1	     1.0600	     0.9400;
	37	 1	 96.00	 32.00	 0.0	 0.0	 1	     1.0201	   -11.2300	 115.0	 1	     1.0600	     0.9400;
	38	 1	 175.06	 18.00	 0.0	 0.0	 1	     1.0202	   -12.5600	 115.0	 1	     1.0600	     0.9400;
	39	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0535	    -5.8100	 345.0	 1	     1.0600	     0.9400;
	40	 1	 46.00	 -21.00	 0.0	 0.0	 1	     1.0216	   -12.7800	 115.0	 1	     1.0600	     0.9400;
	41	 1	 86.00	 0.00	 0.0	 0.0	 1	     1.0292	   -10.4500	 115.0	 1	     1.0600	     0.9400;
	42	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0448	    -7.4400	 345.0	 1	     1.0600	     0.9400;
	43	 1	 44.05	 9.00	 0.0	 0.0	 1	     1.0006	   -16.7900	 115.0	 1	     1.0600	     0.9400;
	44	 1	 220.24	 29.00	 0.0	 0.0	 1	     1.0086	   -17.4700	 115.0	 1	     1.0600	     0.9400;
	45	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0215	   -14.7400	 230.0	 1	     1.0600	     0.9400;
	46	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0344	   -11.7500	 345.0	 1	     1.0600	     0.9400;
	47	 1	 65.51	 11.80	 0.0	 0.0	 1	     0.9777	   -23.1700	 115.0	 1	     1.0600	     0.9400;
	48	 1	 46.31	 19.00	 0.0	 0.0	 1	     1.0019	   -16.0900	 115.0	 1	     1.0600	     0.9400;
	49	 1	 103.91	 26.00	 0.0	 0.0	 1	     1.0475	    -2.9500	 115.0	 1	     1.0600	     0.9400;
	51	 1	 -5.00	 5.00	 0.0	 0.0	 1	     1.0253	    -8.1500	 115.0	 1	     1.0600	     0.9400;
	52	 1	 68.90	 28.00	 0.0	 0.0	 1	     0.9979	   -11.8600	 115.0	 1	     1.0600	     0.9400;
	53	 1	 77.93	 3.00	 0.0	 0.0	 1	     0.9959	   -17.6000	 115.0	 1	     1.0600	     0.9400;
	54	 1	 11.29	 1.00	 0.0	 0.0	 1	     1.0050	   -16.2500	 115.0	 1	     1.0600	     0.9400;
	55	 1	 24.85	 10.00	 0.0	 0.0	 1	     1.0150	   -12.2100	 115.0	 1	     1.0600	     0.9400;
	57	 1	 110.69	 20.00	 0.0	 0.0	 1	     1.0335	    -8.0000	 115.0	 1	     1.0600	     0.9400;
	58	 1	 15.81	 1.00	 0.0	 0.0	 1	     0.9918	    -5.9900	 115.0	 1	     1.0600	     0.9400;
	59	 1	 246.22	 106.00	 0.0	 0.0	 1	     0.9789	    -5.2900	 115.0	 1	     1.0600	     0.9400;
	60	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0246	    -9.5600	 230.0	 1	     1.0600	     0.9400;
	61	 1	 256.38	 110.00	 0.0	 0.0	 1	     0.9906	    -3.4700	 115.0	 1	     1.0600	     0.9400;
	62	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0160	    -1.1000	 230.0	 1	     1.0600	     0.9400;
	63	 2	 79.06	 30.00	 0.0	 0.0	 1	     0.9583	   -17.6200	 115.0	 1	     1.0600	     0.9400;
	64	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9480	   -12.9700	 230.0	 1	     1.0600	     0.9400;
	69	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9630	   -25.6600	 115.0	 1	     1.0600	     0.9400;
	70	 1	 63.25	 20.00	 0.0	 0.0	 1	     0.9513	   -35.1600	 115.0	 1	     1.0600	     0.9400;
	71	 1	 131.02	 38.00	 0.0	 0.0	 1	     0.9793	   -29.8800	 115.0	 1	     1.0600	     0.9400;
	72	 1	 64.38	 19.00	 0.0	 0.0	 1	     0.9696	   -27.4800	 115.0	 1	     1.0600	     0.9400;
	73	 1	 253.00	 71.00	 0.0	 0.0	 1	     0.9775	   -25.7700	 115.0	 1	     1.0600	     0.9400;
	74	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9964	   -22.0000	 230.0	 1	     1.0600	     0.9400;
	76	 2	 234.93	 107.00	 0.0	 0.0	 1	     0.9632	   -26.5400	 115.0	 1	     1.0600	     0.9400;
	77	 1	 83.58	 28.00	 0.0	 0.0	 1	     0.9837	   -24.9400	 115.0	 1	     1.0600	     0.9400;
	78	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9900	   -24.0500	 115.0	 1	     1.0600	     0.9400;
	79	 1	 54.21	 14.00	 0.0	 0.0	 1	     0.9820	   -24.9700	 115.0	 1	     1.0600	     0.9400;
	80	 1	 31.62	 7.00	 0.0	 0.0	 1	     0.9872	   -24.9700	 115.0	 1	     1.0600	     0.9400;
	81	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0340	   -18.8900	 345.0	 1	     1.0600	     0.9400;
	84	 2	 41.79	 13.00	 0.0	 0.0	 1	     1.0250	   -17.1600	 115.0	 1	     1.0600	     0.9400;
	85	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9872	   -17.6800	 230.0	 1	     1.0600	     0.9400;
	86	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9909	   -14.1900	 230.0	 1	     1.0600	     0.9400;
	87	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9921	    -7.7700	 230.0	 1	     1.0600	     0.9400;
	88	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0151	   -20.9600	 230.0	 1	     1.0600	     0.9400;
	89	 1	 44.20	 0.00	 0.0	 0.0	 1	     1.0317	   -11.1300	 115.0	 1	     1.0600	     0.9400;
	90	 1	 66.00	 0.00	 0.0	 0.0	 1	     1.0272	   -11.2300	 115.0	 1	     1.0600	     0.9400;
	91	 2	 17.40	 0.00	 0.0	 0.0	 1	     1.0520	    -9.4000	 115.0	 1	     1.0600	     0.9400;
	92	 2	 15.80	 0.00	 0.0	 0.0	 1	     1.0520	    -6.2000	 115.0	 1	     1.0600	     0.9400;
	94	 1	 60.30	 0.00	 0.0	 0.0	 1	     0.9930	    -9.4200	 115.0	 1	     1.0600	     0.9400;
	97	 1	 39.90	 0.00	 0.0	 0.0	 1	     1.0183	   -13.2400	 115.0	 1	     1.0600	     0.9400;
	98	 2	 66.70	 0.00	 0.0	 0.0	 1	     1.0000	   -14.6000	 115.0	 1	     1.0600	     0.9400;
	99	 1	 83.50	 0.00	 0.0	 0.0	 1	     0.9894	   -20.2700	 115.0	 1	     1.0600	     0.9400;
	100	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0060	   -14.4500	 115.0	 1	     1.0600	     0.9400;
	102	 1	 77.80	 0.00	 0.0	 0.0	 1	     1.0008	   -15.2300	 115.0	 1	     1.0600	     0.9400;
	103	 1	 32.00	 0.00	 0.0	 0.0	 1	     1.0288	   -12.0600	 115.0	 1	     1.0600	     0.9400;
	104	 1	 8.60	 0.00	 0.0	 0.0	 1	     0.9958	   -17.3300	 115.0	 1	     1.0600	     0.9400;
	105	 1	 49.60	 0.00	 0.0	 0.0	 1	     1.0223	   -12.9400	 115.0	 1	     1.0600	     0.9400;
	107	 1	 4.60	 0.00	 0.0	 0.0	 1	     1.0095	   -16.0300	 115.0	 1	     1.0600	     0.9400;
	108	 2	 112.10	 0.00	 0.0	 0.0	 1	     0.9900	   -20.2600	 115.0	 1	     1.0600	     0.9400;
	109	 1	 30.70	 0.00	 0.0	 0.0	 1	     0.9749	   -26.0600	 115.0	 1	     1.0600	     0.9400;
	110	 1	 63.00	 0.00	 0.0	 0.0	 1	     0.9730	   -24.7200	 115.0	 1	     1.0600	     0.9400;
	112	 1	 19.60	 0.00	 0.0	 0.0	 1	     0.9725	   -28.6900	 115.0	 1	     1.0600	     0.9400;
	113	 1	 26.20	 0.00	 0.0	 0.0	 1	     0.9700	   -25.3800	 115.0	 1	     1.0600	     0.9400;
	114	 1	 18.20	 0.00	 0.0	 0.0	 1	     0.9747	   -28.5900	 115.0	 1	     1.0600	     0.9400;
	115	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9603	   -13.5700	 115.0	 2	     1.0600	     0.9400;
	116	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0249	   -12.6900	 115.0	 2	     1.0600	     0.9400;
	117	 1	 0.00	 0.00	 0.0	 325.0	 1	     0.9348	    -4.7200	 115.0	 2	     1.0600	     0.9400;
	118	 1	 15.93	 650.00	 0.0	 0.0	 1	     0.9298	    -4.1200	 115.0	 2	     1.0600	     0.9400;
	119	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0435	     5.1700	 115.0	 2	     1.0600	     0.9400;
	120	 1	 877.58	 215.00	 0.0	 55.0	 1	     0.9584	    -8.7700	 115.0	 2	     1.0600	     0.9400;
	121	 1	 604.26	 55.00	 0.0	 0.0	 1	     0.9871	   -12.6400	 115.0	 2	     1.0600	     0.9400;
	122	 1	 258.76	 11.80	 0.0	 0.0	 1	     0.9728	   -14.3600	 115.0	 2	     1.0600	     0.9400;
	123	 1	 88.10	 1.40	 0.0	 0.0	 1	     1.0006	   -17.6400	 115.0	 2	     1.0600	     0.9400;
	124	 2	 312.18	 59.30	 0.0	 0.0	 1	     1.0233	   -13.4900	 115.0	 2	     1.0600	     0.9400;
	125	 2	 581.44	 82.70	 0.0	 0.0	 1	     1.0103	   -18.4300	 115.0	 2	     1.0600	     0.9400;
	126	 1	 65.40	 5.10	 0.0	 0.0	 1	     0.9978	   -12.8600	 115.0	 2	     1.0600	     0.9400;
	127	 1	 430.09	 37.00	 0.0	 0.0	 1	     1.0001	   -10.5200	 230.0	 2	     1.0600	     0.9400;
	128	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0024	    -4.7800	 230.0	 2	     1.0600	     0.9400;
	129	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0028	    -4.4000	 230.0	 2	     1.0600	     0.9400;
	130	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0191	     5.5600	 230.0	 2	     1.0600	     0.9400;
	131	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9861	     6.0600	 230.0	 2	     1.0600	     0.9400;
	132	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0045	     3.0400	 230.0	 2	     1.0600	     0.9400;
	133	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0020	    -5.4600	 230.0	 2	     1.0600	     0.9400;
	134	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0220	    -8.0400	 230.0	 2	     1.0600	     0.9400;
	135	 1	 191.10	 41.60	 0.0	 0.0	 1	     1.0193	    -6.7600	 230.0	 2	     1.0600	     0.9400;
	136	 1	 62.35	 18.20	 0.0	 0.0	 1	     1.0476	     1.5400	 230.0	 2	     1.0600	     0.9400;
	137	 1	 309.02	 99.80	 0.0	 0.0	 1	     1.0471	    -1.4500	 230.0	 2	     1.0600	     0.9400;
	138	 2	 1151.13	 135.20	 0.0	 0.0	 1	     1.0550	    -6.3500	 230.0	 2	     1.0600	     0.9400;
	139	 1	 672.02	 83.30	 0.0	 0.0	 1	     1.0117	    -3.5700	 115.0	 2	     1.0600	     0.9400;
	140	 1	 437.89	 114.70	 0.0	 0.0	 1	     1.0430	    -3.4400	 230.0	 2	     1.0600	     0.9400;
	141	 2	 163.77	 58.00	 0.0	 0.0	 1	     1.0510	     0.0500	 230.0	 2	     1.0600	     0.9400;
	142	 1	 63.81	 24.50	 0.0	 0.0	 1	     1.0155	    -2.7700	 230.0	 2	     1.0600	     0.9400;
	143	 2	 101.09	 35.50	 0.0	 0.0	 1	     1.0435	     4.0300	 230.0	 2	     1.0600	     0.9400;
	144	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0160	    -0.7000	 230.0	 2	     1.0600	     0.9400;
	145	 1	 27.11	 14.00	 0.0	 0.0	 1	     1.0081	    -0.1600	 230.0	 2	     1.0600	     0.9400;
	146	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0528	     4.3200	 230.0	 2	     1.0600	     0.9400;
	147	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0528	     8.3600	 230.0	 2	     1.0600	     0.9400;
	148	 1	 71.16	 25.00	 0.0	 0.0	 1	     1.0577	     0.2800	 230.0	 2	     1.0600	     0.9400;
	149	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0735	     5.2300	 230.0	 2	     1.0600	     0.9400;
	150	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9869	     6.3400	 230.0	 2	     1.0600	     0.9400;
	151	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0048	     4.1300	 230.0	 2	     1.0600	     0.9400;
	152	 2	 19.20	 9.00	 0.0	 0.0	 1	     1.0535	     9.2400	 230.0	 2	     1.0600	     0.9400;
	153	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0435	    10.4600	 230.0	 2	     1.0600	     0.9400;
	154	 1	 79.06	 5.00	 0.0	 34.5	 1	     0.9663	    -1.8000	 115.0	 2	     1.0600	     0.9400;
	155	 1	 225.89	 50.00	 0.0	 0.0	 1	     1.0177	     6.7500	 230.0	 2	     1.0600	     0.9400;
	156	 2	 84.71	 50.00	 0.0	 0.0	 1	     0.9630	     5.1500	 115.0	 2	     1.0600	     0.9400;
	157	 1	 123.50	 -24.30	 0.0	 0.0	 1	     0.9845	   -11.9300	 230.0	 2	     1.0600	     0.9400;
	158	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9987	   -11.4000	 230.0	 2	     1.0600	     0.9400;
	159	 1	 37.27	 16.50	 0.0	 0.0	 1	     0.9867	    -9.8200	 230.0	 2	     1.0600	     0.9400;
	160	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9998	   -12.5500	 230.0	 2	     1.0600	     0.9400;
	161	 1	 39.53	 15.00	 0.0	 0.0	 1	     1.0360	     8.8500	 230.0	 2	     1.0600	     0.9400;
	162	 1	 96.00	 24.00	 0.0	 0.0	 1	     0.9918	    18.5000	 230.0	 2	     1.0600	     0.9400;
	163	 1	 0.00	 0.40	 0.0	 0.0	 1	     1.0410	     2.9100	 230.0	 2	     1.0600	     0.9400;
	164	 1	 0.00	 0.00	 0.0	 -212.0	 1	     0.9839	     9.6600	 230.0	 2	     1.0600	     0.9400;
	165	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0002	    26.3100	 230.0	 2	     1.0600	     0.9400;
	166	 1	 0.00	 0.00	 0.0	 -103.0	 1	     0.9973	    30.2200	 230.0	 2	     1.0600	     0.9400;
	167	 1	 338.72	 95.70	 0.0	 0.0	 1	     0.9715	    -6.9100	 230.0	 2	     1.0600	     0.9400;
	168	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0024	    -4.8000	 230.0	 2	     1.0600	     0.9400;
	169	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9879	    -6.6800	 230.0	 2	     1.0600	     0.9400;
	170	 2	 544.17	 205.00	 0.0	 0.0	 1	     0.9290	     0.0900	 115.0	 2	     1.0600	     0.9400;
	171	 2	 862.45	 291.10	 0.0	 0.0	 1	     0.9829	    -9.9400	 115.0	 2	     1.0600	     0.9400;
	172	 1	 26.50	 0.00	 0.0	 0.0	 1	     1.0244	    -6.2200	 115.0	 2	     1.0600	     0.9400;
	173	 1	 184.66	 43.00	 0.0	 53.0	 1	     0.9837	   -12.7500	 115.0	 2	     1.0600	     0.9400;
	174	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0622	    -2.6900	 115.0	 2	     1.0600	     0.9400;
	175	 1	 198.78	 83.00	 0.0	 0.0	 1	     0.9730	    -7.2100	 115.0	 2	     1.0600	     0.9400;
	176	 2	 5.65	 4.00	 0.0	 0.0	 1	     1.0522	     4.6700	 115.0	 2	     1.0600	     0.9400;
	177	 2	 31.62	 12.00	 0.0	 0.0	 1	     1.0077	     0.6200	 115.0	 2	     1.0600	     0.9400;
	178	 1	 482.73	 173.60	 0.0	 0.0	 1	     0.9397	    -6.5600	 115.0	 2	     1.0600	     0.9400;
	179	 1	 83.58	 29.00	 0.0	 45.0	 1	     0.9699	    -9.3700	 115.0	 2	     1.0600	     0.9400;
	180	 1	 78.50	 49.30	 0.0	 0.0	 1	     0.9793	    -3.0900	 115.0	 2	     1.0600	     0.9400;
	181	 1	 73.40	 0.00	 0.0	 0.0	 1	     1.0518	    -1.3300	 230.0	 2	     1.0600	     0.9400;
	182	 1	 271.86	 89.00	 0.0	 0.0	 1	     1.0447	    -4.1900	 230.0	 2	     1.0600	     0.9400;
	183	 1	 45.18	 4.00	 0.0	 0.0	 1	     0.9717	     7.1200	 115.0	 2	     1.0600	     0.9400;
	184	 1	 154.51	 16.60	 0.0	 0.0	 1	     1.0386	    -6.8500	 230.0	 2	     1.0600	     0.9400;
	185	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0522	    -4.3300	 230.0	 2	     1.0600	     0.9400;
	186	 2	 67.54	 24.30	 0.0	 0.0	 1	     1.0650	     2.1700	 230.0	 2	     1.0600	     0.9400;
	187	 2	 67.54	 24.30	 0.0	 0.0	 1	     1.0650	     1.4000	 230.0	 2	     1.0600	     0.9400;
	188	 1	 206.24	 43.60	 0.0	 0.0	 1	     1.0533	    -0.7200	 230.0	 2	     1.0600	     0.9400;
	189	 1	 7.91	 2.00	 0.0	 0.0	 1	     0.9975	   -25.8400	 66.0	 3	     1.0600	     0.9400;
	190	 2	 0.00	 0.00	 0.0	 -150.0	 1	     1.0551	   -20.6200	 345.0	 3	     1.0600	     0.9400;
	191	 2	 552.30	 53.00	 0.0	 0.0	 1	     1.0435	    12.2500	 230.0	 3	     1.0600	     0.9400;
	192	 1	 903.56	 72.00	 0.0	 0.0	 1	     0.9374	   -11.1800	 230.0	 3	     1.0600	     0.9400;
	193	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9897	   -26.0900	 66.0	 3	     1.0600	     0.9400;
	194	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0489	   -19.2100	 345.0	 3	     1.0600	     0.9400;
	195	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0357	   -20.7900	 345.0	 3	     1.0600	     0.9400;
	196	 1	 11.29	 3.00	 0.0	 0.0	 1	     0.9695	   -25.3200	 115.0	 3	     1.0600	     0.9400;
	197	 1	 48.57	 14.00	 0.0	 0.0	 1	     0.9907	   -23.7200	 115.0	 3	     1.0600	     0.9400;
	198	 2	 72.28	 21.00	 0.0	 0.0	 1	     1.0150	   -20.5800	 115.0	 3	     1.0600	     0.9400;
	199	 1	 39.53	 12.00	 0.0	 0.0	 1	     0.9528	   -26.0500	 115.0	 3	     1.0600	     0.9400;
	200	 1	 30.50	 12.00	 0.0	 0.0	 1	     0.9550	   -25.9300	 115.0	 3	     1.0600	     0.9400;
	201	 1	 46.31	 14.00	 0.0	 0.0	 1	     0.9692	   -27.4900	 66.0	 1	     1.0600	     0.9400;
	202	 1	 42.92	 13.00	 0.0	 0.0	 1	     0.9908	   -25.3300	 66.0	 3	     1.0600	     0.9400;
	203	 1	 47.44	 14.00	 0.0	 0.0	 1	     1.0033	   -22.3500	 115.0	 3	     1.0600	     0.9400;
	204	 1	 81.32	 24.00	 0.0	 0.0	 1	     0.9718	   -25.7000	 66.0	 3	     1.0600	     0.9400;
	205	 1	 0.00	 -5.00	 0.0	 0.0	 1	     0.9838	   -26.0700	 66.0	 3	     1.0600	     0.9400;
	206	 1	 13.55	 2.00	 0.0	 0.0	 1	     0.9992	   -27.4100	 66.0	 3	     1.0600	     0.9400;
	207	 1	 -21.00	 -14.20	 0.0	 0.0	 1	     1.0137	   -27.4400	 66.0	 1	     1.0600	     0.9400;
	208	 1	 7.91	 2.00	 0.0	 0.0	 1	     0.9929	   -26.2800	 66.0	 3	     1.0600	     0.9400;
	209	 1	 42.92	 13.00	 0.0	 0.0	 1	     0.9999	   -25.6600	 66.0	 3	     1.0600	     0.9400;
	210	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9788	   -24.2200	 115.0	 3	     1.0600	     0.9400;
	211	 1	 108.43	 7.00	 0.0	 0.0	 1	     1.0017	   -23.3100	 115.0	 3	     1.0600	     0.9400;
	212	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0132	   -22.5100	 138.0	 3	     1.0600	     0.9400;
	213	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0100	   -11.6700	 16.5	 3	     1.0600	     0.9400;
	214	 1	 24.85	 16.00	 0.0	 0.0	 1	     0.9919	   -17.5300	 138.0	 3	     1.0600	     0.9400;
	215	 1	 53.08	 26.00	 0.0	 0.0	 1	     0.9866	   -20.2300	 138.0	 3	     1.0600	     0.9400;
	216	 1	 198.78	 105.00	 0.0	 0.0	 1	     0.9751	   -22.5300	 138.0	 3	     1.0600	     0.9400;
	217	 1	 112.94	 75.00	 0.0	 0.0	 1	     1.0215	   -22.2000	 138.0	 3	     1.0600	     0.9400;
	218	 1	 147.96	 96.00	 0.0	 0.0	 1	     1.0075	   -22.6300	 138.0	 3	     1.0600	     0.9400;
	219	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0554	   -21.1500	 345.0	 3	     1.0600	     0.9400;
	220	 2	 321.89	 100.00	 0.0	 0.0	 1	     1.0080	   -21.7300	 138.0	 3	     1.0600	     0.9400;
	221	 2	 193.14	 70.00	 0.0	 0.0	 1	     1.0000	   -22.4900	 138.0	 3	     1.0600	     0.9400;
	222	 2	 370.46	 188.00	 0.0	 0.0	 1	     1.0500	   -23.1700	 20.0	 3	     1.0600	     0.9400;
	223	 1	 483.40	 232.00	 0.0	 0.0	 1	     0.9965	   -22.7000	 138.0	 3	     1.0600	     0.9400;
	224	 1	 195.39	 99.00	 0.0	 0.0	 1	     1.0002	   -21.5500	 230.0	 3	     1.0600	     0.9400;
	225	 1	 463.07	 40.00	 0.0	 0.0	 1	     0.9453	   -11.3400	 230.0	 3	     1.0600	     0.9400;
	226	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0180	   -21.6100	 230.0	 3	     1.0600	     0.9400;
	227	 2	 607.64	 369.00	 0.0	 0.0	 1	     1.0000	   -27.2200	 27.0	 3	     1.0600	     0.9400;
	228	 1	 251.87	 148.00	 0.0	 0.0	 1	     1.0423	   -20.9400	 138.0	 3	     1.0600	     0.9400;
	229	 1	 108.43	 46.00	 0.0	 0.0	 1	     1.0496	   -19.9400	 138.0	 3	     1.0600	     0.9400;
	230	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0400	   -13.8200	 20.0	 3	     1.0600	     0.9400;
	231	 1	 179.58	 107.00	 0.0	 -300.0	 1	     1.0535	   -21.2200	 345.0	 3	     1.0600	     0.9400;
	232	 1	 505.99	 143.00	 0.0	 0.0	 1	     1.0414	   -23.1900	 138.0	 3	     1.0600	     0.9400;
	233	 2	 456.30	 212.00	 0.0	 0.0	 1	     1.0000	   -25.9000	 66.0	 3	     1.0600	     0.9400;
	234	 1	 646.04	 244.00	 0.0	 0.0	 1	     1.0387	   -20.8900	 138.0	 3	     1.0600	     0.9400;
	235	 1	 303.82	 157.00	 0.0	 0.0	 1	     1.0095	   -21.0300	 138.0	 3	     1.0600	     0.9400;
	236	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0165	   -15.4000	 20.0	 3	     1.0600	     0.9400;
	237	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0558	   -21.1000	 345.0	 3	     1.0600	     0.9400;
	238	 2	 288.01	 149.00	 0.0	 -150.0	 1	     1.0100	   -20.9400	 138.0	 3	     1.0600	     0.9400;
	239	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0000	   -15.8600	 138.0	 3	     1.0600	     0.9400;
	240	 1	 0.00	 0.00	 0.0	 -140.0	 1	     1.0237	   -20.1400	 230.0	 3	     1.0600	     0.9400;
	241	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0500	   -16.5000	 20.0	 3	     1.0600	     0.9400;
	242	 2	 0.00	 0.00	 0.0	 0.0	 1	     0.9930	   -17.5300	 138.0	 3	     1.0600	     0.9400;
	243	 2	 9.04	 3.00	 0.0	 0.0	 1	     1.0100	   -19.2700	 66.0	 3	     1.0600	     0.9400;
	244	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9921	   -20.2100	 66.0	 3	     1.0600	     0.9400;
	245	 1	 68.90	 30.00	 0.0	 0.0	 1	     0.9711	   -20.9000	 66.0	 3	     1.0600	     0.9400;
	246	 1	 86.97	 33.00	 0.0	 0.0	 1	     0.9651	   -21.7400	 66.0	 3	     1.0600	     0.9400;
	247	 1	 68.90	 30.00	 0.0	 0.0	 1	     0.9688	   -21.6700	 66.0	 3	     1.0600	     0.9400;
	248	 1	 32.75	 14.00	 0.0	 45.6	 1	     0.9760	   -25.2300	 66.0	 3	     1.0600	     0.9400;
	249	 1	 32.75	 14.00	 0.0	 0.0	 1	     0.9752	   -25.6500	 66.0	 3	     1.0600	     0.9400;
	250	 1	 -23.00	 -17.00	 0.0	 0.0	 1	     1.0196	   -23.8000	 66.0	 3	     1.0600	     0.9400;
	281	 1	 -33.10	 -29.40	 0.0	 0.0	 1	     1.0251	   -20.0600	 230.0	 3	     1.0600	     0.9400;
	319	 1	 115.80	 -24.00	 0.0	 0.0	 1	     1.0152	     1.4800	 230.0	 1	     1.0600	     0.9400;
	320	 1	 2.40	 -12.60	 0.0	 0.0	 1	     1.0146	    -2.2300	 115.0	 1	     1.0600	     0.9400;
	322	 1	 2.40	 -3.90	 0.0	 0.0	 1	     1.0005	   -17.6100	 115.0	 1	     1.0600	     0.9400;
	323	 1	 -14.90	 26.50	 0.0	 0.0	 1	     0.9810	   -13.6900	 230.0	 1	     1.0600	     0.9400;
	324	 1	 24.70	 -1.20	 0.0	 0.0	 1	     0.9750	   -23.4200	 115.0	 1	     1.0600	     0.9400;
	526	 1	 145.30	 -34.90	 0.0	 0.0	 1	     0.9429	   -34.3100	 115.0	 1	     1.0600	     0.9400;
	528	 1	 28.10	 -20.50	 0.0	 0.0	 1	     0.9723	   -37.5800	 115.0	 1	     1.0600	     0.9400;
	531	 1	 15.81	 2.50	 0.0	 0.0	 1	     0.9604	   -29.1000	 115.0	 1	     1.0600	     0.9400;
	552	 1	 -11.10	 -1.40	 0.0	 0.0	 1	     1.0009	   -23.3600	 115.0	 1	     1.0600	     0.9400;
	562	 1	 57.04	 17.40	 0.0	 0.0	 1	     0.9777	   -28.0000	 230.0	 1	     1.0600	     0.9400;
	609	 1	 33.43	 0.60	 0.0	 0.0	 1	     0.9583	   -28.7900	 115.0	 1	     1.0600	     0.9400;
	664	 1	 -113.70	 76.70	 0.0	 0.0	 1	     1.0309	   -17.0000	 345.0	 3	     1.0600	     0.9400;
	1190	 1	 113.30	 29.17	 0.0	 0.0	 1	     1.0128	     3.9000	 86.0	 2	     1.0600	     0.9400;
	1200	 1	 -100.00	 34.17	 0.0	 0.0	 1	     1.0244	    -7.5200	 86.0	 2	     1.0600	     0.9400;
	1201	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0122	   -15.1800	 115.0	 2	     1.0600	     0.9400;
	2040	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9653	   -14.9400	 115.0	 3	     1.0600	     0.9400;
	7001	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0507	    10.7900	 13.8	 1	     1.0600	     0.9400;
	7002	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0507	    12.4800	 13.8	 1	     1.0600	     0.9400;
	7003	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0323	    13.7600	 13.8	 1	     1.0600	     0.9400;
	7011	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0145	     4.9900	 13.8	 1	     1.0600	     0.9400;
	7012	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0507	    11.5700	 13.8	 1	     1.0600	     0.9400;
	7017	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0507	   -10.4700	 13.8	 1	     1.0600	     0.9400;
	7023	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0507	     6.1500	 13.8	 1	     1.0600	     0.9400;
	7024	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0290	    12.6000	 13.8	 1	     1.0600	     0.9400;
	7039	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0500	     2.1100	 20.0	 1	     1.0600	     0.9400;
	7044	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0145	   -13.9200	 13.8	 1	     1.0600	     0.9400;
	7049	 3	 0.00	 0.00	 0.0	 0.0	 1	     1.0507	     0.0000	 13.8	 1	     1.0600	     0.9400;
	7055	 2	 0.00	 0.00	 0.0	 0.0	 1	     0.9967	    -7.5000	 13.8	 1	     1.0600	     0.9400;
	7057	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0212	    -3.4400	 13.8	 1	     1.0600	     0.9400;
	7061	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0145	     1.9700	 13.8	 1	     1.0600	     0.9400;
	7062	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0017	     5.8000	 13.8	 1	     1.0600	     0.9400;
	7071	 2	 0.00	 0.00	 0.0	 0.0	 1	     0.9893	   -25.3500	 13.8	 1	     1.0600	     0.9400;
	7130	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0507	    19.0200	 13.8	 2	     1.0600	     0.9400;
	7139	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0507	     2.7500	 13.8	 2	     1.0600	     0.9400;
	7166	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0145	    35.0500	 13.8	 2	     1.0600	     0.9400;
	9001	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0117	   -11.2500	 115.0	 9	     1.0600	     0.9400;
	9002	 2	 4.20	 0.00	 0.0	 0.0	 1	     0.9945	   -18.8600	 6.6	 9	     1.0600	     0.9400;
	9003	 1	 3.06	 0.94	 0.14	 2.4	 1	     0.9833	   -19.6800	 6.6	 9	     1.0600	     0.9400;
	9004	 1	 0.97	 0.28	 0.0	 0.0	 1	     0.9768	   -19.8200	 6.6	 9	     1.0600	     0.9400;
	9005	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0117	   -11.3200	 115.0	 9	     1.0600	     0.9400;
	9006	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0029	   -17.4200	 6.6	 9	     1.0600	     0.9400;
	9007	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9913	   -18.6900	 6.6	 9	     1.0600	     0.9400;
	9012	 1	 0.00	 0.00	 0.0	 0.0	 1	     1.0023	   -17.2700	 6.6	 9	     1.0600	     0.9400;
	9021	 1	 5.36	 1.56	 0.0	 0.0	 1	     0.9887	   -19.0900	 6.6	 9	     1.0600	     0.9400;
	9022	 1	 1.73	 0.53	 0.08	 0.0	 1	     0.9648	   -21.6700	 0.6	 9	     1.0600	     0.9400;
	9023	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9747	   -19.4100	 6.6	 9	     1.0600	     0.9400;
	9024	 1	 1.52	 0.47	 0.07	 0.0	 1	     0.9706	   -21.4300	 0.6	 9	     1.0600	     0.9400;
	9025	 1	 0.51	 0.16	 0.02	 0.0	 1	     0.9649	   -20.4800	 0.6	 9	     1.0600	     0.9400;
	9026	 1	 0.51	 0.16	 0.02	 0.0	 1	     0.9657	   -20.3900	 0.6	 9	     1.0600	     0.9400;
	9031	 1	 2.08	 0.64	 0.1	 0.0	 1	     0.9318	   -25.0300	 0.6	 9	     1.0600	     0.9400;
	9032	 1	 1.57	 0.48	 0.07	 0.0	 1	     0.9441	   -23.8400	 0.6	 9	     1.0600	     0.9400;
	9033	 1	 2.13	 0.65	 0.1	 0.0	 1	     0.9286	   -25.3300	 0.6	 9	     1.0600	     0.9400;
	9034	 1	 1.75	 0.54	 0.08	 1.72	 1	     0.9973	   -21.1000	 0.6	 9	     1.0600	     0.9400;
	9035	 1	 1.87	 0.58	 0.09	 0.0	 1	     0.9506	   -23.1900	 0.6	 9	     1.0600	     0.9400;
	9036	 1	 3.42	 1.00	 0.0	 0.0	 1	     0.9598	   -22.6700	 2.3	 9	     1.0600	     0.9400;
	9037	 1	 2.10	 0.64	 0.1	 0.0	 1	     0.9570	   -22.5800	 0.6	 9	     1.0600	     0.9400;
	9038	 1	 2.91	 0.89	 0.14	 0.0	 1	     0.9391	   -24.4100	 0.6	 9	     1.0600	     0.9400;
	9041	 1	 1.14	 0.35	 0.05	 0.0	 1	     0.9636	   -21.3300	 0.6	 9	     1.0600	     0.9400;
	9042	 1	 0.91	 0.28	 0.04	 0.0	 1	     0.9501	   -22.5000	 0.6	 9	     1.0600	     0.9400;
	9043	 1	 1.81	 0.52	 0.0	 0.0	 1	     0.9646	   -21.4200	 2.3	 9	     1.0600	     0.9400;
	9044	 1	 0.00	 0.00	 0.0	 0.0	 1	     0.9790	   -19.7800	 6.6	 9	     1.0600	     0.9400;
	9051	 2	 35.81	 0.00	 0.0	 0.0	 1	     1.0000	   -19.4000	 13.8	 9	     1.0600	     0.9400;
	9052	 1	 33.88	 23.00	 0.0	 0.0	 1	     0.9786	   -17.2500	 13.8	 9	     1.0600	     0.9400;
	9053	 2	 26.48	 0.00	 0.0	 0.0	 1	     1.0000	   -17.6800	 13.8	 9	     1.0600	     0.9400;
	9054	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0000	    -6.8300	 13.8	 9	     1.0600	     0.9400;
	9055	 2	 0.00	 0.00	 0.0	 0.0	 1	     1.0000	    -7.5400	 13.8	 9	     1.0600	     0.9400;
	9071	 1	 1.15	 0.35	 0.05	 0.0	 1	     0.9752	   -20.4800	 0.6	 9	     1.0600	     0.9400;
	9072	 1	 1.15	 0.35	 0.05	 0.0	 1	     0.9803	   -19.9200	 0.6	 9	     1.0600	     0.9400;
	9121	 1	 4.29	 1.25	 0.0	 0.0	 1	     0.9799	   -19.3000	 6.6	 9	     1.0600	     0.9400;
	9533	 1	 1.34	 0.41	 0.1	 0.0	 1	     1.0402	   -18.2400	 2.3	 9	     1.0600	     0.9400;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	8	 0.0	 244.0	 292.8	 -292.8	 1.0153	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	10	 0.0	 3.0	 20.0	 -20.0	 1.0205	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	20	 0.0	 269.0	 322.8	 -322.8	 1.001	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	63	 0.0	 65.0	 78.0	 -78.0	 0.9583	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	76	 0.0	 194.0	 232.8	 -232.8	 0.9632	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	84	 428.0	 39.0	 233.0	 -233.0	 1.025	 100.0	 1	 465	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	91	 92.0	 44.0	 91.0	 -52.8	 1.052	 100.0	 1	 103	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	92	 177.0	 25.0	 157.0	 -157.0	 1.052	 100.0	 1	 314	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	98	 154.0	 -72.0	 111.0	 -111.0	 1.0	 100.0	 1	 221	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	108	 296.0	 -3.0	 186.0	 -186.0	 0.99	 100.0	 1	 372	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	119	 1427.0	 922.0	 985.0	 -1106.4	 1.0435	 100.0	 1	 1448	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	124	 933.0	 95.0	 527.0	 -527.0	 1.0233	 100.0	 1	 1054	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	125	 0.0	 362.0	 434.4	 -434.4	 1.0103	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	138	 0.0	 217.0	 350.0	 -260.4	 1.055	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	141	 218.0	 93.0	 240.0	 -240.0	 1.051	 100.0	 1	 480	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	143	 626.0	 195.0	 315.0	 -315.0	 1.0435	 100.0	 1	 629	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	146	 162.0	 141.0	 169.2	 -169.2	 1.0528	 100.0	 1	 218	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	147	 111.0	 -129.0	 179.0	 -179.0	 1.0528	 100.0	 1	 357	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	149	 148.0	 -8.0	 269.0	 -269.0	 1.0735	 100.0	 1	 538	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	152	 297.0	 -86.0	 175.0	 -150.0	 1.0535	 100.0	 1	 300	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	153	 289.0	 -32.0	 151.0	 -151.0	 1.0435	 100.0	 1	 301	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	156	 0.0	 79.0	 94.8	 -94.8	 0.963	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	170	 517.0	 243.0	 291.6	 -291.6	 0.929	 100.0	 1	 577	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	171	 0.0	 626.0	 751.2	 -751.2	 0.9829	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	176	 79.0	 11.0	 90.0	 -46.0	 1.0522	 100.0	 1	 92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	177	 193.0	 122.0	 146.4	 -146.4	 1.0077	 100.0	 1	 269	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	185	 536.0	 71.0	 303.0	 -303.0	 1.0522	 100.0	 1	 605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	186	 1714.0	 146.0	 968.0	 -968.0	 1.065	 100.0	 1	 1936	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	187	 2310.0	 175.0	 1253.0	 -1253.0	 1.065	 100.0	 1	 2505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	190	 9.0	 -76.0	 276.0	 -276.0	 1.0551	 100.0	 1	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	191	 1508.0	 444.0	 1000.0	 -1000.0	 1.0435	 100.0	 1	 1764	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	198	 256.0	 173.0	 229.0	 -229.0	 1.015	 100.0	 1	 308	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	213	 154.0	 -38.0	 294.0	 -294.0	 1.01	 100.0	 1	 587	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	220	 408.0	 -954.0	 1144.8	 -1144.8	 1.008	 100.0	 1	 1129	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	221	 533.0	 561.0	 1029.0	 -1029.0	 1.0	 100.0	 1	 2058	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	222	 265.0	 84.0	 162.0	 -162.0	 1.05	 100.0	 1	 323	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	227	 950.0	 377.0	 733.0	 -733.0	 1.0	 100.0	 1	 1466	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	230	 270.0	 41.0	 420.0	 -420.0	 1.04	 100.0	 1	 840	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	233	 826.0	 244.0	 640.0	 -640.0	 1.0	 100.0	 1	 1279	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	236	 1212.0	 519.0	 836.0	 -836.0	 1.0165	 100.0	 1	 1672	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	238	 1498.0	 1368.0	 1641.6	 -1641.6	 1.01	 100.0	 1	 1721	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	239	 617.0	 -160.0	 328.0	 -328.0	 1.0	 100.0	 1	 629	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	241	 176.0	 -228.0	 317.0	 -317.0	 1.05	 100.0	 1	 633	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	242	 183.0	 189.0	 344.0	 -344.0	 0.993	 100.0	 1	 688	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	243	 121.0	 34.0	 81.0	 -81.0	 1.01	 100.0	 1	 162	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7001	 509.0	 49.0	 256.0	 -256.0	 1.0507	 100.0	 1	 511	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7002	 490.0	 -141.0	 280.0	 -280.0	 1.0507	 100.0	 1	 551	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7003	 725.0	 393.0	 561.0	 -561.0	 1.0323	 100.0	 1	 1122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7011	 449.0	 9.0	 254.0	 -254.0	 1.0145	 100.0	 1	 507	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7012	 344.0	 78.0	 191.0	 -191.0	 1.0507	 100.0	 1	 350	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7017	 395.0	 291.0	 624.0	 -624.0	 1.0507	 100.0	 1	 1248	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7023	 230.0	 -52.0	 127.0	 -127.0	 1.0507	 100.0	 1	 254	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7024	 280.0	 52.0	 224.0	 -224.0	 1.029	 100.0	 1	 285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7039	 582.0	 101.0	 640.0	 -640.0	 1.05	 100.0	 1	 1280	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7044	 72.0	 38.0	 62.0	 -62.0	 1.0145	 100.0	 1	 124	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7049	 198.0	 39.0	 101.0	 -101.0	 1.0507	 100.0	 1	 202	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7055	 62.0	 33.0	 45.0	 -45.0	 0.9967	 100.0	 1	 90	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7057	 123.0	 69.0	 84.0	 -84.0	 1.0212	 100.0	 1	 145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	7061	 405.0	 134.0	 229.0	 -229.0	 1.0145	 100.0	 1	 457	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7062	 350.0	 89.0	 237.0	 -237.0	 1.0017	 100.0	 1	 474	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7071	 219.0	 87.0	 163.0	 -163.0	 0.9893	 100.0	 1	 326	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7130	 472.0	 -80.0	 600.0	 -369.0	 1.0507	 100.0	 1	 738	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7139	 822.0	 353.0	 462.0	 -462.0	 1.0507	 100.0	 1	 924	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7166	 359.0	 33.0	 346.0	 -346.0	 1.0145	 100.0	 1	 691	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	9002	 0.0	 4.0	 4.8	 -4.8	 0.9945	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	9051	 0.0	 22.0	 26.4	 -26.4	 1.0	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	9053	 0.0	 9.0	 12.83	 -12.8	 1.0	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	9054	 133.0	 60.0	 72.0	 -72.0	 1.0	 100.0	 1	 138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	9055	 20.0	 9.0	 28.0	 -28.0	 1.0	 100.0	 1	 55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.876410	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.243453	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.157252	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.099199	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.977833	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.750786	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.407849	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.124304	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.772505	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.181724	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.269554	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.528068	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.059336	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.288217	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.104173	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.248265	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.083423	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.029104	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.352240	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.095937	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.162034	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.483053	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.013367	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.744585	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.819544	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.783711	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.003941	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.642731	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.921455	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.221612	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	   0.821820	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.958607	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.355707	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.812561	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.833148	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.003124	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.504570	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.077282	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.956831	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.035997	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.005801	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.824838	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.373387	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.898527	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.626255	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.918362	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.110389	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.913554	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.913932	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.289471	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.714242	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.494726	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.372495	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.589117	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.143560	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.021126	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.621014	   0.000000; % PEL
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	37	 9001	 6e-05	 0.00046	 0.0	 9900.0	 63229.0	 75.0	 1.0082	 0.0	 1	 -30.0	 30.0;
	9001	 9005	 0.0008	 0.00348	 0.0	 8214.0	 8214.0	 8214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9001	 9006	 0.02439	 0.43682	 0.0	 67.0	 67.0	 67.0	 0.9668	 0.0	 1	 -30.0	 30.0;
	9001	 9012	 0.03624	 0.64898	 0.0	 45.0	 45.0	 45.0	 0.9796	 0.0	 1	 -30.0	 30.0;
	9005	 9051	 0.01578	 0.37486	 0.0	 78.0	 78.0	 78.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9052	 0.01578	 0.37486	 0.0	 78.0	 78.0	 78.0	 0.9391	 0.0	 1	 -30.0	 30.0;
	9005	 9053	 0.01602	 0.38046	 0.0	 77.0	 77.0	 77.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9054	 0.0	 0.152	 0.0	 192.0	 192.0	 192.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9055	 0.0	 0.8	 0.0	 36.0	 36.0	 36.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9006	 9007	 0.05558	 0.24666	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9006	 9003	 0.11118	 0.49332	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9006	 9003	 0.11118	 0.49332	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9012	 9002	 0.07622	 0.43286	 0.0	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9012	 9002	 0.07622	 0.43286	 0.0	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9002	 9021	 0.0537	 0.07026	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9021	 9023	 1.1068	 0.95278	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9021	 9022	 0.44364	 2.8152	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9002	 9024	 0.50748	 3.2202	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9023	 9025	 0.66688	 3.944	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9023	 9026	 0.6113	 3.6152	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9071	 0.4412	 2.9668	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9072	 0.30792	 2.057	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9003	 0.0558	 0.24666	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9003	 9031	 0.73633	 4.6724	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9032	 0.76978	 4.8846	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9033	 0.75732	 4.8056	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9044	 0.07378	 0.06352	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9044	 9004	 0.03832	 0.02894	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9004	 9041	 0.36614	 2.456	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9004	 9042	 1.0593	 5.4536	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9004	 9043	 0.1567	 1.6994	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9034	 0.13006	 1.3912	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9035	 0.54484	 3.4572	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9036	 0.15426	 1.6729	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9037	 0.3849	 2.5712	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9038	 0.4412	 2.9668	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9012	 9121	 0.23552	 0.99036	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9053	 9533	 0.0	 0.75	 0.0	 39.0	 39.0	 39.0	 0.9583	 0.0	 1	 -30.0	 30.0;
	1	 5	 0.001	 0.006	 0.0	 4822.0	 4822.0	 4822.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 6	 0.001	 0.009	 0.0	 3239.0	 3239.0	 3239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 8	 0.006	 0.027	 0.054	 1060.0	 1060.0	 1060.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 7	 0.0	 0.003	 0.0	 9777.0	 9777.0	 9777.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 19	 0.008	 0.069	 0.139	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 150	 0.001	 0.007	 0.0	 4148.0	 4148.0	 4148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 16	 0.002	 0.019	 1.127	 1535.0	 1535.0	 1535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 9	 0.006	 0.029	 0.018	 990.0	 990.0	 990.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 12	 0.001	 0.009	 0.07	 3239.0	 3239.0	 3239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 131	 0.001	 0.007	 0.014	 4148.0	 4148.0	 4148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 11	 0.013	 0.0595	 0.033	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 14	 0.013	 0.042	 0.081	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 11	 0.006	 0.027	 0.013	 1060.0	 1060.0	 1060.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 13	 0.008	 0.034	 0.018	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 21	 0.002	 0.015	 0.118	 1938.0	 1938.0	 1938.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 20	 0.006	 0.034	 0.016	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 15	 0.014	 0.042	 0.097	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 37	 0.065	 0.248	 0.121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 89	 0.099	 0.248	 0.035	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 90	 0.096	 0.363	 0.048	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 42	 0.002	 0.022	 1.28	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 21	 0.002	 0.018	 0.036	 1619.0	 1619.0	 1619.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 87	 0.013	 0.08	 0.151	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 22	 0.016	 0.033	 0.015	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 27	 0.069	 0.186	 0.098	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 24	 0.004	 0.034	 0.28	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 23	 0.052	 0.111	 0.05	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 25	 0.019	 0.039	 0.018	 676.0	 676.0	 676.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 319	 0.007	 0.068	 0.134	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 26	 0.036	 0.071	 0.034	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 27	 0.045	 0.12	 0.065	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 320	 0.043	 0.13	 0.014	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 34	 0.0	 0.063	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 38	 0.0025	 0.012	 0.013	 2392.0	 2392.0	 2392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 40	 0.006	 0.029	 0.02	 990.0	 990.0	 990.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 41	 0.007	 0.043	 0.026	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 42	 0.001	 0.008	 0.042	 3638.0	 3638.0	 3638.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 72	 0.012	 0.06	 0.008	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 76	 0.006	 0.014	 0.002	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 77	 0.01	 0.029	 0.003	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 88	 0.004	 0.027	 0.043	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 38	 0.008	 0.047	 0.008	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 40	 0.022	 0.064	 0.007	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 41	 0.01	 0.036	 0.02	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 49	 0.017	 0.081	 0.048	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 89	 0.102	 0.254	 0.033	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 90	 0.047	 0.127	 0.016	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 41	 0.008	 0.037	 0.02	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 43	 0.032	 0.087	 0.04	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 42	 0.0006	 0.0064	 0.404	 4563.0	 4563.0	 4563.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 48	 0.026	 0.154	 0.022	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 42	 0.0	 0.029	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 49	 0.065	 0.191	 0.02	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 51	 0.031	 0.089	 0.036	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 46	 0.002	 0.014	 0.806	 2074.0	 2074.0	 2074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 44	 0.026	 0.072	 0.035	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 48	 0.095	 0.262	 0.032	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 53	 0.013	 0.039	 0.016	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 47	 0.027	 0.084	 0.039	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 54	 0.028	 0.084	 0.037	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 60	 0.007	 0.041	 0.312	 705.0	 705.0	 705.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 74	 0.009	 0.054	 0.411	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 81	 0.005	 0.042	 0.69	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 73	 0.052	 0.145	 0.073	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 113	 0.043	 0.118	 0.013	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 107	 0.025	 0.062	 0.007	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 51	 0.031	 0.094	 0.043	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 52	 0.037	 0.109	 0.049	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 55	 0.027	 0.08	 0.036	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.025	 0.073	 0.035	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 55	 0.035	 0.103	 0.047	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 57	 0.065	 0.169	 0.082	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 58	 0.046	 0.08	 0.036	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 63	 0.159	 0.537	 0.071	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 59	 0.009	 0.026	 0.005	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 61	 0.002	 0.013	 0.015	 2230.0	 2230.0	 2230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 62	 0.009	 0.065	 0.485	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 64	 0.016	 0.105	 0.203	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 144	 0.001	 0.007	 0.013	 4148.0	 4148.0	 4148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 526	 0.0265	 0.172	 0.026	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 211	 0.051	 0.232	 0.028	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 79	 0.051	 0.157	 0.023	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 71	 0.032	 0.1	 0.062	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 528	 0.02	 0.1234	 0.028	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 72	 0.036	 0.131	 0.068	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 73	 0.034	 0.099	 0.047	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 77	 0.018	 0.087	 0.011	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 531	 0.0256	 0.193	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 76	 0.021	 0.057	 0.03	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 79	 0.018	 0.052	 0.018	 533.0	 533.0	 533.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 88	 0.004	 0.027	 0.05	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 562	 0.0286	 0.2013	 0.379	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 77	 0.016	 0.043	 0.004	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 78	 0.001	 0.006	 0.007	 4822.0	 4822.0	 4822.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 80	 0.014	 0.07	 0.038	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 552	 0.0891	 0.2676	 0.029	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 609	 0.0782	 0.2127	 0.022	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 79	 0.006	 0.022	 0.011	 1286.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 84	 0.0	 0.036	 0.0	 814.0	 814.0	 814.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 211	 0.099	 0.375	 0.051	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 211	 0.022	 0.107	 0.058	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 194	 0.0035	 0.033	 0.53	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 195	 0.0035	 0.033	 0.53	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 86	 0.008	 0.064	 0.128	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 87	 0.012	 0.093	 0.183	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 323	 0.006	 0.048	 0.092	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 91	 0.047	 0.119	 0.014	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 92	 0.032	 0.174	 0.024	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 94	 0.1	 0.253	 0.031	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 97	 0.022	 0.077	 0.039	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 103	 0.019	 0.144	 0.017	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 105	 0.017	 0.092	 0.012	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 97	 0.278	 0.427	 0.043	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 100	 0.022	 0.053	 0.007	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 102	 0.038	 0.092	 0.012	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 103	 0.048	 0.122	 0.015	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 100	 0.024	 0.064	 0.007	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 102	 0.034	 0.121	 0.015	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 107	 0.053	 0.135	 0.017	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 108	 0.002	 0.004	 0.002	 6558.0	 6558.0	 6558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 109	 0.045	 0.354	 0.044	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 110	 0.05	 0.174	 0.022	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 102	 0.016	 0.038	 0.004	 711.0	 711.0	 711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 104	 0.043	 0.064	 0.027	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 105	 0.019	 0.062	 0.008	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 108	 0.076	 0.13	 0.044	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 322	 0.044	 0.124	 0.015	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 107	 0.012	 0.088	 0.011	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 110	 0.157	 0.4	 0.047	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 324	 0.074	 0.208	 0.026	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 110	 0.07	 0.184	 0.021	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 113	 0.1	 0.274	 0.031	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 114	 0.109	 0.393	 0.036	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 112	 0.142	 0.404	 0.05	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 114	 0.017	 0.042	 0.006	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 122	 0.0036	 0.0199	 0.004	 1450.0	 1450.0	 1450.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 120	 0.002	 0.1049	 0.001	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 118	 0.0001	 0.0018	 0.017	 9900.0	 16270.0	 16270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 119	 0.0	 0.0271	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 1201	 0.0	 0.6163	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 120	 0.0	 -0.3697	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 121	 0.0022	 0.2915	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 120	 0.0	 0.0339	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 121	 0.0	 0.0582	 0.0	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 123	 0.0808	 0.2344	 0.029	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 125	 0.0965	 0.3669	 0.054	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 124	 0.036	 0.1076	 0.117	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 125	 0.0476	 0.1414	 0.149	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 126	 0.0006	 0.0197	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 127	 0.0059	 0.0405	 0.25	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 129	 0.0115	 0.1106	 0.185	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 132	 0.0198	 0.1688	 0.321	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 157	 0.005	 0.05	 0.33	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 158	 0.0077	 0.0538	 0.335	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 169	 0.0165	 0.1157	 0.171	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 128	 0.0059	 0.0577	 0.095	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 134	 0.0049	 0.0336	 0.208	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 168	 0.0059	 0.0577	 0.095	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 130	 0.0078	 0.0773	 0.126	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 133	 0.0026	 0.0193	 0.03	 1506.0	 1506.0	 1506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 130	 0.0076	 0.0752	 0.122	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 133	 0.0021	 0.0186	 0.03	 1567.0	 1567.0	 1567.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 132	 0.0016	 0.0164	 0.026	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 151	 0.0017	 0.0165	 0.026	 1768.0	 1768.0	 1768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 167	 0.0079	 0.0793	 0.127	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 168	 0.0078	 0.0784	 0.125	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 137	 0.0017	 0.0117	 0.289	 2480.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 168	 0.0026	 0.0193	 0.03	 1506.0	 1506.0	 1506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 169	 0.0021	 0.0186	 0.03	 1567.0	 1567.0	 1567.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 171	 0.0002	 0.0101	 0.0	 2903.0	 2903.0	 2903.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 135	 0.0043	 0.0293	 0.18	 990.0	 990.0	 990.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 184	 0.0039	 0.0381	 0.258	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 136	 0.0091	 0.0623	 0.385	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 137	 0.0125	 0.089	 0.54	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 152	 0.0056	 0.039	 0.953	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 140	 0.0015	 0.0114	 0.284	 2550.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 181	 0.0005	 0.0034	 0.021	 8535.0	 8535.0	 8535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 186	 0.0007	 0.0151	 0.126	 1940.0	 1940.0	 1940.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 188	 0.0005	 0.0034	 0.021	 8535.0	 8535.0	 8535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 172	 0.0562	 0.2248	 0.081	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 141	 0.012	 0.0836	 0.123	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 142	 0.0152	 0.1132	 0.684	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 145	 0.0468	 0.3369	 0.519	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 146	 0.043	 0.3031	 0.463	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 147	 0.0489	 0.3492	 0.538	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 182	 0.0013	 0.0089	 0.119	 3261.0	 3261.0	 3261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 146	 0.0291	 0.2267	 0.342	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 143	 0.006	 0.057	 0.767	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 145	 0.0075	 0.0773	 0.119	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 149	 0.0127	 0.0909	 0.135	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 146	 0.0085	 0.0588	 0.087	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 149	 0.0218	 0.1511	 0.223	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 147	 0.0073	 0.0504	 0.074	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 178	 0.0523	 0.1526	 0.074	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 179	 0.1371	 0.3919	 0.076	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 153	 0.0137	 0.0957	 0.141	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 161	 0.0055	 0.0288	 0.19	 1000.0	 1000.0	 1000.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 156	 0.1746	 0.3161	 0.04	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 183	 0.0804	 0.3054	 0.045	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 161	 0.011	 0.0568	 0.388	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 159	 0.0008	 0.0098	 0.069	 2983.0	 2983.0	 2983.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 159	 0.0029	 0.0285	 0.19	 1023.0	 1023.0	 1023.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 160	 0.0066	 0.0448	 0.277	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 164	 0.0024	 0.0326	 0.236	 897.0	 897.0	 897.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 165	 0.0018	 0.0245	 1.662	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 164	 0.0044	 0.0514	 3.597	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 166	 0.0002	 0.0123	 0.0	 2384.0	 2384.0	 2384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 169	 0.0018	 0.0178	 0.029	 1639.0	 1639.0	 1639.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 173	 0.0669	 0.4843	 0.063	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 174	 0.0558	 0.221	 0.031	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 174	 0.0807	 0.3331	 0.049	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 175	 0.0739	 0.3071	 0.043	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 176	 0.1799	 0.5017	 0.069	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 176	 0.0904	 0.3626	 0.048	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 179	 0.077	 0.3092	 0.054	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 177	 0.0251	 0.0829	 0.047	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 178	 0.0222	 0.0847	 0.05	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 179	 0.0498	 0.1855	 0.029	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 180	 0.0061	 0.029	 0.084	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 138	 0.0004	 0.0202	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 187	 0.0004	 0.0083	 0.115	 3529.0	 3529.0	 3529.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 185	 0.0025	 0.0245	 0.164	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 188	 0.0007	 0.0086	 0.115	 3399.0	 3399.0	 3399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 188	 0.0007	 0.0086	 0.115	 3399.0	 3399.0	 3399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 138	 0.0004	 0.0202	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 208	 0.033	 0.095	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 209	 0.046	 0.069	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 231	 0.0004	 0.0022	 6.2	 9900.0	 13117.0	 13117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 240	 0.0	 0.0275	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 192	 0.003	 0.048	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 225	 0.002	 0.009	 0.0	 3181.0	 3181.0	 3181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 205	 0.045	 0.063	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 208	 0.048	 0.127	 0.0	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 219	 0.0031	 0.0286	 0.5	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 664	 0.0024	 0.0355	 0.36	 824.0	 824.0	 824.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 219	 0.0031	 0.0286	 0.5	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 197	 0.014	 0.04	 0.004	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 210	 0.03	 0.081	 0.01	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 198	 0.01	 0.06	 0.009	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 211	 0.015	 0.04	 0.006	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 202	 0.332	 0.688	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 203	 0.009	 0.046	 0.025	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 210	 0.02	 0.073	 0.008	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 211	 0.034	 0.109	 0.032	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 200	 0.076	 0.135	 0.009	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 210	 0.04	 0.102	 0.005	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 210	 0.081	 0.128	 0.014	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 204	 0.124	 0.183	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 211	 0.01	 0.059	 0.008	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 205	 0.046	 0.068	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 206	 0.302	 0.446	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 207	 0.073	 0.093	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 208	 0.24	 0.421	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 215	 0.0139	 0.0778	 0.086	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 214	 0.0025	 0.038	 0.0	 770.0	 770.0	 770.0	 1.0	 0.0	 1	 -30.0	 30.0;
	214	 215	 0.0017	 0.0185	 0.02	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 242	 0.0015	 0.0108	 0.002	 2690.0	 2690.0	 2690.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 216	 0.0045	 0.0249	 0.026	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 217	 0.004	 0.0497	 0.018	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 218	 0.0	 0.0456	 0.0	 643.0	 643.0	 643.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 219	 0.0005	 0.0177	 0.02	 1656.0	 1656.0	 1656.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 220	 0.0027	 0.0395	 0.832	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 237	 0.0003	 0.0018	 5.2	 9900.0	 16073.0	 16073.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 218	 0.0037	 0.0484	 0.43	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 221	 0.001	 0.0295	 0.503	 993.0	 993.0	 993.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 238	 0.0016	 0.0046	 0.402	 6022.0	 6022.0	 6022.0	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 223	 0.0003	 0.0013	 1.0	 9900.0	 21985.0	 21985.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 237	 0.0014	 0.0514	 0.33	 570.0	 570.0	 570.0	 1.0	 0.0	 1	 -30.0	 30.0;
	224	 225	 0.01	 0.064	 0.48	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 226	 0.0019	 0.0081	 0.86	 3525.0	 3525.0	 3525.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 191	 0.001	 0.061	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 231	 0.0005	 0.0212	 0.0	 1383.0	 1383.0	 1383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 231	 0.0009	 0.0472	 0.186	 621.0	 621.0	 621.0	 1.0	 0.0	 1	 -30.0	 30.0;
	228	 229	 0.0019	 0.0087	 1.28	 3293.0	 3293.0	 3293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 231	 0.0026	 0.0917	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 234	 0.0013	 0.0288	 0.81	 1017.0	 1017.0	 1017.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 190	 0.0	 0.0626	 0.0	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 232	 0.0002	 0.0069	 1.364	 4249.0	 4249.0	 4249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 237	 0.0001	 0.0006	 3.57	 9900.0	 48221.0	 48221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 233	 0.0017	 0.0485	 0.0	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 235	 0.0002	 0.0259	 0.144	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 237	 0.0006	 0.0272	 0.0	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 238	 0.0002	 0.0006	 0.8	 9900.0	 46377.0	 46377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 237	 0.0005	 0.0154	 0.0	 1903.0	 1903.0	 1903.0	 1.0	 0.0	 1	 -30.0	 30.0;
	240	 281	 0.0003	 0.0043	 0.009	 6804.0	 6804.0	 6804.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 245	 0.0082	 0.0851	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 247	 0.0112	 0.0723	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 244	 0.0127	 0.0355	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 245	 0.0326	 0.1804	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 246	 0.0195	 0.0551	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 246	 0.0157	 0.0732	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 247	 0.036	 0.2119	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	246	 247	 0.0268	 0.1285	 0.0	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 248	 0.0428	 0.1215	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 249	 0.0351	 0.1004	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 250	 0.0616	 0.1857	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 1	 0.0	 0.052	 0.0	 564.0	 564.0	 564.0	 0.947	 0.0	 1	 -30.0	 30.0;
	3	 2	 0.0	 0.052	 0.0	 564.0	 564.0	 564.0	 0.956	 0.0	 1	 -30.0	 30.0;
	3	 4	 0.0	 0.005	 0.0	 5866.0	 5866.0	 5866.0	 0.971	 0.0	 1	 -30.0	 30.0;
	7	 5	 0.0	 0.039	 0.0	 752.0	 752.0	 752.0	 0.948	 0.0	 1	 -30.0	 30.0;
	7	 6	 0.0	 0.039	 0.0	 752.0	 752.0	 752.0	 0.959	 0.0	 1	 -30.0	 30.0;
	10	 11	 0.0	 0.089	 0.0	 329.0	 329.0	 329.0	 1.046	 0.0	 1	 -30.0	 30.0;
	12	 10	 0.0	 0.053	 0.0	 553.0	 553.0	 553.0	 0.985	 0.0	 1	 -30.0	 30.0;
	15	 17	 0.0194	 0.0311	 0.0	 800.0	 800.0	 800.0	 0.9561	 0.0	 1	 -30.0	 30.0;
	16	 15	 0.001	 0.038	 0.0	 771.0	 771.0	 771.0	 0.971	 0.0	 1	 -30.0	 30.0;
	21	 20	 0.0	 0.014	 0.0	 2095.0	 2095.0	 2095.0	 0.952	 0.0	 1	 -30.0	 30.0;
	24	 23	 0.0	 0.064	 0.0	 458.0	 458.0	 458.0	 0.943	 0.0	 1	 -30.0	 30.0;
	36	 35	 0.0	 0.047	 0.0	 624.0	 624.0	 624.0	 1.01	 0.0	 1	 -30.0	 30.0;
	45	 44	 0.0	 0.02	 0.0	 1466.0	 1466.0	 1466.0	 1.008	 0.0	 1	 -30.0	 30.0;
	45	 46	 0.0	 0.021	 0.0	 1396.0	 1396.0	 1396.0	 1.0	 0.0	 1	 -30.0	 30.0;
	62	 61	 0.0	 0.059	 0.0	 497.0	 497.0	 497.0	 0.975	 0.0	 1	 -30.0	 30.0;
	63	 64	 0.0	 0.038	 0.0	 771.0	 771.0	 771.0	 1.017	 0.0	 1	 -30.0	 30.0;
	73	 74	 0.0	 0.0244	 0.0	 1202.0	 1202.0	 1202.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81	 88	 0.0	 0.02	 0.0	 1466.0	 1466.0	 1466.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85	 99	 0.0	 0.048	 0.0	 611.0	 611.0	 611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86	 102	 0.0	 0.048	 0.0	 611.0	 611.0	 611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	87	 94	 0.0	 0.046	 0.0	 637.0	 637.0	 637.0	 1.015	 0.0	 1	 -30.0	 30.0;
	114	 207	 0.0	 0.149	 0.0	 196.0	 196.0	 196.0	 0.967	 0.0	 1	 -30.0	 30.0;
	116	 124	 0.0052	 0.0174	 0.0	 1615.0	 1615.0	 1615.0	 1.01	 0.0	 1	 -30.0	 30.0;
	121	 115	 0.0	 0.028	 0.0	 1047.0	 1047.0	 1047.0	 1.05	 0.0	 1	 -30.0	 30.0;
	122	 157	 0.0005	 0.0195	 0.0	 1503.0	 1503.0	 1503.0	 1.0	 0.0	 1	 -30.0	 30.0;
	130	 131	 0.0	 0.018	 0.0	 1629.0	 1629.0	 1629.0	 1.0522	 0.0	 1	 -30.0	 30.0;
	130	 150	 0.0	 0.014	 0.0	 2095.0	 2095.0	 2095.0	 1.0522	 0.0	 1	 -30.0	 30.0;
	132	 170	 0.001	 0.0402	 0.0	 729.0	 729.0	 729.0	 1.05	 0.0	 1	 -30.0	 30.0;
	141	 174	 0.0024	 0.0603	 0.0	 486.0	 486.0	 486.0	 0.975	 0.0	 1	 -30.0	 30.0;
	142	 175	 0.0024	 0.0498	 -0.087	 588.0	 588.0	 588.0	 1.0	 0.0	 1	 -30.0	 30.0;
	143	 144	 0.0	 0.0833	 0.0	 352.0	 352.0	 352.0	 1.035	 0.0	 1	 -30.0	 30.0;
	143	 148	 0.0013	 0.0371	 0.0	 790.0	 790.0	 790.0	 0.9565	 0.0	 1	 -30.0	 30.0;
	145	 180	 0.0005	 0.0182	 0.0	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	151	 170	 0.001	 0.0392	 0.0	 748.0	 748.0	 748.0	 1.05	 0.0	 1	 -30.0	 30.0;
	153	 183	 0.0027	 0.0639	 0.0	 458.0	 458.0	 458.0	 1.073	 0.0	 1	 -30.0	 30.0;
	155	 156	 0.0008	 0.0256	 0.0	 1145.0	 1145.0	 1145.0	 1.05	 0.0	 1	 -30.0	 30.0;
	159	 117	 0.0	 0.016	 0.0	 1833.0	 1833.0	 1833.0	 1.0506	 0.0	 1	 -30.0	 30.0;
	160	 124	 0.0012	 0.0396	 0.0	 740.0	 740.0	 740.0	 0.975	 0.0	 1	 -30.0	 30.0;
	163	 137	 0.0013	 0.0384	 -0.057	 763.0	 763.0	 763.0	 0.98	 0.0	 1	 -30.0	 30.0;
	164	 155	 0.0009	 0.0231	 -0.033	 1268.0	 1268.0	 1268.0	 0.956	 0.0	 1	 -30.0	 30.0;
	182	 139	 0.0003	 0.0131	 0.0	 2238.0	 2238.0	 2238.0	 1.05	 0.0	 1	 -30.0	 30.0;
	189	 210	 0.0	 0.252	 0.0	 116.0	 116.0	 116.0	 1.03	 0.0	 1	 -30.0	 30.0;
	193	 196	 0.0	 0.237	 0.0	 123.0	 123.0	 123.0	 1.03	 0.0	 1	 -30.0	 30.0;
	195	 212	 0.0008	 0.0366	 0.0	 801.0	 801.0	 801.0	 0.985	 0.0	 1	 -30.0	 30.0;
	200	 248	 0.0	 0.22	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -30.0	 30.0;
	201	 69	 0.0	 0.098	 0.0	 299.0	 299.0	 299.0	 1.03	 0.0	 1	 -30.0	 30.0;
	202	 211	 0.0	 0.128	 0.0	 229.0	 229.0	 229.0	 1.01	 0.0	 1	 -30.0	 30.0;
	204	 2040	 0.02	 0.204	 -0.012	 143.0	 143.0	 143.0	 1.05	 0.0	 1	 -30.0	 30.0;
	209	 198	 0.026	 0.211	 0.0	 137.0	 137.0	 137.0	 1.03	 0.0	 1	 -30.0	 30.0;
	211	 212	 0.003	 0.0122	 0.0	 2334.0	 2334.0	 2334.0	 1.0	 0.0	 1	 -30.0	 30.0;
	218	 219	 0.001	 0.0354	 -0.01	 828.0	 828.0	 828.0	 0.97	 0.0	 1	 -30.0	 30.0;
	223	 224	 0.0012	 0.0195	 -0.364	 1501.0	 1501.0	 1501.0	 1.0	 0.0	 1	 -30.0	 30.0;
	229	 230	 0.001	 0.0332	 0.0	 883.0	 883.0	 883.0	 1.02	 0.0	 1	 -30.0	 30.0;
	234	 236	 0.0005	 0.016	 0.0	 1832.0	 1832.0	 1832.0	 1.07	 0.0	 1	 -30.0	 30.0;
	238	 239	 0.0005	 0.016	 0.0	 1832.0	 1832.0	 1832.0	 1.02	 0.0	 1	 -30.0	 30.0;
	196	 2040	 0.0001	 0.02	 0.0	 1466.0	 1466.0	 1466.0	 1.0	 -11.4	 1	 -30.0	 30.0;
	119	 1190	 0.001	 0.023	 0.0	 1274.0	 1274.0	 1274.0	 1.0223	 0.0	 1	 -30.0	 30.0;
	120	 1200	 0.0	 0.023	 0.0	 1275.0	 1275.0	 1275.0	 0.9284	 0.0	 1	 -30.0	 30.0;
	7002	 2	 0.001	 0.0146	 0.0	 2004.0	 2004.0	 2004.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7003	 3	 0.0	 0.01054	 0.0	 2782.0	 2782.0	 2782.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7061	 61	 0.0	 0.0238	 0.0	 1232.0	 1232.0	 1232.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7062	 62	 0.0	 0.03214	 0.0	 912.0	 912.0	 912.0	 0.95	 0.0	 1	 -30.0	 30.0;
	7166	 166	 0.0	 0.0154	 0.0	 1904.0	 1904.0	 1904.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7024	 24	 0.0	 0.0289	 0.0	 1014.0	 1014.0	 1014.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7001	 1	 0.0	 0.01953	 0.0	 1501.0	 1501.0	 1501.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7130	 130	 0.0	 0.0193	 0.0	 1519.0	 1519.0	 1519.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7011	 11	 0.0	 0.01923	 0.0	 1525.0	 1525.0	 1525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7023	 23	 0.0	 0.023	 0.0	 1275.0	 1275.0	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7049	 49	 0.0	 0.0124	 0.0	 2365.0	 2365.0	 2365.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7139	 139	 0.0	 0.0167	 0.0	 1756.0	 1756.0	 1756.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7012	 12	 0.0	 0.0312	 0.0	 940.0	 940.0	 940.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7017	 17	 0.0	 0.01654	 0.0	 1773.0	 1773.0	 1773.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7039	 39	 0.0	 0.03159	 0.0	 928.0	 928.0	 928.0	 0.965	 0.0	 1	 -30.0	 30.0;
	7057	 57	 0.0	 0.05347	 0.0	 548.0	 548.0	 548.0	 0.95	 0.0	 1	 -30.0	 30.0;
	7044	 44	 0.0	 0.18181	 0.0	 161.0	 161.0	 161.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7055	 55	 0.0	 0.19607	 0.0	 149.0	 149.0	 149.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7071	 71	 0.0	 0.06896	 0.0	 425.0	 425.0	 425.0	 0.9565	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./nesta_case300_ieee.dat.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 1	: Pd=90.0, Qd=49.0 -> Pd=101.65, Qd=49.00
% INFO    : Bus 2	: Pd=56.0, Qd=15.0 -> Pd=63.25, Qd=15.00
% INFO    : Bus 3	: Pd=20.0, Qd=0.0 -> Pd=20.00, Qd=0.00
% INFO    : Bus 4	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5	: Pd=353.0, Qd=130.0 -> Pd=398.70, Qd=130.00
% INFO    : Bus 6	: Pd=120.0, Qd=41.0 -> Pd=135.53, Qd=41.00
% INFO    : Bus 7	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 8	: Pd=63.0, Qd=14.0 -> Pd=71.16, Qd=14.00
% INFO    : Bus 9	: Pd=96.0, Qd=43.0 -> Pd=108.43, Qd=43.00
% INFO    : Bus 10	: Pd=153.0, Qd=33.0 -> Pd=172.81, Qd=33.00
% INFO    : Bus 11	: Pd=83.0, Qd=21.0 -> Pd=93.74, Qd=21.00
% INFO    : Bus 12	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13	: Pd=58.0, Qd=10.0 -> Pd=65.51, Qd=10.00
% INFO    : Bus 14	: Pd=160.0, Qd=60.0 -> Pd=180.71, Qd=60.00
% INFO    : Bus 15	: Pd=126.7, Qd=23.0 -> Pd=143.10, Qd=23.00
% INFO    : Bus 16	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17	: Pd=561.0, Qd=220.0 -> Pd=633.62, Qd=220.00
% INFO    : Bus 19	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 20	: Pd=605.0, Qd=120.0 -> Pd=683.32, Qd=120.00
% INFO    : Bus 21	: Pd=77.0, Qd=1.0 -> Pd=86.97, Qd=1.00
% INFO    : Bus 22	: Pd=81.0, Qd=23.0 -> Pd=91.49, Qd=23.00
% INFO    : Bus 23	: Pd=21.0, Qd=7.0 -> Pd=23.72, Qd=7.00
% INFO    : Bus 24	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25	: Pd=45.0, Qd=12.0 -> Pd=50.83, Qd=12.00
% INFO    : Bus 26	: Pd=28.0, Qd=9.0 -> Pd=31.62, Qd=9.00
% INFO    : Bus 27	: Pd=69.0, Qd=13.0 -> Pd=77.93, Qd=13.00
% INFO    : Bus 33	: Pd=55.0, Qd=6.0 -> Pd=62.12, Qd=6.00
% INFO    : Bus 34	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 37	: Pd=85.0, Qd=32.0 -> Pd=96.00, Qd=32.00
% INFO    : Bus 38	: Pd=155.0, Qd=18.0 -> Pd=175.06, Qd=18.00
% INFO    : Bus 39	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40	: Pd=46.0, Qd=-21.0 -> Pd=46.00, Qd=-21.00
% INFO    : Bus 41	: Pd=86.0, Qd=0.0 -> Pd=86.00, Qd=0.00
% INFO    : Bus 42	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43	: Pd=39.0, Qd=9.0 -> Pd=44.05, Qd=9.00
% INFO    : Bus 44	: Pd=195.0, Qd=29.0 -> Pd=220.24, Qd=29.00
% INFO    : Bus 45	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47	: Pd=58.0, Qd=11.8 -> Pd=65.51, Qd=11.80
% INFO    : Bus 48	: Pd=41.0, Qd=19.0 -> Pd=46.31, Qd=19.00
% INFO    : Bus 49	: Pd=92.0, Qd=26.0 -> Pd=103.91, Qd=26.00
% INFO    : Bus 51	: Pd=-5.0, Qd=5.0 -> Pd=-5.00, Qd=5.00
% INFO    : Bus 52	: Pd=61.0, Qd=28.0 -> Pd=68.90, Qd=28.00
% INFO    : Bus 53	: Pd=69.0, Qd=3.0 -> Pd=77.93, Qd=3.00
% INFO    : Bus 54	: Pd=10.0, Qd=1.0 -> Pd=11.29, Qd=1.00
% INFO    : Bus 55	: Pd=22.0, Qd=10.0 -> Pd=24.85, Qd=10.00
% INFO    : Bus 57	: Pd=98.0, Qd=20.0 -> Pd=110.69, Qd=20.00
% INFO    : Bus 58	: Pd=14.0, Qd=1.0 -> Pd=15.81, Qd=1.00
% INFO    : Bus 59	: Pd=218.0, Qd=106.0 -> Pd=246.22, Qd=106.00
% INFO    : Bus 60	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 61	: Pd=227.0, Qd=110.0 -> Pd=256.38, Qd=110.00
% INFO    : Bus 62	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 63	: Pd=70.0, Qd=30.0 -> Pd=79.06, Qd=30.00
% INFO    : Bus 64	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 69	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70	: Pd=56.0, Qd=20.0 -> Pd=63.25, Qd=20.00
% INFO    : Bus 71	: Pd=116.0, Qd=38.0 -> Pd=131.02, Qd=38.00
% INFO    : Bus 72	: Pd=57.0, Qd=19.0 -> Pd=64.38, Qd=19.00
% INFO    : Bus 73	: Pd=224.0, Qd=71.0 -> Pd=253.00, Qd=71.00
% INFO    : Bus 74	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 76	: Pd=208.0, Qd=107.0 -> Pd=234.93, Qd=107.00
% INFO    : Bus 77	: Pd=74.0, Qd=28.0 -> Pd=83.58, Qd=28.00
% INFO    : Bus 78	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79	: Pd=48.0, Qd=14.0 -> Pd=54.21, Qd=14.00
% INFO    : Bus 80	: Pd=28.0, Qd=7.0 -> Pd=31.62, Qd=7.00
% INFO    : Bus 81	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84	: Pd=37.0, Qd=13.0 -> Pd=41.79, Qd=13.00
% INFO    : Bus 85	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 88	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89	: Pd=44.2, Qd=0.0 -> Pd=44.20, Qd=0.00
% INFO    : Bus 90	: Pd=66.0, Qd=0.0 -> Pd=66.00, Qd=0.00
% INFO    : Bus 91	: Pd=17.4, Qd=0.0 -> Pd=17.40, Qd=0.00
% INFO    : Bus 92	: Pd=15.8, Qd=0.0 -> Pd=15.80, Qd=0.00
% INFO    : Bus 94	: Pd=60.3, Qd=0.0 -> Pd=60.30, Qd=0.00
% INFO    : Bus 97	: Pd=39.9, Qd=0.0 -> Pd=39.90, Qd=0.00
% INFO    : Bus 98	: Pd=66.7, Qd=0.0 -> Pd=66.70, Qd=0.00
% INFO    : Bus 99	: Pd=83.5, Qd=0.0 -> Pd=83.50, Qd=0.00
% INFO    : Bus 100	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 102	: Pd=77.8, Qd=0.0 -> Pd=77.80, Qd=0.00
% INFO    : Bus 103	: Pd=32.0, Qd=0.0 -> Pd=32.00, Qd=0.00
% INFO    : Bus 104	: Pd=8.6, Qd=0.0 -> Pd=8.60, Qd=0.00
% INFO    : Bus 105	: Pd=49.6, Qd=0.0 -> Pd=49.60, Qd=0.00
% INFO    : Bus 107	: Pd=4.6, Qd=0.0 -> Pd=4.60, Qd=0.00
% INFO    : Bus 108	: Pd=112.1, Qd=0.0 -> Pd=112.10, Qd=0.00
% INFO    : Bus 109	: Pd=30.7, Qd=0.0 -> Pd=30.70, Qd=0.00
% INFO    : Bus 110	: Pd=63.0, Qd=0.0 -> Pd=63.00, Qd=0.00
% INFO    : Bus 112	: Pd=19.6, Qd=0.0 -> Pd=19.60, Qd=0.00
% INFO    : Bus 113	: Pd=26.2, Qd=0.0 -> Pd=26.20, Qd=0.00
% INFO    : Bus 114	: Pd=18.2, Qd=0.0 -> Pd=18.20, Qd=0.00
% INFO    : Bus 115	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 116	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 117	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 118	: Pd=14.1, Qd=650.0 -> Pd=15.93, Qd=650.00
% INFO    : Bus 119	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 120	: Pd=777.0, Qd=215.0 -> Pd=877.58, Qd=215.00
% INFO    : Bus 121	: Pd=535.0, Qd=55.0 -> Pd=604.26, Qd=55.00
% INFO    : Bus 122	: Pd=229.1, Qd=11.8 -> Pd=258.76, Qd=11.80
% INFO    : Bus 123	: Pd=78.0, Qd=1.4 -> Pd=88.10, Qd=1.40
% INFO    : Bus 124	: Pd=276.4, Qd=59.3 -> Pd=312.18, Qd=59.30
% INFO    : Bus 125	: Pd=514.8, Qd=82.7 -> Pd=581.44, Qd=82.70
% INFO    : Bus 126	: Pd=57.9, Qd=5.1 -> Pd=65.40, Qd=5.10
% INFO    : Bus 127	: Pd=380.8, Qd=37.0 -> Pd=430.09, Qd=37.00
% INFO    : Bus 128	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 129	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 130	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 131	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 132	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 133	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 134	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 135	: Pd=169.2, Qd=41.6 -> Pd=191.10, Qd=41.60
% INFO    : Bus 136	: Pd=55.2, Qd=18.2 -> Pd=62.35, Qd=18.20
% INFO    : Bus 137	: Pd=273.6, Qd=99.8 -> Pd=309.02, Qd=99.80
% INFO    : Bus 138	: Pd=1019.2, Qd=135.2 -> Pd=1151.13, Qd=135.20
% INFO    : Bus 139	: Pd=595.0, Qd=83.3 -> Pd=672.02, Qd=83.30
% INFO    : Bus 140	: Pd=387.7, Qd=114.7 -> Pd=437.89, Qd=114.70
% INFO    : Bus 141	: Pd=145.0, Qd=58.0 -> Pd=163.77, Qd=58.00
% INFO    : Bus 142	: Pd=56.5, Qd=24.5 -> Pd=63.81, Qd=24.50
% INFO    : Bus 143	: Pd=89.5, Qd=35.5 -> Pd=101.09, Qd=35.50
% INFO    : Bus 144	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 145	: Pd=24.0, Qd=14.0 -> Pd=27.11, Qd=14.00
% INFO    : Bus 146	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 147	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 148	: Pd=63.0, Qd=25.0 -> Pd=71.16, Qd=25.00
% INFO    : Bus 149	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 150	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 151	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 152	: Pd=17.0, Qd=9.0 -> Pd=19.20, Qd=9.00
% INFO    : Bus 153	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 154	: Pd=70.0, Qd=5.0 -> Pd=79.06, Qd=5.00
% INFO    : Bus 155	: Pd=200.0, Qd=50.0 -> Pd=225.89, Qd=50.00
% INFO    : Bus 156	: Pd=75.0, Qd=50.0 -> Pd=84.71, Qd=50.00
% INFO    : Bus 157	: Pd=123.5, Qd=-24.3 -> Pd=123.50, Qd=-24.30
% INFO    : Bus 158	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 159	: Pd=33.0, Qd=16.5 -> Pd=37.27, Qd=16.50
% INFO    : Bus 160	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 161	: Pd=35.0, Qd=15.0 -> Pd=39.53, Qd=15.00
% INFO    : Bus 162	: Pd=85.0, Qd=24.0 -> Pd=96.00, Qd=24.00
% INFO    : Bus 163	: Pd=0.0, Qd=0.4 -> Pd=0.00, Qd=0.40
% INFO    : Bus 164	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 165	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 166	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 167	: Pd=299.9, Qd=95.7 -> Pd=338.72, Qd=95.70
% INFO    : Bus 168	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 169	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 170	: Pd=481.8, Qd=205.0 -> Pd=544.17, Qd=205.00
% INFO    : Bus 171	: Pd=763.6, Qd=291.1 -> Pd=862.45, Qd=291.10
% INFO    : Bus 172	: Pd=26.5, Qd=0.0 -> Pd=26.50, Qd=0.00
% INFO    : Bus 173	: Pd=163.5, Qd=43.0 -> Pd=184.66, Qd=43.00
% INFO    : Bus 174	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 175	: Pd=176.0, Qd=83.0 -> Pd=198.78, Qd=83.00
% INFO    : Bus 176	: Pd=5.0, Qd=4.0 -> Pd=5.65, Qd=4.00
% INFO    : Bus 177	: Pd=28.0, Qd=12.0 -> Pd=31.62, Qd=12.00
% INFO    : Bus 178	: Pd=427.4, Qd=173.6 -> Pd=482.73, Qd=173.60
% INFO    : Bus 179	: Pd=74.0, Qd=29.0 -> Pd=83.58, Qd=29.00
% INFO    : Bus 180	: Pd=69.5, Qd=49.3 -> Pd=78.50, Qd=49.30
% INFO    : Bus 181	: Pd=73.4, Qd=0.0 -> Pd=73.40, Qd=0.00
% INFO    : Bus 182	: Pd=240.7, Qd=89.0 -> Pd=271.86, Qd=89.00
% INFO    : Bus 183	: Pd=40.0, Qd=4.0 -> Pd=45.18, Qd=4.00
% INFO    : Bus 184	: Pd=136.8, Qd=16.6 -> Pd=154.51, Qd=16.60
% INFO    : Bus 185	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 186	: Pd=59.8, Qd=24.3 -> Pd=67.54, Qd=24.30
% INFO    : Bus 187	: Pd=59.8, Qd=24.3 -> Pd=67.54, Qd=24.30
% INFO    : Bus 188	: Pd=182.6, Qd=43.6 -> Pd=206.24, Qd=43.60
% INFO    : Bus 189	: Pd=7.0, Qd=2.0 -> Pd=7.91, Qd=2.00
% INFO    : Bus 190	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 191	: Pd=489.0, Qd=53.0 -> Pd=552.30, Qd=53.00
% INFO    : Bus 192	: Pd=800.0, Qd=72.0 -> Pd=903.56, Qd=72.00
% INFO    : Bus 193	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 194	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 195	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 196	: Pd=10.0, Qd=3.0 -> Pd=11.29, Qd=3.00
% INFO    : Bus 197	: Pd=43.0, Qd=14.0 -> Pd=48.57, Qd=14.00
% INFO    : Bus 198	: Pd=64.0, Qd=21.0 -> Pd=72.28, Qd=21.00
% INFO    : Bus 199	: Pd=35.0, Qd=12.0 -> Pd=39.53, Qd=12.00
% INFO    : Bus 200	: Pd=27.0, Qd=12.0 -> Pd=30.50, Qd=12.00
% INFO    : Bus 201	: Pd=41.0, Qd=14.0 -> Pd=46.31, Qd=14.00
% INFO    : Bus 202	: Pd=38.0, Qd=13.0 -> Pd=42.92, Qd=13.00
% INFO    : Bus 203	: Pd=42.0, Qd=14.0 -> Pd=47.44, Qd=14.00
% INFO    : Bus 204	: Pd=72.0, Qd=24.0 -> Pd=81.32, Qd=24.00
% INFO    : Bus 205	: Pd=0.0, Qd=-5.0 -> Pd=0.00, Qd=-5.00
% INFO    : Bus 206	: Pd=12.0, Qd=2.0 -> Pd=13.55, Qd=2.00
% INFO    : Bus 207	: Pd=-21.0, Qd=-14.2 -> Pd=-21.00, Qd=-14.20
% INFO    : Bus 208	: Pd=7.0, Qd=2.0 -> Pd=7.91, Qd=2.00
% INFO    : Bus 209	: Pd=38.0, Qd=13.0 -> Pd=42.92, Qd=13.00
% INFO    : Bus 210	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 211	: Pd=96.0, Qd=7.0 -> Pd=108.43, Qd=7.00
% INFO    : Bus 212	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 213	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 214	: Pd=22.0, Qd=16.0 -> Pd=24.85, Qd=16.00
% INFO    : Bus 215	: Pd=47.0, Qd=26.0 -> Pd=53.08, Qd=26.00
% INFO    : Bus 216	: Pd=176.0, Qd=105.0 -> Pd=198.78, Qd=105.00
% INFO    : Bus 217	: Pd=100.0, Qd=75.0 -> Pd=112.94, Qd=75.00
% INFO    : Bus 218	: Pd=131.0, Qd=96.0 -> Pd=147.96, Qd=96.00
% INFO    : Bus 219	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 220	: Pd=285.0, Qd=100.0 -> Pd=321.89, Qd=100.00
% INFO    : Bus 221	: Pd=171.0, Qd=70.0 -> Pd=193.14, Qd=70.00
% INFO    : Bus 222	: Pd=328.0, Qd=188.0 -> Pd=370.46, Qd=188.00
% INFO    : Bus 223	: Pd=428.0, Qd=232.0 -> Pd=483.40, Qd=232.00
% INFO    : Bus 224	: Pd=173.0, Qd=99.0 -> Pd=195.39, Qd=99.00
% INFO    : Bus 225	: Pd=410.0, Qd=40.0 -> Pd=463.07, Qd=40.00
% INFO    : Bus 226	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 227	: Pd=538.0, Qd=369.0 -> Pd=607.64, Qd=369.00
% INFO    : Bus 228	: Pd=223.0, Qd=148.0 -> Pd=251.87, Qd=148.00
% INFO    : Bus 229	: Pd=96.0, Qd=46.0 -> Pd=108.43, Qd=46.00
% INFO    : Bus 230	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 231	: Pd=159.0, Qd=107.0 -> Pd=179.58, Qd=107.00
% INFO    : Bus 232	: Pd=448.0, Qd=143.0 -> Pd=505.99, Qd=143.00
% INFO    : Bus 233	: Pd=404.0, Qd=212.0 -> Pd=456.30, Qd=212.00
% INFO    : Bus 234	: Pd=572.0, Qd=244.0 -> Pd=646.04, Qd=244.00
% INFO    : Bus 235	: Pd=269.0, Qd=157.0 -> Pd=303.82, Qd=157.00
% INFO    : Bus 236	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 237	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 238	: Pd=255.0, Qd=149.0 -> Pd=288.01, Qd=149.00
% INFO    : Bus 239	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 240	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 241	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 242	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 243	: Pd=8.0, Qd=3.0 -> Pd=9.04, Qd=3.00
% INFO    : Bus 244	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 245	: Pd=61.0, Qd=30.0 -> Pd=68.90, Qd=30.00
% INFO    : Bus 246	: Pd=77.0, Qd=33.0 -> Pd=86.97, Qd=33.00
% INFO    : Bus 247	: Pd=61.0, Qd=30.0 -> Pd=68.90, Qd=30.00
% INFO    : Bus 248	: Pd=29.0, Qd=14.0 -> Pd=32.75, Qd=14.00
% INFO    : Bus 249	: Pd=29.0, Qd=14.0 -> Pd=32.75, Qd=14.00
% INFO    : Bus 250	: Pd=-23.0, Qd=-17.0 -> Pd=-23.00, Qd=-17.00
% INFO    : Bus 281	: Pd=-33.1, Qd=-29.4 -> Pd=-33.10, Qd=-29.40
% INFO    : Bus 319	: Pd=115.8, Qd=-24.0 -> Pd=115.80, Qd=-24.00
% INFO    : Bus 320	: Pd=2.4, Qd=-12.6 -> Pd=2.40, Qd=-12.60
% INFO    : Bus 322	: Pd=2.4, Qd=-3.9 -> Pd=2.40, Qd=-3.90
% INFO    : Bus 323	: Pd=-14.9, Qd=26.5 -> Pd=-14.90, Qd=26.50
% INFO    : Bus 324	: Pd=24.7, Qd=-1.2 -> Pd=24.70, Qd=-1.20
% INFO    : Bus 526	: Pd=145.3, Qd=-34.9 -> Pd=145.30, Qd=-34.90
% INFO    : Bus 528	: Pd=28.1, Qd=-20.5 -> Pd=28.10, Qd=-20.50
% INFO    : Bus 531	: Pd=14.0, Qd=2.5 -> Pd=15.81, Qd=2.50
% INFO    : Bus 552	: Pd=-11.1, Qd=-1.4 -> Pd=-11.10, Qd=-1.40
% INFO    : Bus 562	: Pd=50.5, Qd=17.4 -> Pd=57.04, Qd=17.40
% INFO    : Bus 609	: Pd=29.6, Qd=0.6 -> Pd=33.43, Qd=0.60
% INFO    : Bus 664	: Pd=-113.7, Qd=76.7 -> Pd=-113.70, Qd=76.70
% INFO    : Bus 1190	: Pd=100.31, Qd=29.17 -> Pd=113.30, Qd=29.17
% INFO    : Bus 1200	: Pd=-100.0, Qd=34.17 -> Pd=-100.00, Qd=34.17
% INFO    : Bus 1201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2040	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7003	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7017	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7023	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7024	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7039	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7044	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7049	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7055	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7057	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7062	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7130	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7139	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7166	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9002	: Pd=4.2, Qd=0.0 -> Pd=4.20, Qd=0.00
% INFO    : Bus 9003	: Pd=2.71, Qd=0.94 -> Pd=3.06, Qd=0.94
% INFO    : Bus 9004	: Pd=0.86, Qd=0.28 -> Pd=0.97, Qd=0.28
% INFO    : Bus 9005	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9006	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9007	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9021	: Pd=4.75, Qd=1.56 -> Pd=5.36, Qd=1.56
% INFO    : Bus 9022	: Pd=1.53, Qd=0.53 -> Pd=1.73, Qd=0.53
% INFO    : Bus 9023	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9024	: Pd=1.35, Qd=0.47 -> Pd=1.52, Qd=0.47
% INFO    : Bus 9025	: Pd=0.45, Qd=0.16 -> Pd=0.51, Qd=0.16
% INFO    : Bus 9026	: Pd=0.45, Qd=0.16 -> Pd=0.51, Qd=0.16
% INFO    : Bus 9031	: Pd=1.84, Qd=0.64 -> Pd=2.08, Qd=0.64
% INFO    : Bus 9032	: Pd=1.39, Qd=0.48 -> Pd=1.57, Qd=0.48
% INFO    : Bus 9033	: Pd=1.89, Qd=0.65 -> Pd=2.13, Qd=0.65
% INFO    : Bus 9034	: Pd=1.55, Qd=0.54 -> Pd=1.75, Qd=0.54
% INFO    : Bus 9035	: Pd=1.66, Qd=0.58 -> Pd=1.87, Qd=0.58
% INFO    : Bus 9036	: Pd=3.03, Qd=1.0 -> Pd=3.42, Qd=1.00
% INFO    : Bus 9037	: Pd=1.86, Qd=0.64 -> Pd=2.10, Qd=0.64
% INFO    : Bus 9038	: Pd=2.58, Qd=0.89 -> Pd=2.91, Qd=0.89
% INFO    : Bus 9041	: Pd=1.01, Qd=0.35 -> Pd=1.14, Qd=0.35
% INFO    : Bus 9042	: Pd=0.81, Qd=0.28 -> Pd=0.91, Qd=0.28
% INFO    : Bus 9043	: Pd=1.6, Qd=0.52 -> Pd=1.81, Qd=0.52
% INFO    : Bus 9044	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9051	: Pd=35.81, Qd=0.0 -> Pd=35.81, Qd=0.00
% INFO    : Bus 9052	: Pd=30.0, Qd=23.0 -> Pd=33.88, Qd=23.00
% INFO    : Bus 9053	: Pd=26.48, Qd=0.0 -> Pd=26.48, Qd=0.00
% INFO    : Bus 9054	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9055	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9071	: Pd=1.02, Qd=0.35 -> Pd=1.15, Qd=0.35
% INFO    : Bus 9072	: Pd=1.02, Qd=0.35 -> Pd=1.15, Qd=0.35
% INFO    : Bus 9121	: Pd=3.8, Qd=1.25 -> Pd=4.29, Qd=1.25
% INFO    : Bus 9533	: Pd=1.19, Qd=0.41 -> Pd=1.34, Qd=0.41
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 8	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=244.0
% INFO    : Gen at bus 10	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=3.0
% INFO    : Gen at bus 20	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=269.0
% INFO    : Gen at bus 63	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=65.0
% INFO    : Gen at bus 76	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=194.0
% INFO    : Gen at bus 84	: Pg=375.0, Qg=0.0 -> Pg=428.0, Qg=39.0
% INFO    : Gen at bus 91	: Pg=155.0, Qg=0.0 -> Pg=92.0, Qg=44.0
% INFO    : Gen at bus 92	: Pg=290.0, Qg=0.0 -> Pg=177.0, Qg=25.0
% INFO    : Gen at bus 98	: Pg=68.0, Qg=0.0 -> Pg=154.0, Qg=-72.0
% INFO    : Gen at bus 108	: Pg=117.0, Qg=0.0 -> Pg=296.0, Qg=-3.0
% INFO    : Gen at bus 119	: Pg=1930.0, Qg=0.0 -> Pg=1427.0, Qg=922.0
% INFO    : Gen at bus 124	: Pg=240.0, Qg=0.0 -> Pg=933.0, Qg=95.0
% INFO    : Gen at bus 125	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=362.0
% INFO    : Gen at bus 138	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=217.0
% INFO    : Gen at bus 141	: Pg=281.0, Qg=0.0 -> Pg=218.0, Qg=93.0
% INFO    : Gen at bus 143	: Pg=696.0, Qg=0.0 -> Pg=626.0, Qg=195.0
% INFO    : Gen at bus 146	: Pg=84.0, Qg=0.0 -> Pg=162.0, Qg=141.0
% INFO    : Gen at bus 147	: Pg=217.0, Qg=0.0 -> Pg=111.0, Qg=-129.0
% INFO    : Gen at bus 149	: Pg=103.0, Qg=0.0 -> Pg=148.0, Qg=-8.0
% INFO    : Gen at bus 152	: Pg=372.0, Qg=0.0 -> Pg=297.0, Qg=-86.0
% INFO    : Gen at bus 153	: Pg=216.0, Qg=0.0 -> Pg=289.0, Qg=-32.0
% INFO    : Gen at bus 156	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=79.0
% INFO    : Gen at bus 170	: Pg=205.0, Qg=0.0 -> Pg=517.0, Qg=243.0
% INFO    : Gen at bus 171	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=626.0
% INFO    : Gen at bus 176	: Pg=228.0, Qg=0.0 -> Pg=79.0, Qg=11.0
% INFO    : Gen at bus 177	: Pg=84.0, Qg=0.0 -> Pg=193.0, Qg=122.0
% INFO    : Gen at bus 185	: Pg=200.0, Qg=0.0 -> Pg=536.0, Qg=71.0
% INFO    : Gen at bus 186	: Pg=1200.0, Qg=0.0 -> Pg=1714.0, Qg=146.0
% INFO    : Gen at bus 187	: Pg=1200.0, Qg=0.0 -> Pg=2310.0, Qg=175.0
% INFO    : Gen at bus 190	: Pg=475.0, Qg=0.0 -> Pg=9.0, Qg=-76.0
% INFO    : Gen at bus 191	: Pg=1973.0, Qg=0.0 -> Pg=1508.0, Qg=444.0
% INFO    : Gen at bus 198	: Pg=424.0, Qg=0.0 -> Pg=256.0, Qg=173.0
% INFO    : Gen at bus 213	: Pg=272.0, Qg=0.0 -> Pg=154.0, Qg=-38.0
% INFO    : Gen at bus 220	: Pg=100.0, Qg=0.0 -> Pg=408.0, Qg=-954.0
% INFO    : Gen at bus 221	: Pg=450.0, Qg=0.0 -> Pg=533.0, Qg=561.0
% INFO    : Gen at bus 222	: Pg=250.0, Qg=0.0 -> Pg=265.0, Qg=84.0
% INFO    : Gen at bus 227	: Pg=303.0, Qg=0.0 -> Pg=950.0, Qg=377.0
% INFO    : Gen at bus 230	: Pg=345.0, Qg=0.0 -> Pg=270.0, Qg=41.0
% INFO    : Gen at bus 233	: Pg=300.0, Qg=0.0 -> Pg=826.0, Qg=244.0
% INFO    : Gen at bus 236	: Pg=600.0, Qg=0.0 -> Pg=1212.0, Qg=519.0
% INFO    : Gen at bus 238	: Pg=250.0, Qg=0.0 -> Pg=1498.0, Qg=1368.0
% INFO    : Gen at bus 239	: Pg=550.0, Qg=0.0 -> Pg=617.0, Qg=-160.0
% INFO    : Gen at bus 241	: Pg=575.43, Qg=0.0 -> Pg=176.0, Qg=-228.0
% INFO    : Gen at bus 242	: Pg=170.0, Qg=0.0 -> Pg=183.0, Qg=189.0
% INFO    : Gen at bus 243	: Pg=84.0, Qg=0.0 -> Pg=121.0, Qg=34.0
% INFO    : Gen at bus 7001	: Pg=467.0, Qg=0.0 -> Pg=509.0, Qg=49.0
% INFO    : Gen at bus 7002	: Pg=623.0, Qg=0.0 -> Pg=490.0, Qg=-141.0
% INFO    : Gen at bus 7003	: Pg=1210.0, Qg=0.0 -> Pg=725.0, Qg=393.0
% INFO    : Gen at bus 7011	: Pg=234.0, Qg=0.0 -> Pg=449.0, Qg=9.0
% INFO    : Gen at bus 7012	: Pg=372.0, Qg=0.0 -> Pg=344.0, Qg=78.0
% INFO    : Gen at bus 7017	: Pg=330.0, Qg=0.0 -> Pg=395.0, Qg=291.0
% INFO    : Gen at bus 7023	: Pg=185.0, Qg=0.0 -> Pg=230.0, Qg=-52.0
% INFO    : Gen at bus 7024	: Pg=410.0, Qg=0.0 -> Pg=280.0, Qg=52.0
% INFO    : Gen at bus 7039	: Pg=500.0, Qg=0.0 -> Pg=582.0, Qg=101.0
% INFO    : Gen at bus 7044	: Pg=37.0, Qg=0.0 -> Pg=72.0, Qg=38.0
% INFO    : Gen at bus 7049	: Pg=0.0, Qg=0.0 -> Pg=198.0, Qg=39.0
% INFO    : Gen at bus 7055	: Pg=45.0, Qg=0.0 -> Pg=62.0, Qg=33.0
% INFO    : Gen at bus 7057	: Pg=165.0, Qg=0.0 -> Pg=123.0, Qg=69.0
% INFO    : Gen at bus 7061	: Pg=400.0, Qg=0.0 -> Pg=405.0, Qg=134.0
% INFO    : Gen at bus 7062	: Pg=400.0, Qg=0.0 -> Pg=350.0, Qg=89.0
% INFO    : Gen at bus 7071	: Pg=116.0, Qg=0.0 -> Pg=219.0, Qg=87.0
% INFO    : Gen at bus 7130	: Pg=1292.0, Qg=0.0 -> Pg=472.0, Qg=-80.0
% INFO    : Gen at bus 7139	: Pg=700.0, Qg=0.0 -> Pg=822.0, Qg=353.0
% INFO    : Gen at bus 7166	: Pg=553.0, Qg=0.0 -> Pg=359.0, Qg=33.0
% INFO    : Gen at bus 9002	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 9051	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=22.0
% INFO    : Gen at bus 9053	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=9.0
% INFO    : Gen at bus 9054	: Pg=50.0, Qg=0.0 -> Pg=133.0, Qg=60.0
% INFO    : Gen at bus 9055	: Pg=8.0, Qg=0.0 -> Pg=20.0, Qg=9.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 8	: Qg 244.0, Qmin -10.0, Qmax 10.0 -> Qmin -292.8, Qmax 292.8
% INFO    : Gen at bus 20	: Qg 269.0, Qmin -20.0, Qmax 20.0 -> Qmin -322.8, Qmax 322.8
% INFO    : Gen at bus 63	: Qg 65.0, Qmin -25.0, Qmax 25.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 76	: Qg 194.0, Qmin 12.0, Qmax 35.0 -> Qmin -232.8, Qmax 232.8
% INFO    : Gen at bus 91	: Qg 44.0, Qmin -11.0, Qmax 91.0 -> Qmin -52.8, Qmax 91.0
% INFO    : Gen at bus 98	: Qg -72.0, Qmin -30.0, Qmax 56.0 -> Qmin -86.4, Qmax 86.4
% INFO    : Gen at bus 119	: Qg 922.0, Qmin -500.0, Qmax 985.0 -> Qmin -1106.4, Qmax 985.0
% INFO    : Gen at bus 124	: Qg 95.0, Qmin -60.0, Qmax 120.0 -> Qmin -114.0, Qmax 120.0
% INFO    : Gen at bus 125	: Qg 362.0, Qmin -25.0, Qmax 200.0 -> Qmin -434.4, Qmax 434.4
% INFO    : Gen at bus 138	: Qg 217.0, Qmin -125.0, Qmax 350.0 -> Qmin -260.4, Qmax 350.0
% INFO    : Gen at bus 141	: Qg 93.0, Qmin -50.0, Qmax 75.0 -> Qmin -111.6, Qmax 111.6
% INFO    : Gen at bus 143	: Qg 195.0, Qmin -100.0, Qmax 300.0 -> Qmin -234.0, Qmax 300.0
% INFO    : Gen at bus 146	: Qg 141.0, Qmin -15.0, Qmax 35.0 -> Qmin -169.2, Qmax 169.2
% INFO    : Gen at bus 147	: Qg -129.0, Qmin -50.0, Qmax 100.0 -> Qmin -154.8, Qmax 154.8
% INFO    : Gen at bus 152	: Qg -86.0, Qmin -50.0, Qmax 175.0 -> Qmin -103.2, Qmax 175.0
% INFO    : Gen at bus 156	: Qg 79.0, Qmin -10.0, Qmax 15.0 -> Qmin -94.8, Qmax 94.8
% INFO    : Gen at bus 170	: Qg 243.0, Qmin -40.0, Qmax 90.0 -> Qmin -291.6, Qmax 291.6
% INFO    : Gen at bus 171	: Qg 626.0, Qmin -50.0, Qmax 150.0 -> Qmin -751.2, Qmax 751.2
% INFO    : Gen at bus 177	: Qg 122.0, Qmin -15.0, Qmax 35.0 -> Qmin -146.4, Qmax 146.4
% INFO    : Gen at bus 185	: Qg 71.0, Qmin -50.0, Qmax 80.0 -> Qmin -85.2, Qmax 80.0
% INFO    : Gen at bus 186	: Qg 146.0, Qmin -100.0, Qmax 400.0 -> Qmin -175.2, Qmax 400.0
% INFO    : Gen at bus 187	: Qg 175.0, Qmin -100.0, Qmax 400.0 -> Qmin -210.0, Qmax 400.0
% INFO    : Gen at bus 220	: Qg -954.0, Qmin -60.0, Qmax 60.0 -> Qmin -1144.8, Qmax 1144.8
% INFO    : Gen at bus 221	: Qg 561.0, Qmin -283.0, Qmax 283.0 -> Qmin -673.2, Qmax 673.2
% INFO    : Gen at bus 227	: Qg 377.0, Qmin -200.0, Qmax 200.0 -> Qmin -452.4, Qmax 452.4
% INFO    : Gen at bus 236	: Qg 519.0, Qmin -300.0, Qmax 300.0 -> Qmin -622.8, Qmax 622.8
% INFO    : Gen at bus 238	: Qg 1368.0, Qmin -141.0, Qmax 141.0 -> Qmin -1641.6, Qmax 1641.6
% INFO    : Gen at bus 242	: Qg 189.0, Qmin 40.0, Qmax 100.0 -> Qmin -226.8, Qmax 226.8
% INFO    : Gen at bus 243	: Qg 34.0, Qmin 40.0, Qmax 49.0 -> Qmin -40.8, Qmax 49.0
% INFO    : Gen at bus 7017	: Qg 291.0, Qmin 0.0, Qmax 231.0 -> Qmin -349.2, Qmax 349.2
% INFO    : Gen at bus 7023	: Qg -52.0, Qmin 0.0, Qmax 101.0 -> Qmin -62.4, Qmax 101.0
% INFO    : Gen at bus 7044	: Qg 38.0, Qmin 0.0, Qmax 22.0 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 7049	: Qg 39.0, Qmin 0.0, Qmax 10.0 -> Qmin -46.8, Qmax 46.8
% INFO    : Gen at bus 7055	: Qg 33.0, Qmin 0.0, Qmax 25.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 7062	: Qg 89.0, Qmin 0.0, Qmax 150.0 -> Qmin -106.8, Qmax 150.0
% INFO    : Gen at bus 7071	: Qg 87.0, Qmin 0.0, Qmax 87.0 -> Qmin -104.4, Qmax 87.0
% INFO    : Gen at bus 7139	: Qg 353.0, Qmin -125.0, Qmax 325.0 -> Qmin -423.6, Qmax 423.6
% INFO    : Gen at bus 9002	: Qg 4.0, Qmin -2.0, Qmax 2.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9051	: Qg 22.0, Qmin -17.35, Qmax 17.35 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 9054	: Qg 60.0, Qmin -38.0, Qmax 38.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 9055	: Qg 9.0, Qmin -6.0, Qmax 6.0 -> Qmin -10.8, Qmax 10.8
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : NUC    1   -     3.07
% INFO    : PEL    2   -     0.53
% INFO    : SYNC   12  -     0.00
% INFO    : COW    25  -    62.29
% INFO    : NG     29  -    34.11
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 8 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 10 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 20 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 63 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 76 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 84 - NG	: Pg=428.0, Pmax=423.0 -> Pmax=465   samples: 44
% INFO    : Gen at bus 91 - NG	: Pg=92.0, Pmax=182.0 -> Pmax=103   samples: 2
% INFO    : Gen at bus 92 - NG	: Pg=177.0, Pmax=313.0 -> Pmax=314   samples: 7
% INFO    : Gen at bus 98 - NG	: Pg=154.0, Pmax=315.0 -> Pmax=221   samples: 8
% INFO    : Gen at bus 108 - NG	: Pg=296.0, Pmax=327.0 -> Pmax=372   samples: 10
% INFO    : Gen at bus 119 - COW	: Pg=1427.0, Pmax=1969.0 -> Pmax=1448   samples: 83
% WARNING : Failed to find a generator capacity within (933.0-4665.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 124 - NG	: Pg=933.0, Pmax=364.0 -> Pmax=1054   samples: 100
% INFO    : Gen at bus 125 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 138 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 141 - NG	: Pg=218.0, Pmax=322.0 -> Pmax=480   samples: 5
% INFO    : Gen at bus 143 - COW	: Pg=626.0, Pmax=1090.0 -> Pmax=629   samples: 13
% INFO    : Gen at bus 146 - NG	: Pg=162.0, Pmax=184.0 -> Pmax=218   samples: 2
% INFO    : Gen at bus 147 - NG	: Pg=111.0, Pmax=237.0 -> Pmax=357   samples: 1
% INFO    : Gen at bus 149 - COW	: Pg=148.0, Pmax=179.0 -> Pmax=538   samples: 1
% INFO    : Gen at bus 152 - NG	: Pg=297.0, Pmax=389.0 -> Pmax=300   samples: 21
% INFO    : Gen at bus 153 - NG	: Pg=289.0, Pmax=330.0 -> Pmax=301   samples: 35
% INFO    : Gen at bus 156 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 170 - NG	: Pg=517.0, Pmax=542.0 -> Pmax=577   samples: 45
% INFO    : Gen at bus 171 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 176 - NG	: Pg=79.0, Pmax=400.0 -> Pmax=92   samples: 7
% INFO    : Gen at bus 177 - NG	: Pg=193.0, Pmax=270.0 -> Pmax=269   samples: 7
% WARNING : Failed to find a generator capacity within (536.0-2680.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 185 - NG	: Pg=536.0, Pmax=432.0 -> Pmax=605   samples: 100
% WARNING : Failed to find a generator capacity within (1714.0-8570.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 186 - NG	: Pg=1714.0, Pmax=1301.0 -> Pmax=1936   samples: 100
% WARNING : Failed to find a generator capacity within (2310.0-11550.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 187 - COW	: Pg=2310.0, Pmax=1424.0 -> Pmax=2505   samples: 100
% INFO    : Gen at bus 190 - COW	: Pg=9.0, Pmax=551.0 -> Pmax=18   samples: 8
% INFO    : Gen at bus 191 - COW	: Pg=1508.0, Pmax=2087.0 -> Pmax=1764   samples: 34
% INFO    : Gen at bus 198 - NG	: Pg=256.0, Pmax=457.0 -> Pmax=308   samples: 11
% INFO    : Gen at bus 213 - NG	: Pg=154.0, Pmax=440.0 -> Pmax=587   samples: 3
% INFO    : Gen at bus 220 - COW	: Pg=408.0, Pmax=313.0 -> Pmax=1129   samples: 2
% INFO    : Gen at bus 221 - COW	: Pg=533.0, Pmax=566.0 -> Pmax=2058   samples: 3
% INFO    : Gen at bus 222 - NG	: Pg=265.0, Pmax=292.0 -> Pmax=323   samples: 56
% INFO    : Gen at bus 227 - COW	: Pg=950.0, Pmax=400.0 -> Pmax=1466   samples: 52
% INFO    : Gen at bus 230 - COW	: Pg=270.0, Pmax=457.0 -> Pmax=840   samples: 3
% INFO    : Gen at bus 233 - NUC	: Pg=826.0, Pmax=1259.0 -> Pmax=1279   samples: 1
% INFO    : Gen at bus 236 - COW	: Pg=1212.0, Pmax=603.0 -> Pmax=1672   samples: 8
% INFO    : Gen at bus 238 - COW	: Pg=1498.0, Pmax=281.0 -> Pmax=1721   samples: 5
% INFO    : Gen at bus 239 - COW	: Pg=617.0, Pmax=656.0 -> Pmax=629   samples: 8
% INFO    : Gen at bus 241 - COW	: Pg=176.0, Pmax=594.0 -> Pmax=633   samples: 2
% INFO    : Gen at bus 242 - COW	: Pg=183.0, Pmax=293.0 -> Pmax=688   samples: 1
% INFO    : Gen at bus 243 - NG	: Pg=121.0, Pmax=98.0 -> Pmax=162   samples: 2
% INFO    : Gen at bus 7001 - COW	: Pg=509.0, Pmax=1084.0 -> Pmax=511   samples: 7
% INFO    : Gen at bus 7002 - COW	: Pg=490.0, Pmax=814.0 -> Pmax=551   samples: 5
% INFO    : Gen at bus 7003 - COW	: Pg=725.0, Pmax=1798.0 -> Pmax=1122   samples: 10
% WARNING : Failed to find a generator capacity within (449.0-2245.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7011 - NG	: Pg=449.0, Pmax=338.0 -> Pmax=507   samples: 100
% INFO    : Gen at bus 7012 - NG	: Pg=344.0, Pmax=382.0 -> Pmax=350   samples: 3
% INFO    : Gen at bus 7017 - COW	: Pg=395.0, Pmax=461.0 -> Pmax=1248   samples: 1
% INFO    : Gen at bus 7023 - NG	: Pg=230.0, Pmax=202.0 -> Pmax=254   samples: 5
% INFO    : Gen at bus 7024 - NG	: Pg=280.0, Pmax=503.0 -> Pmax=285   samples: 8
% INFO    : Gen at bus 7039 - COW	: Pg=582.0, Pmax=534.0 -> Pmax=1280   samples: 1
% INFO    : Gen at bus 7044 - NG	: Pg=72.0, Pmax=43.0 -> Pmax=124   samples: 1
% INFO    : Gen at bus 7049 - COW	: Pg=198.0, Pmax=1366.0 -> Pmax=202   samples: 2
% INFO    : Gen at bus 7055 - NG	: Pg=62.0, Pmax=63.0 -> Pmax=90   samples: 1
% INFO    : Gen at bus 7057 - PEL	: Pg=123.0, Pmax=167.0 -> Pmax=145   samples: 79
% WARNING : Failed to find a generator capacity within (405.0-2025.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7061 - NG	: Pg=405.0, Pmax=451.0 -> Pmax=457   samples: 100
% INFO    : Gen at bus 7062 - COW	: Pg=350.0, Pmax=583.0 -> Pmax=474   samples: 6
% INFO    : Gen at bus 7071 - NG	: Pg=219.0, Pmax=308.0 -> Pmax=326   samples: 14
% INFO    : Gen at bus 7130 - COW	: Pg=472.0, Pmax=1354.0 -> Pmax=738   samples: 2
% INFO    : Gen at bus 7139 - COW	: Pg=822.0, Pmax=946.0 -> Pmax=924   samples: 6
% INFO    : Gen at bus 7166 - COW	: Pg=359.0, Pmax=559.0 -> Pmax=691   samples: 3
% INFO    : Gen at bus 9002 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9051 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9053 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9054 - NG	: Pg=133.0, Pmax=174.0 -> Pmax=138   samples: 6
% INFO    : Gen at bus 9055 - PEL	: Pg=20.0, Pmax=22.0 -> Pmax=55   samples: 1
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 84 - NG	: Pmax 465.0, Qmin -212.0, Qmax 212.0 -> Qmin -233.0, Qmax 233.0
% INFO    : Gen at bus 92 - NG	: Pmax 314.0, Qmin -153.0, Qmax 153.0 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 98 - NG	: Pmax 221.0, Qmin -86.4, Qmax 86.4 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 108 - NG	: Pmax 372.0, Qmin -24.0, Qmax 77.0 -> Qmin -186.0, Qmax 186.0
% INFO    : Gen at bus 124 - NG	: Pmax 1054.0, Qmin -114.0, Qmax 120.0 -> Qmin -527.0, Qmax 527.0
% INFO    : Gen at bus 141 - NG	: Pmax 480.0, Qmin -111.6, Qmax 111.6 -> Qmin -240.0, Qmax 240.0
% INFO    : Gen at bus 143 - COW	: Pmax 629.0, Qmin -234.0, Qmax 300.0 -> Qmin -315.0, Qmax 315.0
% INFO    : Gen at bus 147 - NG	: Pmax 357.0, Qmin -154.8, Qmax 154.8 -> Qmin -179.0, Qmax 179.0
% INFO    : Gen at bus 149 - COW	: Pmax 538.0, Qmin -25.0, Qmax 50.0 -> Qmin -269.0, Qmax 269.0
% INFO    : Gen at bus 152 - NG	: Pmax 300.0, Qmin -103.2, Qmax 175.0 -> Qmin -150.0, Qmax 175.0
% INFO    : Gen at bus 153 - NG	: Pmax 301.0, Qmin -50.0, Qmax 90.0 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 176 - NG	: Pmax 92.0, Qmin -45.0, Qmax 90.0 -> Qmin -46.0, Qmax 90.0
% INFO    : Gen at bus 185 - NG	: Pmax 605.0, Qmin -85.2, Qmax 80.0 -> Qmin -303.0, Qmax 303.0
% INFO    : Gen at bus 186 - NG	: Pmax 1936.0, Qmin -175.2, Qmax 400.0 -> Qmin -968.0, Qmax 968.0
% INFO    : Gen at bus 187 - COW	: Pmax 2505.0, Qmin -210.0, Qmax 400.0 -> Qmin -1253.0, Qmax 1253.0
% INFO    : Gen at bus 213 - NG	: Pmax 587.0, Qmin -150.0, Qmax 150.0 -> Qmin -294.0, Qmax 294.0
% INFO    : Gen at bus 221 - COW	: Pmax 2058.0, Qmin -673.2, Qmax 673.2 -> Qmin -1029.0, Qmax 1029.0
% INFO    : Gen at bus 222 - NG	: Pmax 323.0, Qmin -146.0, Qmax 146.0 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 227 - COW	: Pmax 1466.0, Qmin -452.4, Qmax 452.4 -> Qmin -733.0, Qmax 733.0
% INFO    : Gen at bus 230 - COW	: Pmax 840.0, Qmin -229.0, Qmax 229.0 -> Qmin -420.0, Qmax 420.0
% INFO    : Gen at bus 233 - NUC	: Pmax 1279.0, Qmin -500.0, Qmax 500.0 -> Qmin -640.0, Qmax 640.0
% INFO    : Gen at bus 236 - COW	: Pmax 1672.0, Qmin -622.8, Qmax 622.8 -> Qmin -836.0, Qmax 836.0
% INFO    : Gen at bus 241 - COW	: Pmax 633.0, Qmin -297.0, Qmax 297.0 -> Qmin -317.0, Qmax 317.0
% INFO    : Gen at bus 242 - COW	: Pmax 688.0, Qmin -226.8, Qmax 226.8 -> Qmin -344.0, Qmax 344.0
% INFO    : Gen at bus 243 - NG	: Pmax 162.0, Qmin -40.8, Qmax 49.0 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 7001 - COW	: Pmax 511.0, Qmin -210.0, Qmax 210.0 -> Qmin -256.0, Qmax 256.0
% INFO    : Gen at bus 7003 - COW	: Pmax 1122.0, Qmin -420.0, Qmax 420.0 -> Qmin -561.0, Qmax 561.0
% INFO    : Gen at bus 7011 - NG	: Pmax 507.0, Qmin -100.0, Qmax 100.0 -> Qmin -254.0, Qmax 254.0
% INFO    : Gen at bus 7017 - COW	: Pmax 1248.0, Qmin -349.2, Qmax 349.2 -> Qmin -624.0, Qmax 624.0
% INFO    : Gen at bus 7023 - NG	: Pmax 254.0, Qmin -62.4, Qmax 101.0 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 7039 - COW	: Pmax 1280.0, Qmin -200.0, Qmax 200.0 -> Qmin -640.0, Qmax 640.0
% INFO    : Gen at bus 7044 - NG	: Pmax 124.0, Qmin -45.6, Qmax 45.6 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 7049 - COW	: Pmax 202.0, Qmin -46.8, Qmax 46.8 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 7055 - NG	: Pmax 90.0, Qmin -39.6, Qmax 39.6 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 7061 - NG	: Pmax 457.0, Qmin -150.0, Qmax 150.0 -> Qmin -229.0, Qmax 229.0
% INFO    : Gen at bus 7062 - COW	: Pmax 474.0, Qmin -106.8, Qmax 150.0 -> Qmin -237.0, Qmax 237.0
% INFO    : Gen at bus 7071 - NG	: Pmax 326.0, Qmin -104.4, Qmax 87.0 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 7130 - COW	: Pmax 738.0, Qmin -100.0, Qmax 600.0 -> Qmin -369.0, Qmax 600.0
% INFO    : Gen at bus 7139 - COW	: Pmax 924.0, Qmin -423.6, Qmax 423.6 -> Qmin -462.0, Qmax 462.0
% INFO    : Gen at bus 7166 - COW	: Pmax 691.0, Qmin -200.0, Qmax 280.0 -> Qmin -346.0, Qmax 346.0
% INFO    : Gen at bus 9055 - PEL	: Pmax 55.0, Qmin -10.8, Qmax 10.8 -> Qmin -28.0, Qmax 28.0
% INFO    : 
% INFO    : === Generator Active Cost Stat Model Notes ===
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 0.862937 0.0 -> 0 0.876409541598 0
% INFO    : Updated Generator Cost: NG - 0.0 1.145219 0.0 -> 0 1.24345272555 0
% INFO    : Updated Generator Cost: NG - 0.0 0.855144 0.0 -> 0 1.15725226164 0
% INFO    : Updated Generator Cost: NG - 0.0 0.623184 0.0 -> 0 1.09919859222 0
% INFO    : Updated Generator Cost: NG - 0.0 0.436942 0.0 -> 0 0.977832737981 0
% INFO    : Updated Generator Cost: COW - 0.0 0.860739 0.0 -> 0 0.750785687105 0
% INFO    : Updated Generator Cost: NG - 0.0 1.165277 0.0 -> 0 1.40784866094 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 0.73624 0.0 -> 0 1.12430389613 0
% INFO    : Updated Generator Cost: COW - 0.0 0.51889 0.0 -> 0 0.772504963565 0
% INFO    : Updated Generator Cost: NG - 0.0 0.95047 0.0 -> 0 1.1817242635 0
% INFO    : Updated Generator Cost: NG - 0.0 1.035443 0.0 -> 0 1.26955386601 0
% INFO    : Updated Generator Cost: COW - 0.0 1.000865 0.0 -> 0 0.528067558676 0
% INFO    : Updated Generator Cost: NG - 0.0 1.205069 0.0 -> 0 1.05933565696 0
% INFO    : Updated Generator Cost: NG - 0.0 1.006003 0.0 -> 0 1.28821712917 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.29683 0.0 -> 0 1.10417309123 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 0.881521 0.0 -> 0 1.24826484284 0
% INFO    : Updated Generator Cost: NG - 0.0 1.077258 0.0 -> 0 1.08342309969 0
% INFO    : Updated Generator Cost: NG - 0.0 0.881766 0.0 -> 0 1.02910379376 0
% INFO    : Updated Generator Cost: NG - 0.0 0.680561 0.0 -> 0 1.35224003943 0
% INFO    : Updated Generator Cost: COW - 0.0 0.525815 0.0 -> 0 1.09593730266 0
% INFO    : Updated Generator Cost: COW - 0.0 6.58982 0.0 -> 0 1.16203423421 0
% INFO    : Updated Generator Cost: COW - 0.0 0.238746 0.0 -> 0 0.483053440728 0
% INFO    : Updated Generator Cost: NG - 0.0 1.296577 0.0 -> 0 1.01336722159 0
% INFO    : Updated Generator Cost: NG - 0.0 0.766488 0.0 -> 0 0.744584874697 0
% INFO    : Updated Generator Cost: COW - 0.0 1.189872 0.0 -> 0 0.819544048684 0
% INFO    : Updated Generator Cost: COW - 0.0 0.793755 0.0 -> 0 0.783710595778 0
% INFO    : Updated Generator Cost: NG - 0.0 1.151968 0.0 -> 0 1.00394116362 0
% INFO    : Updated Generator Cost: COW - 0.0 0.967289 0.0 -> 0 0.642730761876 0
% INFO    : Updated Generator Cost: COW - 0.0 1.351678 0.0 -> 0 0.921454614244 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.092796 0.0 -> 0 0.221612196432 0
% INFO    : Updated Generator Cost: COW - 0.0 0.717838 0.0 -> 0 0.821819766117 0
% INFO    : Updated Generator Cost: COW - 0.0 0.816196 0.0 -> 0 0.958606616881 0
% INFO    : Updated Generator Cost: COW - 0.0 0.829873 0.0 -> 0 1.35570738367 0
% INFO    : Updated Generator Cost: COW - 0.0 0.965277 0.0 -> 0 0.812561072382 0
% INFO    : Updated Generator Cost: COW - 0.0 1.026426 0.0 -> 0 0.833148354636 0
% INFO    : Updated Generator Cost: NG - 0.0 1.162522 0.0 -> 0 1.00312370729 0
% INFO    : Updated Generator Cost: COW - 0.0 0.464375 0.0 -> 0 0.504570070456 0
% INFO    : Updated Generator Cost: COW - 0.0 0.643629 0.0 -> 0 1.07728189694 0
% INFO    : Updated Generator Cost: COW - 0.0 0.979373 0.0 -> 0 0.956831267644 0
% INFO    : Updated Generator Cost: NG - 0.0 1.101765 0.0 -> 0 1.03599716759 0
% INFO    : Updated Generator Cost: NG - 0.0 0.668355 0.0 -> 0 1.0058013061 0
% INFO    : Updated Generator Cost: COW - 0.0 0.963298 0.0 -> 0 0.824838344878 0
% INFO    : Updated Generator Cost: NG - 0.0 0.910148 0.0 -> 0 1.37338702039 0
% INFO    : Updated Generator Cost: NG - 0.0 1.070991 0.0 -> 0 0.898527465337 0
% INFO    : Updated Generator Cost: COW - 0.0 0.440401 0.0 -> 0 0.626255181958 0
% INFO    : Updated Generator Cost: NG - 0.0 0.698679 0.0 -> 0 0.9183615753 0
% INFO    : Updated Generator Cost: COW - 0.0 0.22028 0.0 -> 0 1.11038892089 0
% INFO    : Updated Generator Cost: NG - 0.0 6.638181 0.0 -> 0 0.913553665215 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.151176 0.0 -> 0 6.91393213073 0
% INFO    : Updated Generator Cost: NG - 0.0 0.798996 0.0 -> 0 1.28947104545 0
% INFO    : Updated Generator Cost: COW - 0.0 0.94015 0.0 -> 0 0.71424162123 0
% INFO    : Updated Generator Cost: NG - 0.0 1.021886 0.0 -> 0 1.49472567301 0
% INFO    : Updated Generator Cost: COW - 0.0 0.200801 0.0 -> 0 1.37249486948 0
% INFO    : Updated Generator Cost: COW - 0.0 0.668946 0.0 -> 0 0.589117294797 0
% INFO    : Updated Generator Cost: COW - 0.0 0.977695 0.0 -> 0 1.14355986149 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.139101 0.0 -> 0 1.02112555893 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.88797 0.0 -> 0 6.62101445633 0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
